分类,状态量,状态描述,诊断分析,检修决策,报告名称
输电线路,nan,故障,[],"('需停电处理', 'B类修检', [])",1-江苏-220千伏桃晓2571线#26塔耐张线夹发热
输电线路,绝缘子,绝缘子故障,"['巡视人员根据放电痕迹及周围环境进行故障原因分析B相绝缘子于2011年4月份投运', '220kV丰铁线#11塔中相绝缘子放电现象', '鸟粪造成中相绝缘子上均压罩和下均压环之间的空气间隙短路放电220kV丰铁线#11中相绝缘子下均压环放电痕迹220kV丰铁线#11中相绝缘子上均压罩放电痕迹220kV丰铁线#11中相绝缘子伞裙闪络痕迹220kV丰铁线#11中相绝缘子整体情况220kV丰铁线#11塔身曲臂处鸟粪情况按照《山东电力集团公司十八项电网重大反事故措施》', '登塔检查人员发现220kV丰铁线#11塔中相绝缘子上均压罩和下均压环有放电痕迹', '绝缘子伞裙有轻微闪络痕迹', '上均压罩、下均压环、绝缘子和导线上均有鸟粪']","('需停电处理', 'C类修检', ['需要进一步加大防鸟害措施。加强运行管理', '对鸟粪污染和表面脏污的绝缘子安排清扫或更换'])",1-泰安-220kV丰铁线故障分析报告-重合闸未投-鸟害-20160105
输电线路,绝缘子,绝缘子故障,"['牟北线#146受损绝缘子均压环', '发现牟北线侧中相合成绝缘子下均压环有烧伤穿孔']","('需停电处理', 'C类修检', [])",1-烟台-220kV牟北线故障分析报告-重合不成-其他-20150105
输电线路,杆塔,杆塔故障,"['巡检人员判断#53、#54号杆塔发生故障的几率较高', '降水量700mm～900mm2、杆塔横担绝缘子挂点上方已安装防鸟刺2月17日', '线路杆塔上无鸟巢等异物']","('需停电处理', 'B类修检', ['输电线路防鸟害仅采用了安装防鸟刺单一措施', '及时清除杆塔上的鸟巢', '降低鸟害故障发生组织对输电线路沿线环境进行一次专项排查', '采取加装超声波驱鸟器等综合措施', '计划在同塔双回线路下相绝缘子正上方、中相横担处加装防鸟刺'])",10-烟台-220千伏阳古一线事故分析报告-重合成功-鸟害-20160217
输电线路,nan,故障,"['220kV堂庞线#61-77位于苗圃区', '周边飞鸟较多事故当天有两位村民在#68-69线下支网捕鸟', '其中一人站在坟茔上支立捕鸟网', '致使对上方A相导线安全距离不足', '，由同伴及亲属送医院抢救1、3月9日上午', '由同伴及亲属送医院抢救1、3月9日上午', '聊城公司张勇副总经理召集运检部、安质部、输电运检室、送变电分公司及属地单位冠县公司召开现场会', '分析总结了春季输电线路运行及防护特点', '要求运维单位、属地单位和建设单位共同行动起来', '逐步对其他线路水泥杆地段进行升高改造', '220kV堂庞线于2008年5月27日投运', '起于220kV中华电厂', '终止于220kV庞庄站', '，共86基杆塔', '，水泥杆比例为41.9%故障点位于#68-69档', '水泥杆比例为41.9%故障点位于#68-69档', '#68杆为直线水泥杆', '#69杆为直线水泥杆', '该段线路为农田、苗圃区', '至19时25分未发现明显异常随即运行人员在#68-69线下一座坟茔处发现事故点', '现场枯草可见明显燃烧痕迹并散有零星衣服烧伤碎片', '正上方导线可见明显放电痕迹', '']","('需停电处理', 'B类修检', ['通过采取村委广播通知、发放宣传单、张贴温馨提示卡等方式加强安全知识宣传', '提升群众的护线觉悟及安全意识3、对公司输电线路跨越公路、林区、池塘、空旷场地等地段进行全面梳理排查', '并做定期维护。加强春季线路巡视力度'])",10-聊城-220kV堂庞线故障分析报告-重合成功-外力破坏-异物短路-20150308
输电线路,套管,套管故障,"['发现10kV线路出线套管处电缆与套管接线板温度异常并对该套管进行了精确测温', '并将此情况上报运检部对图谱的认真分析后发现10kV线路出线A相套管端部温度异常']","('需停电处理', 'B类修检', ['经分析后确认为紧固螺栓松动且电缆接线端子受力变形与接线板接触面减小造成过热一是导线与金具为螺栓连接', '我公司从多年来处理过的各类过热缺陷中发现导致接头过热的主要原因有以下几点'])",10-黑龙江-红外热像检测发现10kV线路出线套管过热
输电线路,导线,导线故障,['大棚上方的导线表面及部分钢管表面可见明显的放电痕迹'],"('需停电处理', 'A类修检', ['班组长没有定期开展隐患点的现场督导、没有坚持管控好排查人员的工作质量1、对公司输电线路跨越大棚区、简易厂房区等地段开展集中梳理排查', '查找类似施工隐患', '及时跟进治理加强对乡民的护线宣传力度', '增强其自主防护意识2、加强施工隐患点的治理力度', '改变以往定期到位排查的模式', '一律定专人全天候现场监护。加强人员责任心管理', '加强属地护线和社会护线队伍的培训管理'])",101-聊城-220千伏堂庞线跳闸事故分析-重合不成-外力破坏-违章施工-20160822
输电线路,绝缘子,放电均压环螺栓松,"['针对发生沿面闪络的绝缘子', '输电运检室已提报带电作业中心申请进行更换由于故障点周边均为农田', '发现#19左相绝缘子上端均压环、下端悬式线夹及杆塔接地导体均有明显放电痕迹', '绝缘子正下方地面花生叶上有少量鸟粪痕迹', '故分析确认故障原因为唐宋线#19杆绝缘子因鸟粪发生沿面闪络引起跳闸']","('需停电处理', 'C类修检', ['导致绝缘子沿面闪络引起跳闸。暴露了前期防鸟刺的安装数量、质量、工艺标准粗糙', '及时上报清除', '坚决清理一处', '对鸟害多发区进行视频监控装置的加装', '尤其加强绝缘子表面脏污情况巡视', '积极开展绝缘子抽检工作'])",106-青岛-220kV唐宋线9月1日鸟害故障分析报告-重合成功-鸟害-20160901
输电线路,杆塔,杆塔故障,"['烟台供电公司公司制定了以220kV霞万一线#56和#68杆塔为中心', '巡检人员判断#58、#64、#70号杆塔发生故障的几率较高', '故障杆塔整体图、、、、、所示图4现场附近全部为丘陵或平原', '线路杆塔每支跳线串上方安装有防鸟刺2支', '输电运检室在该段线路的每支直线杆塔绝缘子和耐张杆塔跳线串上方均加装了2支防鸟刺', '但没有有效的避免鸟粪闪络220kV霞万一线直线杆塔合成绝缘子上方已全部加装2支防鸟刺', '属于国网山东电力公司烟台供电公司资产故障段始于#46杆塔']","('需停电处理', 'B类修检', [])",108-烟台-220kV霞万一线9月3日鸟害故障分析报告-重合成功-鸟害-20160903
输电线路,nan,故障,"['表2根据故障测距数据', '制定了以220kV云泉线15#杆塔为中心', '在12#～25#区段分4组进行巡视的巡检方案由故障录波图可以看出', '故障发生时间为2016年3月3日1时28分', '与调度通知时间基本相同', '，故障后一个周波内', '，故障相一次电压由故障前的132千伏下降到109.91千伏', '故障相一次电压由故障前的132千伏下降到109.91千伏', '，故障相一次电流由故障前的0.12千安上升到6.304千安', '故障相一次电流由故障前的0.12千安上升到6.304千安', '电流上升52倍综上所述', '此次跳闸的保护动作表现为直接接地性质综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等', '结合故障录波信息、放电痕迹等', '排除线路发生其他故障的可能性', '初步确定是外破故障根据导线放电痕迹', '确认故障点线路下方为料场', '运维人员已对本料场下达线路危及通知书、埋设警示标志', '且本料场目前已处于停工状态线路东侧500米至2公里有8个石料场近年来', '潍坊地区温室大棚、苗圃、违章建筑等施工作业呈现高发态势', '且散布范围广、偶发性强', '给输电线路防外力破坏工作带来很大挑战', '，220kV云泉线发生一次因吊车吊装路灯碰触导线引起的线路跳闸。2015年以来', '220kV云泉线发生一次因吊车吊装路灯碰触导线引起的线路跳闸', '潍坊公司通过加强护线宣传、建立危险点档案、对重点防护区段加装在线监测装置、安装大型警示标志等措施', '输电线路防外破取得了一定效果', '但依然存在盲点和薄弱环节', '220kV云泉线由220kV泉安线开断进云湖站形成', '全长11.601km', '，运维单位是潍坊供电公司输电运检室', '运维单位是潍坊供电公司输电运检室', '设计覆冰厚度、设计风速分别为10mm、15m/s故障区段始于14#杆塔', '止于15#杆塔故障区段主要地形为平地', '现场位置信息为石料场', '周边治安情况良好气候类型为温带季风气候', '常年主导风为南、北风', '风速为4m/s故障区段中的14#、15#杆均为水泥杆', '，已运行19年', '，14#-15#跨越石料场小土路', '14#-15#跨越石料场小土路', '导线对地距离10米当日2时45分至6时50分', '各组陆续抵达故障区段并开展故障巡视；因夜晚视野影响', '，巡视人员在14#-15#杆塔档内根据导线、地面的放电痕迹', '巡视人员在14#-15#杆塔档内根据导线、地面的放电痕迹', '确认此处为故障点当日现场巡视时', '，南风', '，风速为5m/s', '，气温在8℃～10℃间', '气温在8℃～10℃间', '相对湿度为56%RH现场地形以平地为主', '，线路北侧有一个个石料场并', '线路北侧有一个个石料场并', '东侧500米至2公里有8个石料场', '线下土路为东侧采石场必经之路故障区段导线、钢芯股数分别为54股、7股,现场巡视发现导线外层铝导线断5股', '']","('需停电处理', 'B类修检', ['综合分析确定线路跳闸原因为大型翻斗车夜间路过时翻斗未放下引起的线路跳闸1、防外破危险点防控还存在盲点和薄弱环节。排查统计旧线路交叉跨越隐患', '采取安装爆闪灯、加装限高栏杆等措施', '大棚膜治理、特种车辆排查。对输电线路防外破危险点防控缺乏预判机制3、线路防护宣传工作有待进一步加强2、全面梳理输电线路防外破危险点档案', '管控固定隐患', '做到防患于未然3、加大线路通道隐患排查力度缩短对线路通道附近的石料场、垃圾堆、苗圃等危险点巡视周期', '尽最大可能防止隐患发展成事故。结合维修项目', '及时对交跨距离不足的老旧水泥杆塔进行加高改造'])",11-潍坊-220kV云泉线3月3日故障分析报告-重合不成-外力破坏-违章施工-20160303
输电线路,nan,故障,"['500kV济淄I线#165塔小号侧25米处C相#3子导线有放电痕迹', '初步判断为烧荒引起烟火', '浓烟导致放电5）据现场老百姓反映', '烧荒人孙方茂在11时30分返回时', '，20分钟便将周边鸭棚烧尽', '20分钟便将周边鸭棚烧尽', '燃烧过程中线路先后发生两声巨响及火球图1线路周边着火情况图2线路附近鸭棚着火情况故障分析根据故障电流来分析', '本次故障为金属性接地故障综合考虑故障区段现场及故障特征', '初步确定此处为烧荒烟火造成导线对地短路放电济淄I线#165塔附近鸭棚全部烧光、部分树木被烟火焚烧根据以上情况', '确认济淄I线#165塔为故障点据现场老百姓反映', '烧荒人孙方茂在11时30分返回时', '，20分钟便将周边鸭棚烧尽', '20分钟便将周边鸭棚烧尽', '燃烧过程中济淄I线先后发生两声巨响及火球', '此区段未发生同类故障', '，应急队伍到达现场', '，故障巡视结果线下明火已被扑灭', '故障巡视结果线下明火已被扑灭', '，消防人员正紧急灭火济淄I线线路全长66.7公里', '消防人员正紧急灭火济淄I线线路全长66.7公里', '全线共有铁塔175基', '运维单位是国网山东省电力公司检修公司济南运维分部和淄博运维分部', '，设计敷冰厚度10毫米故障区段为平原', '设计敷冰厚度10毫米故障区段为平原', '，周边治安情况良好气候类型温带', '周边治安情况良好气候类型温带', '，风速不大于30m/s该故障区段自投运以来', '风速不大于30m/s该故障区段自投运以来', '截至2015年3月11日', '未发生过任何故障3月11日11时至14时', '，气温10℃', '，风速3级到达现场时', '，线路附近仍有明火', '，消防人员正紧急灭火。经现场登塔核实', '，发现#165号塔C相（右相）导线3#子导线有较为明显的放电痕迹', '发现#165号塔C相导线3#子导线有较为明显的放电痕迹', '#165塔附近有明显的鸭棚着火痕迹']","('需停电处理', 'B类修检', ['对防山火重点区段排查不够全面', '没有及时拓宽防护范围3.防山火预警系统及其它技防措施应用有待加强。此次烧荒烟火短路没有提前得到预报', '线路跳闸区段没有安装防山火类在线监测装置', '春季、清明等特殊时期加强特巡1.进一步加强输电线路通道运维与防外破防山火工作进一步梳理所辖线路防山火区域和隐患重点地段', '清除周围杂草、枯死树木和堆积的易燃物2.进一步加强护线宣传工作', '按线路重要程度适当安装在线监测装置或预警系统'])",11-省检-500kV济淄Ⅰ线故障分析报告-重合不成-外力破坏-山火-20150311
输电线路,nan,故障,"['220kV母联在进行红外热成像检测时', '发现线夹与导线爆破压接处温度分布异常并对该爆破压接处进行精确测温', '选择成像的角度、色度', '，所示', '，并将此情况上报生技科对图谱的认真分析后发现220kV母联爆破压接处温度异常', '并将此情况上报生技科对图谱的认真分析后发现220kV母联爆破压接处温度异常', '表面最高温度112℃', '正常值为-15.3℃', '根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算', '相对温差δT为81.5%', '温升10K依据电流致热型设备缺陷诊断判据', '判断热像特征是以线夹和导线爆破压接处为中心的热像', '热点明显；故障特征为过热；缺陷性质为严重缺陷', '国网鸡西供电公司中心巡维站220kV母联2005年投入运行']","('需停电处理', 'B类修检', ['后经停电更换处理后发现爆破压接点与导线间接触不牢固、松动', '随即进行处理导线与金具为螺栓连接', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量导线与金具的连接采用压接形式', '避免由于螺栓强度不足造成接触面松动、压力下降尝试使用防止设备连接端子过热型紧固螺栓对已发现处理的严重过热刀闸', '结合停电及时检查同类设备在刀闸检修工作过程中', '重点关注动、静触头的烧伤情况尽量不使用爆破压接压接线夹。以上对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对接头的处理将更具针对性'])",11-黑龙江-红外热像检测发现220kV导线过热
输电线路,导线,导线故障,"['A相导线上挂有塑料布', '结合A相导线闪络点痕迹', '初步确定是异物短路故障导线放电痕迹位于导线上方', '由此判断塑料布导致了导线与地线之间的绝缘距离不足', '巡检人员利用望远镜、相机等设备发现于046-047杆塔A相导线发现故障点现场巡视时', '导线异物短路现场照片如图1.2所示', '现场有塑料布挂在了导线及地线上', '导致导线与地线间绝缘距离不足']","('需停电处理', 'A类修检', ['未对废弃的塑料布进行加固处理', '设置警示大字、吊车排查、护线宣传、危险点治理、施工现场盯防。1.加强巡视力度', '将巡防工作做到实处做出实效3.对辖区内存在大棚隐患的线路进行排查', '建立隐患排查计划档案和进度档案', '做到全过程管控。4.并对大棚户主继续加强护线宣传'])",111-济南-220kV黄济线046-047故障分析报告-重合不成-外力破坏-异物短路-20160910
输电线路,杆塔,杆塔故障,"['起止杆塔号#1~#108', '故障杆塔所属耐张段为#27+3~#34号']","('需停电处理', 'B类修检', ['未做好过程管控运行维护单位对该施工点未有针对性的开展巡视', '确保奖惩分明加强外委队伍管理', '切实提高线路防护人员发现隐患、处置隐患的能力强化外破隐患的过程管控一是加强外破隐患点信息管控对外破隐患风险点进行全面排查、摸底', '特别是对青连铁路、济青高铁、修路等持续时间长、施工相对集中的区域要加强监视', '做好山火隐患排查'])",115-青岛-220kV上海II线故障分析报告-重合成功-外力破坏-吊车碰线-20160918
输电线路,nan,故障,"['220kV君泽II线113#鸟粪造成横担对下均压环及金具放电跳闸', '，分四组同时开展通道巡视和登杆检查', '分四组同时开展通道巡视和登杆检查', '，登塔人员检查发现220kV君泽II线113#塔C（中）相横担及绝缘子上、下均压环有表面放电痕迹', '登塔人员检查发现220kV君泽II线113#塔C相横担及绝缘子上、下均压环有表面放电痕迹', '不影响线路运行220kV君泽II线于2009年12月投运', '为省电力咨询院设计、力源送变电公司施工线路长度为50.286公里', '，输电运维一班巡视人员秦世奎巡视时未发现异常', '输电运维一班巡视人员秦世奎巡视时未发现异常', '']","('需停电处理', 'B类修检', ['对鸟粪污染和表面脏污的绝缘子及时安排清扫或更换包括鸟害防治技术要点、鸟害跳闸机理、不同风险等级区域防鸟装置配置进行差异化改造。根据鸟害特点开展状态巡视'])",116-枣庄-220kV君泽II线故障情况汇报-重合成功-鸟害-20161003
输电线路,杆塔,杆塔故障,"['巡检人员判断#100-#106号杆塔发生故障的几率较高', '且制定制定了以220kV平许线101号杆塔为中心', '当巡视人员巡视到220kV平许线#102杆塔时发现左线横担挂点处到地线之间缠有遮阳网', '同时巡视人员在220kV平许线#102杆塔接地装置也有明显放电痕迹合']","('需停电处理', 'B类修检', ['未能及时发现并处理悬挂在导线上的遮阳网', '没有对大棚集中区域进行有针对性的排查和治理', '5.1加强巡视力度', '将巡防工作做到实处做出实效5.3对辖区内存在大棚隐患的线路进行排查', '建立隐患排查计划档案和进度档案', '做到全过程管控。5.4并对大棚户主继续加强护线宣传'])",118-济南-220kV平许线故障分析报告-重合成功-外力破坏-异物短路-20161015
输电线路,nan,故障,"['故障发生时间为2016年3月3日16时14分', '，A相发生故障', '，故障后一个周波内', '，故障相一次电压由故障前的230.81千伏下降到8.911千伏', '故障相一次电压由故障前的230.81千伏下降到8.911千伏', '，故障相一次电流由故障前的0.349千安上升到10.159千安', '故障相一次电流由故障前的0.349千安上升到10.159千安', '电流上升29.1倍综上所述', '此次跳闸的保护动作表现为低阻性接地故障综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等', '结合故障录波信息、闪络点痕迹等', '排除线路发生其他故障的可能性', '初步确定是吊车碰线故障', '220kV平许线#143-#144位于长清区归德镇北', '#143-#144位于220国道西侧', '220国道为南北走向', '当巡视人员巡视到220kV平许线#143-#144线段时发现导线上有明显的放电痕迹', '线下有移栽树木的树坑', '线路导线距#144杆小号侧的50米', '位于一苗圃上方的导线有放电麻点', '距离与故障录波测距基本吻合']","('需停电处理', 'B类修检', ['防控能力薄弱5.2运维人员对苗圃等潜在的隐患场所检查、监督不到位', '各属地单位在贯彻执行上较为机械', '及时调整巡视周期和频次', '近期将在苗圃、大棚、村落集中的重点线段安装视频监控设备20套', '因此对该区段进行了重点排查6.2根据运检部《关于开展输电线路防外力破坏行动的通知》要求', '联合属地单位开展沿线各类市政、绿化、吊装、道路建设排查、特种车辆防控排查、苗圃统计排查、棚膜、反光膜的集中清理工作等四项专项工作', '及早采取预防措施6.3加强对属地化护线工作的监督检查'])",12-济南-220kV平许线故障分析报告-重合不成-外力破坏-吊车碰线-20160303
输电线路,导线,导线故障,"['从远处旋着塑料薄膜刮落到左架空地线、合成绝缘子及导线上', '经巡视发现在220kV淄天线#66左架空地线、左相绝缘子及导线上缠绕3段塑料薄膜', '导线为2*LGJ-300/40']","('需停电处理', 'A类修检', ['查找护区管理漏洞', '完善线路护区漂浮物隐患统计对塑料地膜、塑料大棚及养殖大棚等漂浮物隐患进行深度排查', '对漂浮物易发区进行重点盯防3、加强对线路沿线单位及居民的电力设施保护安全警示教育制作针对输电线路护区内各类违章行为的不干胶警示贴'])",12-淄博-220kV淄天线故障分析报告-重合成功-外力破坏-异物短路-20150311
输电线路,nan,故障,"['两条线路当时的负荷电流分别是330A、350A', '环境温度6℃综合判定10kV团结线、和平线线路设备线夹存在过热缺陷10kV团结线58#台区在进行红外热像检测工作时', '发现线路多部位线夹温度分布异常', '于是重新选择合适的拍摄角度', '采用长焦镜头对线夹部位进行了精确测温', '红外和彩色复合照片如图一、图二两条线路内最大温差41℃、101℃', '根据《DL/T664-2008带电设备红外诊断应用规范》', '热像特征以线夹和接头为中心', '，结合现场实测数据与历年测试数据进行对比（见表一、表二）', '结合现场实测数据与历年测试数据进行对比', '红外温度与线路负荷电流大小有关', '，导线温度越高', '，定性为严重缺陷为进一步确定线夹接头部位处理后是否还存在缺陷', '定性为严重缺陷为进一步确定线夹接头部位处理后是否还存在缺陷', '又进行了直流电阻试验项目', '，确认线路线夹缺陷确已消除。凡是有接头部位', '确认线路线夹缺陷确已消除', '，在线路红外热像测量时', '在线路红外热像测量时', '应逐一测量各个接头部位', '，国网鹤岗供电公司10kV团结线58#台区', '国网鹤岗供电公司10kV团结线58#台区', '由10kV团结线与和平线同杆架设', '上下层布置2000年6月8日线路投入运行', '两条线路使用的JKLYJ-10-185mm2绝缘导线', '，在10kV团结线58#台区加装了柱上断路器。断路器为大连北方2000年3月生产的ZW32-12/630型真空开关', '在10kV团结线58#台区加装了柱上断路器断路器为大连北方2000年3月生产的ZW32-12/630型真空开关', '与引线连接采用SLG-4B铜铝过渡线夹']","('需停电处理', 'B类修检', ['10kV团结线与和平线由于市政道路改造', '将10kV团结线58#台区所有引线拆除', '红外热像检测技术是一种离线测温技术', '可以随时科学、省时、高效发现设备过热缺陷对电网设备状态检修', '提供了强有力的技术支撑在设备检修后', '应尽快安排一次检修部位进行红外测温', '避免缺陷酿成事故。把好设备验收质量关'])",12-黑龙江-红外热像检测发现10kV配电线路线夹过热缺陷
输电线路,杆塔,杆塔故障,"['疑似故障点在#116～#117杆塔间', '杆塔所属耐张段为#111～#120该段线路位于济宁市泗水县高峪镇']","('需停电处理', 'B类修检', ['排查输电线路防鸟装置安装情况', '对锈蚀、损坏、安装不到位及防鸟效果差的装置及时更换', '加强山区、林区、水库及河流周边等鸟类活动较为频繁地段输电线路巡视力度', '及时发现并拆除杆塔上鸟巢。进一步深化落实输电线路属地化管理制度', '尤其要加大输电线路鸟巢和通道树木的清理力度'])",121-济宁-2016年11月04日220kV果圣线故障分析报告-重合不成-鸟害-20161104
输电线路,绝缘子,绝缘子故障,"['排除冰闪、污闪、雷击和风偏导致的故障跳闸可能故障点#30塔中相导线、绝缘子、均压环及地线金具均有明显放电痕迹', '铁塔及绝缘子上有大量鸟粪', '#30塔绝缘子结构高度4360mm', '湖北襄樊合成绝缘子长龙Ⅰ线#30塔位于济南市长清区五峰山镇展庄村', '巡视人员发现#30塔B相绝缘子导线线夹、下均压环、伞群、上均压环及地线金具均有明显放电闪络痕迹', '通道内未发现可能导致线路故障的构筑物、超高树木及施工情况3.巡视发现#30塔横担、中相绝缘子、上下均压环及下导线均有大量鸟粪']","('需停电处理', 'C类修检', ['排除建筑物、树木及施工导致的故障跳闸可能结合现场故障点情况及周边情况分析', '制定合理的拆除鸟巢的方案和计划', '加强山区段的巡视力度'])",123-检修公司-500kV长龙Ⅰ线鸟害故障分析报告-重合成功-鸟害-20161112
输电线路,杆塔,杆塔故障,"['聊城公司制定了以#52杆塔为中心', '及杆塔上遗留烧焦的塑料薄膜', '故障杆塔为#54单回耐张角钢塔', '同时对大、小号侧杆塔开展登杆检查']","('需停电处理', 'B类修检', ['排除线路由施工车辆误碰线、树竹放电发生故障的可能性', '经对#54塔登杆检查', '确定是异物引起的故障。从本次故障点查找和故障原因分析中', '未能针对异物隐患对线路通道开展短周期、多频次排查', '加大隐患排查力度', '清理树障', '加强恶劣天气线路特巡等。同时加强线路巡视力度', '特别针对冬季补植树木、施工活动多发、强风天气异物短路等多发隐患开展特巡。加强专业巡视人员、属地护线和社会护线队伍管理'])",124-聊城-220kV汇谭线事故分析报告-重合成功-外力破坏-异物短路-20161129
输电线路,杆塔,杆塔故障,"['青岛公司制定了以220kV西凤线157号杆塔为中心', '巡检人员判断#155-#158号杆塔发生故障的几率较高', '巡视人员首先重点排查了#155-#158号杆塔', '也未发现杆塔有鸟巢、异物', '以及导线、绝缘子、杆塔放电点等']","('需停电处理', 'B类修检', ['同时安排专人驾车对全线进行了排查', '未发现其他路段的导、地线有悬挂漂浮物等异物的现象经过2天的排查', '不能快速有效的查找出故障原因1、充分利用班组大讲堂的方式', '加强运维人员业务培训', '确保线路安全运行。利用明年春秋检对该线路进行隐患清除'])",125-青岛-220kV西凤线跳闸分析报告（2016.12.17）
输电线路,绝缘子,绝缘子故障,"['选取Ⅰ~Ⅸ；聊韶Ⅱ线#90塔下相下导线放电情况聊韶Ⅱ线#90塔下相绝缘子环放电情况聊韶Ⅱ线#90塔下相上均压环放电情况聊韶Ⅱ线#90塔下相均压环、导线鸟粪情况根据上述情况分析可知', '故障点#90塔下相导线、绝缘子、均压环均有明显放电痕迹', '铁塔及绝缘子上有大量鸟粪', '有鸟类在下相绝缘子正上方停留', '#90塔绝缘子结构高度4550mm', '河北硅谷合成绝缘子聊韶Ⅱ线#90塔位于聊城市高唐县赵寨子乡', '巡视人员发现#90塔下相绝缘子上下均压环、导线侧金具有明显放电痕迹1.18日6时51分左右', '通道内未发现可能导致线路故障的构筑物、超高树木及施工情况3.巡视发现#90塔横担、下相绝缘子、上下均压环及下导线均有大量鸟粪']","('需停电处理', 'C类修检', ['排除建筑物、树木及施工导致的故障跳闸可能结合现场故障情况及周边情况分析', '制定合理的拆除鸟巢的方案和计划', '1.加强鸟类活动习性的分析和研究', '加强巡视力度'])",126-检修公司-500kV聊韶Ⅱ线鸟害故障分析报告（检修公司2016.12.19）
输电线路,绝缘子,绝缘子故障,"['红外、紫外热成像检测发现500kV姆舜5482线复合绝缘子发热缺陷经带电登杆红外复测、紫外成像检测', '并有升高趋势姆舜5482线103＃导线大号侧跳线合成绝缘子在进行红外热成像检测', '对图谱的认真分析后发现导线侧第10片合成绝缘子芯棒处有温度异常现象根据设备缺陷判断依据', '判断合成绝缘子串局部发热', '所示作业前对绝缘子串的电晕进行检查', '诊断结果为姆舜5482线103#杆中相大号侧跳线绝缘子串紫外光子数异常作业后检测结果为正常将更换下的合成绝缘子进行外观检查', '和正常复合绝缘子相比较', '试验绝缘子伞套存在大面积的粉化现象', '高压端部伞套表面磨损明显2）试验绝缘子老化迹象明显', '即跳线横担上跳线串两侧适当位置分别组装两套2－2滑车组--2－2滑车组下端通过提升绳套和重锤托盘连接--两侧2－2滑车组同时收紧--提升跳线导线及重锤--待合成绝缘子不受力--拆除上下合成绝缘子连接销子――更换合成绝缘子']","('需停电处理', 'B类修检', ['引起500kV重要线路掉串、断线跳闸事故的发生试验绝缘子因长期运行导致伞群老化开裂引起芯棒进水发热。紫外成像检测高压电气设备外部电晕放电对因设计、制造、安装或检修等原因', '形成的锐角或尖端；制造、安装或检修等原因', '作为目前设备状态检修和带电检测的主要手段对随时掌握高压设备的运行状态、故障早期判断、发展趋势有着重要的意义定期安排运行超过十年以上的复合绝缘子、雷击闪络复合绝缘子红外成像检测有利于判断复合绝缘子运行水平', '需制定、落实带电检测计划；加强对运行十年以上的复合绝缘子带电登杆检查其劣化程度', '应及时进行更换处理', '对设备进行红外、紫外带电检测', '是电力设备安全、稳定运行的重要保障。事实说明红外热成像检测技术能够发现设备由于各类原因引起的过热缺陷', '开展设备停电检修前的红外测温工作', '能够有效指导设备检修', '提高检修工作效率和质量', '保证设备检修后安全运行', '避免重复停电加强设备带电检测工作；定期召开设备运行分析会；加强人员培训包括对测试仪器、被测设备的专项培训', '同一设备历次检测进行纵向比较；各类测试数据综合分析比对', '从而在状态检测中做到与红外成像检测互补的作用；'])",13-浙江-红外、紫外热成像检测发现500kV姆舜5482线复合绝缘子发热
输电线路,nan,故障,"['220kV潍昌I线为输电运维二班管辖线路', '追查运维二班巡视记录', '该班于3月9日对全线进行了巡视', '当时线路通道内没有施工痕迹', '因此未采取相应的特巡防护、危险点管控等措施', '2002年12月20日因原潍掖线开断进昌邑站', '潍昌线该名为潍昌Ⅰ线故障点位于220kV潍昌I线69#-70#档内', '杆塔所属耐张段为67#~73#', '耐张段长度为1990米', '潍昌I线69#、70#杆塔为直线水泥杆', '，呼称高21米故障地段位于昌邑市奎聚街办', '呼称高21米故障地段位于昌邑市奎聚街办', '，线路运行环境良好。故障点B相导线对地距离13米', '故障点B相导线对地距离13米', '据现场推测为移动吊车在吊运集装箱过程中距上方导线距离太近', '']","('需停电处理', 'B类修检', ['特别是加强对特种车辆驾驶员的安全知识教育2、将此处隐患列入一级危险点防控'])",13-潍坊-220kV潍昌Ⅰ线故障分析报告-重合不成-外力破坏-吊车碰线-20150320
输电线路,杆塔,杆塔故障,"['220kV宁海变电站录波器测距14.82公里约在该线路#47杆塔附处', '保护测距18.4公里约在该线路#55杆塔处', '220kV光成变电站录波器测距20.25公里约在该线路#45杆塔处', '保护测距21.2公里约在该线路#43杆塔处', '烟台供电公司制定了以220kV宁成线#48杆塔为中心', '第2巡视小组工作人员巡视至该线路#45杆塔时', '发现该杆塔右相受电侧防振锤处导线有放电痕迹', '#45杆塔处于风口位置', '巡视人员在#45杆塔附近发现一块带有烧焦痕迹的塑料布']","('需停电处理', 'B类修检', ['公司加强了对果树反光膜的回收治理工作', '治理力度亟需加强2、输电线路防外力破坏工作存在盲区', '对线路防护区内易造成线路故障的驱鸟带、反光膜、塑料薄膜等易漂浮物隐患的重视及清理力度仍需加强3、对沿线群众', '全面开展线路隐患的排查工作', '对可能造成线路故障的隐患指定专人限期进行治理、整改2、做好线路沿线群众安全意识教育。进一步加大对塑料薄膜等易漂浮异物的回收治理力度4、严格输电线路通道属地化防护要求', '加强对通道防护工作的监督检查', '不定期通报检查结果'])",13-烟台-220千伏宁成线故障分析报告-重合不成-外力破坏-异物短路-20160310
输电线路,nan,故障,[],"('需停电处理', 'B类修检', [])",14-浙江-红外测温发现±500kV林枫线1950号杆塔I极小号侧耐张线夹过热缺陷
输电线路,导地线,导地线故障,['因局部阵风将地膜卷至导地线上'],"('不需停电处理', 'D类修检', ['向大棚户主普及护线常识。加强春季线路巡视力度'])",14-聊城-220kV聊桥Ⅰ线事故分析报告-外力破坏-异物短路-20150320
输电线路,绝缘子,绝缘子故障,"['发现#30杆下相绝缘子下均压环有鸟粪及放电痕迹', '珠湾线#30杆下相绝缘子下均压环有鸟粪及放电痕迹', '确认事故原因为杆塔上鸟类在绝缘子上方排便']","('需停电处理', 'C类修检', [])",14-青岛-220kV珠湾线3月15日鸟害故障分析报告-重合成功-异物短路-20160315
输电线路,引流板,引流板故障,"['发现110kV闻兴1178线2#塔C相大号侧的引流板处发热严重', '此时该引流板的温度为46.3℃']","('需停电处理', 'C类修检', ['随即安排检修人员进行了紧急消缺处理', '红外热像检测是输电线路运行维护中重要的检测手段之一'])",15-浙江-红外测温发现110kV输电线路耐张线夹发热
输电线路,nan,故障,"['220kV吴磨变电站测距为24.4公里', '辛店电厂测距为5.6公里16时57分经巡视发现220kV辛吴线#33-#34右相档内导线断10股', '，地面上有放电痕迹', '，现场作业人员已逃逸。220kV辛吴线2013年11月14日投运', '220kV辛吴线2013年11月14日投运', '导线为2*LGJ-400/35', '，220kV辛吴线#33、#34杆型为2B3-ZM2-24', '220kV辛吴线#33、#34杆型为2B3-ZM2-24', '，导线水平排列', '']","('需停电处理', 'B类修检', ['决定日后带电作业处理1、专责人工作责任心不强', '对已知并长期存在的固定施工场所', '没有采取""重点区域重点巡视与线下施工时时盯防""的巡视手段2、对线路护区内已知并长期存在的固定施工场所监管和预控不到位造成本次事故的市政工程春节期间和节后已经间断施工一个多月', '召集全体施工人员进行电力设施保护和安全警示教育1、对于线路护区内的固定施工场所', '工作人员施工过程执行全程监控3、积极采取事前干预的手段', '安装100套以上护区影像监拍装置'])",15-淄博-220kV辛吴线故障分析报告-重合不成-外力破坏-吊车碰线-20150322
输电线路,杆塔,电气故障,"['表2根据故障测距数据', '潍坊公司制定了以220kV宝王线36杆塔为中心', '巡检人员判断#37-#40号杆塔发生故障的几率较高', '设计覆冰厚度、设计风速分别为10mm、15m/s故障区段始于34#杆塔', '止于35#杆塔故障区段主要地形为平地', '巡检人员于34#-35#杆塔档内A相发现故障点03月16日14时00分']","('需停电处理', 'B类修检', ['潍坊公司在故障区段内组织开展了大棚膜治理、吊车排查等多项防外力破坏工作', '大棚膜治理、特种车辆排查。线路防护宣传工作有待进一步加强1、加大线路通道隐患排查力度。加大对线路通道附近的大棚、广告牌、易漂浮物堆放点等隐患的巡视密度'])",15-潍坊-220kV宝王线3月16日故障分析报告-重合成功-外力破坏-异物短路-20160316
输电线路,nan,故障,"['20#杆塔耐张线夹在进行红外成像检测时', '发现A相大号侧线夹连接器处温度异常', '，选择成像的角度、色度', '选择成像的角度、色度', '，所示', '，并将此情况立即上报技术组对图谱进行仔细分析', '并将此情况立即上报技术组对图谱进行仔细分析', '发现A相大号侧耐张线夹连接点处温度异常', '连接点温度25.5℃', '，环境温度为8℃', '，根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算', '根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算', '推算出相对温差为86.857％判断热像特征是以线夹和接头为中心的热像', '热点明显；故障特征为接触不良；缺陷性质为严重缺陷测试距离', '国网嘉兴供电公司220kV店新4463线', '220千伏店新4463线起于500千伏王店变电所迄于220千伏跃新变电所', '线路全长25.563千米', '其中单回路14.601千米、双回路长度10.962千米；杆塔总基数为81基', '，耐张铁塔24基', '']","('需停电处理', 'B类修检', ['大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量线路应结合新设备验收与C级检修', '应加强红外热成像检测技术的应用', '并及时进行处理'])",16-浙江-红外测温发现220kV店新4463线20#A相大号侧耐张线夹严重发热
输电线路,杆塔,杆塔故障,"['在该线路#15杆塔处', '在该线路#23杆塔处故障区段位于果园附近', '杆塔周边存在废弃的反光膜等漂浮物', '巡视人员在#20杆塔左相导线悬垂绝缘子碗头挂板及受电侧防震锤处发现反光膜']","('需停电处理', 'B类修检', ['公司加强了对果树反光膜的回收治理工作', '但对线路防护区内易造成线路故障的驱鸟带、反光膜、塑料薄膜等易漂浮物隐患的重视及清理力度仍需加强。对沿线群众', '下发《关于做好输电线路通道树木、反光膜等漂浮物及杆塔鸟巢清理工作的通知》', '全面开展线路通道内隐患排查整治', '对线路通道内隐患指定专人限期进行治理、整改3、做好线路沿线群众安全意识教育。进一步加大对塑料薄膜等易漂浮异物的回收治理力度5、严格输电线路通道属地化防护要求', '加强对通道防护工作的监督检查', '不定期通报检查结果'])",16-烟台-220千伏霞福线外力破坏故障分析报告-重合成功-外力破坏-异物短路-20160318
输电线路,绝缘子,绝缘子故障,"['发现#8左相前靠横担侧第一片瓷复合绝缘子有喷伤点', '左相前绝缘子串与塔身挂点处及左相引流线均有明显喷伤点；地面有明显鸟粪痕迹', '左相前靠横担侧第一片瓷复合绝缘子有喷伤点', '左相前绝缘子串与塔身挂点处及左相引流线均有明显喷伤点；以及左相线下鸟粪痕迹']","('需停电处理', 'C类修检', [])",16-青岛-220kV泽平Ⅰ线故障分析报告-重合成功-鸟害-20150323
输电线路,绝缘子,绝缘子故障,"['#62号杆塔附近导线处有较大的疑似爆炸响声初步判定#62号塔上相复合绝缘子处为故障点图4#62号塔上相复合绝缘子横担处挂点塔材放电点图5#62号塔上相复合绝缘子导线侧均压环及导线处鸟粪及放电点天气为微风', '此次跳闸的保护动作表现为金属接地性质#62塔A相复合绝缘子结构高度为4360mm', '一旦有鸟在横担位置排便或在杆塔附近活动就极有可能造成绝缘子串闪络事故的发生结合2016年新建线路投产验收', '巡视重点为杆塔绝缘子及档内导线08时30分', '发现#62塔有鹰等大型鸟类频繁活动经仔细排查发现#62号塔上相复合绝缘子、导线端均压环及导线上有大量鸟粪', '同时在上相复合绝缘子横担端挂点处塔材有疑似放电痕迹', '该风力不足以使导线悬垂绝缘子串发生风偏', '发现#62塔上相复合绝缘子、导线侧均压环、导线等部位均存在大量鸟粪']","('需停电处理', 'C类修检', ['鸟粪引起复合绝缘子表面闪络造成A相单相接地故障可能性较大经检查发现#62塔横担、绝缘子及导线上有大量鸟粪', '鸟巢类异物需及时清理鸟在输电线路杆塔上筑巢', '鸟在鸟巢附近活动频繁增加了鸟害事故发生几率由于鸟类活动的区域是一个比较固定的范围', '就可能在相隔几天后再次或多次发生防止鸟害闪络事故的措施主要有在鸟害多发区段线路及时安装防鸟装置'])",17-检修公司-500kV上嘉Ⅱ线03月21日鸟害故障分析报告-重合成功-鸟害-20160321
输电线路,nan,故障,"['事故多发于巡防""空档""期', '3月9日输电运检室正常巡视', '3月17日光明公司防护人员对线路通道进行了巡视', '按计划下次巡视日期是3月24日', '事件恰好发生在两次巡防的""空档""期间其中一支腿处地面曾放电起火', '，20时20分', '，巡视人员发现党红线#96-#97塔之间', '巡视人员发现党红线#96-#97塔之间', '线下及通道内有松树苗圃', '，导线有放电麻点', '，附近路边地面上有烧伤痕迹、路边土地表面有火烧痕迹', '附近路边地面上有烧伤痕迹、路边土地表面有火烧痕迹', '均为放电所致20时49分汇报泰安地调220kV党红线故障情况', '，不影响运行220kV党红线#88-#164泰安公司管辖线路长度24.787km', '不影响运行220kV党红线#88-#164泰安公司管辖线路长度24.787km', '#96塔型为ZT1-9', '#97塔型为ZT1-23.7', '导线对地距离21.7米', '导线距路边距离25米', '导线距吊车地点斜距33米', '线路1976年3月1日投运220kV党红线#96-#97线下松树苗圃', '，户主吴殿胜承包土地种植松树等绿化景观树', '户主吴殿胜承包土地种植松树等绿化景观树']","('需停电处理', 'B类修检', ['加强人员责任心教育', '做到早发现、早预防、早制止、早处理'])",17-泰安-220kV党红线故障分析报告-重合不成-外力破坏-吊车碰线-20150323
输电线路,nan,故障,"['昌溪1093线全线引流采用异径铝并沟线夹连接', '在红外测温过程中同时发现了2#、3#、13#、23#的异径铝并沟线夹均存在不同程度的发热现象', '21日在对23#耐张线夹检查过程中发现', '，由于发热导线外层铝股几乎全部熔断', '由于发热导线外层铝股几乎全部熔断', '']","('需停电处理', 'B类修检', ['经现场取样分析这种并沟线夹的缺陷在于握着力不足以及与导线接触面偏少', '由于安装时连接不够紧密再加上110kV昌溪1093线长期处于高负荷运行状态', '及时、适时的全面开展红外测温工作。加强检修作业的质量监督工作'])",17-浙江-红外测温发现昌溪1093线引流线并沟夹热缺陷
输电线路,导线,导线故障,"['其曾目睹该果园内的反光膜被刮到导线上', '#1-#20小号侧导线为2×JL/LB20A-400/35双分裂导线', '#20大号侧-#181为LGJ-400/50单导线全线均采用防鸟型合成绝缘子故障点220千伏昆车线#82杆（该杆为1999年投运的原威车线']","('需停电处理', 'A类修检', ['挂落在导线上对爬梯固定抱箍放电引发线路跳闸此次事故暴露出', '输电运检室在通道防护和异物清理上', '这是事故发生的重要原因。将输电线路通道内易飘浮物治理作为今后线路日常运行维护工作的重点', '结合线路定期巡视做好排查', '将果园、工地、厂房等地段存在的彩带、反光膜等较长飘浮物列入排查范围', '制订合理的清理计划', '结合2015年大修工作', '对半掩埋在地中的反光膜进行剪短处理', '对散落在地面的反光膜进行收集处理等等措施'])",18-威海-220kV昆车线故障分析报告-重合成功-外力破坏-异物短路-20150327
输电线路,nan,故障,"['，山顶火情基本控制', '，无明显明火5）由于火势较猛', '无明显明火5）由于火势较猛', '，持续燃烧', '，火势迅速向山顶、向西、向北继续蔓延', '火势迅速向山顶、向西、向北继续蔓延', '导致#16塔左相大号侧第4间隔棒附近导线再次对地放电图5线路护区烧蚀树木照片图6#16左相大号侧第4间隔棒导线放电点根据以上情况', '确认长龙Ⅱ线#16、#17塔为故障点长龙Ⅱ线#17、#18两基铁塔完全被浓烟笼罩', '燃烧过程中长龙Ⅱ线先后发生四声巨响及火球按照火源、可燃物及导线对可燃物距离划分防山火重点区段', '设定Ⅰ、Ⅱ级防火区概念', '有火源隐患且通道内植被为成片浓密茅草或茅草与松树的混合植被', '最小净空距离小于20m为Ⅰ级防火区；有火源隐患且通道内植被为灌木、乔木等可燃植被', '最小净空距离大于20m或者植被为成片松树', '重点防火区段、发生过山火的区段', '各单位应与属地公司共同在现场开展告知、预控工作', '经故障巡视人员现场察看', '500千伏长龙Ⅱ线#16左相大号侧第4、5间隔棒附近导线发现放电痕迹', '#17中相大号侧第2间隔棒附近导线发现放电痕迹长龙Ⅱ线线路全长63.103公里', '全线共有铁塔153基', '运维单位是国网山东省电力公司检修公司济南运维分部', '设计覆冰厚度10mm故障区段为山区封山育林段', '#16-#18线下及护区内有大片松柏树林该故障区段自投运以来', '截至2016年3月23日', '未发生过任何故障3月23日10时至15时', '，气温12℃', '，风速5级到达现场时', '，500kV长龙Ⅱ线#16-#18线路被浓烟笼罩', '500kV长龙Ⅱ线#16-#18线路被浓烟笼罩', '，当地护林消防人员、林业警察及武警民兵正紧急灭火据现场灭火人员反映', '当地护林消防人员、林业警察及武警民兵正紧急灭火据现场灭火人员反映', '火情自11时左右发现', '不足10分钟就烧至半个山体', '，整个线路短时间完全被浓烟笼罩', '整个线路短时间完全被浓烟笼罩', '随即线路先后发生四次巨响现场大火浓烟照片图2线路周边着火烧完情况']","('需停电处理', 'B类修检', ['对防山火重点区段排查不够全面', '此次发生山火区段在公司前期组织开展的防山火隐患点排查中没有被列入3.输电线路属地防护体系没有发挥足够作用', '加强对属地护线员的培训', '没有及时拓宽防护范围5.1深入开展线路火灾隐患排查工作在公司目前掌握的火灾隐患点基础上', '3月29日前报送最新火灾排查情况对于线路通道内严重的易燃物堆积进行专项清理在重要线路、重点区域设置防山火、防焚烧警示牌', '加强防山火属地化协同二是加强群众护线员协同公司各分部聘用的群众护线员是防山火的有力支撑', '遇到森林防火检查站、瞭望台及相关人员时', '为今后工作开展提供经验运维检修部是公司输电线路防山火工作的归口管理部门'])",18-检修公司-500kV长龙Ⅱ线03月23日外力破坏故障分析报告-重合不成-外力破坏-山火-20160323
输电线路,接头,接头故障,"['红外热成像检测发现10kV穹口884线23#杆低压搭接头发热检测设备为JKLYJ-120绝缘线与YJLV22-185电缆接头', '在2011年4月份线路巡视中发现搭接头处绝缘线有氧化现象']","('需停电处理', 'C类修检', ['应加强跟踪监视。要增加带电检测频次'])",18-浙江-红外测温发现穹口884线0.4kV23#杆低压接头发热
输电线路,nan,故障,"['威凤Ⅱ线#15-#16线路下方吊车支腿处炸开痕迹威凤Ⅱ线#15-#16A相导线放电痕迹及断股情况', '（威凤Ⅱ线全长5.085公里', '计算故障点位置在#15塔附近）', '，威凤Ⅱ线#15-#16塔线路旁边30米外有一吊车和装载树木的卡车', '威凤Ⅱ线#15-#16塔线路旁边30米外有一吊车和装载树木的卡车', '检查发现吊车吊臂和支腿以及导线下方地面有明显放电痕迹', 'A相导线上有明显放电痕迹', '且导线存在起包断股情况220千伏威凤Ⅱ线起点位置为威海电厂', '，共19基塔（其中#1~#19与220千伏威凤Ⅰ线#1~#19同塔架设）', '，全长5.085公里#1-#15导线为2*LGJF2-300斜排双分裂导线', '全长5.085公里#1-#15导线为2*LGJF2-300斜排双分裂导线', '#15-#19导线为2*JL/LB1A-300/40垂直双分裂导线', '于1993年9月投运#15、#16塔均为耐张塔', '，#15塔型号为SJ6（18）', '#15-#16跨越威海成大路', '位于道路两边绿化带外']","('需停电处理', 'B类修检', ['线路短路跳闸1、威海公司在线路运行维护以及隐患排查治理工作上', '仍存在不到位的情况。根据输电线路通道情况评估', '在线路监拍装置安装完成前', '进一步加强与园林的协作2、进一步加大防外力破坏看护力度', '提高线路安全防护水平3、加快输电线路可视化建设工作', '在重点隐患区域安装监拍装置'])",19-威海-220千伏威凤Ⅱ线跳闸事故分析报告-重合不成-外力破坏-吊车碰线-20160323
输电线路,杆塔,电气故障,"['气象条件故障测距位置处于日照市莒县境内', '杆塔每相绝缘子上方均安装防鸟刺2只巡视发现']","('需停电处理', 'B类修检', ['因白鹭鸟粪造成#36杆A相绝缘子闪络'])",19-日照-220kV莒水线故障分析报告-重合成功-鸟害-20150329
输电线路,nan,故障,[],"('需停电处理', 'B类修检', [])",19-江苏-红外热像监测发现35kV秦三383线3
输电线路,nan,故障,"['由故障录波图可以看出', '故障发生时间为2016年1月17日8时59分', '，C相发生故障', '，故障后一个周波内', '，故障相一次电压由故障前的60千伏下降到39千伏', '故障相一次电压由故障前的60千伏下降到39千伏', '，故障相一次电流由故障前的1.4千安上升5.8千安', '故障相一次电流由故障前的1.4千安上升5.8千安', '，此次跳闸的保护动作表现为金属性接地性质', '此次跳闸的保护动作表现为金属性接地性质', '220kV钟临II线长37.6km', '，投运时间是2007年9月27日', '投运时间是2007年9月27日', '运维单位是临沂公司输电运检室', '属于省公司资产故障区段始于40杆塔', '止于41杆塔故障区段主要地形为平地', '现场位置信息为居民区', '周边治安情况良好接到调度通知后输电运检室立即组织进行故障巡视', '故障发生时特巡人员正在本条线路测距点附近进行巡视', '9时40分运维人员到达现场', '发现220kV钟临II线#40-#41塔段有一吊车与导线距离不足220kV钟临II线#40-#41跨板厂', '，因其生产经营过程中使用的小型机械对线路不构成威胁', '因其生产经营过程中使用的小型机械对线路不构成威胁', '特巡人员每日经过时也没有发现其使用吊车的情况', '故对此处跨越点没有引起足够的重视', '没有纳入等级隐患库进行管控']","('需停电处理', 'B类修检', ['措施做到严格执行落地、管理闭环', '执行""日更新""和""销号""制度；按隐患危急情况采取等级防控'])",2-临沂-220kV钟临II线故障分析报告-重合不成-外力破坏-吊车碰线-20160117
输电线路,绝缘子,绝缘子故障,"['发现跳线串绝缘子温度分布异常并对异常的中相进行精确测温', '发现三相跳线串绝缘子表面温度差异较大', '主要为导线接头、引流板、耐张线夹、压接管、绝缘子污秽等部位易出现过热缺陷引流板安装位置有误导致温度过高', '案例02红外热像检测发现110kV线路耐张杆塔跳线串绝缘子过热安徽省电力公司池州供电公司110kV池杏442线于1995年7月投入运行', '发现36号杆塔三相跳线悬垂绝缘子存在明显的放电闪络', '运维人员立即对绝缘子串开展红外热成像检测在检测过程中发现线路36号杆塔三相跳线串单片绝缘子温度相差过大']","('不需停电处理', 'D类修检', ['红外热成像检测技术在生产中能有效的发现设备过热情况', '坚持重点监测、及时处理的原则对上述重点部位进行周期性检测', '及时予以处理', '着重提高对线路重点部位检修的施工质量和工艺要求', '确保检修工作高质量完成'])",2-安徽-红外热像检测发现110kV线路耐张杆塔跳线串绝缘子过热
输电线路,绝缘子,绝缘子故障,"['下午16时带电取下#18中相放电的复合绝缘子', '经综合分析初步判断为#18杆合成绝缘子损伤', '发现220kV鲁鹏II线#18中相复合绝缘子上下均压环有放电痕迹']","('需停电处理', 'C类修检', ['缺乏对复合绝缘子的测试验收仪器', '需要加强沟通学习', '提高专业人员的管理水平3、加强对复合绝缘子的监造管理', '避免类似事情的重复发生1、购置复合绝缘子的测试验收仪器', '开展对复合绝缘子的抽测工作3、加强质量意识的引导培训', '结合线路的实际运行状况有针对性的开展特巡、检测、视频监视等工作'])",2-莱芜-220kV鲁鹏Ⅱ线故障分析报告-重合成功-其他-20150109
输电线路,绝缘子,绝缘子故障,"['下午16时带电取下#18中相放电的复合绝缘子', '经综合分析初步判断为#18杆合成绝缘子损伤', '发现220kV鲁鹏II线#18中相复合绝缘子上下均压环有放电痕迹']","('需停电处理', 'C类修检', ['缺乏对复合绝缘子的测试验收仪器', '需要加强沟通学习', '提高专业人员的管理水平3、加强对复合绝缘子的监造管理', '避免类似事情的重复发生1、购置复合绝缘子的测试验收仪器', '开展对复合绝缘子的抽测工作3、加强质量意识的引导培训', '结合线路的实际运行状况有针对性的开展特巡、检测、视频监视等工作'])",2-莱芜-220kV鲁鹏Ⅱ线故障情况汇报-重合成功-其他-20150109
输电线路,nan,故障,[],"('需停电处理', 'B类修检', [])",20-江苏-红外热像检测发现35kV线路耐张接头过热
输电线路,杆塔,电气故障,"['根据所处地形及故障象征', '对#22-#26杆塔逐基登杆检查']","('需停电处理', 'B类修检', ['工作责任心有待提高。防鸟装置安装存在薄弱环节', '耐张转角杆塔安装防鸟刺数量不足'])",20-淄博-220kV天渔线故障情况汇报-重合成功-鸟害-20160324
输电线路,杆塔,故障,[],"('需停电处理', 'B类修检', ['1.对线路防鸟设施进行细致的排查', '对损坏或安装数量不足的部位', '尽快进行更换补加', '6月20日前完成220kV线路的排查补加工作'])",20-莱芜-220kV莱方线故障情况的汇报-重合成功-鸟害-20150331
输电线路,nan,故障,"['气象条件故障测距位置处于日照市莒县陵阳镇境内', '，风力3-4级线路东西走向', '风力3-4级线路东西走向', '导线水平排列故障点位置在#187-#188之间', '两基杆塔均为ZG1-24水泥杆后经询问附近群众', '故障发生时突发龙卷风将线路北500余米处棚主正在覆盖大棚的塑料薄膜刮至导线上', '烧掉断落的塑料薄膜已被棚主收走后运维人员在线路北侧500米处查找到烧断的塑料薄膜', '在塑料薄膜上也发现大片烧伤痕迹突发龙卷风将距线路500余米的大型塑料薄膜（长150余米', '重300余斤）刮至#187-#188杆间BC相导线上', '']","('需停电处理', 'B类修检', ['开展输电线路防护区异物清理加固专项活动2、对线路防护区200米内各类小型易漂浮物进行回收大型易漂浮物与户主共同进行加固。对线路防护区500米内的大型易漂浮物也与户主共同采取加固措施'])",21-日照-220千伏海莒线故障分析报告-重合闸未投-外力破坏-异物短路-20160324
输电线路,nan,故障,[],"('需停电处理', 'B类修检', [])",21-江苏-红外热像检测发现110kV马溱792线60
输电线路,nan,故障,"['，此次落雷应为反击跳闸本次鲁悦线跳闸', '此次落雷应为反击跳闸本次鲁悦线跳闸', '雷电监测系统实时监测雷电流幅值为-100.1kA', '而实测接地电阻为24Ω', '超过该杆塔设计耐雷水平2、生产、建设系统执行接地电阻标准存在差异生产系统验收时执行《国家电网公司提升架空输电线路防雷击工作规范化水平指导意见》规定', '要求接地电阻不得高于15Ω', '以尽可能的降低雷击跳闸率设计单位与基建系统执行《110kV~750kV架空输电线路设计规范》规定', '，每基杆塔不连地线的工频接地电阻', '每基杆塔不连地线的工频接地电阻', '土壤电阻率大于2000Ω·m时不宜大于30Ω220kV鲁悦线在输电运检室组织验收时', '就要求齐林输电工程公司提供本线路土壤电阻率表', '但齐林输电工程公司并未及时提供真实有效的设计资料', '导致运维单位只能采取生产系统《国家电网公司提升架空输电线路防雷击工作规范化水平指导意见》中""接地电阻小于15Ω""要求进行验收针对鲁悦线遗留缺陷', '建设部在1月27日工程总结会后下发会议纪要', '要求施工单位2月1日完成接地电阻消缺处理', '但输电工程公司4月3日才反馈""所有杆塔接地电阻均低于30Ω""的消缺信息', '而且并未提供书面消缺反馈', '也并未及时联系运维单位进行复验4、建设系统与运维系统应共同努力', '在线路基建阶段将杆塔接地电阻降至7Ω今后输电线路杆塔验收时', '，从源头上降低雷击跳闸率', '从源头上降低雷击跳闸率', '故障时间沂源县雷电活动强烈', '通过借鉴山东电科院雷电观测系统信息（2015年4月2日3:53', '距220kV鲁悦线87-88#165米观测落雷-100.1kA）', '输电运检室故障巡线发现跳闸原因为#88塔B相绝缘子雷击闪络', '，不影响运行本基杆塔接地电阻实测值为24Ω', '不影响运行本基杆塔接地电阻实测值为24Ω', '土壤电阻率为5000Ω·m', '由于鲁悦线投运时间为2014年11月30日', '，因此本次跳闸的责任单位为齐林输电工程公司', '因此本次跳闸的责任单位为齐林输电工程公司']","('需停电处理', 'B类修检', ['雷电流幅值超过杆塔设计耐雷水平是本次鲁悦线雷击跳闸的主要原因这是导致本次线路跳闸的直接原因这是导致本次争议的直接原因3、齐林输电工程公司对遗留缺陷的处理不够重视', '消缺情况反馈不及时6、运检部对验收环节把关不严', '在基建项目未提供完整验收资料的情况下就组织线路验收', '并且在线路接地电阻未能完全符合设计标准的情况下就允许线路送电2、运检部与运维单位须严格管控线路验收的各个环节', '对于验收资料、线路重要技术事项把关、缺陷消除情况反馈等节点', '做到""无资料、无反馈不验收、重要技术事项有问题不送电""', '未按时反馈处理情况且线路运行不满一年', '也存在误区1、齐林输电工程公司验收资料提供不全', '对验收时运维单位提出的疑问没有认真解答反馈2、对于本线路接地电阻的验收结果', '齐林输电工程公司只是在验收时口头提出异议', '但未提供真实有效的证明资料1、建设部与施工单位在验收前须向运维单位提供全套工程资料', '对于在验收过程中出现的异议', '则由生产单位建项处理6、对正在建设的线路', '建设部组织开展专项检查', '实行监理逐基验收、签字制度', '对超过7Ω的立即整改', '确保验收前接地电阻全部合格。建设部对基建遗留缺陷处理情况督办不力'])",21-淄博-220kV鲁悦线故障分析报告-重合成功-雷击-20150402
输电线路,nan,故障,"['上、中相保护角分别为12.02°、14.68°接地电阻测量值根据雷电电流、塔形、放电痕迹及环境情况判断', '此次雷击故障类型为绕击雷最近一次对该杆塔接地电阻测量值为5.9Ω；雷击后测量该塔接地电阻值15.7Ω；经查图纸', '该塔接地电阻设计值为25Ω', '两次测量结果均未超出设计值', '220kV戚涝Ⅰ线#11塔', '，呼称高21米', '，地线支架长3200mm', '地线支架长3200mm', '上横担长4500mm', '中相横担长6500mm', '下相横担长5500mm', '地线支架距上横担垂直距离3500mm', '距中横担垂直距离10000mm', '距下横担垂直距离16000mm故障时段为强雷雨天气', '，温度6-14度', '，相对湿度90%以上。10时53分巡视人员到达现场后重点对220kV戚涝Ⅰ线11#-14#区段进行了检查', '10时53分巡视人员到达现场后重点对220kV戚涝Ⅰ线11#-14#区段进行了检查', '，巡视人员发现220kV戚涝Ⅰ线#11塔中相（C相）绝缘子下方均压环有明显放电烧蚀痕迹', '巡视人员发现220kV戚涝Ⅰ线#11塔中相绝缘子下方均压环有明显放电烧蚀痕迹', '绝缘子最下层伞群处有闪络痕迹', '']","('需停电处理', 'B类修检', [])",22-威海-220kV戚涝Ⅰ线故障分析报告-重合成功-雷击-20150402
输电线路,绝缘子,绝缘子故障,"['对该绝缘子更换后进行憎水性试验', '绝缘子横担端第一、二片伞裙有闪络放电痕迹12月18日', '停电更换了该复合绝缘子（因该塔为电缆终端塔', '复合绝缘子横担端有闪络放电痕迹', '该复合绝缘子憎水性能为HC4-HC5级']","('需停电处理', 'B类修检', ['是架空输电线路开展在线状态检修的最有效手段'])",22-河南-红外热像检测发现110千伏架空线路复合绝缘子闪络
输电线路,杆塔,电气故障,"['输电运检室制定了以220kV许南线77杆塔为中心', '在#69～#87区段分3组进行巡视的巡检方案考虑到线路故障相别及线路运行环境等因素', '输电运维人员已经在许南线81号杆塔安装警示大字；5.4许南线故障线段投运时间长']","('需停电处理', 'B类修检', ['对存在此类安全风险的线段没有提前、及时的做好宣传和提醒工作；5.3在隐患排查方面还存在较大漏洞', '特别是保护区外有高层楼房的线段没有开展有针对性的排查工作', '6.2开展有针对性的隐患排查和宣传工作', '对于党南线、许南线等城区线路开展一次针对保护区内私拉乱扯电源线、通讯线的排查工作6.3进一步加大技防力度', '在党南线、许南线等城区线路安装视频监控设备', '打造防外破可视化线段。6.5按照隐患排查结果', '由长城宽带施工人员配合运维人员对许南线、党南线城区线路沿线网线、通讯线进行整改'])",22-济南-220kV许南线故障分析报告-重合不成-外力破坏-异物短路-20160329
输电线路,杆塔,电气故障,"['据此判断该处为线路跳闸故障点综合考虑故障区段的地理特征、气候特征、故障期间的现场微气象情况等', '共151基杆塔#1-#19与昆车线#1-#19同塔；昆银线#80-#151与银泽线#33-#104同塔）', '杆塔型式为ZK21-42.0', '杆塔地处文登市葛家镇大英村村东南部小麦地内', '并看见成群的喜鹊在杆塔附近飞行查线人员根据故障录播测距在#50塔B相发现塔材、绝缘子上有鸟粪', '杆塔型式为ZK21-42.0', '杆塔地处文登市葛家镇大英村村东南部小麦地内', '杆塔右侧塔材上有鸟窝一个', '仅杆塔右侧塔材上有鸟窝一个']","('需停电处理', 'B类修检', ['故排除雷击、风偏、风刮异物故障；因是单相单点故障', '故排除污闪、覆冰、舞动故障；因所处环境为农田', '排除人为外破故障截至事故发生前', '威海公司220kV线路未发生鸟害故障此故障段已进行过防鸟害改造和治理工作', '虽然目前已完成10条220kV线路鸟窝拆除及防鸟刺补装工作', '但未针对线路周边环境、铁塔型号等不同情况采取针对性有效防范措施。进一步加快线路防鸟害集中整治活动', '在4月底前完成所有220kV线路鸟窝拆除和防鸟刺更换工作', '组织做好输电线路防鸟害治理工作。加强理论知识学习'])",23-威海-220kV昆银线鸟害故障情况分析报告-重合成功-鸟害-20160402
输电线路,母线,故障,[],"('需停电处理', 'A类修检', ['说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质。量导线与金具的连接采用压接形式', '避免由于螺栓强度不足造成接触面松动、压力下降尝试使用防止设备连接端子过热型紧固螺栓以上对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对接头的处理将更具针对性'])",23-江苏-红外热像检测发现导线线夹过热缺陷
输电线路,nan,故障,"['该处为当地烟草部门为浇灌种烟修筑蓄水池', '选取地势较高位置采用自然排水灌溉', '雇佣的吊车为拖拉机土吊车改装', '采用380V电源吊装', '，在蓄水池封顶浇筑时碰触导线', '在蓄水池封顶浇筑时碰触导线', '2010年6月18号', '，形成密安线故障点位于220kV密安线44#-45#档内', '形成密安线故障点位于220kV密安线44#-45#档内', '杆塔所属耐张段为37#~53#', '耐张段长度为5466米', '右侧为GJ-50该区段建于1994年', '密安线44#、45#杆塔为直线水泥杆', '，呼称高21米故障地段位于安丘市景芝镇南甘泉村', '呼称高21米故障地段位于安丘市景芝镇南甘泉村', '，线路运行环境良好据了解', '线路运行环境良好据了解', '该处蓄水池为3月下旬开始建设', '，根据受损情况', '，公司制定了导线修补方案', '公司制定了导线修补方案', '对受损导线进行带电修补1、故障点A相导线对地距离9.9米', '，导线对蓄水池顶6.3米。移动吊车在吊运混凝土过程中碰触导线', '导线对蓄水池顶6.3米移动吊车在吊运混凝土过程中碰触导线', '']","('需停电处理', 'B类修检', ['是造成该事件的间接原因。属地供电所对辖区内特种作业车辆排查摸底不细致', '后续处理工作正在开展中1、结合日常巡视加大线路防护宣传的工作力度', '继续开展特种车辆排查', '特别是加强对特种车辆驾驶员的安全知识教育。结合线路停电检修、防鸟害治理等工作'])",23-潍坊-220kV密安线故障分析报告-重合不成-外力破坏-吊车碰线-20150405
输电线路,nan,故障,[],"('需停电处理', 'B类修检', [])",24-江西-覆冰在线监测发现500kV输电线路杆塔绝缘子覆冰
输电线路,nan,故障,"['，东北风', '，风力6-7级', '，阵风8级', '，山东省气象局发布发布内陆大风蓝色预警（第30期）接到调度命令后', '山东省气象局发布发布内陆大风蓝色预警接到调度命令后', '公司立即组织人员赶往现场', '7时55分发现220kV滨郭Ⅱ线#9杆ADSS光缆断落(见图1)', '并缠绕在#8-#9杆A相到线上(见图2)', '#8杆ADSS光缆悬挂处放电痕迹明显', '，汇报调度处理方案220kV滨郭Ⅱ线', '汇报调度处理方案220kV滨郭Ⅱ线', '2001年12月投运', '，杆型为ZG7-26.8水泥杆', '杆型为ZG7-26.8水泥杆', '#1-#11杆为ADSS光缆', '，故障现场导线上有麻点状的放电痕迹(见图3)', '故障现场导线上有麻点状的放电痕迹(见图3)', 'ADSS光缆悬垂线夹及防振鞭上都有放电痕迹(见图4)', '判定为大风导致#9杆ADSS光缆断开后被大风刮到A相导线上', '导线通过ADSS光缆金具对杆塔放电(见图5)', '']","('需停电处理', 'B类修检', ['加强对在运ADSS光缆线路的巡视检查', '每年确保一次登杆检查', '检查光缆的电腐蚀情况', '提出大修技改建议', '及时拆除处理老旧光缆'])",24-滨州-220kV滨郭Ⅱ线故障分析报告-重合成功-其他-20160402
输电线路,接地体,接地体故障,['经仔细检查发现接地体有放电痕迹'],"('需停电处理', 'B类修检', ['加强线路巡视力度', '及时整改'])",24-青岛-220kV崂虎线故障分析报告-重合成功-外力破坏-异物短路-20150406
输电线路,杆塔,杆塔故障,"['杆塔倾斜在线监测仪监测到110kV杆塔倾斜横线路方向与安装调试原始数据2°56′相比较', '主要完成对输电线路杆塔倾斜的实时自动监测、统计、分析动作数据反馈回处理器后经过计算机处理后', '全套杆塔倾斜在线监测动作完成全套系统中前端设备为系统最重要的构成', '完成对杆塔横向倾斜、纵向倾斜等数据在内的检测输电线路杆塔倾斜监测系统由于输电线路设备运行的严格要求', '就需要该模块能够精确的实时反应杆塔横向纵向倾斜数据', '山西省晋中供电公司输电运检室使用的杆塔倾斜在线监测仪使用集成电子水平装置', '重复测量三次取平均值发现杆塔确实存在横线路方向倾斜', '地质沉降活动也是近期发生的现阶段我公司输电运检室杆塔倾斜监测主要依靠义务护线员以及杆塔在线监测倾斜仪两种手段开展', '经输电运检室在线检测中心值班人员值班过程中对110kV白平线杆塔倾斜在线监测仪数据记录对比发现', '110kV白平线32#杆塔倾斜数据回馈为横线路倾角16°、横线路偏移距离117.3mm；顺线路倾角3°、顺线路偏移距离20.4mm']","('不需停电处理', 'D类修检', ['从而引发杆塔倾斜经故障排除一次为GPRS数据卡故障', '可以高效的发现隐患以便及时处理。由于倾斜仪具有人眼所不能具备的精确度', '目前正逐步增加倾斜仪的安装数量'])",25-山西-电网设备状态检测技术应用案例（倾斜仪）改后
输电线路,杆塔,杆塔故障,"['巡视人员判断故障杆塔为220kV黄飞线10#附近', '巡视人员认为地处农田的13#、14#、15#这3基直线杆塔为故障发生杆塔的概率较高', '巡检人员等塔后于#14杆塔C相绝缘子处发现故障点现场地形以农田、平原为主', '巡检发现#14杆塔C相绝缘子均压环位置发现故障点']","('需停电处理', 'B类修检', ['并已按照运行要求加装了放鸟装置', '本次发生鸟害事故原因主要为春季未及时发现并拆除此类新建鸟巢', '安装时打开角度不足等问题都可能给鸟搭窝留下空档存在鸟窝把鸟刺内层包裹起来的情况2、防鸟刺多数由小厂加工', '安装时打开角度不足等问题都可能给鸟搭窝留下空档存在鸟窝把鸟刺内层包裹起来的情况。研究鸟类活动规律', '加强防鸟害管理', '重点对于绝缘子正上方的鸟巢及时发现并拆除2、加强组合式防鸟设施安装', '加强重点线路巡视力度', '做到及时拆除'])",25-济南-220kV黄飞线鸟害故障分析-重合成功-鸟害-20160404
输电线路,杆塔,杆塔故障,"['杆塔所属耐张段为056#~072#', '仁埠线64#杆塔为直线角钢塔']","('需停电处理', 'B类修检', ['虽然绝缘子上方已安装两只防鸟刺', '加强防鸟害综合治理工作', '拆除杆塔上的鸟巢', '对不满足防护要求的防鸟刺进行补加安装'])",25-潍坊-220kV仁埠线故障分析报告-重合成功-鸟害-20150408
输电线路,绝缘子,绝缘子故障,"['因此对该区段进行了重点排查图6威正Ⅰ线跳线绝缘子均压环处放电痕迹由故障录波图可以看出', '排除雷击故障；跳线绝缘子采用复合绝缘子FXBW-220/100', '根据绝缘子、杆塔接地引下线放电痕迹', '巡检人员发现#71塔中相耐张跳串绝缘子上方残留有一小块塑料布', '且B腿接地体和#71塔中相跳线绝缘子下均压环处有放电痕迹', '随即登塔后确认#71杆塔中相耐张跳串绝缘子处为故障点11点30分', '在确认导线及绝缘子损伤不影响线路正常运行后汇报调度故障点220kV威正I线#71塔为耐张塔']","('需停电处理', 'C类修检', ['本次故障为风刮异物导致220kV威正Ⅰ线中线导线对塔身放电短路造成线路通道内反光膜清理不彻底自2015年10月起', '在反光膜的清理防治上做了大量工作', '对故障点附近的反光膜清理不及时、不彻底', '特别是线路上风侧反光膜要求全部清理一方面', '加强与政府相关部门沟通'])",26-威海-220kV威正Ⅰ线4月6日外力破坏故障分析报告-重合成功-外力破坏-异物短路-20160406
输电线路,杆塔,杆塔故障,['杆塔周围多为高大松树杆塔型式为ZG1-3'],"('需停电处理', 'B类修检', ['故造成操作失误1、威海公司在线路巡视以及隐患排查治理工作上', '强化施工隐患区等线路特殊区段一日一巡管理2、继续加强特种车辆信息收集和驾驶员教育。强化科技防范工作手段'])",26-威海-220千伏威荣Ⅰ线事故分析报告-重合不成-外力破坏-吊车碰线-20150410
输电线路,nan,故障,"['2013年10月31日', '在对110kV榆遥线红外诊断时', '发现其16#-17#与110kV北六堡T接线1#-2#中线上方T接点温度超过113℃的危急过热缺陷', '通过用高倍照相机拍摄后', '发现T接点的引流板螺丝松动', '随即进行处理线路T接点在进行红外诊断时', '发现中线T接点温度超过113℃为了验证缺陷点检测人员用高倍照相机对缺陷处进行了拍摄', '，、2所示', '，并将此情况上报督察组通过诊断得到的数据', '并将此情况上报督察组通过诊断得到的数据', '，即两个对应测试点之间的温差与其中较热点的温升之比的百分数和-正常相对应点的温升和温度；由公式计算出此T接点的相对温差值为98.3%', '即两个对应测试点之间的温差与其中较热点的温升之比的百分数和-正常相对应点的温升和温度；由公式计算出此T接点的相对温差值为98.3%', '按表1的规定可判断设备缺陷的性质为危急热缺陷通过对图谱、图片及计算的认真分析后', '认定是由于线路T接点螺丝松', '导致其温度过高的现象线路送电后', '对T接点再次进行红外测温', '发现其红外图谱正常如', '4所示由公式计算出的相对温差为5.1%', '按表1的规定可判断设备无热缺陷电缆接头与引流板连接螺丝松', '或者未采用铜铝过渡板', '都有可能造成电缆接头温度过高', '，国网晋中供电公司110kV北六堡T接线与110kV榆遥线16#-17#用压接式T型线夹进行T接', '国网晋中供电公司110kV北六堡T接线与110kV榆遥线16#-17#用压接式T型线夹进行T接', '并与2010年12月10日投入运行']","('需停电处理', 'B类修检', ['避免线路故障的发生在线路验收中', '要加强验收水平', '把每一个连接螺栓都要重新进行紧固', '在设备检修中', '加强检修质量', '避免由于检修造成热缺陷的发生。最后', '要提高运行人员的巡视、验收水平'])",26-山西-运检室电网设备状态检测技术应用案例(红外)
输电线路,杆塔,杆塔故障,"['此杆塔为2015年12月进行的改造', '2015年12月杆塔改造后按照标准安装了防鸟刺', '属于省公司资产故障段测距位置为29杆塔']","('需停电处理', 'B类修检', ['不影响运行。开展防鸟刺使用效果大排查', '针对质量较差、安装工艺不合格的防鸟刺及时进行更换或调整'])",27-临沂-220kV宝苍II线故障分析报告-重合成功-鸟害-20160407
输电线路,nan,故障,"['摄像机带有80个预制位', '摄像机与中央控制板以RS485方式进行通讯', '可根据远程指令自动对准预制目标,如绝缘子、导线、塔体、通道、周边环境等一旦发现有异常情况则上报负责人', '大量的输电线路架设在崇山峻岭之中', '有的地方线路工人每天只能巡视1-2基杆塔', '，2011年11月3日11时许', '2011年11月3日11时许', '值班人员发现110KV榆牵Ⅰ线17#至18#左边线下', '一挖掘机在我方不知情的情况下违章进行挖沟作业', '，无防护措施', '，机臂与导线安全距离不足在2011年11月3日11时许', '机臂与导线安全距离不足在2011年11月3日11时许', '通过观察视频资料确定现场有挖掘机施工输电线路周边环境复杂多变', '只有在巡视时才能发现已存在的问题']","('需停电处理', 'B类修检', ['在地形复杂条件下的电网建设和设备维护工作也越来越多作为电力输送枢纽的输电线路具有分散性大、距离长、难以维护等特点', '线路维护人员应在加强宣传、巡视的前提下', '安装在线监测系统可有效地确保输电线路安全运行', '中央控制板定期检测蓄电池电压', '而在巡视期内线路及周边的环境情况是不得而知的。安装了视频监测系统'])",27-山西-运检室电网设备状态检测技术应用案例(视屏)
输电线路,nan,故障,"['根据故障及保护测距计算', '故障点应在#138-#138A塔之间', '，当时天气情况较好判断故障可能为外力破坏造成。在山区个别线路区段', '当时天气情况较好判断故障可能为外力破坏造成', '有的线路架设高度只满足最低设计标准要求；泰山山区居民种植的核桃树、栗子树极易形成安全隐患；山区其他树种', '如橡子树、槐树等也较多', '泰山景区养林护林意识强', '很多经济类果树只能靠修剪保持安全距离', '，沿线村民倒卖景观树木、泰山石情况较多', '沿线村民倒卖景观树木、泰山石情况较多', '，15时20分', '，巡视人员巡至党红线#135-#136杆之间时', '巡视人员巡至党红线#135-#136杆之间时', '，上午听见响声', '，巡视人员仔细巡视查看', '巡视人员仔细巡视查看', '发现党红线#135-#136档距中央C相导线有放电麻点', '该处线路跨越一村级公路', '，确定是一辆大车运输大型景观树木', '确定是一辆大车运输大型景观树木', '，造成线路放电', '，巡视人员巡视时车辆已不在场', '巡视人员巡视时车辆已不在场', '现场立即电话向110报案党红线#135-#136地处省庄村外丘陵区域', '，山区丘陵地域村民经常种植、倒卖果树、景观树等15时50分线路全线巡视完成', '山区丘陵地域村民经常种植、倒卖果树、景观树等15时50分线路全线巡视完成', '其他地段未发现异常情况', '随向泰安地调汇报220kV党红线故障情况', '，不影响运行220kV党红线#88-#164泰安公司管辖线路长度24.787km', '不影响运行220kV党红线#88-#164泰安公司管辖线路长度24.787km', '1976年3月1日投运党红线全线平均架设高度偏低', '沿线路径苗圃、违章建筑、山林果树、茶叶大棚等220kV党红线#135-136线下跨越一条村公路', '故障现场所属地域为省庄村外', '故障点处导线对路面距离8.9米']","('需停电处理', 'B类修检', ['公司对以上措施的监督检查不足', '加强人员责任心教育', '加强对除城乡结合部外地区护线宣传的广度、深度、力度。巡视人员应及时掌握线路周边地区的施工作业情况', '做到早发现、早预防、早制止、早处理'])",27-泰安-220kV党红线故障分析报告-重合不成-外力破坏-吊车碰线-20150412
输电线路,杆塔,杆塔故障,['21#杆塔与稻庄站距离为6.67km'],"('需停电处理', 'B类修检', ['加强绝缘子上方鸟窝隐患排查', '发现一处拆除一处。对于今后的故障巡视'])",28-东营-220kV稻东线故障分析报告-重合成功-鸟害-20160408
输电线路,nan,故障,"['根据现场的情况和故障信息', '威海公司判断为故障点为220kV威昆Ⅰ线#80-#81塔', '故障原因为山火引发线路跳闸经与森林公安核实', '本次山火由距离220kV威昆Ⅰ线#80-#81塔东南侧260余米处燃烧的小面包车引发', '火灾引发时间大约为13点10分线路最近一次巡视是2015年04月05日', '，线路巡视过程中未发现可能诱发山火的隐患', '线路巡视过程中未发现可能诱发山火的隐患', '，属地单位文登公司人员汇报发现线路所在方向有浓烟', '属地单位文登公司人员汇报发现线路所在方向有浓烟', '疑似该地区发生山火14时50分', '工作人员到达现场后发现220kV威昆Ⅰ线#80-#81塔下有大火烧过现象', '且线路北侧山头上有火灾继续在蔓延故障点220kV威昆Ⅰ线#80-#81塔地处威海市文登区文登营镇后驾山村北部山峦上', '线路通道内自然生长有大片松树和柞树', '地表自然生长有较多杂草', '树木分布集中地段覆盖有较厚落叶220kV威昆Ⅰ线#80', '#81塔（220kV昆正线#64', '，呼称高分别为24、30米', '呼称高分别为24、30米', '']","('需停电处理', 'B类修检', ['及时进行问题整改', '继续深入做好防山火隐患排查治理专项行动加强防山火重点区域巡视工作'])",28-威海-220kV威昆Ⅰ线、昆正线故障情况分析报告-重合不成-外力破坏-山火-20150412
输电线路,nan,故障,"['输电线路接地电阻测试用于35kV迎五线接地网缺陷因35kV迎五线运行时间长', '，且35kV线路在变电站1~2公里外无地线保护', '且35kV线路在变电站1~2公里外无地线保护', '该线路近年多次发生雷击故障2011年', '国网重庆市电力公司南岸供电公司输电运检工区在进行35kV迎五线接地电阻测试时发现', '35kV迎五线除在变电站1~2公里外无地线保护外', '还存在接地电阻偏高的情况2011年3月', '南岸供电局输电运检工区结合大修项目对35kV迎五线进行了针对性的接地装置改造', '取得了明显效果2011年初', '输电运检工区对近2年发生雷击故障的输电线路进行了接地装置测试检查', '地阻测试采用ZC29B-2接地电阻测试仪和Fluke1630钳形地阻表结合使用的方法', 'ZC29B-2接地电阻测试仪测试全线', 'Fluke1630钳形地阻表测试有地线保护段用Fluke1630钳形地阻表检测结果较ZC29B-2接地电阻测试仪测试结果偏高表135kV迎五线接地电阻ZC29B-2接地电阻测试仪测试记录2011年3月', '南岸供电局输电运检工区根据运维检修部安排结合大修项目对35kV迎五线进行了针对性的接地装置改造改造后采用Fluke1630钳形地阻表复测', '，至今该线路未发生雷击故障。回路电阻（无感应）', '至今该线路未发生雷击故障', '外部磁场<50A/m', '，导线居中', '，35kV迎五线于1970年1月投运', '35kV迎五线于1970年1月投运', '，止于五步变电站', '，导线型号LGJ-185、LGJ-120', '全长14.228公里', '于2011年3月大修图1-2π杆接地螺栓处本体接地照片']","('需停电处理', 'B类修检', ['造成接地装置改造的误区和盲区', '为线路设备的升级改造提供指导依据', '提高了设备运行水平。本次接地装置改造用时48天', '通过有目的性的升级改造', '改造后该线路至今未发生雷害故障'])",28-重庆-输电线路接地电阻测试用于35kV迎五线接地网缺陷
输电线路,杆塔,电气故障,"['输电运检室制定了以220kV许南线31杆塔为中心', '在#25～#35区段分2组进行巡视的巡检方案考虑到线路故障相别及线路运行环境等因素', '保护区内属于济南市市中区旧村改造区域当巡视人员巡视到220kV许南线#32线段时发现杆塔上挂有防尘网', '防尘网上侧杆塔联板、接地联板有明显的放电痕迹', '杆塔周边旧村改造施工', '并通过杆塔通道接地放电', '输电运维人员已经在许南线32号杆塔安装警示大字；']","('需停电处理', 'B类修检', ['排查力度不够', '及时发现并拆除导线刮覆异物', '施工方警惕性不够。6.1.加强对易漂浮物的管理'])",29-济南-220kV许南线故障分析报告-重合不成-外力破坏-异物短路-20160410
输电线路,杆塔,杆塔故障,"['杆塔较高且部分跨江河、铁路、大沟,依靠巡线员地面巡视', '且受杆塔高度及地形条件的影响', '巡线员对大部分杆塔天上部分的金具、导线巡视存在监控不全的情况利用旋翼无人机飞行器对输电线路巡视']","('需停电处理', 'B类修检', [])",29-重庆-输电线路无人直升机应用典型案例
输电线路,nan,故障,[],"('需停电处理', 'B类修检', [])",3-安徽-红外热像检测发现220kV线路耐张杆塔引流板过热
输电线路,杆塔,杆塔故障,"['确认故障原因为大鸟两次排便造成绝缘子闪络放电图1220kV海莒线#77故障杆塔整体图图2220kV海莒线#77故障绝缘子下地面散落的鸟粪通过对绝缘子进行观察', '初步确定是鸟粪闪络故障这次发生的鸟害故障杆塔为耐张塔']","('需停电处理', 'B类修检', ['引起本次线路故障跳闸的原因是大型鸟类站在绝缘子上方排便造成绝缘子闪络放电。防鸟装置的选型和安装数量不合理'])",3-日照-220kV海莒线01月26日鸟害故障分析报告-重合成功-鸟害-20160126
输电线路,杆塔,杆塔故障,"['杆塔所属耐张段为#7~#11', '呼称高24米；#11杆塔为耐张水泥杆']","('需停电处理', 'B类修检', ['引起线路跳闸故障排查管辖范围内线路防护区范围内特别是影响线路运行的树木苗圃情况', '对难以处理的树障及时汇报公司有关部门', '及时修剪处理树障深刻反省此次线路故障教训', '排查、梳理管辖范围内线路防护区范围内隐患', '对存在安全距离隐患、易发生外破的杆塔进行加高改造', '有针对性的加装线路警示标志牌及警示灯', '变被动防外破为主动防外破继续加强防外破日报制度及防外破周会制度', '加强线路巡视力度', '加强宣传教育', '严禁私自使用大型机械在线路附近装运、移栽树木。继续加强县域线路班组的管理培训力度', '以及防外破工作处理能力'])",3-青岛-220kV崂平线故障分析报告-重合不成-外力破坏-违章施工-20150123
输电线路,nan,故障,[],"('需停电处理', 'B类修检', ['对易发生外破的杆塔进行加高改造', '加装线路警示标志牌及警示灯', '进一步深化线路外力隐患排查和护线宣传的通知。加强树主宣传教育', '严禁私自使用大型机械在线路附近装运、移栽树木二、加强线路巡视力度'])",3-青岛-220kV崂平线跳闸分析报告-重合不成-外力破坏-违章施工-20150123
输电线路,nan,故障,"['通过运行人员现场测量', '洪山1155线48#-49#导线对地高度21米', '，吊机距离导线最近约3米', '吊机距离导线最近约3米', '不满足运行安全距离要求', '，该线路随时都有故障跳闸的危险', '该线路随时都有故障跳闸的危险', '见图1地铁1号线、南北外环高架、穿好高速、镇海新城等大型项目的陆续开工', '宁波公司所有加装视频监控系统的危险点未发生一起外力破坏事故', '，2013年8月12日上午0830', '2013年8月12日上午0830', '国网宁波供电公司输电线路状态监控中心值班人员例行检查图像监测装置传回现场图片时', '查看到110千伏洪彭1154、洪山1155线48塔图像视频监测装置0800发回的图像', '发现线路通道内塔吊吊臂距边导线距离很近', '随时威胁线路安全运行']","('需停电处理', 'B类修检', ['存在冒险施工、强行施工、野蛮施工等现象通过危险点加装视频在线监测装置', '必要时安装在线监测装置', '确保线路的安全运行；。对于发现可能造成危急线路安全运行的隐患要及时处理；'])",30-浙江-输电在线视频监测设备及时阻止110kV线路外力破坏
输电线路,nan,故障,"['2002年12月20日因原潍掖线开断进昌邑站', '潍昌线该名为潍昌Ⅰ线故障点位于220kV潍昌I线74#-75#档内', '杆塔所属耐张段为73#~76#', '耐张段长度为915米', '潍昌I线74#为直线角钢塔', '，呼称高32.7米75#为直线水泥杆', '呼称高32.7米75#为直线水泥杆', '，呼称高27米故障地段位于昌邑市奎聚街办', '呼称高27米故障地段位于昌邑市奎聚街办', '，线路运行环境良好1、故障点C相导线对地距离10米', '线路运行环境良好1、故障点C相导线对地距离10米', '移动吊车在吊装苗木过程中碰触导线', '220kV潍昌I线为输电运检室运维二班管辖线路']","('需停电处理', 'B类修检', ['特别是加强对特种车辆驾驶员的安全知识教育。结合线路停电检修、防鸟害治理等工作'])",30-潍坊-220kV潍昌I线故障分析报告-重合不成-外力破坏-吊车碰线-20150415
输电线路,杆塔,杆塔故障,['起止杆塔号#1~#66'],"('需停电处理', 'B类修检', ['使导线与横担间距离不足放电引起跳闸。加强特殊天气下的线路巡视', '鸟巢隐患排查', '并及时进行处理', '及时清除。结合可视化线路建设', '对鸟害多发区进行视频监控装置的加装'])",30-青岛-220k东官II线4月10日鸟害故障分析报告-重合成功-鸟害-20160410-报告有误
输电线路,nan,故障,"['输电在线微气象监测设备为线路故障原因分析', '晓冷4R17线、晓岙4R18线24#-30#、晓昌4R19线、晓洲4R20线24#-29#山区导线不同摇摆严重', '，部分防震锤外逃、脱离较多', '部分防震锤外逃、脱离较多', '发现晓冷4R17线27#-28#档距中央上相和中相有放电痕迹晓洲线25#塔、晓岙26#塔的微气象在线监测装置采集了当时当地的气象数据', '为故障原因分析提供了宝贵的气象数据风向与在线监测基本一致', '，后者较小', '，这主要是由于传感器安装离地高度不同', '这主要是由于传感器安装离地高度不同', '以及杆塔所处地形属于微地形原因所致', '省气象科学研究所提供数据如下表2所示', '省气象科学研究所布置的气象观测站位置如下图5所示通过故障段地线图与省气象科学研究所提供资料对比分析', '故障段气象信息与在线监测数据基本吻合', '进一步证实在线监测数据图的准确性', '为故障分析提供了数据支撑图6故障段线路走向及所处地理位置在一段线路舞动的大小与状态', '也主要决定于风向对导线轴线的夹角当夹角为90°时', '，反之', '，当夹角为零', '，即风向平行于导线轴线时', '即风向平行于导线轴线时', '则引起舞动的可能性最小线塔愈高', '，其激励状态也愈严重它们的产生及其形态不仅与气象因素密切相关', '其激励状态也愈严重它们的产生及其形态不仅与气象因素密切相关', '，彼此又相互影响舞动风速范围一般4～25m／s', '彼此又相互影响舞动风速范围一般4～25m／s', '且当主导风向与导线走向夹角>45', '，且该夹角越接近90°', '且该夹角越接近90°', '舞动影响越大4）线路结构与参数的影响', '组织省电科院、省设计院及省气象科学研究所、宁波、舟山等单位专家在宁波召开现场分析会', '通过对线路走向、地形、风速、风向、温湿度、降雨量等因素深入分析和现场实地查勘', '证实当时天气具备导线舞动条件', '据线路保护信息测距情况', '四回线路故障测距点均位于宁波北仑穿山半岛海拔高度较高的23#～28#杆段', '12月30日上午宁波公司安排人员特巡晓岙26#故障期间气温-2.1°C', '，十分钟平均风速21.6m/s', '十分钟平均风速21.6m/s', '最大风速29.7m/s', '（为故障段线路整体地形', '中线路从上到下分别为晓冷4R17线、晓岙4R18线、晓昌4R19线、晓洲4R20线', '表2为晓昌4R19线、晓洲4R20线线路信息）']","('需停电处理', 'B类修检', ['增大了导线舞动的可能性微气象监测装置对于输电线路日常运行维护起到重要作用'])",31-浙江-输电在线微气象监测设备为线路故障原因分析提供数据支持
输电线路,杆塔,电气故障,"['故障发生区域为盆地内平原', '挂线点位置最大风速约为35.6m/s根据6#杆塔放电痕迹与现场最大风速推断', '本次220kV川冲II线连续五次跳闸的原因为超设计风速的大风引起的风偏闪络开展故障区域内杆塔风偏排查、校核', '对存在风偏闪络隐患的杆塔进行防风偏改造', '决定次日登杆确认6#杆塔故障点情况并进行全线巡视2015年4月16日', '并对6#杆塔进行登杆检查', '发现川冲II线6#杆塔C相跳线外侧子导线存在多处麻点', '且跳线长度满足设计要求在6#杆塔附近区域']","('需停电处理', 'B类修检', [])",31-淄博-220kV川冲Ⅱ线故障分析报告-重合不成-风偏-20150415
输电线路,nan,故障,"['表2根据故障测距数据', '制定了以220kV王泉线93#杆为中心', '在83#～106#区段分4组进行巡视的巡检方案考虑到现场地形因素', '巡检人员判断#92-#96号杆塔发生故障的几率较高', '因此对该区段进行了重点排查由故障录波图可以看出', '故障发生时间为2016年4月10日1时56分', '与调度通知时间基本相同', '，故障后一个周波内', '，故障相一次电压由故障前的132.46千伏下降到50.37千伏', '故障相一次电压由故障前的132.46千伏下降到50.37千伏', '，故障相一次电流由故障前的0.775千安上升到56.32千安', '故障相一次电流由故障前的0.775千安上升到56.32千安', '电流上升72倍综上所述', '此次跳闸的保护动作表现为直接接地性质综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等', '结合故障录波信息、放电点痕迹等', '排除线路发生其他故障的可能性', '初步确定是外破故障根据导线放电痕迹', '，潍坊地区温室大棚、苗圃、违章建筑等施工作业呈现高发态势', '潍坊地区温室大棚、苗圃、违章建筑等施工作业呈现高发态势', '且散布范围广、偶发性强', '给输电线路防外力破坏工作带来很大挑战', '，220kV云泉线发生一次因吊车吊装路灯碰触导线引起的线路跳闸。2016年以来', '220kV云泉线发生一次因吊车吊装路灯碰触导线引起的线路跳闸', '潍坊公司通过开展护线宣传月活动加强护线宣传、建立危险点档案、对重点防护区段加装在线监测装置、安装大型警示标志等措施', '输电线路防外破取得了一定效果', '但依然存在盲点和薄弱环节', '220kV王泉线全长30.259km', '，1993年6月25日投运', '1993年6月25日投运', '运维单位是潍坊供电公司输电运检室', '设计覆冰厚度、设计风速分别为10mm、15m/s故障区段始于92#杆塔', '止于93#杆塔故障区段主要地形为平地', '现场位置信息为小麦地及养殖场', '周边治安情况良好气候类型为温带季风气候', '常年主导风为南、北风', '风速为4m/s故障区段中的92#、93#均为水泥杆', '，已运行近23年', '，92#-93#跨越养殖场小土路', '92#-93#跨越养殖场小土路', '导线对地距离10.5米当日14时30分', '各组陆续抵达故障区段并开展故障巡视；16时20分', '巡视人员于92#-93#杆塔档内C相发现故障点当日现场巡视时', '，南风', '，风速为5m/s', '，气温在8℃～10℃间', '气温在8℃～10℃间', '相对湿度为56%RH现场地形以平地为主', '故障区段导线结构为54/7,现场巡视发现导线无断股']","('需停电处理', 'B类修检', ['安装大型警示标志、张贴特种车辆警示贴、推送特种车辆安全提示短信。对输电线路防外破危险点防控缺乏预判机制3、线路防护宣传工作有待进一步加强2、排查梳理、动态更新输电线路防外破危险点档案', '全面掌控固定地点危险源', '尽最大可能防止隐患发展成事故。积极争取技改大修项目资金', '重点对线路通道内存在防护危险点的老旧水泥杆线路进行加高改造'])",31-潍坊-220kV王泉线4月10日故障分析报告-重合不成-外力破坏-吊车碰线-20160410
输电线路,绝缘子,绝缘子故障,"['绝缘子检测发现110KV输电线路低值绝缘子2012年按周期采用火花间隙法对其绝缘子进行带电检测', '作业人员在对45#直线塔A相绝缘子串由接地侧向导线侧逐片检测时', '依次发现有3片绝缘子声音较小', '而且声音呈不稳定状态A相绝缘子串在进行绝缘子测试时', '随后将A相3片瓷质绝缘子带电进行更换表1一串绝缘子中允许零值绝缘子片数将更换的三片绝缘子采用绝缘电阻检测仪进行校核', '该3片绝缘子的绝缘电阻为100MΩ、220MΩ和56MΩ', '绝缘子的正常绝缘电阻应为700MΩ以上', '对比发现该三片绝缘子属低值绝缘子目前对瓷质绝缘子通常采用停电绝缘电阻检测法和带电分布电压法、接地电阻法检测绝缘电阻检测仪可停电逐片检测瓷质绝缘子是否有低值零值', '该检测仪会自动记录每片绝缘子的电阻值', '将检测中的数据倒入计算机并检查核对2、语音式分布电压检测绝缘子一般原则和注意事项A、判定低零值绝缘子一般原则测量时两金属控针应逐片进行', '与DL/T627《劣化盘形悬式绝缘子检测规程》中的相应位置绝缘子标准电压值', '把两个端头分别搭在绝缘子串其中一片绝缘子铁帽和下铁脚上', '与规程中该电压等级、该位置的绝缘子标准电压值核对', '应从靠近导线的绝缘子开始', '应再次核实即可1、将瓷质绝缘子更换为玻璃钢耐污绝缘子']","('需停电处理', 'B类修检', ['随后将A相3片瓷质绝缘子带电进行更换', '更换后继续进行检测', '以免造成事故短路叉的火花间隙是固定不变的瓷质绝缘子经过一段时间运行之后', '这种现象称为绝缘子的衰老。如不能及时发现、更换', '用火花间隙放电听声音法检测劣化资绝缘子', '由于采用固定的放电间隙去检测分布电压值相差5倍以上的绝缘子', '用火花间隙法检测出低零绝缘子多数在绝缘子串中间', '在检测过程', '若检测绝缘子是低值或零值', '就不可能击穿固定的间隙而放电', '当作业人员在对45#直线塔A相绝缘子串由导线侧向横担侧逐片检测时', '降低人工检测成本有条件的地方可每隔一到二年将绝缘子串的绝缘子互相调换一下位置有些有缺陷的绝缘子如不能及时发现和更换'])",32-山西-输电线路带电检测绝缘子作业应用
输电线路,杆塔,杆塔故障,"['滨州公司制定了以220kV绣周线线#168杆塔为中心', '巡检人员判断#166、#167、#168号杆塔发生故障的几率较高', '巡检人员等塔后于#167杆塔A相位置处发现故障点2）4月13日7时10分']","('需停电处理', 'B类修检', ['此故障段已进行过防鸟害改造和治理工作', '已采取措施失效的原因为防鸟刺安装时间长'])",32-滨州-220kV绣周线跳闸事故调查分析报告-重合成功-鸟害-20160413
输电线路,nan,故障,"['，因天色已黑', '，定于次日进行登杆检查A相上均压环及金具上有放电痕迹A相下均压环及附近导线有放电点。而且从鸟蛋体积上判断', '定于次日进行登杆检查A相上均压环及金具上有放电痕迹A相下均压环及附近导线有放电点而且从鸟蛋体积上判断', '是聊城地区少见的中大型鸟类', '220kV耿新线于1998年6月投运', '起于220kV耿庄站', '终于220kV新河站', '，全长29.7kM故障点位于#52直线水泥杆', '全长29.7kM故障点位于#52直线水泥杆', '巡检人员到达现场并重点对220kV耿新线#43-65段开展巡视', '此区段#43-45跨越鲁西集团厂区', '#49-50跨越韩集公路', '，在对52#进行登杆检查发现', '在对52#进行登杆检查发现', 'A相均压环及悬垂线夹附近导线上有放电痕迹', '防鸟刺及横担上有烧焦、残留的鸟类尸体', '绝缘子正下方麦苗上有鸟粪', '，判断为鸟粪闪络事故', '']","('需停电处理', 'B类修检', ['巡视人员重点对以上两处易施工地段及其它大棚区段进行排查、询访', '初步排除施工机械碰线、异物短路等外破事故。鸟类站在边相绝缘子正上方进行排泄', '加强线路巡视', '及时发现并摘除绝缘子正上方的危急鸟窝', '加强线路季节性隐患排查治理工作'])",32-聊城-220kV耿新线故障分析报告-重合成功-鸟害-20150416
输电线路,杆塔,故障,[],"('需停电处理', 'B类修检', ['加强对线路运行监视', '查找故障原因'])",33-临沂-220kV宝苍Ⅱ线故障分析报告-重合成功-外力破坏-异物短路-20150422
输电线路,杆塔,杆塔故障,"['浙江省电力公司杭州供电公司于2013年11月3日在该基杆塔上安装图像及微气象在线监测装置各一套输电线路图像在线监测装置是安装在高压输电线路杆塔横担上的现场数据采集终端摄像机负责抓拍现场图像', '同服务器进行数据通讯通过图像监测装置发现的导线覆冰照片如下图所示输电线路微气象在线监测装置是安装在高压输电线路杆塔横担上的现场数据采集终端终端主要由气象采集模块组成、太阳能板和主机箱组成小型气象站主控制器负责控制各气象站的电源', '输电线路状态监测中心值班人员通过安装在该点的微气象装置发现杆塔所在环境温度为-2.2℃、相对湿度为98%RH、风速为6.2m/s']","('需停电处理', 'B类修检', ['在输电线路易覆冰区段安装图像、微气象等在线监测装置'])",33-浙江-图像、微气象在线监测发现500kV沥富5921线覆冰隐患
输电线路,nan,故障,"['220kV蒙临I线1984年6月建成投运', '，终止于临沂站', '，共有杆塔137基', '，全长32公里', '，导线型号为LGJ-400/50。巡视队员巡至#62号塔时', '，发现防护区50米附近有一辆翻斗车', '发现防护区50米附近有一辆翻斗车', '，经查看#29-#30段C相导线上有放电痕迹', '经查看#29-#30段C相导线上有放电痕迹', '不影响输电线路安全运行']","('需停电处理', 'B类修检', ['导致线路放电跳闸。四是加强政企合作', '三是加快线路隐患点视频监控系统的建设'])",34-临沂-220kV蒙临Ⅰ线故障分析报告-重合不成-外力破坏-违章施工-20150423
输电线路,杆塔,杆塔故障,['温州公司输电线路监测中心监测人员通过在线监测系统的图像监测装置发现在洋大1119线48#杆塔小号侧导线下方有浓烟'],"('需停电处理', 'B类修检', [])",34-浙江-图像监测在线监测110kV洋大1119线线路下方山火（输电）（图像在线监测1）
输电线路,nan,故障,"['上、中相保护角分别为12.02°、14.68°接地电阻测量值根据雷电电流、塔形、放电痕迹及环境情况判断', '此次雷击故障类型为绕击雷最近一次对该杆塔接地电阻测量值为5.9Ω；雷击后测量该塔接地电阻值15.7Ω；经查图纸', '该塔接地电阻设计值为25Ω', '两次测量结果均未超出设计值', '220kV戚涝Ⅰ线#11塔', '，呼称高21米', '，地线支架长3200mm', '地线支架长3200mm', '上横担长4500mm', '中相横担长6500mm', '下相横担长5500mm', '地线支架距上横担垂直距离3500mm', '距中横担垂直距离10000mm', '距下横担垂直距离16000mm故障时段为强雷雨天气', '，温度6-14度', '，相对湿度90%以上。10时53分巡视人员到达现场后重点对220kV戚涝Ⅰ线11#-14#区段进行了检查', '10时53分巡视人员到达现场后重点对220kV戚涝Ⅰ线11#-14#区段进行了检查', '，巡视人员发现220kV戚涝Ⅰ线#11塔中相（C相）绝缘子下方均压环有明显放电烧蚀痕迹', '巡视人员发现220kV戚涝Ⅰ线#11塔中相绝缘子下方均压环有明显放电烧蚀痕迹', '绝缘子最下层伞群处有闪络痕迹', '']","('需停电处理', 'B类修检', [])",35-威海-220kV戚涝Ⅰ线4月2日雷击故障分析报告（威海）2
输电线路,杆塔,杆塔故障,"['110kV昆家1236线30#杆塔的图像视频监测装置于2012年12月5日安装投运', '我公司在线监测人员通过在线监测系统的图像监测装置发现在昆家1236线30#杆塔小号侧导线下方发现一吊车正在导线下方施工', '我公司在线监测人员通过在线监测系统的图像监测装置发现在昆家1236线30#杆塔小号侧导线下方发现一吊车正在导线下方施工']","('需停电处理', 'B类修检', [])",35-浙江-图像监测在线监测发现110kV昆家1236线外力破坏隐患点（输电）（图像在线监测2）
输电线路,导线,导线故障,"['监拍频次不足；现场实测故障点导线最小对地距离为9.2米（2015年4月对该耐张段进行导线弧垂调整的技防措施', '原导线对地距离增加1.6米']","('需停电处理', 'A类修检', ['排除线路发生污闪、鸟害、风偏等情况的可能', '不能及时发现并治理线路防护区附近异常情况；输电线路隐患排查不彻底', '但并未落实警示效果。迅速对辖区内同类故障隐患情况制定开展排查', '及时清理异物', '已安装视频监控设备、开展电力设施保护宣传、完成线路对地弧垂调整工作适当增加防护力量', '真正做到有施工就有盯防；加强属地化防护管理'])",35-菏泽-220kV菏白I线故障分析报告-重合未动-外力破坏-异物短路-20160421
输电线路,杆塔,杆塔故障,"['杆塔接地极与杆身接触处均无放电现象', '鸟在杆塔上筑巢及排泄现象仍然众多', '该区段的多基杆塔上均发现了鸟巢', '属于国网山东电力省电力公司资产故障段始于#54杆塔', '因220kV杨临线#54～#66号杆塔走廊空旷、无机械施工现象、无不合格交叉跨越及超高树木情况在车辆行驶至故障测距区段附近', '而且线路杆塔上有鸟巢', '线路杆塔横担、绝缘子以及周围的田地上发现有鸟粪', '发现杆塔上鸟窝较多且空气湿度较大', '全线直线杆塔及承力杆塔跳线绝缘子上方均已按照省公司要求加装了防鸟刺型防鸟措施']","('需停电处理', 'B类修检', ['综合以上分析和现场检查结果', '如果在日常巡视中能够对鸟巢较多的地段进行专项登杆检查', '及时拆除鸟巢尤其是鸟巢内的铁丝', '可能就能避免线路跳闸事件发生2、应加强应急响应速度及故障检查。近期安排对线路进行带电登杆拆除鸟巢'])",36-德州-220kV杨临线9月26日鸟害故障分析（2015.09.27）
输电线路,导线,导线故障,"['220kV锦韩线#4后侧C相导线上有明显的放电痕迹并且断股严重', '导致泵车摆臂与导线距离不足放电']","('需停电处理', 'A类修检', ['排除线路发生其他故障的可能性', '各属地单位在贯彻执行上较为机械', '1.加强对属地化护线工作的监督检查', '定期进行情况通报2.加强巡视力度', '将巡防工作做到实处做出实效4.对辖区内长期停止施工的各类隐患进行排查', '做到全过程管控。5.针对此类相似危险点安装视频监控'])",36-济南-220kV锦韩线故障分析报告-重合不成-外力破坏-违章施工-20160414
输电线路,nan,故障,"['2013年8月28日9点', '衢州供电公司输电监控中心值班人员通过图像在线监测装置', '发现110kV航鹿1743线13#-14#塔线路通道附近有吊机施工(如下图1）', '为防止吊车吊臂与导线安全距离不够', '而引起跳闸事故的发生', '运行管理人员立即安排运检三班人员前往现场核实在当天中午11点30分左右', '监控值班人员通过图像在线监测装置', '再次发现在110kV航鹿1743线13#-14#塔线路通道附近出现水泥罐车和大型水泥泵车施工作业']","('需停电处理', 'B类修检', ['双方签订《安全隐患告知书》和《安全隐患整改方案》', '避免了线路因外力破坏所引发的故障跳闸事件的发生1、对图像视频装置发现的施工作业地段加强远程监控', '以便及时提醒运维人员在施工地段附近的杆塔上安装图像视频在线监测装置', '应该动态调整视频图像监控设备的位置', '对有外力破坏隐患的地段加强监视。对外力破坏区域加强人员巡视力度、根据实际情况缩短巡视周期；铁塔安装采取防盗螺栓；加大电力设施保护宣传等等'])",36-浙江-图像视频发现外力破坏事故隐患
输电线路,绝缘子,绝缘子故障,"['220kV河君线#219杆C相绝缘子上方横担有放电痕迹', '判定为绝缘子表面覆冰闪络']","('不需停电处理', 'D类修检', ['需进一步加强线路防冰闪技术的研究与应用。对沿线污染源进行逐一排查'])",37-枣庄-220kV河君线故障汇报-枣庄公司
输电线路,nan,故障,"['从视频中可以清晰的看出山火由另一侧山坡逐渐向泽方线23#--24#塔的通道内蔓延', '随着火势增大将严重威胁线路安全运行', '输电设备组又组织人员到现场实际勘察', '综合比较视频监控、现场巡查和现场勘查的结果', '，110kV泽方1796线始于110kV杜泽变', '110kV泽方1796线始于110kV杜泽变', '止于110kV上方变', '该线路于2006年12月30日投运', '是衢江区上方镇的主要供电线路运维人员从当地群众处得知', '此次火灾因附近联通微波塔供电线路导线绝缘层老化而引发火灾', '，过火面积达100余亩', '过火面积达100余亩']","('需停电处理', 'B类修检', [])",37-浙江-图像视频在线监测发现山火
输电线路,nan,故障,"['故障地段位于即墨市郊区', '，平时有大型车辆通过表2根据调控中心的故障录波分析', '平时有大型车辆通过表2根据调控中心的故障录波分析', '故障发生在2016年4月28日10时52分', '，A相发生故障。综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等', '综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等', '结合故障录波信息、闪络点痕迹等', '排除线路发生其他故障的可能性', '初步确定是外力破坏故障', '220kV上黄线线路全长44.58km', '共149基杆塔2010年11月17日投运', '部分线路为1985年投运的220kV岛黄线开断形成故障点位于#87~#88档', '所属耐张段为#79~#93', '耐张段长度4332米', '，呼高21米4月28日上午', '呼高21米4月28日上午', '，气温在21℃～26℃间', '气温在21℃～26℃间', '无风巡视人员巡视至#87~#88线下沥青路旁', '，且路旁堆放有管道现场220kV上黄线#87~#88下方跨越公路', '且路旁堆放有管道现场220kV上黄线#87~#88下方跨越公路', '，线路下方沿沥青路摆放多个自来水管道', '线路下方沿沥青路摆放多个自来水管道', '且现场现场发现有吊车支腿施工、放电的痕迹', '故分析确定此处为故障点', '故障后吊车逃逸220kV上黄线跨路现场照片', '故障测距为220kV上黄线#80左右', '实际故障点为上黄线#87~#88档A相', '']","('需停电处理', 'B类修检', ['确认故障点及故障原因为220kV上黄线#87~#88线下吊车吊放自来水管道对导线距离不足放电从本次故障点查找和故障原因分析', '对交跨距离不足、外力多发点等地方加装视频、图片监控系统', '加装警示标志、警示灯灯警示工具', '加强线路巡视力度', '使可预见性的外力点处于可控、在控、能控的状态2、加强线路的防外破和电力法的宣传教育', '加强与公安系统的沟通协作', '继续做好肇事车辆的查找及追偿工作'])",37-青岛-220kV上黄线4月28日外力破坏故障分析报告-重合不成-外力破坏-吊车碰线-20160428
