分类,状态量,状态描述,诊断分析,检修决策,报告名称
输电线路,nan,故障,"['现场巨幅广告条已下挂完成', '，且垂直下挂', '，下摆无固定', '，横幅离导线距离只有8米', '横幅离导线距离只有8米', '，下摆上扬后将马上引起线路跳闸', '下摆上扬后将马上引起线路跳闸', '急国网绍兴供电公司针对管辖的输电线路', '在其路经通道复杂或易受外力破坏区域的杆塔安装图像在线监测系统', '，并由输电线路状态监控人员定时查询在线图像数据', '并由输电线路状态监控人员定时查询在线图像数据', '监控人员于当日11点30分电话通知该线路运维班组', '该班班长沈磊在接受任务后于11点50分到达现场据现场调查', '该广告条为该大楼中某房产公司刚于中午11点下挂的售楼广告经交涉', '该公司于12点30分在沈磊的监护下', '现场巨幅广告条已下挂完成', '，长度约13米', '，且垂直下挂', '，下摆无固定', '，横幅离导线距离只有8米', '横幅离导线距离只有8米', '，下摆上扬后将马上引起线路跳闸', '下摆上扬后将马上引起线路跳闸', '，由上海欣影电力科技发展有限公司生产', '由上海欣影电力科技发展有限公司生产', '装置投运于2012年1月5日', '运行于国网输电在线监测平台', '采用GPRS网络传输方式']","('需停电处理', 'B类修检', ['并启动隐患处理流程', '通过现场踏勘及处理', '闭环完成处理流。程2、监控人员不但要对危及线路安全的事件进行跟踪处理', '但通道情况有变化的事件也需及时告知线路维护班组', '并制定完善的监控制度及隐患处理流程', '对隐患处理流程应在较短的时间内实现闭环流转3、图像在线监测装置应安装于通道复杂或易受外力破坏区域的线路杆塔', '并根据现场情况及时调整安装杆塔及监视方向'])",38-浙江-图像在线监测110kV东昌1422线13#大号侧通道图像监测外力破坏紧急隐患
输电线路,杆塔,杆塔故障,"['原青延线76-96#(延庆站)与益都站新建出线段1-43#(水平双分裂导线)构成益延线,全线杆塔64基故障点位于220kV益延线54#-55#档', '益延线54#杆塔为直线水泥杆', '自立式杆塔故障地段位于潍坊市寿光市孙集街办小马疃']","('需停电处理', 'B类修检', ['加大线路通道隐患排查力度恶劣天气'])",38-潍坊-220kV益延线8月23日故障分析报告（潍坊）1
输电线路,导线,导线故障,"['在左相导线发现了放电麻点', '发现该区段左相导线有放电痕迹', '在左相导线上发现烧蚀后的麻点']","('需停电处理', 'A类修检', ['确认故障原因为混凝土灌浆泵车现场施工与导线安全距离不足引起的跳闸故障对混凝土泵车、自卸车、挖掘机等大型施工机械的排查、搜集、整治力度不够', '最大限度地减少输电线路外破事故的发生。在线路保护区隐患存在处杆塔加装无线视频监控装置', '全面开展线路隐患的排查工作', '对可能造成线路故障的隐患指定专人限期进行治理、整改2、做好线路沿线群众安全意识教育3、结合烟台市经信委、公安局开展的""电力设施和电能保护集中整治""行动', '加强对通道防护工作的监督检查', '不定期通报检查结果'])",38-烟台-220千伏宁杜线外力破坏事故分析报告-重合不成-外力破坏-违章施工-20160428
输电线路,杆塔,杆塔故障,"['2014年10月杆塔改造后按照标准安装了防鸟刺', '属于省公司资产故障段测距位置为91号杆塔', '此杆塔为2014年10月投运']","('需停电处理', 'B类修检', [])",39-临沂-220kV蒙太线故障分析报告-重合成功-鸟害-20160429
输电线路,导线,导线故障,['发现上方东边相导线有较明显放电点并有受伤断股现象'],"('需停电处理', 'A类修检', ['输电运检室加强城区周边线路周期巡视及特巡监督力度', '加强厂区内线路迁改的协调及施工力度'])",39-济宁-220kV罗彦线故障分析报告（2015.8.8）
输电线路,nan,故障,"['输电线路图像在线监测装置是安装在高压输电线路杆塔横担上的现场数据采集终端摄像机负责抓拍现场图像', '并通过屏蔽数据线接入到主机箱的主控制器中', '主控制器通过无线方式传送到中心主站接收服务器', '主站软件将实时采集的数据展现到客户端', '以便管理员实时掌握监测装置周边情况主控制器负责控制各摄像机的电源', '并读取摄像机中的JPEG图像数据', '同服务器进行数据通讯通过图像监测装置发现的危险点施工照片如下图所示', '110kV合梅1042线7#塔线路保护区附近有建房施工', '为适时掌握线路通道附近的施工动向', '浙江省电力公司杭州供电公司于2013年7月25日在该施工危险点安装了一套图像监测装置2013年8月28日', '输电线路状态监测中心值班人员通过该套监测装置发现线路下方有吊机施工', '严重危及线路运行安全']","('需停电处理', 'B类修检', ['监测电池电量信息等。在输电线路施工危险点安装图像监测装置'])",39-浙江-图像在线监测发现110kV合梅1042线外力破环隐患
输电线路,nan,故障,[],"('需停电处理', 'B类修检', [])",4-安徽-红外热像检测发现220kV线路耐张线夹过热
输电线路,杆塔,杆塔故障,"['输电运检室制定了以220kV中苏线40杆塔为中心', '巡检人员判断47#号杆塔发生故障的几率较高', '巡检人员登塔后于45#杆塔A相发现故障点']","('需停电处理', 'B类修检', ['确认故障点为中苏线45。1．对于所装设的防鸟刺进行排查', '没有打开或者打开不到位等情况的及时进行整改'])",4-德州-220kV中苏线故障分析报告-重合不成-鸟害-20150128
输电线路,杆塔,杆塔故障,"['输电运检室制定了以220kV中苏线40杆塔为中心', '巡检人员判断47#号杆塔发生故障的几率较高', '巡检人员登塔后于45#杆塔A相发现故障点']","('需停电处理', 'B类修检', ['确认故障点为中苏线45。1．对于所装设的防鸟刺进行排查', '没有打开或者打开不到位等情况的及时进行整改'])",4-济南-220kV中苏线故障分析报告-重合不成-鸟害-20150128
输电线路,绝缘子,绝缘子故障,"['必要时给出邻近线路绝缘子配置情况2月12日凌晨', '经初步判断为45#B相合成绝缘子生产工艺不良', '线路沿线没有道路修筑等施工工地2）查看绝缘子表面污秽附着及分布情况', '表面积污严重3）复合绝缘子芯棒受潮发生内部贯穿性闪络等根据故障区段的原设计污秽等级和新版污区分布图中的污秽等级', '其中一个巡视小组巡视至45#发现B相合成绝缘子有放电击穿痕迹B相故障绝缘子为1995年淄博泰光产真空灌胶绝缘子', 'AC相绝缘子为1999年淄博泰光产挤包穿伞绝缘子']","('不需停电处理', 'D类修检', ['排除外破跳闸1、缺乏对复合绝缘子的测试验收仪器', '需要加强沟通学习', '提高专业人员的管理水平3、加强绝缘监督台账管理', '严格按绝缘子反措更换工艺不良的复合绝缘子1、购置复合绝缘子的测试验收仪器', '开展复合绝缘子抽测工作2、加强该批次复合绝缘子的运行监测工作', '发现问题及时进行全部更换3、积极联系物资管理部门加强对复合绝缘子的监造管理', '结合线路的实际运行状况有针对性的开展特巡、检测、视频监视等工作'])",4-潍坊-220kV潍林线2月12日故障分析报告-重合不成-其他-20160212
输电线路,杆塔,故障,[],"('需停电处理', 'B类修检', ['对线路存在的隐患部位进行排查'])",40-济宁-220kV马曲线2015年09月29日故障分析报告
输电线路,导线,导线故障,"['图像在线监测发现110kV瓦黄1205南湾支线异物缠绕导线重要危险点值班人员通过查看所拍摄回传的照片', '发现在24#下相悬垂绝缘子与导线连接处']","('需停电处理', 'A类修检', ['调整每张图片拍摄的时间间隔', '检修人员进入电场开展地电位作业', '利用绝缘操作杆和异物处理器', '将该薄膜切割清除', '在重大危险点处安装监测装置', '及时处理', '避免了不必要的停电跳闸通过图像在线监测系统对输电线路检测系统的管控', '更可以减少大量的带电检测工作'])",40-浙江-图像在线监测发现110kV瓦黄1205南湾支线异物缠绕导线危险点
输电线路,杆塔,杆塔故障,"['青岛供电公司制定了以220kV琅珠I线#31杆塔为中心', '发现原琅珠I线#34杆塔放电痕迹', '起止杆塔号#1~#96', '输电运检室在琅珠I线#31杆塔前后', '发现原琅珠I线#34杆塔放电痕迹当时导线摆动与原#34杆塔之间最近距离约1m', '放电点距#34杆塔水平距离为95米线路改造完成后', '琅珠I线导线与琅珠线#34杆塔距离过近']","('需停电处理', 'B类修检', ['验收人员虽发现导线存在风偏隐患', '发现隐患及时汇报处理'])",40-青岛-220kV琅珠I线5月3日风偏故障报告-重合不成-设计不周-20160503
输电线路,绝缘子,绝缘子故障,"['雷击点与雷电定位系统基本吻合1、土壤电阻率较大且位于山区的杆塔建议安装线路避雷器和降阻3、坡度25°以上的杆塔,其外边坡侧边相在三相绝缘子串旁安装线路避雷器5、220千伏及以下同塔双回线路若防同跳宜在一回线路的三相安装；若防跳闸220千伏同塔双回线路宜优先在两回的中、下相同时安装6、220千伏及以上线路安装塔顶避雷针的杆塔应控制考虑季节系数修正后的杆塔工频接地电阻不大于15Ω7、对于土壤电阻率小且位于平原的杆塔加装侧向避雷针220千伏及以上单回线路宜水平安装在边相导线横担上', '雷电直击瓷质耐张绝缘子串', '导线侧第一片绝缘子以及联板U型环处有雷击烧伤痕迹', '现场杆塔接地、架空地线连接金具均无放电痕迹3、直线和吊串绝缘子加1~2片瓷绝缘子', '宜在大档距杆塔、耐张转角塔及其前后直线塔在三相绝缘子串旁安装线路避雷器4、杆塔接地电阻在20Ω到100Ω之间且改善接地电阻困难也不经济的杆塔在三相绝缘子串旁安装线路避雷器并架线路的一侧线路直线绝缘子和吊串加装1~2片瓷绝缘子']","('不需停电处理', 'D类修检', [])",41-济南-20150902220kV兴党线22雷击事故分析
输电线路,nan,故障,"['2013年5月20日', '国网嘉兴供电公司输电运检工区监控中心图像监控智能识别告警平台', '提醒值班人员500kV秦乔5413、5414线96#在13时46分现场并无吊车等机械进场施工', '，导线下方出现有吊机开始吊装路灯', '导线下方出现有吊机开始吊装路灯', '存在危及线路安全运行的潜在危险图1-2500kV秦乔5413、5414线96#通道下吊机施工前后图片比对其中', '图像监测装置因其可视化、实时化', '具有十分明显的效果其中预处理又可以分为图像分割和图像增强', '二值化和细化四个部分5）如果减法处理后差距太大', '，则对mgimage_k和mgimage_k-2两图像进行步骤4的减法操作', '则对mgimage_k和mgimage_k-2两图像进行步骤4的减法操作', '如果差距还是超过阈值M', '说明mgimage_k变化很大', '此时初步定为摄像头变动或者摄像头被障碍物挡住', '，得到的信息sub_inf作为无效信息6）根据color_inf、mresolution_inf、sub_inf及前一帧预警信息四部分信息', '得到的信息sub_inf作为无效信息6）根据color_inf、mresolution_inf、sub_inf及前一帧预警信息四部分信息', '确定感兴趣区域及初步估计异常物体模型', '后对mgimage_k中此区域做形态学图像处理', '提取出此区域的特征信息feature_inf7）此时', '系统已经得到了高价值的图像mgimage_k及四个初步信息color_in、mresolution_inf、sub_inf和前一帧预警信息3)如果分析后没有侵入目标', '系统则将该图片写入正常图片目录', '作为下一张图片的对比分析底图；如果初步确定图片有侵入目标后', '系统根据设置的图像预警触发规则中天气、目标大小、监控区域等判别指标对检测出的目标进行筛选分析', '去掉不满足规则的目标后', '若该图片无异常则写入正常图片目录；如果若仍存在入侵目标', '系统自动将该图片写入告警图像目录', '并作为告警信息展示在图像报警信息查询模块中', '正如上述秦乔5413、5414线96#的情况；截止2014年2月底', '输电线路在线监测智能告警系统共告警149次', '其中误报13次；及时发现输电线路异常状态136处', '其中可能造成外力破坏的隐患99处', '国网嘉兴供电公司500千伏秦乔5413线起于秦山核电站二期开关站', '迄于500千伏乔司变电所', '线路全长60.199千米', '全线双回路同杆架设；杆塔总基数为162基', '，耐张塔34基', '']","('需停电处理', 'B类修检', ['已跟不上在线监测系统的发展运用多分辨率理论处理gimage_k', '转变gimage_k为最适合继续处理的分辨率图像mgimage_k;。如果此特征信息已经可以90%以上的说明此区域的物体特征', '则不需要再进行图像分割与目标识别处理通过输电线路在线监测系统智能识别告警系统对输电线路检测系统的管控', '通过安装在线路上的各类在线监测装置', '是利用计算机对图像进行处理、分析和理解', '以识别各种不同模式的目标和对像的技术对输入的原始图像进行图像复原处理', '得到图像image_k;此步骤要基于以上图像和信息对图像进行分割处理', '使维护人员可在服务器外任意位置实现对识别引擎远程维护利用科技手段', '更可以减少大量的带电检测工作'])",41-浙江-图像智能识别告警发现500kV秦乔5413及5414线96#通道下重大危险点
输电线路,nan,故障,"['表2220kV上黄线线路一侧被刮断的树枝根据调控中心的故障录波分析', '故障发生在2016年5月3日11时50分', '，A相发生故障综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等', 'A相发生故障综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等', '结合故障录波信息、闪络点痕迹等', '排除线路发生其他故障的可能性', '初步确定是大风树线故障', '该线路故障段未发生过该类故障', '220kV上黄线线路全长44.58km', '共149基杆塔2010年11月17日投运', '部分线路为1985年投运的220kV岛黄线开断形成故障点位于#130~#131档', '所属耐张段为#126~#134', '耐张段长度2115米', '，导线对地距离12米故障地段位于青岛市城阳区', '导线对地距离12米故障地段位于青岛市城阳区', '，树高约23米', '，距离导线水平距离约9米5月3日上午', '距离导线水平距离约9米5月3日上午', '，气温在20℃～24℃间', '气温在20℃～24℃间', '，阵风7~9级根据故障录波信息', '阵风7~9级根据故障录波信息', '重点将巡视范围控制在#127~#131之间', '巡视人员巡视至#130~#131时', '发现该档内地面有被风刮断的杨树枝', '该树枝梢端有明显的烧焦痕迹', '，故确定事故原因为线外杨树枝被风刮断下落过程中', '故确定事故原因为线外杨树枝被风刮断下落过程中', '与导线距离不足引起跳闸故障测距为220kV上黄线#128左右', '实际故障点为220kV上黄线#130~#131档A相', '']","('需停电处理', 'B类修检', ['与导线距离不足引起跳闸。从本次故障点查找和故障原因分析', '严肃考核；。加强线路巡视力度', '并对事故线路周边树木进行全线排查'])",41-青岛-220kV上黄线5月3日故障分析报告-重合成功-维护不当-20160503
输电线路,绝缘子,绝缘子故障,"['对于易受雷击线段未能提前进行特殊巡视1、土壤电阻率较大且位于山区的杆塔建议安装线路避雷器和降阻3、坡度25°以上的杆塔,其外边坡侧边相在三相绝缘子串旁安装线路避雷器5、220千伏及以下同塔双回线路若防同跳宜在一回线路的三相安装；若防跳闸220千伏同塔双回线路宜优先在两回的中、下相同时安装6、220千伏及以上线路安装塔顶避雷针的杆塔应控制考虑季节系数修正后的杆塔工频接地电阻不大于15Ω7、对于土壤电阻率小且位于平原的杆塔加装侧向避雷针220千伏及以上单回线路宜水平安装在边相导线横担上', '现场绝缘子为单串3、直线和吊串绝缘子加1~2片瓷绝缘子', '宜在大档距杆塔、耐张转角塔及其前后直线塔在三相绝缘子串旁安装线路避雷器4、杆塔接地电阻在20Ω到100Ω之间且改善接地电阻困难也不经济的杆塔在三相绝缘子串旁安装线路避雷器并架线路的一侧线路直线绝缘子和吊串加装1~2片瓷绝缘子']","('需停电处理', 'C类修检', [])",42-济南-20150902220kV龙邢I线21雷击事故分析
输电线路,nan,故障,"['中明线、中苏线由老线路开断形成', '线路对地距离普遍偏低', '本次发生故障的28-29号之间在93年曾发生一次低压线交跨故障', '去年30-31号曾发生一起大棚着火短路故障', '急需加快改造提高对地高度', '故障系中明线#28-#29塔间线下机井维修', '吊起水泵时吊车吊臂与A相导线距离不足造成故障点在中明线#28-#29档距中央', '该处机井为2014年农委出资建设', '，村民在进行灌溉过程中', '村民在进行灌溉过程中', '，5月5日5点半吊车到达现场进行维修', '5月5日5点半吊车到达现场进行维修', '']","('需停电处理', 'B类修检', ['忽视了今后维修时的安全风险', '一是手续齐全的车辆排查不全', '导致故障发生2.组织开展一次机井排查', '对输电线路附近类似隐患进行一次排查', '不能深入的对危险和注意事项、安全距离进行宣讲1.会同属地单位做好后续违章处理和督促机井搬迁工作3.在本周属地周列会上', '避免在线下布点4.专项开展吊车排查活动', '会同属地单位对济南地区进行地毯式排查', '实行零汇报制度5.加强护线人员培训'])",42-济南-220kV中明线外破故障分析报告-重合不成-外力破坏-吊车碰线-20160505
输电线路,线夹,松动、脱落、损坏,"['晓昌4R19线、晓洲4R20线共计安装33个监测单元在线监测设备', '包括微风振动、杆塔振动、微气象等设备', '最高123Hz检修发现OPGW光缆部分阻尼线夹有松动现象']","('不需停电处理', 'D类修检', ['运行单位应加强监视', '评价安装在线路上的防振方案的效果', '及时排除故障'])",42-浙江-微风振动发现220千伏晓昌4R19线、晓洲4R20线大跨越防振设备隐患
输电线路,nan,故障,"['2013年在安排春季输电线路防山火期间', '4月2日13时43分', '输电线路信息监控室值班人员通过电网防灾减灾综合管理平台发出了报警显示通过电网防灾减灾综合管理平台地图报警坐标显示', '很快将发生山火区域锁定', '，报警系统采集信息。显示', '，天气、气温、降雨量、相对湿度、风向、气压等重要的信息数据', '天气、气温、降雨量、相对湿度、风向、气压等重要的信息数据', '为山火防控提供了科学依据', '位于寿阳县灵芝镇曹山村附近', '线路杆塔坐标经度113o19＇12＂、纬度坐标为37o57＇41＂', '']","('需停电处理', 'B类修检', ['加强与政府、林业、消防部门、以及兄弟单位的沟通联系'])",43-山西-电网防灾减灾综合管理平台监测发现220kV输电线路山火
输电线路,导线,导线故障,"['220kV泰岳线#52塔中相小号侧防振器外导线上有明显放电痕迹', '行220kV泰岳线#52中相导线放电痕迹情况', '220kV泰岳线#52塔中相小号侧防振器外导线遭雷击']","('需停电处理', 'A类修检', [])",43-泰安-220kV泰岳线#52故障跳闸事件快报
输电线路,杆塔,杆塔故障,"['巡检人员判断#69、#70号杆塔发生故障的几率较高', '杆塔处于周围地形的最高点处', '被雷击的部位为耐张转角杆塔外角侧的上、中两相', '发现22处杆塔不合格接地均已处理完毕,剩余工作将于5月30日前全部完成', '属于国网山东电力公司烟台供电公司资产故障杆塔为#69', '故障杆塔相邻五基杆塔的接地电阻设计值为小于等于20欧故障区段平均海拔高度为70m', '最近杆塔为#71号根据故障测距', '国网烟台供电公司输电运检室制定了以220kV霞新一线#69杆塔为中心', '巡视人员巡视到220kV霞新一线#69杆塔时', '杆塔跳线绝缘子上的上均压环及重锤放电痕迹明显', '最近杆塔为#71号该线路为2015年新投运线路']","('需停电处理', 'B类修检', ['一是测量杆塔接地电阻并处理不合格接地；二是加装线路避雷器接地电阻的测量及处理工作有序开展', '接地电阻均没有发现异常超标情况；安装线路避雷器方面', '目前输电线路有86基杆塔安装了避雷器', '安装线路避雷器的杆塔没有再次发生过雷击跳闸', '实践证明安装线路避雷器能够有效预防线路雷击跳闸继续做好线路接地电阻测量和维护工作。结合运行经验及近年来雷击故障', '对易受雷击的线路区段杆塔加装线路避雷器'])",43-烟台-220kV霞新一线5月5日雷击故障分析报告-重合闸未动-雷击-反击-20160505-报告有误
输电线路,杆塔,电气故障,"['描述故障测距和故障录波信息雷电记录与故障点塔号以及时间、测距信息基本吻合雷电定位系统查询情况见图2雷电定位系统查询', '威海供电公司制定了以220kV昆银线线44杆塔为中心', '巡检人员判断#44、#45、#46号杆塔发生故障的几率较高', '因此判定故障跳闸为雷电绕击输电运检室针对杆塔接地电阻不合格和接地体断裂的杆塔', '目前已对180多基有问题的杆塔进行了治理220kV昆银线本次发生的故障为雷电绕击', '属于省公司资产故障段始于44号杆塔', '故障杆塔相邻五基杆塔的接地电阻设计值为15Ω', '故障杆塔基地电阻值为1.9Ω', '最近杆塔为44号当日19时00分～19时10分', '根据故障跳闸录波器故障测距及杆塔上均压环击穿及绝缘子闪络特点']","('需停电处理', 'B类修检', ['加快不合格接地体整改工作', '确保发现一处必整改一处', '5月底完成治理整改工作', '进一步提高输电线路防雷水平。根据省公司修订的雷区分布图', '对所辖线路沿线的雷电活跃程度进行合理评估', '后期应结合停电计划将该区域的220kV线路杆塔加装金属氧化物避雷器'])",44-威海-220kV昆银线5月5日雷击跳闸报告-重合成功-雷击-绕击-20160505
输电线路,nan,故障,"['，通过红外图谱图像、色度分析', '通过红外图谱图像、色度分析', '线夹位置SP01点温度为52.3℃', '，并将此情况及时上报了工区、生技部门通过对红外图谱、点分析数据的认真分析来看', '并将此情况及时上报了工区、生技部门通过对红外图谱、点分析数据的认真分析来看', '发现110千伏白测线133号架空地线线夹的最高温度为52.3℃', '正常表面温度为5.9℃和5.1℃', '环境温度为4℃根据《输变电设备缺陷分类标准》的分类依据', '，属于严重缺陷如图2架空地线金具烧伤后照片、架空地线断股照片如图4铁塔和架空地线间加设短接线照片本方法适用于铁路电气化区段接触网用杆塔地线', '属于严重缺陷如图2架空地线金具烧伤后照片、架空地线断股照片如图4铁塔和架空地线间加设短接线照片本方法适用于铁路电气化区段接触网用杆塔地线', '它将接触网玻璃绝缘子的非带电的金属球头部分与连接金具直接连接起来', '并在玻璃绝缘子两端并联了一个放电间隙', '在铁塔和架空地线间加设短接线在随后的4-8月份的测温观测中', '我们针对110千伏白测线133号的架空地线线夹、地线表面温度、环境温度', '，架空地线运行温度趋于正常', '架空地线运行温度趋于正常', '，红外热像检测发现110千伏输电线路架空地线发热。阳泉供电公司输电专业所运维的110千伏白测线于1982年12月投入运行', '红外热像检测发现110千伏输电线路架空地线发热阳泉供电公司输电专业所运维的110千伏白测线于1982年12月投入运行', '是寿阳白家庄变电站直供阳泉测石火车站的放射型线路经工作人员登杆检查后', '发现110千伏白测线133号架空地线连接处的金具烧伤情况严重', '架空地线断股数为5股', '严重影响线路的安全稳定运行']","('需停电处理', 'B类修检', ['并安装发热螺栓便于工作人员在日常巡视过程中监测发热情况。当火车经过线路下方产生瞬时电流时', '研制一套可行的架空地线防回流发热应急方案', '又能保证正常牵引回流不通过架空地线分。流红外测温技术是检查输电线路电气设备过热缺陷的最有效的检测手段', '结合设备的实际运行情况开展状态检修', '进一步保证输电设备的健康水平红外诊断作为一种成熟的带电检测技术手段', '为制定针对性检修策略提供依据', '在状态检修工作中发挥着积极的作用'])",44-山西-红外热像检测发现110kV输电线路架空地线发热
输电线路,杆塔,电气故障,"['雷电定位系统监测定位220kV输电线路雷电活动情况故障发生时段的天气情况为雷雨天气、伴有微风而故障时段雷电流幅值为110.5kA', '距最近23号至24号杆塔距离为26米3月12日5时30分', '输电专业组织人员在21号至25号杆塔范围内', '立即对23号杆塔进行故障处理经过人员登杆检查', '发现的故障点与雷电定位系统基本吻合220千伏红桃Ⅰ线23号杆塔塔型为2CG-JC4-18', '故障杆塔的绕击耐雷水平为13.61kA']","('需停电处理', 'B类修检', ['缩短了故障点的查找时间', '以便对今后的杆塔加装避雷器、地网开挖、检查、改造等防雷措施'])",45-山西-雷电定位系统监测发现220kV输电线路雷击跳闸
输电线路,杆塔,杆塔故障,"['国网烟台供电公司输电运检室制定了以220kV山桃线#10杆塔为中心', '巡检人员判断#9、#10、#11号杆塔发生故障的几率较高', '杆塔处于周围地形的最高点处', '被雷击的部位为直线杆塔的中相', '由于杆塔设计为鼓形塔', '发现22处杆塔不合格接地均已处理完毕,剩余工作将于5月30日前全部完成', '#41-#169为原古桃线改造而来故障段始于#16杆塔', '故障杆塔相邻五基杆塔的接地电阻设计值为小于等于20欧故障区段平均海拔高度为90m', '最近杆塔为#12号当日08时30分～08时40分', '各组陆续抵达故障区段并开展地面检查；经过事故现场的逐基杆塔排查', '工作人员已经对山桃线#1-#14所有杆塔进行了逐基排查', '工作人员巡视到220kV山桃线#17杆塔时', '但因杆塔为跨越高铁的第一基杆塔', '工区安排输电检修人员直接到达#17杆塔进行登杆检查', '杆塔中相绝缘子上的下均压环放电痕迹明显', '最近杆塔为#12号2016年5月6日凌晨00时42分220kV山桃线发生的故障为绕击雷故障5月份']","('需停电处理', 'B类修检', ['一是测量杆塔接地电阻并处理不合格接地；二是加装线路避雷器接地电阻的测量及处理工作有序开展', '接地电阻均没有发现异常超标情况；安装线路避雷器方面', '目前输电线路有86基杆塔安装了避雷器', '安装线路避雷器的杆塔没有再次发生过雷击跳闸', '实践证明安装线路避雷器能够有效预防线路雷击跳闸继续做好线路接地电阻测量和维护工作。结合运行经验及近年来雷击故障', '对易受雷击的线路区段杆塔加装线路避雷器'])",45-烟台-220kV山桃线5月6日雷击故障分析报告-重合成功-雷击-绕击-20160506
输电线路,监控装置,故障,[],"('需停电处理', 'B类修检', ['输电专业在塔吊臂的前端和操作人员驾驶内各安装一个塔吊限位传感器', '立即停止塔吊作业塔吊限位器安装后', '在作业危险点安装新型的限高、限宽装置、安全警示标志。通过在线视频监测仪和塔吊限位器的综合应用', '我们在这些特殊区域内安装视频监控设备', '并为输电线路的状态检修工作提供必要的参考塔吊限位器是一种经济实用且安全性高的报警装置', '从而引发线路跳闸事故的发生通过对塔吊限位器预警装置的研制'])",46-山西-视频在线监测系统发现220kV输电线路通道隐患
输电线路,杆塔,杆塔故障,"['滨州公司制定了以220kV绣周线#172杆塔为中心', '巡检人员判断#171、#172、#173、#174号杆塔附近发生故障的几率较高']","('需停电处理', 'B类修检', ['存在侥幸心理1、继续加大对吊车的排查力度', '还应定期提醒其注意施工时安全距离保持。对重点地段加强特巡'])",46-滨州-5月7日220kV绣周线故障分析-重合不成-外力破坏-吊车碰线-20160507
输电线路,导线,补修绑扎线松散,"['B、C相导线有轻微烧伤痕迹', '行一旦发现线路搭挂异物', '发现该线117#-118#B、C相导线上有悬挂塑料布220kV苍叶线于1981年11月投入运行']","('需停电处理', 'A类修检', ['集中开展反光带、塑料薄膜等漂浮物专项治理及时进行线路两侧500米范围内反光膜、塑料薄膜、废弃磁带、编织袋等异物的清理及协助加固工作。加大护线宣传力度'])",47-枣庄-关于220kV苍叶线故障情况的汇报-重合闸未动作-外力破坏-异物短路-20160510
输电线路,金具,金具故障,"['即利用红外热像仪对500kV沥阳5931线/沥富5921线线路上的导线接续管、耐张管、跳线线夹、导地线线夹、金具、绝缘子等进行拍摄', '并同时进行全程红外跟踪录像；运用望远镜、照相机、机载可见光镜头跟踪记录500kV沥阳5931线/沥富5921线导地线、杆塔、金具、绝缘子等部件的运行状态、线路走廊内的树木生长、地理环境、交叉跨越等情况', '发现沥富5921线0119号塔右地线小号侧挂点金具发热现象1）全线登杆检查放电间隙距离是否符合设计要求', '检查放电电极是否安装牢固；对不符合要求的放电间隙进行调整1）委托杭州输电运检工区负责对沥阳5931线119#、126#和138#地线金具发热严重的缺陷进行处理', '同时完成对500kV沥阳线金具装置检查和更换根据线路高程数据显示', '直升机巡检发现500kV线路地线金具发热缺陷500kV沥阳5931线起于安徽芜湖500kV河沥变', '在巡检中发现沥富5921线119号、126号、138号塔地线挂点金具发热严重缺陷2013年3月22日', '发现沥富5921线119号、126号、138号塔地线挂点金具发热', '确保耐张段内至少有一端可靠接地；对有地线金具直接接地的情况']","('需停电处理', 'C类修检', ['根据红外测温测量数据及外观检查', '金具连接点电流腐蚀加快', '重点检查绝缘子、跳线', '检查对塔身有无风闪放电痕迹', '检查导地线绝缘子金具是否有异常情况', '检查线路走廊内是否有与导线电气间隙小的物体导致放电等当日航巡作业时', '另外两名航检员分别操作红外检测设备和可见光检测设备', '即在线路一侧巡视时检查铁塔三相导地线及金具直升机能在距离塔头15米左右的距离进行悬停检查', '尤其在山区和河湖港汊之地优势尤其明显加强验收及检修过程中放电间隙距离的检查', '放电电极是否安装牢固。负责对直升机的地面看护、治安保障工作'])",47-浙江-升机巡检发现500kV线路地线金具发热缺陷
输电线路,导线,异物,"['现场附近未发现造成放电的异物', '均无放电痕迹220kV蓄泰I线#94-95上相导线1号、4号子导线上表面有放电痕迹220kV蓄泰I线#95塔架空地线金具无放电痕迹220kV蓄泰I线#95塔架空地线接地引线无放电痕迹由故障录波图可以看出', '上相导线1号、4号子导线上表面有放电痕迹经现场调查得知', '上相导线1号、4号子导线上表面有放电痕迹']","('需停电处理', 'A类修检', ['及时发现并拆除导线刮覆异物', '检查现场', '并未发现可疑的塑料布等易漂浮物1、加强对易漂浮物的管理', '指导、帮助农户进行加固。近期对线路通道附近发现的废弃的塑料布、破损地膜、驱鸟彩带等开展清理工作'])",48-泰安-220kV蓄泰I线故障分析报告-重合成功-外力破坏-异物短路-20160510
输电线路,绝缘子,绝缘子故障,['该装置通过对绝缘子串悬挂载荷或线夹出口处导线倾角、绝缘子串风偏角的实时监测'],"('需停电处理', 'B类修检', [])",48-湖北-输电线路状态监测系统发现500kV输电线路导线覆冰
输电线路,nan,故障,[],"('需停电处理', 'B类修检', [])",49-湖北-硅橡胶外绝缘设备憎水性检测发现500kV交流架空输电线路合成绝缘子憎水性丧失
输电线路,nan,故障,"['故障地段位于青岛市崂山区', '线下跨越沥青路及建材市场等', '平时无大型车辆通过5月9日输电运检室运维人员下达安全隐患通知书', '，也拒说施工项目负责人故确定此处为故障点根据调控中心的故障录波分析', '也拒说施工项目负责人故确定此处为故障点根据调控中心的故障录波分析', '故障发生在2016年5月21日9时9分', '，C相发生故障。综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等', '综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等', '结合故障录波信息、闪络点痕迹等', '排除线路发生其他故障的可能性', '初步确定是外力破坏故障', '2009年1月17日投运', '部分线路为2003年投运的220kV崂水线开断形成故障点位于#158~#159档', '所属耐张段为#156~#162', '耐张段长度2043米', '，呼高分别为33米和37米5月21日上午', '呼高分别为33米和37米5月21日上午', '，气温在18℃～25℃间', '气温在18℃～25℃间', '无风巡视人员巡视至#158~#159线下', '发现现场使用水泥泵车施工', '泵车上方有多处放电痕迹现场220kV马李线#158~#159下方建二层砖房', '导线对地距离19.4米', '，垂距13.4米', '，现场停放正在施工的水泥泵车一辆', '现场停放正在施工的水泥泵车一辆', '，泵车上方多处放电痕迹清晰', '泵车上方多处放电痕迹清晰', '导线处有轻微放电痕迹', '现场泵车司机、施工负责人均承认了泵车施工对导线距离不足造成放电']","('需停电处理', 'B类修检', ['确认故障点及故障原因为220kV马李线#158~#159线下水泥泵车施工对导线距离不足放电从本次故障点查找和故障原因分析', '应加强对固定施工点的回访和重点监视对象二是对特种作业车辆的安全教育、护线宣传不够', '加强巡视频次', '对交跨距离不足、外力多发点等地方加装视频、图片监控系统', '加装警示标志、警示灯灯警示工具', '加强线路巡视力度', '使可预见性的外力点处于可控、在控、能控的状态3、加强线路的防外破和电力法的宣传教育'])",49-青岛-220kV马李线5月21日外力破坏故障分析报告-重合不成-外力破坏-违章施工-20160521
输电线路,绝缘子,绝缘子故障,['结合停电处理配网架空线路的悬式盘形绝缘子不进行零值检测'],"('需停电处理', 'B类修检', [])",5-吉林-红外检测10kV配电线路悬式盘形绝缘劣化发热
输电线路,nan,故障,"['其他设备汤新线#1-#8、#88-#130、#139-#144区段安装防舞动相间间隔棒97支打夯车吊臂放下后检查放电痕迹', '线路全长48.44公里', '起止杆号#1-#144', '#1-#8与汤沈线#1-#8同塔', '居左；#88-#130、#139-#144与福新线#99-#141、#150-#155同塔', '居左绝缘配置汤新线全线直线杆塔、耐张杆塔吊串绝缘子上方装设防鸟刺气象概况故障发生后', '公司立即组织人员赶赴现场进行故障巡视', '根据保护动作及测距情况', '重点对#30-#37区段进行巡查', '发现#31-#32区段右相导线有放电痕迹', '巡视其他区段未发现异常', '确定该处为故障点汤新线#31-#32跨乡间道路', '现场发现距故障点1公里外停放打夯车一辆', '打夯车吊臂顶端有放电痕迹', '，打夯车在行驶过程中为保持车辆稳定性', '打夯车在行驶过程中为保持车辆稳定性', '吊臂没有完全放下（打夯车吊臂对地夹角70°、全长22.5米', '经计算吊臂顶端距地面21.14米）', '穿越线路时吊臂碰触导线放电', '在线路跨越道路等区段安装警示标识']","('需停电处理', 'B类修检', ['对吊车等大型施工机械的排查整治力度不够', '加大对吊车司机等大型施工机械司机的排查教育。二是通过电话、短信、发放宣传单等形式对其进行安全教育'])",5-烟台-220kV汤新线故障分析报告-重合不成-外力破坏-违章施工-20150212
输电线路,nan,故障,"['，分析判断故障点应在#10-#15区段', '分析判断故障点应在#10-#15区段', '14时50分人员到达现场', '，风力7～8级', '，阵风9级', '，大风夹杂飞雪', '，能见度极低', '，根据现场情况判断该次跳闸是由线路舞动造。成现场看', '根据现场情况判断该次跳闸是由线路舞动造', '已安装防舞相间间隔棒的导线基本能抑制导线覆冰舞动', '起止杆号#1-#70', '线路故障区段#12-#13位于两座山之间2011年建设投运时', '220千伏金北一线原设计未考虑防舞动措施、未安装防舞动相间间隔棒；220千伏金北二线按省公司防舞动治理原则加装防舞动相间间隔棒5支14日', '，烟台供电公司再次派人前往查找故障', '烟台供电公司再次派人前往查找故障', '，山路难行', '，#10-#13区段无法到达', '#10-#13区段无法到达', '但在对#13-#15区段巡视时发现导线有覆冰现象220千伏金北一、二线#12-#13区段位于山区', '，线路南高北低', '，根据当天气象情况', '，确认为导线覆冰舞动造成相间短路引发故障故障区段220千伏金北一线未装相间防舞间隔棒', '确认为导线覆冰舞动造成相间短路引发故障故障区段220千伏金北一线未装相间防舞间隔棒', '220千伏金北二线虽安装有5支防舞间隔棒', '，加之故障当天恶劣的天气', '加之故障当天恶劣的天气', '也未能防止导线舞动220千伏金北一线故障档导线未加装相间防舞间隔棒及220千伏金北二线虽加装有防舞间隔棒', '，相间间隔棒未能起到防舞动作用', '相间间隔棒未能起到防舞动作用', '是造成本次故障的主要原因1、对220千伏金北一线#12-#13区段补装防舞动相间间隔棒对所有同塔双回、垂直排列、未实施舞动治理的线路加装防舞动相间间隔棒']","('需停电处理', 'B类修检', ['部分线路区段未安装防舞相间间隔棒或虽已安装', '加强恶劣天气的线路特巡工作', '及时提前调整运行方式并进行停电避险'])",5-烟台-220kV金北一、二线故障分析报告-重合闸未动-冰害-舞动-20160213
输电线路,导线,导线故障,"['输电运检人员对霞沙线#81-#96区段导线及#50-#70区段线路进行排查', '发现上相导线两根子导线均有长约0.7米的放电麻点', '用望远镜观测发现导线有断股', '仔细观察该档地线以及其他相导线', '根据导线放电痕迹及故障信息', '该档地线及其他相别导线均未发现异常', '故判断是霞沙线上相导线舞动', '导致导线与地线距离不足引发放电造成跳闸该线路于2010年已全部安装相间防舞间隔棒', '造成相间间隔棒配套金具与导线发生摩擦而导致导线断股的情况根据省公司2012年《关于加强对安装防舞动相间间隔棒线路巡视检查的通知》、2013年《关于检查防舞动间隔棒导线断股的通知》', '在间隔棒挂点位置由于微风振动造成导线断线教训', '2014年结合线路实际情况对线路部分安装尺寸过长易发生金具磨擦导线的相间间隔棒进行了排查、拆除', '上相导线舞动幅度过大', '造成上相导线对架空地线放电']","('需停电处理', 'A类修检', ['烟台供电公司公司对霞沙线进行了防舞动间隔棒安装后期运行过程中出现了间隔棒安装长度与导线间距存在偏差', '2014年对长度不符合相间距离的间隔棒进行了拆除', '该故障区段保留相间间隔棒1支后期运行过程中出现了间隔棒安装长度与导线间距存在偏差', '2014年对长度不符合相间距离的间隔棒进行了拆除', '已安装相间防舞间隔棒的区段发生轻微舞动或未发生舞动该故障档防舞间隔棒安装数量不足是造成本次故障的主要原因。综合近10年来的工作经验', '自对输电线路进行加装防舞动间隔棒之后', '而本次发生舞动的霞沙线#91-#92区段由于拆除了相间间隔棒', '应继续加强防舞动间隔棒的安装', '加强恶劣天气的线路特巡工作', '及时提前调整运行方式并进行停电避险。翻越山峰的爬坡线路；翻越山脊的爬坡线路；山峰山顶线路；山脊顶部线路'])",5-烟台-220kV霞沙线事故分析报告-重合闸未动-冰害-舞动-20160213
输电线路,导线,导线故障,"['加之该线路采用斜排列双分裂导线', '两根子导线极易发生反转', '造成部分间隔棒金具与导线发生摩擦而导致导线断股', '该线路已发现多处间隔棒金具与导线摩擦的情况根据省公司2012年《关于加强对安装防舞动相间间隔棒线路巡视检查的通知》、2013年《关于检查防舞动间隔棒导线断股的通知》', '在间隔棒挂点位置由于微风振动造成导线断线教训', '2014年结合线路实际情况对线路部分安装尺寸过长易发生金具磨擦导线的相间间隔棒进行了排查、拆除']","('需停电处理', 'A类修检', ['已安装相间防舞间隔棒的区段发生轻微舞动或未发生舞动该故障档未安装防舞间隔棒是造成本次故障的主要原因。综合近10年来的工作经验', '自对输电线路进行加装防舞动间隔棒之后', '而本次发生舞动的龙汤一线#12-#13区段由于拆除了相间间隔棒', '应继续加强防舞动间隔棒的安装', '加强恶劣天气的线路特巡工作', '及时提前调整运行方式并进行停电避险'])",5-烟台-220kV龙汤一线故障分析报告-重合闸未动-冰害-舞动-20160213
输电线路,线夹,松动、脱落、损坏,"['直升机飞行检查沥富5921线、沥阳5931时同时发现有3基杆塔的地线金具发热严重', '分别为119#、126#和138#', '直升机巡检发现500kV输电线路地线悬垂线夹断裂沥阳5931线89#-239#由杭州局管辖', '发现沥阳5931线168#架空地线同样发生一串线夹脱落']","('不需停电处理', 'D类修检', ['使得金具连接点电流腐蚀加快', '引起线夹连接孔首先断裂由此可以判断放电间隙安装不正确是导致地线金具掉串和发热的主要原因进一步分析', '最终造成承力点锈蚀加快', '地线的另一串没有放电间隙的金具串则没有出现电蚀的情况由此可以判断放电间隙安装不正确是导致地线金具掉串和发热的主要原因。利用直升机对输电线路巡视'])",50-浙江-直升机巡检发现500kV输电线路地线悬垂线夹断裂
输电线路,nan,故障,"['15时23分经巡视发现220kV峪惠线#6-#7左相档内导线有麻点', 'ADSS光缆在#7杆悬挂点处断开', '，该光缆已于当天全部拆除', '该光缆已于当天全部拆除']","('需停电处理', 'B类修检', ['未能进地及时拆除', '造成跳闸。班组对潜在隐患的关注程度以及对外委队伍的巡视质量检查力度不够', '没有及时发现处理此处隐患', '及时发现光缆各类缺陷并制定针对性措施3、加强ADSS光缆专项巡视检查力度', '运维班组和外委防护队伍加强光缆电腐蚀观测和金具锈蚀检查', '每月检查一次'])",50-淄博-220kV峪惠线故障情况汇报-重合不成-外力破坏-20160521
输电线路,nan,故障,"['现场分析该处过热属于危急缺陷110kV居航线#20耐张杆塔进行红外成像检测时', '发现左相跳线预绞丝式直线连接器连接部位温度异常并对该连接器进行了精确测温', '选择不同的成像角度拍下清晰的图谱', '所示对图谱认真分析后发现110kV居航线#20左相跳线预绞丝式直线连接器连接部位温度异常', '表面最高温度达到161.0°C', '当时居航线负荷电流323.6A', '环境温度31.5°C根据《DL/T664-2008带电设备红外诊断应用规范》中的第10条缺陷类型的确定及处理方法和附录A电流致热型设备缺陷诊断判据中金属部件与金属部件的连接中接头和线夹部位缺陷性质的判断', '，故障特征为接触不良', '，热点温度＞130°或δ≥95%属于危急缺陷完工后经红外检测复测', '热点温度＞130°或δ≥95%属于危急缺陷完工后经红外检测复测', '，缺陷处理验收合格1）.迎峰度夏期间加强大负荷、重要输电线路耐张杆塔线夹及连接部位的红外测温', '缺陷处理验收合格1）.迎峰度夏期间加强大负荷、重要输电线路耐张杆塔线夹及连接部位的红外测温', '对新建线路投运一年及老旧线路进行所有杆塔连接部位及导线压接管的红外测温对投运时间20年以上老旧线路', '特别是110kV以下等级线路', '，国网荆州供电公司110kV居航线（原周航线）2012年4月投入运行,2013年7月迎峰度夏期间', '国网荆州供电公司110kV居航线2012年4月投入运行,2013年7月迎峰度夏期间', '对大负荷、主要输电线路的耐张杆塔耐张线夹、各连接部位进行了红外成像检测7月15日在检测中发现110kV居航线#20左相跳线预绞丝式直线连接器连接部位温度异常', '表面最高温度达到161.0°C', '当时居航线负荷电流323.6A', '环境温度31.5°C']","('需停电处理', 'B类修检', ['也应在设备停电检修时', '对连接点的螺栓进行全面紧固。可采取加敷引流线、分流条的形式来提升导电性能'])",51-湖北-红外热像检测技术发现110kV居航线#20左相跳线预绞丝式直线连接器过热
输电线路,nan,故障,"['由故障录波图可以看出', '故障发生时间为2016年05月27日11时18分', '，C相发生故障', '，故障后一个周波内', '，故障相一次电压由故障前的135.34千伏下降到37.24千伏', '故障相一次电压由故障前的135.34千伏下降到37.24千伏', '故障相一次电流由故障前的0.7千安上升到19.2千安', '，此次跳闸的保护动作表现为高阻接地性质', '此次跳闸的保护动作表现为高阻接地性质', '#1-#29与莱钢线#1-#29同塔架设', '#30-#42与钢北线#2-#14同塔架设', '#43-#62与北棋线#3-#22并架', '本线路为左线线路故障区段#49-#50位于莱芜市钢城区里辛街道办事处玥庄村附近', '故障点距离#49塔53米', '，前期未发现有施工活动现场巡视时', '前期未发现有施工活动现场巡视时', '，西南风', '，气温在20℃～25℃之间', '气温在20℃～25℃之间', '相对湿度为65%RH', '，海拔184米根据故障测距数据', '海拔184米根据故障测距数据', '棋山站侧测距4.1公里大约在该线路#47杆塔附近', '国网莱芜供电公司制定了以220kV棋山线#42-#52区段为重点经巡视发现220kV莱棋线#49-#50档内下相导线有放电痕迹', '所示；对应位置地面上有放电痕迹', '所示经询问附近人员得知在11点18分左右此处曾临时进行吊装作业', '经巡视其他区段未发现异常', '线路跳闸为单相接地故障', '在220kV莱棋线#49-#50区段C相导线发现了放电麻点和地面车辆轮胎放电痕迹', '，综合现场情况和当时自然条件', '综合现场情况和当时自然条件', '确认该处为吊车施工碰线', '']","('需停电处理', 'B类修检', ['除在施工点安装警示标志外', '在工矿厂区内部、大棚、鱼塘、道路、水渠、企业、村居等处同样加装各类警示标志', '警示、提醒周边人员""高压危险""。对存在施工点的线路加装在线视频监拍装置', '悬挂安全警示牌、下发安全告知书、采取通道外委等措施。对吊车等大型施工机械的排查整治力度不够3、对吊车等大型机械司机的信息掌控和宣传力度不足1、对肇事车辆司机及所属公司进行线路防护区施工安全教育', '增加通道防护工作的监督检查频次'])",51-莱芜-220kV莱棋线故障分析报告-重合不成-外力破坏-吊车碰线-20160527
输电线路,nan,故障,[],"('需停电处理', 'B类修检', [])",52-湖北-红外热像仪检测导线引流板过热缺陷
输电线路,杆塔,杆塔故障,"['220kV栾家变电站保护测距3.26公里约在该线路#85杆塔处', '第1巡视小组工作人员巡视至该线路#89杆塔时', '发现该杆塔左相受电侧防振锤处缠有驱鸟彩带', '右相送电侧导线上有放电麻点故障杆塔位于葡萄、樱桃园中']","('需停电处理', 'B类修检', ['公司加强了对反光膜、驱鸟彩带的回收治理工作', '协助果农绑扎、固定等治理措施落实不够及时、全面', '全面开展线路隐患的排查工作', '对排查出的问题', '明确责任人和整改要求', '有整改时限2、进一步做好线路沿线群众安全教育宣传3、进一步加大对反光膜、驱鸟彩带等易漂浮异物的回收治理力度4、开展驱鸟彩带等漂浮物集中整治活动。严格落实输电线路通道属地化防护要求', '加强对通道防护工作的监督检查', '不定期通报检查结果'])",52-烟台-220千伏东栾线外破故障分析报告-重合闸未动-外力破坏-异物短路-20160531
输电线路,绝缘子,绝缘子故障,"['同时于2013年3月该线路停电大修期间对所有重冰区的瓷质绝缘子铁帽进行了锌环加装', '绝缘子的机械强度和电气性能正常', '上述8基杆塔锈蚀均发生在容易积污的直路杆塔悬垂绝缘子串和耐张杆塔的跳线绝缘子串', '绝缘子铁帽产生了一定的氧化锈蚀', '2012年2月±800kV复奉线停电进行绝缘子外观检查的过程中发现位于恩施州咸丰县丁寨乡天上坪村的重冰区段#957-#964', '共8基杆塔出现了瓷质绝缘子铁帽锈蚀情况其中#957-#963为30mm重冰区、#963-#964为20mm重冰区', '#958-#964相应的导线串、跳线串绝缘子铁帽上发生了不同程度的锈蚀情况']","('需停电处理', 'C类修检', ['在某些使用场合也可以采用锌环对铁帽加强腐蚀保护'])",53-湖北-在线视频监测发现瓷质绝缘子铁帽锈蚀
输电线路,导线,导线故障,"['在#7～#11区段分2组进行巡视的巡检方案导线异物短路现场照片如图1、2所示', '导线下方残留部分烧焦的彩带', '导线B相有明显的放电痕迹', '巡视人员发现#7-#8段导线靠近#7杆侧线下发现部分有烧灼痕迹的彩带', '并运用望远镜在B相导线发现明显相间放电痕迹']","('需停电处理', 'A类修检', ['巡视小组对该区段进行了重点排查', '对大规模、长时段的异物隐患加强监控3、加强对沿线群众的电力设施保护的宣传教育通过对线路的巡视', '对大规模、长时段的异物隐患加强监控3、加强对沿线群众的电力设施保护的宣传教育加大对通道、周边环境的治理力度不够', '对大规模、长时段的异物隐患加强监控', '必要时进行蹲守2、加强电力设施保护的宣传教育', '提高线路运行质量3、加强对大棚密集区、西瓜种植区、彩带缺陷高发区的特巡工作'])",53-滨州-220kV双河线跳闸故障报告-重合不成-外力破坏-异物短路-20160531
输电线路,nan,故障,"['热像特征此设备发热属于一般缺陷国网鄂州供电公司于2010年将110kV输电线路所有导线接点连接器由并沟线夹更换为创通线夹', '导线接点过热隐患大幅下降', '但由于个别接点安装质量达不到要求', '，在运维过程中坚持发现一处', '在运维过程中坚持发现一处', '，在2013年带电红外测温过程中仅发现一处过热点', '在2013年带电红外测温过程中仅发现一处过热点', '国网湖北省电力公司鄂州供电公司2013年迎峰度夏期间对全部49条110kV输电线路577基耐张杆塔导线接点进行了带电红外测温07月28日在检测110kV沙王潮线路导线接点过程中发现012号杆A、B、C三相导线创通线夹最高温度分别为A相37.6℃、B相64.9℃、C相42.7℃', '参照《带电设备红外诊断应用规范》DL/T664-2008附录A电流致热型设备缺陷诊断判据表A.1电流致热型设备缺陷诊断判据', 'B相创通线夹存在一般过热缺陷110kV沙王潮线于2003年09月26日投运', '线路全长4.647km', '，导线型号LGJ-185/30', '，线路负荷控制极限72MW', '线路负荷控制极限72MW', '测温时线路有功负载26.663MW']","('需停电处理', 'B类修检', ['2014年计划将496基35kV输电线路耐张杆塔导线接点连接器由并沟线夹更换为创通线夹', '并降低输电线路运维检修工作量'])",54-湖北-红外测温发现110kV线路创通线夹过热缺陷
输电线路,nan,故障,"['表2根据调控中心的故障录波分析', '故障发生在2016年6月11日6时05分', '故障录波测距离胶州站15.43kM', '，按照公司要求', '，输电运检室组织各班组进行ADSS光缆隐患排查', '输电运检室组织各班组进行ADSS光缆隐患排查', '通过排查共计发现ADSS光缆隐患17处', '其中16处属于废旧光缆', '计划于6月底之前全部拆除；1处在运ADSS光缆由于运行时间长、老化严重', '，建议列项目', '，结合停电进行更换对于在运的220kV兴里线光缆', '结合停电进行更换对于在运的220kV兴里线光缆', '由于运行时间较长、老化严重', '，结合停电对ADSS光缆更换为OPGW光缆', '结合停电对ADSS光缆更换为OPGW光缆', '220kV胶挪线线路全长38.47km', '，于2014年11月12日投运线路为原220kV岛胶、沧黄线经多次开断改造形成', '于2014年11月12日投运线路为原220kV岛胶、沧黄线经多次开断改造形成', '运维单位为国网青岛供电公司输电运检室故障点位于#58~#59档', '所属耐张段为#52~#62', '耐张段长度3444米', '，运行时间已达27年故障地段位于青岛市城阳区', '运行时间已达27年故障地段位于青岛市城阳区', '线路跨越公路（线路在前', '，胶挪线#58、#59均为水泥杆', '胶挪线#58、#59均为水泥杆', '导线对地距离9.7米', '符合安全距离要求6月11日早晨', '，气温在18℃～22℃间', '气温在18℃～22℃间', '风力3-4级查阅台账在胶挪线#59牵前后', '实际故障点在#58`59档内', '，与调度通知吻合。到达故障现场后', '，工作人员对断落的ADSS光缆断点及放电点等进行了勘察分析', '工作人员对断落的ADSS光缆断点及放电点等进行了勘察分析', '，发现ADSS光缆为原崂胶线废旧的ADSS光缆（14年底以及15年线路改造', '发现ADSS光缆为原崂胶线废旧的ADSS光缆（14年底以及15年线路改造', '线路全线已更换为OPGW）', '断点位于胶挪线#59杆小号侧', '具体原因为电腐蚀造成ADSS光缆外绝缘受损、破断', '光缆自重基本由光缆内芯承受', '长期运行后在风力作用下导致ADSS光缆断落']","('需停电处理', 'B类修检', ['导致线路故障。从本次故障点查找和故障原因分析', '暴露出的问题是线路ADSS隐患排查不到位', '对废旧光缆存在的缺陷隐患及缺陷隐患的严重程度排查不仔细；对排查出来的隐患问题严重性认识不足', '并及时安排处理', '导致导线对光缆放电引起跳。闸加强ADSS光缆隐患排查力度和深度', '进一步安排专门的登杆检查拍照', '要切实认真进行排查', '发现隐患及时处理对已排查出来的废旧ADSS光缆隐患', '对不需要停电拆除的及时安排计划于6月底前完成', '对需要停电拆除的', '结合220kV线路停电计划进行拆除'])",54-青岛-220kV胶挪线6月11日跳闸故障分析报告重合成功-其他-20160611
输电线路,杆塔,杆塔故障,"['德州公司制定了以220kV华平线#98杆塔为中心', '巡检人员判断#97、#98号杆塔发生故障的几率较高', '属于国网山东省电力公司资产故障段始于#93杆塔', '故障杆塔段为#97-#98', '杆型为220ZG1线路故障杆塔所在区段平面示意图请详见下图气候类型为暖温带半干旱大陆性季风气候']","('需停电处理', 'B类修检', ['查找类似情况', '加强护线宣传'])",55-德州-220kV华平线故障分析报告-重合不成-外力破坏-违章施工-20160612
输电线路,nan,故障,[],"('需停电处理', 'B类修检', [])",55-湖北-红外热像检测发现220KV樊东二回#037杆耐张线夹发热
输电线路,接地电阻,测量值不合格,"['根据保护值推算故障点应在220kV华苗线#26塔附近', '估计大风造成的异物和雷击可能性较大220kV华苗线现场测量的23#-26#接地电阻均小于5欧姆']","('需停电处理', 'A类修检', [])",56-德州-220kV华苗线故障情况汇报-重合不成-雷击-20160615
输电线路,杆塔,杆塔故障,['防止了因取土造成的杆塔基础受损'],"('需停电处理', 'B类修检', [])",56-湖北-视频监控设备监控输电线路附近违章施工、违章作业或危及线路运行的其他异常情况等
输电线路,杆塔,电气故障,"['考虑到线路故障相别及线路运行环境等因素', '对220kV杆塔保护角均不大于0度5.3对位于山坡的杆塔', '应在相邻杆塔各安装1组', '#34位于安城乡兴城街北侧山坡上当巡视人员巡视到220kV石长I线#34杆塔时发现上线合成绝缘子上、下均压环上有明显的放电痕迹', '同时巡视人员在220kV石长I线#32杆塔接地装置也有明显放电痕迹']","('需停电处理', 'B类修检', ['可考虑安装带串联间隙的线路避雷器。5.4进一步降低杆塔接地电阻', '特别是对处于山区等土壤电阻率大的地区的杆塔通过埋设降阻模块、延长接地网等方式进行降阻处理', '可在易绕击相上安装带串联间隙的线路避雷器或在避雷线上安装侧针以减小保护角'])",57-济南-220kV石长I线故障分析报告-重合成功-雷击-20160613
输电线路,绝缘子,放电均压环螺栓松,"['2.500kV玉军一回A、C相连续多片绝缘子放电', '暂未形成贯通性放电形态', '详见10月31日报告附图2、3科技开发公司紫外检测小组发现缺陷立即向上级领导和主管单位进行了汇报传统的放电异常判别方法有听声音和夜间观察放电等2）输变电设备各具体设备部位检测特点复合绝缘子芯棒护套开裂及在工频运行电压下电晕放电隔离开关端部均压环电晕放电均压环表面电晕耐张串均压环表面电晕悬垂串均压环表面尖端放电导线断股电晕放电导线表面尖端放电判断绝缘子串是否存在连续放电', '连续放电的绝缘子数量', '绝缘子是否存在贯通性放电', '初步得出检测距离、增益、气压、温度、湿度等因素对测量结果的影响1.更换500kV玉军一回龙门架线路侧B相绝缘子串带电侧第2、4片绝缘子', '国网湖北电力公司检修公司科发公司按反措计划正在对公司所辖变电站、换流站、特高站及输电线路重污区杆塔绝缘子进行紫外光检测工作']","('需停电处理', 'C类修检', ['所以听声音的方法无法排除干扰因素和主观因素', '这就需要在日常运行维护中着重跟踪', '检修中进行优先处理这类绝缘子出现电晕的情况比较少见', '为采取合理的维护措施提供可靠的依据通过在现场进行大量的试验', '摸索紫外检测技术在输变电设备上的应用', '总结出缺陷设备紫外检测的规律', '形成输变电设备紫外检测诊断导则', '可用于今后指导输变电设备运行维护及研究工作由于设备的材料不同', '各种设备三个电晕强度等级的划分也是不一样的我们在长期的现场设备检测中', '积累了一定检测检验', '判断出实际检测结果在日常检测中如果检测到导线的放电就需要首先判断是否是由于污染', '这样就基本可以排除污染导致的放电积累的大量的数据', '收集了宝贵的的紫外典型图片通过现场检测数据的初步积累', '发现紫外线成像仪对带电检测多股导线部分断裂、瓷瓶的裂纹、复合绝缘子局部缺陷等情况有非常直观和简便的检测本次检测结果对下一步进行绝缘子缺陷的深入分析判断', '进一步完善判断设备异常的检测判据提供了重要的参考依据。检测获得的重要资料为进一步完善判断绝缘子等设备异常的检测判据打下了良好的基础'])",57-湖北-紫外光检测发现500kV绝缘子严重放电
输电线路,拉线,拉线故障,"['判断故障可能为雷击造成220kV园五线#73中相绝缘子下均压环、导线放电痕迹220kV园五线#73中相右侧拉线UT、爬梯放电痕迹220kV园五线#73中相右侧拉线抱箍穿钉放电痕迹', '右侧电杆爬梯脚钉处、拉线UT线夹及拉线抱箍穿钉处有明显放电痕迹']","('需停电处理', 'B类修检', ['加装避雷器', '加强避雷线运行维护工作', '定期开展开夹检查'])",58-泰安-220kV园五线故障分析报告-重合不成-雷击-20160613
输电线路,线夹,线夹故障,"['对该线路导线接点进行了红外热成像检测上相和中相过流线创通线夹在进行红外热成像检测时', '发现4#和7#过流线创通线夹温度异常并对该两基三处导线接点进行了精确测温', '判断热像特征是以线夹和接头为中心的热像', '4#耐张转角塔右相过流线创通线夹、7#双回路终端耐张塔右侧']","('不需停电处理', 'D类修检', ['大量事实说明红外红外热成像检测技术能够行之有效的发现设。部分设备连接金属部件强度低、质量差', '避免由于螺栓以上对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对接头的处理将更具针对性'])",58-湖北-红外线测温发现110千伏输电线路 过流线发热故障
输电线路,导线,导线故障,"['初步判定#165号塔左上相导线处为故障点500kV上泰Ⅰ线#165杆塔及故障点照片见图1-图4雷击放电通道一般是自然状态下距离最短的通道', '故障巡视发现#165塔C相3号子导线及其上方塔材有明显放电痕迹', '经登塔检查发现上泰Ⅰ线#165塔C相3号子导线及其上方塔材有明显放电痕迹', '初步分析为风偏导致导线对塔身放电引起跳闸地处平原地区', '三相导线绝缘配置采用悬垂串结构', '风速达每秒30m/s以上经登塔检查发现上泰Ⅰ线#165塔C相3号子导线及其上方塔材有明显放电痕迹']","('需停电处理', 'A类修检', ['检查线路其余区段是否受风偏影响情况', '重点检查金具、绝缘子等', '发现问题及时处理', '对#165现场登塔检查及周边巡视', '故排除异物短路的可能。4.2缺乏观测和预警手段'])",59-检修公司-500kV上泰Ⅰ线06月13日风偏故障分析报告-重合不成-风偏-20160613
输电线路,导线,导线故障,"['初步判定#22号塔中相导线处为故障点图3500kV上泰Ⅱ线#22塔B相下均压环放电点雷击放电通道一般是自然状态下距离最短的通道', '故障巡视发现#22塔B相导线及其附近塔身有明显放电痕迹', '经登塔检查发现上泰Ⅱ线#22塔B相导线及其上方塔材有明显放电痕迹', '初步分析为风偏导致导线对塔身放电引起跳闸地处平原地区', '风速达30m/s以上经登塔检查发现上泰Ⅱ线#22塔B相导线及其上方塔材有明显放电痕迹']","('需停电处理', 'A类修检', ['检查线路其余区段受风偏影响情况', '重点检查金具、绝缘子等', '发现问题及时处理。5.2委托咨询院对线路开展防风偏校核分析', '对#22现场登塔检查及周边巡视', '故排除异物短路的可能'])",59-检修公司-500kV上泰Ⅱ线06月13日风偏故障分析报告-重合成功-风偏-20160613
输电线路,杆塔,故障,[],"('需停电处理', 'B类修检', ['并通知各线路运行维护单位做好相关措施'])",59-湖南-输电线路山火卫星监测发现山火
输电线路,绝缘子,绝缘子故障,"['巡视人员根据放电痕迹及周围环境进行故障原因分析B相绝缘子于2012年5月份投运', '放电绝缘子及正下方的地面上均有鸟粪', '发现#62杆上均压环、绝缘子伞群、接地极均有放电痕迹']","('需停电处理', 'C类修检', ['加强运行管理', '对鸟粪污染和表面脏污的绝缘子及时安排带电清扫。加强防鸟装置运维管理', '及时更换不符合安装要求或失效的防鸟装置'])",6-临沂-220kV莒水线故障分析报告-重合成功-鸟害-20150220
输电线路,熔丝,熔丝座、熔丝接头发热,"['热像图分析10kV柱上跌落式开关上、下引线与开关接触部位发热', '右侧熔丝管温差6.0K', '运行中吸水膨胀堵塞熔丝管']","('需停电处理', 'C类修检', [])",6-吉林-红外检测10kV柱上跌落式熔断器熔丝管发热
输电线路,杆塔,电气故障,"['表4故障时段天气故障时线路附近气象台站天气基本情况及线路关系表根据故障测距数据', '青岛供电公司制定了以220kV琅董II线59杆塔为中心', '巡检人员判断#56~#61号杆塔发生故障的几率较高', '起止杆塔号#1~146', '工作人员发现该段线路杆塔大多在丘陵高处或山顶', '杆塔主材及辅材均有不同程度的结冰凌现象', '发现220kV琅董II线#58~60杆塔均有一定程度的结冰凌现象']","('需停电处理', 'B类修检', ['排除线路外力、杂物、绝缘子闪络等导致线路故障的可能性结合以前发生的舞动现象', '需要继续排查', '加装微气象监测装置和图像视频监控装置', '加强故障区段的监控', '加强山区等人员难以到达或巡视效率较低的线路区段监控'])",6-青岛-220kV琅董II线2月13日舞动故障分析报告-重合闸未动-冰害-舞动-20160213
输电线路,绝缘子,绝缘子故障,"['500kV岱泰线复合绝缘子断串故障分析报告根据现场树木受损情况及咨询当地气象局', '风速达30m/s以上对换下的复合绝缘子进行外观检查', '外观良好；发生断裂的两支复合绝缘子球头处有明显的变形', '而故障相V形串左串未发生断裂的复合绝缘子的球头未发现明显的弯曲变形对断裂的复合绝缘子进行解剖', '发现绝缘子芯棒除断裂处外其他部位均无异常近几年极端恶劣天气频发', '500kV岱泰线#50塔C相右串和#51塔C相右串复合绝缘子断裂', '导线被V形串左串绝缘子悬挂在铁塔曲臂附近', '#50塔、#51塔C相复合绝缘子更换完毕500kV岱泰线投运于2014年5月26日', '复合绝缘子呈V形结构布置', '在故障区段加装双V串绝缘子']","('需停电处理', 'B类修检', ['检查断裂的复合绝缘子', '可以排除复合绝缘子脆断的可能性；解剖时', '可以排除复合绝缘子因芯棒电腐蚀引起断裂的可能综合现场情况及实验室解剖分析认为'])",60-检修公司-500kV岱泰线复合绝缘子断串故障分析报告-重合不成-其他-20160613
输电线路,导线,导线故障,"['查找线路故障点四旋翼无人机俯拍了距离变电站21km最近的61#与62#杆塔之间导线正下方的两处茂密灌木丛', '无人机航拍到了跨越某高速公路63#与64#杆塔之间的导线放电后痕迹B相六分裂导线中三根导线的放电痕迹（位于63#与64#杆塔的第三、四间隔棒间', '有金属异物弹起触碰到导线引起放电', '于中午12:20,操作员利用四旋翼无人机巡查跨越某高速公路的63#与64#杆塔之间导线', '在档距中段的导线上清晰、准确地拍摄到导线放电后的痕迹']","('需停电处理', 'A类修检', ['通过调整姿势对线路进行细微观察'])",60-湖南-输电线路无人机外破点巡查发现放电点
输电线路,引流板,发热,"['发现该发热情况后立即安排对问题相压接板发热情况进行了严密监控、测试通过监测几日温差无明显降低后于6月27日上午9作业中发现该问题相压接板发热情况是由于压接板松动引发', '其他子线引流板温度43.9℃']","('需停电处理', 'C类修检', ['应在高温大负荷期间对引流线压接板加强红外热像测温工作。应不定期对发生过引流板发热和处于风口易舞动的引流板进行监测'])",61-冀北-红外热像测温发现220kV侯岛二线13#塔压接板发热缺陷
输电线路,nan,故障,"['220kV岱李I线由泰安、济宁公司两家单位共同管辖', '，其两侧变电站分别位于泰安地区境内', '其两侧变电站分别位于泰安地区境内', '，济宁公司管辖#66-#87段', '济宁公司管辖#66-#87段', '位于济宁市汶上县境内', '长度6.76公里根据故障测距', '故障位置大致位于#66-#67之间', '，导线型号为JL/GIA-400/35双分裂导线因现场风力仍较大', '济宁公司随即放弃登杆检查', '计划于15日全线登杆检查6月14日夜间', '济宁地区遭遇强对流天气袭击', '接庄变4条220千伏线路停电', '济宁公司将主要力量集中到了接庄变', '岱李I线登杆查找故障点工作暂时搁置', '直至6月16日接庄变抢修工作结束6月16日上午9时许', '济宁公司组织人员到达岱李I线故障现场', '分3组进行登杆检查9时50分', '#70塔登塔人员发现', '中导线相引流线与跳线支架连接部位内侧有白色放电点', '同时横担下方角钢上也有疑似放电痕迹', '杆上人员随即进行了汇报', '现场负责人确定该处为疑似故障点', '并于10时20分向济宁地调进行了汇报220kV岱李I线由泰安、济宁公司两家单位共同管辖', '，其两侧变电站分别位于泰安地区境内', '其两侧变电站分别位于泰安地区境内', '，济宁公司管辖#66-#87段', '济宁公司管辖#66-#87段', '位于济宁市汶上县境内', '长度6.76公里2016年6月13日晚', '，普遍出现雷雨并刮起强风。21时50分左右', '普遍出现雷雨并刮起强风', '强风导致220千伏岱李I线#70塔C相导线跳线支架因风偏疑似与杆塔上横担发生放电', '，线路跳闸', '']","('需停电处理', 'B类修检', ['将故障造成的损失降到最。低严格新建或改造输电线路验收环节', '安排有经验、技术过硬的人员参与线路验收'])",61-济宁-220kV岱李I线故障分析报告-重合成功-风偏-20160613
输电线路,引流板,引流板故障,['在高温大负荷期间对全线路耐张塔引流板进行红外线测温经后期专业软件分析正常温度为25.1℃'],"('需停电处理', 'C类修检', ['应在高温大负荷期间对耐张塔引流板加强红外热像测温工作。应不定期对发生过引流板发热和处于风口易舞动的耐张引流板进行监测'])",62-冀北-红外热像测温发现500kV神保二线0292号中相大号侧2、4线引流板发热
输电线路,杆塔,杆塔故障,"['故障杆塔周边遭遇飑线风（飑线风经过的地方', '确定#152塔为故障杆塔']","('需停电处理', 'B类修检', ['通过监测确定微气象区的分布及基本情况。4.3加强输电线路微地形、微气象区的运行管理'])",62-检修公司-500kV益川Ⅰ线06月14日风偏故障分析报告-重合成功-风偏-20160614
输电线路,杆塔,杆塔故障,"['故障杆塔周边遭遇飑线风（飑线风经过的地方', '确定#181塔为故障杆塔']","('需停电处理', 'B类修检', ['通过监测确定微气象区的分布及基本情况。4.3加强输电线路微地形、微气象区的运行管理'])",62-检修公司-500kV益川Ⅱ线06月14日风偏故障分析报告-重合不成-风偏-20160614
输电线路,引流板,引流板故障,['在高温大负荷期间对全线路耐张塔引流板进行红外线测温按照《DL/T664-2008带电设备红外诊断应用规范》进行分析、比对'],"('需停电处理', 'C类修检', ['应在高温大负荷期间对耐张塔引流板加强红外热像测温工作。应不定期对发生过引流板发热和处于风口易舞动的耐张引流板进行监测'])",63-冀北-红外热像就爱侧发现500kV托源四线0367号中相大号侧4线引流板发热
输电线路,线夹,线夹故障,"['工作人员在例行测试时发现红外测温图像中线夹明显有过热痕迹', 'T2代表正常温度,T0代表环境温度,经计算220kV滦周一线42#大号侧线夹的相对温差δ为88.826%', '红外测温对导线线夹类电流致热型缺陷的判断较为困难', '线夹温度为76.9℃,参照输电线路运行规程线夹的正常温度为30℃']","('不需停电处理', 'D类修检', ['对今后设备状态评价及状态检修计划的制定'])",64-冀北-红外热像测温发现220kV滦周一线42#大号侧线夹过热缺陷
输电线路,引流线,引流线故障,"['4名登杆人员相继发现220kV接湖线#02、接澳线#02、邹接I线#88、接宿线#2塔B相导线引流线有白色放电点', '强风及雷电冰雹导致220千伏接湖线#02、接澳线#02塔、邹接I线#88塔、接宿线#02塔B相导线引流线因风偏与瓷绝缘子串、塔体放电']","('需停电处理', 'C类修检', ['在以后的线路维修改造工程中', '严格输电线路技改、维修验收环节', '对耐张线路杆塔安排工作经验较为丰富的人员进行验收把关', '对不符合设计标准的重新制作更换'])",64-济宁-220kV接澳线等线路故障分析报告-重合不成-风偏-20160614
输电线路,nan,故障,"['，输电运检中心每年对处于风口易发生导线舞动、大档距及重要交叉跨越杆塔的复合绝缘子进行检测。经后期专业软件分析正常点温度为8℃', '输电运检中心每年对处于风口易发生导线舞动、大档距及重要交叉跨越杆塔的复合绝缘子进行检测经后期专业软件分析正常点温度为8℃', '发热点温度高出正常点温度94.2℃', '检测人员在对源霸一线0057号复合绝缘子红外热像检测过程中', '发现中相垂直串下串导线端第3片绝缘子棒芯发热', '，其它点正常点温度为8℃', '其它点正常点温度为8℃', '高出正常点温度94℃', '，相对湿度30％', '，按照《DL/T664-2008带电设备红外诊断应用规范》进行分析、比对', '按照《DL/T664-2008带电设备红外诊断应用规范》进行分析、比对', '']","('需停电处理', 'B类修检', ['应在每年加强对大档距、重要交叉跨越及易发生舞动区域进行红外热像测温。建议建立输电线路红外图谱库'])",65-冀北-红外热像测温发现500kV源霸一线0057号中相垂直串下串复合绝缘子棒芯发热
输电线路,杆塔,电气故障,"['注如同一时间段内发生多次故障', '以220kV枣滕II线58号杆塔为中心', '巡检人员判断#56、#57号杆塔发生故障的几率较高', '图中需标注故障杆塔及相邻杆塔编号、高程、小号侧和大号侧档距、弧垂等参数巡视未能发现故障点', '故障时段故障区段的雷电活动情况为强雷现场实测故障杆塔的A、B、C、D四个塔腿的接地电阻值均为A腿-3.4Ω、B腿-1.56Ω、C腿-2.15Ω、D腿-2.42Ω']","('需停电处理', 'B类修检', ['下一步将结合停电对绝缘子进行更换'])",65-枣庄-220kV枣滕II线-重合成功-雷击-20160614
输电线路,nan,故障,"['雷电监测系统监测金柞Ⅱ线雷击故障雷电信息查询以时钟同步性为首要原则', '距离远近作为辅助判据以第3次雷电为例进行分析同时从A相跳线下均压环和大号侧导线端均压环放电痕迹上看', '进一步证实了此次雷击故障确为一次典型的绕击故障经检查', '故障区段内4基铁塔通道内树木和边坡远远超过安全距离', '铁塔上和通道内无鸟粪和鸟类活动', '当天也未发生山火等情况该线路投运时间较早', '，避雷线保护角过大', '，输电线路绕击耐雷水平相对较低', '输电线路绕击耐雷水平相对较低', '而且山区输电线路大跨越、大档距较多', '，容易发生雷电绕击山地迎风侧导线跳闸加装线路避雷器防雷效果明显。金柞II线41-43#、55#、75#、77#、78#、81#、125#、126#、169#、170#共加装避雷器12组', '容易发生雷电绕击山地迎风侧导线跳闸加装线路避雷器防雷效果明显金柞II线41-43#、55#、75#、77#、78#、81#、125#、126#、169#、170#共加装避雷器12组', '，330千伏金柞Ⅱ线长107.469公里', '330千伏金柞Ⅱ线长107.469公里', '于1992年4月8日投运', '运维单位为陕西省电力公司检修公司故障区段位于安康市旬阳县小河镇附近', '地形为山地经巡线人员现场勘查发现87#中相跳线下均压环处和大号侧导线端均压环有明显放电痕迹', '分析线路的跳闸原因系雷击导致线路故障经查寻雷电监测系统', '2013年4月29日04时13分左右', '金柞II线沿线雷电活动较强', '其中在87#杆塔周围雷电活动频繁', '金柞II线87#坐标为经度03387#杆塔A相跳闸时间为2013年04月29日04计算得到87#杆塔A相的跳线侧绕击耐雷水平约为11.07kA', '反击耐雷水平约为89.28kA；导线侧绕击耐雷水平约为12.84kA', '反击耐雷水平约为102.74kA；而87#附近发生的雷电流幅值为-30.4kA', '，小于反击耐雷水平', '，所以从耐雷水平计算结果可初步确定本次雷击跳闸性质为绕击4月29日05时01分', '所以从耐雷水平计算结果可初步确定本次雷击跳闸性质为绕击4月29日05时01分', '渭南检修分部接调度330千伏金柞Ⅱ线故障查线通知', '迅速组织运维人员共12人进行故障查线', '于16时30分当巡查至87#塔时通过望远镜发现87#中相跳线下均压环处和大号侧导线端均压环有明显放电痕迹该段线路位于山上', '，附近无污染源故障发生时', '附近无污染源故障发生时', '，87#塔身处于山区较高地段', '87#塔身处于山区较高地段', '结合A相引流跳线串均压环及大号侧导线端均压环上的放电痕迹', '分析线路的跳闸原因系雷击导致线路故障87#塔基周围地形开阔', '无任何超高植被或障碍物', '，易于雷电绕击导线', '，山下侧为河流', '，易于雷云聚集', '，这种地形容易遭受雷击', '这种地形容易遭受雷击', '此外根据行波测距距金州变44.9公里', '87#实际距金州变46.553公里', '，天气情况为雷雨天气该故障跳线串配置为1×21片,结构高度3066mm', '天气情况为雷雨天气该故障跳线串配置为1×21片,结构高度3066mm', '干弧距离2774mm', '绝缘配置满足标准要求故障时录得雷电流水平均远远大于该基塔跳线串11.07kA的绕击耐雷水平', '故障A相又处于山地迎风侧位置', '中相跳线保护角14.4度', '与B相干弧距离2945mm相比', 'A相干弧距离2774mm恰好位于该基绝缘最为薄弱点', '沟道内雷云在经过该基杆塔时', '造成A相引流绝缘空气间隙击穿导致线路跳闸以上杆塔在雷雨天气过程中未发生雷击跳闸故障2013年4月29日', '故障区段天气情况为雷雨天气', '风力3-4级,气温在12℃～17℃间']","('需停电处理', 'B类修检', ['排除线路为外破、污闪、树害、鸟害、风偏、山火等引起线路故障因此'])",66-山西-雷电监测系统监测发现330kV金柞Ⅱ线雷击故障
输电线路,杆塔,电气故障,"['表2根据故障测距数据', '青岛公司制定了以220kV西凤线78号杆塔为中心', '巡检人员判断#77、#78、#79号杆塔发生故障的几率较高', '巡检人员于#78杆塔A相绝缘子及防震锤位置处发现故障点2）6月15日10时09分', '计划16日安排带电更换故障绝缘子查阅台账在胶挪线#78杆塔', '实际故障点在也在#78杆塔']","('需停电处理', 'B类修检', ['未能严格按照省电力公司运维检修部通知[2016]137号《关于进一步加强输电线路周边易漂浮物管理的通知》要求做好易飘浮物的综合治理工作', '严格按照省电力公司运维检修部通知[2016]137《关于进一步加强输电线路周边易漂浮物管理的通知》要求做好易飘浮物的综合治理工。作1、对辖区内临近输电线路的果园、塑料大棚等易漂浮物的集中场所开展一次集中排查'])",66-青岛-220kV西凤线6月15日跳闸故障分析报告-重合成功-外力破坏-异物短路-20160615
输电线路,nan,故障,[],"('需停电处理', 'B类修检', [])",67-山西-红外测温发现110千伏蜀柳双回预绞式耐张线夹发热
输电线路,导线,导线故障,"['并伴有亮光3）导线喷伤不严重无断股', '初步确定是异物短路故障根据简易钢结构车棚、导线上残留的喷伤痕迹', '导线对车库垂直距离5.5米']","('需停电处理', 'A类修检', ['未能严格按照省电力公司运维检修部通知[2016]137号《关于进一步加强输电线路周边易漂浮物管理的通知》要求做好易飘浮物的综合治理工作', '重点查找了平日掌握的隐患点青岛供电公司根据省公司的要求一方面充分利用属地化优势', '对线路周边保护区的易漂浮物开展清查、加固、清理工作严格按照省电力公司运维检修部通知[2016]137《关于进一步加强输电线路周边易漂浮物管理的通知》要求做好易飘浮物的综合治理工作1、对辖区内临近输电线路的果园、塑料大棚等易漂浮物的集中场所开展一次集中排查'])",67-青岛-220kV上黄线6月16日跳闸故障分析报告-重合成功-外力破坏-异物短路-20160616
输电线路,线夹,线夹故障,"['测试人员对该线路全线耐张引流线夹进行了红外热成像检测并对该线夹进行了精确测温', '并将此情况上报运检部对图谱的认真分析后发现220kV威文线1#塔A相大号侧耐张引流线夹温度异常', '判断热像特征是以线夹和引流板为中心的热像', '均未见异常引流线夹开夹检查照片如图2-2所示以上检修结果对红外测试结果进行了很好的印证红外热成像检测中红外图谱正常', '发现220kV威文线1#塔A相大号侧耐张引流线夹温度分布异常']","('不需停电处理', 'D类修检', ['大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量接头的连接应使用强度8.8级的螺栓', '并且加装双螺母', '避免由于螺栓松动造成接触面接触不良。以上对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对线夹的处理将更具针对性'])",68-山东-红外热像检测发现220kV威文线耐张引流线夹过热
输电线路,nan,故障,"['根据调度保护故障测距', '疑似故障点大致位于#83-#84塔间', '杆塔所属耐张段为#83~#88', '，导线垂直排列', '，型号为LGJ-400/35双分裂导线疑似故障段线路位于邹城东部城关镇农田内23时30分', '巡视人员到达疑似故障区段', '分别自#83、#88对向进行巡视', '，未发现故障痕迹至18日2时09分', '未发现故障痕迹至18日2时09分', '仍未发现故障点9时30分', '塔上人员发现83塔B相导线小号侧耐张线夹引流线处有白色斑点', '，但横担、塔身及绝缘子处均无放电痕迹', '但横担、塔身及绝缘子处均无放电痕迹', '现场地面也无遗留物现场人员询问当地村民了解到', '，邹城境内出现大风天气', '邹城境内出现大风天气', '，大量漂浮物被吹起。22时10分左右', '，#83塔上部一道火光瞬间闪过', '#83塔上部一道火光瞬间闪过', '同时传出""雷""一样的响声220千伏邹八I线#04-#05段位于邹城市农田内', '故障出现于夜间22时许', '故障时邹城境内有大风并伴有阵雨', '巡视人员向附近村民问询', '，有的则听见了响声', '']","('需停电处理', 'B类修检', ['彻底排查线路防护区内外易漂浮物隐患并及时清理；同时对于节庆或农田等采用易漂浮物的单位和个人进行宣传', '加强属地化精细化管理', '加强护线人员培训', '提高护线水平；同时监督护线员巡视到位及隐患排查情况', '日常输电线路巡视工作不够细致全面。线路通道内易漂浮物等隐患排查不够彻底'])",68-济宁-220kV邹八I线故障分析报告-重合成功-外力破坏-异物短路-20160617
输电线路,导线,导线故障,"['并将此情况上报运检部对图谱认真分析后发现35kV戚林II线48#塔C相大号侧上分裂导线弓子线与下分裂导线接触点温度异常', '判断热像特征是以上分裂弓子线和下分裂导线为中心的热像', '均未见异常下一步结合停电检查深入诊断分析以上检修结果对红外测试结果进行了很好的印证红外热成像检测中红外图谱正常上下分裂导线的弓子线与下分裂导线接触点', '应用预绞丝对接触点导线进行缚绑', '导线断股严重检修人员将35kV戚林II线48#塔C相大号侧上分裂导线弓子线与下分裂导线接触点检查后', '导线存在严重断股现象对35kV戚林II线48#塔C相大号侧上分裂导线弓子线与下分裂导线接触点检查后', '导线存在严重断股现象']","('需停电处理', 'A类修检', ['大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量接头的连接应使用强度8.8级的螺栓', '并且加装双螺母', '避免由于螺栓松动造成接触面接触不良。以上对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对线夹的处理将更具针对性'])",69-山东-红外热像检测发现35kV戚林II线弓子线过热
输电线路,nan,故障,"['根据故障及保护测距计算', '故障点应在#2-#3之间、石横电厂附近', '，判断故障可能为外力破坏造成。原本该处为山坡林地', '判断故障可能为外力破坏造成', '，线下发生变化', '，护线宣传存在盲区', '，经检查', '，故障为220kV石平I线#1-#2塔右相（A相）距#2塔90米处一吊车作业', '故障为220kV石平I线#1-#2塔右相距#2塔90米处一吊车作业', '吊杆接近导线造成高压放电220kV石平I线2004年9月2日建成投运', '，终止于平阴站', '，共有杆塔35基', '，全长11.61千米', '，泰安公司管辖4.13km', '泰安公司管辖4.13km', '泰安肥城市石横镇天气晴朗', '气温在30℃-34℃', '，220kV石平I线#1-#2塔右相（A相）距#2塔90米处', '220kV石平I线#1-#2塔右相距#2塔90米处', '，石横二村林场东侧山坡上修建蓄水池（属肥城市政府一个水利惠民工程）', '石横二村林场东侧山坡上修建蓄水池', '现场施工吊车吊装混凝土浇筑蓄水墙时', '，造成高压放电；导线侧有明显放电痕迹', '造成高压放电；导线侧有明显放电痕迹', '吊车四个支撑腿有放电痕迹', '，不影响线路运行', '']","('需停电处理', 'B类修检', ['从本次故障点查找和故障原因分析中', '特别是属地护线员对于当地修建蓄水池', '护线宣传力度不够。3.继续完善线路保护区内的警示标识,安装监控设备', '但并未落实警示效果1.继续完善排查输电线路隐患统计表', '加强护线宣传'])",69-泰安-220kV石平I线故障分析报告-重合成功-外力破坏-吊车碰线-20160618
输电线路,nan,故障,"['220kV稍东线5#-6#西侧有塑料大棚', '村民在整理晾晒塑料纸时突发超强龙卷风', '，附近7、8个村民进行拖拽', '附近7、8个村民进行拖拽', '，村民未拖拽住', '，龙卷风将80余米长大棚塑料纸从西侧携卷着越过110千伏兴汾线', '龙卷风将80余米长大棚塑料纸从西侧携卷着越过110千伏兴汾线', '又越过西侧同塔架设的220千伏稍锦线', '落至220千伏稍东线5-6#塔中相导线上', '气象条件故障测距位置处于日照市虎山镇境内', '，风力3-4级线路南北走向', '风力3-4级线路南北走向', '故障点5#塔呼高24米', '']","('需停电处理', 'B类修检', ['塑料布在线路强送时燃烧掉落二是对线路周边易漂浮物进行排查。加强宣传', '并协助做好保护区周围易漂浮物的清理和加固工作', '恶劣天气来临前逐一进行检查并告知其做好防范措施'])",7-日照-220kV稍东线故障分析报告-重合不成-外力破坏-异物短路-20150301
输电线路,nan,故障,"['覆冰在线监测发现＋220kV+桐国2335线＋96#导线严重覆冰缺陷2013年1月2日下午', '，并下起雨雪', '，桐国2335线96#现场气温降到0度以下', '桐国2335线96#现场气温降到0度以下', '，并于当日傍晚起现场覆冰拉力数据有上升趋势', '并于当日傍晚起现场覆冰拉力数据有上升趋势', '初步判断该现场已具备覆冰条件', '输电监测中心立即落实监控制度', '实施24小时覆冰在线数据实时监测1月3日至5日', '覆冰拉力数据上升11%', '根据现场拉力数据及监测图片分析', '导线、绝缘子上有雪松现象自1月5日始', '桐国2335线96#拉力呈快速增加趋势', '，拉力数据达到最高值', '，拉力值上升99.1%', '拉力值上升99.1%', '绍兴公司根据覆冰拉力值增长趋势及时制定融冰方案并落实该段线路应急抢修人员及物资1月8日后数据缓慢下降', '，天气回暖', '，温度回升到0度以上', '，湿度85%以下', '，覆冰监测拉力值恢复到正常水平', '覆冰监测拉力值恢复到正常水平', '，现场覆冰全部脱落覆冰在线监测应用分两个步骤', '现场覆冰全部脱落覆冰在线监测应用分两个步骤', '分别为覆冰预警及覆冰监测各监测时间点的拉力实测值与正常值对比形成增长百分比', '从而判断覆冰严重程度另外其拉力数据同样可换算到导线等值覆冰厚度', '从而判断数值是否接近导线等值覆冰厚度设计值图像监测装置一般监测覆冰线路的绝缘子及导线设备', '现场返回的图片以佐证拉力监测数据', '确保覆冰严重程度的判断根据拉力值及图片监测信息综合判断', '桐国2335线96#现场绝缘子覆冰逐渐形成覆冰', '厚度不断上升1月8日至1月10日', '覆冰拉力有缓慢下降趋势', '，现场气温上升到-2.1℃', '现场气温上升到-2.1℃', '，出现快速融冰现象', '，至下午15点', '，拉力数据回到正常值水平', '拉力数据回到正常值水平', '图像监测显示线路已无覆冰（覆冰拉力趋势见曲线图', '覆冰变化图见图片）输电线路覆冰监测重点区域往往位于山区', '，形成雨雪冰冻天气', '，车辆人员都很难进入现场', '车辆人员都很难进入现场', '人工特巡的方式往往要消耗大量的人力及物力', '，人员安全也无法得到保障接地电阻不大于20Ω（除特殊线路）', '人员安全也无法得到保障接地电阻不大于20Ω', '220kV桐国2335线投运于2001年11月', '该线路96#位于绍兴地区重冰区域', '历史导线等值覆冰厚度曾达10mm本案例中桐国2335线96#杆塔安装有以上3种类型监测装置', '并集成于一个控制箱2013年月10日12点,现场气温2.1℃,湿度84%', '']","('需停电处理', 'B类修检', ['在覆冰监控重点区域应综合安装如绝缘子拉力监测、绝缘子倾角监测、微气象监测、图像监测、导线测温监测等装置2、覆冰严重区域安装的图像监测摄像头应具备防冻、加热功能'])",7-浙江-覆冰在线监测220kV桐国2335线96#导线严重覆冰缺陷
输电线路,杆塔,电气故障,"['表2舞动线路基本情况表表3综合考虑故障区段的地理特征、气候特征、故障期间的现场微气象情况等', '跨越处杆塔弧称高45米', '两侧杆塔挂点处与跨越最低点高差较大', '图中需标注故障杆塔及相邻杆塔编号、高程、小号侧和大号侧档距、弧垂等参数导线舞动区地形2月13日潍坊地区普降雨雪']","('需停电处理', 'B类修检', ['特别是大跨越档的防舞措施还待进一步加强。组织修订潍坊地区舞动分布图', '对防舞动措施不到位的结合大修项目进行完善', '加强现有防舞动效果的观测'])",7-潍坊-220kV涓怡线2月13日故障分析报告-重合闸未动-冰害-舞动-20160213
输电线路,nan,故障,"['2013年11月14日', '东营供电公司按照年度检修计划对220kV滨利线、沾利线五基耐张杆塔瓷复合绝缘子进行了带电检测零值', '共计检测瓷瓶1920片', '，劣化率达到了1.3%考虑到这些瓷瓶均为同一厂家生产', '劣化率达到了1.3%考虑到这些瓷瓶均为同一厂家生产', '我们紧急联系青州力王', '组织技术人员共同对更换下来的零值瓷瓶进行进一步的检测工作', '，厂家答复会有检测报告及相关建议。此次发现的零值瓷瓶均为青州力王生产', '厂家答复会有检测报告及相关建议此次发现的零值瓷瓶均为青州力王生产', '需要进一步分析零值多发的原因', '，以便采取相应的处理措施', '以便采取相应的处理措施', '220kV滨利线、沾利线所用瓷复合绝缘子均为青州力王生产的FXWP-120型瓷复合绝缘子', '投运日期为2008年1月28日', '发现零值低值瓷瓶过多后', '东营公司输电运检室于2013年11月18日结合220kV滨利线、沾利线的停电检修', '对零值瓷瓶进行了更换检测人员使用220kV检零杆', '采用火花间隙法对220kV滨利线、220kV沾利线耐张杆塔瓷瓶进行检测', '，发现零值低值瓷瓶25片', '发现零值低值瓷瓶25片']","('需停电处理', 'B类修检', ['带电检零工作能够检测运行线路存在的零值低值瓷瓶', '以便及时对瓷瓶进行更换', '所以需严格按照检修规程要求的周期开展带电检零工作。重视所辖线路的瓷瓶管理'])",70-山东-带电检零发现220kV滨利线、沾利线发现瓷复合绝缘子劣化率过高
输电线路,导线,导线故障,"['此处传出了巨大响声借助望远镜巡视人员发现三相导线几乎并行位置处各有大小不等的白色斑点', '致使光缆同时触碰三相导线']","('需停电处理', 'A类修检', ['对于线路防护区及周边隐患排查治理工作不够全面到位'])",70-济宁-220kV八圣线故障分析报告-投三重-外力破坏-违章施工-20160618
输电线路,杆塔,电气故障,"['6月18日在郯城分队召开故障分析大讲堂', '属于省公司资产故障区段始于6杆塔', '止于7杆塔故障区段主要地形为平地']","('需停电处理', 'B类修检', ['开展一次专项隐患排查。继续推进特种车辆收集工作'])",71-临沂-220kV郯张II线故障分析报告-重合不成-外力破坏-吊车碰线-20160618
输电线路,导线,子导线粘连,"['1.1桓秋线粘连现象发生前', '可结合线路检修时加装间隔棒进行整改3.2两导线所受的电磁力为相互吸引力3.3正常运行负荷电流小于800A', '子导线间的电磁力较小', '一般不会发生粘连3.5分裂导线某一点发生粘连后', '紧靠粘连点的子导线间的距离已很小', '粘连不断延伸3.7导线发生粘连后', '分裂导线的几何间距大幅度减少', '导线附近发生强烈的电晕放电', '并伴有如瀑布般的声音3.8..2桓秋线#2-#5耐张段c相导线弧垂在施工和验收时均存在误差对于同档距的其他两相线路在同等条件下并未发生子导线粘连现象3.8.3.1在负荷适当降低的情况下', '导线采用2*LGJ-400/50,双分裂斜排列未加间隔棒', 'OPGW-24B1/140,长度为7.753Km220KV桓秋线线#2-#5耐张段导线中心垂直处、线路中心左侧15m处、线路中心右侧15m处防护区内附近的电场强度与磁场强度使用噪音计测量220kV桓秋线#2-#5耐张段导线中心垂直处、线路中心左侧15m处、线路中心右侧15m处防护区内噪声']","('需停电处理', 'A类修检', [])",71-山东-红外热成像检测 电场及噪声测量发现220kV桓秋线分裂导线粘连状态综合检测
输电线路,绝缘子,绝缘子故障,"['紫外、红外联合检测发现110kV输电线路绝缘子局部放电缺陷通过两个积污期的紫外成像监测显示', '更换新型绝缘子运行一年后', '绝缘子积污和局部放电严重', '绝缘子自洁无法满足要求清扫后', '发现一年后绝缘子串再次积污严重鉴于该地区已使用新型耐污绝缘子', '保守的防污闪措施为每年停电清扫绝缘子同时', '紫外检测发现该地区绝缘子局部放电与空气湿度有着直接关系', '自2012年10月更换新型绝缘子至今', '空气湿度大的天气都会安排运行员利用紫外和红外成像设备对该地区新型绝缘子运行情况进行在线监测', '积累运行数据图1、为2013年1月份监测工作中获取的具有代表性的绝缘子运行情况图,图中反映的绝缘子串为葛李二线6号塔C相图1、检测条件通过观察该图片可以发现', '现场绝缘子放电声音较大', '紫外观察绝缘子上下部均有放电现象', '绝缘子运行状态较差图3、为2014年2月份监测工作中获取的同一串绝缘子运行情况图该图为绝缘子清扫整一年后', '现场可听见较大放电声经紫外观察可见绝缘子串上、中、下部均有放电现象图5为2014年2月份监测工作中获取的同一串绝缘子', '现场有轻微放电声经紫外观察可见绝缘子串中、下部均有轻微局部放电现象检测条件1）对于荣程钢铁厂附近重污秽地区运行的新型绝缘子清扫一年后', '绝缘子积污再次达到较严重的水平', '绝缘子局放区域发生在下方凹槽内的钢脚周围']","('需停电处理', 'C类修检', ['输电运检室开展了绝缘子清扫工作', '清扫后的一年中经过多次监测', '要加强在空气湿度较大天气时对该地区线路的巡视', '需要结合其他检测或试验手段综合分析判断绝缘的运行情况', '清扫时需控制清扫质量', '重点清扫此区域目前对于紫外成像仪观测绝缘子串放电还没有相关的规范', '还需要解决仪器增益、检测距离。焦距调节等对检测过程的影响'])",72-天津-紫外、红外联合检测发现110kV输电线路绝缘子局部放电
输电线路,杆塔,电气故障,"['该线路多次发生雷击跳闸故障', '故障杆塔相邻五基杆塔的接地电阻设计值分别为15Ω、15Ω、30Ω、30Ω、30Ω', '确认#143杆塔右边相小号侧复合绝缘子上、下均压环有灼伤痕迹', '暂不影响线路设备安全运行3）现场对#143杆塔接地装置进行了开挖检查及接地电阻测量', '接地引下线与杆塔连接处未发现放电痕迹故障发生时故障点#143天气条件为雷雨大风', '绕击耐雷水平约20kA雷电定位系统查询到故障时刻#143杆塔附近有24.5kA的负极性雷电流故障杆塔前后档距为538/621m']","('需停电处理', 'B类修检', [])",72-检修公司-500kV长龙Ⅱ线雷击故障分析报告-重合成功-雷击-绕击-20160619
输电线路,导线,导线故障,"['两个对应测点之间的温差与其中较热点的温升之比的百分数和T2--正常相对应点的温升和温度；根据红外热成像技术规范Q/TGS1031-2009中输电导线的连接器δ≥95％或热点温度＞130℃属于危急缺陷葛潮线9#至50#线段投运于1976年', '换下来的导线一经摔打即有粉屑脱落', '存在新老导线混用情况此处连接引线13#塔小号侧为旧导线', '压接导线接头使得引线受损']","('需停电处理', 'A类修检', ['及时处理避免了设备运行事故。此案例表明'])",73-天津-架空线路带电检测发现110kV葛潮线引线引流线过热
输电线路,杆塔,杆塔故障,"['华陵线#69故障杆塔区段为大风雷雨天气', '华陵线#69塔两侧档距分别为207m和295m华陵线#69塔为单回耐张杆塔', '故障杆塔周边遭遇罕见强风']","('需停电处理', 'B类修检', ['检查线路其余区段受风偏影响情况', '重点检查金具、绝缘子等', '发现问题及时处理。5.2委托咨询院对线路开展防风偏校核分析', '对#69现场登塔检查及周边巡视', '故排除异物短路的可能'])",73-检修公司-500kV华陵线06月21日风偏故障分析报告-重合成功-风偏-20160621
输电线路,杆塔,杆塔故障,"['该线路在未来3天覆冰将继续增长覆冰监测系统由运行在国网湖南电科院防灾实验室的主站系统、安装在输电线路杆塔上的现场监测终端组成覆冰监测主站系统通过分析湖南省历史62年的气象数据', '进行长期、中期、短期覆冰预报安装在输电线路杆塔上的现场监测终端实时采集现场的气象数据和图像数据']","('需停电处理', 'B类修检', [])",74-湖南-输电线路覆冰在线监测发现输电线路覆冰
输电线路,nan,故障,"['表2根据调控中心的故障录波分析', '故障发生在2016年6月23日13时38分', '，A相发生故障。综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等', '综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等', '结合故障录波信息、闪络点痕迹等', '排除线路发生其他故障的可能性', '初步确定是高大机械施工等外力破坏所致', '距220kV李山站2.17km', '占线路全长39.5%', '查阅台账故障点位于#10~#11之间故障点位于#7~#8档', '所属耐张段为#7~#8', '，导线型号为2*JL/LB20A-400/35', '导线排列方式为上中下结构', '#7杆型为SJT12-30', '#8杆型为SDF4-18', '故障点导线对地距离16.8米6月23日上午', '，气温在20℃～23℃间', '气温在20℃～23℃间', '风力2~3级根据故障录波信息', '重点将巡视范围控制在#3~#11之间', '巡视人员巡视至#7~#8时', '发现该档线路地面上有明显吊车对地放电痕迹', '经排查线路下相导线处也有放电痕迹', '，故障时有吊车在现场吊装施工', '故障时有吊车在现场吊装施工', '发现故障点时吊车已逃逸', '目前输电运检室正在查找肇事吊车']","('需停电处理', 'B类修检', ['确认故障点及故障原因为市政在线下档中使用吊车在吊装过程中吊臂与220kV李午线#7~#8下相导线距离不足引起线路跳闸。从本次故障点查找和故障原因分析', '严肃考核；。加强线路巡视力度'])",74-青岛-220kV李午线06月23日故障分析报告-重合不成-外力破坏-吊车碰线-20160623
输电线路,nan,故障,"['气象条件故障测距位置处于日照市东港区涛雒镇境内', '，短时风力7-8级线路南北走向', '短时风力7-8级线路南北走向', '导线垂直排列故障点位置在#100-#101之间', '两基杆塔均为SZT13-24铁塔线路跳闸后', '立即组织人员进行了故障巡视', '巡视至#100-#101杆塔时', '发现在A相导线上有白色放电点在附近发现有部分烧焦的塑料布突发阵风将线路附近的塑料布刮至#100-#101塔间A相导线上', '']","('需停电处理', 'B类修检', ['开展输电线路防护区异物清理加固专项活动2、对线路防护区200米内各类小型易漂浮物进行回收大型易漂浮物与户主共同进行加固。对线路防护区500米内的大型易漂浮物也与户主共同采取加固措施'])",75-日照-220千伏电岚II线故障分析报告-重合成功-外力破坏-异物短路-20160626
输电线路,杆塔,杆塔故障,"['最近杆塔为33号雷电记录与故障点塔号以及时间、测距信息基本吻合根据故障测距数据和雷电定位系统数据', '制定了以#33、#51杆塔为中心', '巡检人员判断#33、#51号杆塔发生故障的几率较高', '属于省公司资产故障段始于#33杆塔', '故障杆塔相邻五基杆塔的接地电阻设计值分别为3.2、3.7、4.3、4.3、3.8故障区段平均海拔高度为156m']","('需停电处理', 'B类修检', [])",79-临沂-220kV河泉线故障分析报告-重合成功-雷击-20160701
输电线路,导线,导线故障,"['判定为该区域产生微气象导致该段线路导线覆冰舞动', '对线路路径、导线、金具、绝缘子、杆塔及基础在设计阶段综合性考虑防舞动措施', '舞动最大幅值为3米现场人员初步判断为冻雨导致线路导线覆冰']","('需停电处理', 'A类修检', ['进一步明确输电线路防舞动治理工作要求2、全面开展输电线路防舞动治理工作3、继续做好公司所属输电线路防舞动隐患排查5、进一步加强输电线路在线监测装置管理工作'])",8-威海-220kV昆银线、银泽线故障跳闸分析报告（威海）2016.02.15
输电线路,绝缘子,绝缘子故障,"['现场图片也显示线路绝缘子出现明显覆冰迹象值班人员将该处作为异常杆塔', '2月9日9时拍摄(线路绝缘子出现微量覆冰迹象)2月10日9时拍摄线路绝缘子出现大量覆冰迹象', '导线出现覆雪迹象)2月10日14时拍摄(线路绝缘子覆冰出现部分融化现象', '导线覆雪迹象已减轻)2月11日16时拍摄(线路绝缘子覆冰出现显著融化现象']","('需停电处理', 'B类修检', ['覆冰在线监测装置能够在第一时间了解到所安装杆塔的覆冰情况'])",8-浙江-覆冰在线监测发现220kV骄滩2Q81线线路覆冰（输电）（覆冰在线监测1）
输电线路,导线,导线故障,"['C相第#2子导线上有放电痕迹图3郓上线#43塔B相第#3子导线对应塔身放电痕迹图5郓上线#43塔C相#2子导线对应塔身放电痕迹图6郓上线#43塔D腿接地引线下放电痕迹本次放电的郓上线#43塔', '并伴随有瞬时强风在导线放电点对应塔身上有明显的放电痕迹']","('需停电处理', 'A类修检', ['4.2加强输电线路微地形、微气象区的运行管理'])",8-省检-500kV郓上线故障分析报告-重合不成-风偏-20150302
输电线路,nan,故障,"['220kV苍岩线#43杆线下有大棚', '，从导线、杆塔和绝缘子上也没有发现鸟粪等痕迹', '从导线、杆塔和绝缘子上也没有发现鸟粪等痕迹', '排除机械施工和鸟害可能本次跳闸暴漏了临沂供电公司输电运检室对易漂浮物的管理仍然存在漏洞线路两侧各500米内的废旧地膜、反光膜等开展集中清理', '220kV苍岩线长20.88km', '，投运时间是2011年6月', '投运时间是2011年6月', '，运维单位是临沂供电供公司输电运检室杆塔型号为ZG1', '现场位置信息为塑料大棚7月2日10时40分', '输电运检室接到调度通知后立即组织人员进行巡视', '经巡视发现#34~#35线下大棚上有一大片废旧塑料布', '塑料布上有烧焦的痕迹', '里面含有铁丝线路放电后塑料布从导线上落下', '，不影响运行。线路放电后塑料布从导线上落下', '线路放电后塑料布从导线上落下', '，不影响运行', '']","('需停电处理', 'B类修检', ['因塑料布中含有之前固定大棚的铁丝', '因塑料布中含有之前固定大棚的铁丝', '及时处理废旧的塑料布。特别关注天气变化', '及时发现并拆除导线刮覆异物', '加强对易漂浮物的管理'])",80-临沂-220kV苍岩线故障分析报告-重合不成-外力破坏-异物短路-20160702
输电线路,nan,故障,"['线路防护区管理存在薄弱环节一旦发现线路搭挂异物', '，尽最大可能防止隐患发展成事故', '尽最大可能防止隐患发展成事故', '，运检部、安部、输电运检室人员迅速到达现场', '运检部、安部、输电运检室人员迅速到达现场', '，发现该线22#杆接地引下线连接部位和左侧地线线夹处均有放电痕迹', '发现该线22#杆接地引下线连接部位和左侧地线线夹处均有放电痕迹', '其他部位未发现异常3日6时', '再次组织人员进行巡视检查', '，发现距22#杆北侧约150处杨树上缠绕近60米风筝线', '发现距22#杆北侧约150处杨树上缠绕近60米风筝线', '线头有烧伤痕迹220kV十岩线于1991年02月投入运行', '，枣庄公司输电运检室管辖#1-#64', '枣庄公司输电运检室管辖#1-#64', '线路长度20.1km', '设计单位山东电力咨询院', '施工单位山东送变电工程公司2014年10月19日112012年10月22日7', '，搭挂到22#杆B相导线和左侧地线线夹上', '搭挂到22#杆B相导线和左侧地线线夹上', '']","('需停电处理', 'B类修检', ['缺乏超前的防范意识1、集中开展风筝线等漂浮物专项治理及时进行线路两侧500米范围内风筝线、气球、塑料薄膜等异物的清理。加大护线宣传力度'])",81-枣庄-关于220kV十岩线故障情况汇报-重合成功-外力破坏-异物短路-20160702
输电线路,杆塔,杆塔故障,"['从导线、杆塔和绝缘子上也没有发现鸟粪等痕迹', '在巡视#46-#47杆塔时发现电信公司在小区楼顶架设通讯光缆']","('需停电处理', 'B类修检', ['提高通讯公司管理人员及施工人员的安全意识；。加强线路特巡频次'])",82-临沂-220kV河泉线故障分析报告-重合成功-外力破坏-违章施工-20160706
输电线路,导线,导线故障,['院内上方A相导线有明显的放电痕迹和损伤'],"('需停电处理', 'A类修检', ['已用护线条带线修复完毕但房主和吊车司机在线路防护区内作业时仍然没有提前联系公司进行指导', '查找隐患管理漏洞和存在问题'])",86-临沂-220kV蒙阳II线故障分析报告-重合不成-外力破坏-吊车碰线-20160728
输电线路,杆塔,杆塔故障,['此基杆塔接地电阻合格'],"('需停电处理', 'B类修检', [])",87-日照-220千伏电岚I线故障分析报告-重合不成-雷击-20160728
输电线路,杆塔,电气故障,"['综合考虑故障区段的地理特征、气候特征、故障时段的天气情况、闪络点痕迹等（故障杆塔在丘陵地段', '故障时段风力1-2级', '建议在48#杆塔加装防雷侧针', '墨夏I线48#杆塔处于丘陵地段', '距离该线路47#～48#杆塔158m出现幅值为17.7kA的雷电流', '大于杆塔的绕击耐雷水平', '且故障相位于杆塔迎风面', '分析认为220kV墨夏I线故障为雷电绕击48#杆塔B相所致']","('需停电处理', 'B类修检', [])",88-枣庄-220千伏墨夏I线雷击故障分析报告（电科院）-重合成功-雷击-绕击-20160730
输电线路,杆塔,电气故障,"['综合考虑故障区段的地理特征、气候特征、故障时段的天气情况、闪络点痕迹等（故障杆塔在山顶部', '故障时段风力1-2级', '故障杆塔接地电阻满足要求通过雷电定位系统查询', '距离该线路98#～97#杆塔234m出现幅值为18.3kA的雷电流', '大于杆塔的绕击耐雷水平', '且故障相均位于杆塔的同一侧', '分析认为220kV建泽线故障为分叉雷同时绕击98#杆塔A、C相所致220kV建泽线最大保护角为0度', '98#杆塔位于山顶部', '且与相邻杆塔之间的跨距较大', '建议对97#、98#、99#杆塔加装线路避雷器']","('需停电处理', 'B类修检', [])",88-枣庄-220千伏建泽线雷击故障分析报告（电科院）-重合成功-雷击-绕击-20160730
输电线路,杆塔,杆塔故障,"['属于省公司资产故障段始于#71杆塔', '本次此杆塔在下雨时出现火球220kV河泉线#92杆处于仲村乡镇边缘']","('需停电处理', 'B类修检', ['没有及时收集或拆除线路附近损坏的广告布', '安装警示标牌', '进一步开展隐患排查', '指导、帮助农户进行加固。大风后和暴雨前对线路进行特巡排查', '及时发现并拆除杆塔、导地线刮覆的异物'])",89-临沂-220kV河泉线故障分析报告-重合不成-外力破坏-异物短路-20160730
