分类,状态量,状态描述,诊断分析,检修决策,报告名称
输电线路,nan,故障,"['，山东公司接到国网防灾减灾实验室覆冰预警后', '山东公司接到国网防灾减灾实验室覆冰预警后', '，安排各单位开展设备特巡、覆冰观测、应急值班工作', '安排各单位开展设备特巡、覆冰观测、应急值班工作', '并组织应急物资及队伍做好应急抢修准备与此同时', '通过分析故障测距信息', '初步推算故障区段为昆牟线#100-#115', '迅速通知第1小组并组织其他3个巡视小组因当晚天气状况仍十分恶劣', '，无法登塔', '，未能正式确定故障点因现场风力仍超出无人机正常飞行风速', '未能正式确定故障点因现场风力仍超出无人机正常飞行风速', '现场未安排无人机进行拍照本次故障的昆牟线#110塔', '塔型为5D-SJC1-30', '地处山区昆牟线#110塔两侧档距分别为388m和495m故障分析根据故障电流来分析', '本次故障为金属性接地故障', '超过原设计抗风偏能力', 'C相引流线对塔身风偏放电', '500kV昆牟线全长67.925公里', '2011年12月19日由原500kV霞昆Ⅰ线（2009年4月11日投运', '，共有杆塔173基', '，导线型号为4×LGJ-400/35500kV昆牟线#1-#153、#153-#173分别与霞昆Ⅱ线、霞牟线同塔共架', '面向牟平站右侧为昆牟线故障线路走向为西北-东南走向', '山东自西向东遭受大范围低温雨雪天气', '济南、淄博、潍坊、烟台、威海等地陆续下起雨夹雪转小到中雪', '，沿海地区伴有短时强阵风出现', '沿海地区伴有短时强阵风出现', '部分低压电力、通信等设施受损2月13日', '极端恶劣天气发展至烟台境内', '昆牟线#110所处烟台市牟平区小到中雨、风力4～5级', '上午11点后转为小到中雪', '，并伴有短时极强阵风', '，一直持续至13日深夜', '一直持续至13日深夜', '14日天气转晴21时49分', '巡视人员发现#110塔右上相引流线2号子导线有疑似放电痕迹2月14日07时', '巡视人员到达昆牟线#110塔', '地面巡视确认右上相引流线2号子导线有明显放电痕迹', '，但由于当天风力仍较大', '但由于当天风力仍较大', '，无法安排登塔巡视', '，无人机也未能起飞确认塔身放电点2月14日16时', '无人机也未能起飞确认塔身放电点2月14日16时', '，随即安排人员登塔巡视', '随即安排人员登塔巡视', '确认昆牟线#110塔铁塔D腿上横担与中横担之间', '距离中横担上沿约3米处的主材及脚钉上有明显灼伤痕迹', '确认昆牟线#110塔为故障杆塔昆牟线于2011年12月19日由原500kV霞昆Ⅰ线开断进牟平站后投运', '线路全线加装相间防舞间隔棒经校验确认', '昆牟线#110塔设计摇摆角满足设计要求2011年-2015年', '累计治理500千伏线路23条1384公里、220千伏线路151条2418公里、110千伏线路49条276公里', '累计安装相间间隔棒26090支、回转式间隔棒17142个、双摆防舞器12260只', '避免了发生类似大范围舞动故障']","('需停电处理', 'B类修检', ['严格反措执行尽量避免多回线路通过同一走廊', '提高电网安全可靠水平。4.3加强输电线路微地形、微气象区的运行管理'])",9-检修公司-500kV昆牟线02月13日风偏故障分析报告-重合不成-风偏-20160213
输电线路,nan,故障,"['故障发生时间为2015年3月8日14时29分', '，A相发生故障', '，故障后一个周波内', '，故障相一次电压由故障前的230.81千伏下降到8.911千伏', '故障相一次电压由故障前的230.81千伏下降到8.911千伏', '，故障相一次电流由故障前的0.349千安上升到10.159千安', '故障相一次电流由故障前的0.349千安上升到10.159千安', '电流上升29.1倍综上所述', '此次跳闸的保护动作表现为低阻性接地故障综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等', '结合故障录波信息、闪络点痕迹等', '排除线路发生其他故障的可能性', '初步确定是吊车碰线故障4月初前', '先期完成1000块警示标示的设置', '优先装设故障点附近的警示标示', '待省公司2015年资金下达后', '，完成后续1000块警示桩的安装。从4月开始', '完成后续1000块警示桩的安装', '将线路巡视标准化指导卡的填报情况纳入输电线路通道属地化防护月度汇报', '，220kV济绣线#51-#52#位于章丘市宁家埠镇北', '220kV济绣线#51-#52#位于章丘市宁家埠镇北', '#51-#52跨越宁相公路', '，220kV济绣线在济青高速路南侧', '220kV济绣线在济青高速路南侧', '宁相公路两侧为农田经巡视发现220KV济绣线#51-#52杆之间道路地面有明显放电痕迹', '线路导线距#52杆小号侧的50米', '位于公路上方的导线有放电麻点', '距离与故障录波测距基本吻合经与周边人员初步了解', '，章丘市水寨王某倒卖木材', '章丘市水寨王某倒卖木材', '在穿越济青高速公路时', '，遂将木材卸于线下', '，利用小车进行倒装', '']","('需停电处理', 'B类修检', ['防控能力薄弱5.2运维人员对存在施工危险点检查、监督不到位', '各属地单位在贯彻执行上较为机械', '未能根据季节特性及时调整巡视周期', '重新修订《输电线路通道属地化防护管理办法》'])",9-济南-220kV济绣线故障分析报告-重合不成-外力破坏-吊车碰线-20150308
输电线路,杆塔,杆塔故障,"['作为温州电网骨架的500kV海四5472线成为覆冰线路状态监测的重中之重监测人员通过在线监测系统清楚的了解到位于高山地区的500kV海四5472线39#杆塔所在位置气温虽呈现大幅下降', '且图片显示杆塔周边存在明显的积雪', '500kV海四5472线39#杆塔的覆冰监测装置于2011年11月24日安装投运']","('需停电处理', 'B类修检', ['覆冰在线监测装置能够在第一时间了解到所安装杆塔的覆冰情况'])",9-浙江-覆冰在线监测监控500kV海四5472线覆冰情况（输电）（覆冰在线监测2）
输电线路,接地电阻,测量值不合格,"['因无法得知雷电流幅值', '目前输电运检室已经完成940基杆塔的接地电阻测量抽检工作', '并完成38基不合格接地电阻的处理', '经测量#38塔接地电阻为2.2欧姆', '#37塔接地电阻为5欧姆', '#39接地电阻为5欧姆']","('需停电处理', 'A类修检', ['输电运检室采取以下措施来降低雷击等安全隐患对线路安全带来的威胁。今年下半年结合停电计划完成220kV龙马线#36-#40的避雷器安装工作', '同时彻底排查确定由于地形或其他因素易受雷击的典型杆塔', '利用线路停电机会加装避雷器'])",90-淄博-220kV龙马线雷击故障报告-重合成功-雷击-绕击-20160731
输电线路,杆塔,杆塔故障,['在杆塔接地电阻和杆塔架空地线金具处均未发现有放电痕迹'],"('需停电处理', 'B类修检', ['排除线路发生其他故障的可能性', '进行杆塔接地电阻维护'])",91-济南-220kV龙兴线故障分析报告-重合成功-雷击-20160801
输电线路,杆塔,杆塔故障,"['故障区段相邻五基杆塔的接地电阻设计值为小于等于20欧故障区段平均海拔高度为65.7m', '实测#51杆接地为7Ω,故障区段及邻近的杆塔接地电阻和接地通道良好']","('需停电处理', 'B类修检', ['对老旧、保护角偏大且处于特殊地段的杆塔尚有部分未采取安装避雷器等防雷措施。开展好输电线路防雷工作', '对老旧、保护角偏大且处于易遭雷击的特殊地段杆塔进行安装避雷器的措施'])",92-烟台-220kV东栾线8月1日雷击故障分析报告-重合成功-雷击-20160801
输电线路,杆塔,电气故障,"['雷电定位系统未显示线路附近的落雷点根据故障测距数据和雷电定位系统数据', '制定了以#8杆塔为中心', '故障杆塔相邻五基杆塔的接地电阻设计值分别为3.2、3.5、3.5、3.2故障区段平均海拔高度为156m']","('需停电处理', 'B类修检', [])",94-临沂-220kV费蒙I线跳闸分析报告-重合成功-雷击-绕击-20160807
变压器,套管,套管故障,"['C相套管温度有明显增长趋势', '35kVC相套管导电杆下部连接处接触不良', '通过检修孔拆下该套管导电密封头后', '图谱显示C相套管及升高座表面温度在39℃-40.8℃', '负荷电流330A从图像看出C相套管和升高座整体发热', '怀疑升高座及套管的热度可能是内部导电杆与绕组接头连接不良发热通过导电杆及绝缘油传导而来', '测试结果显示温度呈增长趋势,至7月19日C相套管最高温度达到62.9℃', '35kVC相套管导电杆下部连接处接触不良', '在拆下该套管导电密封头后', '测试人员在专业特巡时用红外成像仪检测出220kV姬村变电站#1主变35kVC相套管及升高座整体发热']","('需停电处理', 'B类修检', ['红外检测技术已成为电力系统检测电气设备运行状况的主要手段之一', '对指导检修发挥出重要的作用', '并取得了明显的经济效益和社会效益红外检测工作和绝缘油色谱分析工作的有机结合', '避免事故的发生通过对收集的红外检测数据的梳理、分析', '可为下一步的检修和技术改造乃至新设备选型提供参考变压器运行中震动、试验工作中套管引线拆解等很可能引起压接紧固螺帽的松动', '从而引起发热缺陷近两年已结合设备停电对此类结构的主变套管作为重点工作进行摸底排查', '进行技术改造一台。同时积极与设备厂家交流沟通', '进行完善化改造'])",01-安徽-红外热像检测发现220kV变压器套管接头发热
变压器,套管,套管故障,"['红外热像检测发现220kV主变套管内部接头过热缺陷', '缺陷定为一般缺陷拆掉套管引线接线板进行直阻测量其数值三相不平衡率12%', '由此确定套管接线板接触无问题回装后的套管进行直阻测量其数值三相不平衡率∠0.5%', '拆掉套管将军帽后发现该引线导电杆上缺少两个垫圈一是金属垫圈']","('不需停电处理', 'D类修检', ['螺纹拧紧到位后由将军帽底座六条螺栓与套管固定', '将军帽要进行调整', '在调整过程中将军帽与导电杆间松动导致运行中发热', '尤其对检测导流设备接触不良等缺陷已十分成熟有效', '对类似套管内部接触不良等过热缺陷应结合设备结构判断处理。今后应加强设备安装过程隐蔽环节的监督验收', '检修过程中检修人员的检修质量及工艺应提高'])",02-河北-红外热像检测发现220kV主变套管内部接头过热缺陷
变压器,本体,故障,[],"('需停电处理', 'C类修检', ['对该设备进行了吊罩检查', '掉落在A相中部固定分接引线的支架上变压器色谱在线监测装置对发现变压器内部的潜伏性故障及其发展过程的早期诊断非常灵敏有效在线监测装置能够及时捕捉到事故发生的征兆信息', '弥补了试验室色谱分析监测周期长的不足。在线监测的精度逊色于试验室检测', '应加强在线监测装置状态及数据监控', '加强数据的比对'])",03-河北-油色谱在线监测发现220kV变压器内部放电缺陷
变压器,nan,故障,"['局部放电带电检测发现500kV变压器内部放电缺陷黑簇信号如图3b）所示', '无明显相位特征且波形非放电的脉冲波形', '判断黑簇信号属于噪声根据上述分析', '此变压器三相均存在不同程度的内部放电', '其中A相最为严重利用美国物理声学公司的samos-4型超声局放定位仪对A相进行定位', '发现放电主要集中在低压线圈下部油枕侧夹件区域', '所示通过局部放电测试', '发现A相同时存在电信号及可疑声信号', '同时铁芯与夹件位置局放量相近、相位相反', '说明在A相铁芯与夹件间产生了放电综合考虑该变压器结构及定位结果', '初步怀疑放电位置位于""铁心－夹件""之间的夹件磁屏蔽位置11月份', '该变压器返厂检修检查', '检查发现A、B、C三相磁分路与铁心间', '上、下磁分路与夹件安装面间均不同程度存在放电痕迹', '其中A相磁分路端部绝缘多数位移或破损', '，2、2-13所示。存在放电痕迹的磁分路图16存在放电痕迹夹件安装面', '存在放电痕迹的磁分路图16存在放电痕迹夹件安装面']","('需停电处理', 'B类修检', ['对于变压器的局部放电检测', '应坚持采用多种方法联合检测', '同时可以对检测信号进行分类处理', '所以在检测中应综合利用二者的优势', '才能对其缺陷进行准确的检测和定位。变压器内部结构以及局部放电在其内部传输机理都较为复杂', '因此要求从事变压器局部放电带电检测的人员一定要对设备内部结构有深入的了解'])",04-河北-高频局部放电和超声局部放电带电检测发现500kV变压器内部放电缺陷
变压器,套管,套管故障,"['发现10kV套管A相内部有放电痕迹', '管壁表面存在颗粒物其中4号点10kV套管处频率波形与基线差别最大', '基本确定此处存在局部放电为了对该套管诊断结论进一步确认', '氢气对该主变10kV套管进行解体后发现A相内部有明显放电痕迹', '套管内壁表面存在大量颗粒物10kV套管B相、C相无放电痕迹', '频率波形与基线波形有很大差异号点2号主变低压套管位置频率波形']","('不需停电处理', 'D类修检', ['图谱数据容易分析,要掌握使用方法配合其他带电检测方法能准确定位故障位置和判断故障类型。检测点的选取和对同一设备不同位置的异常波形信号的对比分析很重要'])",05-新疆-射频局部放电检测发现110kV变压器套管局部放电缺陷
变压器,触头,触头故障,"['通过检修孔检查发现中压无载分接开关触头表面存在烧熔、放电情况在图2中', '表明存在明显的局部放电通过检修孔检查发现中压无载分接开关触头表面存在明显放电痕迹', '分接开关触头弹簧压力不够']","('不需停电处理', 'D类修检', ['超声波局部放电检测是一种有效的带电检测手段', '是推进电网设备状态检修的重要手段。建议对变压器等重要一次设备应严格按带电检测周期开展带电检测工作'])",06-新疆-超声波局部放电检测发现110kV变压器内部放电缺陷
变压器,套管,有放电声,"['对该主变套管取油样进行油色谱分析', '发现主变110kV侧C相套管氢气、甲烷含量严重超过注意值', '确定此套管存在缺陷随即对该套管进行解体', '发现套管瓷套内壁有金属粉末', '电容芯子电缆纸有较多黑点状碳粉物从图2可看出', '2号测点明显高于基线且幅值最大图31号测点的时域放电波形', '信号强度为14dbm2013年4月10日对该主变压器套管进行油色谱分析', '发现110kV侧C相套管氢气、甲烷含量', '严重超过注意值（220kV及以下主变套管注意值三比值编码110', '对应的故障性质为电弧放电更换该套管并进行解体检查']","('需停电处理', 'C类修检', ['图谱数据容易分析,掌握使用方法并配合其他带电检测方法能准确定位故障位置和判断故障类型。检测点的选取和对同一设备不同位置的异常波形信号的对比分析很重要'])",07-新疆-射频局部放电检测发现220kV变压器套管局部放电缺陷
变压器,nan,故障,"['，油色谱分析乙炔含量超标', '油色谱分析乙炔含量超标', '，发现变压器绝缘不合格初步判断为该变压器内部存在放电现象2011年7月6日', '发现变压器绝缘不合格初步判断为该变压器内部存在放电现象2011年7月6日', '油色谱分析乙炔含量超标', '含量为5.61μL/L', '，测试数据见表1检测人员立即安排该主变压器停电检修,发现夹件绝缘电阻测试结果为120MΩ', '测试数据见表1检测人员立即安排该主变压器停电检修,发现夹件绝缘电阻测试结果为120MΩ', '与出厂值1000MΩ相比', '变化较大检测人员对该主变压器进行绕组变形、低压短路阻抗及局部放电等诊断性试验发现该主变压器低压绕组存在变形', '低压短路阻抗试验不合格', '局部放电测试结果超标', '初步判断为主变压器内部存在放电现象C相绕组侧油箱底部有较多黑色沉积物及水迹', '2011年7月23日对该主变压器返厂解体检查', '发现高压C相绕组侧油箱底部有较多黑色沉积物及水迹', '']","('需停电处理', 'B类修检', ['该主变压器内部放电的原因是安装注油过程中不慎将不合格的油注入了该变压器', '但还应结合停电试验进一步准确地判断设备内部存在的缺陷类型和缺陷位置。造成该主变压器内部放电的原因是安装过程中注油工序把关不严'])",08-新疆-油色谱分析发现220kV变压器内部放电故障
变压器,分接开关,分接开关故障,"['初步判断35kV侧绕组或分接开关可能存在缺陷', '2006年6月投入运行吊芯检查发现该变压器无载分接开关静触头螺丝松动']","('需停电处理', 'B类修检', ['应适当加强季节交替、重负荷时的带电检测工作', '结合诊断性试验及设备解体检查等方式可确定故障性质和部位'])",09-新疆-油色谱分析发现35kV变压器高温过热故障
变压器,绝缘油,绝缘油故障,"['随即对绝缘油进行色谱分析', '对绝缘油进行耐压试验和微水试验']","('需停电处理', 'B类修检', ['射频局部放电检测和绝缘油色谱分析能够检测到缺陷', '带电检测手段能够发现停电试验所不能发现的缺陷', '针对于35kV变压器的带电检测', '多项带电检测项目无法开展', '射频局部放电检测可以在保证安全距离的情况下', '填补了该设备无法进行带电检测的空白。射频局部放电检测联合绝缘油色谱分析', '制定合理的检修策略'])",10-新疆-射频局放和油色谱联合检测发现35kV变压器局部放电缺陷
变压器,nan,故障,"['由于乙炔含量不是很高', '因此之后密切跟踪在线色谱数据', '适时合理安排色谱离线检测和比对', '必要时安排检修2013年10月22日之后密切跟踪在线色谱数据', '乙炔含量变化如下图所示', '，油中乙炔含量基本平稳其余气体组分含量均在正常范围内由于2013年10月22日监测数据显示油中乙炔含量不是很高', '油中乙炔含量基本平稳其余气体组分含量均在正常范围内由于2013年10月22日监测数据显示油中乙炔含量不是很高', '之后密切跟踪在线色谱数据', '合理安排色谱离线检测和比对', '根据油色谱在线数据与离线数据的对比结果来看', '，浙江省富阳市供电公司110kV松溪变#1主变为江苏华鹏变压器有限公司的SSZ9-31500/110主变', '浙江省富阳市供电公司110kV松溪变#1主变为江苏华鹏变压器有限公司的SSZ9-31500/110主变', '出厂日期为2006年', '投运日期为2006年4月26日']","('需停电处理', 'B类修检', [])",100-浙江-油色谱在线油色谱发现110kV松溪变1#主变油中含乙炔
变压器,nan,故障,"['安装了主变油色谱在线监测装置', '在线监测结果显示总烃超过注意值', '三比值编码为(0-2-1)', '，其余色谱数据均正常发现该缺陷后', '其余色谱数据均正常发现该缺陷后', '多次安排离线油色谱试验', '对比发现离线与在线色谱数据基本吻合从油色谱在线监测和色谱离线检测发现该台主变确实存在过热现象', '建议加强在线监测数据监视', '合理安排色谱离线检测和比对', '适时安排检修杭州公司220kV天湖变#1主变油色谱在线监测装置采用宁波理工MGA2000-6H系列', '该款在线监测装置能够实现6种气体检测', '该主变油色谱在线监测仪所测气体含量如图1所示', '其中最近一次在线监测数据2013年4月7日总烃含量为174.56μL/L', '超注意值；三比值编码为(0-2-0)', '为低温过热该监测装置自2008-10-31投运后一直处于告警状态2008年10月31日该台主变油色谱在线监测装置监测到的总烃含量为150.88μL/L', '超注意值；三比值编码为(0-2-1)', '，其余色谱数据均正常在安装在线监测装置之前2007-3-5进行的主变油色谱离线试验就发现该主变的总烃含量为154.33uL/L', '其余色谱数据均正常在安装在线监测装置之前2007-3-5进行的主变油色谱离线试验就发现该主变的总烃含量为154.33uL/L', '，三比值编码为(0-2-1)', '三比值编码为(0-2-1)', '为中温过热发现问题后对该主变进行了多次跟踪试验', '总烃数据一直比较稳定', '处与150uL/L~200uL/L之间在安装了在线监测装置之后', '经过多次对比发现离线与在线色谱数据基本吻合从油色谱在线监测和色谱离线检测发现该台主变确实存在过热现象', '建议加强在线监测数据监视', '合理安排色谱离线检测和比对', '，浙江省电力公司杭州供电公司220kV天湖变#1主变为西门子变压器有限公司的SFPS9-150000/220主变', '浙江省电力公司杭州供电公司220kV天湖变#1主变为西门子变压器有限公司的SFPS9-150000/220主变', '出厂日期为2002-06-01', '投运日期为2002-11-28浙江省电力公司杭州局220kV天湖变#1主变为西门子变压器有限公司的SFPS9-150000/220主变', '出厂日期为2002-06-01', '投运日期为2002-11-28']","('需停电处理', 'B类修检', [])",101-浙江-油色谱在线油色谱发现220kV天湖变1#主变总烃超标
变压器,nan,故障,"['由于乙炔含量不是很高', '因此之后密切跟踪在线色谱数据', '适时合理安排色谱离线检测和比对', '必要时安排检修2013年10月18日之后密切跟踪在线色谱数据', '乙炔含量变化如下图所示', '，自2013年12月29日起', '自2013年12月29日起', '油中乙炔含量基本平稳其余气体组分含量均在正常范围内由于2013年10月18日监测数据显示油中乙炔含量不是很高', '之后密切跟踪在线色谱数据', '合理安排色谱离线检测和比对', '根据油色谱在线数据与离线数据的对比结果来看', '，浙江省富阳市供电公司110kV松溪变#2主变为江苏华鹏变压器有限公司的SSZ9-31500/110主变', '浙江省富阳市供电公司110kV松溪变#2主变为江苏华鹏变压器有限公司的SSZ9-31500/110主变', '出厂日期为2006年', '投运日期为2006年4月26日']","('需停电处理', 'B类修检', [])",102-浙江-油色谱在线油色谱发现110kV松溪变2#主变油中含乙炔
变压器,本体,变比试验数据超标,"['在2011年12月27日我们在主变本体油色谱带电检测中发现油中的一些特征气体含量异常', '氢气、乙炔、总烃等含量比上一次2011年6月份的数据明显异常增大', '怀疑故障涉及到固体绝缘材料热裂解说明铁芯及夹件均无多点接地的故障本体绝缘电阻和介质损耗数据均无异常直流电阻测试发现']","('需停电处理', 'B类修检', ['吊罩后检查发现在变压器高压侧C相调压绕组第5抽头处有绝缘纸过热变色的痕迹', '进一步对该处解体检查', '对变压器运行中的铁芯和铁轭的接地电流进行检测', '初步排除铁芯多点接地引起的环流过热故障变压器在投运后', '进行油色谱、红外测温和铁芯接地电流等带电检测项目', '能够有效发现变压器在制作、安装过程中留下的故障隐患油色谱带电检测对运行设备内部早期故障的诊断虽然灵敏', '必须结合其他带电检测项目、停电试验数据以及设备运行检修情况进行全面分析', '从而制定出适当的处理方法'])",103-浙江-油中溶解气体分析发现110kV庵东变1号主变内部T型焊接不良
变压器,触头,触头故障,"['主变压器中压侧无载励磁开关A相静触头烧损导致总烃超标油色谱带电取样分析技术是发现充油设备内部过热、放电缺陷的有效手段', '因此判断故障位置在无载励磁开关静触头上', '由于操作后无载励磁开关触头接触表面的氧化膜、碳化膜和油垢被清除', '接触电阻下降检修人员发现无载励磁开关A相静触头因发热变成黑色', '所示从图1中我们可以知道变压器故障类型与故障部位和之前分析的一致我们采取更换无载励磁开关A相静触头的处理方法', '去除触头表面的氧化膜、碳化膜和油垢']","('不需停电处理', 'D类修检', ['*由于变压器铁芯和夹件的接地电流均小于5mA,因此也可以排除铁芯多点接地造成的变压器内部过热', '试验人员利用停电诊断性试验加以辅助分析油中溶解气体色谱分析方法是检测、诊断变压器内部缺陷的比较成熟、有效的方法', '同时考虑设备运行和检修情况'])",104-浙江-油中溶解气体分析发现110kV主变压器无载励磁开关静触头烧损案例
变压器,导线,导线故障,"['为循环电流及连接点过热为了确诊原因,根据协商,该产品返厂进行检修,对产品进行了检查和解体为保证找到故障点,决定从电路与磁路两个方向寻找a）检查铁心对地绝缘电阻、铁心级间绝缘电阻,无异常；d）检查升高座电流互感器,无异常a）拔出三相整体相线圈,对整相线圈外观检查未发现异常；检查高压线圈导线间是否存在短路点,逐饼检查高压线圈整体外观及线圈每饼之间是否有异常,均未发现异常;c）将三相中压线圈上连接引线在冷压接位置将其断开检查中压线圈导线间是否存在短路点,中压线圈整体外观及线圈每饼之间是否有异常检查低压线圈导线间是否存在短路点,及低压线圈整体外观及线圈每饼之间是否有异常,均未发现异常c）铁芯放倒逐片分解检查,发现B相框间油道撑条部分有发黑炭化痕迹', '部分铁芯片有毛刺a）中压B相线圈自粘性换位导线有一处短路点(经过试验测量判断位置在线圈自下往上第7饼处)b）B柱铁心片向下位移6mm,框间油道撑条表面有发黑碳化痕迹,铁心相应位置有发黑现象以上解体检查情况与现场油色谱测试数据分析所得基本吻合,可以相互验证', '国网浙江省电力公司杭州供电公司220KV岗阳变电站#1主变为常州西电变压器厂生产的SS10-180000/220型变压器b）检查所有高、中、低压套管引线压接整形屏蔽位置,无异常；c）检查油箱内壁磁屏蔽,无异常；b）将三相高压线圈上所有连接引线在冷压接位置将其断开,拆下高压线圈围屏除检查发现中压B相线圈导线存在l处短路点,判断位置在线圈自下往上第7饼处(根据常州西电公司质量标准,自粘性换位导线烘燥固化后有1处短路点不影响性能,可不处理),其它A、C两相未发现异常a）检查铁心上铁轭,B柱上铁轭副级硅钢片分别朝框间油道位移6mmb）铁心下铁轭,在B柱下端部有落级现象,向下位移6mm']","('需停电处理', 'A类修检', [])",105-浙江-油中溶解气体分析发现220kV变压器总烃超过注意值
变压器,nan,故障,"['，再次取样(要求先多放掉取样阀内的死油)', '再次取样(要求先多放掉取样阀内的死油)', '结果发现B相烃类气体的分析数据异常', '而氢含量比前次大幅下降；A、C相则正常当晚8时20分进行第二次取样', '试验结果显示B相一些烃类气体含量增长明显；以后几天又进行了几次跟踪试验', '试验结果见表1从表1中可知', 'H2含量波动较大且无规律；如前所述', '这是受取样阀中存在脱氢反应的影响', '故在这种情况下计算H2的产气速率对故障判断没多大意义据此可以判定', '该设备内部已存在故障由于故障气体主要由C2H4、CH4及H2构成', '而且还出现微量C2H2', '，该设备的故障类型符合高温过热特征若用改良三比值法判断', '该设备的故障类型符合高温过热特征若用改良三比值法判断', '经计算得到的编码组合为002', '对应的故障类型也是高温过热变压器返厂后', '进行了电压比测量及联结组标号检定、绕组电阻测量、绝缘电阻及介损测量、长时感应电压试验等项目的检查', '另外铁心接地屏最内层纸筒与这支撑棒碳化处接触部分有熏染发黑痕迹', '当日22时43分完成冲击和带负荷试验后', '该主变正式转入试运行']","('需停电处理', 'B类修检', ['是注意值的94.1倍检查撑棒过热点对应的铁心部分', '决定吊出器身作进一步检查。先刨开封焊的变压器器身进行铁芯、夹件、油箱磁屏蔽等部位检查', '正是利用色谱分析这一带电检测技术'])",106-浙江-油中溶解气体分析发现500kV芝堰变3#主变内部故障
变压器,分接开关,计数器故障,"['标准DL∕T722－2000《变压器油中溶解气体分析和判断导则》中的特征气体含量法是用于判断有无故障的主要方法之一', '开关本体仍在10档没有变换；测量远控屏二次电压也没变化根据上述检查可以确认此有载分接开关存在故障3）从图3可以发现']","('需停电处理', 'B类修检', ['目前存在的疑点便是有载开关选择切换过程中遇到较大阻力的来源。利用气相色谱法对变压器油中溶解气体进行检测', '以判断设备内部是否存在故障及故障的性质是一项非常灵敏、有效的带电检测技术', '该项检测技术的应用', '为实现设备的状态评估及保障设备的安全运行发挥了重要作用'])",107-浙江-油中溶解气体分析发现1101kV磐安变2#主变有载分接开关故障
变压器,nan,故障,"['其中2012年4月氢气含量达到1500ul/L', '油色谱三比值法显示主变存在放电缺陷2）现场铁芯接地电流、局部放电带电检测表1是该台主变铁芯、夹件接地电流带电检测结果', '未发现异常图2是现场变压器特高频局放现场测试图', '其中特高频传感器安装在变压器中部放油阀测试结果如图3所示从图中可以看出', '利用特高频传感器可从变压器中部放油阀测到明显的放电信号', '放电谱图幅度峰值约为0.10mV', '幅度均值为0.035mV', '放电背景噪声为0.007mV', '放电中心频率在450MHz', '带宽50MHz外置式特高频局放带电检测均未发现设备异常为确定局放信号产生原因在C相局放试验时同时监测了高压中性点与中压中性点局放信号', '发现中压中性点局放量明显大于高压', '同时空载电流及损耗略有增加', '初步判断低压线圈或铁心存在放电；其它试验项目均未见异常根据试验检查结果对此台主变进行了解体', '吊罩后对器身整体外观及壳体内部进行了认真检查', '未见明显异常同时发现一剪切断片', '，剪切断片和裂缝均用透明胶带粘合', '剪切断片和裂缝均用透明胶带粘合', '在粘合面内发现放电痕迹内置式特高频局放检测灵敏度要大大高于外置式', '建议条件允许情况下给主变安装特高频内置式传感器', '方便设备带电检测工作的开展', '2012年7月该台主变返厂解体', '发现硅钢片拼接处较多', '，缝隙处存在电位差', '，导致低能量放电。对B、C相线圈进行全面解体', '对B、C相线圈进行全面解体', '，发现多片硅钢片拼接处存在放电痕迹', '发现多片硅钢片拼接处存在放电痕迹', '，放电痕迹多存在于B、C相线圈对应的上铁轭处', '放电痕迹多存在于B、C相线圈对应的上铁轭处']","('需停电处理', 'B类修检', ['根据检查性试验、现场吊罩、解体情况', '利用油中溶解气体和特高频局放等多种联合带电检测技术可以提高试验对象的针对性'])",108-浙江-油中溶解气体和局部放电联合带电检测技术发现110kV主变铁芯放电故障
变压器,套管,套管故障,"['但发现主变35kV侧B相套管下部导电杆与绕组连接处有放电痕迹', '很好的印证了#1主变35kV侧B相套管下部导电杆与绕组连接处存在的放电痕迹经过一段时间的跟踪检测']","('需停电处理', 'B类修检', ['需要及时跟踪和根据状态检修相应规程进行检测', '一方面加强在线监测数据分析', '另一方面根据《输变电设备状态检修试验规程》标准要求及时调整离线跟踪周期', '高效直接的监控方式更好的保证了设备的可控、在控在线监测装置的使用和检修试验的结合', '在大修和变压器消缺检查问题的重要位置对设备评价不是正常的设备加强在线监测和带电检测', '利用接地电流的检测等手段'])",109-浙江-油色谱在线监测110kV海涂变#1主变总烃超标
变压器,nan,故障,"['750kV哈吐一线C相高压电抗器投运后油色谱分析发现痕量乙炔', '随即加强油色谱在线和离线跟踪检测2011年7月24日油色谱在线监测装置发现特征气体含量突增', '便携式色谱仪和实验室色谱仪检测结果与在线数据一致', '初步判断高压电抗器内部存在严重放电缺陷750kV哈吐一线C相高压电抗器投运后发现乙炔', '随即加强在线跟踪检测试验人员赶至现场取样并做离线检测分析', '试验结果与色谱在线数据一致', '初步判断该高压电抗器内部出现故障', '，柱状图如图2所示从表1、2和图1、2中可以看出在线检测数据和离线试验室数据中的各特征气体含量突增且严重超过注意值绝对产气速率均严重超过注意值', '柱状图如图2所示从表1、2和图1、2中可以看出在线检测数据和离线试验室数据中的各特征气体含量突增且严重超过注意值绝对产气速率均严重超过注意值', '由此判断设备内部存在故障而且随着故障点温度的升高', '乙烯所占的比例将增加该高压电抗器甲烷和乙烯占总烃54.87%', '判断该设备内部存在过热性故障根据特征气体法判断', '当设备存在放电故障时', '会产生大量的乙炔和氢气通过7月24日在线与25日离线试验数据看出', '氢气、乙炔等特征气体有明显的突增现象', '判断设备内部存在电弧放电故障铁芯上部大饼与垫压木间、大理石间隙垫、大饼与上铁轭下表面有明显电弧烧痕多块大理石间隙垫破碎', '铁芯饼与绝缘垫木间多块纸板上有电弧烧痕如图3所示高压电抗器设计存在缺陷', '国网新疆电力公司检修公司750kV某变电站750kV高压电抗器', '生产日期为2009-09-01日', '投运日期为2010-01-08日油箱上下沿连接处、螺孔内外侧方钢上有多处发黑痕迹芯柱地屏接地线明显烧痕且脱落在油箱底部如图2所示其地屏接地线在穿过大饼及上铁轭时固定较紧、无伸缩裕度', '导致高压电抗器往复振动过程中地屏接地线出线断裂']","('需停电处理', 'B类修检', ['成功排除了一起750kV变电站重要设备的安全隐患', '严格按照制定的周期在线检测', '结合便携式色谱仪和实验室检测可准确判断设备缺陷的性质'])",11-新疆-油色谱发现750kV高压电抗器悬浮放电缺陷
变压器,nan,故障,"['2012年5月安装临时性的油色谱在线监测装置', '发现#2主变油色谱分析总烃超过规程注意值', '且存在缓慢上升的趋势经省公司运检部、省电科院领导和专家与主变生产厂商进行了两次异常原因和处理方案分析', '制定了停电放油检查的处置方案2013年1月安装固定式在线监测装置后', '同样发现总烃超标的现象随后进行油色谱离线分析、铁芯夹件接地电流、局放带电测试', '综合分析从离线和在线监测数据分析来看', '，且总烃含量基本保持稳定绝缘油含水量、介质损耗、耐压值等常规试验数据均合格', '且总烃含量基本保持稳定绝缘油含水量、介质损耗、耐压值等常规试验数据均合格', '色谱气体组分主要表现为甲烷和乙烯', '三比值法编码为021', '分析为300℃～700℃低温范围的过热故障主变停电后进行简单的修前试验', '发现铁芯、夹件、整体绝缘状况良好', '不存在绝缘受潮现象打开变压器顶部中低压侧套管手孔板进行上部铁芯、夹件的检查', '结果发现上铁轭硅钢片存在非正常的焊接现象', '这样容易引起铁芯涡流损耗增大', '，怀疑与主变油色谱分析总烃异常有关#2主变投入运行后', '怀疑与主变油色谱分析总烃异常有关#2主变投入运行后', '测量其铁芯、夹件的接地电流', '数值已达到正常值范围福建和盛SPM-Z/TRIEDO铁芯接地电流在线监测装置', '国网绍兴供电公司110kV草塔变#2主变', '为山东达驰变压器有限公司产品', '，产品代号1DB.710.2699', '产品代号1DB.710.2699', '，于2003年11月投产。2013年6月20日放油检查', '于2003年11月投产2013年6月20日放油检查', '发现铁芯内部非正常焊接']","('需停电处理', 'B类修检', ['今后将运用在线监测和带电检测手段', '延长停电检修周期', '是开展设备状态检修主要检测手段和理论依据3.2加强出厂验收', '杜绝以后类似情况的再次发生；。3.3在停电检查前制定有效的试验方案', '要充分利用其他带电检测手段', '多角度多方位进行检查'])",110-浙江-油色谱在线监测发现110kV草塔变铁芯内部非正常焊接
变压器,本体,本体故障,"['为确认该信号是否为变压器本体放电产生', '2013年5月23日利用高频、特高频联合诊断方法对#2主变开展了局放带电复测为确认该信号是否为变压器本体放电产生', '此处UHF放电脉冲信号的幅值为#2主变本体附近检测UHF信号幅值的30~40倍', '因此无法判断检测的放电信号是否来自变压器本体2）当高频法例行局放检测结果与典型图谱相比为疑似放电信号', '仪器投运日期2012-3-1随后在#2主变本体四周采用双UHF传感器进行信号来源初步定位', '判断信号来自外部而非#2主变本体移动2个UHF传感器的位置']","('需停电处理', 'B类修检', [])",111-江苏-高频、特高频局放联合诊断110kV主变压器疑似放电缺陷
变压器,套管,套管故障,"['B、C相套管瓷套外表面温度分布均匀', '判断跑马坪#2主变110kV侧A相套管存在严重缺油缺陷经现场仔细查看', '套管外瓷套表面、升高座外表面、变压器油箱表面及油池地面均未发现明显油渍', '该主变缺陷记录中亦未有该套管渗漏油缺陷记录现场观察发现缺陷套管油位与主变油枕油位基本持平', '判断110kV侧A相套管油内渗至变压器本体之中']","('需停电处理', 'B类修检', ['巡视中可采用望远镜等辅助手段进行油位查看、记录。设备停电时应加强套管油位观察窗外表面的擦拭'])",112-江苏-红外热像检测发现220kV主变压器110kV套管缺油缺陷
变压器,套管,套管故障,['由铁芯接地套管处进行排查'],"('需停电处理', 'B类修检', ['受检修条件限制', '将绝缘纸板固定在铁芯引出线固定木架上', '铁芯多点接地故障无法通过电流冲击进行消。除运行中应加强铁芯接地电流带电检测', '避免铁心多点接地烧毁变压器发现问题及时处理对重要变压器可加装铁芯接地电流在线检测装置', '实时检测铁芯接地电流'])",113-河南-变压器铁芯多点接地检测技术发现220kV变压器铁芯多点接地
变压器,nan,故障,"['现场运行中发现油中总烃含量突然增长', '跟踪监督和检查发现变压器潜油泵和分接开关均存在缺陷', '经处理后变压器投入正常运行立即安排对该变压器进行检查测试', '铁芯接地电流检测为""0""', '检查潜油泵发现#9潜油泵电机回路电流达到15A同时停电期间将所有潜油泵投入运行', '跟踪色谱数据发现总烃及乙炔都有明显增长', '10月13日现场对修#3主变分接开关吊芯检查', '，钻人孔门检查', '，发现切换开关周边两对触头存在发热现象；分接开关本体侧接线头有一处松动', '发现切换开关周边两对触头存在发热现象；分接开关本体侧接线头有一处松动']","('需停电处理', 'B类修检', ['更换故障的潜油泵后运行一直比较平稳', '及时发现并跟踪解决了#3主变存在的潜油泵和分接开关缺陷变压器等充油设备安装油中溶解气体在线监测装置可以帮助专业人员及时掌握设备情况'])",114-河南-油中在线监测装置发现220kV变压器潜油泵和分接开关缺陷
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",115-湖北-油色谱检测及超声波局放带电检测发现500kV变压器铁心硅钢片尖端变形缺陷
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",116-湖北-红外测温和紫外成像检测团林换流站站平抗直流场套管异常放电
变压器,nan,故障,"['11月10日离线油色谱分析显示C相绝缘油乙炔含量为0.71μl/L', '11月15日#2主变在线油色谱装置监测到C相绝缘油乙炔含量', '2013年11月19日离线油色谱检测分析显示C相绝缘油乙炔含量增长为1.13μl/L', '已超过国家标准主变压器绝缘油乙炔含量标准', '检验结果显示变压器内部存在放电现象20日15经检测', '#2主变C相低压侧4个检测通道采集到疑似内部放电信号', '其油色谱检测结果为""油中乙炔超标且呈增长趋势""', '省电科院建议对该变压器停电检查处理根据现场所作的主变超声波带电检测的情况', '此放电处很有可能存在于主变低压侧出线处附近6.打开开关侧人孔', '，待油箱内氧气含量达到规定值、并作好安全防范措施之后', '待油箱内氧气含量达到规定值、并作好安全防范措施之后', '进行钻芯检查；6.1两侧油箱磁屏蔽是否有异常；6.2铁芯旁轭与上下铁轭连接处是否有异常；D、F区6.3下铁轭上表面是否有金属异物；C区6.5铁芯下铁轭屏蔽接地是否良好；', '省检修公司变电检修中心到站取油样乙炔含量为0.43PPM', '湖北省电力检修公司道观河500kV变电站的变电站在线监测系统[上海欣影电力科技有限公司]2013年11月5日投入运行道500kV#2主变于2013年11月7日送电', '11月8日#2主变高中压侧带负荷试运行', '并经24小时运行正常4.放油后', '打开低压套管安装手孔', '检查低压套管尾部引线连接是否异常；5.检查中性点套管尾部引线连接是否异常6.4铁芯旁轭屏蔽接地是否良好；B区6.6夹件屏蔽线接地是否良好；A区', '由中超公司、省基建部、省送变电公司、省检修公司、省电科院在道观河站开#2主变送电协调会', '确定了#2主变的送电方案']","('需停电处理', 'B类修检', ['很可能存在于裸金属或金属联接处。本台主变厂内试验及现场安装后试验均顺利通过', '随即根据状态检修规定要求', '确认是否有异常；6.8其它可以检查到的部位是否有异常；。大量事实说明变电站综合监测系统对于变压器油色谱监测具有良好的灵敏性', '但在线监测结果和离线分析数据一起配合能够有效指导设备状态检修', '提高检修工作效率和质量'])",117-湖北-油色谱在线监测发现500kV主变压器乙炔超标
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",118-湖北-红外测温检测发现杆变低压侧开关箱A相上接头过热
变压器,接头,接头故障,"['其热像特征为以线夹和接头为中心的热像', '属于危急缺陷发现电抗器C相接头温度异常情况后', '立即对电容器组电抗器其他相别接头跟踪监测', '4号电容器组电抗器C相接头(电容器侧)连接处接触不好', '根据烧伤情况对4号电容器组电抗器C相接头(电容器侧)进行解体', '再次对该电容器组电抗器C相接头(电容器侧)进行红外跟踪测试', '4号电容器组电抗器C相接头(电容器侧)温度恢复正常']","('需停电处理', 'C类修检', ['很可能会引起压接紧固螺帽的松动', '应注意检修工艺'])",119-湖北-红外检测10kV电容器套管柱头发热
变压器,nan,故障,"['随即使用超声波局部放电检测仪对该高压电抗器多次测试', '检测结果均显示有异常局部放电信号初步判断', '其内部存在局部放电缺陷停电解体检查', '发现高压电抗器内部存在金属异物', '引起悬浮电位放电750kV苏线C相高压电抗器试运行后出现乙炔', '持续进行跟踪检测离线数据如表1', '数据折线图如图1从表2看出', 'C相超声局部放电信号明显大于A、B相', '初步判断C相高压电抗器内部存在超声局部放电缺陷该设备的产气速率严重超过注意值,初步判断该设备内部存在缺陷根据特征气体法', '发现该设备有乙炔成分', '乙炔含量已超过注意值', '且氢气和各烃类气体均有明显增长趋势', '判断设备内部可能存在潜伏性电性故障改良三比值法判断故障性质为电弧放电综合以上判断', '该高压电抗器内部存在电弧放电', '紧急停运并更换进一步拆除高压电抗器围屏', '发现绝缘纸板放电痕迹如图2所示', '，发现明显放电点如图3所示。高压电抗器在车间装配期间', '发现明显放电点如图3所示高压电抗器在车间装配期间', '金属异物掉落围屏夹层内', '国网新疆电力公司检修公司750kV某变电站750kV高压电抗器', '生产日期为2012-08-01日', '投运日期为2013-04-26日', '厂家技术人员在变电站现场打开入孔进入高压电抗器内部检查', '，有金属物件从围屏内部滑落', '有金属物件从围屏内部滑落', '经检查为一枚光面φ20的垫片']","('需停电处理', 'B类修检', ['通过油色谱离线检测及时发现高压电抗器内部危急缺陷', '成功排除了一起750kV重大设备事故', '严格按照制定的周期在线检测'])",12-新疆-油色谱检测发现750kV高压电抗器内部金属异物放电缺陷
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",120-湖北-红外热像发现10kV电抗器发热缺陷
变压器,套管,红外测温异常,"['在进行红外成像测温仪进行测温时', '发现220kV变压器中压侧（110kV)一相套管本体缺油测温时发现套管本体温度分布不均衡']","('需停电处理', 'B类修检', [])",121-湖北-红外成像测温技术测量出变压器套管缺油
变压器,nan,故障,"['并对该接头进行了精确测温', '选择成像的角度、色度', '，所示', '，并将此情况上报上级主管对图谱的认真分析后发现502电缆10kV5母线侧A相电缆接头温度异常', '并将此情况上报上级主管对图谱的认真分析后发现502电缆10kV5母线侧A相电缆接头温度异常', '表面最高温度71.7℃', '同相A、A电缆接头42℃', '环境温度29℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算', '相对温差δT为69%', '依据电流致热型设备缺陷诊断判据', '判断热像特征是以接头端子连接螺栓为中心的热像', '热点明显；故障特征为接触不良；缺陷性质为一般缺陷', '国网秦皇岛供电公司昌黎变电站2号主变压器10kV502电缆于2010年9月投入运行', '为每相3条截面500mm2单芯电缆并联接线']","('需停电处理', 'B类修检', ['避免接触面接触不良导致过热。对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对接头的处理将更具针对性'])",122-冀北-红外热像检测发现昌黎站2号变压器10kV 502开关侧电缆A相接头过热
变压器,分接开关,油耐压试验不合格,"['绝缘油的例行试验、诊断性试验、变压器例行试验、验证性试验', '2008年5月12日进行了消缺处理现场发现无载分接开关绝缘杆上有放电痕迹', '发现有载分接开关筒体底部有渗漏情况']","('需停电处理', 'B类修检', ['对2号主变进行B类检修', '可排除因其而引起乙炔值上升的可能；有载开关筒体底部的渗漏情况依旧存在', '据变压器检修导则中油纸绝缘等级划分（表2-来看', '需要更换3.1从本次现场B类检查的情况来看', '可排除因其而引起乙炔值上升的可能；有载开关筒体底部的渗漏情况依旧存在', '对于2000年前生产的国产老旧有载开关加快更换进度', '但若不能及时发现和及时处理', '甚至会造成绕组损坏使整个变压器运行瘫痪。3.4渗漏油问题虽然是有载开关检修中较常见的缺陷', '绝大部分属于密封垫安装不当等安装环节因素所造成的', '有时还会引起紧急停电处理对变压器运行也带来不利影响', '所以建议加强对安装单位人员工作质量的管控和监督', '查阅当时变修场检修记录也可反映出该缺陷的存在变压器有载开关吊芯检查', '现场无法处理。这是因为硬纸绝缘在使用过程中'])",123-上海-油色谱和电试检测发现110kV水城站主变复合型缺陷
变压器,nan,故障,"['由于试验数据超标严重', '起初怀疑可能测试设备存在误差', '在2013年1月11日进行复测', '，与首次测试数据基本吻合', '与首次测试数据基本吻合', '排除了仪器存在问题的可能性由于数据与前一日相比略有上升', '，变压器存在铁芯接地的现象', '变压器存在铁芯接地的现象', '，且有发展的趋势为排除变压器内部接地的可能性', '且有发展的趋势为排除变压器内部接地的可能性', '立刻安排取样进行油色谱检测', '，数据正常在秣陵站变压器铁芯电流检测中', '数据正常在秣陵站变压器铁芯电流检测中', '首次试验数据为3.25A', '大大超出了≤100mA的标准范围由于试验数据超标严重', '首先怀疑存在测试设备误差的可能性', '于是在2013年1月11日进行复测', '，与首次测试数据基本吻合', '与首次测试数据基本吻合', '排除了仪器故障的可能性在外部接地点的寻找中', '有具备变压器检修丰富经验的技术人员到现场进一步勘察', '发现在主变油箱中部和下部分别与铁芯接地排都有牢固的金属电路连接', '中的连接点1和4（连接点1实际情况如图2所示', '连接点4实际情况如图3所示）', '，公司通知久隆变修分公司专业技术人员到现场进一步勘察', '公司通知久隆变修分公司专业技术人员到现场进一步勘察', '技术人员在实地勘察过程中', '发现在1号主变油箱中部和下部分别与铁芯接地排都有牢固的金属电路连接', '']","('需停电处理', 'B类修检', ['安排取样进行油色谱检测', '基本排除了内部接地的可能性根据试验结果', '说明3.3A的电流是由于环流产生的当在检修中消除其中一点的金属连接后', '当发现变压器铁芯电流检测数据异常时'])",124-上海-铁芯接地电流检测发现35kV秣陵站主变多点接地
变压器,nan,故障,"['经查为接地电流引下线有两点接地发现铁心接地电流超过注意值后', '，变电修试二组对铁心引下线的不同部位进行测量并更换了仪器', '变电修试二组对铁心引下线的不同部位进行测量并更换了仪器', '在距离地面0.3米和距离地面2米左右分别进行了测量', '数值为1212mA和1215mA', '在排除了仪器和设备的干扰因素', '确认鲁汇站2号主变铁心接地电流超注意值', '需引起重视现场的检测工作要认真细致', '要留意细微的异常情况', '，要敢于坚持观点', '，鉴于鲁汇站2号主变的情况', '鉴于鲁汇站2号主变的情况', '我市南公司利用2013年迎峰度夏期间对区域划分后的设备进行了一次变压器铁心接地电流带电检测普查', '发现了类似超注意值情况主变共5台', '主要情况见下表分析评价依据为Q/GDW168-2008《输变电设备状态检修试验规程》进行该规程的""5.1.2.10铁心接地电流测量""规定""在运行条件下测量流经接地线的电流', '大于100mA时应予注意', '，结合原停电计划', '，变电修试一组对鲁汇站二号主变接地引下排多出的接地点加装了绝缘支持瓷瓶', '变电修试一组对鲁汇站二号主变接地引下排多出的接地点加装了绝缘支持瓷瓶', '10月19日带电测得数据为7.6mA经观测', '该主变铁心接地电流引下线有两点接地', '一点是2号主变顶盖上直接接地', '另一点是引下排在中间段接地', '具体见下图10月18日', '，变电修试一组对鲁汇站二号主变检修时在接地引下排多出的接地点加装了绝缘支持瓷瓶', '变电修试一组对鲁汇站二号主变检修时在接地引下排多出的接地点加装了绝缘支持瓷瓶', '10月19日带电测得数据为7.6mA2号号主变铁芯、夹件直接接地在顶盖、故无法测量']","('需停电处理', 'B类修检', ['但不排除本体内部铁心多点接地', '从而排除了变压器本体铁心内部多点接地的可能建议取消在顶盖和引下排之间的接地螺丝', '并用绝缘体将接地排与变压器固定）。从而排除了变压器本体铁心内部多点接地的可能'])",125-上海-铁心接地电流带电检测发现35kV鲁汇站2号主变铁心多点接地
变压器,本体,本体故障,['运维检修部变电运维班于2013年5月6日对该变压器外部各接头、各侧套管、本体、油枕、散热片等重要部位进行了红外热成像检测参考《电气设备红外典型图谱》的相关标准及定义'],"('需停电处理', 'B类修检', ['红外热成像检测能够发现主变散热器的运行状况', '指导及时进行消缺新投变压器的验收需专人检查核对蝶阀情况', '留档备案。运行中的变压器应加强巡视'])",126-上海-红外热像检测发现110kV夏阳站主变散热器不通畅
变压器,套管,红外测温异常,"['采用P630型红外测温仪进行检测时', '发现该套管存在上下部温度不均匀现象']","('需停电处理', 'B类修检', ['现场的检测工作要认真细致', '离不开检修公司的协作', '套管漏油部分已委托检修公司进行排查'])",127-上海-红外热成像检测发现110kV河南站主变套管缺油
变压器,nan,故障,"['经铁心、夹件接地电流、带电局部放电、红外测温检测及油中溶解气体情况跟踪情况综合分析', '判断该主变异常由铁心多点接地引起', '主变内部绝缘正常由于发现异常时供电负荷较高', '，考虑异常仅由铁心多点接地造成', '考虑异常仅由铁心多点接地造成', '短时间内不会影响主变运行安全', '决定在铁心接地回路上串联一200Ω限流滑线电阻', '串联电阻后铁心接地电流、油色谱在线监测数据恢复正常接到报警信号后', '省检修公司对#2主变进了带电局放检测、铁芯、夹件接地电流测量及红外测温等带电检测项目', '其中铁芯接地电流为83mA', '较上次测量值有所增加；带电局放测试幅值约为9mV', '与2012年10月21日检测波形相似', '，结果正常；夹件接地电流及红外测温也未检测到异常信号综合色谱情况及带电检测数据显示', '结果正常；夹件接地电流及红外测温也未检测到异常信号综合色谱情况及带电检测数据显示', '该主变主、纵绝缘无异常', '铁心接地电流较之前有增大趋势', '且油色谱数据显示内部存在高温过热缺陷', '初步判断该主变油色谱数据异常原因为铁芯多点接地引起', '主变主、纵绝缘应无异常处理后主变铁心电流降为约50mA', '，可判断发热故障已消除', '可判断发热故障已消除', '，待负荷减少时再停电检修', '待负荷减少时再停电检修']","('需停电处理', 'B类修检', ['等负荷减小时再吊罩的处理措施', '不要盲目停电进行试验或检修', '应根据色谱变化状况并结合其他带电检测手段综合分析', '判断异常原因后再进行处理'])",128-湖南-油中溶解气体在线监测发现变压器铁芯多点接地
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",129-湖南-红外热像检测发现220kV变压器套管内漏
变压器,在线监测装置,在线监测装置故障,['随即加强油色谱在线监测和离线跟踪检测2012年5月31日油色谱在线监测装置异常告警'],"('不需停电处理', 'D类修检', ['成功排除了一起750kV变电站重要设备的安全隐患', '严格按照制定的周期在线检测', '结合便携式色谱仪和实验室检测可准确判断设备缺陷的性质'])",13-新疆-油色谱在线监测发现750kV高压电抗器内部放电缺陷
变压器,绝缘油,绝缘油故障,['并对滤油后的绝缘油添加金属减活剂处理后油中金属铜含量降至0.1mg/kg'],"('需停电处理', 'B类修检', ['通过检测变压器油中金属铜含量可以有效的跟踪观测变压器绝缘状况', '及时检测并跟踪油中金属元素的含量变化', '有助于监视及准确判断变压器的潜伏隐患与故障所发生的部位变压器安装调试、吊罩检查、检修焊接等工作过程', '会增加油中的金属锡、铜等对运行中的变压器油要进行定期的跟踪检测', '为事故判断提供依据。对滤油处理后的变压器油进行跟踪监测', '掌握处理后油品质量'])",130-湖南-变压器油中金属含量检测发现110kV变压器绝缘下降
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",131-湖南-局部放电带电检测发现500kV主变套管末屏缺陷
变压器,套管,套管故障,"['主变本体及套管均无异常对该套管进行了精确测温', '并将此情况上报运检部对图谱认真分析后发现110kV侧B相套管引线处温度异常', '检修人员将变压器主体绝缘油放至套管端部以下以下', '致使发热\',""案例名称74-黑龙江-红外热像检测发现110kV变压器套管线夹过热']","('需停电处理', 'B类修检', ['处理后合。格主变压器引线线夹连接处过热', '线夹接触面氧化、螺栓紧固不够、弹簧垫使用年限过长导致压力不够', ""线夹紧固受力不均而引起局部过热刀闸不同期而引起的局部过热'结构不合理而引起的过热"", '成为状态检修的主要力量通过多年来大量红外热成像检测说明', '红外热成像检测技术能够在设备不停电的情况下能够及时有效的发现电力设备电压、电流过热而引起的过热缺陷并且积极有效协调、指导设备检修', '提高检修质量。确保电网的安全、稳定运行加强对主变压器线夹容易过热的部位加强检测对已发现处理的严重过热刀闸', '缩短检测周期对使用年限过长的弹簧垫、螺栓等及时加以更换加强对电压致热型设备的检测', '对同站同型号设备进行详细的横向对比分析通过案例可以看出红外检测在针对电压型、电流型过热故障的检测中具有非接触、快速等优势、在故障的分析中具有明确、直观等优势'])",132-山东-红外热像检测发现220kV变压器套管接头过热
变压器,套管,套管故障,"['对此对拍回来的变压器高压侧三相套管图谱进行分析', '发现高压套管上部与下部温度有4.7°差异', '怀疑是套管缺油根据DL/T664-2008《带电设备红外诊断应用规范》', '属于一般缺陷同时在检查该套管油位计时发现', '无法确定是油位计脏污导致无法看清或是套管缺油检修人员对高压侧套管油位计表面擦拭干净', '为验证套管内部是否有缺陷', '随后对该主变在运行了套管的绝缘电阻测量、套管的介质损耗和电容量测量、分接进行绕组直流电阻测量', '经检查发现套管内部长期滲漏油', '造成套管上部和下部的温度异常考虑到该变压器即将更换', '再次进行了套管的绝缘电阻测量、套管的介质损耗和电容量测量、分接进行绕组直流电阻测量', '在对变电站进行红外测温普检时发现1号主变220kV侧套管温差异常']","('需停电处理', 'B类修检', ['为状态性检修体制的推广和实施提供有力的技术支持'])",133-山东-红外热像检测发现220kV变压器高压套管缺油
变压器,nan,故障,"['，该发暗部位为其中一片散热片', '该发暗部位为其中一片散热片', '经红外测温图谱可以发现该片散热器与周围其它散热片有明显温度差', '可判断为该散热片运行异常', '烟台供电公司掖县变电站3号220kV主变压器2005年6月投入运行', '此为2005年3月山东电力设备厂生产的SF10-180000/220型变压器', '，2012年5月', '，在对变电站进行红外测温普检时发现3号主变220kV主变散热器异常', '在对变电站进行红外测温普检时发现3号主变220kV主变散热器异常']","('需停电处理', 'B类修检', ['对及时发现、处理、预防事故的发生可以起到重大作用对早期热故障缺陷的诊断有非常积极的作用', '能够准确判断设备具体发热部位。做为设备维护管理单位', '在加强监督力度', '对设备重点部位进行严格检查'])",134-山东-红外热像检测发现220kV变压器散热器发热
变压器,母线,母线故障,"['1号主变压器10kV封闭母线桥', '该母线桥是从室内穿墙套管至室内开关柜的部分', '母线整体进行了绝缘封包母线的每平方电流为0.7A', '10kV母线桥为东源电力设备有限公司在现场安装变压器时一起安装', '在对变电站进行红外测温普检时发现1号主变10kV封闭母线桥发热']","('需停电处理', 'A类修检', ['对及时发现、处理、预防事故的发生可以起到重大作用。对早期热故障缺陷的诊断有非常积极的作用'])",135-山东-红外热像检测发现110kV变压器10kV封闭母线桥发热
变压器,套管,套管故障,"['并对该套管进行了精确测温', '所示110kV侧B相套管端部温度异常']","('需停电处理', 'B类修检', ['导致过热导电接触面处理简单', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量导线与金具的连接采用液压方式', '避免由于螺栓强度不足造成接触面松动、压力下降对已发现处理的严重过热刀闸', '结合停电及时检查同期同类设备在刀闸检修工作过程中', '重点关注动、静触头的烧伤情况今后在刀闸选型时优先选择具有引弧装置并切实能够起到转移电流作用的设备避免设备多次操作以后出现触头烧损严重的情况。以上对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对接头的处理将更具针对性'])",136-山东-红外热像检测发现110kV变压器套管过热
变压器,绝缘子,绝缘子故障,"['底部由8根支柱绝缘子支撑', '所示绝缘子下端通过镀锌扁钢连接后分别且呈发散式与主地网连接']","('需停电处理', 'B类修检', ['检修人员结合停电对其进行了检查处理。根据DL/T664-2008《带电设备红外诊断应用规范》的附表A.1', '因此我们认为这是一起因电抗器接地设计(施工)错误引起的严重缺陷,必须尽快停电进行检查处理电抗器绕组绝缘击穿导致匝间短路是产生过热的原因之一', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量户外电抗器增加防护罩防止日晒或雨淋', '避免接触面接触不良导致过热加强电抗器的运行维护工作,将查看电抗器表面是否有龟裂,通风通道是否有堵塞列入巡视内容', '定检时加强对电抗器通风通道的清扫和维护。以上对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对电抗器的处理将更具针对性'])",137-山东-红外热像检测发现35kV干式空心电抗器过热
变压器,母线,母线故障,['对运行中的#2主变35kV绝缘管型母线测温显示'],"('需停电处理', 'A类修检', ['220kV香坊站基建工程施工安装工作主要集中在1、2月份', '对及时发现、处理、预防事故的发生可以起到重大作用对早期热故障缺陷的诊断有非常积极的作用', '能够准确判断设备具体发热部位。加强在大负荷或高温时段开展绝缘管母红外成像、红外测温专项检查巡视'])",138-山东-红外检测发现220kV香坊变电站2#主变35kV管母发热异常
变压器,nan,故障,"['并对该散热器进行了精确测温', '选择成像的角度、色度', '分别拍下了清晰的图谱', '，并将此情况上报运维检修部对图像认真分析发现该故障散热器温度与周围环境温度基本相同', '并将此情况上报运维检修部对图像认真分析发现该故障散热器温度与周围环境温度基本相同', '排除由于异物部分阻塞油路的可能', '认为是阀门未开启造成根据《国家电网变电一次设备标准缺陷库》相关规定定性为一般缺陷', '主变有停电任务时一并处理', '主变停电检修时发现存在故障的两组散热器上方的蝶阀指示位置与实际位置不一致', '投运时造成蝶阀位置误判', '蝶阀实际位置没有开启', '']","('需停电处理', 'B类修检', ['暂不处理', '结合主变停电时一并处理', '红外热成像检测技术不仅能够行之有效的发现设备的过热缺陷', '以便发现用肉眼不容易发现的设备缺陷红外热成像检测技术不仅能够发现设备的过热缺陷', '可以通过红外热成像检测技术辅助判断。制定制度对变电站内所有设备每年进行一次测温工作以及时发现由于非电、磁制热造成的设备运行缺陷'])",139-山东-红外热成像检测发现220kV泽头变电站主变压器散热器油路不通
变压器,本体,本体故障,"['发现220kV青年变电站1号主变本体温度异常', '热点明显；缺陷性质为严重缺陷通过对此次1号主变本体发热缺陷发现和及时处理情况来看']","('需停电处理', 'B类修检', ['应加强设备日常巡视维护工作', '利用停电机会进行设备清扫'])",14-新疆-红外在线监测系统发现红外在线监测发现220kV变压器过热缺陷
变压器,套管,套管故障,"['随即进行处理并对该套管进行了精确测温', '并将此情况上报运维检修部对图谱认真分析后发现#1主变35kV侧B相套管上端温度异常']","('不需停电处理', 'D类修检', ['尝试使用防止设备连接端子过热型紧固螺栓'])",140-山东-红外热像检测发现110kV崖头站#1主变中压侧套管过热
变压器,套管,套管故障,['变电运维室运行人员在巡视中发现XX站#2主变35kV侧B相管母靠近35kV穿墙套管连接处红外测温结果与A、C相相差较大随后XX站#2主变停电'],"('需停电处理', 'B类修检', ['公司安排设备厂家对其进行停电处理', '处理前变电检修室加强对管母发热部位的不定期巡视', '并做好故障处理应急预案', '随时对可能出现的设备故障进行处理。在电网设备红外检测工作中', '检测人员要对设备薄弱部位有所了解', '针对薄弱环节加强设备红外检测工作'])",141-山东-红外检测发现220kV主变35kV侧管母发热
变压器,套管,套管故障,['在分接开关及所连接的引线上未发现连接不良以及过热现象拆除C相高压套管进人检查'],"('需停电处理', 'B类修检', ['经过现场严格调试及适当维护', '是离线色谱检测的一个有效的补充手段在线监测是设备状态信息的重要来源', '应建立在线监测装置的入网检测制度。在电科院建设入网检测实验室', '不断完善检验检测手段', '同时制定相关入网检测制度'])",142-山东-油色谱在线监测发现220kV变压器过热
变压器,试验项目,试验项目故障,['其他试验项目正常4月16日下午'],"('需停电处理', 'C类修检', ['随将变压器停电进行进一步的检查和试验同时检查铁芯其他部位及A、C相线圈底部托板未发现异常油中溶解气体分析', '其检测有较强的敏感度', '能够有效发现其安装、运行、检修过程中的缺陷油中溶解气体分析对人员的专业水平要求较高', '因此检测人员的经验应丰富', '多角度、全方位进行排查'])",143-山东-油中溶解气体分析发现110kV主变压器裸金属过热
变压器,nan,故障,"['2013年5月20日', '潍坊供电公司电气试验人员在查看各站变压器油在线色谱监测数据时', '发现220kV仁和站#2主变在线色谱数据异常', '，增长迅速', '，且出现乙炔（0.8ml/l）', '，立即安排21日现场取样进行色谱分析', '立即安排21日现场取样进行色谱分析', '总烃升至369.7ml/l', '乙炔1.76ml/l', '变压器状态评价为严重状态公司组织有关人员反复认真分析试验数据', '，明确了缺陷部位在变压器高压侧C相调压绕组9分接引出线部分进一步检查后', '明确了缺陷部位在变压器高压侧C相调压绕组9分接引出线部分进一步检查后', '发现220kVC相调压绕组上部绕组9分接引出线接头与线夹之间基本不接触', '导致过热2013年5月20日', '，发现数据异常', '，烃类气体超标', '，增长迅速', '，且出现乙炔（0.8ml/l）分析色谱数据', '且出现乙炔分析色谱数据', '判断变压器内部存在高温过热性缺陷通过认真分析变压器内部结构和变压器各分接头直阻', '初步判断缺陷部位在变压器高压侧C相调压绕组9分接引出线部分将绕组与引线连接点绝缘剥开', '也未发现放电痕迹不带带分接开关测量8-9分节绕组直阻后', '确认了故障部位在220kVC相调压绕组上部绕组9分接电磁线与线夹之间', '与分析结果相同进一步检查后', '发现220kVC相调压绕组上部绕组9分接电磁线与线夹之间基本不接触', '导致过热图3绕组引线与电磁线压接图4电磁线从线夹中轻易抽出仁和站#2从发现缺陷后', '，制定的检修策略科学合理', '制定的检修策略科学合理', '，应结合停电试验进行进一步检查、试验', '应结合停电试验进行进一步检查、试验', '潍坊供电公司仁和站#2主变', '容量180000kVA', '，投运日期2005年。首先检查分接开关', '，未发现放电痕迹', '']","('需停电处理', 'B类修检', ['逐步查找故障部位及时', '由于检测及时', '检测有较强的敏感度', '能够有效的发现其安装、运行、检修过程中隐藏的缺陷油中溶解气体分析对人员的专业水平要求较高', '因此检测人员的经验应丰富', '有针对性的进行故障排查'])",144-山东-在线监测油中溶解气体分析发现220kV主变压器高温过热性缺陷
变压器,nan,故障,"['按照《DL/T1093-2008电力变压器绕组变形的电抗法检测判断导则》中的方法和要求', '该变压器在现场进行低电压阻抗试验时发现高中绕组对的低电压阻抗实测值横比超出2%的注意值', '套装A、C相高压绕组时', '在髙-中的主绝缘空道中各增加了1层1.5mm纸板将上述修正后的数据导入计算所得的结果与各绕组对的低电压阻抗实测值的规律基本一致另外', '从三维冲撞记录仪的数据来看', '变压器从工厂到现场的运输过程正常', '未出现不允许的冲撞和振动结合常规试验、局放等其他试验数据正常的情况来分析', '高压绕组不存在电气故障2)髙压线圈内径尺寸出现较大偏差的原因分析该变压器在检修前的低电压阻抗测试值显示高中绕组对中C-O加压时', '测得的低电压阻抗值与其他相的测试值横比偏差为2.018%在吊心检査时发现中压Cm相的个别换位位置出现一定的形变', '本次现场试验结果可作为今后同类试验纵向比较的基准数据', '山东省电力公司莱芜供电公司长勺变电站2号220kV主变压器2005年10月24日投入运行', '经山东电力研究院核算', '，于2013年3月14日返厂大修', '于2013年3月14日返厂大修']","('需停电处理', 'B类修检', ['半径尺寸会有所增大由于本次检修的方案未更换高压绕组', '这与检修前实测的数据。考虑到造成偏差的原因比较明确', '因此没必要再行更换高压线圈综上所述', '变压器需更换全部高压线圈。变压器绕组变形测试结果分析'])",145-山东-绕组变形试验发现220kV长勺站#2主变低电压阻抗超标
变压器,nan,故障,"['运检班组通过现场调查', '发现三相负载不平衡的现象确实存在', '需要进行负荷调整12月25日', '配电运检二班对10kV检察线轮胎招待所#1变公变的负荷进行了调整', '，三相负载不平衡率为21.7%', '三相负载不平衡率为21.7%', '满足规程的要求调整之后', '，测得配电变压器A、B、C三相的电流分别为225.3A、287.9A、236.8A', '测得配电变压器A、B、C三相的电流分别为225.3A、287.9A、236.8A', '三相电流不平衡率达到21.7%', '调整效果明显山东省智能配电网运行监控平台是基于营销的电力用户用电信息采集系统及其采集终端', '配电运检班组每天登陆系统', '通过该系统查看前一天配变负载情况和配电三相不平衡情况', '对发现问题要及时跟踪解决各配电运检班组按照配变负载率大小以及配变三相电流不平衡度的大小对辖区内公变进行电流实测并及时反馈实测数据', '对不平衡的台区进行调查研究', '，确定是否有必要进行调整。如需调整', '确定是否有必要进行调整', '则根据近期和同期的负荷曲线', '，2013年12月25日', '2013年12月25日', '，配电运检二班对10kV检察线轮胎招待所#1公变的负荷进行了调整', '配电运检二班对10kV检察线轮胎招待所#1公变的负荷进行了调整', '调整策略为B相负荷向A、C相各调整30A']","('需停电处理', 'B类修检', ['对发现的三相负载不平衡的公变进行负荷调整', '加强对配变三相电流不平衡情况的统计排查和跟踪治理工作。对有必要进行三相电流不平衡调整的台区'])",146-山东-山东省智能配电网运行监控平台在线监测系统发现10kV检察线轮胎招待所#1公变三相负载不平衡
变压器,套管,绝缘油油色谱分析不合格,"['2000年曾因漏磁产生的涡流导致的油化验异常和大盖法兰螺丝高温吊罩大修一次2011年3月', '通过油色谱分析发现该主变总烃增长迅速', '更换新变压器公司决定将油色谱分析周期缩短为一周一次；同时利用红外测温、铁芯接地电流测试、套管末屏电容电流测试、超声波局放监测技术来辅助进行综合分析发现带电测试数据没有明显变化', '认为该变压器套管和铁心应无异常']","('需停电处理', 'B类修检', ['利用变压器超声波局放检测进行定位', '造成油中溶解气体成分突变。状态检测组合技术方式分析对于变压器故障数据分析和检修决策起到了良好的辅助作用'])",147-山东-油色谱分析加变压器超声波局放发现并定位发现220kV变压器绝缘老化
变压器,套管,套管故障,"['B相出线套管引线接头发热', 'B相出线套管引线接头进行检查', '发现套管佛手与引线连接处压接紧密、无松动']","('需停电处理', 'B类修检', ['排除此处压接不紧密造成的发热1、施工单位施工质量不合格', '造成事故发生。做为设备维护班组', '大量事实说明红外热成像检测技术能够有效的发现设备过热缺陷'])",148-山东-红外热像检测发现220kV变压器套管过热
变压器,套管,套管故障,"['极II平波电抗器极母线侧套管持续放电', '且光子数明显高于极I与前两次极II平波电抗器极母线侧套管放电情况对比', '套管本次放电位置与前两次基本相同', '该套管存在异常为更好的分析异常放电原因', '国网公司和西变公司见证工作组在HSP公司见证了故障套管的解体解体分为两个阶段', '一是解体前故障套管的交、直流试验测试阶段；二是套管解体阶段交流试验电压取套管型式试验电压(928kV)的85%', '套管介损和电容值实测结果与出厂值相近为避免套管在直流试验时进一步破坏', '试验电压取套管运行电压553kV', '试验时间为1小时1)套管周围无杂物(图4', '径向解体范围达270度首先解体的部位为套管上部三分之一处', '四周呈现树枝状放电图10树脂桶内壁及绝缘填充物烧损、放电情况图11套管干式电容芯与上部导体连接部位对应放电烧蚀点放电弧根位于电容芯上法兰曲率半径较小一侧', '套管径向局部放电将130mm厚绝缘填充物全部贯穿', '对套管固体绝缘填充物进行切片分析', '对应放电点同样位于套管干式电容芯与上部导体连接部位法兰曲率半径较小一侧', '与前一放电点相差约150°套管内绝缘设计不合理是套管放电的根本原因套管周围的任何物体均会对套管场强产生影响', '但不至于导致套管放电HSP公司在套管设计时应充分考虑环境对套管的影响', '合成绝缘套管干弧距离为6644mm', '套管总长度9569mm', '内部环氧树脂筒、外部3节合成绝缘子护套粘接结构现场分别于17时55分、18时55分将极II、极I降压至350千伏运行2)在距离套管2.45米处放置高度为3.3米的针状接地体(针尖距套管1/3处距离为5.5米)(图5', '直流试验2)；将针状接地体距套管距离由2.45米移至3.95米', '高度不变(针尖距套管1/3处距离为6.5米)(图6', '在套管干式电容芯与上部导体连接部位', '其中一处位于套管上部铝制导电桶表面']","('不需停电处理', 'D类修检', ['但不排除套管内部仍存在其它放电点套管内部绝缘材料由内向外由绝缘发泡材料(厚度约13cm)、环氧树脂桶(厚度约1.5cm)、硅橡胶伞裙三部分构成'])",149-山西-紫外放电检测发现±500kV平波电抗器极母线侧套管异常放电
变压器,母线,故障,[],"('需停电处理', 'A类修检', ['可以排除C2被击穿的可能中间变压器一次绕组首端引线外敷绝缘纸烧坏', '固定绝缘件出现明显导电通路', '对检测导流设备接触不良等外在型过热缺陷容易判断', '对类似变电设备内部过热缺陷应结合设备结构综合判断处理', '测试时加强相间和同类型设备横向比较', '立即处理。今后应加强二次电压的监测,做到缺陷早发现早处理'])",15-河北-CVT过热缺陷-红外热像检测发现220kV CVT过热缺陷
变压器,套管,套管故障,"['环境温度5℃并对该套管进行了精确测温', '所示对图谱的认真分析后发现110kV侧B相套管端部温度异常', '随后使用分析软件更改色域后发现套管油位观察窗下侧内部有一道浅色的分界线', '上下两侧颜色不一致经核查证实该套管确实存在缺油缺陷认真建立红外热像图谱']","('需停电处理', 'B类修检', ['此事例说明红外热成像检测技术不仅能够行之有效的发现设备过热缺陷', '还能对套管缺油缺陷进行排查红外热像技术能够有效的检测出套管内部缺油的缺陷', '提高了运行、检修人员工作的安全。认真执行红外检测制度'])",150-山西-红外热像检测发现110kV变压器套管缺油
变压器,线夹,线夹故障,['现场打开桩头处的线夹检查发现'],"('不需停电处理', 'D类修检', ['但又不能完全排除', '鉴于检查该部分时要将110kV套管拆除', '同时又牵扯处理绝缘油', '因此本次暂不考虑现场处理', '因此本次在拆除将军帽后', '现场检查发现', '主变桩头在紧固后', '这就是打开线夹后表面氧化层较为明显的原因。对检修安装工艺了解深度不够', '因此在施工过程中认为螺栓紧固即可保证接触良好', '未对结合面进行检查', '紧固时人为影响因素较大', '使作业人员紧固后片面认为已经紧固', '结合红外热成像带电检测技术'])",151-山西-红外检测发现110kV主变高压侧套管线夹发热
变压器,套管,套管故障,"['判断是内部连接问题导致由右向左分别为A、B、C相套管', '所以三相套管温度均高', 'B相C相套管温度60℃左右', 'A相套管比其它两相套管高20℃红外热成像图中清晰发现']","('需停电处理', 'B类修检', ['该次缺陷发现到处理过程', '说明红外热成像检测技术能够行之有效的发现设备过热缺陷'])",152-山西-红外检测发现110kV主变低压侧套管发热
变压器,绝缘油,绝缘油故障,"['线圈外部绝缘已经被击穿对孝义变绝缘油色谱分析时', '送电后绝缘油色谱分析也一切正常']","('需停电处理', 'B类修检', ['遂立即进行处理判断是螺杆过长', '安装螺帽', '检测变压器内部是否发生电弧放电。加强油在线监测装置建设'])",153-山西-绝缘油色谱分析发现35kV变压器内部电弧放电
变压器,基础,基础故障,"['我们在以上理论分析的基础上对该变压器进行吊芯检查', '我们在以上理论分析的基础上对该变压器进行吊芯检查']","('不需停电处理', 'D类修检', ['建议吊芯检查从吊芯检查结果来看', '综合10kV各馈路的跳闸情况统计和电气试验数据、油气检测数据', '导致主变绕组高压侧引线与分接开关固定螺母间的绝缘距离发生改变', '为检修策略提供依据', '密切关注各类气体的产气速率及变化。通过开展变压器油色谱分析带电检测'])",154-山西-变压器油色谱分析发现35kV主变高压绕组引线对一螺杆顶端放电
变压器,nan,故障,"['2013年8月30-31日大修后取样发现总烃含量为322.73μL/L', '绝对产气速率为9.77ml/d<12ml/d,对比历史数据总烃含量增长比较大', '且高压试验各项数据正常', '建议无负荷运行并缩短试验周期跟踪分析1）根据不同故障类型的产气特征判断因为6.22ml/d<12ml/d', '所以其绝对产气速率未超过注意值2013年09月01日油中溶解气体试验总烃含量对比历史数据增长比较大', '对产气速率为9.77ml/d<12ml/d,且高压试验各项数据正常', '建议无负荷运行并缩短试验周期跟踪分析', '国网陕西省电力公司延安供电公司110kV安塞变电站1号主变压器1997年出厂', '于1998年投入运行']","('需停电处理', 'B类修检', ['油中溶解气体检测技术对人员的专业水平要求较高', '故障类型判断要准确。油中溶解气体检测技术对变压器类设备的变压器油中气体含量有较强的敏感度'])",155-山西-油中溶解气体试验发现110kV安塞变电站1号主变总烃超标
变压器,套管,绝缘油油色谱分析不合格,"['检测和复测均发现A相油中含有微量乙炔陕送对1#主变三相进行了相关常规试验项目', '包括测量绕组连同套管的直流电阻；测量与铁芯绝缘的各紧固件及铁芯绝缘电阻；测量绕组连同套管的绝缘电阻、吸收比或极化指数；测量绕组连同套管的介质损耗角正切值tanδ及套管电容值；测量泄漏电流值10月25日', '决定放油进箱检查1）无载开关分接引线绝缘及其与开关的接触均正常2）检查低压引线绝缘及其与套管尾部连接、均压球等部分均正常3）检查高压、中压引线绝缘部分均正常4）主柱上下两端16个磁分路接地情况正常5）上下夹件及高低压侧等电位连线接地情况正常陕西电力科学研究院材料技术研究所对宝鸡750变电站1号主变A相变压器调压柱器身下端垫板中的屏蔽棒接地铜皮进行了分析利用油色谱在线监测数据判断设备运行状态时']","('需停电处理', 'B类修检', ['经分析认为该屏蔽棒接地铜皮在安装时即存在损伤'])",156-山西-主变油在线监测监测发现750kV宝鸡变1号主变A相材质缺陷
变压器,nan,故障,"['铁芯接地电流检测发现110kV变压器多点接地故障', '总烃、乙炔均超过注意值', '且乙烯(C2H4)、甲烷(CH4)占较大比重', '，故障类型为高于700℃的高温过热取下细铁棒后', '故障类型为高于700℃的高温过热取下细铁棒后', '，恢复正常由此判断', '，铁芯接地电流异常增大、色谱异常的原因皆由此引起。重新投运后测量铁芯接地电流数值为0.9mA', '铁芯接地电流异常增大、色谱异常的原因皆由此引起重新投运后测量铁芯接地电流数值为0.9mA', '，国网天津电科院于5月11日、12日复测', '国网天津电科院于5月11日、12日复测', '铁芯接地电流值分别为12.9A和14.7A', '发现C相铁芯与绕组上压板之间有一根长2cm的细铁棒', '并且铁芯片上有明显放电痕迹', '']","('需停电处理', 'B类修检', ['结合铁芯接地电流检测数值超标的情况', '因此对铁芯进行了大电流冲击停电处理确定了铁芯多点接地故障', '通过变压器铁芯接地电流检测可以有效发现变压器多点接地缺陷'])",157-天津-铁芯接地电流检测发现110kV主变多点接地
变压器,nan,故障,"['当天安排检修试验人员进行了铁芯接地电流复测和油色谱分析', '，接地电流复测与运行测试吻合；同时向国网天津市电力公司设备状态评价中心进行了反馈', '接地电流复测与运行测试吻合；同时向国网天津市电力公司设备状态评价中心进行了反馈', '评价中心进行了油色谱复测', '油色谱结果合格；随后安排检修试验专业人员对该台主变进行了铁芯接地电流、油色谱跟踪测试', '其中铁芯接地电流每周一次', '一直保持1.8A自投运以来', '，负载率在30%左右', '，共计调压800余次', '，未发生过故障及经受过不良工况采用铁芯接地电流和油中溶解气体测试的方法综合判断设备状态2013年10月购置两只500欧姆、500瓦的电阻', '未发生过故障及经受过不良工况采用铁芯接地电流和油中溶解气体测试的方法综合判断设备状态2013年10月购置两只500欧姆、500瓦的电阻', '采取两只电阻并联方式串入变压器铁芯接地回路的临时措施', '以限制接地电流值在标准范围0.1A内', '即近似为铁芯接地电流', '即近似为铁芯接地电流']","('需停电处理', 'B类修检', ['应加强对设备的监视', '引起轻瓦斯动作此次处理金源路站1#主变铁芯多点接地缺陷', '通过状态评价及检修决策'])",158-天津-铁芯接地电流带电检测发现110kV金源路站1#主变铁芯多点接地
变压器,nan,故障,"['铁芯接地电流和油中溶解气体检测发现35kV主变压器铁芯多点接地缺陷', '对2#主变停电进行诊断性试验', '确定主变存在铁芯多点接地故障', '，但是无法消除此故障发现铁芯接地电流超标问题后', '但是无法消除此故障发现铁芯接地电流超标问题后', '城南公司立即将情况上报天津市电力公司运检部在天津检修公司和天津电科院的帮助下进行诊断性试验再次送电后的铁芯接地电流检测电流值没有减小', '达到14A为了进一步分析故障情况', '2012年8月22日城南公司委托检修公司对该变压器进行了吊罩检修', '发现在C相上部铁芯与层压板之间存在放电', '放电原因是在铁芯与层压板之间有个铁质的圆销', '造成铁芯多点接地2）油中溶解气体分析能够通过油中的特征气体定性判断缺陷的危急程度', '但是也不能精确定位故障点当主变出现铁芯多点接地故障后', '如何判断缺陷的危急程度非常重要', '关系到如何制定检修策略', '生产厂家为江苏华鹏变压器有限公司', '出厂日期为2000年7月', '该变压器在2008年由南洋变电站退运后经大修', '2008年10月移至小站变电站投入运行']","('需停电处理', 'B类修检', ['经公司运维检修部、城南公司、检修公司、电科院紧急研究', '决定采取如下措施在5月13日对该变压器进行串接小电阻的缺陷降性处理；5月15日对该变压器进行更换；在更换前城南公司严密监视该变压器铁芯接地电流变化情况', '缩短铁芯接地电流检测周期达到1天3次', '经过综合分析初步判断该变压器存在铁芯多点接地缺陷变压器铁芯接地电流检测能够有效发现变压器是否存在铁芯多点接地情况但是不能对缺陷的危急程度进行判断', '不能精确定位故障点所以还需要借助其他检测手段或者解体检修才能够判断故障情况所以还需要借助其他检测手段或者解体检修才能够判断故障情况。通过铁芯接地电流和油中溶解气体检测虽然能够确定存在故障', '还是必须解体检修或者更换'])",159-天津-铁芯接地电流、油中溶解气体联合检测发现35kV主变铁芯多点接地
变压器,螺栓,螺栓故障,"['该变压器35kV内部引线、10kV内部引线均为螺栓压接2014年1月19日', '发现主变35kV套管下部接线板上两根绕组引线压接在同一螺栓下', '且C相接线板紧固螺栓已经松动', '发现35kV套管下部接线板上两根绕组引线压接在同一螺栓下', '且C相引线紧固螺栓已松动']","('不需停电处理', 'D类修检', ['根据色谱试验数据初步分析判断主变存在不涉及固体绝缘的内部过热故障同时检查变压器潜油泵及相关附件运行时的状态', '阳泉供电公司停电处理方案中将35kV内部引线作为重点检查部位', '加强对新投变压器的技术监督'])",16-山西-油色谱分析技术发现新投变压器内部引线压接不良（修改）
变压器,分接开关,分接开关故障,"['试验人员将中压无励磁分接开关操作机构的定位销打开', '通过反复调节分接开关']","('需停电处理', 'B类修检', ['油色谱试验是目前变压器设备带电检测最主要'])",160-天津-油中溶解气体分析发现110kV主变触头氧化）
变压器,本体,绝缘油油色谱分析不合格,"['通过油色谱带电检测结合停电诊断性试验', '发现主变有载调压开关向本体渗油所致']","('需停电处理', 'B类修检', ['并进行油色谱跟踪检测', '缩短检测周期', '可以怀疑该故障涉及到了变压器内部的固体绝缘材料发生了裂解而本次检测的变压器中', '变压器油中溶解气体的气相色谱分析被认为是检测变压器内部是否发生故障以及故障类型的重要手段。在高温或电弧的作用下分裂', '通过油色谱检测', '及时处理避免了设备运行事故'])",161-天津-油中溶解气体带电检测发现110kV潮音寺站2#主变总烃超标
变压器,本体,本体故障,"['油渗入主变本体此变压器为运行近20年的老旧变压器', '发现有载开关绝缘筒与本体渗漏', '造成主变本体油受到污染', '发现主变有载调压开关向本体渗油所致']","('需停电处理', 'B类修检', ['经停电检修验证了这一判断', '为有载调压开关吊检现场情况变压器油中溶解气体的气相色谱分析被认为是检测变压器内部是否发生故障以及故障类型的重要手段。在高温或电弧的作用下分裂', '通过油色谱检测', '及时处理避免了设备运行事故'])",162-天津-油中溶解气体带电检测发现35kV友谊路站2#主变有载开关绝缘筒与变压器本体渗漏
变压器,绝缘子,故障,[],"('需停电处理', 'C类修检', ['随着红外热成像检测手段的全面普及以及紫外检测手段的全面推广', '利用两种检测手段对敞开式户外变电站进行联合检测可以有效发现设备缺陷', '提高检测精度'])",163-天津-红外、紫外联合检测发现220kV主变放电
变压器,套管,套管故障,"['2号主变压器10kV侧套管在红外检测时发现异常', '并上报运检部对图谱认真分析后发现10kV侧A、C相套管接头温度异常', '缺陷性质为严重缺陷；红外图像显示A、C相套管只有接头处异常']","('需停电处理', 'B类修检', ['可以及时发现电气接触存在的接触不良等隐患。加强带电检测', '对发现的的异常及时进行处理'])",164-天津-红外热成像检测发现110kV变压器套管过热
变压器,母线,故障,[],"('需停电处理', 'A类修检', ['可以排除C2被击穿的可能中间变压器一次绕组首端引线外敷绝缘纸烧坏', '固定绝缘件出现明显导电通路', '对检测导流设备接触不良等外在型过热缺陷容易判断', '对类似变电设备内部过热缺陷应结合设备结构综合判断处理', '测试时加强相间和同类型设备横向比较', '立即处理。今后应加强二次电压的监测,做到缺陷早发现早处理'])",165-河北-红外热像检测发现220kV CVT过热缺陷
变压器,潜油泵,潜油泵故障,"['初步判断3#潜油泵可能存在故障后续色谱监督数据乙炔等气体含量呈下降趋势', '每月10日进行风冷轮换潜油泵厂家为湖南跃进']","('需停电处理', 'B类修检', [])",166-冀北-油色谱检测发现500kV变压器乙炔超标缺陷
变压器,套管,故障,[],"('需停电处理', 'C类修检', ['迎峰度夏、保电等特殊期间对加强红外热像测温工作。检修时', '应加强检修质量'])",167-冀北-红外热像测温发现110kV主变套管发热缺陷
变压器,nan,故障,"['2013年6月例行试验中', '重点关注的铁芯夹件绝缘试验', '，C相发现夹件对地绝缘为零对该设备每年进行局部放电带电测试', 'C相发现夹件对地绝缘为零对该设备每年进行局部放电带电测试', '未发现明显放电现象根据例行试验数据初步认为该主变存在夹件多点接地根据例行试验的绝缘及介损数据', '，绝缘受潮造成该问题的可能性不大即在铁芯、夹件接地电路上串入该测量及限流装置根据测量回路的反馈通过控制短接该电阻的不同区段达到串入不同限流电阻的作用1)在冀北检修分公司所辖20余座500kV变电站中', '绝缘受潮造成该问题的可能性不大即在铁芯、夹件接地电路上串入该测量及限流装置根据测量回路的反馈通过控制短接该电阻的不同区段达到串入不同限流电阻的作用1)在冀北检修分公司所辖20余座500kV变电站中', '，部分存在夹件接地电流长期位于或略超过100mA国网标准上限的情况普遍存在。通过对设备例行试验和油务化验', '部分存在夹件接地电流长期位于或略超过100mA国网标准上限的情况普遍存在通过对设备例行试验和油务化验', '未发现设备状况由此产生明显劣化', '在2014年2月对安各庄1号主变C相铁芯和夹件接地安装了在线监测和限流装置随着装置自动投入115欧姆限流电阻时夹件接地电流在15m上下波动；切除时约为114mA', '运检部安排对存在接地安各庄1号主变C相加装铁芯夹件在线监测及限流装置']","('需停电处理', 'B类修检', ['可能引起夹件多点接地的原因有以下几种装配及安装不完善,致使金属杂物滞留或掉入箱内,导致夹件多点接地；运输、安装时变压器发生倾斜或冲撞振动,使器身局部或整体发生机械位移以至绝缘距离不够和绝缘损坏；绝缘受潮不排除前述两种原因的可能性区别于大部分铁芯夹件多点接地', '按要求进行铁芯夹件接地电流的带电测试；在投运一年和2013年进行了例行试验1)根据国家电网状态检修规程', '铁芯对地和铁芯夹件间绝缘正常3)在检修现场', '高压端点击拆除接地的夹件放电的方法', '未能解决问题本次安装在线监测装置', '有必要加装在线监测和限流装置加以关注和控制。变压器铁芯和夹件接地在线监测及限流装置'])",168-冀北-铁芯接地电流检测发现500kV变压器夹件接地电流缺陷
变压器,套管,发热,"['发现该发热情况后立即安排对发热情况进行了严密监控、测试从图片中', '可以判断35kV花园变电站2号主变B相套管发热缺陷已达到严重缺陷程度', '检修人员发现该该套管与导线线夹的链接处']","('需停电处理', 'C类修检', ['迎峰度夏、保电等特殊期间对加强红外热像测温工作。检修时', '应加强检修质量'])",169-冀北-红外热像测温发现35kV主变套管发热缺陷
变压器,套管,套管故障,"['进行红外热成像发现套管存在异常', '结合红外诊断结果可确定故障为B相绕组引出线导电杆与套管将军帽连接不良处理后B相绕组直流电阻及三相不平衡率测试合格']","('需停电处理', 'B类修检', ['有效指导设备检修', '提高检修工作效率与质量'])",17-山西-色谱分析发现110kV城南变电站2号主变压器异常
变压器,nan,故障,"['，氢气含量快速增长规律相同', '氢气含量快速增长规律相同', '，以金山岭500kV变电站1号所用变为例进行分析。但设备大修后运行发现氢气增长依然很快且变化趋势与大修前相同', '以金山岭500kV变电站1号所用变为例进行分析但设备大修后运行发现氢气增长依然很快且变化趋势与大修前相同', '国网冀北电力有限公司检修分公司固安、阳乐、金山岭500kV变电站1、2号所用变压器均为济南济变志亨电力设备有限公司66kV所用变', '，六台所变全部出现绝缘油氢气含量快速增长并超出注意值的问题', '六台所变全部出现绝缘油氢气含量快速增长并超出注意值的问题']","('需停电处理', 'B类修检', ['根据处理过程', '于是厂家进行了返厂大修对设备重新进行干燥处理', '增加铁芯绕组间、铁芯夹件建和垫块等绝缘材料变压器油色谱分析是判定设备健康状况的一个行之有效的检测手段', '要及时进行分析、进行处理。设备选型时'])",170-冀北-油色谱检测发现66kV所用变氢气超标缺陷
变压器,套管,交流耐压和局放测试不合格,"['2013年7月份对该变压器进行带电超声局放检测', '在检测过程中发现C相高压套管的局放试验图谱存在异常', '与A、B相高压套管横向比较均存在异常从图谱上分析出C相高压套管可能存在放电现象随即对高压套管进行绝缘、介损等其他试验', '发现数据均正常；在对该设备套管外观进行检查时发现套管附近的螺丝松动', '发现C相高压套管的局放试验图谱存在异常通过对该套管进行了多次精准试验', 'C相与A、B相高压套管横向比较均存在异常从图谱上半部分AE传感器获得的信号波形显示', '分析出C相高压套管可能存在放电现象下一步经停电例行试验进行深入分析通过对高压套管进行绝缘、介损等其他试验', '发现数据均正常；在对套管的外观进行检查发现套管附近的某个螺丝松动']","('需停电处理', 'B类修检', ['带电超声局放检测技术对变压器内部局放检测有较强的敏感度', '能够有效的发现变压器在运行、检修过程中隐藏的缺陷带电超声局放检测技术对人员的专业水平要求较高', '检测人员的综合素质必须高', '监测数据结合现场经验准确判断。在使用带电超声局放检测技术的同时要充分利用其他检测技术', '多种手段并用、全方位进行排查'])",171-冀北-局部放电检测排除500kV变压器局部放电缺陷
变压器,套管,套管故障,['最终确定为低压套管劣化'],"('需停电处理', 'B类修检', ['针对类似铁芯多点接地情况的处理', '可以依照以下检测程序进行。检查变压器铁心接地引线部位的绝缘', '同时观测铁心接地部位铁心有无过热痕迹；此次在线检测发现的缺陷', '对带电或者在线检修设备、流程和方法提出了更高的标准', '对运维检修人员的技能和责任心也提出来更高要求。在处理过程中', '需要在设备检修过程中对数据的分析处理更具针对性'])",172-冀北-在线油色谱监测发现110kV变压器铁芯多点接地
变压器,nan,故障,"['本缺陷是通过红外热像检测的方法发现的', '该批次产品刚刚投运就出现2台电抗器出现过热现象', '怀疑电抗器设计制造过程中存在一些问题', '建议对更换后的电抗器加强监测', '研究串联电抗器温度在线监测相关技术', '，严防发生电抗器着火事件', '严防发生电抗器着火事件', '霸州311、342电抗器于2013年6月28、29日更换', '，更换为陕西合容产品', '，7月2日发现311A相、342A相电抗器整体发热', '7月2日发现311A相、342A相电抗器整体发热', '']","('需停电处理', 'B类修检', [])",173-冀北-红外热像检测发现35kV串联电抗器过热缺陷
变压器,nan,故障,"['并对该接头进行了精确测温', '选择成像的角度、色度', '，所示', '，并将此情况上报上级主管对图谱的认真分析后发现503电缆3号主变10kV侧B相电缆接头温度异常', '并将此情况上报上级主管对图谱的认真分析后发现503电缆3号主变10kV侧B相电缆接头温度异常', '表面最高温度70.4℃', '正常A、C两相42℃', '，环境温度28.9℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算', '环境温度28.9℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算', '相对温差δT为68%', '依据电流致热型设备缺陷诊断判据', '判断热像特征是以接头端子连接螺栓为中心的热像', '热点明显；故障特征为接触不良；缺陷性质为一般缺陷', '国网秦皇岛供电公司槽沟变电站3号主变压器10kV503电缆于2002年投入运行']","('需停电处理', 'B类修检', ['避免接触面接触不良导致过热。对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对接头的处理将更具针对性'])",174-冀北-红外热像检测发现10kV 503电缆3号变压器侧B相接头过热
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",18-山西-红外热像检测发现某220kV变电站1号主变压器箱沿大盖螺丝发热
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",19-安徽-红外检测发现110kV变压器套管导电杆与引线连接螺栓松动
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",20-安徽-铁芯接地电流检测发现110kV变压器铁芯多点接地
变压器,套管,套管故障,"['经停电检修后发现A相高压穿缆有两处破损、套管穿缆接线端头处过热烧损严重3月5日对该变压器绝缘油进行跟踪监测测试数据显示乙炔、总烃有明显增长趋势', '进行高压试验进一步确诊变压器故障随后检修人员将1号主变压器绝缘油放至66千伏A相套管升高座以下', '打开A相套管升高座与变压器连接螺丝', '把A相套管拆卸后发现', '发现A相高压穿缆有套管穿缆接线端头处过热烧损严重缺陷诊断试验时66千伏套管测试数据介质损耗测试数据对运行时间超过20年和运行中出现过高温过热和内部放电的变压器']","('需停电处理', 'B类修检', ['加强电气试验与运维专业之间的协调和沟通', '及时通知运维专业对该设备进行红外热像检测工作对运维专业定期进行红外检测时', '确保设备健康运行。在变压器C类检修或其他停电检修试验中', '应对变压器套管接线连扳与将军帽连接处进行检查'])",21-蒙东-油色谱试验发现66kV变压器内部过热
变压器,套管,套管故障,"['油气套管解体后如图1-4所示', '为油气套管油端渗漏至金属法兰内所致该油气套管为江苏神马电力生产', '而氟硅橡胶圈的低温耐受能力可以达到-40℃将原油气套管更换为内嵌氟硅橡胶圈的油气套管后', '#1主一次间隔为油气套管结构', '油气套管为传奇公司产品', '是环氧树脂油浸电容式油气套管', '用高精度红外检漏仪发现变压器油气套管上法兰气体密封性试验口处为泄漏点', '用高精度红外检漏发现变压器油气套管上法兰气体密封性试验口处为泄漏点', '故障油气套管返回传奇电气有限公司进行解体']","('需停电处理', 'B类修检', ['采用常规检漏仪进行检测', '须配置较高灵敏度和实用性较强的检测仪器', '可能延误设备缺陷处理时间', '将给设备带来极大的安全隐患。加强对制造厂履行订货技术条件的监督和验收力度'])",22-辽宁-SF6气体泄漏红外成像检测发现220kV变压器油气套管漏气
变压器,套管,套管故障,"['停电试验时1号主变220kVC相套管末屏绝缘电阻、介质损耗严重超过注意值', 'C相套管油中甲烷、乙炔含量均大大超过注意值', '220kVC相套管末屏绝缘电阻只有0.1MΩ', '发现C相套管末屏内有碳化、渗油现象', '所示图2绝缘垫和绝缘件放电烧蚀痕迹图3顶帽和末屏金属外壳内部烧损痕迹2013年09月26日更换了C相套管', '应靠听和看来判断套管末屏内有无局部放电和渗油红外成像测温时', '重视套管油色谱试验、末屏绝缘电阻和末屏介损试验', '末屏防雨帽照片末屏装置照片220kV神农站1号主变220kV套管属于弹簧压接式结构']","('需停电处理', 'B类修检', ['应小于1.5%应熟悉各类套管末屏的接地方式。在此类变压器套管安装、检修试验等过程完成后', '均应严格执行接地检测'])",23-山西-油色谱检测发现220kV变压器高压侧套管末屏放电（修改）
变压器,套管,套管故障,"['2009年10月14日主变停电进行高压套管更换工作', '怀疑当时进行高压套管更换时']","('需停电处理', 'B类修检', ['排除变压器多点接地的可能,初步判断该变压器磁路无异。常同时检查变压器潜油泵及相关附件运行时的状态', '而且要与历次检测数据进行纵向对比'])",24-山西-油色谱分析技术发现110kV变压器总烃超标（修改）
变压器,有载开关,有载开关故障,"['在对变压器有载开关进行油化验时发现一台有载开关油油质不良', '有载开关油击穿电压应大于30kV,微水含量应小于40μL/L', '该变压器有载开关室油质不合格']","('需停电处理', 'B类修检', ['对其进行油质检测以及油色谱分析'])",25-湖北-油化验检测变压器有载开关油质不合格
变压器,nan,故障,"['，通过状态监测系统分析出电抗器油样中乙炔数据超标', '通过状态监测系统分析出电抗器油样中乙炔数据超标', '在线色谱的乙炔为3.32μL/L', '人工采样的数据为4.31μL/L', '经过在线多次跟踪监视', '发现乙炔和总烃均有明显增长趋势', '且都大于告警值该电抗器色谱的在线试验数据报告', '，色谱乙炔和总烃数据变化趋势', '色谱乙炔和总烃数据变化趋势', '所示根据色谱实时数据', '通过状态监测系统中的5种诊断方法给出诊断结果', '三比值法、IEC60599法、改良电协研法、无编码法和大卫三角形法均给出热故障的诊断结果', '最终根据实际经验诊断为该变压器内部发生过热故障三比值法的诊断结果', '，IEC60599法的诊断结果', 'IEC60599法的诊断结果', '，改良电协研法的诊断结果', '改良电协研法的诊断结果', '，无编码法的诊断结果', '，所示', '，大卫三角形法的诊断结果', '大卫三角形法的诊断结果', '所示该电抗器铁心上轭夹件间的等电位连接情况', '，高压侧铁心夹件与磁屏蔽连接部位的等电位连线烧毁情况', '高压侧铁心夹件与磁屏蔽连接部位的等电位连线烧毁情况', '，油中杂质情况', '，所示图1-7夹件间的等电位连接情况。高压侧铁心夹件与磁屏蔽连接部位的等电位连线烧毁情况', '所示图1-7夹件间的等电位连接情况高压侧铁心夹件与磁屏蔽连接部位的等电位连线烧毁情况', '辽宁省电力公司省检修公司某变电站王渤一线500kV电抗器', '，加拿大ASEA公司1986年1月出厂', '加拿大ASEA公司1986年1月出厂', '']","('需停电处理', 'B类修检', ['通过对该高压电抗器的吊罩检查', '再通过现场试验和吊罩检查等多种手段结合', '查出故障具体的位置并进行科学的处理'])",26-辽宁-油色谱在线监测发现500kV电抗器等电位连线烧蚀
变压器,nan,故障,"['但投运后仍出现乙炔增长趋势', '2012年12月30日10时', '041B换流变A相在线乙炔含量增至10.09ppm', '，单元4直流正常停运', '，并更换A相换流变', '，通过检查发现041B换流变A相引线屏蔽管出现松动缺陷041B换流变A相色谱乙炔数据变化趋势', '通过检查发现041B换流变A相引线屏蔽管出现松动缺陷041B换流变A相色谱乙炔数据变化趋势', '所示根据色谱实时数据', '通过状态监测系统中的5种诊断方法给出诊断结果', '三比值法和IEC60599法无法进行诊断', '改良电协研法的诊断结果是高能量放电兼过热', '无编码法和大卫三角形法的诊断结果是低能量放电兼过热', '最终根据实际经验诊断为低能量放电三比值法的诊断结果', '，IEC60599法的诊断结果', 'IEC60599法的诊断结果', '，改良电协研法的诊断结果', '改良电协研法的诊断结果', '，无编码法的诊断结果', '，所示', '，大卫三角形法的诊断结果', '大卫三角形法的诊断结果', '，就地拆除换流变阀侧套管', '就地拆除换流变阀侧套管', '检查发现换流变阀侧D套管升高座内绝缘管与均压筒侧板存在放电痕迹', '故障点的位置如图1-7所示', '升高座内绝缘管碳化沉积', '所示在均压筒裸露金属侧板与绝缘管接触处', '，防止绝缘管于均压筒侧板之间放电。处理后的换流变阀侧D套管升高座内绝缘管', '防止绝缘管于均压筒侧板之间放电处理后的换流变阀侧D套管升高座内绝缘管', '，国网辽宁省电力有限公司检修分公司高岭站041B换流变型号为ZZDFPSZ-299100/500', '是特变电工沈阳变压器集团有限公司2012年8月出厂的产品', '于2012年10月30日投入试运行此次内检发现阀侧侧梁下部屏蔽帽明显松动', '，有哗哗响声', '，周围无放电痕迹', '，现场重新进行紧固处理', '现场重新进行紧固处理', '']","('需停电处理', 'B类修检', ['该缺陷产生的主要原因是由于引线屏蔽管固定支架松动', '该缺陷的处理方法是'])",27-辽宁-油色谱在线监测发现500kV换流变引线屏蔽管松动
变压器,nan,故障,"['2012年6月10日', '省公司状态监测系统发现穆家换流站极2YD-C相变压器油样中乙炔超标', '，乙炔增长至1.6ppm时色谱开始稳定', '乙炔增长至1.6ppm时色谱开始稳定', '6月12日在线色谱检测数据为2.06ppm', '并又出现缓慢增长趋势', '怀疑变压器内部有放电现象发生极2YD-C相变压器在2012年6月14日重新投入运行后出现乙炔', '，乙炔增长至1.6ppm时色谱开始稳定', '乙炔增长至1.6ppm时色谱开始稳定', '2013年6月12日在线色谱检测数据为2.06ppm', '并又出现缓慢增长趋势状态监测系统中的三比值法、IEC60599法、改良电协研法、无编码法和大卫三角形法均未给出诊断结果', '最终根据实际经验初步诊断为该变压器内部发生低能量放电现象该变压器色谱的在线监测数据', '，乙炔数据的变化趋势', '，所示6月28日-30日', '所示6月28日-30日', '厂家对该台产品进行超声波局放定位检查', '，没有发现明显放电点。7月1日在年度大修期间对该换流变进行排油内检', '7月1日在年度大修期间对该换流变进行排油内检', '发现磁屏蔽安装耳朵上有绝缘漆', '并在其中一个磁屏蔽右上角存在明显放电痕迹', '，开关屏蔽罩有4个有松动迹象', '开关屏蔽罩有4个有松动迹象', '，辽宁省电力有限公司省检修公司穆家换流站极2YD-C相变压器型号为ZZDFPZ-285200/500(D)', '为特变电工沈阳变压器集团有限公司生产', '2010年9月投入运行']","('需停电处理', 'B类修检', ['该缺陷产生的主要原因是该变压器设计时油箱磁屏蔽固定板上表面和耳孔内应不涂漆', '固定板上表面全部涂漆', '该缺陷的处理方法是', '现场对放电点最近点磁屏蔽固定板接触面进行了除漆处理', '并用243金属紧固胶对松动的开关屏蔽罩固定螺栓进行紧固处理。油色谱在线监测是一种监测设备运行状况的有效手段', '运行人员应该加强监视'])",28-辽宁- 油色谱在线监测发现500kV换流变磁屏蔽接触不良
变压器,nan,故障,"['经现场检查1号变压器高压侧4号散热器下蝶阀已打开', '原因可能是1号变压器高压侧4号散热器管道堵塞或上蝶阀未打开', '造成该散热器油路不通', '，为一般缺陷', '，国网山西忻州供电公司110kV枣林变电站110kV1号主变压器为江苏华鹏变压器生产的SSZ10-50000/110型50MVA变压器', '国网山西忻州供电公司110kV枣林变电站110kV1号主变压器为江苏华鹏变压器生产的SSZ10-50000/110型50MVA变压器', '于2006年3月投入运行该主变额定电流为264.2A', '检测时负荷电流为247.7A', '为检修后散热器红外热像图']","('需停电处理', 'B类修检', ['应尽快安排检修', '红外热像检测技术是发现电网设备热缺陷的有效手段', '在红外热像检测工作中', '成为状态检修的主要力量'])",29-山西-红外热像检测发现110kV变压器散热器异常
变压器,nan,故障,"['并对该散热器进行了红外诊断', '选择了成像的色度、角度', '，所示', '，并上报了生产管理单位对图谱认真分析后发现', '并上报了生产管理单位对图谱认真分析后发现', '7号散热器颜色及温度比其它散热器明显有差异7号散热器的温度明显低于其它散热器的温度', '根据《DL/T664-2008带电设备红外诊断技术应用导则》', '热像图谱故障特征为散热器油阀门未打开', '散热器中的油无法进行流通', '，致使7号散热器温度低', '致使7号散热器温度低', '国网山西省电力公司阳泉供电公司红卫变电站2号主变压器2010年10月投入运行', '投运后主变最大负荷为130MVA']","('需停电处理', 'B类修检', ['应尽快安排检修', '红外成像检测技术能够有效的发现变压器管路油流不畅等缺陷。除了开展周期性红外检测', '还应增加检修后设备的跟踪检测', '能够有效检测设备检修质量'])",30-山西-红外热像检测发现220kV主变散热器发热
变压器,nan,故障,"['经初步分析其测得的红外图谱', '油枕底部好像有变压器油', '但考虑到油标堵住的可能性很小', '对该油枕红外图谱进一步分析', '发现其红外图谱温度不稳定', '油枕图谱温度梯度由上至下呈递增分布', '，如表1对该补油前后的红外图谱采集相同位置选点分析', '如表1对该补油前后的红外图谱采集相同位置选点分析', '通过比较可以看出处理前油枕图谱中显示有油部位温度梯度大', '数据分散；而补油后的图谱中相同部位温度梯度小', '数据稳定在补油前的2号变油枕图谱上选取3条垂直线段', '将线段上的像素点温度坐标化后进行分析', '发现油枕温度值呈现波动状态在补油后的2号变油枕图谱上选取3条垂直线段', '将线段上的像素点温度坐标化后进行分析', '发现油枕温度在40点以后呈现基本稳定状态当发现变压器油枕红外图谱温度分层与油位计显示油位不一致时', '，否则容易产生误判', '，而应采用梯度分析', '，甚至更进一步对图谱进行""垂线温度坐标化""分析', '甚至更进一步对图谱进行""垂线温度坐标化""分析', '若温度曲线无稳定状态时', '应判定为主变油枕缺油', '，2013年11月20日在专业化巡检中', '2013年11月20日在专业化巡检中', '发现某35kV站2号主变油枕油标显示无油', '']","('需停电处理', 'B类修检', [])",31-山西-红外热像检测发现某35kV变电站2号变压器缺油
