分类,状态量,状态描述,诊断分析,检修决策,报告名称
变压器,本体,铁心接地电流超标,"['铁芯接地电流检测发现主变压器铁芯多点接地故障', '数据无异常1）红外热成像检测未发现变压器本体、套管局部过热现象从试验数据中绝缘电阻为零', '听见本体内部有短促的放电声']","('需停电处理', 'B类修检', ['更是难于查找', '故决定采用放电冲击法进行处理。虽然铁芯多点接地故障已消除', '我公司已对该变压器制定吊芯检查计划', '在吊芯检查之前', '加强运行中的监视', '对变压器铁芯接地电流进行跟踪检测', '无法测量铁芯对夹件绝缘电阻通过带电检测变压器铁芯接地电流', '能够在变压器运行状态下检测铁芯绝缘情况', '有效避免变压器绝缘故障的发生。放电冲击法可在不吊芯状态下对铁锈、焊渣等悬浮物和油泥沉积造成的多点接地故障进行有效处理', '可以作为此类故障的临时处理方法'])",32-山西-铁芯接地电流检测发现110kV主变压器铁芯多点接地故障
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",33-安徽-铁芯接地电流检测发现110kV变压器铁芯多点接地
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",34-安徽-红外热像检测发现35kV电抗器接地引线发热
变压器,套管,红外测温异常,"['依据带电设备红外诊断应用规范中电流致热型设备缺陷诊断依据', '发现低压侧C相套管连接金具温度偏高', '并对该套管连接处进行了精确测温', '发现1号主变C相低压套管将军帽有裂纹', '发现1号主变C相低压套管将军帽有裂纹']","('需停电处理', 'B类修检', ['我单位从多年来处理过的各类过热缺陷中导致接头过热的主要原因有以下几点。长期运行的铜铝接头、接触面没有镀银或没有挂锡的因接触面严重氧化', '红外成像检测技术能够有效的发现设备过热缺陷', '提高检修工作效率和质量1、设备要定制规范合格的厂家', '加强设备验收2、电气设备导电接触面涂薄凡士林'])",35-山西-红外热像检测发现110kV主变套管发热
变压器,套管,套管故障,"['红外热像诊断发现主变压器低压套管佛手与导电杆接触不良且C相套管佛手处温度高于规程规定的80℃', '但是套管柱头导电螺杆及佛手内丝扣有轻度锈蚀']","('需停电处理', 'B类修检', ['红外诊断作为一种成熟的状态检测技术', '带电检测人员应进一步加强理论学习和技能培训', '加强带电设备的红外成像诊断工作', '提前发现电气设备的发热缺陷并及时处理', '保证设备的可靠运。行加强对主变压器的专业化巡检及带电测试', '及时分析发热原因并跟踪检测', '立即对其进行带电或停电处理'])",36-山西-红外热像诊断发现主变压器低压套管佛手与导电杆接触不良
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",37-山西-红外热成像诊断发现35kV罗城站2号主变高压套管发热
变压器,线夹,线夹故障,['红外热像检测发现10kV变压器低压接线柱、设备线夹发热东岭巷公变在进行红外热成像检测时'],"('不需停电处理', 'D类修检', ['在实际工作应用当中、红外热成像检测技术能够行之有效的发现设备过热缺陷', '为检修工作提供详细的技术参数', '提高检修工作效率和质量'])",38-山西-红外热像检测发现10kV变压器B、C相低压接线柱、设备线夹发热
变压器,nan,故障,"['，对2#主变油样进行检测', '对2#主变油样进行检测', '，含量为2.71μL/L', '含量为2.71μL/L', '，当日再进行两次取样分析', '当日再进行两次取样分析', '乙炔含量分别为2.87μL/L、3.44μL/L', '，安排该2#主变退出运行并返厂解体后发现高压侧B相地屏引出铜带与最下端地屏铜带锡焊处有炭黑痕迹', '安排该2#主变退出运行并返厂解体后发现高压侧B相地屏引出铜带与最下端地屏铜带锡焊处有炭黑痕迹', '经确认此处即为故障点2013年6月7日', '对2#主变变压器油样进行检测', '，含量为2.71μL/L', '含量为2.71μL/L', '，当日再进行两次取样分析', '当日再进行两次取样分析', '乙炔含量分别为2.87μL/L、3.44μL/L', '已超出DL/T722-2000《变压器油中溶解气体分析和判断导则》中规定的注意值26日上午首先对铁心进行绝缘电阻试验、检查引线连接', '，26日下午拔调压线圈', '26日下午拔调压线圈', '检查线圈内外部、所有围屏、撑条、上部绝缘端圈及绝缘压板', '，辽宁省电力公司辽阳供电公司某变电站220kV2#主变', '辽宁省电力公司辽阳供电公司某变电站220kV2#主变', '是葫芦岛电力设备厂在2012年7月生产的产品', '于2012年12月投入运行6月27日', '辽阳供电公司相关人员到达现场后', '开始依次将高压线圈、围屏、低压线圈拆除', '分别检查均未发现故障点进一步拆除地屏绝缘纸板后', '发现高压侧B相地屏引出铜带与最下端地屏铜带锡焊处脱焊', '，且有炭黑放电痕迹（见图1-6）', '，经确认此处即为故障点', '经确认此处即为故障点']","('需停电处理', 'B类修检', ['甚至还会由于误判而造成不必要的检修', '依据拆解检查时发现的情况', '以及拆解检修前的试验数据可以确定由于炭黑处铜带脱焊', '减小变压器故障和损坏事故。因此必须了解变压器的结构特点、运行和检修情况'])",39-辽宁-油中溶解气体分析发现220kV主变压器导电地屏脱焊
变压器,导线,导线故障,"['表明故障类型属于高温过热用500V摇表测量高压A、B、C相3只线圈、低压A、B相2只线圈并绕导线的绝缘电阻', '结论正常；低压C相线圈12根导线中有4根和2根导线间互相短路', '总烃绝对产气速率达574ml/d解体检查后发现低压C相线圈12根导线中有4根和2根导线间互相短路']","('需停电处理', 'A类修检', ['依次拔出调压线圈、高压线圈和低压线圈并检查围屏、绝缘端圈等部件', '大量事实说明油色谱检测技术能够行之有效的发现变压器局部短路故障', '在新变压器或大修后的变压器投入运行前', '做好如下工作对设备安全稳定运行具有重大意。义。当新变压器或大修后的变压器投入运行前'])",40-辽宁-油色谱发现220千伏变压器股间短路
变压器,本体,故障,[],"('需停电处理', 'B类修检', ['为停电更换提供缓冲', '但应准备好后安排更换', '对设备内部缺陷进行处理'])",41-吉林-红外检测10kV柱上变压器本体异常发热1
变压器,套管,套管故障,['C相上部较C相下部最大温差相差4.2K所用变套管B、C相上部缺油'],"('需停电处理', 'B类修检', [])",42-吉林-红外检测66kV所用变压器套管温场异常1
变压器,套管,套管故障,"['一次套管A相、C相温场分布不均', 'A相套管的最热点处于中部偏下3)复测', '主变一次三相套管温场正常', '套管运行受到微风影响导致套管温场分布不均']","('需停电处理', 'B类修检', ['在诊断套管温场分布异常时应核对检测的环境条件', '多次复核检测后方能再确定缺陷'])",43-吉林-红外检测220kV变压器套管本体发热2
变压器,套管,套管故障,"['但外观无渗漏油现象b.变压器套管油位随变压器运行温度变化', '套管显示油位在油标以下变压器C相套管向变压器本体油箱内渗漏', '如套管油位渗漏到与油枕油位相同', '则套管上部电容屏将出现300mm暴露', '当发现主变套管油位异常后', '红外检测人员没有简单结论套管缺油']","('需停电处理', 'B类修检', [])",44-吉林-红外检测220kV主变套管渗漏
变压器,nan,故障,"['端子最高热点温度76.3℃', '，大于20K的缺陷判定值3）根据DL/T664-2008《带电设备红外诊断应用规范》', '大于20K的缺陷判定值3）根据DL/T664-2008《带电设备红外诊断应用规范》', '变电站二次结线箱红外检测一般不被重视', '实际检测发现的二次线接触不良缺陷较多', '，应在红外检测工作中注意', '应在红外检测工作中注意']","('需停电处理', 'B类修检', [])",45-吉林-红外检测220kV主变压器控制箱结线端子发热
变压器,nan,故障,"['设备投运1天后进行色谱分析发现乙炔组分达到4.96μL/L,接近规程注意值且乙烯组分占总烃主要成分', '气体异常特征为""电弧放电兼过热""', '，乙炔组分含量未见明显增长', '乙炔组分含量未见明显增长', '排除导电回路存在缺陷的可能', '综合分析认为缺陷存在磁回路且缺陷为混合型缺陷', '在进行返厂检修前设备可以继续运行为了更好对设备进行监测', '，在该变压器上安装了一套绝缘油色谱在线监测装置（河南中分）', '在该变压器上安装了一套绝缘油色谱在线监测装置', '经过与试验室色谱仪测试数据进行比较', '认为该在线监测装置能相对反映出变压器内部绝缘油中溶解气体组分异常情况及变化趋势', '可以通过在线监测数据判断设备色谱异常状况2012年9月份', '检修单位对1号主变进行了滤油处理', '并于9月23日将设备重新投运', '投运后半年内试验室色谱仪几次检测变压器内部乙炔组分含量小于0.1μL/L（少于乙炔组分最小检测浓度0.1μL/L时', '，此时油色谱在线监测系统测试数据大部分维持在0.2μL/L左右', '此时油色谱在线监测系统测试数据大部分维持在0.2μL/L左右', '此阶段乙炔无明显增长', '总烃组分缓慢增长2013年4月26日', '试验室色谱仪检测发现1号主变油中溶解气体中乙炔组分明显增长达到0.18μL/L', '此后检测发现乙炔组分明显增长', '，同时油色谱在线监测装置也反映出乙炔及总烃增长明显的情况7月24日', '同时油色谱在线监测装置也反映出乙炔及总烃增长明显的情况7月24日', '油色谱在线监测装置首次发现乙炔组分含量由0.3μL/L左右突增到1.4μL/L', '这些变化引起色谱专业人员的注意', '，利用试验室色谱仪进行取样分析', '利用试验室色谱仪进行取样分析', '发现乙炔组分达到10.83μL/L', '其他烃类气体亦有明显增长', '，气体异常特征依然为""电弧放电兼过热""', '气体异常特征依然为""电弧放电兼过热""', '总烃相对产气速率达到2321%/月', '为了确保电网及设备安全', '该设备及时停运1）色谱试验室历次色谱数据能比较准确反映不同阶段1号主变绝缘油中溶解气体组分异常变化情况2）利用绝缘油色谱在线监测装置对1号主变进行的在线监测数据', '虽然与试验室比较气体绝对数值存在一定差异', '但是能相对准确地反映出绝缘油中溶解气体各个组分相对含量分布规律及变化趋势', '这与试验室测试数据的分布规律及变化趋势是一致的图2边角料与C柱铁心放电位置对比绝缘油色谱在线监测装置在长春供电公司现场应用从2005年就开始了', '本案例中应用的装置为可移动式装置', '在现场先后对3台油色谱异常变压器进行了在线监测', '监测数据的分布规律及变化规律同试验室比较相对正确', '，测试数据绝对数值准确度在下降', '测试数据绝对数值准确度在下降', '2011年9月26日', '西郊220kV变电站1号主变压器投运', '该变压器为特变电工沈阳变压器集团有限公司产品', '制造日期为2011年1月3）9月27日', '在省公司运维检修部组织下', '返厂的西郊220kV变电站1号主变进行解体检查', '在检查上铁轭时发现硅钢片在安装过程中存在撕裂和变形的情况', '']","('需停电处理', 'B类修检', ['因安装工艺控制的疏忽导致在安装过程中掉落至C相心柱与地屏之。间根据返厂解体检查情况最终确认了缺陷的存在', '变压器制造过程中的工艺控制及检查措施不到位'])",46-吉林-绝缘油色谱在线监测系统检测220kV变压器色谱异常缺陷
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",47-吉林-试验室气相色谱仪检测66kV变压器色谱异常缺陷
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",48-四川-红外热像检测发现220kV变压器套管过热+01
变压器,套管,故障,[],"('需停电处理', 'B类修检', ['通过红外测温可以有效的检测出问题的温度', '对设备的发热现象进行有效的监测按照状态检修管理要求', '对温度异常的设备由试验检修人员进行进一步专业分析', '反应了红外测温在现今状态检修工作中愈发重要通过数据的横向、纵向比较分析', '并得到及时的处理。这充分表明红外测温技术已成为设备状态检修的重要手段'])",49-重庆-红外测温检测220KV变压器高压侧套管接触不良
变压器,nan,故障,"['经过停电例行试验诊断后发现该主变铁芯接地电阻为0兆欧', '在对1号主变压器进行铁芯接地电流检测时,发现该主变铁芯接地电流异常']","('需停电处理', 'B类修检', ['铁芯接地电流检测技术对主变压器设备的铁芯多点接地缺陷敏感度', '能够有效的发现主变运行中出现的问。题2、铁芯接地电流检测对人员的专业水平要求不高'])",50-重庆-铁芯接地电流检测110kV变压器铁芯多点接地故障
变压器,nan,故障,"['铁芯接地电流检测发现110kV变压器铁芯多点接地', '并结合该主变绝缘油溶解气体跟踪取样、分析', '判断为该设备铁芯多点接地经连续复测', '该铁芯接地电流有逐渐增长趋势为综合诊断该设备缺陷类型', '公司安排对该主变进行绝缘油油中溶解气体分析', '经多次连续取样未发现油色谱异常', '具体测试数据表1所示对该主变套管的油中溶解气体分析', '，具体测试数据如表2所示2、如果电容冲击不能有效分离接地点', '具体测试数据如表2所示2、如果电容冲击不能有效分离接地点', '则按表中第1项进行处理具体实施时', '将该主变停用后检测铁芯绝缘', '，即用电容对铁芯进行冲击', '即用电容对铁芯进行冲击', '再次复测铁芯绝缘大于5000MΩ', '，复测铁芯接地电流为0.7mA', '复测铁芯接地电流为0.7mA', '，经常发现铁芯接地电流为接近于1mA', '经常发现铁芯接地电流为接近于1mA', '此多为测试仪器的测量精度范围内的显示数据', '不应认为是铁芯接地故障', '，打开人孔', '，调整铁芯连接片位置', '，调整螺丝与铁芯片的距离', '调整螺丝与铁芯片的距离']","('需停电处理', 'B类修检', ['按照Q/GDW168-2008《输变电设备状态检修试验规程》条目10.2.10""铁芯接地电流测量""要求""正常情况下', '检查铁芯接地引线情况', '如不能处理则需按表中第2项进行处理。国网公司规程规定', '可以实时检查铁芯的绝缘情况是否良好', '夹件上各部位螺丝与铁芯接触等会形成多点接地。铁芯连接片或铁芯引线与铁芯表面接触会形成局部片间短路1、停电检测铁芯绝缘', '使接地点分离。对于运行中变压器开展铁芯接地电流检测'])",51-重庆-铁芯接地电流检测发现110kV变压器铁芯多点接地
变压器,分接开关,分接开关故障,['将分接开关更换后测得1档位置高压侧绕组直阻分别为1071mΩ、1072mΩ、1073mΩ'],"('需停电处理', 'B类修检', ['根据《输变电设备状态检修试验规程》规定', '盲目采取变压器吊芯进行处理', '能大大提高事故处理效率且有效准确地判断变压器故障点'])",52-重庆-油色谱带电检测发现35kV变压器分接开关过热缺陷
变压器,绝缘子,绝缘子故障,"['为该主变连接母线合成绝缘子第一片伞裙处放电传递至变压器引起的自发现疑似局放以来', '发现该主变连接母线合成绝缘子第一片伞裙处有放电现象']","('需停电处理', 'C类修检', ['对于测试发现的疑似局放现象排除干扰困难很大'])",53-重庆-油中溶解气体跟踪取样分析排除设备局放（变电 20140305）
变压器,套管,套管故障,"['首先怀疑夹件小套管内的引线与外壳接触', '然后将夹件小套管拆开']","('需停电处理', 'B类修检', ['处理方案暂定为首先部分放油检查夹件引线', '如引线故障排除', '则通过定位孔排查上夹件是否接地', '通过变压器人手孔进入变压器内部进行逐项排查', '进入人员全部穿防护。服为了进一步排查原因', '但摇测夹件对地绝缘仍然为零由于有载开关的油室在检修时有托架', '原理在状态检修例行试验中', '测试方法为摇测夹件和铁芯对地的绝缘电阻。如进入内部尚不能排查出故障点', '进行吊罩检查由于该变压器铁芯接地为10000兆欧', '需要查找的仅为夹件在变压器内部何处接地通过此次事件', '供电局督促施工方以后应加强与厂方的沟通', '指导安装起到实际作用'])",54-重庆-综合检测方法发现110kV变压器铁芯夹件多点接地缺陷
变压器,本体,本体故障,"['现场对4#变本体和电缆仓进行了超声波测试', '主变本体及A相、B相电缆仓处无超声波信号', '通过进行数据分析可排除主变本体存在放电可能']","('需停电处理', 'C类修检', [])",55-北京-高频、特高频法定位变压器电缆仓内导线放电缺陷
变压器,nan,故障,"['温州电力局110kV八岱变#1主变油色谱在线监测装置采用宁波理工IMGA2020产品', '该款在线监测装置能够实现7种气体检测', '该主变油色谱在线监测仪所测气体含量如图1所示', '其中2013年6月20日测得氢气含量为184.75μL/L', '，其余色谱数据均正常', '，油耐压及油微水也正常目前已加强跟踪监测', '油耐压及油微水也正常目前已加强跟踪监测', '未发现有明显产气量2013年6月20日该台主变油色谱在线监测装置监测到的氢气含量为184.75μL/L', '，其余色谱数据均正常', '，油耐压及油微水也正常初步原因分析为油样显示单氢有微量增长', '油耐压及油微水也正常初步原因分析为油样显示单氢有微量增长', '，油耐压及油微水也正常', '油耐压及油微水也正常', '怀疑单氢形成原因为绝缘与特殊材质不锈钢反应引起', '，设备在线监测测试单氢含量偏高6月26日进行数据校准现为130.94uL/L。计划后续利用在线监测系统每天观察并记录数据', '设备在线监测测试单氢含量偏高6月26日进行数据校准现为130.94uL/L计划后续利用在线监测系统每天观察并记录数据', '八岱变#1主变为浙江电力变压器有限公司SZ9-50000/110主变', '出厂日期为2006-8-01', '投运日期为2006-12-01']","('需停电处理', 'B类修检', [])",56-浙江-油色谱在线监测发现110kV八岱变#1主变油色谱在线监测数据异常
变压器,有载开关,有载开关故障,['在直流电阻、绝缘电阻、介质损耗、绕组频响分析、低电压短路阻抗、有载开关特性试验等项目中'],"('需停电处理', 'B类修检', ['但该缺陷目前未危急设备运行建议进一步加强取样的规范管理', '排除色谱取样不规范导致的含量变化', '东华变#1主变不能排除设计、材质和工艺共性等方面的问题省公司针对南京立业同类变压器组织专家会同厂家进行了分析', '根据""关于110kV变压器氢气异常原因分析及处理工作会议纪要工作会议纪要""氢气超标是由于变压器厂家材质、工艺等因素引起'])",57-浙江-油色谱在线监测装置发现110kV变压器油中氢气超标
变压器,nan,故障,"['温州电力局110kV衙城变#2主变油色谱在线监测装置采用采用宁波理工MGA-2000系列', '该款在线监测装置能够实现7种气体检测', '其中2013年2月18日测得乙炔含量为4.32μL/L', '超注意值2013年2月18日该台主变油色谱在线监测装置监测到的乙炔含量为4.32μL/L', '，其余色谱数据均正常。因增容改造并结合在线数据评价结果已更换该台主变', '因增容改造并结合在线数据评价结果已更换该台主变', '衙城变#2主变为常州变压器厂SFZ7-31500/110主变', '出厂日期为1989-6-01', '投运日期为1989-8-01']","('需停电处理', 'B类修检', [])",58-浙江-油色谱在线监测发现110kV衙城变#2主变油色谱在线监测数据异常
变压器,nan,故障,"['温州电力局110kV衙城变#1主变油色谱在线监测装置采用采用宁波理工MGA-2000系列', '该款在线监测装置能够实现7种气体检测', '其中2013年2月17日测得乙炔含量为2.31μL/L', '超注意值2013年2月18日该台主变油色谱在线监测装置监测到的乙炔含量为0.6μL/L', '，其余色谱数据均正常。因增容改造并结合在线数据评价结果已更换该台主变', '因增容改造并结合在线数据评价结果已更换该台主变', '衙城变#1主变为浙江电力变压器有限公司SZ8-31500/110主变', '出厂日期为2006-6-01', '投运日期为2006-8-01']","('需停电处理', 'B类修检', [])",59-浙江-油色谱在线监测发现110kV衙城变#1主变油色谱在线监测数据异常
变压器,nan,故障,"['温州供电公司110kV瓯北变#1主变油色谱在线监测装置采用上海海兰3000产品', '该款在线监测装置能够实现7种气体检测', '该主变油色谱在线监测仪所测气体含量如图1所示', '其中2013年2月21日测得氢气含量为230μL/L', '超注意值目前已加强跟踪监测', '2013年2月21日该台主变油色谱在线监测装置监测到的氢气含量为230μL/L', '超注意值.乙炔含量0.89μL/L', '，瓯北变#1主变为江苏华鹏变压器有限公司SZ11-50000/110主变', '瓯北变#1主变为江苏华鹏变压器有限公司SZ11-50000/110主变', '出厂日期为2007-11-01', '投运日期为2009-6-01']","('需停电处理', 'B类修检', [])",60-浙江-油色谱在线监测发现110kV瓯北变#1主变油色谱在线监测数据异常
变压器,nan,故障,"['温州供电公司110kV鲍田变#1主变油色谱在线监测装置采用上海海兰3000产品', '该款在线监测装置能够实现7种气体检测', '该主变油色谱在线监测仪所测气体含量如图1所示', '其中2013年2月17日测得乙炔含量为2.31μL/L', '超注意值目前已加强跟踪监测', '2013年2月18日该台主变油色谱在线监测装置监测到的乙炔含量为2.31μL/L', '，其余色谱数据均正常', '，鲍田变#1主变为浙江电力变压器有限公司SZ9-40000/110主变', '鲍田变#1主变为浙江电力变压器有限公司SZ9-40000/110主变', '出厂日期为2006-6-01', '投运日期为2006-8-01']","('需停电处理', 'B类修检', [])",61-浙江-油色谱在线监测发现110kV鲍田变#1主变油色谱在线监测数据异常
变压器,本体,本体故障,"['用500V摇表检查各穿心杆对夹件与铁心绝缘电阻均＞500MΩ；压紧装置由压紧装置本体、压盖、4片碟簧及压杯等四部分组成', '而放电部位即位于压紧装置本体侧沿处在确定放电部位后', '包括本体、碟簧、压杯最后']","('需停电处理', 'B类修检', [])",62-青海-色谱分析发现750kV电抗器内部故障
变压器,绝缘油,绝缘油故障,['再次体现出绝缘油色谱监督在保证特、高电压电网安全稳定运行中所起的重要作用'],"('需停电处理', 'B类修检', ['也就是故障点的产气速率。作为运行维护单位', '我们将继续加强对运行中充油电气设备的试验跟踪分析'])",63-青海-油色谱发现750kV海月II线A相电抗器故障
变压器,在线监测装置,在线监测装置故障,"['确认了该电抗器放电兼过热故障点某750kV电抗器C相安装的油中溶解气体在线监测装置为膜脱气方式', '与在线监测装置监测结论相吻合器身与下节油箱定位检查无异常螺杆紧固状态良好,符合要求；用500V摇表测量每根穿心螺杆对夹件的绝缘电阻,其值均大于500MΩ螺杆紧固状态良好,符合要求；用500V摇表测量每根穿心螺杆对夹件的绝缘电阻,其值均大于500MΩ上梁紧固状态良好', '判断在线监测装置是否误报']","('不需停电处理', 'D类修检', ['电抗器铁芯旁轭围板与旁轭拉板加强板转角处紧密接触', '是对其它检测技术手段的有力补充'])",64-青海-油中溶解气体在线监测装置发现某750kV电抗器内部放电兼过热故障
变压器,有载开关,有载开关故障,"['经分析认为是有载开关油内渗至本体所致', '发现有载开关箱桶底部密封垫变形', '在上海华明有载开关厂家技术专家的支持下', '对变压器有载开关进行了放油吊芯检查', '发现有载开关底部密封处有渗油现象', '西团1号主变有载开关放油吊芯后的图片']","('需停电处理', 'B类修检', ['在对照使用注意值时一定要结合设备色谱分析的历史数据才可对设备的健康状态进行客观的评估；考察设备的产气速率是直观考察设备内部的产气情况', '可反映出设备内部有无故障、故障发展的趋势。另外还必须全面考虑变压器安装、运行检修等情况'])",65-江苏-油色谱发现35kV变压器有载开关油内渗至变压器本体故障
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",66-湖北-红外热像检测发现500kV团林换流站平波电抗器套管
变压器,nan,故障,"['a、对已安装主变铁芯接地电流在线监测装置的变电所进行铁芯接地电流复测', '确保在线监测与离线检测数据一致性', '220kV官塘变#1主变为常州西电变压器责任有限公司2009年06月生产', '于2010年09月投入运行；在2013年01月17日安装了河南中分生产的铁芯在线监测装置并投入运行2013年02月26日', '官塘变#1主变铁芯在线监测装置发出告警', '显示铁芯接地电流达1259mA,检修人员赶往现场', '使用铁芯接地电流测试仪核对测试', '铁芯接地电流为1207mA；现场对主变铁芯引下情况外观检查', '发现铁芯引下线有绝缘皮包裹', '不存在碰触设备接地的情况', '铁芯引下线支持瓷瓶无破损', '查阅主变交接试验报告数据', '铁芯绝缘电阻为13000MΩ', '抽取主变本体油样进行试验', '2013年03月03日', '官塘变#1主变铁芯在线监测装置告警信号消失', '电流显示2.377mA', '2013年03月06日', '，电流显示1196mA', '电流显示1196mA', '次日检修人员赶往现场', '使用铁芯接地电流测试仪核对测试', '铁芯接地电流为1172mA；上级技术主管决定在官塘变#1主变铁芯接地引下线处安装主变铁芯环流限制器进行补偿']","('需停电处理', 'B类修检', ['b、在今后的变压器验收工作中', '加强铁芯接地方式的检查'])",67-浙江-官塘变1#主变铁芯接地电流异常分析处理
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",68-浙江-航埠变2#主变铁芯电流异常数据应用
变压器,套管,套管故障,"['发现66kV1号主变A相套管接线板与线夹之间间隙较大', '66kVA相套管温度恢复正常']","('需停电处理', 'B类修检', ['随即安排停电进行处理通过对多次跟踪数据的比对', '准确判断设备具体发热部位。红外热成像检测技术是发现电网设备热缺陷的有效手段', '从而能够有效指导设备检修', '提高检修工作效率和质量'])",69-黑龙江-红外热像检测发现66kV变压器套管过热
变压器,nan,故障,"['该高抗油色谱在线监测装置设置监测周期为次/8小时', '，各气体含量监测数值均正常依据色谱试验结果判断A相高抗内部存在严重绝缘缺陷', '各气体含量监测数值均正常依据色谱试验结果判断A相高抗内部存在严重绝缘缺陷', '，于12月27日14时37分退出运行1月28日', '于12月27日14时37分退出运行1月28日', '对该高抗进行高压试验', '结果显示高抗夹件对地绝缘电阻为0MΩ（2010年5月10日', '对该相高抗进行预试时', '夹件对地绝缘电阻为21200MΩ）', '其他试验结果均合格依据试验结果', '判断高抗夹件存在多点接地现象上部定位装置是否松动,是否与上盖板相碰,是否有放电和碳黑痕迹上梁与下夹件接地线是否松动或脱落,是否有放电和碳黑痕迹(出线侧与无出线侧皆检查)无出线侧上部器身磁屏蔽接地线是否松动,是否有放电和碳黑痕迹无出线侧上夹件接地线是否松动,是否有放电和碳黑痕迹无出线侧上部器身磁屏蔽是否与油箱磁屏蔽相碰,是否有放电和碳黑痕迹无出线侧下部器身磁屏蔽是否与油箱磁屏蔽相碰,是否有放电和碳黑痕迹上夹件左侧是否与油箱侧壁相碰,是否有放电和碳黑痕迹左侧吊拌是否与油箱盖相碰,是否有放电和碳黑痕迹左侧上部定位压钉碗与油箱盖相碰,是否有放电和碳黑痕迹右侧上部定位压钉碗与油箱盖相碰,是否有放电和碳黑痕迹右侧吊拌是否与油箱盖相碰,是否有放电和碳黑痕迹上夹件右侧是否与油箱侧壁相碰,是否有放电和碳黑痕迹下夹件左侧是否与油箱侧壁相碰,是否有放电和碳黑痕迹左侧垫脚是否与油箱底部相碰,是否有放电和碳黑痕迹,注意检查垫脚定位钉处左侧下部定位压钉碗与下夹件相碰,是否有放电和碳黑痕迹(出线侧和无出线侧皆检查)右侧下部定位压钉碗与下夹件相碰,是否有放电和碳黑痕迹(出线侧和无出线侧皆检查)右侧垫脚是否与油箱底部相碰,是否有放电和碳黑痕迹,注意检查垫脚定位钉处下夹件右侧是否与油箱侧壁相碰,是否有放电和碳黑痕迹对该高抗进行吊罩检查', '发现高抗无出线侧上部器身磁屏蔽由于压紧螺栓松动而导致变位', '，油箱磁屏蔽上有明显放电和碳黑痕迹。上部磁屏蔽由于振动变位后与油箱磁屏蔽搭接', '油箱磁屏蔽上有明显放电和碳黑痕迹上部磁屏蔽由于振动变位后与油箱磁屏蔽搭接', '高抗内部磁场分布不均匀使两者间存在压差', '，使绝缘油分解产生乙炔、乙烯等特征气体', '使绝缘油分解产生乙炔、乙烯等特征气体', '现场将上部器身磁屏蔽恢复到正常位置', '采用包裹绝缘纸的方式将上部器身磁屏蔽与油箱磁屏蔽可靠隔离', '']","('需停电处理', 'B类修检', ['一致认为造成本次缺陷的主要原因是设备制造和安装工艺不良', '必须进行现场吊罩检修根据现场吊罩检查结果', '安装中无法检查到此部位。变压器的绝缘油及有机绝缘材料在运行中受到电和热的作用', '会加快这些气体的产生', '磁屏蔽移位碰到油箱磁屏蔽上通过油色谱检测技术', '检测这些气体的含量、组成、增长速率等可以准确判断设备内部是否存在故障、故障类型及发展趋势随着状态检修的不断推进'])",70-黑龙江-油色谱在线监测发现高抗内部绝缘缺陷
变压器,套管,套管故障,"['并对该套管进行了精确测温', '列为严重缺陷对图谱的认真分析后发现2号主变10kV侧穿墙套管端部温度异常']","('不需停电处理', 'D类修检', ['检修人员在消缺的过程中检查发现穿墙套管与母线连接板的接点由于长时间大负荷产生涡流', '造成温度过高应用红外热像仪对电力设备进行检测和监控', '又能发现异常情况以便及时排除隐患在日常的运维维护工作中', '无人变电站每月进行一次全面红外热像检测', '从而提高检修工作效率和质量除正常维护测温以外', '确保电网的安全、稳定运行以上几种故障都能通过红外热像仪检测发现', '可以看出红外检测在针对各种类型的故障检测中具有非接触、快速等优势', '可以为故障原因判断提供有力依据。因此红外热像仪检测是正常维护工作的重要补充', '能够有效指导设备检修', '提高状态检修工作的质量'])",71-黑龙江-红外热像仪检测发现66kV变压器穿墙套管过热（待体会整理）
变压器,套管,套管故障,['该变压器套管油色谱分析正常根据以上红外检测发现的设备缺陷'],"('需停电处理', 'B类修检', ['国内外电力行业对红外检测作了大量案例分析讨论', '切实证明红外测温检测对发现设备过热非常的灵敏和准确', '也是各供电公司带电检测技术应用较为广泛和成熟的应用技术'])",72-黑龙江-红外热像检测发现220kV主变套管过热
变压器,nan,故障,"['图一图谱最高温度110kV侧B相线夹49.5℃', '220kV正常A相38.4℃、变压器现场运行实时数据220kV侧的负荷电流为126.1A、有功功率41540kW、无功功率15310kvar', '，变压器油温29.3℃根据《DL/T664-2008带电设备红外诊断应用规范》', '变压器油温29.3℃根据《DL/T664-2008带电设备红外诊断应用规范》', '热像特征以线夹和接头为中心', '，定性为一般缺陷为进一步确定1号主变是否还存在缺陷', '定性为一般缺陷为进一步确定1号主变是否还存在缺陷', '又进行了变压器直流电阻和油化验试验项目经综合分析判断', '，确认变压器不存在其他缺陷。历年变压器绕组电阻测试数据对比较（所有数值均已换算至75℃）', '确认变压器不存在其他缺陷历年变压器绕组电阻测试数据对比较', '试验数据如表一、表二', '变压器油化验数据表三', '哈尔滨变压器厂2004年11月2日生产', '2004年11月24日投入运行1号主变整体进行红外热像检测时', '发现多相套管线夹温度分布异常', '于是重新选择合适的辐射率', '采用广角镜头对套管线夹部位进行了精确测温', '']","('需停电处理', 'B类修检', ['在线夹紧固过程中受力若不均匀', '各个季节线夹的紧固程度存在差异', '红外热像检测技术近年来的迅速推广应用', '起到了不可替代的作用随着红外热像检测仪器的不断更新换代', '检测的灵敏度越来越高', '提供了强有力的技术支持因红外热像检测技术日趋完善', '越要加强对设备红外热像检测', '适时进行红外热像检测', '加强设备各个环节的质量管理'])",73-黑龙江-红外热像检测发现220kV变压器线夹断裂
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",74-黑龙江-红外热像检测发现110kV变压器套管线夹过热
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",75-国网新源-红外成像检测发现15.75kV 1号机组励磁变压器母排过热（琅琊山）
变压器,套管,套管故障,"['工作人员对A相高压套管进行诊断性试验', '直流电阻相间偏差2.19%大于江苏《输变电设备交接和状态检修试验规程》2%的规定数值对A相高压套管进行处理']","('需停电处理', 'B类修检', ['进一步检查发现', 'A相引线铜螺杆固定螺栓没有压紧', '结合停电计划及时检查同期同类设备的套管连接情况'])",76-江苏-红外精确测温发现110kV变压器套管过热
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",77-浙江-红外测温发现110kV袁花变#2主变10kV套管发热缺陷
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",78-浙江-红外测温发现220kV慈湖变2号主变110kV侧正面主体25号散热片关闭
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",79-浙江-红外测温发现220kV景芳变#1主变中性点温度异常
变压器,套管,油位不可见,"['套管油位与主变本体油枕的油位基本平行', '并随主变油位变化而变化', '同时套管油位计指示为零由于该型套管无套管本体油取样工作', '初步判断为套管油与主变本体油路贯通', '导致套管油流入变压器本体并与本体油位持平更换该套管后', '套管下部磁套与套管法兰间的密封件移位', '导致套管内部油路与主变本体油路贯通套管油位与主变本体油枕的油位基本平行', '同时套管油位计指示为零8月24日跟踪拍摄图片', '同相A相套管头部温度28.5度、B相23.1度由于该型套管无取样工作', '初步判断未系套管油与主变本体油路贯通', '导致套管油流入变压器本体并与本体油位持平图3套管磁套与套管法兰间的密封件脱落', '发现B相套管油位异常220kV上田变2#主变220kV套管参数为', '故障套管吊出后发现明显漏油点', '套管磁套与套管法兰间的密封件脱落']","('需停电处理', 'C类修检', ['红外热成像检测是设备状态监测的有效检测方法'])",80-浙江-红外测温发现220kV上田变2#主变套管油位异常
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",81-浙江-红外检测发现220kV凤鸣变#1主变本体大盖与箱体接地连接处螺丝发热缺陷
变压器,nan,故障,"['2012年安装了油色谱在线监测装置', '，在2013年6月', '，在线监测系统突然发出告警', '在线监测系统突然发出告警', '显示总烃超过注意值并且快速增长', '当月最高达400μL/L左右；根据三比值法判断', '该设备内部存在高温过热的隐患到2013年6月以前', '总烃含量在280μL/L以下波动；总烃主要由甲烷和乙烯组成', '其次是乙烷；乙炔为零或接近零', '氢含量在40μL/L左右但到2013年6月', '该主变油中总烃又突然出现快速增长', '当月最高达400μL/L左右；到2013年8月总烃最高时接近500μL/L', '之后又趋于稳定并略有下降；此外', '乙炔含量在0.5μL/L左右；氢含量最高达100μL/L左右', '最后稳定在70μL/L左右特征气体含量法是将油中溶解气体含量的检测结果与《导则》中对应的注意值进行比较后作出判断特征气体含量法有其局限性', '如有些设备在正常运行中所产生的特征气体', '，其含量也能达到或超过注意值', '其含量也能达到或超过注意值', '，而有的设备气体含量尚未达到注意值却已出现故障相比较而言', '而有的设备气体含量尚未达到注意值却已出现故障相比较而言', '用产气速率法识别故障具有比特征气体含量法更为灵敏的特点', '在反映故障的发展速度和发展趋势方面更优于特征气体含量法表1中给出了几个具有代表性的试验时间与试验结果用以分析2009年上半年总烃绝对产气速率达40.mL/d', '，表明过热情况又出现', '，且比以前严重但在2013年6月以后', '且比以前严重但在2013年6月以后', '，从总烃的绝对产气速率看', '从总烃的绝对产气速率看', '这时的过热情况要比以前严重得多如果从2013年6月至2013年7月油中故障气体的产气速度判断', '该主变内部存在故障的可能性是非常大的', '金华供电公司西陶变2#主变由常州变压器厂生产', '于2007年3月15日投运']","('需停电处理', 'B类修检', ['若不处理', '利用气相色谱法检测变压器油中溶解气体是一种及时发现设备内部潜伏性故障的有效方法'])",82-浙江-色谱分析发现220kV西陶变2#主变油中总烃含量超标
变压器,nan,故障,"['丽水供电公司110kV港头变#1主变油色谱在线监测装置采用宁波理工IMGA2020', '该款在线监测装置能够实现8种气体检测', '该主变油色谱在线监测仪所测气体含量如图1所示', '其中2013年6月22日测得乙炔含量为1.6μL/L2013年3月5日该台主变油色谱在线监测装置监测到的乙炔含量为1.53μL/L', '初步原因分析为油样显示乙炔超标', '，油耐压及油微水也正常', '油耐压及油微水也正常', '，利用在线监测系统每天观察并记录数据', '利用在线监测系统每天观察并记录数据', '，目前公司基于在线监测稳定基础上进行1次/3月离线油色谱跟踪', '目前公司基于在线监测稳定基础上进行1次/3月离线油色谱跟踪', '港头变#1主变为山东达驰变压器有限公司SSZ9-40000/110主变', '出厂日期为2005-01-01', '投运日期为2005-05-10']","('需停电处理', 'B类修检', ['油色谱在线监测是一种有效的油色谱数据检测装置', '它可以实时有效的跟踪和检测变压器油中溶解气体的含量'])",83-浙江-油色谱在线监测技术发现110kV 港头变#1主变油色谱数据异常
变压器,泄漏电流,泄漏电流故障,"['该款在线监测装置能够实现铁心泄漏电流监测', '其中2013年6月17日测得铁心泄漏电流为2551.452mA']","('需停电处理', 'B类修检', ['铁心电流在线监测装置可以实时有效的跟踪和检测变压器铁心电流的大小', '及时进行铁心电流离线检测', '并通过检测油中溶解气体的含量', '进而确定有效的处理方法', '加强对变压器的跟踪监测'])",84-浙江-丽水供电公司110kV+缙云变#1主变铁心在线监测数据异常分析
变压器,nan,故障,"['发现在线监测数据异常后', '于2013年6月17日进行主变油色谱离线试验', '发现氢气含量为198.61uL/L', '初步原因分析为油样显示氢气超标', '，油耐压及油微水也正常', '油耐压及油微水也正常', '，利用在线监测系统每天观察并记录数据', '利用在线监测系统每天观察并记录数据', '里隆变#1主变为山东达驰变压器有限公司SSZ9-50000/110主变', '出厂日期为2005-10-01', '投运日期为2006-05-10']","('需停电处理', 'B类修检', ['油色谱在线监测是一种有效的油色谱数据检测装置', '它可以实时有效的跟踪和检测变压器油中溶解气体的含量。在油色谱在线监测装置发现数据异常时', '及时进行油色谱离线数据的检测', '进而确定有效的处理方法', '加强对变压器的跟踪监测'])",85-浙江-铁芯电流在线监测技术发现110kV 缙云变#1主变铁心电流在线监测数据异常
变压器,nan,故障,"['初步原因分析为油样显示氢气超标', '，油耐压及油微水也正常', '油耐压及油微水也正常', '，利用在线监测系统每天观察并记录数据', '利用在线监测系统每天观察并记录数据', '根据2013年浙江省公司与南京立业关于氢气异常纪要', '丽水供电公司对该主变现执行1次/3月离线油色谱跟踪', '龙石变#2主变为南京立业变压器有限公司SSZ9-50000/110主变', '出厂日期为2007-03-01', '投运日期为2007-07-11']","('需停电处理', 'B类修检', ['油色谱在线监测是一种有效的油色谱数据检测装置', '它可以实时有效的跟踪和检测变压器油中溶解气体的含量'])",86-浙江-油色谱在线监测技术发现110kV龙石变#2主变油色谱在线监测数据异常
变压器,nan,故障,"['丽水供电公司220kV遂昌变#1主变油色谱在线监测装置采用上海思源TROM-600', '该款在线监测装置能够实现7种气体检测', '该主变油色谱在线监测仪所测气体含量如图1所示', '其中2013年5月23日测得总烃含量为181.08μL/L', '接近注意值2013年6月27日该台主变油色谱在线监测装置监测到的氢气含量为138.64μL/L', '，其余色谱数据均正常。初步原因分析为油样显示氢气超标', '初步原因分析为油样显示氢气超标', '，油耐压及油微水也正常', '油耐压及油微水也正常', '，利用在线监测系统每天观察并记录数据', '利用在线监测系统每天观察并记录数据', '遂昌变#1主变为常州东芝变压器有限公司SFSZ10-150000/220主变', '出厂日期为2005-05-01', '投运日期为2005-10-19']","('需停电处理', 'B类修检', ['油色谱在线监测是一种有效的油色谱数据检测装置', '它可以实时有效的跟踪和检测变压器油中溶解气体的含量。在油色谱在线监测装置发现数据异常时', '及时进行油色谱离线数据的检测', '进而确定有效的处理方法', '加强对变压器的跟踪监测'])",87-浙江-油色谱在线监测技术发现220kV遂昌变#1主变油色谱在线监测数据异常
变压器,nan,故障,"['2013年3月18日该台主变油色谱在线监测装置监测到的乙炔含量为1μL/L', '初步原因分析为油样显示氢气超标', '，油耐压及油微水也正常', '油耐压及油微水也正常', '，利用在线监测系统每天观察并记录数据', '利用在线监测系统每天观察并记录数据', '云和变#1主变为山东达驰变压器有限公司SSZ9-40000/110主变', '出厂日期为2004-05-01', '投运日期为2005-06-26']","('需停电处理', 'B类修检', ['油色谱在线监测是一种有效的油色谱数据检测装置', '它可以实时有效的跟踪和检测变压器油中溶解气体的含量。在油色谱在线监测装置发现数据异常时', '及时进行油色谱离线数据的检测', '进而确定有效的处理方法', '加强对变压器的跟踪监测'])",88-浙江-油色谱在线监测技术发现110kV云和变#1主变油色谱在线监测数据异常
变压器,nan,故障,"['对于绝缘油中非故障引起高含量氢的原因', '目前主要有以下几种观点油中水分在电场和铁等金属作用下发生化学反应生成氢而且', '互感器在现场安装时发现油中单纯氢含量高的例子非常多', '显然这些互感器油中的氢是在生产厂家注油后至现场安装这段时间内产生的', '这些例子表明大多数设备油中出现高含量氢与电场作用无直接关系随即将其中一取样阀送到有关部门做光谱定量分析', '测得阀体金属中镍含量达100μg/g', '金华供电公司前于变1#主变系山东达驰电气有限公司生产']","('需停电处理', 'B类修检', ['应加强监视', '减小了因油的氧化而产生水分的可能性；何况油中水分含量的大小很容易检测(变压器每年的油质例行试验中有该项目)b)对于油中氢含量高的变压器'])",89-浙江-色谱分析发现110KV前于变1#主变氢含量超标
变压器,nan,故障,"['总烃主要由甲烷和乙烯组成', '其次是乙烷；乙炔含量小于0.2μL/L', '氢含量约在30～50μL/L之间特征气体含量法是根据油中溶解气体含量检测结果的大小来判断是否存在故障相比较而言', '用产气速率法识别故障具有比特征气体含量法更为准确、灵敏的特点', '在反映故障的发展速度和发展趋势方面更优于特征气体含量法虽然根据《变压器油中溶解气体分析和判断导则》中的故障判断方法', '江湾变2#主变油中总烃绝对产气速率小于该标准规定的注意值', '但与其他正常设备相比', '该主变油中总烃的增长速度应该说还是比较高的(绝对产气速率已接近注意值)', '故很难据此作出是否存在故障的判断']","('需停电处理', 'B类修检', ['目前只能对其加强监视', '如果按照以前检测周期'])",90-浙江-色谱分析发现220kV江湾变2#主变油中总烃含量超标
变压器,潜油泵,潜油泵故障,"['远远超出注意值10%/月判断该主变存在高温过热现象测量铁芯接地电流正常、检查潜油泵发现3#潜油泵故障8月14日检测数据显示总烃含量突然增加至923μL/L', '气体含量呈现高温过热故障特征测量铁芯接地电流正常、检查潜油泵发现9#潜油泵电机回路电流达到15A', '其余潜油泵电机回路电流为10A', '将#9潜油泵退出运行', '数据基本稳定判定总烃含量突增是由于3#潜油泵故障引起8月14日进行色谱试验室追踪试验发现', '无两点接地现象判断本次主变总烃含量突然增长是由9#潜油泵故障导致采用强迫油循环冷却方式的变压器油色谱数据异常', '应首先排除潜油泵故障']","('需停电处理', 'B类修检', ['检修人员打开B相将军帽内部螺丝后', '随即进行打磨、涂导电膏的工序处理', '接触面减小导致产生过热变压器套管连接处属于螺栓固定的""固定电接触""', '待订购厂家新套管进行彻底处理红外诊断人员在合适的位置', '红外热像检测时采用0.6的发射率做试验后接头螺栓紧固力度不够产生过热事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和安全质量加强新装变压器的质量验收与检修试验施工后套管部位的检查；进行红外热像监督', '避免局部发热演变为故障状态将拆除的潜油泵解体检查发现'])",91-河南-红外诊断220kV主变110kV套管内部丝套过热
变压器,套管,套管故障,['但其他含量未出现明显增长测试根据变压器结构特点在套管法兰处、器身人孔、器身缝隙等可能传出特高频信号处进行信号采集通过对#1主变B相进行超声波局放定位'],"('需停电处理', 'B类修检', ['其放电位置在变压器中铁芯和夹件部位的结论根据进箱检查情况', '铜带与固定螺栓处产生局部放电', '综合特高频局部放电检测、超声波局部放电定位、铁芯接地电流测试等试验手段进行分析判断但是根据设备资产、故障率、设备负荷、成本等方面对该设备进行风险评估', '并结合前期的定期评价和设备动态评价结果以及缺陷运行状态下的带电检测试验数据调整评价结果', '可以为制定检修策略提供重要的依据', '及时准确地处理了设备缺陷'])",92-宁夏-油色谱在线监测、铁芯接地电流发现750kV变压器乙炔异常增长故障
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",93-浙江-铁芯电流检测发现110kV主变铁芯电流过大
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",94-浙江-铁芯接地电流带电检测发现主变铁芯夹件接地电流超标
变压器,nan,故障,"['2013年4月18日测得乙炔含量为0.38μL/L（油中各气体组分含量为氢气含量14.03μL/L、甲烷18.46μL/L、乙烷3.88μL/L、乙烯2.73μL/L、乙炔0.38μL/L、一氧化碳655.82μL/L、二氧化碳0', '总烃含量为25.54μL/L）', '，其余色谱数据均正常。从油色谱在线监测和色谱离线试验发现该台主变确实微量乙炔', '从油色谱在线监测和色谱离线试验发现该台主变确实微量乙炔', '建议加强在线监测数据监视', '按带电检测基准周期安排色谱离线检测和比对', '浙江省电力公司杭州市电力局110kV红山变#2主变为江苏华鹏变压器有限公司的SSZ9-50000/110主变', '出厂日期为2005年1月27日', '投运日期为2006年5月25日']","('需停电处理', 'B类修检', ['油色谱在线监测装置的安装能实时发现主变油化数据的变化', '及时安排试验或检查进行确认'])",95-浙江-油色谱在线监测110kV红山变#2主变油中含乙炔
变压器,nan,故障,"['截止2011年10月26日前', '离线数据均未发现油色谱数据异常现象2012年4月17日离线测得乙炔含量为1.14μL/L', '此后多次进行油色谱离线跟踪试验', '该主变离线乙炔含量均稳定在1.14μL/L左右而2013年4月19日油色谱在线监测装置测得乙炔含量为0μL/L', '从油色谱在线监测和色谱离线试验对比', '发现油色谱在线监测数据偏小', '估计与装置调试、运行状况等条件均有影响', '待运行平稳后对油色谱装置进行调整', '浙江省电力公司杭州市电力局110kV许贤变#1主变为江苏华鹏变压器有限公司的SSZ9-40000/110主变', '出厂日期为2002年12月', '投运日期为2003年6月28日']","('需停电处理', 'B类修检', ['油色谱在线监测装置的安装能实时发现主变油化数据的变化', '及时安排试验或检查进行确认'])",96-浙江-油色谱在线监测发现10kV许贤变#1主变油中含乙炔
变压器,nan,故障,"['2013年4月18日测得乙炔含量为1.65μL/L', '超报警值；三比值编码为(1-0-0)', '从油色谱在线监测和色谱离线试验发现该台主变确实存在油中溶解气体存在乙炔现象', '随后以每周一次进行跟踪试验', '跟踪三次的油色谱离线试验数据如下表', '，遂按照半年周期进行试验', '遂按照半年周期进行试验', '浙江省电力公司萧山局110kV航坞变#1主变为南京立业电力变压器有限公司的SZ10-50000/110主变', '出厂日期为2006年8月', '投运日期为2006年11月7日']","('需停电处理', 'B类修检', ['油色谱在线监测装置的安装能实时发现主变油化数据的变化', '及时安排试验或检查进行确认'])",97-浙江-油色谱在线监测发现110kV航坞变#1主变油中含乙炔
变压器,nan,故障,"['为及时监视油中特征气体变化情况', '2012年8月安装主变油色谱在线监测装置', '2013年8月17日该台主变油色谱在线监测装置监测到的总烃含量为166.64μL/L', '，同时油化工作人员现场取样经实验室检测数据', '同时油化工作人员现场取样经实验室检测数据', '总烃含量为155.65ul/L大修后', '典型监测数据如表2所示最近2个月的在线监测跟踪趋势如图3近2个月在线监测数据跟踪稳定', '初步反映了检修处理效果', '济南西门子变压器有限公司', '2000年04月出厂）', '2000年06月23日投入运行']","('需停电处理', 'B类修检', ['排除导电回路金属故障', '排除偶然因素干扰', '为合理安排检修计划提供技术支持'])",98-浙江-油色谱在线监测发现220kV潘桥变1号主变局部中温过热
变压器,导线,故障,[],"('需停电处理', 'A类修检', ['由以上检查可知'])",99-浙江-油色谱在线监测发现220kV梧桐变#1主变乙炔超标重大设备缺陷
变压器,分接开关,分接开关故障,"['对全部分接开关均进行有载分接开关波形检测并留存数据', '保证有载分接开关的正确动作和安全运行']","('需停电处理', 'B类修检', ['要求厂家在装配各环节加强质量控制点', '要求对全部上海华明本批次有载分接开关在结合变压器停电检修工作中均需要严格测量过渡电阻波形', '今后远方信号传动工作均随着各类停电检修工作结合开展'])",1-冀北-国网冀北电力有限公司DSP1号主变故障案例报告
变压器,套管,套管故障,"['电缆仓内环氧套管已发生破裂', '部分环氧树脂碎片脱落至仓内电缆仓顶盖已发生脱落环氧套管存在碎片脱落环氧树脂高压电极一侧的表面仍可见裂纹', '所示图3-2故障电缆终端环氧套管表面存在裂纹经仔细观察可见环氧套管内部高压电极和低压电极的相邻端部均有放电烧蚀痕迹', '所示图3-3故障环氧套管高低压电极之间存在放电烧蚀痕迹电缆本体其他部位无击穿情况', '判断该现象为故障电流经接地线短路引起图3-4故障电缆终端尾管底部接地线焊接部位有烧蚀现象将环氧套管拆除后进行检查', '则判断其表面爬电痕迹为受环氧套管内部高低压电极放电影响所致图3-6应力锥表面存在爬电痕迹将应力锥破开后未发现电缆主绝缘表面和应力锥内表面整洁光滑', '再次排除电缆本体与应力锥存在异常情况图3-7电缆本体和应力锥内部无明显异常2、环氧套管试验检测分析通过各项试验发现A站2201变压器侧和GIS侧环氧套管材质玻璃化温度试验不合格；其他各项试验未发现异常3月31日', '再次测量局放无超过背景的局放量通过试验证明2201A相及C相GIS终端环氧套管的局部放电和工频耐压试验结果符合标准要求YXLONX射线系统通过上下、左右移动平台和360度旋转平台对被试件进行全位置和全角度的实时穿透成像通过2次X光射线扫描', '4只环氧套管内部均未发现任何明显缺陷', '因此认为该两相环氧套管未存在生产浇注问题图3-13环氧套管底部螺纹嵌入件部位X射线扫描图1#变压器2201进线端仓体使用绝缘油队电缆终端进行绝缘', '因此有必要进行密封性试验青岛汉缆在环氧套管的出厂检测中对环氧套管的密封试验中施加的气压不超过0.3Mpa', '静止时间为1小时为验证环氧套管在运行后是否存在X射线无法发现的微小贯通性空隙', '对密封好的环氧套管内加注氮气至0.5Mpa气压', '并在静止2小时后检验气压是否发生下降通过试验未发现2201A、C两相环氧套管存在漏气现象', '因此排除其存在贯通性空隙4）环氧套管冷热循环试验为了对环氧套管进行严格的抗弯试验', '未发现环氧套管外观存在开裂、变形等异常情况图3-15环氧套管冷热循环试验设备及试验循环程序环氧套管的抗弯试验是在冷热循环试验后进行现场试验情况以及套管在力矩台上的固定方式如图3-16所示所有环氧套管均通过了抗弯试验', '未发生任何异常现象环氧套管内嵌高压电极与低压电极之间最短距离约为140mm', '即高、低压电极之间绝缘电压约为2800kV对该站1#主变压器2201变联终端故障相和非故障相终端环氧套管进行整体更换']","('不需停电处理', 'D类修检', ['X射线扫描检查时可以检测出0.5-1mm大小的缺陷', '因此通过对其整体的全位置扫描可对环氧套管内部的异常现象进行全面检查为了全面、准确地了解环氧套管内部的情况', '该实验可检测冷热循环后的环氧树脂是否存在开裂和变形等异常现象', '如此设计可以更加严格地考察环氧树脂材料在低温及高温环境交替变换后的强度性能。加强变电站内变压器状态检测工作', '缩短高频局部放电检测周期'])",10-北京-北京市A站220kV1号B相变压器故障报告
变压器,本体,本体故障,"['对主变本体进行油色谱分析和高压试验', '主变本体油枕油位已下降至零', '两者综合判断2号主变本体油箱和有载分接开关油箱已连通', '本体绝缘油已被污染经进一步检查发现']","('需停电处理', 'B类修检', ['按有载开关维护导则和厂家检修说明书进行正常维护', '远低于厂家10万次的检修要求', '检修人员全面掌握主变有载开关的检修技术'])",100-河北-河北省NG站220kV2号主变故障报告
变压器,母线,故障,[],"('需停电处理', 'A类修检', [])",101-河北-河北省TC站3号主变故障报告
变压器,母线,瓷柱放电爬距不满足要求,"['里铁Ⅰ线主干#6-#7杆线下有树安全距离不够', '且母线电压波形规则电压另外', '考虑到该站35kV母线PT一次绕组中性点均装有消谐器', '主变和35kV母线差动范围内无漂浮物、设备表面无放电痕迹、配电室屋顶无渗漏雨情况', '室内裸露母线排未绝缘化', '35kVⅠ段母线331开关室内A、B、C相设备引线排有相间及对地放电痕迹', '35kVⅡ段母线312断路器室A、B、C相设备引线排有相间及对地放电痕迹']","('需停电处理', 'A类修检', ['组织对各变电站应急预案进行梳理排查', '排查预案种类和具体内容', '通过强化运行值班和抢修人员的培训学习'])",102-河北-河北省WL站220kV1号、2号主变故障报告
变压器,母线,母线故障,"['柜内二次线熔化；3918开关柜上方母线端部烧熔成圆角', '3910开关柜至3918开关间5面开关柜上方的敞开式母线有多处放电点现场检查发现', '35kVII段母线多处有放电痕迹']","('需停电处理', 'A类修检', ['变压器质量上存在问题。对暂不投运的设备应视具体情况暂缓订货或暂缓安装', '要及时处理今后', '对新、扩、改建以及大修、技改项目要合理安排设备采购计划已安装设备', '在投入运行时应重新履行新设备验收程序', '按交接试验项目重新进行试验不满足上述要求的要尽快整改', '不具备整改条件的列入大修技改计划进行改造。今后对新、改、扩建项目要按照上述要求设计、建设'])",103-河北-河北省YN站220kV2号主变故障报告
变压器,套管,套管故障,"['检测结果发现110kV侧套管A相介质损耗值达到了2.6%以上', '该变压器A、B相套管介损值均超标', 'A相超标尤为严重同时又对宝#1主变110kV侧套管绝缘油中溶解气体色谱进行了测试', '宝#1主变110kV侧套管A相套管甲烷值超过注意值']","('需停电处理', 'B类修检', ['要求尽快更换有问题的变压器套管', '同时依据设备状态检修原则', '应加强运行巡视工作', '重点检查套管油位是否正常、有无渗漏油、末屏接地是否存在放电现象'])",104-河南-河南BF站220kV宝1号变压器故障
变压器,套管,套管故障,"['事后检查发现35kV白中线穿墙套管A相击穿,如图2所示', '分析进行了绕组连同套管的介损和电容量测量、短路阻抗测量和频率响应法绕组变形分析和变压器油色谱分析', '经判断主变存在绕组变形和内部弧光放电故障表1绕组连同套管的介损和电容量测试数据分析经分析']","('需停电处理', 'B类修检', ['加强对用户线路的管理', '督促用户定期对线路进行巡视和检查。对济源电网是否运行同厂、同类型变压器进行排查'])",105-河南-河南省BS变电站110kV白2号主变故障
变压器,套管,套管故障,"['阀厅内022B换流变C相Ya套管穿墙处根部有熏黑痕迹', '套管内外穿墙处有渗油现象022B换流变C相本体取油及瓦斯继电器取气分析', 'C相瓦斯继电器中乙炔含量高达2050ppm除阀侧Ya套管末屏介质损耗和电容量外', '抚顺传奇套管公司对故障换流变的直流套管进行了进一步的检查和分析', '检查结果显示故障的阀侧Ya套管存在3处放电烧损部位', '分别位于套管应力锥端部、末屏屏蔽铜线、套管与法兰交接部位；经对套管应力锥端部、末屏屏蔽线法兰侧横切解剖内部', '未发现异常引起放电的最大可能为套管尾端表面存在较多的空间电荷积累----油中杂质飘浮于套管端部', '悬浮体引起电荷在此处积聚""引起放电的最大可能为套管尾端表面存在较多的空间电荷积累----油中杂质飘浮于套管端部', '悬浮体引起电荷在此处积聚3）换流变出线绝缘成型件也是发生空间电荷的累积的关键位置运行中的套管根据相关预防性试验要求进行周期性检测即可', '一般测量套管的介损电容等指标', '关于套管的试验及操作注意事项参考安装使用说明书', '抚顺传奇套管有限公司可随时配合现场需要进行套管方面的试验指导', '拆下故障变阀侧Ya套管后', '发现该套管上共有三处放电烧损部位', '分别位于套管应力锥端部、末屏屏蔽铜线、套管与法兰交接部位；经对套管应力锥端部、末屏屏蔽线法兰侧横切解剖内部', '发现套管下部电容锥插入屏蔽筒处破裂', '故障前该套管末屏外部接地良好', '排除过电压引起故障的可能本次套管故障放电路径为自套管应力锥端部开始']","('不需停电处理', 'D类修检', ['绝缘纸板采用的绝缘材料属于极性电介质,并且是多层介质结构形式,纸板的极化包含了电子位移极化、偶极子弛豫极化以及夹层介质界面极化等3种形式按电导系数分布(夹层介质界面极化)极化的过程特别缓慢为了对套管生产过程加强持续改进', '同时强化考核指标和工序检查环节', '以确保整个产品的高质量2、严格根据《电气设备预防性试验规程》要求对套管进行试验检测', '试验完毕应仔细检查套管末屏接地情况。督促厂家对套管生产过程加强持续改进', '同时强化考核指标和工序检查环节'])",106-河南-河南省LB站220kV 022B换流变C相故障
变压器,本体,本体故障,"['NF#1号变在本体材质使用及绝缘油使用中均较大型变压器生产厂家有较大程度上的缩减吊罩过程中', '发现主变器身与绕组本体之间距离也较其他变压器内部布置显得尤为紧凑', '设备本体运行状况不佳']","('需停电处理', 'B类修检', ['做好中低压侧相关设备的运行、维护', '4．研究制定针对老旧、历史运行状态不好的变压器的检修、试运行要点'])",107-河南-河南省NF变110kV内1主变故障
变压器,支柱绝缘子,表面破损,"['现场检查发现110千伏I前炭1下刀闸A相瓷瓶表面最上和最下瓷裙电弧灼伤痕迹明显', '其余伞裙无明显放电痕迹；隔离开关触头防尘罩和支柱绝缘子法兰存在严重电弧闪络痕迹经绝缘油色谱分析、变形试验和局放试验']","('不需停电处理', 'D类修检', ['在拆除A相中压线圈过程中', '所示。1.对污染特殊严重区域的电气设备外绝缘采取必要的清扫措施', '根据设备的实际情况有选择性地采取加装中性点小电抗、限流电抗器等措施', '对不满足要求的变压器进行改造或更换'])",108-河南-河南省QT站220 kV 前1号主变故障分析报告
变压器,本体,本体故障,"['\\x08现场检查铁3号主变压器电流、电压、本体油位、绕组温度及变压器运行声音均正常', '说明主变本体内部无故障对2013年3月9日当天采集到的气体进行成分分析后']","('需停电处理', 'B类修检', ['由于该变压器非强油循环变压器且变压器本体未加装油色谱在线监测装置', '排除空气浸入可能；变压器投运前严格按照真空滤油技术要求进行抽真空注油', '排除注油工艺带入空气可能；故进入主变的气体唯有通过充氮灭火装置中的氮气逐步融入变压器油中一种可能', '对所维护变电站有充氮灭火装置的变压器进行排查', '充氮管路进行检查', '利用停电机会检修'])",109-河南-河南省TM变220kV铁3号主变故障
变压器,分接开关,分接开关故障,"['存在大量放电后产生的游离碳；无载分接开关B相Z2接头螺丝对b相低压引线软铜带及所用变大箱上盖板存在明显的放电痕迹（见图2', '）；无载分接开关与所用变大箱上盖板间绝缘纸板一侧螺丝全部脱落', '绝缘纸板固定处拉裂；所用变内部存在大量金属颗粒无载分接开关B相Z2接头螺丝与b相低压引线软铜带及所用变大箱上盖板形成针-板电极', '无载分接开关B相Z2接头螺丝运行电压约为40kV', '增加无载分接开关与所用变大箱上盖板间绝缘纸板尺寸']","('需停电处理', 'B类修检', ['尤其是绕组和绝缘件间隙中可能存在的金属颗粒进行清理', '对绝缘油进行更换', '在更换前对绕组和绝缘件增加热油循环处理时间'])",11-吉林-吉林省HL220kV变电站66kV1号所用变故障报告
变压器,套管,套管故障,"['对主变套管的油样进行色谱分析', '10KV南北母并列运行分别供I桃后、II桃后、I桃山、II桃山、桃银、桃开2010年08月06日下午在进行主变故障A相套管吊出后', '其他两相套管发现外瓷套根部已裂开', '套管根部为套管的电场最强处']","('需停电处理', 'B类修检', ['2.进一步排查传奇套管厂家所有类型的套管', '将其列为重点排查对象'])",110-河南-河南省TY站110kV 1号主变故障
变压器,储油柜,储油柜故障,"['当时的环境温度大约是10℃左右当储油柜运行至上极限油位以上时', '发现安装在油枕里波纹膨胀体上面的芯体保护器喷油咀仍在向外漏油某#2主变采用波纹膨胀式储油柜（以下简称油枕']","('需停电处理', 'C类修检', ['提醒运行人员注意和及时处理运行人员认为变压器多加些油总比少加油好', '因此未提出油位过高的问题变压器安装人员是第一次遇到这种波纹膨胀式油枕', '这样就不至于在其动作后处理前的这段时间里', '能有效地防止油的氧化和受潮通过油枕一侧的观察窗和固定于波纹弹性体顶面的油位指示针', '运行人员可直观地监视油位变化情况因为安装时变压器油枕中注入较多油量', '施工前安装人员应认真学习其技术资料', '熟悉安装程序、步骤、技术要求和注意事项正确的安装和调试是保证设备安全运行的基础。3.变压器运行人员应在熟悉油枕工作原理的基础上'])",111-河南-河南省XX站220kV #2主变故障
变压器,避雷器,绝缘电阻不合格,"['谢221中地、谢111中地在合闸位置；谢222中地、谢112中地在分闸位置经检查发现#2站用变开关柜导电体对地最小绝缘距离约190mm', '即开关柜内部最小空气间隙应不小于300mm）对三支避雷器进行了直流1mA参考电压及0.75倍直流1mA电压下的泄漏电流试验', '表明避雷器内部没有问题绝缘试验发现低压绕组对地的绝缘电阻值接近为零', '谢220母联联络运行检查发现谢站2开关柜内避雷器对柜体放电现场检查发现谢#2站用变高压侧避雷器端头对应的柜门上有放电痕迹', 'a、c相避雷器端头对应的柜门处有明显的电弧灼伤痕迹', 'b相避雷器端头对应的柜门观察窗上的防爆玻璃炸裂', '谢#2站用变高压侧避雷器三相端头烧损严重']","('需停电处理', 'A类修检', ['固定避雷器相间绝缘隔板的绝缘横担由于震动、劣化等原因', '返厂检修时未见到该变压器端部压紧力检查的相关记录'])",112-河南-河南省XZ变电站220 kV 2号主变故障分析报告
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",113-湖北-湖北省CC变电站220kV 1号变压器故障报告
变压器,母线,母线动稳定电流、热稳定电流、负载电流能力不足,"['故障时负荷总负荷均为131MW对故障录波图的分析将在故障原因分析阶段详细进行对楚#1主变进行直阻、短路阻抗、绕组变形及电容量测试', '10kV#7母线所属其它开关柜均无异常经检查互感器出厂报告及交接报告', '在10kV的奥达I回线、10kV#7母线互07PT、封闭母线B相均发生故障在线路发生故障几乎同时', '楚#1主变10kV#7母线C相、B相电压先后消失', '楚#1主变10kV封闭母线B相避雷器套管损毁', '瓷套表面有放电痕迹母线桥封闭箱上部有积水', '在套管安装处从封闭母线桥内有水滴下互07PT为湖开电气有限公司生产的KYN29-12型PT手车']","('需停电处理', 'A类修检', [])",114-湖北湖北省CD变电站220kV 1号变压器故障报告
变压器,nan,故障,"['，当时温度计的指示温度已达到90度以上（临界于温度过高跳闸整定值）。跳闸后', '当时温度计的指示温度已达到90度以上', '温度变送器交流电源消失', '后台监控系统记录的温度为离散值根据""整定单""定值要求', '，防止运维人员误投该压板', '防止运维人员误投该压板', '，该地区无雷雨', '，天气晴朗。2014年7月31日', '2014年7月31日', '运维人员执行""220kVDZ变电站#1主变新投""逐项操作指令票', '误将""油温高""黄色功能压板当作""油温高""发信号功能压板加用']","('需停电处理', 'B类修检', ['对二次回路危险点不排查不分析就蛮干', '安全风险意识淡薄。2.加强基建工程压板、方式开关等标签标识管理', '1.加强运行维护管理', '开展变压器非电量保护压板隐患排查', '严格执行DL/T572-2010《电力变压器运行规程》、《国家电网十八项电网重大反事故措施》、《国家电网深度隐患排查》等有关标准'])",115-湖北-湖北省DZ变电站220kV 1号变压器故障报告
变压器,导线,导线故障,"['B相低压线圈部分换位导线在换位处有点偏移垫块对换位导线S弯缺乏有力支撑、换位导线发生位置偏移都说明绕组的绕制存在工艺不良的缺陷变压器投运以来', '导致导线对杆塔短路接地2013年9月11日', '将变压器返厂进行了吊罩检查余下7个故障点中2个发生在换位导线换位处', '5个发生在支撑导线换位的垫块处沔34电缆为2008年投运']","('需停电处理', 'A类修检', ['对沔#1主变低压导线进行实验检查因此', '结合后期返厂检查及试验结果', 'GY#2主变单台主变运行期间停用35千伏出线重合闸。采取优化变压器保护整定时间、加强低压侧开关柜和出线近区的维护清扫、与配网协调停用线路重合闸等措施', '对电缆头解剖进行初步检查', '发现外半导电屏蔽断口处理毛糙', '未按要求进行平滑过渡倒角处理', '进入变压器器身对故障情况进行检查', '在可检查到的部位未能发现明显故障点低压导线三相各截取若干段进行屈服强度测试', '12天内安装完毕加强重要断面、重要设备的运维管理荆州地调监控、仙桃监控及洪湖监控加强电网设备负载监视', '调度按事故限电序位表落实负荷控制方案全面开展变压器抗短路及电缆头专项隐患排查对全省同类型电缆头的装配及安装工艺问题进行检查', '对疑似隐患电缆终端头分次分批更换', '重点核对电磁线选择是否满足屈服强度要求、中低压绕组是否选用半硬自粘铜导线在监造和质量抽检环节参与线圈绕制、套装压紧、总装配、出厂试验等关键节点的见证验收', '防止先天不足的变压器进入电网运行严格按照状态检修周期开展35千伏电缆外护套绝缘电阻的检测试验', '应检测电缆铠装及铜屏蔽层的通断情况', '并及时处理铠装及铜屏蔽层断裂隐患加强电缆施工全过程技术监督。选择有资质的专业厂家进行电缆接头施工', '加强施工过程和材料选用质量监督', '有效提升安装工艺水平'])",116-湖北-湖北省GY变电站220kV 1号变压器故障报告
变压器,套管,套管故障,"['初步判断滩1#变压器110kV套管出线至146刀闸气室间GIS设备内部存在故障', '对滩1#主变中压侧套管至刀闸之间GIS设备进行开盖解体检查中压侧油气套管所在气室内存在大量SF6分解粉末针对C相故障部位', '未见SF6分解物武汉公司进行1#主变中压侧A、B相气室绝缘电阻检查、1#主变中压侧套管介损及套管绝缘试验检查', '开展绕组变形、直流电阻、油色谱分析、短路阻抗等相关诊断性试验根据更换方式和检修工艺专题讨论后确定更换滩1#主变中压侧C相油气套管后的试验项目', '图4套管导电杆与二片梅花触头触指烧融']","('需停电处理', 'B类修检', [])",117-湖北-湖北省JT变电站220kV 1号变压器故障报告
变压器,有载开关,过渡电阻测量值不合格,"['有载开关油流继电器检查二次回路接线盒内无进水', '二次回路绝缘正常；油流继电器校验动作值为0.96m/s', '三相奇偶数档接触电阻均正常根据省公司《关于主变油灭弧室有载开关技术监督预警单》要求,该主变有载开关运行年限符合预警单范围', '计划在2016年安排检修有载开关厂家ABB有限公司技术人员在分析会中提出该有载开关配备的油流继电器油流速整定值应为3.0m/s±15%此台有载开关配备的油流继电器为EMB公司üRF25/10型', '铭牌标称流速为3.0m/s,出厂试验报告整定流速为3.12m/s有载开关厂家技术人员援引DL/T574-2010等标准', '指出有载开关的""油流控制继电器或气体继电器动作的油流速应符合制造厂要求""有载分接开关的运行年限为5年零6个月', '对全省变电站同类ABB厂生产的有载开关的油流继电器整定情况进行清查']","('需停电处理', 'B类修检', ['提出针对性运维检修措施', '若存在隐患则安排计划停电进行整改'])",118-湖北-湖北省LC变电站220kV 2号变压器故障报告
变压器,母线,故障,[],"('需停电处理', 'A类修检', ['应调整辅助开关使其指示到标示的范围内；然而实际调整断路器开距和超行程等参数时', '如果辅助开关跳合位置的初始状态未做相应的调整', '现场除更换坝30开关跳闸线圈外', '未更换其它任何部件', '且跳闸线圈更换后开关试验结果全部合格', '故可排除原因2-原因4对于原因1', '经对坝30开关跳闸线圈检查', '发现线圈固定位置良好', '原因1也可以排除对于原因5'])",119-湖北-湖北省LFB变电站220kV 1、2号变压器故障报告
变压器,套管,套管故障,"['在其后2008、2010、2013年试验该套管数据一直稳定', '在合格范围内；2015年5月变压器本体油色谱及微水分析结果正常油枕靠近鄢1#主变110kVB相套管处有喷油和轻微弧光灼伤痕迹鄢1#主变本体油箱两个压力释放器排油管有泄油痕迹', '将鄢#1主变110kV中压侧B相套管吊出', '检查发现套管下截瓷套已破碎掉入油箱', '电容屏绝缘纸烧黑散裂且有金属颗粒；套管上部注油孔闷头螺栓密封圈有约3毫米缺失及多处裂纹']","('需停电处理', 'B类修检', ['根据上述检查情况', '在制造厂内安装时可能存在受力损伤或非正常老化开裂。在近期连续大雨天气下'])",119-湖北-湖北省YH变电站220kV 1号变压器故障报告
变压器,导线,导线故障,"['导线个别股2/3以上被电弧烧熔2.1.8低压a相绕组与铁芯间绝缘筒内壁纵向发现多处裂纹', '考虑绕组及绕组导线绝缘破坏范围、系统阻抗及短路电缆阻抗等影响因素']","('需停电处理', 'A类修检', ['建议对较长的电缆线路宜停用自动重合闸。2.对省内66kV变压器故障录波装置的安装情况进行普查', '未安装故障录波装置的应尽快安装', '加强各工艺环节的质量控制', '严格按照抗短路能力设计值进行生产。4.在变压器交接验收时'])",12-吉林-吉林省LN66kV变电站66kV1号变压器故障报告
变压器,断路器,断路器故障,"['竹331断路器开关柜B、C相间及对地存在明显的放电痕迹；竹337断路器开关柜前半部分内的A、B相对地存在明显的放电痕迹', '竹#1主变、竹337断路器、电流互感器正常Q/GDW168-2008《输变电设备状态检修试验规程》依据《输变电设备状态检修试验规程》', '容量均为180000kVA在竹331断路器开关柜、竹337断路器开关柜内发现明显的放电痕迹']","('需停电处理', 'A类修检', ['35千伏竹东线竹337开关柜进线电缆头因装配及安装工艺缺陷引起局部放电导致绝缘不断劣化', '严格按照状态检修周期开展35千伏电缆外护套绝缘电阻的检测试验', '应检测电缆铠装及铜屏蔽层的通断情况', '并及时处理铠装及铜屏蔽层断裂隐患加强电缆施工全过程技术监督。选择有资质的专业厂家进行电缆接头施工', '加强施工过程和材料选用质量监督', '有效提升安装工艺水平'])",120-湖北-湖北省ZGT变电站220kV 1号变压器故障报告
变压器,母线,母线故障,['母线合并单元与保护装置电压变比配置时'],"('需停电处理', 'A类修检', ['故障的原因有以下三个因素。经现场解体检查发现中间变压器绕组靠近下箱体处出现电弧灼烧痕迹', '加强同型号互感器排查工作。组织相关技术人员', '对在运的电压互感器的密封性进行排查', '对密封检查有嫌疑的进行绝缘油的微水试验', '重点排查江苏思源生产的TYD110/√3－0.02W3型在运的电压互感器'])",121-湖北-湖北省ZS变电站220kV 2号变压器故障报告
变压器,套管,套管故障,"['主变内部存在高能量放电故障套管解体后发现套管储油柜底部沉积有2cm以上铁锈水迹', '现场人员一致认为套管下瓷套爆炸的原因是套管内部进水所致2、主变器身和中压引线以及附件的低压引线无放电痕迹3、主变器身和引线无松动及变形和移位现象5、有少许套管爆炸后散落的套管下部绝缘纸', '表面未发现金属颗粒2007年6月26日对B相整体线圈及单个线圈拔出检查及器身出罐后总装及最终试验进行监造验证沈阳传奇套管无取油样口', '但规程要求对套管进行油色谱试验', '一般不建议进行对套管进行取油样作业']","('需停电处理', 'B类修检', ['均压球沿绝缘筒内壁对安装法兰盘金属延长管放电', '最后到达安装法兰盘放电发生后绝缘筒爆裂', '切断故障电流现场检查情况看', '在中压线圈和低压引线出头处也发现散落的碎瓷；为了进一步检查碎瓷是否进入线圈内部', '需拔出B相整体线圈并根据实际检查情况分体拔出单个线圈进行检查制造厂不建议从注油口取油样', '而且油务人员取油样后没有更换密封圈'])",122-福建-福建省AA站220kV 2号变压器故障报告
变压器,套管,套管故障,"['我们对A相高压套管及引线进行了拆装检查', '发现A相高压套管引线接头及其与套管中心套管壁都存在着大量游离碳黑痕迹图1、拆下后的高压引线接头图2、套管中心套管壁的碳黑在确定了故障部位后', '我们对套管中心套管壁及高压引线接头进行了清洁然后再进行试验所有试验项目', '再旋3/4圈可达到70N.m对使用上海MWB互感器有限公司COT550型套管的主变', '在主变安装完成后应对套管头部导电体与将军帽帽盖的接触电阻进行检测', '确保套管高压引线接头与将军帽帽盖导通', '发现A相高压套管下部引线夹持木夹件上留存有少量的游离碳黑']","('需停电处理', 'B类修检', ['经过对主变安装过程的查询、交接试验的数据及变压器油色谱的分析数据进行综合的分析', '为排除隐患', '对主变进行停电处理从而可以排除有载调压开关渗漏窜油产生的乙炔据变压器安装的现场吊罩人员讲', '该套管将军帽帽盖与高压引线接头Φ60紧固螺母之间有一纸质的垫片', '在安装的过程中如果定位销与将军帽帽盖没接触好', '纯属套管安装不细致和设计不完善所致', '通过对此结构的套管进行解剖检查与试验', '验证了在此类套管如果在安装过程中出现了高压引线接头与将军帽帽盖接触不良的情况'])",123-福建-福建省A站110kV 1号变压器故障报告
变压器,nan,故障,"['，1～。4饼铜线表面颜色已变成紫蓝色', '4饼铜线表面颜色已变成紫蓝色', '与铜线接触的绝缘纸表面似镀了一层紫蓝色镀层线圈中部铜线表面颜色为局部很浅的紫蓝色', '与铜线接触的绝缘纸表面似镀了一层浅灰色镀层线圈下部铜线表面颜色为较浅紫蓝色', '与铜线接触的绝缘纸颜色正常、6为试验取样铜线', '从HVB线圈中取第3饼、第17饼、最后一饼共3个试样3.对部分材质--铜线、包铜线的绝缘纸、变压器油试验分析取约5cm2绝缘纸', '放入20ml0.1mol/LNaOH溶液中', '，溶液变成浅蓝色', '，初步判定绝缘纸镀上的镀层有Cu+2测试人员共测试6个点', '初步判定绝缘纸镀上的镀层有Cu+2测试人员共测试6个点', '测试过程中发现其中有1个点Cu的含量偏低', '估计含有少量二价铜离子测试项目为腐蚀性硫和硫含量', '按标准《SH/T0304－92电器绝缘油腐蚀性硫试验法》测试腐蚀性硫', '按标准""ASTMD5185－197ICP""法测定硫含量虽然均为非腐蚀性范围', '但P107用油浸泡的铜片颜色明显比其他2个深按我们要求条件进行测定氮气处理油品为10分钟', '，暴露时间为48小时试片呈现橙色、红色、淡紫色、带有淡紫色蓝或银色覆盖于紫红色的多彩色、银色、黄铜色或金色、洋红色遍覆于黄铜色、显示有红色和绿色孔雀蓝色）的多彩色但没有灰色1.铜线氧化及绝缘纸腐蚀程度跟局部过热和散热情况有关', '暴露时间为48小时试片呈现橙色、红色、淡紫色、带有淡紫色蓝或银色覆盖于紫红色的多彩色、银色、黄铜色或金色、洋红色遍覆于黄铜色、显示有红色和绿色孔雀蓝色）的多彩色但没有灰色1.铜线氧化及绝缘纸腐蚀程度跟局部过热和散热情况有关', '因此上部铜线氧化及绝缘纸腐蚀严重；下部铜线温度也较高', '，故铜线局部氧化', '，绝缘纸基本未被腐蚀；3.试验证明粘附于绝缘纸表面的沉积物主要为硫化亚铜（Cu2S）', '绝缘纸基本未被腐蚀；3.试验证明粘附于绝缘纸表面的沉积物主要为硫化亚铜', '降低了绝缘纸的绝缘2.从硫含量分析结果知A#1主变用油硫含量较高', '高于新油2）钝化剂添加完成后', '，促进钝化剂与绝缘油充分溶合。添加钝化剂后设备如出现异常情况', '促进钝化剂与绝缘油充分溶合添加钝化剂后设备如出现异常情况', '，将A#2主变、A#1主变（同厂同时期产品）和尼纳斯新油共3个试样', '将A#2主变、A#1主变和尼纳斯新油共3个试样', '送中科院广州分院分析测试中心测试']","('需停电处理', 'B类修检', ['如绝缘油电导率和油介损等全面理化试验以及油中硫含量、铜含量、腐蚀性硫等试验数据的检测与比对分析工作', '全面加强变压器运行控制', '按标准条件进行测定-先用氮气喷雾处理油品2分钟', '尤其是2003年前投产的使用尼纳斯油产品设备应加强设备监视', '应加强对设备的巡视检查'])",124-福建-福建省A站220kV 2号变压器故障报告
变压器,nan,故障,"['其他一、二次设备无明显异常同时', '从在线监测后台的乙炔含量从7月1日00而总烃含量从7月1日00主变故障后', '省检修公司、省电科院分别开展C相的瓦斯气体及油色谱试验', '同时对A相开展油色谱试验进行比对', '具体试验结果如表4所示故障后', '对主变还进行了包括绕组直流电阻、绕组连同套管绝缘在内的常规高压试验', '试验中发现铁心和夹件对地绝缘与备用相变压器相比明显偏小', '，1000kVBB站3号联变是西安西电变压器有限责任公司产品现场检查3号主变C相主体变瓦斯继电器观察窗油位(气体容积超过300ml', '1000kVBB站3号联变是西安西电变压器有限责任公司产品现场检查3号主变C相主体变瓦斯继电器观察窗油位(气体容积超过300ml', '轻瓦斯告警定值为270±10ml)', '金属丝位于主变进油口附件', '可能原先金属丝不在此位置', '，并在此处引起围屏与撑条放电', '并在此处引起围屏与撑条放电']","('需停电处理', 'B类修检', ['对故障变压器进行解体检查根据解体情况', '安装工艺把控不严', '应督促供应商加强质量控制环节', '同时在变压器总装前应认真进行检查清理'])",125-福建-福建省BB站1000kV 3号C相变压器故障报告
变压器,套管,套管故障,"['抚顺传奇套管有限公司对该套管进行了部分项目的试验', '而额定电压下的介损、局放试验都不合格2001年7月前出厂的套管若油中氢气含量超注意值而未见持续增长', '发现在套管芯子距导管下端面400毫米处']","('需停电处理', 'B类修检', ['并更换套管套管解体后各方技术人员对这只套管的故障原因进行了分析', '但必须加强跟踪', '则必须进行更换。若变压器及其附件若存在缺陷'])",126-福建-福建省B站220kV 2号变压器故障报告
变压器,接线板,接线板故障,"['拆下该相套管接线板后发现接线板夹持部分发生纵向断裂为查找接线板断裂原因', '将该相接线板交给某检测机构进行检测断裂的接线板外观形貌见图1', '对接线板表面进行快速能谱分析', '材料为黄铜接线板的断口形貌见图2', '同时断口特征表明该接线板为铸件断口表面部分区域呈深灰色', '发现2号主变220kV侧C相套管接线板从套管导电柱松脱', '220kV侧C相引线及接线板悬在空中']","('需停电处理', 'B类修检', ['从现场检查结果基本可以判断事故原因是', '安装时在螺栓紧固过程中', '因此在后续的各项检测中难以及时发现当台风来临时', 'b、套管制造商对于套管的现场安装没有提供足够的安装指导', '容易引起接线板现场安装因用力过度导致开裂2、套管制造商供货时也能提供接线板的出厂质量证明书及产品有关技术标准', '方便用户加强对产品质量的监督3、套管制造商在套管安装使用说明书上也应注明接线板安装、检修时注意事项', '避免接安装时因用力过度而开裂。变压器安装单位、检修运行单位应重视套管接线板检查工作', '还应按制造商的要求安装和检修'])",127-福建-福建省C站220kV 2号变压器故障报告
变压器,nan,故障,"['衡阳特变电工变压器有限公司产品', '于2014年6月生产', '2014年12月投运']","('需停电处理', 'B类修检', ['通过全面检查', '加强油中含气量异常增长的分析检查', '应进行全面检查；。加强现场安装过程的质量管控', '应增加对胶囊及旁通阀密封试验的检查内容'])",128-福建-福建省RC站1000kV 都榕II路C相电抗器故障报告
变压器,套管,主绝缘及末屏对地绝缘,"['老式套管末屏设计结构存在不合理性', '主要体现在以下2方面:', '并接入在线监测装置如发现套管末屏发生放电', '应联系厂家现场更换套管末屏3.利用红外热成像仪进行测温', '重点监测套管本体及末屏根部的温度', '对发现三相不平衡或超出环境3℃的套管应作进一步检查分析', '图1擦拭前套管末屏开盖检查图擦拭后套管末屏开盖检查图该末屏为沈阳传奇套管老式末屏结构沈阳传奇套管老式末屏引出线焊接在引线柱上', '引线柱外有一个弹簧压紧的接地铜套', '最外部有金属护套盖保护并密封防潮1.结合停电检查套管末屏的接地情况']","('需停电处理', 'B类修检', ['套管内部和外部悬浮电位放电但是现场修试人员常使用一字螺丝刀从单侧强行挤压推开套管末屏接地铜套', '从而导致末屏开路。5.《预防110kV～500kV油浸式变压器事故措施》第十七条试验条款规定""试验结束应及时将末屏恢复接地并检查是否可靠接地', '常接地式末屏应用万用表检查', '如发现末屏有损坏应及时处理""', '因此对于涉及套管末屏的检修与试验完成后', '应按照反措的要求检查套管末屏接地状况', '即用万用表检查末屏接地情况'])",129-福建-福建省XX站220kV 1号变压器套管故障报告
变压器,套管,故障,[],"('需停电处理', 'B类修检', ['推测可能发生在由引线对电位未固定的部件之间连续火花放电', '只能对主变进行重新制造变压器局部放电测量作为一种检查变压器内部绝缘由于场强集中或者其它原因造成的电场畸变或局部场强过高而引起油中或绝缘中放电的有效手段解体检查发现的', '压钉外移、铁芯绑扎带开裂的情况很好地解释了该相绕组局放量最大的原因2号主变经过吊芯检查与器身拆解', '不同的悬浮电位间会导致火花放电缺陷的发生。3.充油设备色谱异常缺陷初期可以通过缩短色谱检测周期和相关试验来判断故障发展变化程度', '可以通过缩短色谱检测周期进行有效监控', '避免不必要检修', '进行相关试验或检查否则继续运行易发生烧损', '有条件时进行抗短路能力评估', '必要时进行局部放电试验检查', '发现问题及时处理。4.增强色谱试验装备、人员的投入和做好油色谱异常设备的技术监督工作', '通过科学地制定色谱检测周期来保证设备异常状态可控、在控'])",13-吉林-吉林省PD66kV变电站66kV2号变压器故障报告
变压器,非电量保护,故障,[],"('需停电处理', 'B类修检', ['也不排除其它非雷电因素所致但连续几次的侵入波则可能对主变的匝间绝缘造成了致命性破坏', '本次＃1主变绝缘事故主要原因是变压器原设计和现场修复工艺存在缺陷', '仍然存在绕组首端电位梯度分布不合理的问题2.在修复过程中', '使匝间绝缘留有隐患。2.与XX变相连的大用户、县供电有限公司应加强线路维护'])",130-福建-福建省XX站220kV 1号变压器故障报告
变压器,分接开关,分接开关故障,"['经检修及厂家人员现场对有载分接开关进行解体检查发现', '有载分接开关灭弧室下部排油塞密封不良', '变压器本体绝缘油沿排油塞密封面快速注入有载分接开关的灭弧室内']","('需停电处理', 'C类修检', ['经对一号变压器检修及故障现象的分析', '随即对变压器本体进行微量抽真空后进行排油塞更换', '更换后发现排油阀O型密封垫圈在变压器组装时未放在规定的限位槽', '没有起到监造对设备把关的作用2.现场设备安装的管理和技术监督不严格', '没有即使发现分接开关密封不良缺陷1.严格执行设备监造的管理制度', '不能流于形式2.加强对现场设备安装的管理和技术监督', '严格按设备的安装工艺标准进行安装', '严把设备安装的质量关3.做好新设备投运前的验收工作', '做到新设备在安装后'])",131-辽宁-辽宁省AA站220 kV 1号变压器故障报告
变压器,分接开关,故障,[],"('需停电处理', 'B类修检', [])",132-辽宁-辽宁省CC站220 kV 1号变压器故障报告
变压器,nan,故障,"['2时53分取气样、11时分别取油样、气样', '色谱数据与9月18日色谱数据对比无异常检查呼吸器、油枕油位、各连通管路正常', '瓦斯出油管无低头现象', '，检修人员无法上套管拆卸引线', '检修人员无法上套管拆卸引线', '故其他试验项目未进行', 'DD一号主变为葫芦岛变压器厂1999年产品', '，型号为SFPS9-120000/220,上次检修时间为2014年5月9日', '更换鼓型分解开关及双浮球瓦斯继电器检修人员对4#潜油泵与上部板阀连接情况进行拆解检查', '发现异形穿杆螺栓凸键多出板阀凹槽1.5mm', '致使之间胶垫不能完全压缩密封', '在潜油泵与上部板阀间加装了3mm后胶垫后', '恢复正常经向厂家咨询', '油枕与下部集油盒间油管下端部距集油盒底部约40-50mm', '现场测量本体经瓦斯继电器进入集油盒管路下沿距集油盒底部约55mm', '之间差5mm潜油泵上部板阀为2014年主变大修时更换河北华丰阀门厂原厂的板阀', '，运行至今未发现漏油。拆解检查', '，发现异形穿杆螺栓凸键多出板阀凹槽1.5mm', '发现异形穿杆螺栓凸键多出板阀凹槽1.5mm', '致使之间胶垫不能完全压缩密封']","('需停电处理', 'B类修检', ['还能吸入空气1.加强施工工艺方面培训', '检修时', '零部件匹配是否合适纳入标准化作业检查项目；。2.与油枕厂家进一步沟通落实油枕集油盒结构', '对公司全部该型号油枕集油盒进行改造'])",133-辽宁-辽宁省DD站220 kV 1号变压器故障报告
变压器,本体,本体故障,"['作业内容为更换瓦斯继电器及本体例行试验28日对变压器进行进人检查', '当即汇报抚调并进行现场检查和保护动作情况检查现场检查发现二号主变压器本体瓦斯继电器内有气体']","('需停电处理', 'B类修检', [])",134-辽宁-辽宁省DD站220 kV 2号变压器故障报告
变压器,分接开关,分接开关故障,"['一次检修人员现场变压器本体、分接开关取油样送检试验', '分接开关油样介损、耐压成绩合格拆除继电器二次接线后检测电缆绝缘无问题', '系统运行正常1）运行人员现场检查变压器本体、散热器无漏油迹象；主变本体瓦斯继电器、有载分接开关瓦斯继电器内无气体；有载分接开关重瓦斯动作、备自投动作在保护屏重新带电缆测量有载瓦斯继电器接点电阻77千欧', '回路异常恢复3）一次检修人员现场分解检查分接开关瓦斯继电器']","('需停电处理', 'B类修检', [])",135-辽宁-辽宁省QQ站220 kV 2号变压器故障报告
变压器,分接开关,分接开关故障,"['按照辽宁省电力公司《关于变压器有载分接开关气体继电器选型的通知》规定', '有载分接开关外部清洁、无油迹', '故障当日有载分接开关无操作10时50分']","('需停电处理', 'B类修检', ['利用主变大修机会', '继续对变压器瓦斯继电器拆下、打开检查', '特别是对瓦斯继电器干簧管接点引线的松弛度进行重点检查', '对接点引线过紧的进行整改对新安装的变压器瓦斯继电器', '安装前也要打开', '进行干簧管接点引线的松弛度检查。请瓦斯继电器生产厂家有关技术人员对检修人员进行培训', '使检修工人充分掌握瓦斯继电器的检查维护方法', '研究确定检查的方法和检查的标准'])",136-辽宁-辽宁省SS站220 kV 1号变压器故障
变压器,nan,故障,"['打开主变本体压力释放阀升高座排气孔', '，证明变压器绕组及铁芯浸在油中', '证明变压器绕组及铁芯浸在油中', '23时25分油化专业汇报油色谱分析未见异常', '，总烃22ppm', '，且与6月24日油色谱例行分析结果无明显变化', '且与6月24日油色谱例行分析结果无明显变化', '二号主变原1993年安装于滨海220kV变电站一号位运行', '沈阳变压器厂1992年3月生产', '2011年11月由营口电力设备有限公司进行现场大修', '更换潜油泵及波纹管2012年11月安装到WW变二号主变位运行', '同时将气体继电器更换为带失油保护的双浮球气体继电器66千伏五滨乙线、五四甲线、一号电容器在Ⅰ母线运行', '二号主变二次主变、五教甲线在Ⅱ母线运行', '#3主变二次主、五四乙线、五教乙线、五滨乙线、1#所内变、2#电容器在Ⅲ母线运行20时38分变电运维二班值班人员接到集控中心通知', 'WW变二号主变轻瓦斯保护动作', '要求到现场进行设备检查20时57分变电运维二班值班人员接到集控中心通知', 'WW变二号主变重瓦斯保护动作', '一、二次主开关跳闸21时06分变电运维二班值班人员到达WW变现场', '现场检查发现二号主变4号冷却器下部可见明显油流', '2号、4号冷却器处于停止状态', '检查二号主变一、二次开关在开位检查保护为二号主变轻、重瓦斯保护动作22时10分联系营调值班长将二号主变由备用转检修', '将二号主变一、二次主刀闸拉开', '合上二号主变接地刀闸检查潜油泵与本体连接波纹管发现裂痕', '7月5日运维人员对WW变设备例行巡视未发现四号冷却器存在渗油等缺陷', '']","('需停电处理', 'B类修检', ['重点检测是否存在锈蚀严重、负压区渗油、螺丝松动、波纹管裂纹、渗油', '安排消缺工作。3.今后结合变压器大修、搬迁安装等工作', '将强油循环冷却器波纹管更换成经过柔性处理的新波纹管'])",137-辽宁-辽宁省WW站220 kV 2号变压器故障报告
变压器,nan,故障,"['该变压器上次的色谱试验时间是2月24日', '，乙炔为0变压器油色谱在线检测装置自2013年7月安装至今', '乙炔为0变压器油色谱在线检测装置自2013年7月安装至今', '，无故障和异常数据报警', '无故障和异常数据报警', '查看停电前一周在线数据未见明显问题3月22日', '按照变压器大修施工方案对二号主变进行吊芯检查、试验', '上、下夹件各十条加紧拉带', '由北向南1至10进行编号', '在进行夹紧拉带对夹件绝缘测试时', '发现上夹件与高压侧B相北侧的5号夹紧拉带间绝缘明显偏低', '该变压器于2000年10月投入运行', '，在投运初期就出现了该放电性故障', '在投运初期就出现了该放电性故障', '，能量较低', '，故障点没有形成金属性连接', '故障点没有形成金属性连接', '即故障没有持续扩大就自行消失', '因而也就可以正常运行至今', '我们现在看到的放电痕迹正是彼时形成的2000年左右', '我们使用的是上分的102GD或山东鲁南的SP9800', '这两种仪器不仅稳定性差', '，而且使用手工操作（即峰高用直尺测量）', '，误差很大因而在变压器非可持续性故障并且能量不高的情况下', '误差很大因而在变压器非可持续性故障并且能量不高的情况下', '很难捕捉到第二种情况', '2月24日油色谱分析数据无异常至3月21日停电期间发生放电虽然在线数据无故障特征气体', '仍不能排除存在故障的可能性发现故障点后', '立即对排入油罐的变压器油进行取样分析', '发现乙炔0.47μl/L', '乙炔的来源有可能是受油罐污染', '，不能充分证明变压器停电前发生过放电其它位置的拉带绝缘筒位置无问题。积极开展油色谱离线数据与在线数据的对比、分析工作', '不能充分证明变压器停电前发生过放电其它位置的拉带绝缘筒位置无问题积极开展油色谱离线数据与在线数据的对比、分析工作', '提高油色谱在线监测的可靠性', '有利于公司及时发现变压器的内部缺陷', '葫芦岛电力设备厂生产', '2000年10月24日投入运行现场检修人员', '立即将上夹件5号夹紧拉带高压侧紧固螺栓打开', '发现用于拉带与夹件之间绝缘的绝缘筒未伸出夹件', '，拉带内侧金属卡环位置向上偏移', '拉带内侧金属卡环位置向上偏移', '上夹件、该夹紧拉带螺栓与金属卡环下侧有明显的放电痕迹', '说明上夹件与夹紧拉带间曾失去绝缘', '现场检测发现所有绝缘筒、拉带长度都是同一尺寸', '且绝缘筒尾端与拉带间有限位', '用白布带进行缠绕固定', '不会因为变压器运行振动产生位移']","('需停电处理', 'B类修检', ['检修人员打开全部夹紧拉带的紧固螺栓进行检查', '分析是因为变压器制造厂在安装上夹件的夹紧拉带过程中', '不能在金属卡环与拉带螺栓间起到绝缘作用故障拉带的金属卡环可能在安装时存在较大的向上移位', '基于安装不良引起的放电', '大多发生在安装初期随着时间的推移', '到了2007年使用新购置的中分2000色谱仪也检测不出来主变停电前未进行油色谱分析', '不能作为故障分析的唯一判据。对此类结构的变压器应结合大修', '认真检查拉带与夹件间绝缘筒的安装情况', '及时更换较长的绝缘筒', '进行全部更换', '消除此类缺陷3、变压器大修前', '指导开展大修作业。油化学专业应进一步加强责任心'])",138-辽宁-辽宁省XXX站220 kV 2号变压器故障
变压器,母线,母线动稳定电流、热稳定电流、负载电流能力不足,"['故障零序电流为11880A试验数据表明变压器内部存在高能量放电性故障', '1990年12月投运一组二次带南母线', '配出5条66kV线路；二组二次带北母线配出8条66kV线路', '两段母线分列运行代用户66kV东钢变、东药变、化工变、水泵变、电机变、沈变、重工街地铁变、西站变、高开变沈阳地区30日22时-24时出现大到暴雨']","('需停电处理', 'A类修检', ['没有起到监造对设备把关的作用2.现场设备安装的管理和技术监督不严格', '没有即使发现主变线圈潜在变形缺陷1.对全部66kV及以上变压器运行情况进行全面排查', '提出整改方案。2.加强变压器色谱在线监测装置的管理', '对在线监测数据与试验室数据存在较大偏差的要及时与生产厂家沟通处理'])",139-辽宁-辽宁省XX站220 kV 1号变压器故障报告
变压器,本体,本体故障,"['存在严重的漏磁通常规绝缘项目试验及变压器局放、感应耐压试验的结果证明该变压器电回路不存在放电性缺陷有载分接开关与变压器本体间的渗漏情况也能导致本体油具有电弧放电兼过热缺陷的特征', '但分析附件1内本体及有载分接开关油色谱数据发现']","('需停电处理', 'B类修检', ['可能通过局部放电检查来查证', '那么只能返厂进行相应检查、确认；。设备油箱未安装磁屏蔽', '缺陷性质及部位只能在非导电部位进行查找和分析。同时该变压器运行时也是中性点接地', '进一步排除了电回路存在放电性缺陷的可能性'])",14-吉林-吉林省XJ变电站220kV1号变压器故障报告
变压器,nan,故障,"['于当日下午18时取油样进行复测', '乙炔为3.94μL/L', '氢气为23.41μL/L', '总烃为106.74μL/L2015年12月12日对变压器进行试验检查', '耐压后氢气、乙炔及总烃数值较耐压前均有明显增长局部放电数据66kV侧C相放电量较大', '最大值达到450PC', '盘锦ZZ220kV变电站#4主变为特变电工沈阳变压器集团有限公司生产', '出厂日期为2015年03月', '投运日期为2015年11月31日由于该变电站66kV侧没有负荷配出', '当日15时左右调度将该台主变转为备用2015年12月22日该变压器在场内进行解体检查', '发现在铁芯下部靠近C相芯柱附近残留一三角形硅钢片', '铁芯及残留硅钢片上有放电痕迹']","('需停电处理', 'B类修检', ['对各绕组进行仔细检查'])",140-辽宁-辽宁省ZZ站220 kV 4号变压器故障报告
变压器,分接开关,分接开关故障,"['故障类型为电弧放电高压B相分接开关档位存在错位现象', '高压B相分接开关损坏', '衡变1995年出厂产品现场检查主变外观无异常该主变高压侧采用的是楔形分接开关']","('需停电处理', 'B类修检', ['但基本上排除了主变内线圈受损的可能', '于是继续对主变绝缘油进行了脱气处理', '对其它各部位检查没有发现异常。铁芯绝缘电阻较低', '运行中应加强铁芯电流和油色谱的检测工作'])",141-湖南-国网湖南省电力公司-LJP变#1主变故障
变压器,套管,套管故障,"['对主变先后开展了绕组直阻、绕组连同套管绝缘电阻、铁芯、夹件绝缘电阻、绕组连同套管介损及电容量、套管介损及电容量、套管末屏绝缘电阻、低电压空载、绕组变形、变比测试、直流泄漏、短路阻抗测试、局部放电等试验项目绕组连同套管绝缘电阻、铁芯、夹件绝缘电阻、变比测试、低电压空载、直流泄漏结果均合格；绕组连同套管介损及电容量、套管介损及电容量测试结果由于现场始终湿度较高', '经足够静置时间后进行试验；试验项目应包括绕组直阻、绕组连同套管绝缘电阻、铁芯、夹件绝缘电阻、绕组连同套管介损及电容量、套管介损及电容量、套管末屏绝缘电阻、绕组变形、变比测试、短路阻抗测试、局部放电、中性点耐压试验、分接开关试验']","('需停电处理', 'B类修检', ['根据吊罩检查情况可判断', '烧断后故障电流消除该主变铁心金属绑带绝缘件存在质量或安装不良缺陷', '与吊罩检查结果一致。该主变轻瓦斯发信', '吊罩检查还发现部分其它绑带的绝缘件也有断裂现象', '可初步判断该绝缘件质量或安装工艺不良'])",142-湖南-国网湖南省电力公司-LL变#2主变故障
变压器,支柱绝缘子,支柱绝缘子故障,['378电缆线路出现b相接地故障a）3209刀闸a相下部支柱绝缘子和拉杆右侧b）3209刀闸a相下部支柱绝缘子和拉杆左侧）3209刀闸a相下端支柱绝缘子和绝缘拉杆严重烧损'],"('不需停电处理', 'D类修检', ['建议对线路绝缘进行检测。#2主变遭受出口短路冲击后', '经检测'])",143-湖南-国网湖南省电力公司-MJT变#2主变故障
变压器,套管,套管故障,"['现场检查主变高压侧B相套管将军帽与瓷套连接部位脱开', '套管将军帽中已无绝缘油；低压a相套管顶部瓷套破裂', '高压侧B相套管将军帽与瓷套连接部位冲开', '套管将军帽中已无绝缘油；低压a相套管顶部瓷套破裂', '包括绕组连同套管绝缘电阻、绕组直流电阻、绕组连同套管介损及电容量、套管介损及绝缘、绕组频响、短路阻抗试验发现高压B相套管末屏对地绝缘电阻为0', '结果显示主变线圈应未明显受损由于B相套管已严重漏油', '且各套管升高座内可能已少油或无油', '发现该主变高压B相套管下瓷套已粉碎性炸裂', '且痕迹贯彻两极之间套管下部均压球、中间法兰及下部支撑金属套上均有放电痕迹图1高压B相套管法兰、下部电容芯及下部均压环上有明显放电烧蚀痕迹图2、下套管支撑金属套两侧均可见放电痕迹图5瓷套表面及裂面可见烧伤痕迹在现场检查发现高压套管下瓷套已粉碎性炸裂', '分析套管放电应是此次故障的直接原因', '且从套管炸裂结果来看', '放电应在套管内部瓷套炸裂后下部金属支撑件失去支撑', '导致出现图1、及图3中放电痕迹该主变高压套管内部放电是造成此次故障的直接原因主变低压套管瓷套破裂应是放电时变压器油压冲击造成', '目前钱江电气集团公司正对该套管机械强度进行检测变压器引线、线圈处应未发生放电在今后对南京电气有限公司2001年产BRDLW-126/630-4型套管进行试验时应注意其绝缘电阻、电容量及介损等反映绝缘性能的参数']","('不需停电处理', 'D类修检', ['进一步分析套管检查情况', '不排除其故障、运输或解体时断裂的可能性', '但应在今后对此型号、批次套管进行试验时注意其绝缘性能要求变压器厂家加强组部件及原材料的入厂检验工作', '确保组部件的性能满足要求。各运维单位加强对该批次套管的巡视和检查'])",143-湖南-国网湖南省电力公司-MSQ#2主变故障
变压器,支柱绝缘子,支柱绝缘子故障,"['支柱绝缘子表面无明显放电痕迹', '支柱绝缘子对地空气绝缘净距离140mm', '即57.75kV现场检查母排支柱绝缘子表明无明显脏污']","('需停电处理', 'C类修检', [])",144-湖南-国网湖南省电力公司-PS变#2主变故障
变压器,本体,本体故障,"['最大限度地防止或减少变压器的出口、近区短路及时统计主变绕组受短路电流的冲击情况变压器发生本体、调压轻瓦斯及压力释放动作信号后', '发现有本体轻瓦斯及调压轻瓦斯、压力释放动作信号', '本体轻瓦斯不能复归自2008年5月近区短路后']","('需停电处理', 'B类修检', ['也会进一步加重该变压器已发生轻微变形绕组的变形程度采取各种措施防止站内其他设备发生短路事故。变压器发生近区或出口短路应立即进行绕组变形测试及相关例行检查试验', '该变压器符合生[1998]322号文""关于110千伏变压器加固改造的通知""中规定的衡阳变压器厂1990-1996年出厂的110kV变压器进行结构完善化改造的变压器的要求', '经这次吊罩检查', '发现确实没有进行完善化改造', '从而造成了在近区瞬间短路故障时频繁损坏变压器的局面在全省公司系统内开展衡变厂1990-1996年出厂的变压器的清理普查工作', '建议对没有进行抗短路能力完善化改造的变压器进行改造', '严防同类事故的发生。加强变压器运行环境治理'])",145-湖南-国网湖南省电力公司-PT变#2主变故障
变压器,套管,套管故障,"['常规试验数据表明变压器本体无异常0相连接线靠在升高座与本体的焊接处在高压侧A相套管下端均压环有明显放电痕迹', '导致变压器差动出口动作高压套管A相下部均压环有明显放电后的烧蚀缺块升高座内部CT处的放电痕迹该主变在2007年进行了C类检修', '高压试验数据正常；在2009年由于高压侧C相套管存在缺陷进行了更换处理', '并对高压侧中性点套管漏油进行了处理在2009年8月份的油色谱检测发现主变乙炔含量', '并重新进行绝缘包扎；高压A相套管均压环已损坏', '对A相套管进行更换处理；从调度事故信息报送来看', '在主变本体的35kV中性点套管的升高座与本体的焊接处有一食指大小的漏油孔']","('需停电处理', 'C类修检', ['跳主变事故发生。加强主变吊罩大修整个过程的技术监督', '按规程要求开展主变油的滤油、脱气处理', '按状态检修规程要求', '在变压器大修时应进行瓦斯继电器及事故放油阀的校验'])",146-湖南-国网湖南省电力公司-SD变#2主变故障
变压器,套管,套管故障,"['且高压套管A相末屏烧损无法开展试验试验人员在对高压侧套管进行例行试验时', '发现B、C、O相套管试验数据合格', '具体数据如下表1所示但是当解开A相套管末屏护套盖时', 'B相套管油色谱试验结果正常', 'A相套管油中含有乙炔', '疑似存在放电或过热故障表3更换A相套管末屏后试验数据从上表中试验结果可知', '低压绕组引出线与套管导电杆的连接处共有四颗紧固螺丝', '低压绕组引出线与套管导电杆处接触不良的问题得到了解决', '同时在局放试验前以及试验24小时后取本体油、A相套管油进行了色谱分析', '试验前后本体油色谱数据均正常A相套管油中的乙炔、总烃等气体的含量相较局放试验前未发生明显增大', 'A相套管末屏接地不良问题已得到妥善解决', '3.1高压套管末屏检查1-复位弹簧；2-末屏接线柱；3-接地环；4密封件；5-末屏引线4低压绕组与套管导电杆连接处螺丝紧固处理']","('需停电处理', 'B类修检', ['金属套与铝制金属接地点之间会接触不良或根本不接触经仔细检查发现', '检修人员将变压器内部的油放掉了一部分', '并结合实际情况制定完善的处理方案', '实现末屏接地。加强套管的运行维护', '加强变压器局放带电检测', '加强红外精确测温', '尽早发现隐患；对套管进行检修试验时', '检修时应特别注意检查弹簧的状态是否良好等'])",147-湖南-国网湖南省电力公司-YP变#1主变故障
变压器,油箱,油箱故障,['A相线圈压板一处轻微开裂；油箱底部散落大量绝缘垫块；同时还发现低压绕组a端和y端引出线与压板接触部位有碳化物'],"('需停电处理', 'B类修检', ['但不能排除其变形可能；低压绕组LBLC相与LALB、LCLA相高频及全频段相关性均较差', '且此现象还造成低压绕组出现绝缘缺陷。虽然现场无法对线圈内部进行检查', '建议拖回检修车间进行解体检查', '视检查情况再决定有无修复的必要', '同时尝试使用内窥镜对内线圈进行检查', '无法作进一步检查。外观检查发现该变压器采用的层压木板密度不高', '线圈内部的状况还需通过解体检查来确认', '建议对同批次的产品进行排查'])",148-湖南-国网湖南省电力公司-ZLP变#1主变故障
