分类,状态量,状态描述,诊断分析,检修决策,报告名称
变压器,套管,绝缘电阻不合格,"['在做绕组绝缘电阻时发现', '采用5000伏绝缘电阻表测量时设备绝缘电阻数据不稳定且有跌零现象发现上压板局部有发黑痕迹', '数据表征C相绕组存在断股等异常情况高压对中压绕组及中压对低压绕组变比测试未发现明显异常数据8月15日对C相进行了铁芯、夹件绝缘电阻、绕组连同套管绝缘电阻、吸收比、介损及电容量、套管介损及电容量测试', '750千伏出线套管升高座下部有大量游离碳', '需要尽快返厂检修并做进一步分析2.过渡法兰安装后存在积水现象；4.根据套管安装说明书要求', '该套管安装过程中需松开2至3个接线柱紧固螺栓用于安装专用吊具', '存在造成密封失效的可能根据对750kVMJS变电站1号主变A、B相高压套管密封情况的检查结果', '仅残骸数量相对较少B相高压套管下套管在油箱内全部炸碎,尾部法兰处有放电烧伤点,向上延伸崩破靠外部的大部分电容屏及绝缘纸', '初步分析故障部位仅在高压B相套管内', '为电弧性放电引起套管爆炸事故9月18日', '会同国家电网公司专家组对损坏的B相套管进行解体检查', '屏蔽层从外向里第10到71层尾端及末屏接地小套管处有不同程度的放电痕迹', '铝箔大面积烧损B相套管爆炸起火后', '波及A、C相上套管及中性点套管破碎并烧伤', '对此类型的330kV套管进行的检查试验', '无渗油现象图3套管端部红外测温图图4套管端部红外测温图检查发现中压侧升高座B相焊缝有3处沙眼渗油', '此设计漏洞是主变高压套管升高座内有积聚的气体的可能', '此问题要求厂家做出承诺4.对此类型低压套管进行备品备件储备', '本次送至现场两个低压套管', '另一个保存良好作为备品使用检修人员现场检查了C相套管渗油现象', '检查结果发现C相套管油位处于满刻度油位', '但C相套管渗油并不是油标处渗油', '而是套管上部防雨帽处渗油3.12月25日', '检修人员对2#主变绕组变比、直流电阻、铁芯绝缘电阻、套管绝缘电阻、电容量、介损进行了测试', '检修人员对2#主变C相套管上部进行了解体检查', '检查结果分析渗油部位为套管顶部膨胀器压帽处', '由于套管自身油位高和气温变化造成压帽下部密封垫收缩变化而发生渗油根据现场检查及该渗油时间判断', '从而造成套管端部部分变压器油渗出本次试验2#主变220KVC相套管测试数据', '铁芯、夹件对地绝缘电阻、绕组连同套管对地绝缘电阻、绕组对地、套管介损及电容量、绕组直流电阻、泄漏电流进行了现场测试', '高压750千伏出线装置情况良好；0相进入套管尾部引线及支架状况良好；铁芯及夹件引线绝缘情况良好；铁扼屏蔽及底脚屏蔽接地引线状况良好；油箱底部清洁度良好经各方认真检查', '必须先拆除套管顶部原储油柜密封法兰的紧固螺栓', '2006年11月搬迁至330kVJC变电站投入运行上套管下部靠近末屏接地小套管处外部几层电容屏及绝缘纸有炸裂痕迹打开末屏接地小套管发现末屏接地顶杆端部烧损变细', '沿末屏接地套管处向内有电容屏及绝缘纸严重烧伤', '其他部位有不同程度烧损及套管爆炸时机械损伤', '运维人员巡视时发现1号主变中压侧B相套管升高座处渗油', '之后又陆续发现C相升高座、中性点套管CT接线盒等两处渗油', '1#主变低压侧套管升高坐漏油', '并及时上报公司低压侧套管为南京智达电气有限公司生产', '确定1号主变低压侧漏油点为低压侧C相套管瓷套与下法兰面间漏油BY变4号高抗是西安西电变压器有限责任公司生产的产品']","('需停电处理', 'B类修检', ['由于受现场条件所限无法对故障部位作进一步解体检查', '因此无法分析故障原因及故障的具体部位受损程度所以建议返厂解体检查确定故障具体部位及损坏程度并安排相关的故障分析及处理修复工作7108泉河I线甲高抗内部放电严重', '不具备通过现场修复投入运行的条件高抗处于试运行阶段', '未对电网安全稳定造成严重影响根据各方对故障高抗的解体检查情况', '故障逐步扩大综合检查情况初步可定性为因高抗内部绝缘材料的制造工艺不良造成的本次故障主变处于试运行阶段', '经专家认定后用于损坏变压器的修复以及后续工程的变压器生产中6号高抗由于油色谱测试发现及时', '采取了及时停电处理的措施', '未造成经济损失通过对返厂整改的类似结构产品的排查、整改、对比分析以及6#高抗A、B相替换前后产品的色谱数据比对', '排除了产品电场、磁路及接地系统出现问题的可能性', '尽管大饼绝缘件作了减薄处理', '相间波形重合性差；初步分析认为该主变在短路电流冲击下引起低压线圈匝间短路并有位移变形经专业技术人员现场共同检查分析', '已无法修复', '必须全部更换2．由于手车开关柜的机械闭锁装置弹簧定位销扣入深度不够', '在发生低压侧三相短路时引起内部故障本台变压器就吊罩检查的情况看', '线圈辐向失去固定性', '加装限流电抗器', '需对其他两相主变可能存在的类似问题进行检查确认', '同时对其他变电站在运的同类型套管进行排查测量的绝缘电阻数据合格,可初步判定为变压器在正常运行时才存在铁心和夹件短接现象,造成接地电流超标', 'B相上、下套管爆炸并引起外套管处着火。CT接线盒渗油主要是接线盒内部密封螺栓没有紧固到位主变处于试运行阶段', '未对电网安全稳定造成严重影响CT接线盒渗油主要是接线盒内部密封螺栓没有紧固到位', '五处沙眼造成的渗油暴露出设备厂家生产工艺质量存在较多问题在旧套管拆除后', '在运行过程中在变压器油压力作用下发生漏油。3.要求运行人员对山东电力设备厂制造的此型号变压器低压侧套管下法兰处加强巡视监控', '公司将及时安排处理经分析判断为安装期间螺帽紧固不到位', '要求加强对在线监测装置的分析', '随时保持在线监测装置能够反映出突发状况的正常工作状态6、要求运行人员加强监屏', '加强对该组高抗的特巡', '确保750电网的安全稳定运行成型绝缘件及绝缘纸板质量不良3.加强750千伏变压器充氮存放的管理', '针对低温下试验提出明确指导性意见4.WS变B、C相变压器进行现场干燥处理', '但其在设计方面的绝缘裕度余量偏紧及制造过程中成型绝缘件及绝缘纸板质量不良的深层次隐患仍不能排除', '对修复后投运的主变继续加强运行监测及评估工作增加了铁轭的导磁面积及铁心饼直径', '这些都是影响绕组轴向能否稳定的重要参数1.严把设备入网和质量验收关', '进一步采取强有力的措施3．加强对安规的学习、理解、掌握', '并在现场工作中认真执行对存在无法验电或对于操作后无法看到实际位置的设备', '按要求填入操作票利用停电机会对手车开关柜的闭锁装置进行全面仔细的检查验收', '确保人身、设备安全稳定强化对""两票三制""执行过程的考核、监督', '在夹件接地串入500Ω的电阻.加强对主变压器投运验收工作', '要求在安装阶段', '对主变压器的铁芯、夹件接地电流进行定期检测', '并及时开展检查分析工作对变压器事故油池进行检查', '没有积油2、对主变设备在投运验收阶段', '确保交接验收质量3、加强对该类指针式油位计的设备投运验收工作', '要求在安装验收阶段', '结合安装注油核对油位指示和实际油位的关联关系及误差大小进行对比验收', '确保设备没有虚假油位4、加强对在不同季节阶段对主变油位变化的监视和记录', '加强对充油设备的油位检查巡视', '对存在异常的应及时开展检查分析工作6、要求变压器制造厂家提供同型号的油位计一个', '待到货后进行更换', '投运一年内必须进行试验检查3．严把设备的交接验收关', '在330kV套管检修吊装和搬迁后', '要认真进行全面检查和各项试验1.应按质量事件对厂家生产流程管控不严的问题进行追责2.加强施工关键环节的过程验收管理', '无验收责任问题', '属漏验或把关不严则处罚3.合理安排验收时间', '确保验收质量4.加强设备巡视和红外精确测温工作', '确保设备缺陷能及时发现并处理检修公司根据本次设备异常情况', '一是安排运行人员加强所辖变压器巡视力度', '发现变压器、电抗器等充油、充气设备油位、气压异常变化时及时汇报处理；二是安排检修工作人员利用停电机会对油位、气压异常的设备按照标准化规范要求进行油位、气压调整工作4、油中溶解气体在线监测装置在此次异常发现中起到了非常重要的作用'])",149-甘肃-国网甘肃省电力公司变压器类典型案例汇编
变压器,断路器,传动皮带故障,"['由图1可看到故障开始时A相电压减小', '当值调度员于03时54分遥控合上500母联断路器']","('需停电处理', 'A类修检', ['2.加强施工管理', '1.对今年开展过及正在进行改造、大修的变电站进行排查', '重点检查防火墙、电缆沟内电缆孔洞封堵情况', '对封堵不严的及时进行封堵3.开展对各站防小动物措施的检查工作', '重点开展变电站主控室、高压室防鼠挡板、电缆沟盖板、高压室通风门窗检查工作', '并在老鼠经常出没的地方检查投放新的鼠药对脱落的堵料进行再次填充5.加强变电专业日常运行维护管理', '加强监督性巡视力度', '每周对变电站日常运行维护工作开展监督检查工作', '加大考核力度。梳理验收流程、制度', '完善验收作业指导书、明确验收项目、验收记录等并在现场严格执行'])",15-宁夏-110kVXXX变电站2号主变近区短路故障分析报告
变压器,储油柜,油位异常发信,"['结合设备异常分析及处理情况暴漏出在主变压器储油柜在制造、安装中存在问题分析如下注意油温、高低压侧绕组温度、声音正常', '无渗漏油等异常运行情况如发现油温异常、升高вα⒓唇档捅溲蛊鞲汉瑟Р⒔一步检查处理发现指示较大变化时', '03月16日10时20分向主变储油柜内注油', '操作人员发现储油柜油标指针不随环境温度变化而动作']","('需停电处理', 'C类修检', ['厂家技术人员确认是由于出厂时变压器安装带储油柜抽真空时没有在之前对储油柜单独进行抽真空', '应立即到就地检查变压器有无喷油', '由于变压器安装带储油柜抽真空时没有在之前对储油柜单独进行抽真空', '易产生变形设备厂家在变压器安装带储油柜抽真空时没有在之前对储油柜单独进行抽真空', '防止类似异常发生2.根据状态检修导则对该型号主变进行解体大修', '消除设备隐患注意检查呼吸器底部的油杯内油位应在正常油位'])",150-蒙东-XX220kV变电站1号主变压器储油柜异常分析报告
变压器,nan,故障,"['，组织开展500千伏变电站的变电站噪声、振动测试工作', '组织开展500千伏变电站的变电站噪声、振动测试工作', '重点对高抗振动及噪声情况进行了测试', '测试结果为阿科2号线A相电抗器振动及噪声超标（振动63.0μm', '噪声78.5dB；标准值为振动40μm', '噪声75dB）1.对电抗器运行情况进行严密监视', '开展了本体专项测温检查工作', '测试时发现在运的高压并联电抗器均在同一部位存在过热现象', '，已超过限值（70k）2.对高压并联电抗器油色谱数据进行比对分析', '已超过限值2.对高压并联电抗器油色谱数据进行比对分析', '，投运一个月后产生乙炔', '投运一个月后产生乙炔', '，且有上升的趋势发现此情况后', '且有上升的趋势发现此情况后', '将A相电抗器进行吊罩检查投运后', '该电抗器震动及噪音有明显减低6月5日', '协调特变电工沈阳变压器集团有限公司对发现问题进行分析', '研究后续处理工作发现此情况后', '将A相电抗器进行吊罩检查经过在本体外壳加装铜磁屏蔽后', '过热的现象消失1.电抗器振动是由其本身结构所决定的1.500kV变压器、并联电抗器绝缘油中出现乙炔时', '，跟踪监测变化趋势4.认真组织开展红外检测', '跟踪监测变化趋势4.认真组织开展红外检测', '新建、改扩建或大修后的变压器', '应在投运负荷后不超过1个月内进行一次精确测温220kV及以上变压器每年在季节变化前后应至少各进行一次精确测温5.220kV及以上油浸式变压器宜配置多组分油中溶解气体在线监测', '且每年在进入夏季和冬季用电高峰前分别进行一次与离线检测数据的比对分析', '，天气简况故障时', '，该地区天气晴朗', '，气温10。℃在2009年4月12日', '℃在2009年4月12日', '对XX变高压并联电抗器进行排油内检工作', '内检是发现电抗器绕组及油箱内有漆膜碎片', '油箱内壁及磁屏蔽板漆膜大片脱落', '且漆膜表面有部分已经受热变黄在2009年4月12日对阿科2号线A相电抗器排油内检时发现', '电抗器绕组及油箱内有漆膜碎片', '油箱内壁及磁屏蔽板漆膜大片脱落']","('需停电处理', 'B类修检', ['初步怀疑是内部元件紧固不良', '引起紧固件松动', '拟采取钟罩内壁加装铜磁屏蔽', '给电抗器带来了更多的振动和漏磁问题3.设备运输安装过程中', '未按照安装工艺导则要求进行现场检修、检查', '未对紧固件及铁芯进行紧固针对高压并联电抗器发现的问题', '严重时应采取措施及时处理'])",151-蒙东-XX500kV变电站高抗异常分析报告
变压器,套管,套管故障,"['故障点在换流变Y/YB相至光CTIDP之间及IDP靠近阀塔的区域试验人员对套管主绝缘进行了测试', '怀疑套管内已经发生击穿', '说明套管绝缘能力已经严重破坏试验人员对套管进行SF6分解物测试', 'SF6纯度为97.24%2）解体前进行了套管导体的直流电阻测量,直流电阻为837μΩ(出厂值为39μΩ)', '测量时的连接方式、测量方法及试验仪器与HSP公司出厂时的直流电阻测量存在差异1）套管复合外套无明显损伤', '末屏已被熔断末屏端子与套管末屏的连接线已断裂', '套管气体侧汇流接地环炸裂并烧熔', '末屏测量端子与法兰间绝缘电阻为零4）套管玻璃钢筒内表面附着有部分黑色固体熔化物', '套管气体侧汇流接地环已经严重损坏；套管芯子上端有约1.2米长的大面积黑色物质', '芯子表面有两条明显沿面闪络痕迹5）在套管铜铝过渡连接处发现铝导体有烟熏痕迹', '并沿着套管芯子外表面向变压器方向流动', '由上至下流淌至套管电容芯表面1.2米处导致套管SF6侧的绝缘距离缩短', '从距套管顶部1/3处的半球形均压球(半球形均压球可见电弧烧蚀痕迹)到套管气腔中汇流接地环方向沿芯子表面闪络', '故障电流经套管金属法兰及末屏试验抽头接线柱入地本次OWS事件列表中', 'XX换流站近几年换流变和平抗所用的HSP套管故障频发', '通过几次解体分析发现该型套管存在严重缺陷', '建议尽快对XX换流站所有HSP套管进行换型', '极IY/YB相换流变2.1套管距接头1/3处存在放点电', '现场检查2.1套管本体及伞群', '没有发现套管有明显放电痕迹6时23分极I发生单极闭锁后', '在事故跳闸瞬间011B换流变B相2.1阀侧套管有闪络放电现象', '仔细查看视频录像可以看出闪络放电火花在距套管顶部1/3处有较大的弧光', '据此初步判断应为套管放电接地导致保护动作跳闸3）依次拆除复合外绝缘套、中部安装法兰、对套管上部导电体铜铝导杆连接处进行切割解体2）拆掉末屏端子及分压器然后拆掉法兰将铜铝导体结合处切开后发现']","('需停电处理', 'B类修检', ['并督促厂家安排好相关换流变更换工作', 'XX站继续加强红外热像检测、紫外电晕成像、无线测温技术在日常运维工作中的应用', '及早发现和处理类似隐患。加快换流阀、变压器、套管、直流控保等核心设备消缺工作', '加强与相关厂家技术人员联系'])",152-蒙东-故障案例报告范本-极I YY B相阀侧套管2.1套管放电击穿故障
变压器,地刀,地刀故障,['未经调度下令就擅自合上黄铝II回线路侧9130接地刀闸'],"('需停电处理', 'C类修检', ['需进行返厂修理或更换4.1中国铝业青海分公司客户变电站运行人员在未接到省调调令的情况下', '5.3对大客户涉网送变电设备隐患排查存在漏洞。6.3对大客户涉网送变电设备进行专项隐患排查治理'])",153-青海-XXX变330kV #3主变近区短路故障
变压器,nan,故障,"['未发现可记录缺陷显示痕迹未发现可记录缺陷显示痕迹未发现可记录缺陷显示痕迹通过对330kVxx变新扩建#1、#2主变', '底部变形加强槽钢焊缝进行了表面检测', '对1#主变底部的36处焊缝进行了表面渗透检测', '发现13处存在表面开裂缺陷', '开裂部位均未涉及到底部油箱壁；对2#主变底部的26处焊缝进行了表面渗透检测', '发现2处存在表面开裂缺陷', '开裂部位均未涉及到底部油箱壁.两台主变的多处开裂均为安装过成中变压器位移操作不规范', '顶推装置未安装到器身专用顶推位置上', '，底部加强槽钢挤压变形而产生撕裂', '底部加强槽钢挤压变形而产生撕裂', '2013年02月26日受西安西电变压器有限责任公司委托', '青海省电科院对330kVxx变电站新扩建＃＃2主变底部加强槽钢焊缝进行渗透检测']","('需停电处理', 'B类修检', ['加强槽钢与油箱壁连接焊缝漆皮开裂部位检测。后续应规范变压器就位顶推工作'])",154-青海-XX变330kV＃1、＃2主变底部加强槽钢焊缝开裂
变压器,nan,故障,"['2013年7月5日下午', '该产品完成低压雷电全波冲击电压试验后进行中压雷电全波冲击电压试验时', '中压C相第3次负极性100%雷电全波冲击试验未通过（前2次均通过', '，试验标准值为480kV）', '试验标准值为480kV）', '，声音较沉闷', '，试验波形与标准波形不符', '试验波形与标准波形不符', '半峰值时间T2=14.85μs后试验人员从靠近中压C相连管处抽取油样进行分析', '乙炔含量达0.95ppm', '对中压C相测取电容量和介质损耗因数', '电容量为304.3pF', '介质损耗因数为0.25%', '，后试验人员继续对中压C相进行雷电全波冲击试验', '后试验人员继续对中压C相进行雷电全波冲击试验', '50%雷电全波冲击电压试验顺利通过', '80%雷电全波冲击电压试验未通过', '试验时同样有明显异响', '，试验波形与标准波形不符', '试验波形与标准波形不符', '半峰值时间T2=22.36μs', '后试验人员继续对中压A、B两项进行雷电全波冲击试验', '均通过放电位置为中压引线拐角处放电点周围的绝缘件有爬电痕迹中压C相100%雷电全波冲击电压试验异常波形中压C相80%雷电全波冲击电压试验异常波形', '由保定天威保变电气股份有限公司承担制造的XX330kV变电站扩建及XX-海石湾π入曹家堡线路工程变压器于2013年7月1日开始进行出厂试验']","('需停电处理', 'B类修检', [])",155-青海-XX变电站330kV扩建主变冲击试验异常
变压器,本体,故障,[],"('需停电处理', 'B类修检', ['低温时加强对变压器进行特训', '同时对变压器加强巡视力。度对变压器巡视力度不够'])",156-黑龙江-66kVTQ变电站1号主变设备故障分析报告（大兴安岭）
变压器,母线,母线动稳定电流、热稳定电流、负载电流能力不足,"['有载分接开关在切换一小时后发生重瓦斯、差动保护动作', 'TY变10kV母线电压越下限', '保证10kV母线电压在合格范围内7月26日16时24分', 'TY变10kV母线电压越下限', '保证10kV母线电压在合格范围内']","('需停电处理', 'A类修检', ['变压器本体受损可能性不大。加强对变压器类设备的运维管理', '随时做好冬季事故应急抢修准备'])",157-黑龙江-110kVTY变电站2号主变异常分析报告（佳木斯）
变压器,分接开关,动作特性、切换时间测量值不满足要求,"['有载调压分接开关试验现场检测采用交流测试方法', '2015年获取红油标前方曲线不圆滑十分明显', '得出结论应为开关过渡触头、主通断触头接触不良等情况造成波形不光滑此次获取的曲线红油标前方曲线不圆滑更加明显为了进一步确定分接开关接触不良的原因']","('需停电处理', 'B类修检', [])",158-黑龙江-国网QTH供电公司220kV1号主变压器有载分接开关切换接触不良
变压器,nan,故障,"['，总烃、H2开始明显增长', '总烃、H2开始明显增长', '7月份进行了4次色谱分析', '，乙炔0.7现场试验发现B、C相绕组中压对低压阻抗变化较大', '乙炔0.7现场试验发现B、C相绕组中压对低压阻抗变化较大', '超过注意值；B相低压频响结果与A、C相有较大不一致图1频响法绕组变形测试结果（红色为A相', '，兰色为C相）返厂解体检查发现三相高压相间位置的线圈和垫块表面有黑色游离碳；B相线圈分接位置有局部变形；B相中、低线圈整体有一定程度倾斜。色谱成分中甲烷含量高', '兰色为C相）返厂解体检查发现三相高压相间位置的线圈和垫块表面有黑色游离碳；B相线圈分接位置有局部变形；B相中、低线圈整体有一定程度倾斜色谱成分中甲烷含量高', '，表明变压器局部过热并不明显', '表明变压器局部过热并不明显', 'MC变2#主变为沈阳变压器厂95年产品', '电压220±3*1.25/121/38.5/13.8kV', '容量180/180/90/60MVA', '联结YNyn0yn0d11']","('需停电处理', 'B类修检', [])",159-江苏-220kMC变2号主变绕组变形
变压器,触头,触头故障,"['可能发生的部位为35千伏引线接头、35千伏调压开关触头近期对同类产品进行油样跟踪分析、铁心电流测试等工作', '检查发现35千伏调压开关C相主线圈""K""与""+""连接的动静触头烧蚀发黑', '""O""与""-""之间静触头触指有放电痕迹']","('不需停电处理', 'D类修检', ['需立即停电检查'])",16-宁夏-110kVXX变电站 2号主变中压无载分接开关烧损故障分析报告
变压器,本体,故障,[],"('需停电处理', 'B类修检', ['分接开关的极性转换开关紧固不良是导致故障的原因'])",160-江苏-220kVHC变1号主变分接开关故障
变压器,本体,变比试验数据超标,"['分别对本体上、中、下部取油样进行色谱分析', '色谱分析数据表明乙炔含量已严重超标']","('需停电处理', 'B类修检', [])",161-江苏-220kVHA变2号主变故障
变压器,套管,套管故障,"['主变本体及套管均无异常对该套管进行了精确测温', '并将此情况上报运检部对图谱认真分析后发现110kV侧B相套管引线处温度异常', '220kV套管为抚顺传奇套管有限公司产品', '上次试验日期2013年4月18日现场检查1号主变220kV侧C相套管中下部瓷套破裂', 'B相套管根部胶合处开裂漏油']","('需停电处理', 'B类修检', ['处理后合。格主变压器引线线夹连接处过热', '线夹接触面氧化、螺栓紧固不够、弹簧垫使用年限过长导致压力不够', ""线夹紧固受力不均而引起局部过热刀闸不同期而引起的局部过热'结构不合理而引起的过热"", '成为状态检修的主要力量通过多年来大量红外热成像检测说明', '红外热成像检测技术能够在设备不停电的情况下能够及时有效的发现电力设备电压、电流过热而引起的过热缺陷并且积极有效协调、指导设备检修', '提高检修质量。确保电网的安全、稳定运行加强对主变压器线夹容易过热的部位加强检测对已发现处理的严重过热刀闸', '缩短检测周期对使用年限过长的弹簧垫、螺栓等及时加以更换加强对电压致热型设备的检测', '对同站同型号设备进行详细的横向对比分析通过案例可以看出红外检测在针对电压型、电流型过热故障的检测中具有非接触、快速等优势、在故障的分析中具有明确、直观等优势'])",162-江苏-220kVHS变1号主变故障
变压器,套管,套管故障,"['该变压器高、中压套管选用上海MWB互感器公司产品', '本次变压器故障的起始点为中压B相套管短尾的对地击穿']","('需停电处理', 'B类修检', ['220kV损坏套管检查情况本次故障造成高压B、C相套管根部瓷件开裂、漏油', '由于故障后套管的检查除套管炸裂'])",163-江苏-220kVLH变1号主变高压套管故障
变压器,nan,故障,"['发现铁芯下夹件等电位连线冷压接头部位发黑', '，发现整根等电位连线已过热发黑', '发现整根等电位连线已过热发黑', '内层绝缘纸也已完全发黑冷压接头部位发黑等电位连线及内层绝缘纸已过热发黑当等电位线导线的截面偏小', '在负荷较高时引起等电位连线过热导致色谱异常同结构且历年迎峰度夏期间运行负荷均较高的变压器', '进行等电位连线更换工作']","('需停电处理', 'B类修检', [])",164-江苏-220kVLX变2号主变等电位线过热
变压器,nan,故障,"['该变压器为西安变压器厂1994年产品', '导线普遍采用普通换位导线', '线圈的强度与现行使用的半硬自粘性换位导线相比其强度较低', '中、低压绕组抗短路能力与现行标准要求差别较大']","('需停电处理', 'B类修检', ['开展同期、同型、低阻抗变压器抗短路能力排查及校核', '建议缩短检修周期'])",165-江苏-220kVMX变1号主变绕组变形
变压器,螺栓,螺栓故障,"['检查发现外部端子其中1个M10螺栓垫片有烧灼痕迹', '螺栓明显较其他2个M10螺栓突出', '3个M10螺栓拆下后发现有所弯曲；外部端子孔内发黑、光滑；内端子哈夫环烧结在铝管和内端子之间；铝管上部光面已熔蚀']","('需停电处理', 'B类修检', ['套管头部紧固不良造成套管内端子与外端子未紧密接触', '铝管顶部螺纹及固定螺母因载流发热', '螺纹强度下降；铝管及固定螺母螺纹损坏', '弹簧组压紧力释放顶出固定螺母', '应加强该型套管运行中的红外测温工作', '重点检查其端部连接情况'])",166-江苏-220kVNC变2号主变高压套管故障
变压器,触头,触头故障,"['B、C相动触头明显位置偏离中心', '发现B相开关动触头同静触头间有严重放电发黑痕迹', '见图2、图2动触头放电发黑痕迹图3静触头放电发黑痕迹4）三相上压板均出现开裂的情况通过解体发现', 'B相动触头脱离正常位置', '导致B相动静触头间接触不良持续放电', '最终引起变压器轻瓦斯告警由于本次解体发现B、C相无载开关动触头均存在偏离中心的现象']","('不需停电处理', 'D类修检', [])",167-江苏-220kVTD变1号主变分接开关故障
变压器,nan,故障,"['Ａ相中压绕组在高压出线侧局部鼓包变形', '，似电弧灼伤痕迹', '，匝绝缘松散破损', '，但仅外侧两点露铜内侧绝缘破损', '但仅外侧两点露铜内侧绝缘破损', 'C相低压线圈在与中压鼓包相应位置处内凹', '，型号为OSFPS8-120000', '']","('需停电处理', 'B类修检', ['并对抗短路能力不足变压器进行返厂检修'])",168-江苏-220kVTD变1号主变绕组变形
变压器,nan,故障,"['，高中对低地电容量变化达16%', '高中对低地电容量变化达16%', '低对高中电容量变化达13%；', '公共绕组及低压绕组频响曲线三相一致性较差', '9月10日对TL2号变进行返厂解体检查', '发现三相公共绕组发生严重的辐向变形']","('需停电处理', 'B类修检', ['并对抗短路能力不足变压器进行返厂检修'])",169-江苏-220kVTL变2号主变绕组变形
变压器,冷却器,冷却器故障,"['在四组冷却器全部启动的情况下', '因此可以判断冷却器的效率已明显降低', '冷却器必须进行修理或更换通过和第一次温升试验数据对比发现']","('需停电处理', 'B类修检', ['在对器身脱油后进行解体检查', '修复故障部位所以', '在设备没有进行真空干燥处理的情况下', '短期内不能凭色谱试验数据做出科学的判断对各相线圈进行吊出检查', '重点检查冷却油道的分布与位置是否满足设计要求', '找出原因后修复或更换；。对于运行中的变压器发现有异常时要利用色谱分析及时掌握故障的发展趋势'])",17-宁夏-XX220千伏变电站 4号主变绕组过热故障分析报告
变压器,杆塔,变形,['A相高压绕组内侧有轻微变形'],"('需停电处理', 'B类修检', ['变压器抗短路不足是故障的主要原因。加强90年代变压器安匝、抗短路能力校核', '并对抗短路能力不足变压器进行返厂检修'])",170-江苏-220kVXC变1号主变故障
变压器,nan,故障,"['2015年5月21日', '主变油中乙炔含量突增；5月23日', '，试验发现高中压绕组、低压绕组及平衡绕组电容量变化分别为4.3%、4.0%、2.2%', '试验发现高中压绕组、低压绕组及平衡绕组电容量变化分别为4.3%、4.0%、2.2%', '空载损耗与出厂值相差40%B相中压线圈BC柱间位置', '从上到下出现约长1米5的鼓出变形', '，并发现明显放电污染痕迹B相中压线圈鼓出变形内围屏鼓出B相中压内绕组存在明显绕组变形', '并发现明显放电污染痕迹B相中压线圈鼓出变形内围屏鼓出B相中压内绕组存在明显绕组变形', '多饼导线内凹、绝缘纸破损、多处表面覆盖游离碳由于该变压器为2009年产品', '受设计计算方法、制造结构以及导线材料所限', '，']","('需停电处理', 'B类修检', ['进行改造'])",171-江苏-220kVXX变1号主变绕组变形
变压器,本体,本体故障,['高中压线圈直流电阻无异常1）本体油箱底部、上铁轭A相附近有过热烧糊的绝缘纸屑；A相低压线圈外的围屏中部有三处破损'],"('需停电处理', 'B类修检', ['此次故障原因可能为局部工艺处理缺陷所致。现场检查发现低压线圈换位处""S""弯垫块未倒角', '""S""弯处剪刀口未处理彻底'])",172-江苏-220kVXX变2号主变故障
变压器,nan,故障,"['在C相线圈上部的上铁轭处', '有一段间等电位连接片烧断', '相应的上铁轭表面受电弧灼伤', '周围发现较多烧熔后的金属小颗粒散落在硅钢片缝隙处C相中压线圈在对应高压线圈分接引出线位置', '从上到下出现宽15cm的鼓出变形', '其外部围屏受力撑裂C相中压线圈鼓出变形外部围屏撑裂', '上铁轭等电位连接片烧断']","('需停电处理', 'B类修检', ['对采用非自粘性换位导线的大容量变压器进行改造', '根据《国家电网公司输变电技术改造指导意见》中""2.3.1.1.1对随着电网系统容量的增长', '应结合老旧设备改造', '对设备进行更换；2.3.1.1.4存在部分设计水平低、技术落后的变压器', '宜根据情况进行整体更换""相关条款', '对绕组导线材质、绕组类型以及制造工艺、固定和支撑方式作了详细规定'])",173-江苏-220kVYM变2号主变故障
变压器,套管,电容量及介损不合格,"['故障套管为上海MWB生产的COT1050-800型穿缆式油浸套管', '由于压簧片压缩量和压紧力不足、形变调整量不足等问题', '密封失效引发故障高压三支套管', 'A相瓷套部分伞裙受损套管油枕处压紧及密封结构如下图所示据沈阳传奇所给资料显示', '远小于其它厂家同电压等级套管', 'MWB套管压簧片的安装压缩量仅为8.3mm', '同样小于其它厂家同电压等级套管因压簧片的压缩量调整范围较小', '高压B相和C相套管外瓷套碎裂散落', '一侧散热器烧蚀后密封失效渗漏油对C相套管中心铝管和末屏引出线进行检查未发现电弧放电痕迹；对B相套管油枕进行解体']","('需停电处理', 'B类修检', ['上海MWBCOT型套管存在压簧片压缩量和压紧力不足、形变调整量不足', '因此不排除因工艺性偏差导致B相高压套管密封失效引发故障的可能性', '对COT套管应加强巡视', '结合主变停电检修工作开展COT套管专项检查'])",174-江苏-220kVYS变2号主变高压套管故障
变压器,分接开关,分接开关故障,['出厂编号C相6066448月17日有载分接开关切换开关吊芯检查'],"('需停电处理', 'B类修检', ['结合吊芯检查结果可以排除有载开关绝缘击穿放电引起瓦斯动作的可能而在实际的校验中', '对于瓦斯继电器的铭牌信息、安装位置情况、校验记录、流转过程情况没有完整的台账记录', '作为现场安装和运行中对继电器进行检验的规则和依据同时', '在测试过程中只能是参照执行', '送检单位也没有提供详细的的安装位置', '校验单位对于安装位置、出厂日期等重要信息也没有明确记录', '以上情况均不利于瓦斯继电器的管理对瓦斯继电器的送检和台账管理提出明确要求；。对变压器瓦斯继电器连接管道的防震固定情况进行普查', '对查出隐患进行整改'])",175-江苏-220kVYT变3号主变瓦斯继电器误动
变压器,套管,套管故障,"['号主变压器中压套管B相主要技术参数如下2015年10月9日', '发现B相套管介质损耗为0.01097、电容量为306.7pF、绝缘电阻为36000MΩ', '如表1所示随后对中压B相套管进行排气处理后', '又测得B相套管介质损耗为0.00671', '初步判断2号主变压器中压B相套管存在潜在性内部故障为进一步掌握设备故障性质', '当日又安排进行了中压B相套管油样化验分析', '判断B相套管内部存在局部放电缺陷XXX220kV变电站2号主变已运行满14年', '本次套管介损超标系设备老化造成的套管绝缘性能劣化针对XXX220kV变电站2号主变压器B相套管试验数据超标问题', '厂家现无该类型结构套管', '吴忠供电公司XXX220kV变电站2号主变压器中压套管']","('需停电处理', 'B类修检', [])",18-宁夏-吴忠供电公司XXX坡220kV变电站2号主变压器中压套管介损超标故障报告
变压器,冷却器,冷却器故障,"['在四组冷却器全部启动的情况下', '因此可以判断冷却器的效率已明显降低', '冷却器必须进行修理或更换2）通过和第一次温升试验数据对比发现', '重点检查冷却器油道的分布与位置是否满足图纸要求']","('需停电处理', 'B类修检', ['不排除是在某一部位发生了高温过热', '所以重点检查了围屏有无变形、发热、树枝放电痕迹', '检查安装在绕组底部的强迫油道的垫块是否发生位移2)通过油色谱分析结果发现', '重点检查器身外部的各焊接部位', '注意检查其外包绝缘纸上是否有碳化或过热痕迹但是', '若设备干燥处理不彻底或者没有进行干燥处理', '在设备没有干燥真空处理的情况下'])",19-宁夏-石嘴山供电公司XX220kV变电站4号主变绕组油道堵塞发热的故障报告
变压器,本体,故障,[],"('需停电处理', 'B类修检', ['由于施工安装单位经验不足、操作不规范等原因造成施工工艺不规范变压器运输、转移过程中', '有可能造成外力碰撞致使部件松动、错位、部分紧固件松动等现象发生变压器调拨安装时', '未更换拆装部位密封垫', '变压器套管在运输过程中做好相应的运输保护措施；。老旧变压器安装时', '及时更换重要部位紧固件和密封件；按照国网公司《输变电设备状态检修试验规程》要求对设备进行维护；。加强对变压器套管的巡视', '并提高红外热成像诊断技术的检测质量'])",2-冀北-国网冀北电力有限公司HMY站110kV1号主变故障报告
变压器,套管,套管故障,"['XX220kV变电站1号主变220、110、35kV套管均采用玻璃钢电容式变压器套管,主要参数如XX220kV变电站1号主变110kV侧套管存在轻微漏油痕迹']","('需停电处理', 'C类修检', ['在均压盖和玻璃纤维套筒紧固的时候', '不能及时告知用户或采用缺陷设备召回或改造措施有效解决方法', '加强对设备顶部渗油情况的巡视。联系套管制造厂家对发现的设备缺陷进行通报', '做好缺陷处理的准备'])",20-宁夏-银川供电公司XX220kV变电站1号主变110千伏侧套管渗油故障报告
变压器,套管,套管故障,"['补做局部放电测量试验(测量电压为)；对3只110kV套管进行检查和试验一是对绕组变形测试工作的重视问题如果没有历史数据可供比较', '发现A相高压引线对应套管尾部的地方有一处明显灼伤痕迹', '高压引线因电动力作用与套管尾端磨擦而导致引线绝缘磨损', '加之短路瞬间套管导管尾部与高压引线之间存在暂态电位差']","('需停电处理', 'B类修检', ['建议返厂修理该变压器低压线圈导线硬度不够', '形成环流灼伤导线从本次事件处理情况看', '和历史数据相比的结论更为可靠；二是对常规试验和油色谱分析结果的分析敦促变压器制造厂加强变压器抗短路能力；选型时应优先选用做过突发短路能力试验的产品；变压器出厂时应提供短路试验报告或抗短路能力计算报告。各单位变压器未进行绕组变形测试的应尽快抓紧时间补测；运行中变压器遭受出口短路冲击的必须进行绕组变形测试后方可判断能否投运'])",21-安徽-安徽省A变电站110kV 2号主变故障
变压器,本体,本体故障,['#1主变非电量保护二次回路绝缘电阻检测正电源+KM对本体重瓦斯、本体轻瓦斯、有载重瓦斯、压力释放、油压速动、油温高接点跳闸出口回路及各电缆芯对地绝缘电阻检测值全部大于1000MΩ王郢变110kV#2主变顶部以及周围散落有固定顶部塑料天花板的铝条、角钢'],"('需停电处理', 'B类修检', ['根据A变220kV#1主变跳闸现场检查情况', '油隙间油流速度加快'])",22-安徽-安徽省A变电站220kV 1号主变故障
变压器,有载开关,有载开关故障,"['外观正常有载开关机构档位指示情况有载瓦斯继电器外观通过对220kV#1主变本体及有载瓦斯继电器取油样进行分析', '220kV#1主变进行绕组绝缘电阻、铁芯绝缘电阻、绕组直阻、有载直阻、有载开关切换试验', '在运的有载开关瓦斯继电器分为国产瓦斯继电器和进口瓦斯继电器', '其重瓦斯动作流速由有载开关厂家确定', '国产有载开关均配备国产QJ-25型瓦斯继电器', '而进口或合资厂生产的有载开关一般配备进口(合资)瓦斯继电器', '有载开关放油过程中油质较为清澈、碳化油质较少14时45分']","('需停电处理', 'B类修检', [])",23-安徽-安徽省A变电站220kV 1号主变缺陷
变压器,有载开关,有载开关故障,"['而有载开关油样测试显示有载开关内含600ppm的乙炔另外', '从烧损程度上看过渡触头在正常范围内在运的有载开关瓦斯继电器分为国产瓦斯继电器和进口瓦斯继电器', '其重瓦斯动作流速由有载开关厂家确定', '国产有载开关均配备国产QJ-25型瓦斯继电器', '而进口或合资厂生产的有载开关一般配备进口(合资)瓦斯继电器']","('需停电处理', 'B类修检', [])",24-安徽-安徽省A变电站220kV 2号主变缺陷
变压器,母线,母线动稳定电流、热稳定电流、负载电流能力不足,"['c、2015-3-2411:52:31:443有载重瓦斯准确反映有载开关内部故障动作出口', '跳开156、202甲、202乙开关', '2015-3-2411:52:30:142XX站2号主变档位由8档调至7档d、由于XX站采用扩大内桥接线', '245自投在10kV5号甲母线失压后正确动作合245开关带10kV5号甲母线所供负荷', '10kV5号乙母线失压未损失负荷最终多人合力吊起开关']","('需停电处理', 'A类修检', ['对真空开关的运行注意事项和检修维护方式进行学习培训'])",25-安徽-安徽省B变电站110kV 2号主变故障
变压器,nan,故障,"['4月15日23点45分', '运行人员合上交流屏外接站用变低压空开', '恢复站内电源4月16日1点44分', '运行人员经调度许可将#1主变及501开关转检修经现场检查#1主变5013闸刀A相主变侧引线悬挂空中摆动', '经过确认后认定为5013闸刀A相主变侧引线铜铝过渡线夹断裂当晚C变所在山区有局部大风', '现场发现碗口粗细的大树被吹断']","('需停电处理', 'B类修检', [])",26-安徽-安徽省C变电站220kV 1号主变故障
变压器,母线,母线故障,"['35kVXX变电站35kV为单母线', '10kVI、II母并列运行10kV于南线441、乡直线442、于北线443、I组电容器44C1运行于I母线', '于西线444运行于II母线开关柜为老式开关柜']","('需停电处理', 'A类修检', ['属于待改造设备。厂家也已经不生产此类开关柜的相关备件1、针对运行时间长的站内设备加强巡视', '及时对设备情况进行更新维护2、将达到运行年限的设备', '列入当年的大修技改项目', '及时对设备进行维修', '针对无法保证安全运行的设备进行更换'])",27-山东-山东省35kVXX站35kV2号A、B相变压器故障报告
变压器,本体,本体故障,"['经检查发现变压器本体及范围内设备外观正常', '但发现主变本体瓦斯继电器内存在2/5气体对瓦斯继电器里气体取两个试验样品']","('需停电处理', 'B类修检', ['需要做进一步的检查试验原因是110kV侧开关是老式SW2-110开关', '引起匝间短路故障套管端部密封不良的主要原因是结构不合理和胶垫安装不正确首先是细螺纹丝扣制造公差太大', '引起过热其次是固定引线的铜销钉过长', '产品在处理过程中', '检修人员对变压器本体及附件未做任何拆装', '内部变压器油也未做任何处理', '结合停电处理', '对该变压器保护装置进行了全部定检1、变压器投入运行前要特别注意排除内部空气', '如套管升高座、油管道中的死区、冷却器顶部等处都应多次排除残存气体。强油循环变压器在安装(或检修)完毕投运前', '使残留气体逸出2、进行变压器内部检查时'])",28-山东-山东省110kVCC站#1变压器故障报告
变压器,nan,故障,"['根据DLT664-2008《带电设备红外诊断应用规范》中的要求""金属导线δ≥80％或热点温度＞80℃；接头和线夹δ≥80％或热点温度＞90℃""的规定', '该变压器需停电处理此情况测试人员迅速汇报变电检修室专工、运维检修部、调度部门及变电运维值班人员', '，发现该变压器所带负荷较重', '发现该变压器所带负荷较重', '，改为夜间负荷相对较小的情况下再进行停电检修红外图谱见图1、测试结果详见表1套管设备表面无明显损伤裂缝。套管设备表面无明显损伤裂缝', '改为夜间负荷相对较小的情况下再进行停电检修红外图谱见图1、测试结果详见表1套管设备表面无明显损伤裂缝套管设备表面无明显损伤裂缝', '于2004年10月17日由东郊站异地运行到EE站投运', '发现线夹和佛手接合处螺丝生锈严重', '拆解线夹与佛手后发现佛手及线夹有变色氧化发白痕迹、毛刺及不平整凸起', '变电检修二班对#2主变10kV侧A相套管佛手及线夹出线铝棑拆除进行了仔细检查处理', '发现线夹和佛手接合处螺丝生锈严重', '拆解线夹与佛手后发现佛手及线夹有变色氧化发白痕迹、毛刺及不平整凸起']","('需停电处理', 'B类修检', ['进行停电处理', '必须在规定周期内处理。加强对施工工艺的管控', '严格执行工艺流程标准制度'])",29-山东-山东省110kVEE变电站#2主变故障故障报告
变压器,触头,触头故障,"['发现单数位置主触头的动、静触头均有严重放电', '主触头已经完成了单、双分接间负荷电流的正常转换因此在11月7日与MR技术人员在检修大厅内对切换开关进行解体检查', '首先对切换开关储能机构的弹簧和主触头接触情况进行全面测试检查', '结果各项数据指标均符合厂方要求全部引弧触头烧蚀磨损不明显图9A相主通断触头引线出现部分断裂现象2、目前冀北公司变压器专业在例行试验中对切换开关开展的检修项目主要有测量过渡电阻', '检查各触头、紧固和绝缘件的外观情况以及高压直流电阻和波形试验等常规项目针对该问题工区梳理2012-2013年检修记录对有载调压次数和运行年限认真统计分析']","('不需停电处理', 'D类修检', ['切换过程中没有拉弧放电过程那么主触头的烧毁应在切换过程中主触头间承载了较大的循环电流相互拉弧放电引起的因此排除了由于机械传动部件疲劳或是主触头接触不实导致的触头间相互拉弧放电烧蚀由于线夹制作工艺不良或是组装施工不当出现棱角', '由于该类缺陷属于隐蔽性缺陷在正常例行试验中无法看见并无有效的试验检测手段', '但在检修时处于分闸状态', '只能通过解体大修方式来检查', '每次解体大修试验约10个小时', '给该类缺陷处理增加难度同时对每年调压次数超过5000次的调压开关', '应缩短检修周期', '不合格的进行更换。联系基建、物资部门加强入厂和变电站设备组装前期关键工艺施工监造', '抽检'])",3-冀北-国网冀北电力有限公司SF站110kV1号变压器故障分析报告
变压器,套管,套管故障,"['穿墙套管下部平台上有鸟类粪便图五穿墙套管下部平台上有鸟类粪便穿墙套管端部没有完全进行绝缘密封', '110kVQQ变电站＃2主变10kV侧穿墙套管处发生故障', '110kVQQ变电站＃2主变10kV侧穿墙套管处发生相间短路故障', '母线铜排及穿墙套管外部严重灼伤', '在穿墙套管下方有一信鸽尸体']","('需停电处理', 'B类修检', ['加强对鸟害的防治', '对鸟类可能停留的设备顶端和周围设施进行改造', '或加装防鸟装置'])",30-山东-山东省110kVQQ变电站#2主变10kV侧穿墙套管故障报告
变压器,电缆终端,电缆套管本体红外测温,"['根据《输变电设备状态检修试验规程》""终端本体相间超过2K应加强监测', '电缆终端铜屏蔽已经烧断经现场检查发现#1主变35kV侧电缆B相于电缆支架固定处的抱箍位置出现了烧伤、放电痕迹']","('需停电处理', 'B类修检', ['加强电缆红外测温工作红外测温能够及时发现电缆质量引起的发热现象', '为设备正常运行提供保障2、利用带电测试组织排查同一厂家、同一型号、同一批次的其他在运电缆', '及时防止该现象发生建议在今后电缆验收时', '增加对钢铠导磁性检测'])",31-山东-山东省110kVWW站#1主变电缆发热故障报告
变压器,本体,绝缘油油色谱分析不合格,"['在2014年春检例行油样色谱分析中发现本体油样氢超标', '油样色谱分析报告见下表查阅14年2月之前的色谱分析报告', '发现#1变在2013年11月5日对本体进行过一次补充油', '操作不当将空气中水分带进本体内部于2015年4月5日利用春检对#1变本体进行真空滤油', '并在2015年9月、2016年3月对#1变进行本体油样色谱分析', '说明#1变本体氢超标的障碍彻底地根治']","('需停电处理', 'B类修检', [])",32-山东-山东省110kVXC变#1变压器本体油样氢超标分析报告
变压器,nan,故障,"['工作人员查阅2号变压器的瓦斯继电器历年校验记录', '其硬接点绝缘最低值为5.3MΩ', '，均符合绝缘要求；故障排除后', '均符合绝缘要求；故障排除后', '工作人员对该瓦斯继电器硬接点绝缘进行复测', '，经过检修瓦斯继电器绝缘已恢复正常', '经过检修瓦斯继电器绝缘已恢复正常', '符合运行要求110kVXXX2号变压器有载瓦斯继电器受潮', '，非电量保护5X2-13端子有正电输入。保护人员现场校验2号变压器后备、非电量保护', '非电量保护5X2-13端子有正电输入保护人员现场校验2号变压器后备、非电量保护', '保护信息记录、上传正常', '排除保护装置正常动作的可能', '，2号变压器瓦斯继电器无防雨罩、接线盒内少量积水', '2号变压器瓦斯继电器无防雨罩、接线盒内少量积水', '，瓦斯继电器未启动', '，具体见图1、', '']","('需停电处理', 'B类修检', ['2．新泰供电公司二次检修专业不能独立应对管辖电网的突发状况', '加强继电保护知识及突发状况应对方案等方面的专业培训', '扎实开展隐患排查和治理工作', '对检修、运行人员开展技能、业务和反措培训工作'])",33-山东-山东省110kVXXX站2号变压器故障报告
变压器,母线,故障,[],"('需停电处理', 'A类修检', ['电缆终端安装施工过程中关键工艺不精良', '设备运行初期的巡视及带电检测工作开展不彻底', '未能及时发现电缆终端由于内部局部放电造成的过热缺陷4、缺乏有效的电缆终端绝缘微小缺陷检测手段现有的交接试验对于制造或安装过程中产生的微小绝缘缺陷检出率较低此类缺陷会在运行中逐步发展', '才能通过红外检测发现电缆终端内部严重局部放电1、加强设备安装施工管理', '避免设备由于施工质量原因出现问题2、加强县域设备交接验收工作严格按照验收工序卡开展验收3、加强新设备运行初期的红外测温工作', '尤其对于电缆终端等易发生局部放电的部位要重点进行检测4、加强县域试验仪器管理', '影响设备状态评价。交接验收期间做好设备投运前信息如设备技术资料、出厂试验报告、交接试验报告等的收集工作'])",34-山东-山东省110kVXX变电站#2主变三相变压器故障报告
变压器,套管,红外测温异常,"['根据DL/T664-2008《带电设备红外诊断应用导则》DL/T664-2008附录A表A.1发热诊断依据热图像的热点温度≥80℃或δ≥80%', '此缺陷属于电流致热型缺陷为避免另外两相套管出现发热情况', '对另外两相套管线夹做了同样的处理', '对主变套管进行红外精确测温复测']","('需停电处理', 'B类修检', ['2.加强带电测试工作', '及时处理带电测试过程中发现问题制定有效的带电测试方案', '有针对性的进行故障排查', '才能提高故障判断率。3.红外成像对设备有效的检测设备连接点松动、接触面氧化等接触不良缺陷'])",35-山东-山东省110kVXX变电站#2主变进线套管发热故障报告
变压器,复合,故障,[],"('需停电处理', 'B类修检', ['是以后带电检测的重点', '现场对异常的接头进行了外观检查', '发现隐患及时上报处理'])",36-山东-山东省110kVXX站#1主变跳闸全站停电故障分析
变压器,本体,本体故障,['电气试验人员到达现场进行以下测试1）本体瓦斯继电器内气体取样色谱分析；本体油箱绝缘油取样分析；绕组变形测试；绕组直流电阻测试从电气试验结果看'],"('需停电处理', 'B类修检', ['引起变压器故障通过对#1主变一、二次设备的检查', '主变三侧掉闸、#1主变二次回路经检查无异常'])",37-山东-山东省110kVXX站#1变非电量保护动作故障分析
变压器,母线,母线故障,"['110kV南蒙支线12开关备投动作合闸带110kVII母线及2号变压器', '35kV分段备投动作合闸带35kVI段母线', '通过东都变电站35kV药厂线→东都农药厂35kV变电站→XX站35kV南药线送电带35kVⅠ、Ⅱ母线']","('需停电处理', 'A类修检', ['铁芯可能存在绝缘故障通过对变压器进行吊罩解体检查', '跳三侧开关1.加强运维人员对变压器的巡视', '任何不正常现象要即报告调度及有关部门2.合理调整电网运行方式', '其次通过变比及直流电阻测试对绕组的纵绝缘进行了检查', '又通过绝缘电阻、泄漏电流、介质损耗对绕组的主绝缘进行了检查测试修复后的变压器确保技术指标不低于原设计水平', '大修工期确保十五天内完成', '同时加强对变压器的巡视', '要加强技术监督和全过程监造'])",38-山东-山东省110kVXX站1号变压器故障报告
变压器,nan,故障,"['，卫育II线保护装置存在问题。XZ站10kV保护装置频繁发生异常情况题较多', '卫育II线保护装置存在问题XZ站10kV保护装置频繁发生异常情况题较多', '后期结合停电对保护装置进行了一次全面升级', '2013年2月25日19时54分', 'XZ站报A、B相电压升高', '判为C相接地由现场检查情况分析', '19:54卫育II线1111C相存在接地情况', '调度试拉各10kV线路', '但1111开关未拉开', '由于XZ站为2009年投运过渡智能化站', '，自从投运以来共发生异常达12次', '自从投运以来共发生异常达12次']","('需停电处理', 'B类修检', [])",39-山东-山东省110kVXZ站#1变压器误跳闸报告
变压器,母线,母线动稳定电流、热稳定电流、负载电流能力不足,['定值单差动门槛值为0.7A'],"('需停电处理', 'A类修检', ['为了防止该类缺陷的再次发生应加强检修、试验力度对运行五年及以上的避雷器应加强红外等带电检测项目', '加强巡视；对运行10年及以上的避雷器结合外观、试验数据等对单项数据接近标准值或不满足运行需求的进行更换。建议将硬铜/铝排连接的避雷器进行软连接改造', '避免由于安装挂地线、连接排自身等受力情况'])",4-冀北-国网冀北电力有限公司SM站110kV1号主变故障跳闸分析报告
变压器,电流互感器,电流互感器故障,"['发现该相电流互感器确实存在放电现象（如下图', '但后台各保护装置指示正常变电检修班使用红外热成像仪对该相电流互感器进行红外热成像检测', '发现#1主变110kV侧9711C相电流互感器一次接线柱处存在明显温升', '该隐患可能导致该相电流互感器绝缘击穿、烧毁为防止事态扩大', '110kVZN变电站#1主变110kV侧9711电流互感器为江苏精科互感器有限公司生产的LB7-100型户外敝开式电流互感器', '工作任务为110kVZN变电站#1主变110kV侧9711电流互感器更换']","('需停电处理', 'A类修检', ['拆除安全措施', '设备运行正常加强带电检测技术的应用', '让有经验的同志进行再次核对性检测', '并于检测后认真整理分析试验报告'])",40-山东-山东省110kVZN站1号主变110kV侧9711 C 相电流互感器故障报告
变压器,分接开关,油耐压试验不合格,"['试验人员根据现场情况', '我们初步怀疑是有载分接开关渗漏表3中', '拆除有载分接开关定触头引线', '更换存在渗油现象的15个定触头4.向有载分接开关油室注油', '有载开关油室底盘处渗油5.有载分接开关油室放油', '试验人员对变压器有载分接开关档位进行了直流电阻测试', '可以确定有载分接开关是否存在渗漏缺陷', '1号变压器有载分接开关油枕油位过高、呼吸器硅胶浸油', '6.再次向有载分接开关油室注油']","('需停电处理', 'B类修检', ['1．提高设备安装标准在有载分解开关检查和检修维护中', '检查和重新紧固所有零件'])",41-山东-山东省110kVZY站1号变压器故障报告
变压器,分接开关,动作特性、切换时间测量值不满足要求,"['本次故障有载开关及变压器均为运行不久的新设备', '导致AVC控制的有载分接开关自动调压频繁3.1根据现场检查情况', '有载分接开关内部油所剩不多、开关本体损坏严重现场对主变压器本体油样进行色谱及简化分析', '变压器故障后中压侧绕组可能存在轻微变形有载分接开关进行多次循环切换', '所示图1切换开关的快速机构连接板与连接线接头之间有烧灼痕迹更换后对有载分接开关油样及过渡电阻、时间、同期性测试', '测量波形均有""过零点""现象按照DL/T574-2010《变压器分接开关运行维修导则》判定有载分接开关油样不合格', '按Q/GDW1168-2013《输变电设备状态检修试验规程》判定分接开关本体试验数据不合格待变压器油过滤、重新注入、静置后', '故障点应该在有载分接开关未更换的分接选择器上', '本次故障为分接开关绝缘故障', '故障主要涉及分接开关快速机构安装板对转换开关左连接线接线头间的变压器油间隙击穿将原有发生烧伤的分接选择器的B相导电接触环与中心绝缘柱进行了更换', '发现主变压器有载分接开关已损坏、漏油严重', '决定对有载分接开关及主变压器本体进行诊断性试验检修人员进入箱体检查', '位于变压器内部的有载分接开关分接选择器B相的K1转换开关左连接线熔断', 'B相导电接触环与中心绝缘柱连接处有烧灼痕迹现场检查发现分接开关B相的K1转换开关连接线与快速机构安装板间经油间隙击穿']","('需停电处理', 'B类修检', ['最终导致气体继电器动作根据吊芯检查情况推断', '对安装现场发现振动超标的产品', '必须进行相关检查', '有必要时应返厂处理。结合设备年度检修'])",42-山东-山东省110kVZZ#2主变有载开关故障报告
变压器,套管,套管故障,"['经过检查初步怀疑1号主变35kV进线C相套管有明显放电痕迹', '故造成为1号主变跳闸试验后发现B相套管试验合格', 'C相套管绝缘检测试验值仅为20MΩ', '故决定对旧绝缘套管进行清理', '再进行试验在拆下绝缘套管后', '可明显看到套管表面有大量的水渍', '故判断绝缘套管长时间处在潮湿、干燥、潮湿', '用手触摸套管底端明显感到潮湿1．变电站断路器室内部环境恶劣']","('需停电处理', 'B类修检', ['未采取有效的通风除湿措施4．按照公司下发的《关于开展变电站运行环境安全大检查活动的通知》要求', '立即对公司范围内变电站设备运行环境进行检查并治理', '立即整改', '9月20日前完成全部排查问题的整改落实针对室内环境潮湿问题', '重点排查高压设备受潮放电情况和微机保护装置运行环境温度过高问题开关柜内有加热装置的全面开启并做好记录、加放吸湿剂、同时增加部分变电站的除湿机、空调安装。7．深刻吸取事件教训', '加强恶劣天气的防范措施', '提高变电运维和变电检修人员的应急处理水平'])",43-山东-山东省110kVZZ变电站1号变压器三侧断路器跳闸故障报告
变压器,套管,套管故障,"['试验结果正常通过三比值法分析判定变压器内部有放电故障套管的介质损耗因数tgδ和电容量及末屏绝缘电阻套管的介质损耗因数tgδ和电容量及末屏绝缘电阻通过对比', '电气试验数据合格现场放油打开110kVA相套管升高座下部的手孔', '导电杆末端的均压环对升高座壳体有明显放电痕迹吊起Am相中压套管发现底部均压环有大小共六处放点电', '均压环上最大的一处放点电与套管瓷绝缘连接处有明显放电痕迹拆除、吊起110kVAm相中压升高座检查', '升高座需返厂处理4、110kVAm相中压套管下部绝缘已损伤', '制造厂抚顺传奇套管有限公司出厂日期2003年']","('需停电处理', 'B类修检', ['如图所示。2.2检查处理PLC模块的接地线', '测量与铁芯绝缘的各坚固件绝缘及铁芯绝缘电阻(MΩ)。测量与铁芯绝缘的各坚固件绝缘及铁芯绝缘电阻(MΩ)加强充氮灭火装置的反措要求。2.1目前的控制系统是半封闭的状态'])",44-山东-山东省220kVBD#1主变充氮灭火装置误动作故障分析报告
变压器,本体,本体故障,['分析数据发现设备本体并无问题及异常1、三次试验高压侧均在III分接位置'],"('需停电处理', 'B类修检', ['变电检修二班高度重视此问题', '数据仅供参考；。加强对我市空气湿度大、盐度大地区', '是带电监测及红外测温的重点对象加强带电测试工作', '及时处理带电测试过程中发现问题。制定有效的带电测试方案', '有针对性的进行故障排查'])",45-山东-山东省220kVDY站35kV#2站用变A相线圈发热故障报告
变压器,nan,故障,"['检修人员现场对温升部位进行测温', '发现该位置确实有温度升高', '对比其他部位并无此问题发现5月15日', '变电检修室办理变电站第二种工作票', '对#1主变进行检查性试验', '测量变压器铁芯接地电流', '取变压器本体油样进行油色谱分析正常', '根据数据发现设备本体并无问题及异常', '应结合停电进行进一步检查、试验', '于2008年12月20日投运2015年5月15日', '检修人员使用红外热像仪对220kVGJ变电站进行春季设备检查过程中红外精确测温工作', '发现#1主变底部钟罩螺栓异常发热', '最热点标记点达59.8℃', '220kVGJ变电站#1变压器为2008年12月投运', '，担负着我市主城区及周边工厂供电任务', '担负着我市主城区及周边工厂供电任务', '负荷较大且长时间满负荷运转']","('需停电处理', 'B类修检', ['检修二班人员到达现场后进一步观察发现设备发热现象严重', '影响设备安全运。行本次检修处理为以后发现处理类似情况提供了借鉴', '下一步对变压器产生漏磁通过大的原因进行查找', '是带电监测及红外测温的重点对象加强带电测试工作', '及时处理带电测试过程中发现问题。制定有效的带电测试方案', '有针对性的进行故障排查'])",46-山东-山东省220kVGJ站#1主变钟罩故障报告
变压器,瓷瓶,瓷瓶故障,"['3．301-3隔离开关支持瓷瓶上部设计存在隐患、封堵不严、鸟巢位置隐蔽不易发现', '现场检查发现301-3刀闸C相支持瓷瓶烧坏']","('需停电处理', 'C类修检', ['各专业人员一起讨论故障原因及应急抢修方案', '见图2、抢修方案确定为更换发生闪络的支持瓷瓶、拆除鸟巢并进行封堵。此时泰安地区出现强降雨', '抽调经验丰富的各专业骨干人员对重点设备的隐蔽缺陷进行全方位、无死角检查', '严格执行防止变电站全停的各项工作措施。3．提高精益化变电站治理工作细度'])",47-山东-山东省220kVHM站1号变压器三侧断路器跳闸故障报告
变压器,套管,红外测温异常,"['穿墙套管采用复合绝缘材料', '套管室内部分至开关柜连接处使用金属箱体包围', '3所示1.套管绝缘老化造成的电压致热型缺陷', '发热点在套管室外部分的根部或室内部分', '根据《带电设备红外诊断应用规范》', '套管温差已超过最大允许值', '套管随时都有爆裂的可能2.开关室内金属连接处产生的电流致热型缺陷', '通过热传导造成套管的室外部分发热', '发热点位置及温度需要对套管室', '三相套管通过钢板固定在开关室墙面上', '穿墙套管开关室内部分至开关柜之间采用金属箱体封闭包围5月13日', '发现穿墙套管室内部分的连接佛手处绝缘护套已严重烧毁', '穿墙套管端部护套发白并明显变形']","('需停电处理', 'B类修检', ['通过检查发热部位', '以确定过热缺陷严重程度并采取相应的处理措施通过分析', '决定停电后对套管包围部分进行检查由于无法带电对该部位进行红外测温', '甚至使外护套高温起火1.加强对开关柜内部管母线的过热检查', '尤其是全封闭母线内部过热情况的监管；。4.结合设备年度检修', '对类似结构母线进行打开检查和全回路电阻测试'])",48-山东-山东省220kVJR站#1主变35kV侧穿墙套管过热故障报告
变压器,nan,故障,"['结合国网泰安供电公司百日隐患排查计划安排', '，变电检修室电气试验班人员对220kVJY站设备进行红外测温例行检查工作', '变电检修室电气试验班人员对220kVJY站设备进行红外测温例行检查工作', '，未发现温度异常', '，试验数据如下图2所示从图2线夹断裂情况判断', '试验数据如下图2所示从图2线夹断裂情况判断', '红外测温图像及数据如图4', '，']","('需停电处理', 'B类修检', ['铸造质量问题是造成线夹断裂的主要原因。在对佛手线夹紧固的过程中', '需要按照设备的紧固力矩要求进行', '检修人员随即制定相应措施消除此次隐患充分利用现有仪器设备', '对潜在的安全隐患早发现、早排查、早治理', '避免各类隐患发生2.定期对设备例行检查、试验加强设备的带电检测和状态检修', '及时发现设备运行异常状况按照设备的检修周期制定停电计划', '充分利用每年的春季检修和秋季检修', '对电网设备进行隐患排查工作4.加强工作前的设备检查工作。在对变电设备进行返厂维修或者大修技改工作前', '需要对零部件进行质量检查', '检查其完好性'])",49-山东-山东省220kVJY站2号变压器故障报告
变压器,触头,触头故障,"['无积碳和其他残留物质随后对切换开关进一步解体发现芯子C相过渡触头烧蚀较为严重', '有载分接开关在切换时主通断触头和过渡触头按一定的预设动作程序开断电流', '比M型开关的最大开断容量还大本开关每一相的过渡触头有6组', 'M型开关每一相的过渡触头是4组从触头数量及结构分析', '当时主变温度40度左右每一个过渡触头开断面面积均比M型开关大', '过渡触头面积比M型开关大']","('不需停电处理', 'D类修检', ['检查发现现场没有直流接地的信号', '排除瓦斯继电器进水导致接点导通的可能通过对非电量保护装置和非电量二次回路的检查发现二次回路电缆绝缘良好和保护装置内部动作正确可靠在排除二次回路造成误动后'])",5-冀北-国网冀北电力有限公司XX220kV变电站3号主变动作分析报告
变压器,母线,母线动稳定电流、热稳定电流、负载电流能力不足,['低压b相线圈中部冲击变形、两处线段烧伤严重'],"('需停电处理', 'A类修检', ['处理干净'])",50-山东-山东省220kVJZ变电站#2主变三相变压器故障报告
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",51-山东-山东省220kVJZ变电站#2主变局放超标故障报告
变压器,母线,母线动稳定电流、热稳定电流、负载电流能力不足,"['后台机报消弧线圈II_正在接地、消弧线圈II_位移过限', '35kVⅡ、Ⅲ段母线上各支路均报装置报警、接地报警从录波波形上看']","('需停电处理', 'A类修检', ['加强施工管理', '加强监护；确定有带电设备的地方'])",52-山东-山东省220kVJZ站220kV#3主变保护跳闸报告
变压器,nan,故障,"['经变压器补充N2达到要求后返厂检修处理', '用油中溶解气体色谱分析法是监测变压器铁芯多点接地故障最为简便', '最为有效的方法常用的是""三比值""法和德国""四比值法""进行判断', '由于三比值法只能在变压器油中溶解气体各组分含量超过注意值或产气速率超过限值方可进行判断', '不便于在故障初期进行判别', '因此建议使用""四比值""法进行判断利用五种特征气体的四比值来判断故障其中CH4、H2、C2H5、C2H4、C2H2为被测冲油电气设备中特征气体含量满足此条件就可判断存在铁芯多点接地故障由表1可以看出', '色谱数据分析值符合规程要求', '但是无法确定存在铁芯多点接地故障如图1停电例行试验过程中用2500V摇表测试铁芯对地绝缘电阻趋于0兆欧2.此台主变片散数量较多', '为避免油箱变形导致铁芯和油箱箱盖内部接触的可能', '在铁芯上部增加四处防塌陷垫块；发现铁芯多点接地故障时', '可采用气相色谱法和监视接地电流来跟踪监测', '，型号为SFPS7-120000/220', '山东电力设备有限公司产品', '设计序号为1DS.711.040.1', '出厂时间1997-10-05']","('需停电处理', 'B类修检', ['变压器到达检修现场未卸车的情况下再次进行了绝缘电阻测量', '则可排除故障部位在电气回路内', '绝缘电阻仍然为0卸车后对变压器进行吊罩解体检查', '厂家采用多种方法没有找到明确的导通点。1.更换铁芯上部所有绝缘件', '增加绝缘裕度；虽然其他项目并未检测出异常', '但不同检测方法的联合使用'])",53-山东-山东省220kVLB站#2主变故障报告
变压器,套管,套管故障,"['保护未投入1、对同型的穿墙套管进行紫外线探伤', '对存在问题的穿墙套管进行更换故障后三相套管下部均全部炸碎', '从现场发现A相穿墙套管根部有老旧伤痕', '穿墙套管上端因刀闸操作使套管存在机械损伤', '套管内腔存在不光滑的缺陷', '因套管腔内外电场分布不均衡', '而后造成穿墙套管炸裂', '最终三相短路本次穿墙套管接地故障应排除外力及小动物破坏因素从分段断路器故障后']","('需停电处理', 'B类修检', ['考虑到35KV老旧设备改造难度大', '建议将35kV敞开式开关设备更换为GIS或开关柜。在重建之前', '按照上述措施进行部分整改'])",54-山东-山东省220kVPD站#1主变、#2主变三相变压器故障报告
变压器,本体,本体故障,['主变本体瓦斯观察窗已看不到油位'],"('需停电处理', 'B类修检', ['2015年11月29日检修人员和变压器厂家人员到现场进行检查处理', '所。示。检修人员和变压器厂家到达检修现场检查后发现本体油枕内有变压器油', '随即对油枕进行了排气处理如图3所示', '4.严格按照厂家要求运输和安装'])",55-山东-山东省220kVWM站#2主变故障报告
变压器,套管,套管故障,"['变电运维室对220kVWS变主变套管进行精确红外测温', '发现WS变#1主变220kV侧套管热图像异常', '变电运维室人员巡视发现220kVWS变#1主变高压侧A相套管油位观察窗显示油位不清', '且A相套管外部及周围无明显渗油痕迹', '初步分析可能是套管内部出现漏点', '套管内油流入主变本体', '对WS变#1、#2主变上海MWB套管进行了精确测温', '发现了WS变#1主变三相套管温度虽然上下温差较小', '发现A相套管高压介损随着加试电压的升高有明显增长趋势', '高压套管A相高压介质损耗超出规程要求', 'B、C相数据正常为防止后续此类套管出现问题', '联系相关厂家对本台主变上海MWB互感器生产的8支套管进行更换']","('需停电处理', 'B类修检', ['对于巡视检修过程中遇到的任何小问题'])",56-山东-山东省220kVWS站#1主变220kV侧A相套管内部渗油故障报告
变压器,母线,瓷柱放电爬距不满足要求,"['询问黄岛区公司得知35kV庄双线上有一用户设备三相有放电痕迹', '触头盒、母线活门受损严重']","('需停电处理', 'A类修检', ['对同型号、同批次的变压器全面排查', '制定排查治理方案'])",57-山东-山东省220kVHS变电站#1主变三相变压器故障报告
变压器,nan,故障,"['，验证了保护动作的正确性为尽快恢复设备运行', '验证了保护动作的正确性为尽快恢复设备运行', '从待用3间隔拆用三只支持瓷瓶对放电的三只瓷瓶全部进行了更换35kV及以上变电站变压器10kV套管绝缘配置按提高一级电压等级设计并实施变压器母线桥用支持瓷瓶提高一级电压等级设计并实施变电站10kV穿墙套管绝缘等级提高一级电压等级设计并实施', '220kVWK站于1997年12月份投运', '站内部分35kV支持瓷瓶是户内型且爬距较小的早期产品', '']","('需停电处理', 'B类修检', [])",58-山东-山东省220kVWS站2号变压器三侧断路器跳闸故障报告
变压器,灭火装置,灭火装置故障,"['充氮灭火装置在""自动""位置', '充氮灭火装置在重瓦斯动作以及防火探头同时动作时会启动', '对变压器进行灭火并且现场氮气压力确实低于报警值充氮灭火装置动作的开入量信号并没有发生', '并且正常情况下充氮灭火装置启动都是排油阀和充氮阀一起动作', '而此次仅仅是排油阀自己动作该充氮灭火装置属于早期产品', '检查#2主变消防柜时发现充氮灭火装置机械重锤下落', '主控室内装置发""油阀开""、""控流阀关""、""氮压低""信号现场充氮灭火装置所处状态及柜内信号']","('需停电处理', 'B类修检', ['无法防范。并对我市各个变电站充氮灭火装置进行排查', '""拆除警铃装置""'])",59-山东-山东省220kVXX站2号变压器故障报告
变压器,nan,故障,"['，经过转角计算的电流', '，装置判断为三相均有故障', '装置判断为三相均有故障', '，出口正确', '，经现场检查', '，1号主变-2刀闸引入导线上（距门型架构5米左右）处发生A、B相间短路故障', '1号主变-2刀闸引入导线上处发生A、B相间短路故障', 'A/B两相有放电痕迹', '故障点位于2号主变差动保护范围内', '，切除故障XX站2号主变保护装置为四方公司CSC326FA', '切除故障XX站2号主变保护装置为四方公司CSC326FA', '在2013年3月09日13时19分05秒378毫秒出口', '保护动作行为为差动保护A/B/C相差速断出口', '放电点位于变压器差动保护范围内', '']","('需停电处理', 'B类修检', [])",6-冀北-国网冀北电力有限公司XX站110kV1号变压器故障分析报告
变压器,合并单元,故障,[],"('需停电处理', 'B类修检', [])",60-山东-山东省220kVXX站220kV#2主变保护误跳闸报告
变压器,端子箱,端子箱故障,['N411和N451在端子箱分别接地'],"('需停电处理', 'C类修检', ['严把验收关', '验收时增加通流加压项目'])",61-山东-山东省220kVWZ站220kV#1变压器误动作跳闸报告
变压器,套管,套管故障,['故反方向故障特性试验未进行）对#2主变302开关间隔从35KV传墙套管至302开关部分进行耐压试验'],"('需停电处理', 'B类修检', ['查找、确定故障原因'])",62-山东-山东省220kVXZ站#2变差动保护动作故障分析
变压器,套管,套管故障,"['抚顺传奇套管有限责任公司与上海MWB互感器有限公司同属传奇系', '根据山东省电力公司开展的高压套管专项排查活动', '#2主变高压套管温度正常图3中压正常相套管末屏对中压A相套管末屏进行绝缘电阻测试', 'B、C相套管末屏绝缘电阻阻值均大于100000MΩ表1A相套管末屏绝缘电阻测试结果中压A相套管末屏绝缘为零', '初步判断可能存在抽头绝缘子绝缘性能劣化或末屏接触不良等缺陷取A、B、C、O相套管油进行油中溶解气体分析', '2号主变油中溶解气体分析显示中压侧A相套管油中各项检测组分严重超标', '可以判定变套管内部发生高能量放电', '属于高能电弧放电故障套管高压电容量和介质损耗因数测试情况对A、B、C、O相套管末进行高压电容量和介质损耗因数测试', '测试结果见表3中压A相套管高压电容量和介质损耗因数测试数据合格', '但A相套管介损增量较B相、C相有明显劣化趋势', '初步断定A相套管绝缘性能较其他相降低此套管末屏的接地方式为内接地', '试验人员打开中压A相套管末屏盖时发现末屏引线护罩内有黑色油泥', '速度达1滴/每秒主变110kV侧A相套管及末屏外观无异常', '正常的B相套管及末屏无异常', '套管末屏内接地结构图']","('需停电处理', 'B类修检', ['复位弹簧长时间运行和多次检修后容易疲劳', '确定该套管末屏绝缘严重劣化1.带电检测工作能够有效发现设备存在的潜在缺陷', '必须检查接地套归位与所做的位置标线是否吻合', '能够有效的检测出末屏接地不良情况', '强制执行'])",63-山东-山东省220kVYQ站#2主变中压套管故障报告
变压器,本体,故障,[],"('需停电处理', 'B类修检', ['施工人员、验收人员应加强对散热器蝶阀状态的检查'])",64-山东-山东省220kVZZ站2号变压器故障报告
变压器,母线,母线故障,"['生产厂家烟台东源变压器有限责任公司2013年7月25日运行人员在巡视过程中发现220kVAD站3号主变低压母线穿墙处对绝缘板放电', '管母线外绝缘有放电烧黑现象绝缘管母线在穿墙处设计不合理']","('需停电处理', 'A类修检', ['根据反措的要求对接线的方式进行改造', '环氧树脂绝缘板更换掉。对该形式的全绝缘管母线进行改造', '对全绝缘的管母线改造为半绝缘的管母线'])",65-山东-山东省AD220kV 3号主变低压母线穿墙套管处放电故障分析报告-2013
变压器,本体,本体故障,"['运行人员在巡视过程中发现220kVAD站2号主变本体油位低', '发现2号主变本体无异常']","('需停电处理', 'B类修检', ['对该形式的充氮灭火装置进行专项排查', '制定停电计划进行改造'])",66-山东-山东省AD站220kV 2号变压器故障报告-2013
变压器,分接开关,分接开关故障,['生产厂家烟台东源变压器有限责任公司2008年4月22日运行人员在巡视过程中发现220kVAD站3号主变分接开关头盖渗油'],"('需停电处理', 'C类修检', ['该密封胶垫在安装过程中已损坏', '密封不良导致渗油1、加强安装的质量', '对设备密封前对密封胶垫进行最后检查', '对不进行重新装配的密封部分也要进行检查核对避免在出厂时就带来安全隐患。做好质量控制'])",67-山东-山东省AD站220kV 3号变压器故障报告-2008
变压器,端子箱,端子排锈蚀、开裂,"['先将4组风扇电源接线中的第1、3组解除', '暂时将2号风机电源断开将主变端子箱作为""二分""点', '在解除了通风端子箱内的各元器件', '将电源直接引至主变端子箱之后', '可初步判定通风端子箱内各元件正常', '故障点存在于主变端子箱至风机的电源回路上将电源直接引至主变端子箱内4号风机端子', '引一根电源线直接至主变端子箱', '判定故障点不在通风端子箱内检查2号风机时发现接线盒外电缆芯裸露', '由此判定故障点源于此处的接地或相间短路将5X4控制电缆从主变端子箱敷设至2号风机接线盒处']","('需停电处理', 'C类修检', ['变电检修班人员接到危急缺陷通知单后迅速赶到现场', '经分析讨论确定排查方案', '利用排除法逐步查找故障点2、加强老旧设备的运行监控管理', '发现问题及时上报维修。对运行时间长、老化严重的设备及组件制定计划及时维修或更换'])",68-山东-山东省BD站110kV 2号变压器故障报告
变压器,风冷,风冷故障,['冷却方式为自然油循环风冷'],"('需停电处理', 'B类修检', ['继续加强变电设备的红外测温工作', '针对性的进行故障排查'])",69-山东-山东省BH站110kV 1号三相变压器故障报告
变压器,nan,故障,"['变压器直流电阻、变比、绝缘电阻、吸收比、绕组泄漏电流、铁芯绝缘、套管介损等试验数据正常绕组变形试验', '，绕组无明显变形图1变压器油箱底部散落着的绝缘垫块和绝缘纸屑同时发现中压C相绕组引出线下部外绝缘已经烧焦变黑另外通过绕组上压板与绕组之间的间隙看到中压C相绕组根部有明显放电痕迹', '绕组无明显变形图1变压器油箱底部散落着的绝缘垫块和绝缘纸屑同时发现中压C相绕组引出线下部外绝缘已经烧焦变黑另外通过绕组上压板与绕组之间的间隙看到中压C相绕组根部有明显放电痕迹', '同时绕组与上压板之间的绝缘垫块已经松动、散落当把C相压板吊起后', '发现绝缘垫块排布已无规则', '同时一部分垫块已经脱落', '并散落着一些烧焦的纸屑当把C相绕组由高、中、低依次拔出后', '高、低绕组未发现问题', '中压绕组发现了明显放电痕迹图4中压绕组明显放电痕迹此台变压器中压绕组为中部出线', '绕组线段引出线由绕组内圈紧贴绕组引出', '中间加了一层2mm的绝缘纸板当大气过电压侵入绕组后', '，超出了绕组首尾端绝缘耐受水平', '超出了绕组首尾端绝缘耐受水平', '致使绕组首尾端放电击穿1）太原变压器厂同期产品存在设计缺陷', '为此在2010年对存在同类问题的XX1号主变进行了改造；', '，型号SFSZ8-40000/110制造厂太原变压器厂出厂日期1998年1月投运日期1998年3月2008年6月25日XX110kV变电站所在地为雷雨天气', '吊罩后发现在变压器油箱底部散落着一些绝缘垫块和绝缘纸屑']","('需停电处理', 'B类修检', ['如进一步检查需拆除铁轭、压板', '现场已经不具备检修条件', '需返厂检修放电部位主要是D部位对A、B、C三处放电'])",7-冀北-国网冀北电力有限公司XX站110kV2号主变故障报告 2
变压器,二次回路,二次回路绝缘电阻不合格,"['对变压器进行直流电阻测试', '低压三角形)(山东)着重对有载瓦斯继电器及其二次回路进行了检查对有载瓦斯二次回路进行摇绝缘测试']","('需停电处理', 'B类修检', ['加强对瓦斯内部结构的检查和试验', '结合停电计划排查同类设备故障2、加强变电检修室员工尤其是变电检修一、二班职工主变附件专业知识培训。利用冬训开展主变附件基础知识培训'])",70-山东-山东省BJ站35kV2号三相变压器故障报告
变压器,套管,套管故障,"['直流电阻及三相不平衡率均恢复正常利用红外测温仪对主变中压侧三相套管进行精确测温', '且不平衡率不超过2%6月30日对套管进行红外测温']","('需停电处理', 'B类修检', ['可有效发现诸如放电、接触不良等原因引起的发热缺陷2、提高检修人员责任心', '在设备验收、试验后恢复的过程中对一些容易引起发热的环节进行重点关注', '消除人为原因引起的设备缺陷制定带电检测方案', '利用带电检测工具', '有针对性的进行故障排查', '提高故障判断水平。对发现的隐患、缺陷进行制定行之有效的处理措施'])",71-山东-山东省BQ站220kV1号主变110kVC相套管红外检测发热故障报告
变压器,套管,套管故障,"['详细数据见表一C相中压侧套管最顶部两个瓷裙出现裂纹', 'A相、C相高压套管底部金属与瓷套密封处漏油']","('需停电处理', 'B类修检', ['确保其提供产品抗短路能力满足要求4、加快抗短路能力不足变压器的改造速度', '确定采取增容改造或返厂大修等方式进行治理', '力争在2015年完成全部改造。针对套管损坏故障', '加强变压器运行环境综合治理', '杜绝近区短路故障通过加强变压器低压母线包封工艺控制', '强化变压器低压侧绝缘管母线、高压开关柜验收和运维管理', '全面加强变压器运行环境综合治理', '确保不发生由于运行环境不良引起的变压器近区短路故障加强制造阶段驻厂监造专项技术监督', '在故障变压器返厂维修期间', '确保故障发生时的抢修力量'])",72-山东-山东省BQ站220kV2号主变主变抗短路能力不足故障报告
变压器,母线,母线故障,['检查了此间隔开关CT气室、相邻I母线和II母线气室、绝缘件、导体'],"('需停电处理', 'A类修检', ['选择设备质量好的厂家。加强对同类产品的检查'])",73-山东-山东省BQ站220kV2号主变及110kV宝德林线114间隔局放故障报告
变压器,螺栓,螺栓故障,['铜排连接处发热的原因在于连接处螺栓松动'],"('不需停电处理', 'D类修检', ['1在变电站施工改造安装过程中', '安装人员对铜排连接处螺栓的紧固处理也往往是比较容易忽视的地方', '决不能留下任何隐患2对运行的设备进行定期的红外测温检测是十分有必要的。加强运行设备的红外线测温工作', '应制定相应的检测计划', '对站内容易发热的设备、部件进行细致的检查'])",74-山东-山东省BS站110kV 1号主变10kV进线B相铜排发热分析报告-2015
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",75-山东-山东省BS站220kV1号变压器故障报告
变压器,油箱,故障,[],"('需停电处理', 'B类修检', ['之后的安装或者运行过程中垫木脱落。本次故障也反映出厂家施工技术不严谨；变压器组装检查把关不严', '检修人员排除变压器声音异常是变压器线圈放电导致1、对安装现场发现振动超标的产品', '必须进行相关检查', '有必要时应返厂处理。定期有效的开展变压器巡视工作及检测变压器运行状况', '并对所辖变电站内主变类似隐患进行全面检测', '最大限度排查设备隐患'])",76-山东-山东省HB站 110kV 2号变压器故障报告
变压器,软连接,软连接故障,"['发现其软连接离A相距离最近的外层铜皮部分缺失', '10kVC相引线软连接铜皮部分有明显灼烧痕迹']","('需停电处理', 'B类修检', ['经过现场检查', '现场监造人员应重点关注生产商关于变压器低压侧电气连接的设计和绝缘处理工艺', '对存在安全隐患的情况要求生产商在产品出厂前完成整改'])",77-山东-山东省XW站220kV3号变压器故障报告
变压器,分接开关,分接开关故障,"['造成分接开关触头频繁动作', '投运日期为2011年1月2号主变有载分接开关生产厂家为上海华明电力设备制造有限公司', '变电检修二班工作人员办理变电站第一种工作票进行2号主变有载分接开关吊检、试验工作参照其他该类型设备运行经验', '110kVXXX2号主变有载分接开关系上海华明电力设备制造有限公司生产', '其分接开关触头寿命明显低于同类其他产品']","('需停电处理', 'B类修检', ['加强设备订货、设计、制造阶段的质量管控'])",78-山东-山东省XXX站110kV 2号变压器故障报告-2015
变压器,避雷器,避雷器故障,"['见附页站内35kV母线避雷器试验数据不合格', '至09月底母线避雷器放电次数分别为A相11次、B相16次、C相7次避雷器试验周期过长', '以至于性能接近报废仍不知晓试验表明YL店站现有35kV母线避雷器1mA放电电压接近110kV', '说明避雷器放电性能不足', '修试公司一直未进行此项目试验工作在35kVYL店线、玉龙线近站线路上安装避雷器', '线路绝缘子应列入重点检查将变电站避雷器动作次数列入每月必须统计的缺陷项目之一', '对避雷器动作次数多的变电站认真考虑降雷措施并适当安排设备试验检修']","('需停电处理', 'A类修检', ['设备失修、试验方法落后是次因每次雷击落于母线', '对遭受近区短路故障次数多的变压器应缩短大修周期', '按照我们现在执行的设备试验周期', '提高制造质量和抗短路能力加强变压器的全过程管理', '特别要加强变压器的监制工作'])",79-山东-山东省YL店站35kV2号A相变压器故障报告
变压器,nan,故障,[],"('需停电处理', 'B类修检', [])",8-冀北-国网冀北电力有限公司XX站110kV2号变压器故障分析报告
变压器,nan,故障,"['为确认该主变是否存在内部缺陷', '临沂供电公司运维检修部联合山东电力设备厂试验中心人员在带电状态下对该主变进行了现场噪声测量、油样分析化验及超声波局放测试等多项检测为确认1号主变噪音数据是否超标', '临沂供电公司运维检修部联合山东电力设备有限公司试验中心人员利用手持式噪音计对1号主变进行噪声测量', '，测量结果显示', '，靠近高压C相附近部位噪声明显偏大测试的详细试验数据如下所列GB1094.10.2003电力变压器第10部分声级测定第10条10.1规定', '靠近高压C相附近部位噪声明显偏大测试的详细试验数据如下所列GB1094.10.2003电力变压器第10部分声级测定第10条10.1规定', '自冷状态下距离变压器轮廓线0.3m', '每隔0.5m处进行测量（油箱高度的1/3处', '2/3处）按照油浸式电力变压器试验规程规定', '临沂供电公司变电检修室试验人员分别于主变投运后的第1、10、30天对主变进行油中溶解气体色谱分析试验', '所有试验结果均合格测试的详细试验数据如下所列2015年7月24日', '临沂供电公司运维检修部联合山东电力设备有限公司试验中心人员使用美国PD公司的局放超声测试仪对1号主变进行超声波局放测试', '，未发现局部放电信号测试的详细试验数据如下所列对高压三个重点区域连续测试若干周期后未检测到局放超声信号图2、4为高压A、B、C三相重点区域测试波形对中压三个重点区域连续测试若干周期后未检测到局放超声信号图5、7为中压侧A、B、C三相重点区域测试波形图对低压连续测试若干周期后未检测到局放超声信号3、靠近A相端面测量比C相端面噪声偏小的原因', '未发现局部放电信号测试的详细试验数据如下所列对高压三个重点区域连续测试若干周期后未检测到局放超声信号图2、4为高压A、B、C三相重点区域测试波形对中压三个重点区域连续测试若干周期后未检测到局放超声信号图5、7为中压侧A、B、C三相重点区域测试波形图对低压连续测试若干周期后未检测到局放超声信号3、靠近A相端面测量比C相端面噪声偏小的原因', 'A相端部布置了有载开关', '距离发声面相对远5、实际运行中的磁通密度与设计计算值存在偏差该产品2006年出厂', '原噪声值满足当时的设计要求', '整体噪声声级有所增大', '增大值在合理的限值范围内', 'YM站1号主变由山东电力设备有限公司生产', '2015年5月返厂大修220kVYM站1号主变因中、低压绕组抗短路能力不足于2015年5月进行返厂大修改造', '并于6月28日完成恢复安装投运此台变压器为山东电力设备厂2006年产品', '铁心采用三相五柱式结构', '边柱截面比上下铁轭截面设计的偏小', '边柱设计磁通密度处于临界饱和状态']","('需停电处理', 'B类修检', ['继续加强对该主变的巡视与带电检测工作', '定期进行油样色谱分析检测和变压器开关测试等来分析评估变压器的运行状态', '及时处理1、建议变压器生产制造厂家加强设备生产工艺控制', '尤其要重视产品细节检查', '利用多种检测试验方法配合分析'])",80-山东-山东省YM站220kV 1号变压器故障报告
变压器,本体,本体故障,"['使用高真空滤油机采用上进下出的方式对本体进行热油循环', '至顶层油温至45℃后停止循环使用油泵对本体快速放油', '向本体内部注入本体一半的油量', '并立即对本体进行热油循环']","('需停电处理', 'B类修检', ['通过超声波检测、局放试验基本可以确定#1主变A相内部中压侧某绝缘部分存在绝缘缺陷；最终推断', '在大修过程中', '首先要综合考虑变压器运行工况、检修记录、巡检记录和运行记录', '综合设备的各方面数据进行分析判断；其次要缩短检测周期', '最终进行有效处理'])",81-山东-山东省YM站500kV 1号A相变压器故障报告
变压器,套管,红外测温异常,"['淄博公司立即组织相应班组对存在异常的2号变进行跟踪对比分析', '判断出2号变110kV侧中压A相套管存在异常通过对套管外观的仔细观察', '油位计指示套管油位偏低利用红外成像图像分析软件', '对此次精确红外测温的变压器中压侧套管图谱进行分析', '发现中压套管变B、C相套管顶端将军帽温度分别为45.2和45.5℃', '对2号主变压器中压套管温度异常相A相进行分析', '得到分析谱图2A相套管的相对温差计算如公式所示根据DL/T664-2008《带电设备红外诊断应用规范》', '按照套管类设备红外缺陷典型图谱图J.30', '通过对套管的外观检查', '发现套管有漏油的现象同时检查A相套管油位计可以看见该相套管已缺油变压器送电后', '对变压器套管进行精确红外测温', '红外图谱显示套管运行情况正常参照红外图谱要认真分析', '变压器散热片堵塞、套管缺油等缺陷部位温度低', '常规介损试验、10kV-Um/√3电压下介损试验以及油中溶解气体分析也是诊断套管绝缘性能是否良好的有效手段', '将2号主变中压侧套管的图谱与ZC变电站1号主变中压侧套管的相同位置的图谱进行比较']","('需停电处理', 'B类修检', ['加强变压器的精确红外测温', '尤其是变压器套管和接头等部位红外热像检测技术能够及早发现设备缺陷', '还可以在到期设备检修、试验前及重要设备停电前进行红外测温工作', '有效的指导设备检修', '提高检修工作效率和工作质量。同时', '将红外热像检测和设备的例行停电试验工作进行结合对比分析', '能为设备缺陷的判断和处理提供有力的技术支撑'])",82-山东-山东省ZC站220kV2号变压器故障报告
变压器,绝缘油,故障,[],"('需停电处理', 'B类修检', ['加强变压器设备监造管理', '在生产过程对变压器的原材料、设计、制造以及试验进行关键点见证和严格把关2、强化带电检测等手段对设备进行状态分析', '发现问题及时处理。认真排查山东鲁能泰山电力设备有限公司生产的同批次的变压器产品', '现运设备加强设备检测和预防性试验'])",83-山东-山东省ZY站110kV 2号变压器故障报告-2015
变压器,母线,母线动稳定电流、热稳定电流、负载电流能力不足,"['六、故障后对变压器及相关设备的试验结果', '结合计划停电对XXX站2#主变进行了油色谱分析、绕组变形等试验', '对10kVII段母线和其所辖设备进行全项目试验', '""10KV第II段母线接地""光字亮']","('需停电处理', 'A类修检', ['专业管理存在漏洞。基建工程验收把关不严', '前期验收工作不到位', '待电缆头制作完成后只是对外表进行验收', '对其整个制作工艺没有跟踪验收；', '验收标尺不一', '发现问题CT及时更换', '并首先将WBZ-500保护所用CT更换为伏安特性较高的产品3、对目前执行的作业指导书、质量验收卡未尽事宜进行修订', '并加强执行力度', '统一验收标准', '严把春检、大修、技改、基建工程验收关', '同时加强设备订货及到货审验关', '对不符合运行要求的设备坚决不予投运；加强生产技术的全过程管理', '对不满足要求的运行设备及时安排更换5、加强对电缆出线的预示工作', '以便及早发现隐患及时处理。加强继电保护专业管理及现场技术人员的培训力度', '以及现场作业指导书的执行力度'])",84-山东-220kVXXX站2#主变掉闸故障分析报告(2008)
变压器,二次回路,二次线缆松动,['经过对低压侧TA二次电流回路进行检查'],"('不需停电处理', 'D类修检', ['综合上述检查情况判定一次设备无故障', '预控工作存在死区2．继电保护的日常维护不到位是造成本次事故发生的主要原因时隔不到半个月就出现了由于2#主变35kV侧302开关端子排老化、接触不良造成的差动保护误动3．运行人员不适应综合自动化变电站设备监控模式的变化', '是造成本次事故的次要原因4．对特殊方式下的运行设备重点检查项目和巡视项目不具体、不全面', '保护人员对单台主变运行期间事先应做重点检查的回路要求不具体', '检查不细致不全面5．管理层在综自改造时间紧、任务重的情况下', '不能正确处理安全、质量、进度的关系一是本次事故中工作人员经验不足', '班组未能在繁忙的改造工作中合理安排业务学习', '近几年来设备建设改造量大', '给安全生产埋下隐患8．突发事件信息报送不及时本次事故注重了事故处理', '缺乏专业及部门间应急的整体联动结合安全隐患排查治理专项行动和公司""百日安全""行动的开展', '领导层、管理层、执行层分别对照公司《领导、部门、车间安全生产职责规定》所列安全责任', '提前通知重要用户做好系统突然停电的事故处理预案。近期组织学习上级有关重大事项报告的规定', '在10月底前修订完善公司突发事件信息报送、重大事项报告制度和流程,并加大考核力度', '轻辅助设施及相关二次回路暴露出一是日常维护对TA等回路只要求极性的正确、完善和二次回路的正确性', '对回路中各器件绝缘性能的检查有所疏忽三是对回路中老旧部件存在的隐患预见和控制不足', '对老旧部件的检查尚无行之有效的方法', '与上级单位、平行部门、车间相互间的沟通不够2．加大安全隐患排查力度修订《输变电设备红外测温管理规定》', '明确增加二次设备的测温要求并及时下发执行', '避免同类型事故再次发生3．加强保护装置及回路的日常维护管理二是对计划安排的大型工作已制定的三措进行再分析、再研究', '控制措施切实可行四是加大对作业项目管理方案的审查力度作业前要对项目实施的必要性和安全性进行整体评估', '不具备条件的项目不得实施将技改、大修、基建等工作有机结合', '避免疲劳作业六是加强设备的验收管理认真编写验收大纲、验收报告', '要做好动态验收；七是严格执行检修质量考核办法', '通过检修质量追溯机制', '加强工作人员的岗位技能培训6．加强设备辅助材料的管理在与设备厂家的技术协议或供货合同中明确相关辅助材料的技术标准、质量要求', '逐步摸索、总结辅助材料的检测方法', '在新投设备的验收中加强对辅助材料质量的把关充分认识突发事件信息报送对减小事故损失、合理调配应急资源的重要性。9．年内修订公司应急管理制度及应急预案', '进一步加强应急状态下各专业各部门协同作战能力'])",85-山东-220kVXX站#2主变三侧断路器跳闸分析报告(2008)
变压器,母线,故障,[],"('需停电处理', 'A类修检', ['但由于最上层架构导线悬挂点与刀闸人字线固定点间长度在13m左右'])",86-山东-XX2＃变跳闸故障分析(2007)
变压器,分接开关,分接开关故障,['另一侧引出线是上、下绕组出线焊接后引出到有载分接开关K位置也就是说'],"('需停电处理', 'B类修检', ['通过反复试验与检查', '是运城分公司变压器隐患排查治理工作取得的一个可喜的成果。同时', '通过本次缺陷提出、保障该单变安全运行措施的执行、临时供电方案的优化与实施、变压器故障点的查找与分析处理'])",87-山东-XX220千伏1#主变故障分析
变压器,nan,故障,"['*根据以上保护动作报告及后台机信息分析', '由于保护装置采样时采取了滤波措施', '保护动作报告上的35kV电压录波图反映的过电压现象不明显', '，经检查', '，发现220kV1#主变3011刀闸三相动、静触头烧伤损坏301开关柜为合肥高压开关有限公司生产', '发现220kV1#主变3011刀闸三相动、静触头烧伤损坏301开关柜为合肥高压开关有限公司生产', '2002年10月投产运行故障点位于3011刀闸与301CT间', '，因此', '，双套保护动作正确', '']","('需停电处理', 'B类修检', ['3011刀、301B刀及35kV穿墙套管绝缘正常；。加强35kV线路运行管理工作'])",88-山东-XX站1号主变跳闸故障分析（2004）
变压器,绝缘子,绝缘子故障,"['绝缘测试闪络悬瓶串7片绝缘子绝缘电阻均大于3000MΩ通过查看线路工区的盐密测试记录', '对于防污型线路绝缘子']","('不需停电处理', 'D类修检', ['对闪络的悬瓶进行更换清洗公司在分公司进行带电水冲洗作业时'])",89-山东-XX站1_主变跳闸分析报告（2005）
变压器,nan,故障,"['，北京电力试验研究院立即对停运变压器进行了油、气色谱分析和变压器绕组变形试验', '北京电力试验研究院立即对停运变压器进行了油、气色谱分析和变压器绕组变形试验', '油、气色谱分析结果表明5#变压器内部存在电弧性放电、绝缘击穿故障', '变形试验结果显示变压器中压绕组存在明显变形该主变高压是带纠结的连续式绕组', '，低压是螺旋绕组变压器三线卷', '低压是螺旋绕组变压器三线卷', '高压侧为电缆出线结构', '线圈由外向内独立布置', '依次为高压调压、高压、中压、中调调压、低压变压器调压方式为高压有载、中压无载', '都采用单独的调压绕组高、中压线圈连接方式为YN、yn', '中性点调压2006年6月27日及6月30日', '对A变电站5#故障变压器进行了解体', '将三相的高压、中压和调压线圈逐一进行了拆拔', '对整个故障点进行了查找', '发现了中压线圈出现了严重变形和绝缘故障击穿中压线圈短路辐向受力计算表内线圈临界失稳应力主要由导线的径向宽度和坚硬度δ0.2来决定该变压器的中压线圈宽度13.94mm', '，导线宽度和厚度之比（简称宽厚比）达到了5.84（连续式线圈采用的宽厚比一般应在2.5～,且采用的导线较薄', '导线宽度和厚度之比达到了5.84（连续式线圈采用的宽厚比一般应在2.5～,且采用的导线较薄', '导线的辐向强度较低现场测试', '5#变中压导线坚硬度δ0.2=94.6MPa', '与半硬铜导线120Mpa的标准相比', '导线坚硬度较低中压线圈的选材不当造成压器抗短路能力差根据GB1094.5-2003', '依靠计算对变压器的热稳定进行校核', '故障状态下其温升最大值为115.4℃', '远远小于热稳定极限250℃3、该变压器线圈绕制没有采用内外撑条结构', '并且线圈的撑条间距140mm', '比常规间距120mm偏大', '绕组端部压板采用的是分裂半圆压板', '没有采用整圆的高密度层压纸板', '一定程度上降低了线圈的轴向压紧强度']","('需停电处理', 'B类修检', ['经现场检查和分析', '对怀疑有变形的变压器要采取措施；对本次故障变压器结构相同的变压器应采取退运、改造的措施'])",9-北京-北京市A站110kV 5号变压器故障报告
变压器,导线,导线故障,"['部分导线存在绝缘纸破损、短路和断股现象大部分绝缘件表面附着了金属粉末和游离碳', '导线温度达到113℃', '当自粘性换位导线温度超过200℃时']","('需停电处理', 'A类修检', ['现场人员反映在进行互感器极性更换工作时', '发现B相互感器的二次绕组接线未固定好', '工作人员曾用扎带将其固定在挡板的横梁上', '建议从保主设备的原则出发,调整继电保护整定方案', '或逐步安排返厂进行更换线圈及加固修理', '全面统计遭受中、低压短路冲击次数及电流、对于曾反复遭受过近区短路冲击的变压器进行吊罩大修', '大修中重点检查线圈的压紧情况'])",90-江西-江西省220kVWPX变电站220kV #1主变故障报告
变压器,分接开关,分接开关故障,"['手摇有载分接开关转换把手无受力感', '顶部观察有载分接开关内部转轴未旋转', '有载分接开关与机械传动已脱离检查发现分接开关顶部爆破盖炸裂如下图2所示查看电动机构大指针在12~11档之间', '在变电站现场将分接开关切换芯子吊出检查', '见下图4检查有载分接开关储能机构']","('需停电处理', 'B类修检', ['单数侧真空管合上时引起级间短路造成根据现场开关烧损情况及厂内解体检查情况', '全面排查、整改110kV变电站保护装置无有效GPS对时的缺陷'])",91-江西-江西省GA110kV变电站110kV #2主变故障报告
变压器,导线,导线故障,"['试验数据见表3三相各侧绕组无明显变形C相低压绕组第1、2饼局部导线烧损、导线熔断附近其它线饼导线绝缘层有烧黑迹象故障位置最内侧围屏有明显灼烧痕迹', '中压绕组未受绝缘损伤第1、2饼烧损部位导线受损程度由外侧到内侧逐渐减弱；烧损最严重的为最外侧由第2饼到第3饼的""S""弯换位导线', '其它导线均未完全熔断；受损部位导线无位移和形变迹象""8""型变压器在设计、制造中对抗短路强度考虑不足']","('需停电处理', 'A类修检', ['为开展状态检修提供依据', '从之前的变压器运行、试验、检修情况来看', '绝缘损坏的直接原因应是短时内连续多次的10kV线路短路故障冲击加强变压器的防雷保护工作', '同时应重视避雷器的维护和试验工作', '确保遭受雷击后避雷器能有效保护变压器。加强对公司系统现有110kV""8""型变压器监测与跟踪', '重视运行维护和试验分析', '适当缩短该型变压器的检修周期'])",92-江西-江西省XX110kV变电站#1主变故障分析
变压器,nan,故障,"['，在制造厂的指导下由安装单位打开了油箱顶部的人孔板', '在制造厂的指导下由安装单位打开了油箱顶部的人孔板', '发现变压器夹件上的定位装置与油箱触碰', '造成夹件多点接地现场打开变压器油箱顶部两个入孔板后', '即可见变压器器身上两个定位装置', '所示左、右侧均为面对高压测而言', '，该变压器本体在基础上安装落位时', '该变压器本体在基础上安装落位时', '左侧箱底上翘最大有5cm左右', '且落在基础上的位置有点偏移', '高压侧左边基础支撑偏少', '所示现场了解该变压器出厂试验时', '各项试验合格现场安装后', '交接试验中常规试验由安装单位完成', '各项目均出具了合格试验报告；中性点耐压、长时感应耐压及局部放电和频响法绕组变形试验由电科院与中电投检修公司共同完成', '其中局放试验高压三相绕组局放量在150~200pC', '中压三相绕组局放量在250pC左右；中性点耐压合格；绕组变形高、中压三侧波形及相关系数较高', '低压绕组中频段相关系数偏低', '但与出厂试验波形相似', '说明变压器三侧绕组不存在明显变形情况查看三维冲撞仪记录', '全程最大加速度在Z向为0.7', '三维冲撞仪显示运输过程中无超过规程值的加速度', '表明变压器在运输过程中没有受到对变压器器身造成严重移位的冲撞；从现场交接试验分析', '绕组变形试验判断绕组应无明显变形', '局放及中性点耐压试验印证变压器内部绝缘应无损伤', '江西省XX220kV变电站220kV#1主变夹件多点接地分析报告该主变为特变电工衡阳变压器有限公司产品', '发现夹件存在多点接地情况现场检查发现', '，夹件横梁上定位装置加强筋下部2处已经与油箱顶部接触', '夹件横梁上定位装置加强筋下部2处已经与油箱顶部接触', '，；而右侧定位装置处', '，夹件横梁上定位装置加强筋上、下部均与油箱顶部有约2cm左右的间隙', '夹件横梁上定位装置加强筋上、下部均与油箱顶部有约2cm左右的间隙', '图2左侧定位装置处夹件横梁定位加强筋下部与油箱顶部接触右侧定位装置夹件横梁上定位加强筋与油箱顶部间隙']","('需停电处理', 'B类修检', ['在现场安装就位时'])",93-江西-江西省XX220kV变电站220kV #1主变夹件多点接地分析报告
变压器,本体,本体故障,['分别取瓦斯继电器及本体油样'],"('需停电处理', 'B类修检', [])",94-江西-江西省XX220kV变电站220kV #1主变故障报告
变压器,nan,故障,"['变压器油中溶解气体及水分检验结果显示', '#2主变油中氢气、乙炔、总烃含量分别为156μL/L、90μL/L、200μL/L', '#2主变油样及瓦斯气中溶解气体氢气、乙炔、总烃严重超标', '存在严重的放电性故障直阻和变比测试时＃2主变调压开关位置在I档直阻测试结果如表2所示', '高、中压侧线圈直阻严重超标从直阻测试结果分析#2主变中压A相绕组高中压侧可能存在断股从数据分析', 'C相中中低压变比严重超标', '变压器内部线圈可能存在严重的匝间短路现象高压绕组A、B、C三相未见异常', '但高压绕组A、B、C三相线圈各处均附有游离的炭黑；A、B、C三相低压线圈也存在鼓包变形；此次故障共损坏了中低压6个绕组线圈；高压A、B、C三相到处附着有游离炭黑严格执行运规要求', '落实国家电网公司十八项反措要求', '220kV变压器一旦发生出口和近区短路', '，并应对变压器进行油中气体色谱分析、直流电阻、变比以及绕组变形试验', '并应对变压器进行油中气体色谱分析、直流电阻、变比以及绕组变形试验', '试验结果正常后方能重新投运图2A相低压绕组（吊拆中压绕组时', '，中低压绕组相互卡涩', '，无法分离）。B相低压绕组（内钢压板的缝隙处有绝缘条冒出）', '，检查发现中压A、B、C三相都有贯穿性鼓包', '检查发现中压A、B、C三相都有贯穿性鼓包', '线圈向外鼓出约90mm左右；']","('需停电处理', 'B类修检', ['存在股间和匝间的短路从吊罩检查情况分析', '建议对全网的110kV及以上变压器进行安装地点短路电流验算', '对系统短路电流超过变压器所能承受热稳定和动稳定电流的变电站采取限流措施或调整合适的运行方式降低短路电流'])",95-江西-江西省XX220kV变电站220kV＃2主变故障报告
变压器,分接开关,分接开关故障,"['以限制有载分接开关极性转换过程中的偏移电压）接线端子连接处虚接（、', '未再发现其它异常ZZ#2主变有载分接开关为北京ABB高压开关设备有限公司2001年4月制造', '分接开关为带极性选择器的组合式']","('需停电处理', 'B类修检', ['有必要提醒各安装、运行单位', '应与制造厂家沟通了解是否安装束缚电阻及其安装方式'])",96-江西-江西省ZZ220kV变电站220kV＃2主变故障报告
变压器,套管,有放电声,"['图8支持瓷瓶沿面放电痕迹图9百叶窗水流痕迹', '现场检查发现,站内35kV配电室内311穿墙套管到开关间铝排有放电痕迹', '穿墙套管上方通风百叶窗有水流痕迹', '侧装支瓶上面有一层细土并有沿面放电痕迹CT1为穿墙式套管CT', 'CT1到35kV母线设备为户内布置,穿墙套管CT1应用于35kV母差保护及1＃主变的RCS-978E保护']","('需停电处理', 'C类修检', ['防止风雨天气时雨水进入配电室危及设备安全对通风条件较差的配电室及无人值班变电站配电室可加装带温湿度控制器的轴流风机加强通风', '保证在潮湿天气时室内空气流通有计划地对配电室内支瓶设备尤其是侧装支瓶积灰情况进行重点检查和清扫4、加强设备巡视管理严格按照有关规定巡视设备', '保证巡视次数和巡视质量。加强特殊天气对配电室等处的特巡工作'])",97-河北-河北省CJ站220kV1号主变跳闸故障报告
变压器,导线,导线故障,"['两台变压器应能承受且无损伤3、天威保变已在2005年7月以后生产的变压器中采用了自粘换位导线', '对于防止轴向力和辐向力作用下导致导线倾倒和严重变形并引发股间或匝间绝缘破坏有明显效果（天威保变产220kV变压器共计188台', '其中中压线圈与CS主变同样采用非自粘换位导线的有55台）']","('需停电处理', 'A类修检', ['提高变压器承受短路能力如果55台变压器进行大规模返厂改造将带来资金和电网运行的极大压力', '不再进行返厂改造一是技术协议中增加23条补充条款', '重点是电磁线入厂检测、中低压线圈绕制、整体套装'])",98-河北-河北省CS站220kV1号、2号变压器故障报告
变压器,套管,表面放电,"['110kV侧A相套管导电杆及电容芯子向上蹿出15cm左右', '套管上瓷套根部断裂漏油', '220kV侧三相套管上瓷套根部局部裂纹并渗油图4中压A相套管芯子上蹿15cm图5中压A相套管顶部定位销弯曲图6中压A相套管根部瓷套断裂图7高压A相套管根部瓷套裂纹图8高压B相套管根部瓷套裂纹图9高压C相套管根部瓷套裂纹7月11日', '进一步卸下中压A相套管发现', '套管下部均压球存在严重放电痕迹', 'CT筒内沿存在放电痕迹', '套管升高座内壁存在一个放电点', '电容芯子划屏检查未见异常图10套管底部均压球放电痕迹图11套管CT筒底部内沿放电痕迹图12A相套管升高座内壁放电点图13A相套管电容芯子划屏检查变压器吊检和拔包表明', '至18所示套管下瓷套碎块拼接表明', '套管下瓷套均压球和套管CT筒之间沿下瓷套内壁有一贯穿性放电通道图19套管下瓷套碎块拼接图20碎块拼接后尺寸与原瓷套一致图21套管下瓷套碎块拼接图22碎块拼接后尺寸与原瓷套一致未损坏的中压侧B、C相套管及高中压中性点套管按照出厂试验标准进行了全项目试验', '未见异常对中压套管进行解体分析', '套管电容芯子及上下瓷套表面无异常对高压套管进行解体分析', '所示进行套管抗弯试验', '垂直于套管轴线施加到端子的中点并持续60s', '所示图24高压套管裂纹处瓷断面图25中压套管抗弯试验随即抽检两支瓷套', '均未发现异常但从故障套管解体情况看', '套管导电杆外壁渗水此时主绝缘纸会吸收水分另一方面', '雨水沿导电杆外壁流入到套管内部', '主绝缘会吸收水分从故障套管解体情况看', '套管主绝缘没有水渍现象', '说明套管轴向三道密封圈密封没有失效', '密封完好故障套管解体没有发现弹簧压板表面有水渍现象', '密封完好下部均压球随电容芯子上移15cm后与套管升高座内壁绝缘距离减小', '对升高座内壁放电套管返厂试验、下瓷套瓷质检验及对瓷套供货商的突击检查均未发现类似质量缺陷', '判断本次套管下瓷套内壁贯穿性故障属个性问题沧州供电公司已对NDG2号变3支中压套管进行过油色谱分析', 'NDG1号主变中压侧A相套管上部储油柜和电容芯子整体上蹿约15cm', '套管上瓷套根部断裂漏油', '三相高压套管上瓷套根部不同程度裂纹并渗油', '两个压力释放阀动作故障套管顶部密封结构为轴向三道密封圈密封、横向两道平面密封、取油塞密封图28盖板密封圈及顶套斜稍密封圈图29顶套与油枕盖板间密封面故障后']","('不需停电处理', 'D类修检', ['为排除套管密封不良', '法兰内部有一个固定绝缘电容芯子的3600档板', '现场不具备修复条件', '必须返厂彻底检修', '并更换全部套管', '加强NDG站及110kV韩南线设备特巡'])",99-河北-河北省NDG站220kV1号变压器故障报告
开关设备,断路器,断路器故障,"['缺陷成功消缺现场检测的萍乡姚家洲110kV变电站110kV母联131断路器C相SF6气体泄漏图像和视频', '从录像中可以清晰的看出SF6气体泄漏成像情况从检漏仪器所拍摄的视频及图片可明显看见断路器C相充气阀门接头存在沙眼', '气体从该沙眼处漏出现场检测的丹江110kV变电站110kV五丹线121断路器SF6气体泄漏图像和视频', '从录像中可以清晰的看出SF6气体泄漏成像情况从检漏仪器所拍摄的视频及图片可明显看见断路器B相瓷套与底座法兰连接处有气体漏出1）SF6气体泄漏红外成像检漏具有较高的实用性和可操作性']","('需停电处理', 'A类修检', [])",01-江西-红外成像法定位110kV SF6断路器漏气缺陷
