分类,状态量,状态描述,诊断分析,检修决策,报告名称
开关设备,避雷器,外观破损、连接线断股、引线被盗或断线,"['SF6气体分解物检测发现GIS内部接触不良放电缺陷经解体检查发现内部避雷器与主回路接触不良且存在放电现象', '随即进行处理对111-4、112-4气室气体进行了SF6气体成分分析', '发现气体成分与投运前相比已发生变化均超出《带电检测及在线监测相关技术标准》规定值避雷器上方的过度块未装', '避雷器至主回路的导体均未插入足够深度', '插入屏蔽罩内15mm见图2-2随后拆分111间隔避雷器后发现避雷器至主回路的A、C相导体面均有沿导体表面且垂直导体轴心的长约30mm、宽约2mm、深度0～1.5mm的放电痕迹经过清理、检查', '避雷器至主回路的A、C相导体对接处屏蔽罩和梅花触指未见烧损随后', '把112间隔避雷器上方四通罐体的盖板及避雷器拆分开', '做了同111间隔同样的检查发现112间隔与111间隔是相同现象所以在本工程出厂时把避雷器至主回路的导体与避雷器拆分运输', '以避免现场做耐压时未拆出避雷器至主回路的导体而导致避雷器击穿2.111、112主进间隔避雷器连接处为特殊结构', '在检查过程中发现避雷器至主回路的A、C相导体上有灰白色粉末见图2-1图2-1触头处烧损痕迹及灰白色粉末图2-2导体插入深度不够', '避雷器法兰与上方四通罐体法兰对接口连接螺丝排布不一致', '避雷器连接导体为标准件安装时必须加装高度为30mm的过度块']","('需停电处理', 'A类修检', ['随即制定缺陷处理方案以上原因导致过度块漏装', '当检测到气体分解物含有H2S、SO2、HF、CO等特征气体时', '曾出现在现场做耐压试验时击穿避雷器的情况3.厂家在出厂发运或安装过程中漏掉了111、112主进间隔的避雷器导体安装过度块。在组合电器安装图纸、装箱清单中未标出过度块', '安装说明书中也没有111、112间隔避雷器对接法兰改变结构后需要加装对过度块的说明'])",02-河北-SF6气体分解物检测110kVGIS接触不良缺陷
开关设备,气室,声响异常,"['超声局部放电检测220kVGIS异常声响缺陷', '也无放电痕迹在111-2刀闸气室解体时', '111-2刀闸气室未发现异常', '未发现异物、凸起或毛刺等对绝缘盆子静触头屏蔽罩、静触头固定螺丝、母线连接排螺丝等气室内的所有螺丝进行了检查', '发现111-1刀闸B、C相之间的传动绝缘拉杆底部有晃动现象刀闸操作机构在气室上方']","('需停电处理', 'B类修检', ['基本可以排除由于异物或尖端放电引起异响虽然弹簧垫没有压平', '故可排除此处螺丝松动造成出现异响的可能动静触头的连接是靠周围一圈弹簧触指压紧的', '从而出现晃动现象结合局放试验""111-1刀闸处局部放电检测数据异常', '内部元件安装时未紧固好', '拉杆与刀闸齿轮插接位置容易出现配合不严密的情况。本次缺陷原因为制造厂家现场安装工艺把关不严', '安装时未详细检查内部固定螺栓紧固情况及相关运动部位的配合情况', '在现场安装中防止由于松动造成的异常状况的出现。新设备投运', '仔细检查设备投运后运行状态', '出现异常情况及时与制造厂家、安装部门沟通'])",03-河北-超声局部放电检测220kVGIS异常声响缺陷
开关设备,套管,有放电声,"['超声、特高频局部放电检测220kVGIS电缆终端缺陷经解体发现该终端内部存在严重放电烧伤痕迹', '油喷射而出密封法兰与环氧套管之间的O型圈已因压力过大被挤出错位', '且已断裂图4-5应力锥及电缆上的放电点绕包的绝缘自粘带及PVC带上及与绝缘带连接的应力锥底部发现放电点且出现较深裂痕图4-6应力锥下绕包的胶带出现了较深裂痕电缆环氧套管内壁有2处放电痕迹密封法兰上沉淀有大量的黄色杂质应力锥上有杂质呈发散状排列', '放出的电缆油颜色发黄电缆上及套管内壁无大量聚合物', '但是电缆主绝缘及套管内壁上有杂质干结粘连物']","('需停电处理', 'C类修检', ['加强充油设备现场注油环节的监督加强电缆设备带电检测工作', '坚持采用多种方法联合检测。充分利用超声波、特高频等局放检测方法在局部放电检测中的应用', '加强油色谱检测方法的使用'])",04-河北-超声、特高频局放检测220kVGIS电缆终端缺陷
开关设备,断路器,断路器故障,"['之后对112断路器进行3次不停电补气', '112断路器上部法兰存在漏气', '10月11日-13日对112断路器进行停电检修、试验打开法兰', '造成断路器SF6压力不断降低处理后试验数据与例行试验没有明显变化', '再次对该断路器进行红外检漏']","('需停电处理', 'A类修检', ['有着明显区别于停电检测的优势', '同时对比于激光检测也能更快速的发现漏点针对GIS设备及SF6断路器等设备的增多', '部分设备老化或者安装过程中因为安装水平的原因造成密封性能下降', '设备漏气这类缺陷事故不仅需要在检修过程中进行重点排查', '采用合适的检测方法', '结合不同手段进行处理。避免因检测手段单一造成对故障的误判'])",05-河北-红外热像技术发现110kV断路器漏气缺陷
开关设备,绝缘子,绝缘子故障,"['更为明显为准确判断盆式绝缘子开裂的原因', '将该缺陷盆式绝缘子返厂进行X光照射、冰冻等试验由于厂家设计原因', '法兰及盆式绝缘子安装孔内易渗水', '去除盆式绝缘子光孔下部防雨帽', '并对该螺栓按工艺83.5NM力矩进行紧固对盆式绝缘子螺纹孔进行抽查', '准确发现备用220kV间隔II母线刀闸C相气室与II母线气室连接的盆式绝缘子螺栓部位漏气2014年2月11日上午', '发现220kV间隔II母线刀闸C相气室与II母线气室连接的盆式绝缘子螺栓部位漏气', '本次漏气位置盆式绝缘子安装孔为光孔']","('需停电处理', 'B类修检', ['今后对于户外安装GIS', '设备缺陷检测过程中', '重点观测法兰、管道接口等密封处。如排除相关位置'])",06-河北-激光成像技术发现220kVGIS漏气缺陷
开关设备,nan,故障,"['2月26日现场检查压力约降低了0.01MPa', '因此预计漏气速率在0.01-0.015MPa/日之间', '，压力值降低至报警值0.35MPa', '压力值降低至报警值0.35MPa', '进行充气至额定压力处理技术人员在220kV柏林站使用HX-1型SF6泄漏激光成像仪进行检测', '发现220kV崇柏线252-5KD接地刀闸机构拐臂盒与壳体间的绝缘法兰与地刀机构的螺丝处', '遂进行更换处理2014年3月4日', '技术人员在220kV柏林站使用HX-1型SF6泄漏激光成像仪进行检测', '发现220kV崇柏线252-5KD接地刀闸机构拐臂盒与壳体间的绝缘法兰与地刀机构的螺丝处', '刀闸C相气室与II母线气室连接的盆式绝缘子螺栓部位漏气', '气体泄漏伴随着风力断断续续的飘出', '，所示试验人员选择合适的位置、成像角度和背景进行了拍摄', '所示试验人员选择合适的位置、成像角度和背景进行了拍摄', '，视频中为动态显示', '，更为明显泄漏位置的可见光照片如图3所示。SF6红外成像检漏尽量选择天气晴好、无风或微风的情况下进行', '更为明显泄漏位置的可见光照片如图3所示SF6红外成像检漏尽量选择天气晴好、无风或微风的情况下进行', '，气体扩散迅速', '，气体温度容易变成背景温度', '气体温度容易变成背景温度', '观测结果会受到较大影响', '不利于发现设备缺陷部位', '国网河北省电力公司柏林站220kV崇柏线252-5刀闸组合电器为泰开集团山东泰开高压开关有限公司2007年11月生产的GIS成套设备', '2008年6月投运检测环境']","('需停电处理', 'B类修检', [])",07-河北-红外热像技术发现220kVGIS漏气缺陷
开关设备,母线,母线故障,"['超声局部放电检测发现220kVGIS母线支撑绝缘子缺陷', '对212间隔下侧1号母线进行了解体检修', '检查发现220kV1号母线B相支撑绝缘子存在黑色痕迹', '判断为母线绝缘子制造工艺不良', '投运现场发现212间隔母线处有异常声响']","('需停电处理', 'A类修检', ['今后工作要加强新设备驻厂监造环节监管', '对母线支柱绝缘子进行了更换', '局部放电检测无异常,缺陷消除,设备恢复正常运行新设备投运', '仔细检查设备投运后运行状态', '出现异常情况及时与制造厂家、安装部门沟通', '提高入网设备质量水平。超声波检测法在操作和故障判断上容易实现', '且检测时间短'])",08-河北-超声局部放电检测发现220kVGIS母线支撑绝缘子缺陷
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",09-河北-红外热像检测发现35kV断路器中间触头温度异常
开关设备,nan,故障,"['，发现该批次设备线夹存在质量缺陷', '发现该批次设备线夹存在质量缺陷', '铜铝过渡位置焊接工艺不满足要求', '因此对同批次同类型设备线夹进行集中更换检测发现110kV岗五线线路侧隔离开关A相设备线夹上有一条明显的缝隙', '对拍摄的照片进行分析', '，更换缺陷设备线夹图3发现设备线夹上有裂缝图4正常的设备线夹', '更换缺陷设备线夹图3发现设备线夹上有裂缝图4正常的设备线夹', '国网乌鲁木齐供电公司110kV某变电站设备线夹', '']","('需停电处理', 'B类修检', ['检查发现设备线夹质量不过关', '无线遥控影像技术是通过一台能够远方控制的相机以及一个远程控制终端实现相机安装在试验合格绝缘杆上', '利用远程控制终端调整相机的拍摄位置', '防止相机固定杆造成相间短路'])",10-新疆-无线遥控影像技术检测发现110kV设备线夹开裂缺陷
开关设备,nan,故障,"['，从三相整体红外热像图上', '从三相整体红外热像图上', '可以看出A、B、C相隔离开关断路器侧刀口发热', '设备发热部件的材质为铜', '，设备正常相温度25℃', '设备正常相温度25℃', '环境温度参照体温度7℃A相发热部位为左侧中片触指与触头间', '最高温度为220.6℃', '相对温差91.6%B相发热部位为左侧下片触指与触指座间', '最高温度114.4℃', 'C相发热部位为左侧下片触指与触指座间', '，相对温差70.9%处理后温度较正常部位仍较高', '相对温差70.9%处理后温度较正常部位仍较高', '，加强日常巡视检查', '，下图为处理后的温度监视曲线', '下图为处理后的温度监视曲线', '温度趋势稳定该型隔离开关为完善化改造中的过渡型产品', '且运行环境恶劣、年限较长', '运行中发生多起同类缺陷', '**变电站220kV**线284西隔离开关2006年10月投入运行', '最近投运日期为2012年12月']","('需停电处理', 'B类修检', ['我们在带电处理时', '不能只清洁发热部件大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '除了例行周期性红外检测以外', '能够有效指导设备检修', '提高检修工作效率和质量使用高强度的螺栓', '避免接触面接触不良导致过热在刀闸选型时优先选择具有引弧装置并切实能够起到转移电流作用的设备避免设备多次操作以后出现触头烧损严重的情况对已发现处理的严重过热刀闸', '结合停电及时检查同期同类设备。在刀闸检修工作过程中'])",100-山西-红外热像检测发现220kV隔离开关闸口过热
开关设备,气室,气室故障,"['由于该气室漏气现象较为严重', '并将漏气C相气室与其他两相气室隔离', '避免A、B两相气室气压进一步下降', '同时将与QS4气室相邻的2708断路器C相气室SF6压力由0.6MPa降低至0.4MPa', '发现220kV瑞北Ⅱ线2708GIS间隔QS4气室压力已由8月28日的0.44MPa降低至0.40MPa']","('需停电处理', 'B类修检', ['需要对该段罐体进行整体更换'])",101-山西-红外成像检 漏发现220kVGIS气室漏气故障
开关设备,绝缘子,绝缘子故障,"['判断为该盆式绝缘子漏气为近期产生的设备故障由于气体泄漏量较小、气室较大', '共4天时间对故障盆式绝缘子进过更换处理']","('需停电处理', 'B类修检', ['导致突发性开裂渗漏装配人员在进行产品注胶过程中为防止防水胶溢出没有按工艺要求进行力矩紧固,使盆式绝缘子受力不均,盆式绝缘子受到应力导致出现裂纹,在长时间运行中裂纹不断延伸超过密封槽时,出现漏气现象。安装过程中', '个别工作人员责任心不强,未严格按标准、按工艺、按图纸进行装配、安装', '且存在受力面不均匀的情况。对新建变电站设备安装过程的监督存在漏洞', '导致未按照工艺标准进行安装'])",102-山西-红外成像检漏发现22 0kV_GIS设备母线分段间隔SF6气体泄露
开关设备,气室,气室故障,"['SF6红外成像检漏发现220kVGIS组合电器气室密度继电器相间连接管路气体渗漏', '气室压力为0.34Mpa；2013年12月13日', '上午12时发现220kV2002间隔的QS6气室压力为0.34Mpa,该气室低气压报警']","('需停电处理', 'B类修检', ['将发现气体渗漏处拆解进行处理', '更能为及时处理发现的设备缺陷提供有力的技术支撑为充分利用该技术确保设备正常稳定运行在除例行检修工作外进行', '检修设备停电前等工作当中加入红外检漏工作'])",103-山西-红外检漏发现220kVGIS组合电器气室密度继电器相间连接管路气体渗漏
开关设备,气室,气室故障,"['检修人员于18日下午到达该站对2002-1隔离开关A相气室进行气体组份检测', '并对2002断路器气室、出线套管及一瓶未开封的SF6气瓶进行检测比对发现异响气室CO含量偏高', '怀疑2002-1隔离开关A相气室内部有局部放电', '红圈位置为怀疑放电气室']","('需停电处理', 'B类修检', ['触头及连杆使用的合金中的碳原子经电弧作用下有可能与气体中的水分或者空气产生CO气体由于放电部位是在生产厂家组装以后运至现场安装', '排除现场安装进入异物导致放电当传动部位打开后', '应加强同批次、同型号设备运行监护', '对怀疑内部故障的设备开展专项组分检测工作', '确保提前发现、提前处理'])",104-山西-六氟化硫气体组分检测发现220千伏GIS气室放电故障
开关设备,断路器,绝缘电阻不合格,"['特高频局部检测发现110kVGIS断路器内部局部放电信号', '在110kV102间隔及其附近的绝缘盆子检测到一个比较稳定的超高频局放信号', '发现在102断路器上绝缘盆处测得的放电强度最大', '判断内部放电故障为""GIS内部存在浮动电极或接触不良型的放电故障""图21021隔离断路器附近绝缘盆子局放实时检测界面图31021隔离断路器附近绝缘盆子局放""相位-相对幅值""图图5102断路器上绝缘盆子局放""相位-相对幅值""图图7102断路器下侧绝缘盆子局放""相位-相对幅值""图在检测到局放信号后', '目前共进行了20次特高频局部放电检测工作图15102断路器上绝缘盆子局放相位-幅值图图17102断路器下绝缘盆子局放相位-幅值图图19102断路器上绝缘盆子局放相位-幅值图图21102断路器下绝缘盆子局放相位-幅值图', '生产厂家新东北电气高压断路器有限公司']","('需停电处理', 'A类修检', ['特高频局放检测技术是目前发现组合电器内部因接触不良、脏污、悬浮电位、自由金属颗粒等引起的局部放电最有效的手段如果需要精确定位', '建议制定跟踪检测计划', '对其放电信号进行持续关注。局放检测过程中', '要尽量排除外部环境中其它放电点的干扰'])",105-山西-特高频局部检测发现110kV GIS断路器内部局部放电信号
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",106-山西-红外热像检测发现110kV七山Ⅱ回线132-1隔离开关触头过热故障
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",107-山西-红外热成像诊断发现10kV市委II回线55号杆断路器引线接头发热
开关设备,气室,气室故障,"['试验、检修、厂家共同查看168-10气室压力为0.04Mpa,对漏气部位从新检测无漏气', '并对该气室拍下了图片']","('需停电处理', 'B类修检', ['同时把好检测关', '检修、厂家人员共同对168-10气室拆解', '确定膨胀绝缘子破裂导致接地刀闸气室漏气以上缺陷数据证实GIS带电检测即红外成像检漏工作对设备缺陷能及时发现并能定位', '提升了带电检测的效率加强GIS带电检测的力度', '做到早发现早处理把缺陷消除在萌芽状态。对2008投用的平高GIS设备要求运行人员履行工作职责对压力装置等保存历史巡视数据以便对比'])",108-山西-SF6红外成像检漏220kV翠微站110kV翠永线168-1 GIS 隔离开关气室漏气
开关设备,触指,触指故障,"['确认刀闸A相热点处集中在从下往上第一根触指处', '红外及可见光图谱如图3、刀闸B相热点集中在从下往上第二根触指处', '为注意状态对317-4隔离开关触指进行检查', '发现A、B相刀闸触指均有烧痕', '且触指有明显的松动对刀闸触指进行解体后', '发现触指弹簧已经锈蚀', '弹力明显下降对317-4隔离开关的触指弹簧整体进行更换', '同时对触指进行清洗打磨']","('需停电处理', 'B类修检', ['检修前的红外诊断', '能够给予检修有效指导', '提高检修质量和效率'])",109-山西-红外热像检测发现35kV 2号电容器317-4隔离开关发热
开关设备,断路器,断路器故障,"['初步诊断为断路器内部存在机械振动缺陷跟踪测试过程中经分合闸操作后异常信号消失A相连续图谱B相连续图谱C相连续图谱由图1连续图谱可知', '100Hz相关性0.3mV7540断路器A相测试图谱', '100Hz相关性大于50Hz相关性对该断路器两端分别进行测试', '断路器灭弧气室机构侧测试信号幅值及相关性均比较大', '再次对该断路器进行检测和诊断', '因为罐式断路器全封闭金属结构', '可推知故障源距离红色波形传感器较近该断路器内部可能的放电形式如表1所示将检测图谱与典型图谱进行比较', '该断路器为机械振动引起局部放电根据现场测试及分析判断', '国网新疆电力公司检修公司750kV某变电站750kV罐式断路器']","('需停电处理', 'A类修检', ['反复定位检测', '与超声波检测结论一致对新投设备应严格按照要求开展带电检测', '根据检测结果判断故障发展趋势并制定相应检修策略'])",11-新疆-超声波和超高频联合检测发现750kV罐式断路器局部放电缺陷
开关设备,绝缘子,放电均压环螺栓松,"['特高频局部放电在线监测发现GIS放电信号为33号耦合传感器监测到的特高频局放信号', 'GIS局部放电在线监测装置系统如图2查阅该盆式绝缘子2012年2月23日的带电测试数据', '其附近的盆式绝缘子也没有发现典型的局部放电特征2012年11月24日', '33号传感器安装位置位于220kV城堡线286A相出线管母竖向盆式绝缘子处图3为220kV大堡头站220kVGIS设备区局部放电在线监测装置安装位置图', '为耦合传感器实际安装位置33号传感器安装在220kV城堡线286A相出线管母竖向盆式绝缘子处']","('需停电处理', 'C类修检', ['这是因为盆式绝缘子上固定耦合传感器所用的屏蔽带由于常年的风吹日晒', '出现了固定松弛的现象', '耦合传感器可以很容易的检测到并误报出局部放电信号。从本次局部放电案例可以看出', '应到现场进行全面的检查后方可下结论', '监测装置的检测系统和通讯系统也未发现异常', '在回装传感器时发现盆式绝缘子上固定传感器所用的屏蔽带由于常年的风吹日晒', '耦合传感器可以很容易的检测到并误报出局部放电信号', '对存在松弛现象的屏蔽带进行更换后', '缺陷得到消除仅能检测到一些由于外界噪声、电磁等引起的干扰信号', '由此排除了由于GIS内部放电引起的局部放电现象试验人员协同厂家工程师对在线监测装置的检测系统和通讯系统进行了细致的检查', '最后将拆下的耦合传感器重新进行安装过程中', '发现固定传感器所用的屏蔽带已经丧失弹性', '加大紧固力度后'])",110-山西-特高频局部放电在线监测发现GIS放电信号
开关设备,绝缘子,绝缘子故障,['红外检漏发现110kV断路器盆式绝缘子气体泄漏'],"('需停电处理', 'B类修检', ['据上述处理分析', '表明由于GIS设备在安装时注胶不到位', '导致雨水沿螺栓浸入盆式绝缘子形成积水对全部GIS盆式绝缘子进行注胶检查处理', '应用新型的带电检测仪器对发生气压降低的气室进行仔细检测', '发现漏气现象后立即处理'])",111-山西-红外检漏发现220kV平顺站平西线161断路器与母线侧电流互感器气室之间A相竖向盆式绝缘子漏气
开关设备,断路器,断路器故障,"['判断为断路器B相气管与极柱连接处密封不严造成的漏气检修人员对该断路器B相气管与极柱连接处进行了解体检查', '该设备为江苏如高高压开关有限公司2006年06月生产的断路器', '运行人员在巡检时发现193断路器气压明显低于额定气压', '为0.57MPa,检修人员到现场后采用传统的手持式SF6检漏仪对断路器进行了全面检查']","('需停电处理', 'A类修检', ['根据上述处理过程分析', '表明1、断路器的密封元器件的质量及安装工艺是影响其性能的一项重要指标；采用先进的带电检测手段可以直观的发现许多潜在的隐患交接时对重要的技术指标应进行复查', '加强对断路器设备的技术管理工作', '加强对运行和检修人员的技术培训工作', '使之熟悉掌握所管辖范围内高压开关设备的性能和检修的技术要求。加强新型试验手段的应用', '对出现气压降低的设备采用红外检漏技术仔细排查所有可能漏气的部位', '尽快进行消缺处理'])",112-山西-红外成像检漏110kV沁郭线193断路器连接处漏气
开关设备,断路器,断路器故障,"['检测人员发现110kV长中Ⅰ线131断路器微水含量为482μL/L', 'H2S和SO2有害气体含量分别为70.5μL/L和100μL/L随后的两个月又对其进行了两次SF6气体成分带电测试该断路器历次微水和成份试验数据见表1表1该断路器历次微水和成分试验数据根据《输变电设备状态检修试验规程》和《电力设备带电检测技术规范》号）对断路器内SF6气体水分和成分的要求', '该断路器微水含量已超过标准值300μL/L', '态7月30日故障断路器在西安高压开关厂成品三车间对三相逐一解体']","('需停电处理', 'A类修检', ['后经停电返厂检修发现有害气体超标是由于断路器绝缘杆和动触头拉杆连接轴销与轴孔存有间隙', '继续开展SF6电气设备的气体成分带电检测工作', '特别加强该型号', '同批次SF6断路器的SF6气体成分带电检测工作', '检测到异常情况', '缩短检测周期', '有必要时进行停电大修或返厂检修供电基层检修试验单位使用的SF6气体成分综合分析测试仪', '只能检测SO2和H2S两种气体成分', '影响了对运行中的SF6电气设备运行状态的准确评估。所以', '检测成分多样', '不断提高带电检测方法技能'])",113-山西-SF6气体成分检测发现断路器内部局部放电
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",114-山西-SF6红外检漏发现220kV东鸣站东长II线隔离开关与母线气室之间B相、C相竖向盆式绝缘子漏气
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",115-北京-特高频与超声波法发现220kVGIS母线仓内部放电缺陷
开关设备,nan,故障,"['在对由北京北开电气股份有限公司生产的ZFW21-126型GIS设备电流互感器外壳焊缝进行超声波抽查检测时', '发现3个间隔互感器壳体焊缝存在超标缺陷', '后对其余4个间隔进行扩大检查', '发现其余基建工程8个间隔互感器GIS壳体焊缝亦不合格后对这些缺陷进行DR验证', '发现缺陷均为危险性的未融合缺陷3.4因成像板、被拍摄物体、射线源之间存在一定的距离', '导致成像与物体的实际大小有所不同', '，需建立数学模型', '，进行修正计算', '，']","('需停电处理', 'B类修检', ['数字X射线成像技术发现GIS焊缝未熔合缺陷。将拍摄得到的照片在系统提供的软件中对缺陷长度和插入深度等进行测量GIS焊缝缺陷按JB4730-2005《承压设备无损检测》进行判定3.1．由于DR技术检测焊缝效率低', 'GIS焊缝应先以超声波检测', '选择好拍摄角度尤其重要或在筒体内部未安装金属部件时拍摄为宜。3.3GIS焊缝缺陷的评定对检验人员要求较高', '应安排具有无损检测资格的检验人员进行评定'])",116-浙江-数字X射线成像技术发现GIS焊缝未熔合缺陷
开关设备,接头,故障,[],"('需停电处理', 'C类修检', ['变电检修人员根据红外判断的缺陷情况', '对发热闸刀刀口及开关接头解体检查', '与红外测温判断的缺陷情况基本一致事实证明红外测温检查技术能够简单、快捷、有效的发现设备过热隐患', '加强红外测温检测', '避免接触面与空气接触导致锈蚀、氧化并尝试使用防止设备连接端子过热型紧固螺栓。在刀闸检修工作过程中', '针对平时运行负荷较大或者当地污染严重的对以上设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对接头的处理将更具针对性'])",117-浙江-红外热像发现云和变闸刀红外测温发热案例
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",118-浙江-紫外成像检测发现220kV古荡变#1主变110kV开关异常
开关设备,连杆,连杆故障,['怀疑该台35kV断路器绝缘连杆存在绝缘缺陷'],"('需停电处理', 'B类修检', ['更换后再次进行紫外成像测试'])",119-浙江-紫外成像检测发现220kV永强变强璜3888线35kV开关绝缘缺陷
开关设备,断路器,断路器故障,"['判断该断路器套管底部区域存在局部放电缺陷使用超声波局部放电测试仪进行测试图谱如图1所示a、c、e为正常断路器超声波局部放电图谱', '无相关性b、d、f为该断路器异常图谱', '判断该断路器内部存在悬浮放电缺陷为进一步确定放电部位', '发现断路器线路侧套管下部区域信号幅值最大', '根据断路器内部结构推断该缺陷疑为屏蔽部件连接处或均压环悬浮放电断路器气体分解物检测结果为零', 'SF6气体分解产物成分正常采用断路器内置超高频传感器进行局部放电测试', '检测图谱如图2所示C相异常图谱B相正常图谱图2通过断路器内置超高频传感器检测到的超高频局放三维图谱由图2中a、b可以看出', 'C相断路器内部有明显的放电信号图谱显示第一象限与第三象限放电信号明显', '表示危险等级较高用射频局部放电测试仪扫描断路器周围放电信号', '初步判断该断路器内部存在局部放电采用声电联合局部放电定位测试方法进行测试', '5所示图3高频探头在法兰盘下方位置信号波形图图4波形图对应的探头位置图同时还有一个较弱的局部放电信号在离套管法兰盘之上1.2米的位置达到了第二次同步至此在之前分析基础上进一步确定疑似信号位置从断路器结构图分析可知', '鉴于该750kV断路器在西北联网二通道中的重要性', '决定对该断路器线路侧套管进行更换图6套管内屏蔽筒绝缘支撑件图7支撑件屏蔽环放电绝缘支撑件与内屏蔽筒下沿接触部位', '国网新疆电力公司检修公司750kV某变电站750kV罐式断路器']","('需停电处理', 'A类修检', ['此放电信号是从法兰筒顶部与套管结合部位逸出螺杆在加装不锈钢垫片后', '该螺杆表面采用了磷化处理', '放电部位的黑色粉末为沉头螺杆表面经过磷化处理的物质', '其可能形成二价铁或者三价铁对新投设备应严格按照要求开展带电检测', '根据检测结果判断故障发展趋势并制定相应检修策略'])",12-新疆-超声波和超高频联合检测发现750kV罐式断路器局部放电缺陷
开关设备,SF6气体,SF6气体故障,"['孝感供电公司已经率先采用红外检漏仪在公司所辖变电站内全面开展了SF6气体绝缘设备红外检漏工作', '并且在多个变电站内对有漏气现象的SF6气体绝缘设备进行了漏气点的准确定位', '圈出的部分烟雾缭绕即为外泄的SF6气体根据检测的漏点位置及大概漏气量']","('需停电处理', 'B类修检', ['并制定详细处理方案', '提高了类似缺陷处理效率；SF6气体常规检漏检测方法只能发现SF6气体绝缘设备漏气', '仅采取对设备补气的补救方法红外检漏能准确检测出漏气点', '从根本上解决设备漏气故障；加强对SF6气体绝缘设备新投验收工作', '确保新设备不存在漏气故障；加强日常维护和巡视', '对密度继电器气压下降明显的加强巡视；加强断路器密度继电器定期校验工作', '将密度继电器校验工作作为状态检修例行项目；每年迎峰渡夏前', '对SF6气体绝缘设备开展一次红外检漏测试；通过对现场漏气设备的检测运用发现', '增加设备检测周期。从而', '红外检测技术的引进对SF6气体绝缘设备的安全运行有着重大的意义'])",120-湖北-红外检漏技术在35kV HGIS中的应用研究
开关设备,断路器,断路器故障,"['5011断路器A、C相', '5012断路器A、B、C相', '5013断路器A、B、C相均可见明显特高频、超声波局放信号5011断路器A相、C相气室中', '因此在A相筒壁上存在疑似灰尘状物质省内大量GIS和断路器解体时尚未发现存在如此大量的异常杂质', '即使2011年茅山变原采用的西开断路器返厂检查时也只发现了零星的金属细微颗粒200次操作完成后应彻底清洁壳体内部', '现场对5011断路器A相、C相进行开盖检查', '在打开断路器端盖板时']","('需停电处理', 'A类修检', ['既有内部元件清理不到位遗留的碎屑', '还有现场安装时混入的防水胶和尘土', '试验产生的碎屑应在出厂前清理完毕断路器在工厂安装过程中', '就是消除开关设备在初始磨合状态产生金属碎屑对设备绝缘性能的影响建议加强设备出厂的质量管理', '要求厂家严格执行十八项反措中""断路器、隔离开关和接地开关出厂试验时应进行不少于200次的机械操作试验'])",121-江苏-特高频、超声波检测发现镇江500kVHGIS微粒缺陷
开关设备,断路器,断路器故障,"['采用SF6气体泄漏成像法检测到断路器底座上发现一处漏点', '首先对周水2A相开关断路器上下法兰、支柱处气室进行检测', '国网河南周口供电公司某变电站周水2开关为北京ABB高压开关设备有限公司生产的LTB245E1型断路器', '于2012年12月投运最终在断路器底座上发现一处漏点']","('需停电处理', 'A类修检', ['导致缺陷发生。建议在物资抽检时除了传统检测项目外', '加大对密封元件的抽检力度常用的包扎法进行SF6断路器的检漏工作', '而对形状不规则的部位检测效果往往不理想', '而SF6气体泄漏成像检测可以很好得弥补包扎法的不足'])",122-河南-SF6气体泄漏成像检测发现220kV断路器漏气
开关设备,绝缘子,绝缘子故障,"['T023B相26#、27#盆式绝缘子发现疑似局放信号后连续监测将特高频局放检测探头接入示波器中', '信号显示其中26#盆式绝缘子信号幅值为20mV-35mV', '27#盆式绝缘子为10mV-20mV经测量', '26#、27#盆式绝缘子未再检测到疑似局放信号由此排除27#盆式绝缘子及套管气室存在局部放电的可能性综合分析认为', '26#盆式绝缘子及CT6B相和T0232B相气室存在疑似局放的可能性较大对T023B相26#、27#盆式绝缘子进行解体检查', '为发现异常将26#盆式绝缘子更换为全新绝缘子后', '2011年12月份投运2012年4月3日用特高频局放检测方法在T023B相26#、27#盆式绝缘子发现异常局放信号', '除27#盆式绝缘子及套管气室外']","('需停电处理', 'C类修检', ['本案例中26#盆式绝缘子在返厂试验中未检测中异常局放', '但T023在经过检修后', '经过检修消除了缺陷隐患', '特高频局部放电检测技术灵敏高、抗干扰能力强', '可以有效发现GIS类设备运行中的缺陷。特高频局部放电检测与其他检测技术', '如超声波、SF6分解产物配合使用时可以提高检测效率'])",123-河南-特高频局部放电检测法发现1000kV HGIS缺陷
开关设备,避雷器,避雷器故障,"['立即安排试验人员对林222避雷器进行了带电检测SF6气体微水及分解物测试', '避雷器内部存在放电7月12日的SF6气体微水测试正常；分解物测试SO2+SOF2含量为93.3μL/L', '避雷器内部出现放电声运行人员发现林222避雷器A相异常后', '试验人员对其进行了特高频局放检测、SF6微水及分解物测试、阻性电流带电检测通过局放信号传播衰减比较法可以看出林222避雷器A相处幅值最大', '判定林222避雷器内部存在悬浮电位放电', '在加强巡检巡视带电监测的同时与该避雷器制造厂家联系', 'CO含量23.4μL/L结合特高频局放及SF6气体分解物测试结果可以判定林222避雷器A相内部存在高能的悬浮电位放电停电后对林222避雷器进行了停电试验', '避雷器内部出现放电声用行吊吊开GIS避雷器的罐体', '现场打开GIS避雷器侧面固定吸附剂分子筛的法兰盖', '发现GIS内部有放电形成的粉尘物质用行吊吊开GIS避雷器上面法兰盖', '发现GIS避雷器上面法兰盖固定导电杆的小法兰盖和导电杆断裂开小固定法兰盖和导电杆出厂是一体']","('需停电处理', 'A类修检', ['SO2+SOF2含量远超IEC60480-2004《六氟化硫电气设备中气体的检测和处理导则和再利用的规范》规定的最大可接受杂质的质量等级分解产物总量≤50μL/L或》的规定对GIS设备进行特高频局放及SF6气体分解物测试', '及其它带电检测项目', '以及时发现、处理缺陷', '保证GIS设备的安全运行。要及时运用各种带电检测技术进行带电检测'])",124-河南-特高频、SF6气体分解物检测220kVGIS避雷器局部放电
开关设备,底座,底座故障,['温差较高因发热点处于底座包装的隐蔽处'],"('需停电处理', 'B类修检', ['封闭位置安装时受结构限制紧固螺丝不方便', '未能全力矩紧固到位', '按照全面红外检测的辐射率0.91', '未做调整但此类隔离开关因为封闭设计', '红外检测中'])",125-河南-红外诊断110kV隔离开关导电回路发热
开关设备,断路器,断路器故障,"['判断断路器内部触头接触不良', '判定为严重缺陷断路器A、C相温度异常红外热像', '六氟化硫断路器运行可见光照片', '见图4-39红外诊断报告的异常温度数据与""高压试验报告""数据显示的电阻缺陷内容吻合断路器进行状态检修后']","('需停电处理', 'A类修检', [])",126-河南-红外诊断110kV断路器内部动静触头发热
开关设备,电流互感器,电流互感器故障,"['湖北省电力试验研究院高压所于2010年12月30日对荆门东宝变110kVGIS02电流互感器C相进行了超高频、超声波局部放电检测本次综合采用超高频法与超声波法', '以检测GIS是否存在各种类型缺陷检测时分别采用了DMS超高频局放检测仪与AIA-1超声波局放检测仪对02电流互感器C相进行了检测检测时', '在02电流互感器C相周围人耳听到持续异常声响采用DMS超高频局放测试仪检测时', '在02电流互感器C相右侧的盆式绝缘子处测得超高频异常信号（由于信号较强', '02电流互感器C相上的测量点2、8对应电信号的有效值、峰值、与100HZ的相关性以及峰值系数均很大', '呈现悬浮电位放电的典型特征而02电流互感器C相附近区域的测量点1、6的信号', '明显弱于02电流互感器C相上测量点的信号', '超声波的信号源在02电流互感器C相通过采用超高频、超声波两种方法', '均检测到02电流互感器C相处有明显异常信号', '02电流互感器C相内部可能存在部件松动', '02电流互感器C相的屏蔽筒和筒壁紧固螺栓松动', '02电流互感器C相内有大量SF6分解粉末']","('需停电处理', 'A类修检', ['导致屏蔽筒与筒壁之间的紧固螺栓松动', '屏蔽筒电位无法固定', '局部放电能够检测到GIS设备内部的绝缘缺陷。加强GIS设备状态局放检测对发现内部潜伏性缺陷具有十分重要的意义', '在全省范围内对平高同型号相同设计的GIS进行排查工作'])",127-湖北-超高频、超声波局部检测110kVGIS放电异常
开关设备,气室,气室故障,"['下表2为气室压力变化曲线', '气室压力下降从2013年6月开始', '发现泄漏点为B7气室密度继电器传感器内漏', 'SF6沿着传感器信号线护套进入电缆槽盒荆门特高压站HGIS气室安装有SF6气体压力在线监测装置', '该装置不仅可以实时监测气室压力', '还能根据压力自动生成压力日变化曲线及月变化曲线此次气室泄露主要通过观察3-4个月压力的变化趋势发现的', '发现时气室压力还未达到报警', '现场对T0212隔离开关气室进行包扎检漏']","('需停电处理', 'B类修检', ['设备类型。对于气室压力的监测'])",128-湖北-SF6气体压力在线监测发现1000kV HGIS设备气室泄露
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",129-湖北-SF6微水带电检测发现35kV断路器微水超标
开关设备,断路器,分合闸时间不合格,"['第一峰值电流大小0.73A第二峰值电流大小0.83A第一峰值电流大小与其他间隔分闸测试对比如图3通过对该波形进行分段分析', '可判断该断路器操作机构分合闸线圈铁芯动作时间过长', '造成主触头合闸动作时间过长由于该开关在温度较低时经常出现分闸时间过长', '初步判定隐患的原因是热风幕损坏使储能变速箱内部润滑脂凝固通过断路器分合闸线圈电流波形参数与断路器出厂参数对比以及同类型断路器波形对比', '可以判断断路器机构潜在的缺陷', '国网昌吉供电公司某变电站10kV4号电容器1024断路器']","('需停电处理', 'A类修检', ['可有效地解决定期停电对断路器进行维护的时间及成本'])",13-新疆-断路器分合闸线圈电流波形检测发现断路器机构缺陷
开关设备,SF6气体,SF6气体故障,"['检修人员于2013年1月进行了SF6气体泄漏检测', '确定泄漏位置在B相机构箱内SF6气体截止阀与本体气室连接处', '必须停电处理检查发现SF6气体截止阀存在明显的泄漏点检修人员将调好的沐浴液泡沫涂在SF6气体截止阀上', '发现SF6气体截止阀的确有明显的泄漏点24小时后SF6气体微水检测为77μL/L', '与图4-A所示三通用一层胶连接厂家人员介绍该SF6气体截止阀为外购件']","('需停电处理', 'B类修检', ['检修单位没有红外成像泄漏检测装置', '造成泄漏这也是检修人员未想到的在此例中', '由于检修部门没有SF6红外成像泄漏检测设备', '要在检修过程中避免用扳手旋转。厂家应该对此类外购件抽样进行分解检测'])",130-湖北-带电泄漏检测发现220kV断路器SF6气体泄漏
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",131-湖北-红外热像检测发现220kV开关接线板发热
开关设备,SF6气体,SF6气体故障,"['游家变电站GIS组合电器安装充气完毕后于2006.12.15进行了SF6气体测湿度的工作', '经过测量SF6气体微水合格', '发现除了断路器SF6气体微水在合格范围内']","('需停电处理', 'B类修检', ['而在安装充气后由于时间过短', '要进行跟踪分析检查'])",132-湖北-SF6气体湿度监测110千伏GIS SF6含水量超标
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",133-湖北-红外热像检测发现10kV跌落式熔断器接触不良
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",134-湖北-红外成像检漏仪发现220kV随01开关漏气
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",135-湖北-红外热像检测发现220KV隔离开关发热
开关设备,nan,故障,"['该GIS设备2008年7月生产', '检修人员判断该GIS罐体上有严重漏气缺陷', '济南供电公司某220kV变电站2009年12月10日投运']","('需停电处理', 'B类修检', ['提高检修效率设备制造质量存在问题', '如罐体、焊缝处存在沙眼；设备安装流程不规范。安装过程中', '未按照安装流程进行安装', '如紧固螺栓应对角同时紧固'])",136-山东-红外成像检测发现220kVGIS设备SF6气体泄漏
开关设备,nan,故障,"['测试人员在进行全站红外测温时', '发现涯米线12乙隔离开关C相闸口发热', '，并将此情况上报车间根据《DL/T644-2008带电设备红外诊断技术应用导则》的公式计算', '并将此情况上报车间根据《DL/T644-2008带电设备红外诊断技术应用导则》的公式计算', '相闸口相对温差达到了84.4%', '，线夹相对温差达到了167%', '线夹相对温差达到了167%', '温升为72K依据电流值热性设备缺陷诊断判据', '判断热像特征是刀闸闸口和接头线夹为中心的热像', '热点明显；故障特征为接触不良；缺陷性质为严重缺陷涯米线12乙刀闸C相动、静触头处发热80℃', '更换为新动、静触头图3-43块弧形压板存在变形痕迹设备线夹存在质量问题图3-6抱箍接头由原来的面接触成为点接触我们在开夹检查过程中发现', '多数钢芯铝绞线在从线夹取出后', '都有不同的散股现象的存在现场导线存在散股及导线的压接', '图3-2现场刀闸触指内弹簧锈蚀情况在处理隔离开关铜线夹接头时发现', '刀闸接线座铜线夹存在两点接触', '实际有效接触面积只有整个搭接面积的10%左右', '其余部分均被硬化变黑的导电膏覆盖或腐蚀']","('需停电处理', 'B类修检', ['现场检修刀闸接口发现12乙刀闸C相内部压紧弹簧锈蚀严重', '经过认真检查发现缺陷原因为以下5点。所以必须改进隔离开关铜线夹接头的连接工艺。大量事实说明红外热成像检测技术能够有效的发现设备过热缺陷'])",137-山东-红外热像检测发现110kV隔离开关接头过热
开关设备,触头,触头故障,"['静触头由六对铜触刀组成', '刀闸三相动、静触头处温度均在23℃', '发现B相动、静触头契合紧密', '但动触头连板、静触头触指有多处烧痕斑点', '触头通过滑动运动合闸']","('不需停电处理', 'D类修检', ['无法有效清除表面脏污', '也就是说不及时处理接触面产生的烧痕会越来越多刀闸合闸位置偏差是导致刀闸刀口产生过热的原因之一各类刀闸在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤过程', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量电气设备导电接触面应规范涂抹薄层导电膏', '避免接触面接触不良导致过热对已发现处理的严重过热刀闸', '结合停电及时检查同期同类设备在刀闸检修工作过程中', '重点关注动、静触头的烧伤情况今后在刀闸选型时优先选择具有引弧装置并切实能够起到转移电流作用的设备避免设备多次操作以后出现触头烧损严重的情况。以上对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对接头其的处理将更具针对性'])",138-山东-红外热像检测发现220kV隔离开关刀口过热缺陷
开关设备,nan,故障,"['根据带电检测周期对此变电站各类设备进行了红外热成像检测在进行红外热成像检测时', '发现35kV某线路2034-3刀闸B相刀闸口温度为132℃', '与A、C相相比温度异常', '随即对其进行了精确测温', '选择成像的角度、色度', '，所示', '，并将此情况上报工区专工测试人员对图谱进行认真分析后发现35kV某线路2034-3刀闸B相刀闸口温度异常', '并将此情况上报工区专工测试人员对图谱进行认真分析后发现35kV某线路2034-3刀闸B相刀闸口温度异常', '表面最高温度为132℃正常A、C相相应部位温度为9.0℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算和电流致热型设备缺陷诊断判据', '判断热像特征是以刀闸口为中心的热像', '热点明显；故障特征为接触不良；缺陷性质为危急缺陷', '立即上报工区专责安排一次班组进行消除在对其进行停电检查试验时', '发现此刀闸回路电阻不合格', '数据如表1-1该刀闸B相回路电阻值同A、C相比较偏大', '且超出规程规定预试不大于制造厂规定值的120%又将历年来的试验数据进行分析比对', '数据如表1-2经停电设备管辖班组对氧化层进行打磨后', '进行回路电路电阻复测', '数值恢复规程合格范围内', '，红外测温复测后', '，B相刀闸口温度为12℃', 'B相刀闸口温度为12℃', 'A、C相相应部位10℃', '，临沂供电公司某变电站35kV某线路隔离开关1996年投入运行', '临沂供电公司某变电站35kV某线路隔离开关1996年投入运行']","('需停电处理', 'B类修检', ['随即进行了处理经过综合分析判断', '在检修确无问题的情况下', '大量事实说明红外热成像检测技术对设备过热缺陷发现的迅速性和灵敏性', '运行状况较差的设备提报改造计划,尽快完成改造建议配备质量较好的纳米导电精。它具有高电导率、不易氧化等优点'])",139-山东-红外检测发现35kV某线路2034-3刀闸B相刀闸口发热
开关设备,断路器,接触器、继电器、辅助开关、限位开关、空气开关、切换开关等二次元件接触不良或切换不到位，控制回路的电阻、电容等零件损坏,"['虽然该断路器以前没有做过同类型的试验', '无法比较正常时该开关特性曲线差别', '但是根据同一类型断路器特性曲线来判断', '初步判断由于辅助开关在动作后出现弹跳现象对该断路器的机构辅助开关进行更换']","('需停电处理', 'A类修检', ['断路器分合闸特性曲线测试仪作为断路器内部机构工作状况检测判断的依据'])",14-新疆-断路器分合闸特性曲线测试发现35kV断路器机构辅助开关缺陷
开关设备,触头,触头故障,"['并将此情况上报运维部对图谱认真分析后发现10kV泽工线023-2刀闸母线侧B相、C相动静触头部温度异常', '判断热像特征是以刀闸动静触头为中心的热像']","('不需停电处理', 'D类修检', ['主要是刀闸动静触头接触面积过小导致刀闸动静触头温度过高通过停电检修', '我公司从多年来处理过的各类过热缺陷中发现导致接头过热的主要原因有以下几点。导线与金具的连接采用压接形式', '避免由于螺栓强度不足造成接触面松动、压力下降尝试使用防止设备连接端子过热型紧固螺栓对已发现处理的严重过热刀闸', '结合停电及时检查同期同类设备在刀闸检修工作过程中', '重点关注动、静触头的烧伤情况今后在刀闸选型时优先选择具有引弧装置并切实能够起到转移电流作用的设备避免设备多次操作以后出现触头烧损严重的情况。以上对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对接头的处理将更具针对性'])",140-山东-红外检测发现35kV龙泽变电站10kV泽工线023-2刀闸动静触头过热
开关设备,触头,表面有发热痕迹,"['对照GB763-90《交流高压电器在长期工作时的发热》的有关规定', '致使触头接触压力不足']","('不需停电处理', 'D类修检', ['通过红外测温不但可以及早发现过热点以便及早处理', '在停电检修时应测量检修前后的导电回路电阻', '同时也为该变电站的状态检修提供评估依据。对于难以肉眼判断各种设备是否发热情况', '可以通过红外热成像检测技术辅助判断'])",141-山东-红外检测发现35kV六村屯线312-1刀闸B相闸口过热
开关设备,SF6气体,SF6气体故障,"['先后开展了红外热像检测、超声波局部放电检测、COMPASS设备SF6气体湿度检测以及分解物检测项目对设备进行红外热像检测时', '具备较明显的典型局部放电特征同时结合《山东电力集团公司输变电设备状态检修试验规程实施细则》中诊断性试验项目要求进行SF6气体成分分析因此对110kVXX线COMPASS设备进行SF6气体湿度检测和分解物检测SF6气体湿度测试结果为80PPM,小于状态检修试验规程中要求的运行中注意值300uL/L可见该开关分解物SO2组份为3.6uL/L超出正常值']","('需停电处理', 'B类修检', [])",142-山东-超声波局部放电检测发现110kVGIS内部异常
开关设备,母线,母线故障,"['测试结果和分析结论基本与公司一致一般背景噪声信号值Ⅱ母线备用116间隔某处信号值5月4日和5月14日电科院对乐安站110kVGIS#2母线进行了超声波多点反复测试', '远大于所测的背景信号而对#2母线其他部位及其他设备气室的超声波信号测试结果与背景信号相差不大这说明图3所示部位存在内部缺陷由图4', '山东泰开高压开关有限公司派技术人员对110kVⅡ母线筒备用116间隔及其相邻的备用115间隔进行整体更换', '发现靠近117间隔的导向杆也存在松动的情况7月13号对已运行半个月的Ⅱ母线备用115、116间隔部分进行超声波复测', '发现异常的备用116间隔因无出线一直处于冷备用状态4月26日在对220kV乐安站110kVGIS设备进行超声波局放检测时发现110kVⅡ母线筒备用4间隔部分及其附近有疑似放电信号']","('需停电处理', 'A类修检', ['本次缺陷是由于导向杆和螺钉未紧固到底', '造成信号过大。加大基建施工现场安装监督力度', '杜绝因现场安装人员责任心不强为设备运行留下隐患；', '严格带电检测项目的执行'])",143-山东-超声波局部放电检测发现110kVGIS设备发现导向杆松动
开关设备,螺栓,故障,[],"('不需停电处理', 'D类修检', ['根据吊芯检查情况', '结合运行检测中测得的超声波信号的分析', '确定PT运行中噪声偏大的原因主要是铁芯夹件上四个紧固螺栓没有完全达到装配工艺要求', '超声波局放放电检测不但能检测到GIS设备制造、安装和维护过程中', '还能检测到紧固螺栓或零部件松动的情况', '对发现设备运行隐患提供有力保障。严格带电检测项目的执行'])",144-山东-超声波局部放电检测发现110kVGIS设备发现PT铁芯夹件螺栓松动
开关设备,避雷器,避雷器故障,"['信号最大处位于避雷器上端与出线气室连接的位置通过认真分析后', '避雷器上端导体处由于屏蔽松动而形成悬浮电位', '发现避雷器处超声信号偏大', '异常情况比较明显在确定马铁I线避雷器处存在局放信号后']","('需停电处理', 'A类修检', ['综合分析超声波和特高频检测局放信号的情况', '故请北京某仪器厂家使用GIS特高频局放检测仪对该位置进行了复测', '同样得出了明显的局部放电信号1、超声波局放检测法具有抗电气干扰能力强、定位准确度高的优点', '需对GIS进行逐点检测', '工作量非常大2、特高频局放检测法具有很高的检测灵敏度', '适宜于对GIS局放进行普测的带电检测工作3、基于超声波和特高频联合检测的局部放电检测方法是进行GIS带电测试的重要手段', '对以后的局放检测工作有重要的指导作用'])",145-山东-超声波和特高频局部放电检测发现220kVGIS内部避雷器处屏蔽松动
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",146-山东-超声波局部放电检测发现110kV GIS设备内部构件移位松动
开关设备,nan,故障,"['现场使用SF6红外成像检漏仪进行了SF6漏气检测', '并录制下了现场漏气的视频', '漏气点视频截图如图1-1所示（截图不清晰', '请看所附的漏气点视频《附件1普通模式漏气视频》）', '请看所附的漏气点视频《附件2高灵敏度漏气视频》）', '国网山东省电力公司莱芜供电公司220kV双龙变电站220kV鲁双Ⅱ线GIS设备2008年1月投入运行']","('需停电处理', 'B类修检', ['由于外界环境、制造工艺、安装质量等因素的影响', '并进行处理SF6红外成像检漏仪对室内、室外的GIS设备发生的SF6漏气检测具有较强的敏感度', '对于GIS设备漏气的缺陷具有很好的现场检测效果SF6红外成像检漏仪的使用对检测人员的专业水平要求较高', '检测人员必须熟悉所需检测的GIS设备', '并能结合现场阳光、风速、设备安装位置等实际情况快速找到合适的观察点', '以保证检测数据的准确', '防止出现长时间检测效果不明显或发现不了漏气点的情况出现。带电进行SF6漏气的红外成像检测', '必须提前制定行之有效的检测方案', '结合现场充分考虑检测过程中所有的危险因素', '检测过程中必须针对每一个可能发生漏气的位置进行细致的检测', '充分利用SF6红外成像检漏仪可录像、可拍照、可测温等多种功能进行多角度、全方位的排查', '提高漏气点查找的效率和准确性'])",147-山东-SF6成像检漏仪发现220kV双龙站GIS设备漏气
开关设备,导线,导线故障,"['正常温度为43℃导线局部发热', '初步判断为导线断股或锈蚀空冷器件的绕组可直接用红外热像仪测量以查验过高的温度']","('需停电处理', 'A类修检', ['红外热像仪可以有效防止电流致热、电压致热而造成的设备故障；同时还可通过热图像检测注油设备的油位'])",148-山东-红外热像检测发现220kV刀闸导线过热
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",149-湖南-超声波检测发现220kVGIS设备隔离开关气室内存在颗粒放电
开关设备,避雷器,避雷器故障,"['应监督SO2和H2S增长情况8月30日对GIS避雷器C相复测', '有明显的增长情况避雷器内部主导电杆与本体连接处断裂', '气室内部表面附着白色金属氟化物粉末随后对220kVII母母线GIS避雷器进行整体更换处理', '国网新疆电力公司乌鲁木齐供电公司220kV某变电站220kVGIS避雷器']","('需停电处理', 'A类修检', ['停电开仓检查', '立即安排停电检修。分析认为由于焊接工艺不良', '缺陷名称。超声波局部放电和SF6气体分解物检测方法', '避免事故的发生SF6气体分解物检测时', '检测到的气体应为气室中流出的气体', '这样能提高检测数据的真实性', '从而避免对气室的误判断在生产工艺、运输安装等环节中会造成GIS避雷器质量缺陷', '应加强驻厂监造和现场验收', '保证设备零缺陷投运。建议对新投运的设备严格按检测周期开展带电检测'])",15-新疆-超声波局部放电和SF6气体分解物检测发现220kVGIS避雷器导电杆断裂缺陷
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",150-湖南-超声波检测发现110kVGIS设备存在盆式绝缘子闪络
开关设备,nan,故障,"['国网湖南电科院于2011年7月对该气室进行了红外成像检漏试验', '检漏发现5X24电压互感器A相与相邻相连接的管路螺丝处存在泄漏对GIS进行红外成像检漏时发现5X24电压互感器A相与相邻两相连接的管路附近有SF6气体流动随即对该部位进行了精确测量', '选择成像的角度、对比度', '拍下了清晰的泄漏图片', '及9-2所示通过多方位的成像检测', '，定位泄漏点位于A相与相邻相连接的管路螺丝处', '定位泄漏点位于A相与相邻相连接的管路螺丝处', '定量检漏仪显示泄漏量为230μg/L查看了该设备的补气记录见表1-1', '根据标准GB11023-1989《高压开关设备六氟化硫气体密封试验方法》', '，该气室额定压力0.25MPa', '该气室额定压力0.25MPa', '报警压力0.2MPa', '通过表1-1可以发现最短补气周期为1个月', '，远高于标准GB/T8905-1996《六氟化硫电气设备中气体管理和检测导则》规定的1%', '远高于标准GB/T8905-1996《六氟化硫电气设备中气体管理和检测导则》规定的1%', '通过补气周期变化可以判断设备泄漏日益增加', '，随时有因设备泄漏导致绝缘强度不够发生事故的可能', '随时有因设备泄漏导致绝缘强度不够发生事故的可能', '，']","('需停电处理', 'B类修检', ['部分设备检修之后也容易导致密封圈破损或恢复不到位导致漏气阀门漏气', '缺陷处理都要认真及时', '彻底处理泄漏部位需要将该间隔完全解体', '检修工期长', '红外成像检漏技术是检测SF6电气设备气体泄漏部位的有效手段', '能够有效指导设备检修', '提高检修工作效率和质量设备生产厂家要在设备的设计、选材、加工、装配等各环节严把质检关', '以避免因环境温度较低的情况下造成的泄漏设备的使用单位要把好订货和设备交接验收关订货要根据设备安装、使用条件选择合适的设备配置和提出必要的使用条件要求设备在安装验收阶段发生泄漏的情况较多', '多属于装配或安装的工艺问题个别属于配件的质量问题', '此阶段进行泄漏检查、消缺或更换比较容易', '如属于家族缺陷要及早采取措施处理', '以避免同类泄漏事件不断发生做好设备的检修维护工作', '及时更换使用寿命到期或易老化、破损可能导致气体泄漏的零部件', '消除泄漏隐患。可以对不带电的泄漏部位进行带压堵漏处理', '该技术具有操作简单、检修工期短、工作量小等优点'])",151-湖南-红外成像检测发现110kV GIS SF6气体泄漏
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",152-湖南-红外热像检测发现110kV断路器内部局部放电缺陷
开关设备,断路器,断路器故障,"['2011年11月29日电科院在带电检测过程中发现该断路器SF6气体分解产物测试结果异常', '国家电网公司《电力设备带电检测技术规范》中规定断路器中SF6气体分解产物SO2或H2S含量≥5μL/L即认定为缺陷状态对该断路器三相进行解体检查', '灭弧室内有大量残余灰黑色粉末3.2针对存在家族性缺陷的西安西电高压开关有限责任公司2002年10月以前出厂的LW25-126、LW15-252型瓷柱式断路器', '国网湖南省电力公司长沙供电分公司某110kV变电站500断路器为西安西电高压开关有限责任公司1999年11月产品']","('需停电处理', 'A类修检', ['要求尽快停运检修或更换因此判断设备内部存在放电性缺陷', '要求尽快停运检修或更换。隙偏大', 'SF6气体分解产物检测作为一种SF6气体绝缘设备带电检测方法'])",153-湖南-SF6气体分解产物带电检测发现110kV断路器内部放电缺陷
开关设备,连杆,连杆故障,"['国网湖南电科院技术人员判断该断路器的不锈钢传动垂直连杆断裂', '不锈钢连杆在螺纹处断裂', '奥氏体不锈钢不具有磁性利用手持合金分析仪对断路器垂直连杆的材质成分进行分析']","('需停电处理', 'C类修检', ['固溶热处理未到位', '致使其存在较多具有铁磁性的铁素体组织。固溶处理的不充分', '其材质本身质量的优劣和老化直接关系到设备的受力可靠性和防腐的长期效果在设备的巡查和检修例试中要加强对该类部件的外观检查和金属检测', '及时发现运行设备上存在的问题。同时对检修用的备品备件进行入网把关', '保障检修的不锈钢材质质量'])",154-湖南-磁性试验 材质分析试验发现110kV断路器垂直连杆断裂
开关设备,断路器,断路器故障,"['共发现4台断路器存在同样问题', '某220kV变电站516断路器发生SF6低气压报警', '运行单位巡检时发现其B相拐臂盒靠近法兰盘处有裂纹（该断路器为LW29-126/T3150-31.5型']","('需停电处理', 'A类修检', ['国网湖南电科院技术人员对拐臂盒进行现场检测', '尺寸厚薄与设计一致、过渡平滑、合适的圆角处理都是必不可少的', '每一起事故的发生都要从中吸取深刻教训3.3对设备的金属材质检测由于以前工作开展较少', '一定程度上会影响力学性能。今后应加强材质方面的检测、把关'])",155-湖南-渗透探伤 切割宏观检查 材质分析220kV断路器拐臂盒裂纹
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",156-湖南-红外热像检测发现500kV隔离开关支撑绝缘子发热
开关设备,连杆,连杆故障,"['发现连杆材质不合格且结构设计不合理经渗透检测', '约占到连杆总长的72%横向裂纹数量多', '密集分布在连杆的中部表面', '见图18-3连杆处于拉应力服役工况', '连杆设计材料为0Cr18Ni9奥氏体不锈钢']","('需停电处理', 'B类修检', ['加强检验。3.2承力部件的结构设计尤为重要', '应尽量遵循平滑过渡和圆角处理原则'])",157-湖南-渗透探伤 成分分析 原因分析发现500kV隔离开关拐臂连杆开裂
开关设备,断路器,断路器故障,['2013年1月30日、霸州变电站324断路器在巡视过程中发现SF6压力低'],"('需停电处理', 'A类修检', [])",158-冀北-红外成像检漏发现35kV断路器SF6泄漏缺陷
开关设备,SF6气体,SF6气体故障,"['经检查发现B相顶部有SF6气体渗漏点（见图1', '图中云雾状物体为渗漏的SF6气体）每个部位观测时间为15min', '当第二次检查至B相上法兰时观测到了黑色烟状渗出的SF6气体']","('需停电处理', 'B类修检', ['采用螺栓紧固和双道密封垫注胶方式密封。推测原因为密封垫老化开裂造成了气体渗出', '1.SF6气体红外检漏方法对于位置较高的设备能够在不停电的状态下检测到泄漏点这项工作对使用人员技术水平要求较高', '才能准确定位漏点2.检测时需要对各个部位逐一检查', '防止遗漏。可同时采用多种测量方式提高检测准确度'])",159-冀北-SF6气体红外检漏发现110kV断路器气体泄漏故障
开关设备,密度继电器,密度继电器故障,['2013年12月21日投运检测人员用红外成像检漏仪发现220kV甘南康一线I母、220kV甘南康二线II母、220kV甘南材二线III母隔离开关气室SF6密度继电器三通座的开关阀处均出现漏气'],"('需停电处理', 'C类修检', ['检查分析', '红外成像检漏技术能够非常直观地对SF6气体泄漏源进行检测和定位。充SF6气体的电气设备验收时', '要加强红外成像检漏测试', '可以在验收阶段将漏气隐患提前消除'])",16-新疆-红外热成像检测发现220kVGIS密度继电器开关阀漏气缺陷
开关设备,操作机构,故障,[],"('需停电处理', 'B类修检', ['事实说明红外热成像检测技术是发现设备过热缺陷的最科学有效的手段', '变电站的电源进线进行针对性的检测'])",160-冀北-红外热成像检测发现110kV隔离开关刀闸触头接触不良
开关设备,接头,发热,['对该发热点进行了精确测温'],"('需停电处理', 'C类修检', ['在检测过程中发现。换用另外一台更精确的测试仪器', '明确判断发热部位是传动拉杆处。大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提出大修、小修技改方案', '提高检修工作效率和质量'])",161-冀北-红外热像检测发现500kV隔离开关过热缺陷
开关设备,触头,表面有发热痕迹,['对该发热点进行了精确测温'],"('不需停电处理', 'D类修检', ['大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提出大修、小修技改方案', '提高检修工作效率和质量'])",162-冀北-红外热像检测发现220kV隔离开关过热缺陷
开关设备,触头,表面有发热痕迹,['对该发热点进行了精确测温'],"('不需停电处理', 'D类修检', ['大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提出大修、小修技改方案', '提高检修工作效率和质量'])",163-冀北-红外热像检测发现220kV隔离开关过热缺陷
开关设备,触头,触头故障,['安南线2212-4刀闸A相动静触头连接处发热90度'],"('不需停电处理', 'D类修检', ['大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提出大修、小修技改方案', '提高检修工作效率和质量'])",164-冀北-红外热像检测发现220kV隔离开关过热缺陷
开关设备,触头,表面有发热痕迹,['对该发热点进行了精确测温'],"('不需停电处理', 'D类修检', ['大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提出大修、小修技改方案', '提高检修工作效率和质量'])",165-冀北-红外热像检测发现220kV隔离开关过热缺陷
开关设备,触头,表面有发热痕迹,['对该发热点进行了精确测温'],"('不需停电处理', 'D类修检', ['大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提出大修、小修技改方案', '提高检修工作效率和质量'])",166-冀北-红外热像检测发现220kV隔离开关过热缺陷
开关设备,触头,表面有发热痕迹,['对该发热点进行了精确测温'],"('不需停电处理', 'D类修检', ['经过检修人员检查发现', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提出大修、小修技改方案', '提高检修工作效率和质量'])",167-冀北-红外热像检测发现35kV隔离开关连接排过热缺陷
开关设备,螺栓,螺栓故障,['软连接与母排接触面采用螺栓连接'],"('不需停电处理', 'D类修检', ['大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])",168-冀北-红外热像检测发现35kV隔离开关过热缺陷
开关设备,触头,表面有发热痕迹,['对该发热点进行了精确测温'],"('不需停电处理', 'D类修检', ['经过检修人员检查发现', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提出大修、小修技改方案', '提高检修工作效率和质量'])",169-冀北-红外热像检测发现35kV隔离开关过热缺陷
开关设备,断路器,断路器故障,['检测人员用红外成像检漏仪检测发现110kV分段断路器罐体存在漏气现象'],"('需停电处理', 'A类修检', ['红外成像检漏技术对检测GIS、SF6断路器等充气设备泄漏具有较高的灵敏度', '能够在验收时有效发现设备存在的漏气缺陷'])",17-新疆-红外热成像检漏发现110kVGIS断路器罐体漏气缺陷
开关设备,触头,表面有发热痕迹,['对该发热点进行了精确测温'],"('不需停电处理', 'D类修检', ['大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提出大修、小修技改方案', '提高检修工作效率和质量'])",170-冀北-红外热像检测发现35kV隔离开关过热缺陷
开关设备,触头,表面有发热痕迹,['对该发热点进行了精确测温'],"('不需停电处理', 'D类修检', ['大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提出大修、小修技改方案', '提高检修工作效率和质量'])",171-冀北-红外热像检测发现35kV隔离开关过热缺陷
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",172-冀北-红外热像检测发现35kV隔离开关过热缺陷
开关设备,触头,表面有发热痕迹,['对该发热点进行了精确测温'],"('不需停电处理', 'D类修检', ['经过检修人员检查发现', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提出大修、小修技改方案', '提高检修工作效率和质量'])",173-冀北-红外热像检测发现35kV隔离开关过热缺陷
开关设备,断路器,故障,[],"('需停电处理', 'A类修检', ['大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提出大修、小修技改方案', '提高检修工作效率和质量'])",174-冀北-红外热像检测发现35kV隔离开关过热缺陷
开关设备,触指,触指故障,['冀北电力检修分公司唐山西变电站3号500kV主变压器及以下35kV系统于2008年投入运行1、检查322-2隔离开关动、静触指无烧伤痕迹检查322-2隔离开关A相触指弹簧'],"('需停电处理', 'B类修检', ['经过检修人员检查发现', '随即进行处理1)导线与隔离开关在运行中', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提出大修、小修技改方案', '提高检修工作效率和质量'])",175-冀北-红外热像检测发现35kV隔离开关过热缺陷
开关设备,nan,故障,"['对该发热点进行了精确测温', '选择成像的角度、色度', '拍下了清晰的图谱并将此情况上报运检部']","('需停电处理', 'B类修检', ['大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提出大修、小修技改方案', '提高检修工作效率和质量'])",176-冀北-红外热像检测发现66kV隔离开关过热缺陷
开关设备,触头,表面有发热痕迹,['对该发热点进行了精确测温'],"('不需停电处理', 'D类修检', ['大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提出大修、小修技改方案', '提高检修工作效率和质量'])",177-冀北-红外热像检测发现500kV隔离开关过热缺陷
开关设备,绝缘子,绝缘子故障,"['在对本次设备绝缘子带电探伤图谱分析后发现', '对应2211-5隔离开关A相支柱绝缘子的图谱在4000-4500波段测试信号存在明显尖峰', '发现该隔离开关A相上节支柱绝缘子上口存在内部损伤', '现场检查已换下的支柱绝缘子', '经简单处理即发现支柱绝缘子上口内水泥胶封已明显损坏']","('需停电处理', 'B类修检', ['带电探伤检测技术对检测绝缘子的内部细纹或者断裂有较强的敏感度', '能够有效的发现在运行过程中隐藏的缺陷带电探伤检测技术的应用大大降低了检测成本', '但对现场检测人员的责任心和数据分析人员的综合素质有较高要求', '针对每一个环节进行细致排查'])",178-冀北-瓷绝缘子超声波探伤发现220kV隔离开关绝缘子断裂
开关设备,绝缘子,绝缘子故障,"['冀北电科院对该支柱绝缘子进行了复测', '复测结果显示该绝缘子存在同样问题为确保设备安全运行', '2013年11月18日对存在问题的隔离开关支柱绝缘子进行了更换处理测试数据用专用软件打开为图谱文件有以上所列图谱显示图4、、、、的绝缘子测试图谱在2.5kHz-6kHz之间出现波峰', '未出现1000-2000赫兹或9000-10000赫兹谐振频率图5显示的A相瓷绝缘子图谱中出现了出现1000-2000及9000-10000赫兹谐振频率判定依据该绝缘子机械性能非常好测试图谱在2kHz以下出现明显波峰', '则被测瓷支柱绝缘子以下法兰附近有缺陷；下图为110kV底部有裂纹的绝缘子振动功率谱密度评定图例', '则被测瓷支柱绝缘子上法兰附近有缺陷下图为110kV上部法兰区域有缺陷的绝缘子振动功率谱密度评定图将图4至图9的测试频谱与典型图例进行比对', '可得出图5中A相瓷绝缘子的上、下法兰区域存在缺陷由缺陷图谱可知波峰出现在1.3kHz处和9.6kHz处', '被测瓷支柱绝缘子的下法兰和上法兰附近都有缺陷制胚过程中瓷件产生夹层夹渣', '这些夹层夹渣周围必存在微观裂纹1)支柱瓷绝缘子振动声学探伤测试有较强的敏感度', '能够有效的发现在瓷绝缘子隐藏的缺陷通过将异常图谱与典型图谱进行比对', '绝缘子上、下法兰与瓷质部分连接位置出现瓷瓶裂纹']","('需停电处理', 'B类修检', ['造成瓷件断裂1)由于检修维护不到位', '造成设备失修', '设备和金具间的松固定变成紧固定', '以及绝缘子是否老化等缺陷支柱绝缘子制造质量问题造成断裂。瓷绝缘子健康状况容易受生产条件、运行环境条件和人员操作维护情况影响', '今后还需加强瓷绝缘子的带电检测'])",179-冀北-瓷绝缘子超声波探伤发现110kV隔离开关瓷质绝缘子损伤
开关设备,断路器,压力开关各压力接点动作异常,['在对756开关间隔进行红外成像检测时'],"('需停电处理', 'A类修检', ['用肥皂泡法未检测出漏点', '未发现漏点。通过微处理器的分析', '安全方便红外成像检测技术对室对室外气体泄漏检测有较强的敏感度', '能够有效的发现在SF6装置设备在安装、运行、检修过程中隐藏的缺陷红外成像检测技术对人员的专业水平要求较高', '检测人员的综合素质必须高'])",18-江苏-红外成像检漏110kV断路器SF6泄漏缺陷
开关设备,nan,故障,"['随后的监测发现温度正常', '，']","('需停电处理', 'B类修检', ['检修人员对其进行处理', '迎峰度夏、保电等特殊期间对加强红外热像测温工作。检修时', '应加强检修质量', '防止由于检修不到位'])",180-冀北-红外热像测温发现10kV隔离开关过热缺陷
开关设备,nan,故障,"['，判断为电流致热性缺陷', '判断为电流致热性缺陷', '依据《状态检修试验规程》及《DL/T664-2008带电设备红外诊断应用规范》为依据', '，确认为电流致热型缺陷', '确认为电流致热型缺陷', '该图片为电气设备与金属部件的连接处过热热点温度为87.2℃', '未超危急缺陷的110℃', '但相对温差为98.4%', '超过危急缺陷的95%最高温升为69.2K', '未超温升极限的75K', '但已接近极限温升综合分析判断此缺陷为危急缺陷对隔离开关进行接触电阻试验', '试验结果为560μ?', '，远远大于出厂试验结果与厂家标准（130μ?）。对接线板进行拆除', '远远大于出厂试验结果与厂家标准', '发现静触头连接板表面有大约5cm2的一块不均匀油纸', '冀北电力有限公司检修分公司大同分部所维护的浑源500kV开闭站5021DR-2隔离开关', '，型号GW17A-550检查接线板间及静触头上的紧固螺栓', '并未发现有螺栓松动现象', '螺栓弹簧垫片压接良好检查引线接线板与静触头接线板外观', '']","('需停电处理', 'B类修检', ['接线板发热的主要原因为保护纸未清除即进行安装', '对动静触头使用酒精进行擦拭加强设备投运前的验收管理工作', '严格按照标准化作业指导书进行验收', '并适当的加装变焦镜头。通过多次处理发热缺陷', '建议停电检修前', '对检修设备进行精确红外测温', '合理安排检修内容'])",181-冀北-红外热像测温发现500kV隔离开关接线板发热缺陷
开关设备,接头,接头故障,"['并将此情况上报生产办公室对图谱的认真分析后发现5062-1刀闸C相线路套管出线接头发热', '判断热像特征是以线夹和接头为中心的热像']","('需停电处理', 'C类修检', ['发热原因为引线接头螺栓紧固不够', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])",182-冀北-红外热像检测发现500kV汗沽二线HGIS出线套管接头过热
开关设备,接头,接头故障,"['并将此情况上报生产办公室对图谱的认真分析后发现汗沽二线5062-1刀闸C相线路套管出线接头5062-1刀闸C相线路套管引线接头发热', '判断热像特征是以线夹和接头为中心的热像']","('需停电处理', 'C类修检', ['发热原因为引线接头螺栓紧固不够', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])",183-冀北-红外热像检测发现500kV汗沽二线HGIS出线套管接头过热缺陷
开关设备,nan,故障,"['2012年7月21日', '唐山供电公司高压试验专业""迎峰度夏带电检测小分队""会采用超高频检测方法对各变电站GIS设备进行例行带电检测', '在对扣庄110kVGIS变电站设备进行带电局放试验时', '发现145-4接地刀闸接口处存在异常信号', '怀疑存在局部放电现象', '且该GIS内部存在微粒性杂质缺陷的可能性很大', '，配合其他试验数据进行综合判断', '配合其他试验数据进行综合判断', '有条件时进行停电解体检查', '2012年9月13日', '经过解体检查发现该GIS内部存在粉尘颗粒图1超高频局部放电检测GIS设备放电信号位置信号分布于工频相位的一、三象限', '具有明显的180度对称云团', '，根据《DL/T644-2008带电设备红外诊断技术应用导则》', '根据《DL/T644-2008带电设备红外诊断技术应用导则》', '初步判断存在局部放电现象', '且该GIS内部存在微粒性杂质缺陷的可能性很大图2a实时幅值相位图谱图2b幅值大小相位图小组成员立即将这一情况上报唐山供电公司运维检修部', '，且可观测到的局放量有限', '且可观测到的局放量有限', '运维检修部专家组据此建议加强监测', '配合其他试验数据进行综合判断', '有条件时再进行停电解体检查']","('需停电处理', 'B类修检', ['也突出了带电检测手段在状态检修过程中的重要性', '有以下几点体。会。采用超高频检测方法对GIS设备进行带电检测', '可以对GIS设备局放情况进行了解和掌握；采用采用超高频检测方法对GIS设备进行带电检测过程中', '需要更专业的技能和更负责的态度；由于带电检测技术日新月异'])",184-冀北-GIS局放检测发现110kVGIS微粒放电
开关设备,母线,母线故障,"['在进行GIS超声局放带电检测例行试验时发现2202间隔相邻5母线气室超声信号明显偏大', '为悬浮放电后经对该母线解体检查发现母线一接头中梅花触头中有2件触片出现松动现象', '并有放电痕迹高寺台变电站220kV5母线超声局放试验检测到有效值大于2mV、峰值大于5mV、最大峰值为12.5mV的异常信号', '判断GIS内部有悬浮屏蔽放电缺陷检测发现2202相邻的220kV5号母线气室超声信号依然明显偏大', '且局放量有较大的增长趋势通过手动拍打2202相邻5号母线内的B相横向母线']","('需停电处理', 'A类修检', ['超声信号偏大的原因是由于安装不当造成的梅花触头稍有偏斜', '导体安装后两侧不对称平行安装', '试验人员对高寺台站2202间隔进行超声局放跟踪检测。设备生产厂家对有缺陷的梅花触头进行了更换处理', '同时对该母线内其他触头进行了检查'])",185-冀北-GIS局放检测发现220kVGIS气室局部放电缺陷
开关设备,气室,气室故障,"['对该站220kVGIS进行SF6气体泄漏红外成像测试时发现2245-5气室间隔A相、B相连接管接头处及密度继电器连接管接头处漏气白色尼龙垫为宁波中迪公司产品', '冀北电力有限公司承德供电公司高寺台220kV变电站2245-5气室为山东泰开高压开关有限公司2012年产品']","('需停电处理', 'B类修检', ['经对该连接管接头进行拆解检查', '存在产品质量问题SF6气体泄漏红外成像检测技术是有效发现SF6气体设备漏气的有效手段', '使检修更有针对性。设备生产厂家在选用配套组件时要加强质量的控制'])",186-冀北-SF6气体泄漏红外成像测试发现220kVGIS接头密封件缺陷
开关设备,避雷器,避雷器故障,"['Vf2/Vf>>1测量相邻带电间隔避雷器气室', '判断为该避雷器气室内部存在电位悬浮放电或者松动现象其余两相导电棒未发现异常现象随即对B相导电棒、梅花触头及屏蔽罩表面进行清洁处理后']","('需停电处理', 'A类修检', ['重点检查泄漏电流、进行带电测试、检查是否有异常音响。超声局放检测对于发现GIS内部隐患灵敏度较高'])",187-冀北-GIS局放检测发现110kV GIS内部放电
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",188-天津-红外热成像检测发现110kV隔离开关出线座发热
开关设备,断路器,故障,[],"('需停电处理', 'A类修检', ['防止残留气体对检测产生干扰然后对设备外壳进行仔细检查', '观察液泡的扩大的部位来准确判断泄漏的位置不同的泄漏原因需采取不同的处理方法1.多种GIS设备带电气体泄漏测试的方法综合运用能够有效的判断故障部位和原因', '针对不同的漏气特点采用不同的处理方法', '能够缩短停电检修时间。2.由于气体的扩散现象和气体泄漏的不连续性'])",189-冀北-SF6气体红外检漏发现110kVGIS开关仓漏气
开关设备,连杆,连杆故障,"['温州电业局送2个连杆构件至我院进行断裂原因分析根据定量光谱分析结果', '未断连杆螺杆、螺母基本符合0Cr18Ni9材料的要求断裂连杆C、Cr、Mn、Ni元素含量与0Cr18Ni9不符', '实际检测断裂连杆元素含量C％为0.120-0149', '应为1Cr14Mn14Ni用金相方法分析断裂连杆和未断裂连杆的组织', '发现断裂连杆为马氏体组织', '而未断裂连杆为奥氏体组织', '运行人员发现温州电业局瓯海变海场4357线正母闸刀A、B相间操作连杆断裂', '连杆材料为0Cr18Ni9', '据了解该连杆机构比其它线路操作频繁', '连杆机构现场连接结构见图1']","('需停电处理', 'C类修检', ['3.4该检测项目如关口前移至基建阶段的技术监督时进行'])",19-浙江-光谱分析技术发现隔离开关操作连杆轴销材质不合格
开关设备,母线,母线故障,['国网上海市区供电公司水城站110kV古城1160母线闸刀为阳泉市电器厂生产的GW5-110型敞开式闸刀'],"('需停电处理', 'A类修检', ['电气设备的紫外电晕检测是一项有效、安全而经济的监测手段。所以对于高电压等级设备上的金属连接部分、绝缘件', '在进行常规红外、超声波等检测的同时', '进行紫外检测', '对常规检测手段来说是一种有力的对比和支撑', '并能及早发现常规检测手段未能发现的隐患'])",190-上海-紫外成像检测发现110kV水城站110kV闸刀刀头电晕放电
开关设备,气室,SF6成分异常,"['对三次SF6微水测试的比较分析', '6个GIS间隔的32个气室均安装了SF6气室状态监测', '发现在线监测后台显示110千伏备1GIS间隔电缆终端气室气体微水异常']","('需停电处理', 'B类修检', ['也表明变电设备在安装在线监测时'])",191-上海-SF6微水检测发现110kV华铁站GIS SF6水分超标
开关设备,SF6气体,SF6气体故障,"['判断可能存在SF6气体泄漏缺陷SF6气体红外检漏成像技术基于红外吸收光谱的原理', '容易分辨微小温差的SF6气体流', '可在远距离实时准确检测到SF6气体泄漏点本次GIS设备检漏采用FLIR公司SF6红外气体成像仪（GasFindIRLW', '可清楚地发现被检测设备的SF6气体渗漏位置2013年11月19日', 'SF6气体红外成像法检测', '对定皇1189""及""皇嘉1P010""GIS设备用SF6气体红外成像法检测']","('需停电处理', 'B类修检', ['能准确方便的检测出气体泄漏点', '有利于泄漏隐患的及时发现和消除进行SF6气体红外成像检测过程中', '便于分析引起泄漏的原因。应提高GIS组合电器安装质量'])",192-上海-SF6红外成像法检测发现110kV皇庆站GIS设备SF6泄漏
开关设备,触头,表面有发热痕迹,"['在使用测温分析软件对合行7636线路闸刀发热图片进行分析', '停电检修解体发现接线座与滚动触头接触内壁、滚动触头、触头弹簧放电锈蚀严重', '8根触头弹簧有6根已溶化滚动触头烧伤严重']","('不需停电处理', 'D类修检', ['检测技术使用红外检测技术准确判断设备内部接触不良的电流型致热缺陷通过案例可以看出', '红外测温在针对一次设备接触不良这类电流型缺陷的检测中能够准确判断热点部位', '为故障原因判断提供有力的依据针对GW4此类老旧隔离开关要加强红外测温工作', '同时提高检修质量每次检修必须打开防雨罩检查滚动触头、触头弹簧及接线座内壁接触面是否有锈蚀、氧化放电现象有调换并测试接触电阻合格', '对闸刀调试应符合要求。建议加快此类闸刀调换改造'])",193-上海-红外热像检测发现35kV高行站35kV隔离开关异常发热
开关设备,瓷瓶,瓷瓶故障,"['支柱瓷瓶与拉杆绝缘子都存在发热现象其红外热图和可见光图分别如图1和图2所示红外热像检测的相关参数、分析结果如表1、表2所示利用红外成像技术', '可以清楚看到三相支柱瓷瓶、拉杆绝缘子温度比正常点高3℃左右2013年']","('需停电处理', 'C类修检', ['应该加强对全区处于污染严重地区的变电站进行红外测温等状态检测工作通过增加巡检频率', '加大检测力度', '建立科学的跟踪检测机制', '可以采取更换大爬距绝缘子、喷涂RTV等措施', '加强各类绝缘子防污能力', '可以有效防止类似缺陷的发生各类带电检测作业应结合先进、可靠的测试仪器与《带电设备红外诊断应用规范》等科学的技术规范', '能准确发现设备早期缺陷、定位缺陷位置以及反映缺陷程度等随着状态检测工作的深入开展', '提高了检修工作的效率和针对性', '有效避免缺陷向中后期发展而导致设备的损坏。今后状态检修工作将以红外测温、地点波局放等为主', '争取引入更加先进、丰富、高效的带电检测手段', '将公司输变电状态检修工作逐步完善'])",194-上海-红外热像检测发现110kV干校站35kV刀闸支持瓷瓶发热
开关设备,断路器,断路器故障,"['确定放电信号来自3号主变110kVC相的断路器室内', '经对该设备解体维护发现该断路器绝缘拉杆内壁有明显放电痕迹', '放电具有连续性和重复性对该断路器气室继续用声电联合定位', '且超高频脉冲与超声脉冲一一对应因此可确定3号主变110kVC相的断路器室内确实存在局部放电源图1-5为实验室模拟绝缘GIS绝缘缺陷的图谱库中绝缘内部气隙放电产生的超高频信号图', '对3号主变110kV断路器气室进行气体成分分析为确定其他断路器正常运行SF6气体成分构成情况', '技术人员还对其他间隔断路器的气体成分进行分析', 'C相断路器气室内的H2S气体含量明显大于A、B两相', '放电源位于3号主变110KV断路器C相气室内这与前面局放检测分析的结果是一致的发现绝缘拉杆壁内存在明显的放电通道该放电通道的起始端呈弧形', '处于绝缘击穿的边缘图1-6断路器拉杆组装照片图1-7绝缘拉杆轴向剖开内部放电通道技术参数', '发现在3号主变110kVC相的断路器室附近存在一个局放源']","('需停电处理', 'A类修检', ['超高频法在GIS设备局部放电检测方面检测效果较好', '能初步确定信号的放电类型和放电位置超声波作为一种局放检测有效手段', '联合超高频法检测能进一步确定GIS设备局部放电存在的真实性与定位的准确性；。六氟化硫气体分析方法通过对可疑气室的检测', '进一步印证超高频、超声波检测结果'])",195-上海-超高频 超声波与SF6成分分析法联合检测发现220千伏华山站GIS局放缺陷
开关设备,电压互感器,电压互感器故障,"['解体后发现电压互感器内部元件过热灼烧情况较为严重', '该电压互感器本体接线端子空间偏小', '该电压互感器内部过热灼烧情况较为严重']","('需停电处理', 'A类修检', ['从而避免了此类问题的产生六氟化硫气体分析方法是检测、诊断GIS内部放电缺陷比较有效的方法', '但其检测灵敏性受气室吸附剂吸收能力、气室容积大小等因素影响限制；。在市区或局放背景复杂的场所中', '超声波、超高频难以对小幅度局放信号检测工作实现有效检测', '需要对此类环境下如何提高局放检测有效性进行进一步研究'])",196-上海-SF6成分分析法检测发现220kV华山站35kV母线压变缺陷
开关设备,母线,母线故障,"['检测到明显超高频信号经定位分析发现信号来自35KV二段母线柜附近', '超声检测信号也表明放电信号来自该母线柜内采用超高频传感器对龙泉变电站35kV关柜进行局放检测', '在35KV二段桥母线及其周围检测到明显的局部放电信号', '发现信号来自母线引线柜内', '判断放电缺陷可能位于母线引线柜内的套管部件技术参数', '发现35KV二段母线C相柜间套管内部放电', '其原因是由于安装时35KV母线柜间套管中高压导体与套管均压罩之间的连接片安装不到位', '导致悬浮放电把超高频传感器分别放置在35KV二段母线引线柜附近和母线柜附近2012年3月28日对35KV二段母线引线柜停电解体', '发现35KV二段母线引线柜内C相套管放电']","('需停电处理', 'A类修检', ['放电原因是安装时35KV母线与外壳之间的连接片安装不到位', '超高频、超声波局部放电检测法是检测、诊断开关柜内部放电缺陷比较有效的方法；。开展超声波、超高频联合局放检测工作对于确定放电类型和放电位置比较有效', '为提高检修效率提供了有力支持'])",197-上海-超高频、超声波法联合检测发现220kV龙泉站开关柜局部放电缺陷
开关设备,气室,气室故障,"['检测人员使用FLIRGasFindIR型SF6红外成像检漏仪对南新5195线50531C相闸刀气室各部位进行检测', '因此需对该气室进行返厂修复工厂内进行气密测试', '发现该闸刀气室存在严重漏气情况采用肥皂泡法对漏气法兰面进行测试时', '闸刀气室金属法兰面上存在凸起金属边沿金属法兰与绝缘盆子安装打紧力矩后', '导致该闸刀气室密封面多点漏气此外']","('需停电处理', 'B类修检', [])",198-山西-SF6红外成像法检测发现500kV新余站GIS设备SF6泄漏
开关设备,接地连接,接地排、接地线连接松动,"['超声波、超高频局部放电检测发现330kVHGIS刀闸异常缺陷在现场对HGIS异响部位进行连续监测', '检查发现异响原因为33122A相刀闸与CT外壳连接的两处接地连接体的下端铜铝过渡片均安装错误', '图7接地连接体的铜铝过渡片安装位置放大图']","('不需停电处理', 'D类修检', ['外壳接地连接体的铜铝过渡片的现场安装不当是引起异响的原因', '经处理该相刀闸的异响现象消失。引起此次缺陷的原因是外壳接地连接体的铜铝过渡片的现场安装不当', '在设备交接验收中未发现', '需加强现场设备验收的技术监督工作'])",199-山西-超声波、超高频局部放电检测发现330kVHGIS刀闸异常缺陷
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",20-浙江-超高频超声波局部放电检测、X光透视发现白沙变1＃主变110kV母线隔离闸刀气室母线紧固螺栓松动
开关设备,断路器,断路器故障,"['SF6分解物测试发现110kV断路器内部局部放电2011年3月20日SF6断路器分解物普查中', '分析内部存在局部放电同时对断路器解体发现,活塞杆、销、拉杆连接处的配合尺寸超差', '轴销与孔之间存在悬浮电位2011年3月20日SF6断路器分解物普查中', '认为断路器状态不正常正常运行的断路器未进行大的故障电流开断时', '断路器在分合时会产生高温电弧', 'SF6气体和固体绝缘材料的分解产物很少按照《SF6高压断路器状态量评价标准》', 'SF6高压断路器状态量评价标准内部局部放电', '必须尽快安排A或B类检修3月24日对该断路器进行了解体']","('需停电处理', 'A类修检', ['2005年6月国网公司颁发的""十八项电网重大反事故措施""提出必要时开展SO2、H2S等分解产物含量的检测；《国网公司状态检修试验规程》将SF6气体分解物测试列为诊断项目；国网公司《电力设备带电检测仪器配置原则》将SF6气体分解物测试仪列为地市公司必配仪器；《高压电气设备绝缘技术监督规程》、《用于电气设备的六氟化硫气体质量监督与运行管理导则》、《六氟化硫气体设备中气体的检测和处理导则和再利用的规范》等标准均规定了SF6气体分解物的含量上限', '弹片另一端用螺钉固定在活塞杆和拉杆上', '消除悬浮电位在进行停电检测同时', '科学制订和落实设备带电检测计划', '加强运行设备状态检测分析', '充分利用状态检修辅助决策系统', '是防止状态检修决策失误导致设备障碍甚至事故的发生的重要措施。开展状态检修', '要尽量采用先进的检测手段'])",200-山西-SF6分解物测试发现110kV断路器内部局部放电
开关设备,接头,接头故障,"['其热像特征为以接头为中心的热像', '故障特征为接头接触不良']","('需停电处理', 'C类修检', ['对消缺处理提供正确的参考依据'])",201-山西-红外检测发现110kV母联开关母刀闸刀口发热
开关设备,螺栓,螺栓故障,['可明显看出各螺栓孔处均存在比较严重的开裂现象'],"('需停电处理', 'C类修检', ['在更换塑料吸附剂罩的过程中', '工作人员发现更换下来的塑料材质吸附剂罩各螺栓孔处均存在不同程度裂纹性缺陷', '存在断裂脱落的隐患应用X射线数字成像检测技术', '有效检测出GIS设备中的塑料材质吸附剂罩', '在其发生断裂脱落前进行了更换', 'X射线数字成像检测技术可准确区分金属吸附剂罩与塑料吸附剂罩但由于GIS设备采用金属封闭、SF6气体绝缘结构', '一直以来对GIS设备的状态检修缺乏有效的手段', '很难通过常规检测手段进行故障定位和准确判定故障原因同时', '给检修工作带来很大的困难大量事实证明X射线数字成像检测技术可应用于GIS设备内部故障缺陷的诊断', '是对GIS设备常规检测方法的有力补充。通过内部结构的可视化诊断技术', '可对GIS设备中断路器、隔离开关、母线连接部位等故障高发部位进行成像检测', '实现常规检测方法所无法达到的效果'])",21-青海-X射线成像检测发现GIS设备塑料吸附剂罩断裂隐患(电科院)
开关设备,母线,母线故障,"['找出GIS设备母线筒支架焊缝存在涂漆层开裂处或漆层脱落位置', '用超声波检测确定裂纹裂入母线筒体的深度', '在该变电站110kVGIS设备母线筒体支架焊缝位置共发现12处焊缝裂纹性缺陷,裂纹表面最大长度65mm', '其余裂纹沿母线筒体最大深度为2.7mm']","('需停电处理', 'A类修检', ['应用渗透检测、超声波检测等无损检测技术可有效发现GIS筒体是否存在影响安全运行的缺陷'])",22-青海-渗透、超声波检测发现GIS设备母线筒体支架焊缝裂纹缺陷
开关设备,气室,气室故障,"['发现#61母线第三气室(从最东侧开始计数)和第五气室外部振动和异音较其它气室偏大（此次测试仅针对#61、#62母线', '其它正常气室未进行检测）经过SF6气体成分检测,发现该换流站交流滤波器场363kVGIS设备#61、#62母线间隔气室内部SF6气体中SO2、H2S及SF6气体纯度符合标准要求测点布置如图1、所示', '检测位置见图3该GIS设备母线结构上无明显异常情况测点14气室外壳振动', '其余气室外壳无振动测点8气室外壳振动', '其余气室外壳无振动测点8气室外壳振动', '其余气室外壳无振动测点14气室外壳振动', '其它气室外壳无振动1.测点8、测点14超声波局放检测数据随气室外壳振动情况变化而变化', '且外壳振动与设备运行工况无关在该测点所在气室外壳无振动的情况下', '检测数据较其它气室无明显差异在该测点所在气室外壳振动的情况下', '且测试过程中对气室外壳用橡皮锤进行敲打', '且与气室外壳振动幅值有联系']","('需停电处理', 'B类修检', ['经过综合分析发现该振动的产生为GIS内部紧固件松动所致', '在运行工况下引起振动和异音。该振动的产生为GIS内部紧固件松动所致', '但安装工艺要求也很高', '在缺陷检测时', '通过对多种检测结果的综合分析', '能够更准确的判断出缺陷状况在检测结果的准确性除依赖检测设备以外', '检测人员的技术水平也具有很大的影响', '因尽可能加强检测人员的技术水平'])",23-青海-变电站交流滤波器场363kV_GIS母线振动异音
开关设备,气室,气室故障,"['随后工作人员用SF6泄漏点和红外线测温一体热成像仪对822气室间隔法兰周围进行了检测', '确认#2主变高压侧822隔离开关气室法兰连接处螺丝孔上端处气体泄漏图为SF6泄漏点和红外线测温一体热成像仪检测图图为漏气点位置示意图昼夜温差大', '更加直观的判断出气室漏气的位置及气体扩散的趋势', '2013年11月27日海北供电公司调控中心监控人员监测到#2主变高压侧气室压力降低告警信息', '运行人员现场检查发现#2主变高压侧822隔离开关气室压力降低', '气室压力表计显示压力为0.3Mpa']","('需停电处理', 'B类修检', ['裂纹形成原因应为螺栓紧固后绝缘法兰受力不均按照装配工艺规范', '该接地拐臂盒螺栓在装配紧固时未按这一原则进行', '该接地拐臂盒螺栓在装配紧固时可能未按这一原则进行', '质硬其圆环式的结构在力学方面受到不对称的外力时也易""掰裂""2.SF6泄漏点带电检测成像仪', '便于工作人员及时判断、处理', '防止故障扩大。3.SF6泄漏点带电检测成像仪使用简便', '对运行中的GIS、充气开关柜等充气设备进行有效的检测'])",24-青海-SF6泄漏检测仪检测GIS隔离开关气室漏气
开关设备,SF6气体,SF6气体故障,"['SF6气体红外检漏成像技术基于红外吸收光谱的原理', '可清楚地发现被检测设备的SF6气体泄漏位置现场检测时', '75121隔离开关气室漏气位置如图1所示从图2可清晰地看见SF6气体泄漏位置为气室顶部法兰处', '由此可推断出该气室泄漏原因为密封不严所致SF6气体红外检漏成像技术可清晰检测出气体泄漏现象', '检修人员于次日携带SF6气体红外检漏仪对其进行了检漏工作', '发现75121隔离开关顶部法兰处存在SF6气体泄漏现象']","('需停电处理', 'B类修检', [])",25-青海-SF6气体红外成像法检测发现750kV_GIS漏气
开关设备,气室,气室故障,"['电科院设备状态评价中心组织相关技术人员对该气室进行了超声波、超高频局部放电检测、SF6气体组分测试及X射线成像检测等相关试验、分析判断出该750kV变电站750kVGIS设备月海II线75521隔离开关C相气室内部中心导体或均压罩或触头处存在机械振动2014年2月20日、21日', '国网青海电科院人员先后两次对异音气室及其邻近的气室进行了超声波局部放电检测', '初步判断异音来自75521隔离开关C相气室上部从测点1、4的连续图谱可以看出', '及检测过程中对气室外壳用橡皮锤进行敲打', '初步判断75521隔离开关C相气室内部可能存在机械振动2014年2月21日', '再次对该气室进行了复测', '无明显变化利用DMS超高频局部放电检测对75521隔离开关C相气室相关盆式绝缘子进行了检测', '电科院对该气室开展了SF6组份分析及X射线数字成像检测从表3可以看出', '超声波法测试幅值较其他气室偏大', '可以排除气室内部存在高能局部放电缺陷的可能从超声波检测法的飞行图谱可以看出', '且在测试过程中对该气室外壳用橡皮锤进行敲打', '可以初步判断75521隔离开关C相气室内部存在由机械振动从超声局部放电检测表2数据可以看出测点1、4超声波法检测数据有效值、峰值基本一致', '可以初步判断缺陷可能在75521隔离开关C相气室内部对应的中心导体或屏蔽罩或触头处综合以上分析结果', '可以判断该750kV变电站750kVGIS设备月海II线75521隔离开关C相气室内部中心导体或均压罩或触头处存在机械振动从处理前后的检测数据可以看出', '青海省电力公司某750kV变电站运行人员在巡视过程中发现750kVGIS设备月海II线75521隔离开关C相气室内部存在异音']","('需停电处理', 'B类修检', ['但安装工艺要求也很高', '在缺陷检测时', '通过对多种检测结果的综合分析', '能够更准确的判断出缺陷状况在检测结果的准确性除依赖检测设备以外', '检测人员的技术水平也具有很大的影响', '因尽可能加强检测人员的技术水平', '提高其业务素质在发现GIS存在潜在缺陷并经过各种检测手段确认后', '应经快开箱处理'])",26-青海-多种检测方法分析某750kV变电站GIS隔离开关C相气室内部异音
开关设备,nan,故障,"['，国网重庆检修分公司对GM11气室开展带电检测', '国网重庆检修分公司对GM11气室开展带电检测', '未发现有典型的局放信号', '但超声波周期峰值较正常气室明显增大2014年3月3日', '国网重庆电科院技术人员利用AIA2超声波局放检测仪和DMS特高频局放检测仪对GM11气室进行复查', 'AIA2超声波检测发现周期峰值较正常气室明显增大', '而特高频局放检测未发现问题', '与检修公司检测结果一致如下图所示', '为正常气室连续模式图', '周期有效值为0.3mV', '周期峰值接近1.5mV', '为疑似故障气室GM11连续模式图', '周期有效值为2.4mV,周期峰值接近9mV', '较正常气室有明显增长50Hz、100Hz相关性有所增加', '但不明显图4中飞行模式图中未出现典型的""三角驼峰""形状', '可以排除自由金属微粒缺陷', '中的相位模式图中未呈现一定的相位相关性', '可以排除悬浮放电、毛刺以及绝缘子沿面放电等缺陷利用特高频探头在疑似故障气室盆式绝缘子处检测到的PRPS图谱', '所示图谱中基本上未检测到任何信号考虑到GIS设备机械振动频率较低', '一般在10kHz左右', '且振动产生的噪音较大', '符合现场巡查及试验检测结果', '由此初步判定故障原因为GIS内部器件松动引起振动加剧', '没有发现烧损或放电痕迹', '但发现GM11气室B相主母线接头屏蔽罩松动', '开罐后的内部图如图7、8所示对故障气室处理后', '进行耐压及超声波局放试验', '局放检测连续模式图谱较处理前周期有效值和峰值明显降低', '，所示', '，2014年3月2日', '，国网重庆检修分公司运检人员对220kV龙桥变电站进行GIS巡检时', '国网重庆检修分公司运检人员对220kV龙桥变电站进行GIS巡检时', '发现220kV#1母线GM11气室处信号较其他气室有明显偏大现象', '']","('需停电处理', 'B类修检', ['根据带电检测以及开罐处理结果分析', '导致屏蔽罩紧固不到位'])",27-重庆-超声波、超高频局放联合检测GIS内部器件松动
开关设备,nan,故障,"['2013年7月23日', '根据规程要求对新投的110kV秀湖变电站GIS进行SF6气体湿度、纯度及分解物测试', '发现#19180接地刀闸和#19280接地刀闸气室SF6气体湿度测试结果超标考虑到试验时天气因素（温', 'GIS设备生产厂家为北京北开股份有限公司', '并由重庆送变电电力工程公司负责安装完成2013年8月21日对#19180接地刀闸气室解体检查', '发现该气室干燥剂未安装', '']","('需停电处理', 'B类修检', ['从以上检查试验结果判断', '初步分析的原因是安装时抽真空不彻底或时间不够和未放置干燥剂', '基建部应加强对安装单位安装过程的监督', '严格按照GIS施工工艺进行安装；。物资部需加强对供货商设备的监督管理；'])",28-重庆-SF6湿度测试检测发现110kVGIS#19180、#19280接地刀闸气室水分超标缺陷
开关设备,气室,气室故障,"['测试表明该气室存在局部放电9月26日下午下午6点钟', '在1122隔离刀闸气室的盆式绝缘子左侧底部检测到信号最大点在该点测试的信号峰值已达到1500mV并且在盆式绝缘子右侧点检测到幅值较小但相似的信号', '发现呈典型自由金属颗粒放电图谱特征112间隔盆式绝缘子右侧母线气室底部超声波局放测试结果图2112间隔盆式绝缘子右侧母线气室底部超声波局放测试结果放电有效值和峰值较大', '且峰值不稳定脉冲模式图谱呈典型自由金属颗粒放电图谱特征此处信号为1122隔离开关气室传递衰减信号112间隔1122气室中部超声波局放测试结果该处信号为1122气室底部传递衰减信号1122隔离开关气室的超声波局放检测信号连续模式的有效值和峰值较大', '且信号峰值不稳定脉冲模式图谱呈典型自由金属颗粒放电特征通过对1122隔离开关气室多处进行检测', '112间隔1122气室底部幅值最大为了较准确分析局放异常的GIS气室可能存在内部缺陷', '我们对1122气室进行了SF6气体组分分析结果表明', '#1122及#1121气室的气体组分正常', '说明气室内部存在局部放电的放电能量较小', '电气试验班试验人员对#1122刀闸气室及相邻#163开关气室和#1631刀闸气室进行了超高频局部放电对比测试2013年9月29日对该气室故障三工位开关进行现场拆解检查']","('需停电处理', 'B类修检', ['可以采用超声波局部放电、高频局部放电和SF6气体组份分析技术进行较为有效的检测。综合运用三种方法就能对内部放电缺陷的性质、严重程度和部位进行有效的判断', '可以采用超声检测法进行大面积的普查'])",29-重庆-超声波局放检测方法排查GIS内部故障缺陷
开关设备,气室,气室故障,"['发现220kVⅠ母A相第二节气室气体发生了异常变化；初步判定故障点为220kVGISⅠ母A相第二节气室为了准确分析异常的GIS气室可能存在内部缺陷', '我们对这几个气室进行了SF6气体组分分析', '可以看出在220kVI母2气室测试结果中严重异常', '较其他正常气室严重偏高', '初步判定该气室存在过放电故障', '打开故障气室波纹管左侧母线筒', '发现临近波纹管A相支柱绝缘子炸裂；经拆除故障气室波纹管左侧母线筒后', '对临近管壁有明显放电痕迹2011年6月15日组织对该气室解体检查', '发现临近波纹管A相支柱绝缘子炸裂；拆除故障气室波纹管左侧母线筒后']","('需停电处理', 'B类修检', ['通过检测这些特征气体可以判断设备内部存在潜伏性故障', '可以采用SF6气体组份分析技术进行较为有效的检测。综合该种方法就能对内部放电缺陷的性质、严重程度和部位进行有效的判断', '可以采用SF6气体组份分析技术进行定期检测和综合判断'])",30-重庆-运用SF6气体组份检测技术诊断220千伏云阳变电站1#母线故障
开关设备,气室,气室故障,"['随后1个月时间内又多次出现该气室压力报警压力', '户外温度明显下降后我们采用最先进的红外线检漏仪对该气室进行计量', '220kV渡东变＃2主变220kV副母闸刀及开关母线侧接地闸刀气室系平顶山高压开关厂生产的ZF11-252kV系列SF6封闭式组合电器组件之一', '2012年10月8日渡东操作站上报＃2主变220kV流变气室低气压报警（额定压力0.5Mpa']","('需停电处理', 'B类修检', ['通过对观察窗有机玻璃检查', '从经验上判断有机玻璃开裂主要有以下原因引起安装工艺不到位', '观察窗外压圈四周6只M8×30不锈钢螺栓未按要求均匀紧固', '有机玻璃体与压痕接触后产生应力；观察窗安装时位置未居中', '长期受力后引起开裂。注意不同材质间衔接部位检测', '室外检测风速不宜过大', '最好是微风；室外检测会受到环境条件影响；室内检测要有空气流动', '检测时打开抽风机；特别适宜夜间检测（环境影响减少', '方便查找微量气体泄漏的位置'])",31-浙江-SF6红外成像检漏发现GIS气体泄漏
开关设备,气室,气室故障,"['加上该气室由线路闸刀及线路流变同一布置', '说明该气室存在重大气体泄漏点', '工区随即动用最先进的SF6泄漏红外线检测成像设备对该气室进行检漏检漏仪显示屏发现大量烟雾状气体从气室顶部积雪中冒出', '正式启动检修方案开工前为防止气室已经受潮', '先对该气室进行微水测试', '疑似与绝缘子裂痕接触后形成经3天观察目前该气室SF6压力保持不变', '2012年9月份安装投产检漏仪显示屏发现大量烟雾状气体从气室顶部积雪中冒出']","('需停电处理', 'B类修检', ['主要解体工作有地刀机构与隔离开关脱离、拆除接地引流排、清扫设备表面、清除原涂玻璃胶、拆除相关紧固螺。栓1安装工艺不到位', '观察窗外压圈四周6只M10×40涂锌螺栓未按要求均匀紧固', '该户外接地端引出绝缘子朝天方向安装又无防雨措施', '用SF6泄漏红外线检测成像设备对该气室进行检。漏1加强对该部位安装质量监督力度', '加装防雨罩', '防止雨雪直接接触或阳光直射；2加强对该类结构接地端引出绝缘子日常巡视力度', '尤其SF6泄漏红外线检测成像', '列入D级检修重点检查内容；3建议厂方在设计制造设备或变电所设备安装时'])",32-浙江-SF6红外成像检漏发现西子变110kVGIS气室泄露
开关设备,气室,气室故障,"['图1由乾4R26617线路接地闸刀操作部件渗漏位置5月3日运维人员报63LG3-11气室压力下降至0.57Mpa', '变电检修中心人员于5月8日对该气室进行了带电补气至压力0.61Mpa；5月29日运维人员再次报该气室压力下降至0.57Mpa', '明显该气室SF6压力泄漏加快', '变电检修中心人员于5月30日对该气室进行了带电补气至压力0.61Mpa', '并立即申请对该气室进行停电处理', '63LG3-11气室压力跟踪情况见图3本次处理工作至6月6日完成', '投运后对该气室压力进行2周跟踪观察', '6月7日至6月16日气室压力见图3', '对220kV由乾4R26间隔63LG3-11气室相关GIS设备进行不停电SF6红外带电检漏时发现存在漏气现象']","('需停电处理', 'B类修检', ['6月3日开始停电处理工作', '首先把操作头的四周防水胶清除', '查找泄漏原因', '检查中仅发现密封垫圈有稍微的不平整现象', '我公司在王店变、句章变等多所变电站的检测中发现SF6开关、GIS设备气体泄漏情况', '精确定位泄漏部位可提高检修处理目的性'])",33-浙江-SF6红外检漏发现220kV GIS设备气室漏气
开关设备,断路器,压力开关各压力接点动作异常,['2#主变220kV开关C相与流变罐体焊接处漏气图片对比'],"('需停电处理', 'A类修检', ['对于SF6压力低告警的GIS要加强SF6气体泄漏检测；。检测时要加强检测人员的SF6气体防护工作；。检测人员要有足够的耐心'])",34-浙江-SF6红外检漏发现瑞光变2#主变220kV开关SF6泄漏
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",35-浙江-SF6气体红外检漏发现220kV洋湾变110kV母分开关SF6气体泄漏
开关设备,密度继电器,SF6气室内局部放电,"['现场检测图谱及泄漏点位置如下图1所示检测时要选择晴好无风天气；', '经过红外检漏发现SF6密度继电器处有泄漏产生']","('需停电处理', 'C类修检', ['对于运行年限已久的北京ABBLTB245型断路器特别对密度继电器处要加强SF6气体泄漏检测', '并根据运行年限制定密度继电器更换计划；。检测人员要有足够的耐心'])",36-浙江-SF6气体红外检漏发现洋湾变塘湾4333开关SF6泄漏
