分类,状态量,状态描述,诊断分析,检修决策,报告名称
开关设备,气室,气室故障,"['根据要求我们对110kV桥开关＃2闸刀气室、110kVⅡ段母线压变过渡气室微水数据进行了复测数据从复测数据看虽在合格范围之内但升幅较快', '绍兴供电公司所辖丁家变110kV桥开关＃2闸刀及110kVⅡ段母线压变过渡气室系山东泰开高压开关有限公司生产的ZF10-126G系列SF6封闭式组合电器组件之一']","('需停电处理', 'B类修检', ['主要原因安装当时受工期、工艺等因数影响真空脱气不彻底', '需继续加强对该气室的微水跟踪', '3.1实践证明六氟化硫充气设备微水带电检测是及时发现设备内部隐患行之有效的方法', '是开展设备状态检修主要检测手段和理论依据', '对督促提高检修质量同样发挥着积极作用3.2加强过程管理', '在仓储、运输及出厂验收质量上下功夫', '杜绝以后类似情况的再次发生；。3.4根据设备带电检测周期', '认真开展设备带电检测工作', '确保设备在检修周期内安全、健康运行'])",37-浙江-SF6微水检测发现110kV丁家变GIS微水超标
开关设备,nan,故障,"['触头镀银层厚度不合格后用金相法对X射线荧光镀层测量的结果进行了复验', '结果证明X射线荧光法检测结果准确无误在不合格产品中抽取了湖南长高高压开关集团股份公司生产的GW7C-2520W型隔离开关静触头制成金相样观测其镀银层并在显微镜下测量厚度3.2由于闸刀触头镀银成本高', '如不对闸刀触头镀银层进行监督', '生产厂家对闸刀触头镀银层厚度要求远小于标准要求的20μm', '甚至为了降低成本有厂家采用便宜的锡代替贵重的银浙江公司自2010年将此项目纳入基建阶段监督的必检项目', '共发现镀银层不合格闸刀418把', '用锡代替银闸刀107把3.2．X射线荧光法检测闸刀触头镀银层厚度是一种无损的检测方法', '经检测合格的触头仍然可以返回基建现场安装使用3.3X射线荧光法检测闸刀触头时需到现场拆卸触头', '，分别抽取了湖南长高、江苏如高、宁波阿鲁亚、温州昌泰等四个厂家的产品', '分别抽取了湖南长高、江苏如高、宁波阿鲁亚、温州昌泰等四个厂家的产品', '采用X射线荧光法方法进行检测', '发现湖南长高高压开关集团股份公司GW7C-2520W型、温州昌泰电气有限公司GW4-405D型等触头镀银层厚度均未达到DL/T486-2010《高压交流隔离开关和接地开关》第5.107.5规定的""导电杆和触头的镀银层厚度应≥20μm""要求']","('需停电处理', 'B类修检', ['X射线荧光镀层检测技术发现隔离开关。采用X射线荧光镀层测量技术对隔离开关触头进行检测。厂家常常为了规避检测而找藉口不允许拆除触头', '对此应加大技术监督的执行力度'])",38-浙江-X射线荧光镀层检测技术发现隔离开关触头镀银层厚度不合格
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",39-宁夏-X射线成像检测发现220kV GIS隔离开关合闸不到位
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",40-宁夏-超声局放检测发现220kV GIS内置电压互感器内部件松动
开关设备,断路器,断路器故障,"['2013年5月针对漏气断路器进行SF6泄漏成像带电检测时发现5031断路器A相罐体侧面存在漏气现象图4断路器罐体沙眼经过补焊后打磨及内部检查焊接处完好发现疑似泄漏迹象后', '国网蒙东检修公司伊敏换流站5031断路器由西安西开高压电气股份有限公司生产']","('需停电处理', 'A类修检', ['建议检测工作应选择天气晴朗温度较高的时间段进行'])",41-蒙头-SF6泄漏成像检测发现5031断路器A相罐体侧面焊接处存在漏点
开关设备,线夹,线夹故障,"['发现确实存在线夹螺栓松动问题发生异常时能第一时间做出恰当的处理措施', '而原有线夹为铝制材料']","('不需停电处理', 'D类修检', ['解决了原有设备检测不准确', '方便分析缺陷原因设备大修时接头未拧紧', '有针对性的进行检查设备检修时', '要注意螺栓的紧固', '使螺栓更为长久的保持紧固状态巡视过程中要特别留意金属过渡型线夹的温度及时发现过氧化现象', '及时对设备运行工况进行检查判断'])",42-蒙东-红外检测66kV隔离开关接点过热
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",43-安徽-运行中持续电流检测及超声波局放发现110kVGIS内避雷器绝缘老化
开关设备,气室,气室故障,"['无异常情况发生天桥479间隔上述两个气室在发现微水超标后', '并对比了该设备、气室以往的SF6微水检测数据、超声波局放数据2010.12.11的SF6微水检测数据中开关气室为109μL／L', '避雷器气室为308μL／L', '虽未达到运行中断路器灭弧室气室≤300μL／L', '其他气室≤500μL／L的注意值', '但和其他气室数值(100μL／L左右)相比', '进一步说明该气室存在的问题是逐步发展起来的']","('需停电处理', 'B类修检', ['GIS微水检测是目前专业班组比较常用的带电检测方法之一', '补气24小时及A类检修后都应开展此项目', '一般三年开展一次普。测1)本次检测是继省公司2010年12月份的GIS设备SF6气体普查后', '公司根据周期自行安排的又一次抽检跟踪', '本次抽检并未测量全部设备', '在检测过程中及时发现并解决了问题', '加强监测；带电检测发现设备有异常时', '应同时结合其他检测方法进行分析', '对设备做更为全面的检查和测量'])",44-安徽-SF6气体湿度检测发现110kVGIS气室微水超标
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",45-辽宁-超声局放检测发现220kV罐式断路器内部件松动
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",46-辽宁-超声局放检测发现220kV GIS内置电压互感器高压电极固定螺栓松动
开关设备,触指,触指故障,"['套管电连接内静触头弹簧触指槽内和底部银屑状粉末', '套管电连接内静触头弹簧触指槽内及底部附着有微量银屑状粉末']","('需停电处理', 'B类修检', ['经分析需停电处理', '将所有电连接打开检查', '但发现多处安装和制造工艺不良', '该间隔SF6气体在安装时即混入杂质'])",47-辽宁-SF6分解物检测发现220kV GIS安装及制造工艺不良
开关设备,气室,气室故障,['该气室己出现SF6分解'],"('需停电处理', 'B类修检', ['将该间隔进行停电处理', '组织相关人员对GIS进行检查', '发现该气室内分支母线导体在安装固定在两侧盆子上时', '产生SO2分解。物故障的直接原因为该气室内分支母线导体在安装固定在两侧盆子上时', 'SF6分解产物检测方法可有效检测故障部位', '节约了检修时间', '提高了检修效率。通过SF6气体成分分析'])",48-辽宁-SF6分解物检测发现66kV GIS分支母线导体对中不良
开关设备,SF6气体,SF6气体故障,"['A相和C相侧分别有SF6气体检测用阀门', 'B相没有SF6气体检测用阀门同时进行的超声局放测试发现', 'SF6气体会分解成其它气体成分', '以及产生一定超声振动通过气体成分的检测和超声测试即可判断是否存在上述的缺陷SF6气体成分检测和超声波局放测试已成为辽宁省公司必须进行的带电检测项目断路器切短路开断电流后', 'SF6气体分解物将超标']","('需停电处理', 'B类修检', ['多种检测方法包括停电检测可有效发现设备缺陷'])",49-辽宁-SF6气体分析与超声波联合检测发现66kV PASS设备内部放电故障
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",50-辽宁-气体分解物检测发现220kV HGIS母线刀闸合闸不到位故障
开关设备,气室,气室故障,['经检漏发现设备漏气位置在沙蒲2号线5063开关气室A相II母线侧CT连接法兰处'],"('需停电处理', 'B类修检', ['蒲河变500千伏HGIS组合电器曾出现过因厂家安装施工过程中注胶工艺不良', '在设备停电处理前', '做好如下工作对设备安全稳定运行意义重。大。对缺陷设备定期开展微水测试带电检测', '检测周期为每月一次'])",51-辽宁-红外热像发现500千伏GIS断路器气室SF6气体泄漏
开关设备,断路器,压力开关各压力接点动作异常,"['红外成像检漏检测发现500kV二串联络5022断路器C相气体泄漏缺陷', '对气体压力降低地5022C相开关进行现场红外检漏', '应在环境温度允许的情况下对断路器进行解体检修', '国网吉林省电力有限公司通化供电公司通化500kV变电站500kV二串联络5022断路器2006年12月1日出厂']","('需停电处理', 'A类修检', ['上下法兰采用通孔螺栓紧固方式', '积水无法自动排除', '因此在低温季节应加强对该类型断路器的红外成像检测。并严格按照工艺要求进行注防腐胶作业'])",52-吉林-红外成像检漏发现500kV罐式断路器气体泄漏01
开关设备,nan,故障,"['，以GF306型红外成像检漏仪对该断路器进行SF6气体检漏检测', '以GF306型红外成像检漏仪对该断路器进行SF6气体检漏检测', '发现B相存在严重泄漏情况', '泄漏点为气体压力表与本体连接管路部位', '吉林省电力有限公司检修公司某500kV变电站500kV林平线5053断路器2005年4月3日出厂', '2006年11月22日投运经检查发现该连接管路存在明显裂纹2处', '500kV林平线5053断路器气体压力表与本体连接管路部位存在明显裂纹2处']","('需停电处理', 'B类修检', ['应加强对该类型断路器的气体红外成像检测'])",53-吉林-红外成像检漏发现500kV罐式断路器气体泄漏02
开关设备,绝缘子,绝缘子故障,['盆式绝缘子两侧密封结构及渗水位置图8盆式绝缘子密封圈被严重腐蚀'],"('需停电处理', 'B类修检', ['上下法兰采用通孔螺栓紧固方式', '积水无法自动排除', '因此在低温季节应加强对该类型断路器的红外成像检测。并严格按照工艺要求进行注防腐胶作业'])",54-吉林-红外成像检漏发现500kV罐式断路器气体泄漏03
开关设备,nan,故障,"['a.断路器一侧各相套管的温度由外及箱壁渐次下降', '由38℃左右降到34℃左右', '说明热源在套管外侧的绝缘护套内；b.设备线夹与导线线夹联接后护套引出的温度在32.2℃～34.6℃', '高于套管根部温度；c.断路器本体温度基本平衡', '，左侧套管高温侧下箱壁比另一侧1.1K', '左侧套管高温侧下箱壁比另一侧1.1K', '应为受左侧套管温度较高影响；d.断路器左侧设备线夹联接处的绝缘护套温度比套管温度低7K', '应为绝缘护套散热面积较大影响a.断路器一侧三相线夹内部均接触不良发热', '认定为一般缺陷b.三相线夹均接触不良发热', '怀疑线夹为铜铝过渡处理存在问题a.对本断路器进行红外跟踪', '跟踪周期为30天；绝缘化10kV线路在红外检测分析时', '应注意硅胶护套对散热的影响和辐射率变化', 'Q/GDW/Z-23-001-2010《带电电力设备红外检测诊断规程》规定温差达到20K为严重缺陷']","('需停电处理', 'B类修检', [])",55-吉林-红外检测10kV柱上断路器引线线夹接触不良发热3
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",56-吉林-红外检测10kV柱上开关内部发热1
开关设备,母线,故障,[],"('需停电处理', 'A类修检', [])",57-吉林-红外检测66kV断路器线夹发热1
开关设备,nan,故障,"['发现有瓷柱有异常发热的采取相应措施', '故刀隔离开关支持绝缘子局部发热原因是瓷柱内出现裂纹', '66kV隔离开关操作扭距小', '，但对220kV及以上支持绝缘子瓷柱裂纹检测提供的借鉴', '但对220kV及以上支持绝缘子瓷柱裂纹检测提供的借鉴', '隔离开关瓷柱热点与其他位置温差8.7K', '结论为隔离开关瓷柱内部出现裂纹']","('需停电处理', 'B类修检', [])",58-吉林-红外检测66kV隔离开关瓷柱柱体发热2
开关设备,nan,故障,"['，B相发热是以距线夹10cm处引流为中心热点逐步向两侧温度降低的发热特征；最热点温度达到132.2℃', 'B相发热是以距线夹10cm处引流为中心热点逐步向两侧温度降低的发热特征；最热点温度达到132.2℃', '与其他两相温差为100.1K和108.2K；此发热特征属于线夹接触不良1）线夹过热的特征是以线夹至引流10cm为发热中心点', '发热点两侧温度逐渐降低', '线夹接触不良的电流过热型缺陷必须认真对待并加以重视', '，引流与线夹采用压豆式连接', '引流与线夹采用压豆式连接', '引流线LGJ-240', '当时负荷电流200A', '该线路最大负荷电流350A技术参数']","('需停电处理', 'B类修检', ['很容易造成大面积停电事故。缺陷的原因是线夹压豆连接螺丝松动或线夹内引流线线径与线夹不匹配造成压豆螺丝紧固后仍不能使引流线紧固等', '并立即停电进行了处理。需要在设计施工中进行校验'])",59-吉林-红外检测66kV开关引线线夹与导线接触不良发热
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",60-吉林-红外检测220kVHGIS罐体异常发热1
开关设备,气室,灭弧室气室湿度超标,"['对220kV金东甲线开关进行六氟化硫组分及湿度试验', '测试结果发现A相开关气室内气体中S02浓度为163μl/L,H2S为107μl/L,湿度为246μl/L', '纯度为99.9%综合分析诊断为""该气室内部存在高能放电故障,并涉及固体绝缘材料的分解""通过SF6气体中SO2、H2S含量的检测能检出内部早期故障']","('需停电处理', 'B类修检', ['在判断内部故障时必须结合设备运行、结构、检修、电气试验、继电保护动作和故障录波情况等作综合分析'])",61-吉林-六氟化硫组分检测发现220kV断路器缺陷
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",62-浙江-超声波局部放电检测发现110kVGIS触头屏蔽罩松动案例
开关设备,母线,故障,[],"('需停电处理', 'A类修检', ['或固定螺杆松动', '主要是由于安装时对导电回路螺栓的紧固程度不够', '在处理导流软铜带的接触面时', '应同时更换导电臂的推动和调节连杆。在今后的新设备投产交接验收中', '应对螺栓的紧固力矩进行校验', '有的刀闸在导电回路电阻值合格的情况下（不排除安装方为了通过验收', '对交接设备进行螺栓的再次紧固也显得必要', '加强运行设备的红外测温工作'])",63-福建-红外热像测温发现500kV隔离刀闸松动
开关设备,触头,触头故障,"['下面图1为50222刀闸A相的红外测温情况及发热相可见光图像图250222/50231刀闸静触头结构（左为结构图', '右为实物图）刀闸静触头底座及导流板解体后照片为A相刀闸静触头底座解体前后照片', '从照片上也可看到刀闸静触头底座与静触头间接触部分也有一层明显的白色氧化层', '由平顶山高压开关厂生产50222刀闸静触头与50231刀闸静触头为共杆结构', '50222/50231刀闸静触头其结构如下图3所示', '右图中红圈位置为测温发现异常的部位在对50222/50231刀闸A相静接触头进行解体检查前作业人员先对50222/50231刀闸A相静接触头各导电部分进行了回路电阻测试', '现场对50222/50231刀闸A相静接触头进行了解体检查', '为刀闸A相静触头底座及导流板解体后的照片', '刀闸静触头底座与导流板间接触面已严重氧化', '刀闸静触头底座与导流板间的接触面、导流板与刀闸静触头底座的接触面上均有厚厚的白色氧化层静触头装配出厂时各接触面位置接触不严密；、']","('不需停电处理', 'D类修检', ['从50222刀闸发热缺陷的处理情况来看', '造成刀闸上述问题的的原因主要。有。刀闸安装时螺栓紧固不够', '建议在设备首检、年检过程中加强对接触面的检查', '建议在验收时增加对接触面的检查、并对刀闸所有螺帽打力矩紧固检查'])",64-福建-红外热像法发现刀500kV刀闸静触头
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",65-福建-在线监测系统检测SF6气体泄漏
开关设备,套管,有放电声,"['182单元进线套管A、C相也存在发热和放电声', 'B相套管无异常从上表数据可以看出', '存在放电情况的套管根部局放量明显大于其它没有放电情况套管的局放量综上分析', '18A单元A相套管及182单元A、C相套管存在明显的放电现象本项目为电压致热性故障', '开展了红外检测和超声局放检测', '为进线套管发现故障提供了有力的手段']","('需停电处理', 'C类修检', ['试验人员又采用EA公司UltraTEVPlus+型局放检测仪对放电部位进行超声波局放检测'])",66-福建-红外检测和超声局放检测发现110kVGIS进线套管根部电压致热
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",67-甘肃-带电检测发现330kV断路器SF6分解物异常
开关设备,断路器,分合闸时间不合格,"['典型的分/合闸线圈的电流波形如下图示', '分/合闸线圈中的电流从零开始以指数形式增加', '稳态值的大小可以反映断路器二次回路电源状态所以通过分/合闸电流波形可以大致判断断路器分/合闸时间的范围', '261断路器存在分闸机构卡涩问题对261断路器和263断路器机构进行了多次测试', '发现断路器分合闸操作过程中', '仍可验证断路器机构的主执行机构部件存在卡涩现象', '铁心顶杆运动到最大行程2、0～T3代表断路器机构启动部件分合闸线圈铁芯运动过程T3～T5代表断路器主执行部件运动过程']","('需停电处理', 'A类修检', ['但在主执行机构运动过程中的时间较长', '说明主执行机构存在卡涩、传动部件润滑不够等问题'])",68-北京-断路器操作机构特性检测发现断路器机构卡涩缺陷
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",69-四川-SF6红外泄漏成像发现500kV 断路器灭弧室SF6气体泄漏
开关设备,断路器,断路器故障,['图1某变电站110千伏断路器表头处漏点红外检测图像与可见光照片对比图某变电站110千伏断路器上法兰漏点红外检测图像与可见光照片对比图某变电站110千伏断路器上法兰漏点红外检测图像与可见光照片对比图'],"('需停电处理', 'A类修检', ['即图像上颜色较重的部。分红外成像检测SF6气体泄漏技术能迅速、准确对SF6电气设备的密封能力和状况进行定量检漏检测', '及时发现充气设备缺陷在状态检修工作中', '检修人员可利用该项技术手段及时发现SF6气体绝缘设备漏气部位', '从而极大的缩短检修中用于查找设备漏气部位的时间', '提高设备缺陷处理的及时率和准确率'])",70-青海-气体红外成像检漏技术发现110kVSF6 断路器漏气
开关设备,断路器,接触器、继电器、辅助开关、限位开关、空气开关、切换开关等二次元件接触不良或切换不到位，控制回路的电阻、电容等零件损坏,"['对35kV贵新线#57断路器进行红外测温时', '发现断路器A相严重发热', '并对该断路器进行了精确红外测温', '选择成像的角度、色度', '所示该断路器属严重缺陷', '深入诊断分析过热原因断路器转检修后', '试验班对该断路器进行了例行试验', '发现#57断路器A相主回路电阻为814.6uΩ', '严重超出试验规程规定（该#57断路器在2011年交接试验时测试A相主回路电阻值为27.9uΩ', '35kV真空断路器主回路电阻初值差不应超过30%', '经计算此故障断路器初值差为2820%', '此时可以断定#57断路器A相桩头发热原因为该断路器A相回路电阻超标所致测试结果应符合产品技术条件的规定测试结果应符合产品技术条件的规定为进一步判断A相回路电阻超标主要原因', '对#57断路器进行现场解体检修', '该断路器A相静触头引出端接触面与导电杆接触面的金属面全部变黑']","('需停电处理', 'A类修检', ['回路电阻主要是检查断路器本体一次主导电回路的装配工艺或运行中是否发生变化', '如固定接触部位螺丝是否压紧', '大量事实说明红外热成像检测技术能够有效的发现设备过热缺陷', '直接影响断路器的导电性能和运行寿。命运行中定期完成真空断路器的巡视检查', '特别通过红外热成像检测', '发现异常时应立即处理', '必要时申请停电开展专项检查'])",71-青海-红外热像检测发现真空断路器内部过热分析
开关设备,SF6气体,SF6气体故障,"['SF6气体红外成像检漏仪不须停顿所检测的供电设备', '实时的捕捉气体泄漏视频图像,可大大减少因停电维修而带来的损失SF6气体红外成像检漏仪成像清晰']","('需停电处理', 'B类修检', ['采用被动式红外检测技术', '结合先进成熟的热成像理念及相关处理技术', '可进行带电检测。红外泄漏成像仪录制的是动态视频'])",72-重庆-SF6检漏技术检测110kV断路器气体泄露缺陷
开关设备,nan,故障,"['目前测量高压开关回路电阻主要有回路电阻测试仪回路电阻测试仪一般采用直流压降法测量', '电流不小于100A利用回路电阻测试仪对开关合闸状态下回路电阻测试结果A相35μΩ、C相34μΩ、B相超量程；QJ44直流双臂电桥测试B相超量程；万用表测量B相趋于∞；兆欧表测试B相绝缘电阻20MΩ利用回路电阻测试仪', 'QJ-44直流双臂电桥', '，兆欧表等电阻测试工具', '兆欧表等电阻测试工具', '，测量高压断路器接触电阻将该开关三相本体解体后发现', '测量高压断路器接触电阻将该开关三相本体解体后发现', 'B相动静弧触头严重烧损', 'C相动静弧触头有过热痕迹暴露出该型断路器机构零件选材上存在问题', '，机构输出轴曲齿已扭曲变形打开开关本体发现', '机构输出轴曲齿已扭曲变形打开开关本体发现', '机构输出轴曲齿已扭曲变形', '开关外拐臂向分闸方向偏离定位孔14mm']","('需停电处理', 'B类修检', ['如果用较小的电流检测', '对柏林、万紫山变电站10台北开LW36-126型开关进行检查'])",73-重庆-回路电阻测试技术用于诊断110kV柏林变电站SF6断路器内部缺陷
开关设备,nan,故障,"['利用六氟化硫气体的红外吸收特性较空气极强', '，致使两者反应的红外影像不同', '致使两者反应的红外影像不同', '将通常可见光下看不到的气体泄漏', '以红外视频图像的形式直观地反映出来我院技术人员先使用XP-1A型六氟化硫检漏仪对泄漏设备的泄漏情况进行确认', '仪器显示证明该设备底座周边有较为明显泄漏情况发生']","('需停电处理', 'B类修检', ['给检测工作造成较大困难', '之后使用SF6气体检漏红外成像仪对泄漏设备的各阀门、管路及其连接处进行带电检测经过全方位的细致扫描', '最终发现该开关的基座与瓷套连接处有气体泄漏发生检测人员在工作中需要先后使用两种检漏仪', '故无法准确的判断具体泄漏点；之后使用红外成像检漏仪就是在之前缩小了检测范围之后有针对性的在一定的检测范围内进行检漏。在使用红外成像检漏仪时', '然后再使用红外成像检漏仪对检测区域进行缓慢、仔细、反复的扫描'])",74-重庆-六氟化硫气体红外成像检漏技术检测110kV#103C相六氟化硫开关泄漏
开关设备,气室,气室故障,"['检测出Ⅰ母PT与0125隔刀联接气室微水含量710.2μl/L', '该气室微水含量超出标准要求范围3月16日对220kV夺底变电站110kVGIS开关室进行六氟化硫带电检测时', '检测出Ⅰ母PT与0125隔刀联接气室微水含量710.2μl/L', '该气室微水含量超出标准要求范围在此基础上5月15日我所对微水超标气室进行数据复测工作（微水含量实测值受温度、压力等客观因素影响', '六氟化硫分解产物检测、纯度检测、红外成像检漏结果均正常该气室本身体积很小', '220kV夺底变电站Ⅰ母PT与0125隔刀联接气室微水超标']","('需停电处理', 'B类修检', ['加强新设备交接验收把关工作', '导致系统事故现场见证设备安装过程', '以及对于内部配件质量严格把关。加强设备带电检测工作力度', '根据检测结果对检测过程中发现的问题气室', '加强数据复测及原因分析工作', '并及时提出处理意见'])",75-西藏-SF6带电检测发现110kVGIS开关室微水超标
开关设备,触头,触头故障,"['经过停电检查后发现该隔离开关A相导电臂及触头有明显发热现象', '并将此情况上报运检部对图谱的认真分析后发现11246隔离开关A相触头温度异常', '判断热像特征是以触头为中心的热像']","('不需停电处理', 'D类修检', ['大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量电气设备导电接触面涂薄层凡士林', '避免接触面接触不良导致过热尝试使用防止设备连接端子过热型紧固螺栓对已发现处理的严重过热隔离开关', '结合停电及时检查同期同类设备在隔离开关检修工作过程中', '重点关注动、静触头的烧伤情况。以上对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对触头的处理将更具针对性'])",76-青海-红外热像检测发现 110kV察凯线11246隔离开关过热（海西）
开关设备,触头,表面磨损异常,['在对1022刀闸进行红外热成像检测时发现110kV侧C相刀闸温度异常'],"('不需停电处理', 'D类修检', ['我公司迅速组织检修人员对该组隔离开关进行了检查', '检查后发现主要原因有一是隔离开关触指弹簧压力变小；二是触头及触指长期在恶劣条件下运行', '温度升高固定触指并保证触头和触指之间有足够的压力指弹簧性能下降(见图4),触指尾部、窜位', '及时维修、更换', '为维护检修策略的制定提供重要参考依据加强在线热像图和参数监测等具体措施,以减轻和削弱发热缺陷,这些措施既可保证隔离开关运行状态良好,降低因停电检修造成的大量人力、物力消耗。这些变化的过程一般是缓慢的渐变的过程'])",77-重庆-红外成像技术检测110kV隔离开关触头锈蚀缺陷
开关设备,瓷瓶,瓷瓶故障,"['相邻相瓷瓶的对比温度约为16℃（环境温度为16℃', '发现C相瓷瓶底部最后一个伞裙处有一定的发热', '与之相对应的B相瓷瓶处最高温度仅为16℃左右', 'PT支柱瓷瓶表面有明显可见污秽', '其中C相母线侧瓷瓶底部有污秽程度较为严重经对发热设备清洁、对停用回路内设备小修、试验及超声波探伤后', '其中因表面污秽引起的瓷瓶发热为""以瓷盘为发热区的热像""']","('不需停电处理', 'D类修检', [])",78-重庆-红外热成像技术检测35kV隔离开关绝缘瓷套脏污发热
开关设备,气室,气室故障,"['但呈现典型的100HZ相关性判断为该气室中心导体可能有屏蔽松动现象2012年1月6日', '判断气室内存在毛刺放电', '发现柳上110断路器气室有轻微放电现象并伴随振动']","('需停电处理', 'B类修检', ['现场安装不规范、随意使用不合适零部件、清洁不彻底是造成本次局部放电的主要原因'])",79-河南-局部放电检测定位110kVGIS内部异常放电
开关设备,套管,套管故障,"['热像特征是以套管顶部柱头为最热的热像', '现场对套管接线板进行拆除']","('需停电处理', 'B类修检', ['在安装时导电脂涂抹过多', '但解体检查发现部分原件烧损严重', '并根据不同设备采取相对应的处理方案', '通过红外热热成像检测能够有效地发现电流致热型设备缺陷这对我们今后缺陷的处理方案制定有一定的指导意义红外普测能够及时准确发现设备严重过热的危急、严重缺陷', '对检测人员的技术水平要求较低；红外精确检测每年只进行一到二次', '但检测人员一般技术水平较高', '能够发现设备轻微过热的隐藏缺陷。应根据运行管理方式对检测人员采取针对性培训'])",80-黑龙江-红外热像检测发现500kV罐式断路器套管接头过热
开关设备,触指,故障,[],"('需停电处理', 'B类修检', ['处理后合。格主变压器引线线夹连接处过热', '线夹接触面氧化、螺栓紧固不够、弹簧垫使用年限过长导致压力不够', '线夹紧固受力不均而引起局部过热刀闸不同期', '成为状态检修的主要力量通过多年来大量红外热成像检测说明', '红外热成像检测技术能够在设备不停电的情况下能够及时有效的发现电力设备电压、电流过热而引起的过热缺陷并且积极有效协调、指导设备检修', '提高检修质量。确保电网的安全、稳定运行加强对主变压器线夹容易过热的部位加强检测对已发现处理的严重过热刀闸', '缩短检测周期对使用年限过长的弹簧垫、螺栓等及时加以更换加强对电压致热型设备的检测', '对同站同型号设备进行详细的横向对比分析通过案例可以看出红外检测在针对电压型、电流型过热故障的检测中具有非接触、快速等优势、在故障的分析中具有明确、直观等优势'])",81-黑龙江-红外热像检测发现35kV隔离开关闸嘴过热
开关设备,nan,故障,"['2013年的综合停电检修前', '对该隔离开关外部各线夹及触头等重要部位进行了红外热成像检测正常相28℃', '，环境温度-5.3℃该变电所在进行红外热成像检测时', '环境温度-5.3℃该变电所在进行红外热成像检测时', '发现9538隔离开关的66kV侧A相线夹整体温度分布异常并对该隔离开关进行了精确测温', '选择成像的角度、色度', '，所示', '，并将此情况上报运检部运检部组织专业技术人员对图谱认真分析后', '并将此情况上报运检部运检部组织专业技术人员对图谱认真分析后', '发现改隔离开关66kV侧A线夹温度异常', '表面最高温度63.2℃', '负荷电流630A正常相28℃', '，环境温度-5.3℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算', '环境温度-5.3℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算', '相对温差δT为51.4%', '依据电流致热型设备缺陷诊断判据', '判断热像特征是以A相线夹为中心的热像', '热点比较明显；故障特征可能为接触不良；缺陷性质为一般缺陷综上所述', '发现隔离开关接点过热时', '首先判断故障的严重程度', '，如有必要', '，则应由检修人员停电处理', '则应由检修人员停电处理']","('需停电处理', 'B类修检', ['检修人员检查该线夹后发现该隔离开关的A相线夹和导线连接的螺栓有松动现象', '导致产生过热安装、调整、检修不当和自身材料的缺陷是导致隔离开关线夹过热的原因检查固定螺母是否松动', '然后用钢丝刷彻底清除导线缝隙间和线夹表面的氧化物、硫化物、污垢', '最后要按照螺丝紧固工艺', '随着状态检修工作的深入开展', '电气设备运行状态的红外带电检测对设备的可靠、经济运行有极其重要的意义通过对不同的图片进行对比分析、同一设备不同角度的图片对比', '准确定位发热点及可能产生发热效应的原因这类检测手段对保障电气设备安全运行和推进检修制度改革具有重要的作用', '能够有效指导设备检修', '提高检修工作的效率和质量总之', '对变电站高压设备的过热处理', '在设备检修过程中对接头的处理还要更具针对性', '认真彻底地进行检修处理', '保证检修质量、全面考虑、不留死角', '才能使带电检测工作更具实际意义'])",82-黑龙江-红外热像检测发现66kV隔离开关线夹、触头过热
开关设备,nan,故障,"['当时负荷15kW、电流135A', '，经分析认为是刀闸触脂的弹簧压紧度不够所致对图谱的认真分析后发现', '经分析认为是刀闸触脂的弹簧压紧度不够所致对图谱的认真分析后发现', '66kV虎泉线05623丁刀闸A相刀闸刀口温度异常', '表面最高温度105℃', '负荷电流135A热点明显；故障特征为接触不良', '国网鸡西供电公司运检部变电运维室虎林220kV变电站66kV虎泉线05623丁刀闸A相刀闸断口过热', '该间隔设备2011年11月13日投运']","('需停电处理', 'B类修检', ['大量事实说明红外热成像检测技术', '增加大负荷设备、重要设备的红外成像检测工作', '保证安全可靠供电。排查同类设备'])",83-黑龙江-红外热像检测发现35kV隔离开关过热
开关设备,断路器,断路器故障,"['且幅值较大将AE900的声发射传感器贴在断路器的外壳', '断路器上的局放故障是由设备自身的缺陷引起的局放超声测试准备好后', '可初步判断故障源与断路器壳体接触', '初步判断故障源与断路器壳体接触*测试点5的超声信号局放特征非常明显', '信号沿断路器壳体传导', '可初步判断故障源与断路器壳体接触']","('需停电处理', 'A类修检', ['建议采取相关措施进行处理经初步分析判断', '建议采取相关措施进行处理。断路器套管内部导向套与导向橛装配安装不到位', '免维护等特点', '则不易查找采用带电检测技术可以有效地对SF6绝缘电气设备进行绝缘诊断和局放故障定位', '防止缺陷扩大影响安全运行3.2超声波局放检测是带电检测的一项重要手段。超声波检测的定向性使其能快速定位局放源3.3加强现场带电局放定位检测与诊断工作', '逐步积累带电检测工作经验', '为我省状态检修工作迈上新的台阶保驾护航'])",84-黑龙江-超声波局部放电检测发现220kVGIS放电缺陷
开关设备,触头,故障,[],"('不需停电处理', 'D类修检', ['由于接线方式的原因设备停电检修的机会较少', '严把设备的检修质量关', '在刀闸检修工作过程中', '重点关注动、静触头的烧伤情况并将设备回路电阻测试项目结合到设备的检修中去', '以确保将设备的缺陷消除在萌芽状态加强对运行年限较长的闸刀设备以每年两个区段的进度', '逐年安排设备大修对已发现处理的严重过热闸刀', '结合停电及时检查同期同类设备红外热像仪是通过直接接受被测目标发射的能量来实现的', '而且可以掌握设备实际状况的变化能及时发现、处理、预防重大事故的发生具有非接触、实时快速、形象直观、准确度高、适用面广等一系列优点', '并将其逐步推广到电厂其他电气设备的检测中去'])",85-新源-红外热像检测手段发现220kV母联正母闸刀过热缺陷
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",86-新源-红外热像检测发现66kV母联II母隔离开关接线座线夹过热
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",87-浙江-红外测温发现110kV上戍变电站马文上1187线开关BC相法兰破损、腐蚀
开关设备,触头,触头故障,['C相闸刀触头严重过热'],"('不需停电处理', 'D类修检', ['大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量导线与金具的连接采用压接形式', '避免由于螺栓强度不足造成接触面松动、压力下降尝试使用防止设备连接端子过热型紧固螺栓对已发现处理的严重过热刀闸', '结合停电及时检查同期同类设备在刀闸检修工作过程中', '重点关注动、静触头的烧伤情况今后在刀闸选型时优先选择具有引弧装置并切实能够起到转移电流作用的设备。避免设备多次操作以后出现触头烧损严重的情况以上对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对接头的处理将更具针对性'])",88-江苏-红外精确测温发现110kV主变隔离开关过热缺陷
开关设备,接线桩头,接线桩头故障,"['特别是35kV朴席变双桥线252开关C相接线桩头部位', '双桥线252开关C相接线桩头存在过热缺陷热像特征表现为C相桩头最热T1=110.22,C相桩头温度；T2=45.98,为A相B相最高温度；T0=38.2']","('需停电处理', 'B类修检', ['这类缺陷一般需要记录在案。此类缺陷必须尽快处理红外检测技术为非接触式遥感技术'])",89-江苏-红外成像检测发现35kV断路器接线桩头过热
开关设备,绝缘子,绝缘子故障,"['安排对110kV奔南变变压器、110k设备、支持瓷绝缘子等重要设备进行红外热成像检测判断上述设备有劣化为严重缺陷的趋势热像图基本与7113闸刀有类似特征', '显示支持绝缘子在靠近母排处绝缘性能降低由此可判断此例为典型的电压致热型支持绝缘子类型缺陷', '该支持绝缘子与高压母排连接处因长期压紧']","('需停电处理', 'B类修检', ['情况上报后立即开展了停电检查试验', '检查后发现触头接触面氧化脏污、接线座罩壳内部件锈蚀', '故决定尽快进行停电处理检查发现', '接线座的转动轴芯和滚轮间的接触面已氧化、罩壳内滚轮压簧等部件已锈蚀经过对压力不足、锈蚀严重的触头弹簧进行更换', '对中间触头、导电杆、接线座及连接部位、接触面等导电回路的清扫、砂纸修平', '试验数据正常对于安装施工不合格', '如紧固螺母不到位、未拧紧、未加弹簧垫、连接件焊接工艺差等缺陷属于电气设备的外部故障', '根据近年来红外热成像检测技术的应用', '能为检修策略的制定给予正确导向', '并对到期设备修试的关键点提供指向', '对如何更充分有效的发挥红外检测技术对设备检修的指导作用简要谈以下几点。因此在设备投运初期要充分利用红外检测技术将其发现', '并尽快处理通过对红外检测技术案例的研究探讨交流', '并加强检测技术的培训学习', '全面提高检修人员准确缺陷定性及正确缺陷消除策略制定的能力'])",90-江苏-红外热像检测110kV35kV隔离开关发热缺陷
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",91-江苏-红外成像检测发现电容器隔离开关过热
开关设备,触指,触指故障,['导电杆触指压紧弹簧锈蚀老化'],"('需停电处理', 'B类修检', ['经过检修人员检修后发现', '运维检修部批准停电更换', '停电更换后红外热成像检测中红外图谱正。常导线与金具为螺栓连接', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量导线与金具的连接采用压接形式', '避免由于螺栓强度不足造成接触面松动、压力下降；尝试使用防止设备连接端子过热型紧固螺栓；对已发现处理的严重过热刀闸', '结合停电及时检查同期同类设备；在刀闸检修工作过程中', '重点关注动、静触头的烧伤情况；今后在刀闸选型时优先选择具有引弧装置并切实能够起到转移电流作用的设备。避免设备多次操作以后出现触头烧损严重的情况以上对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对接头的处理将更具针对性'])",92-江苏-红外热像检测发现110kV隔离开关过热
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",93-浙江-红外测温发现主变110kV母线闸刀发热
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",94-浙江-红外热像检测发现110千伏大衢变蓬大1948线母线闸刀气室漏气案例
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",95-山西-红外热像带电检测110kV鸣谦变电站35kV 402断路器C相内部发热
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",96-山西-红外热像检测发现110kV城南变电站300-I隔离开关母线侧接线夹发热
开关设备,气室,气室故障,"['提前利用输变电设备状态监测系统对GIS气室进行了定期跟踪工作人员利用输变电在线监测系统发现101北隔离开关压力偏低', '现场对101北隔离开关气室进行SF6气体泄漏检测时', '确认101北隔离开关气室有沙眼存在', 'SF6气体发生微弱泄漏图1输变电设备状态监测系统GIS气室气体压力值其中气体压力横轴表示时间段', '纵轴表示压力段、黄线表示相应时间段的压力值利用南京顺泰SF6气体压力在线监测装置结合FLIR公司生产的GF306型SF6气体检漏仪对GIS气体泄漏气室进行定点检漏在对GIS气室进行SF6气体压力在线监测时', '发现101北隔离开关气室气体压力值偏低', '且压力值变化曲线呈下降趋势于是缩短该气室SF6压力监测周期进行重点跟踪监测结合对该气室SF6气体压力值监测数据综合分析', '初步认为101北隔离开关气室存在SF6气体泄露在10月大检修设备停电期间', '没有发现101北隔离开关气室存在SF6气体泄露点', '在线监测数据也恢复正常值输变电设备状态监测系统GIS气室气体压力值(处理后)', '国网山西省电力公司晋中供电公司220kV北田变电站110kV101北隔离开关GIS气室在2006年6月投入运行']","('需停电处理', 'B类修检', ['巡视周期长的实际困难；。通过检测手段及早消灭隐患从而避免恶性事故的发生', '为状态检修提供了检修依据电气设备的在线监测可及时、准确地掌握设备的真实状态', '但是实现电力设备的状态检修', '必须充分地利用一切可以掌握设备状况的检测手段'])",97-山西-SF6在线监测、红外检漏220kV发现北田变电站101北隔离开关气室沙眼漏气
开关设备,nan,故障,[],"('需停电处理', 'B类修检', [])",98-山西-SF6气体泄漏带电检测发现220kV河峪站2号主变102断路器阀门漏气
开关设备,断路器,断路器故障,['太原供电公司10千伏屯峪2#线干15#杆柱上断路器2009年投入运行检修人员将10千伏屯峪2#线干15#杆柱上断路器10千伏南边相西侧引线及并钩线卡进行整体更换'],"('需停电处理', 'A类修检', ['随即上报管理部门安排处理图1-2螺栓发热锈蚀弹簧垫片失效图1-3引线绝缘皮过热引起融化脱落并钩线卡内导线散股造成压接面积不足', '劣化趋势逐步加快该案中导线接触不良的缺陷导致了弹簧垫片失效、引线绝缘皮融化和脱落接头螺栓强度不够', '通过带电紧固处理后暂时能解决设备发热问题', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量导线与金具的连接采用压接形式并加装绝缘护罩', '具有接触电阻小、温升小、可靠性高的特点建议在今后的工程中逐步推广。设备检修工艺和质量对设备的运行影响大', '因此要在设备检修过程中对接头的处理必须加以重视', '保证检修质量', '并重点进行质量验收'])",99-山西-红外热像检测发现10千伏屯峪Ⅱ线15#杆柱上断路器设备线卡发热
互感器,电流互感器,绕组绝缘介损不合格,"['介损及电容量带电测试发现110kV电流互感器绝缘缺陷该电流互感器自投运以来一直按正常例行试验周期进行', '例行试验数据正常2013年3月19日,220kV鹿泉变电站CT进行介损及电容量带电测试中', '电容量无明显变化末屏介损及电容量均无明显变化表3电流互感器主绝缘介损及电容量试验数据表4电流互感器末屏介损及电容量试验数据为进一步诊断该CT绝缘缺陷情况', '国网河北电科院对该CT进行了额定电压下介损试验表5电流互感器额定电压下介损及电容量试验数据依据《河北省电力公司输变电设备状态检修试验规程》', '判断设备存在内部绝缘缺陷运用介损电容量带电检测手段发现油浸式电容型电流互感器存在疑似缺陷后', '220kV鹿泉变电站鹿铝线193C相LB7-110W型电流互感器2007年11月16投入运行解体发现该CTL2端腰部内侧第4屏、第5屏、第6屏铝箔纸均出现不同程度的纵向开裂']","('需停电处理', 'A类修检', ['为状态检修工作提供技术支持'])",01-河北-相对介损及电容量带电测试发现110kV电流互感器绝缘缺陷
互感器,电压互感器,电压互感器故障,"['发现该电压互感器介质损耗及电容量测试结果异常经过与其余间隔电压互感器数据及接线形式对比发现该间隔电压互感器在线监测装置安装错误2013年8月', '发现该电压互感器介质损耗及电容量测试结果异常经过与其余间隔电压互感器数据及接线形式对比发现该间隔电压互感器在线监测装置安装错误该电压互感器未安装相对介质损耗因数及电容量比值带电测试信号取样单元本次测试', '采用高精度钳形电流传感器检测电流进行图1为电压互感器介质损耗因数及电容量在线监测装置由于该变电站330kV容性设备之间距离较远', '2号主变330kV侧B、C相电压互感器介质损耗值严重超标', 'A、B、C三相电压互感器测得电容量值与铭牌值差异极大', '其接地电流应为290mA左右）其余间隔电压互感器测试结果正常考虑到仅该间隔三相设备同时出现同样问题的可能行较小', '进行结构分析对比检查确认2号主变间隔电压互感器引入在线监测装置引下线接线方式与其余设备不同', '国网宁夏电力公司某330kV变电站2号主变330kV侧电压互感器']","('需停电处理', 'A类修检', ['即通过安装在设备末屏接地线上的在线监测装置接线和电压互感器二次端子分别获取被试设备的末屏接地电流信号和二次电压信号', '从而获得被试设备介损损耗因数和电容量有效验证了之前对测试结果异常原因的判断。容性设备在线监测装置的安装及带电检测位置的选取应考虑设备的结构、接线方式等造成的影响'])",02-宁夏-相对介质损耗因数及电容量比值带电测试发现330kV电压互感器在线监测装置安装错误
互感器,nan,故障,[],"('需停电处理', 'B类修检', [])",03-辽宁-红外热像检测发现220kV电压互感器套管过热
互感器,电压互感器,电压互感器故障,['现场将电压互感器解体'],"('需停电处理', 'A类修检', ['根据现场解体检查结果', '分析故障的原因为由于漆包线质量问题或者安装工艺原因', '应用红外成像测温技术对带电设备表面温度场进行检测和诊断', '为设备状态检修提供依据', '提高了设备运行的可靠率必须加强对电容式电压互感器、避雷器、电容式套管等电压致热型设备的精确测温工作', '及早排除事故隐患。开展同厂家、同类型、同批次的设备排查', '从而针对性开展大修、技改工作'])",04-安徽-红外热像检测发现220kV电容式电压互感器二次电抗器烧损
互感器,电流互感器,局放试验不合格,"['相电流互感器介质损耗因数超过注意值缺陷相电流互感器介质损耗因数超过注意值缺陷在线监测测得的tgδ的数值已经超出规程规定', '从06年到09年试验数据均在正常范围内']","('需停电处理', 'A类修检', ['解体发现电流互感器内部存在X蜡在线监测系统能及时有效的发现220kV电流互感器介损增加现象对220kV电容型设备的绝缘监督工作有着重要的意义。同时也为状态检修的设备评价提供了良好的平台'])",05-吉林-电容型设备在线监测系统检测220kV电流互感器介质损耗因数过大
互感器,电流互感器,电流互感器故障,"['220kV电容型设备在线监测装置检测220kV东双线C相电流互感器介质损耗因数超过注意值缺陷高压专业通过绝缘在线集中监测装置发现220双阳变电站220kV东双线电流互感器C相介质损失角有明显上升趋势', '该电流互感器是牡丹江互感器厂2000年10月产品', '型式为LCWB-220W,2001年05月安装在220双阳变电站220kV东双线电流互感器C相']","('需停电处理', 'A类修检', ['解体发现电流互感器内部存在X蜡在线监测系统能及时有效的发现220kV电流互感器介损增加现象对220kV电容型设备的绝缘监督工作有着重要的意义。同时也为状态检修的设备评价提供了良好的平台'])",06-吉林-电容型设备在线监测系统检测220kV电流互感器介质损耗因数超过注意值缺陷02
互感器,电流互感器,电流互感器故障,"['确认此电流互感器的缺陷已经快速发展', '专业人员加强了对设备的红外成像检测工作并于7月份发现B相电流互感器同另外两相比较存在较大温差', 'B相电流互感器瓷外套最高温度为30.3℃']","('需停电处理', 'A类修检', ['造成假油位,所以直接解释了在巡视中检查油位变化始终不明显的原因初步认为产品在真空注油脱气时进行的不彻底', '正立式电流互感器很多年以前就不建议安装盒式膨胀器而采用波纹式金属膨胀器', '此区域发生大面积局部放电缺陷c.现场运行人员加强对充油电流互感器油位的巡视', '相关部门应立即查找原因d.电流互感器采用的金属膨胀器建议采用波纹式膨胀器', '油色谱检测手段发现的充油设备缺陷占总缺陷数量的绝大部分。对于无法立即停运的色谱异常设备'])",07-吉林-红外成像及试验室色谱联合检测220kV电流互感器色谱异常缺陷04
互感器,nan,故障,[],"('需停电处理', 'B类修检', [])",08-吉林-红外检测10kV跌落式熔断器瓷柱发热
互感器,nan,故障,"['热像图分析以支持绝缘子中部安装固定处为热点中心的热像图C相跌落式熔断器绝缘子中部温度74.3℃', '相间同位置最大温差65.1K', 'A相跌落式熔断器瓷柱劣化绝缘强度下降', '，技术参数视场角/最小焦距16o×12o/0.5m；空间分辨率0.88mrad；热灵敏度0.06℃,在30℃时；自动/手动电调焦；1～8倍连续电子倍焦；波长范围8～14微米；测温范围-20℃～+500℃', '技术参数视场角/最小焦距16o×12o/0.5m；空间分辨率0.88mrad；热灵敏度0.06℃,在30℃时；自动/手动电调焦；1～8倍连续电子倍焦；波长范围8～14微米；测温范围-20℃～+500℃', '可扩展到+1200℃；精度±2℃或±2%', '']","('需停电处理', 'B类修检', ['查找故障点极为困难', '配网红外精确检测可及时准确发现和判定此类缺陷'])",09-吉林-红外检测10kV跌落式熔断器瓷柱发热02
互感器,nan,故障,[],"('需停电处理', 'B类修检', [])",10-吉林-红外检测10kV跌落式熔断器引线接触不良发热
互感器,nan,故障,[],"('需停电处理', 'B类修检', [])",11-吉林-红外检测10kV跌落式熔断器闸口及熔丝管发热
互感器,电流互感器,故障,[],"('需停电处理', 'A类修检', [])",12-吉林-红外检测66kV电流互感器本体发热1
互感器,箱体,箱体故障,['热像图分析电容器箱体侧面中上部局部发热本案并联电容器箱体热点与其他电容器同位置温差9.7K'],"('需停电处理', 'B类修检', [])",13-吉林-红外检测66kV电容器本体发热
互感器,nan,故障,"['对拍摄的热像图进行分析线夹温度低于导线温度', '最高热点位于线夹口外150mm～180mm处', '根据其发热特点的危害程度', '缺陷判定标准不同于其他连接方式', '线夹口处多股导线熔断', '夹口外150mm～180mm处多股导线熔断并有金属熔化痕迹', '为线夹体与导线接触不良', '，缺陷确认后第4天停电处理。停电检查', '缺陷确认后第4天停电处理', '42股导线烧断12股', '距离线夹50mm～250mm范围内的导线氢化发黄变脆技术参数']","('需停电处理', 'B类修检', [])",14-吉林-红外检测220kV电流互感器设备线夹接触不良发热
互感器,nan,故障,[],"('需停电处理', 'B类修检', [])",15-吉林-试验室气相色谱仪检测220kV电流互感器色谱异常缺陷01
互感器,电流互感器,电流互感器故障,['试验室气相色谱仪检测图们220kV变电站220kV图延甲线电流互感器油色谱异常缺陷为了查找设备故障根本原因'],"('需停电处理', 'A类修检', ['检查发现金属膨胀器因设备故障产气受到油气压力发生刚性形变', '认为该设备真空干燥处理不彻底', '但应尽快对该厂生产的同类型产品进行色谱普查或抽检一般情况下故障都是要经过发生、发展、高潮的过程', '因此必要情况下进行4～5次色谱分析（验收1次', '可根据需要抽检1～2次', '正立式电流互感器很多年以前就不建议安装盒式膨胀器而采用波纹式金属膨胀器', '一旦故障度过发展阶段设备将出现爆炸起火。加强对倒置式电流互感器的油位巡视', '发现异常及时处理'])",16-吉林-试验室气相色谱仪检测220kV电流互感器色谱异常缺陷02
互感器,nan,故障,[],"('需停电处理', 'B类修检', [])",17-吉林--试验室气相色谱仪检测220kV电流互感器色谱异常缺陷03
互感器,接头,接头故障,"['其热像特征为以接头为中心的热像', '尤其对电流互感器的接头进行红外成像测试发现电流互感器的接头温度异常情况后', '并根据缺陷发展情况采取相应的应对策略发现C相接头温度有增长趋势', '接头螺栓部位存在典型的过热性缺陷发现C相接头温度已经趋于正常']","('需停电处理', 'C类修检', ['准确判断设备具体发热部位根据测试情况对B相头进行处理', '调整压接弹簧的压接力度', '确定检修策略；。九铝线122单元CT接头试验工作中拆解等因素', '因此在检修过程中要注意接头的调整并且可靠固定'])",18-福建-热外热像检测110kV九铝线122单元CT 的C相接头发热
互感器,nan,故障,"['恢复为正常运行状态下的接线方式,恢复投运后测温,温度正常,该发热缺陷消除.在最左与最右边分别戴上两颗螺丝拧紧后使发热点与变比连接板张开约2公分间隙', '从间隙处发现发热点及四个螺眼处都有黑色硬质的异状物', '，取下的螺栓无发热痕迹4）、随后用小挫刀和细纱布打磨掉黑色硬质的异状物', '取下的螺栓无发热痕迹4）、随后用小挫刀和细纱布打磨掉黑色硬质的异状物', '更换变比连接点四颗螺栓为无磁螺栓恢复为正常运行状态下的接线方式', '301开关CT是全密封倒立式', '发热点在并联接线板右下角螺栓处', '，串并联连接板无法取下', '串并联连接板无法取下']","('需停电处理', 'B类修检', ['C相温度为47度,根据红外成像检测判断方法判断出该设备处于异常状态', '需立即进行处理', '检修人员到达现场进行处理', '串并联连接板无法取下,检修人员采取先取下并联四颗螺栓', '更换变比连接点四颗螺栓为无磁螺栓', '它具有以下优。点。作为一种相对先进的红外线检测技术', '它能够在不妨碍设备正常运行的前提下检测设备的运行情况', '从而使对事故的预防性检测变为对事故的预知性检测'])",19-四川-红外测温成像发现35kV电流互感器接线板发热
互感器,电流互感器,电流比不合格,"['国网重庆武隆县供电有限公司城区配网运检班利用测流仪在对10kV线路进行例行电流测试时', '经专业组分析可能是电流互感器出线异常', '但差流现象依旧存在专业组分析电流互感器出现故障', '于是申请停电对该开关回路电流互感器进行伏安特性试验在对电流互感器进行伏安特性试验中发现', '互感器保护电流绕组变比、比差、角差、匝比均不满足要求根据《中华人民共和国国家标准》GB1208-2006电流互感器的要求', '以杜绝拆接线过程中接错电流相序的情况发生3）电流互感器在交接试验及大修时', '证明电流互感器存在内部故障', '经检查电流互感器声音正常']","('需停电处理', 'A类修检', ['大量事实说明带电检测技术能够行之有效的发现设备缺陷', '并有效指导设备检修', '提高检修工作效率和质量。在运行维护及二次回路例行检查时', '必须要对是电流、电压、控制等二次回路进行绝缘清扫及螺栓紧固'])",20-重庆-线路带电检测发现变电站10kV开关回路电流互感器匝间短路
互感器,SF6气体,SF6气体故障,"['分别为Ⅰ、Ⅱ、Ⅲ和Ⅳ级其对应的基本扣分值为2、10分从状态量评价标准中关于SF6气体密度的说明其扣分值和任一状态量单项扣分所对应的状态如表2根据我公司现场应用经验结合状态量评价标准', '制定SF6气体红外检漏仪检测所呈现现象强度对应劣化程度表']","('需停电处理', 'B类修检', ['SF6气体的泄漏问题显得比较突出传统的检测方法因为不能带电检测、不能快速查找泄漏源等缺点', '已不满足应用要求目前采用的带电检测方法主要有红外成像技术和激光成像技术', '已被市场淘汰SF6泄漏红外检测方法在查找气体的SF6泄漏方面实现了一项重大突破', '它可在设备无需断电的情况下进行检测', '即使是非常微小的泄漏也能很容易地检测到该方法可使SF6检漏过程大大简化', '能完成SF6设备的不同角度、不同部位的检测及泄漏成像上表中关于颜色的说明针对的是该型检漏仪正色和反色的选择。普通模式未发现应在高清模式下进行全方位观测e、观测时尽量不使用数字调焦', '手持式检漏仪应调整灵敏度至较高', '对于手持式检测到可能存在泄漏的位置', '能准确检测出气体泄漏点', '适合在现场带电检测充气设备'])",21-重庆-红外成像检测500kV#5013CT  SF6气体泄漏缺陷
互感器,电流互感器,电流互感器故障,"['按照要求对35kV及以上主变；110kV及以上电流互感器、电压互感器进行了带电检测工作后经省公司电科院高压及化学专业的专家进行现场诊断、取油样检验', '运行后经数次跟踪后发现氢含量不断增加1、15台倒置式电流互感器氢气含量均大于150uL/L其余12台经返厂检修后测试氢气含量均小于150uL/L', '发现一组电流互感器其中B、C两相膨胀器冒顶1、12台倒置式电流互感器跟踪发现氢气产期速率明显呈上升趋势初步判定为电流互感器内部原因', '该变电站该组电流互感器B、C两相在运行中膨胀器冒顶']","('需停电处理', 'A类修检', ['3.1从管理上强化技术监督手段对35kV及以上充油设备坚持带电检测。3.2在技术上加强对充油设备尤其是全密封倒置式电流互感器的交接验收工作', '加强异常设备的带电检测跟踪工作', '并按周期进行检测'])",22-黑龙江-油中溶解气体检测发现110kV电流互感器氢气超标
互感器,电流互感器,电流互感器故障,"['发现A相电流互感器上部接点温度异常', '将上述情况汇报工区及运维检修部对图谱进行分析发现电流互感器上部接点严重过热', '发现该间隔A相电流互感器上接线板接点处严重过热', '该电流互感器为2006年更换的大连北方互感器厂LAS-10型电流互感器']","('需停电处理', 'A类修检', ['通过此次检测', '证明了不但要对设备进行周期性红外线成像检测', '还应不定期对设备进行红外线成像检测'])",23-黑龙江-红外热像检测发现10kV电流互感器过热
互感器,nan,故障,[],"('需停电处理', 'B类修检', [])",24-江苏-红外热像检测发现110kV电容型电压互感器内部局部发热
互感器,电流互感器,电流互感器故障,"['红外测温、油色谱分析检测发现110kV电流互感器内部故障', '杭州供电公司110kV方埠变乔水1051线流变为上海MWB公司IOSK型倒置式电流互感器']","('需停电处理', 'A类修检', ['需立即进行更换处理', '红外热成像检测技术能行之有效的发现设备过热缺陷', '再利用其他检测手段综合检测分析判断'])",25-浙江-红外测温、油色谱分析检测发现110kV电流互感器内部故障
互感器,nan,故障,[],"('需停电处理', 'B类修检', [])",26-浙江-红外测温发现220kV永强变220kV母联流变末屏接触不良
互感器,nan,故障,[],"('需停电处理', 'B类修检', [])",27-浙江-红外检测发现110kV曹桥变前曹1521线流变发热缺陷
互感器,nan,故障,"['热像特征以整体温升偏高', '，故障特征介质损耗偏大、匝间短路或铁芯损耗增大；停电试验结果显示B相介损相对偏高达0.16%', '故障特征介质损耗偏大、匝间短路或铁芯损耗增大；停电试验结果显示B相介损相对偏高达0.16%', '其他两相为0.12%左右', '虽未超过标准0.25%', '，诊断内部存在潜伏性故障', '诊断内部存在潜伏性故障', '解体后发现内部已存在烧伤发黑现象', '后更换了该只CVT从上图上看出B相温度最大值17.68°C', 'A相、C相温度分别为15.45°C、15.89°C', '最大相间温差达2.23°C热像特征1）介损及电容量虽试验正常', 'B相介损明显高于其他两相', '温线偏高但未见明显峰值', '需解体查找2）电容量较小', '，发热量也不会高', '，可以排除3）电压指示正常', '可以排除3）电压指示正常', '可排除从计算结果来看', 'B相功率P最高达65.9W', '，符合温度偏差特征从解体照片上看', '符合温度偏差特征从解体照片上看', 'B相内部电容元件存在短路放电现象', '并且内部已经烧伤发黑', '，航梅1732间隔复测后正常。红外检测必须综合考核环境温度、负荷电流大小', '航梅1732间隔复测后正常红外检测必须综合考核环境温度、负荷电流大小', '结合红外检测诊断分析导则', '，检测人员需不断自身经验水平', '检测人员需不断自身经验水平', '给检修明确重点和方向']","('需停电处理', 'B类修检', ['可以排除CVT渗漏油故障', '综合红外检测结果', '固定件等；中间压变匝间短路等。电容式电压互感器内部有多层电容元件单元组成', '逐渐变为CVT炸毁事故,所以必须加强带电检测工作', '有效补偿停电检测的缺漏', '加强CVT、避雷器等电压致热性设备', '白天外界环境的影响极易造成检测人员的漏判', '每年至少一次全面排查巡视', '有效排查隐患'])",28-浙江-红外热像检测发现110kV CVT 内部短路放电
互感器,油箱,声响异常,"['开口三角电压监测发现电容式电压互感器电磁单元异常首先对A相压变中间变压器进行绝缘电阻测量', '但电磁单元油箱内螺丝锈蚀严重', '说明油箱内含有较多的水分', '油箱法兰、油位观察窗密封良好', '积水进入油箱的可能性似乎很小']","('需停电处理', 'B类修检', ['电容式电压互感器二次电压采用调度监控和运行人员日常就地测量相结合的检测方法', '也能正确反映压变电容器和中间压变的状况a.电容式电压互感器二次电压的检测对反映压变电容器单元电容量变化和中间压变状况比较有效', '今后将需加强对二次电压的检测', '实时掌握二次电压数据。b.要加强异常设备的事后原因分析'])",29-浙江-开口三角电压监测发现电容式电压互感器电磁单元异常
互感器,避雷器,避雷器故障,['打开密封盖后发现避雷器外壳跌落、避雷器内部阀片破裂并散落在铁芯上部碳化黑色胶状物附着在线圈表面'],"('需停电处理', 'A类修检', [])",30-浙江-开口三角电压监测发现东梅变220kV正母压变B相故障
互感器,nan,故障,[],"('需停电处理', 'B类修检', [])",31-湖北-红外测温发现220kV电压互感器上下节温差过高缺陷+33
互感器,电压互感器,电压比不合格,"['超出电压致热性设备相间差1.2K的规定', '用手触摸明显感到温度的差异110kV乐都变35kV乐银线电压互感器在进行红外热成像检测时', '发现C相电压互感器底座温度异常对该电压互感器进行了精确测温', '所示对图谱的认真分析后发现C相电压互感器底座处温度异常', '运行电压22.20kV正常相电压互感器底座温度为3℃', '判断热像特征是电容式电压互感器电磁单元表面最大温升不应超过5K', '相间温差不应超过1.5K缺陷性质为严重缺陷综合考虑电压互感器电气试验数据', '下一步进行电磁单元的吊芯检查电压致热型设备的缺陷宜用允许温升或同类允许温差的判断依据确定当三相电压不对称时应考虑工作电压的影响电压致热型设备发热分析中应加强相间的比对分析当电容式电压互感器电磁单元与其它相比']","('需停电处理', 'A类修检', ['大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量在非直接接地系统采用电容式电压互感器时常发生消谐电容烧损问题', '在选用电容式电压互感器时选用成熟工艺、知名度较高厂家的产品测温工作中加强精确测温的频度'])",32-青海-红外成像测温发现35kV电容式电压互感器电磁单元过热（海东）
互感器,nan,故障,[],"('需停电处理', 'B类修检', [])",33-山西-红外热像带电检测110kV鸣谦变电站2号主变102电流互感器B相内部发热
互感器,nan,故障,[],"('需停电处理', 'B类修检', [])",34-山西-红外热像检测发现500kV朔州变电站35kV电压互感器油箱内部发热
互感器,nan,故障,"['经过停电试验诊断发现该C相串并联板接触电阻较大', '经过分析为螺丝连接不紧所致', '检修人员随即进行打磨处理对红外图谱进行认真分析发现图中热像以螺丝为发热中心', '主要集中在四颗螺丝处', '热点温度为99.6度依据DL/T664-2008标准表A.1电流致热型设备缺陷诊断判据', '电流互感器串并联外连接板处热点温度大于90℃或相对温差大于80%', '在拆线中发现四颗螺丝均有不紧现象', '，']","('需停电处理', 'B类修检', ['检修前的红外诊断', '能够给予检修有效指导', '提高检修质量和效率'])",35-山西-红外热像检测发现110kV电流互感器串并联板发热
互感器,电流互感器,电流互感器故障,"['负荷为725A初步分析为电流互感器内部发热故障', '造成接线板部位外壳温度分布异常运行人员对红卫站231电流互感器进行红外热成像检测时', '发现A相电流互感器接线座部位外壳温度分布异常', '并对该电流互感器进行了红外诊断', '电流互感器最高点温度在一次进线与其内部绕组连接处', '建议立即停运检查断路器动静触头压指压接不良形成以顶帽和下法兰为中心的热像电流互感器因螺杆接触不良', '国网阳泉供电公司红卫变电站220kV阳红Ⅰ回231电流互感器于2008年投入运行检修人员将互感器上部油箱解体检查']","('需停电处理', 'A类修检', ['可排除一次绕组存在缺陷', '利用红外热成像检测技术能够行之有效的发现电流致热型和电压致热型设备缺陷', '能够有效指导设备检修', '提高设备检修质量和针对性。加大设备的巡视力度', '严格按计划性红外诊断、日常红外检测、重点红外诊断周期和具体要求开展红外诊断工作'])",36-山西-红外热像检测发现220kV电流互感器发热
互感器,电压互感器,电压互感器故障,"['红外热像检测发现35kV电容式电压互感器电磁单元故障', '国网阳泉供电公司泊里变电站35kVI段母线电容式电压互感器']","('需停电处理', 'A类修检', ['为查找故障原因', '为进一步查明高温原因对问题CVT进行了解体检查'])",37-山西-红外热像检测发现35kV电压互感器内部发热
互感器,nan,故障,"['，运行人员查看后台', '，显示电压偏低', '，为118千伏（正常应为131千伏左右）。现场测量271线路PT二次剩余电压绕组为90V', '现场测量271线路PT二次剩余电压绕组为90V', '较正常时的100V低大约10%', '这同后台显示情况吻合', '其他两个绕组电压为53V停电后试验人员采用自激法测试电容量已无法升压', '色谱分析乙炔及总烃严重超标', '最后对该设备进行了更换图1271线路PT红外检测图像图2271线路PT可见光图像由于该设备无法加压', '试验人员测试了其中间变压器绕组绝缘电阻没有发现短路接地现象', '10月29日对更换下PT进行了解体', '解体后发现其阻尼电阻发热', '电胶木已经烤黄、炭化', '此外阻尼器并联电容击穿短路', '同时对其油进行了色谱分析', '发现其乙炔及总烃超标', '如表1该PT阻尼装置D采用谐振型阻尼器', '由电容C和电感L并联后加阻尼电阻R组成', '整个阻尼装置并接在剩余电压绕组电压直接加在阻尼电阻上', '按照现场测量90V计算则电流剧增到10A、发热功率达到900瓦！相当于一个小电炉持续运行！图片可见阻尼电阻R安装在油箱上部', '这与红外图谱指示的热源位置是相符的', '2011年10月23日', '试验人员在进行红外热像检测时', '2001年12月投运）邮箱上盖部位发热', '，热像图和设备如图1、所示', '热像图和设备如图1、所示', '为危及缺陷三比值对应编码为""002""对应故障类型为""高温过热""其电容C为150uF', '，阻尼电阻R为9.0Ω', '阻尼电阻R为9.0Ω']","('需停电处理', 'B类修检', ['必须依靠缩短红外测温周期、加强状态检测'])",38-山西-红外热像检测发现PT内阻尼器故障
互感器,电流互感器,绕组绝缘介损不合格,"['停电以后该组CT又进行了10kV介损试验', '是内部局部放电所致对此电流互感器吊罩处理后', '712开关电流互感器C相铭牌数据如表1', '此电流互感器电容屏内存在局部放电', '接下来就对此电流互感器吊罩处理瓷瓶吊出后']","('需停电处理', 'A类修检', ['绝缘材料选择、绝缘处理工艺(包括绝缘干燥、真空注油等)不到位而导致的局部放电', '由此对设备制造工艺和出厂检测提出以下建议', '严格制造工艺的控制和中间环节的检查', '加强设备制造的全过程质量管控', '以降低设备故障率b．设备运行和维护单位应加强对新投运设备的运行巡检和例行试验'])",39-江苏-油中溶解气体分析发现110kV电流互感器局部放电缺陷
互感器,nan,故障,"['，在线监测系统监测220kVⅠ母线三相电压分别为132.98kV、132.91kV、129.54kV', '在线监测系统监测220kVⅠ母线三相电压分别为132.98kV、132.91kV、129.54kV', '，C相介损略微增大', '，而在停电检修之前220kVⅠ母线电压与220kVⅠ母线CVT的电容量均正常', '而在停电检修之前220kVⅠ母线电压与220kVⅠ母线CVT的电容量均正常', '三相电压分别为135.22kV、134.27kV、134.98kV', '在线监测系统显示C相CVT二次电压下降了约3.1％', '整台CVT的电容量增加约3.5％,C相介质损耗因素增大了约1.93%图2为10月1日至1月30日母线电压和CVT电容量的趋势图从图2母线CVT电容量的趋势图可以看出', 'C相电容量在转为运行后突然增大', '中的二次电压突然下降', '说明C相CVT的绝缘出现了问题而且该段母线的母综自后台电压显示初步检查220kVⅠ母线CVT外观正常', '，通过电容量及介损试验试验', '通过电容量及介损试验试验', '发现电容量变大4.77%', '介质损耗因素数据正常', '，如表2所示', '，分析可能存在部份电容元件击穿的故障,导致电容量增大', '分析可能存在部份电容元件击穿的故障,导致电容量增大', '但介质损耗因素变化不大的现象发生解体检查电磁单元正常', '，但对单元的23个元件逐个进行电容量测量', '但对单元的23个元件逐个进行电容量测量', '发现第11个元件电容量无法测出', '其他元件电容量正常由于在母线检修时', '该设备已于两年前进行了预试', '且该设备在线监测显示各项数据正常', '因此在检修该段母线期间', '未对该设备做预试通过在线监测数据发现问题后', '，该预试数据反映了电容量的变化', '该预试数据反映了电容量的变化', '但却不能觉察出介损的变化当CVT的电容分压器存在短路故障', '在线监测电容量与介质损耗因数明显变化的时', '可利用电容量的变化率结合CVT的二次电压曲线', '结合三相变化综合判断', '可分析出CVT的绝缘缺陷', '1997年5月某互感器厂家生产', '1998年3月份投入运行', '发现该元件已经部份击穿', '']","('需停电处理', 'B类修检', ['分析有可能为母线由检修转运行时', '且在线监测数据分析的结果与设备解体检查的情况相一致'])",40-福建-CVT 检测电容量异常
互感器,本体,本体故障,"['A相流变本体为37.9℃', '可以清楚看到A相流变本体发热与其他两相有明显差异发生缺陷的流变表面情况如图3所示该流变在2010年的电气试验报告相关内容如表3所示外观检查发现']","('需停电处理', 'B类修检', ['公司决定将三相流变全部进行更换。发生缺陷的流变运行年数长', '应该加强对投运年数长的设备进行红外测温等状态检测工作通过增加巡检频率', '加大检测力度', '建立科学的跟踪检测机制', '确保每个设备能安全可靠运行各类带电检测作业应结合先进、可靠的测试仪器与《带电设备红外诊断应用规范》等科学的技术规范', '能准确发现设备早期缺陷、定位缺陷位置以及反映缺陷程度等随着状态检测工作的深入开展', '提高了检修工作的效率和针对性', '有效避免缺陷向中后期发展而导致设备的损坏。今后状态检修工作将以红外测温、地点波局放等为主', '争取引入更加先进、丰富、高效的带电检测手段', '将公司输变电状态检修工作逐步完善'])",41-上海-红外热像检测发现110kV干校站35kV流变发热
互感器,外绝缘,外绝缘故障,"['认为压变外绝缘为局部放电', '压变外绝缘薄弱点与电缆小线网状护套距离过近产生放电', '发现在长先331线路压变C相外绝缘表层靠近仓壁一侧存在放电痕迹']","('需停电处理', 'C类修检', ['按试验方案对长先331开关柜进行全面排查', '暂态地电压检测可发现开关柜内的局部放电现象', '及时安排处理', '应加强对站内设备的巡视', '并若开关柜内的电缆孔封堵有破损应及时修复', '同时建议在开关室内安装大型除湿机'])",42-上海-地电波局放检测发现35kV先进站35kV压变外绝缘放电
互感器,底座,底座故障,"['该互感器由于底座器身密封圈存在密封不良', '造成与底座支架接地连接螺栓松动', '互感器底座器身内发现有进水受潮生锈现象图5-1一次绕组弯曲变形图5-2铁质抱箍与底座接地螺栓松动图5-3一次绕组抱箍紧固螺栓松动图5-4底座器身进水受潮生锈']","('需停电处理', 'C类修检', ['对更换下的互感器进行解体发现', '导致油色谱检测氢气含量超过注意值。对于出现乙炔含量超标或增长较快的互感器', '应及时停电进行相应的检查处理', '油浸正立式电流互感器应按照状态检修试验规程周期要求开展油中溶解气体分析检测工作', '对检测结果出现异常的设备'])",43-湖南-油中溶解气体检测发现220kV电流互感器内部故障
互感器,电压互感器,电压互感器故障,"['在110kV508电容式电压互感器A相电磁单元油箱处发现热点', '对该电容式电压互感器进行诊断性试验及解体检查', '508A相电容式电压互感器底部油箱最高温度为58.0℃', '该电容式电压互感器电磁单元一次绕组已经严重烧损存在匝间短路的现象', '如耦合电容器、电容式电压互感器、避雷器等']","('需停电处理', 'A类修检', [])",44-湖南-红外成像检测发现110kV电容式电压互感器过热
互感器,螺栓,故障,[],"('需停电处理', 'B类修检', ['电力设备的热效应是多种故障和异常现象的重要原因,因此对电力设备的温度进行密切监测,是保障电力设备可靠运行的必备手段变电站作为电力系统运行的关键环节,对其在线实时监控具有重要的意义应用红外测温诊断技术可以及时发现电力设备缺陷,特别是内部缺陷,使设备故障得到及时的消除,避免电力系统事故的发生。应用热像仪可以加强对无人值守变电站的全貌监视,尤其是对其电力设备温度的在线实时监控,构建具有红外测温功能的远程图像监控系统,实现过热设备的报警联动,热像仪应用的安全效益十分明显'])",45-山东-红外热像检测发现110kV CT接点过热
互感器,套管,套管故障,['发现该CT的套管中部有两个漏气点'],"('需停电处理', 'B类修检', [])",46-冀北-红外成像检漏发现500kV电流互感器SF6泄漏缺陷
互感器,nan,故障,"['本缺陷是通过红外带电检测手段发现的', '，']","('需停电处理', 'B类修检', ['接线板上部分螺栓紧固力矩不足', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提出大修、小修技改方案', '提高检修工作效率和质量'])",47-冀北-红外热像检测发现35kV电流互感器连接排过热缺陷
互感器,电流互感器,电流互感器故障,['642C相电流互感器与引线连接处发热'],"('需停电处理', 'A类修检', ['大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提出大修、小修技改方案', '提高检修工作效率和质量'])",48-冀北-红外热像检测发现66kV电流互感器连接排过热缺陷
互感器,电压互感器,电压比不合格,"['根据《带电设备红外诊断技术应用导则》规定220kV电容式电压互感器允许表面最大温升不应超过6K', '相间温差不应超过1.8K']","('需停电处理', 'A类修检', ['通过对该设备分解检查', '查找故障原因。针对此类隐患的排查要选择专业水平较高的人员', '准确分析检测数据2.加强电容式电压互感器设备的选型和检验'])",49-冀北-红外热像检测发现220kV电容式电压互感器内部过热故障
互感器,电流互感器,电流互感器故障,"['初步判断122A相或121A相电流互感器存在缺陷经对122A、121A相互感器绝缘油进行气相色谱分析试验发现122A相电流互感器中单氢含量达到3935.5μL/L超标', '远远超出Q/GDW168-2008《输变电设备状态检修试验规程》规定的150μL/L的数值经对该电流互感器进行解体分析', '初步判断122A相或121A相电流互感器存在缺陷为进一步诊断是否122A相或121A相电流互感器存在缺陷', '对122A、121A相互感器进行了绝缘油气相色谱分析试验试验发现122A相电流互感器中单氢含量达到3935.5μL/L超标', '在解体前对此台电流互感器进行了局部放电试验', '说明该故障为长期隐性故障对122A相电流互感器进行解体分析', '冀北电力有限公司承德供电公司隆城220kV变电站122间隔110kV电流互感器为江苏精科电气有限责任公司2011年产品']","('需停电处理', 'A类修检', ['那么在凹槽中就可能存有空气容性设备相对介质介质损耗因数测试是发现设备潜伏性运行隐患的有效手段；在进行相对介质介质损耗因数数据判断时要综合考虑同类设备不同相间tgδ(Ix-In)%的差异本次缺陷的发现使用了容性设备相对介质介质损耗因数检测、绝缘油气相色谱分析等带电检测手段', '严格包扎过程的质量控制；加强一次导体并紧模具的管理', '按照不同的绝缘外径增加配套摸具并定期检查；加强一次导体并紧过程的质量控制'])",50-冀北-容性设备相对介质介质损耗因数测试发现110kV电流互感器介质损耗因数异常
互感器,电流互感器,电流互感器故障,"['且B相电容量增大了6%(交接值753.6pF,2013年测试值801.4pF)2013年4月24日对康仙2212电流互感器例行试验', '发现该电流互感器B、C相色谱分析结果异常']","('需停电处理', 'A类修检', ['对互感器进行了解题检查', '检查发现互感器内部屏蔽层锡箔纸存在大量孔洞'])",51-冀北-油色谱测试发现220kV电流互感器内部放电隐患
互感器,电流互感器,电流互感器故障,"['公司于08年5月对其进行了更换规程规定油浸式电流互感器在1.2Um/√3电压下放电量不大于20pc', '远大于规程规定可以确定该电流互感器内部存在局部放电', '廊坊供电公司广安220KV变电站2213A相电流互感器']","('需停电处理', 'A类修检', ['由于U型电容芯底部在油箱内固定仅靠油箱盖板及二次绕组线包压紧'])",52-冀北-油色谱测试发现220KV电流互感器内部放电隐患(2)
互感器,油箱,油箱故障,"['有多处涂层脱落上油箱与压圈四周有油泥', '油箱有锈蚀痕迹接线端子表面无放电灼烧痕迹及局部过热现象取下套管、吊出器身', '器身表面完好光洁、无金属尘屑产品油箱内清洁', '主要组件为膨胀器、器身、瓷套、油箱、一次接线端子、二次接线板等']","('需停电处理', 'B类修检', ['以提高耐电强度；其一次导体形状为加强""U""字型', '那么在凹槽中就可能存有空气加强对在运行中的同类型设备的检测', '缩短检测周期。要求生产厂家进一步完善该产品主绝缘包扎工艺并强化包扎人员培训', '加强局部放电试验检测有效性'])",53-冀北-油色谱测试发现110KV电流互感器内部放电隐患
互感器,端子箱,端子箱故障,['开箱检查发现该站114CT端子箱C相存在明显的绝缘击穿'],"('需停电处理', 'C类修检', ['通过最后开箱检查所发现的端子箱线路绝缘击穿', '说明了带电检测手段在状态检修过程中所处的重要性', '有以下几点体会。带电频率响应检测方法可以作为设备巡检的测试手段之一', '尤其对输变电设备的绝缘性能具备很好的监测功能；。采用带电频响检测方法对端子箱可以进行较为精准的检测', '检测人员需要更专业的技能和更负责的态度；由于带电检测技术日新月异'])",54-冀北-带电频率响应检测发现110kV 电流互感器端子箱绝缘击穿
互感器,电流互感器,故障,[],"('需停电处理', 'A类修检', ['为必要的设备检修更换提供依据又及时的避免了一次严重的设备事故', '及可能有其而引发的系统故障对存在疑似缺陷的设备要加强油色谱排查对存在色谱异常的设备要坚强监视', '必要时加装在线监测装置。对同一类型的设备出现问题时', '要进行全面排查'])",55-冀北-油色谱分析发现110kV电流互感器异常故障缺陷1
互感器,电流互感器,电流互感器故障,"['判断为该电流互感器内部可能存在放电故障在对111CTB相互感器更换后', '全部采用倒置式电流互感器除110电流互感器为大连互感器厂生产']","('需停电处理', 'A类修检', ['随后在生产厂家的指导下对该互感器进行解体检查,并在电容屏的上部发现放电部位', '并发现其放电点已将多层电容屏击穿对存在疑似缺陷的设备要加强油色谱排查对存在色谱异常的设备要坚强监视', '必要时加装在线监测装置。对同一类型的设备出现问题时', '要进行全面排查'])",56-冀北-油色谱分析发现110kV电流互感器异常故障缺陷2
互感器,电流互感器,电流互感器故障,"['最后进行了电流互感器的整体解体在施加电压升至60kV左右时', '说明主绝缘可能存在劣化或受潮B相介损基本不随电压变化1、未发现明显放电烧蚀痕迹2)、未解体前由接线端子上测量一次绕组直阻与解体后由铝排端子上测量的一次绕组直阻值存在差别解体发现电流互感器铝排与导电杆连接的根部存在疑似高温痕迹主绝缘层层解体后未发现明显问题1）、一次引线铝排处因工艺问题', '220kV察北变电站2217电流互感器为保定天威互感器有限公司', '正立、油浸、瓷绝缘电流互感器', '运行人员在巡视中发现2217C相电流互感器', '其中C相电流互感器为200微欧', 'B相电流互感器为90微欧']","('需停电处理', 'A类修检', ['互感器内部铝排连接部分未完全紧固到位', '因此故障隐患未能及时查出加强全过程技术监督', '要求厂方提供原材料的产地、进厂检验资料、检验项目报告对存在疑似缺陷的设备要加强油色谱排查对存在色谱异常的设备要坚强监视', '必要时加装在线监测装置。对同一类型的设备出现问题时', '要进行全面排查'])",57-冀北-油色谱分析发现220kV电流互感器故障缺陷
互感器,螺栓,螺栓故障,"['变比板每端只有一条螺栓紧固', '与设计值一致将一只变比板一侧螺栓松开少许']","('不需停电处理', 'D类修检', ['是铝箔中的潮气在真空干燥处理中产生的氧化物质', '同时加强监测缩短检测周期', '发现问题及时处理', '要缩短该批产品油色谱检测周期', '及时查找内部隐患对于运行中发现油色谱异常的互感器', '应及时进行检修或更换。2.加强对新设备的验收和驻场监造', '严格检查一次连接紧固情况'])",58-冀北-油中溶解气体分析发现110kV电流互感器内部故障
互感器,nan,故障,[],"('需停电处理', 'B类修检', [])",59-山西-红外检测发现35kV母线YH本体油箱过热
互感器,电压互感器,电压互感器故障,"['SF6气体湿度测试发现110kV电压互感器SF6气体湿度超标在2011年10月份例行试验中发现110kVI、II母YH微水含量均超标（规程规定交接时的SF6气体水分在20℃时的允许值≤25OμL／L', '新投SF6电压互感器通电后应1年检测1次固体绝缘材料及内壁析出水分', '排除温度对微水结果的影响使用常州爱特DMT-242P露点仪测量SF6电压互感器SF6气体水分']","('需停电处理', 'A类修检', ['运行中气体水分在20℃时的允许值≤500μL／L对设备进行现场处理', '将水分不合格的SF6气体回收、处理成合格的SF6气体', '加强敬业爱岗教育和讲解微水超标对设备、人身的危害', '并用0.5MPa的高纯氮气冲洗互感器内部3次；最后注入回收处理好的合格SF6气体', '静止24h；。加强检修人员技术培训', '尤其是故障诊断和处理水平'])",60-山西-SF6气体湿度测试发现110kV电压互感器SF6气体湿度超标
互感器,nan,故障,[],"('需停电处理', 'B类修检', [])",61-山西-红外检测发现35kV124牛村开关LH门侧相开关侧接点发热
避雷器,避雷器,避雷器故障,"['红外测温和避雷器阻性电流测试发现避雷器阀片受潮缺陷利用HV-MOVII测试仪对该避雷器泄漏电流和阻性电流进行了带电测试', '依据《电力设备带电检测技术规范》初步诊断为避雷器受潮或阀片老化35kV#4母线避雷器带电测试数据如表1-1所示根据上述测试结果分析', '认为该避雷器内部阀片存在受潮或老化', '公司立即申请了更换更换后对该避雷器进行高压试验', '发现避雷器顶部的一段金属管内有大量水珠', '所示图2避雷器内部的金属管内有大量水珠图3受潮的氧化锌阀片将氧化锌避雷器顶部、底部的固定螺栓取下后', '且避雷器顶部、底部的固定装置采用非通孔结构', '当将避雷器顶部的硅橡胶曾割开后发现', '避雷器顶部的硅橡胶厚度只有2mm左右', '底部的硅橡胶厚度有9mm左右对于避雷器等电压致热型设备', '清苑500kV变电站35kV#4母线PT间隔安装避雷器一组', '投运后一周内及2013年4月进行过两次氧化锌避雷器阻性电流带电测试']","('需停电处理', 'A类修检', ['是造成本次避雷器受潮的直接原因经过本次事故处理结果与避雷器解体', '且厂家没有检测方法及控制措施。此次缺陷', '外部硅橡胶的厚度约为11mm氧化锌避雷器阻性电流带电测试对于氧化锌避雷器内部阀片受潮缺陷的检测较为灵敏', '红外测温也能够发现内部阀片受潮的缺陷。对同批次、相同制造工艺的避雷器应重点进行排查', '运行人员加强红外线检测、阻性电流测试'])",1-河北-红外热像-35kV-避雷器-受潮
避雷器,避雷器,避雷器故障,"['B相避雷器本体温度与A相、C相最大温差7.4K依据Q/GDW/Z-23-001-2010《带电电力设备红外检测诊断规程》', '配网避雷器只要合理安排红外检测周期周期', '可及时准确发现避雷器内部缺陷', '用红外精确检测代替避雷器停电例行试验和六年轮试完全可行']","('需停电处理', 'A类修检', [])",10-吉林-红外热像-10kV-避雷器-受潮
避雷器,避雷器,避雷器故障,"['左侧相避雷器本体温度与其他相最大温差1.6K判定左侧相避雷器阀片老化', '配网避雷器重要缺陷诊断判据为温差≥2K', '但避雷器本体的异常发热应为异常']","('需停电处理', 'A类修检', [])",11-吉林-红外热像-10kV-避雷器-受潮
避雷器,避雷器,避雷器故障,"['试验数据带电试验数据见附表一；红外图谱见附图一氧化锌避雷器阻性电流测试仪HS400+2013年C相本次试验Ix、Irp较2012年增大2.08、2.07倍；其他两相未见增长从历年对比及三相间比较可见', 'C相避雷器最高温度与B相避雷器最大温差相差2.5K']","('需停电处理', 'A类修检', [])",12-吉林-红外热像-66kV-避雷器-受潮
避雷器,避雷器,避雷器故障,"['另一个方向拍摄避雷器热像分析图避雷器各部位温度加权平均值如下表避雷器以B相温度为最高', '中部最大相间温差为2.7KA相避雷器与C相避雷器最大相间同位置温差在上、中部', '为0.8KB、A相避雷器温场分布仍基本均匀', '无明显热点B相避雷器最大相间同位置温差已达到2.7K', '为危急缺陷A相避雷器与C相同位置最大相间温差0.8K']","('需停电处理', 'A类修检', ['避雷器运行泄漏电流及阻性电流检测不会出现明显变化'])",13-吉林-红外热像-66kV-避雷器-受潮
避雷器,避雷器,避雷器故障,"['避雷器交接性试验流U1mA电压136kV,停电高压试验', 'B相避雷器直流U1mA电压39.6kV', '试验单位将故障避雷器与正常避雷器在实验室进行红外模拟实验2）曲线分析', '避雷器阀片部位较均匀发热', '以避雷器中上部温度最高', '可更早发现避雷器故障']","('需停电处理', 'A类修检', ['避雷器解体检查'])",14-吉林-红外热像-66kV-避雷器-受潮
避雷器,避雷器,避雷器故障,"['下节温度正常b.以C相避雷器上节上部温度为基数', 'A相避雷器上节上部最大相间温差为3.1Kd.A相、B相上节的进水受潮或阀片老化', '即避雷器上、下节分担的运行电压基本正常A相、B相避雷器上节避雷器进水受潮', '应安排更换c.避雷器未停电试验及更换前', '对本组避雷器进行红外检测跟踪', '分析结果及时上报d.避雷器A相、B相上节的内部故障没有向好的方面转化的可能', '宜及早安排更换1)新调动避雷器内部故障率集中并且同位置故障率较高', '是新设备红外检测的重点带电全电流、阻性电流检测在判断避雷器阀片受潮劣化初期缺陷时反应不灵敏或者无所作为', '红外检测在诊断避雷器内部缺陷上有明显的优势']","('需停电处理', 'A类修检', ['避雷器运行泄漏电流及阻性电流检测不会出现明显变化', 'a.运行人员加强对本组避雷器运行全电流的检查监测'])",15-吉林-红外热像-220kV-避雷器-受潮
避雷器,避雷器,避雷器故障,"['判定V相U相下节避雷器避雷器进水受潮或阀片老化', '为危急缺陷e.主母避雷器上节上部温度U相36.5℃', '红外热像图相邻相校正温度0.7Kf.主母避雷器下节上中部温度U相35.7℃', '修正后为2.9Kg.主母避雷器温场曲线分析', '判定V相下节避雷器进水受潮或阀片老化', '为危急缺陷h.主母各相避雷器运行泄漏电流无变化', '不能认定避雷器纯在异常i)2011-07-29', '变电站全停电进行避雷器试验和更换', '停电试验证实主变一次避雷器B相下节、A相下节、主母避雷器B相下节直流U1mA试验电压均不合格1)6支避雷器三支下节同时出现故障', '设备故障率达到50%2)三支红外检测发现异常的避雷器', '只有一支泄漏电流、带电检测全电流、阻性电流出现可引起运行人员注意的变化避雷器带电检测相隔时间仅为3个月', '说明国网新18项反措规定的35kV及以上金属氧化物避雷器可用带电泄漏电流检测代替避雷器试验的认定依据不足']","('需停电处理', 'A类修检', ['拍摄的热像图分析时应进行人为误差修正'])",16-吉林-红外热像-220kV-避雷器-受潮
避雷器,nan,故障,[],"('需停电处理', 'B类修检', [])",17-湖北-避雷器带电检测-110kV-避雷器-避雷器异常
避雷器,套管,红外测温异常,"['2012年5月份对该电容器组进行红外热像检测试验', '发现A相电容器首端套管因温升过高', '发现电容器套管的桩头铜杆与电容器引线之间的连接螺栓松动而造成接触不良而引起的过热', '同时发现套管内油位偏低', '在套管上部有一发热点', '我们得出电容器套管故障的清晰脉络', '从处理后的红外图片中我们清晰地看到电容器套管的温度分布情况', '同时也看到了最高温度是在套管的上部', '在套管桩头与引线的连接处']","('需停电处理', 'B类修检', ['从经过分析处理的红外图片中', '给我们检修处理提供依据、提供详细的第一手资。料经停电检修后处理发现', '经检修处理后', '同时对电容器进行了油位重新调整补充', '给检修处理提供一手资料在电脑。将其它因素进行屏蔽', '应在电脑中使用图片分析处理软件', '对已拍摄的红外图片进行技术处理', '给检修处理人员提供更多的依据、更多的信息量', '使检修处理人员从容准备设备备品备件', '对偏远站所或应急抢修带来快捷与方便；⑷应建立红外图片信息库存', '从而为设备状态检修打下坚实的基础；⑸拍摄红外图片是一项重点工作', '平时要加强培训工作', '使检修处理人员从红外图片中', '给检修处理带来很大的方便；⑹对同一设备跟踪拍摄红外图片时', '从而确定此设备需要停电检修处理'])",18-湖北-红外热像-35kV-电容器-发热
避雷器,nan,故障,[],"('需停电处理', 'B类修检', [])",19-湖北-泄漏电流带电测试-110kV-避雷器-受潮
避雷器,避雷器,避雷器故障,"['泄漏电流测试和红外测温发现110kV金属氧化物避雷器阀片受潮缺陷查阅历史发现A相避雷器带电测试数据均有逐年递增的趋势', '判断认为该避雷器存在缺陷2011年10月后', '依据《电力设备带电检测技术规范》将该相避雷器定为异常状态结合带电测试数据以及红外测温分析', '初步认为A相避雷器存在内部放电故障对186号避雷器进行停电试验经过现场停电试验和分析', '186号避雷器的A相UDC1mA比初始下降了25.36%', '因此判断该相避雷器存在缺陷', '发现避雷器硅橡胶与阀片结合多处有水珠']","('需停电处理', 'A类修检', ['氧化锌避雷器阻性电流带电测试对于氧化锌避雷器内部阀片受潮缺陷的检测较为灵敏', '红外测温也能够发现内部阀片受潮的缺陷。加强本批次氧化锌避雷器的带电测试和红外测温工作', '加强带电组合检测'])",2-河北-红外热像-110kV-避雷器-受潮
避雷器,nan,故障,[],"('需停电处理', 'B类修检', [])",20-湖北-红外热像-220kV-避雷器-老化
避雷器,避雷器,避雷器故障,"['在避雷器停运后进行避雷器绝缘电阻、直流泄漏电流试验历次试验数据分别如表1、表2以及表3所示直流1mA下的电压及75%U1mA下的泄漏电流2012年7月9日温度A相避雷器较其他两相高3.7K', '#1母线避雷器为南阳金冠电气有限公司2011年4月生产']","('需停电处理', 'A类修检', ['解体检查后确定', '上端盖安装时橡皮垫圈偏心是造成密封不严、潮气进入、阀片受潮的主要原因。避雷器密封圈装配过程中', '厂家装配人员未按工艺要求检查密封圈是否脱落、错位是导致该设备存在质量缺陷的重要原因', '尤其是同批次设备隐患排查', '加强专项红外测温、避雷器带电检测；。加强对避雷器的运行监视', '严格执行避雷器泄漏电流每日例行巡视', '发现异常及时汇报；加强每年两次的避雷器的在线监测工作', '必要时缩短带电检测周期；厂家应加强避雷器生产工艺质量控制', '对排查中发现有异常的产品进行及时更换处理；红外测温对避雷器早期受潮的准确检测,可以看出它在发现设备缺陷方面的确是一种便捷、实用的监测手段红外测温技术的应用', '而且还可以大大降低设备的检修费用。随着红外测温技术的发展', '相信红外测温技术会在电气设备的状态检修和电力设备运行维护中得到更广泛运用'])",21-湖北-红外热像-220kV-避雷器-受潮
避雷器,nan,故障,[],"('需停电处理', 'B类修检', [])",22-湖北-避雷器带电检测-110kV-避雷器-泄露电流监测仪硬连接安装缺陷
避雷器,避雷器,避雷器故障,"['且GIS侧电缆出线信号与变压器侧避雷器接地高频信号为同一信号源引起；采用PDS-T90对此变电站该区域进行特高频的巡检普测', '结合变电站局部放电定位设备""PDS-G1500""该信号进行定位后确认该信号来源于离GIS约20米处""2号主变110kV侧避雷器A相""', '详细检测避雷器泄漏电流表发现该避雷器泄漏电流表后部的固定螺母基本脱落']","('需停电处理', 'A类修检', ['能够有效的检测及定位变电站内局部放电现象', '要考虑整站的检测', '会给被测设备的造成检测的干扰信号'])",23-青海- 高频、特高频法检测-110kV-避雷器-泄漏电流表螺丝松动缺陷
避雷器,nan,故障,[],"('需停电处理', 'B类修检', [])",24-江苏--避雷器带电检测-110kV-避雷器-受潮
避雷器,nan,故障,[],"('需停电处理', 'B类修检', [])",25-浙江--避雷器带电检测-110kV-避雷器-受潮
避雷器,nan,故障,[],"('需停电处理', 'B类修检', [])",26-江西--避雷器带电检测-220kV-避雷器-受潮
避雷器,避雷器,避雷器故障,"['避雷器持续电流监测发现110kV避雷器底座绝缘为零在对底座瓷套进行绝缘电阻测试', '发现C相绝缘电阻为零取下C相底座瓷套发现内部由于脏污致使避雷器底部直接接地测试人员采用型避雷器带电仪进行测试', '避雷器内部氧化锌阀片有可能已经进水受潮或者避雷器底部已经死接地为了尽快确定异常原因', '随后对避雷器进行了停电试验1.整体绝缘符合制造厂规定或与上次相比无明显不化；U1mA初值差不超过±5%且不低于GB11032规定值；0.75U1mA漏电流初值差≤50μA1.整体绝缘符合制造厂规定或与上次相比无明显不化；停电试验发现C相底座绝缘电阻不合格', '因此初步判断C相避雷器底座瓷套有问题发现问题后', '取下C相避雷器底座瓷套', '避雷器带电测试对发现避雷器受潮或劣化有较大的作用', '大同供电公司110kV甘庄变电站110kV北母避雷器出厂日期2000年']","('需停电处理', 'A类修检', ['而且运行电压也很稳定。在检修中应对避雷器底座和底座瓷套进行清洗擦拭'])",27-山西-避雷器在线监测-110kV-避雷器-底座绝缘为零
避雷器,避雷器,避雷器故障,"['无明显异常对比发现该避雷器带电测试数据与上次带电测试比较变化不大', '根据避雷器状态量评价标准', '该避雷器被评价为异常状态该设备为家族性缺陷设备']","('需停电处理', 'A类修检', ['可以及时发现电气接触存在的隐患、绝缘受潮隐患。对于电压致热型设备积极开展在线监测与带电检测工作'])",28-福建-红外热像-110kV-避雷器-发热
避雷器,避雷器,避雷器故障,"['为了进一步确认避雷器故障', '因此判断避雷器C相不合格橡胶密封圈外还有一层塑料密封圈', '存在一缺口通过对110kV腰庄变腰田731线C相避雷器解体发现', '法兰和弹簧已经氧化、介于目前已有3起避雷器数据异常的情况发生', '731腰田线避雷器于2009年11月份投入使用', '又发现平桥变平学785线避雷器B、C项带电测试数据异常']","('需停电处理', 'A类修检', ['若只是雷击计数器电流指示出现异常而将设备停电检查', '冒然停电与加强供电可靠性的宗旨不符', '市公司已将该厂家避雷器作为家族性缺陷进行排查', '特别是尽快对09年出厂的该型号避雷器开展排查工作'])",29-江苏--避雷器带电检测-110kV-避雷器-计数器电流指示异常
避雷器,复合,金属连接处滑移,"['红外热像检测发现变电站避雷线与架构连接处发热缺陷', '温度达218℃该避雷线与南侧阳北II线的光纤复合地线连接在同一个架构上开关班检修人员安国扬登塔后发现']","('需停电处理', 'B类修检', ['经登高检查发现原因为避雷线线放电间隙两极存在搭接', '间隙与绝缘子连接处电阻大导致发热根据以上处理过程判断', '红外测温对检测导流设备接触不良等缺陷已十分成熟有效', '红外测温时一般不做检测重点'])",3-河北-红外热像-5000kV-避雷线与架构连接处-发热
避雷器,nan,故障,[],"('需停电处理', 'B类修检', [])",30-江苏--避雷器带电检测-110kV-避雷器-内部故障
避雷器,nan,故障,[],"('需停电处理', 'B类修检', [])",31-浙江--避雷器带电检测-110kV-避雷器-受潮和老化
避雷器,避雷器,故障,[],"('需停电处理', 'A类修检', ['也有可能是氧化锌避雷器阀片本身就存在缺陷或者在固定阀片这道工序时出现受潮情况。由于此避雷器已运行16年之久', '事实证明避雷器运行中持续电流检测能够有效的发现避雷器存在的绝缘缺陷加强对全电流的在线监测情况', '加强横向秘纵向的比较分析加强停电试验的精确度', '加强试验数据的横向秘纵向的比较。应加强对氧化锌避雷器远红外测温工作'])",32-黑龙江--避雷器带电检测-110kV-避雷器-受潮
避雷器,避雷器,避雷器故障,"['2.1B相避雷器本体温度与A相、C相最大温度差7.4K2.2B相避雷器经测温后温度分别高于A、C相7.4和7.1℃', '没有因温度高相的避雷器导致跳闸现象的发生判断为进水受潮阀片老化2.3依据Q/GDW/Z-23-001-2010《带电电力设备红外检测诊断规程》', '建议立即安排更换新的避雷器进行了更换', 'B相避雷器温度为16.5℃', '三相阀式避雷器的器身温度基本平衡将换下的避雷器进行绝缘电阻遥测', '判定此避雷器不合格避雷器金属件锈蚀', '各阀片均有水渍4.1配网柱上安装的避雷器本体温差达到7.4K', '根据标准相间温差达到4K以上应诊断为危机严重缺陷标准只规定避雷器运行泄露电流增大时', '发现一支柱上避雷器本体温度异常', '分析判断为该避雷器进水受潮阀片老化']","('需停电处理', 'A类修检', ['一年二次的红外精确检测可准确掌握避雷器的技术状态量'])",33-黑龙江--红外热像-10kV-避雷器-温度异常
避雷器,避雷器,故障,[],"('需停电处理', 'A类修检', ['也有可能是氧化锌避雷器阀片本身就存在缺陷或者在固定阀片这道工序时出现受潮情况。由于此避雷器已运行16年之久', '事实证明避雷器运行中持续电流检测能够有效的发现避雷器存在的绝缘缺陷加强对全电流的在线监测情况', '加强横向秘纵向的比较分析加强停电试验的精确度', '加强试验数据的横向秘纵向的比较。应加强对氧化锌避雷器远红外测温工作'])",34-黑龙江-避雷器带电检测-220kV-避雷器-受潮
避雷器,避雷器,绝缘电阻不合格,"['图1为鹿罗1317线路避雷器红外图谱及线温分析图正常运行中的氧化锌避雷器为整体轻微发热', '相间温差不大于0.5K从表1数据和图1可以看出', '鹿罗1317线路避雷器A、C两相避雷器整体温度明显高于B相通过试验发现部分避雷器绝缘电阻异常偏低', '其中仙北A、C相、鹿罗A、C相、1#主变中性点避雷器的75%直流1mA参考电压下的泄漏电流值有大幅增长', '初步分析其绝缘性能的大幅度下降与其内部构件受潮有关1）避雷器上电极边缘的浇铸工艺不到位', '与内部环氧筒未可靠粘合之后技术人员用工具将避雷器的ZnO阀片与环氧树脂筒分离', '试验数据如表3所示将仙北1544避雷器环氧筒分离后检查发现仙北1544C相环氧套筒的内表面与试验数据正常的仙北1544B相避雷器的环氧套筒有轻度的色差', '说明C相套筒已经受潮经解体其它绝缘性能下降的避雷器', '避雷器本体阀片没有出现明显的绝缘受潮或者劣化现象', '说明避雷器绝缘下降与阀片没有直接的关系', '而环氧筒受潮使得泄漏电流明显增高由于避雷器阀片与环氧筒之间有填充胶密封', '环氧筒受潮不一定影响阀片绝缘1）由于复合套氧化锌避雷器环氧树脂绝缘筒受潮', '造成避雷器表面温升异常增高', '可以通过红外测温有效检出此类绝缘故障鉴于2000年至2002年北京电力设备总厂生产的硅橡胶合成套无间隙避雷器产品存在设计结构性缺陷的问题', '避免因避雷器绝缘筒受潮而引发重大设备事故', '110kV罗店变仙北1544罗店支线避雷器、鹿罗1317线路避雷器、1#、2#主变中性点避雷器均由北京电力设备总厂生产', '发现仙北1544罗店支线避雷器、鹿罗1317线路避雷器存在明显过热现象', '该变电站所有110kV避雷器均为北京电力设备总厂生产']","('需停电处理', 'A类修检', ['红外测温发现避雷器绝缘缺陷。技术人员对该变电站全站110kV避雷器进行交接更换后', '将换下异常的避雷器进行解体检查分析', '对使用该厂家当年批次产品的各变电站避雷器设备加强了跟踪监测对同一厂家的此类产品'])",35-浙江-红外测温-110kV-避雷器-绝缘缺陷
避雷器,nan,故障,[],"('需停电处理', 'B类修检', [])",36-甘肃-红外测温-330kV-避雷器-阀片老化缺陷
避雷器,避雷器,避雷器故障,"['相邻避雷器设备温度30.5℃', '温差2K判定为严重缺陷三相避雷器之间的红外热像有明显差异', '110kV西母避雷器C、B相温度30.1℃', '避雷器温差超过0.5～1K', '防止避雷器污秽闪络事故图1-2阴天避雷器两相异常红外热像图1-3避雷器C相运行异常红外热像图1-6雨中运行的避雷器可见光照片图1-7雨中进行红外诊断可见光照片选取各站天气类型进行测温比对由于电压致热型设备是以泄漏电流与内部介质损耗增大的形式产生热量', '结合""同类比较判断法""对设备缺陷定性针对避雷器异常', '说明反映异常的真实存在虽说现场避雷器异常状态无声无息']","('需停电处理', 'A类修检', ['最后认定是外部污秽受潮后放电温度存在避雷器内部所致运维检修部召开专题分析会', '加强实时监督', '采取检修措施由于', '找到问题根源。大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备状态检修', '提高检修工作质量和安全效率'])",37-河南-红外热像-110kV-避雷器绝缘子-表面污秽故障
避雷器,避雷器,避雷器故障,"['2011年5月对500kV板桥站洪板一线A相氧化锌避雷器进行检查试验', '证实该相氧化锌避雷器性能严重下降', '必须立即退出运行氧化锌避雷器阻性泄漏电流带电检测技术和分析评价在设备状态良好状态下', '该避雷器为廊坊电科院东芝避雷器有限公司生产']","('需停电处理', 'A类修检', ['可以判定如果A相氧化锌避雷器不及时更换检修', '严重危及电网安全。随后组织对该避雷器进行检查', '经过近一周的跟踪检测', '确认A相氧化锌避雷器可能存在内部缺陷检测分析后对该避雷器进行了内部检查', '通过收集这些阻性泄漏电流多次检测数值', '可以判断金属氧化避雷器内部是否存在缺陷综合检测方法的检测结果进行判断', '因此建议立即停电检查、处理', '可以采用运行状况下阻性泄漏电流测试分析技术进行较为有效的检测。综合运用此种方法就能对内部放电缺陷的性质、严重程度和部位进行初步的判断'])",38-重庆-避雷器带电检测-500kV-避雷器-绝缘性能下降
避雷器,避雷器,避雷器故障,"['现场观测避雷器在线监测装置', '约为正常值10倍运用避雷器带电测试仪对其进行带电测试', 'A相避雷器全电流、阻性电流与2013年4月27日数据相比明显增大', '阻性电流几乎增加9倍经分析认为A相避雷器内部阀片受潮引起发热异常', '重新投运后红外热像测温、避雷器在线监测和带电测试数据正常经过对红外图谱认真分析后', '发现A相避雷器整体过热', '正常避雷器整体为轻微发热', '整体或局部过热为异常A相红外图谱与避雷器内部阀片受潮特征相同', '初步认定为A相避雷器内部进水受潮引起本体发热异常', '属于电压致热型缺陷现场观测避雷器在线监测装置', 'B、C相全电流为150μA、145μA运用避雷器带电测试仪对其进行带电测试', 'A相避雷器全电流、阻性电流与2013年4月27日数据相比明显增大', '确认A相避雷器内部阀片受潮引起发热异常', 'A相避雷器绝缘电阻和直流1mA时的电压U1mA严重降低', '220kV丹河变电站1号主变35kV侧避雷器于2012年9月24日投入运行']","('需停电处理', 'A类修检', ['使其具有清晰的温度层次红外检测能够远距离、非接触、直观、实时、快速的获取设备的运行状态信息。红外检测与其他试验手段相结合', '使检修策略更有针对性和计划性'])",39-山西-红外热像-35kV-避雷器-过热
避雷器,避雷器,避雷器故障,"['避雷器综合带电检测发现220kVGIS避雷器仓内局部放电缺陷变电检修室组织对该相避雷器进行带电检测', '避雷器运行中阻性电流较上次试验超1倍；GIS超声波局放检测超量程', '显示B相避雷器仓内部存在异常；红外热像检测和高频局放检测', '各项检测结果均显示B相避雷器仓内部存在严重的局部放电', '初步分析认为B相避雷器仓内部存在严重的尖端或悬浮放电检测到的信号幅值超过了仪器的最大量程', '判断B相避雷器舱内部存在非常严重的放电正面图背面图红外成像测试、高频局放测试、避雷器持续电流测试、GIS超声波局放测试、特高频测各项试数据均表明', 'B相避雷器仓内部存在严重的缺陷检查发现盆式绝缘子内表面、避雷器均压屏蔽罩表面附满粉尘', '避雷器导电棒和梅花触头接触表面存在明显烧蚀痕迹；避雷器芯体及底板等零部件表面附有粉尘盆式绝缘子、均压屏蔽罩表面粉尘图7导电棒和梅花触头表面烧蚀情况个别粉末附着在避雷器阀片外表面', '引起运行检测电流增大本案例运行局部放电测试、带电测量无间隙金属氧化物避雷器泄漏电流等多种带电测试技术相结合', '石供罗井运维班人员在220kV井矿变电站巡视时听到213B相主进避雷器仓有""嗒、嗒""间隔较长的异常声响', '国网石家庄供电公司、国网河北省电科院、平高电气三方技术人员在该避雷器生产厂家大厅对退网的213B相GIS避雷器进行了解体检查现场检查发现避雷器芯体、均压屏蔽罩、密封圈、罐体等零配件均无异常状况、装配完整可靠']","('需停电处理', 'A类修检', ['为了进一步检测避雷器内部缺陷情况', '对避雷器仓进行了GIS超声波局放和特高频局放检测多种带电测试技术相结合能有效检测GIS罐式金属氧化物避雷器故障。因此针对GIS罐式避雷器要采用综合带电检测技术及时发现MOA缺陷'])",4-河北-综合带电检测-220kV-GIS避雷器仓-局部放电
避雷器,避雷器,避雷器故障,"['避雷器B相温度明显高于A、C相同时', '试验人员在该组35kV避雷器周围进行超高频局部放电检测', '而A、C相温差只有0.4℃避雷器B相温度明显高于A、C相', '而A、C相温差只有0.4℃试验人员在用超高频局部放电检测仪对该组35kV避雷器周围进行超高频局部放电检测', '建议采用其他方法进一步确认试验人员接下来对发现存在异常的避雷器进行了持续电流测试', '建议尽快安排停电检测停电试验数据显示,B相避雷器绝缘电阻较A、C相明显较低', '注意避雷器的异常温升情况']","('需停电处理', 'A类修检', ['应加强对避雷器的监测和试验对避雷器设备进行红外成像、超高频局放检测', '可有效发现金属氧化物避雷器内部或外部有无异常情况。3.红外测温、超高频局放等带电检测手段于设备带电情况下进行'])",40-重庆-避雷器带电检测-35kV-避雷器-泄漏电流偏大
