分类,状态量,状态描述,诊断分析,检修决策,报告名称
避雷器,避雷器,避雷器故障,"['氧化锌避雷器阻性电流带电检测35kV避雷器阻性电流严重超标依照国网公司、省公司带电检测规程要求', '组织相关技术人员于4月16-17日对220kV道墟变实施全所设备的带电检测工作发现35kV并容间隔共计4相避雷器存在全电流、阻性电流严重超标的缺陷', '可以确定是C相避雷器存在缺陷根据带电检测数据', '阻性分量增加非常明显可以初步判断为避雷器内部阀片受潮根据《基于不停电检测的氧化锌避雷器状态评价导则》进行判断', '该避雷器本体部分扣分为40分', '避雷器为不良状态同时对其他3个间隔的避雷器进行带电检测', '发现另外间隔的避雷器也存在同样缺陷以并容3E24间隔避雷器为例', '试验结果见表2表2并容3E24间隔避雷器进行停电试验从表2的试验数据可以看出', 'C相避雷器内部已存在严重的绝缘不良状况', '加上带电检测时避雷器全电流、阻性电流数值', '决定对C相进行解剖检查首先对C相避雷器外观进行检查', '见图5、、目前上述三个间隔的避雷器均退出了运行', '由于存在问题的避雷器均为西安电瓷厂YH10WR-51/120产品', '已逐步取代其它类型的避雷器', '成为电力系统中预防过电压的主要设备对氧化锌避雷器带电检测不必追求数据的绝对准确', '对试验数据进行纵横比较即可较好的分析氧化锌避雷器的运行状况', '绍兴供电公司220kV道墟变35kV并容间隔户外金属氧化锌避雷器为西安电瓷厂YH10WR-51/120产品', '该泄漏仪与避雷器为同一生产厂家']","('需停电处理', 'A类修检', ['经过一段时间运行即出现了带电检测不合格现象。若不及时发现设备隐患', '对存在问题的避雷器进行了停电实验2、由于带电检测可以不影响设备运行', '且不受停电时间制约因此带电检测具有比传统的预防性试验更能有效的检测设备缺陷的能力。在实际应用中'])",41-浙江-避雷器带电检测-35kV-避雷器-阻性电流严重超标
避雷器,避雷器,避雷器故障,['避雷器阻性电流测试发现氧化锌避雷器阻性电流过大从表中可以看出164A相避雷器0.75U1mA下的泄漏电流严重超标'],"('需停电处理', 'A类修检', ['对其进行了更换', '解体检查确系阀片受潮劣化'])",42-山西-避雷器带电检测-110kV-避雷器-阻性电流过大
避雷器,nan,故障,[],"('需停电处理', 'B类修检', [])",43-江苏-避雷器带电检测-35kV-避雷器-内部放电
避雷器,避雷器,避雷器故障,"['对避雷器进行带电测试', '发现110KVI段母线A相避雷器全电流已由2月份的578uA增长至670uA', '110KVII段母线A相避雷器全电流已由2月份的526uA增长至582uA', '阻性电流由50uA增长至193uA故障相避雷器在进入夏季高温以后', '阻性电流和全电流随着天气温度上升的增长的趋势与站内其它间隔的避雷器相比变化量大', '故障相避雷器内部阀片存在缺陷的可能性较大对故障避雷器进行高压试验', '发现110KVI段母线A相避雷器直流电压试验75%U1mA下由2003-09-23交接试验的7uA增长至38uA；110KVII段母线A相避雷器直流电压试验75%U1mA下由2003-09-23交接试验的7uA增长至25uA']","('需停电处理', 'A类修检', [])",44-福建-避雷器在线监测-110kV-避雷器-泄露电流增大
避雷器,避雷器,避雷器故障,"['阻性电流已经超过250μAB相避雷器泄漏电流、阻性电流、容性电流数据波动较大', 'A、C相避雷器数据没有明显变化7月12日', '发现该避雷器泄漏电流、阻性电流、容性电流数据呈急剧增长的趋势', '随即决定对该避雷器进行带电测试2012年7月13日', '龙岩电业局变电试验一班对220kV赤水变110kV赤曹Ⅰ路133线路避雷器进行红外测温和避雷器带电测试试验通过对避雷器带电测试发现', 'B相避雷器全电流、阻性电流均明显增大', '已超过《变电站金属氧化物避雷器就地在线监测和带电测试技术规定》的要求（超过250μA时', '避雷器带电测试的数据和红外测温热像图如表1、所示从上表可以看出', '与上述试验结果相吻合在基本确定B相避雷器存在缺陷时', '龙岩电业局立即对该避雷器进行停电试验', '实验结果表明该支避雷器的直流参考电压和75%直流参考电压下的直流电流均大幅超过标准规范要求']","('需停电处理', 'A类修检', ['不能排除外部因素的影响', '结合带电检测数据综合判断避雷器的运行状态'])",45-福建-避雷器在线监测-110kV-避雷器-泄露电流增大
避雷器,避雷器,避雷器故障,"['闽清变电站110kVⅠ段母线避雷器C相的泄漏电流与阻性电流从4月中旬后比AB相有明显增大的趋势与2009-12-18日带电测试数据比', '致使避雷器整体发热偏高', '初步判断为避雷器内部受潮或者阀片老化.当发现避雷器在线监测数据异常时']","('需停电处理', 'A类修检', ['.在线监测数据结合带电检测'])",46-福建-避雷器在线监测-110kV-避雷器-泄露电流增大
避雷器,避雷器,避雷器故障,"['在线监测发现氧化锌避雷器内部故障', '修试人员赶赴现场进行了红外热像检测和带电阻性电流测试试验人员在对该避雷器进行红外热像检测时', '试验人员对避雷器进行阻性电流带电测试', '避雷器A相的交流泄露全电流Ix增大约123%和113%；阻性电流Irp增加约11和10倍阻性电流Irp在交流泄露全电流Ix中占的比例Irp/Ix达到88.6%', '该组避雷器A相内部出现了故障', '试验人员在工区工厂间对该线路避雷器进行了直流1mA参考电压、75%直流1mA参考电压下泄漏电流值、工频1mA参考电压等试验项目', '从而进一步确定了A相避雷器存在严重缺陷', '也证实了现场带电测试结果的有效性为进一步查明避雷器故障原因', '检修人员对该线路避雷器A、B两相进行了解体避雷器A相的氧化锌电阻阀片表面釉层有明显的闪络痕迹', '右图）对比A相避雷器两端盖板锈蚀严重', '5中所示避雷器密封胶圈弹性明显变差', '而B相电阻片绝缘电阻值合格避雷器腔体内水汽及电阻片的受潮导致局部放电', '建议定期开展避雷器阻性电流测试和红外热成像测试等带电测试', '由某氧化锌避雷器厂于2000年3月生产']","('需停电处理', 'A类修检', ['根据解体检查情况', '同时建议运行人员要加强巡视', '对运行中同厂同批次避雷器要定期检查泄露电流监测仪', '加强对设备故障定性和定位的分析能力', '在试验过程中注意对各种干扰因素的排除阻性电流测量的准确性受多种因素影响'])",47-浙江-避雷器在线监测-xxxkV-氧化锌避雷器-内部故障
避雷器,避雷器,避雷器故障,"['经过停电例行试验诊断后发现该避雷器A相1mA下的直流电压明显下降', '经分析后认为是内部受潮原因所致1、A相避雷器泄漏电流指示与B、C两相相比', '纵横比增大100%按照""国家电网公司金属避雷器状态评价导则""A相线路侧避雷器评为严重状态2、进行避雷器带电测试', '运行电压下A相交流泄漏电流阻性分量与初始值对比增加超过50%按照""国家电网公司金属避雷器状态评价导则""A相线路侧避雷器评为异常状态3、进行避雷器精确测温', '相间温差系数>2按照""河南省电力公司金属氧化物避雷器状态评价导则""', 'A相线路侧避雷器评为严重状态发现避雷器导电片上明显出现绿色锈斑氧化锌阀片上明显有大量水珠阀片有明显受潮痕迹阀片有明显闪络放电痕迹打开避雷器底部时', '避雷器阻性电流测试、红外线热成像技术可以有效发现氧化锌避雷器运行中内部受潮缺陷', '国网河南省电力公司开封供电公司某变电站110kV线路避雷器于2012年6月份投运避雷器底部盖板密封处发现气孔避雷器底部密封处有大量锌白同时发现底部橡胶皮上有疑似放电点该避雷器系浙江瑞丽避雷器有限责任公司生产']","('需停电处理', 'A类修检', ['迅速停电处理', '避雷器更换完毕', '避雷器阻性电流测试、红外线热成像技术是常用的带电检测手段', '检测人员的综合素质必须高', '发现不合格设备及时处理更换', '同时加强检修维护', '对避雷器进行清扫'])",48-河南-避雷器带电检测、红外热像-110kV-避雷器-内部受潮
避雷器,避雷器,避雷器故障,"['2013年5月15日110kV钟管变电所进行每年的金属氧化锌避雷器带电测试普测工作', '测试进行前试验人员发现林钟1572线线路避雷器C相在线监测仪所显示的运行中全电流有效值明显偏大', '由此可判断C相避雷器金属氧化锌阀片可能发生老化C相阻性电流峰值较其他相和去年数据均明显偏高', '已超过全电流峰值的1/2；电压电流角较其他相和去年数据均明显偏低；由此可判断为金属氧化锌阀片发生了严重劣化由此可确认该避雷器已严重劣化', '必须进行更换图1底板已严重锈蚀脱落图2内部金属件已严重锈蚀避雷器底部金属密封部件锈蚀严重由上表', '对这4段进一步进行拆解检查本案例为一例当前状态检修环境下较典型的发现缺陷、排除故障案例对运行中避雷器进行带电测试时必须认真分析测试数据、对比历年记录']","('需停电处理', 'A类修检', ['应立即将该避雷器停运并做进一步的检查', '否则有发生爆炸的危险从例行性试验中的D级检修发现缺陷', '到诊断性试验确认故障进行更换', '各种状态检修的手段在各个阶段起到了应有的作用。特别是最后的解体研究过程', '是对带电测试这种新兴状态检测手段的有力支持', '对完善整个状态检修体系有着重大意义加强对运行中金属氧化锌避雷器的外观巡查、在线监测数值记录和红外线测温', '立即处理'])",49-浙江-避雷器带电检测-110kV-避雷器-绝缘缺陷
避雷器,nan,故障,[],"('需停电处理', 'B类修检', [])",5-浙江-避雷器全电流阻性电流在线监测-220KV-正母、付母、1#主变及2#主变避雷器-表面污秽
避雷器,避雷器,避雷器故障,"['图1莫贝1527线线路避雷器C相图2莫贝1527线线路避雷器B相(正常）对比表1和表2数据发现', '110kV莫贝1527线C相避雷器虽然绝缘电阻和直流1mA电压U1mA都达到标准', '但是其0.75U1mA下的泄漏电流远远大于标准电流初步判断该避雷器金属氧化锌阀片可能发生了严重的老化和劣化', 'C相避雷器中上部最高温度为35.6℃', '下部温度33.5℃A、B相避雷器红外热像温度也均正常可以判断C相避雷器内部阀片存在异常发热情况', '110kV白华1583线C相避雷器虽然绝缘电阻达到标准', '确认该避雷器存在故障', '则有发生爆炸的危险初步判断该避雷器金属氧化锌阀片可能发生了严重的老化和劣化', '疑似氧化避雷器内部设计存在不合理', '需要对运行中的该批次避雷器加强监测']","('需停电处理', 'A类修检', ['该离线诊断性试验印证了红外检测诊断试验的正确性', '危及周围变电设备的安全运行加强对运行中金属氧化锌避雷器的外观巡查、在线监测数值记录、带电检测数据和红外成像检测', '立即处理需严格控制避雷器制造、组装工艺', '避免出现设备漏装附件、密封不良等质量问题运行的避雷器大部分均安装了全电流在线监测仪', '因此应加强对避雷器特别是全电流在线监测仪的巡视工作。故障诊断应充分结合在线检测、带电检测、停电试验等多种方式', '必要时通过解体查找故障'])",50-浙江-避雷器带电检测、红外热像110kV-避雷器-绝缘缺陷
避雷器,避雷器,避雷器故障,"['阻性电流检测发现110kV避雷器缺陷', '超出规程要求值50μA下图中的小孔为避雷器抽真空用', '发现避雷器内部阀片及环氧固定杆']","('需停电处理', 'A类修检', ['避雷器安装及验收过程中应检查同类工艺产品封盖上的的压紧螺丝装配情况。在无间隙金属氧化物避雷器在正常情况下能够起到限制操作过电压'])",51-浙江-避雷器带电检测-110kV-避雷器-受潮
避雷器,避雷器,避雷器故障,"['发现避雷器A相阻性电流发生突变性增长而后对该避雷器A相进行红外测温', '发现A相第三节底部温度较其他部位高出3℃左右由此判断避雷器A相第三节内部有受潮缺陷该避雷器停电拆除后', '发现避雷器上端压板处有明显的水珠', '就有水漏出A相避雷器下节进水受潮', '当发现避雷器在线监测器的全电流明显增长时', '500kV瓶窑变瓶妙5823线线路避雷器由西门子公司1995年生产', '铁板上有四个螺丝孔用于固定避雷器']","('需停电处理', 'A类修检', ['加装的铁板与避雷器下端防暴板之间有3~5cm的空隙'])",52-浙江-避雷器带电检测-500kV-避雷器-受潮
避雷器,nan,故障,[],"('需停电处理', 'B类修检', [])",53-河南-红外热像检测发现500kV母线避雷器内部受潮过热
避雷器,避雷器,避雷器故障,"['建议实时停电进行诊断性试验由此判断该避雷器内部受潮', '并对该避雷器进行解体']","('需停电处理', 'A类修检', ['说明了带电检测手段在状态检修过程中所处的重要性', '有以下几点体会。红外测温检测方法已经广泛应用于日常的设备巡视', '并且对输变电设备的发热性故障具备很好的监测功能；。采用带电检测方法对避雷器设备的全电流和阻性电流可以进行较为精准的检测', '检测人员需要更专业的技能和更负责的态度；由于带电检测技术日新月异'])",54-冀北-红外热像检测发现110kV氧化锌避雷器内部受潮
避雷器,避雷器,避雷器故障,['该组避雷器由大连中雷科技有限公司生产的'],"('需停电处理', 'A类修检', ['检查结论接地端用铁管刚性引下', '1.避雷器运行中持续电流检测能有效发现其内部故障', '必要时申请停电作电气试验。2.加强设备选型与检测'])",55-冀北-避雷器阻性电流检测发现110kV避雷器内部放电
避雷器,避雷器,避雷器故障,"['停电试验发现泄漏电流超标,进行解体检查,发现避雷器内部进水受潮根据《规程》规定运行电压下的全电流、阻性电流或功率损耗测量值与初始值比较', '进行直流试验5－9避雷器A相0.75U1mA下的泄漏电流为610μA', '当避雷器带电测试阻性电流增加50％时', '由于避雷器为整体封装', '所以采用车床结合切割对避雷器进行解体']","('需停电处理', 'A类修检', ['阻性电流超标MOA在运行中一旦出现受潮渗水问题,则发展很快,如不及时处理,很容易造成MOA爆炸的事故。原因均为避雷器制造时环氧玻璃套筒与阀片柱间填充高分子密封胶填胶不足', '加强运行巡视管理', '应立即上报加强避雷器带电测试管理', '雨季前后必须对避雷器进行带电检测', '不得超周期及漏测。各种试验、在线监测、带电测试固然是重要的检测手段,但非根本解决办法,必须从设计选型、材料使用、工艺封装等源头上杜绝由于密封不良而受潮带来的事故隐患'])",56-冀北-避雷器阻性电流测试发现110kV避雷器内部受潮
避雷器,避雷器,避雷器故障,"['2011年1月对化营避雷带电测试过程中发现114避雷器带电测试数据异常', '发现114C相避雷器数据异常', '发现114C相避雷器数据异常根据《规程》规定运行电压下的全电流、阻性电流或功率损耗测量值与初始值比较', '进行直流试验数据显示化营114C相避雷器全电流阻性电流与初始值比较已明显变化', '此避雷器可能存在阀片老化或者受潮', '缩短监测周期避雷器计数器底数全部为3', '在排除避雷器计数器故障后', '判定避雷器并未经受过电压损伤随即对该三组避雷器进行精密测温测试', '并应用红外测温软件对整组避雷器进行分析', '设置等温线排除太阳光在避雷器表面产生的反射光的影响', '表明在相同部位C相避雷器表面温度高于A、B相而且C相温度梯度较大', 'C相避雷器的U1mA、0.75U1mA下泄漏电流、绝缘电阻均与其他相有较大差异', '均不符合规程规定数据表明此只避雷器存在严重缺陷', '对该只避雷器进行解体', '发现该避雷器密封不严', '可以发现受潮缺陷以及分析电阻片的老化情况避雷器内部故障可以通过红外测温及避雷器带电测试进行综合判断']","('需停电处理', 'A类修检', [])",57-冀北-避雷器阻性电流测试发现110kV避雷器内部受潮缺陷
避雷器,避雷器,避雷器故障,"['在例行带电测试时发现该站1台500kV避雷器C相阻性电流偏大', '确定缺陷原因为避雷器内部阀片受潮或老化', '避雷器由上至下温度并未逐级递减', '超过DL/T664-2008《带电设备红外诊断应用规范》中附录B.1中关于氧化锌避雷器的相关描述检修人员结合停电对该台避雷器进行直流1mA及0.75U1mA下的泄漏电流测试', '均已超过注意值避雷器停电试验分析结合DL/T664-2008带点设备红外诊断应用规范第8.2、8.3条及电压致热型设备缺陷诊断依据', '决定结合停电对其进行更换检修人员结合停电对拆除的避雷器送至厂家对其进行解体检查', '发现避雷器中、下节避雷器氧化锌阀片存在明显进水受潮现象', '冀北电力有限公司检修分公司大同分部负责运维的浑源500kV开闭站500kV避雷器']","('需停电处理', 'A类修检', ['对今后设备状态评价及状态检修计划的制定'])",58-冀北-阻性电流测量发现500kV避雷器受潮缺陷
避雷器,避雷器,外观破损、连接线断股、引线被盗或断线,"['101间隔避雷器三相共体封闭与组合电器室中', 'GIS气室内的避雷器低压端经引出线连接至泄漏电流表后接地', '避雷器引出连接线如图1-2为排除由于检测仪器或泄漏电流表本身原因造成的读数为零', '检测人员分别采用与B、C相交换测试钳和使用万用表测量回路的方式进行了排除']","('需停电处理', 'A类修检', ['通过上述检测我们分析认为是避雷器低压端引出回路连接不良所致', '同时将此情况上报运维检修部', '厂家检修人员承认厂家安装工艺问题是造成缺陷产生的根本原因', '随即对A相线夹进行了压接处理', '并对B、C相该位置重新进行了紧固处理MOA外表面的污秽'])",59-山东-运行中持续电流检测110kV避雷器内部引出线缺陷
避雷器,nan,故障,"['，发现B相线夹处放电信号最强', '发现B相线夹处放电信号最强', '并与1号主变35kV侧避雷器三相线夹进行了比对', '，检查发现35kV母线桥在绝缘热缩处理时未留有避雷器线夹接口', '检查发现35kV母线桥在绝缘热缩处理时未留有避雷器线夹接口', '线夹直接夹至绝缘层外', '现场用望远镜观察发现', '2号主变35kV侧避雷器A、B、C三相线夹固定至母线绝缘层外', '，因此在线夹上产生悬浮电位放电', '因此在线夹上产生悬浮电位放电']","('需停电处理', 'B类修检', ['紫外成像检测、超声波局放检测技术的应用对由于悬浮电位引起的局部放电检测效果良好'])",6-新疆-紫外成像和超声波局放检测-35kV-避雷器线夹-接触不良缺陷
避雷器,避雷器,避雷器故障,"['从四周四个方位分别拍摄整组避雷器红外图谱如下', 'B相避雷器自高压端至底部存在连续发热问题', '并且最高温度位于避雷器中上部位置经过变换角度拍摄', '但是避雷器温场分布保持一致表2-1.《金属氧化物避雷器状态检修及评价导则》相关标准A为按照评价导则', 'B相避雷器的温升和相间温差都超过了要求值', '此结果与红外线测温结论相符合班组查询该组避雷器带电测试记录', '共有四次测试记录图2-3.B相避雷器全电流和阻性电流增长趋势图从图表可以看出', 'B相避雷器全电流有明显的增长趋势', '三相避雷器的互差值有明显的增长趋势', '由此可见B相避雷器运行状况逐渐劣化剥除复合外套后试验观察避雷器氧化锌阀片的外绝缘层', '并且红外图谱显示避雷器在某一侧温度是最高的36.4℃', '更进一步说明避雷器中上部阀片已受潮氧化我们在发现110kV', 'II母线B相避雷器存在局部发热现象后', '持续开展了红外测温和避雷器运行电流带电测试等跟踪测试工作电压型过热的设备如避雷器等', '淄博供电公司某220kV站110kVII母线B相避雷器']","('需停电处理', 'A类修检', ['变电检修室高度重视', '检修人员使用刀片工具将避雷器外套仔细剥除', '过程中注意了内部结构的保护事实说明说明红外热成像检测技术能够有效的发现设备电压制热缺陷'])",60-山东-多种带电检测方法发现避雷器受潮发热
避雷器,避雷器,避雷器故障,"['红外测温和避雷器阻性电流测试发现避雷器阀片受潮缺陷利用HV-MOVII测试仪对该避雷器泄漏电流和阻性电流进行了带电测试', '依据《电力设备带电检测技术规范》初步诊断为避雷器受潮或阀片老化35kV#4母线避雷器带电测试数据如表1-1所示根据上述测试结果分析', '认为该避雷器内部阀片存在受潮或老化', '公司立即申请了更换更换后对该避雷器进行高压试验', '发现避雷器顶部的一段金属管内有大量水珠', '所示图2避雷器内部的金属管内有大量水珠图3受潮的氧化锌阀片将氧化锌避雷器顶部、底部的固定螺栓取下后', '且避雷器顶部、底部的固定装置采用非通孔结构', '当将避雷器顶部的硅橡胶曾割开后发现', '避雷器顶部的硅橡胶厚度只有2mm左右', '底部的硅橡胶厚度有9mm左右对于避雷器等电压致热型设备', '清苑500kV变电站35kV#4母线PT间隔安装避雷器一组', '投运后一周内及2013年4月进行过两次氧化锌避雷器阻性电流带电测试']","('需停电处理', 'A类修检', ['是造成本次避雷器受潮的直接原因经过本次事故处理结果与避雷器解体', '且厂家没有检测方法及控制措施。此次缺陷', '外部硅橡胶的厚度约为11mm氧化锌避雷器阻性电流带电测试对于氧化锌避雷器内部阀片受潮缺陷的检测较为灵敏', '红外测温也能够发现内部阀片受潮的缺陷。对同批次、相同制造工艺的避雷器应重点进行排查', '运行人员加强红外线检测、阻性电流测试'])",7-新疆-红外热像-35kV-避雷器-受潮
避雷器,避雷器,避雷器故障,"['随后开展的带电测试数据显示A、C相避雷器全电流和阻性电流值均高于正常相该组避雷器1998年初投运至今已运行近15年', '初步分析认为该组避雷器A、C相存在较为严重的劣化现象', '决定对该组避雷器整体更换', '在等待备品到达期间加强监测7月20日完成宁国变#1主变220k侧避雷器三相更换', '通过对更换下来的避雷器绝缘和直流试验数据分析', 'A、C相下节避雷器均不合格', '并开展避雷器带电测试避雷器带电测试', 'B相避雷器全电流、阻性电流和相角均在合格范围内且无明显变化', '超出《电力设备带电检测技术规范》对于避雷器运行电压下全电流、阻性电流不应有明显变化的规定初步判断A、C相避雷器可能存在劣化现象', '加强对该避雷器红外检测', '缩短避雷器带电测试周期', '7月16日安排对该组避雷器进行了跟踪监测', '缺陷没有急剧的发展避雷器带电测试电流电压相角、总泄漏电流有效值和阻性电流波峰值与12日数据相比均无显著变化7月24日', '安排对更换下来的避雷器进行绝缘和直流诊断性试验', 'A、C相下节避雷器均不合格', '与原避雷器参数相一致', '7月20日现场完成该组避雷器的整体更换']","('需停电处理', 'A类修检', ['电力设备红外检测诊断技术是一项简便、快捷的设备状态在线检测技术', '对检测人员的水平要求较高', '检测时要求细心'])",8-安徽-红外热像-220kV-避雷器-老化缺陷
避雷器,nan,故障,[],"('需停电处理', 'B类修检', [])",9-辽宁-红外热像-66kV-避雷器-受潮
电缆,电缆终端,故障,[],"('需停电处理', 'C类修检', ['解体检查发现此电缆终端制作工艺粗糙', '电缆的局部放电测试可以有效地检测出电缆正在发生的绝缘性能下降和局部放电缺陷'])",1-新疆-暂态地电压局部放电带电检测-10kV-电力电缆-电缆头压接不良缺陷
电缆,中间接头,中间接头故障,['发现1号中间接头处交叉互联箱内A相护层保护器温度达126℃'],"('需停电处理', 'B类修检', ['能有效检测出电缆线路接地系统的不良运行工况'])",10-新疆-电缆护层接地电流检测-110kV-电缆-电缆护层保护器击穿缺陷
电缆,电缆终端,电缆终端故障,['红外检测设备较难发现而紫外电晕测试对发现电缆终端头内部绝缘问题有很高的灵敏性'],"('不需停电处理', 'D类修检', ['给于检修人员更多的技术保障'])",11-新疆-紫外成像-35kV-电缆-电缆终端头放电缺陷
电缆,外绝缘,故障,[],"('需停电处理', 'C类修检', ['停电检查', '发现10kV二金线1019电缆出线的电缆头制作安装工艺不规范', '。从本案例可以看出电缆头制作安装工艺不规范', '电缆在安装过程中受到机械损伤致使电缆外护套破损引起局部放电', '应加强对施工单位现场管控', '严格执行各项验收制度', '确保设备零缺陷运行。超声波检测方法可以有效检测出在运电缆头局部放电缺陷', '对电缆设备应严格按周期开展带电检测'])",12-新疆-超声波局部放电和暂态地电压检测-10kV-电缆-电缆外绝缘缺陷
电缆,nan,故障,"['随后采用故障测寻的方式对击穿处进行精确定位约350米处的一个中间接头有放电现象', '，交接试验合格', '，再次检测无异常', '，恢复送电0kV下背景噪声为900~1000pC', '恢复送电0kV下背景噪声为900~1000pC', '，背景噪声检测情况如图1所示校准波形1000pC', '背景噪声检测情况如图1所示校准波形1000pC', '，即1000pC以下局放探测受干扰影响大', '即1000pC以下局放探测受干扰影响大', '测试电压加至17kV击穿后再次加压时系统出现的错误提示如图3所示在电缆被击穿前的任一振荡波电压下', '该套仪器均未检测出击穿处的集中局部放电但在加压至一定值时', '，并且该电压值小于规程要求的加压值采用故障测寻的方式对击穿处进行精确定位约350米处的一个中间接头有放电', '并且该电压值小于规程要求的加压值采用故障测寻的方式对击穿处进行精确定位约350米处的一个中间接头有放电', '见图4随后对该电缆中间接头进行解体,发现A相电缆中间接头主绝缘沿面有不同程度的爬电痕沟', '爬电痕沟中存在大量水汽', '，。将该接头重新制作', '，交接试验合格', '，再次检测无异常', '，恢复送电', '，国网乌鲁木齐供电公司110kV某变电站10kV河展一线出线电缆', '国网乌鲁木齐供电公司110kV某变电站10kV河展一线出线电缆', '，2011年3月生产', '，2011年8月1日投运。2012年8月24日保电', '2011年8月1日投运2012年8月24日保电', '检测人员对此电缆线路用振荡波检测法发现加压至17kV时击穿', '计算机屏显""接线错误""']","('需停电处理', 'B类修检', [])",13-新疆-振荡波法和故障测寻检测-10kV-电缆-电缆中间接头重大缺陷
电缆,nan,故障,[],"('需停电处理', 'B类修检', [])",14-吉林-红外热像-10kV-电缆-出线电缆终端根部发热
电缆,nan,故障,[],"('需停电处理', 'B类修检', [])",15-吉林-红外热像-10kV-电缆-出线电缆终端连接处发热
电缆,nan,故障,[],"('需停电处理', 'B类修检', [])",16-吉林-红外热像-10kV-电缆-电缆引线连接处发热
电缆,nan,故障,[],"('需停电处理', 'B类修检', [])",17-吉林-红外热像-66kV-电缆-电缆铜屏蔽、金属扩套引出线接头处发热
电缆,接地引下线,接地引下线故障,['为此从接地引下线处用钳形电流表测其环流'],"('需停电处理', 'C类修检', [])",18-福建-红外热像-10kV-电缆-电缆屏蔽、铠装层发热
电缆,电缆终端,电缆套管本体红外测温,"['使用特高频在1#主变110kV电缆B相上同样可以测得异常信号', '可确定放电源位于电缆终端', '进一步定位放电点位于电缆终端尾管处图1-7电缆外半导电层直流电阻测试情况利用2500V绝缘电阻表测试结果为48000MΩ', '外半导电层外表面呈现绝缘特征电缆终端瓷套管内壁和电缆外护套残留油样成分和变压器油相近', '说明变压器油在运行中通过电缆终端进入到了电缆本体', '间接证明了运行中电缆终端套管存在裂纹', '电缆终端瓷套管上部、均压罩和导体之间有双层密封结构', '检测人员发现220kV某变电站1#主变110kVB相变压器侧电缆终端存在高频局放信号', '随后组织相关人员对B相电缆终端进行了超声波局部放电定位', '对1#主变压器侧和GIS侧电缆终端进行了更换']","('需停电处理', 'B类修检', ['有可能是套管安装过程中产生的应力释放或瓷质套管原来存在裂纹等原因所致', '电缆外半导电层安装位置超过应力锥口6mm', '属于安装工艺问题', '超高频、高频局放检测手段均能有效发现', '有利于指导设备检修'])",19-北京-高频、超声波法-110kV-电缆-电缆终端应力锥放电缺陷
电缆,nan,故障,"['在2013年迎峰度夏期间', '国网湖北省电力公司电力科学研究院于5月20-21日', '对该条线路开展联合测试', '在夜间采用高频局放带电检测时发现该线路C相存在疑似局放信号', '，检测组于次日对该条线路进行离线诊断', '检测组于次日对该条线路进行离线诊断', '采用阻尼振荡波局放检测及定位疑似局放源', '最终确认局放源为距测试首端212米处中间接头将该接头现场截取后送至试验室进行二次局放测试', '证实该接头存在明显局放信号解剖后发现该接头预制件端部与电缆本体的界面潮湿', '铜屏蔽层发生严重锈蚀', '，预制件内外电极附近均发现明显放电痕迹由于末端三相电缆距离过近', '预制件内外电极附近均发现明显放电痕迹由于末端三相电缆距离过近', '高频CT难以卡在A相本体上进行测量', '因此在这一侧只能采集A相信息从图1、2中可以看出', '该条电缆C相存在一定程度的内部放电', '但放电幅值不大可能为疑似局放信号随距离衰减所致由于局放信号较弱', '对其进行提纯后进行模式识别', '，按时频将局放脉冲信号分成两类', '按时频将局放脉冲信号分成两类', '其中白色部分对应的放电谱图如图3所示', '其放电主频为2MHz左右', '由放电谱图以及放电波形图3可见该局部放电集中在负半轴上为了检测及定位局放源', '检测组采用OWTS进行离线诊断(见图4)从图5中可以看出', '该条电缆的局放点非常集中', '均为距离首端212m处的接头当电压等级升至U0<U<1.7U0范围内', 'A、C相放电幅值、次数均急剧上升', 'A相最大值达到2379pC', 'C相最大放电幅值达到2000pC为验证在现场检测准确度和有效性', '将截取的电缆线路带回试验室进行二次测量将截取的线路部分进行局放检测', '检测结果如表2所示图8现场截取样品实验室内局放测量现场9kV工频电压下的局放15kV工频电压下的局放12kV工频电压下的局放15kV工频电压下的局放12kV工频电压下的局放15kV工频电压下的局放从测试结果可以看到', '三相均产生局部放电现象', '其中B相的放电现象轻微', '且B相的局放起始电压为12kV高于Uo表中可见', 'A、C相的局放起始电压均低于B相', '，A、C相的最大放电量均高于B相', 'A、C相的最大放电量均高于B相', '与现场结果基本一致预制件端部与电缆本体的界面潮湿', '铜屏蔽层发生严重的锈蚀A、C相接头预制硅橡胶绝缘内表面放电痕迹', '武汉市供电公司某10kV路灯供电电缆线路2003年投入运行', '该条线路属路灯供电专线电缆', '运行方式为A、C相供电', '，供电方式为昼停夜开5月22日', '供电方式为昼停夜开5月22日', '赴疑似缺陷现场进行消缺处理', '，发现此段电缆为排管、电缆沟混合敷设方式', '发现此段电缆为排管、电缆沟混合敷设方式', '在采用电缆识别仪对缺陷电缆识别后', '，在距离疑似缺陷接头1m处从外护套沿径向打入一接地钢钉', '在距离疑似缺陷接头1m处从外护套沿径向打入一接地钢钉', '，在该处切割后发现线芯严重受潮(见图6)由于该段电缆两侧均为管群', '在该处切割后发现线芯严重受潮(见图6)由于该段电缆两侧均为管群', '考虑到后期试验室二次电气测试及解剖的要求', '为防止在管群内拖拽损伤电缆接头', '在距离中间接头一侧1m处开断后将另侧电缆从管群内抽出10m并进行开断(见图7)', '发现该处电缆线芯依然严重含水', '且铜屏蔽、铠装层严重锈蚀解剖过程发现三相接头侵水严重', '接头内个各层绕包带材均潮湿含水', '，预制件外表面有明显水渍', '预制件外表面有明显水渍']","('需停电处理', 'B类修检', ['结合高频局放检测数据分析可以发现', '避免中间接头浸泡于积水内高频局放带电检测不影响供电可靠性', '应结合阻尼振荡波在离线阶段实现局放量的检测及定位'])",2-湖北-高频、振荡波局部放电检测技术-10kV-电缆-电缆线路中间接头绝缘缺陷
电缆,电缆终端,电缆终端故障,"['复测后确定112间隔GIS电缆仓内B相电缆终端存在空穴放电', '112-27与电缆终端信号时延为6ns各通道信号源位置见右图', '112-17与电缆终端信号时延为5ns']","('不需停电处理', 'D类修检', ['即实际设备图红圈处；。6.将上述检测结果结合设备的实际内部结构', '最终确定112电缆终端绝缘部分存在空穴放电对存在缺陷的设备进行更换后', '再次检测未见异常信号1.通过本案例', '证明特高频局部放电检测能够有效检测出GIS绝缘内部放电；2.对于采取金属全封闭结构绝缘盆子的GIS', '使用特高频局部放电检测法在电缆终端及接地刀闸的绝缘位置能够发现GIS内部缺陷；3.使用示波器能够比较准确的对缺陷进行定位；。5.多种手段联合检测能够取得很好的检测效果'])",20-北京-特高频法-110kV-电缆-GIS电缆终端内部空穴放电
电缆,nan,故障,"['由图1-1可见电缆中间接头端部烧蚀严重', '击穿点位于中间接头内半导电层断面处', '，已发生碳化由于运维单位未提供相关附件的安装工艺图纸', '已发生碳化由于运维单位未提供相关附件的安装工艺图纸', '电科院对中间接头部位安装尺寸进行了测量', '，故障电缆接头严重受潮', '故障电缆接头严重受潮', '，且有明显浸水痕迹', '，2013年6月27日10时00分', '2013年6月27日10时00分', '110kV某变电站243开关带电缆线路根据电网设备状态监测技术应用要求、对电缆进行状态监测工作', '在经过OWTS电缆震荡波试验时', '发现7＃电缆中间接头存在问题', '由于243开关带电缆线路中间接头投运时间较长绝缘老化', '并受雨季湿度大的影响', '造成电缆接头绝缘阻值降低', '严重受潮所致不符合运行标准无法正常运行', '安排当日对存在缺陷的7#电缆中间接头进行更换工作', '经过电缆震荡波试验合格后恢复正常供电']","('需停电处理', 'B类修检', ['电缆接头半导电端口处理较为平齐', 'OWTS电缆震荡波试验检测技术是以电缆本体或附件绝缘中存在一点或多点缺陷,使该点局部场强增加,当其超过所处绝缘介质的耐电强度时会发生局部放电,所产生的放电脉冲电流会在电缆线路回路中传播', '通过在加压端采用高频检测技术', '证明其确为半导电材料。加强电缆线路的OWTS试验', '对于试验结果不合格的电缆路段及时制定整改措施；'])",21-北京-振荡波法-110kV-电缆-电缆中间接头安装工艺粗糙缺陷
电缆,nan,故障,"['经振荡波检测距离站端540米处中间接头三相存在局部放电', 'A相最大放电量为2000pc', 'B相和C相最大放电量均为1000pcA相最大放电量为2000pc', 'B相和C相最大放电量均为1000pc', '对试验数据进行了分析后', '确认需要更换该接头3M公司提供的截面为3*240mm2电缆中间接头安装工艺见图2-3所示工艺要求两端半导电断口间距应为250mm', '实际测量约为350mm；铜屏蔽断口间距离应为350mm', '实际测量为450mm主绝缘划痕半导电断口有尖角绝缘环切有毛刺根据3M中间接头施工工艺要求', '电缆接头压接管外涂有P55绝缘混合剂后', '直接与应力锥接触13号半导电带在涂有P55绝缘混合剂后', '测量电阻显示为绝缘材料', '这样半导电带就会在中间接头中产生局部放电该中间接头主要存在主绝缘划痕、半导电断口有尖角、绝缘环切有毛刺', '均有诱发中间接头产生局放的可能', '某10kV电缆线路全长963米', '中间接头位置为382米、540米三相中间接头的主绝缘上均发现有划痕', '并未根据施工工艺要求使用砂纸打磨', '在电缆外半导电层剥切过程中', '，绝缘环切中', '，主绝缘留有毛刺。该接头在压接管上缠绕了多层13号半导电带', '该接头在压接管上缠绕了多层13号半导电带', '在半导电带上涂有P55绝缘混合剂后与应力锥接触']","('需停电处理', 'B类修检', ['使得应力锥均匀电场的功能失效为了弥补安装过程中的失误', '三相电缆中间接头均会产生局部放电应力锥安装失效是造成此次中间接头局部超标的主要原因之一', '局放检测结果也表明A相接头放电量是其余两相的2倍压接管外缠绕的半导电带是造成此次中间接头局放超标的主要原因之二3M工艺要求压接管外不应缠绕半导电带', '半导电带外涂有的P55绝缘混合剂使得半导电带的电阻检测显示为绝缘材料', '经对电缆接头进行解体发现应力锥安装失效、压接管外缠绕的半导电带、电缆接头制作工艺粗糙等造成局放异常根据3M的中间接头施工工艺', '应该在电缆中间接头内、外护套均应做防水处理', '在长期运行中可能导致电缆中间接头受潮1、开展振荡波法状态检测工作能够及时发现电缆中间接头加工质量缺陷', '有利于保障电缆安全运行2、对安装过程中的接头现场加强施工监理', '对现场安装完成后的接头类设备加强竣工试验及施工验收工作。严格按照安装工艺进行接头操作', '加强技能培训'])",22-北京-振荡波法-10kV-电缆-电缆应力锥安装失效缺陷
电缆,nan,故障,"['利用2500V兆欧表分别测量电缆三相绝缘电阻并记录；', '输入电缆起止点、长度、接头位置等基本信息；分别对三相', '，依次进行测量；利用2500V兆欧表分别测量电缆三相绝缘电阻并记录；对试验结果进行分析', '依次进行测量；利用2500V兆欧表分别测量电缆三相绝缘电阻并记录；对试验结果进行分析', '发现在530米处有局放集中和超标情况现场应有较为稳定的电源', '否则会影响到试验结果', '2012年6月15日', '对某10kV电缆线路进行OWTS局放检测试验发现距电源站约530米处的电缆中间接头存在局放集中情况', '局放量达2000pC断开被试电缆两端开关', '，将电缆接地放电；', '']","('需停电处理', 'B类修检', ['如外半导电层剥离过长导致应力锥安装失效', '非有效接地系统）单相接地故障时的电压。观察试验对电缆是否产生不良影响OWTS局放检测能够有效的查出电缆中间接头施工工艺严重问题', '是检测中间接头质量的重要手段之一。OWTS局放检测工作较为复杂'])",23-北京-OWTS测试-10kV-电缆-电缆线路局放超标
电缆,nan,故障,[],"('需停电处理', 'B类修检', [])",24-江苏-电缆外护层电流检测-110kV-电缆-电缆接地箱缺陷
电缆,电缆终端,电缆终端故障,"['电缆终端塔防盗在线监测系统抓盗贼为避免类似偷盗行为再次发生', '最终选定电缆终端塔防盗在线监测报警系统电缆终端塔防盗在线监测报警系统采用GPRS、GSM、CDMA、3G、TCP/IP等传输方式实时传输数据到监控中心', '国网杭州市供电公司所辖的电缆线路中电缆终端塔接地引缆被盗已高达7次']","('需停电处理', 'B类修检', ['积极探索引入先进技术手段。加强电力设施保护宣传'])",25-浙江-电缆终端塔防盗在线监测-110kV-电缆-接地电缆被盗
电缆,nan,故障,[],"('需停电处理', 'B类修检', [])",26-四川-红外热像-35kV-电缆-电缆过热
电缆,nan,故障,['35kV#1电抗器电缆B相及C相红外测温图谱如图1所示B相电缆桩头解体后的图片如图2所示'],"('需停电处理', 'B类修检', ['严重时存在局部放电电流。如果处理不及时', '变电站应加强设备的红外热成像巡检工作'])",27-青海-红外热像-35kV-电缆-电缆桩头过热缺陷
电缆,nan,故障,"['，制作完毕两个终端接头和两个中间接头', '制作完毕两个终端接头和两个中间接头', '进行串联谐振交流耐压试验和耐压前后电缆主绝缘电阻测试', '发现10kV电力电缆B相绝缘电阻低于合格绝缘电阻值', 'A、C两相也在合格绝缘电阻值附近', '交流耐压试验在2U0试验电压值下无法承受5分钟的加压时间后经电缆走向环境巡视和环网柜内清洁干燥', '再次进行电缆例行试验', '仍然发现三相绝缘电阻值在合格值附近', '随即确定进行OWTS电缆局放诊断性试验', '检测终端接头或中间接头制作工艺水平由于该段电缆全长较短', '，阻尼振荡波的振荡频率过高会导致测试系统无法工作', '阻尼振荡波的振荡频率过高会导致测试系统无法工作', '因此连接辅助降频装置电缆局部放电量校准范围为500pC-100nC', '电缆独立分相加压测试', '试验电压顺序及次数为0、0.5U0、0.7U0、0.9U0各一次', '，1.2U0、1.3U0各一次', '1.2U0、1.3U0各一次', '，1.7U0五次', '，1.0U0、0一次局放测试中选择合适的量程', '1.0U0、0一次局放测试中选择合适的量程', '，则选择更高的量程再次试验从上述表格和分布图中可以看出', '则选择更高的量程再次试验从上述表格和分布图中可以看出', '10kV洞宇#1环网柜宇新#15间隔电缆终端接头存在明显放电量', '最大放电量达4634pC', '，且集中体现在U0＜U＜2U0局放水平', '且集中体现在U0＜U＜2U0局放水平', '远超出新制作电缆局放量低于100pC的标准', '，局部放电达30次重新制作终端接头后', '局部放电达30次重新制作终端接头后', '经例行试验发现三相绝缘电阻良好', '，且耐压过程中泄漏电流明显小于缺陷处理前的试验数据', '且耐压过程中泄漏电流明显小于缺陷处理前的试验数据', '充分印证了电缆振荡波试验数据分析结果OWTS电缆局放检测建议用于新施放电缆', '避免老旧电缆或长时间运行电缆由于近端局放因为局放波形在电缆里来回传播过久而衰减湮没', '不能准确反映整段电缆局放缺陷；OWTS电缆局放检测建议用于3km及以下长度的电缆', '超短电缆需要连接辅助降频装置；', '2013年12月26日', '国网重庆南岸供电公司10kV洞宇#1环网柜宇新#15间隔至10kV洞新#1环网柜新宇#15间隔新施放10kV电力电缆检测人员使用电缆故障定位仪测出该段电缆在交联聚乙烯绝缘电力电缆经典波速度170m/μs下全长为241m', '分析测试波形判别中间接头有两处', '分别位于120m和190m处环网柜宇新#15间隔终端接头）', '符合施工方提供的信息']","('需停电处理', 'B类修检', ['10kV电力电缆OWTS局放检测能有效检测电缆主绝缘、中间接头和终端接头的绝缘状况', '以便提前采取维护措施'])",28-重庆-OWTS电缆局放检测-10kV-电缆-开关柜电缆终端接头制作工艺不规范
电缆,nan,故障,[],"('需停电处理', 'B类修检', [])",29-江苏-高频电流局部放电检测-10kV电缆电缆-接头处破损
电缆,电缆终端,电缆终端故障,['交流耐压击穿重新制作电缆终端头'],"('需停电处理', 'B类修检', ['紫外和红外成像检测技术对电缆三叉口上部的应力管的绝缘劣化检测效果较好'])",3-新疆-红外和紫外成像-35kV-电缆-绝缘劣化缺陷
电缆,nan,故障,[],"('需停电处理', 'B类修检', [])",30-浙江-高频局放带电检测-220kV-电缆-电缆终端故障隐患
电缆,nan,故障,"['2012年8月21日', '国网牡丹江供电公司对电力电缆进行状态量收集过程中', '对东升乙线电力电缆进行振荡波局放试验时候', '通过试验发现电缆在500米和1300米左右接头处均存在明显的局部放电集中现象', '三相最大局放量均超出规定中的标准局放校准过程是整个局放试验最关键的部分', '，会直接影响到背景干扰水平大小', '会直接影响到背景干扰水平大小', '局放测量值大小以及局部放电源的定位准确度要求始端脉冲应停在80%位置附近', '校准波速在170m/us左右', '，后者影响局放定位', '，如下图2000pc的局放校准波形', '如下图2000pc的局放校准波形', '，波速为168m/us加压至0.5Uo/18kV峰值,未发现明显的局放信号加压至0.7Uo/25.7kV峰值,未发现明显的局放信号加压至0.9Uo/33kV峰值,振荡波交流电压第一个周期的第一象限（即电压由零点升至正向峰值过程）内', '波速为168m/us加压至0.5Uo/18kV峰值,未发现明显的局放信号加压至0.7Uo/25.7kV峰值,未发现明显的局放信号加压至0.9Uo/33kV峰值,振荡波交流电压第一个周期的第一象限内', '触发了多根簇状局部放电信号', '局放量最大值为1096pc', '根据局放相位图谱及测试经验', '可以判断为电缆内部的局部放电信号', '具体分析见后面脉冲反射分析三相波形数据分析完毕后生成局放分布图', '图中表明电缆三相500米和1300米左右接头处均存在明显的局部放电集中现象3.2测试时的背景干扰源需汇总', '并采取妥善策略使实验结果更准确；', '东升乙线电力电缆为2004年出厂', '于2005年投入运行', '，全长为4274米首先使用便携式脉冲反射仪测量东升乙线的全长及中间接头位置', '全长为4274米首先使用便携式脉冲反射仪测量东升乙线的全长及中间接头位置', '测得全长为4274米', '中间接头数量为11个', '分别为500米、703米、976米、1326米、1690米、2030米、2294米、2866米、3314米、3618米、4009米和4274米加压至1.0Uo/36.8kV峰值,簇状的局部放电信号变多', '局放量最大值为979pc加压至1.5Uo/55kV峰值,簇状的局部放电信号变多', '，最大值为1266pc', '最大值为1266pc']","('需停电处理', 'B类修检', ['已经产生很严重的变化将问题接头更换后继续对东升乙线做振荡波局放试验', '保电部门及时做出整改', '但对于运行电缆则不太方便。3.3电缆终端缺陷的检测可能会由于高压线夹表面放电引入干扰受到影响', '建议采取其他辅助检测手段如开关柜局部放电检测技术或对高压线夹进行防电晕处理以提高全范围检测效果；'])",31-黑龙江-震荡波局放带电检测-35kV-电缆-电缆局部放电隐患
电缆,电缆终端,电缆终端故障,"['2013年国网浙江省电力公司绍兴供电公司对运行中的110kV虞细1061线电缆终端头存在异常放电声的情况', '采用红外热成像检测、紫外成像检测等手段对该电缆终端进行带电检测发现虞细1061线电缆A相终端由下而上第三处绝缘裙处红外测试温度异常与正常温差14.3度', '异常点确认后安排重新制作电缆终端']","('不需停电处理', 'D类修检', ['初步分析原因通过异常电缆终端的现场查看及检测情况比对分析', '导致终端头伞裙开裂。根据《电气设备电晕放电紫外成像检测引用导侧》该设备存在的电晕放电严重', '应尽快安排停电处理110kV虞细1061线作为上虞化工园区重要供电线路一旦出现故障停电必定会对园区内企业造成不可估量的经济损失和严重后果紫外成像检测高压电气设备外部电晕放电对因设计、制造、安装或检修等原因', '形成的锐角或尖端；制造、安装或检修等原因', '作为目前设备状态检修和带电检测的主要手段对随时掌握高压设备的运行状态、故障早期判断、发展趋势有着重要的意义', '对设备进行红外、紫外带电检测', '是电力设备安全、稳定运行的重要保障。事实说明红外热成像检测技术能够发现设备由于各类原因引起的过热缺陷', '开展设备停电检修前的红外测温工作', '能够有效指导设备检修', '提高检修工作效率和质量', '保证设备检修后安全运行', '避免重复停电加强设备巡视质量和带电检测工作；定期召开设备运行分析会；加强人员培训包括对测试仪器、被测设备的专项培训', '同一设备历次检测进行纵向比较；各类测试数据综合分析比对', '应进行监造和工厂验收加强电缆设备终端安装质量的监督合理安排运维环节对电缆终端头的红外和紫外等先进仪器检测工作'])",32-浙江-红外、紫外检测-110kV-电缆-电缆终端绝缘裙外绝缘破裂
电缆,nan,故障,[],"('需停电处理', 'B类修检', [])",33-浙江-红外测温-110kV-电缆-电缆过热缺陷
电缆,nan,故障,[],"('需停电处理', 'B类修检', [])",34-浙江-红外测温-10kV-电缆-电缆屏蔽层异常发热
电缆,nan,故障,[],"('需停电处理', 'B类修检', [])",35-江苏-红外热像-35kV-电缆-电缆接头局部发热
电缆,nan,故障,[],"('需停电处理', 'B类修检', [])",36-江苏-红外热像-220kV-电缆-电缆终端尾管处过热
电缆,接地箱,接地箱故障,"['接地电流检测发现110kV山阳1383线接地箱环流异常通过对检测数据和设计图纸的分析,山阳1383线环流值较高的这段交叉互联组分段长度差异较大由分段长度表格可以看出', '决定对山阳1383线31#塔接地箱进行更换', '将原来的直接接地箱换为保护接地箱电缆设计时如果有出现交叉互联段']","('需停电处理', 'C类修检', ['通过分析最终决定将原来的直接接地箱更换为保护接地箱。电缆金属护套采用交叉互联方式接地'])",37-浙江-接地电流检测-110kV-电缆-接地箱环流异常
电缆,nan,故障,[],"('需停电处理', 'B类修检', [])",38-山西-晋中-红外热像-35kV-电缆-电缆接地发热
电缆,nan,故障,[],"('需停电处理', 'B类修检', [])",39-江苏-局放带电检测-110kV-电缆-电缆局放超标
电缆,nan,故障,"['，湖北省电力公司检修公司荆门运维分部在±500kV输电系统配套龙青接地极极址4个接地井安装了在线监测终端', '湖北省电力公司检修公司荆门运维分部在±500kV输电系统配套龙青接地极极址4个接地井安装了在线监测终端', '该设备由北京国网联合电力科技有限公司与西安理工大学共同研发', '每个接地井设一个数据采集终端', '和每个终端配套设有一个直流电流传感器', '，一个水位传感器及一套太阳能电池系统', '一个水位传感器及一套太阳能电池系统', '实现了极址电流、水位、水温数据的准确测量和同步传输其中', '分析系统主要由各个采集单元实时采集所监测接地井的数据信息', '实时地发回到在线监测中心', '，同时返回相关的应答；数据再经分析、处理', '同时返回相关的应答；数据再经分析、处理', '存储于数据库服务器上；所有客户端可以随时对数据进行各种查询、浏览、打印、存档', '还可直观地通过数据曲线对某个具体接地井进行监控；并且能实时地进行报警信息显示与提示和省公司相关调度部门联系', '所采集到的数据通过计算的输送功率与系统对应时段实际输送的负荷基本吻合', '相差0.2-0.5%这说明监测系统灵敏度与准确性较高', '数据可靠有效直流输电线路双极故障闭锁时', '监测系统所检测到的电流数据为0-0.1', '分析认为为感应电压产生的电流', '水位及水温与正常双极运行状态没有明显变化尤其是在金属大地回路运行状态下', '需要持续的进行人工定点检测', '，为在线系统的升级和改进提供理论数据', '为在线系统的升级和改进提供理论数据']","('需停电处理', 'B类修检', ['在线监测装置所检测到的电流数据为0.1～0.2A', '不可能在每个需要测量的位置安装检测装置', '只能选择性的在其中的部分点上安装检测装置', '检测的结果需要通过计算及评估才能得知接地极极址的总入地电流；水位及水温结果只能作为运行状况的一个参考', '不能代表所有检测井的真实参数。为了进一步检验直流接地极在线监测系统的灵敏度与准确性'])",4-湖北-接地极在线监测-500kV-接地极-水位降低
电缆,nan,故障,"['使用UltraTEVLocator多功能局部放电检测仪对该变电站开关柜进行低电波检测', '对该开关室低电波检测时', '，说明现场存在一定的干扰', '说明现场存在一定的干扰', '所检测开关柜上TEV值最大为15dB,与背景比较', '，低电波检测幅值均在正常范围内技术人员随后使用同一台检测仪器', '低电波检测幅值均在正常范围内技术人员随后使用同一台检测仪器', '检测模式改为超声波检测方式', '检测发现繁荣II线195后柜门中下部超声放电达到24dB', '而其他开关柜超声波放电至为-3dB左右', '，检测人员高度重视', '，对该柜子进行了复测', '，复测结果还是没有变化', '复测结果还是没有变化', '，能够听到""咝咝""明显的放电声根据测试结果', '能够听到""咝咝""明显的放电声根据测试结果', '可以初步判断局放异常部位为繁荣II线开关柜后柜中下部', '并停电对开关柜进行检查', '检修人员打开开关柜柜门后检查发现', '繁荣II线出线电缆A、B相触碰在一起', '在触碰处周围5个平方厘米范围内存在明显的放电痕迹', '，']","('需停电处理', 'B类修检', ['没有调整好电缆头三相的距离', '地电波检测技术对室内开关柜类设备的局放检测较灵敏', '同时要求检测人员的具备较高的专业水平和分析能力', '操作时符合规范。对开关柜内设备的绝缘内部局部放电缺陷反映灵敏超声波检测技术对开关柜内设备外表面绝缘放电较为灵敏', '尤其是能够有效测出绝缘体表面爬电、设备紧固螺栓松动等放电现象超声波检测是', '确保细小的局放也能够检测到；'])",40-江苏-局放检测-10kV-电缆-电缆放电缺陷
电缆,电缆沟,电缆沟接地网接地电阻异常,"['向阳西路电缆沟为90年代临汾市政部门投资建设', '设计标准低利用电缆沟综合监控系统', '将视频有线传输信号接入内部系统网络', '监控电缆沟有害气体、可燃气体、烟雾、氧气含量、空气温湿度等综合状态', '异常时可同时通过GPRS网络传输自视频监控系统投运以来', '共发现电缆沟内积水等异常共计5次', '均及时进行了处理电缆沟智能电缆综合监测系统', '已有3座变电站10kV出线电缆沟内装视频监测仪22套、气体监测仪5套、温湿度监测仪3套']","('需停电处理', 'B类修检', ['及时发现积水隐患并进行了处理'])",41-山西-电缆通道视频监控-10kV-电缆-电缆通道进水
电缆,nan,故障,"['选取了两个温度参考点温度分别为17.1℃和16.5摄氏度', '温差达到10K根据《DL/T664-2008带电设备红外诊断应用规范》判定该电缆存在内部过热缺陷II#电容器电缆在进行红外成像检测时', '发现该电缆温度分布异常对该电缆进行了精确测温', '选择成像的角度、色度拍下了清晰的图谱', '，并上报公司运维检修部上图采用""灰红""调色板', '并上报公司运维检修部上图采用""灰红""调色板', '，红色代表的高温区域集中于电缆三岔口处', '红色代表的高温区域集中于电缆三岔口处', '最高温度为26.5℃', '负荷电流263.96A选取了两个温度参考点温度分别为17.1℃和16.5摄氏度', '温差达到10K根据《DL/T664-2008带电设备红外诊断应用规范》判定该电缆存在内部过热缺陷1、电缆三岔口表面污秽引起的发热；电缆表面未见明显污秽', '对该电缆进行绝缘电阻及工频耐压试验均未见异常；铜屏蔽层有明显氧化痕迹对电缆外护套、内衬层绝缘电阻及铜屏蔽层和导体电阻比进行测试', '以往发现电缆过热缺陷', '通常直接定性为电压致热型缺陷', '即怀疑电缆内部存在放电', '剥离电缆套后未发现制作损伤及放电痕迹；检查发现电缆铜屏蔽层与接地线的连接仅采用铜丝缠绕方式；', '发现电缆铠装严重锈蚀；']","('需停电处理', 'B类修检', ['引起铠装锈蚀及铜屏蔽层氧化；上述原因导致了电容电流引起的电流致热型缺陷电缆的制作未能严格按照标准执行', '对电缆头解体检查时', '应跟踪缺陷的发展及处理过程', '完成缺陷处理的闭环管理；'])",42-山西-红外热像-10kV-电缆-电缆过热缺陷
电缆,接头,接头故障,"['结合停电对电缆接头进行打磨清洗', '热像是以接头为发热中心', '所以首先怀疑为电缆接头与母排连接处不良导致发热']","('需停电处理', 'C类修检', ['检修前的红外诊断', '能够给予检修有效指导', '提高检修质量和效率对于红外图谱要认真分析可能产生发热的原因', '并依据原因进行针对性的检修。通过典型图谱库和红外诊断经验的积累'])",43-山西-红外热像-35kV-电缆-电缆发热案例
电缆,在线监测装置,在线监测装置故障,['接地电流在线监测装置监测到110kV一电2号电缆金属外护套电流异常报警'],"('不需停电处理', 'D类修检', ['决定采用绝缘防水带进行缠绕消缺处理。电缆在线外护层环流监测', '故障电缆能得到第一时间维修', '可以节省一线技术人员查找故障的时间', '提高故障查找效率'])",44-山西-电缆接地电流在线监测-110kV-电缆-电缆外护层破损缺陷
电缆,nan,故障,"['2013年10月份带电检测人员对110kV东云1421线、东云1421迪荡支线电力电缆进行了带电检测', '根据《电力设备带电检测技术规范》(生变电〔2010〕11号)规定当接地电流与负荷比值＞50%时判断该电缆设备存在缺陷从测试数据分析该电缆金属护层发生多点接地应该为金属性全接地', '而且接地点应该位于变电站靠近保护接地处', '且具有一定的共性试验时将护层过电压保护器和对侧接地箱接地断开', '然后在变电站电缆保护接地端引出线进行绝缘电阻摇测', '测量结果显示数据均为0兆欧说明该电缆金属外护层存在多点接地现象', '且接地类型为金属性全接地登构架对电缆接地端引出线进行打开检查', '发现该处绝缘由于老化、接地电缆自重下坠等原因破损而与金属构架直接短路接地110kV五云变和110kV迪荡变作为绍兴城区中心区域重要变电站一旦发生电缆线路故障停电引起的社会影响面较广', '会对企业造成重大的经济损失、对百姓生活带来诸多不便', '对维护国网的优良品牌造成负面影响而且两回六相同时出现相同情况', '，外护套接地电流检测发现110kV东云1421线、东云1421迪荡支线电力电缆金属护层缺陷。东云1421线、东云1421迪荡支线电缆停电后', '外护套接地电流检测发现110kV东云1421线、东云1421迪荡支线电力电缆金属护层缺陷东云1421线、东云1421迪荡支线电缆停电后', '按照试验方案对电缆接地系统和所有连接元件进行逐相分段试验检查', '最终在该两回电缆保护接地处接地电缆引出端发现绝缘损坏以及有大电流流过的烧灼痕迹敷设形式为排管+非开挖顶管', '其中4#-电13#电缆与东五线同埋,电13-电15#电缆与东五迪荡T线、东五线东云迪荡支线同埋,电15-五云电缆与东云迪荡支线同埋；4#-五云电缆实际长度855米东云1421线4#-五云变电缆采用的接地方式4#塔与五云变内终端为经保护器接地', '离4#塔350米处使用一个中间绝缘接头', '与两侧对应分别采用直接接地方式连接敷设形式为排管+非开挖顶管', '线路从五云变东云终端支接,五云-电4#电缆与东云线同埋', '电4-电6#电缆与东五线东云线东五迪荡T线同埋,电6-迪荡电缆与东五迪荡T线同埋迪荡支线五云变-迪荡变电缆采用的接地方式五云变和迪荡变内终端为经保护器接地', '中间使用三个绝缘接头', '接地方式分别为直接接地--经保护器接地-直接接地最终检查发现东云1421线4#-五云变、迪荡支线五云变-迪荡变电缆都存在相同情况']","('需停电处理', 'B类修检', ['初步分析原因接地电缆固定方式不合理、绝缘薄弱并由于过电压、老化等原因导致接地电缆绝缘损坏直接与金属构架导通形成回路而造成高压电缆金属外护层多点接地引起接地电流变化的因素很多', '最常见的为电缆金属护层出现多点接地由缺陷引起的电缆故障故障点寻找和处理难度大且复杂', '故障电缆修复工作工艺要求高且材料费用大上述两回电缆接地电流出现异常', '再加上固定方式不合理', '且该缺陷反映的检测数据比较典型', '对今后高压电缆外护层缺陷分析判断、新电缆投产验收、运行维护可以提供一定的参考经。验加强完善设备带电检测工作；定期召开设备运行分析会；加强人员培训', '提高人员技能水平和分析判断能力重视对高压电缆接地系统等附件的施工安装质量、试验质量的监督', '加强高压电缆的绝缘监督加强对重要线路的运行巡视', '还要重点关注杆塔上电缆终端和附件等设施情况加强新设备验收关', '重视新电缆投运后首次带电检测数据'])",45-浙江-外护套接地电流-110kV-电缆-电缆外护层接地电流异常
电缆,电缆终端,电缆套管本体红外测温,"['分析依据DL/T664-2008《带电设备红外诊断应用规范》试验人员通过红外热像仪专用分析软件', '温差为4K,超过《带电设备红外诊断应用规范》电缆终端0.5-1K的严重缺陷界定值,判定为危急缺陷重新制作电缆头后', '缺陷消除原苇西I回441出线电缆采用热缩电缆终端']","('需停电处理', 'B类修检', ['停电后检修人员对C相电缆头进行解体检查', '应加强对电缆设备制作工艺的过程验收'])",46-山西-红外热像-35kV-电缆-电缆终端发热
电缆,nan,故障,"['图1、是拍摄的可见光照片和红外图', '城西路33号电缆井中10kV516西大街线中间头温度采集点2最高温度为36.9℃', '应用同类比较判断法和表面温度判断法', '对同一条电缆的温度采集点1和温度采集点3对比', '根据DL/T664-2008《带电设备红外诊断应用规范》表A.1电流致热型设备缺陷诊断判据', '确定该缺陷为危急缺陷', '2013年8月17日10时43分', '配电运检室二次检修班对电缆线路及设备进行红外成像诊断', '在城西路33号电缆井中发现10kV516西大街线中间头红外图谱异常', '于2000年12月份投运', '因城西路七一桥改造致使该段电缆敷设在临时隧道内', '，制造厂家为榆次长城电缆厂', '制造厂家为榆次长城电缆厂', '在以往的红外成像诊断过程中未发现异常']","('需停电处理', 'B类修检', ['加强带电设备的红外成像诊断工作', '对发热原理进行深入的分析、研。究对电缆中间头制作人员加强理论学习和技能培训'])",47-山西-红外热像-10kV-电缆-电缆中间头发热分析
电缆,母线,母线故障,"['确定放电点在宜连7144、宜美7145间隔中间的母线侧C相检测人员首先用超高频传感器在开关柜的玻璃观察窗口进行测量', '发现在宜连7144、宜美7145间隔中间的母线侧的信号最大', '因此可初步判断信号来自宜连7144、宜美7145间隔中间的母线区域附近为缩小缺陷范围', '将三个超高频传感器分别布置在35kV1号主变一段、宜美7145母线、宜连7144母线三个开关柜的顶部缝隙处']","('需停电处理', 'A类修检', ['超高频、超声波局部放电检测法是检测、诊断开关柜内部放电缺陷比较有效的方法；。超声波、超高频与HFCT多种手段联合检测分析能有效确定开关柜局部放电放电的位置', '有利于提高检测的准确性', '提高检修处理效率'])",48-上海-超高频 超声法联合检测220kV静宜站开关柜局部放电
电缆,nan,故障,"['此次局放检测是在电缆油色谱试验发现数据超标问题后进行的复测', '经过带电检测分析发现明显局放信号', '证实了接头内存在缺陷问题在8M以下均发现疑似局放信号', '该信号每2～3分钟出现一次以下图谱对应频率为放电量最高的典型频率2013年7月5日', '对出现异常问题的C相塞止接头进行检修', '现场发现接头内腔预制纸卷外表面有放电后产生的黑色物', '局放检测目前发现有疑似局放的案例较少', '发现疑似局放后进行停电解体、分析的案例更少', '对于电缆局放检测可能需要有后续更多的技术手段、方法进行支持', '，上海市电力公司检修公司电缆检修中心对线路""闸蕴2268""9号接头进行带电局放检测', '上海市电力公司检修公司电缆检修中心对线路""闸蕴2268""9号接头进行带电局放检测', '']","('需停电处理', 'B类修检', ['对发现缺陷问题的C相塞止接头进行检修', '局放检测也应该重视', '可以将油样检测与局放检测等多种在线监测手段相结合', '通过对充油电缆进行局放检测'])",49-上海-高频局放检测220kV闸蕴2268电缆接头缺陷
电缆,电缆终端,电缆终端故障,['停电检查发现C相电缆终端头绝缘外护套有放电痕迹'],"('需停电处理', 'C类修检', ['通过超声波、暂态地电压检测相配合可以及时发现开关柜内部缺陷并处理消缺', '防止电力事故发生。超声波局与暂态地电压检测方法都能在一定程度上反应出开关柜内部缺陷', '对缺陷位置进行准确的定位需两种检测方法结合使用'])",5-新疆-超声波和暂态地电压带电检测-10kV-电缆-局部放电缺陷
电缆,nan,故障,"['2013年5月6日上海市电力公司检修公司对上森2264电缆线路结合停电维护工作中取回电缆接头油样', '5月8日检测显示#6塞止接头B相杨厂侧油中溶解气体多项指标严重超限5月8日经专业机构油色谱试验', '并与上次油色谱试验结果与标准参考值对比后', '发现多项油中溶解气体指标严重超限', '如下表中加粗标注部分如图1-1为缺陷塞止盒实物外观照片', '未见放电痕迹如图1-2', '未装绝缘板侧内腔有劣化电缆油痕迹', '但环氧与触头金具未见放电痕迹图1-1塞止盒外观图图1-2塞止盒内腔图经打开塞止盒金属外壳', '发现电缆油发黑劣化痕迹集中在中腔塞止管未装绝缘板侧上部', '所示图1-5塞止盒中腔图图1-6塞止盒中腔屏蔽纸与绝缘纸首先', '电缆塞止盒中腔内绝缘屏蔽纸和绝缘纸、两侧电缆接头都完好', '未见放电痕迹由于电缆塞止盒中腔与塞止管未装绝缘板侧内腔油路连通', '劣化的电缆油出现在塞止盒中腔与连通的一侧内腔中', '电缆检修中心负责带电取所辖220kV充油电缆每个供油段的第一个压力箱的油样', '进行击穿电压、介质损耗因素和油中溶解气体分析试验', '现场绝缘塞止盒两侧电缆接头未见放电痕迹及其他异常', '未装绝缘板侧电缆油发黑', '经剥除铜网屏蔽检查后发现', '炭黑半导电屏蔽纸与绝缘纸未受损伤', '']","('需停电处理', 'B类修检', ['说明此处长期存在内部放电经检查、分析', '因长期投运后在振动下紧固螺丝松动', '油中溶解气体超标。分析认为可能是在工厂内紧固等位线螺丝时力矩不够', '建议再增加一路等位线并规定紧固力矩。充油电缆接头油色谱试验是有效发现接头内缺陷的手段', '电缆检修中心应按现行相关规程、规定要求加强所辖充油电缆的压力箱油样周期性试验和附件内油样预防性试验管理工作', '并做好充油电缆带电检测工作'])",50-上海-油色谱检测220kV上森2264充油电缆接头缺陷
电缆,电缆终端,终端固定部件外观异常,"['在工作中发现运维一组银泵8310甲-22跨越户外终端温度异常7月16日修试一组即对银泵8310甲-22跨越进行消缺工作', '经拆除终端后发现电缆终端纸绝缘内', '发现银泵8310甲-22跨越B相桩头过热558终端B、C相电缆终端明显发热并在热成像图中显示黄色', '拆除终端后发现B相电缆终端纸绝缘内']","('不需停电处理', 'D类修检', ['确保了电力设备的安全稳定运行是开展电气设备状态检修的先进检测方法', '对于实现设备状态检修有十分重要的意义通过以上故障热像图', '可以使测试人员和检修人员清晰看出设备温度分布情况及设备发热部位', '为检修人员提供设备检修依据。从根本上保证了电力电缆的安全运行'])",51-上海-红外热像检测35kV银泵8310电缆户外终端因缺油发热
电缆,nan,故障,"['，用SF6气体检漏仪对该T接头进行检测', '用SF6气体检漏仪对该T接头进行检测', '初步确定在装有阀门和气压表的电缆头一侧存在气体泄漏', '但不能精确确定漏气点随后', '技术人员运用气体泄漏成像仪对该T接头气体泄漏点进行精确检测', '，检测结果对该缺陷的处理决策提供了依据2005年起', '检测结果对该缺陷的处理决策提供了依据2005年起', '发现部分T接头中有气体泄漏的现象', '随后将该批次T接头的气压检查纳入重点巡视检查内容之前发现的T接头气压均为缓慢下降', '当气压达到警示值后经过充气能恢复至正常值并运行较长时间发现存在气压陡降后', '运行人员使用手持式六氟化硫气体检漏仪对该T接头进行了检测检测显示', '在该T接头装有气压表计的一侧存在气体泄漏', '但该侧不仅有充气阀门', '还有表计导气接口、铆钉、电缆套管接口', '通过该设备不能精确确定漏气点随后', '技术人员采用气体泄漏成像仪对该T接头进行了气体泄漏检测', '，能清晰地看到', '，在压力表下部螺帽处有气体泄漏痕迹', '在压力表下部螺帽处有气体泄漏痕迹', '，如下图1-2所示。考虑到该T接头气压已接近零值', '考虑到该T接头气压已接近零值', '严重威胁到该线路以及与该线路共通道敷设的其他电缆线路的安全运行', '时间紧迫；同时不能确定更换该部件后', '能彻底消除该T接头气体泄露隐患', '2013年12月16日', '国网湖南省电力公司长沙供电分公司运行人员检查发现某110kV电缆T接头的气压表显示气压值下降进入警示值湖南省电力公司长沙检修公司共有同批次六氟化硫气体T接头18个', '为德国KP公司的产品', '']","('需停电处理', 'B类修检', ['需要更换部件时', '需重点检查；。气体泄漏红外成像仪在检测气体泄漏时', '对于检测泄漏较快的情况', '从而发现缺陷部件；而对于检测泄漏非常缓慢的情况', '从经济性和维护便利方面考虑'])",52-河南-110kV电缆六氟化硫气体T接头漏气成像检测
电缆,中间接头,耐压试验不合格,"['现场进行了串联谐振交流耐压试验', '测试结果显示电缆中间接头局放较大', '发现电缆中间接头处存在安装工艺不良处理后再次进行OWTS震荡波局部放电试验', '电缆中间接头位置半导体搭接不齐、半导体向主绝缘过渡不平滑']","('需停电处理', 'B类修检', ['三个月后检测变成紧急缺陷', '缺陷判定标准应以最后一次检测为准'])",53-河南-OWTS检测发现10kV电缆中间接头安装缺陷
电缆,电缆隧道,电缆隧道故障,['国网山东电科院相关技术人员在电缆隧道中利用带电检测仪器GIS可视化系统对故障电缆进行X光检测'],"('需停电处理', 'B类修检', ['GIS可视化系统一般用于GIS的故障带电检测', '本次检测为首次利用本单位的X光设备对电缆220kV电缆X光检测', '检测结果表明', '利用X射线数字成像技术能够检测电缆的绝缘缺陷。由于检测试验经验较少', '还没有形成X光数字成像技术对电缆检测的各种故障图谱', '利用此设备经行电缆带电检测', '提高检测的准确性及效率'])",54-山东-X光机检测220kV电缆绝缘屏蔽层与主绝缘之间有缝隙
电缆,电缆终端,电缆终端故障,"['确定此电缆终端存在典型电压制热型缺陷', '可确定发热是由断口部位引起发热点与正常点温差电缆终端发热部位与正常部位温差超过2K为严重缺陷经现场检测和观察红外图像发现', '电缆终端发热部位位于终端由下至上第二伞裙上边缘', '且发热部位形状多数表现为围绕电缆终端的环状结构', '电缆终端处电场分布不再是均匀的径向电场', '通常采用几何法和参数法10-35kV交联聚乙烯电缆终端', '常采用高介电常数材料制成的应力管代替应力锥下面引用天津电科院35kV电缆终端台阶气隙缺陷仿真试验结果、工作人员将电缆终端外半导电层断口向下整齐剥除1cm', '输电工区与12月26下午17时对新更换的电缆终端进行了红外复测', '输电工区对陈铺II线1号测温时发现所测A相电缆终端存在不同程度的局部过热现象', '台阶明显由上可知电缆终端外半导电屏蔽层断口处场强过于集中']","('需停电处理', 'B类修检', ['形成典型台阶缺陷附件安装后', '现场观察断口处局部放电痕迹明显、半导电断口处残留气隙造成局部放电的原因终端制作过程中断口处如不做良好的应力控制处理', '最终导致绝缘击穿或更大的灾难性事故。从本次缺陷的解体检查发现', '电缆终端半导电层断口的不良程度和断口处放电程度与红外检测发现的终端缺陷程度呈现相关性', '由此可知红外带电检测为可信赖的有效的检测手段', '可在缺陷还未发展成故障时及时发现缺陷进行处理', '红外带电检测可作为开展设备状态评价和状态检修的重要检测手段'])",55-天津-陈铺II线1号塔处电缆终端缺陷调查及处理情况
电缆,nan,故障,[],"('需停电处理', 'B类修检', [])",56-天津-红外精确诊断发现35kV电力电缆剥切断口发热故障
电缆,nan,故障,"['，发现B相用1000V兆欧表测得数值为0', '发现B相用1000V兆欧表测得数值为0', '其他两相为200兆欧后进行了停电检查', '发现B相用1000V兆欧表测得数值为0兆欧', '其他两相为200兆欧发现异常电流后用1000V兆欧表测量该相金属护套对地绝缘进行判定', '，秦皇岛供电公司对公司所辖的110kV及以上交联单芯电缆护层电流', '秦皇岛供电公司对公司所辖的110kV及以上交联单芯电缆护层电流', '使用钳形电流表进行检测中', '发现港东变电站220kV2216港孟一线电缆B相护层电流值为18A', 'A、C相电缆护层电流值＜1A港东变电站220kV2216港孟一线电缆投运于2010年5月', '，在对电缆线路摸排中', '，发现距站内2216港孟一线GIS电缆终端68米处一电缆支架尖端将电缆外护层扎破', '发现距站内2216港孟一线GIS电缆终端68米处一电缆支架尖端将电缆外护层扎破', '，经用1000V兆欧表测得数值为200兆欧港东变电站220kV2216港孟一线电缆投运于2010年5月', '经用1000V兆欧表测得数值为200兆欧港东变电站220kV2216港孟一线电缆投运于2010年5月', '确定电缆B相护层损坏', '，在对电缆线路摸排中', '，发现距站内2216港孟一线GIS电缆终端68米处一电缆支架尖端将电缆外护层扎破（）', '发现距站内2216港孟一线GIS电缆终端68米处一电缆支架尖端将电缆外护层扎破', '修补时发现只是外护层破损金属护套没损伤', '先将外护层破损处周围5-10cm的半导体层刮出干净', '清洁外护层表面用防水胶带填平破损处后', '再用绝缘胶带缠绕修补可消除了此项故障', '通过试验护层绝缘电阻良好', '用1000V兆欧表测得数值为200兆欧']","('需停电处理', 'B类修检', ['直接影响设备与人身安全。修补时护层破损处周围5-10cm的半导体层刮出干净', '可用封铅法先修补金属护套', '再修补护层绝缘', '对护层绝缘修补', '修补时发现只是外护层破损金属护套没损伤', '再用绝缘胶带缠绕修补可消除了此项故障', '通过试验护层绝缘电阻良好1)使用钳形电流表带电对管辖的110kV及以上电缆线路金属护层连接线上的电流检测工作过程要注意人身和设备的安全.4)电缆安装施工中要求工艺熟练、工作认真负责,能胜任电缆施工安装和运行维护的电缆技工。提高施工人员对110kV及以上电缆线路的认识,增强对电缆接地方式的了解,制定电缆施工规范,加强质量控制,保证安全运行'])",57-冀北-电缆护套接地电流检测发现110kV及以上交联单芯电缆护层破损缺陷
电缆,nan,故障,"['后经分析逐个排查发现苑南站侧1#接地端子箱存在多点接地', '障2012年12月8日', '经过运维检修部专家组分析建议改变接线结构', '，系统结构如图2所示', '，2012年12月7日', '2012年12月7日', '唐山供电公司韩河苑南支一线电缆投运在即', '运维检修人员对该线路运行状况开展空投带电检测评估', '测试发现1号电缆中间接头接地电流明显偏大', '测得数值高达80安培', '，一度超过100安培', '，考虑到空投情况已经达到注意状态', '考虑到空投情况已经达到注意状态', '，如此之大的接地电流可能将电缆护套烧毁', '如此之大的接地电流可能将电缆护套烧毁', '，引发停电事故', '']","('需停电处理', 'B类修检', ['通过最后对比端子箱处理前后带电接地电流的大小', '也说明了带电检测手段在电力电缆状态检修过程中所处的重要地位', '有以下几点体会。包括红外热成像、带电局放、带电接地电流等带电检测方法可以作为设备巡检很好的测试手段', '可以最为重要的参考标准。由于电力电缆检测需要带电作业', '所以检测人员需要更专业的技能和更负责的态度；由于带电检测技术日新月异', '需要检测人员具备开阔视野、不断的更新知识和技能以及更多的进行技能培训和经验交流'])",58-冀北-电缆护套接地电流检测发现110kV电力电缆两端接地
电缆,nan,故障,"['事后经检测分析发现该批次五组接头GIS终端头环氧套管存在制造工艺缺陷', '制造商未按电缆附件出厂要求进行X光检测', '环氧树脂固化时间未达到规定固化时间', '存在局部裂纹对墨水墨水湖变电站110kV墨英线等电缆线路进行带电局放检测', '现场试验设备由局放分析仪、局放测试仪、高频微电流传感器和50欧姆信号线组成', '试验设备连接见图1所示', '现场连接图如图2所示110kV墨英线原始数据如图3左图所示', '该原始数据存在大信号', '将原始数据进行去噪处理得到3右图', '测量点附近电缆终端或附近接头点发现有局部放电波形', '单个放电脉冲上升时间为20ns-30ns', '，对比图3可知该放电为属于典型的局放脉冲放电类型能对绝缘造成破坏在准备停电分析时', '对比图3可知该放电为属于典型的局放脉冲放电类型能对绝缘造成破坏在准备停电分析时', '墨英线电缆GIS终端头发生击穿', '与电缆检测结果相吻合', '击穿图片如图4所示图3110kV墨英线采集到的信号和信号降噪结果对同一变电站附近墨桥一回和墨桥二回进行信号采集', '，两组去噪后的结果均未发现典型局放现象', '两组去噪后的结果均未发现典型局放现象', '即两回线路信号均为噪声信号图5110kV墨桥一回电缆头采集到的信号和信号降噪结果图6110kV墨桥2回电缆头采集到的信号和信号降噪结果以上三回电缆线路GIS终端头综合诊断详细信息见表１所示以上数据在检修更换电缆接头时得到了很好的映证', '墨英线同一批次电缆终端中均发现不同程度的裂纹', '而其它电晕放电或无局放现象的电缆接头均无此现象为了深入分析墨英线环氧套管中的缺陷类型、大小、位置等', '对原环氧套管进行了X光扫描,采用的X光设备为数字化放射摄影系统', '其为断层扫描与立体成像技术', '检测步长小于1mm,结果显示在环氧套管内镶的高压电极与环氧树脂之间存在裂纹', '武汉供电公司220kV墨水湖变电站110kV墨英电缆线路2010年投入运行在检测过程中发现110kV墨英线电缆GIS终端头侧电缆局部放电量过高', '，110kV电缆终端头正常电缆放电量应在100pC以内当检修人员准备停电检修时该电缆终端头发生击穿', '110kV电缆终端头正常电缆放电量应在100pC以内当检修人员准备停电检修时该电缆终端头发生击穿', '随即检修人员对同一批次5组电缆GIS终端头进行局放检测', '该批次五组电缆终端均发现有不同程度裂纹', '检修人立即停电对该批次电缆接头进行更换测量点附近电缆接头或终端']","('需停电处理', 'B类修检', ['因此相比传统的数字滤波技术具有更快的速度和更高的精。度大量事实说明局部放电检测技术能够行之有效的发现电缆本体或附件设备带电运行过程中存在的问题', '为此我公司近年组织进行了电缆及开关柜局放检测、系统开发与电缆资产管理研究等科技项目并取得了不错的成果'])",6-湖北-局部放电检测-110kV-电缆-电缆GIS终端局部放电
电缆,电缆终端,电缆终端故障,"['初步怀疑为出线电缆终端头存在缺陷对比三次测试数据', '美汇一线出线电缆终端头A相表面有明显的放电痕迹']","('需停电处理', 'C类修检', ['通过超声波、暂态地电压检测手段相结合可以及时发现设备局部放电缺陷', '制定合理的检修策略', '提高电网设备运行可靠性。超声波与暂态地电压检测均能发现开关柜内局部放电缺陷', '但超声波检测较暂态地电压对缺陷部位反映更灵敏'])",7-新疆-超声波和暂态地电压检测-35kV-电缆-电缆头局部放电缺陷
电缆,电缆终端,外绝缘破损、放电,"['用超声波局部放电、暂态地电压测试仪跟踪复测', '发现102R开关柜后柜下方存在局部放电缺陷停电检查发现C相电缆与母排接触不紧密']","('需停电处理', 'C类修检', ['使用超声波、暂态地电压局部放电检测法对发现电缆局部放电缺陷是行之有效的', '建议加强对运行年限较长的电力电缆进行局部放电检测'])",8-新疆-超声波局部放电及暂态地电压检测-10kV-电缆-放电缺陷
电缆,电缆沟,电缆沟故障,['检测人员进入电缆沟内进行超声波检测'],"('需停电处理', 'B类修检', ['检测人员分析放电信号来自于3573电缆头三岔口', '由于未固定电缆三岔口', '产生了局部放电。电缆安装工艺应严格按照规范要求施工', '对电缆的安装和检修要进行严格验收', '计划停电的电缆都要进行全面检查', '缺陷名称。超声波和暂态地电压局部放电测试仪操作方便、简单'])",9-新疆-超声波和暂态地电压联合检测-35kV-电缆-电缆局部放电缺陷
开关柜,nan,故障,[],"('需停电处理', 'B类修检', [])",1-蒙东-红外测温-10kV-高压开关柜-隔离开关静触头与母线排连接处过热
开关柜,断路器,断路器故障,['发现柜内断路器绝缘部件存在大量明显放电痕迹'],"('需停电处理', 'A类修检', ['反映出部分厂家和安装单位制造和安装工艺质量控制不到位运行时间较长或分合动作频繁的开关柜设备', '检测工作主要以电磁波TEV检测和超声波检测', '检测范围主要针对35kV、20kV及10kV封闭式开关柜对201开关柜进行检测时', '首先采取电磁波TEV检测法', '尤其是接地放电现象进行了检测', '检测未发现异常后', '采用超声波检测方式', '对柜内设备表面放电及相间放电情况进行检测柜内绝缘部件制造、安装工艺、质量欠佳而部分缺陷往往不能仅仅通过日常巡视发现', '而在运状态下的局部放电检测则是一种行之有效、操作简便的检测方式开关室内的温湿度控制对柜内设备绝缘水平有非常明显的影响', '需加强对柜内的断路器、电流互感器、隔离开关等设备的配置、摆放的基础设计审查和验收', '需要加强对污区水平的科学评估判断', '采取适当的停电、不停电检修策略', '及时采取检测、清扫、检修等方式', '从技术层面有针对性的加强设备的运检管理在每年迎峰度夏负荷高峰期来临之前', '组织开展局部放电、红外检测是非常有效的状态检测手段', '为设备的缺陷处理策略甚至运行方式设定提供准确依据对于老旧开关柜设备及分合动作频繁的开关柜', '需要加强日常的巡视', '合理调整状态检修策略', '加大对柜内部件老化、劣化、变形、松动等现象的监控和处理'])",10-江苏-局部放电检测-20kV-开关柜-绝缘缺陷
开关柜,nan,故障,[],"('需停电处理', 'B类修检', [])",11-浙江-局部放电检测-35kV-开关柜-电缆护层保护器放电
开关柜,nan,故障,[],"('需停电处理', 'B类修检', [])",12-江苏-局放检测-35kV-开关柜-局部放电缺陷
开关柜,母线,瓷柱放电爬距不满足要求,"['测试方法超声波局部放电检测、暂态地电压检测、特高频检测10kV开关柜及所属母线内配电设备', '共检测10kV开关柜3面采用DMS特高频检测发现异常212开关柜后下部处有明显局部放电特征采用特高频检测发现212柜后下部有明显的局放信号解体发现由于电缆交叉造成相间放电']","('需停电处理', 'A类修检', ['采用超声波、暂态地电压检测10kV开关柜、超声波212开关柜存在异常。采用暂态地电压检测发现212柜异常（27dB'])",13-北京-超声波、暂态地电压和特高频检测-10kV-开关柜-电缆交叉放电
开关柜,电压互感器,电压互感器故障,"['发现柜内电压互感器有明显烧灼痕迹', '局部放电已经在电压互感器局部已经灼伤成一小孔']","('需停电处理', 'A类修检', [])",14-北京-超声波法-10kV-开关柜-柜内PT烧灼缺陷
开关柜,本体,感应耐压和局部放电不合格,"['跟踪复测该局部放电信号依然存在(dB)从以上测试数据可以看处', '判断可能存在螺丝松动造成局部放电缺陷(dB)随后对该开关柜进行停电检查发现断路器本体的母排与351S隔离开关B相母排连接处螺丝松动']","('需停电处理', 'C类修检', ['通过超声波检测仪可以有效地检测出开关柜内螺丝松动引起的局部放电缺陷今后应对开关柜的安装和检修进行严格验收', '确保类似的局部放电缺陷不再发生检测之前', '应加强背景检测', '背景测量位置应尽量选择被测设备附近金属构架。检测过程中', '防止外界振动信号对检测结果造成影响'])",15-新疆-超声波局部放电暂态地电压检测-35kV-开关柜-局部放电缺陷
开关柜,nan,故障,"['检测人员利用超声波局放和暂态地电压检测进行测试', '测试数据见表1通过表1可以看出', '使用超声波局放检测仪测试所得到的超声数据大于缺陷值,检测结果显示', '该开关柜前柜下部存在放电缺陷3529开关柜', '3530开关柜所测得信号数据超过异常值综合判断局部放电信号来自3530开关柜前柜下部使用超声波局部放电法进行检测时', '，可以通过改变传感器的方向定位信号源', '可以通过改变传感器的方向定位信号源', '判定放电原因为螺杆松动引起的局部放电', '2011年11月20日', '，发现3529柜内积尘较严重见图1', '发现3529柜内积尘较严重见图1', '在3530柜内清扫时发现母线侧有电蚀痕迹', '支撑绝缘子金属部件螺丝松动见图2', '，同时进行全面清扫', '，送电后无异常', '']","('需停电处理', 'B类修检', ['通过使用超声波局部放电检测和暂态地电压两种局放检测手段进行检测分析', '判断3530开关柜、3529开关柜前柜中下部存在局部放电缺陷。使用超声波局放检测仪和暂态地电压局放检测仪可以有效的发现开关柜内螺丝松动的缺陷'])",16-新疆-超声波检测-35kV-开关柜-局部放电缺陷
开关柜,nan,故障,"['停电检查发现开关柜内B相CT连接板处悬挂有一根棉线', '判定放电原因为棉线引起的局部放电', '处理后恢复正常检测人员利用超声波局放仪和暂态地电压检测仪对3501开关柜及相邻间隔开关柜进行测试', '测试数据见表1超声波局放检测仪测试所得的超声数据大于缺陷值,分析判断该开关柜前柜中下部存在放电缺陷暂态地电压测试数据显示', '3501开关柜所得到的信号数据虽然没有超过缺陷值', '但开关柜前柜中下部所测数据最大综合判断局部放电信号来自3501开关柜内部发现该开关柜内B相CT与手车插口处悬挂一根棉线见图1', '，且柜内支柱绝缘子上落尘较多见图2', '且柜内支柱绝缘子上落尘较多见图2', '因此判定放电原因为异物引起的局部放电', '生产日期为2000年05月01日', '投运日期为2000年11月08日']","('需停电处理', 'B类修检', ['通过使用超声波局部放电和暂态地电压进行检测', '发现3501开关柜前柜中下部存在局部放电信号超声波局部放电检测具有很高的灵敏度', '并且通过正确使用超声波局部放电检测仪可以判断信号源位置。应加强开关柜安装和大修的验收工作', '同时加强设备巡视、清扫工作'])",17-新疆-超声波检测-35kV-开关柜-局部放电缺陷
开关柜,电流互感器,电流互感器故障,"['停电检查发现开关柜内A相导电排与电流互感器连接处螺丝松动', '初步判定该开关柜后下部存在局部放电缺陷通过两次测试数据综合判断该开关柜后下部存在局部放电停电检查发现1012开关柜内A相导电排与电流互感器连接处螺丝松动']","('需停电处理', 'A类修检', [])",18-新疆-超声波和暂态地电压局部放电检测-10kV-开关柜-局部放电缺陷
开关柜,nan,故障,"['复测确认1012开关柜内存在局部放电缺陷停电检查发现1012开关柜内C相固定导电排的金属部件与导电排有间隙', '，处理后送电', '，复测无异常检测人员分别于6月5日和6月8日用超声波、暂态地电压局部放电检测方法对1012开关柜进行测试(dB)通过数据分析对比', '复测无异常检测人员分别于6月5日和6月8日用超声波、暂态地电压局部放电检测方法对1012开关柜进行测试(dB)通过数据分析对比', '1012开关柜超声波和暂态地电压局部放电幅值均大于邻近的开关柜且已超过缺陷值初步判定1012开关柜内存在局部放电缺陷', '，并且支柱瓷瓶上积灰过多', '并且支柱瓷瓶上积灰过多']","('需停电处理', 'B类修检', ['重新调整导电排的金属部件', '对柜内设备清扫超声波和暂态地电压局部放电测试仪操作方便、简单', '且能有效的发现开关柜内的放电缺陷开关柜内一部分放电缺陷能够同时检测到超声波和暂态地电压放电信号', '而另一部分放电缺陷只能检测到两种信号中的一种', '在实际使用中应以这两种检测方法相互补充', '才能更好检测到局部放电缺陷。南疆地区风沙较大', '应加强停电检修时对开关柜内设备的清扫'])",19-新疆-超声波和暂态地电压局部放电检测-10kV-开关柜-局部放电缺陷
开关柜,nan,故障,[],"('需停电处理', 'B类修检', [])",2-安徽-TEV检测-35kV-开关柜-穿柜套管存在局部放电
开关柜,瓷瓶,瓷瓶故障,"['导致挡板搭触在支柱瓷瓶上产生机械振动', '导致挡板搭触在支柱瓷瓶上产生机械振动']","('需停电处理', 'C类修检', ['若不能及时发现处理'])",20-新疆-超声波局部放电检测-35kV-开关柜-机械振动缺陷
开关柜,nan,故障,"['用超声波局放和暂态地电压检测仪对10kV开关柜进行测试', '测试数据见表1和图1通过表1和图1可知', '10kV碱万一线1019开关柜后柜中部存在局部放电信号源用超声波局放检测仪所得到的数据远大于缺陷值15dB,暂态地电压检测所得到的数据也超过缺陷值20dB检测结果综合显示', '该开关柜后柜中部存在局部放电缺陷如图2、3所示', '测试值最大处为红圈内的设备图3超声波局放检测出异常超声信号的放电点大概位置从表2的复测测试数据来看', '局部放电测试数据增大', '，立即安排停电检修停电检查发现10kV碱万一线1019开关柜后柜内A相出线母排与支柱瓷瓶的螺丝有明显松动（）', '立即安排停电检修停电检查发现10kV碱万一线1019开关柜后柜内A相出线母排与支柱瓷瓶的螺丝有明显松动', '判断放电原因为螺丝松动引起的局部放电超声波局部放电法进行检测时', '，可以通过改变传感器的方向定位信号源。对于测试区域的超声信号较多时', '可以通过改变传感器的方向定位信号源对于测试区域的超声信号较多时', '降低灵敏度确定最大声音的方向来排除干扰', '2010年3月6日生产', '2011年6月10日投运']","('需停电处理', 'B类修检', ['采用检测到的信号与开关柜内部设备部件结合分析的方法从开关柜观察窗口可以清楚观察到这个位置的设备为电流互感器和导电排超声波局放和暂态地电压方法对检测开关柜内螺丝松动的缺陷较为灵敏。暂态地电压检测发现异常数据时', '应通过反复多次测试来确定测试值的准确性加强开关柜交接和检修验收', '应检查螺丝是否紧固'])",21-新疆-超声波局部放电和暂态地电压检测-10kV-开关柜-螺丝松动局部放电缺陷
开关柜,母线,母线故障,['发现该开关柜后上部B相母线排与支柱绝缘子固定处螺丝松动引发悬浮电位放电'],"('需停电处理', 'A类修检', ['通过超声波检测仪可以有效地检测出开关柜内螺丝松动引起的局部放电缺陷。发现设备疑似缺陷后', '应持续跟踪检测', '有针对性地制定检修策略'])",22-新疆-超声波局部放电和暂态地电压检测-10kV-开关柜-局部放电缺陷
开关柜,断路器,断路器故障,"['14日使用超高频局部放电定位仪确定1022开关柜后柜中部断路器处存在缺陷2013年5月10日检测人员使用暂态地电压检测仪发现10kV1016、1001、1022开关柜相对值超过暂态地电压缺陷值', '夹杂绝缘类型放电经精确定位确定信号源来自10kV1022断路器开关柜的后部下方位置停电检查发现1022断路器与电流互感器连接排的螺丝松动']","('需停电处理', 'A类修检', ['能够灵敏地检测出开关柜内存在的局部放电缺陷。使用超高频局部放电定位技术可以排除变电站室外设备对开关柜局部放电测试造成的干扰'])",23-新疆-暂态地电压和超高频局部放电定位检测-10kV-开关柜-螺丝松动局部放电缺陷
开关柜,母线,母线故障,"['且其风口方向指向10kV腾新二线1019开关柜后柜母线室', '与母线室通风口形成空气对流', '很容易将外界尘土吹进母线室内', '造成母线室内脏污严重见图2超声波局部放电法进行检测时', '发现开关柜母线室内脏污程度较为严重', '其中母排、隔离刀闸动静触头、静触头支柱瓷瓶、动触头旋转瓷套以及母线室四壁及底部隔板上均覆盖有大量尘土', '特别是母线室内的母侧隔离刀闸的动触头两片触指表面几乎被尘土完全覆盖见图1']","('需停电处理', 'A类修检', ['超声波局放检测和暂态地电压对开关柜内积灰缺陷具有较为灵敏的检测效果暂态地电压检测发现异常数据时', '应加强开关柜内覆灰情况的检查'])",24-新疆-超声波局部放电和暂态地电压检测-10kV-开关柜-开关柜积灰局部放电缺陷
开关柜,母线,瓷柱放电爬距不满足要求,"['初步判断存在局部放电缺陷', '3501开关柜内母线套管螺丝松动', '发现3501开关柜内B相母线套管与母线连接排处螺杆松动见图1']","('需停电处理', 'A类修检', ['超声波局放检测具有很高的灵敏度', '并且通过正确使用超声波局部放电检测仪可以判断信号源位置', '减少停电次数应加强开关柜安装和大修验收', '避免因螺丝未上紧而造成的局部放电。还应加强设备日常巡视维护', '利用停电对设备内部进行清扫'])",25-新疆-超声波检测-35kV-开关柜-局部放电缺陷
开关柜,nan,故障,"['检测人员使用超声波和暂态地电压局部放电检测仪', '对10kV开关柜进行检测', '发现10kV康布线1019开关柜后柜下部有放电信号', '数据见表1通过表1数据可知', '康布线1019开关柜后柜下部超声波信号明显高于邻近间隔开关柜', '，暂态地电压局部放电检测数据康布线1019开关柜后柜下部信号值最大', '暂态地电压局部放电检测数据康布线1019开关柜后柜下部信号值最大', '相对金属值达到26dB', '分析判断后柜下部存在局部放电缺陷检测人员随即进行连续2次跟踪复测', '结果均显示后柜下部存在局部放电缺陷', '国网新疆阿克苏供电公司110kV某变电站10kV康布线1019开关柜', '，生产日期为2001年2月1日', '生产日期为2001年2月1日', '投运日期为2002年3月14日2011年9月10日', '检测人员使用超声波和暂态地电压局部放电检测仪对10kV开关柜进行检测', '发现1019开关柜后柜下部有放电信号', '，发现后柜下部固定导电排螺丝松动', '发现后柜下部固定导电排螺丝松动', '处理后恢复送电检测放电信号消失', '停电检查发现固定导电排的螺丝松动', '，导电排晃动', '，其中A相最为严重如图1', '其中A相最为严重如图1']","('需停电处理', 'B类修检', ['缺陷名称。一次设备导电部位的螺丝松动会造成局部放电', '应对一次设备的安装和检修进行严格验收', '停电检修的开关柜要进行全面检查'])",26-新疆-超声波和暂态地电压检测-10kV-开关柜-螺丝松动局部放电缺陷
开关柜,母线,母线故障,"['发现10kVI段母线柜内积尘严重产生电晕放电', '试验结果再次证实高压室I段母线柜内存在局部放电信号图1高压室射频频率分析扫描图（蓝-基线', '红-I段母线）取600MHz和800MHz作为中心频率', '该段母线柜处存在局部放电发现缺陷后', '检测人员随即对该母线开关柜进行了连续2次跟踪复测', '结果均显示存在局部放电停电检查发现10kVI段母线柜内A、B、C三相穿柜套管、导电排、支撑绝缘子积尘严重如图3所示带电检测发现多个相邻设备存在相似性局部放电信号时', '发现10kVI段母线10R1一号电容器、10R3三号电容器、101YI母PT、10kV东工线1026、10kV东天线1029五面开关柜有放电信号', '高压室信号在10kVI段母线附近采集']","('需停电处理', 'A类修检', ['随即对设备进行清扫。开关柜内设备积尘', '今后应对停电的设备进行全面清扫检查', '缺陷名称'])",27-新疆-超声波、暂态地电压和射频局部放电检测-10kV-开关柜-局部放电缺陷
开关柜,套管,套管故障,"['疑为母线排与穿柜套管附近存在缺陷并对该开关柜进行了精确测温', '疑为母线排与穿柜套管附近存在缺陷']","('需停电处理', 'B类修检', ['缺陷分析B相母线排与穿柜套管连接处由于初始采用导电膏处理导致该处在导电膏凝固后的接触电阻偏大', '地电波检测技术对室内开关柜类设备的局方检测有较强的敏感度', '但对开关柜安装、运行、检修过程中隐藏的一些致热型缺陷不灵敏；。超声波检测技术对室内开关柜类设备一些致热型缺陷不灵敏；。红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])",28-新疆-红外热像-10kV-开关柜-过热缺陷
开关柜,套管,有放电声,"['通过上述测试数据综合超声监测结果', '9月4日停电后发现具体放电位置为36出线与后侧相邻35kV5#母线连接柜间C相穿柜套管均压环间隙放电', '且套管内壁已严重受损', '需更换新套管后方可运行该型开关柜穿柜套管均压环采用Ω型单片结构', '初期运行弹片与套管均压层接触紧密', '使均压弹片触点与套管均压壁之间产生空隙造成放电此问题自2008年至今已经在多站35kV开关柜状态监测过程中发现同一类型缺陷', '均为柜内穿柜套管均压环放电现象']","('需停电处理', 'C类修检', [])",29-北京-超声波法-35kV-开关柜-穿柜管等电位簧片虚接
开关柜,nan,故障,[],"('需停电处理', 'B类修检', [])",3-江西-超声波、特高频局放联合检测-10kV-开关柜-放电缺陷
开关柜,nan,故障,"['开关柜TEV和超声波局部放电检测发现110kV上璜变一小769线开关柜局部放电UltraTEVPlus+多功能局部放电检测仪2）PDLocator局部放电定位仪3）PDXPERT手持式多功能局部放电检测仪对疑似缺陷可采用开关柜在线局放装置进行跟踪', '收集不同时段的局放信号强弱', '根据不同传感器采集到的局放信号时间的优先程度', '，2012年2月3日', '，在对上璜变一小769线开关柜停电开柜检查时发现第一.该柜出线电缆三岔口外护套有爬电痕迹', '在对上璜变一小769线开关柜停电开柜检查时发现第一.该柜出线电缆三岔口外护套有爬电痕迹', '，如下图1所示；第二.发现该柜内三支流变有不同程度滴漏现象', '如下图1所示；第二.发现该柜内三支流变有不同程度滴漏现象', '，无明显破损痕迹', '，初步判断滴漏物是从流变内部渗出', '初步判断滴漏物是从流变内部渗出', '其中A相滴漏比较严重', '滴到地面的大片滴漏物已凝固', '如下图2所示；第三.针对流变滴漏现象', '工作人员对其他开关柜观测发现', '三都767线、罗东770线、棋盘771线的柜内流变也有不同程度的滴漏现象', '']","('需停电处理', 'B类修检', [])",30-浙江-开关柜TEV和超声波局部放电检测-10kV-开关柜-局部放电
开关柜,nan,故障,[],"('需停电处理', 'B类修检', [])",31-浙江-开关柜TEV和超声波局部放电检测-35kV-开关柜-进线柜局部放电
开关柜,柜体,放电严重,['开关柜TEV和超声波局部放电检测发现110kV烟台变园区514开关柜局部放电2013年12月16日对110kV烟台变10kV开关柜进行了带电局部放电测试试验'],"('需停电处理', 'C类修检', ['同时根据测试结果能更有效的安排日后生产工作。带电开关柜测试技术的应用为今后的检查故障提供了有力的技术保障'])",32-浙江-开关柜TEV和超声波局部放电检测-10kV-开关柜-局部放电
开关柜,nan,故障,[],"('需停电处理', 'B类修检', [])",33-浙江-开关柜TEV和超声波局部放电检测-35kV-开关柜-母分隔离柜局部放电
开关柜,nan,故障,[],"('需停电处理', 'B类修检', [])",34-浙江-开关柜TEV和超声波局部放电检测-35kV-开关柜-局部放电
开关柜,nan,故障,[],"('需停电处理', 'B类修检', [])",35-浙江-开关柜TEV和超声波局部放电检测-35kV-开关柜-局部放电
开关柜,nan,故障,[],"('需停电处理', 'B类修检', [])",36-浙江-开关柜TEV和超声波局部放电检测-35kV-母线压变柜和电容器开关柜-局部放电
开关柜,套管,交流耐压和局放测试不合格,"['用PDS-100超声波局放测试仪站内110kV设备进行巡测', '测试中发现明显的超声波局部放电信号', '在10KV穿墙套管处在250MHZ-500MHZ区间信号较强', '但在变压器低压和中压套管处信号基本消失判断为墙内10kV高压室开关柜存在放电首先用超声波局放检测方法对110kV主变区域内的电气设备进行测试', '根据测试结果和数据进行分析确定信号源来自于10kV高压室内部方向从测试数据中可以看到主变处信号量较10kV穿墙套管处小', '绛色-10KV穿墙套管处', '灰色-10KV低压套管10KV处', '蓝色-35KV中压套管处）于6月24日停电检查发现']","('需停电处理', 'B类修检', ['超声波局部放电检测仪器的使用', '能够有效的检测及定位变电站内局部放电缺陷；。超声波局部放电检测技术', '对开关柜柜内的初期局部放电信号的发现要早于暂态地电压检测技术；。变电站局放测试过程中', '要考虑整站的检测', '会给被测设备的造成检测的干扰信号'])",37-青海-超声波法检测-10kV-开关柜-避雷器引线与柜体接触放电缺陷
开关柜,母线,母线故障,"['为54dB再对35kVI段母线避雷器开关柜进行局放测试', '为48dB试验人员认为可能是1号主变35kV开关柜的位置即母线穿柜处', '或者35kVI段母线避雷器开关柜的位置即母线端部有悬浮电位放电的情况而后对35kV开关室其他开关柜进行了测试', '超声值在25dB左右但是I段母线端部的35kV母分开关柜以及II段母线两端的两只开关柜电测法值、超声值均略高于其余正常开关柜最后结合以上情况判断为1号主变35kV开关柜母线穿柜套管处可能存在因接触不良导致的悬浮电位放电对于35kVI段母线避雷器开关柜的位置电测法与超声值均较高的情况', '发现放电更靠近位置处；然后对35kVI段母线避雷器开关柜后柜的位置和进行检测', '检修人员拆开1号主变35kV开关柜母线穿柜套管时发现']","('需停电处理', 'A类修检', ['故排除了35kVI段母线避雷器开关柜母线端部放电的可能。经分析', '认为在安装母线导电杆时'])",38-浙江-局部放电检测-35kV-开关柜-局放异常
开关柜,母线,母线故障,['2#主变35kV开关柜上部的封闭小母线中部超声信号最强烈'],"('需停电处理', 'A类修检', ['安全运行至今。经过近几年开关柜局放检测的经验积累发现', '开关柜局放检测发现35kV开关柜绝缘件缺陷。目前较多的开关柜局放缺陷均通过超声波局放检测发现', '说明一定程度上超声波对目前普通缺陷检出率要高于TEV测试方法。开关柜现场测试时应注意干扰的排除'])",39-浙江-局放检测-35kV-开关柜-绝缘件缺陷
开关柜,nan,故障,[],"('需停电处理', 'B类修检', [])",4-山西-红外热像-10kV-开关柜-隔离开关触头过热
开关柜,nan,故障,[],"('需停电处理', 'B类修检', [])",40-江苏-局放检测-20kV-开关柜-柜内放电
开关柜,nan,故障,"['通过运行人员现场测量', '洪山1155线48#-49#导线对地高度21米', '，吊机距离导线最近约3米', '吊机距离导线最近约3米', '不满足运行安全距离要求', '，该线路随时都有故障跳闸的危险', '该线路随时都有故障跳闸的危险', '见图1地铁1号线、南北外环高架、穿好高速、镇海新城等大型项目的陆续开工', '宁波公司所有加装视频监控系统的危险点未发生一起外力破坏事故', '，2013年8月12日上午0830', '2013年8月12日上午0830', '国网宁波供电公司输电线路状态监控中心值班人员例行检查图像监测装置传回现场图片时', '查看到110千伏洪彭1154、洪山1155线48塔图像视频监测装置0800发回的图像', '发现线路通道内塔吊吊臂距边导线距离很近', '随时威胁线路安全运行']","('需停电处理', 'B类修检', ['存在冒险施工、强行施工、野蛮施工等现象通过危险点加装视频在线监测装置', '必要时安装在线监测装置', '确保线路的安全运行；。对于发现可能造成危急线路安全运行的隐患要及时处理；'])",41-浙江-输电在线视频监测-110kV-输电线路-外力破坏
开关柜,套管,套管故障,"['苏州供电公司加强了对该主变套管的测温工作', '#3主变高压套管相对温差未有明显变化', '在负荷电流未有增长情况下套管温度突增至117.1℃', '苏州供电公司变电运行中心汇报500kV吴江变#3主变高压套管B相严重发热（117.1℃', '2007年6月15日投运；高压套管使用英国传奇公司生产的OTA-550/1600型套管主变停役后检修人员首先对#3主变B相高压套管接线端子及引流板进行检查', '未发现有明显过热痕迹随后检查绕组引线与套管连接部分当打开套管引线连接端盖时']","('需停电处理', 'B类修检', ['苏州供电公司决定对吴江变#3主变进行停电处。理定位销的主要作用是固定绕组引线', '由于主变在安装、检修拆头及运行中不可避免的受到不同程度的震动'])",42-江苏-红外热像-500kV-高压套管-定位销悬浮发热缺陷
开关柜,断路器,断路器故障,"['随即组织专业技术人员制定停电试验检查方案检测人员在使用地电波方法检测过程中发现2号主变低压侧752断路器柜内空气中背景噪声较大达到57dB', '国网阳泉供电公司110kV秀水变电站10kV低压断路器柜', '运维人员依次拉开752断路器时背景噪声依旧', '拉开752-1隔离开关时也未消除、此证明断路器与1刀闸之间设备无异常', '以此证明异常发生在断路器与刀闸之间设备', '随即运行人员将752断路器转检修', '当检修人员对752断路器进行详细检查时发现2号主变低压侧差动保护用B相电流互感器与其穿心母排连接的等电位连接线松动']","('需停电处理', 'A类修检', ['暂态地电压检测发现10kV开关柜内电流互感器等电位连接线松动。地电波检测技术对开关柜类设备的局放检测具有较强的敏感度', '但该技术对检测人员要求较高', '因此检测人员要具有高度的责任心、求真的态度、标准化的操作、严谨的诊断分析才能完成检测工作用地电波检测技术的同时要充分利用其他局放检测技术', '多种手段并用多角度、全方位进行排查', '降低误判断概率。如果有停电检修的机会需要重点观察设备内部的绝缘器件', '加强开关柜设备的专业化巡检', '发现异常情况缩短检测周期'])",43-山西-暂态地电压检测-10kV-开关柜-柜内电流互感器等电位连接线松动
开关柜,nan,故障,"['尽管该柜负荷电流高达1560A', '仍令人质疑相对温差64%', '，但刀口温度超过130度', '但刀口温度超过130度', '依据DL/T664-2008附录A', '停电及交接回路电阻测试值如表1-1检测仪器', '2013年11月28日在专业化巡检中', '发现运城供电公司某110kV站2号主变高压开关柜中部较邻柜高15度厂家后经从绝缘拉杆小孔处测温', '发现B相发热141度', '停电测试回路电阻B相位74微欧', 'A、C相分别为29、25微欧', '后经检查发现合闸后B相刀闸合闸后滑块不能到位', '，没有锁紧动作', '，导致接触不良发热。该柜为XGN2型封闭柜', '该柜为XGN2型封闭柜', '，按照五防设计', '，不停电无法开柜门', '']","('需停电处理', 'B类修检', ['提高状态检修工作质量', '加强检修、验收'])",44-山西-红外热像-10kV-开关柜-开关柜发热
开关柜,触头,表面有发热痕迹,"['先使用多功能局部放电检测仪(UltraTEVPlus+)的TEV模式对高压室内所有高压开关柜进行TEV信号普测', '利用停电检修机会检查发现1#主变10kV主变开关母线侧B相触头有过热痕迹,主要原因为静触头安装不合理']","('不需停电处理', 'D类修检', ['固定静触头的M10内六角螺栓螺纹根部有损伤的情况', '螺栓无法起到紧固静触头的作用', '通过大电流情况下发热严重危及设备健康运行。检查发现主要原因为静触头安装不合理', '固定螺栓选型不当', '静触头未有效紧固', '加强关注', '缩短带电检测周期。如不能尽早安排检修', '则在巡检过程中加强对其重点监测', '则需要采取相应的措施处理、制定计划对所辖变电所进行每年一次的轮测；加强对疑似放电缺陷的信息收集汇总；。、对已发现有疑似放电的开关柜加强跟踪检测', '需要采取相应的措施处理；同时结合有停电机会安排检查处理；'])",45-浙江-暂态地电波-10kV-开关柜-异常放电
开关柜,套管,套管故障,"['35kV母分开关和泉坦3614开关柜联接处的母线穿墙套管、以及1#接地变开关柜与泉马3589开关柜连接处的母线穿墙套管', '其套管内部与母排已有明显的放电痕迹将开关室内的35kVI段母线停运排查后发现', '35kV母分开关和泉坦3614开关柜联接处的穿墙套管、以及1#接地变开关柜与泉马3589开关柜连接处的穿墙套管', '其套管内部与母排已有明显的放电痕迹']","('需停电处理', 'C类修检', ['确定是由于设计结构及安装工艺问题', '就容易导致套管内部与连接均压环放电。由于设计结构及安装工艺问题', '此后技术人员对金华电网目前应用该型号开关柜的变电站的开关柜加强了检测此类型的ABBUniGeartypeZS3.2开关柜的放电缺陷在全国其他地方普遍存在', '对此后技术人员对金华电网目前仍应用该型号开关柜的变电站的开关柜加强了检测a、对变电站新安装的开关柜加强验收工序', '对安装工艺做好质量把关；。b、对目前仍应用该型号开关柜的变电站的开关柜加强检测', '若需要采取相应的措施处理；同时结合有停电机会安排检查处理；'])",46-浙江-暂态地电波检测-35kV-开关柜-穿墙套管屏蔽环局部放电缺陷
