分类,状态量,状态描述,诊断分析,检修决策,报告名称
开关柜,nan,故障,"['图1、是拍摄的可见光照片和红外图谱', '10kV514长兴北路线2号环网柜51425间隔C相肘型电缆头与设备连接处位置18.5℃', '应用同类比较判断法和表面温度判断法', '对同台设备的温度采集点1和温度采集点2对比', '根据DL/T664-2008《带电设备红外诊断应用规范》表A.1电流致热型设备缺陷诊断判据', '确定该缺陷为危急缺陷', '2014年1月16日15时21分', '配电运检室二次检修班对电缆线路及设备进行红外成像诊断', '在对10kV514长兴北路线2号环网柜51425间隔肘型电缆头诊断过程中发现红外图谱异常', '发热部位在C相肘型电缆头与设备连接处位置设备出厂日期为2006年5月', '于2006年10月份投运', '，在以往的红外成像诊断过程中未发现异常', '在以往的红外成像诊断过程中未发现异常']","('需停电处理', 'B类修检', ['加强带电设备的红外成像诊断工作', '对发热原理进行深入的分析、研究。对设备运行人员加强理论学习和技能培训'])",47-山西-红外热像-10kV-开关柜-环网柜发热
开关柜,触头,触头故障,"['35kV万新村变电站35kV开关柜所使用的穿柜套管和触头盒为老期的非屏蔽型产品', '穿柜套管和触头盒内部与一次连接引线间存在电位差', '一次连接引线与开关触头对穿柜套管和触头盒发生强烈放电', '已导致部分穿柜套管和触头盒出现裂纹']","('不需停电处理', 'D类修检', ['经过对开关柜进行检修', '更换非屏蔽套管和触头盒', '并对存在腐蚀与老化的一次连接引线与绝缘热缩材料进行了处理', '最终消除了开关柜的放电问题《电力设备带电检测技术规范》中对""暂态地电压检测有异常情况时可开展长时间在线监测', '可以通过开展长时间在线监测对带电检测数据进行更好的验证并提供强有力的数据支撑', '使得电网设备的状态检测技术得到了更高层次的提升', '使得电网设备的状态检修工作能够有的放矢开关柜超声波局部放电检测及暂态地电压检测需要检测人员具备良好的专业素质和一定的工作经验', '并且在检测过程中要严格执行操作流程及相关仪器的使用规定', '为下一步的分析与处理提供准确的依据。电网设备状态检测技术在现如今的电网设备检修中已成为最重要的环节之一', '各级技术人员应利用更加先进的状态检测技术手段对电网设备的非正常状态进行确诊', '并及时制定针对性的检修策略', '利用先进的状态检测技术手段更好地保障电网设备的安全稳定运行'])",48-天津-声电联合及在线监测发现35kV开关柜内部放电
开关柜,母线,母线故障,"['检测人员在使用地电波方法检测过程中发现35kV-4母线开关柜地电波数值整体偏高', '最终在311开关柜B相母线均压环与穿墙套管屏蔽层之间发现明显放电其中301开关柜数据达到50dB', '且与同室内另一条母线开关柜测试数据相比较', '35kV-4母线开关柜内部存在局部放电进行检测人员对301和311开关柜不同位置的检查', '在B相母线穿墙套管均压环上发现放电痕迹套管金属屏蔽层放电点特写图1-6母线均压环放电痕迹']","('需停电处理', 'A类修检', ['分析原因为母排在安装过程中', '造成悬浮放电经过与生产厂家共同分析研究将原有均压环更换为改进型均压环', '顺利处理了开关柜存在的隐患', '保证变电设备健康运行初步分析原因是母排在安装过程中', '对均压环进行改造', '检测人员在使用地电波方法检测过程中发现35kV开关室内金属背景噪声为28dB通过地电波初步检测', '超声频率设定为40kHz地电波检测技术对室内开关柜类设备的局放检测有较好的效果', '能够有效的发现在开关柜带电运行过程中隐藏的缺陷但是地电波检测容易受到周边环境噪声影响', '所以在定性定位方面还需要超声检测等多种手段的综合判断地电波检测技术对人员的专业水平要求较高', '应加强检测技术培训', '提高判断能力和分析水平。同时检测时对环境提出较高要求'])",49-天津-暂态地电压、超声波检测发现35kV开关柜B相母线均压环放电
开关柜,绝缘子,放电均压环螺栓松,"['开关柜瓷支柱绝缘子裂纹地电波分析2011年3月26日', '福建电力试验研究院、泉州电业局组织专业人员使用便携式局部放电声电波检测仪和局部放电定位仪对220kV惠安变电站10kV开关柜进行了检测', '发现母排的瓷支柱绝缘子有明显的裂纹使用局部放电定位仪进行定位', '经过检修更换新的绝缘子后局部放电现象消失']","('需停电处理', 'C类修检', ['本次测试成功检测出隐患的所在', '同时也验证了声、电联合检测技术的可靠性、灵敏性、真实性而二者结合可起到互补不足的效果', '可以提高检测效率；现场检测中', '超声波检测法所受的干扰较小；TEV检测法所受干扰较大', '应注意做好排除干扰的影响。运用PDL1可以准确的对局放源进行定位', '提高了检修的效率'])",5-福建-局部放电声电波检测和局部放电定位-10kV-开关柜-局部放电缺陷
开关柜,母线,母线故障,"['桥架内母线安装方式由""一字形""改为""品字形""']","('需停电处理', 'A类修检', ['按照试验方案对所有连接元件的逐相分段排查', '母排安装不规范等', '提高爬电距离、增强防污秽能力等特点⑶绝缘热缩套、热缩护罩的包封及安装不合理也易引起气隙的电晕放电热缩套管加工和安装按《电力设备母线用热缩套管》DL/T1059-2007执行适宜的温湿度环境也是确保开关柜安全运行的不可忽略的一个因素', '本次改造将一并检查加热除湿回路。地电波检测前应尽可能排除周边环境噪声的影响', '确保暂态地电压检测局放检测有较好的效果'])",50-天津-暂态地电压、超声波检测发现35kV开关柜套管放电
开关柜,母线,瓷柱放电爬距不满足要求,"['声电联合检测发现35kV开关柜存在局部放电缺陷变电运行工区专工派人到站确认后', '上报生技科；随即试验管理所工作人员对该变电站1#主变35kV母线桥及相关联的开关柜进行了地电波检测', '发现1#主变35kV母线桥部位地电波和超声信号比较强烈']","('需停电处理', 'A类修检', ['地电波检测技术对室内开关柜类设备的局方检测有较强的敏感度', '能够有效的发现在开关柜安装、运行、检修过程中隐藏的缺陷。地电波检测技术对人员的专业水平要求较高', '检测人员的综合素质必须高'])",51-天津-开关柜地电波和超声检测发现高压开关柜放电
开关柜,母线,母线故障,['发现35kV-45、35kV-44通母线所在开柜的暂态地电压数据整体偏高'],"('需停电处理', 'A类修检', ['地电波检测技术对室内开关柜类设备的局方检测有较强的敏。感度', '能够有效的发现在开关柜安装、运行、检修过程中隐藏的缺陷地电波检测技术对人员的专业水平要求较高', '检测人员的综合素质必须高', '监测数据结合现场经验准确判断。在使用地电波检测技术的同时要充分利用其他局放检测技术', '多种手段并用多角度、全方位进行排查'])",52-天津-开关柜地电波和超声检测发现高压开关柜放电
开关柜,母线,母线故障,"['暂态地电压与超声波检测发现充气柜母线气室放电经过FDC-II超高频局放仪确认', '检修人员打开3031间C相隔母线气室封堵头', '发现母线存在明显的放电烧伤痕迹']","('需停电处理', 'A类修检', ['造成放电的原因为绝缘罩未能紧密固定在封堵头内', '安装封堵头过程中', 'TEV、超声波法与超高频法可有效检测运行充气柜的局放', '减少缺陷处理时间通过声电联合技术同时检测局部放电信号的UHF信号和超声信号', '能更加有效地排除现场干扰', '检测的C-GIS局部放电在线检测技术能有效地发现运行中C-GIS的绝缘缺陷', '为实现C-GIS设备的状态检修提供有力的检测手段'])",53-天津-开关柜地电波和超声检测发现GIS放电
开关柜,电缆终端,电缆套管本体红外测温,"['经数据分析判放电缺陷存在后柜门底部电缆仓内', '把原热塑电缆终端改为冷塑终端', '使电缆与柜体接触部位由电缆终端改为电缆本体']","('需停电处理', 'B类修检', ['经现场检查和以上数据分析', '是由于电缆终端制作工艺不良造成的对地防电工作人员对316和312开关单元停电后进行了缺陷处理', '并伴有明显的放电痕迹。此次缺陷的及时发现和处理', '超声波和暂态地电压测试发现开关柜局部放电缺陷。按照《输变电设备状态检修试验规程》的要求', '按照设备试验周期定期开展变电站全站设备的带电检测工作', '在设备运行状态下通过超声波、地电波局放测试、红外热像检测等方法', '申请停电检查及设备检修', '及时处理缺陷', '可以较为准确的判断设备缺陷的具体位置将局部放电测试和红外热像检测两种方法相结合', '经超声波检测判断出存在缺陷的间隔后'])",54-天津-超声波局部放电检测发现35kV航园站316开关柜放电缺陷
开关柜,套管,套管故障,"['超声局部放电检测发现开关柜套管放电缺陷', '并伴有明显放电声最终确定放电源位于303开关柜顶部的穿柜套管', '可见明显放电火花图1为实际放电套管', '套管底部末裙表面釉质已被剥离', '套管底部可明显见到放电火花', '借助3月27日停电机会更换套管', '将该设备穿墙套管改为屏蔽式绝缘套管', '一周后的带电检测中303开关柜套管的测试数据均在正常范围利用软件分析', '运行一周后对303套管进行全面的带电检测']","('不需停电处理', 'D类修检', ['同时将柜顶结构改为铝板安装', '会出现实际放电但不一定能检测到数据的情况', '其中开关柜局部放电巡检终端采用地电波和超声波联合检测技术实现开关柜设备局部放电的现场检测', '终端检测获得的数据由后台应用管理软件进行集中管理、分析和应用对设备在现场记录的数据', '得出具体放电设备为303开关柜3月27日申请设备停电对303套管的缺陷进行更换处理', '本次停电将其更换为屏蔽式绝缘套管'])",55-天津-超声波局部放电检测发现35kV福州道站303开关柜放电缺陷
开关柜,断路器,断路器故障,"['对300B断路器下端头至300B1隔离开关电缆头一段进行了绝缘试验', 'C相为5MΩ；对300B断路器上端头连同10kVⅢ段母线进行绝缘试验', '肉眼发现300B断路器C相下出线部位明显的放电现象', '如下图15-3重新进行了耐压试验发现该部位还是存在放电现象合上300B断路器后', '对TA、300B1隔离开关、300B断路器、300B2隔离开关及III段母线一起进行了交流耐压试验', '发现断路器外绝缘筒与机构连接处存在明显放电现象', '电缆沟的水汽可直接进入断路器室']","('需停电处理', 'A类修检', ['只能人工手动启动绝缘下降主要是外表面绝缘水珠凝结并且脏污引起。综合试验以及检查情况', '立即安排对300开关柜进行了更换', '对其进行停电检查发现', '将设备进行了更换即使开关柜内本身有一定的局放量', '也被外界的干扰所覆盖无法准确辨别出建议及时对其进行停电检查', '处理受潮缺陷', '查找局部放电部位', '进行消缺处理因此潮气无法排除', '在柜内设备外绝缘上凝结为了排除该放电部位是脏污和尖端引起', '检修人员对该部位进行了擦拭和酒精清洗', 'A、B、C三相绝缘电阻上升至15MΩ被试设备必须要有可以进行局放检测的开孔和缝隙', '超声波检测无法应用部分开关柜所处的环境中除局部放电外也可能存在超声波的发声源', '要注意加以区分排除由于绝缘体内部局部放电时超声信号难以传出', '所以超声波局放检测在检测出内部放电方面能力较差', '要通过其它技术加以配合。加强空调及除湿设备的配置和使用', '将空调开启情况纳入变电站设备正常巡视检查', '对不满足要求的安装工业级除湿机'])",56-河南-超声波检测发现开关柜局部放电故障
开关柜,nan,故障,[],"('需停电处理', 'B类修检', [])",57-河南-超声波及暂态地电位检测发现10kV高压开关柜母线对地绝缘不良
开关柜,套管,有放电声,"['2013年泰安供电公司电气试验班对110kV凤台变电站10kV开关柜局部放电带电测试检测人员使用暂态地电压与超声波检测方法开展测试', '后下部母线穿柜套管与母排处有明显的黑色放电痕迹首先检测现场的背景噪声', '后下部穿柜套管与母排处有明显的黑色放电痕迹凤台110kV变电站10kV开关室内的95隔离手车处于危险状态']","('需停电处理', 'C类修检', ['检测人员首先使用暂态地电压方法检测巡检过程中', '开关柜的检测值在15dB以上', '横向分析其临近的开关柜的检测值也在8-15dB以内', '怀疑95隔离手车开关柜存在较为严重的局部放电现象暂态地电压检测技术与超声波检测技术联合使用', '对室内开关柜类设备的局方检测有较强的敏感度', '能够有效的发现在开关柜安装、运行、检修过程中隐藏的缺陷暂态地电压检测技术对人员的专业水平要求较高', '检测人员的综合素质必须高', '暂态地电压检测没有有效发现', '而采用超声波检测技术更加敏感的发现了缺陷', '说明两种检测技术能够有效发现缺陷类型不同', '局放检测技术的应用要结合实际进行总结'])",58-山东-暂态地电压和超声波局部放电检测10kV开关柜母线套管沿面放电
开关柜,柜体,放电严重,"['在对梨园变电站进行10kV开关柜局部放电检测工作时', '223开关柜后中部、上部及相邻柜体均为环境背景噪声', '可以听到连续的放电声音图1正常柜体二维波形图图2223柜后下部测试二维波形图通过图1和图2的对比']","('需停电处理', 'C类修检', ['对CT表面的绝缘外壳进行检查', '未发现爬电或烧焦痕迹；。开关柜内部问题查找', '用以查找故障点'])",59-冀北-开关柜局部放电检测发现10kV开关柜内部放电缺陷
开关柜,分合闸线圈,分合闸线圈故障,"['且放电信号集中在开关柜前柜门上部对开关柜前面板进行仔细检查后发现分合闸线圈保护器存在放电现象', '表明故障源是开关分合闸线圈保护器', '当靠近开关柜分合闸线圈保护器时', '因此确定故障源在分合闸线圈保护器处', '该信号是由分合闸线圈保护器内部放电所产生']","('需停电处理', 'B类修检', ['本次隐患排查的目的在于掌握辖区开关柜内部的缺陷及运行状态排查的方法为红外测温、暂态地电压以及超声波测试', '开关柜内各连接部分螺栓是否紧固会导致暂态地电压和超声波局部放电测试异常', '怀疑919开关柜内有螺栓松动对比紧固前后的回路电阻', '表明该开关柜没有接触不好的现象暂态地电压测试技术能有效检测出开关柜运行、安装、调试中出现的缺陷', '应充分利用多种手段联合检测', '能更有效更全面的检测设备故障'])",6-四川-红外热像-10kV-开关柜-分合闸保护器故障
开关柜,nan,故障,"['超声数据≤8dB为正常', '地电波数据相对值≤20dB为正常工作人员下到开关柜室下面的电缆夹层后', '发现该出线电缆有人耳可听到的放电声音', '，超声信号为26dB（电缆夹层超声背景-5dB）。由图1和图2对比可以明显看出', '由图1和图2对比可以明显看出', '该处存在放电的典型图谱', '在一个周期内有两次放电脉冲', '且脉冲幅值一个较大为1mV', '一个稍小为0.5mV', '这是由于正负极性的电晕起晕电压和电晕能量不同造成由图3可以看出其放电是连续性的', '即每个周期都有开关柜局放检测因各种干扰等因素造成内部故障判断困难', '，排除干扰。超声局放典型图谱的对比应用', '超声局放典型图谱的对比应用', '能够为现场测试人员提供技术支持']","('需停电处理', 'B类修检', ['造成电缆受损的主要原因为电缆在安装过程中随意拉拽磕碰', '开关柜内部问题查找', '用以查找故障点'])",60-冀北-开关柜局部放电检测发现10kV开关柜内部放电缺陷
开关柜,nan,故障,[],"('需停电处理', 'B类修检', [])",7-河南-红外热像-10kV-开关柜-柜内刀闸过热
开关柜,nan,故障,[],"('需停电处理', 'B类修检', [])",8-江苏-暂态地电波局部放电检测-10kV-开关柜-电缆终端头腐蚀严重
开关柜,电缆沟,电缆沟故障,['且电缆沟没有用电缆泥封堵'],"('需停电处理', 'B类修检', ['暂态地电压检测发现35kV开关柜内电缆头缺陷。事实说明暂态对地电压测试法是高压开关柜局部放电检测与定位的重要技术手段', '它可以在不停电的情况下随时检测柜内设备的运行情况', '大大提高了局放故障检测的实时性和准确度'])",9-山西-暂态对地电压检测-35kV-开关柜-电缆头缺陷
其它设备,套管,套管故障,"['2012年6、9月及2013年4月对该穿墙套管进行跟踪检测', '局部放电信号依然存在用超声波局部放电检测仪对1号主变压器35kV侧35kV穿墙套管C相进行测试', '该穿墙套管有局部放电', '初步判断穿墙套管内部局部放电为悬浮电位放电停电检查发现C相穿墙套管内部下导电铜排上的弹簧和穿墙套管内壁上有明显的放电烧蚀痕迹如图1、图1穿墙套管内导电铜排放电烧蚀痕迹图2穿墙套管内壁烧蚀处处理之后对该穿墙套管C相进行复测']","('需停电处理', 'C类修检', ['超声波局放检测具有很高的灵敏度'])",1-新疆-超声波局部放电检测-35kV-穿墙套管-内部悬浮电位放电缺陷
其它设备,套管,红外测温异常,"['2012年5月份对该电容器组进行红外热像检测试验', '发现A相电容器首端套管因温升过高', '发现电容器套管的桩头铜杆与电容器引线之间的连接螺栓松动而造成接触不良而引起的过热', '同时发现套管内油位偏低', '在套管上部有一发热点', '我们得出电容器套管故障的清晰脉络', '从处理后的红外图片中我们清晰地看到电容器套管的温度分布情况', '同时也看到了最高温度是在套管的上部', '在套管桩头与引线的连接处']","('需停电处理', 'B类修检', ['从经过分析处理的红外图片中', '给我们检修处理提供依据、提供详细的第一手资。料经停电检修后处理发现', '经检修处理后', '同时对电容器进行了油位重新调整补充', '给检修处理提供一手资料在电脑。将其它因素进行屏蔽', '应在电脑中使用图片分析处理软件', '对已拍摄的红外图片进行技术处理', '给检修处理人员提供更多的依据、更多的信息量', '使检修处理人员从容准备设备备品备件', '对偏远站所或应急抢修带来快捷与方便；⑷应建立红外图片信息库存', '从而为设备状态检修打下坚实的基础；⑸拍摄红外图片是一项重点工作', '平时要加强培训工作', '使检修处理人员从红外图片中', '给检修处理带来很大的方便；⑹对同一设备跟踪拍摄红外图片时', '从而确定此设备需要停电检修处理'])",10-湖北-红外检测-35kV-电容器-首端套管温升过高
其它设备,nan,故障,"['1-2L低压电容器组在进行红外热成像检测时', '发现单体电容器引出线温度异常', '，拍下了清晰的红外图谱', '拍下了清晰的红外图谱', '，并将此情况上报宜昌运维分部。对红外图谱进行认真分析后发现35kV低压电抗器引线温度异常', '并将此情况上报宜昌运维分部对红外图谱进行认真分析后发现35kV低压电抗器引线温度异常', '表面最高温度达到110度', '根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算', '相对温差δT为81.5%', '温升90K依据电流致热型设备缺陷诊断判据', '判断热像特征是以线夹和接头为中心的热像', '热点明显；故障特征为接触不良；缺陷性质为严重缺陷', '500kV变电站中35kV电容器投运率较低', '投入电容器组时经常出现异常情况部分电容器线夹采用W型', '当线夹中导线大于两根时', '，导致过热', '']","('需停电处理', 'B类修检', ['直接用螺栓固定导线', '事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量。发现异常发热点'])",11-湖北-红外热像-35kV-电容器-引线过热
其它设备,本体,本体故障,"['试验人员通过红外测试仪发现110KV黑石子#1电容器本体B相套管顶部柱头并线压接不良的热像', '系电容器本体B相套管与铝排接触不良所致']","('需停电处理', 'B类修检', ['解决了隐性缺陷和安全隐患不能及时发现处理的弊端', '确保设备的各类缺陷及时发现、缺陷程度的准确评估、检修策略的准确性和可行性红外热成像检测技术能及时发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量运维人员需要熟练掌握测温工具的使用', '在发现问题是要及时报告并做好相关资料的记录。加强巡视工作'])",12-重庆-红外测温-xxxkV-电容器-套管顶部柱头并线压接不良
其它设备,瓷瓶,瓷瓶故障,"['红外检测时发现5198#刀闸C相支柱瓷瓶温度异常', '刀闸瓷瓶最上面的两片瓷裙存在温度异常的情况', '也有可能是内部缺陷所致在试验前先对瓷瓶进行常规检查', '但未见裂纹或其他异常情况对清洁后的瓷瓶进行耐压试验', '说明缺陷很有可能在瓷瓶内部因此有必要对瓷瓶绝缘进行分解测试', '说明了瓷瓶存在间歇性放电现象瓷瓶绝缘电阻分解测试时可以认为内部电阻和外部电阻并联的模型', '测试结果仅为R2、R3的并联电阻从耐压时的红外热像图也间接证实了缺陷来自瓷瓶内部', '采用切割机对瓷瓶进行纵向剖切', '其剖切断面如图6从剖切图可以看到在瓷瓶中心确实存在多条裂纹', '越靠近瓷瓶温度异常区域']","('不需停电处理', 'D类修检', ['通过排除法', '首先对瓷瓶进行了绝缘电阻测试通过对瓷瓶表面进行清洁、处理', '但也不能就此排除表面的原因。红外检测具有精度高', '同时对发现异常的设备及时处理分析'])",13-四川-红外热像-35kV-刀闸-支柱瓷瓶异常
其它设备,nan,故障,[],"('需停电处理', 'B类修检', [])",14-浙江-红外测温-0.4kV-汇控柜-二次端子发热
其它设备,nan,故障,[],"('需停电处理', 'B类修检', [])",15-浙江-红外测温-xxxkV-耦容-发热故障
其它设备,端子箱,端子箱故障,"['周围端子温度6℃220kV天乐4482线开关端子箱端子排在进行红外热成像检测时', '发现端子箱1D16母差电流回路B320温度分布异常随即对该端子进行了精确测温', '巡视至天乐4482线开关端子箱时']","('需停电处理', 'C类修检', ['检修人员经过仔细观察发热部位外观和发热特点', '造成严重后果检查换下的发热端子', '依靠螺丝压力维持连接状态。同时检修人员经过仔细观察发热部位外观及发热特点', '大量事实说明二次回路红外热成像检测技术能够行之有效的发现设备过热缺陷', '检修人员也应该定期对于二次设备进行专业红外测温', '能够有效指导开展针对性设备检修', '提高检修工作效率和质量红外热成像检测技术对室外开关端子箱电流回路设备的检测有较强的敏感度', '能够有效的发现在开关端子箱电流回路的安装、运行、检修过程中隐藏的缺陷红外热成像检测技术对人员的专业水平要求较高', '检测人员的综合素质必须高', '并能够对检测数据结合现场经验准确判断。在使用红外热成像检测技术的同时要充分利用其他设备的技术数据', '多种手段并用多角度、全方位进行排查'])",16-浙江-红外测温-xxxkV-开关端子箱-母差电流回路发热
其它设备,nan,故障,[],"('需停电处理', 'B类修检', [])",17-浙江-红外测温-10kV-支柱绝缘子-裂痕
其它设备,nan,故障,"['红外热成像发现藕池A472线4#杆单刀过热危急缺陷', '发现A相单刀53.3度', '，C相29.83度', '，A', '，B相的相对温差值达到44%和57%', 'B相的相对温差值达到44%和57%', '并且发热点集中单刀刀闸关合部位根据检测结果', '，初步判定该单刀A、B或因相接触不良', '初步判定该单刀A、B或因相接触不良', '，导致单刀关合点过热引起红外测试温度异常', '导致单刀关合点过热引起红外测试温度异常', '根据《国家电网公司缺陷分类标准》', '该缺陷定级为危急缺陷调换下缺陷单刀如下图所示该单刀为GW6-12/630型单刀', '，该单刀刀闸关合部位放电灼烧现象明显', '该单刀刀闸关合部位放电灼烧现象明显', '，发现刀闸关合部位存在关合不严、松动明显的问题。该停电检查分析结果表明', '发现刀闸关合部位存在关合不严、松动明显的问题该停电检查分析结果表明', '单刀质量不过关、运行周期偏长导致关合部位松动', '引起接触点接触电阻过大', '通过电流较大时发热现象明显', '从而使得接合点温度异常', '该分析结果与带电检测分析结果一致检测用仪器', '2013年9月4日傍晚1830', '藕池A472线最大电流约190A左右', '运行人员对单刀进行红外热成像检测']","('需停电处理', 'B类修检', ['红外检测可以对发热类缺做到陷早发现早预防利用热成像手段对10KV设备连接部位进行带电检测'])",18-浙江-红外热像-10kV-单刀-过热危急缺陷
其它设备,nan,故障,"['2013年3月配电运检五班组组织对瓯海辖区内重压用户及重载线路进行红外精确检测热像特征', '，班组对为温州电视发射台和电力微波站供电的求安8310线进行全线红外测温求安8310线全线169基电杆', '班组对为温州电视发射台和电力微波站供电的求安8310线进行全线红外测温求安8310线全线169基电杆', '，主线导线类型为JKLYJ-185', '主线导线类型为JKLYJ-185', '于2009年8月20日投运', '全线负荷8170KVA11点10分', '在对求安8310线6#杆真空开关测温时', '仪器显示开关C相搭头发热246.46℃', '线路电流值为209A', '此开关厂家为浙江宏伟电气有限公司', '生产日期为2009年9月11日']","('需停电处理', 'B类修检', ['接头和线夹；。实时检测重载线路以及有重要用户的线路', '对有发生过搭头发热此类缺陷的线路要加强巡视力度'])",19-浙江-红外热像-10kV-真空开关-搭头发热
其它设备,接头,接头故障,['检测数据如表2所示b）发热接口位置c）B相外护套烧毁后情形其中隔离开关高压室侧C相接头处烧损最为严重'],"('需停电处理', 'C类修检', ['红外成像、紫外成像和超声波局部放电检测方法能有效地发现全绝缘管母局部存在发热、放电缺陷红外成像测温仪器能够精确检测出设备表面的温度', '建议此时加强此类设备的带电检测'])",2-新疆-紫外、红外成像和超声波局放检测-35kV-全绝缘管型母线-外绝缘局部击穿缺陷
其它设备,nan,故障,[],"('需停电处理', 'B类修检', [])",20-浙江-红外热像-10kV-配变跌落式熔断器-触头发热
其它设备,nan,故障,[],"('需停电处理', 'B类修检', [])",21-江苏-红外热像-500kV-合成绝缘子-端部发热
其它设备,绝缘子,绝缘子故障,"['红外诊断发现套管绝缘子热区明亮', '进行红外诊断预警几个月雨雾中绝缘子放电发热数据详细', '求证了污秽绝缘子闪络的极限温度', '单元绝缘子污秽闪络周期填补了《带电设备红外诊断应用规范》DL／T664-2008电压致热型设备缺陷诊断判据有关瓷绝缘子""温差""缺陷标准的空白污秽绝缘子表面温度12.4℃', '污秽绝缘子表面""温差""、热区即行消失', '运行恢复正常又因为穿墙套管处于三楼高空无法进行带电清扫见图1-2大雾瓷绝缘子污秽红外热像图1-1瓷绝缘子运行可见光照片套管绝缘子沿面放电发展情况如图1-4.见图1-3小雨瓷绝缘子污秽红外热像图1-4套管绝缘子放电示意图因为这次是通过楼体窗户近距离拍摄红外热像', '在高空临近俯拍的绝缘子红外热像更接近实际发热温度', '图谱细节更清晰因为距离因素相对于在地面远距离仰拍的红外热像38.6℃远距离仰拍污秽绝缘子红外热像温度显示相差7.7℃', '清晰度及放大率差图1-5近距离俯拍污秽绝缘子红外热像图1-6近距离俯拍正常绝缘子红外热像图1-7污秽绝缘子可见光照片图1-8喷涂正常绝缘子可见光照片图1-9远距离仰拍污秽绝缘子红外热像图1-10周围环境污染严重可见光照片据此向值班调度员和运维检修部领导发出绝缘子严重状态的预警出现雨雾天气异常运行状态', '进行绝缘子污秽状态红外检测预警见图1-11绝缘子表面污秽状态监测预警功能模块简图状态量数据状态评价结果检测预警见图1-11绝缘子表面污秽状态监测预警功能模块简图建立变电站绝缘子污闪周期与绝缘子污秽状态判别标准依据污区图与红外热像数据进行污闪事故周期界定根据现有红外热像检测污秽绝缘子的效率', '污秽绝缘子事故周期安照""状态评估""数据', '输变电设备瓷质绝缘子防污闪事故的有效预防期为5年如果忽略拍摄高空绝缘子与近距离拍摄绝缘子的""温差""数据差别的存在', '将直接给高空污秽绝缘子表面温度的监督的真实性带来不良影响', '雨雾中红外诊断发现110kV组合电器SF6充气穿墙套管绝缘子污秽运行异常']","('不需停电处理', 'D类修检', ['暂时不能停电检修', '各级值班调度员应使绝缘子在低值电压下运行；并应防止各类过电压对绝缘子的不利影响。红外热像反映的绝缘子表面温度值达到1.5K；5K', '红外诊断人员在实际工作中无法执行绝缘子的缺陷界定采用光学设备增加雨雾天气室外穿墙套管的特殊巡视。红外热像快捷、准确、可视的方式'])",22-河南-红外诊断-110kV-穿墙套管瓷绝缘子-污秽
其它设备,nan,故障,[],"('需停电处理', 'B类修检', [])",23-浙江-接地导通测试-35kV-主变-中性点接地扁铁腐蚀
其它设备,绝缘子,绝缘子故障,"['悬式绝缘子带电测零检测标准电压分布图', '正常的瓷绝缘子串电压分布是不对称的马鞍形', '即在绝缘子串的两端部温度偏高', '温度是连续分布相邻绝缘子间温差极小', '一般不超过1K图6悬式绝缘子带电测零检测标准电压分布图当绝缘子的绝缘性能劣化后', '称为""零值绝缘子""对于低值和零值绝缘子', '绝缘子串的电压分布将发生变化', '其发热规律也有相应改变从图7中我们可以看到这一串绝缘子的温度场未连续分布', '而且明显看到是以第15片绝缘子钢帽为发热中心的热像图', '比其他正常绝缘子温度高这是因为低值绝缘子内部钢帽及钢脚之间穿透性泄漏电流增大或介损增大所致', '绝缘子呈现以钢帽为中心温升偏高', '判定该绝缘子为低值绝缘子执行DL/T664--2008标准', '附录B电压制热型设备缺陷诊断判据中低值绝缘子判据', '判定该绝缘子为严重缺陷', '220kV绝缘子串片数为13时', '最大允许5片零值绝缘子']","('需停电处理', 'B类修检', ['我们基本排除了厂家制造质量不良', '运输与安装过程造成的损伤；以及主网内发生短路故障', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])",24-山西-红外热像-220kV-悬式绝缘子-过热
其它设备,触头,触头故障,"['判断热像特征是以跌落保险上下触头为中心的热像', '故障特征为跌落保险上下触头接触不良', '跌落保险上下触头压力降低', '导致跌落保险上下触头发热']","('不需停电处理', 'D类修检', [])",25-山西-红外热像-10kV-公变高压跌落保险-发热
其它设备,绝缘子,绝缘子故障,"['在红外诊断过程中发现220kV225断路器上方悬式绝缘子B相下数第一片铁帽温度异常', '致热原因为致热原因为绝缘子劣化、受潮', '绝缘电阻降低,执行DL/T664-2008标准,表B.1电压致热型设备缺陷诊断判据,低值绝缘子故障温差为1K', '定性为电压致热型的一般缺陷零值绝缘子', '热象特征比正常绝缘子成暗色调', '就是相邻的绝缘子温差很小', '比正常绝缘子的温度略高通过白天现场观察', '发现该绝缘子有明显的劣化安排检修人员对45片绝缘子进行带电测零', '其中检测发现一片低值绝缘子', '以下附有各串绝缘子电压分布曲线的实测值与国标对比表送电后24小时对瓷瓶进行了红外复测', '220kV悬式绝缘子为大连电瓷集团股分有限公司XWP-10型产品', '2000年5月10日投运发现220kV225断路器上方悬式绝缘子B相第15片低值']","('不需停电处理', 'D类修检', ['对及时发现、处理、预防重大事故的发生可以起到重大作用', '具有远距离、不停电、不接触、不解体等特点,是电力系统主要的高压带电设备故障检测手段在电力系统得到了广泛应用', '具有良好的检测诊断效果在国家电网公司发布的""输变电设备状态检修试验规程""中,列为电网设备的例行试验主要项目内容', '在电力设备安全运行中起着至关重要的作用所以电气设备的红外热成像检查', '在很多方面可以代替传统的预防性维修工作及时发现设备的缺陷和异常情况', '为设备检修提供依据', '为开展状态检修创造条件', '能够准确发现和处理一些容易忽略的设备缺陷2、运用红外成像技术可以直观、高效地检查出设备内部发热', '这是传统的检测单点温度的测温仪做不到的。应用多种检测手段综合判断设备性能'])",26-山西-红外热像-220kV-悬式绝缘子-发热
其它设备,nan,故障,[],"('需停电处理', 'B类修检', [])",27-北京-特高频法-10kV-开关柜-合成支瓶对母排悬浮放电
其它设备,绝缘子,绝缘子故障,"['第二天上午申请停电后对该串逐个绝缘子进行了耐压试验和绝缘试验', '发现有5片绝缘子低值', '经分析后认为是由于绝缘子运行时间长', '随即对该串绝缘子进行了更换对110千伏晋清线进行红外热成像检测时', '发现2号塔绝缘子温度异常', '所示对图谱认真分析发现发热绝缘子的温度分别为1.3℃、1.3℃、1.1℃、0.9℃、0.4℃', '正常绝缘子的温度为-1.9℃左右', '发热绝缘子与正常绝缘子的温度相差1K时', '可以判断为严重缺陷通过对换回的五只绝缘子进行绝缘电阻测试得知', '这5片故障绝缘子的阻值分别为', '证实为低值绝缘子绝缘子缺陷属于电压致热性缺陷', '正确判断绝缘子的状态需要正确使用红外成像仪', '并选择适合的运行条件和时机进行红外诊断输电线路绝缘子执行每年两次的红外诊断周期', '绝缘子为9片瓷质防污绝缘子']","('需停电处理', 'B类修检', ['具有远离被检测设备', '是输电线路绝缘子状态检测的重要手段'])",28-山西-红外热像-110kV-低值绝缘子-温度异常
其它设备,瓷瓶,瓷瓶故障,"['隔离开关瓷瓶中间两片瓷裙存在温度异常的情况', '也有可能是内部缺陷所致在对瓷瓶进行测试前', '发现瓷瓶表面稍有脏污但未见裂纹或其他异常情况采用数字兆欧表对其进行绝缘电阻测试', '结果瓷瓶绝缘电阻无穷大', '瓷瓶中间瓷裙处横向断裂耐压时瓷瓶裂缝内部气隙在高压下击穿放电', '导致瓷瓶内部温度升高', '尤其是瓷瓶中部气隙越多的地方放电越强烈升温越高', '对开关本体及瓷瓶多次进行红外检测']","('不需停电处理', 'D类修检', ['并更换了新隔离开关', '说明表面绝缘正常；通过绝缘耐压试验过程中的红外热像检测以及最后的瓷瓶断裂', '同时必须持续关注；利用红外热成像检测技术来检测设备电压致热型缺陷'])",29-山西-红外热像-10kV-线杆电缆刀闸瓷瓶-裂纹缺陷
其它设备,nan,故障,"['，发现接地装置埋深正常', '发现接地装置埋深正常', '但接地装置出现锈蚀通过比较2009-2011年接地电阻数据', '故最终确定接地电阻值出现异常的原因为接地装置出现锈蚀输电线路的雷击跳闸率与输电线路杆塔接地电阻密切相关输电线路杆塔接地电阻偏高的地段', '往往是地形复杂、交通不便', '土壤电阻率较高的地段输电线路和杆塔接地电阻偏高的原因是多方面的', '仔细归纳起来有以下几个方面的原因', '接地电阻超标的杆塔所处地段的土壤电阻率大都在2500Ω.m以上', '有的地段甚至高达8000Ω.m～10000Ω.m', '，兴安供电公司运维检修部输电运检室对66千伏北南联络线路5号-20号水泥杆进行接地电阻测试抽测时发现其接地电阻阻值过高,见下。表d．杆塔接地引下线接地极被盗或受外力破坏', '兴安供电公司运维检修部输电运检室对66千伏北南联络线路5号-20号水泥杆进行接地电阻测试抽测时发现其接地电阻阻值过高,见下表d．杆塔接地引下线接地极被盗或受外力破坏']","('需停电处理', 'B类修检', ['经检测人员分析', '检测人员通过排查', '是导致接地装置在土壤中被腐蚀的重要原因对不合格的接地体、土壤进行更换'])",3-蒙东-接地电阻测试-66kV-水泥杆-接地装置出现锈蚀
其它设备,nan,故障,[],"('需停电处理', 'B类修检', [])",30-江西-红外热像-220kV-110kV-悬式绝缘子劣化缺陷
其它设备,nan,故障,[],"('需停电处理', 'B类修检', [])",31-山西-红外热像-xxkV-分线箱-二次端子发热
其它设备,nan,故障,"['根据《带电设备红外诊断应用规范》规定', '该设备已达到危急缺陷', '应立即消缺或退出运行', '220kV仙桥变金仙2Q19线耦合电容器是由无锡华能电力电容器公司生产', '于2007年10月16日投运']","('需停电处理', 'B类修检', ['加强基建、检修过程中对设备的外观检查；。定期运用远红外测温技术手段对变电站一次设备进行红外测温'])",32-浙江-红外测温-220kV-耦容-末屏螺栓断裂
其它设备,泄漏电流,泄漏电流故障,"['但电磁单元相对同类型、同厂家设备温度偏低表1同类型、同厂家、同容量设备泄漏电流对比表随即对其进行停电试验', '电压值在80V至180V之间波动使用钳形电流表检测分压电容单元末屏泄漏电流相对同类型、同容量设备偏大24%~33%']","('需停电处理', 'B类修检', ['部分区域已溶解至紧固螺栓处', '在今后的订货中不采用二次端子暴露在空气中或无取油阀的PT。对已存在以上结构的PT应加强日常检修过程中的二次绝缘测试工作及进行防腐防渗水处理'])",33-福建-CVT在线监测-220kV-CVT-泄漏电流及电容量报警
其它设备,电机,电机故障,"['北京十三陵蓄能电厂在利用便携式局放测试仪对运行的3号发电机进行测试', '发现该发电机定子绕组正放电随负荷增长变化明显', '由此推断3号发电机定子绕组线棒存在松动迹象经检修处理后在线测局放试结果稳定', '但正放电幅值不断增加发电机工作时']","('需停电处理', 'B类修检', [])",34-新源控股-局放在线监测-13.8kV-发电机-定子绕组线棒松动
其它设备,套管,套管故障,"['红外热像诊断发现电容器套管柱头内部接触不良A相套管接线座区域最高温度96.9℃', 'B相套管接线座区域最高温度14.1℃', 'C相套管接线座区域最高温度96.6℃图12号电容器套管三相红外图谱图22号电容器套管可见光照片从红外图谱看到,发热中心部位在A相、C相套管接线座下部,排除了接线座端部与母排连接处发热的可能性', '初步判断该缺陷是套管内部连接不良引起的电流致热型缺陷从图3可以看到', 'A相套管接线座区域最高温度96.9℃', 'B相套管接线座区域最高温度14.1℃', 'C相套管接线座区域最高温度96.6℃', 'A相和C相套管接线座区域最高温度远高于B相同等部位的最高温度', 'A相和C相套管接线座区域最高温度均超过80℃', '根据DL/T664-2008《带电设备红外诊断应用规范》表A.1电流致热型设备缺陷诊断判据中套管设备电流致热型缺陷诊断依据', '确定该缺陷为危急缺陷同时对其余套管进行了解体检查', '排除了套管柱头与铝排连接处发热的安全隐患', 'A、B、C三相套管接线座区域最高温度分别为6.7℃、5.0℃、4.5℃', '未发现该电容器套管的红外图谱存在异常该集合式电容器套管端部电气连接由接线座、导电杆、锁紧螺母等部件组成发现A相、C相导电杆锁紧螺母松动']","('需停电处理', 'B类修检', ['由锁紧螺母紧固', '保证导电杆与接线座的接触压力。结合同类设备检修经验', '红外诊断作为一种成熟的状态检测技术', '带电检测人员应进一步加强理论学习和技能培训', '加强带电设备的红外成像诊断工作', '提前发现电气设备的发热缺陷并及时处理', '提出更具针对性的处理意见针对同类设备所具有的共同缺陷', '可提前进行检查处理', '提前发现电气设备的发热缺陷并及时处理'])",35-山西-红外热像-10kV-电容器-套管柱头内部接触不良
其它设备,绝缘子,绝缘子故障,"['采用爬波和小角度纵波相结合的方式进行检测按Q/GDW407-2010《高压支柱瓷绝缘现场检测导则》进行图1220kV旁路母线支柱瓷绝缘子图2瓷绝缘子超声波检测中图3紫外光电检测发现局部放电图4超声波检测发现缺陷信号图5拆卸后断裂的支柱绝缘子a图6拆卸后断裂的支柱瓷绝缘子b3.1紫外光电检测为非接触远距离在线检测', '共发现带缺陷绝缘子12只', '其中3处为绝缘子上端与铸铁法兰结合部位的贯穿性裂纹', '拆卸后此3只绝缘子已断裂']","('需停电处理', 'B类修检', ['3.3紫外光电检测由于是对表面局部放电发出的紫外线进行检测', '并非一定是由瓷件缺陷引起；超声波检测是对瓷件内部及表面缺陷的直接检测', '电厂进行更换处理', '及时消除了绝缘子的故障隐患3.2紫外光电检测工艺简便', '检测人员无需进行特殊的培训', '便可掌握；超声波检测工艺相对复杂', '缺陷的判别有赖于检测人员的技术和经验', '检测人员需经专门的培训考核合格后方可进行检测因此', '紫外光电检测发现的缺陷一般需经超声波复核。3.4紫外光电检测一般只能对靠近母线的部位进行检测', '因而难以检出；超声波检测不存在此问题', '对所有检测点具有相同的检出灵敏度'])",36-浙江-紫外光电及超声波检测-220kV-支柱瓷绝缘子-断裂
其它设备,支柱绝缘子,支柱绝缘子故障,"['阻波器支柱绝缘子上端有电晕放电2012年4月对5405/5406线出线场避雷器、CVT、出线套管、阻波器和支柱绝缘子进行了紫外电晕放电检测后结合设备停电检修', '在检测过程中发现5405/5406出线场阻波器、支柱绝缘子上端有电晕放电', '5406线路阻波器B相光子数5626/min5405/5406线出线场避雷器、CVT、出线套管、阻波器和支柱绝缘子在进行紫外电晕放电检测时', '发现5405/5406出线场阻波器、支柱绝缘子上端有电晕放电图1-3螺杆上端的屏蔽螺母图1-4螺杆下端的屏蔽螺母']","('不需停电处理', 'D类修检', ['经分析后认为是阻波器支柱绝缘子上端的四个固定螺栓没有任何防晕措施', '螺杆的螺牙等尖端部位在高电场下电晕放电。对图谱的认真分析后发现阻波器、支柱绝缘子上端有放电的位置有四颗固定螺杆', '大量事实说明紫外带电检测能够有效地发现电气设备表面的电晕放电缺陷', '除了例行周期性紫外带电检测以外', '适当增加单机单线、重要出线场设备停电前的紫外带电检测工作', '能够有效指导设备检修', '提高检修工作效率和质量电气设备导电接触面涂薄层凡士林', '避免接触面接触不良导致电晕放电对已发现处理的电晕放电缺陷', '结合停电及时检查同期同类设备。以上对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对设备的处理将更具针对性'])",37-新源控股-紫外检测-500kV-阻波器支柱绝缘子-上端电晕放
其它设备,绝缘子,绝缘子故障,"['采取晴天日落后1小时、清晨日照前及阴天和雨天雨后0.5小时无日照时进行测温工作该绝缘子损坏严重', '十四伞以上无破损对该支绝缘子纵向解剖', '第十伞以上无粉化现象十三与十四伞之间的穿孔已贯穿护套此次红外测温测出的缺陷绝缘子与以前直升机红外测温测得的缺陷绝缘子为同一厂家产品', '初步判定与复合绝缘子均压环设计、护套材料等关系较大', '该批绝缘子存在家族性缺陷', '500千伏陵滨线发生复合绝缘子断串事故', '断裂复合绝缘子为保定厂产品9月6日开始分两组对该线路进行红外测温', '对500kV华陵线#7塔复合绝缘子进行红外测温时', '发现C相绝缘子温升异常']","('需停电处理', 'B类修检', ['通过红外测温可以有效的检测出缺陷复合绝缘子'])",38-山东-红外热像检测发现500kV复合绝缘子过热
其它设备,线夹,线夹故障,"['阻波器A、B、C三相两端的导线线夹红外图谱记录如为了进一步提高测温准确性', '对发热线夹进行了平行位测温', '发现线夹发热温度仍然为90℃左右', '阻波器与导线线夹的压接螺栓并未出现松动']","('不需停电处理', 'D类修检', ['造成接触不良此次发热是由于设备安装时', '大量事实说明红外热成像检测技术能够有效的发现设备过热缺陷', '检修时一般很难进行检查、维护'])",39-山东-红外热像检测发现220kV阻波器接头过热
其它设备,套管,套管故障,"['热像图分析配电变压器台低压多功能计量箱空开引出母线与穿箱套管连接处发热', '可见光照片可见母线与套管连接处有发热亮点']","('需停电处理', 'C类修检', ['0.4kV配网线路及设备不在配网状态检修的评价范围内', '但在例行红外检测时', '及时安排处理防止突然停电事故', '应将0.4kV配网设备纳入例行红外检测范围'])",4-吉林-红外检测-0.4kV-多功能箱-引线连接处发热
其它设备,nan,故障,[],"('需停电处理', 'B类修检', [])",40-山东-红外热像检测发现220kV岳圣线73#、74+1#耐张线夹压接管发热
其它设备,连接排,连接排故障,['冀北电力检修分公司唐山东变电站3号500kV主变压器及以下66kV系统于2012年投入运行631电容器组B相26号电容器北侧水平连接排与垂直连接排连接处发热74.2度'],"('不需停电处理', 'D类修检', ['分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])",41-冀北-红外热像检测发现66kV电容器连接排过热缺陷
其它设备,nan,故障,"['在对丰万二线进行红外检测时', '发现丰万二线串补电容器组B相温度异常', '于是对该串补进行了精确测温', '选择成像的角度、色度', '，如图上图所示', '，并将此情况上报生产办公室对图谱的认真分析后发现丰万二线串补电容器组B相一只电容器接头温度异常', '并将此情况上报生产办公室对图谱的认真分析后发现丰万二线串补电容器组B相一只电容器接头温度异常', '最高点温度为92.6度℃', '，正常相25.6℃,环境温度14.6。依据电流致热型设备缺陷诊断判据', '正常相25.6℃,环境温度14.6依据电流致热型设备缺陷诊断判据', '判断热像特征是以线夹和接头为中心的热像', '从红外检测图像可以看到明显的发热点；故障特征为接触不良；缺陷性质为严重缺陷']","('需停电处理', 'B类修检', ['发热原因为引线接头螺栓紧固不够'])",42-冀北-红外热像测温发现500kV串补电容器过热缺陷
其它设备,nan,故障,"['随后的监测发现温度正常', '，']","('需停电处理', 'B类修检', ['迎峰度夏、保电等特殊期间对加强红外热像测温工作。检修时', '应加强检修质量'])",43-冀北-红外热像测温发现10kV电容器接头过热缺陷1
其它设备,nan,故障,"['随后的监测发现温度正常', '，']","('需停电处理', 'B类修检', ['迎峰度夏、保电等特殊期间对加强红外热像测温工作。检修时', '应加强检修质量'])",44-冀北-红外热像测温发现10kV电容器接头过热缺陷2
其它设备,套管,红外测温异常,"['检修人员在对该站串补电容器开展红外测温过程中', '确认发热原因为电容器套管接头过热根据发热设备及状态', '符合套管柱头的相关判断标准']","('需停电处理', 'B类修检', ['严格按照《状态检修试验规程》要求', '同时在夏季大负荷期间增加检测频率', '并适当的加装变焦镜头'])",45-冀北-红外热像测温发现500kV串补电容器套管发热缺陷
其它设备,nan,故障,"['该电容器组为无锡电力电容器有限公司产品', '放电点多出现在连接头的四个角']","('需停电处理', 'B类修检', ['分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '本缺陷是通过红外热像检测的方法发现的', '现场检查设备外观正常', '从红外检测图像可以看到明显的发热点。大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])",46-冀北-红外热像检测发现35kV电容器连接排过热缺陷
其它设备,螺栓,螺栓故障,['软连接与母排接触面采用螺栓连接'],"('不需停电处理', 'D类修检', ['停电检修', '分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])",47-冀北-红外热像检测发现35kV电容器连接排过热缺陷
其它设备,螺栓,螺栓故障,['软连接与母排接触面采用螺栓连接'],"('不需停电处理', 'D类修检', ['停电检修', '分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])",48-冀北-红外热像检测发现35kV电容器连接排过热缺陷
其它设备,螺栓,螺栓故障,['软连接与母排接触面采用螺栓连接'],"('不需停电处理', 'D类修检', ['停电检修', '分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])",49-冀北-红外热像检测发现35kV电容器连接排过热缺陷
其它设备,nan,故障,"['分析区域AR01为C相母线线夹', '66kV联络母线C相线夹温度72.4℃', '与同类线夹最大温差37.5K2）近距离拍摄的热像图分析', '66kV联络母线C相线夹发热点为管母线线夹的两支固定螺丝', '温度分别为118.6℃、102.9℃3)母线线夹与引线线夹联接处的4支螺丝的温度为57.6℃4)管母线从线夹处向外温度逐渐降低⑵管母线与母线线夹接触电阻增大', '其接触部位线夹外表面温度57℃左右', '距离线夹越远管母线的温度越低；⑶母线线夹抱箍螺栓及设备线夹联板螺栓发热为热传导导致的物体尖棱状部位热量集中；⑷引线压接管异常发热为物体尖棱状部位热量集中', '引线发热量不平衡为压接部分金属体积较大散热影响⑵母线线夹抱箍螺栓整体温度较高', '高出管母线线夹本体约62K', '一般情况下物体的尖棱状部位热量集中不会存在过大温差', '据此怀疑存在第二热源', '产生的原因为螺栓与线夹抱箍接触电阻增大⑴由于引线距离压接管口约180mm处的温度高于压接管本体和近距离导线的温度', '，可能存在第3热源体', '，即引线压接管与导线接触不良；⑵热像图压接管各棱面温度不一致', '即引线压接管与导线接触不良；⑵热像图压接管各棱面温度不一致', '可能是压接棱面与热像仪镜头角度不一致折射的结果', '引线管口近处导线与距管口180mm处导线温度不一致', '可能为压接管体积较大散热较好影响；建议红外检测将些缺陷部位例行红外检测时拍摄红外热像图并及时分析', '监控其温度变化；建议配合停电对66kV联络母线C相及温度较高的线夹接触状态进行检查和处理；排除引线压接管与引线接触存在缺陷的可能性；建议红外检测将些缺陷部位例行红外检测时拍摄红外热像图并及时分析', 'a.建议配合停电对66kV联络母线C相及温度较高的线夹接触状态进行检查和处理；', '引线压接管口温度分别为43.5℃、44.0℃', '分别高于引线线夹中部温度(41.4℃)2.1K、2.6K6)引线距离引线压接管口约180mm处的温度为28.6℃、28.4℃', '高于距离管口约100mm处的导线温度4.7K、4.1K⑴热源为管母线与线夹接触处；⑴热源为管母线与线夹接触处、母线线夹抱箍螺栓与线夹接触处2处热源；管母线与母线线夹接触不良', '同位置最大温差为20K~30K', '母线线夹螺栓与线夹抱箍接触不良', '同位置最大温差60K~83K', '考虑物体尖棱状部位热量集中影响', '根据Q/GDW23.1.001-2010判定为一般缺陷；管母线与母线线夹接触不良', '同位置最大温差为20K~30K', '母线线夹螺栓与线夹抱箍接触不良', '同位置最大温差60K~83K', '考虑物体尖棱状部位热量集中影响', '根据Q/GDW23.1.001-2010判定为一般缺陷；']","('需停电处理', 'B类修检', ['不排除引线压接管与引线接触存在缺陷的可能性；'])",5-吉林-红外检测-66kV-管母线-O型线夹接触不良发热
其它设备,螺栓,螺栓故障,['软连接与母排接触面采用螺栓连接'],"('不需停电处理', 'D类修检', ['停电检修', '分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])",50-冀北-红外热像检测发现35kV电容器连接排过热缺陷
其它设备,螺栓,螺栓故障,['软连接与母排接触面采用螺栓连接'],"('不需停电处理', 'D类修检', ['停电检修', '分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])",51-冀北-红外热像检测发现35kV电容器连接排过热缺陷
其它设备,螺栓,螺栓故障,['软连接与母排接触面采用螺栓连接'],"('不需停电处理', 'D类修检', ['停电检修', '分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])",52-冀北-红外热像检测发现35kV电容器连接排过热缺陷
其它设备,避雷器,避雷器故障,['66kV633避雷器B相顶部接线板连接处发热65度'],"('需停电处理', 'A类修检', ['经过检修人员检查发现', '随即进行处理导线与金具为螺栓连接', '分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])",53-冀北-红外热像检测发现66kV电容器连接排过热缺陷
其它设备,避雷器,避雷器故障,['633避雷器引出线与电容器组汇流母排连接处发热A相79度'],"('需停电处理', 'A类修检', ['经过检修人员检查发现', '随即进行处理导线与金具为螺栓连接', '分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])",54-冀北-红外热像检测发现66kV电容器连接排过热缺陷
其它设备,连接排,连接排故障,['冀北电力检修分公司唐山东变电站3号500kV主变压器及以下66kV系统于2012年投入运行1）633电容器组B相15号电容器南侧水平连接排与垂直连接排连接处发热67度'],"('不需停电处理', 'D类修检', ['经过检修人员检查发现', '随即进行处理导线与金具为螺栓连接', '分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])",55-冀北-红外热像检测发现66kV电容器连接排过热缺陷
其它设备,连接排,连接排故障,['冀北电力检修分公司唐山东变电站3号500kV主变压器及以下66kV系统于2012年投入运行1）633电容器组A相26号电容器北侧水平连接排与垂直连接排连接处发热52度'],"('不需停电处理', 'D类修检', ['经过检修人员检查发现', '随即进行处理导线与金具为螺栓连接', '分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])",56-冀北-红外热像检测发现66kV电容器连接排过热缺陷
其它设备,nan,故障,"['对该发热点进行了精确测温', '选择成像的角度、色度', '，所示', '，并将此情况上报运检部', '并将此情况上报运检部', '冀北电力检修分公司唐山东变电站3号500kV主变压器及以下66kV系统于2012年投入运行软连接与母排接触面采用螺栓连接', '放电点多出现在连接头的四个角']","('需停电处理', 'B类修检', ['经过检修人员检查发现', '随即进行处理导线与金具为螺栓连接', '分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])",57-冀北-红外热像检测发现66kV电容器连接排过热缺陷
其它设备,连接排,连接排故障,['冀北电力检修分公司唐山东变电站3号500kV主变压器及以下66kV系统于2012年投入运行1）631电容器组B相31号电容器北侧水平连接排与垂直连接排连接处发热78.7度'],"('不需停电处理', 'D类修检', ['分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])",58-冀北-红外热像检测发现66kV电容器连接排过热缺陷
其它设备,母线,母线故障,"['初步判定#11间隔B相母线导体存在放电缺陷对万码变电站110kVGIS设备进行交流耐压和超声波局部放电联合检测', '发现Ⅰ段#11间隔母线B相超声检测异常', '初步判定造成B相Ⅰ段#11间隔母线粘有异物清除异物后', '发现Ⅰ段#11间隔B相母线处存在胶体残留物']","('需停电处理', 'A类修检', ['超声波局部放电检测能够有效地检测出GIS内部绝大部分缺陷', '即使低于运行设备检修的经验值', '也应该进行处理'])",59-天津-超声波局放检测发现110kV组合电器局放超标
其它设备,nan,故障,[],"('需停电处理', 'B类修检', [])",6-吉林-红外检测-220kV-管母线-管母线与隔离开关静触头连接处发热
其它设备,断路器,断路器故障,"['发现#8间隔断路器室与CT室之间绝缘盆处', '且颗粒多分布在断路器室侧对万码变电站110kVGIS设备进行交流耐压和超声波局部放电联合检测', '发现Ⅱ段#8间隔断路器室与CT室之间绝缘盆处超声检测异常', '连续图谱具体如图2所示GIS断路器等间隔为厂内安装', '#8间隔断路器室的两处绝缘盆上发现多个细小颗粒']","('需停电处理', 'A类修检', ['超声波局放检测可以有效检测金属自由颗粒缺陷', '检测效果明显优于超高频等其他检测手段'])",60-天津-超声波局放检测发现110kV组合电器金属自由颗粒
其它设备,nan,故障,"['对新中村110kV组合电器进行超声局放检测', '发现112间隔电缆进线气室存在较大震动', '，100Hz相关性明显', '100Hz相关性明显', '相位模式测量下呈典型震动图谱', '随即有对其进行了X射线成像', '，照片显示', '，A相与C相电缆头连接的电联节屏蔽罩存在明显偏移', 'A相与C相电缆头连接的电联节屏蔽罩存在明显偏移', '，震动是由于电缆头连接的电联节屏蔽罩松动而引起的', '震动是由于电缆头连接的电联节屏蔽罩松动而引起的']","('需停电处理', 'B类修检', ['随后对112间隔进行停电检修', '对超声波局部放电检测有异常情况的设备要特别重视', '并且超声波局部放电检测能够敏锐发现设备震动缺陷。X光透视对发现组合电器及其他设备内部位移极为有效', '改技术必将为设备的状态检修提供准确而有效的技术支持', '实现组合电器的""可视化""检测'])",61-天津-超声波局放检测发现110kV组合电器振动
其它设备,气室,故障,[],"('需停电处理', 'B类修检', ['怀疑组装人员在拆除导体保护套时', '超声波局部放电检测具有较强的抗电磁干扰能力', '在电磁环境复杂环境中具有较高的检测灵敏度', '能够有效地排查GIS设备内部的局部放电缺陷。由于超声波信号的特点', '进行多点地检测分析'])",62-天津-超声波局放检测发现220kV组合电器局放超标
其它设备,母线,母线故障,['发现4母线PT存在明显机械振动情况'],"('需停电处理', 'A类修检', ['随后试验人员对4母线PT进行外观和安装检查', '没有起到支撑的作用超声波局放检测可以有效发现设备震动缺陷', '效果明显优于特高频等电磁信号检测手段', '需要横向、纵向比较分析。同时也应该根据现场安装的实际情况以及结合其他带电检测手段进行综合判断和全面考虑', '最后给出准确的判断和处理方案'])",63-天津-超声波局放检测发现110kV组合电器振动
其它设备,nan,故障,"['换流站直流滤波器悬吊钢构架整体概貌如图21-1所示在2012年3月的检查过程中发现悬吊钢构架横梁角钢连接处存在微小转动；横梁挠度超标问题在同类型设计的换流站均存在直流滤波器悬吊钢构架横梁下挠变形如图21-2所示2013年', '国网湖南省电力公司电力科学研究院针对直流滤波器悬吊钢构架横梁下挠变形开展了带电检测与分析图21-1换流站直流滤波器悬吊钢构架整体概貌图21-2直流滤波器悬吊钢构架横梁下挠变形钢结构横梁编号及测点布置如图21-3所示极Ⅰ钢结构横梁最大挠度分别为145mm和148mm', '两梁端部位移几乎平齐极Ⅱ钢结构横梁最大挠度分别为143mm和154mm', '两梁端部位移相差约20mm如果仅考虑绝对挠度值', '极Ⅰ钢结构横梁挠度较极Ⅱ大变形测量发现各横梁的挠度在133～148mm之间', '超过了规程规范允许值42mm的要求应用大型通用有限元软件ANSYS对钢结构整体建模计算', '对比分析了全梁连接模型与考虑螺栓滑移模型的位移、轴力数据从钢结构变形允许值、螺栓孔隙、立柱变形、横梁结构形式、螺栓滑移计算等五个方面进行系统分析', '得出各横梁的挠度超过了允许值换流站直流滤波器悬吊钢构架下挠变形的主要原因为连接部位螺栓滑移所致3.1通过使用免棱镜光电全站仪对换流站直流滤波器钢构架下挠变形进行带电检测为变电站和换流站结构设备安装、验收、运检提供了新的技术支持3.2带电检测测量方法可进一步拓展到输电线路基建、运检过程中', '可为导地线弧垂测量、悬垂绝缘子和铁塔倾斜度测量提供技术支持', 'A、B梁下挠曲线中心向+X方向偏移', '，A梁测量最大挠度为143mm', 'A梁测量最大挠度为143mm', 'B梁测量最大挠度为154mm', '两梁端部测量位移差分别为18mm和22mmA、B梁下挠曲线中心向+X方向偏移', '，A梁测量最大挠度为145mm', 'A梁测量最大挠度为145mm', 'B梁测量最大挠度为148mm', '两梁端部测量位移差值较小', '']","('需停电处理', 'B类修检', [])",64-湖南-免棱镜光电全站仪带电检测发现500kV换流站直流滤波器悬吊钢构架下挠变形带电检测与分析
其它设备,nan,故障,[],"('需停电处理', 'B类修检', [])",65-湖南-红外热像检测发现500kV换流站母线线夹接触不良
其它设备,nan,故障,[],"('需停电处理', 'B类修检', [])",66-湖南-振动声波检测发现220kV瓷支柱绝缘子裂纹缺陷
其它设备,nan,故障,"['宝鸡换流站2012年度检修期间对内冷水系统进行检查', '发现换流阀均压电极存在结垢现象针对2012年检期间水质、树脂分析结果及均匀电极结垢情况', '国网陕西电力组织查阅相关文献', '发现南方电网广州、肇庆、天生桥换流站均存在均压电极结垢情况', '遂于2013年4月组织省检修公司、陕西电力科学研究院赴广州、肇庆换流站调研均压电极结垢情况及处理方法等调研情况表明', '南方电网换流站均压电极结垢问题比较普遍', '目前每年组织1-2次人工除垢工作；广州、肇庆换流站的晶闸管阳极侧均压电极结垢严重', '每年结垢厚度达到0.3毫米以上', '而阴极侧均压电极基本没有结垢；对此', '曾经采取增加旁路过滤器、将自来水改为桶装纯净水等技术措施', '发现对抑制均压电极的结垢速率', '有一定效果根据南方电网调研情况', '国网陕西省电力公司检修公司决定在宝鸡换流站2013年度检修期间', '计划双极抽取30支电极', '国网陕西电力科学研究院分析垢样、水样等', '会同供货商评估分析均压电极结垢情况', '制定除垢方案和抑制结垢速率的技术措施阴极侧抽取4支均压电极', '分别为E3、E4、E9、E10', '，表面呈现黑红色', '，内部灰黄色', '，端部呈灰白色毛刺状凸起', '端部呈灰白色毛刺状凸起', '结垢最严重的电极其最厚处已经达到0.63毫米', '且其铂金部分基本全部被结垢覆盖', '结垢用手容易捻动脱落组件汇流管进水、回水主管法兰间2支', '结垢厚度及长度均介于阴极及阳极之间', '，内部均呈现灰黄色', '，端部未见毛刺状凸起', '，结垢比较密实', '，用手不容易捻动、搓落', '用手不容易捻动、搓落', '需要借助钳子敲碎或压碎脱落阳极侧抽取4支均压电极', '分别为E5、E6、E7、E8', '结垢情况与第1层阳极侧基本相同阴极侧抽取4支均压电极', '分别为E3、E4、E9、E10', '结垢情况与第1层阴极侧基本相同', '但最厚电极结垢已经达到0.71毫米垢样常温下均难溶于酸碱', '在加热条件下可以缓慢溶解极Ⅰ脱气罐水样检测分析', '，溶解氧5.60mg/L', '溶解氧5.60mg/L', '铝离子浓度为1.3μg/L', '钙离子浓度为5.9μg/L', '钠离子浓度为2.6μg/L；极Ⅱ脱气罐水样检测分析', '，溶解氧4.30mg/L', '溶解氧4.30mg/L', '铝离子浓度1.1μg/L', '钙离子浓度为3.6μg/L', '钠离子浓度为1.1μg/L；补给水水样检测分析', '铝离子含量非常低1.5μg/L', '但是钾离子、钠离子含量非常高', '分别达到389.5μg/L和1105.8μg/L', '氯离子和硝酸根离子分别达到466.8μg/L和367.9μg/L极II相对极I树脂中金属离子含量均比较高', '其铝含量最高已经达到373.46mg/L', '，其铝最高含量为30.58mg/L关闭A、B、C相阀塔进出水阀门', '其铝最高含量为30.58mg/L关闭A、B、C相阀塔进出水阀门', '将阀塔冷却水回路与主水回路隔离确认A相阀塔水已排尽', '可立即对B相按照上述方法进行排水对于个别电极结垢比较严重的情况', '拧开电极对应位置下部的晶闸管级水路对应用水管', '采用一根20cm左右长度的同管径软管导入电极对应位置并顶紧', '，待该电极顺利拔出后', '，缓慢拔出导入软管若电极垢质在拔出过程中不慎脱落至水管内', '缓慢拔出导入软管若电极垢质在拔出过程中不慎脱落至水管内', '则可在电极所在的位置下端打开水管连接法兰取出垢质', '再将水管重新安装好重新给A相阀塔组件铺好塑料布', '开启Ａ相阀塔进出水阀门', '，同时可进行B相阀塔电极清洁工作在水冷系统排气的过程中可进行换流阀的相关试验', '同时可进行B相阀塔电极清洁工作在水冷系统排气的过程中可进行换流阀的相关试验', '试验项目包括硅堆检查试验、晶闸管触发试验、阻抗试验以及均压试验宝鸡换流站不同位置抽样均压电极结垢情况表明', '水流速度直接影响结垢的密实度', '而结垢的厚度与电极极性相关', '，说明树脂对散热片腐蚀产物有一定的去除能力', '说明树脂对散热片腐蚀产物有一定的去除能力', '阀组件进水、回水法兰连接处2支', '结垢厚度及长度与第1层情况基本相同用两根规格为10mm的排水管与A相阀塔底部进、出水盲管对接', '排水管出水口直接接至阀厅外雨水井开启阀塔底部进出水盲管阀门', '阀塔内冷却水缓慢流出', '待阀塔主水管冷却水液位降至第二层时', '松动最顶层阀组件内一个电极', '加速阀塔排水左侧阀塔排水完毕后', '，采用专用扳手松开电极螺纹', '采用专用扳手松开电极螺纹', '，防止垢质脱落在管道内', '防止垢质脱落在管道内']","('需停电处理', 'B类修检', ['材料、器具准备检修作业过程中材料、工器具及作业车辆准备齐全清理下来的电极垢样和旧的O型密封圈放置在同一个小塑料袋内并进行标记换流阀水样中、树脂样中含有钙、镁离子', '说明需及时更换离子交换树脂；换流阀水样中溶解氧比较高', '作为换流阀补给水降低了树脂的有效交换容量。在清洁检修过程中', '严格控制电极清洁、水冷系统排气以及处理后水系统防渗漏各个环节的工作工艺', '把好质量验收关', '高质量地完成双极864支电极除垢、36吨内冷水更换、结垢最严重两个散热器和一只水冷电阻的更换等工作', '还为同类换流站和特高压换流站电极结垢问题的处理及抑制积累了经验'])",67-山西-垢样、水样分析发现宝鸡换流站换流阀均压电极结垢
其它设备,nan,故障,[],"('需停电处理', 'B类修检', [])",68-山西-红外成像仪检测发现110kV锦开变瓷质绝缘子串局部发热
其它设备,套管,套管故障,"['看到35kV新河站新1新镇穿墙套管桩头发热', '发现35kV新河站新1新镇穿墙套管桩头发热']","('需停电处理', 'C类修检', [])",69-上海-红外热像检测发现35kV新河站35kV穿墙套管桩头发热
其它设备,nan,故障,[],"('需停电处理', 'B类修检', [])",7-吉林-红外检测-220kV-母线-T型线夹及母线发热
其它设备,套管,套管故障,"['确认了2号主变10千伏侧B相穿墙套管存在局部发热现象', '并对发热点定位解体后发现B相穿墙套管内部存在凝露', '其金属隔板与紧固螺丝锈蚀严重而B相穿墙套管所处位置与之前通过状态检测所判断的发热位置非常吻合判断B相热点温度接近于严重缺陷']","('需停电处理', 'C类修检', ['而通过红外检测技术', '而且也能迅速作出深入检测并进行有针对性地检修', '接头和线夹；。传统的巡视方式是根据示温蜡片的熔化程度以及负荷电流的大小来综合判断设备的发热情况。红外检测技术为运行人员的隐患排查工作提供了一条便捷高效的方法'])",70-上海-红外热像检测发现35kV北蔡站10kV穿墙套管发热1
其它设备,套管,套管故障,"['运维检修部变电运维班于2013年11月15日对该变电站的进线接头、穿墙套管、主变本体、油枕、各侧套管、出线主要接头及套管等重要部位进行了红外热成像检测经过停电诊断试验后发现', '35kV淀商554穿楼套管A相导电杆上弹簧夹件与瓷套内壁接触不良', '发现35kV淀商554进线仓穿楼套管A相温度异常', '判断热像特征是高压套管为中心的局部发热现象', '热点明显；故障特征为局部放电故障；温差范围2～3K；缺陷性质为严重缺陷高压套管运行中易发生接触不良放电']","('需停电处理', 'B类修检', ['运行中应加强温度监视', '必要时可以采用紫外光电检测', '及时发现并处理缺陷；', '红外热成像检测技术因其科学性和准确性能够行之有效的发现设备过热缺陷', '通过红外测温对电网设备进行定期检测', '对检测结果进行全面的解析', '有的放矢的进行故障处理'])",71-上海-红外热像检测发现35kV金泽站35kV穿楼套管根部发热
其它设备,nan,故障,[],"('需停电处理', 'B类修检', [])",8-浙江-红外测温-10kV-穿墙套管-铁板过热
其它设备,nan,故障,[],"('需停电处理', 'B类修检', [])",9-湖北-红外检测-10kV-电容器-套管柱头发热
