报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况
1-江苏-220千伏桃晓2571线#26塔耐张线夹发热,输电线路,,,"(耐张线夹,NY-300/40)、(导线,LGJ-300/40)、(金具,GB/T2317.3-2008)、","(塔号,26)、",Apr-00,2012/6/23,220千伏桃晓2571线#26塔耐张线夹发热,,,,,220kV,危急缺陷,桃晓2571线,,,,,,
1-泰安-220kV丰铁线故障分析报告-重合闸未投-鸟害-20160105,输电线路,"(跳闸发生时间（年/月/日/时/分）,2016/1/5/21/25)、",,"(导线,2*LGJ-400/35)、","(塔号,40)、",2011/4/19,2016/1/5,鸟害,"(故障时负荷（MW）,0)、",,,,220kV,,丰铁线,说明此处鸟类栖息活动频繁，需要进一步加大防鸟害措施2、加强运行管理，重视鸟害区绝缘子表面脏污情况的观察，对鸟粪污染和表面脏污的绝缘子安排清扫或更换,,出发时，天已开始下雪，并逐渐加大，天色变暗，能见度较低，巡视道路泥泞确定故障点后，巡视人员根据放电痕迹及周围环境进行故障原因分析B相绝缘子于2011年4月份投运，故障几率较小，且附近通道环境良好，没有污染源及易漂浮物，污闪和外力破坏因素被排除经现场勘察分析，220kV丰铁线#11塔中相绝缘子（上均压罩和下均压环）放电现象，是因鸟在塔头中相横担处栖息排粪时，鸟粪造成中相绝缘子上均压罩和下均压环之间的空气间隙短路放电220kV丰铁线#11中相（B相）绝缘子下均压环放电痕迹220kV丰铁线#11中相（B相）绝缘子上均压罩放电痕迹220kV丰铁线#11中相（B相）绝缘子伞裙闪络痕迹220kV丰铁线#11中相（B相）绝缘子整体情况220kV丰铁线#11塔身曲臂处（中相导线下方）鸟粪情况1、按照《山东电力集团公司十八项电网重大反事故措施》，输电运检室在事发前已对220kV丰铁线采取了防鸟措施，安装了防鸟刺，但仍发生鸟害事故,第二天天亮后，输电运检室再次组织人员对220kV丰铁线#1-#40进行巡视检查，同时带好登塔工具7日上午天气转好，输电运检室组织人员进行220kV丰铁线#1-#20登塔检查,2016年1月5日21时25分，220kV丰铁线距离I段、零序过流II段保护动作，丰铁线B相故障，未投重合闸，后强送成功，故障测距3.13km,220kV丰铁线2011年4月19日建成投运，起于华丰站（泰安），终止于王庄牵引站（济宁），共有杆塔86基，全长28.56公里，其中#1-#40（13.347公里）为泰安管辖，临沂管辖15.213公里1月5日21时30分，接调度通知后，输电运检室立即组织人员对220kV丰铁线#1-#40进行全线故障巡视；同时按照故障点测距计算分析，故障点在220kV丰铁线#10-#11距离#11塔约100米处，属宁阳华丰镇成功庄，立即通知属地巡防人员抓紧赶到故障测距点附近查看情况中午12时左右巡视结束，未发现异常6日当天天气一直下雪，未有好转，因现场地面泥泞，铁塔湿滑，考虑到人身安全，输电运检室决定第二天天气转好后再进行登塔检查约11时，登塔检查人员发现220kV丰铁线#11塔中相（B相）绝缘子上均压罩和下均压环有放电痕迹，绝缘子伞裙有轻微闪络痕迹，上均压罩、下均压环、绝缘子和导线上均有鸟粪，并在该铁塔塔身曲臂处（中相导线下方）也有鸟粪该塔头三相防鸟刺安装齐全、规范，无鸟巢
1-烟台-220kV牟北线故障分析报告-重合不成-其他-20150105,输电线路,,,,"(塔号,155)、",2014/12/28,2014/12/28,其他,,,,,220kV,,牟北线,由于牟北线在12月26日、27日连续夜间突击施工，现场工作人员超过600人，工期紧任务中，分析认为是施工人员仓促施工，在运输及施工过程中绝缘子遭到碰撞及踩踏，导致绝缘子受损，绝缘水平降低，加之1月5日烟台牟平地区有小雨，潮湿天气严重，绝缘子闪络引发放电事故,,排查其他区段无异常，确定该处为故障点牟北线#146受损绝缘子均压环,故障发生后，烟台公司立即组织人员赶赴牟平，推算出故障位置大概在220千伏牟北线#140左右输电运检室提请线路停电，对受损绝缘子进行了更换牟北线#146塔在送电前未进行验收,220千伏牟北线，由220千伏牟平站至220千伏北山站，线路杆号#1-#155将受损的合成绝缘子取下后，发现合成绝缘子伞群有损伤，有踩踏痕迹,（一）气象概况2015年1月5日12时15左右，故障线路所处烟台市牟平区，有小雨，风力3-4级工作人员到达现场后，以#140塔为中心，向两侧展开故障巡查，在巡查到#146时，发现牟北线侧中相合成绝缘子下均压环有烧伤穿孔，两端均有放电痕迹
10-烟台-220千伏阳古一线事故分析报告-重合成功-鸟害-20160217,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016/2/17/0/46)、",古柳变电站,"(导线,2*LGJ-400/35)、(导线型号（含分裂数）,2*LGJ-400/35)、(绝缘子型号,FXBW-220)、(绝缘子,FXBW-220)、(地线型号,LGJ-95/55)、","(塔号,56)、(故障杆塔号,#54)、",4-Jun,2016/2/17,鸟害,,,60%,,220kV,,阳古一线,综合以上分析结果，本次故障原因为鸟类在该线路下相绝缘子上方（中相横担处）驻留、排泄，由鸟粪引起绝缘子闪络目前，输电线路防鸟害仅采用了安装防鸟刺单一措施，防鸟刺虽能在很大程度上降低鸟害故障的发生，但不能完全杜绝鸟粪闪络故障（1）根据鸟类活动特点，继续加大在春夏交替季节设备巡查力度，及时清除杆塔上的鸟巢，降低鸟害故障发生（2）组织对输电线路沿线环境进行一次专项排查，对靠近果园、河流、池塘、水库、树林等线路杆塔及曾发生鸟害故障区段，建立专门台账，采取加装超声波驱鸟器等综合措施，降低鸟害故障的发生（3）结合本次故障，计划在同塔双回线路下相绝缘子正上方、中相横担处加装防鸟刺，以有效避免下相绝缘子鸟粪闪络故障的发生,,根据故障测距数据，制定了以220kV阳古一线#56塔为中心，在#52～#61区段分4组进行巡视的巡检方案考虑到现场环境因素，巡检人员判断#53、#54号杆塔发生故障的几率较高，因此对该区段进行了重点排查1、线路故障点位于农耕平原地带，树木稀少，线路附近有河流一条及水库一座，线路周边有3家鸡鸭养殖户及简易平房，该地区鸟类活动频繁，偶有类似大雁等体型较大鸟类活动2、由于事发地点几天前有过降雨，绝缘子表面无脏污，排除绝缘子污闪的可能同时综合考虑故障区段的地理特征和气候特征，结合故障测距和绝缘子闪络点痕迹，排除线路发生其他故障的可能性，初步确定是鸟害故障，根据悬垂线夹及地面上发现的新鲜鸟粪痕迹等，确定故障类别为鸟粪闪络,1、组织专门队伍定期清除杆塔上的鸟巢2月17日，烟台供电公司输电运检室接到调度命令后，立即组织人员紧急赶赴现场进行故障点查找及巡视现场确认，该闪络绝缘子伞裙损伤较轻，暂时对线路安全运行影响不大，拟采取带电更换措施近几年来，公司所辖220kV架空输电线路2014、2015年各发生一次鸟害故障，公司对架空输电线路的防鸟害工作非常重视，新建线路竣工验收前配套装设防鸟刺，老旧线路结合线路的例行检查和消缺工作加装了防鸟刺，对鸟害严重区段加装了两支及以上防鸟刺，并组织专门队伍定期对杆塔上的鸟巢进行清理，自每年度的3月开始至10月，对架空输电线路进行不间断地鸟巢清理,2016年2月17日0时46分，220kV阳古一线A相故障跳闸，重合闸成功500kV莱阳变电站两套纵差保护动作，录波器测距22.64km（#66杆塔附近）；220kV古柳变电站两套纵差保护动作，录波器测距4.06km(#56杆塔附近).10时20分，巡检人员巡视至#54铁塔时，发现220kV阳古一线下相（A相）送电侧绝缘子碗头挂板处及上下均压环、伞裙等处均有放电痕迹，经登杆塔确认，该处为故障点10时50分，故障巡视结束，各组汇报线路其他区段未发现异常,220kV阳古一线由500kV莱阳变电站至220kV古柳变电站，属烟台供电公司管辖线路线路全长22.528km，铁塔67基，于2004年6月投运，全线与220kV阳古二线同塔架设，居左故障点为#54铁塔，型号为SZT13-21，呼高21m，导线型号为2*LGJ-400/35，地线型号为LGJ-95/55，绝缘子为FXBW-220合成绝缘子故障区段主要地形为平原气候类型为大陆季风型半湿润气候，常年主导风为南风、北风，风速为2.7m/s，常年平均气温在10℃～12℃之间，降水量700mm～900mm2、杆塔横担绝缘子挂点上方已安装防鸟刺2月17日，现场巡视时，故障区段为晴朗天气，西南风，风速为2m/s，气温在5℃～8℃之间，相对湿度为60%RH，降水量0mm现场地形以平原为主，海拔高度为65m线路故障区段附近有少量成片树林，树上有鸟巢，周边有零星鸡鸭养殖户，线路杆塔上无鸟巢等异物，闪络悬垂线夹处发现有鸟粪痕迹，经走访询问附近居民，故障发生时，该区段鸟类活动频繁，事发时听到了类似放炮的声响
10-聊城-220kV堂庞线故障分析报告-重合成功-外力破坏-异物短路-20150308,输电线路,,,,"(塔号,67)、",2008/5/27,2015/3/8,异物短路,,,,,220kV,,堂庞线,,2、结合线路巡视加大护线宣传力度，与当地乡镇、村委紧密结合，通过采取村委广播通知、发放宣传单、张贴温馨提示卡等方式加强安全知识宣传，提升群众的护线觉悟及安全意识3、对公司输电线路跨越公路、林区、池塘、空旷场地等地段进行全面梳理排查，设置醒目的限高架及安全警示标示，并做定期维护4、加强春季线路巡视力度，特别针对春季植树高峰、天气转暖施工活动多发、强风天气频现异物短路威胁陡增等春季多发隐患开展特巡,220kV堂庞线#61-77位于苗圃区，周边飞鸟较多事故当天有两位村民（伤者72岁）在#68-69线下（苗圃旁边）支网捕鸟，其中一人站在坟茔上支立捕鸟网，致使对上方A相导线安全距离不足，造成触电人身着火，由同伴及亲属送医院抢救1、3月9日上午，聊城公司张勇副总经理召集运检部、安质部、输电运检室、送变电分公司及属地单位冠县公司召开现场会，分析总结了春季输电线路运行及防护特点，要求运维单位、属地单位和建设单位共同行动起来，制定线路防护措施逐步对其他线路水泥杆地段进行升高改造,16时57分，聊城公司输电运检室接调度通知后立即组织人员赶往故障区段，并安排属地单位冠县公司组织人员第一时间赶赴现场20时23分，巡视人员汇报调度时值夜间，无法影像取证，第二天上午现场取证5、推进大修工程实施进度，尽快实施220kV堂庞线、聊庞线跨苗圃区域升高改造工作,2015年3月8日16时54分，220kV堂庞线两侧开关纵联距离保护、纵联差动保护动作跳闸，重合成功，A相故障，220kV庞庄站侧故障录波测距6.98kM（#67杆附近）,220kV堂庞线于2008年5月27日投运，起于220kV中华电厂，终止于220kV庞庄站，全长29.38kM，共86基杆塔，水泥杆比例为41.9%故障点位于#68-69档，#68杆为直线水泥杆，型号ZG6-20.2，#69杆为直线水泥杆，型号为ZG6-20.2运行人员以220kV堂庞线#50-86段为巡视重点，该段线路为农田、苗圃区，至19时25分未发现明显异常随即运行人员在#68-69线下一座坟茔处发现事故点，现场枯草可见明显燃烧痕迹并散有零星衣服烧伤碎片，正上方导线可见明显放电痕迹，不影响运行
10-黑龙江-红外热像检测发现10kV线路出线套管过热,输电线路,,,,,,,红外热像检测发现10kV线路出线套管过热,,8℃,30%,,10kV,严重缺陷,线,经分析后确认为紧固螺栓松动且电缆接线端子受力变形与接线板接触面减小造成过热一是导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热二是导电接触面使用导电膏，使用不当涂抹过厚，随着运行年限增加，导电膏导电能力逐渐下降，导致过热三是接头螺栓强度不够（4.8级），随着运行年限增加，接触面间的压力逐渐减小，致使过热四是面面接触由于施工工艺问题，造成导体长期受力接触部分变形，接触面严重不足五是部分设备连接金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,我公司从多年来处理过的各类过热缺陷中发现导致接头过热的主要原因有以下几点,当进行常规周期设备热成像检测中，重点对出线线夹等容易发生过热部位进行了红外热成像检测，发现10kV线路出线套管处电缆与套管接线板温度异常并对该套管进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1-1所示，并将此情况上报运检部对图谱的认真分析后发现10kV线路出线A相套管端部温度异常，表面最高温度130℃，负荷电流450A正常相3℃，负荷电流450A，环境温度-13.8℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，温升140K依据电流致热型设备缺陷诊断判据，判断热像特征是以线夹和接头为中心的热像，热点明显；故障特征为接触不良；缺陷性质为严重缺陷下一步经行停电例行试验深入诊断分析在该线路停电后测量接触电阻，发现10kV线路接触电阻已严重超过标准，且经外观检查，发现电缆接线端子有受力变形，造成接触面积不足，金属有变色氧化现象分析清楚原因后准备解决方案，进行处理测量接触电阻完全合乎要求以上异常数据对红外测试结果进行了很好的印证10kV出线接线端子过热现象较多，在检查套管接头时，发现一是螺栓松动，二是电缆端子受力变形造成接触面减小，进行了调整进行直流电阻复测，测量数据合格在该线路送电后的红外热成像检测中红外图谱正常红外热成像检测技术是发现设备过热缺陷的非常有效的检测手段，对于当前电力负荷快速增长的今天，更是显示出了其重要作用和意义,停电检修后，设备运行正常接头打开，螺栓有松动现象，对接线头进行了氧化膜清除处理，由于电缆受力，采取了加接线板加长的办法改变受力状态，调整接线角度，保证了接触面积足够更换螺栓并紧固除了例行周期性红外测温以外，适当安排对大负荷、易过热等的监测工作，能够有效指导设备检修，提高检修工作效率和质量一是导线与金具的连接采用压接形式，避免接触面与空气接触导致锈蚀、氧化二是电气设备导电接触面涂薄层凡士林，禁止使用导电膏，避免接触面接触不良导致过热三是接头的连接应使用强度8.8级的螺栓，避免由于螺栓强度不足造成接触面松动、压力下降四是加强安装工艺的检查和要求，接线角度、受力情况要求负荷规程要求以上对设备检修工艺和质量提出了更高的要求，要强化检修工艺管理，强化验收管理，提高检修维护人员检修技能，有针对性的对个别接头连接进行专题分析和处理，避免日后出现过热现象,案例名称红外热像检测发现10kV线路出线套管过热在检测过程中发现10kV出线有过热现象，最高温度已达130℃，负荷电流450A经过停电例行试验诊断后发现该回路接触电阻已经很大，金属导体有变色现象,
101-聊城-220千伏堂庞线跳闸事故分析-重合不成-外力破坏-违章施工-20160822,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016/8/22/14/12)、(强送时间,14时19分)、",庞庄变电站,"(绝缘子,FXBW-220/120)、(杆塔,ZM6-26.7)、(杆塔型号,ZM6-26.7 ZM6-35.7)、(导线型号,LGJ-400/35)、(导线,2×LGJ-400/35)、(OPGW,OPGW-120)、(绝缘子型号,FXBW-220/120)、(地线型号,GJ-50，OPGW-120)、","(终点塔号,80#)、(塔号,79)、(起始塔号,74#)、",2008/5/27,2016/8/22,违章施工,"(故障时负荷(MW),122)、",,56%,,220kV,,堂庞线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""②根据导线放电痕迹、线路通道内蔬菜大棚的位置及钢管放电痕迹，确认本次故障是外力破坏引起的故障属地管理单位责任心不强，没有及时发现并制止辖区内的施工隐患4、运检室隐患管理不细，将工作重点放在了通道树障的跟踪治理上，草率的低估了夏季高温期线下施工活动存在的可能性，对线路通道施工隐患的预防性不足",3、班组隐患点管理工作有漏洞，班组长没有定期开展隐患点的现场督导、没有坚持管控好排查人员的工作质量1、对公司输电线路跨越大棚区、简易厂房区等地段开展集中梳理排查，强化巡视力度，密化巡视频次，查找类似施工隐患，及时跟进治理加强对乡民的护线宣传力度，增强其自主防护意识2、加强施工隐患点的治理力度，改变以往定期到位排查的模式，但凡线路下方存在施工作业的，一律定专人全天候现场监护3、加强人员责任心管理，对于线路长期以来运行稳定滋生出人员警惕心不足、思想麻痹的势头坚决遏制，加强属地护线和社会护线队伍的培训管理，增强护线人员线路隐患的预见能力,若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写表2故障区段基本情况（表中内容为示例）每周两次线路特巡，通道树障跟踪测量根据故障测距数据，聊城公司制定了以220kV堂庞线73杆塔为中心，在#65～#80区段分2组进行巡故障点查找的巡检方案综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹等，判定是外力破坏引起的故障①巡视堂庞线#65-80区段，除#78-79线下大棚施工外无其他明显施工痕迹、区段内树线距离满足运行要求，询问附近菜农，确认故障发生时间段堂庞线#78-79附近有明显放炮声聊城公司冠县、莘县等地区存在大量的输电线路跨越蔬菜大棚现象，针对该类隐患，聊城公司重点采取三项措施进行预防，一是加大大棚区线路及通道存在大型工程线路段的防护力度，严防大棚塑料薄膜、施工垃圾等引起线路故障三是每年冬季结合线路巡视开展线下大棚隐患的专项安全宣传，在大棚显眼处张贴温馨提示卡，告知菜农安全注意事项,8月22日14时15分，聊城公司输电运检室接到调度命令后，随即组织7名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视二是开展恶劣大风天气前、后线路特巡，对未压实、散落的薄膜进行处理，及时发现导线异物并进行摘除,2016年8月22日14时12分，220kV堂庞线纵联差动保护动作（从小号侧往大号侧方向看，交流单回线路左边相（A相）），重合不成14时19分，强送成功，故障时运行电压229kV，负荷122MW2）故障相别（或极性）,220kV堂庞线长29.4km，杆塔86基，投运时间是2008年5月27日，运维单位是国网聊城供电公司，属于国网山东省电力公司资产导线型号为2×LGJ-400/35、地线型号为GJ-50，OPGW-120，故障区段杆塔型号ZM6-26.7（#78塔）、ZM6-35.7（#79塔），绝缘子型号为FXBW-220/120，设计覆冰厚度为10mm、设计风速为15m/s故障区段始于#78塔，止于#79塔故障区段地形为平地，现场位置信息为跨越冠县蔬菜大棚区，故障区段有在建大棚一处8月22日15时30分，特巡人员抵达故障区段并开展地面检查，发现堂庞线#78-79线下有一处在建大棚，现场散落有大量用于搭建大棚骨架的钢管，钢管长14米余，大棚上方的导线表面及部分钢管表面可见明显的放电痕迹，如图1（导线放电痕迹的局部清晰照片）、图2（钢管放电痕迹的局部清晰照片）所示8月22日15时至16时现场巡视时，故障区段为晴好天气，北风，风速为2-3级，气温在31℃左右，相对湿度为56%RH，现场地形如图3（现场照片）所示1、220kV堂庞线#78-79线下大棚搭建的施工迹象在7月份就已发现，当时向户主下发了停工警告，户主随即停止了施工活动，在后期的排查过程中确实也未发现新的施工迹象，排查人员对该处隐患的注意力逐渐放松，对该点的排查周期拉长，致使户主再次施工时未能及时发现2、220kV堂庞线#78-79线地距离较大（8月22日测得数值为13.6米），一般蔬菜大棚的搭建高度在3-5米，考虑到安全距离裕度较大，排查人员没有将该处隐患当成重点隐患去跟进管控
106-青岛-220kV唐宋线9月1日鸟害故障分析报告-重合成功-鸟害-20160901,输电线路,"(强送时间,无)、(跳闸发生时间（年/月/日/时/分/秒）,3:56)、",,"(导线型号（含分裂数）,LGJQ-400)、(绝缘子型号,FXBW-220/100)、(导线,LGJQ-400)、(绝缘子,FXBW-220/100)、(地线型号,GJ-50)、","(塔号,19)、(故障杆塔号,#19)、(起始塔号,#19)、(终点塔号,#19)、",14-Aug,2016/9/1,鸟害,,,,,220kV,跳闸故障,唐宋线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""同时，根据现场绝缘子上下端均压环放电痕迹及地面的鸟粪痕迹，结合故障跳闸时间、故障测距等信息，综合分析，确认故障原因为鸟类在横担上排便，导致绝缘子沿面闪络引起跳闸暴露了前期防鸟刺的安装数量、质量、工艺标准粗糙，没有真正起到防鸟效果，导致鸟害跳闸频发",（1）增加线路巡视频次，发现鸟巢，及时上报清除，发现一处，坚决清理一处，消除隐患存量（2）利用线路标准化治理时机，根据省公司下发的鲁电运检【2016】318号鸟害治理重点反措要求，对防鸟装置进行标准化治理，有效降低鸟害跳闸故障的发生（3）结合可视化线路建设，对鸟害多发区进行视频监控装置的加装，分析鸟类活动及排便规律，捕捉故障跳闸图像或视频等，深层次挖掘防止线路跳闸的有效控制措施（4）市域班组每月至少一次到责任县域班组开展220kV线路特巡和其它线路监督性巡视，管理人员每月至少到一个县域进行抽查，对班组日常巡视、保电测温等工作进行监督性抽查，尤其加强绝缘子表面脏污情况巡视，积极开展绝缘子抽检工作，提高工作标准和工作质量（5）加大对责任人的问责考核力度，严格公司绩效考核管理规定及输电运检室内部绩效考核管理办法，对负有跳闸责任的负责人、管理人员、班组和个人进行严肃考核,若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写针对发生沿面闪络的绝缘子，输电运检室已提报带电作业中心申请进行更换由于故障点周边均为农田，线路对地距离普遍较高，线路防护区内也未发现树障、其他易漂浮物，无机械施工等外力痕迹，故排出发生树障、外力、易漂浮物导致跳闸的可能,,2016年9月1日03时56分，220kV唐宋线跳闸，重合成功，B相故障1）跳闸时间为变电站内故障录波装置显示的跳闸时间；2）故障相别（或极性）,220kV唐宋线全长48.35km，位于青岛境内为29.13km，杆塔号#1~#92，于2014年8月改造后投运，全线为架空线，运维单位是青岛供电公司输电运检室，属于省公司资产故障点位于220kV唐宋线#19杆处（距宋庄站42.55km），杆型为ZG1-3，绝缘子型号为FXBW-220/100，导线型号LGJQ-400线路沿途为平原，现场环境为农田绝缘子型号及片数9月1日3时56分，国网青岛供电公司输电运检室接调度通知后，立即组织人员进行故障巡视，根据故障录波测距情况以#18~#28为重点进行故障巡视当巡视人员巡至#19时，发现#19左相绝缘子（B相）上端均压环、下端悬式线夹及杆塔接地导体均有明显放电痕迹，绝缘子正下方地面花生叶上有少量鸟粪痕迹，杆塔上各部位无鸟巢，地面无树枝铁丝等异物故障点周边均为农田，线路对地距离普遍较高，线路防护区内也未发现其他易漂浮物，无机械施工，无外力痕迹，无影响安全运行的树障，故分析确认故障原因为唐宋线#19杆绝缘子因鸟粪发生沿面闪络引起跳闸
108-烟台-220kV霞万一线9月3日鸟害故障分析报告-重合成功-鸟害-20160903,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016/9/3/0/2)、",,"(绝缘子型号,FU120B/155D)、(地线型号,OPGW-120)、(绝缘子,FU120B/155D)、(绝缘子,4-6)、(OPGW,OPGW-120)、(导线型号（含分裂数）,2)、","(故障杆塔号,#48)、(起始塔号,#46)、(塔号,68)、(终点塔号,#48)、",2014/6/10,2016/9/3,鸟害,,,85%,,220kV,,霞万一线,综上分析，此次跳闸事故为220kV霞万一线A相（左下相）发生的鸟粪闪络,,"根据故障测距数据，烟台供电公司公司制定了以220kV霞万一线#56和#68杆塔为中心，在#50～#70区段分3组进行巡视的巡检方案考虑到现场地形因素，巡检人员判断#58、#64、#70号杆塔发生故障的几率较高，因此对该区段进行了重点排查工作人员对现场故障点进行了拍照，如图3故障杆塔整体图、图4（故障设备在杆塔上位置说明照片）、图5（放电痕迹的局部清晰照片1）、图6（放电痕迹的局部清晰照片2）、图7（现场地面上的鸟粪照片1）、图8（现场地面上的鸟粪照片2）所示图4（故障设备在杆塔上位置说明照片）1）现场附近全部为丘陵或平原，全部为农作物、菜地、葡萄园等，线路右侧30米处有一条河流，有大量类似白鹤等大鸟活动，且线路下方地面及农作物上鸟粪很多，可以看出鸟类活动频繁2）综合跳闸信息，结合雷电信息定位系统，9月1日线路所在地区没有雷电流活动，排除雷击跳闸；风力1级，排除风偏放电，现场虽有小片果园，但尚未到果农铺设反光膜的季节，且考虑风力因素，判断风刮异物的可能性很小；线路所在区域全部为农田、葡萄园等不存在大型机械进入的可能，排除外力破坏隐患，更不可能是覆冰、舞动，初步确定是鸟害故障，线路杆塔每支跳线串上方安装有防鸟刺2支，没有鸟类筑巢，非筑巢闪络；现场未发现鸟类尸体，分析鸟类身体短路可能性较小，初步判断为鸟粪闪络线路建成运行2年来，该段区域尚未发生鸟害跳闸的故障，为防止出现鸟害跳闸，输电运检室在该段线路的每支直线杆塔绝缘子和耐张杆塔跳线串上方均加装了2支防鸟刺，虽然避免了鸟类筑巢现象，但没有有效的避免鸟粪闪络220kV霞万一线直线杆塔（包括耐张杆塔吊串）合成绝缘子上方已全部加装2支防鸟刺，且防护范围满足""反措""中不低于0.55米的要求，暴露出防鸟刺虽能在很大程度上降低鸟害事故，但不能完全杜绝鸟粪闪络故障的发生，凸显防鸟害手段较为单一问题",在每支跳线串上方已经加装防鸟刺2支9月3日0时15分，烟台供电公司输电运检室接到调度命令后，根据实际情况，安排当日清晨6时组织6名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视（一）认真组织鸟害多发地段排查监控结合巡视，全面排查河流、池塘、水库、树林等线路杆塔及曾发生鸟害故障区段，及时掌握鸟类活动状况，补充基础信息，逐步充实、完善鸟类活动信息统计表针对本次跳闸，每支绝缘子上方安装2支防鸟刺仍不足以防止鸟害事故，优先在霞万一线#46-#50区域安排加装防鸟刺，达到每支绝缘子上方4-6支；其他线路防鸟刺加装，将结合工作计划开展，同时在特殊地段，采用多种防鸟措施，比如加装超声波驱鸟器等设备，降低鸟害故障的发生结合巡视及日常检修工作，及时发现并清除杆塔上的鸟巢（四）严格按照反措要求对已安装防鸟刺进行整改全面排查已安装防鸟刺，直线杆塔（包括耐张杆塔吊串）合成绝缘子上方全部安装至少2支防鸟刺，防护范围满足不低于0.55米的要求，防鸟刺打开角度185°~190°，对不满足上述要求的发现一处整改一处,2016年9月3日0时2分，220kV霞万一线A相故障跳闸，重合成功图3故障杆塔整体图（霞万一线相序CBA，居左，霞万二线相序ABC，居右）,栖霞站保护测距16.8公里，录波器测距18.68km（#56号杆塔附近）；万华站录波器测距15.35km（#68号杆塔附近）1）220kV霞万一线长37.6km，铁塔115基，投运时间是2014年6月10日，设计、施工、运维单位分别是山东电力工程咨询院、山东送变电工程有限公司，烟台供电公司输电运检室，属于国网山东电力公司烟台供电公司资产故障段始于#46杆塔，止于#48杆塔，故障区段长度为502m，故障杆塔为#48，型号为2E3-SJ4-21，呼高21m导线、地线型号分别为2*JL/LB20A-400/35、OPGW-120，绝缘子型号为FU120B/155D，片数为18片，并联串数为2串，跳线串型号为双串FXBW-220/100故障区段主要地形为丘陵气候类型为温带季风气候，常年主导风为南北风，常年平均气温在-10℃～33℃之间，降水量650mm～800mm9月3日11时10分，现场巡视时，故障区段为多云转晴，南风，风速为1m/s，气温在19℃～27℃之间，相对湿度为85%RH，降水量0mm现场地形以丘陵为主，海拔高度为60m，如图2（现场地形情况说明照片）现场线路的右侧30米有河流，适合鸟类生存居住
11-潍坊-220kV云泉线3月3日故障分析报告-重合不成-外力破坏-违章施工-20160303,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016/3/3/1/28)、(强送时间,2016/3/3/1/46)、",,"(绝缘子型号,FXBW-220/120)、(杆塔型号,ZG4/ZG5)、(导线型号,LGJ-400/50)、(地线型号,GJ-50（左）、OPGW-24B1-140（右）)、(OPGW,OPGW-24B1-140)、","(起始塔号,14#)、(终点塔号,15#)、",1997,2016/3/3,违章施工,"(故障时负荷(MW),15.1)、",,56%,,220kV,,云泉线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""经现场取证调查，故障原因为大型自卸翻斗车路过时车斗未放下，导致220kV云泉线14#-15#档A相导线对翻斗车放电③根据放电痕迹，结合调度提供的测距信息，综合分析确定线路跳闸原因为大型翻斗车夜间路过时翻斗未放下引起的线路跳闸1、防外破危险点防控还存在盲点和薄弱环节1、排查统计旧线路交叉跨越隐患，特别是对有大型车辆通过的危险点，采取安装爆闪灯、加装限高栏杆等措施，减少外破故障的发生",大棚膜治理、特种车辆排查2、对输电线路防外破危险点防控缺乏预判机制3、线路防护宣传工作有待进一步加强2、全面梳理输电线路防外破危险点档案，管控固定隐患，不留盲点，制定预判措施，做到防患于未然3、加大线路通道隐患排查力度缩短对线路通道附近的石料场、垃圾堆、苗圃等危险点巡视周期，发现隐患及时采取措施4、加大护线宣传力度，重点区域扩大防护、宣传范围运维人员沿线路通道在附近各村庄开展护线宣传，发动群众参与护线，一旦发现线路通道内有违章作业，及时通知供电部门，尽最大可能防止隐患发展成事故5、结合维修项目，及时对交跨距离不足的老旧水泥杆塔进行加高改造，提高线路安全运行水平,若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写表2故障区段基本情况（表中内容为示例）根据故障测距数据，制定了以220kV云泉线15#杆塔为中心，在12#～25#区段分4组进行巡视的巡检方案由故障录波图可以看出，故障发生时间为2016年3月3日1时28分，与调度通知时间基本相同，A相发生接地故障，故障后一个周波内，故障相一次电压由故障前的132千伏下降到109.91千伏，残压达83.26%，故障相一次电流由故障前的0.12千安上升到6.304千安，电流上升52倍综上所述，此次跳闸的保护动作表现为直接接地性质综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、放电痕迹等，排除线路发生其他故障的可能性，初步确定是外破故障①根据导线放电痕迹（地面放电痕迹、A相导线放电痕迹），确认故障点②线路下方为料场，运维人员已对本料场下达线路危及通知书、埋设警示标志，且本料场目前已处于停工状态线路东侧500米至2公里有8个石料场近年来，潍坊地区温室大棚、苗圃、违章建筑等施工作业呈现高发态势，且散布范围广、偶发性强，给输电线路防外力破坏工作带来很大挑战，2014年9月，220kV云泉线发生一次因吊车吊装路灯碰触导线引起的线路跳闸2015年以来，潍坊公司通过加强护线宣传、建立危险点档案、对重点防护区段加装在线监测装置、安装大型警示标志等措施，输电线路防外破取得了一定效果，但依然存在盲点和薄弱环节,2016年3月3日1时30分，潍坊公司输电运检室接到调度命令后，随即组织10名巡视、技术、管理人员紧急赶赴现场进行故障点查找下一步，计划通过带电作业对断股导线进行修补处理,2016年3月3日1时28分，220kV云泉线两套主保护动作掉闸，A相故障，重合不成2）故障相别（或极性）,"220kV云泉线由220kV泉安线（1997年投运）开断进云湖站形成，全长11.601km，杆塔38基，运维单位是潍坊供电公司输电运检室，属于省公司资产故障区段杆塔、绝缘子、导线、地线型号分别为ZG4/ZG5、FXBW-220/120、LGJ-400/50、GJ-50（左）、OPGW-24B1-140（右），设计覆冰厚度、设计风速分别为10mm、15m/s故障区段始于14#杆塔，止于15#杆塔故障区段主要地形为平地，现场位置信息为石料场，周边治安情况良好气候类型为温带季风气候，常年主导风为南、北风，风速为4m/s故障区段中的14#、15#杆均为水泥杆，1997年投运，已运行19年，14#-15#跨越石料场小土路，导线对地距离10米当日2时45分至6时50分，各组陆续抵达故障区段并开展故障巡视；因夜晚视野影响，至6时50分，巡视人员在14#-15#杆塔档内根据导线、地面的放电痕迹，确认此处为故障点当日现场巡视时，故障区段天气晴，南风，风速为5m/s，气温在8℃～10℃间，相对湿度为56%RH现场地形以平地为主，海拔高度为68m，线路北侧有一个个石料场并，东侧500米至2公里有8个石料场，线下土路为东侧采石场必经之路故障区段导线、钢芯股数分别为54股、7股,现场巡视发现导线外层铝导线断5股，暂不影响运行"
11-省检-500kV济淄Ⅰ线故障分析报告-重合不成-外力破坏-山火-20150311,输电线路,"(强送时间,12时17分)、(跳闸发生时间,2015年3月11日11时58分18秒196毫秒)、",,"(导线型号,4×LGJ-300/40)、(地线型号,GJ-70)、(杆塔型号,ZB42A-39)、(绝缘子型号,FXBW/4495/210KN×6)、(杆塔,ZB42A-39)、(导线,4×LGJ-300/40)、(绝缘子,FXBW/4495/210kN×6)、","(起始塔号,#164)、(塔号,3)、",2015/3/11,2015/3/11,山火,,,,,500kV,跳闸故障,济淄I线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""此次山火是由当地村民烧荒引起，起火点距线路约500米，逐渐蔓延至线路附近加上火焰烟尘中带有水汽、固体颗粒，进一步缩短了空气的绝缘间隙，导线对地放电，从而造成线路跳闸综上所述，本次故障为烧荒烟火短路造成线路单相接地跳闸1.护线宣传工作不够深入，护线宣传留有死角，隐蔽问题没有及时发现，没有全面覆盖宣讲防护烧荒火灾的重要性2.防山火防外破工作没有引起足够重视，特殊巡视工作不够细致，对防山火重点区段排查不够全面，巡视防护范围仅限于线路下方及护区范围内，在山火高发时刻，没有及时拓宽防护范围3.防山火预警系统及其它技防措施应用有待加强此次烧荒烟火短路没有提前得到预报，线路跳闸区段没有安装防山火类在线监测装置",①春季、清明等特殊时期加强特巡1.进一步加强输电线路通道运维与防外破防山火工作进一步梳理所辖线路防山火区域和隐患重点地段，分段落实责任人，制定有针对性的措施在山火多发时段和火灾隐患区段，增加巡视次数，缩短巡视周期，必要时专人驻守，及时发现和消除不安全隐患进一步加大线路通道的清障力度，疏堵结合，及时发现和制止线路通道范围内的放火烧荒、焚烧秸秆等行为，清除周围杂草、枯死树木和堆积的易燃物2.进一步加强护线宣传工作，在重要线路、重点区域设置防山火、防焚烧警示牌，书写张贴标语口号，强化群众线下防火安全意识针对群众燃放鞭炮、焚烧纸钱等传统祭祀容易引发火灾，进行劝阻、提醒，在重点区域设置防火提示牌在山火高发区段，按线路重要程度适当安装在线监测装置或预警系统，提高技术防范水平,500kV济淄I线#165塔小号侧25米处C相#3子导线有放电痕迹，初步判断为烧荒引起烟火，浓烟导致放电若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写据现场老百姓反映，烧荒人孙方茂在11时30分返回时，火势已无法控制，20分钟便将周边鸭棚烧尽，燃烧过程中线路先后发生两声巨响及火球图1线路周边着火情况图2线路附近鸭棚着火情况故障分析根据故障电流来分析，本次故障为金属性接地故障综合考虑故障区段现场及故障特征，初步确定此处为烧荒烟火造成导线对地短路放电济淄I线#165塔附近鸭棚全部烧光、部分树木被烟火焚烧根据以上情况，确认济淄I线#165塔为故障点②据现场老百姓反映，烧荒人孙方茂在11时30分返回时，火势很猛已无法控制，20分钟便将周边鸭棚烧尽，燃烧过程中济淄I线先后发生两声巨响及火球近几年来，此区段未发生同类故障,组织人员开展特巡；进行护线宣传；护线员每周不少于一次的巡视为防止外力破坏，检修公司组织线路特巡及护线宣传检修公司淄博分部根据故障测距情况，分析测算重点巡视区段，第一时间组织应急队伍赶往500kV济淄I线#164~#165现场开展故障巡视12时20分，分部应急队伍到达现场对输电线路防护区及周边坟地、春耕烧荒等山火易发地段进行排查摸底，组织开展山火易发区段线路隔离带清理，全面清理线路保护区内堆放的杂草、秸秆等易燃品②加大电力设施保护，做好防山火工作宣传发放保护电力设施宣传品，向群众讲解用火应注意的安全事项，强调山火引发的危害，告知群众安全文明用火,2015年3月11日11时58分18秒196毫秒，500kV济淄I线C相故障跳闸，重合成功；0.6秒后，C相再次故障跳闸，重合闸充电未完成，不动作，三相跟跳12时17分，500kV济淄I线强送成功2）故障相别（或极性）12时17分，强送成功,12时20分，应急队伍到达现场，故障巡视结果线下明火已被扑灭，线路附近仍有明火，消防人员正紧急灭火济淄I线线路全长66.7公里，全线共有铁塔175基，运维单位是国网山东省电力公司检修公司济南运维分部和淄博运维分部，该线路属于国网总部资产故障杆塔型号为ZB42A-39直线塔，绝缘子型号为FXBW/4495/210kN×6，导线型号为4×LGJ-300/40，地线型号为GJ-70，设计风速30m/s，设计敷冰厚度10毫米故障区段为平原，铁塔周边是成片鸭棚，周边治安情况良好气候类型温带，常年主导风为季风，风速不大于30m/s该故障区段自投运以来，截至2015年3月11日，未发生过任何故障3月11日11时至14时，天气晴，气温10℃，风速3级到达现场时，线路附近仍有明火，消防人员正紧急灭火经现场登塔核实，发现#165号塔C相（右相）导线3#子导线有较为明显的放电痕迹，#165塔附近有明显的鸭棚着火痕迹
11-黑龙江-红外热像检测发现220kV导线过热,输电线路,,,"(线夹,1-1)、",,2005,2013,红外热像检测发现220kV导线过热,,-17℃,,,220kV,严重缺陷,导线,后经停电更换处理后发现爆破压接点与导线间接触不牢固、松动，经分析后认为是爆破压接点的装药量不够导致压接点与导线间接触不良经过长时间的运行导致的过热现象，随即进行处理（1）导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热（2）导电接触面存在导电膏，随着运行年限增加，导电膏导电能力逐渐下降，导致过热（3）接头螺栓强度不够（4.8级），随着运行年限增加，接触面间的压力逐渐减小，致使过热（4）刀闸合闸位置偏差是导致刀闸刀口产生过热的原因之一（5）各类刀闸在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤过程，损伤长期积累直接导致刀闸刀口严重烧伤，致使产生过热（6）部分设备连接金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加测温次数、重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量（1）导线与金具的连接采用压接形式，避免接触面与空气接触导致锈蚀、氧化（2）电气设备导电接触面涂薄层凡士林，禁止使用导电膏，避免接触面接触不良导致过热（3）、接头的连接应使用强度8.8级的螺栓，避免由于螺栓强度不足造成接触面松动、压力下降（4）尝试使用防止设备连接端子过热型紧固螺栓（5）对已发现处理的严重过热刀闸，举一反三，结合停电及时检查同类设备（6）在刀闸检修工作过程中，针对平时运行负荷较大或者当地污染严的刀闸，重点关注动、静触头的烧伤情况（7）尽量不使用爆破压接压接线夹以上对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对接头的处理将更具针对性，避免日后出现过热现象,220kV母联在进行红外热成像检测时，发现线夹与导线爆破压接处温度分布异常并对该爆破压接处进行精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1-1所示，并将此情况上报生技科对图谱的认真分析后发现220kV母联爆破压接处温度异常，表面最高温度112℃，正常值为-15.3℃，环境温度为-17℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δT为81.5%，温升10K依据电流致热型设备缺陷诊断判据，判断热像特征是以线夹和导线爆破压接处为中心的热像，热点明显；故障特征为过热；缺陷性质为严重缺陷,处理过程运行人员在红外线测温过程中发现220kV母联爆破压接处温度异常，表面最高温度112℃立即汇报值班长值班长立即汇报站长，专责后沟通省调对设备进行停电后由检修人员对过热导线爆破压接处予以更换并对更换、送电后的设备再次进行测温检查并加强巡视,案例名称红外热像检测发现220kV导线过热2013年例行测温过程中发现220kV母联爆破压接处温度异常，表面最高温度112℃，正常值为-15.3℃，环境温度为-17℃,国网鸡西供电公司中心巡维站220kV母联2005年投入运行
111-济南-220kV黄济线046-047故障分析报告-重合不成-外力破坏-异物短路-20160910,输电线路,"(强送时间,08:29)、(跳闸发生时间（年/月/日/时/分/秒）,2016年09月12日03:23分)、",,"(导线型号,1×LGJ-400)、(OPGW,GJ-50)、(杆塔型号,ZG)、(地线型号,GJ-50、OPGW-120)、(绝缘子型号,压接式合成绝缘子)、(OPGW,OPGW-120)、(杆塔,046-047)、","(终点塔号,047#)、(起始塔号,046#)、",2010/11/8,2016/9/12,异物短路,"(故障时负荷(MW),30MW)、",,,,220kV,,黄济线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""①根据导线放电痕迹（地线放电痕迹、塔身放电痕迹、接地引下线放电痕迹），地面闪络痕迹，结合地上残留的电弧烧蚀后的残留物，或是导地线上悬挂着的电弧烧蚀后的残留物，确认故障点故障发生后，输电运检室根据录波信息考虑到可能是此处发生故障，到达现场后发现导线上存在异物，进一步确认了此处即为故障现场③根据导线上的异物及放电点位置，综合分析确定线路故障原因为线下及保护区内居民对大棚进行翻新，未对废弃的塑料布进行加固处理，塑料布挂到了导线及地线上，导致其绝缘距离不足，造成放电1.输电运检室隐患管理工作不到位，与当地居民联系不密切，对当地居民大棚翻建等情况跟踪不到位，防控能力薄弱；2.对隐患的巡视不细致不彻底，没有发现现场存在大棚翻建、塑料布加固不到位的情况，未能做到防患于未然；3.护线宣传手段单一，警示大字警示效果不明显，未能引起当地居民对输电线路安全的足够重视",设置警示大字、吊车排查、护线宣传、危险点治理、施工现场盯防1.加强巡视力度，充分发挥输电运维人员、属地化、护线大队的作用，对隐患进行三重防护合理安排三方人员的巡视周期和巡视时间，有效增加巡视密度，提高巡视效率2.对各类护线人员再次培训，提高业务能力，增强事故预想意识，将巡防工作做到实处做出实效3.对辖区内存在大棚隐患的线路进行排查，并对其进行加固，建立隐患排查计划档案和进度档案，做到全过程管控4.并对大棚户主继续加强护线宣传，采取奖惩并用的措施，提高其对输电线路等电力设施保护的认识,若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写表2故障区段基本情况（表中内容为示例）根据故障测距数据，济南公司制定了以220kV黄济线45号杆塔为中心，在044～048区段分3组进行巡视的巡检方案考虑到故障区段线下及保护区内多为大棚，大多数大棚在进行翻新，且当时局部阵风6级，A相导线上挂有塑料布，结合A相（最下层）导线闪络点痕迹，排除线路发生其他故障的可能性，初步确定是异物短路故障导线放电痕迹位于导线上方，且地面有烧焦的塑料布，由此判断塑料布导致了导线与地线之间的绝缘距离不足，造成了放电，确认此处即为放电点,为防止因外力破坏造成的线路跳闸，近年来，国网济南供电公司在故障区段内组织开展了吊车排查、护线宣传、危险点治理、施工现场盯防等多项防外力破坏工作，避免了多起外力破坏事件9月10日08时13分，济南供电公司输电运检室接到调度命令后，随即组织6名巡视人员紧急赶赴现场进行故障点查找及巡视对该区段进行了重点排查现场实测导线最小对地距离为20米，现场采取了对大棚塑料布进行加固、下达违章通知书、悬挂警示大字、进行护线宣传等各种防外破措施②因此处线下及保护区内有大量大棚，故输电运检室多年来将此处列为重要危险点，对周围居民采取了下达违章通知书、进行护线宣传、要求其对大棚覆膜进行加固等措施，并在周围设立了警示桩，警示牌，悬挂警示大字该故障区段处于城区，且线下及保护区内有大量大棚，为防止因外力破坏造成的线路跳闸，近5年来，国网济南供电公司在故障区段内组织开展了设置警示大字、护线宣传、危险点治理、大棚加固、下达违章通知书等多项防外力破坏工作，避免了多起外力破坏事件,2016年9月10日8时13分，220kV黄济线A相故障跳闸，重合不成功2）故障相别（或极性）,220kV黄济线长22.27km，铁塔30基，钢管塔9基，水泥杆33基故障位置杆塔、绝缘子、导线、地线型号分别为ZG型、压接式合成绝缘子、LGJ-400、GJ-50及OPGW-120，设计覆冰厚度、设计风速分别为10mm、15m/s、故障区段主要地形为平原，现场位置信息为大棚区域（是否在施工区域、山林中等），周边治安情况良好气候类型为温带气候，常年主导风为西南风，风速为5m/s该故障区段，自投运以来，截至2016年9月9日，共发生0次因外力破坏造成的线路跳闸8时59分左右，巡检人员利用望远镜、相机等设备发现于046-047杆塔A相导线发现故障点现场巡视时，故障区段为多云天气，局部阵风6级，气温在20℃～25℃之间现场地形以平原为主，海拔高度为10m，如图1.1（现场地形情况说明照片）导线异物短路现场照片如图1.2所示，线下及保护区内大棚居多，目前周围群众正在进行大棚翻新等工作，所使用的塑料布等材料未进行加固处理，现场有塑料布挂在了导线及地线上，导致导线与地线间绝缘距离不足，进而发生放电现象该故障区段，自投运以来，截至2016年7月18时间，共发生0次因外力破坏造成的线路跳闸
115-青岛-220kV上海II线故障分析报告-重合成功-外力破坏-吊车碰线-20160918,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016年09月18日16:15分重合成功.)、(强送时间,无)、",,"(地线型号,GJ-70)、(绝缘子型号,FXBW-220/100)、(导线型号（含分裂数）,LGJQ-400/50)、(绝缘子,FXBW-220/100)、(导线,LGJQ-400/50)、","(终点塔号,#30)、(起始塔号,#29)、(塔号,30)、(故障杆塔号,#29~#30)、",2010/11/10,2016/9/18,吊车碰线,,,,,220kV,,上海II线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""①根据导线喷伤断股痕迹、线下停放的肇事车辆，车辆轮胎、支撑放电痕迹确认故障点线路巡视流于形式，未深入了解隐患情况，存在想当然地认为安全协议已签、安全措施已交代，就等于不出问题的错误观念，没有落实防护措施；虽处于青连铁路施工频繁区段，输电线路受外事影响较大，在线路防护过程中，没有提高警惕，没有针对性的开展安全教育宣传，存在工作遗漏面对有可能发生的外破隐患，缺少预见性，缺乏应急处置外破隐患事件的办法护线员的管理欠规范，线路运维知识缺乏，要求不明确，工作质量很难保证3.对护区内施工管控力度不够，未做好过程管控运行维护单位对该施工点未有针对性的开展巡视，未掌握施工单位各项安全措施落实情况，对不同施工段的防外力破坏重点未及时采取防范措施未能针对建设工程增多区段、长期停工区段，缩短巡视周期，未及时了解开工、复工情况，护线工作的灵活性还需进一步提升三是固化外破隐患处置流程","2.护线员主动解决问题的能力不足（一）严格落实防外破责任体系摒弃外力破坏不可控的思想，强化主动解决问题的责任意识，遇到问题应首先想到""我要干什么""，而不是被动的""要我干什么""严格外力破坏责任追究，确保压力到位实施重大隐患消除奖励制度，确保奖惩分明加强外委队伍管理，切实提高防护队伍的积极主动性结合单位实际，尽快完成流程设计固化，并纳入生产管理体系之中强化落实，确保各级人员熟悉外力破坏的处置流程和方法开展专题培训，强化综合素质，切实提高线路防护人员发现隐患、处置隐患的能力（二）强化外破隐患的过程管控一是加强外破隐患点信息管控对外破隐患风险点进行全面排查、摸底，准确、及时、完整的建立隐患点档案，重点做好施工类及异物类隐患点管控适时开展线路状态巡视和特巡，根据巡视结果及时更新外力破坏隐患点档案法定节假日期间，提前落实护区内工程的施工进度和施工安排，有针对性地制定防护措施，做好重点时段安全防护重大外部隐患实行定点蹲守，对重点地段、重点区域、重点季节的外力破坏点，特别是对青连铁路、济青高铁、修路等持续时间长、施工相对集中的区域要加强监视，安排专人进行蹲守，开展现场施工安全把关谷物收割季节，做好烟火跳闸防护苹果采摘季，做好反光膜、驱鸟彩带等易漂浮物处置秋冬干燥季，做好山火隐患排查",若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写,前期安排专人现场看守，安装警示灯，目前已停工其中故障点段内为青连铁路施工段，已与相关负责人签定现场安全措施书并定期回访，该次事故完全是由于施工吊车野蛮施工造成四是提升人员能力素质二是加强节假日防外破管控三是加强重点区域防外破管控四是做好季节性防外破管控,2016年9月18日16:15分220kV上海II线跳闸重合成功，两套931主保护动作，故障录波显示B相故障，距上程站9.91km，距海河站24.99km，线路全长33.61km1）跳闸时间为变电站内故障录波装置显示的跳闸时间；2）故障相别（或极性）,220kV上海II线全长33.612km，起止杆塔号#1~#108，共计108基杆塔，于2010年11月10日投运，全线为架空线，运维单位是青岛供电公司输电运检室，属于省公司资产，故障点位于220kV上海II线#29-#30段内（距上程站9.91km，距海河站24.99km），杆塔型号为ZG1，绝缘子型号为FXBW-220/100，故障杆塔所属耐张段为#27+3~#34号，长度2.22公里，导线型号LGJQ-400/50沿途为平地，220kV上海II线#29-#30段内中铁14局青连铁路施工绝缘子型号及片数9月18日16时31分左右，国网青岛供电公司输电运检室接调度通知后，立即组织人员进行故障巡视，根据故障录波情况以#27~#32为重点进行故障巡视
116-枣庄-220kV君泽II线故障情况汇报-重合成功-鸟害-20161003,输电线路,,,"(导线,2*LGJ-400/35)、",,9-Dec,2016/10/3,鸟害,,,,"(绝缘子,淄博泰光电力器材厂)、",220kV,,君泽II线,对鸟害认识不足，对鸟类活动规律掌握不细致，防鸟装置不能实现100%全防范重视鸟害区绝缘子表面脏污情况的观察，对鸟粪污染和表面脏污的绝缘子及时安排清扫或更换包括鸟害防治技术要点、鸟害跳闸机理、不同风险等级区域防鸟装置配置进行差异化改造4、根据鸟害特点开展状态巡视，根据鸟害故障风险分布，制定巡视计划，明确防鸟特巡时段、区段、人员及巡视要点，降低鸟害的发生,,220kV君泽II线113#鸟粪造成横担对下均压环及金具放电跳闸,"输电运检室接220kV君泽II线跳闸通知后，立即组织人员赶赴现场1、立即开展防鸟害专项治理工作逐基排查线路防鸟装置运行状况，对安装不当，范围不足的进行重点排查，发现损坏和缺失的及时进行更换和安装采取挡鸟、驱鸟及""驱、堵、疏""相结合的方式，试装线路站位器、防鸟封堵盒、栖鸟装置等，防止鸟类活动危害线路安全运行",2016年10月3日6时11分，220kV君泽II线跳闸，重合成功，天气有雾较潮湿,"根据故障测距，分四组同时开展通道巡视和登杆检查，13时43分，登塔人员检查发现220kV君泽II线113#塔C（中）相横担及绝缘子上、下均压环有表面放电痕迹，不影响线路运行220kV君泽II线于2009年12月投运，为省电力咨询院设计、力源送变电公司施工线路长度为50.286公里，导线型号为2*LGJ-400/35，绝缘子为淄博泰光电力器材厂生产,型号为FXBW-220/100，113#塔型号为SZ22-331、8月15日输电运维一班巡视人员秦世奎巡视时未发现异常，线路运行情况正常2、9月12日，输电运维一班巡视人员秦世奎巡视时未发现异常，线路运行情况正常"
118-济南-220kV平许线故障分析报告-重合成功-外力破坏-异物短路-20161015,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016年10月15日13:05；13:10)、",,"(地线型号,GJ-50)、(导线型号,LGJ-400)、(杆塔型号,SJT)、(绝缘子型号,FXBW-220/100防鸟粪压接式合成绝缘子)、","(起始塔号,#102)、(塔号,102)、(终点塔号,#103)、",,2016/10/15,异物短路,,,85%,,220kV,,平许线,"3）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""大风将附近的遮阳网从大棚上刮到#102号杆B相导线，横担和地线上，遮阳网本身不导电，随后的降雨天气，使得遮阳网上存积雨水，造成绝缘子串上下绝缘击穿，形成导电通道，引起单相接地故障，遮阳网被烧断，绝缘恢复，重合成功（2）从遮阳网挂在地线和横担上挂点之间的形式，可以判断，从横担到导线之间可能挂了两节，第一次接地后烧断一节遮阳网，在第一节掉落时，可能把第二节遮阳网往下拉至导线线夹附近，再次造成接地故障，待烧断后，绝缘恢复，重合成功4.1输电运检室线路巡视工作不到位，未能及时发现并处理悬挂在导线上的遮阳网，防控能力薄弱；4.2对隐患的管控不细致不彻底，没有对大棚集中区域进行有针对性的排查和治理，未能做到防患于未然；4.3护线宣传手段单一，现场设立的警示标志效果不明显，未能引起当地居民对输电线路安全的足够重视",5.1加强巡视力度，充分发挥输电运维人员、属地化、护线大队的作用，对隐患进行三重防护合理安排三方人员的巡视周期和巡视时间，有效增加巡视密度，提高巡视效率5.2对各类护线人员再次培训，提高业务能力，增强事故预想意识，将巡防工作做到实处做出实效5.3对辖区内存在大棚隐患的线路进行排查，并对其进行加固，建立隐患排查计划档案和进度档案，做到全过程管控5.4并对大棚户主继续加强护线宣传，采取奖惩并用的措施，提高其对输电线路等电力设施保护的认识,若为交跨的两回线路间故障，应在上表中分别填写4）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写考虑到线路运行环境等因素，巡检人员判断#100-#106号杆塔发生故障的几率较高，因此对该区段进行了重点排查故障发生时间为2016年10月15日13时05分，与调度通知时间相同，B相发生故障，故障后一个周波内，故障相一次电压由故障前的230.81千伏下降到8.911千伏，残压达3.86%，故障相一次电流由故障前的0.349千安上升到10.159千安，电流上升29.1倍综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹等，排除线路发生其他故障的可能性，结合当时有雨的天气，初步确定为异物造成单相接地故障,平阴县、长清区属地化防护；平许线线路巡视；经与当地护线员联系了解，10月15日，长清区孝里镇先后发生了大风，降雨天气,2016年10月15日，220kV平许线13:05掉闸，重合成功，13:10再次掉闸，重合成功，两次都是两套主保护、距离I段保护动作掉闸，B相故障平阴站保护测距28.1KM、故障录波器测距28.5KM，许寺站保护测距20.5KM、故障录波器测距21.04KM，平许线全长50.997KM，济南供电公司管辖46.797KM1）故障相别（或极性）,220kV平许线#102位于济南市长清区孝里镇，平原地区，附近为农田，线路100米外为蔬菜大棚10月15日13时11分，输电运检室接到调度命令后，随即组织巡视人员进行故障点查找及巡视，输电运检室根据保护测距，且制定制定了以220kV平许线101号杆塔为中心，在90-110区段分2组进行巡视的巡检方案15时22分左右，当巡视人员巡视到220kV平许线#102杆塔时发现左线（B相）横担挂点处到地线之间缠有遮阳网，合成绝缘子上均压环被烧断，同时巡视人员在220kV平许线#102杆塔接地装置也有明显放电痕迹合
12-济南-220kV平许线故障分析报告-重合不成-外力破坏-吊车碰线-20160303,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2015年3月3日16:14)、(强送时间,16:28)、",,"(导线型号,LGJ-400)、(地线型号,GJ-50)、(绝缘子型号,FXBW-220/100)、(杆塔型号,ZG4)、","(终点塔号,144#)、(塔号,144)、(起始塔号,143#)、",,2016/3/3,吊车碰线,,,40%,,220kV,,平许线,"3）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""经与苗圃户主初步了解，3月2日，有买家电话联系苗圃户主收购其苗圃松树，于是户主便租赁简易吊车于3月3日下午吊装树木，在吊装过程中，由于吊车司机疏忽大意，没有注意到上方的输电线路，导致吊车与导线安全距离不足放电5.1针对于临时性、突发性施工作业缺乏防范手段，防控能力薄弱5.2运维人员对苗圃等潜在的隐患场所检查、监督不到位，对使用吊车施工没有前瞻性，对有可能使用吊车吊装树木的地点，没有提前、及时的做好宣传和提醒工作；5.3针对于属地化护线工作，各属地单位在贯彻执行上较为机械，缺乏灵活性，未能根据季节特点，针对当前植树和市政、民间建设工程增多区段，及时缩短巡视周期，灵活、主动地开展护线的能力还需进一步提升5.4在特种车辆的宣传和管理方面还存在较大漏洞，大部分特种作业车辆操作人员还缺乏临近电力设施施工的安全意识，施工作业存在侥幸心理5.5平许线故障地点对地距离8.5米，对地距离偏低，防控难度较大，小型机械极易造成安全距离不足老旧线路应对外破风险压力增大6.1进一步完善输电安全风险预警机制，根据季节特点，将苗圃、大棚、村落等重点线段列入每周输电安全风险预警通知书中，及时下发到各属地单位，明确下周主要防范的重点和要求，及时调整巡视周期和频次，提高护线巡视的目的性6.4进一步加大技防力度，近期将在苗圃、大棚、村落集中的重点线段安装视频监控设备20套，实时监控现场情况，打造防外破可视化线段6.6继续完善增加线路警示标志，在大棚、苗圃、村居等处及进入此类隐患场所的道路上增加各类警示标志，警示、提醒周边人员""高压危险""",考虑到春季的季节特点及线路运行环境等因素，巡视人员判断#139-#145线段发生故障的几率较高，因此对该区段进行了重点排查6.2根据运检部《关于开展输电线路防外力破坏行动的通知》要求，联合属地单位开展沿线各类市政、绿化、吊装、道路建设排查、特种车辆防控排查、苗圃统计排查、棚膜、反光膜的集中清理工作等四项专项工作，及早采取预防措施6.3加强对属地化护线工作的监督检查，持续开展挂牌监督制度，每月对各属地单位至少开展一次挂牌活动，在每月护线月报中对于超期未发现监督牌的属地单位进行重点通报；同时将线路巡视标准化指导卡的填报情况纳入输电线路通道属地化防护月度汇报，定期进行情况通报6.5针对特种作业车辆，开展大型的护线宣传活动将特种车辆收集工作范围扩大到各属地单位，发动护线人员共同收集特种车辆的相关信息，扩大宣传面,若为交跨的两回线路间故障，应在上表中分别填写4）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写故障发生时间为2016年3月3日16时14分，与调度通知时间相同，A相发生故障，故障后一个周波内，故障相一次电压由故障前的230.81千伏下降到8.911千伏，残压达3.86%，故障相一次电流由故障前的0.349千安上升到10.159千安，电流上升29.1倍综上所述，此次跳闸的保护动作表现为低阻性接地故障综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹等，排除线路发生其他故障的可能性，初步确定是吊车碰线故障,长清区属地化防护；平许线线路巡视3月8日16时14分，输电运检室接到调度命令后，随即组织巡视人员紧急赶赴现场进行故障点查找及巡视输电运检室制定了以220kV平许线141杆塔为中心，在#131～#151区段分3组进行巡视的巡检方案巡视人员到达现场时，吊车已逃离现场4.1故障发生前，输电运维人员于2月19开展苗圃专项排查行动，对此处苗圃进行排查，并与苗圃人员签订了安全协议4.3故障发生前，长清公司护线人员分别于2月29日、3月2日对该线段进行过护线巡视，未发现异常由输电运检室组织，每个季度对吊车聚集点进行护线宣传，对已搜集的吊车驾驶员及特种车辆租赁公司进行电话宣传,2016年3月3日1614，220kV平许线掉闸，重合不成功1）故障相别（或极性）,220kV平许线#143-#144位于长清区归德镇北，#143-#144位于220国道西侧，220国道为南北走向，线路及保护内为苗圃当巡视人员巡视到220kV平许线#143-#144线段时发现导线上有明显的放电痕迹，线下有移栽树木的树坑，线路导线距#144杆小号侧的50米，位于一苗圃上方的导线有放电麻点，距离与故障录波测距基本吻合
12-淄博-220kV淄天线故障分析报告-重合成功-外力破坏-异物短路-20150311,输电线路,,淄博变电站,"(导线,2*LGJ-300/40)、(OPGW,GJ-50)、","(塔号,66)、",Nov-98,,异物短路,,,,,220kV,,淄天线,根据现场放电特征确定为漂浮异物导致的左相导线对横担短路放电1、线路护区管理存在薄弱环节，线路巡视和特巡针对性不强，不能根据季节特点（春季风大易发生塑料薄膜刮起）开展有针对性的防护措施，人员责任心有待提高2、线路护区漂浮物隐患信息不完善对漂浮物隐患集中区域开展针对性的宣传力度不够，对线路附近的种植户、居民进行安全教育不到位不及时4、通过大讲堂，分析故障原因，查找护区管理漏洞，使故障责任人、责任班组以及所有运行人员接受故障经验教育，吸取故障教训,2、完善线路护区漂浮物隐患统计对塑料地膜、塑料大棚及养殖大棚等漂浮物隐患进行深度排查，将漂浮物隐患点的统计范围从线路护区扩大到线路两侧100米提高特殊天气下的巡视针对性，对漂浮物易发区进行重点盯防3、加强对线路沿线单位及居民的电力设施保护安全警示教育制作针对输电线路护区内各类违章行为的不干胶警示贴，巡视人员在巡视时随时张贴，通过铺天盖地的宣传手段提高沿线单位及居民的电力设施保护意识5、提高巡视人员对漂浮物隐患的消除力度，对发现的塑料布、塑料地膜、塑料薄膜等隐患一旦发现，立即帮助其进行压牢、压实提高废弃漂浮物隐患捡拾力度，坚决杜绝类似故障再次发生对未采取有效防范措施的班组或人员，加大力度进行考核,合成绝缘子下均压环及横担角铁处均有明显放电点痕迹，绝缘子轻微烧伤，导线无损伤断股，不影响线路运行据现场村民回忆，故障现场当时出现瞬时旋风，从远处旋着塑料薄膜刮落到左架空地线、合成绝缘子及（A相）导线上，同时听到一声巨响，看到塑料薄膜着火烧断，部分薄膜从杆塔上落下,"输电运检室接到通知后,立即安排人员，根据故障录波测距临近区域，分三个故障段进行了巡视1、17时30分带电对杆塔、合成绝缘子及导线上的塑料薄膜进行了清除1、输电运维一班对线路运行管理不到位，考核所在班组2分",3月11日14时37分，220kV淄天线纵联距离、纵联方向保护动作，A相跳闸，重合成功从500kV淄博变电站测距为17.95公里,经巡视发现在220kV淄天线#66左架空地线、左相（A相）绝缘子及导线上缠绕3段塑料薄膜，在故障杆塔地面上残留塑料薄膜1段，并有明显烧焦痕迹，4段塑料薄膜总长度20余米220kV淄天线1998年11月投运，导线为2*LGJ-300/40，地线为GJ-50和OPGW-120，220kV淄天线#66杆型为ZG6A，单回水泥杆，导线斜形排列
12-黑龙江-红外热像检测发现10kV配电线路线夹过热缺陷,输电线路,"(时间,2010.8.22)、",,"(断路器,ZW32-12/630)、(线夹,SLG-4B)、",,,2000/6/8,红外热像检测发现10kV配电线路线夹过热缺陷,,6℃,28%,,10kV,严重缺陷,输电线,线夹过热缺陷综合分析2012年7月，10kV团结线与和平线由于市政道路改造，将10kV团结线58#台区所有引线拆除，施工完毕后恢复接线时，由于天色已晚，急需恢复送电，在线夹与导线接头时使用了劣质弹簧垫，导致线夹与导线接触不良，致使局部发热，过热使接触面氧化加剧，进一步增大了接触面的接触电阻，最终导致线路线夹连接处严重过热,红外热像检测技术是一种离线测温技术，可以随时科学、省时、高效发现设备过热缺陷对电网设备状态检修，提供了强有力的技术支撑（2）在设备检修后，应尽快安排一次检修部位进行红外测温，以便及时发现缺陷，避免缺陷酿成事故（3）把好设备验收质量关，防止劣质设备、零件投入运行，给电网带来安全隐患,两条线路当时的负荷电流分别是330A、350A，环境温度6℃综合判定10kV团结线、和平线线路设备线夹存在过热缺陷10kV团结线58#台区在进行红外热像检测工作时，发现线路多部位线夹温度分布异常，于是重新选择合适的拍摄角度，采用长焦镜头对线夹部位进行了精确测温，红外和彩色复合照片如图一、图二两条线路内最大温差41℃、101℃，根据《DL/T664-2008带电设备红外诊断应用规范》，热像特征以线夹和接头为中心，热点明显，结合现场实测数据与历年测试数据进行对比（见表一、表二），红外温度与线路负荷电流大小有关，负荷电流越大，导线温度越高，定性为严重缺陷为进一步确定线夹接头部位处理后是否还存在缺陷，又进行了直流电阻试验项目，试验数据均未见异常，确认线路线夹缺陷确已消除（1）凡是有接头部位，就有接触不良的几率，在线路红外热像测量时，应逐一测量各个接头部位，确保测量不留死角,10月26日将10kV团结线、和平线停电进行过热点处理，送电后缺陷消除，图谱正常,案例名称红外热像检测发现10kV输电线路线夹过热2012年10月25日，在进行10kV团结线58#台区处红外热像检测工作中，检测10kV团结线导线正常温度为22℃、过热点的最高温度为63.4℃、最大温差41℃；检测10kV和平线导线正常温度为24℃、过热点的最高温度为125℃，最大温差101℃，和平线A相线夹附近导线绝缘皮已经呈灼焦状,国网鹤岗供电公司10kV团结线58#台区，由10kV团结线与和平线同杆架设，上下层布置2000年6月8日线路投入运行，两条线路使用的JKLYJ-10-185mm2绝缘导线，为配合拉手线路，在10kV团结线58#台区加装了柱上断路器断路器为大连北方2000年3月生产的ZW32-12/630型真空开关，与引线连接采用SLG-4B铜铝过渡线夹
121-济宁-2016年11月04日220kV果圣线故障分析报告-重合不成-鸟害-20161104,输电线路,,果都变电站,,"(塔号,120)、",,2016/11/9,鸟害,,,,,220kV,,果圣线,2、排查输电线路防鸟装置安装情况，对锈蚀、损坏、安装不到位及防鸟效果差的装置及时更换,1、加强山区、林区、水库及河流周边等鸟类活动较为频繁地段输电线路巡视力度，及时发现并拆除杆塔上鸟巢3、进一步深化落实输电线路属地化管理制度，落实属地化各项工作，尤其要加大输电线路鸟巢和通道树木的清理力度，确保线路安全运行,11月7日，输电运检室对发现的疑似故障情况进行了分析，发现之前判定的故障原因并非果圣线跳闸的真正原因登杆检查与地面巡视人员全线巡查均未发现其他疑似放电痕迹，经分析判定先前推断的故障原因为鸟粪引起的闪络并不准确,2016年11月4日19:20，输电运检室接调度通知后，立即通知泗水县供电公司属地化护线人员协助巡视随即决定对果圣线所管辖区段（济宁段#093～#141）进行故障巡视现场负责人将情况向调度进行了汇报，并决定于11月6日组织人员进行登杆检查随即决定对果圣线所管辖区段（济宁段#093～#141）进行登塔巡视11月9日，重新对#125塔登杆检查，并分析了故障原因,2016年11月4日18:25，220kV果圣线（为热备用状态）果都变电站侧保护动作，C相跳闸，18:59果都变电站侧强送成功保护测距位置为距离果都变电站38.3公里,根据调度保护故障测距，疑似故障点在#116～#117杆塔间，杆塔所属耐张段为#111～#120该段线路位于济宁市泗水县高峪镇，属于平原地带，线路下方多为麦田，故障前线路整体运行状况良好11月4日，故障时故障区段大雾，东北风3～4级现场负责人到达#125塔处，结合现场情况，判定该处即为故障点，故障原因为鸟粪引起的闪络，并将情况向公司调度进行了汇报220kV果圣线#125塔位于泗水县高峪镇，周围是农田，塔型为ZM2-23.7，线路通道状况良好，#125塔三相导线上方均已安装防鸟刺2016年11月4日白天，济宁泗水地区出现大雾天气，傍晚刮起3~4级东北风
123-检修公司-500kV长龙Ⅰ线鸟害故障分析报告-重合成功-鸟害-20161112,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016年11月12日06时 20分)、",,"(导线（或跳线）型号（含分裂数）,4*LGJ-400/35)、(地线型号,GJ—80)、(故障杆塔型号,ZB41A-33.0)、(杆塔,ZB41A-33.0)、","(故障杆塔号,#30)、(起始塔号,30)、(终点塔号,30)、(塔号,30)、",2004/5/21,2016/11/13,鸟害,"(故障时负荷,547MW)、",,,,500kV,跳闸故障,长龙Ⅰ线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""排除建筑物、树木及施工导致的故障跳闸可能结合现场故障点情况及周边情况分析，初步判断为鸟害导致的线路跳闸故障根据上述情况，初步判定为鸟粪造成绝缘子闪络导致线路跳闸鸟害造成的绝缘子闪络导致故障跳闸从本次故障跳闸故障可以看出，500kV输电线路通道内鸟类等小动物的活动仍然非常活跃，输电线路防鸟害、防小动物的工作依旧任重而道远，需要线路运行单位通过日常巡视及时发现威胁线路安全运行的鸟巢，并根据地形地貌特点统筹安排，制定合理的拆除鸟巢的方案和计划，及时消除鸟害安全隐患，确保线路安全运行",1、加强山区段的巡视力度，根据地形特点，重点关注鸟害、本体缺陷，发现安全隐患及时消除,若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写接地电阻型式为P5C，设计值为15欧姆2）该线路自投运以来，2010年#54杆塔发生过一次外力破坏跳闸事件1）设计气象区参照《110kV~750kV架空输电线路设计规范》附录A选取（54页），选取Ⅰ~Ⅸ；长龙Ⅰ线#30塔中相（B相）下均压环放电情况长龙Ⅰ线#30塔中相（B相）上均压环放电情况1.12日6时20分左右，故障区段天气情况良好，无雨、雪、雾、雷电及大风等恶劣天气，且根据故障跳闸重合成功等情况分析，排除冰闪、污闪、雷击和风偏导致的故障跳闸可能故障点#30塔中相（B相）导线、绝缘子、均压环及地线金具均有明显放电痕迹，铁塔及绝缘子上有大量鸟粪，横担上有鸟巢，且周围有大量鸟类活动,8时25分，检修公司济南运维分部组织第一梯队7人组成三个巡视小组，带好相关工器具材料前往现场开展故障巡视9时10分，第二梯队6人组成三个巡视小组前往现场进行支援配合6个巡视小组根据故障测距分析情况从长龙Ⅰ线#16-#36开展登塔及通道故障巡视工作长龙Ⅰ线#30塔三相（左、中、右）都安装了防鸟刺，但防鸟设施均未起到防护作用2、对所辖线路绝缘子正上方的鸟巢进行全面统计、核实，并结合停电检修、带电作业有计划的消除鸟巢缺陷，保证线路安全稳定运行3、结合线路停电检修工作，对所辖线路损坏的防鸟刺、驱鸟风车等防鸟设施进行更换和维修，确保输电线路防鸟工作切实落到实处,2016年11月12日06时20分，500kV长龙Ⅰ线B相（中相）故障跳闸，重合成功500kV长龙Ⅰ线长清站侧故障录波测距13.19km，913保护测距12.1km，103保护测距10.8km，录波器双端测距13.35km，行波测距11.859km蟠龙站侧故障录波测距54.61km，913保护测距56.5km，103保护测距61.5km，录波器双端测距54.64km，行波测距55.959km2）故障相别（或极性）12日07时05分，检修公司接到线路跳闸通知后，立即启动输电线路异常情况应急预案，根据故障测距定位范围较大，初步判定故障跳闸点范围为#16-#36,其中故障点#30杆塔为老线路铁塔，杆塔形式为ZB41A-33.0直线塔，故障相为B相（面向蟠龙站中相）#30塔绝缘子结构高度4360mm，湖北襄樊合成绝缘子长龙Ⅰ线#30塔位于济南市长清区五峰山镇展庄村，地处丘陵地带，周边无施工情况故障区段线路呈东西走向，海拔高度为245米，气候为暖温带湿润性季风气候，沿途地形为丘陵导线（或跳线）型号（含分裂数）3）绝缘配合11月12日早，天气晴、2-3级微风，温度4-10℃，通过雷电定位系统对该区域进行检查，故障及前后时期无雷电现象13时14分，巡视人员发现#30塔（地线非直接接地）B相（中相）绝缘子导线线夹、下均压环、伞群、上均压环及地线金具均有明显放电闪络痕迹（如下图）2.经巡视，故障区段通道仅有部分农作物，通道内未发现可能导致线路故障的构筑物、超高树木及施工情况3.巡视发现#30塔横担、中相绝缘子、上下均压环及下导线均有大量鸟粪，杆塔横担、地线支架、上曲臂处均有鸟巢，且周围鸟类活动频繁
124-聊城-220kV汇谭线事故分析报告-重合成功-外力破坏-异物短路-20161129,输电线路,"(强送时间,/)、(跳闸发生时间（年/月/日/时/分/秒）,2016/11/29/23/49)、",,"(导线型号,2×LGJ-400/35)、(绝缘子型号,U120BP/146D)、(绝缘子,U120BP/146D)、(导线,2×LGJ-400/35)、(OPGW,OPGW-120)、(地线型号,JLB40-80，OPGW-120)、(杆塔型号,2D-J1-18)、","(塔号,56)、(终点塔号,#54)、(起始塔号,#54)、",2009/6/1,2016/11/30,异物短路,,,100%,,220kV,,汇谭线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹等，排除线路由施工车辆误碰线、树竹放电发生故障的可能性，经对#54塔登杆检查，发现放电痕迹及烧焦的塑料薄膜，确定是异物引起的故障从本次故障点查找和故障原因分析中，暴露出对线路通道异物隐患的预见性不足，未能针对异物隐患对线路通道开展短周期、多频次排查",加大隐患排查力度，清理树障，加强恶劣天气线路特巡等同时加强线路巡视力度，密化巡视频次，特别针对冬季补植树木、施工活动多发、强风天气异物短路等多发隐患开展特巡3、加强专业巡视人员、属地护线和社会护线队伍管理，通过专业培训提高护线人员业务水平，增强护线人员线路隐患预见性及责任心,若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写表2故障区段基本情况（表中内容为示例）根据故障测距数据，聊城公司制定了以#52杆塔为中心，在#45-60线路段分2组进行巡视的巡检方案根据导线放电痕迹，及杆塔上遗留烧焦的塑料薄膜，且线路附近不远处为村庄（高唐县后东村），结合当天小雨、3-4级南风天气，确认为异物故障1、针对多风天气，对公司输电线路跨越大棚、简易厂房、拆迁区等易引发异物短路故障的区段进行梳理排查，对隐患棚户进行及时治理,为防止线路跳闸事故，2016年春季，聊城公司在组织开展了输电通道树障清理专项工作，确保树线安全距离；开展鸟害治理专项行动，摘除杆塔全部鸟窝，并按每支绝缘子正上方2支防鸟刺的标准，开展防鸟装置整改；另加大线路防外破防护力度，加强属地化护线和社会护线队伍管理，对全部220千伏线路开展每周2次全线特巡，加大施工隐患排查频次，取得了良好效果1）11月29日23时50分，聊城公司输电运检室接到调度命令后，随即组织人员，对220kV汇谭线开展故障巡视220kV汇谭线自运行以来，未发生过由异物引发的线路故障，但近几年来在其它线路发生过几次同类故障，针对该类故障，聊城公司采取措施进行预防，一是加大位于大棚区线路，及线路通道由大型工程施工的防护力度，严防大棚塑料薄膜、施工垃圾等引起线路故障二是开展恶劣大风天气前、后线路特巡，对未压实、散落的薄膜进行处理，及时发现导线异物并进行摘除,1）2016年11月29日23时49分，220kV汇谭线纵联差动I、II保护动作跳闸，B相（中相）故障，重合成功2）故障相别（或极性）220kV汇谭线自投运以来，截至目前，共发生1次线路跳闸事故，系#77塔遭受雷击引发线路跳闸,1）220kV汇谭线全长38.3km，杆塔140基，投运时间是2009年6月1日，运维单位是国网聊城供电公司，属于国网山东省电力公司资产导线型号为2×LGJ-400/35、地线型号为一根JLB40-80，另一根OPGW-120，故障杆塔为#54单回耐张角钢塔，型号2D-J1-18，绝缘子型号为U120BP/146D型瓷绝缘子，双联，每联16片，设计覆冰厚度为10mm、设计风速为15m/s故障塔区段所处地形为平地，#54塔位于田地中，#53-54、#54-55通道良好，防护区内无树障、无厂房、无机械施工11月30日零时15分，巡视人员抵达故障区段，天空下着小雨，经巡视，#45-60通道良好，无突击建房等机械施工痕迹，通道内无树障隐患，未发现直接故障点，决定天亮逐基登杆2）11月30日08时，巡视人员再次到达故障区段，以#52为巡视中心，同时对大、小号侧杆塔开展登杆检查，登至#54耐张塔时，发现中相吊串悬挂点处及引流线支撑管处有放电痕迹，且正上方防鸟刺挂点处有一小块被烧焦的塑料薄膜，线路跳闸时下着小雨，且有3-4级南风，判断此次事故为由异物引起的故障2、近期发现220kV聊庞线、堂庞线等多条线路防护区外晾晒大棚薄膜，薄膜面积较大重量较轻，如遇大风天气极易刮至高压线上，针对此类现象，通过登门拜访讲解、发放宣传单等方式，结合巡视排查加大对大棚区乡民的护线宣传，向大棚户主普及护线常识，做到对晾晒的薄膜可控、在控
125-青岛-220kV西凤线跳闸分析报告（2016.12.17）,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016/12/17/06/48)、",,"(绝缘子型号,FXB)、(导线型号,LGJ-2×210)、(杆塔型号,ZG1-3)、(导线,151-162)、(地线型号,GJ-50)、","(塔号,1)、",2001/12/1,2016/12/17,220kV西凤线跳闸分析报告（2016.12.17）,"(故障时负荷(MW),0)、",,50%,,220kV,,西凤线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""输电线路跳闸治理的效果还不明显，输电""三基""工作还有较大差距，线路本体及运行廊道标准化建设仍然任重道远",同时安排专人驾车对全线进行了排查，未发现其他路段的导、地线有悬挂漂浮物等异物的现象经过2天的排查，未发现导致西凤线跳闸的故障原因运维人员的业务水平有待进一步提高，不能快速有效的查找出故障原因1、充分利用班组大讲堂的方式，加强运维人员业务培训，不断提升专业水平2、规范开展线路巡视工作，及时发现并消除线路隐患、缺陷，确保线路安全运行利用明年春秋检对该线路进行隐患清除，提高设备健康水平,若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写按故障测距初步确定的故障区段主要地形为平地，现场无施工、无高大树木，周边治安情况良好根据省电力公司要求，充分发挥属地化优势，已利用当地供电所建立属地化防护网络表2故障区段基本情况（表中内容为示例）根据故障测距数据，青岛公司制定了以220kV西凤线157号杆塔为中心，在#151～#162区段分2组进行重点巡视的巡检方案考虑到现场地形因素，巡检人员判断#155-#158号杆塔发生故障的几率较高，因此首先对该区段进行了重点排查结合220kV西凤线发生的历史故障分析，故障点均与实际故障点差异较小，说明该线路的保护测距装置正常，测量准确，故本次重点巡视及登杆范围确定为#151～#162,1）12月17日7时0分，青岛供电公司输电运检室接到调度命令后，随即组织工区专工和平度、莱西运维班共计25名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视随后，2组人员进行了交叉巡视，至12点时，交叉巡视完成，未发现故障点，且根据现场周边人员打听询问，也未听到放电声自下午13、委派市域班组有经验的工作人员会同公司相关部门专业人员对220kV西凤线进行全面细致彻底的清查，摸清设备本体及通道隐患底数,1）2016年12月17日06时48分，220kV西凤线跳闸，重合成功，故障相别A相2）故障测距距离220kV凤光站8.65公里，查阅线路台账在220kV西凤线156-157号杆附近2）故障相别（或极性）,1）220kV西凤线全长58.6公里，起止杆号号#1~183号，其中平度市境内39公里，莱西市境内19.6公里，故障区段位于平度境内，全线铁塔92基，水泥双杆91基，投运时间是2001年12月1日，运维单位是国网青岛供电公司，属于国网山东省电力公司资产导线、地线型号分别为LGJ-2×210、GJ-50，设计覆冰厚度、设计风速分别为10mm、27m/s气候类型为温带气候，常年主导风为北风该故障区段，自投运以来，截至2016年11月底，未发生因外力破坏造成的线路跳闸当日7时45分，各组陆续抵达故障区段并开展地面检查2）12月17日8时45分，巡视人员首先重点排查了#155-#158号杆塔，未发现故障点随后2组人员以157号塔为中心分别向两侧扩展，至10时30分，运维人员完成对#151～#162区段的巡视，未发现故障点现场巡视时，故障区段天气晴，南风，风速为5m/s，气温在0℃～8℃间，相对湿度为50%RH现场地形以平地为主，海拔高度为70m，如图1、2现场地形情况说明照片3）12月17日下午，组织输电运维人员继续扩大巡视范围，故障点查找范围扩大至130-183号，该路段为与唐凤线同塔架设的新线路，2015年11月投产4）12月18日上午，公司安排登塔巡查，登塔范围为151-162号，上午10时，登塔巡查结束，未发现绝缘子及塔体有放电痕迹根据调度通知，保护测距为距离凤光站8.09公里，现场实查两套保护测距为8.265及8.666公里，故障发生时间为2016年12月17日6时48分，A相故障，故障电流31.335A220kV西凤线130-183号路段与唐凤线同塔架设，垂直排列，线路刚刚于2015年11月投产，设备健康水平高，且A相为上相，可以排除树障及机械外破事件由于在巡视过程中，未发现故障点，也未发现杆塔有鸟巢、异物，以及导线、绝缘子、杆塔放电点等，故不能确定故障原因
126-检修公司-500kV聊韶Ⅱ线鸟害故障分析报告（检修公司2016.12.19）,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016年12月18日06时 51分)、",,"(导线（或跳线）型号（含分裂数）,4*LGJ-400/35)、(故障杆塔型号,SZ411-33)、(地线型号,GJ-100)、(杆塔,SZ411-33)、","(故障杆塔号,#90)、(起始塔号,90)、(终点塔号,90)、(塔号,90)、",2009/9/2,2016/12/19,500kV聊韶Ⅱ线鸟害故障分析报告（检修公司2016.12.19）,"(故障时负荷,125MW)、",,,,500kV,跳闸故障,聊韶Ⅱ线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""排除建筑物、树木及施工导致的故障跳闸可能结合现场故障情况及周边情况分析，初步判断为鸟害导致的线路跳闸故障因此，判定为鸟粪造成绝缘子闪络导致线路跳闸鸟害造成的绝缘子闪络导致故障跳闸从本次故障跳闸故障可以看出，500kV输电线路通道内鸟类等小动物的活动仍然非常活跃，输电线路防鸟害、防小动物的工作依旧任重而道远，需要线路运行单位通过日常巡视及时发现威胁线路安全运行的鸟巢，并根据地形地貌特点统筹安排，制定合理的拆除鸟巢的方案和计划，及时消除鸟害安全隐患，确保线路安全运行",1.加强鸟类活动习性的分析和研究，加强巡视力度，统计并汇总鸟类活动集中区域，针对此类区域可采用防鸟刺、驱鸟器、防鸟挡板等多种措施进行防鸟害工作,若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写接地电阻型式为TDM，设计值为15欧姆2．该线路自投运以来，未发生跳闸故障1）设计气象区参照《110kV~750kV架空输电线路设计规范》附录A选取（54页），选取Ⅰ~Ⅸ；聊韶Ⅱ线#90塔下相（B相）下导线放电情况聊韶Ⅱ线#90塔下相（B相）绝缘子环放电情况聊韶Ⅱ线#90塔下相（B相）上均压环放电情况聊韶Ⅱ线#90塔下相均压环、导线鸟粪情况根据上述情况分析可知，故障点#90塔下相（B相）导线、绝缘子、均压环均有明显放电痕迹，铁塔及绝缘子上有大量鸟粪，且周围有大量鸟类活动初步判断在18日早6时50分左右，有鸟类在下相绝缘子正上方停留，可能进行排粪行为，在大雾潮湿的天气下，空气绝缘降低，造成线路闪络跳闸,首先确定故障相为聊韶Ⅱ线下相(B相)，为瞬时单相接地故障，分部根据掌握的行波信息，初步判定故障跳闸范围为#90-#93同时通知聊城市高唐县属地公司相关负责人、群众护线员第一时间开展地面故障巡视工作9时58分，检修公司济南运维分部组织第一梯队到达现场，4人分成两个巡视小组分别对#90-#91、#92-#93两个区段开展地面巡视和登塔巡视根据国网公司相关文件要求，聊韶Ⅱ线#90塔三相（上、中、下）都安装了防鸟刺，但防鸟设施未起到防护作用2．对所辖线路绝缘子正上方的鸟巢进行全面统计、核实，并结合停电检修、带电作业有计划的消除鸟巢缺陷，保证线路安全稳定运行3．结合线路停电检修工作，对所辖线路损坏的防鸟刺、驱鸟风车等防鸟设施进行更换和维修，确保输电线路防鸟工作切实落到实处,2016年12月18日06时51分，500kV聊韶Ⅱ线B相（下相）故障跳闸，重合成功500kV聊韶Ⅱ线聊城站侧行波测距35km，故障录波器测距32.84km，闻韶站侧行波测距82.7km，故障录波器测距79.41km2）故障相别（或极性）18日07时25分，检修公司接到线路跳闸通知后，立即分析确定故障区段范围，组织人员开展故障巡视,其中故障点为#90杆塔，杆塔形式为SZ411-33直线塔，故障相为B相（面向闻韶站下相）#90塔绝缘子结构高度4550mm，河北硅谷合成绝缘子聊韶Ⅱ线#90塔位于聊城市高唐县赵寨子乡，地处平原，周边无施工、超高树木等情况故障区段线路呈东西走向，海拔高度为25米导线（或跳线）型号（含分裂数）3）绝缘配合12月18日早，天气大雾、2-3级微风，温度1-5℃，通过雷电定位系统对该区域进行检查，故障及前后时期无雷电现象11时01分，巡视人员发现#90塔下相（B相）绝缘子上下均压环、导线侧金具有明显放电痕迹（如下图）1.18日6时51分左右，故障区段天气大雾，无雨、雪、雷电及大风等恶劣天气，且根据故障跳闸重合成功等情况分析，排除冰闪、污闪、雷击和风偏导致的故障跳闸可能2.经巡视，故障区段通道仅有低矮农作物，通道内未发现可能导致线路故障的构筑物、超高树木及施工情况3.巡视发现#90塔横担、下相绝缘子、上下均压环及下导线均有大量鸟粪
13-浙江-红外、紫外热成像检测发现500kV姆舜5482线复合绝缘子发热,输电线路,,,"(复合绝缘子,GB/T19519-2004)、",,2013/5/5,2013/5/5,红外、紫外热成像检测发现500kV姆舜5482线复合绝缘子发热,,1℃,30%,,500kV,严重缺陷,姆舜5482线,复合绝缘子在长期运行过程中，由于局部放电、泄漏电流流过绝缘物质时的介电或电阻损耗都可引起绝缘子局部温度升高，在电场和化学作用下侵蚀芯棒，形成炭化通道，减小绝缘子的有效绝缘距离，将可能最终导致芯棒断裂，引起500kV重要线路掉串、断线跳闸事故的发生3）试验绝缘子因长期运行导致伞群老化开裂引起芯棒进水发热紫外成像检测高压电气设备外部电晕放电对因设计、制造、安装或检修等原因，形成的锐角或尖端；制造、安装或检修等原因，造成表面粗糙；运行中导线断股（或散股）；均压、屏蔽措施不当；在高电压下，导电体截面偏小；悬浮金属物体产生的放电；导电体对地或导电体间间隙偏小；设备接地不良；在潮湿情况下，绝缘子表面破损或裂纹；在潮湿情况下，绝缘子表面污秽；绝缘子表面不均匀覆冰；绝缘子表面金属异物短接；发电机线棒表面防晕措施不良、绝缘老化、绝缘机械损伤等原因引起放电现象较敏感，作为目前设备状态检修和带电检测的主要手段对随时掌握高压设备的运行状态、故障早期判断、发展趋势有着重要的意义（4）定期安排运行超过十年以上的复合绝缘子、雷击闪络复合绝缘子红外成像检测有利于判断复合绝缘子运行水平，需制定、落实带电检测计划；（5）加强对运行十年以上的复合绝缘子带电登杆检查其劣化程度，对伞裙变硬、变脆、粉化、裂纹、开裂，伞裙出现起痕、树枝状通道、蚀损、密封不良、憎水性下降，局部发热等现象的复合绝缘子，应及时进行更换处理，以提高线路健康水平,"对设备进行红外、紫外带电检测，是目前比较行之有效的方法，是发现设备潜伏性运行隐患的有效手段，是电力设备安全、稳定运行的重要保障事实说明红外热成像检测技术能够发现设备由于各类原因引起的过热缺陷，除了例行周期性红外测温以外，开展设备停电检修前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量，保证设备检修后安全运行，避免重复停电（1）加强设备带电检测工作；定期召开设备运行分析会；加强人员培训包括对测试仪器、被测设备的专项培训，提高人员技能水平和分析判断能力准确性（2）对存在疑似问题的设备开展综合分析判断在同样运行条件、同型号的电力设备之间进行横向比较，同一设备历次检测进行纵向比较；各类测试数据综合分析比对，各测试手段相互支撑（3）紫外成像技术是通过观察复合绝缘子的""电晕""来判断的复合绝缘子缺陷所在位置(例如裂纹、绝缘介质破坏等现象），从而在状态检测中做到与红外成像检测互补的作用；",红外、紫外热成像检测发现500kV姆舜5482线复合绝缘子发热缺陷经带电登杆红外复测、紫外成像检测，该发热缺陷仍存在，并有升高趋势姆舜5482线103＃导线大号侧跳线合成绝缘子在进行红外热成像检测，对图谱的认真分析后发现导线侧第10片合成绝缘子芯棒处有温度异常现象根据设备缺陷判断依据，判断合成绝缘子串局部发热，热点明显，缺陷性质为严重缺陷下一步在6月18日进行等电位作业更换后试验判断分析作业采用采用绝缘硬梯进入、两套2－2滑车组提升等电位带电作业方法，如图3所示作业前对绝缘子串的电晕进行检查，发现电晕放电现象，诊断结果为姆舜5482线103#杆中相大号侧跳线绝缘子串紫外光子数异常作业后检测结果为正常将更换下的合成绝缘子进行外观检查，和正常复合绝缘子相比较，试验绝缘子伞套存在大面积的粉化现象，且硬化迹象明显，高压端部伞套表面磨损明显2）试验绝缘子老化迹象明显，老化原因可能与厂家产品质量或投运时间存在关系,因此绍兴供电公司高度重视，组织专业人员制定详细、周密的带电作业方案，通过等电位作业更换该绝缘子，对该绝缘子进行外观检查、运行电压下红外检测、陡波试验在更换作业前后对该绝缘子进行紫外热成像检测，如图所示,案例名称【红外、紫外热成像检测发现500kV姆舜5482线复合绝缘子发热缺陷】2013年5月5日绍兴供电公司带电检测人员对姆舜5482线103#杆塔复合绝缘子进行红外热成像检测过程中，发现导线大号侧跳线串导线侧第10片合成绝缘子芯棒处有温度异常现象，发热点温度41.4℃，正常对应点温度22.7℃，温升18.7℃，环境温度35.1℃，湿度30％，电流270A姆舜5482线103#杆塔中相大号侧跳线串复合绝缘子为保定修造厂生产，型号为FXBW-500/100，出厂日期1999年3月，投运时间为1999年姆舜5482线103#杆中相大号侧跳线合成绝缘子串发热点温度41.4℃，正常对应点温度22.7℃，温升18.7℃，环境温度35.1℃（如图1、图2所示）,即跳线横担上跳线串两侧适当位置分别组装两套2－2滑车组--2－2滑车组下端通过提升绳套和重锤托盘连接--两侧2－2滑车组同时收紧--提升跳线导线及重锤--待合成绝缘子不受力--拆除上下合成绝缘子连接销子――更换合成绝缘子
13-潍坊-220kV潍昌Ⅰ线故障分析报告-重合不成-外力破坏-吊车碰线-20150320,输电线路,"(强送时间,/15/59)、(跳闸发生时间（年/月/日/时/分/秒）,/15/52)、",,"(导线,LGJ-400/50)、",,2002/12/20,2015/3/21,吊车碰线,"(故障时负荷（MW）,70.32)、",,32%,,220kV,,潍昌I线,导线上有放电痕迹，暂不影响运行该驾驶员缺乏在电力线路附近施工的安全知识、操作不当，是造成本次故障跳闸的直接原因运行单位、属地防护单位未能对该处采取盯防措施，未能及时宣传到位，是造成本次故障跳闸的间接原因,1、结合日常巡视加大线路防护宣传的工作力度，特别是加强对特种车辆驾驶员的安全知识教育2、将此处隐患列入一级危险点防控，增加线路通道的巡视密度，争取每周巡视一次，力争做到隐患早发现、早制止4、进一步统计更新特种车辆台账，发送护线安全短信，提高防护人员安全意识5、对护线员进行培训，让护线员对于通道隐患具有预判意识，提前将隐患消除在萌芽状态,2、220kV潍昌I线为输电运维二班管辖线路，追查运维二班巡视记录，该班于3月9日对全线进行了巡视，当时线路通道内没有施工痕迹，因此未采取相应的特巡防护、危险点管控等措施,接调度通知后，输电运检室立即组织人员进行故障巡视据现场了解，该处院落为2014年年底圈起，院内原堆放建筑垃圾，上周开始平整场地，因该处沿路及在高压线保护区内，根据规划、国土部门要求不得进行建房施工，户主想用废旧集装箱进行经营活动，雇佣吊车进行施工3、进一步加大属地防护工作力度，对重点区段进行盯防,3月20日15:52220kV潍昌I线两侧纵联距离、纵联差动保护动作跳闸，重合不成，B相故障，220kV昌邑站测距2.67km，220kV潍坊站测距21.8km，15:59强送成功自2002年12月20日线路投运以来，截止2015年3月19日，该区段未发生因外力破坏造成的线路跳闸3月20日15,2002年12月20日因原潍掖线开断进昌邑站，潍昌线该名为潍昌Ⅰ线故障点位于220kV潍昌I线69#-70#档内，杆塔所属耐张段为67#~73#，耐张段长度为1990米，导线型号LGJ-400/50，地线型号左右侧为GJ-50该区段建于1994年，潍昌I线69#、70#杆塔为直线水泥杆，杆型为ZG1，呼称高21米故障地段位于昌邑市奎聚街办，周围为农田，线路运行环境良好1、故障点B相导线对地距离13米，据现场推测为移动吊车在吊运集装箱过程中距上方导线距离太近，引起线路跳闸
13-烟台-220千伏宁成线故障分析报告-重合不成-外力破坏-异物短路-20160310,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016/03/10/11/28)、(强送时间,16：01)、",宁海变电站,"(地线型号,左OPGW/右GJ-50)、(OPGW,GJ-50)、(导线型号,LGJQ-400)、(杆塔型号,ZG1)、(绝缘子型号,FXBW-220/100)、","(塔号,46)、(起始塔号,#45)、",14-Dec,2016/3/10,异物短路,,,36%,,220kV,,宁成线,综合以上因素，确认故障原因为异物引起的线路短路1、近几年，公司加强了对果树反光膜的回收治理工作，也取得了切实的效果，因反光膜造成的线路跳闸次数得到了显著地下降，但对线路沿线周边的塑料薄膜，尤其是百姓覆盖农作物等塑料布的防范治理没有引起足够的重视，治理力度亟需加强2、输电线路防外力破坏工作存在盲区，对线路防护区内易造成线路故障的驱鸟带、反光膜、塑料薄膜等易漂浮物隐患的重视及清理力度仍需加强3、对沿线群众，线路防护区内的养殖、种植户及相关责任人的宣传教育力度不够、护线宣传工作浮于表面，安全警示教育工作滞后6、对输电线路重点区段采取缩短巡视周期、派专人盯守等措施，最大限度地减少输电线路外破事故的发生,"1、结合线路的正常巡视，全面开展线路隐患的排查工作，尤其对线路防护区内的施工工地、建筑、植树、反光膜等进行全面摸底，结合线路通道治理工作的开展，进一步完善""一患一档""管理，对可能造成线路故障的隐患指定专人限期进行治理、整改2、做好线路沿线群众安全意识教育3、进一步加大对塑料薄膜等易漂浮异物的回收治理力度4、严格输电线路通道属地化防护要求，强化输电线路的属地化管理，加强对通道防护工作的监督检查，不定期通报检查结果，并纳入对标考评",事故杆北侧80米有民房，房顶堆积大量玉米等农作物，百姓以塑料布进行覆盖，在阵风作用下，塑料布有被风吹刮飘散的可能,03月10日11时28分，烟台供电公司接到调度命令后，立即组织6名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视近年来，烟台地区苹果种植推广速度快，种植规模不断扩大，而苹果采摘前用到的反光膜、驱鸟带、塑料薄膜等成为风刮异物导致输变电设备跳闸最重要的原因，近5年来，烟台供电公司持续强化对苹果反光膜等易漂浮物的清理、回收措施，投入大量的人力、财力进行了苹果反光膜的回收处理工作，有效降低了因反光膜造成的线路跳闸次数同时在线路防护区周围开展了广泛的宣传教育活动，提高了沿线群众的安全意识，同时开展了线下大棚的专项治理活动，避免大棚塑料布刮起引发线路事故，风刮异物导致的跳闸事故得到了有效地降低，但由于烟台地区靠近海岸，属温带季风气候，输电线路防范风刮异物工作仍十分严峻对线路防护区内建筑施工、大棚养殖、线路附近放风筝、堆积谷物棚盖、塑料布等相关人员定期进行安全教育，提高其护线意识，同时告诫其做好漂浮物处理，下达《线路隐患告知书》，明确双方责任一是做好回收宣传，深入农户，宣传回收政策，强调保护电力设施的重要性；二是加大投入，雇佣队伍专门对线路防护区内的反光膜、驱鸟彩带、塑料薄膜等异物进行彻底清理，实时监督检查清理效果5、加大外破追责力度，联合当地公安机关等执法部门，建立对外破主体责任的追责制度，并在当地报纸、电视等媒体进行宣传，形成良好的舆论氛围,2016年03月10日11:28，220kV宁成线开关跳闸，宁海站、光成站保护动作，B相故障，220kV光成变电站录波器测距20.25公里，保护测距21.8公里；220kV宁海变电站录波器测距14.82公里，保护测距18.4公里，16:01试送成功,系原220kV竹宁线开断形成，2014年12月投运，起止杆号#1-#104，其中#1-#26与220kV宁杜线#1-#26同塔，居右，#79-#104与220kV成陌线#26-#1同塔，居右故障点#45号杆位于牟平区高崚镇，周围为粮地，北侧80米处靠村庄民房，少量有苹果树等经济作物种植，#45-#46跨越县级公路1条，河流1条故障区段位于烟台市牟平区高陵镇刘庄村南80米，线路附近为粮地，少量有苹果种植，线路防护区周围未见反光膜、无施工建筑等，线路防外破安全措施宣传到位根据故障测距数据，220kV宁海变电站录波器测距14.82公里约在该线路#47杆塔附处，保护测距18.4公里约在该线路#55杆塔处，220kV光成变电站录波器测距20.25公里约在该线路#45杆塔处，保护测距21.2公里约在该线路#43杆塔处，烟台供电公司制定了以220kV宁成线#48杆塔为中心，在#40～#55区段分3组进行故障巡视的方案，当日13时20分～13时30分，各巡视小组陆续抵达巡视区段开始故障巡视，14时27分，第2巡视小组工作人员巡视至该线路#45杆塔时，发现该杆塔右相（B相）受电侧防振锤处导线有放电痕迹，对应右杆受电侧拉线楔形线夹挂点处有放电痕迹，并经巡视其他区段未发现异常，确认该处为故障点图6现场发现带有放电痕迹的塑料布故障区段位于村庄附近，线路走向为东-西方向，故障点两侧地势较高，#45杆塔处于风口位置，其西北方向200米左右该线路跨越河流1处，考虑线路防护区为田地为主，河道内发现少量塑料布等易漂浮物，故障时，该区段风力达到了5到6级，结合故障录波器信息和放电点痕迹，排除线路发生其他故障的可能性，初步确定是异物短路故障⑴事故现场所处地段没有施工工地及大型施工机械活动，线路跳闸为单相接地故障，在右相导线（B相）和对应右杆受电侧拉线楔形线夹挂点处同时发现了放电痕迹，确认该处为故障点⑵该处线路位于村庄附近，线路附近及河道中发现少量塑料布等易漂浮物当日风力3到4级，阵风5到6级，分析为风刮异物引起线路故障⑶经走访当地村民得知，当日11时30分左右，该区段风力达6级，空中飘浮塑料布等易漂浮物，同时听到该线路附近产生巨大声响并看到了弧光同时，巡视人员在#45杆塔附近发现一块带有烧焦痕迹的塑料布
14-浙江-红外测温发现±500kV林枫线1950号杆塔I极小号侧耐张线夹过热缺陷,输电线路,"(拍摄时间,环境温度)、",,"(杆塔,1-1)、(杆塔,1-2)、",,,2013,红外测温发现±500kV林枫线1950号杆塔I极小号侧耐张线夹过热缺陷,,33℃,55%,,500kV,重要缺陷,林枫线,,,,,,
14-聊城-220kV聊桥Ⅰ线事故分析报告-外力破坏-异物短路-20150320,输电线路,,聊城变电站,,"(塔号,25)、",1992/7/1,2015/3/20,异物短路,,,,,220kV,,聊桥I线,,2、结合线路巡视加大对大棚区乡民的护线宣传，通过发放宣传单、张贴温馨提示、现场讲解等方式，向大棚户主普及护线常识3、加强春季线路巡视力度，密化巡视频次，特别针对春季植树高峰、施工活动多发、强风天气异物短路等多发隐患开展特巡,1、针对春季多风天气，对公司输电线路跨越大棚、简易厂房、拆迁区等易引发异物短路故障的区段进行梳理排查，对隐患棚户进行及时治理,,2015年3月20日16时20分，220kV聊桥I线纵联保护动作跳闸，重合不成，A相故障，16时32分，强送成功，500kV聊城站侧故障录波7.5kM（#26杆附近），220kV杨桥站侧故障录波30.36kM（#25杆附近）,220kV聊桥I线于1992年7月1日投运，起于500kV聊城变电站，终止于220kV杨桥站，共119基杆塔，全长37.83kM故障点位于#27-28档，线下为基本农田、跨越南水北调运河16时25分，组织事故巡查，以220kV聊桥I线#20-30段为巡视重点，该段线路跨农田区，现场未发现施工、植树等迹象，17时55分，在聊桥I线#27-28档线下发现黑色地膜，地膜长约8米，上有烧燎痕迹走访附近春灌乡民，称听到两声放炮声，经检查，导线有放电痕迹，不影响运行，19时12分，向调度汇报现场情况220kV聊桥I线#27-28位于农田区，因局部阵风将地膜卷至导地线（A相）上，导致故障掉闸
14-青岛-220kV珠湾线3月15日鸟害故障分析报告-重合成功-异物短路-20160315,输电线路,"(强送时间,无)、(跳闸发生时间（年/月/日/时/分/秒）,2016年03月15日17:50)、",,"(地线型号,OPGW-120.)、(绝缘子型号,FXBW-220/100)、(绝缘子,FXBW-220/100)、(导线型号（含分裂数）,2*JL/LB20A-400/35)、(OPGW,OPGW-120)、(杆塔,SZG11-30)、","(起始塔号,#1)、(塔号,33)、(故障杆塔号,#30)、(终点塔号,#47)、",2007/12/24,2016/3/16,异物短路,,,,,220kV,,珠湾线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""",,若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写,3月15日17时50分，青岛供电公司输电运检室接调度通知后，立即组织人员进行故障巡视，但由于夜间视野受限，15日夜间巡视未发现故障点，3月16日，输电运检室再次组织人员对全线进行巡视，并根据调度故障录波器测距及保护测距结果，重点巡视#25~#45之间范围（1）安排人员对故障杆塔鸟巢进行清除，并在绝缘子正上方加装防鸟刺（2）加强鸟巢清除力度，及时发现并清除鸟巢（3）深刻反省此次线路故障教训，继续深入开展全员防鸟害教育，查缺补漏完善防鸟刺加装工作；对钢管杆也逐步全覆盖，加装防鸟刺,2016年03月15日17点50分，220kV珠湾线跳闸，重合成功，A相故障前湾站录波器测距3.43km（查阅台账为#32、#33附近），A相最大故障相电流30.287A1）跳闸时间为变电站内故障录波装置显示的跳闸时间；2）故障相别（或极性）,220kV珠湾线全长11.45km起止杆塔号#1~#47，共计47基杆塔，于2007年12月24日投运，全线为架空线，运维单位是青岛供电公司输电运检室，属于省公司资产，故障点位于220kV珠湾线#30（距珠山站7.549km，距前湾站4.268km），杆塔型号为SZG11-30，绝缘子型号为FXBW-220/100，沿途为平原绝缘子型号及片数当巡视人员巡至#30时，发现#30杆下相（A相）绝缘子下均压环有鸟粪及放电痕迹，且在#30杆与横担固定连接处有鸟巢1处，线路全线未发现其他鸟巢，线路对地距离普遍较高，线路防护区内也未发现其他易漂浮物，同时根据#32附近一跑车的人员打听，其反应昨晚在车内小憩时疑似听到附近有放炮声，为此综上所述，确认此处为故障点根据现场勘查，珠湾线#30杆下相（A相）绝缘子下均压环有鸟粪及放电痕迹，且在#30杆与横担固定连接处有鸟巢1处，线路全线未发现其他鸟巢，线路对地距离普遍较高，线路防护区内也未发现其他易漂浮物，同时根据#32附近一跑车的人员打听，其反应昨晚在车内小憩时疑似听到附近有放炮声，结合故障录波测距，综合分析，确认事故原因为杆塔上鸟类在绝缘子上方排便，由于鸟粪闪络引起线路跳闸
15-浙江-红外测温发现110kV输电线路耐张线夹发热,输电线路,,,,,,13-Jul,红外测温发现110kV输电线路耐张线夹发热,,,,,110kV,严重缺陷,输电线,经现场分析认为可能是引流板内有杂质，随即安排检修人员进行了紧急消缺处理,红外热像检测是输电线路运行维护中重要的检测手段之一，它能够直观地发现设备本体的问题，反映缺陷的本质，避免输电线路安全事故的发生,"在对重载线路进行红外测温工作时，发现110kV闻兴1178线2#塔C相大号侧的引流板处发热严重，热点温度为113.9℃，与邻相导线的温差达到72.9℃，属于严重缺陷受""迎峰度夏""用电高峰的影响，闻兴1178线的运行负荷已达重载，7月9日的最高负荷达到限额的82.1%根据DL/T664-2008《带电设备红外诊断应用规范》中的规定，输电导线的连接器热点温度＞130℃或δ≥95％时，属于严重缺陷；当热点温度＞130℃或δ≥95％时，属于危急缺陷因此该缺陷已达到严重缺陷（7月19日的温度）和危急缺陷程度（7月26日的温度）缺陷处理后，单位在中午再次安排了红外测温复测，此时该引流板的温度为46.3℃，温度恢复正常",我室于7月26日安排人员对闻兴1178线2#塔C相大号侧的引流板温度进行了复测为了确保线路安全运行，杭州公司于7月27日安排了紧急处理,案例名称【红外测温发现110kV输电线路耐张线夹发热】上午7,红外测温发现110kV输电线路耐张线夹发热2013年7月，在迎峰度夏期间杭州供电公司输电运检工室管辖的部分110kV线路出现重载情况
15-淄博-220kV辛吴线故障分析报告-重合不成-外力破坏-吊车碰线-20150322,输电线路,,吴磨变电站,"(导线,2*LGJ-400/35)、","(塔号,34)、",2013/11/14,,吊车碰线,,,,,220kV,,辛吴线,"经询问现场农民，为吊车施工对导线放电，造成掉闸经巡视人员和警方共同询问取证，肇事吊车在进行管道吊装施工转位时，现场无人指挥，导致吊臂与导线距离不足，造成线路跳闸，幸未造成人员伤亡事故了解线路负荷情况，断股导线暂不影响线路运行，决定日后带电作业处理1、专责人工作责任心不强，防范意识差，对已知并长期存在的固定施工场所，没有采取""重点区域重点巡视与线下施工时时盯防""的巡视手段2、对线路护区内已知并长期存在的固定施工场所监管和预控不到位造成本次事故的市政工程春节期间和节后已经间断施工一个多月，虽然通过密集巡视（两天一巡）未发现开工迹象，但由于没有采取全过程管控措施，导致未及时发现工程复工的问题2、建立标准化宣传流程，编制标准宣传材料与教育用语，避免宣传教育工作只是""走形式，在纸面""等问题，真正使电力保护区内作业""三米就放电""的理念深入人心","1、输电运检室对施工单位和吊车司机追究相关刑事责任；2、通过法律手段对该单位和司机提出经济索赔；3、责令该单位停产整顿，召集全体施工人员进行电力设施保护和安全警示教育1、对于线路护区内的固定施工场所，建立""开工-停工-复工-竣工""全过程监管体系，对于护区内施工的各个环节，通过采取完善护区风险档案等手段，及时了解工程动态，做到风险管控密不透风，工作人员施工过程执行全程监控3、积极采取事前干预的手段，力求在护区内工程规划与开工准备阶段，就与工程主管部门建立联系机制，通过采取""合理变更规划施工地点""、""主动协助安全管理""等手段，齐抓共管，建立共保安全的防护体系通过加大""技防""投入力度，安装100套以上护区影像监拍装置，对城乡结合部等施工密集区域实时监拍，提高线路巡视的预见性与针对性",,"15时57分输电运检室接到调度通知,根据故障录波测距，立即对#21-#40故障段进行了巡视经现场调查，此处是由淄博宝鑫市政公路有限公司承担的污水管道建设工程，雇佣的吊车司机于国华为皇城镇张家村人，电话为13589513123，由于肇事人员逃逸，巡视人员致电该吊车司机但遭到拒接，巡视人员立即报警，通过警方联系到该工程负责人和吊车司机3、电力设施保护宣传不到位，虽然巡视人员已经对肇事吊车司机进行过安全知识教育，并按规定张贴了警示标语，同时现场也埋有""高压危险，禁止吊装""和""三米就放电""警示桩，但是电力保护区内作业安全的理念并未深入人心，安全施工的教育打了折扣4、完善""技防""体系，预防巡视死角1、由于线路运行管理不到位，考核责任人王金惠20分，联责运维三班班长王丙强15分，专工王风伟10分","3月22日15时45分，220kV辛吴线纵联保护动作,C相掉闸，重合不成",220kV吴磨变电站测距为24.4公里，辛店电厂测距为5.6公里16时57分经巡视发现220kV辛吴线#33-#34右相（C相）档内导线断10股，线下有施工作业现场，地面上有放电痕迹，现场作业人员已逃逸220kV辛吴线2013年11月14日投运，导线为2*LGJ-400/35，地线为GJ-80，220kV辛吴线#33、#34杆型为2B3-ZM2-24，单回直线铁塔，导线水平排列
