报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况
38-烟台-220千伏宁杜线外力破坏事故分析报告-重合不成-外力破坏-违章施工-20160428,输电线路,"(强送时间,11:54)、(跳闸发生时间（年/月/日/时/分/秒）,2016/04/28/11/47)、",宁海变电站,"(绝缘子型号,FXBW-220)、(杆塔型号,#52:JG#53:ZG3)、(地线型号,GJ-50)、(导线型号,LGJQ-400)、","(终点塔号,#53)、(起始塔号,#52)、(塔号,26)、",2015,2016/4/28,违章施工,"(故障时负荷(MW),276)、",,40%,,220kV,跳闸故障,宁杜线,（2）经询问现场施工人员得知，11时50分左右，该区段有混凝土灌浆泵车现场浇注，同时听到线路传出类似放炮的声响，确认故障原因为混凝土灌浆泵车现场施工与导线安全距离不足引起的跳闸故障（2）对混凝土泵车、自卸车、挖掘机等大型（特种）施工机械的排查、搜集、整治力度不够，对施工机械驾驶员信息掌控不足（3）对线路防护区内的临时施工情况掌控不足，源头控制及对相关责任人的宣传教育力度不够5、对输电线路重点区段采取缩短巡视周期、派专人盯守等措施，最大限度地减少输电线路外破事故的发生在线路保护区隐患存在处杆塔加装无线视频监控装置，随时掌握隐患动态情况，及时控制，严防外破事故发生,"工作人员在巡视中也对沿线群众进行过安全教育和相关电力法规普及1、结合线路的正常巡视，全面开展线路隐患的排查工作，尤其对线路防护区内的施工工地、建筑、植树、反光膜等进行全面摸底，结合线路通道治理工作的开展，进一步完善""一患一档""管理，对可能造成线路故障的隐患指定专人限期进行治理、整改2、做好线路沿线群众安全意识教育3、结合烟台市经信委、公安局开展的""电力设施和电能保护集中整治""行动，对线路保护区内已掌握的92处隐患进行集中整治4、加大外破追责力度，积极协调电力执法监察支队等执法部门，建立对外破主体责任的追责制度，并在烟台晚报、电视台等媒体进行宣传，形成良好的舆论氛围7、开展安全教育行动，对水泥泵车、吊车、挖掘机等大型车辆司机开展安全教育，增强其安全保护意识8、严格输电线路通道属地化防护要求，强化输电线路的属地化管理，加强对通道防护工作的监督检查，不定期通报检查结果，并纳入对标考评",表2故障区段基本情况（表中内容为示例）该故障区段，自投运以来，未发生因外力破坏造成的线路跳闸由故障录波图可以看出，故障发生时间为2016年04月28日11时47分，与调度通知时间相同，左相（B相）发生故障，故障后一个周波内，故障相一次电流由故障前的0.693千安上升到5.596千安，电流上升8倍综上所述，此次跳闸的保护动作表现为高阻性接地性质（高阻性接地故障）（1）事故现场所处地段有施工工地及大型施工机械活动，线路跳闸为单相接地故障，在左相（B相）导线发现了放电麻点，地面有明显放电痕迹，导线上无残留物，确认该处为故障点,为防止因外力破坏造成的线路跳闸，2015年以来，国网烟台供电公司在故障区段附近开展了电力生产专项安全宣传，发放安全宣传材料等工作，取得了良好效果4月28日11点47分，烟台供电公司接到调度命令后，立即组织8名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视近年来，烟台地区电力线路因外力破坏导致的跳闸事故较多，公司输电运检室联合烟台市电力执法监察支队已对20多处违章施工工地进行了有效制止，取得了一定的效果，但部分单位和个人受利益驱动，违章建筑和施工屡禁不止，输电线路防外力破坏形式依然严峻（1）4月17日，运行人员巡视发现该区段正在拆除原旧厂房，现场无施工机械，未引起足够重视，且未及时掌握现场施工信息并进行有效监控，造成线路跳闸跳闸，人员责任心和敏感意识有待进一步加强对线路防护区内建筑施工、大棚养殖、线路附近放风筝、堆积谷物棚盖、塑料布等相关人员定期进行安全教育，提高其护线意识，同时告诫其做好异物处理，下达《线路隐患告知书》，明确双方责任,2016年04月28日11:47，220kV宁海变电站220kV宁杜线开关跳闸，B相故障，重合闸不成功，宁海站故障测距17.08公里，11:54强送成功，11:58合环成功,"220kV宁杜线由220kV宁海变电站至威海220kV杜家变电站，烟台公司管辖#1-#69区段，其中#1-#26与220kV宁成线#1-#26同塔，居左，线路故障区段位于昆嵛区金沙夼村根据故障测距数据，220kV宁海变电站测距17.08公里约在该线路#53杆附近,烟台供电公司制定了以220kV宁杜线#48杆塔为中心，在#40～#58区段分3组进行故障巡视的方案，当日13时20分～13时30分，各巡视小组陆续抵达巡视区段开始故障巡视，14时27分，第2巡视小组工作人员巡视至该线路#52-#53区段时，发现该区段左相（B相）导线有放电痕迹，并经巡视其他区段未发现异常，确认该处为故障点事故现场所处地段正在进行施工作业，线路左相（B相）故障，在左相（B相）导线上发现烧蚀后的麻点，同时在地面上发现了明显放电的痕迹，施工工地的施工人员也确认上午有大型施工机械在此施工，因此分析本次故障应是大型施工机械野蛮操作，与导线距离不足放电，导致线路跳闸2016年3月23日，烟台公司运行人员对线路该区段进行过巡视，线路运行状况良好，通道情况无异常4月17日，运行人员巡视发现该区段正在拆除原有桶装水厂旧房，现场无施工机械"
39-临沂-220kV蒙太线故障分析报告-重合成功-鸟害-20160429,输电线路,"(强送时间,/)、(跳闸发生时间（年/月/日/时/分/秒）,2016/04/29/00/00)、",,"(绝缘子,FXBW-220/120)、(绝缘子型号,FXBW-220/120)、(导线型号（含分裂数）,2*LGJ-400/35)、(OPGW,OPGW-48B1-120)、(地线型号,OPGW-48B1-120)、","(故障杆塔号,#91)、(起始塔号,#91)、(塔号,91)、(终点塔号,#91)、",2014/10/13,2016/4/29,鸟害,"(故障时负荷(MW),28.51)、",,82%,,220kV,,蒙太线,综合以上分析结果，本次故障原因应为220kV蒙太线#91塔B相北侧吊串绝缘子因鸟粪闪络所致，绝缘子和均压环上有放电痕迹，不影响运行,（2）针对鸟害频发、鸟窝层出不穷的现状积极探索有效的防鸟措施,1）220kV蒙太线#91塔附近离城区较远，周围全是麦地，环境较好，比较适合鸟类居住，鸟类种类以喜鹊、小鹰居多因下均压环上有明显的鸟粪和放电痕迹，本次故障初步判定为鸟害近5年该段没有发生过鸟害故障，2014年10月杆塔改造后按照标准安装了防鸟刺，防鸟刺外侧靠近侧面角钢位置有未搭建完成的鸟窝由故障录波图可以看出，故障发生时间为2016年4月29日0时0分，与调度通知时间相同，B相发生故障，故障后一个周波内，故障相一次电压由故障前的67.9千伏下降到1.25千伏，残压达1.8%，故障相一次电流由故障前的2.4安上升32安，电流上升13.3倍综上所述，此次跳闸的保护动作表现为良导体接地性质,4月29日00时15分，临沂公司输电运检室接到调度命令后，随即组织5名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视本次故障暴露了现场安装的防鸟刺防鸟效果不理想（1）开展防鸟刺使用效果大排查，针对质量较差、安装工艺不合格的防鸟刺及时进行更换或调整,2016年4月29日00时00分，500kV沂蒙站220kV蒙太线214开关纵联差动保护I、II动作跳闸，重合成功，B相故障,1）220kV蒙太线长27.4km，杆塔91基，投运时间是2014年10月13日，设计、施工、运维单位分别是山东电力工程咨询院、山东超越电力建设有限公司、临沂供电公司输电运检室，属于省公司资产故障段测距位置为91号杆塔，故障杆塔为#91，型号为2E12-SDJ2-21，呼高21m导线、地线型号分别为2*2*LGJ-400/35、OPGW-48B1-120，绝缘子型号为FXBW-220/120，耐张串型为双联单挂点耐张瓷绝缘子，并联串数为1故障区段主要地形为平地气候类型为温带半湿润季风气候，常年主导风为南风，风速为3m/s，常年平均气温在13.02℃，降水量850mm～900mm根据故障测距数据，直接到#91塔进行巡视，巡视人员到达#91塔时，经检查发现B相吊串绝缘子下端有发白的痕迹，现场有鸟停留，对周围进行巡视后排出外破和异物悬挂等情况，因夜晚较为危险没有登塔进行查看次日巡视人员再次赶到#91塔，发现B相北侧吊串重锤和绝缘子上有放电痕迹，上下均压环都发现有鸟粪2）#91塔周围全是农田，B相为上相（垂直排列），故障时段无风，地面上无施工痕迹，排除机械施工和异物短路因素，此杆塔为2014年10月投运，绝缘子清洁干净，排除污闪可能
39-济宁-220kV罗彦线故障分析报告（2015.8.8）,输电线路,"(强送时间,10时01分)、(跳闸发生时间（年/月/日/时/分/秒）,/09/42)、",,"(导线,LGJQ-400/50)、","(塔号,35)、",,2015/8/8,220kV罗彦线故障分析报告（2015.8.8）,,,,,220kV,,罗彦线,济宁供电公司输电运检室在项目建设初已与对方进行了协商并签订了安全协议，要求对方线路下方及防护区内禁止使用吊车等特种作业机械作业，若有必须施工情况时应及时联系济宁供电公司，在专业人员监督下进行作业济宁供电公司各级领导如此重视现场施工情况，项目施工方主要负责人也逐渐认识到违章作业可能造成的严重后果，多次对施工人员进行现场安全教育，并答应同意停工9时42分，吊车起吊第一罐水泥后收放罐体过程中，吊臂与A相（左）导线安全距离不足，导致导线对吊臂放电，造成A相接地故障（3）输电运检室安排专人特巡监督里彦电厂北侧线路防护区内可能的违规施工情况，直至线路迁改完毕（4）以此为戒，输电运检室加强城区周边线路周期巡视及特巡监督力度，随时统计上报线路防护区内厂区及各类违章施工情况，及时发现并制止各类违章作业，消除各类故障隐患，确保线路安全,地方政府承诺，加强厂区内线路迁改的协调及施工力度，最短时间内完成迁改,220千伏罗彦线#34-#36段线路下方为里彦电厂参与合作的邹城市政府引资的恒华惠谷新型消防器材与新材料项目工地，该项目开工建设已达8个月之久故障发生时，线路下方正在砌筑围墙，使用吊车吊运水泥（2）鉴于里彦电厂北侧园区内的输电线路已列入迁改计划，预计一个月内完成（5）进一步强化落实输电线路属地化管理制度，使每一条线路，每一个区段及每一基杆塔都有专人巡视监督，对重点地段每天巡视，发现问题及时处理,8月8日9时55分，济宁供电公司输电运检室接调度通知后，立即通知在里彦电厂附近进行周末特巡的高群才等一组人员赶往故障区段，同时电话通知车间其他人员分头赶赴现场10时10分，巡视人员到达故障区段并展开巡视现场负责人据此判定此处为故障点并将情况及时向调度进行了汇报随后巡视人员登杆确认导线受伤情况，经查看导线断开约4股，暂时不影响运行对方开工以来，济宁供电公司主要领导、分管领导，安监、运检等职能部门主要负责人等多次亲临现场指导现场防护措施，要求通过特巡、盯防、发放安全宣传材料、埋设警示桩、悬挂导线警示装置、安装限高架等多种措施来确保线路的安全，起到了较好的效果故障发生前现场施工已停工半月之久，8月8日天气转好，施工方在未通知属地化人员现场监护的情况下又开始施工（1）故障发生后，济宁供电公司安监部、运检部、输电运检室、邹城公司相关领导立即赶到现场，了解故障发生经过，并会同邹城市经信局、公安局等部门追查肇事人员，将肇事司机及施工单位负责人带至当地派出所，依法问询并追究相应刑事责任现场会同邹城市经信局、公安局及地方政府制定防范措施，商定在线路迁改完成前，整个园区内禁止一切施工，直至线路迁改完毕邹城公司安排属地化护线人员每天现场查看是否有施工迹象，避免对方擅自开工，做到随时发现随时制止（6）加大保护输电线路宣传力度，运行人员巡视期间向沿线各类施工机械机主及居民发放宣传资料，介绍高压输电线路安全常识，提高他们的保电护线意识,2015年8月8日9时42分，220kV罗彦线侧纵联距离、纵联差动保护分别动作，A相故障，重合闸不成功10时01分，强送成功,此次故障点位于220kV罗彦线#34-#35间，距离#34杆约15米处，杆塔所属耐张段为#33~#37，长度为1523米，导线型号LGJQ-400/50，其中#34、#35均为直线水泥杆，杆型为ZG5－21，呼称高21米故障地段位于济宁邹城市太平镇东边，路径为南北走向，线路处于里彦电厂北侧邹城市政府引资的恒华惠谷新型消防器材与新材料项目工地园区内，线路对地距离约18米，故障前线路整体运行环境良好根据调度故障录波器测距结果，巡视人员以#30塔为中心重点巡视#27~#35之间范围10时20分巡视人员巡至#31塔时，问询附近村民得知9时40分左右，村民听到里彦电厂北侧附传来两次类似放炮响声，巡视人员判断故障点来自该处10时31分，巡视人员到达距#34杆15米处，发现地面有散落的脚手架钢管，个别钢管有明显的放电灼烧点，巡视人员随后利用望远镜查看，发现上方东边相（A相）导线有较明显放电点并有受伤断股现象，巡视人员将情况汇报现场负责人巡视人员查看通道情况时，发现西侧约150米处停放有小型吊车与水泥罐车，走近后发现吊车支腿、吊臂头等处有明显放电痕迹，巡视人员断定为现场施工人员在故障后移至该处
39-浙江-图像在线监测发现110kV合梅1042线外力破环隐患,输电线路,,,,,,2013/8/28,图像在线监测发现110kV合梅1042线外力破环隐患,,,,,110kV,,合梅1042线,,图像在线监测发现110kV合梅1042线外力破环隐患①充放电管理模块负责将太阳能板转换的电能提供给装置相关电路，对蓄电池进行充电，管理蓄电池的过冲和过放，监测电池电量信息等在输电线路施工危险点安装图像监测装置，能及时发现线路保护区范围内的施工动向，是输电线路防外力破坏的有效手段,输电线路图像在线监测装置是安装在高压输电线路杆塔横担上的现场数据采集终端摄像机负责抓拍现场图像，并通过屏蔽数据线接入到主机箱的主控制器中，主控制器通过无线方式（GPRS/CDMA）传送到中心主站接收服务器，主站软件将实时采集的数据展现到客户端，以便管理员实时掌握监测装置周边情况②主控制器负责控制各摄像机的电源，并读取摄像机中的JPEG图像数据，同服务器进行数据通讯通过图像监测装置发现的危险点施工照片如下图所示,值班人员根据线路危险点通讯录立即通知现场施工负责人停止施工作业，并联系相关线路负责人赶往现场随后该吊车在线路运行人员的现场监护指导下，顺利完成吊装作业，成功避免了一次外力破坏事故的发生,案例名称【图像在线监测发现110kV合梅1042线外力破环隐患】,110kV合梅1042线7#塔线路保护区附近有建房施工，为适时掌握线路通道附近的施工动向，浙江省电力公司杭州供电公司于2013年7月25日在该施工危险点安装了一套图像监测装置2013年8月28日，输电线路状态监测中心值班人员通过该套监测装置发现线路下方有吊机施工，严重危及线路运行安全
4-安徽-红外热像检测发现220kV线路耐张线夹过热,输电线路,,,,,1998,2013/7/17,红外热像检测发现220kV线路耐张线夹过热,,37℃,80%,,220kV,严重缺陷,安石2844线,,,,,,
4-德州-220kV中苏线故障分析报告-重合不成-鸟害-20150128,输电线路,"(强送时间,12:33)、(跳闸发生时间（年/月/日/时/分/秒）,12:18)、",,"(地线型号,GJ-50)、(绝缘子型号,FXBW-220/120)、(杆塔型号,ZG1-21)、(导线型号,LGJQ-400)、","(终点塔号,45)、(起始塔号,44)、",,2015/1/29,鸟害,,,10%,,220kV,,中苏线,"3）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""导线有放电痕迹，不影响线路安全运行根据导线放电痕迹（地线放电痕迹、塔身放电痕迹、接地引下线放电痕迹），地面闪络痕迹，结合地上残留的电弧烧蚀后的残留物，或是导地线上悬挂着的电弧烧蚀后的残留铁丝，确认故障点为中苏线451．对于所装设的防鸟刺进行排查，没有打开或者打开不到位等情况的及时进行整改",属地化线路防护；线路特巡2.对于鸟类繁衍区域，增设驱鸟装置，如驱鸟风车等,若为交跨的两回线路间故障，应在上表中分别填写4）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写此段线路位于大面积农田区域之内，环境条件比较适合鸟类繁衍根据故障测距数据，输电运检室制定了以220kV中苏线40杆塔为中心，在30#～40#区段分3组进行巡视的巡检方案考虑到现场地形因素，巡检人员判断47#号杆塔发生故障的几率较高，因此对该区段进行了重点排查综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹等，排除线路发生其他故障的可能性，初步确定是异物（铁丝）短路引起故障,1月28日12时18分，输电运检室接到调度命令后，随即组织6名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视,2015年1月28日12:18，220kV中苏线掉闸，重合不成功1）故障相别（或极性）,220kV中苏线45#位于济阳县垛石镇东太平村农田内，东西走向当日13时10分～13时15分，各组陆续抵达故障区段并开展地面检查；15时20分，各组汇报未发现永久性故障；15时55分，巡检人员登塔后于45#杆塔A相发现故障点，此处有放电痕迹，现场地面有掉落的带有放电痕迹的铁丝1月28日15时55分，现场巡视时，故障区段为多云天气，东北风，风速为5m/s，气温在-7℃～4℃之间，相对湿度为10%RH现场地形以平原为主，海拔高度为200m
4-济南-220kV中苏线故障分析报告-重合不成-鸟害-20150128,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2015年1月28日12:18)、(强送时间,12:33)、",,"(地线型号,GJ-50)、(绝缘子型号,FXBW-220/120)、(杆塔型号,ZG1-21)、(导线型号,LGJQ-400)、","(终点塔号,45)、(起始塔号,44)、",,2015/1/29,鸟害,,,10%,,220kV,,中苏线,"3）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""导线有放电痕迹，不影响线路安全运行根据导线放电痕迹（地线放电痕迹、塔身放电痕迹、接地引下线放电痕迹），地面闪络痕迹，结合地上残留的电弧烧蚀后的残留物，或是导地线上悬挂着的电弧烧蚀后的残留铁丝，确认故障点为中苏线451．对于所装设的防鸟刺进行排查，没有打开或者打开不到位等情况的及时进行整改",属地化线路防护；线路特巡2.对于鸟类繁衍区域，增设驱鸟装置，如驱鸟风车等,若为交跨的两回线路间故障，应在上表中分别填写4）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写此段线路位于大面积农田区域之内，环境条件比较适合鸟类繁衍根据故障测距数据，输电运检室制定了以220kV中苏线40杆塔为中心，在30#～40#区段分3组进行巡视的巡检方案考虑到现场地形因素，巡检人员判断47#号杆塔发生故障的几率较高，因此对该区段进行了重点排查综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹等，排除线路发生其他故障的可能性，初步确定是异物（铁丝）短路引起故障,1月28日12时18分，输电运检室接到调度命令后，随即组织6名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视,2015年1月28日12:18，220kV中苏线掉闸，重合不成功1）故障相别（或极性）,220kV中苏线45#位于济阳县垛石镇东太平村农田内，东西走向当日13时10分～13时15分，各组陆续抵达故障区段并开展地面检查；15时20分，各组汇报未发现永久性故障；15时55分，巡检人员登塔后于45#杆塔A相发现故障点，此处有放电痕迹，现场地面有掉落的带有放电痕迹的铁丝1月28日15时55分，现场巡视时，故障区段为多云天气，东北风，风速为5m/s，气温在-7℃～4℃之间，相对湿度为10%RH现场地形以平原为主，海拔高度为200m
4-潍坊-220kV潍林线2月12日故障分析报告-重合不成-其他-20160212,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,4时36分)、",,"(型号及片数,FXB-220/100)、(故障杆塔型号,ZG1)、(地线型号,GJ-70)、(导线型号,LGJQ-400/50)、","(故障杆塔号,45#)、(终止塔号,52#)、(起始塔号,36#)、(杆塔号,45#)、",1989/10/1,2016/2/13,其他,"(故障时负荷(MW),0)、",,90%,,220kV,,潍林线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""",2）必要时可补充绝缘子生产厂家、批号等信息于备注栏中因此，排除外破跳闸1、缺乏对复合绝缘子的测试验收仪器，无法取得相应的技术数据2、对自然环境突变特别是近一年来雾霾频发对复合绝缘子造成的危害认识不足，需要加强沟通学习，提高专业人员的管理水平3、加强绝缘监督台账管理，严格按绝缘子反措更换工艺不良的复合绝缘子1、购置复合绝缘子的测试验收仪器，按照预试规程，结合现场实际运行状况，开展复合绝缘子抽测工作2、加强该批次复合绝缘子的运行监测工作，发现问题及时进行全部更换3、积极联系物资管理部门加强对复合绝缘子的监造管理，避免类似事情的重复发生4、根据重要天气预报，结合线路的实际运行状况有针对性的开展特巡、检测、视频监视等工作，掌握现场技术资料，根据设备分析状况，适时开展防范、反措等工作,若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写表2故障区段基本情况（表中内容为示例）3）为便于比较分析，必要时给出邻近线路绝缘子配置情况2月12日凌晨，潍坊出现雨雾天气，空气湿度大，绝缘子积污严重，经初步判断为45#B相合成绝缘子生产工艺不良，遇恶劣天气发生贯穿性击穿（1）经查询雷电定位系统和咨询沿线老百姓得知故障时沿线未出现落雷，因此，排除雷击故障；（2）故障发生在凌晨且为大雾天气，且为春节假期时间，线路沿线没有道路修筑等施工工地2）查看绝缘子表面污秽附着及分布情况，表面积污严重3）复合绝缘子芯棒受潮发生内部贯穿性闪络等根据故障区段的原设计污秽等级和新版污区分布图中的污秽等级，结合近年故障区段的环境变化情况，故障塔位区段的周边无新的污染源,当天申请临时停电进行更换处理，并于当日12时处理完毕，12时57分恢复送电5、开展合成绝缘子排查，更新、核对绝缘台账，结合大修项目更换所有非耐酸芯棒、真空灌胶绝缘子,"1）2016年2月12日4时36分，220kV潍林线45#杆塔中相（B相）故障跳闸，重合不成，强送不成2）500kV潍坊站测距12.8km,根据测距情况为220kV潍林线43#附近，描述故障测距和故障录波信息（故障录波图和故障录波分析报告附在附录中）2）故障相别（或极性）2016年2月12日05时24分33秒781毫秒220kV潍林线B相接地故障，故障电流12.12KA，05时24分33秒820毫秒潍林线保护动作，三相跳闸","1）220kV潍林线潍坊境内长31.4899km，杆塔105基，投运时间是1989年10月1日，运维单位是潍坊公司输电运检室，属于省公司资产杆塔、绝缘子、导线、地线型号分别为ZG1、FXB-220/100、LGJQ-400/50、GJ-70，设计覆冰厚度、设计风速分别为10mm、15m/s故障区段主要地形为平地，现场位置信息为农田，周边治安情况良好气候类型为温带季风气候，常年主导风为南、北风，风速为4m/s故障区段在新版污区分布图中的污秽等级1）""型号及片数""据潍坊气象站在故障时段观测的气象数据，2016年2月12日凌晨起，潍坊地区大雾天气，并伴有小雨，气温在2℃～11℃间，北风，风力4-5级，相对湿度为90%RH，气压为1017.0hPa故障发生后，我室立即组织相关人员进行故障巡视，分两个小组进行巡视，根据测距结果以43#为中心展开，其中一个巡视小组巡视至45#发现B相合成绝缘子有放电击穿痕迹1、B相故障绝缘子为1995年淄博泰光产真空灌胶绝缘子，AC相绝缘子为1999年淄博泰光产挤包穿伞绝缘子，投运年限，制作工艺均有差异"
40-济宁-220kV马曲线2015年09月29日故障分析报告,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,/09/56)、",,"(导线,LGJQ-400/50)、","(塔号,70)、",,2015/9/29,220kV马曲线2015年09月29日故障分析报告,,,,,220kV,,马曲线,,对线路存在的隐患部位进行排查,,9月29日9时56分，济宁供电公司输电运检室接调度通知后，立即组织3组巡视人员进行故障巡视下午输电运检室组织运维一班人员分3组对马曲线全线进行互查、排查故障点，直至18时30分，仍未发现故障点,2015年9月29日09时56分，220kV马曲线纵联距离、纵联差动保护动作，A相（左相，线路水平排列）故障，重合闸成功纵联距离保护测距为,220kV马曲线全长22.612km，共76基杆塔，导线型号LGJQ-400/50该线路路径为东西走向，线路整体运行环境良好至11时30分，巡视人员未发现故障点9月30日上午7时开始，输电运检室已组织人员分6组对220千伏马曲线全线进行登杆检查，认真查找故障点至下午14时，6组人员登杆检查后，仍未发现故障点
40-浙江-图像在线监测发现110kV瓦黄1205南湾支线异物缠绕导线危险点,输电线路,,,"(导线,LGJ-300/25)、(绝缘子,FC70/146)、","(塔号,24)、",2011/6/26,2013/4/24,图像在线监测发现110kV瓦黄1205南湾支线异物缠绕导线危险点,,,,,110kV,跳闸故障,瓦黄1205南湾支线,通过对图像监测装置后台设置，可以根据需求，调整每张图片拍摄的时间间隔，当线路监测点附近有高大机械施工等特殊情况发生时，缩短拍摄间隔，特别是在突发情况下，无人值守状态下，可以达到动态掌握现场线路运行情况，以保证线路安全稳定运行根据现场的情况，该异物的位置在导线与悬垂绝缘子的连接处，靠近塔身，检修人员进入电场开展地电位作业，利用绝缘操作杆和异物处理器，将该薄膜切割清除,通过在线监测系统，利用图像监测装置，对线路的本体、通道情况、周边环境进行不间断监控（1）图像监控系统具有可视化、实时化，在重大危险点处安装监测装置，可提高危险点的监控力度，降低巡视人员的工作压力，同时，也可填补巡视周期过程中未能及时发现新危险点的空白可大大提高线路的运维管理能力特别是突发的异物拆绕事件，利用图像监控系统，可以填补人员巡视的空白区，及时发现，及时处理，有效提升输电线路安全运行的可靠性，避免了不必要的停电跳闸（2）通过图像在线监测系统对输电线路检测系统的管控，可实时掌握输电线路状态信息，及时发现异常情况，避免因外力破坏引起的线路跳闸故障，保证线路安全运行（3）由于输电线路图像在线监测系统能够实现对危险点的智能监控，使得线路运维单位能够缓解一部分危险点现场驻守人员的力量；不仅能够实时掌握线路的运行状态，更可以减少大量的带电检测工作，使运维单位有更多的力量用于线路通道运维管理，线路运维管理水平得到了进一步提升,图像在线监测发现110kV瓦黄1205南湾支线异物缠绕导线重要危险点值班人员通过查看所拍摄回传的照片，比对前后照片，发现在24#下相悬垂绝缘子与导线连接处，有明显变化截止2014年2月底，输电线路图像在线监测系统共告警149次，其中误报13次；及时发现输电线路异常状态136处，其中可能造成外力破坏的隐患99处,经班组紧急处理，异物被及时移开，避免了因异物引起线路跳闸上报技术组后，工区即刻安排线路巡视，并做好带电消缺工作的安排部署在接到现场确认异物的信息后，检修人员赶赴现场进行消缺工作下午14点14分回传的图片可以看到，影响线路安全运行的异物已被清除，线路恢复正常运行状态,案例名称【图像在线监测发现110kV瓦黄1205南湾支线24#异物缠绕导线重要危险点】,国网嘉兴供电公司110千伏瓦黄1205南湾支线从220kV瓦山变瓦黄1205线间隔T接至110kV南湾变止，线路全长3.891千米，线路投运于2011-6-26，电流限额558A其中电缆线路长度0.265km，型号为YJLW03-64/110-1×630；架空线路长度3.626km，导线型号为LGJ-300/25，地线型号为GJ-502013年4月24日上午，输电运检工区应急指挥中心人员通过图像监控发现110kV瓦黄1205南湾支线#24塔绝缘子上存在异物，通知工区技术组对异物进行拆除紧急处理该24#杆塔为直线钢管杆，绝缘子配置为FC70/146沿线路顺大号侧方向，杆塔的右侧为楼层建筑施工点，此前为一般危险点，为有效监控该处施工点潜在的高大机械危险施工而影响线路安全运行，在线路22#、26#两处安装了图像监测装置，浙江雷鸟公司产品，型号为SWM-G200VM20
40-青岛-220kV琅珠I线5月3日风偏故障报告-重合不成-设计不周-20160503,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016年5月3日10：30)、(强送时间,10：39)、(监测时间,2016年5月3)、",,"(OPGW,OPGW-125)、(导线（或跳线）型号（含分裂数）,2×JL/LB20A-300/40)、(导线,2×JL/LB20A-300/40)、(杆塔,GZK-48)、(故障杆塔型号,GZK-39)、(杆塔,GJ1-24)、(地线型号,OPGW-125)、","(起始塔号,#1)、(终点塔号,#96)、(塔号,32)、(故障杆塔号,#34~#35)、",2011/10/25,2016/5/3,设计不周,,,,,220kV,,琅珠I线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""（3）验收人员虽发现导线存在风偏隐患，心存侥幸心理，认为春季不会发生大风导致风偏事件，在本次大风过程中导致了事故的发生（1）严格审查线路迁改设计方案及施工方案，施工过程中和过渡阶段线路运行必须满足安全运行条件",（2）严把施工质量，积极开展施工人员的技能培训，发现隐患及时汇报处理，确保线路的安全运行,若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写1）设计气象区参照《110kV~750kV架空输电线路设计规范》附录A选取（54页），选取Ⅰ~Ⅸ；根据故障测距数据，青岛供电公司制定了以220kV琅珠I线#31杆塔为中心，在#26～#36区段进行巡视的巡检方案，最后在新立琅珠I线#34~#35之间，发现原琅珠I线#34杆塔放电痕迹，故认定此处即为故障点且此时琅珠线已经停电，故将琅珠线上相和地线临时固定于中相横担上,5月3日10时30分，青岛供电公司输电运检室接到调度命令后，随即组织12名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视为避免再一次放电，现场将原#34塔头拆除（故障前，已将琅珠I线侧上中相横担拆除，原计划于5月3日至5月5日将琅珠线#31~#36该接至旁边新立琅珠线#31~#36上，并将该塔拆除（为避免再一次放电，现场将该杆塔塔头拆除（3）严把验收关，组织工区及施工队伍验收人员的培训，提高验收技能水平，技术人员做好前期设计施工资料的审查以及现场勘察，排查的隐患绝不放过1.政府及相关部门按照职责做好防大风工作；2.停止露天活动和高空等户外危险作业，危险地带人员和危房居民尽量转到避风场所避风；3.相关水域水上作业和过往船舶采取积极的应对措施，加固港口设施，防止船舶走锚、搁浅和碰撞；4.切断户外危险电源，妥善安置易受大风影响的室外物品，遮盖建筑物资；5.机场、高速公路等单位应当采取保障交通安全的措施，有关部门和单位注意森林、草原等防火,220kV琅珠I线于2016年5月3日1030跳闸重合失败，1039珠山站侧强送成功，1042琅琊站侧合环，距离保护C相故障，距离琅琊站10.6km（查阅线路台账为#31~#32）1）跳闸时间为变电站内故障录波装置显示的跳闸时间；2）故障相别（或极性）,220kV琅珠I线长32.737km，起止杆塔号#1~#96，共计96基杆塔，于2011年10月25日投运，原线路全线同塔双回，运维单位是青岛供电公司输电运检室，属于省公司资产故障点位于220kV琅珠I线#34~#35线档，所属耐张段为#31~#38，耐张段长2.583km，为2016年4月5日避让青连铁路工程中，新立单回钢管杆，#34杆塔型号均为GZK-48，#35杆塔型号均为GJ1-24，导线型号2×JL/LB20A-300/40，垂直排列，地线型号OPGW-125（48芯），#34~#35之间为原琅珠I线#34，与琅珠线#34同塔双回，故尚未拆除，计划于5月3日至5月5日的停电检修工作中，将琅珠线#31~#36该接至新立琅珠线#31~#36上，并将旧塔拆除导线（或跳线）型号（含分裂数）3）绝缘配合由于原计划于5月3日至5月5日琅珠线停电，且此时琅珠线已经停电，故将琅珠线上相导线和地线临时固定于中相横担上故障发生时，根据青岛地区天气预报，青岛地区多地出现降雨及大风天气，气温在5℃～10℃之间°，风力7~9级，时速约15~21m/s根据故障测距，故障点距离琅琊站10.6km，应在#31（距珠山站10.511km）~#32（距珠山站10.917km）之间，输电运检室在琅珠I线#31杆塔前后，各5个档内巡视检查，最后在新立琅珠I线#34~#35之间，发现原琅珠I线#34杆塔放电痕迹当时导线摆动与原#34杆塔之间最近距离约1m，且经询问，周围百姓听闻此处有放电声音，故认定此处即为故障点经查阅，琅珠I线#34~#35档距为462米，放电点距#34杆塔水平距离为95米线路改造完成后，导线距原琅珠I线#34水平距离为3.3米为降低电网运行风险，设计时琅珠I线、琅珠线采用在跨越处原双回塔改为两基单回钢管杆轮流停电改造完成，在琅珠线尚未改造的时间间隙中，未考虑导线与原塔之间的安全距离问题（2）现场施工工作人员把关不严，现场施工中未考虑在琅珠I线改造完成后，琅珠I线导线与琅珠线#34杆塔距离过近，水平距离为3.3米，不满足防风偏要求，也未采取任何防范措施
41-济南-20150902220kV兴党线22雷击事故分析,输电线路,,,"(绝缘子,XWP2-70)、","(塔号,22)、",2007/9/27,2015/9/2,20150902220kV兴党线22雷击事故分析,,,,,220kV,,兴党线,根据当时雷雨天气的气象条件，杆塔接地良好，土壤电阻率较低，接地电阻符合要求，反击线路可能性较小，根据现场情况及气象条件，初步判定此次故障是由于雷电直接绕击导线，造成线路击穿绝缘子通过塔体放电导致（二）线路防雷措施落实不到位对线路周边运行环境的巡视重视程度不足，没有针对防雷环境巡视制定相应作业指导书,没有在雷雨大风天气来临之前对易受雷击地区开展特殊巡视,"雷击点与雷电定位系统基本吻合1、土壤电阻率较大且位于山区的杆塔建议安装线路避雷器和降阻3、坡度25°以上的杆塔,其外边坡侧边相在三相绝缘子串旁安装线路避雷器5、220千伏及以下同塔双回线路若防同跳宜在一回线路的三相安装；若防跳闸220千伏同塔双回线路宜优先在两回的中、下相同时安装6、220千伏及以上线路安装塔顶避雷针的杆塔应控制考虑季节系数修正后的杆塔工频接地电阻不大于15Ω7、对于土壤电阻率小且位于平原的杆塔加装侧向避雷针220千伏及以上单回线路宜水平安装在边相导线横担上，且推荐采用伸出横担长度为2.0m以上的侧向避雷针；220千伏及以上同塔双回线路宜优先水平安装在中相导线横担上，且推荐采用伸出横担长度为2.0m以上的侧向避雷针",,"2015年9月2日16:53，220kV兴党线跳闸，重合成功,故障录波器显示A相故障党家站两套主保护掉闸，901保护测距9.2KM,902保护测距9.1KM,故障录波器测距9.22KM兴隆站两套主保护掉闸，901保护测距6.5KM,902保护测距6.8KM,故障录波器测距6.82KM图2兴党线#22大号侧环境图3兴党线#22小号侧环境",经巡视发现故障为#22塔A相遭受雷击，雷电直击瓷质耐张绝缘子串，导线侧第一片绝缘子以及联板U型环处有雷击烧伤痕迹，内表面喷涂的RTV材料有融化、升华现象，不影响运行（见图1）220kV兴党线2007年9月27日投运，#22塔为DJ2/27.5，右转77°13′37″，21-22档距为249米，22-23档距为261米，绝缘子型号为XWP2-70，16片，淄博电瓷2007年产当天为雷雨天气，现场测量#22塔接地电阻为2.4Ω、2.5Ω、2.3Ω、2.5Ω，符合运行要求，现场杆塔接地、架空地线连接金具均无放电痕迹3、直线和吊串绝缘子加1~2片瓷绝缘子，增加线路绝缘水平2、山区线路，宜在大档距（600m以上）杆塔、耐张转角塔及其前后直线塔在三相绝缘子串旁安装线路避雷器4、杆塔接地电阻在20Ω到100Ω之间且改善接地电阻困难也不经济的杆塔在三相绝缘子串旁安装线路避雷器8、并架线路的一侧线路直线绝缘子和吊串加装1~2片瓷绝缘子
41-浙江-图像智能识别告警发现500kV秦乔5413及5414线96#通道下重大危险点,输电线路,,,,,2001/11/27,2013/5/20,图像智能识别告警发现500kV秦乔5413及5414线96#通道下重大危险点,,,,,500kV,跳闸故障,秦乔5413线,监控中心值班人员在第一时间联系设备班组，设备主人及时告知施工负责人停止作业并立即赶往危险点现场，通过安全距离的校核，最后在运维班组的监护下顺利完成吊装工作，避免了一次外力破坏事件的发生人工的浏览操作容易造成对现场的情况掌控不及时，不仅劳动效率低，而且智能水平不高，已跟不上在线监测系统的发展3）运用多分辨率理论处理gimage_k，根据先验知识初步提取感兴趣的区域及信息mresolution_inf，转变gimage_k为最适合继续处理的分辨率图像mgimage_k;如果此特征信息已经可以90%以上的说明此区域的物体特征，则不需要再进行图像分割与目标识别处理（2）通过输电线路在线监测系统智能识别告警系统对输电线路检测系统的管控，提高了监控智能水平和监控质量、及时性、准确性，实时掌握输电线路状态信息，及时发现异常情况，避免因外力破坏引起的线路跳闸故障，保证线路安全运行,嘉兴公司输电运检工区输电线路状态监测中心值班人员，在日常工作中，通过安装在线路上的各类在线监测装置，对线路本体、线路通道等运行参量进行监控，利用高科技智能化手段，解决巡线员工以往靠两条腿走路，对线路现场运行情况不能实时全面及时掌握的难题随着输电线路图像监测装置的大量应用，海量的在线监测信息，给在线监测人员带来了巨大的工作量图像智能识别告警，是利用计算机对图像进行处理、分析和理解，以识别各种不同模式的目标和对像的技术1）对输入的原始图像进行图像复原处理，去除光照度、阴影及其他天气的影响，得到图像image_k;此步骤要基于以上图像和信息对图像进行分割处理，并基于增量型非对称Boosting算法对图像中感兴趣的区域进行目标识别8）通过以上步骤可识别图像目标，若该目标不构成威胁，忽视掉，如果目标构成威胁，进行预警，同时对其跟踪本识别系统采用模块化结构进行构建，识别引擎采用服务的形式运行于服务器，通过网页化的客户端，使维护人员可在服务器外任意位置实现对识别引擎远程维护（1）利用科技手段，在在图像监控系统的终端植入分析功能，实现图像在线监测的智能告警，图像智能告警系统每分钟能识别不少于60张图片，极大的提升了图像监控的效率图像智能识别系统还具有历史预警信息查询统计功能，同时可以利用系统提供的图像信息模块随时查看报警图像的全部基本信息，可按照时间、线路名称、杆塔号等查询条件快速过滤报警图像信息和统计图像报警的准确性（3）由于输电线路在线监测智能告警系统能够实现对危险点的智能监控，使得线路运维单位能够缓解一部分危险点现场驻守人员的力量；另外，数据采集类监控装置智能告警的实现，不仅能够实时掌握线路的运行状态，更可以减少大量的带电检测工作，使运维单位有更多的力量用于线路通道运维管理，线路运维管理水平得到了进一步提升（4）在线监测预警功能的实现，大大减少了在线监测人员的工作量，以图像监控为例，监控时间由原来的1小时减少为5分钟，按状态监测人员4人计，通过图像预警等功能，每天节省约28人·时的工作量，一年则可节省约1036人·时，按每小时人工费200元计，则可节省人工费约20万元,2013年5月20日，国网嘉兴供电公司输电运检工区监控中心图像监控智能识别告警平台，提醒值班人员500kV秦乔5413、5414线96#在13时46分现场并无吊车等机械进场施工，而在14时19分，导线下方出现有吊机开始吊装路灯，存在危及线路安全运行的潜在危险图1-2500kV秦乔5413、5414线96#通道下吊机施工前后图片比对其中，图像监测装置因其可视化、实时化，具有十分明显的效果其中预处理又可以分为图像分割和图像增强，二值化和细化四个部分5）如果减法处理后差距太大，超过阈值M，则对mgimage_k和mgimage_k-2两图像进行步骤4的减法操作，如果差距还是超过阈值M，说明mgimage_k变化很大，此时初步定为摄像头变动或者摄像头被障碍物挡住，进行预警，得到的信息sub_inf作为无效信息6）根据color_inf、mresolution_inf、sub_inf及前一帧预警信息四部分信息，确定感兴趣区域及初步估计异常物体模型，后对mgimage_k中此区域做形态学图像处理，提取出此区域的特征信息feature_inf7）此时，系统已经得到了高价值的图像mgimage_k及四个初步信息color_in、mresolution_inf、sub_inf和前一帧预警信息3)如果分析后没有侵入目标，系统则将该图片写入正常图片目录，作为下一张图片的对比分析底图；4)如果初步确定图片有侵入目标后，系统根据设置的图像预警触发规则中天气、目标大小、监控区域等判别指标对检测出的目标进行筛选分析，去掉不满足规则的目标后，若该图片无异常则写入正常图片目录；5)如果若仍存在入侵目标，系统自动将该图片写入告警图像目录，并作为告警信息展示在图像报警信息查询模块中，正如上述秦乔5413、5414线96#的情况；截止2014年2月底，输电线路在线监测智能告警系统共告警149次，其中误报13次；及时发现输电线路异常状态136处，其中可能造成外力破坏的隐患99处,6)监测值班人员根据系统的告警信息查看告警图片，如果为误报，则将图片恢复至正常图片目录，如确实为外物闯入线路保护区，如上述秦乔5413、5414线96#，则立即填写处理记录进入危险点处理流程，通知设备主人及现场施工方负责人，要求停止施工，待监护人员到场后，需按照规定在有专人监护下方能施工,案例名称【图像智能识别告警发现500kV秦乔5413线及5414线96#通道下高大机械施工危险点】,国网嘉兴供电公司500千伏秦乔5413线起于秦山核电站二期开关站，迄于500千伏乔司变电所，线路全长60.199千米，全线双回路同杆架设；杆塔总基数为162基，其中直线塔128基，耐张塔34基
41-青岛-220kV上黄线5月3日故障分析报告-重合成功-维护不当-20160503,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016/5/3/11/50)、",,"(地线型号,GJ-70)、(杆塔型号,ZG1)、(绝缘子型号,FXB-220)、(导线,LGJQ-400/50)、(导线型号,LGJQ-400/50)、","(塔号,128)、(终点塔号,#131)、(起始塔号,#130#)、",2010/11/17,2016/5/3,维护不当,,,,,220kV,,上黄线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""根据现场风力情况、地面被风刮断树枝烧焦痕迹、导线放电痕迹，确认故障点及故障原因为220kV上黄线#130~#131内线外杨树枝被风刮断下落过程中，与导线距离不足引起跳闸从本次故障点查找和故障原因分析，暴露出的问题是线路巡视人员巡视不到位，责任心不足，未能发现线路周边树木存在的可预见性隐患","1、按照""四不放过""原则，对事故责任人严格追责，严肃考核；3、加强线路巡视力度，提高特殊天气下线路巡视质量，并对事故线路周边树木进行全线排查，杜绝类似事故再次发生",若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写表2故障区段基本情况（表中内容为示例）220kV上黄线线路一侧被刮断的树枝根据调控中心的故障录波分析，故障发生在2016年5月3日11时50分，与调度通知时间相同，A相发生故障综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹等，排除线路发生其他故障的可能性，初步确定是大风树线故障近5年，该线路故障段未发生过该类故障,5月3日11时50分，青岛公司输电运检室接调控中心通知后，立即安排所属班组进行故障巡视故障后，输电运检室立即协调相关单位，对周边高大杨树进行修剪2、协同政府有关部门，对线路周边超高树木进行修剪；,2016年5月3日11时50分，220kV上黄线跳闸，重合成功故障录波为A相，距220kV上程站37.85km，占线路全长85.99%，查阅台账故障点位于#127~#128之间2）故障相别（或极性）,220kV上黄线线路全长44.58km，共149基杆塔2010年11月17日投运，部分线路为1985年投运的220kV岛黄线开断形成故障点位于#130~#131档，所属耐张段为#126~#134，耐张段长度2115米，导线型号为LGJQ-400/50，地线型号为GJ-70上黄线#130、#131均为水泥杆，呼高21米，导线对地距离12米故障地段位于青岛市城阳区，线路两侧有杨树，树高约23米，距离导线水平距离约9米5月3日上午，故障区段天气多云，气温在20℃～24℃间，风力5~6级，阵风7~9级根据故障录波信息，重点将巡视范围控制在#127~#131之间，巡视人员巡视至#130~#131时，发现该档内地面有被风刮断的杨树枝，该树枝梢端有明显的烧焦痕迹，导线处有放电痕迹，故确定事故原因为线外杨树枝被风刮断下落过程中，与导线距离不足引起跳闸故障测距为220kV上黄线#128左右，实际故障点为220kV上黄线#130~#131档A相，与调度通知基本吻合
42-济南-20150902220kV龙邢I线21雷击事故分析,输电线路,,,"(绝缘子,U210BP/170D)、","(塔号,21)、",2015/7/21,2015/9/2,20150902220kV龙邢I线21雷击事故分析,,,,,220kV,,龙邢I线,根据当时雷雨天气的气象条件，杆塔接地良好，位于山区电阻率较高，施工单位采取接地模块降阻，现场接地电阻符合要求，反击线路可能性较小，根据现场情况及气象条件，初步判定此次故障是由于雷电直接绕击导线，造成线路击穿绝缘子通过塔体放电导致（二）线路防雷措施落实不到位对线路周边运行环境的巡视重视程度不足，没有针对防雷环境巡视制定相应作业指导书,,"雷击点与雷电定位系统基本吻合在雷雨天气到来之前，输电线路运维人员对于线路防雷重视程度不够，对于易受雷击线段未能提前进行特殊巡视1、土壤电阻率较大且位于山区的杆塔建议安装线路避雷器和降阻3、坡度25°以上的杆塔,其外边坡侧边相在三相绝缘子串旁安装线路避雷器5、220千伏及以下同塔双回线路若防同跳宜在一回线路的三相安装；若防跳闸220千伏同塔双回线路宜优先在两回的中、下相同时安装6、220千伏及以上线路安装塔顶避雷针的杆塔应控制考虑季节系数修正后的杆塔工频接地电阻不大于15Ω7、对于土壤电阻率小且位于平原的杆塔加装侧向避雷针220千伏及以上单回线路宜水平安装在边相导线横担上，且推荐采用伸出横担长度为2.0m以上的侧向避雷针；220千伏及以上同塔双回线路宜优先水平安装在中相导线横担上，且推荐采用伸出横担长度为2.0m以上的侧向避雷针",,"2015年9月2日16:15，220kV龙邢I线跳闸，重合成功,故障录波显示C相故障邢村站两套纵联差动保护动作掉闸，故障录波器测距9.16KM，保护测距8.4KM蟠龙站两套主保护测距分别为7.9KM、8KM，故障录波测距9.28KM；经巡视发现故障为#21塔下线（C相）引流线复合绝缘子吊串遭受雷击，绝缘子配重均压环以及吊点直角挂板处均有放电痕迹，复合绝缘子串伞裙轻微烧伤，不影响运行",220kV龙邢I线#21塔2015年7月21日投运，塔型为2F4-SJC1/24（全高41米），20-21档距为581米，21-22档距为156米，绝缘子型号为U210BP/170D，16片，淄博电瓷2014年产吊串为FXBW-220/120，淄博泰光2013年12月产现场勘察发现#21塔位于山坡上，当天为雷雨天气，#21塔接地电阻在线路验收时测量值分别为11Ω、11Ω、11.2Ω、11.1Ω，符合山地30Ω以下要求，现场杆塔接地、架空地线连接金具均无放电痕迹，现场绝缘子为单串3、直线和吊串绝缘子加1~2片瓷绝缘子，增加线路绝缘水平2、山区线路，宜在大档距（600m以上）杆塔、耐张转角塔及其前后直线塔在三相绝缘子串旁安装线路避雷器4、杆塔接地电阻在20Ω到100Ω之间且改善接地电阻困难也不经济的杆塔在三相绝缘子串旁安装线路避雷器8、并架线路的一侧线路直线绝缘子和吊串加装1~2片瓷绝缘子
42-济南-220kV中明线外破故障分析报告-重合不成-外力破坏-吊车碰线-20160505,输电线路,,,,"(塔号,29)、",,2016/5/5,吊车碰线,,,,,220kV,,中明线,1、动态辨识隐患的能力不强，因为在建设水井时未使用吊车等大型机械，井架也不高，忽视了今后维修时的安全风险，未列入常态隐患管理近年来，农业部门加大了机井建设投入，大量机井分布在农田里，点多，较为隐蔽，管控难度大2、特殊车辆安全宣传未达到效果，一是手续齐全的车辆排查不全，二是不常在济南施工的外来车辆和土吊车信息更少，如上月导致锦韩线故障的水泥罐车为山西牌照，本次引发故障的吊车为无牌土吊车本次引发故障的司机知道线路有电，但是不知道安全距离，采取慢慢升高试探的方式进行盲目判断，导致故障发生2.组织开展一次机井排查，对输电线路附近类似隐患进行一次排查，对于已有线路线下机井，与当地镇政府联系，争取移出线路保护区范围，对于暂时不能迁移的，在机井附近设置明显警示标识,"2.对该处隐患进行分析，向村委提出迁移机井的方案另外，在进行安全宣传时，一般的护线员只是简单的讲线路危险，注意安全等，不能深入的对危险和注意事项、安全距离进行宣讲1.会同属地单位做好后续违章处理和督促机井搬迁工作3.在本周属地周列会上，对本次故障进行详细讲解，由属地单位向当地农委汇报争取支持，在机井布点设计时，避免在线下布点4.专项开展吊车排查活动，会同属地单位对济南地区进行地毯式排查，以村为单位，实行零汇报制度5.加强护线人员培训，要求在进行安全宣传时，向司机灌输""六米有危险，三米就放电""等带有距离的安全宣传口号开展""护线小喇叭""活动，与当地村委会联系，利用当地广播，进行护线宣传活动针对部分员工面对复杂外部环境出现的焦躁情绪，强化员工心理疏导，以更加敏感、敏捷、敏锐的积极态度应对各类突发隐患，遏制外破多发势头",3、中明线、中苏线由老线路开断形成，线路对地距离普遍偏低，本次发生故障的28-29号之间在93年曾发生一次低压线交跨故障，去年30-31号曾发生一起大棚着火短路故障，急需加快改造提高对地高度,1.障碍发生后，属地单位济阳公司护线人员赶至故障现场，并控制现场作业人员，并通知当地派出所到现场完成取证工作责令肇事人及当地村委会领导对现场情况进行责任认定并确认当前，城乡结合部东客站片区、洛口片区、党家片区违章建设持续增加，多次协调城管等部门未取得实质效果，消耗了三分之一的运行护线精力鸟在防鸟刺上搭窝前拆后建情况严重，防外破和鸟害的压力巨大，配合市政迁移改停电施工验收也占用大量人力下一步输电运检室对春检工作量进行适当调整，腾出更多的精力进行防外破巡视,2016年5月5日06:13，220kV中明线掉闸，重合不成功，强送成功,故障系中明线#28-#29塔间线下机井维修，吊起水泵时吊车吊臂与A相导线距离不足造成故障点在中明线#28-#29档距中央，该处机井为2014年农委出资建设，村委负责维护5月4日晚，村民在进行灌溉过程中，机井损坏，5月5日5点半吊车到达现场进行维修，导致发生故障
42-浙江-微风振动发现220千伏晓昌4R19线、晓洲4R20线大跨越防振设备隐患,输电线路,,,,,10-Jul,2013/2/16,微风振动发现220千伏晓昌4R19线、晓洲4R20线大跨越防振设备隐患,,,,"(杆塔,北京国网富达科技发展有限责任公司)、(杆塔,中国电力科学研究院)、",220kV,,晓昌4R19线,长期振动的结果易造成导线疲劳断股、金具磨损失效，振动严重时甚至造成断线事故，危及线路安全稳定运行（1）晓昌4R19线、晓洲4R20线为舟山与大陆联网重要通道，是舟山电网的生命线，因此必须采取相应的措施防止发生线路断线事故，运行单位应加强监视，要密切关注高塔导地线微风振动情况,（2）通过微风振动在线监测来了解导地线的实时振动水平，评价安装在线路上的防振方案的效果，避免线路长期振动带病运行，进而导致疲劳断股从而做到及早发现隐患，及时排除故障，将事故隐患消灭在萌芽阶段，确保输电线路的安全运行,晓昌4R19线、晓洲4R20线共计安装33个监测单元在线监测设备，包括微风振动、杆塔振动、微气象等设备，供应单位为北京国网富达科技发展有限责任公司（中国电力科学研究院）在线监测装置在线路投运的同时也投入运行，该系统2012年5月接入省公司PMS在线监测平台报警时间主要集中在16日、18日和21日三天，期间振动频率最低18Hz，最高123Hz检修发现OPGW光缆部分阻尼线夹有松动现象，换下来的设备发现有2个更微风振动传感器感应轮已损坏（损坏的设备为线昌线设备见图4）微风振动发生风速范围一般为0.5～10m/s，振动频率一般为3～150Hz经分析，晓昌4R19线、晓洲4R20线微风振动在线监测数据具备上述的特征振动发生时间一般持续数小时，有时长达数天，属常时性振动微风振动监测设备型号LVM-50，供应单位为北京国网富达科技发展有限责任公司，根据安装在晓昌4R19线46#杆塔微气象监测数据显示，２月16～21日该杆塔所在位置10分钟最高平均风速4.4m/s，最低平均风速0.6m/s，最低气温2.2℃，最高温度12.2℃，如图5所示,微风振动发现220千伏晓昌4R19线、晓洲4R20线大跨越防振设备隐患根据报警情况，舟山供电公司加强对高塔大跨越的监视，要求49#塔大猫山值班站人员每天密切关注高塔情况，同时开展线路特巡现场确认现场情况，经现场人员特巡发现晓昌4R19线OPGW光缆小号侧阻尼线夹缺少一只，光缆小号侧一只仪器翻转（见图3）2013年2月25日至3月8日宁波供电公司在晓昌4R19线、晓洲4R20线宁波段进行线路更换导线大修作业，结合本次停电作业，舟山供电公司对晓昌4R19线、晓洲4R20线高塔防振设备进行检查维修本次检修对全部导线、地线防振设备线夹进行紧固，对缺少的光缆阻尼线夹进行修复，对在线监测传感器进行更换,案例名称【微风振动在线监测技术发现220千伏晓昌4R19线、晓洲4R20线大跨越防振设备隐患】2013年2月16日～22日，根据监控平台显示，晓昌4R19线、晓洲4R20线（舟山段）微风振动在线监测装置共发出数据报警42次，告警装置位于49#杆塔，其中晓昌4R19线振动幅值最大值121με，告警时间2013年2月16日06,"浙江省电力公司220千伏晓昌4R19线、晓洲4R20线（同塔双回）起点宁波江南变终于舟山昌洲变线路全长37.3公里（其中舟山段19.8公里），全线架空线路设计(舟山段为500千伏架空设计），线路途经大猫山岛、凉帽山岛、和尚山岛、盘峙岛、等众多岛屿（见图１），全线100米以上高塔有6基，其中位于凉帽山（48#）和大猫山（49#）2基塔全高370米，为目前输电线路""世界第一高塔""，两塔间跨越档距2756米，跨越航道，线路于2010年7月建成并投运线路设计单位浙江省电力设计院，施工单位为浙江省送变电工程有限公司"
43-山西-电网防灾减灾综合管理平台监测发现220kV输电线路山火,输电线路,,,,,2009,2013,电网防灾减灾综合管理平台监测发现220kV输电线路山火,,,,,220kV,,输电线,"得到山火信息后，值班人员通过信息判断，准确判定山火方位，知道此区域附近有220千伏海白Ⅱ31-34号输电线路经过电网防灾减灾综合管理平台是将线路杆塔坐标输入，通过卫星系统覆盖所在区域，一旦发生山火通过热源及时着火点信息反馈到系统进行报警值班人员通过对报警数据核对，及时将山火报警信息上报，第一时间组织人员赶往现场，同时将信息及时反馈林业、消防部门，由于山火信息及时、准确，山火得到了控制，避免了一起220kV输电线路跳闸事故（1）电网防灾减灾综合管理平台应用地理信息系统和计算机高新技术，对线路通道内的山火信息进行实时监测，提供准确可靠的山火信息，运维单位可以第一时间掌握线路走廊内的山火情况，同时可以根据山火等级制定相应的山火预警方案，帮助电力企业减少因山火对电网造成的影响，保障单位稳定运行（2）电网防灾减灾系统是以GIS平台为前台界面，采用图形化的管理和显示方式，使电网运行方式、防灾减灾安排更为直观、简捷，并通过计算机网络应用，实现信息资源共享，提高山火信息的查询速度（3）随着退耕还林、农业活动日趋频繁，人为燃烧秸秆、蒿草、灌木现象时有发生，燃烧产生的液态火焰、气态浓烟造成空气热游离，使导线对地绝缘间隙变小，加上对流柱火焰和烟尘叠加形成的导电区域导电能力远高于相间、以及与铁塔之间烟尘的导电能力,从而导致对地先放电跳闸","电网防灾减灾综合管理平台监测监测到220kV输电线路山火通关对平台有关信息查阅值班人员及时了解到了当时位于山火地域有关气象信息通过对火势查看，山火距离线路500米时，及时与调度部门取得联系，申请退出线路重合闸，有效避免山火可能造成事故值班人员通过24小时对电网防灾减灾综合管理平台（山火报警系统）监控，可以有效实时监控线路通道内的山火信息，还可以对历年山火情况进行分析汇总（如图6），可以更好地让运维单位掌握区域内的山火隐患分布情况，对易发山火的线路走廊做到""提前防范、科学布控""（4）防控山火一定要从源头上把控，加强与政府、林业、消防部门、以及兄弟单位的沟通联系，健全群众护线网络，并利用电网防灾减灾系统的在线查询，及时掌握山火信息，科学有效地采取相应的控制措施，做到早预防、早发现、早消除",2013年在安排春季输电线路防山火期间，4月2日13时43分，输电线路信息监控室值班人员通过电网防灾减灾综合管理平台（山火报警系统）发出了报警显示通过电网防灾减灾综合管理平台（山火报警系统）地图报警坐标显示，很快将发生山火区域锁定，如图1、图2、图3显示，报警系统采集信息如图4显示，天气、气温、降雨量、相对湿度、风向、气压等重要的信息数据，为山火防控提供了科学依据,立即将情况进行了汇报，第一时间组织人员赶赴现场进行监控，同时将此信息及时通知消防与林业部门，由于发现信息采集准确、及时，运行人员及时赶到，对线路及时采取防范措施，从而避免了一起跳闸事故现场抢修人员通过值班人员提供的数据，及时准确到达了现场，通过调查，山火原因为当地村民上坟祭祀引发山火,,位于寿阳县灵芝镇曹山村附近，线路杆塔坐标经度113o19＇12＂、纬度坐标为37o57＇41＂，有火情发生
43-泰安-220kV泰岳线#52故障跳闸事件快报,输电线路,,,"(导线,2×LGJ-400/35)、(OPGW,OPGW-120/24)、","(塔号,52)、",2010/5/30,2015/8/22,220kV泰岳线#52故障跳闸事件快报,,,,,220kV,,泰岳线,5．事件造成主要影响（直接经济损失的初步估计、电网停电影响、设备损坏的初步情况等）,,220kV泰岳线#52塔中相小号侧防振器外导线（两子导线）上有明显放电痕迹，未造成断股，其他无异常情况，不影响线路安全运行220kV泰岳线#52中相（C相）导线放电痕迹情况,随即组织人员、车辆，对220kV泰岳线#1-#71进行全线故障巡视同时，通知属地护线员及时到故障测距点附近查看线路情况18时30分汇报泰安调控中心故障情况，不影响线路安全运行,1．事件发生的时间、地点、单位2015年8月22日15时30分，泰安供电公司管辖的220kV岳东站220kV泰岳线两套主保护动作，重合不成，强送成功，C相故障，泰岳线故障测距，岳东站侧5.7km,故障点在220kV泰岳线#52塔，地点在泰山区东部新区西张庄村220kV泰岳线#1-#71全线长20.725km，导线型号2×LGJ-400/35，左右架空地线为OPGW-120/24光缆，于2010年5月30日投运；220kV泰岳线#52塔型SZ21-30，塔全高46.5米设计单位为山东省电力咨询院，施工单位为山东省送变电工程公司泰岳线#52塔现场所属地域为泰山区东部新区西张庄村，#52塔前后为玉米地，通道环境良好，天气突变期间未发生漂浮物漂浮等异常现象泰山区东部新区突降雷暴雨，220kV泰岳线#52塔中相（C相）小号侧防振器外导线遭雷击
43-烟台-220kV霞新一线5月5日雷击故障分析报告-重合闸未动-雷击-反击-20160505-报告有误,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016/5/5/13/16)、(强送时间,2016/5/5/13/22)、",,"(型号,2E3-SJ3-21)、(地线型号,JLB40-120、OPGW-120)、(绝缘子,FU120B/155D)、(型号及片数,18*FU120B/155D)、(OPGW,OPGW-120)、(导线型号,2*JL/LB20A-400/35)、","(终止塔号,69)、(起始塔号,69)、(塔号,69)、",2015/5/15,2016/5/5,报告有误,,,95%,,220kV,,霞新一线,目前，防雷措施主要从两个方面开展，一是测量杆塔接地电阻并处理不合格接地；二是加装线路避雷器接地电阻的测量及处理工作有序开展，通过近几年出现雷击跳闸的杆塔接地电阻实测情况，接地电阻均没有发现异常超标情况；安装线路避雷器方面，目前输电线路有86基杆塔安装了避雷器，运行情况显示，安装线路避雷器的杆塔没有再次发生过雷击跳闸，实践证明安装线路避雷器能够有效预防线路雷击跳闸（一）继续做好线路接地电阻测量和维护工作结合运行经验及近年来雷击故障，参考雷电定位系统，对易受雷击的线路区段杆塔加装线路避雷器,线路防雷工作不够细致，避雷器覆盖面不足,"该线路为2015年新投运线路，投入运行时采取了双地线防雷措施，接地电阻设计值为20欧姆，实际接地电阻值为4欧姆，接地通道良好，投运以来未发生雷击跳闸雷电记录与故障点塔号以及时间、测距信息基本吻合考虑到现场地形因素，巡检人员判断#69、#70号杆塔发生故障的几率较高，因此对该区段进行了重点排查雷电记录与故障点塔号以及时间、测距信息基本吻合判断故障为绕击雷故障根据现场巡视时拍摄到的典型放电痕迹照片，此次雷击放电比较复杂，造成了AC两相故障，AC两相的跳线绝缘子上均压环及下均压环处（实际有安装重锤），均有明显的烧伤痕迹，杆塔处于周围地形的最高点处，被雷击的部位为耐张转角杆塔外角侧的上、中两相，是最容易受到雷击的地点，判断故障为绕击雷故障目前，已完成接地电阻测量554基，完成率51%，发现22处杆塔不合格接地均已处理完毕,剩余工作将于5月30日前全部完成",5月5日13时25分，国网烟台供电公司输电运检室接到调度命令后，随即组织7名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视下一步，烟台公司调整接地电阻测量计划，测量周期设定为5年，同时结合运行经验，对位于山区、丘陵等地质条件较差的220kV牟竹线#39-#104等线路杆塔及易受雷击的220kV宁杜线等线路杆塔接地每年进行专项检测，及时发现并处理不合格杆塔接地同时，追加下半年220千伏霞新一、二线，山桃线停电计划，结合停电加装避雷器27支,2016年5月5日13时16分，220kV霞新一线上（C相）、中（A相）故障跳闸，重合闸未动，13时22分栖霞站侧强送成功,220kV霞新一线长29.52km，铁塔91基，投运时间是2015年5月15日，设计、施工、运维单位分别是山东电力工程咨询院、山东送变电工程有限公司，烟台供电公司输电运检室，属于国网山东电力公司烟台供电公司资产故障杆塔为#69，型号为2E3-SJ3-21导线、地线型号分别为2*JL/LB20A-400/35，JLB40-120（左地线）、OPGW-120（右地线），绝缘子配置为FU120B/155D，2*18片，三相均加装跳线串，跳线串型号为2*FXBW-220/120，故障杆塔相邻五基杆塔的接地电阻设计值为小于等于20欧故障区段平均海拔高度为70m，主要地形为山地，地面倾斜角为10°，边相导线保护角为0°，现场位置为山顶气候类型为温带季风气候，常年气温在-12℃～37℃之间，降水量600mm～900mm根据雷电定位系统查询，故障时间点前后0时1分0秒内，故障线路周边范围5km内有15处雷电活动记录，其中故障0时1分0秒内在霞新一线附近有8次落雷，雷电流最大不超过282.3kA，与故障时间最近的落雷雷电流为55.5kA，最近杆塔为#71号根据故障测距，国网烟台供电公司输电运检室制定了以220kV霞新一线#69杆塔为中心，在#65～#72区段分2组进行巡视的巡检方案当日13时55分～15时05分，各组陆续抵达故障区段并开展地面检查；14时40分，巡视人员巡视到220kV霞新一线#69杆塔时，发现#69耐张塔上相（C相）导线双吊串中靠近送电侧的吊串、中相（A相）导线双吊串中靠近受电侧的吊串的上侧均压环和下侧重锤均有电弧烧伤痕迹，确认该处为故障点5月5日14时40分，现场巡视时，故障区段为强雷暴、阵雨天气，南风，风速为5~6级，气温在15℃～24℃之间，相对湿度为95%RH故障区段处于山地地形中的较高地点，海拔高度为90米，周围1公里范围内全部为农田及荒地，故障时刻正在下雨，无可疑漂浮物，故障前后有十分明显的落雷现象，杆塔跳线绝缘子上的上均压环及重锤放电痕迹明显，初步判断为雷击故障根据雷电定位系统查询，故障时间点前后0时1分0秒内，故障线路周边范围5km内有15处雷电活动记录，其中故障0时1分0秒内在霞新一线附近有8次落雷，雷电流最大不超过282.3kA，与故障时间最近的落雷雷电流为55.5kA，最近杆塔为#71号该线路为2015年新投运线路，投入运行时采取了双地线防雷措施，接地电阻设计值为20欧姆，实际接地电阻值为4.1欧姆，接地通道良好2016年5月5日下午13时16分220kV霞新一线发生的故障为绕击雷故障5月份，计划在220千伏阳桃一线、110千伏桃铁一线等线路加装避雷器18支11月份，计划在220千伏阳发一、二线加装避雷器12支
44-威海-220kV昆银线5月5日雷击跳闸报告-重合成功-雷击-绕击-20160505,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016年5月5日17时56分21秒)、",,"(导线型号,2×JL/LB20A-400/35)、(OPGW,OPGW-126)、(绝缘子,FXBW-220/100)、(地线型号,左侧地线JLB40-120；右侧OPGW-126)、(型号及片数,FXBW-220/100)、(OPGW,OPGW-126(24)、(型号,ZM23- 39.0)、","(塔号,46)、(起始塔号,44#)、(终止塔号,46#)、",2011/7/13,2016/5/6,绕击,"(故障时负荷(MW),87)、",,80%,,220kV,,昆银线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""本次事故暴露出差异化防雷治理工作不到位，未能针对近年来雷雨变化情况深入分析总结，细化落实各项治理工作措施1、雷雨季节即将来临，输电运检室应深入落实线路接地防雷治理工作措施，按照轻重缓急，在对雷击多发区的线路进行接地电阻测量的同时，加快不合格接地体整改工作，确保发现一处必整改一处，5月底完成治理整改工作，进一步提高输电线路防雷水平2、根据省公司修订的雷区分布图，结合气象部门的相关气象数据，对所辖线路沿线的雷电活跃程度进行合理评估，针对近年来强雷区逐步扩大，后期应结合停电计划将该区域的220kV线路杆塔加装金属氧化物避雷器",另外防雷治理工作进度缓慢，还需进一步加大力度,2）描述故障测距和故障录波信息（见附录）若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写雷电记录与故障点塔号以及时间、测距信息基本吻合雷电定位系统查询情况见图2雷电定位系统查询，GIS截图见图3根据故障测距数据，威海供电公司制定了以220kV昆银线线44杆塔为中心，在#42～#48区段分2组进行巡视的巡检方案考虑到现场地形因素，巡检人员判断#44、#45、#46号杆塔发生故障的几率较高，因此对该区段进行了重点排查根据雷电定位系统的数据，结合故障录波信息和现场巡视情况，从落雷的时间为17时56分、落雷的幅值-29.8kA、落雷位置位于44#-46#塔之间等方面进行分析，可初步判断雷击的类型为绕击根据现场巡视时拍摄到的典型放电痕迹照片，从放电痕迹上分析此次闪络放电通道是属于典型的雷击放电通道，当时文登地区大面积落雷，且南风6-7级，雷击电流为-29.8kA，雷电流较小，因此判定故障跳闸为雷电绕击输电运检室针对杆塔接地电阻不合格和接地体断裂的杆塔，每年结合大修工程进行处理，目前已对180多基有问题的杆塔进行了治理220kV昆银线本次发生的故障为雷电绕击（故障录波分析报告及录波图时间由于时钟为校准与实际不符）,5月5日17时56分，威海供电公司输电运检室接到调度命令后，随即组织8名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视,1）2016年5月5日17时56分21秒，220kV昆银线右边相（C相）故障跳闸，重合成功2）故障相别（或极性）近5年该线路共发生雷击0次，重合闸成功0次，造成故障停运0次,"2）接地形式填写""地线全线绝缘、地线分段绝缘、逐塔接地""220kV昆银线线长56.5km，铁塔151基，投运时间是2011年7月13日，设计、施工、运维单位分别是山东山东电力工程咨询院有限公司，山东送变电工程公司，威海供电公司，属于省公司资产故障段始于44号杆塔，止于46号杆塔，故障区段长度为956米，故障区段耐张段长度为1816米，故障杆塔为44#塔，经、纬度坐标为121°54\'20.94""，37°6\'18.756""，型号为ZM23-39.0导线、地线型号分别为2×JL/LB20A-400/35、左侧地线JLB40-120、右侧地线OPGW-126(24芯)，绝缘子配置为单串FXBW-220/100，接地形式为逐塔接地，故障杆塔相邻五基杆塔的接地电阻设计值为15Ω，故障杆塔基地电阻值为1.9Ω，雷害等级为Ⅱ级故障区段平均海拔高度为37.3m，主要地形为平地，濒临水系为母猪河，地面倾斜角为0，边相导线保护角为12.02°，现场位置信息为阳坡常年主导风为南风，风速为7m/s，常年平均气温在10℃～15℃之间，降水量50mm～200mm根据雷电定位系统查询，故障时间点前后17时56分00秒5分钟范围内，故障线路周边范围1km内有19处雷电活动记录，其中故障17时56分21秒内在昆银线附近有7次落雷，雷电流最大不超过-49kA，与故障时间最近的落雷雷电流为-29.8kA，最近杆塔为44号当日19时00分～19时10分，各组陆续抵达故障区段并开展地面检查；由于当时夜晚天气较黑且有大雾，未发现故障点5月5日17时56分，现场巡视时，故障区段为雷阵雨天气，南风，风力6-7级，气温在12℃～21℃之间，相对湿度为80%RH，降水量50mm～90mm现场地形为平地，地形以平原为主，海拔高度为37.3m5月5日晚上，由于现场天已黑，无法进行登杆检查5月6日9时40分，巡视人员再次对#42～#48进行了逐基登杆检查，在#44塔右边相（C相）检查时发现故障点，判定为雷击跳闸，并汇报调度该故障地区为平地，根据故障跳闸录波器故障测距及杆塔上均压环击穿及绝缘子闪络特点，初步确定是雷击故障"
44-山西-红外热像检测发现110kV输电线路架空地线发热,输电线路,,白家庄变电站,,,Dec-82,2012/3/9,红外热像检测发现110kV输电线路架空地线发热,,4℃,30%,,110kV,严重缺陷,输电线,经分析，架空地线的发热问题是由电气回路的不畅分流异常引起经分析诊断，当火车穿越高压输电线路的下方时，架空地线经钢轨并联分流，在下部地线与架空地线的连接点形成一个很大的回流，而连接部件只是普通的连接板夹，接触电阻较大，不能满足导流需要，最终导致发热烧伤本方案虽然能使故障电流流入架空地线的回路，但经过几次红外测温分析，发现温度高于正常线路运行温度，仍有可能引起架空地线断股及金具烧伤，不能解决实际问题，为此我们加设了一个绝缘裙式放电间隙来弥补此缺陷，并安装发热螺栓便于工作人员在日常巡视过程中监测发热情况当火车经过线路下方产生瞬时电流时，较大的回路电流通过短接线流经放电间隙，并在放电间隙处截断，从而降低了环流，保证电气化铁路的正常运行（3）架空地线回流发热是主供电铁输电线路运行中的常见缺陷，研制一套可行的架空地线防回流发热应急方案，是落实输电线路反事故措施的重要技术手段，为实现输电线路的安全稳定运行提供强有力的理论支撑,"""截""加设火花间隙阻断分流通道，即在架空地线的接轨点，采用通过火花间隙接轨的方式，既能保证正常牵引电流回流需要，又能保证正常牵引回流不通过架空地线分流（1）红外测温技术是检查输电线路电气设备过热缺陷的最有效的检测手段，适当的增加输电线路导地线、金具连接点的红外诊断工作，结合设备的实际运行情况开展状态检修，进一步保证输电设备的健康水平（2）红外诊断作为一种成熟的带电检测技术手段，利用图谱比对和判断分析能够及时发现并准确判断设备缺陷及其部位，为制定针对性检修策略提供依据，在状态检修工作中发挥着积极的作用",当时环境温度为4℃，通过红外图谱图像、色度分析，线夹位置SP01点温度为52.3℃，如图1、表1所示，并将此情况及时上报了工区、生技部门通过对红外图谱、点分析数据的认真分析来看，发现110千伏白测线133号架空地线线夹（SP01位置点）的最高温度为52.3℃，正常表面温度为5.9℃（SP02位置点）和5.1℃（SP03位置点），环境温度为4℃根据《输变电设备缺陷分类标准（交流一次部分）》的分类依据，相对温升48.3℃，属于严重缺陷如图2架空地线金具烧伤后照片、图3架空地线断股照片如图4铁塔和架空地线间加设短接线照片本方法适用于铁路电气化区段接触网用杆塔地线，它将接触网玻璃绝缘子的非带电的金属球头部分与连接金具直接连接起来，并在玻璃绝缘子两端并联了一个放电间隙，在铁塔和架空地线间加设短接线在随后的4-8月份的测温观测中，我们针对110千伏白测线133号的架空地线线夹、地线表面温度、环境温度，进行比较分析，架空地线运行温度趋于正常，发热缺陷彻底消除,随后人员对架空地线进行更换，加装了发热螺栓、绝缘裙式放电间隙，避免断线事故的发生,案例名称【电气设备带电红外检测发现110kV白测线架空地线发热异常】2012年3月9日，班组工作人员对110千伏白测线133号架空地线线夹进行了红外诊断，发现温度异常，线夹最高温度52.3℃，环境温度为4℃，超出线路的正常运行温度，进一步登杆检查发现架空地线断股现象，极易引起断线、线路跳闸事故110千伏白测线133号进行红外热成像检测时，发现架空地线线夹温度分布异常,红外热像检测发现110千伏输电线路架空地线发热阳泉供电公司输电专业所运维的110千伏白测线于1982年12月投入运行，是寿阳白家庄变电站直供阳泉测石火车站的放射型线路经工作人员登杆检查后，发现110千伏白测线133号架空地线连接处的金具烧伤情况严重，架空地线断股数为5股，严重影响线路的安全稳定运行
45-山西-雷电定位系统监测发现220kV输电线路雷击跳闸,输电线路,,,"(杆塔,13.61kA)、(杆塔,2CG-JC4-18)、",,2011/12/30,2013/3/11,雷电定位系统监测发现220kV输电线路雷击跳闸,,,,,220kV,跳闸故障,输电线,,通过雷电定位系统的精确查询，缩小了故障巡视范围，缩短了故障点的查找时间，对雷击故障的准确判断提供强有力的理论技术支撑（4）雷电定位系统提供的雷电流数据，运维单位可以有效地检验输电线路杆塔的耐雷水平，更好地去应用于今后的输电线路防雷设计和防雷措施改进（5）雷电定位系统提供的落雷密度和落雷数，运维单位可以进一步确定地区的落雷分布情况，以便对今后的杆塔加装避雷器、地网开挖、检查、改造等防雷措施，提供一个科学的参考依据,雷电定位系统监测定位220kV输电线路雷电活动情况故障发生时段的天气情况为雷雨天气、伴有微风而故障时段雷电流幅值为110.5kA，23号塔耐雷水平符合运行要求，最终确定该线路发生的故障为雷电绕击（1）雷电定位系统是由国网电力科学研究院防雷技术研究所开发研制，工作人员可以按时间节点、线路名称、行政区域等选项进行有选择性的查询、参考（2）通过雷电定位系统查询，工作人员可以在第一时间内了解故障时段的落雷密度、雷电流幅值、正负主放电数等一系列参数，对输电线路的雷电活动过程进行全过程跟踪，更换地反映所辖区域内的输电线路雷电活动情况,通过雷电定位系统的查询数据，输电专业立即组织8名巡视人员分两组开展故障巡视，巡视范围首先定在21号至25号之间随后，我们对故障杆塔进行台帐资料查询、耐雷水平计算（3）工作人员利用该系统的精确查询功能，可以清楚地掌握故障时段雷击线路的落雷数、雷电流、回击数及雷击时的最近杆塔、最近距离，初步判定故障杆塔的大概位置，缩短巡视范围，让巡视人员在最短时间内找出雷击故障点，减少巡视人员的工作强度,案例名称【雷电定位系统定位220kV红桃Ⅰ线走廊内雷电活动情况】2013年3月11日23时43分，220千伏红桃Ⅰ线光差保护动作，A相跳闸，重合成功经保护测距，距桃东220千伏站1.64公里（23号杆塔附近）、距红卫220千伏站9.1公里（24号杆塔附近）,"通过雷电定位系统查询故障时段220千伏红桃I线落雷17次，幅值-110.5kA，距最近23号至24号杆塔距离为26米3月12日5时30分，输电专业组织人员在21号至25号杆塔范围内，进行登杆事故巡查,7时45分巡查人员发现红桃I线23号A相双串引流串横担处有明显雷击痕迹，立即对23号杆塔进行故障处理经过人员登杆检查，发现220千伏红桃Ⅰ线23号塔A相跳线空气间隙击穿，跳线横担处、均压环、复合绝缘子串有放电痕迹均有放电闪络痕迹（如图3），发现的故障点与雷电定位系统基本吻合220千伏红桃Ⅰ线23号杆塔塔型为2CG-JC4-18，海拔高度为719m，处山顶位置，线路两侧跨越山谷，故障杆塔的绕击耐雷水平为13.61kA，反击耐雷水平为117.43kA"
45-烟台-220kV山桃线5月6日雷击故障分析报告-重合成功-雷击-绕击-20160506,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016/5/6/0/42)、",,"(绝缘子,FXBW-220/120)、(型号及片数,FXBW-220/120)、(地线型号,2*OPGW)、(OPGW,2*OPGW)、(导线型号,2*JL/G1A-400/35)、(型号,2E3-SZCK-54)、","(塔号,17)、(起始塔号,16)、(终止塔号,18)、",2014/9/25,2016/5/6,绕击,,,90%,,220kV,,山桃线,目前，防雷措施主要从两个方面开展，一是测量杆塔接地电阻并处理不合格接地；二是加装线路避雷器接地电阻的测量及处理工作有序开展，通过近几年出现雷击跳闸的杆塔接地电阻实测情况，接地电阻均没有发现异常超标情况；安装线路避雷器方面，目前输电线路有86基杆塔安装了避雷器，运行情况显示，安装线路避雷器的杆塔没有再次发生过雷击跳闸，实践证明安装线路避雷器能够有效预防线路雷击跳闸（一）继续做好线路接地电阻测量和维护工作结合运行经验及近年来雷击故障，参考雷电定位系统，对易受雷击的线路区段杆塔加装线路避雷器,线路防雷工作不够细致，避雷器覆盖面不足,"该线路为2014年投运，投入运行时采取了双地线防雷措施，接地电阻设计值为小于等于20欧姆，实际接地电阻值为5欧姆，接地通道良好，投运以来未发生雷击跳闸雷电记录与故障点塔号以及时间、测距信息基本吻合雷电定位系统查询情况见图2，GIS截图见图3根据故障测距数据，国网烟台供电公司输电运检室制定了以220kV山桃线#10杆塔为中心，在#1～#14区段分3组进行巡视的巡检方案考虑到现场地形因素，巡检人员判断#9、#10、#11号杆塔发生故障的几率较高，因此对该区段进行了重点排查图5220kV山桃线#17中相下均压环被烧伤照片图6220kV山桃线#17中相下均压环被烧伤照片雷电记录与故障点塔号以及时间、测距信息基本吻合初步判断线路故障为雷击故障根据现场巡视时拍摄到的典型放电痕迹照片，此次落雷造成了中相对地放电，中相绝缘子下均压环被烧出约6平方厘米的小缺口，杆塔处于周围地形的最高点处，被雷击的部位为直线杆塔的中相，由于杆塔设计为鼓形塔，中相避雷保护角为0°，而上相和下相均为负值，中相是最容易受到雷击的地点，初步判断故障为绕击雷故障该线路为2014年新投运线路，投入运行时采取了双地线防雷措施，接地电阻设计值为20欧姆，实际接地电阻值为3.8欧姆，接地通道良好，投运以来为第一次出现雷击跳闸事故目前，已完成接地电阻测量554基，完成率51%，发现22处杆塔不合格接地均已处理完毕,剩余工作将于5月30日前全部完成",5月6日1时10分，国网烟台供电公司输电运检室接到调度命令后，立即启动了应急预案，5月6日早晨组织7名巡视人员，4名技术、管理人员紧急赶赴现场进行故障点查找及巡视，6时55分从烟台市区出发赶往事故现场下一步，烟台公司调整接地电阻测量计划，测量周期设定为5年，同时结合运行经验，对位于山区、丘陵等地质条件较差的220kV牟竹线#39-#104等线路杆塔及易受雷击的220kV宁杜线等线路杆塔接地每年进行专项检测，及时发现并处理不合格杆塔接地同时，追加下半年220千伏霞新一、二线，山桃线停电计划，结合停电加装避雷器27支,2016年5月6日00时42分，220kV山桃线左中（A相）故障跳闸，重合闸重合成功故障测距为,220k山桃线长55.538km，共有杆塔169基，其中铁塔76基，水泥杆93基，投运时间是2014年9月25日，其中#1-#40为新建，#41-#169为原古桃线改造而来故障段始于#16杆塔，止于#18杆塔，故障区段长度为655米，故障区段耐张段长度为655米，故障杆塔为#17，型号为2E3-SZCK-54导线、地线型号分别为2*JL/G1A-400/35，2*OPGW光缆，绝缘子配置为FXBW-220/120复合绝缘子，双串，故障杆塔相邻五基杆塔的接地电阻设计值为小于等于20欧故障区段平均海拔高度为90m，主要地形为平原，地面倾斜角为0°，边相导线保护角为0°，现场位置为平原气候类型为温带季风气候，常年气温在-15℃～38℃之间，降水量600mm～900mm根据雷电定位系统查询，故障时间点前后0时1分0秒内，故障线路周边范围10km内有15处雷电活动记录，其中故障0时1分0秒内在山桃线附近有6次落雷，雷电流最大不超过46.4kA，与故障时间最近的落雷雷电流为5.3kA，最近杆塔为#12号当日08时30分～08时40分，各组陆续抵达故障区段并开展地面检查；经过事故现场的逐基杆塔排查，截至10时40分，工作人员已经对山桃线#1-#14所有杆塔进行了逐基排查，未发现明显的故障，输电运检室调整事故查找方案，重新安排两组人员对#6-#10，#11-#14进行再次排查，另安排一组人员对#15-#21区段进行扩展延伸，同时安排检修人员到现场准备对事故线路进行登杆查看，11时40分，工作人员巡视到220kV山桃线#17杆塔时，发现#17耐张塔中相（A相）导线双串绝缘子中靠近送电侧的绝缘子下端的均压环有缺口，但因杆塔为跨越高铁的第一基杆塔，高度较高，呼称高为54米，且当时为阴天天气，无法准确确认该处为故障点，向工区上报后，工区安排输电检修人员直接到达#17杆塔进行登杆检查，12时30分，检修人员登上杆塔，确认该处为故障点5月6日8时40分至下午3时，现场巡视时，故障区段为阴转晴天气，南风，风速为6级，气温在15℃～25℃之间，相对湿度为90%RH故障区段处于平原地区，海拔高度为90米，故障时刻为强雷暴、阵雨天气，无可疑漂浮物，因跨越铁路，杆塔呼称高为54米，为故障所在地的最高点，故障前后有明显的落雷现象，杆塔中相绝缘子上的下均压环放电痕迹明显，初步判断为雷击故障根据雷电定位系统查询，故障时间点前后0时1分0秒内，故障线路周边范围10km内有15处雷电活动记录，其中故障0时1分0秒内在山桃线附近有6次落雷，雷电流最大不超过46.4kA，与故障时间最近的落雷雷电流为5.3kA，最近杆塔为#12号2016年5月6日凌晨00时42分220kV山桃线发生的故障为绕击雷故障5月份，计划在220千伏阳桃一线、110千伏桃铁一线等线路加装避雷器18支11月份，计划在220千伏阳发一、二线加装避雷器12支
46-山西-视频在线监测系统发现220kV输电线路通道隐患,输电线路,,,,,,,视频在线监测系统发现220kV输电线路通道隐患,,,,,220kV,,输电线,"随着高压输电线路的不断延伸，线路沿线环境日趋复杂，线路通道内的塔吊施工、开挖取土、市政建设等施工作业日益增多，时刻威胁着线路的安全运行通过以上两张视频照片提供的通道运行情况，可以看出塔吊臂的最大活动范围已到达了线路下方，运行人员去现场进行交跨测量，距下线导线的垂直距离约8m，给线路的安全运行造成了潜在的安全隐患，影响线路的安全运行针对当前存在的安全隐患，为了避免因操作人员对安全距离的判断失误，而造成塔吊臂与导线对地距离不足放电，输电专业在塔吊臂的前端和操作人员驾驶内各安装一个塔吊限位传感器，当塔吊臂与导线的距离小于传感器上设定的安全距离时，塔吊臂的传感器会发生一个报警信号，将报警信号直接传给操作人员驾驶室的传感器，操作人员通过报警信号提示，立即停止塔吊作业塔吊限位器安装后，有效地限制了塔吊臂的活动幅度，可以提醒塔吊操作人员在高压线路下方作业时，在保证人身、电网、设备安全的前提下，控制塔吊臂的工作范围，极大程度地避免了线路跳闸、人身触电事故的发生（1）输电线路在线视频监控系统是一种对输电线路周边状况实行全天候监测的有力监测手段，有效地减少由于线路周围建筑施工等外力破坏引起的电力事故，使输电线路运行于可视可控之中（5）在防外力工作方面，输电专业现推行政企、警企、群企""三位一体""的工作模式，深化""五到位""工作流程，同时在""人防""控制外力隐患的基础上，我们积极使用新型的技防措施，在作业危险点安装新型的限高、限宽装置、安全警示标志通过在线视频监测仪和塔吊限位器的综合应用，真正地掌握了线路走廊内的施工情况，避免操作人员的不安全工作行为，大幅度降低了线路跳闸、人身事故的发生",视频在线监测系统监测到220kV输电线路通道隐患为此，我们在这些特殊区域内安装视频监控设备，对周围的环境进行监控，及时发现通道内不安全外力作业活动输电线路在线监测系统利用先进的图像数据采集压缩编解码技术、超低低功耗技术、3G无线公网数据传输技术、太阳能及蓄电池供电技术、电子低温环境加热技术、监控中心服务器软件管理技术，能够对恶劣环境中运行的高压输电线路的运行状况进行全天候、实时监测，可有效减少由于线路周围建筑施工（危险点）引起的电力事故在后续的视频监控过程中，监控人员又发现该线路周围建起了塔吊机械，施工人员在线路保护区内进行塔吊施工作业，监控人员及时上报单位分管领导（2）通过对在线视频监测系统的综合应用，监控人员可以对该线路通道内的施工作业活动进行实时监控，第一时间内掌握线路异常状况的预警信息，以便我们针对当前存在的违章作业采取相应的控制措施，进一步提高对输电线路安全经济运行的管理水平，并为输电线路的状态检修工作提供必要的参考（3）塔吊限位器是一种经济实用且安全性高的报警装置，可以激发操作人员的安全风险意识，避免因自己的安全思想麻痹及违章作业，从而引发线路跳闸事故的发生（4）通过对塔吊限位器预警装置的研制，可以激发员工的创新意识，对电网的安全运行管理起着不可或缺的重要作用下一步继续在原装置的基础上进行加工改进，做到经济实用、操作科学简捷，更好地在各地区输电线路专业进行广泛推广,,通过视频监测仪的监控录像，发现220千伏阳红ⅠⅡ回7号至8号线路通道内塔吊作业，我们立即对其采取人员蹲守、签订安全协议、竖立安全警示牌、聘请护线员等防控措施，并在塔吊机械上安装塔吊限位器，安全距离不足时装置提前报警，提高操作人员的安全意识，确保人身、电网、设备的安全目前，阳泉供电公司输电专业已在220千伏阳红ⅠⅡ回8号、泉温Ⅱ线40号、泉温Ⅰ线7号、110千伏长荫线31号等18处隐患点加装了视频监控装置，对线路通道内的塔吊、取土、堆煤等作业活动进行24小时在线监控发现此情况后，我们立即安排运行人员在施工现场进行蹲守监控，与施工方签订安全协议，竖立警示牌，并聘请群众护线员进行看护，避免施工车辆碰线事故的发生,案例名称【视频在线监测系统监测到220kV阳红Ⅰ、Ⅱ回通道施工隐患】,起初经视频仪监测发现，220千伏阳红ⅠⅡ回7号至8号通道内有施工迹象，线下存在大型施工车辆进行取土、平整场地作业，很有可能危及线路安全
46-滨州-5月7日220kV绣周线故障分析-重合不成-外力破坏-吊车碰线-20160507,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016.5.79：48)、(强送时间,9：56)、",,"(绝缘子型号,FXBW(N)-220/100)、(导线型号,LGJQ-400)、(地线型号,OPGW)、(杆塔型号,#172(ZG1)#173（SJT-18）)、","(起始塔号,172#)、(塔号,172)、(终点塔号,173#)、",,2016/5/9,吊车碰线,"(故障时负荷(MW),因线路两端变电站皆非滨州公司管辖，所以具体数据无法得知)、",,70%,,220kV,,绣周线,确定事故原因为中铁三局济青高铁项目部在线下吊车作业造成线路跳闸①根据导线放电痕迹、现场施工机械放电痕迹，结合现场吊车挪移作业施工情况，确认故障点③根据闪络痕迹，现场施工情况和调查记录，综合分析确定了线路跳闸原因为吊车碰线故障,3、对沿线群众分发宣传画，进行安全教育4、定期对吊车司机发送安全警示短信虽然已经进行宣传预防，但仍有少数吊车司机对线路安全隐患认识不足，存在侥幸心理1、继续加大对吊车的排查力度，建立吊车档案，定期向司机发送安全提醒短信2、开展电力安全宣传活动，向沿线村庄、施工现场等发放宣传材料，提高群众的安全意识3、对施工方相关责任人除签订协议外，还应定期提醒其注意施工时安全距离保持4、对重点地段加强特巡,因线路两端变电站皆非滨州公司管辖，所以具体数据无法得知因线路两端变电站皆非滨州公司管辖，所以具体数据无法得知1）描述故障线路及区段的基本情况，包括线路和故障区段基本信息、区段走向（示意图，并标注南北方位）、海拔高度、沿途地形地貌特征（如平地、丘陵、山地、河网、沿海等）、气候特征（如气候类型、主导风向等）等根据故障测距数据，滨州公司制定了以220kV绣周线#172杆塔为中心，进行巡视的巡检方案考虑到现场地形因素，加之济青高铁正于附近进行施工，巡检人员判断#171、#172、#173、#174号杆塔附近发生故障的几率较高，因此对该区段进行了重点排查综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹等，排除线路发生其他故障的可能性，初步确定是吊车碰线故障,10时12分输电运检室接调度通知后立即组织人员赶往现场进行故障巡视3）公司立即对220kV绣周线#173-#173之间断股导线进行了带电修补处理，消除运行中存在的隐患②检查故障区段的巡视记录，了解施工现场隐患排查情况，并查看相关的线路隐患预防和处置措施同时询问护线员和现场人员，进一步确认了故障现场的特殊情况3、对沿线群众分发宣传画，进行了安全教育4、定期对吊车司机发送了安全警示短信,2）故障测距为距周村站3.39km（172号杆塔附近），RCS-931BM、RCS-931BMV纵联差动保护动作，重不合成功1）2016年5月7日9时48分，220kV绣周线跳闸，RCS-931BMRCS-931BMV纵联差动保护动作，重合不成功，9时56分，强送成功,2016年5月7日，故障区段天气情况为多云，气温在15℃～24℃间，西北风，风力4-5级，相对湿度为70%RH，降水量0m，气压为101.64kPa当日10时45分各组陆续抵达故障区段并开展地面检查；11时10分，巡检人员于#172-#173间B相导线有断股，线下远处发现肇事吊车2）5月7日11时10分，现场巡视时，故障区段为多云，西北风，风力4-5级，气温在15℃～24℃之间，相对湿度为70%RH，降水量0mm现场地形以平原为主，海拔高度为0m，
47-枣庄-关于220kV苍叶线故障情况的汇报-重合闸未动作-外力破坏-异物短路-20160510,输电线路,,,"(导线,LGJ-400/35)、","(塔号,217)、",Nov-81,2016/5/10,异物短路,,,,,220kV,,苍叶线,"线路防护区管理存在薄弱环节，线路巡视和特巡针对性不强，没有根据季节特点，开展有针对性的防护措施，人员责任心需提高2、对线路防护区附近的种植户、大棚区针对性的宣传力度不够，安全教育不到位不及时教育员工巡视工作做到""四有""，即有敏感意识、有超前意识、有重点意识、有风险意识",1、敏感性不强，没有超前的防范意识1、结合公司电力通道百日清障活动，集中开展反光带、塑料薄膜等漂浮物专项治理及时进行线路两侧500米范围内反光膜、塑料薄膜、废弃磁带、编织袋等异物的清理及协助加固工作2、加大护线宣传力度，严禁在大风天气进行塑料薄膜的拆装作业,B、C相导线有轻微烧伤痕迹，不影响运行一旦发现线路搭挂异物，及时拨打值班电话，尽最大可能防止隐患发展成事故,15时30分，输电室抢修人员将导线上悬挂的塑料布清除完毕经现场询问，菜农拆装塑料大棚突遇龙卷风将塑料布掀起，刮落到220kV苍叶线117#-118#B、C相导线上，造成线路跳闸3、在大风等恶劣天气下，加强废品收购站、废旧塑料加工厂、塑料薄膜等漂浮物集中地区的线路特巡工作，并协助果农、菜农做好固定、绑扎措施4、组织召开全体线路巡视人员和护线员故障点现场分析会，加强员工责任心教育和线路运行专业知识培训，提高员工对线路风险点的分析预判能力,2016年5月10日13时37分，220kV苍叶线跳闸，重合不成功10日13时37分，220kV苍叶线214开关纵差保护动作跳闸，C相故障，重合成功三秒后，220kV苍叶线214开关纵差保护动作跳闸，重合闸未动作（充电时间不够），B相故障,14时41分，公司领导、运检部、安监部、输电运检室人员迅速到达现场，发现该线117#-118#B、C相导线上有悬挂塑料布220kV苍叶线于1981年11月投入运行，属于跨地市线路，枣庄公司输电运检室管辖#71-#217，管辖线路长度47.747km，设计单位山东电力咨询院，施工单位山东送变电工程公司（1）2015年4月17日6（2）2012年7月12日75月10日下午，枣庄市中区天气晴，气温13°C-25°C，无持续风向，风力≤3级
47-浙江-升机巡检发现500kV线路地线金具发热缺陷,输电线路,,,"(导线,4*LGJ-630/45)、(导线,LGJ-630/45)、(型号 / 规格,Bell407-7606)、",,,2013/3/22,升机巡检发现500kV线路地线金具发热缺陷,,12℃,50%,,500kV,严重缺陷,线,根据红外测温测量数据及外观检查，沥阳5931线部分地线线夹发热缺陷主要原因为1、地线线夹放电间隙过小，导致正常运行时间隙放电，使得金具串（特别是螺孔连接孔）过流发热，金具连接点电流腐蚀加快，引起线夹连接孔首先断裂；2、该线路同塔双回架设，导线截面为4*LGJ-630/45，且线路负荷较大，导致感应电增大，从而造成间隙放电电流,在保证飞行安全的前提下，对每基杆塔整体、塔头、离飞机最近侧横担及金具拍摄照片，重点检查绝缘子、跳线，检查对塔身有无风闪放电痕迹，检查导地线绝缘子金具是否有异常情况，以及导地线及其连接金具是否挂有异物，检查线路走廊内是否有与导线电气间隙小的物体导致放电等当日航巡作业时，由一名飞行员驾驶直升机，另外两名航检员分别操作红外检测设备（机载吊舱等）和可见光检测设备（防抖望远镜等），采取单侧巡视方式，即在线路一侧巡视时检查铁塔三相导地线及金具1）直升机能在距离塔头15米左右的距离进行悬停检查，能够发现诸如开口销、螺帽缺失等细小的缺陷，并且获取缺陷的清晰照片，而人工巡视往往受观察角度等影响无法观察到，即使利用望远镜也很难发现此类缺陷2）直升机巡检的效率高，尤其在山区和河湖港汊之地优势尤其明显3）加强验收及检修过程中放电间隙距离的检查，是否符合设计要求，放电电极是否安装牢固负责对直升机的地面看护、治安保障工作,即利用红外热像仪对500kV沥阳5931线/沥富5921线线路上的导线接续管、耐张管、跳线线夹、导地线线夹、金具、绝缘子等进行拍摄，分析数据，判断其是否正常，并同时进行全程红外跟踪录像；运用望远镜、照相机、机载可见光镜头跟踪记录500kV沥阳5931线/沥富5921线导地线、杆塔、金具、绝缘子等部件的运行状态、线路走廊内的树木生长、地理环境、交叉跨越等情况，同时进行全程跟踪录像对比分析红外成像图与可见光成像图，发现沥富5921线0119号塔右地线小号侧挂点金具发热现象1）全线登杆检查放电间隙距离是否符合设计要求，检查放电电极是否安装牢固；对不符合要求的放电间隙进行调整1）委托杭州输电运检工区负责对沥阳5931线119#、126#和138#地线金具发热严重的缺陷进行处理，在5月底前完成2）考虑到沥阳5931线为2006年抢建工程，遗留缺陷较多，由省检修分公司增列大修项目及停电计划，负责对全线进行标修，同时完成对500kV沥阳线金具装置检查和更换根据线路高程数据显示，本次作业任务线路最大高程为海拔688米，环境温度28℃，湿度50％,直升机航巡作业前，线路总体运行情况良好缺陷发现后，立即对该类地线金具串进行红外跟踪复测，并开展带电登杆塔现场检查，掌握发热缺陷变化趋势，同时开展专项缺陷分析制定处置措施，并进行带电作业更换处理，及时消除线路安全隐患2.1直升机航巡作业检查2013年4月22日，组织相关单位召开500kV沥阳5931线地线线夹及富阳变构架地线线夹发热典型缺陷分析会3）对现场发现地线线夹连接孔有灼伤痕迹的，建议对地线金具装置进行更换负责与当地空管部门协调每天的巡视工作4.2直升机巡航作业检查设备配置,案例名称:【直升机巡检发现500kV线路地线金具发热缺陷】2013年3月27日缺陷发现后，立即对出现发热异常的沥富5921线119号、126号、138号塔地线挂点金具进行红外跟踪复测与带电登杆塔检查，掌握发热缺陷变化趋势,"直升机巡检发现500kV线路地线金具发热缺陷500kV沥阳5931线起于安徽芜湖500kV河沥变，止于浙江杭州500kV富阳变，线路全长73.102km，铁塔151基（耐张塔31基，直线塔120基），全线与沥富5921线同杆架设，导线采用LGJ-630/45，地线采用LGJ-95/552013年3月22日，委托国网通用航空有限公司对500kV沥阳5931线/沥富5921线开展直升机航巡作业，主要包括红外检测和可见光检查，在巡检中发现沥富5921线119号、126号、138号塔地线挂点金具发热严重缺陷2013年3月22日，委托国网通用航空有限公司对500kV沥阳5931线/沥富5921线开展直升机航巡作业检查,检查项目为红外检测和可见光检查巡检结束当天，在整理当天巡视记录时，在视频数据整理分析过程中，发现沥富5921线119号、126号、138号塔地线挂点金具发热，如下图2.1-2.62）复核地线耐张段的接地方式，确保耐张段内至少有一端可靠接地；对有地线金具直接接地的情况，采用加装专用接地引下线进行可靠接地"
48-泰安-220kV蓄泰I线故障分析报告-重合成功-外力破坏-异物短路-20160510,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016/05/10/15/26)、(强送时间,-)、",,"(OPGW,OPGW-140)、(杆塔型号,SZT21-27（上相39米）)、(导线,4*LGJ-300/40)、(绝缘子型号,FXBW-220/210)、(导线型号,4*LGJ-300/40)、(导线,94-95)、(地线型号,LGJ-95/55/OPGW)、(OPGW,LGJ-95/55/OPGW)、","(起始塔号,85)、(终点塔号,102)、(塔号,86)、",2005/12/13,2016/5/11,异物短路,"(故障时负荷(MW),0)、",,48%,,220kV,,蓄泰I线,风刮异物短路故障分析报告2、特别关注天气变化，充分发挥属地化优势，特殊天气后进行特巡，及时发现并拆除导线刮覆异物，防止造成线路短路跳闸,检查现场，并未发现可疑的塑料布等易漂浮物1、加强对易漂浮物的管理，对保护区及附近的塑料大棚、果园、建筑工地等要建立户主档案，指导、帮助农户进行加固近期对线路通道附近发现的废弃的塑料布、破损地膜、驱鸟彩带等开展清理工作，并随时注意线路通道附近易漂浮物隐患的变化情况,现场附近未发现造成放电的异物，检查#94、#95铁塔接地极、架空地线以及塔身横担等处，均无放电痕迹220kV蓄泰I线#94-95上相导线1号、4号子导线上表面有放电痕迹220kV蓄泰I线#95塔架空地线金具无放电痕迹220kV蓄泰I线#95塔架空地线接地引线无放电痕迹由故障录波图可以看出，故障发生时间为2016年5月10日15时26分，与调度通知时间相同，A相发生故障，故障后一个周波内，故障相一次电压由故障前的133.4千伏下降到78.25千伏，残压达58.7%，故障相一次电流由故障前的0.51千安上升到17.81千安，电流上升34倍,5月10日15时30分，接调度通知后，泰安供电公司输电运检室立即组织人员对220kV蓄泰I线#1-124进行全线巡视一遍，同时对220kV蓄泰I线#83-#92登塔检查，均未发现异常5月11日晨，输电运检室再次组织人员进行220kV蓄泰I线#1-#124登塔巡视检查本次跳闸暴露了泰安供电公司输电运检室对所辖线路通道及附近的易漂浮物掌控不足，要扩大排查治理的范围,2016年05月10日15时26分，220kV蓄泰I线纵联差动保护动作，重合成功,按照故障测距计算，分别在220kV蓄泰I线#91-#92之间和蓄泰I线#85-#86之间220kV蓄泰I线#1-#124线路长度36.43km，导线型号4*LGJ-300/40，地线型号右侧为OPGW-140（1－124），左侧为LGJ-95/55（#1－#112），JL/LB14-150/35（#112－#124），于2005年12月13日投运蓄泰I线#1-#124全线与220kV蓄泰II线同塔双回路架设，蓄泰I线A相为上相故障区段主要地形为丘陵地区和平地约10时，登塔检查人员发现在#94-#95之间，在#95塔小号侧距离横担约18米处，上相导线1号、4号子导线上表面有放电痕迹经现场调查得知，在10日15时30分左右，蓄泰I线#95塔附近有人看到该塔有闪光（有的看到火球），并听到很大响声（类似放炮声），但没有看到有什么异物出现经分析，220kV蓄泰I线#95塔小号侧距离横担约18米处，上相导线1号、4号子导线上表面有放电痕迹，为风刮异物引发A相接地故障所造成，该异物在放电瞬间，被烧毁消失
48-湖北-输电线路状态监测系统发现500kV输电线路导线覆冰,输电线路,,斗笠变电站,,,2-Oct,2014/2/12,输电线路状态监测系统发现500kV输电线路导线覆冰,,,,,500kV,,输电线,通过采取上述措施，500kV龙斗一回线安全渡过了本次低温雨雪冰冻天气过程，没有因覆冰导致线路故障发生大量事实说明，通过输电线路状态监测系统所辖重要输电通道、大跨越、灾害多发区的环境参数和运行状态进行集中监测，实现输电线路的安全预警，为输电线路运行管理提供决策信息支持，为电网安全运行提供辅助决策信息，是提升生产运行管理精益化水平的重要技术手段,等值覆冰状态监测装置能够及时传回现场覆冰情况，为运维人员掌握现场冰情，采取有效措施提供了有力的技术支持建议在重要输电通道经过的重冰区，迎风山坡、垭口、风道、大水面附近等易覆冰微气象微地形区增加监测装置布点，充分发挥对全省输电线路覆冰的监控、预警作用建议状态监测装置生产厂家采用成熟技术，提高状态监测装置的运行可靠性和监测状态量精度，更好的为生产运维服务,装置每隔10min向系统传输一次等值覆冰厚度，全天共144个数据由图1可知，2月12日最大等值覆冰厚度达到了58mm，中午12湖北公司在发现500kV龙斗一回线导地线严重覆冰后，密切监视状态监测装置传回的覆冰数据，分析覆冰变化规律和对线路安全运行的影响，与气象部门联系，研究分析天气变化趋势，为防冰除冰做好技术准备同时也为分析覆冰分布特点和规律提供了宝贵的第一手资料,同时湖北公司立即安排运维人员开展对108号杆塔前后几档线防覆冰特巡，掌握现场情况；提前成立应急抢修队伍，落实通信联系方式、清理作业工器具、抢修物资，对备品备件进行清理和补充，做好车辆安全的检查，一旦发生险情，保证在最短的时间内，完成事故抢修、迅速恢复送电，将事故造成的危害控制在最小范围,案例名称【输电线路状态监测系统发现500kV输电线路导线覆冰】,湖北省电力公司所辖500kV龙斗一回线于2002年10月投运，为连接龙泉换流站到斗笠变电站线路108号塔地处宜昌当阳市淯溪镇洪锦村，塔上安装等值覆冰厚度监测装置一套，该装置通过对绝缘子串悬挂载荷或线夹出口处导线倾角、绝缘子串风偏角的实时监测，向状态监测系统发送实时覆冰信息2014年2月12日线路等值覆冰厚度分布如图1所示
49-湖北-硅橡胶外绝缘设备憎水性检测发现500kV交流架空输电线路合成绝缘子憎水性丧失,输电线路,"(检测时间,11月26日)、",,,"(塔号,140)、",Dec-82,13-Nov,硅橡胶外绝缘设备憎水性检测发现500kV交流架空输电线路合成绝缘子憎水性丧失,,,,,500kV,,交流架空输电线,,,,,,
49-青岛-220kV马李线5月21日外力破坏故障分析报告-重合不成-外力破坏-违章施工-20160521,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016/5/21/09/05)、(强送时间,09：09)、",,"(导线型号,JL/LB20A-400/35)、(OPGW,OPGW-120)、(地线型号,OPGW-120、JL/LB20A-95/55)、(杆塔型号,SZT13)、(绝缘子型号,FXBW-220/100)、(导线,2*JL/LB20A-400/35)、","(起始塔号,#158)、(终点塔号,#159)、(塔号,158)、",2009/1/17,2016/5/21,违章施工,,,,,220kV,,马李线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""根据导线放电痕迹、现场施工机械放电痕迹，结合施工负责人供述，确认故障点及故障原因为220kV马李线#158~#159线下水泥泵车施工对导线距离不足放电从本次故障点查找和故障原因分析，暴露出的问题一是超前防范意识不足社会施工往往心存侥幸，机械车辆司机对线路附近施工危险程度认识不足，巡视人员发现并制止施工隐患后不可麻痹大意，应加强对固定施工点的回访和重点监视对象二是对特种作业车辆的安全教育、护线宣传不够，部分作业人员或临时司机不清楚在线路安全距离及线路防护区的危险性，不知道一旦发生事故后果的严重性2、对不可预见性的外力及临时施工，加强巡视频次，结合输电线路通道治理工作及线路可视化工作，对交跨距离不足、外力多发点等地方加装视频、图片监控系统，加装警示标志、警示灯灯警示工具，确保线路安全运行",1、加强线路巡视力度，及时联系市政公司提前掌握市政施工动态，使可预见性的外力点处于可控、在控、能控的状态3、加强线路的防外破和电力法的宣传教育，逐步做到全社会施工人员、车辆司机尽可能多的了解电力法和电力线路的施工安全距离等4、对已发现的线路保护区内长期施工点，做好定期回访和重点监视，必要时安排专人蹲守看护,若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写故障地段位于青岛市崂山区，线下跨越沥青路及建材市场等，平时无大型车辆通过5月9日输电运检室运维人员下达安全隐患通知书，但施工方一直不接受，也拒说施工项目负责人故确定此处为故障点根据调控中心的故障录波分析，故障发生在2016年5月21日9时9分，与调度通知时间相同，C相发生故障综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹等，排除线路发生其他故障的可能性，初步确定是外力破坏故障,故障前，输电运检室运维人员正常巡视时未发现施工迹象，5月初崂山护线大队巡视至此处，发现有施工迹象，现场制止水泥泵车施工，并禁止继续用泵车施工，施工方也同意不再使用泵车，并更换成地泵进行水泥输送浇筑施工运检室工作人员经沟通了解此处建2层房准备作为型材市场堆放建材，为此运检室安排护线人员每天进行蹲守看护，直至5月20日，地泵浇筑施工全部结束，并将地泵管等拆除，现场蹲守人员与施工人员进行了确认同时现场人员告知后续没有使用泵车、吊车等大型机械作业的计划5月21日，工区巡视人员8点35分特意再次巡视此处，未发现任何高大机械施工，9点前后，此处因为临时工作调来泵车进行临时施工，导致故障地泵管拆除后现场照片最初发现施工迹象，现场制止并禁止水泥泵车施工，交代安全措施，施工方也同意停止使用泵车，改用地泵进行水泥输送施工期间，工作人员每天巡视回访，跟踪进度并主动了解是否使用高大机械，护线人员现场蹲守看护，输电运检室运维人员曾下达安全通知书，但施工方一直不接受5月21日9时9分，青岛公司输电运检室接调控中心通知后，立即安排所属班组进行故障巡视根据故障录波信息，重点将巡视范围控制在#156~#162之间运检室工作人员现场拨打了110报警，反应现场情况11时10分，公安人员到达事故现场，输电运维班人员协助警方调查肇事车辆线下施工建房现场照片输电运检室巡视人员、护线大队到达现场,2016年5月21日9时05分，220kV马李线跳闸，重合失败故障相别为C相，故障测距距220kV李山站2.55km，查阅台帐在马李线#156~157之间，实际故障点为马李线#158~1592）故障相别（或极性）故障测距为220kV马李线#157左右，实际故障点为马李线#158~#159档C相，与调度通知吻合,2009年1月17日投运，部分线路为2003年投运的220kV崂水线开断形成故障点位于#158~#159档，所属耐张段为#156~#162，耐张段长度2043米，导线型号为2*JL/LB20A-400/35，地线型号为OPGW-120马李线#158、#159均为直线塔，杆型SZT13，呼高分别为33米和37米5月21日上午，故障区段天气晴朗，气温在18℃～25℃间，无风巡视人员巡视至#158~#159线下，发现现场使用水泥泵车施工，泵车上方有多处放电痕迹现场220kV马李线#158~#159下方建二层砖房，导线对地距离19.4米（气温25°），房高6米，垂距13.4米，现场停放正在施工的水泥泵车一辆，泵车车胎因放电爆裂，泵车上方多处放电痕迹清晰，导线处有轻微放电痕迹，现场泵车司机、施工负责人均承认了泵车施工对导线距离不足造成放电
5-吉林-红外检测10kV配电线路悬式盘形绝缘劣化发热,输电线路,,,,,,2013/8/22,红外检测10kV配电线路悬式盘形绝缘劣化发热,,24℃,95%,,10kV,一般缺陷,配电线,,,红外检测10kV配电线路悬式盘形绝缘劣化发热应判定为一般缺陷，结合停电处理配网架空线路的悬式盘形绝缘子不进行零值检测，特别实施状态检修后，线路长周期不进行清扫和绝缘测试，红外检测解决了这一问题,,案例名称红外成像检测10kV配电线路悬式盘形绝缘劣化发热2013年8月22日，国网辽源供电公司东丰配电站例行红外检测发现10kV粮食线线路耐张段悬式盘形绝缘子球头发热,
