报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况
109-河南-河南省TM变220kV铁3号主变故障,变压器,"(取样分析时间,游离气体)、",,"(仪器型号,负荷电流/额定电流)、",,4-Jul,2012/3/8,主变故障,,,,,220kV,一般缺陷,主变,由于该变压器非强油循环变压器且变压器本体未加装油色谱在线监测装置，变压器本体不存在负压区，历史观测数据显示本体油位随温度变化正常，胶囊未有破损，排除空气浸入可能；变压器投运前严格按照真空滤油技术要求进行抽真空注油，且主变运行八年多以来未发生过轻瓦斯报警情况，排除注油工艺带入空气可能；故进入主变的气体唯有通过充氮灭火装置中的氮气逐步融入变压器油中一种可能，最终导致含气量数值接近饱和，当温度变化较大时，气体析出，轻瓦斯动作,1、对所维护变电站有充氮灭火装置的变压器进行排查，建立周期性气体压力监视制度，特别是氮气瓶、对接阀门，充氮管路进行检查，防止共性问题发生2、强化油色谱分析工作，在分析中假如发现油中各种气体的含量中明显有变化，应引起留意，进行纵横比对，或采取措施进行其它电气试验等，以便对设备有无异常做出分析和判定记录在案，注意观察其缺陷的发展，利用停电机会检修,"\x08现场检查铁3号主变压器电流、电压、本体油位、绕组温度及变压器运行声音均正常，油温约为44度，检查储油柜、压力释放装置无喷油、冒油现象，未发生其他保护动作信号检修试验工区进行了油色谱的取样分析和气体继电器内部气体的气相色谱分析等工作，并与以往历年试验数据进行了比较由表1和图5可以看出，从2008年6月4日开始，一氧化碳、二氧化碳与之前数据对比，有了较大的增长，除2010年3月10日一氧化碳降低较明显、2012年10月8日二氧化碳降低较明显外，在之后的周期监测中总体呈趋于稳定，一般来看，正常运行中的设备内部绝缘油和固体绝缘材料由于受到电场、热度、湿度及氧的作用，随运行时间而发生速度缓慢的老化现象，除产生一些非气态的劣化产物外，还会产生少量的氧、低分子烃类气体和碳的氧化物等，其中碳的氧化物CO、CO2含量最高总烃始终没有较大的变化，但是都在标准范围，周期内试验数据都较为平稳，且基本都在同一范围，并且没有乙炔产生，氢气含量也没有明显变化，说明主变本体内部无故障对2013年3月9日当天采集到的气体进行成分分析后，经过折算""油中理论值""，与绝缘油色谱里的实际值进行逐一比较，气体继电器内""油中理论值""明显小于油中溶解气体的实际值，可认为气体是在平衡条件下释放出来的，说明设备是正常检修人员会同厂家，检查主变外观、呼吸器等，考虑到有氮气成分，对主变充氮灭火装置进行检查，由于充氮装置本身压力表很难观测到瓶内气体实际压力，检修人员安装了自带压力表检测后，发现其中一瓶氮气值压力为零，处于空瓶状态发热部位温度15.7℃，正常相温度11.5℃依据《带电设备红外诊断应用规范》温差不超过15K，为一般缺陷",,2012年3月8日15时，铁3号主变正常运行中发轻瓦斯报警，信号不能复归，主变油温约为44度铁3号主变自投运至发生故障时已经运行8年9个月，未受过严重短路冲击和过电压，历年预防性试验数据及变压器油色谱数据都在正常范围，发生故障前运行正常（4）2013年3月15日，对#3主变进行油中溶解气体含量检测，发现油中含气量达到10.18%，明显偏大，主要成分为氮气和氧气,
11-吉林-吉林省HL220kV变电站66kV1号所用变故障报告,变压器,,吉林省HL变电站,"(绝缘油,3.5-5kV/cm)、",,2007,,,,,,,220kV,,,通过解体分析认为故障原因为所用变无载分接开关B相Z2接头螺丝与b相低压引线软铜带及所用变大箱上盖板间放电是造成本次故障的直接原因，与高压试验和油色谱试验数据分析吻合,2.对箱体内，尤其是绕组和绝缘件间隙中可能存在的金属颗粒进行清理，对绝缘油进行更换，在更换前对绕组和绝缘件增加热油循环处理时间，使特征气体尽量析出,图1C相高压套管内引线端部存在断股现象根据国网公司十八项反措内容对变压器进行改造，如加装非电量保护防雨罩等,3.返厂处理并经试验合格后投运,"吉林省HL220kV变电站66kV1号所用变故障报告变压器2007年投运，设备运行工况良好，故障前，该所用变处于热备用状态，高压侧带电，低压侧受电屏开关处于分位故障前，该所用变处于热备用状态，高压侧带电，低压侧受电屏开关处于分位，故障现象为A相高压熔断器熔断，色谱检测结果乙炔含量859.5μL/L,初步诊断为裸金属对地放电或悬浮放电该所用变无载分接开关B相Z2接头螺丝与b相低压引线软铜带及所用变大箱上盖板间放电是造成本次故障的直接原因，与高压试验和油色谱试验数据分析吻合",现场检查发现，该所用变C相高压套管内引线端部存在断股现象（见图1）；本体绝缘油浑浊，存在大量放电后产生的游离碳；无载分接开关B相Z2接头螺丝对b相低压引线软铜带及所用变大箱上盖板存在明显的放电痕迹（见图2，图3，图4）；无载分接开关与所用变大箱上盖板间绝缘纸板一侧螺丝全部脱落，绝缘纸板固定处拉裂（见图5）；所用变内部存在大量金属颗粒（见图6）无载分接开关B相Z2接头螺丝与b相低压引线软铜带及所用变大箱上盖板形成针-板电极，针-板电极绝缘油绝缘能力为3.5-5kV/cm，B相Z2接头螺丝与b相低压引线软铜带距离为10cm，绝缘能力大致为35-50kV，B相Z2接头螺丝与所用变大箱上盖板距离为14cm，绝缘能力大致为49-70kV，无载分接开关B相Z2接头螺丝运行电压约为40kV，因此如果变电站66kV系统中存在过电压或者焊接过程中残留金属颗粒随油流循环进入针-板电极中，可能会引发偶发性放电1.对所用变b相低压引线软铜连接进行处理，增加绝缘材料缠绕，将弯曲方向改为向外弯曲，增加无载分接开关与所用变大箱上盖板间绝缘纸板尺寸，改进工艺防止拉裂现象的发生
110-河南-河南省TY站110kV 1号主变故障,变压器,,,,,2007/12/5,2010/8/6,主变故障,,,,"(套管,上海MWB互感器有限公司)、",110kV,,主变,判断本次故障为桃#1主变内部A相发生严重接地故障，导致主变喷油，开关跳闸从现场解体情况来看故障原因是由于A相绝缘部件质量原因，在运行中发生枝状放电，随着运行时间加长，放电损害了该部位的纸质绝缘，最终导致该部位经过套管的金属支撑筒对地发生放电，同时由于电动力和放电能量的共同作用将导线崩断,2.进一步排查传奇套管厂家所有类型的套管，特别是抚顺传奇生产的套管，将其列为重点排查对象,"查阅故障前按周期开展的油色谱试验数据均正常查阅故障前例行试验试验均正常故障后对主变本体开展油色谱试验，发现总烃、乙炔、氢含量超注意值三比值编码为""102""，故障性质是""电弧放电""对主变本体进行绝缘电阻测量、直流电阻测量，除A相外其它数据均正常经过分析试验数据认为高压侧A相回路发生断线，其他两相绕组正常，中低压绕组正常1.公司内排查同时期，同类型，同厂家的套管，结合停电，通知厂家现场进行技术排查，对主变套管的油样进行色谱分析，以判断内部有无故障",桃1#主变经过现场处理后已经投入运行,桃#1主变运行中差动保护动作，非电量保护中本体重瓦斯、本体轻瓦斯、调压重瓦斯、本体压力释放动作桃#1主变110kV侧A相高压套管倾斜，B、C相高压套管根部断裂，35kV侧A、B相中压侧套管根部断裂，释放阀动作，本体油枕油位降至零位，主变本体南北侧箱壁严重变形，有载分接开关垂直拉杆变形脱开，大量油从变压器内喷出,110kV卫桃2供桃110KV南北母运行，姜桃2备用，桃#1、#2主变运行，桃35KV并列运行供桃陈1、桃工、桃潭1、桃泉1，10KV南北母并列运行分别供I桃后、II桃后、I桃山、II桃山、桃银、桃开2010年08月06日下午在进行主变故障A相套管吊出后，经进一步检查发现，A相引线已经断开，套管根部绝缘罩炸裂，其他两相套管发现外瓷套根部已裂开，如下图所示，其它未发现异常该型号套管为电容式套管，套管根部为套管的电场最强处，即绝缘最薄弱处
111-河南-河南省XX站220kV #2主变故障,变压器,,其他变电站,"(主变,SFSZ10-180MVA/220)、(主变,SFSZ10-180000/220)、",,2005/6/3,2005/6/3,主变故障,,35℃,,"(主变,常州变压器厂)、",220kV,,主变,"为及时了解变压器内部有无过热故障和造成损坏，油化验人员立即取油样作色谱分析拆卸下芯体保护器的法兰螺栓，取下带有弹性可被压缩的上帽，发现装在法兰腔里厚0.2mm的保护铜片已被保护器上帽中的顶针（直径约10mm，顶部为楔形）戳出一个弓形小洞，油就是从这个孔中泄出经喷咀流出来的油枕的外壳只用来防尘防雨，保护波纹弹性体，并不直接与变压器油接触在观察窗旁，标有以温度作刻度的数条油位线和上下极限位置，当油枕油位过高或过低时，通过位置接点会报出""油位异常""信号，提醒运行人员注意和及时处理运行人员认为变压器多加些油总比少加油好，因此未提出油位过高的问题变压器安装人员是第一次遇到这种波纹膨胀式油枕，对其工作原理尤其是对加油量的要求也不是非常清楚，认为当时天气寒冷，气温较低，应该多加些油由于波纹弹性体内部没有足够的容积，即使在其快要膨胀至极限状态时仍不能补偿油的体积的增大，这就使得变压器内部油压较高，变压器本体里油的循环受到一定影响，这反过来又会促使油温继续升高，使芯体保护器端盖不断受到波纹弹性体和油枕外壳上盖的挤压，最后终于使保护器中的泄压针下移，刺破了0.2mm厚的保护紫铜片，使油从保护器导油孔中突然喷出，释放了内部压力，保护了储油柜芯体4.建议波纹膨胀式油枕厂家，将芯体保护器改成自恢复式的，当其动作泄出部分油量使波纹弹性体内压力降低后，能自动关闭，这样就不至于在其动作后处理前的这段时间里，从喷咀里一直漏油",油枕中的波纹弹性体把变压器油和空气完全隔离开，实现了全密封，能有效地防止油的氧化和受潮通过油枕一侧的观察窗和固定于波纹弹性体顶面的油位指示针，运行人员可直观地监视油位变化情况因为安装时变压器油枕中注入较多油量，波纹膨胀体的有效容积已被占用较多，当气温升高和变压器负荷增大使油温升高、油的体积增大时，波纹弹性体再要膨胀其内部已没有足够的容积，外部已没有足够的空间1.对采用新技术的设备和部件，施工前安装人员应认真学习其技术资料，了解工作原理，熟悉安装程序、步骤、技术要求和注意事项正确的安装和调试是保证设备安全运行的基础3.变压器运行人员应在熟悉油枕工作原理的基础上，根据环境温度和变压器所带负荷，对油枕油位进行监视，注意油位线指示的温度与上层油温相比是否合适,"当注入的油量合适时，在最低环境温度下变压器停运或最高气温下变压器满负荷运行，都能保证油枕中有油存在据了解该变压器安装调试情况的运行人员讲，该主变是2004年11月下旬到12月上旬安装的，当时的环境温度大约是10℃左右当储油柜运行至上极限油位以上时，在波纹弹性体向上膨胀过程中，固定在弹性体顶面的芯体保护器端盖很快就顶住了油枕外壳的上盖（可参看图3）加油时要同时注意环境温度、器身温度和油温，最开始加油时，可将油枕油面加得稍高一些，待变压器静置一段时间后，器身温度和环境温度一致时，可从油枕里放出部分油量，使此时的油位指示线与当时的环境温度相对应，这样就可以保证无论何时变压器油枕中总存有油当报出""油位异常""信号时，及时汇报调度值班员，安排处理，以防造成芯体保护动作而大量漏油",检修人员按厂家所说进行了处理，另6月3日晚对#2主变所作的油色谱分析亦未发现异常，于是6月4日20时左右，某#2主变重新加入运行因芯体保护器不具有泄压后自动关闭的功能，故处理前油一直在向外泄漏,,"X#2主变型号SFSZ10-180000/220，常州变压器厂2004年9月生产，额定容量180000/180000/90000kVA，联结组别YN,yn0,d11，额定电压比（230±8×1.25%）/121/10.5kV2005年6月3日19时许，三门峡供电公司某220kV变电站的#2主变（型号为SFSZ10-180MVA/220）从油枕散热窗处向外大量漏油，运行人员发现后，立即汇报电网调度，调整运行方式，将某#2主变所带的负荷倒由其他变电站带（因该站当时仅有一台主变），主变随即退出运行6月4日，有关人员对某#2主变油枕打开散热窗罩进行了检查，发现安装在油枕里波纹膨胀体上面的芯体保护器喷油咀仍在向外漏油（图1）某#2主变采用波纹膨胀式储油柜（以下简称油枕，见图2），油枕里的波纹弹性体用不锈钢薄板折叠而成，如同手风琴的风箱一样1.外壳2.散热窗3.芯体保护器4.吊柄5.排气软连管6.输油管路7.80蝶阀8.柜脚9.波纹弹性芯体10.接线端子盒11.排气管12.油位指示13.视窗14.软连接管15.注油管16.40蝶阀由于站外部分110kV负荷线路当时仍在施工，#2主变投运后只带不大的负荷，且环境温度不高，所以直到2005年5月中旬，主变一直正常运行5月26日，#2主变报出""油位异常""信号，但一直未引起运行人员重视，未及时汇报和督促处理2005年6月1日至3日，变电站环境温度较高，3日下午曾一度达到37℃，#2主变也因地区电网方式调整，带了更多负荷"
112-河南-河南省XZ变电站220 kV 2号主变故障分析报告,变压器,,,,,2008/5/30,2013/8/7,主变故障,,,,,220kV,,主变,"另外，固定避雷器相间绝缘隔板的绝缘横担由于震动、劣化等原因，造成一侧绝缘支撑件开裂并脱落，在横担下落过程中引发a相避雷器上端头与柜门间形成放电通道，a相出现单相接地故障，产生电弧进而发展成三相接地短路故障，短路电流约为11.2kA而谢#2主变为常州西电公司2007年产品，当时该公司刚刚改制，一线生产人员变动较大，制造工艺质量控制存在一定问题，返厂检修时未见到该变压器端部压紧力检查的相关记录，表明该变压器在制造过程中低压线圈轴向压紧存在隐患，在短路电流作用下,a、c相低压线圈上端靠近引出线位置线饼翻转扭曲，导线向外、向上隆起，对铁心的绝缘距离变小，其中c相绕组端部通过铁心对地放电，差动保护动作，引起变压器跳闸综上，本次故障的原因主要有两个方面",,"谢221中地、谢111中地在合闸位置；谢222中地、谢112中地在分闸位置经检查发现#2站用变开关柜导电体对地最小绝缘距离约190mm，相间约170mm，不满足《国网公司十八项反措（修订版）》及《3.6kV～40.5kV交流金属封闭开关设备和控制设备》（DL/4042007）的要求，即开关柜内部最小空气间隙应不小于300mm）对三支避雷器进行了直流1mA参考电压及0.75倍直流1mA电压下的泄漏电流试验，结果合格，表明避雷器内部没有问题（1）绝缘试验发现低压绕组对地的绝缘电阻值接近为零，说明低压绕组已与铁心间导通（3）低压绕组绕组变形试验显示三相间的频率响应曲线一致性较差，特别是c相（蓝色曲线）低频段向下平移明显，说明低压c相绕组存在接地现象，绕组变形试验数据如图5所示；（4）色谱分析发现主变油中和瓦斯气中乙炔含量严重超标，三比值为102，表明变压器内部存在高能量的电弧放电，同时瓦斯气中一氧化碳含量很高，说明故障涉及到固体绝缘,相关数据如表5至表7所示吊罩发现C相线圈压板内侧有隆起，其它未见明显异常A、C相的高压、中压和调压线圈未见异常，B相各线圈未见异常（2）谢#2主变低压线圈端部轴向压紧存在隐患，在外部短路电流作用下线饼翻转扭曲，导线隆起，造成c相绕组端部通过铁心对地放电，最终引起变压器跳闸（2）对于常州西电公司2007年以后生产的变压器进行全省普查，按照普查结果，梳理防止变压器故障反措的落实情况，根据设备的实际情况有选择性地采取加装中性点小电抗、限流电抗器等措施，对不满足要求的变压器进行改造或更换",对谢#2主变差动保护及本体重瓦斯保护范围内设备外观检查未发现异常对XZ站#2站用变及其高压侧的进线开关、电缆等相关设备进行了检查和相关电气试验，数据未见异常（1）建议各单位按照反措要求对35kV开关柜进行排查，对不满足要求的尽快进行改造或更换，改造或更换前加强运行维护，加装空调等除湿装置避免开关柜内出现凝露现象,河南省XZ站220kV谢2号主变故障分析报告2013年8月7日傍晚雷雨期间，XZ变电站#2主变35kV低压侧#2站用变开关柜内避雷器处发生接地故障，引发谢#2主变内部故障，保护正确动作跳开主变三侧开关故障发生时的录波图如图1、图2所示，从故障录波图可以看出，谢#2主变低压侧a相在运行中电压降低为零、电流增大，35ms时三相电流同时增大，发生三相短路，c相电流逐步减小导致主变差动保护于190ms时动作，250ms时三侧开关动作将#2主变切除（2）直流电阻测试发现主变低压侧绕组相间直流电阻值相差过大，a相比b相大30%，c相比b相大5%，超过标准不大于2%的规定，表明a、c两相低压绕组存在断股；数据如表2-4所示（1）XZ站#2站用变开关柜内部绝缘距离不足是造成本次故障的根本原因，柜内存在凝露现象同时固定避雷器相间绝缘隔板的绝缘横担一端脱落引发避雷器上端头与柜门间形成放电,220kV系统I谢杏1、II官谢2、谢221在谢220kV东母运行，I官谢2、谢昊1、谢222在谢220kV西母运行，谢220母联联络运行检查发现谢站2开关柜内避雷器对柜体放电现场检查发现谢#2站用变高压侧避雷器端头对应的柜门上有放电痕迹，将柜门打开后，发现柜门内表面全部熏黑，a、c相避雷器端头对应的柜门处有明显的电弧灼伤痕迹，b相避雷器端头对应的柜门观察窗上的防爆玻璃炸裂，谢#2站用变高压侧避雷器三相端头烧损严重，四块相间绝缘隔板跌落，固定绝缘隔板的绝缘横担一侧支撑件断裂并脱落，如图3、图4所示谢2号主变经过返厂维修后，已经恢复运行
113-湖北-湖北省CC变电站220kV 1号变压器故障报告,变压器,"(有载分接开关过渡时间及过渡电阻测试          使用仪器：  YTKC-1A型有载分接开关测试仪,厂家：ABB)、(有载分接开关过渡时间及过渡电阻测试          使用仪器：  YTKC-1A型有载分接开关测试仪,过渡电阻值：4.2Ω)、(有载分接开关过渡时间及过渡电阻测试          使用仪器：  YTKC-1A型有载分接开关测试仪,型号：)、",湖北省CC变电站,"(设备型号,生产厂家)、(分接开关,DL/T574-2010)、(主变,7-6)、",,6-Dec,,主变故障,,,65%,,220kV,跳闸故障,主变,,,,,,
114-湖北湖北省CD变电站220kV 1号变压器故障报告,变压器,"(时间,02:24:03.005)、",湖北省CD变电站,"(主变,0.725A)、(手车,KYN29-12)、(主变,WBH-801A)、",,2009,2014/9/12,主变故障,,,,"(手车,安徽互感器厂)、",220kV,,主变,发生接地故障原因为大雨造成楚#1主变10kV侧封闭母线箱内进水，水沿避雷器套管表面流下，降低了其外表面绝缘性能；在雷电过电压的作用下造成表面绝缘被击穿，形成接地故障互07PT发生短路故障后，导致了楚#1主变10kV侧出现了多处接地，引发楚#1主变差动保护动作，最终切除故障(1)本次跳闸事件是因雷击10kV奥达I回线路，导致楚#1主变10kV侧B相发生接地故障以及10kV奥达I回线发生三相接地短路故障；由于楚#1主变10kV侧封闭母线箱内进水，引起10kV互07PT发生三相接地故障，最终导致楚#1主变跳闸,相关专家重点对以下几个问题进行分析事件时序、相关保护动作行为以及故障情况,故障时负荷总负荷均为131MW对故障录波图的分析将在故障原因分析阶段详细进行对楚#1主变进行直阻、短路阻抗、绕组变形及电容量测试，直阻及短路阻抗测试结果正常绕组变形测试中低压侧幅频响应数据相关性偏低，电容量与历史数据对比有轻微偏差进一步开展了变压器局放试验及10kV侧零起升压试验，试验结果在规定允许范围内其中，A相PT已从内部爆裂，线圈外露，B、C相PT外观无异常，三相保险融断除互07PT外，10kV#7母线所属其它开关柜均无异常经检查互感器出厂报告及交接报告，发现均未按反措要求开展1.9倍电压下的特性测试根据现场检查结果，初步判断本起CD站跳闸事件为多重发展性故障，在10kV的奥达I回线、10kV#7母线互07PT、封闭母线B相均发生故障在线路发生故障几乎同时，楚#1主变10kV侧B相发生接地故障在10kV奥达I回线路被切除后，楚#1主变10kV#7母线C相、B相电压先后消失，A相电压也相应减小根据故障录波信息以及现场一次设备检查结果，应为互07PT发生故障该PTB、C两相保险管炸裂，且A相也出现了异常（内部绕组可能出现了匝间短路）在互07PT保险爆裂后约1分半钟，该PT发生了三相接地故障，最终造成了互07PT的损毁由于保护启动后故障电流有一个变化的过程，导致了两套保护过了一段时间（约80ms）后才动作,当日现场工作无由于发生故障时，CD站对时系统工作异常，导致相关保护装置时间存在差异；并且综自后台处于失电状态，未纪录相关报文信息，因此事件时序以故障录波装置所记时间为基准开展分析1、事故后，荆州供电公司第一时间与PT开关柜厂家取得联系，待PT到货后恢复互07PT运行；并对站内与互07PT同型号设备进行试验，确保PT特性符合要求3、在本次事件中，变电站综自后台未记录与故障相关的所有信息；经调查变电站综自后台在故障期间处于故障状态，导致了故障信息记录的缺失；此外由于变电站对时系统异常，也给故障分析带来困难，因此，CD站迅速组织相关人员查明原因并尽快解决了该问题,故障前运行方式为跳闸事件发生前，CD站两台主变均处于运行状态，220kV#1母线、#2母线并列运行，220kV江楚线、周楚线、楚容线分别接于#1、#2母线，楚油线备用；110kV侧#4母线、#5母线并列运行，共有八回出线运行，负荷为119MW；10kV#7母线、#8母分列运行，其中#7母线接有7回出线运行，负荷为12MW另外，CD站220kV、110kV侧均为双母线接线方式，10kV侧为单母分段接线方式，主接线图如图12014年9月12日2点24分03秒，220kVCD变电站（简称为CD站）10kV奥达I回过电流I段动作，楚417开关跳闸；2点26分37秒，楚#1主变两套保护装置比率差动均动作，跳开变压器三侧220kV楚206、110kV楚106、10kV楚402开关图4为10kV奥达I回线路故障录波波形，图5为楚#1主变差动保护动作录波波形CD站#1主变跳闸后，#2主变正常运行楚#1主变第二套比率差动保护动作楚#1主变第一套比率差动保护动作02线路故障约1分钟后，互07PTC相和B相二次电压先后消失，在约2分半钟后，10kV侧再次发生故障导致#1主变差动保护动作，跳开三侧开关奥达I回线发生短路故障110ms后，开关跳闸切除故障根据故障录波信息显示，10kV奥达I回线路发生故障期间，楚#1主变10kV侧TA二次侧零序电流数值较大；由于楚#1主变低压侧为三角形接线形式，因此可判断出故障点必定位于楚#1主变10kV侧差动保护区内，根据现场检查结果，故障点应位于封闭母线避雷器B相由录波信息可知，该接地故障直至主变差动保护动作前一直存在根据保护装置显示，故障发生后，C相电流为46.03A，过流I段保护定值为17A，满足保护动作条件；过流I段保护延时为100ms，保护在启动110ms后动作，符合要求，经以上分析，本次事件中奥达I回保护动作正确根据保护装置显示，故障发生后楚#1主变第一套保护装置B相差动电流为0.725A，制动电流为0.685A；第二套保护装置B相差动电流为0.737A，制动电流为0.683A经查差动速断保护定值为9A，比率差动定值最小动作电流为0.5A；两套保护装置的B相差动电流均大于比率差动保护定值，制动电流小于拐点电流，即电流均落在了两套保护的比率差动动作区内，导致了两套保护装置的比率差动保护动作故障过程中，10kV奥达I回线过电流I段保护、楚#1主变差动保护先后动作，最终切除故障,220kVCD变电站为无人值班变电站，隶属于周家岭运维站故障前CD站所在地区有大雨及雷电，查询雷电管理系统，在故障时CD站附近有三次落雷经检查，楚#1主变10kV封闭母线B相避雷器套管损毁（见图6），瓷套表面有放电痕迹母线桥封闭箱上部有积水，在套管安装处从封闭母线桥内有水滴下互07PT为湖开电气有限公司生产的KYN29-12型PT手车，2009年投运互感器型号为JDZXF14-10，出厂日期为2008年11月，生产厂家为安徽互感器厂故障前CD站所在地区有大雨及雷电，查询雷电管理系统，在故障时CD站附近有三次落雷，因此怀疑10kV奥达I回线路短路故障由雷击引起，并导致线路导线断线
115-湖北-湖北省DZ变电站220kV 1号变压器故障报告,变压器,,湖北省DZ变电站,"(主变,SG-186)、(设备型号,产品代号)、",,14-Jul,2014/8/13,主变故障,,,,,220kV,,主变,"分析认为DZ变#1主变""油温高""非电量保护误动原因有""油温高""，同时，现场人员误碰导致了温度计""温度高""接点导通该""油温高""压板投入是跳闸功能，退出是发告警信号，与传统的""油温高""跳闸或告警的均采取压板投入方式有着完全不一样的含义，同时现场标示不明确易造成运维人员误投经以上分析，进一步确认DZ变#1主变""油温高""非电量保护误动原因有""油温高""，同时，现场人员误碰导致了温度计""温度高""接点导通本站投运前，继电保护人员未对运行人员进行全面技术交底，对于易造成错误理解的压板理解不清，尤其是智能变电站涉及多种压板，如该""油温高""压板投入是跳闸功能，退出是发告警信号，与传统的跳闸或告警的切换投入方式完全不一样，容易造成运维人员误投4.二次工作现场简单粗放，对二次回路危险点不排查不分析就蛮干，工作责任心不强，安全风险意识淡薄2.加强基建工程压板、方式开关等标签标识管理，严格按照《湖北省二次标识管理标准》定义变电站二次标签，杜绝因标识不清造成误投、误退压板",1.加强运行维护管理，开展变压器非电量保护压板隐患排查，严格执行DL/T572-2010《电力变压器运行规程》、《国家电网十八项电网重大反事故措施（修订版）》、《国家电网深度隐患排查》等有关标准，确保变压器非电量保护跳闸回路正确可靠,"从图1曲线可看出，当时温度计的指示温度已达到90度以上（临界于温度过高跳闸整定值）跳闸后，温度变送器交流电源消失，后台监控系统记录的温度为离散值根据""整定单""定值要求，应去掉该压板，防止运维人员误投该压板","当日现场工作无地调紧急转移负荷，18时29分恢复DZ#1主变原供负荷在验收过程中，按专业分组实施，继电保护专业人员仅对二次部分进行验收，运行人员仅对设备操作进行验收，运行人员未介入主变本体试验，在投运时对压板功能理解不清楚，运维人员凭经验投退压板3.现场压板标注含义不明确，未将""投入""和""退出""两种不同方式的含义明示暴露出新设备启动生产准备不充分，未组织相关人员对新投产设备开展核对性检查及针对性技术培训，未及时针对新设备投运组织修订现场运行规程，新设备启动工作方案、相关倒闸操作票编制审核及现场把关不严同时，现场监护人监管不到位3.加强保护专业现场作业风险管理，落实好二次回路危险点排查分析，严防简单蛮干，细化落实作业指导书逐项检查逐项试验工作要求","DZ变电站故障前220kV双母双分段运行，掇雍一回线掇229开关，掇丽线掇231开关接#1母线，#1主变高压侧掇230开关接#2母线，掇枣一回线掇238开关，坡掇线243开关接#3母线，掇潜线掇234开关，掇枣二回线掇241开关接#4母线，#1、#2、#3、#4母线通过母联228、240开关，分段232、233开关合母运行110kV双母运行，掇泥线掇126开关，掇五二回线掇119开关接#2母线，掇五一回线掇116开关接#1母线，母联掇120开关联接#1、#2母线运行#1主变10kV侧608开关送#9、#10母线供#1站变运行，10kV馈线开关未投运2014年8月13日17时55分，220kVDZ变#1主变因""油温高""非电量保护动作，#1主变三侧开关跳闸，DZ变110kV及10kV母线失压20时50分，向中调汇报DZ#1主变跳闸原因后，恢复正常运行方式从SG-186能量管理系统调出#1主变跳闸时温度变化曲线如下，施工人员在拨动温度计指针时，后台监控系统记录该变化曲线，如图2所示DZ变#1主变""油温高""非电量保护动作条件是""油温高""非电量智能终端功能压板投入，同时温度计""温度高""有开入信号2014年8月13日，因DZ变#1主变温度达到风冷启动值未启动风扇，承接DZ变建设工程的湖北荆能输变电工程有限公司继电保护班施工人员办理第二种工作票后，对#1主变""温度高启动风冷""回路进行检查，在检查过程中误碰#1主变本体温度计""温度高""跳闸接点，因""温度高""压板投入，本体智能终端装置（无延时）直接开出跳闸命令跳#1主变三侧开关","天气简况故障时，该地区无雷雨，天气晴朗2014年7月31日，运维人员执行""220kVDZ变电站#1主变新投""逐项操作指令票，误将""油温高""黄色功能压板当作""油温高""发信号功能压板加用"
116-湖北-湖北省GY变电站220kV 1号变压器故障报告,变压器,,湖北省GY变电站,"(主变,WBH-801)、(主变,1.5A)、(设备型号,产品代号)、",,13-Sep,2013/8/3,主变故障,,,,"(主变,山东电力设备有限公司)、",220kV,,主变,由于故障集中在换位导线换位和垫块处，初步分析，沔#1主变的故障原因主要为导线材质不良或绕组工艺不良（4）为了分析导线的材质问题，对沔#1主变低压导线进行实验检查因此，导线材质不良是导致变压器故障的原因之一由于变压器抗短路能力不足，在该故障电流冲击下，造成变压器内部低压侧C相发生匝间短路另外，结合后期返厂检查及试验结果，认为导线材质不良也是导致此次变压器故障的原因之一建立变压器承受短路电流限值台账，对存在抗短路能力不足的变压器停用低压侧出线重合闸，GY#2主变单台主变运行期间停用35千伏出线重合闸采取优化变压器保护整定时间、加强低压侧开关柜和出线近区的维护清扫、与配网协调停用线路重合闸等措施，改善设备运行环境，减少短路冲击几率和峰值,对电缆头解剖进行初步检查，发现外半导电屏蔽断口处理毛糙，未按要求进行平滑过渡倒角处理，电缆本体交联聚乙烯界面干涩，且触摸时发现有一定棱角，表明制作时砂纸打磨不充分，三相导电杆到外半的剥切尺寸较为随意（4）排出变压器油，请厂家技术人员、电科院专家到位，进入变压器器身对故障情况进行检查，在可检查到的部位未能发现明显故障点低压导线三相各截取若干段进行屈服强度测试（一共截取了15段），测得的低压导线屈服强度为109~118MPa，符合变压器出厂年份的国家标准（120×（1±10%）MPa），但2008年新国标出台后，需要对的导线屈服强度进行校正（测量结果乘以校正系数0.6，也就是120MPa的屈服强度只能满足实际72MPa的屈服强度要求），因此导线的屈服强度不满足2008年后的国家标准对沔34电缆头进行解剖，发现制作工艺存在缺陷，电缆头内部存在局部放电，导致绝缘性能不断劣化已通过物资部门联系，制造厂调用一台已生产的参数一致的变压器替换故障变压器，12天内安装完毕（2）加强重要断面、重要设备的运维管理荆州地调监控、仙桃监控及洪湖监控加强电网设备负载监视，调度按事故限电序位表落实负荷控制方案（1）全面开展变压器抗短路及电缆头专项隐患排查对全省同类型电缆头的装配及安装工艺问题进行检查，对疑似隐患电缆终端头分次分批更换，重点抓紧对变电站低压出口处等易造成主变短路损坏、重要用户供电中断的隐患整治在技术协议签订和设计联络环节，对制造厂的变压器短路试验报告和产品设计计算报告进行校核，重点核对电磁线选择是否满足屈服强度要求、中低压绕组是否选用半硬自粘铜导线在监造和质量抽检环节参与线圈绕制、套装压紧、总装配、出厂试验等关键节点的见证验收，重点核查绕组压紧支撑措施工艺是否到位、有否降低主要原材料和组部件质量标准的压减制造成本的偷工减料行为，防止先天不足的变压器进入电网运行严格按照状态检修周期开展35千伏电缆外护套绝缘电阻的检测试验，试验结果异常时，应检测电缆铠装及铜屏蔽层的通断情况，并及时处理铠装及铜屏蔽层断裂隐患（5）加强电缆施工全过程技术监督选择有资质的专业厂家进行电缆接头施工，加强施工过程和材料选用质量监督，有效提升安装工艺水平,"根据故障录波图分析，沔34发生三相短路时，两台主变经受的短路电流如下表电缆头制作工艺水平不高，存在缺陷根据上述油样与电气试验结果，综合判断为主变低压绕组C相有匝间短路故障（1）沔#1主变A、B、C三相的高压中压绕组和调压线圈结构完整，无明显的故障点（见图5）（3）沔#1主变的B、C相低压线圈均出现了不同程度的""鼓包""现象，绝缘纸向外爆开（见图6），部分垫块也出现了脱落、移位、分层现象，B相低压线圈部分换位导线在换位处有点偏移垫块对换位导线S弯缺乏有力支撑、换位导线发生位置偏移都说明绕组的绕制存在工艺不良的缺陷①变压器投运以来，无超载运行情况，运行油温正常，不存在过负荷和高温过热造成变压器损坏的可能故障前历次油色谱分析结果正常，例行试验结果正常（最近一次试验时间为2013年3月31日）②故障发生时，系统无操作，三侧避雷器未动作，排除了操作过电压和雷击过电压造成变压器损坏的可能但受试验条件所限，常规试验无法发现（最近一次试验时间为2013年3月，试验结论为合格）最终受电压波动影响发生三相短路因沔#2主变经受了两次大电流冲击，绝缘油中出现微量乙炔，已采取每天进行色谱分析跟踪监测措施，两天来乙炔含量无变化，将在近期运行方式允许时择机停#2主变进行绕组变形、直阻、变比等相关检测判定变压器状况",当日现场工作无（1）对设备外观进行检查，主变及三侧间隔未发现明显异常（3）对沔#2变压器进行停电检测沔#1主变停运期间，为避免沔#2主变非计划停运造成的五级以上电网风险，已对电网方式进行了重新安排输电运维人员做好110千伏盛高线、沔高线、袁仙线、仙彭线、袁襄线、沔海线、35千伏沔郭线特巡特维对GY变恢复有人值班，变电运维人员重点加强袁市变、GY变设备巡视及人员值班，每天对沔#2主变进行油色谱分析、红外测温以及负荷、油温监测在国网公司统一组织500千伏变压器抗短路能力校核基础上，组织省电科院全面清理收集220千伏变压器运行及制造参数，按重要程度分制造厂加快开展抗短路能力校核，制定并落实返厂改造、整体更换、改善运行环境等措施（6）全面整治开关柜运行环境清查变电站高压室运行环境整治工作进度，重点对高压室空调除湿装置安装配置、电缆封堵、门窗密封等情况进行全面清查，加快完善高压室防潮除湿设施,"220kVGY变电站现有主变两台，总容量360MVA，220千伏、110千伏侧均为双母线接线方式，35千伏侧为单母分段接线方式，其一次接线图如图1220千伏进线兴沔线、沔袁线分别接于#1、#2母线，母联开关处于合位110千伏侧共八回出线，负荷为119MW；35千伏共5回出线，负荷为23MW2013年8月3日13时44分，220千伏GY变电站#1主变差动保护、重瓦斯保护动作，三侧开关跳闸，主变短路受损2）约2分钟后，沔34开关柜内C相电缆头爆裂造成三相短路，80ms后沔34开关电流I段动作，开关跳闸，短路电流切除3）沔#1主变因受到大电流冲击内部出现故障，再经过90ms，沔#1主变两套比率差动保护、瓦斯保护动作，跳开主变三侧开关4）沔34开关跳闸后0.8秒，开关重合，此时沔34C相接地，沔33B相接地，形成相间故障，沔34保护加速动作，跳开沔34开关，沔33保护I段动作，跳开沔33开关沔33开关跳闸0.8秒后重合成功，GY变35千伏系统继续接地运行13时39分56秒，沔34间隔出现三相短路，短路电流稳态有效值达到17972A，沔34保护I段动作，故障电流持续80ms，0.8秒后开关重合，因线路两点接地而再次跳开，保护动作行为正确两套差动保护动作值基本一致，因C相差动电流已大于制动电流，且差动电流已超过动作门槛值（主变差动动作启动值整定为1.5A），主变保护动作行为正确沔#1主变跳闸后，#2主变正常运行，除沔34沔新线因电缆故障短时停电外，未造成负荷损失（2）沔#1主变C相低压绕组有两处大的放电区域，一共9个故障点，其中有2个明显故障放电点（见图6），放电点为从绕组上端往下第40饼开始的大约15个线饼中的两处，跨度大约有3个档的区域范围内,放电点均处于换位导线换位处，推测可能是短路时导线股间绝缘损坏导致股间短路，导线发热损坏线圈之间绝缘，进而发展为线圈匝间短路，绝缘击穿碳化，短路发热将引线烧断形成断点",220kVGY变电站为无人值班变电站，隶属于仙桃运维站1）起始时间13时38分，沔33线路61号杆处B相悬垂瓷瓶脱落出现接地故障，沔变发35千伏系统接地信号（3）仙桃公司对沔33出线线路进行检查，接地点为线路61号杆B相悬垂瓷瓶脱落，导致导线对杆塔短路接地2013年9月11日，为进一步分析沔#1主变事故原因，将变压器返厂进行了吊罩检查余下7个故障点中2个发生在换位导线换位处，换位处出现烧焦痕迹（见图6），5个发生在支撑导线换位的垫块处（见图6）沔34电缆为2008年投运，电缆头由仙桃公司委托厂家制作安装将沔襄线所带的28MW负荷转移到袁市变电站供电；GY变110千伏#4、#5母线分裂运行，其中#4母线由盛家岭变电站通过盛高线-沔高线供电，带沔海线负荷，转移负载13MW
117-湖北-湖北省JT变电站220kV 1号变压器故障报告,变压器,,湖北省JT变电站,"(主变,117ul/L)、(盆式绝缘子,3/5)、(主变,16.81A)、(设备型号,产品代号)、",,Oct-98,2013/8/6,主变故障,,,,,220kV,,主变,经初步分析认为，1#主变中压侧GISC相油气套管所在气室内部击穿放电的原因为在设备长达15年的运行过程中，GIS盆式绝缘子梅花触头抱紧弹簧金属疲劳，弹性下降，动静触头接触压力下降，导致出现电位悬浮和火花放电，使触指部分烧蚀，电场产生畸变，导致局部绝缘劣化，最终产生对地闪络击穿,,结合保护录波分析结果，初步判断滩1#变压器110kV套管出线至146刀闸气室间GIS设备内部存在故障，因此，对滩1#主变中压侧套管至刀闸之间GIS设备进行开盖解体检查（1）中压侧油气套管所在气室内存在大量SF6分解粉末（4）针对C相故障部位，分别对A、B相同部位开手孔盖进行了相关检查，未见SF6分解物（1）武汉公司进行1#主变中压侧A、B相气室绝缘电阻检查、1#主变中压侧套管介损及套管绝缘试验检查，以确认设备是否受损（3）由制造厂予以确认故障气室的GIS外壳是否存在变形等缺陷隐患（4）1#主变故障短路电流超过允许短路电流70%的限值（达到允许短路电流的83%），根据输变电设备状态检修试验规程要求，开展绕组变形、直流电阻、油色谱分析、短路阻抗等相关诊断性试验（6）根据更换方式和检修工艺专题讨论后确定更换滩1#主变中压侧C相油气套管后的试验项目经过此次故障，湖北省公司决定针对运行时间超过10年的同类结构产品（变压器油气套管与GIS直连方式），各地市供电公司加强巡视和检测，遇有异常及时报告,当日现场工作无任何操作,"2013年8月6日10点56分，滩1#变差动速断、工频变化量差动、比率差动保护动作，跳开滩1#主变三侧滩01、14、35开关从保护报告电压录波图（附件2）上可以看出，110kV母线电压比220kV母线电压有明显下降，判断故障点位于1#主变的中压侧差动范围内，故障点电流为高压侧与中压侧故障电流之和，高压侧一次故障电流换算到中压侧为5582A,接地故障点的一次故障电流和约为10434A，短路故障电流持续时间约70ms后跳闸220kV滩1#主变差动保护动作跳闸后，对220kV滩1#主变差动保护范围内相关设备进行了全面检查，一次设备的外观检查未发现明显异常（2）中压侧油气套管C相导电杆及盆式绝缘子梅花触头严重烧损，套管导电杆与二片梅花触头触指烧融，盆式绝缘子表面约3/5面积烧蚀滩1#主变中压侧C相油气套管额定电容量为240pF，经测量其电容量为220.7pF，低于额定值8%，超出标准规定5%的范围本次220kVJT变电站1#主变保护跳闸系1#主变中压侧C相油气套管所在气室内部击穿放电引起该气室（处于1#主变的中压侧差动范围内）内部发生对GIS壳体闪络放电，C相接地短路，导致滩1#变保护动作，跳开滩1#主变三侧滩01、14、35开关（5）滩1#主变中压侧C相油气套管电容量超标（额定电容量为240pF，实测电容量为220.7pF，低于额定值8%，超出标准规定5%的范围），导电杆烧蚀严重，绝缘不可恢复，决定更换后开展解剖分析，确定电容量超标原因",图4套管导电杆与二片梅花触头触指烧融
118-湖北-湖北省LC变电站220kV 2号变压器故障报告,变压器,,湖北省LC变电站,"(有载开关,RF25/10)、(有载开关,DL/T574-2010)、(有载开关,3m/s)、(主变,3.220kVLC)、(主变,1.220kVLC)、(设备型号,生产厂家)、",,10-Jun,,主变故障,,,0%,"(油流继电器,山东达驰电气有限公司)、(有载开关,ABB)、",220kV,,主变,根据该分接开关运行调档记录，自投运以来，该分接开关调档仅131次，开关切换次数少，因此推测开关动、静触头上经年累月形成氧化膜或油膜未被开关动作及时破坏，可能是接触电阻超标的原因有载开关的油流继电器动作流速设计值应为3m/s，而油流继电器实际流速被整定为0.96m/s，远小于设计值，造成继电器动作灵敏性过高，正常范围内的开关切换拉弧就可能导致继电器动作引起实际整定值与设计值差异的主要原因是有载开关厂家未提出明确的技术要求，而变压器厂家则一定程度上造成了误导说明此处导致跳闸的开关切换动作产生的电弧能力应该在正常范围综上所述，本次跳闸事故的原因是由于设备制造厂设备技术文件不规范引起的有载分接开关整定值远低于设计要求值，油流继电器过于灵敏，导致正常的开关切换动作拉弧引起继电器动作及设备跳闸（2）进一步分析接触电阻偏大的具体原因，提出针对性运维检修措施，防止发生次生故障,若存在隐患则安排计划停电进行整改,"有载开关油流继电器检查二次回路接线盒内无进水，二次回路绝缘正常；油流继电器校验动作值为0.96m/s，符合变压器制造厂山东达驰在安装说明书中的推荐整定值，也符合DL/T540-95的规定分接开关油油色清亮，无积碳，油耐压平均值35.1kV,油中微水含量为15.3mg/L，均合格（2）现场对有载分接开关过渡时间及过渡电阻进行测试，试验结果合格吊芯后，开关油室内绝缘油油色清亮，油室底部无明显脏污，对每个过渡电阻进行测试，测试结果合格；动、静触头磨损在正常范围内；接触电阻测试，A、B、C相奇数档接触电阻分别达到2.75mΩ、2.69mΩ和2.69mΩ，较规定值0.5mΩ增加较多后对触头表面进行擦拭和清洗后重新测试接触电阻，三相奇偶数档接触电阻均正常（200-300μΩ）（1）根据省公司《关于主变油灭弧室有载开关技术监督预警单》要求,该主变有载开关运行年限符合预警单范围，恩施公司及时返回了反馈单，计划在2016年安排检修（2）有载开关厂家ABB（中国）有限公司技术人员在分析会中提出该有载开关配备的油流继电器油流速整定值应为3.0m/s±15%此台有载开关配备的油流继电器为EMB公司üRF25/10型，铭牌标称流速为3.0m/s,出厂试验报告整定流速为3.12m/s（3）有载开关厂家技术人员援引DL/T574-2010等标准，指出有载开关的""油流控制继电器或气体继电器动作的油流速应符合制造厂要求""有载分接开关的运行年限为5年零6个月，动作次数131次，运行维护均满足有关标准要求经现场试验，除奇数档切换开关接可能因触头氧化而触电阻偏大外，其余指标均正常（2）督促有载分接开关厂家ABB（中国）有限公司就分接开关油流继电器流速整定值的问题给出书面回复，给出流速整定的计算依据，并组织专家讨论评估（1）对全省变电站同类ABB厂生产的有载开关的油流继电器整定情况进行清查，重点查阅校验报告",当日现场工作无（3）认真落实省公司《关于主变油灭弧室有载开关技术监督预警》要求，加强变压器有载开关运行维护管理,故障时负荷两台主变负荷为28MW，其中利#2主变负荷15MW因110kV侧母线电压升高而按规程调整两台主变分接开关档位，在利#2主变从6档调至5档后其有载调压开关重瓦斯动作，利#2主变三侧开关跳闸故障录波显示，跳闸前A、B、C三相各侧电流为负荷电流，跳闸后变为均变为零，无故障电流因110kV侧母线电压升高而按规程调整两台主变分接开关档位，在利#2主变从6档调至5档后其有载调压开关重瓦斯动作，利#2主变三侧开关跳闸3.220kVLC变电站#2主变分接开关特性测试曲线附件3220kVLC变电站#2主变分接开关特性测试曲线,（4）为查明故障原因，19日晚将有载分接开关切换开关芯子吊出检查
119-湖北-湖北省LFB变电站220kV 1、2号变压器故障报告,变压器,"(合－分时间（ms）,3.分、合闸电磁铁的动作电压)、(跳闸时间（ms）,跳闸三相不同期（ms）)、(合闸时间（ms）,合闸三相不同期（ms）)、",湖北省LFB变电站,"(设备型号,产品代号)、",,6-Jan,2014/2/7,主变故障,,,,,220kV,,主变,本起事件共造成恩施市电网和鹤峰县局部电网停电，共计损失负荷4.3万千瓦之后，由于线路故障依然存在，保护再次动作，但是因坝30开关跳闸线圈损毁，开关无法跳开，因此直至本起事件结束，坝30开关一直处于合闸状态本起主变跳闸的直接原因为坝30开关跳闸线圈损毁而拒动，以下闸线圈损毁原因进行分析当流过跳合闸线圈的电流不能正常切断时，会使线圈长时间流过较大电流，造成线圈过热以致损毁线圈松动造成断路器跳闸时电磁铁芯位移，使铁芯卡涩，或者是铁芯的活动冲程过小；当跳闸回路接通电源时，铁芯顶不动脱扣机构而使线圈长时间流过较大电流在断路器跳合闸状态时，应调整辅助开关使其指示到标示的范围内；然而实际调整断路器开距和超行程等参数时，会改变断路器跳合闸的初始状态，如果辅助开关跳合位置的初始状态未做相应的调整，将导致辅助开关不能正常切换跳合闸回路，而使跳闸线圈烧毁跳闸指令由保护装置发出，若装置内的跳闸继电器出现故障，或跳闸控制回路中的开关辅助触点行程过大，会使跳闸线圈长时间流过较大电流当跳闸回路电阻偏大时，会导致跳闸线圈上的电压达不到动作值，造成开关无法正常跳开，从而使跳闸线圈长时间流过较大电流当跳闸线圈内部发生匝间短路时，会使线圈磁通量减少，导致跳闸过程中的电磁力不足，开关无法正常跳开，跳闸回路不能切断，跳闸线圈长时间流过较大电流在跳闸事件发生后，现场除更换坝30开关跳闸线圈外，未更换其它任何部件，且跳闸线圈更换后开关试验结果全部合格，故可排除原因2-原因4对于原因1（线圈本身的松动），经对坝30开关跳闸线圈检查，发现线圈固定位置良好，不存在线圈整体松动造成跳闸时铁芯位移的情况；线圈解剖表明，线圈漆包线缠绕紧密，也不存在线匝松动；因此，原因1也可以排除对于原因5（即线圈老化后可能存在的匝间短路），对跳闸线圈的直流电阻进行了测量可能是由于线圈本身漆包线抗过电流能力不足，使得漆包线局部存在绝缘缺陷；每一次跳闸操作，会使线圈内部匝间绝缘进一步劣化，造成跳闸线圈内部部分绕组发生匝间短路从而使开关跳闸过程中磁通量减少，电磁力不足，铁芯顶不动跳闸脱扣机构，使开关无法正常断开，跳闸回路无法切断，最终导致跳闸线圈长时间流过较大电流而全部烧毁如果因邻近区域故障并发生开关拒动情况时，会造成保护越级跳闸，并有可能导致重要负荷的损失因此，针对邻近接有重要负荷的110kV线路，保护可采用双重化配置方式即从保护电流互感器线圈、二次回路、保护装置以及开关跳闸线圈均采用双套配置，以避免因装置、二次回路以及跳闸线圈故障导致保护或开关拒动，造成重要负荷损失针对本起跳闸事件，该配合方式可起到有效作用但是针对110kV存在多条出线的情况下，定值整定需要综合考虑，避免保护范围过大导致保护误动作,剥开线圈外面包封的环氧树脂，发现内部的漆包线部分已烧黑成炭状颗粒，缠绕的铜线大部分已经短路，并已经全部烧毁成裸铜线,经检查，保护二次回路、定值和压板正确，保护装置性能良好结合各相关保护装置故障录波信息、故障录波装置信息以及后台信息，推算本起事件动作时序此外，本期事件中线路保护出现整组复归现象，这是由于线路保护中部分保护的判别与启动量有关，因此PSL621C保护装置在启动一段时间后强制返回，以便再次启动并判断基于以上分析，110kV坝蕉线保护动作正确图3中的黑色为漆包线烧毁后附着在裸铜线的炭状颗粒跳合闸线圈都是按短时流过较大电流而设计的直流电阻为24Ω，远小于线圈正常情况下阻值117Ω；对线圈沿着纵向进行解剖，可以看出漆包线已经全部烧成裸铜线，且在裸铜线外附着了一层黑色的炭状颗粒，可见线圈确实存在匝间短路，且短路情况很严重基于以上分析，可判断跳闸线圈自身存在质量问题目前，110kV线路保护一般采用单套配置方式，相应开关也仅采用单跳闸线圈,当日现场工作无此外，对坝#1、#2主变保护、110kV坝蕉线保护的二次回路、整定值以及压板进行了检查，并对保护装置进行了校验,跳闸前，LFB站全接线、全保护运行，110kV侧#4、#5母线并列运行，坝#1主变中压侧（坝23开关）、坝小线（坝27开关）、坝车线（坝24开关）、坝蕉线（坝30开关）、坝高线（坝22开关）接#4母线运行；坝#2主变中压侧（坝31开关）、坝天线(坝26开关)、坝官线（坝21开关）、坝桥线（坝32开关）接#5母线运行2014年2月7日23点29分42秒，恩施220kVLFB变电站（简称为LFB站）坝#1、坝#2主变压器（简称为主变）高压侧开关跳闸经检查为LFB站110kV坝蕉线故障，线路保护动作跳开开关（坝30开关）后重合成功，保护再次动作后由于开关拒动，最终导致坝#1、坝#2主变高压侧复压过流Ⅲ段T1时间保护越级动作861ms，距离保护三跳失败，距离保护永跳出口；坝#1、#2主变高压侧开关跳闸后，坝220kV母线仍带电运行(3)主变中压侧保护未动作，高压侧保护动作的原因；(1)2014年2月7日23时29分24秒594毫秒，110kV坝蕉线保护启动（线路三相电流增大，其中，B相电流数值最大）；(2)2014年2月7日23时29分26秒208毫秒，110kV坝蕉线零序Ⅰ段保护动作出口（3I0=12.953A，定值为12.71A）；(3)2014年2月7日23时29分26秒237毫秒，110kV坝蕉线坝30开关跳开；(4)2014年2月7日23时29分30秒573毫秒，110kV坝蕉线重合闸动作（重合闸动作时间定值为4.3s）；(5)2014年2月7日23时29分30秒665毫秒，110kV坝蕉线坝30开关闭合；(6)2014年2月7日23时29分30秒668毫秒，坝#1主变、#2主变保护启动；(7)2014年2月7日23时29分30秒697毫秒，110kV坝蕉线距离后加速永跳动作；(8)2014年2月7日23时29分35秒946毫秒，110kV坝蕉线保护整组复归；(9)2014年2月7日23时29分42秒666毫秒，坝#2主变保护高压侧复压过流Ⅲ段T1动作；(10)2014年2月7日23时29分42秒694毫秒，坝#2主变保护高压侧坝07开关跳开；(11)2014年2月7日23时29分42秒708毫秒，坝#1主变保护高压侧复压过流Ⅲ段T1动作；(12)2014年2月7日23时29分42秒744毫秒，坝#1主变保护高压侧坝02开关跳开附图2中，110kV坝蕉线故障后，LFB站110kV母线电压数值减小幅度不大；且故障期间坝蕉线三相电流数值多次发生变化，由此判断故障点存在较大过渡电阻，且过渡电阻数值并非恒定值23时29分26秒153毫秒，坝蕉线A相电流数值出现明显增大，使得线路零序电流数值大于零序电流Ⅰ段保护定值（12.71A，0s），保护动作坝30开关跳闸后4336ms，线路重合闸动作，动作时间与重合闸延时（4.3s）基本吻合4.3主变中压侧保护未动作，高压侧保护动作的原因110kV坝蕉线坝30开关拒动后，应该由主变中压侧后备保护先动作但是流过坝#1、#2主变中压侧开关电流不满足其后备保护动作条件（复压过流保护，3段定值均为5.05A；零序Ⅱ、Ⅲ段定值分别为0.55A、2.2A）坝#1、#2主变高压侧后备保护中，复压过流保护的电流定值（折算至电流互感器一次侧）与中压侧相同由于两台主变低压侧均接有负荷，使得高压侧电流略大于电流定值（复压过流保护，3段保护定值均为2.53A）；并且复压过流Ⅲ段无方向元件闭锁，满足保护动作条件，导致复压过流Ⅲ段T1时限动作当坝#1主变中压侧配置（相间）阻抗保护，则在坝30开关拒动后，可由坝#1主变中压侧阻抗保护动作，跳开主变中压侧开关（坝23开关）以及110kV分段开关（坝25开关）a）主变中压侧阻抗保护与110kV出现阻抗Ⅰ段保护配合，可减小主变中压侧后备保护动作延时，避免近区故障造成主变损坏；但是针对本起跳闸事件，该配合方式无法起到有效作用b)主变中压侧阻抗保护与110kV出现阻抗Ⅲ段保护配合，保护出线全长，起到远后备保护作用c)主变中压侧阻抗保护按照躲负荷电流原则整定，保护采用长延时与110kV出线开关增设失灵保护类似，在主变中压侧增设阻抗保护后，也需要在下级变电站配置相应低周减载以及备自投功能或设备，以便在重载情况下，主变中压侧阻抗保护后动作后转移负荷,天气简况故障时，该地区雷雨，气温20℃跳闸事件发生后，恩施供电公司经检查，发现110kV坝蕉线第189号杆塔（距LFB站约66公里）因覆冰已严重变形由于该杆塔所在位置为山区，海拔高度较高，且因天气原因，暂时无法对故障点做进一步处理
119-湖北-湖北省YH变电站220kV 1号变压器故障报告,变压器,,湖北省YH变电站,"(设备型号,生产厂家)、",,15-Jul,15-May,主变故障,,,,,220kV,,主变,"根据上述检查情况，分析认为该故障由鄢#1主变110kVB相套管下部绝缘击穿，瓷瓶破裂，均压球对地放电引起通过对B相套管进行解体情况分析，发现套管顶部注油孔密封垫圈破裂，此注油孔为厂内制造工艺孔且在结构设计中仅有一道密封，在制造厂内安装时可能存在受力损伤或非正常老化开裂在近期连续大雨天气下，潮气逐渐渗入套管内部并在下部集聚，导致套管下部电容屏表面绝缘急剧下降，发生沿面爬电，引起下部瓷套破裂,造成套管导电部分与法兰间接地短路，发生电弧放电故障",,在其后2008、2010、2013年试验该套管数据一直稳定，在合格范围内；2015年5月变压器本体油色谱及微水分析结果正常油枕靠近鄢1#主变110kVB相套管处有喷油和轻微弧光灼伤痕迹鄢1#主变本体油箱两个压力释放器排油管有泄油痕迹，主变本体瓦斯继电器内有400ml气体根据检查情况及故障点确认，鄢#1主变差动及重瓦斯保护正确动作,"当日现场工作无（1）由于鄢1#主变为强油导向冷却方式，故障时的下瓷套碎片及金属粉末、碳渣等随油流进人变压器绕组内部，现场清理困难；另外变压器事故后下起大雨，而变压器密封已破坏，变压器本体肯定进水受潮，现场干燥处理也不易实施，所以将鄢1#主变返厂修理（2）做好YH站单主变运行期间负荷转移、防全停事故预案及相关运行方式安排，发出电网运行风险预警，开展应急演练落实事故防范措施，加强鄢2#主变日常特巡及带电检测，确保鄢2#主变安全运行（3）组织实施220kV鄢1#主变返厂大修及更换，编制施工""三措一案""和特种作业施工方案，做好现场安全质量及进度管控，严格按照规程规范安全开展工作，确保12天内恢复供电，""零缺陷""投产为防止类似故障的再次发生，省公司决定全面排查全省范围内湖南醴陵厂的变压器套管，结合首检及停电检修对套管上部注油口密封进行全面检查，更换其密封圈、加垫片并涂抹防水胶加强密封，防止套管绝缘受潮发生事故","110kV母联鄢17开关合上，110kV#4、#5母线并列运行；鄢1#主变经中压侧鄢21开关向鄢110kV#5母线供电（50.77MW），带110K鄢秦线（鄢2231.03MW）、鄢饶线(鄢165.56MW)、鄢万线(鄢1343.44MW)负荷；鄢2#主变经中压侧鄢19开关向110kV#4母线供电(64.37MW)，带110kV鄢饶线（鄢2013.03MW）、鄢凉线(鄢1122.27MW)负荷35kV分段鄢31开关断开，35kV#7、#8母线分裂运行；鄢1#主变经低压侧鄢37开关向鄢35kV#7母线供电（12.65MW），带35kV岐亭线鄢41、轧钢厂线鄢38、宋埠线鄢35、铁门线鄢32、1#所变鄢34负荷；鄢2#主变经低压侧鄢57开关向鄢35kV#8母线供电(64.37MW)，带35kV中驿线鄢52、火电厂线鄢58、顺河线鄢61、2#所变鄢54负荷鄢#1主变保护动作，三侧开关跳闸后，35kV分段备自投动作，合上了鄢31开关，同时由于110kV#4、#5母线并列运行，全站负荷由鄢#2主变带20点26分51秒520毫秒，本体轻瓦斯动作；高压侧开关操作箱第一组、第二组三相跳闸及永跳灯亮；第一组非电量、第二组非电量及状态不对应灯亮中低压侧开关操作箱鄢21、37开关跳闸、跳位灯亮20点26分30秒，主变、220kV、110kV故障录波装置启动，220kV故障波形均呈现鄢05开关B相电流增大，110kV故障波形均呈现鄢21开关B相电流增大鄢#1主变保护动作，三侧开关跳闸后，35kV分段备自投动作，合上了鄢31开关，同时由于110kV#4、#5母线并列运行，全站负荷由鄢#2主变带，本次跳闸未造成负荷损失但2007年试验中发现，鄢#1主变中压侧B相套管介损异常增大，后更换为醴陵火炬产套管鄢1#主变中压侧A、B、C、0相套管瓷套与法兰间均有位移,其中B相套管将军帽被顶高20cm，已无油位指示图8鄢#1主变110kVB相套管将军帽被顶高图9鄢#1主变110kVB相套管上截瓷套底部220kV鄢#1主变三侧开关（鄢05、21、37）跳闸；35kV分段鄢31开关合闸；对鄢05、21、37、31开关进行检查，未见异常","220kVYH变电站位于麻城市宋埠镇YH村，于1998年12月正式投入运行220kV系统采用双母接线方式，出线4回，110kV系统采用双母带旁路接线,出线6回,35kV系统采用单母分段接线，出线7回220kV母联鄢04开关合上，220kV#1、#2母线并列运行；220kV道鄢一回经鄢10开关向220kV#1母线供电（98.01MW），带鄢1#主变（鄢056月24日下午，将鄢#1主变110kV中压侧B相套管吊出，检查发现套管下截瓷套已破碎掉入油箱，均压环金属部分有5处左右电弧灼伤缺口，电容屏绝缘纸烧黑散裂且有金属颗粒；套管上部注油孔闷头螺栓密封圈有约3毫米缺失及多处裂纹，其它主密封圈弹性良好、外观及安装正常继续吊开升高座后发现法兰处有放电痕迹，主变内部散落有大量瓷套碎片和部分金属颗粒"
12-吉林-吉林省LN66kV变电站66kV1号变压器故障报告,变压器,,吉林省LN变电站,"(主变,2.2.1LN66kV)、(导线,2/3)、",,2012,2015/8/20,电缆故障,,,,,66kV,,电缆,同时，低压a相绕组匝间绝缘损坏，发生匝间（股间）短路，1号主变差动保护动作，跳闸2.2.2近区短路冲击电流导致变压器低压a相绕组严重变形，在电动力作用下绕组受挤压，支撑薄弱部位沿径向向外凸出，在内层第74匝附近顶破内、外层绕组间绝缘隔板，绕组外包绝缘破坏并与对应的外层绕组第40匝之间发生匝间短路，被短路匝不少于34匝同时，低压a相绕组匝间绝缘损坏，发生匝间（股间）短路，1号主变差动保护动作，跳闸1.电缆线路绝缘发生故障后故障点无法消除，投入自动重合闸装置会使变压器连续受到短路冲击，建议对较长的电缆线路宜停用自动重合闸2.对省内66kV变压器故障录波装置的安装情况进行普查，未安装故障录波装置的应尽快安装，保证变压器发生故障时相关数据可查,3.生产厂家应重视变压器产品的抗短路能力要求，加强各工艺环节的质量控制，严格按照抗短路能力设计值进行生产4.在变压器交接验收时，生产厂家应向运行单位提供所生产变压器的抗短路能力计算报告或校核报告,"1.21号主变绝缘电阻，高、低压绕组直流电阻偏差均在合格范围内，高压绕组工频耐压试验通过1.3单相短路试验、绕组对地及相间电容量、单相空载试验、频响法绕组变形测试等项目检测数据异常""）；二次绕组对地电容量较交接值增大18.211%；单相空载试验两短磁路损耗比1.269；频响法绕组变形测试曲线低压a相绕组相间横向比较及与交接试验测试曲线间纵向比较重合性均较差(相关绕组变形测试曲线见附录B)1.410kV南站线出线电缆A、C相相间绝缘电阻为零，A、C相对地绝缘电阻为零；B相对A、C相及对地绝缘电阻正常1.58月21日，1号主变跳闸后取油样进行色谱分析，油中氢气含量262.72μL/L，超过规程注意值（150μL/L）；总烃148.45μL/L，其中乙炔含量72.82μL/L，超过规程注意值（5μL/L）；一氧化碳气体组分增长2.54倍，二氧化碳气体组分增长1.10倍；特征气体三比值法编码为102，变压器内部发生电弧放电（DL/T722-2014《变压器油中溶解气体分析和判断导则》）1.5通过对以上数据进行分析，判断1号主变绕组变形，以低压a相绕组变形最为严重，且变压器低压绕组存在匝间短路故障，设备状态评价中心建议四平供电公司将1号主变返厂进行解体检查2.1.1变压器高压绕组共672匝，低压绕组112匝，且整体外观检查无异常2.1.2变压器调压绕组A相上压环下方绝缘垫板在靠近B相绕组侧与绕组轴线约15°角方向出现轻微黑色变色2.1.6低压a相绕组靠近低压b相绕组侧由上至下的4段绕组均出现严重的内凹变形（见图2）；第4段绕组首匝（第43匝）匝间各股绝缘烧损严重，局部碳化（见图3、4）2.1.7低压绕组a相第40匝为放电中心位置，绕组内外两层线圈间绝缘纸板击穿、烧损严重，致绕组至少34匝短路，导线个别股2/3以上被电弧烧熔（见图5）2.1.8低压a相绕组与铁芯间绝缘筒内壁纵向发现多处裂纹，个别裂纹可见断裂间隙（见图6）2.1.9变压器铁芯表面存在较多杂色区域，为油泥在绝缘件与铁芯接触部位沉积所致（见图7）图6a相绕组内绝缘筒壁存在多处裂纹2.2.3根据低压a相绕组总匝数及被短路匝数比例及变压器低压绕组额定短路电流进行估算，在上述情况下变压器短路电流最大可达额定电流1.46倍，考虑绕组及绕组导线绝缘破坏范围、系统阻抗及短路电缆阻抗等影响因素，故障电流应小于计算值，但足以达到差动保护动作定值，变压器差动保护动作正确",9月24日，在省公司运检部、四平供电公司及电科院设备状态评价中心相关人员见证下，由厂家对变压器进行解体检查，检查情况如下,2015年8月20日，国网四平供电公司LN66kV变电站1号主变差动保护动作；10kV南站线电流速断保护动作、线路重合闸保护动作、重合不良，电流速断后加速保护动作；1号主变轻、重瓦斯保护未动作，瓦斯继电器内无气体聚集；主变过流保护未启动或启动后返回故障原因为1号主变故障原因为10kV南站线出线电缆A、C相发生相间短路、接地，导致变压器受到近区短路冲击，低压a相绕组严重变形、低压c相绕组明显变形2.1.5低压c相绕组在靠近低压b相绕组侧由上至下第1段7匝、第2段14匝绕组内凹变形，且第2段绕组变形较大（见图1）2.2.1LN66kV变电站1号主变故障的诱因为10kV南站线出线电缆A、C相相间短路、接地，而自动重合闸装置将故障未消除的电缆线路再次投入系统，使变压器在短时间内连续受到两次近区短路冲击，绕组变形、低压a相绕组匝间绝缘损坏发生匝间短路，差动保护动作,
120-湖北-湖北省ZGT变电站220kV 1号变压器故障报告,变压器,"(时间,16时14分)、(时间,0ms)、",湖北省ZGT变电站,"(设备型号,生产厂家)、(主变,2.3.3)、(主变,CSC-326D)、",,8-Oct,,主变故障,,,,,220kV,,主变,（2）35千伏竹东线竹337开关柜进线电缆头因装配及安装工艺缺陷引起局部放电导致绝缘不断劣化，最终发生绝缘击穿二是由于终端内电缆本体外半导电层剥切过程工艺粗糙且未打磨及涂抹硅脂，导致主绝缘与冷缩预制件之间存在气隙，导电粒子激发界面沿面放电，降低界面的击穿场强,严格按照状态检修周期开展35千伏电缆外护套绝缘电阻的检测试验，试验结果异常时，应检测电缆铠装及铜屏蔽层的通断情况，并及时处理铠装及铜屏蔽层断裂隐患（3）加强电缆施工全过程技术监督选择有资质的专业厂家进行电缆接头施工，加强施工过程和材料选用质量监督，有效提升安装工艺水平,由于录波时间过长，该文件在录波装置以及采用离线分析软件均无法打开，导致录波波形无法观看根据以上信息以及后台SOE记录，事件时序见表4其中，竹331断路器开关柜B、C相间及对地存在明显的放电痕迹；竹337断路器开关柜前半部分内的A、B相对地存在明显的放电痕迹，开关柜后半部分内的三相电缆接头之间存在明显的放电痕迹对竹#1主变进行了油色谱、绕组直阻、短路阻抗、绕组变形等诊断试验，经试验，竹#1主变、竹337断路器、电流互感器正常Q/GDW168-2008《输变电设备状态检修试验规程》依据《输变电设备状态检修试验规程》，以上试验合格,当日现场工作无（1）迅速开展电缆头专项隐患排查，对全省同类型电缆头的装配及安装工艺问题进行检查，综合考虑设备重要等级及对系统运行影响程度，分轻重缓急对疑似隐患电缆终端头分次分批更换，重点抓紧对变电站低压出口处等易造成主变短路损坏、重要用户供电中断的隐患整治（4）全面整治开关柜运行环境清查变电站高压室运行环境整治工作进度，重点对高压室空调除湿装置安装配置、电缆封堵、门窗密封等情况进行全面清查，加快完善高压室防潮除湿设施,"220千伏ZGT变电站220千伏进出线5回，110千伏出线11回，35千伏出线5回竹#1主变跳闸前，ZGT站#1、#2主变均处于运行状态，220千伏、110千伏母线并列运行，35千伏母线分列运行竹#1主变供35千伏#7母线及4回出线，高压侧竹223有功功率98.37兆瓦，中压侧竹115有功功率80.14兆瓦，低压侧竹331有功功率10.71兆瓦8月23日16时14分，ZGT站35千伏竹#7、#8母线接地，16时26分，将35千伏分段竹340开关由运行转热备用，35千伏#8母线接地信号消失，#7母线仍然发接地信号16时40分01秒，35千伏竹东线竹337开关三相跳闸，重合后再次跳闸16时40分02秒，竹#1主变三侧开关跳闸，由于此时35千伏分段开关已断开，导致35千伏竹#7母线停电3)164)几乎与竹337开关再次跳闸同时，竹337柜内开关靠母线侧发生A相接地故障，由于竹331开关柜内B相接地故障依然存在，形成异相两点接地5)竹337断路器再次跳闸后约25ms，#1主变差动保护动作，跳开三侧开关，35千伏#7母线停电竹#1主变两套保护装置（CSC-326D）均报""比率差动B相出口""，主变三侧开关已跳闸（竹223、竹115、竹331）之后竹#1主变B相、C相相间发生短路，#1主变差动保护动作，主变三侧开关跳闸35千伏竹东线过流Ⅰ段动作35千伏竹东线重合闸动作35千伏竹东线过流I段动作竹#1主变比率差动保护动作35千伏竹东线337断路器开关柜前部、后部柜门被冲开，C相电缆头损坏，有异物喷在柜门上；竹#1主变35千伏竹331断路器开关柜后部柜门被冲开图3竹#1主变35千伏竹331断路器开关柜图4竹#1主变35千伏竹331断路器开关柜绝缘挡板图535千伏竹东线竹337断路器开关柜后部图635千伏竹东线竹337断路器开关柜前半部分照片1（1）雷暴雨天气下竹#1主变35千伏侧竹331开关柜内绝缘性能下降，B相铜排发生接地故障，A、C两相电压升高，竹337开关柜C相进线电缆头因绝缘不良，在较高电压下发生故障损坏并产生三相短路，此时竹331断路器柜内C相与B相发生短路，形成主变差动保护区内两相接地短路故障，跳开#1主变三侧开关竹#1主变跳闸后，17时50分地调通知潜江调度转移35千伏竹东线、竹徐线（负荷由泽口变供）、永安Ⅰ回线负荷；17时55分通知仙桃调度转移35千伏竹郑线负荷",220千伏ZGT变电站位于荆州地区潜江市，有220千伏变压器2台，容量均为180000kVA在竹331断路器开关柜、竹337断路器开关柜内发现明显的放电痕迹，以下是故障设备照片
121-湖北-湖北省ZS变电站220kV 2号变压器故障报告,变压器,"(试验时间,环境温度(℃))、(试验时间,20)、",湖北省ZS变电站,"(断路器,0.5s)、(电压互感器,0.02W3)、(合并单元,CSN-15B4)、(主变,CSC-326)、(主变,CSC-326BE)、",,2013/9/5,2014/9/16,主变故障,,,57%,"(合并单元,北京四方继保自动化股份有限公司)、",220kV,,主变,基于现场解体情况和以上事实分析，故障的原因有以下三个因素经现场解体检查发现中间变压器绕组靠近下箱体处出现电弧灼烧痕迹，经分析认为该互感器的中间变压器线圈在装配过程中线圈与铁心之间的木质撑条放偏或没撑实，造成线圈在运行过程中发生位移下沉，与箱底挤压变形，造成匝间绝缘下降而放电③中间变压器材质控制不到位中间变压器存放时间较长，在制作过程中，存在线圈绝缘纸及绝缘纸板中的水分干燥不充分的可能，以至于中变高压线圈层间及对地的绝缘裕度偏低结合上述情况，此次造成#2主变跳闸的原因为厂家在保护配置时，将从电压互感器采集的电压放大3倍后直接引起的综上所述，此次事件是因为#4电容式电压互感器制作工艺控制不严，致使运行过程中水份进入箱体，造成绝缘损坏，密封不严，出现匝间短路、绕组对箱体放电现象，导致互感器二次输出电压波动，零序电压升高到64伏，而保护厂家在保护配置时错误设置相关系数，导致采集电压放大3倍达到整定值（180伏）而跳闸,（2）加强同型号互感器排查工作组织相关技术人员，对在运的电压互感器的密封性进行排查，对密封检查有嫌疑的进行绝缘油的微水试验，重点排查江苏思源生产的TYD110/√3－0.02W3型在运的电压互感器，防止类似事件的发生,"分析意见:油中H2、C2H2和总烃均超过注意值，三比值编码为102，设备内部存在电弧放电故障2．介质损（tanδ）及电容量测量测试仪器停电后发现C相PT油箱盖板上的紧固帽锈蚀严重，油箱呼吸口内封闭螺丝有锈蚀情况绝缘油中的絮状物为中间变压器线圈上的白沙带等绝缘物放电后的遗留物图4PT油箱紧固帽图5呼吸口紧固帽（右）和内螺丝（左）图6内螺丝出现锈蚀情况②互感器中间变压器线圈与箱底距离较近，线圈受挤压变形绝缘下降烧损图9线圈烧损图10线圈烧损图11木质撑条放偏或没撑实该互感器内部的中间变压器为2009年生产，互感器为2011年出厂投运时，按地调定值整定单要求，#2主变中后备零序电压保护""间隙零压取外接""置""1""即取外接3U0枣#4母线同厂家同型号A、B相电容式电压互感器已经取油样，符合标准2．介质损（tanδ）及电容量测量测试仪器",当日现场工作无继电保护人员到现场进行，打印保护装置报告、故障录波图，检查保护装置定值通过保护装置录波图发现C相有较大的谐波分量，起初将故障定位于母线及#2主变中压侧的合并单元上，并及时与二次设备厂家人员联系，要求技术人员到现场荆门检修公司及时联系电压互感器厂家，要求厂家技术人员到现场经厂家人员（北京四方）检查，110kV母线合并单元3U0通道的内部配置参数变比配置错误加强继电保护现场管理工作，严格按照继电保护检验规程进行相关检验，严防漏项、掉项，同时做好验收管理工作，严格执行省公司验收管理规定，组织专业人员按照标准化验收作业指导书进行全面验收迅速联系厂家对正在运行的所有智能变电站主变间隙保护整定值进行排查，对采取外接间隙电压的保护进行检查，有问题的迅速整改,220千伏ZS变电站220千伏、110千伏侧均为双母线接线方式，35千伏侧为单母分段接线方式故障前，两台主变高、中压侧并联运行，低压侧由#1主变供电220千伏掇枣I回、掇枣II回、江枣线、枣林线、枣牌线分别接于#1、#2母线，母联开关处于合位#1主变低压侧枣32开关接35kV#7母线供一台消弧线圈、一台所变，四回出线，35kV母联枣40开关并列#7、#8母线，#7母线供一台消弧线圈、一台所变，三回出线#1主变高压侧枣05负荷为72.4MW，#2主变高压侧枣05开关负荷为74.2MW2014年9月16日10时21分，220千伏ZS变电站因110kV#4母线互04C相PT中压线圈绝缘损坏内部放电，引起110kV侧II段二次零序电压升高，造成#2主变A套CSC-326保护中压间隙电流、零序过压动作跳，三侧开关跳闸2014年09月16日10时21分447毫秒#2主变保护启动根据运行方式要求，ZS变#2主变中性点经间隙接地运行，#2主变高、中压侧后备保护间隙保护投入当110kV#4母线互04C相PT内部绝缘故障，二次输出电压异常，外接开口三角绕组出现较大零序电压，#2主变A套保护装置动作时采样为192V，大于保护整定值（180V），保护动作跳三侧开关当互04C相PT发生故障时实际零序电压为64V，小于间隙保护定值，保护装置不应动作，但由于厂家人员的外接开口三角电压配置错误，造成了#2主变保护零序过压动作,220千伏ZS变电站为智能变电站，隶属于掇刀运维站#2主变保护装置型号为CSC-326BE，合并单元型号为CSN-15B4，生产厂家为北京四方继保自动化股份有限公司现场检查枣05、18、44开关本体及机构无异常；检查#2主变本体无异常#2主变跳闸后，经厂家人员和现场保护人员检查发现，母线合并单元与保护装置电压变比配置时，将外接零序电压通道的变比按相电压的变比设置，导致外接零序电压采样值为实际值的3倍
122-福建-福建省AA站220kV 2号变压器故障报告,变压器,,,"(主变,L/L)、(套管,BRLW2-72.5/1250-3)、(主变,BRDLW1-252/630-3)、",,6-Sep,2007/5/28,主变故障,,,,,220kV,,主变,现场进行套管解体分析，解体情况表明，故障原因系套管顶部密封不良引起内部进水，水分流向套管底部，并积聚于套管底部使绝缘筒内壁受潮，均压球（高电位）沿绝缘筒内壁对安装法兰盘金属延长管（地电位）放电，电流流经路线是从均压球沿绝缘筒内表面到金属延长管，最后到达安装法兰盘放电发生后绝缘筒爆裂，持续3周波后开关跳闸，切断故障电流现场检查情况看，注油口、油位观察窗及端盖的密封圈都未见明显异常（如错位、压痕或破损等），但从套管储油柜内铁锈水迹分析套管属于长时间进水，该套管取样口位于套管顶部、处于水平位置，取样口密封圈为单层设计，且没有防雨罩，由于AA变处于沿海湿度较大、雨季较长，且白天和夜晚温差较大，初步确定事件的原因是套管厂家密封设计存在缺陷，套管内部凝露进水造成瓷套爆炸\t4、套管下部爆炸后产生的碎瓷散落在B相器身附近，主要分布在铁芯上表面、B相压板上、油箱箱底下部，在中压线圈和低压引线出头处也发现散落的碎瓷；为了进一步检查碎瓷是否进入线圈内部，需拔出B相整体线圈并根据实际检查情况分体拔出单个线圈进行检查制造厂不建议从注油口取油样，会破坏套管密封，而且油务人员取油样后没有更换密封圈，旋紧螺钉未使用力矩扳手，过松会导致密封不严，过紧会导致密封件受压过度，容易老化最终导致套管密封失效，进水受潮，套管损坏套管取油样会破坏套管微正压结构，或造成油位偏低，对套管的运行会造成一定的不利影响,,5月28日下午，变压器绕组变形试验合格，直流电阻、绝缘电阻、绕组介损、电容量试验合格；有载开关切换测试合格5月28日下午，主变本体油色谱试验不合格，其中氢气254μL/L、甲烷83μL/L、乙烷7.2μL/L、乙烯94μL/L、乙炔200μL/L、总烃384.2μL/L经分析#2主变本体乙炔超注意值（5μL/L）、氢气超注意值（150μL/L）、总烃超注意值（150μL/L），主变内部存在高能量放电故障套管解体后发现套管储油柜底部沉积有2cm以上铁锈水迹，且弹簧上附有明显黄色铁锈，现场人员一致认为套管下瓷套爆炸的原因是套管内部进水所致\t2、主变器身和中压引线以及附件的低压引线无放电痕迹3、主变器身和引线无松动及变形和移位现象5、有少许套管爆炸后散落的套管下部绝缘纸，表面未发现金属颗粒2007年6月26日对B相整体线圈及单个线圈拔出检查及器身出罐后总装及最终试验进行监造验证沈阳传奇套管无取油样口，但规程要求对套管进行油色谱试验，因此检修部门一般从油枕头部注油口取油样基于上述原因，一般不建议进行对套管进行取油样作业,（2）现场检查#2主变压器情况110千伏侧B相套管将军帽与瓷瓶连接处脱离、压力释放阀动作喷油2007年6月12日对AA变#2主变进行吊芯检查，并确定处理方案2、拔掉上铁轭，对上铁芯进行清理3、拔出B相整体线圈并根据实际检查情况分体拔出单个线圈，进行检查并侧地清理碎瓷4、彻底清理后，重新安装并更换拆装过程中损坏的绝缘件,该主变配置XX套管有限公司BRDLW1-252/630-3（220千伏侧三相）、BRDLW-126/630-3（220千伏侧中性点）、BRDLW-126/1250-3（110千伏侧三相）、BRLW2-72.5/1250-3（110千伏侧中性点）型套管2007年5月28日，5时25分220千伏AA变#2主变差动动作（双套）、本体重瓦斯动作、压力释放阀动作，#2主变28B、18B、68B三侧开关跳闸#2主变保护屏Ⅰ动作报告故障发生时，AA变110千伏系统并列运行、10千伏备投正确动作,AA地区气象雨，AA地区电网无故障，AA变无检修操作（1）现场检查#2主变电量保护及非电量信号动作情况与综自记录相符
123-福建-福建省A站110kV 1号变压器故障报告,变压器,,,"(主变,40000/110)、",,,,主变故障,,,,"(套管,上海MWB互感器有限公司)、",110kV,,主变,经过对主变安装过程的查询、交接试验的数据及变压器油色谱的分析数据进行综合的分析，我们认为油中乙炔的产生应不属于线圈内部和电路接触性放电，而应该是引线对某一接地体放电，且能量较小，该接地体处于不直接接地状态，或有载调压开关渗漏与本体窜油所致，短期内不会对主变产生不良的影响，为排除隐患，对主变进行停电处理从而可以排除有载调压开关渗漏窜油产生的乙炔据变压器安装的现场吊罩人员讲，吊罩时此夹件很干净，没有发现有类似的游离碳黑杂物，因此此夹件上的游离碳黑应该属运行后产生至此，我们基本可以确认引线夹持件上的游离碳黑应该是来自于套管头部该套管为油浸纸电容式穿缆型套管，上海MWB互感器有限公司生产，该套管将军帽帽盖与高压引线接头Φ60紧固螺母之间有一纸质的垫片，高压引线接头与将军帽帽盖底部之间有一橡胶密封垫相隔，高压引线接头与将军帽帽盖、中心套管壁之间的相互导通靠的是一根定位销，在安装的过程中如果定位销与将军帽帽盖没接触好，就导致套管将军帽帽盖及中心套管壁与高压引线接头之间没有连通或接触不良，当套管处于正常运行时，高压引线接头带有高电压，但由于套管的中心套管壁与高压引线接头之间存在一定油隙相互不通，导致高压引线接头带电，而套管中心套管壁经套管电容屏接地，从而形成接地体不直接接地状态这种状态就会引起高压引线接头与中心套管壁之间形成电弧放电，放电电流约为100mA（后期通过试验验证所得），属低能量电弧放电由以上分析可见，发生套管高压引线接头与套管中心套管壁之间的电弧放电，纯属套管安装不细致和设计不完善所致，在运行中的套管已出现多例,通过对此结构的套管进行解剖检查与试验，验证了在此类套管如果在安装过程中出现了高压引线接头与将军帽帽盖接触不良的情况，就可能导致高压套管在介损试验中介损值增大，运行中套管中心套管壁与高压引线接头之间发生低能量电弧放电的现象A、将不锈钢销子的一端加一个弹簧片，以保证销子与帽盖接触良好B、改进压紧螺母，以保证能够利用扭力扳手或用F型扳手都能拧紧压紧螺母2、套管改进可采用在销子的端部加一弹簧片，并改进压紧螺母的结构，以确保将军帽帽盖与套管高压引线接头导通,A变1＃主变，但投运后发现本体变压器油中溶解气体色谱分析数据异常，含有少量的乙炔气体，经跟踪检查，发现乙炔气体呈持续增长的态势，于是加强对主变本体绝缘油色谱的跟踪，每星期采集一次油样进行色谱分析，数据下表从以上的试验数据可以看出，异常现象主要是乙炔含量的不断增加1)C2H2占总烃的50％左右，为总烃的主要成份，说明在变压器油箱内部发生了放电故障；2)CH4和C2H4几乎没什么增长，说明内部不存在过热性和接触松动性故障；3)CO和CO2含量不高，说明变压器内部固体绝缘没有受到损坏；4)H2含量不高，说明内部不存在高温或中温过热采用特征气体法初步可以判定变压器内部存在油中火花放电；根据三比值法的编码规则，得出此次故障的编码为211，初步判断故障为主变内部存在电弧放电在2008年11月结合110kV线路的跨越需全站停电的机会对变压器进行停电检查，在检查开始之前，我们对变压器进行常规的试验，各个项目的试验数据均正常根据这一发现，我们对高压引线夹持部位进行了仔细检查，但均未发现有放电痕迹，为了找到游离碳黑的来源，我们对A相高压套管及引线进行了拆装检查，发现A相高压套管引线接头及其与套管中心套管壁都存在着大量游离碳黑痕迹图1、拆下后的高压引线接头图2、套管中心套管壁的碳黑在确定了故障部位后，我们对套管中心套管壁及高压引线接头进行了清洁（见图3）然后再进行试验所有试验项目，绝缘电阻、直流泄漏、直流电阻、介损都正常，而且对将军帽帽盖与高压引线接头的连接进行测试，发现已导通压紧螺母的紧固力矩为70N.m，如用F型扳手，可在螺母拧到刚有阻力时，再旋3/4圈可达到70N.m1、对使用上海MWB互感器有限公司COT550型套管的主变，在主变安装完成后应对套管头部导电体与将军帽帽盖的接触电阻进行检测，确保套管高压引线接头与将军帽帽盖导通,1有载调压开关与本体密封的检查将开关油拉出，吊出开关芯将开关内筒油擦拭干净，进行了为期2天的观察及密封试验均未发现开关筒有渗漏窜油现象罐中油处理合格后，进行真空注油、排气，整个检查工作完成,,在对高压首端引线检查时，发现A相高压套管下部引线夹持木夹件上留存有少量的游离碳黑
124-福建-福建省A站220kV 2号变压器故障报告,变压器,,,"(绝缘油,SH/T0304)、",,2-Jul,2005/8/16,主变故障,,,,,220kV,,主变,\t其现象与HVB线圈一样，只是铜线、绝缘纸硫化腐蚀程度不及HVB严重\t变压器油标准未要求硫含量测定，但从以上测试数据可以看出P106的油含硫量大于新油\t2.变压器油（尼纳斯10GBX），在变压器正常运行情况下腐蚀性硫合格，一旦变压器有过热，其油品中的硫或硫化物与铜线反应，氧化生成硫化亚铜（Cu2S），根据过热程度部位和散热情况，其影响绝缘的程度也不一样；当变压器加大负荷运行时，进一步会引起温度升高，从而形成恶性循环1）将钝化剂添加入变压器前，应取样进行添加钝化剂前后油耐压对比试验，如添加前后耐压值降低不超过15%、或添加后试验值仍满足GB/T7595-2000《运行中变压器油质量标准》的要求，则可在变压器内按比例添加钝化剂，否则，应暂缓添加，并及时向上报5.做好变压器油添加钝化剂前后油质的对比工作，如绝缘油电导率和油介损等全面理化试验以及油中硫含量、铜含量、腐蚀性硫等试验数据的检测与比对分析工作，对数据明显异常或偏高的设备，应逐台制定相关控制监测措施，全面加强变压器运行控制,\t按标准条件进行测定-先用氮气喷雾处理油品2分钟，然后把一块刚抛光的铜块放入油中，在140℃温度下暴露19小时试片呈现透明的黑色、黑灰色或深褐色、石墨色或少光泽的黑色、光亮的黑色或淡黑色、任何程度的剥离1.尽快做好尼纳斯油的普查工作，对尚未添加钝化剂的设备，应与制造厂联系，采取必要的措施，如添加钝化剂等，阻止Cu2S沉积的继续生成2.对使用高含硫量绝缘油的变压器，尤其是2003年前投产的使用尼纳斯油产品设备应加强设备监视，制定相应的负荷、温度控制策略，有条件时开展局部放电监测3.对于新购变压器，应选择克拉玛依环烷基油或已经添加了钝化剂的尼纳斯油（例如10GBXP等），不应使用10GBX、10GBN等未添加钝化剂的绝缘油3）添加钝化剂后，应加强对设备的巡视检查，特别是气体继电器有无异常、变压器（高抗）内部是否有异常声响等，并在运行1、4、10、30天，油样进行油中气体色谱分析、绝缘油耐压、介损等全面理化试验；,"\tHVB线圈解体后，1～4饼铜线表面颜色已变成紫蓝色，与铜线接触的绝缘纸表面似镀了一层紫蓝色镀层线圈中部（第17饼）铜线表面颜色为局部很浅的紫蓝色，与铜线接触的绝缘纸表面似镀了一层浅灰色镀层线圈下部铜线表面颜色为较浅紫蓝色，与铜线接触的绝缘纸颜色正常\t（2）图5、6为试验取样铜线，从HVB线圈中取第3饼、第17饼、最后一饼共3个试样3.对部分材质--铜线、包铜线的绝缘纸、变压器油试验分析\t（1）取约5cm2绝缘纸（与铜线接触并变色），放入20ml0.1mol/LNaOH溶液中，放置约24h，溶液变成浅蓝色，初步判定绝缘纸镀上的镀层有Cu+2\t测试人员共测试6个点，测试过程中发现其中有1个点Cu的含量偏低，估计含有少量二价铜离子（Cu+2）测试项目为腐蚀性硫和硫含量，按标准《SH/T0304－92电器绝缘油腐蚀性硫试验法》测试腐蚀性硫，按标准""ASTMD5185－197ICP""法测定硫含量虽然均为非腐蚀性范围，但P107用油浸泡的铜片颜色明显比其他2个深\t按我们要求条件进行测定氮气处理油品为10分钟，温度调高到150℃，暴露时间为48小时试片呈现橙色、红色、淡紫色、带有淡紫色蓝或银色覆盖于紫红色的多彩色、银色、黄铜色或金色、洋红色遍覆于黄铜色、显示有红色和绿色孔雀蓝色）的多彩色但没有灰色\t1.铜线氧化及绝缘纸腐蚀程度跟局部过热和散热情况有关，因此上部铜线氧化及绝缘纸腐蚀严重；下部铜线温度也较高，但下部散热较好，故铜线局部氧化，绝缘纸基本未被腐蚀；\t3.试验证明粘附于绝缘纸表面的沉积物主要为硫化亚铜（Cu2S），降低了绝缘纸的绝缘2.从硫含量分析结果知A#1主变用油硫含量较高，高于新油2）钝化剂添加完成后，应顺序开启油泵（如有），促进钝化剂与绝缘油充分溶合4）添加钝化剂后设备如出现异常情况，应及时上报",,,将A#2主变、A#1主变（同厂同时期产品）和尼纳斯新油共3个试样，送中科院广州分院分析测试中心测试
125-福建-福建省BB站1000kV 3号C相变压器故障报告,变压器,"(时间,0:00)、",,,,14-Mar,2015/7/7,主变故障,,,65%,,1000kV,,主变,\t从油色谱的数据可以推测，变压器内部出现绝缘故障，为找出事故原因，对故障变压器进行解体检查根据解体情况，可判断本次故障源于S柱绕圈第4、5层围屏内下方，下铁轭拉带绝缘板附近发现的4根金属丝（如图所示）金属异物引起围屏与撑条爬电，产生大量乙炔等特征气体，变压器轻瓦斯动作本次事故变压器供应商在厂内装配时，安装工艺把控不严，将金属异物遗留在设备器身内，暴露出制造厂质量控制环节把关不严,应督促供应商加强质量控制环节，同时在变压器总装前应认真进行检查清理，避免有异物遗留在变压器内部，导致运行中发生放电击穿等问题,其他一、二次设备无明显异常同时，从在线监测后台的乙炔含量从7月1日00而总烃含量从7月1日00主变故障后，省检修公司、省电科院分别开展C相的瓦斯气体及油色谱试验，同时对A相开展油色谱试验进行比对，具体试验结果如表4所示故障后，对主变还进行了包括绕组直流电阻、绕组连同套管绝缘在内的常规高压试验，试验中发现铁心和夹件对地绝缘与备用相变压器相比明显偏小，如表5所示低压对高、中压及地,现场搭建厂房，对变压器进行解体检修，故障线圈外围屏及撑条全部更换,3号主变主体变非电量保护装置报C相轻瓦斯告警故障时，#3联变负荷为204MW，高压侧电流为158A（额定电流1649A），中压侧电流233A（额定电流3299A）,1000kVBB站3号联变是西安西电变压器有限责任公司产品现场检查3号主变C相主体变瓦斯继电器观察窗油位(气体容积超过300ml，轻瓦斯告警定值为270±10ml)（A、B相正常相为满油位），如图1所示金属丝位于主变进油口附件，可能原先金属丝不在此位置，由于油流带动至此，并在此处引起围屏与撑条放电
126-福建-福建省B站220kV 2号变压器故障报告,变压器,,,"(套管型号,BRDLW2-252/630－3)、(主变,SFPSZ10-180000/220)、(型号,BRDLW2-252/630－3)、(主变,L/L))、",,1997,4-Jun,主变故障,,,,,220kV,,主变,分析认为B相套管中有电容屏击穿和内部放电现象，将该套管退出运行，并更换套管套管解体后各方技术人员对这只套管的故障原因进行了分析，认为电容芯子在卷绕过程中带进异物，带电后该部位电场畸变，在运行电压的长期作用下，产生局部放电导致绝缘逐渐劣化，将绝缘纸逐层击穿，故障逐渐由异物处径向扩展，向内到达导电铜管，向外到达第22层铝箔若此次预防性试验未能及时进行，故障点继续扩展，到达一定程度后就会发生贯穿性放电，引起套管爆炸1.对其余乙炔含量为0.2―0.5ul/l的套管，分析认为其乙炔含量仅为痕量级，可能是受到某些因素的影响导致微量乙炔，可继续使用，但必须加强跟踪，建议每半年应取油样进行色谱分析，如乙炔含量有增长的趋势，则必须进行更换若变压器及其附件若存在缺陷，一般投运后都会逐渐暴露出来，往往在首检时的预防性试验中就会发现,3.对变压器投产后一年的首检（预防性试验）应及时进行，并给予充分的重视,在套管解体前，抚顺传奇套管有限公司对该套管进行了部分项目的试验，其油中气体含气量、电容量与福州电业局试验结果相一致，都严重超标，而额定电压下的介损、局放试验都不合格2001年7月前出厂的套管若油中氢气含量超注意值而未见持续增长，运行部门应与制造厂联系，确认故障原因新安装的套管，若发现氢气超标应要求厂家更换,,2004年6月，福州电业局B2号主变在投运后一年的预防性试验时发现，220kVB相套管试验数据严重超标电容量增加52%，且油中含乙炔达1300ul/l,220kV南门变#1主变系西安变压器厂1997年出厂的SFPSZ10-180000/220型强油循环三圈有载变压器，1999年8月投运返厂后，将电容芯子层层解开，发现在套管芯子距导管下端面400毫米处，有一烧焦的洞，从导电铜管起向外到约22层铝箔（总共有53层铝箔）处，绝缘纸烧黑碳化最大处直径为15mm，面积约2.0cm2
127-福建-福建省C站220kV 2号变压器故障报告,变压器,,,"(金具,GB2314-1997)、",,2008/7/15,2008/7/28,主变故障,,,,"(主变,山东达驰电气股份有限公司)、",220kV,,主变,从现场检查结果基本可以判断事故原因是，#2号主变220kV侧C相套管接线板在台风影响下发生断裂，接线板及引线从套管接线柱上松脱，摆动时与有载分接开关储油柜上方放电，造成2号主变差动速断保护动作，主变三侧开关跳闸从机械性能角度分析，铜含量不足也导致材料的塑性降低，脆性增加，由此可能导致现有产品的性能不能满足使用要求该接线板投运仅十几天时间就发生断裂，初步分析认为，安装时在螺栓紧固过程中，套管夹持部分平面与圆弧交接处的外表面承受了最大的拉应力，当拉应力超过材料的强度时，就会导致较薄一侧产生裂纹此时，由于接线板并未发生断裂，因此在后续的各项检测中难以及时发现当台风来临时，导线受到大风吹动并把外力传递到接线板，致使裂纹扩展直至断裂a、制造厂对变压器原材料以及组部件质量把关不严，导致部分不满足要求的产品用在了电网上，为电网的安全可靠运行埋下隐患；,b、套管制造商对于套管的现场安装没有提供足够的安装指导，容易引起接线板现场安装因用力过度导致开裂2、套管制造商供货时也能提供接线板的出厂质量证明书及产品有关技术标准，方便用户加强对产品质量的监督3、套管制造商在套管安装使用说明书（或作业指导书）上也应注明接线板安装、检修时注意事项（如接线板夹持部分的螺栓紧固力矩等），避免接安装（检修）时因用力过度而开裂4、变压器安装单位、检修运行单位应重视套管接线板检查工作，还应按制造商的要求安装和检修,"拆下该相套管接线板后发现接线板夹持部分发生纵向断裂为查找接线板断裂原因，将该相接线板交给某检测机构进行检测断裂的接线板外观形貌见图1，对接线板表面进行快速能谱分析，其主要合金成分见附表，材料为黄铜接线板的断口形貌见图2，断口呈粗晶状，无塑性变形迹象，属脆性断裂，同时断口特征表明该接线板为铸件断口表面部分区域呈深灰色，部分呈金黄色，表明该线夹早先已经存在裂纹，裂纹内断面被氧化成深灰色，最后断裂部分呈金黄色，为新鲜断口从图3可以看到套管夹持部分结合面两侧厚薄不均，经测量断裂处厚度9毫米，另一侧厚度11毫米图4中套管夹持部分端面有一半呈金黄色，其边缘呈黑色，这是导线脱落瞬间放电灼烧导致金属熔化的结果图3套管夹持部分结合面两侧厚薄不均图4中套管夹持部分端面有一半呈金黄色根据《电力金具通用技术条件》（GB2314-1997）第5.5条规定""以铜合金材料制造的金具，其铜含量应不低于80%""",1、变压器较多组附件为外购件，除组附件（配件）厂家严格按相关标准生产和检测外，组附件（配件）到货后变压器制造商应安排检验，及时检测外购件是否满足要求，防止不满足要求的产品用在电网上5、变压器巡视检查时应注意检查套管接线板，安装、检修投运后或重负荷时还应进行红外测温,"2008年7月28日晚，受8号""凤凰""台风影响，220千伏C变电站所在地风力很大21","C变#2号主变于2008年7月15日投运，其型号为SFSZ10-120000/220，为山东达驰电气股份有限公司制造，所用套管为抚顺传奇套管有限公司产品,型号为BRDLW2-252/630-3现场检查，发现2号主变220kV侧C相套管接线板从套管导电柱松脱，220kV侧C相引线及接线板悬在空中，有载分接开关储油柜上方有放电痕迹"
128-福建-福建省RC站1000kV 都榕II路C相电抗器故障报告,变压器,,,,,14-Jun,15-Dec,,,,,,1000kV,,,通过全面检查，确认电抗器含气量增长是由于旁通阀渗漏引起的，旁通阀密封不严，导致空气经呼吸器进入胶囊、经旁通阀进入储油柜直接与绝缘油接触，从而导致油中含气量异常增长，超过注意值,1、加强油中含气量异常增长的分析检查，如含气量异常增大，应进行全面检查；2、加强现场安装过程的质量管控，在变压器、电抗器整体密封试验后，应增加对胶囊及旁通阀密封试验的检查内容,,现场更换了新的旁通阀并对电抗器进行热油循环、脱气处理，试验合格后恢复运行,福建省RC站1000kV都榕II路C相电抗器故障报告2015年12月都榕II路高抗C相例行带电检测发现油中含气量为3.72%，超过运行中变压器油含气量标准，同时与其他相比较，油枕油位异常,衡阳特变电工变压器有限公司产品，型号为BKD-160000/1100，于2014年6月生产，2014年12月投运
129-福建-福建省XX站220kV 1号变压器套管故障报告,变压器,"(时间,1-19)、",,,,6-Oct,2014/1/19,主变故障,,,,,220kV,,主变,"此次末屏接地不良系接地帽内弹簧过度受压发生永久性变形，弹簧压紧力下降导致末屏未能有效接地，套管内部和外部悬浮电位放电，引发油色谱异常1.接地帽内弹簧过度受压时容易发生永久性变形，弹簧压紧力下降导致末屏未能有效接地，套管内部和外部悬浮电位放电但是现场修试人员常使用一字螺丝刀从单侧强行挤压推开套管末屏接地铜套，造成末屏弹簧单侧受力，不能正常恢复或卡涩，从而导致末屏开路5.《预防110（66）kV～500kV油浸式变压器（电抗器）事故措施》第十七条试验（三）条款规定""试验结束应及时将末屏恢复接地并检查是否可靠接地，常接地式末屏应用万用表检查，如发现末屏有损坏应及时处理""，因此对于涉及套管末屏的检修与试验完成后，应按照反措的要求检查套管末屏接地状况，即用万用表检查末屏接地情况，末屏接地正常方可投运（图6）",2.当进行套管介损等试验需将套管末屏接地断开时，正确的做法是使用专用工具将接地套顶开，并使用插销插入引线柱销孔，使套管末屏暂时与地断开进行试验2.运行人员在巡视设备时，应关注末屏装置是否有渗漏、油污情况，末屏处有无异常放电情况4.试验人员在进行套管介损等试验时，应注意避免使用一字螺丝刀从单侧强行挤压推开套管末屏接地铜套，造成末屏弹簧单侧受力，不能恢复，从而导致末屏开路应使用专用工具卡住铜帽进行介损等试验，专用工具的使用方法详见图5,老式套管末屏设计结构存在不合理性，主要体现在以下2方面:故障套管整根更换，主变高、中压侧套管末屏接地均更换为新型号，并接入在线监测装置如发现套管末屏发生放电，应联系厂家现场更换套管末屏3.利用红外热成像仪进行测温，重点监测套管本体及末屏根部的温度，对发现三相不平衡或超出环境3℃的套管应作进一步检查分析,针对沈阳传奇套管老式末屏结构的问题，建议各运行单位，采取以下措施，以防止套管因末屏放电损坏,"2014年1月19日,220kVXX变#1主变例检时发现110kVB相套管末屏引出端接地不良，在末屏接地处产生悬浮电位，长期对外壳放电，将末屏引出端烧毁2014年1月19日例行试验时发现#1主变110kV侧套管B相末屏封帽内存在大量的金属氧化产物，电气试验套管主绝缘介损及电容量、末屏绝缘电阻绝缘均合格，油色谱分析发现B相油中氢气和乙炔含量超过运行注意值，三比值法诊断为低能量放电性质故障，进一步检查发现末屏引线柱与接地帽之间存在放电现象",图1擦拭前套管末屏开盖检查图图2擦拭后套管末屏开盖检查图该末屏为沈阳传奇套管老式末屏结构（见图4）沈阳传奇套管老式末屏引出线焊接在引线柱（末屏引出端子）上，引线柱外有一个弹簧压紧的接地铜套，运行时接地套受内部弹簧的压力与末屏座接触，末屏通过此处可靠接地，最外部有金属护套盖保护并密封防潮1.结合停电检查套管末屏的接地情况，重点检查末屏接地盖内是否有悬浮放电痕迹，末屏引出线端子是否有磨损或烧灼图6万用表检查末屏接地情况
13-吉林-吉林省PD66kV变电站66kV2号变压器故障报告,变压器,"(时间,3月26日)、(时间,5分钟)、",吉林省PD变电站,"(主变,1.7Um)、",,2006,10-Jun,主变故障,,,,,66kV,严重缺陷,主变,"分析表1中色谱数据，认为该设备一直存在火花放电缺陷，其色谱数据特征已经得到电科院模拟长短间隙放电模型的验证，此时油中溶解气体乙炔含量占总烃主要成分，氢气含量较低与乙炔含量处于同一数量级，并且火花放电故障部位未发生在主要的导电回路内同时，根据电科院模拟试验结论，认为2号主变设备内部存在的火花放电缺陷发展经历了两个主要阶段，2012年9月11日以前，为火花放电平稳期，设备内部缺陷持续存在但未突变发展或消除，设备状态可控，采取缩短色谱监测周期即可；9月11日以后某个时间，设备受到外因影响或火花放电完成量变到质变的积累，火花放电缺陷表现为突变发展，进入火花放电恶化期，如不及时发现并采取措施，火花放电将逐渐发展为高能量电弧放电，直接危及设备安全，严重时设备发生烧毁推测缺陷是由于悬浮电位等原因造成的火花放电色谱数据中气体组分的特征及局部放电量数据都证实设备内部存在火花放电缺陷且本设备故障部位未发生在主要导电回路中，推测可能发生在由引线对电位未固定的部件之间连续火花放电，分接抽头引线和油隙闪络，不同电位之间的油中火花放电或悬浮电位之间的火花放电，如对地屏放电时接地螺丝或引线接头松动造成的放电分析认为，上述情况主要是因为设备内部线圈、铁心在电动力的作用下产生的4）所有绕组所使用的内径绝缘筒材质为胶质材料，在过电压冲击下极易发生放电；且高、低压绝缘筒已有不同程度的开裂；9）铁心片尖多处发生弯折，易发生片间短路；综上，虽然没有找到火花放电部位及放电痕迹，但却发现了主变绕组、铁心等主要部件已经存在严重缺陷,尤其B相绕组，这些缺陷已无法恢复，强行恢复后已无法保障主变承受短路的能力和承受过电压的能力，只能对主变进行重新制造变压器局部放电测量作为一种检查变压器内部绝缘由于场强集中或者其它原因造成的电场畸变或局部场强过高而引起油中或绝缘中放电的有效手段解体检查发现的，垫块松动、脱落、线圈变形、铁芯绑扎带开裂、绝缘筒开裂等情况都造成了局部场强集中、畸变导致局放量不合格，其中B相绕组线圈变形最为严重，压钉外移、铁芯绑扎带开裂的情况很好地解释了该相绕组局放量最大的原因1）2号主变经过吊芯检查与器身拆解，均未发现明显的火花放电部位和痕迹，事实上国内外经常出现这种状况，原因在于此类故障多发生在导电回路外，局部电场强度集中的部位，因其作用在绝缘油隙，导致的是绝缘油的分解，所以经常没有放电痕迹可循，除非放电间隙非常短，按照电科院火花放电模型模拟的情况来看，推测油隙在1mm及以下的短间隙时，才有可能在相应部件上遗留放电痕迹上述情况均可能造成放电性故障发生，但放电痕迹非常不容易被找到1）器身拆解发现了诸多严重缺陷，分析认为，该设备多次经受短路冲击和过电压，造成设备内部产生很大电动力，导致绝缘垫块松动脱落，拉带断裂等情况出现另外，铁心柱大面积锈蚀，也说明工艺质量控制不严，导致铁心在制造或运行中锈蚀1）该设备经受多次短路冲击或过电压后，存在绝缘垫块松动，撑条移位，线匝位移、压钉突起等情况，直接导致了局部放电试验不合格，尤其以V相绕组最为严重2)该设备缺陷部位及成因，重点怀疑为绝缘垫块松动部位，松动垫块在强电场作用下，会存在悬浮电位，不同的悬浮电位间会导致火花放电缺陷的发生3.充油设备色谱异常缺陷初期可以通过缩短色谱检测周期和相关试验来判断故障发展变化程度，一旦确认为缺陷处于发展平稳阶段，可以通过缩短色谱检测周期进行有效监控，避免不必要检修，当发生特征气体组分异常突变后，应立即采取措施，进行相关试验或检查否则继续运行易发生烧损",2.对经常发生出口短路的变压器设备进行统计，有条件时进行抗短路能力评估，必要时进行局部放电试验检查，发现问题及时处理4.增强色谱试验装备、人员的投入和做好油色谱异常设备的技术监督工作，通过科学地制定色谱检测周期来保证设备异常状态可控、在控,变压器2006年投运，设备运行工况良好，2010年6月份以来，2号主变油中乙炔组分含量最高达到4.66μL/L(2012年3月16日数据，规程要求不大于5μL/L)，其它组分无异常变化PD66kV变电站在2012年3月至7月之间就受到11次短路冲击，冲击次数统计表可见表3，2012年10月10日，试验人员对2号主变进行油色谱跟踪分析时发现，乙炔组分突增，超过规程注意值达到11.96μL/L，经试验人员诊断为火花放电，进行了停运处理2010年6月份以来，2号主变油中乙炔组分含量最高达到4.66μL/L(2012年3月16日数据，规程要求不大于5μL/L)，其它组分无异常变化，设备内部存在火花放电缺陷，按照1个月检测周期连续监测无明显变化，专业分析认为设备异常状态尚处于可控状态，做好色谱连续监测即可，一旦发现异常数据再次突然变化时应立即采取措施，防止事故发生2012年10月10日，试验人员对2号主变进行油色谱跟踪分析时发现，乙炔组分突增，超过规程注意值达到11.96μL/L，较上次数据有明显增长，相对产气速率达到204%/月（规程要求不大于10%/月），试验人员进行复试发现，乙炔组分含量继续增长，达到12.2μL/L，诊断认为该设备内部存在的火花放电缺陷快速发展，容易发展到大能量的电弧放电，继续运行十分危险，需要果断进行设备停运检查长春供电公司色谱专业人员自2010年6月份开始，一直对2号主变进行色谱异常监测，坚持监测周期不超过1个月，比较科学地保证该设备异常状态可控、在控2012年10月10日，发现乙炔组分突增，相对产气速率达到204%/月，证明设备内部缺陷快速向严重故障发展历次色谱数据见表1(本文中仅选取了有代表性数据，未全部罗列数据)2号主变油色谱数据乙炔含量异常突变发生后，按照省公司生产部建议，对其进行了局部放电试验A相B相C相通过主变局部放电试验、感应耐压，发现虽然最大局放量在5000pC，但是主变尚能承受住1.7Um/√3（被试一次套管单相对地电压71.2kV）的试验电压，说明放电缺陷部位不在导电回路内，设备主绝缘、纵绝缘尚能经受住考核上述推测为设备返厂解体提供一个参考方向检查过程中发现A、B相之间铁心一处拉带断裂，器身每相的上部绝缘端圈的垫块都有部分脱落，尤其B相线圈变形最为严重，压钉外移、铁芯绑扎带开裂（见图1至图3所示），与局放检测B相局放量最大相吻合3月份至7月份PD2号主变受到的11次短路冲击情况见表3高压绕组及其匝绝缘、垫块、端绝缘、出头、内径绝缘筒、撑条；低压绕组及其匝绝缘、垫块、端绝缘、出头、内径绝缘筒、撑条；调压绕组及其匝绝缘、垫块、端绝缘、出头、内径绝缘筒、撑条；高-低压绕组间绝缘围屏、油隙撑条、角环；高-调压绕组间绝缘围屏、油隙撑条、角环；低压-铁心绕组间绝缘围屏、油隙撑条；1）低压绕组a、b相上端2-3匝线已发生向上的轴向位移10-100mm，已无法恢复；个别线段已出现辐向失稳，已无法恢复；5）铁心外径侧围有聚酯薄膜，易产生爬电；6）三相铁心柱外表面已有大面积锈蚀；8）绝缘端圈、角环多处断裂，角环处出现各种异物；12）引线支架为硬杂木材料，强度较低4.3.1局部放电量不合格的原因4.3.2未找到明显放电部位及痕迹的原因2）2006年投运四年后开始设备内部就存在一定量的乙炔组分，证明火花放电的缺陷不断持续，直到量变到质变或受到外界影响承受不住时，缺陷突然恶化，最终将导致设备的严重故障3)虽然明显的火花放电部位和放电痕迹未找到，但发现设备内部存在多处严重缺陷，该设备主要部件应进行更换重新制造1.变压器发生出口短路后，应及时安排色谱测试，一旦发现油色谱出现异常应及时采取措施，尤其出现乙炔组分时，建议尽快安排停电进行有关项目的检查,5:27二道供电汇报煤田壁纸高压用户进线开关崩了，已甩掉2012年11月1日，技术人员对器身进行了彻底拆解，将高、低、调压绕组及其绝缘全部从铁心上拔出，进行了11项重点检查设备返厂处理并经试验合格后投运，投运初期加强油色谱监测,26日3:08经和线速断保护动作跳闸，重合良好10在2号主变局部放电测量时，高压侧三相绕组局放量不合格，尤其B相绕组局部放电量最大，远高于A、C相绕组的局放量,2012年10月24日，对2号主变进行了首次吊芯检查，此次吊芯检查的项目是高、低、调压引线、铁心绝缘及夹紧情况、有载分接开关状态、器身外观状态等资料显示，PD66kV变电站在2012年3月至7月之间就受到11次短路冲击，变压器运行环境较差，容易因出口短路，引发设备故障例如，某1号主变火花放电缺陷最终故障部位确定为绕组屏蔽层接地螺丝连接部位，因为其松动产生短间隙的火花放电，最终发现地屏引线连片烧灼痕迹，例证了短间隙火花放电
130-福建-福建省XX站220kV 1号变压器故障报告,变压器,,,"(型号,额定电流(A))、(主变,RCS-978E)、",,,2006/7/8,主变故障,,,,"(主变,沈阳变压器厂)、",220kV,,主变,"综合以上几方面分析结果，可初步得出本次主变内部绝缘事故发展过程从继电保护录波信息分析可知，35kV甘罗I线与甘下线同时遭受雷击而发生短路故障但因雷击时所处的相位和建弧率的关系，甘下线的雷击实际上只引起了单相故障，并与甘罗I线形成异地相间短路，因此短路故障电流不大对于甘罗I线的三相闪络，有可能是感应雷引起，也不排除其它非雷电因素所致但连续几次的侵入波则可能对主变的匝间绝缘造成了致命性破坏，因而在故障期间，主变匝间绝缘放电，并最终导致瓦斯保护动作跳主变三侧开关由于匝间绝缘故障是在外部系统故障期间发生的，系统短路电流加上匝间短路形成的故障电流，可能引起较大的绕组内部环流，并引起变形或进一步的匝间绝缘故障，导致三相绕组发生不同程度的破坏在匝间短路期间，短路电流可能使线圈变形，同时产生很大的高温电弧烧蚀线圈和有机材料，电弧放电使绝缘油裂解产生大量气体，产生的压力向上冲破端部的压板并导致瓦斯保护、压力释放阀动作综上所述，本次＃1主变绝缘事故主要原因是变压器原设计和现场修复工艺存在缺陷，使变压器抗雷电冲击能力不足，其诱发因素为多次雷电波冲击从变压器保护装置RCS-978E中读取的记录来看，故障发生在低压侧区外三相短路故障在区外故障发生176ms后RCS-978E开始感受到主变内部故障，管理板工频变化量差动保护（差动电流大于0.2Ie）起动，低压绕组出现绝缘损坏，但是这种损坏一开始不足以让常规差动保护起动(需大于0.4Ie)；此时工频变化量比率差动也因匝间故障不够严重而不能动作在203ms时管理板差动起动动作，从其滞后管理板工频变化量差动起动27ms来看，说明主变区内匝间故障呈发展严重,使得重瓦斯保护动作",因此，在电磁场分布等电气参数上并没有得到优化和改进，仍然存在绕组首端电位梯度分布不合理的问题2.在修复过程中，由于受到现场条件的限制，其防尘、防潮、干燥、组装等工艺无法达到制造厂规定的水平，使匝间绝缘留有隐患2.与XX变相连的大用户、县（市）供电有限公司应加强线路维护，制定并落实线路防雷措施，尽量降低雷击跳闸等各类事故率,其主要铭牌参数如下表所示综合以上几个数据判断，#1主变低压侧存在严重的故障虽然35kV存在多次雷电波侵入，但受到站内多层次的避雷器保护，其幅值受到很大抑制因此，雷电波到达主变后，其幅值已经被大幅度削弱，一般难以引起避雷器动作1.2004年9月，XX变#1主变的现场修复、更换低压线圈、压板、绝缘件等部件是按原沈阳变压器厂的原有设计图纸进行的，修复后的主变仍然存在绕组端部电位梯度分布不合理问题，抗雷电冲击性能没有得到改善其中不乏陡度较大侵入波冲击，尽管过电压防护比较完善，但频繁的陡波冲击对主变的绝缘带来了累积性的损害4.35kV线路三相短路故障的存在，进一步加重了主变绕组绝缘损坏由于该站属老站改造，目前尚未实现GPS对时，故LFP-974C上所显示的重瓦斯绝对动作时间与RCS-978E的III侧起动绝对时间存在偏差经过比对后，确认动作时间是正常的,事故后经调整系统运行方式，20时32分，恢复对35kV甘赛线、甘沪线、甘罗I线、甘罗Ⅱ线、甘洋线供电21时46分，甘下线恢复运行,"19时42分#1主变非电量重瓦斯保护出口跳主变三侧开关，同时，35kV甘下线线路故障，过流I段动作跳304开关（保护动作情况及波形分析见附件1）由于#1主变110kV侧与#2主变110kV侧均接在110kVⅠ段母线上运行，#1主变跳闸后，110kV所有负荷转移到#2主变中压侧电容器Ⅰ组30C1开关跳闸，电容器Ⅲ组30C3开关跳闸2006年7月8日晚，#1主变故障后检查，在主变本体气体继电器内积聚有约80ml左右的气体，主变靠有载分接开关侧的压力释放阀有动作2006年7月10日，排主变油到上部手孔下部，从手孔内检，发现A、B、C三相低压轴向发生了严重的变形向上目测位移50mm左右，三相60mm厚的纸制密压压板崩裂、拱起，其中vA、B两相伤及到中压的出线、中压出线的绝缘层断裂3.XX变雷电侵入波比较频繁，在#1主变修复投运至故障15个月内，35kV系统避雷器累计动作141相次（其中A相48次，B相46次，C相47次）#1主变""非电量保护动作""，查#1主变非电量保护装置""重瓦斯""""轻瓦斯""指示灯亮，三侧开关跳闸XX变35kV线路遭到雷击，35kV甘下线RCS-9612过流I段动作跳35kV出线、1#主变重瓦斯动作跳开1#主变各侧开关，从1#主变35kV母线的出线事件记录可以看出，当时35kV4条出线（甘赛线、甘罗I、II线、甘下线）均发生故障，其中2条35kV线路故障报告被覆盖，无法打印从RCS-9612的打印波形看，甘罗I线发生三相故障，故障电流约2820A(二次为46A)，持续时间约200ms，因RCS-9612的过流I段定值为5820A（二次为97A），过流II段1500A（二次为25A），需延时500ms，不满足动作条件，故未动作；甘下线也发生C相故障，从RCS-9612的打印报告看，故障持续时间约200ms，保护动作时故障电流847A（二次为14.12A）从波形看，故障初始时故障电流并未达其过流I段定值，随着故障的发展，在107ms时过流I段动作，约200ms时开关跳开重瓦斯动作跳＃1主变三侧开关后，35kV其余线路故障被切除，故障电流消失（见甘罗I线故障波形图）RCS-978E的报文显示，在Ⅲ侧后备起动208ms之后（小于III类变压器的短路试验持续标准时间0.25S），故障电流被重瓦动作切除（从19时42分13秒242毫秒管理板III侧后备起动开始到19时42分13秒950毫秒管理板III侧后备起动返回，总时间为708ms，RCS-978E管理板的起动元件动作时间被展宽500ms，故障持续时间为708-500=208ms）由于在区外三相短路故障的影响下，形成的制动电流远远大于差动电流，常规比率差动保护需要等到区外故障切除或者区内故障发展严重之后才能动作；虽然工频变化量比率差动保护可能已动作，但由于其存在固有20ms时延，在尚未来得及动作前，主变重瓦斯就已先行动作将变压器三侧开关跳开综上分析，#1主变保护装置RCS-978E在35kV侧区外三相短路故障期间又发生主变内部匝间故障，主变差动保护因区外故障的制动作用不能及时动作出口由主变非电量保护重瓦斯动作跳开三侧开关",该主变为沈阳变压器厂80年代中后期的产品，220kV、110kV、35kV三侧均为端线结构2004年8月21日，该主变低压侧C相线圈发生匝间绝缘故障后，在XX变现场进行了维修，更换了低压侧三相地屏、三相低压线圈（铜线采用天津耐克森半硬自粘换位导线，导线匝绝缘厚度为0.75mm），三相低压线圈绕在魏德曼T4绝缘硬纸桶上，低压线圈与内侧绝缘桶间撑条加密，同时更换C相端部压板和部分纸制绝缘件，借此改善和提高抗短路能力和抗过电压冲击能力
