报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况
149-甘肃-国网甘肃省电力公司变压器类典型案例汇编,变压器,"(监测（检测）时间,15年1月31日)、(时间,2013.08.04)、(时间,静置72h)、",河西变电站,"(主变,RCS-978)、(非电量保护,RCS-974)、(本体,WBH-801A)、(油箱,3.2.1)、(套管,1/4)、(高压侧套管型号,制造厂家)、(主变,16.9K)、(主变,PST-BT500)、(主变,OSFPSZ9-240000/330GY)、(设备型号,BKD-100000/750)、(套管,5.750KV)、(电抗器,BKD-100000/750)、(主变,0.8-1)、(型号,出厂日期)、(本体,1/10)、(主变,RCS-978CN)、",,2010/5/1,16-Oct,主变故障,,27℃,65%,"(主变,沈阳变压器厂)、(套管,南京智达电气有限公司)、(主变,南通晓星变压器有限公司)、(套管,南京电瓷厂)、",750kV,严重缺陷,主变,"由于受现场条件所限无法对故障部位作进一步解体检查，因此无法分析故障原因及故障的具体部位受损程度所以建议返厂解体检查确定故障具体部位及损坏程度并安排相关的故障分析及处理修复工作7108泉河I线甲高抗内部放电严重，不具备通过现场修复投入运行的条件高抗处于试运行阶段，未对电网安全稳定造成严重影响根据各方对故障高抗的解体检查情况，放电点位于上部端圈靠近中性点出线位置，放电通道在压圈绝缘纸板第二层，初步判断放电原因为上压圈绝缘材料中存在杂质或气泡等缺陷形成了空腔当高抗在运行过程中，由于受到强电场作用，在空腔部位产生放电，随着运行时间的加长，故障逐步扩大综合检查情况初步可定性为因高抗内部绝缘材料的制造工艺不良造成的本次故障主变处于试运行阶段，未对电网安全稳定造成严重影响从A相变压器解体的情况看，损坏最严重的地方有两处，一处是线圈上半部分外表面，另一处是线圈最外侧的围屏和相间隔板围屏从损坏的程度看，下部比中部和上部要严重，因此判断围屏的下部应该是故障的起始放电点分析故障发展过程，首先在线圈下部垫块和围屏及相间隔板处开始有局部放电，围屏和隔板上形成局部的爬电，随着爬电的逐步向上发展，在纸板上形成大面积的树枝状放电，并产生气体，造成轻瓦斯报警随着进一步的发展，一方面一些烧蚀物通过油循环进入线圈内部，在一些薄弱部位形成放电，产生大量的气体将角环和绝缘筒等绝缘崩开，电弧到铁心、磁屏蔽等地电极形成对地的放电，下端到下铁轭地屏形成放电；另一方面随着爬电在纸板上向上的发展，到上部后将角环局部烧损，改变了端部的电场分布，一些烧蚀物落在线圈上造成放电2）长期充氮存放导致绝缘状态下降1.变压器故障原因涉及到产品绝缘件质量不良，要求制造厂提交变压器绝缘材料控制及产品工艺改进措施，经专家认定后用于损坏变压器的修复以及后续工程的变压器生产中6号高抗由于油色谱测试发现及时，采取了及时停电处理的措施，未对电网安全稳定造成严重影响，未造成经济损失通过对返厂整改的类似结构产品的排查、整改、对比分析以及6#高抗A、B相替换前后产品的色谱数据（附录一WS站替换前色谱数据）比对，排除了产品电场、磁路及接地系统出现问题的可能性，可以初步断定此次6#高抗A、B相色谱问题的原因与前期产品色谱问题的原因相同，尽管大饼绝缘件作了减薄处理，铁芯磁密和电磁力降低，但仍未能完全避免铁心上部大饼绝缘件与上铁轭下端面的因振动摩擦而导致产品油色谱异常，产品的主纵绝缘不存在安全问题（4）A、B相上部大饼上的绝缘垫块减薄1.5mm，C相取消上部大饼上的绝缘垫块，避免绝缘垫块与上铁轭接触面因运行受压振动摩擦导致色谱异常从直流电阻试验数据的历史比较结果看，低压A相直流电阻相比较前期数据增大；单相电压变比试验中A相变比偏差超出标准要求，绕组变形试验低压线圈波形相关系数小，相间波形重合性差；初步分析认为该主变在短路电流冲击下引起低压线圈匝间短路并有位移变形经专业技术人员现场共同检查分析，认为该变压器在短路电流冲击下三相低压线圈完全变形损坏，已无法修复，必须全部更换2．由于手车开关柜的机械闭锁装置弹簧定位销扣入深度不够，在摇入手车开关的过程中因受力导致机械闭锁装置失效，致使在接地刀闸未拉开的情况下，小车开关推入开关柜内，造成带接地刀闸合开关恶性误操作事故发生3．由于1#主变低压侧线圈动稳定不满足实际运行要求，在发生低压侧三相短路时引起内部故障本台变压器就吊罩检查的情况看，撑条数量相对偏少，上下高、中、低压间的撑条轴向放置有相对错位现象，失去对短路辐向力的支撑2)铁芯与线圈、各线圈之间的绝缘间隙大，造成线圈辐向空间尺寸大，线圈辐向失去固定性，线圈处于相对自由状态（4）对已运行的抗短路水平差的变压器，加装限流电抗器，减小短路冲击电流的危害主变处于试运行阶段，未对电网安全稳定造成严重影响套管接线柱存在松动现象，导致接线柱与套管内部导管之间的密封失效，因此，运行中通过套管导管进水，是造成本次主变故障的直接原因1、根据本次分析结果，需对其他两相主变可能存在的类似问题进行检查确认，同时对其他变电站在运的同类型套管进行排查测量的绝缘电阻数据合格（绝缘电阻＞500MΩ为合格）,可初步判定为变压器在正常运行时才存在铁心和夹件短接现象,造成接地电流超标，变压器停电后此现象消失2.根据双浮子瓦斯继电器工作原理，该结构继电器在绝缘油流失情况下，上浮子随着液面的下降而下降，上开关（轻瓦斯）系统动作液面下降造成下浮子位置下降，其上的永久磁铁沿干簧管下滑初步判断本次重瓦斯动作为该继电器重瓦斯内绝缘油流失（油位低）造成浮球下降引起重瓦斯动作3.结合以上分析，初步分析为油枕油位计指示存在误差，且实际油位偏低，在30日凌晨环境温度极低时，绝缘油收缩，导致油位液面下降使瓦斯继电器的接点动作，导致本体轻、重瓦斯接点动作，主变跳闸330kV套管B相末屏接地小套管内导电杆与末屏接触不良，造成低能量放电，经过较长时间向内发展，烧蚀短接了外部几层电容屏，剩余电容屏电场强度改变，不能承受工作电压，在剩余电容屏间先贯通放电，经中间屏传至小套管处对地放电，B相上、下套管爆炸并引起外套管处着火（图七）CT接线盒渗油主要是接线盒内部密封螺栓没有紧固到位主变处于试运行阶段，未对电网安全稳定造成严重影响CT接线盒渗油主要是接线盒内部密封螺栓没有紧固到位，五处沙眼造成的渗油暴露出设备厂家生产工艺质量存在较多问题在旧套管拆除后，对漏油点会同厂家进行了分析判定，确认缺陷产生原因是由于套管制造质量不良，套管瓷套与法兰间填充水泥结合不紧密、不牢固，在运行过程中在变压器油压力作用下发生漏油（见下图）3.要求运行人员对山东电力设备厂制造的此型号变压器低压侧套管下法兰处加强巡视监控，若有发生渗漏油情况立即汇报，公司将及时安排处理经分析判断为安装期间螺帽紧固不到位，长期振动导致螺栓松动，螺帽之间产生悬浮电位，引起放电，造成油色谱乙炔超标初步诊断为电弧放电，可能原因为绕组层间、匝间短路，相间闪络或引线对外壳（地）放电，线圈熔断、分接开关飞弧、环路电流引起电弧、引线对其他接地体放电等原因根据油色谱、电气试验、内检情况综合分析该设备内部电气主回路不存在绝缘异常情况，油中出现乙炔的原因为内部地脚螺栓松动，长期运行振动引起悬浮电位放电造成4.根据油色谱、电气试验、内检情况综合分析该设备内部电气主回路不存在绝缘异常情况，油中氢气、乙炔快速增长系内部地脚螺栓松动引起运行中振动、摩擦放电造成","5、要求加强对在线监测装置的分析，随时发现高抗的任何异常情况；并确保在线监测装置的稳定运行，随时保持在线监测装置能够反映出突发状况的正常工作状态6、要求运行人员加强监屏，加强对该组高抗的特巡，每日进行红外成像测温工作，确保750电网的安全稳定运行1）成型绝缘件及绝缘纸板质量不良3.加强750千伏变压器充氮存放的管理，提交针对750千伏变压器的运输、保存、热油循环及试验的具体要求及质量保障措施，针对低温下试验提出明确指导性意见4.WS变B、C相变压器进行现场干燥处理，但其在设计方面的绝缘裕度余量偏紧及制造过程中成型绝缘件及绝缘纸板质量不良的深层次隐患仍不能排除，对修复后投运的主变继续加强运行监测及评估工作增加了铁轭的导磁面积及铁心饼直径，降低了磁路系统的磁通密度，较原WS站高抗的铁心磁密降低了15%，铁心饼电磁力减小22%，进而有效改善产品的振动及噪声，降低结构件之间的摩擦.1)绕组通过撑条将短路电动力传递到坚固的铁芯柱上，是承受力量的支撑点3)早期产品换位导线在技术上使用不过关，电力系统和变压器制造行业均要求应尽量避免使用换位导线，如果必须采用，应使用半硬自粘性导线，以提高绕组自身强度，这些都是影响绕组轴向能否稳定的重要参数1.严把设备入网和质量验收关，坚决杜绝不合格产品入网对110kV及以上电压等级的变压器，必须选用经过抗短路试验的抗短路能力强的新产品2.在防止变压器出口短路事故方面，进一步采取强有力的措施3．加强对安规的学习、理解、掌握，并在现场工作中认真执行对存在无法验电或对于操作后无法看到实际位置的设备，要明确规定""二无变化""的具体内容，按要求填入操作票利用停电机会对手车开关柜的闭锁装置进行全面仔细的检查验收，对于闭锁失灵或未能可靠闭锁的手车开关严禁投入运行，对于存在的装置性违章隐患的设备采取有效的安全防范措施加以强制性限制，确保人身、设备安全稳定强化对""两票三制""执行过程的考核、监督，强化对操作过程的监护进一步强化变电运行管理工作，切实有效地开展基本功的训练和规范化操作的培训教育，提高运行人员的操作技能再次对铁心、夹件对地的绝缘进行了测量,铁心--地为2000MΩ,夹件--地为1500MΩ,铁心--夹件为2000MΩ,符合要求由于放油时使用的油泵流速较大，螺纹丝再次移位，变压器的绝缘情况恢复到合格范围2）.用钢锯将绝缘子1和绝缘子2之间的铜排锯断，并保证其不能再导通，然后将断路器打开，在夹件接地串入500Ω的电阻2）.加强对主变压器投运验收工作，要求在安装阶段，对变压器内部进行仔细、认真的内检工作，确保变压器内部无杂质、异物等3）.设备运行人员应加大变压器巡视力度，对主变压器的铁芯、夹件接地电流进行定期检测，如发现异常及时汇报相关部门，并及时开展检查分析工作对变压器事故油池进行检查，内部有积水，没有积油2、对主变设备在投运验收阶段，对结合注油核对油位指示和实际油位的关联关系及误差大小的工作应该严格把关，确保交接验收质量3、加强对该类指针式油位计的设备投运验收工作，要求在安装验收阶段，结合安装注油核对油位指示和实际油位的关联关系及误差大小进行对比验收，确保设备没有虚假油位4、加强对在不同季节阶段对主变油位变化的监视和记录，并根据油温变化曲线及时开展对比工作5、设备运行人员应根据变压器油温油位曲线、气温变化以及同变电站其它变压器，加强对充油设备的油位检查巡视，对存在异常的应及时开展检查分析工作6、要求变压器制造厂家提供同型号的油位计一个，待到货后进行更换，消除油位计的指示误差明确技术监督管理规定，对搬迁后的变压器按新投变压器对待，投运一年内必须进行试验检查3．严把设备的交接验收关，在330kV套管检修吊装和搬迁后，要认真进行全面检查和各项试验1.应按质量事件对厂家生产流程管控不严的问题进行追责2.加强施工关键环节的过程验收管理，实行签字负责制，无验收责任问题，设备长周期安全可靠运行则奖励，属漏验或把关不严则处罚3.合理安排验收时间，确保验收质量4.加强设备巡视和红外精确测温工作，确保设备缺陷能及时发现并处理检修公司根据本次设备异常情况，一是安排运行人员加强所辖变压器巡视力度，发现变压器、电抗器等充油、充气设备油位、气压异常变化时及时汇报处理；二是安排检修工作人员利用停电机会对油位、气压异常的设备按照标准化规范要求进行油位、气压调整工作4、油中溶解气体在线监测装置在此次异常发现中起到了非常重要的作用，虽然在线数据准确性较差，但与离线数据相比一致性和重复性较好，起到了提前预警的作用5、通过油中溶解气体在线监测系统及时发现了电抗器内部存在的潜伏性事故隐患，在避免重大事故方面发挥了重大作用6、建议厂家对电抗器内部螺栓连接方式进行变更，采取有效措施，防止由于电抗器长期振动造成螺栓松动，影响设备运行","在做绕组绝缘电阻时发现，采用5000伏绝缘电阻表测量时设备绝缘电阻数据不稳定且有跌零现象发现上压板局部有发黑痕迹，上铁扼夹件撑板表面发现有少量碳化物，在高压侧器身上端零相出头与夹件间的绝缘纸板表面发现一定量的碳化物及放电痕迹拆除零相出头引线与夹件间绝缘纸板后，发现夹件局部有一处电弧放电熏黑痕迹；4、新高抗投运后，要求前半月每日取油样进行油色谱分析跟踪工作，半月后根据《输变电设备状态检修试验规程》开展正常取样工作图3A柱上端部角环破坏图4上夹件磁屏蔽放电部位其正下方两处绕组表面有明显的放电烧灼痕迹图8撑条内部胶合面有局部爬电痕迹故障当天，使用便携式色谱仪对变压器本体油样在现场进行了分析，发现各气体成分均有大幅度增高，其中乙炔278μl/L，总烃1745μl/L；实验室分析2号主变A相绝缘油和瓦斯气体中各成分均有大幅度增高，其中乙炔分别为6578、10830μl/L，总烃含量分别为12569、16274μl/L对变压器进行了绝缘电阻、介损、直流电阻、变压比和绕组变形测试，分析变压器A相高压绕组存在明显变形在围屏和线圈表面之间有四层绝缘筒，除紧靠线圈的第一层纸板有损坏和碳黑外，其它没有任何痕迹2.由制造厂提出具体工作方案，对WS变B、C相变压器进行现场工艺处理，完毕后委托第三方进行现场感应耐压及局部放电测量试验外观检查无异常，停电后立即安排进行了试验验证，具体见试验验证情况上铁轭穿心螺杆及其绝缘检查，螺杆紧固状态良好,符合要求；用500V摇表测量每根穿心螺杆对铁心的绝缘电阻,其绝缘电阻值均大于500MΩ下铁轭穿心螺杆及其绝缘检查，螺杆紧固状态良好,符合要求；用500V摇表测量每根穿心螺杆对铁心的绝缘电阻,均大于500MΩ上述A、B相油色谱三比值编码为102，故障类型为低能放电除乙炔气体增长较快外，其它气体成份基本正常，电抗器产气部位应为低电位及其附近结构件，不涉及产品主、纵绝缘该电抗器现场运行前1个多月的时间内没有产生乙炔，结合前期产品的返厂检查和技术验证，排除产品的主、纵绝缘、磁路系统、接地系统和电场设计产生色谱异常的可能在产品的制作过程中，进行WS站C相制作时，新疆哈-吐二线返厂整改修复的BKD-140000/800产品投运2个月后产生乙炔类气体（（附录二吐-哈线异常产品色谱数据）），考虑到此次WS站的产品铁轭、铁心饼、线圈、器身、绝缘件等均重新进行了设计、制作，铁心的磁通密度低，同时又采用了同结构产品返厂成功的整改措施，结合WS站A、B相产品经过厂内的120小时长时运行试验色谱正常，因而仅在WSC相产品的制作时，在其大饼制作时，去掉了原结构上的纸垫块，且在铁心上轭增加了铁轭散热油道，以彻底杜绝上部大饼绝缘件和上铁轭下端面存在摩擦和过热，目前C相色谱正常返厂改造前可根据750kVWS站6号高抗目前运行状态，此电抗器产气部位未涉及到产品的主、纵绝缘，可以监视运行（3）当CO、CO2的比值超出0.1-1之间时（或接近于1时）,同时连续两次H2、CH4测量值均较前次测量值日增加30%时应立即停运铁心、线圈、器身、绝缘件都进行了全新制作，气隙采用高频陶瓷垫块（6）更换芯柱大饼的气隙材料，返厂产品的气隙垫块材质均为大理石垫块，返厂整改均改为高强瓷垫块；大理石垫块及陶瓷垫块的性能参数如下图二低压A相绕组顶部碳化物图三油箱底部碳化物和金属粉末4月22日，将变压器线圈吊出，发现三相低压线圈均有不同程度变形，其中A相线圈有多匝熔断变形，铜线外露，线圈变形严重；B相线圈中间有数匝扭曲翻转，变形明显;C相线圈变形鼓肚A相低压与调压线圈、低压线圈与铁芯柱间多张绝缘纸板被击穿，有明显熏黑放电痕迹；其余线圈尚未发现异常，见图四图四损坏的低压线圈（从右至左分别是A、B、C相）故障当天对主变进行了主变绝缘电阻、直流电阻、变压比、绕组变形、本体油样简化及色谱、101和151开关耐压和接触电阻试验，主变差动保护检查（该主变在1991年订货时在技术协议中未对低压侧承受动热稳定提出要求，事故当时保护装置测得短路电流值为25.8kA，为主变低压侧额定电流4.7kA的5.5倍（2）积极开展变压器绕组变形测试和判据的研究，坚持主变遭受近区短路冲击后进行绕组变形测试对保护装置、二次接线、定值进行检查，均无异常对瓦斯继电器进行检查，瓦斯继电器挡板翻转，气室存在气体现场油化验人员按规定进行1号主变C相本体上、中、下部位油样采集，分别送往甘肃省电科院及检修公司天水分部进行气相色谱分析试验，测试油中乙炔、氢气、甲烷、乙烯、总烃均严重超标C相油色谱在线监测12点测试数据乙炔为144.8ul/L较之前测试有明显增长，其余氢气、总烃也存在明显增长情况，数据表征内部存在电弧放电故障C相高压绕组直流电阻测试312.62毫欧（油温33°）比较交接试验142.6毫欧（油温17°）有明显增长，数据表征C相绕组存在断股等异常情况高压对中压绕组及中压对低压绕组变比测试未发现明显异常数据8月15日对C相进行了铁芯、夹件绝缘电阻、绕组连同套管绝缘电阻、吸收比、介损及电容量、套管介损及电容量测试，数据未见异常进行C相绕组变形测试，C相高压测试图谱与交接数据对比0-100kHz区间图谱明显异常，表征高压绕组可能存在内部异常短路、变形情况；对C相低压绕组进行直流电阻测试未发现明显异常8月16日对C相进行了放油进罩检查，发现内部有明显放电迹象，750千伏出线套管升高座下部有大量游离碳，及疑似团状水状物，根据目前检查现状分析，现场不具备修复条件，需要尽快返厂检修并做进一步分析2.过渡法兰安装后存在积水现象；4.根据套管安装说明书要求，该套管安装过程中需松开2至3个（共有6个）接线柱紧固螺栓用于安装专用吊具，存在造成密封失效的可能（安装后无法通过检漏试验发现）2、根据对750kVMJS（天水）变电站1号主变A、B相高压套管密封情况的检查结果，进一步分析、制定后续整改措施等有关事项3、对返厂后的主变更换750kV出现装置、A柱高压线圈及所有绝缘件，清理A柱中、低压线圈，解体并清理X柱、Y柱线圈和绝缘件外观检查无异常，测试铁芯夹件接地电流为2450mA，严重超标(2）侧梁、垫脚、夹件与铁心间是否有异物连接与绝缘薄弱点；(7）铁心下定位与下节油箱之间有无短接或异物连接；（8）垫脚与下节油箱之间的绝缘有无损坏或错位经过3天的排查，高压侧A相线圈底部的垫脚绝缘(胶垫、纸槽及环氧玻璃丝板)发生了位移1）.用砂纸打磨绝缘子1、绝缘子2处的铜排，保证其光滑无锈迹，将限流电阻安装盒两侧的导线分别接到绝缘子1和绝缘子2处，限流电阻安装盒中的断路器处于闭合状态3）.测试夹件接地电流40mA，铁芯接地电流60mA1）.主变送电后再对铁心、夹件的接地电流进行跟踪检测，如正常可延长跟踪周期，如继续超标可及时串入接地电阻本体油枕油位指示指针在满刻度的1/10处，检查其他设备均无异常2）对2号主变进行直流电阻、绝缘电组（吸收比）、绕组介损、电容量试验，数据符合规程要求对瓦斯继电器进行检查和探针试验，均正常动作打开主变油枕排气螺丝，有吸气现象，表明油枕密封良好12月30和31日两天检查，在本体各放气点进行放气检查，均有气体排出当浮子位置到达其整定位置时，永久磁铁使干簧管的节点动作（重瓦斯），发出跳闸信号自2012年冬季开始，随着气温逐渐降低，4#主变油位刻度值降低，巡视检查正常（与运行的2号、3号主变进行油位比较），最低时大概油位刻度值在1.2格左右进入2013年3月份气温逐渐回升，发现油位刻度值变化不大，通过与运行人员沟通后继续跟踪观察，对2号、3号、4号主变油枕油位刻度表进行对比监控现场检查4号主变系统油路系统却无渗油漏油现象，5月8日对4#主变本体油枕补油2桶约330kg，油位计未见明显变化，暂时停止进行补油，联系厂家分析、制定措施11月6日，4号主变本体油枕油位计检查中，打开油枕一侧的波纹管法兰盖板，发现油枕波纹管伸缩卡涩、造成波纹管靠动作伸缩一侧的波纹局部变形，不能正确延展和收缩动作（见下图）图3波纹管变形情况图4波纹管未变形的一侧红外测温显示油位正常，油位计二次回路检查均正常4#主变本体油枕油位计检查中，打开油枕一侧的波纹管法兰盖板，发现油枕波纹管伸缩卡涩、造成波纹管靠动作伸缩一侧的波纹变形严重，不能正确延展和收缩动作1、对WLC变电站同一批次、相同型号的2号、3号变压器进行了油枕波纹管检查，发现存在不同程度的波纹管变形、导致油位指示不真实的隐患由后台监控、保护动作情况以及现场巡视情况分析，初步确定为3号主变发生故障（1）高压侧B相线圈顶部和底部有大量破损的瓷套碎片和炭化的电容芯薄膜碎片A相、C相和B相情况相同，仅残骸数量相对较少（2）B相高压套管下套管在油箱内全部炸碎,尾部法兰处有放电烧伤点,向上延伸崩破靠外部的大部分电容屏及绝缘纸（见图二、图三）从整体检查情况看，三相线圈、铁芯及器身整体完好，铁芯及夹件无松动，初步分析故障部位仅在高压B相套管内，为电弧性放电引起套管爆炸事故9月18日，会同国家电网公司专家组对损坏的B相套管进行解体检查，屏蔽层从外向里第10到71层尾端及末屏接地小套管处有不同程度的放电痕迹，第40层和第71层放电严重，铝箔大面积烧损B相套管爆炸起火后，波及A、C相上套管及中性点套管破碎并烧伤，造成对3号主变的进一步损坏充分利用设备停电机会，对此类型的330kV套管进行的检查试验，如进行介损、电容量和色谱分析等检查发现中压侧升高座B相焊缝有3处沙眼渗油，C相焊缝1处沙眼渗油，B相中压升高座下部箱盖与侧壁焊缝1处沙眼渗油对油箱和升高座上的5处沙眼先进行了去漆和脏污处理，将变压器油放至沙眼以下然后进行了补焊，焊后注油进行了观察，无渗油现象图3套管端部红外测温图图4套管端部红外测温图检查发现中压侧升高座B相焊缝有3处沙眼渗油，C相焊缝1处沙眼渗油，B相中压升高座下部箱盖与侧壁焊缝1处沙眼渗油5.联系变压器厂家，按照套管型号，直接送至GC变电站，计算套管到达时间提前申请停电处理2.此型号变压器高压侧套管法兰处设计有放气塞，但内部封堵，无法放气，而是使用导气管连接至主变控流阀处，共用一个放气塞，此设计漏洞是主变高压套管升高座内有积聚的气体的可能，此问题要求厂家做出承诺4.对此类型低压套管进行备品备件储备，本次送至现场两个低压套管，一个已更换，另一个保存良好作为备品使用检修人员现场检查了C相套管渗油现象，检查结果发现C相套管油位处于满刻度油位，其余两相油位正常，但C相套管渗油并不是油标处渗油，而是套管上部防雨帽处渗油3.12月25日，检修人员对2#主变绕组变比、直流电阻、铁芯绝缘电阻、套管绝缘电阻、电容量、介损进行了测试，未见明显异常，数据见附表4.12月26日，检修人员对2#主变C相套管上部进行了解体检查，检查结果分析渗油部位为套管顶部膨胀器压帽处，由于套管自身油位高和气温变化造成压帽下部密封垫收缩变化而发生渗油根据现场检查及该渗油时间判断，该套管自身油位高，当气温降低变化明显时造成金属压帽收缩，压迫密封垫变形，从而造成套管端部部分变压器油渗出本次试验2#主变220KVC相套管测试数据，本体绕组直流电阻、变比相互间比较无异常2015年2月1日，国网甘肃检修公司750kVBY变运行人员发现4号电抗器油在线数据显示乙炔气体为0.88μL/L，公司立即安排油务人员对4号高抗离线取样分析，油样分别送往电科院与变电检修中心，变电检修中心测试结果乙炔为3.2μL/L，电科院测试结果乙炔为2.9μL/L，且乙烯、乙烷、总烃比之前结果均都有增长（数据见下表所示），经比对分析电抗器内部可能存在低能量局部放电现象，立即申请高抗转检修，须对电抗器进行内检，以确定异常部位，避免引起更大的事故外观检查无异常，停电后立即安排进行了试验验证，具体见试验验证情况图3拆卸的地脚螺栓零部件图4大并帽与小并帽之间现场检查电网扰动、设备运行温度、线路负荷等运行记录情况，未见明显异常油中溶解气体在线监测装置监测分析，结合在线监测数据超过报警值的情况，特征气体法判断为乙炔超过注意值，设备内部存在放点故障；进而通过输变电设备状态管理及诊断平台对该电抗器进行故障诊断，利用三比值法进行了计算，诊断情况见表24号高抗A相由于油色谱测试发现及时，采取了及时停电处理的措施，未对电网安全稳定造成严重影响，未造成经济损失投运后安排第1、2、3、4、7、10、30天进行离线色谱跟踪测试，第一天开始出现痕量乙炔，分析主要为绝缘件及器身内部残留油导致出现乙炔，不影响设备运行，且第二天开始数据稳定无增长，可判断4号高抗内部缺陷已消除，设备正常2.设备投运后加强油色谱跟踪测试，第1周每2天1测，第2周每3天1测，如无异常恢复正常测试周期3.安排人员对2台电抗器进行一次油色谱离线、超声波局放、铁芯（夹件）接地电流测试工作2014年4月4日，国网甘肃检修公司对750kV兰州东7087东凉二线A相高抗油色谱离线测试氢气为102.81ul/L、乙炔为28.21ul/L比较3月27日测试数据有较大增长，经连夜复测及电科院比对试验均证实该高抗氢气、乙炔异常（数据详见附件1）外观检查无异常，停电后立即安排进行了试验验证，具体见试验验证情况及附件2014年4月6日国网甘肃公司组织西变公司及检修公司、甘肃省电科院、送变电公司对该高抗进行了放油进罩检查，经西变公司专业技术人员现场进罩检查判定A相高抗面向中性点左侧地脚螺栓松动引起运行中振动、摩擦放电造成油色谱异常，对该设备高压、中性点内部连接回路及其它可见部位检查无异常图三拆掉螺丝及绝缘垫片后的放电痕迹2014年4月5日安排人员对该A相高抗进行了绝缘油色谱、耐压、水分、介损，铁芯、夹件对地绝缘电阻、绕组连同套管对地绝缘电阻（吸收比）、绕组对地、套管介损及电容量、绕组直流电阻、泄漏电流进行了现场测试，除色谱异常外其余测试数据未见异常，B、C相油色谱测试正常（数据详见附件2）现场检查电网扰动、设备运行温度、负荷等运行记录情况，未见明显异常，最近一次油色谱测试时间为2014年3月27日，测试氢气为9ul/L、乙炔为0ul/L，特征气体未见异常（数据详见附件3）3号高抗A相由于油色谱测试发现及时，采取了及时停电处理的措施，未对电网安全稳定造成严重影响，未造成经济损失2.设备投运后加强油色谱跟踪测试，第1周每2天1测，第2周每3天1测，如无异常恢复正常测试周期3.安排人员对所辖同批次同型号的12台电抗器（排查表见附件4）进行一次油色谱离线、超声波局放、铁芯（夹件）接地电流测试工作","750kV750kVⅠ、Ⅱ母合环运行，7510、7512、7520、7521、7540、7542、7550、7551、7552、7560、7561开关运行；7108泉河I线及甲乙高抗、7109泉河II线及甲乙高抗、71012泉敦I线及高抗、71013泉敦Ⅱ线及高抗运行，1号主变运行330kV330kVⅠ、Ⅱ母合环运行，3310、3312、3320、3321、3331、3330、3332、3341、3340、3342、3351、3350、3352、3361、3360、3362、3381、3380、3390、3392、33A0、33A2开关运行，3138泉驼I线、3139泉驼Ⅱ线、31035泉嘉I线、31036泉嘉Ⅱ线、3119泉茅I线、31110泉茅Ⅱ线、31134泉雄I线、31135泉雄Ⅱ线、31456泉航牵I线运行、31457泉航牵Ⅱ线运行公司立即安排现场检修人员对积气盒进行检查，经检查积气盒中无气体，将积气盒残油进行排放后，轻瓦斯保护动作信号消失同时安排试验人员对该高抗中部、下部进行取油样进行油色谱分析工作公司立即安排现场检修人员对积气盒进行检查，经检查积气盒中无气体，将积气盒残油进行排放后，轻瓦斯保护动作信号消失同时安排试验人员对该高抗中部、下部进行取油样进行油色谱分析工作故障确认后，公司立即将情况汇报省公司，并积极联系西北网调并申请停运泉河二线C相甲高抗经过积极联系厂家，10月26日下午厂家技术人员抵达现场会同我公司人员进行现场检查及故障分析同时与厂家在现场共同进行了试验工作故障电抗器返厂后，于12月21日上午，甘肃电科院、厂家技术人员及我公司人员共同对该高抗进行了吊罩解体检查1、为尽快恢复泉河二线的运行，在省公司生技部的领导下，经过与西北网调、西变及保变技术专家共同对故障高抗（西变生产）与河西变备用高抗（保变生产）的技术参数进行了计算分析后，最终确定将故障高抗拆除返厂，将河西750千伏变电站由保变生产的备用高抗替代故障高抗加入运行的处理方案3、西变公司对同类型产品在生产工艺及绝缘材料制造工艺方面进行优化，提高生产工艺及质量，对返厂产品进行处理后视为新产品重新进行出厂试验330kVⅢ、Ⅳ母、第五、六、七、八串设备运行，30918武永Ⅰ线、30920武永Ⅱ线、3034武古Ⅰ线、3904武古Ⅱ线、30919武海Ⅰ线、3921武海Ⅱ线运行进行主变本体巡视检查发现2号主变A相瓦斯继电器内有气体，运行人员对导气盒进行检查排气2号主变A相损毁严重，不具备通过现场修复投入运行的条件750kV750kVⅠ、Ⅱ母，第一、二、三、五、六串设备运行；7093武白Ⅰ线、7094武白Ⅱ线、7095武宁I线、7096武宁Ⅱ线运行；2号主变及3、5、6、7号电抗器运行；330kV330kVⅢ、IV母，第一、二、五、六串设备及3330、3380、3382、3370、3371、3372、3331开关运行，30918武永Ⅰ线、30920武永Ⅱ线、30919武先Ⅰ线、3921武先II线、3132武柏Ⅰ线、3133武柏II线运行；3034武古I线、3904武古Ⅱ线检修2013年8月，衡变公司重新制作铁心饼、线圈及器身绝缘件等结构件，在有效降低铁心磁通密度结合多点压紧系统、加强油箱对器身支撑、调整压紧方式等整改方案的基础上改造制作了4台产品进行了现场更换，2013年8月3日投入运行至目前另采用类似方案整改的十二台新疆乌-吐线BKD-80000/800产品运行正常，其中六台已运行近七个月但操作人员对操作不熟悉，由监护人代替进行了操作，在执行""拉开151丁刀闸""后，运行人员检查""接地刀闸合位""红灯灭，""接地刀闸分位""绿灯亮（操作票第11项）在""检查#1站用变回路无地线""（操作票第12项）后，接着进行""推入151开关手车至工作位置""（操作票第13项操作），在小车开关摇入过程中操作人感觉有点吃力，第二监护人便帮助其操作，将小车开关摇出约5cm后，将151开关小车摇到位（1）继续采取在变电站加装接地变、消弧线圈自动跟踪补偿系统，低压10kV出线前段更换为绝缘导线，主变低压母线、母线桥加装绝缘护套，增加压钉、补强夹件等防止外部短路事故措施4．同类型开关柜防误闭锁立即进行检查，并暂停选用该公司同型产品1号主变C相内部损毁严重，不具备通过现场修复投入运行的条件3.过渡法兰安装后不易观察、确认套管顶部接线柱紧固螺栓的缺失和紧固情况；7月20日1号主变停电，停电后进行钻芯检查，放油处理前,用2500V兆欧表对铁心、夹件对地的绝缘进行了准确测量,作为判断故障点的依据之一在铁心和夹件对地绝缘电阻数据合格的情况下,于7月22日对变压器进行放油,放油过程中充入干燥空气,准备进人全面内检截止26日下午,工作人员利用手电、手摸及拍照的方法对变压器内部进行了全面的排查,每天排查后对变压器充入干燥空气,压力保持为0.025MPa排查完成后,将油箱底部异物清理干净紧接进入变压器恢复流程，并拆除前期在夹件接地铜排上串入电阻8月5日GC变1号主变恢复运行，并对铁芯及夹件接地电流进行检查，数据合格主变停电处理前，可在接地回路串入电阻减小接地电流维持主变运行，主变停电后可钻芯检查，2014年1月3日，我公司组织变压器厂家完成了在夹件接地铜排上串入电阻，将整个环路中的电流限制在100mA以下4）.将限流电阻安装盒安装于合适位置，清理现场，处理结束现场无法修复，必须对主变油枕进行整体更换110kV甲、乙母并列运行，110kV乙母带1103、1128、1114、1116、1118、1122、1124断路器运行；1102断路器处于检修状态；3号主变损毁严重，不具备通过现场修复投入运行的条件采用紫外、红外成像测试等手段及时安排对已运行的330kV套管此类末屏接地小套管进行全面普查然后将变黑铜头进行了擦拭，更换了新的将军帽后将A相中压套管复装，并使用专用工具紧固了将军帽11月26日，我公司售后服务人员清理了CT接线盒内外部油泥和脏污，重新紧固了接线盒内部密封螺栓，接线盒渗油问题消除1号主变A相损毁严重，不具备通过现场修复投入运行的条件1.联系山东电力设备厂厂家，核对套管型号，请厂家速发货至变电站，并派专业技术人员赶赴现场，配合天水分部检修人员对1#主变低压侧C相套管进行整体更换6.利用套管运输途中的时间，对GC变2#主变进行停电，处理2#主变1102丙刀闸A相靠主变侧接线板发热处理，确保1#主变在停电检修时，2#、3#主变能安全稳定的运行7.联系调度进行GC变1#主变停电事宜，先将1#主变转为热备用状态，对2#、3#主变温度、三侧连接点进行红外测温，对负荷进行监控，确保GC变2、3#主变带全部负荷后能安全可靠运行后，再将1#主变转为停电检修状态，安全措施到位8.做好人员组组织及安排，准备#1主变检修用各种车辆、材料、工器具等，编制现场处理""三措一案""、作业指导书、应急预案，现场组织审核，并上报公司审批1.对#1主变其余套管及#2主变套管利用停电机会进行了全面检查，外观检查目前未发现问题2.对套管上部膨胀器压帽进行紧固约1/4圈，紧固后经观察无渗油现象1.经研究确定由西变公司负责对内部缺陷螺栓进行全面禁锢，并于2月15日完成该高抗的滤油恢复运行工作1.经研究确定由西变公司负责对内部缺陷螺栓进行全面禁锢，并于4月13日完成该高抗的滤油恢复运行工作","6、甘肃省电力公司330kVGC变1号主变铁芯夹件接地电流超标故障分析报告\t2711、甘肃省电力公司330kVGC变1号主变低压侧套管升高坐漏油故障分析报告\t4720点53分，轻瓦斯动作信号再次发出，其他保护设备运行正常750kV7093武白Ⅰ线及3号电抗器、7530开关、2号主变试运行；750kVⅠ、Ⅱ母、7520、7521、7531、7532、7550、7552、7560、7562开关检修；1#主变跳闸后，炳主变跳闸后，运行人员检查A相变压器三侧设备无异常，发现变压器3台压力释放器均有动作后喷油痕迹，高压套管支柱槽钢有微小偏移，根部水泥有裂纹，66kV低压侧套管根部有裂纹、渗油痕迹，见图1、2330kVBL变330kVⅠ、Ⅱ母，1、2、3、4、5串运行，3912炳刘线、3871炳海线、3931炳和Ⅰ线、30514炳和Ⅱ线、3721灵临Ⅰ线、3872灵临Ⅱ线运行；1#主变、2#主变运行，220kV甲母带2213、2215、2217、2201开关运行，220kV乙母带2214、2216、2218、2202开关运行，2210开关及旁母冷备用；10kVⅠ段母线及101运行，151开关及#1站用变检修，102开关带#2站用变运行，3514炳古线及3#站用变运行1#主变跳闸后，BL变当值运行人员立即对1#主变三侧设备及主变本体进行巡视检查，发现主变本体瓦斯内有气体，其它设备未见明显异常情况66kV66kVⅠ母A段带1号所用变、2号电抗器运行，1号电容器冷备用，66kVⅠ母B段带3号电抗器、4号电抗器运行，4号电容器冷备用；1号所变带380VⅠ段运行，0号所变带380VⅡ段运行，2号所用变未投运380V备自投动作成功，6651、381开关跳闸，384开关合闸，0号所用变带380VⅠ、Ⅱ段运行检查1号主变故障录波器波形，发现C相存在故障电流475A，持续时间507ms经检查1号主变及三侧开关外观无异常，C相主变本体吸湿器连管下方有漏油痕迹，初步分析为C相瓦斯继电器动作后，油经吸湿器溢出6、甘肃省电力公司330kVGC变1号主变铁芯夹件接地电流超标故障分析报告110kV甲Ⅰ、甲Ⅱ、乙Ⅰ、乙Ⅱ母按双母双分段双母联方式运行，110kV甲Ⅰ带1113开关、1115开关、1101开关运行，110kV甲Ⅱ带1119、1121开关运行，110kV乙Ⅱ带1102、1122开关运行，1111开关在110kV甲Ⅰ母线热备用，110kV乙Ⅰ带1116、1118开关运行，1112开关在110kV乙Ⅰ母线热备用；1117开关冷备用2013年12月4日，在对330kVGC变1号主变进行红外、油色谱和铁心电流测试时，发现GC变1号变压器铁心、夹件接地电流为2450mA，根据《输变电设备状态检修试验规程》相关要求，变压器铁心接地电流不大于100mA，1号主变带35kVI母运行,2号主变带35kVII母运行35kVI母带1号所用变、1号电抗器运行，35kVII母带2号所用变运行，2号电抗器运行2号主变保护屏本体轻瓦斯动作，本体重瓦斯动作，冷却失电灯亮，2号主变故障录波器动作，2号主变C柜本体重瓦斯动作，2号主变C柜本体轻瓦斯动作330kVSJ变2号主变保护本体轻瓦斯动作，本体重瓦斯动作，3320、3322、1102、3502开关跳闸，两套电气量保护均未启动2号主变重瓦斯动作跳闸属于油面下降引起，未造成设备损伤，未对电网安全稳定造成严重影响1.根据2号主变故障录波图分析，2号主变三侧电压、电流无突变现象，对站内各电压等级二次装置进行检查，未发现启动及异常现象，可判断跳闸时系统无故障及扰动330kV330kVⅢ、Ⅳ母并列运行，Ⅲ母带3352、3303、3304开关运行，Ⅳ母带3357、3302开关运行，3334母联开关运行，2、3、4号主变运行110kV110kVⅠ、Ⅱ、Ⅲ、Ⅳ母并列运行，Ⅰ母带1102开关运行，Ⅲ母带1121、1123、1125开关运行，Ⅳ母带1120、1122、1124、1104开关运行，11013、11024分段开关运行，11034母联开关运行，11012母联开关热备用，1103开关热备用故障发生前，330kVⅠ、Ⅱ母并列运行，330kVⅠ母带3号主变、3311、3321、3320、3331、3330断路器运行；2号主变在发生故障时刻处于检修状态2008年9月14日19时56分40秒，330kVJC变电站设备区发出爆炸声响，同时主控后台发出3号主变三侧断路器3331、3330、1103、3503跳闸，本体轻重瓦斯动作、有载开关重瓦斯动作、压力释放器动作信号；经运行人员迅速赶往设备区巡视检查，发现3号主变高压侧B相套管爆炸并起火3号主变I套保护装置（RCS-978CN）差动速断动作、零序比率差动、工频变化量差动动作、比率差动动作；RCS-974非电量保护装置3号主变本体轻重瓦斯动作、有载开关重瓦斯动作、压力释放器动作；充氮灭火装置正常启动故障发生后，3号主变高压侧套管B相碎裂,根部起火后，随后其他两相高压侧套管及中性点套管碎裂（见图一）30311西眉线、3955西固线、31219西乐I线、314105西木I线、3号电抗器运行，330kVⅠ、Ⅱ母线通过一、二、三、四串合环运行；3310、3311、3320、3321、3322、3330、3331、3332、3340、3341、3342共11台开关运行；1号、2号、3号主变在3档并列运行110kV甲、乙母经1100开关并列运行；1101、1102开关投甲母带1111、1116、1124、1126、1128开关运行；1103开关投乙母带1113、1114、1115、1119、1120、1121开关运行；1113、1114投甲母热备用；1112、1123投乙母热备用；1110开关冷备用2015年9月18日，变电检修中心专业人员开展红外精确测温后发现中压侧A相套管上部发热36.5℃，其它两相均为19.6℃，分析判断为严重缺陷，9月19日登记一项严重缺陷11月30日凌晨6时，1号主变恢复供电带负荷后，11时使用红外测温仪测试，中压侧各相套管温度一致，A相中压套管上部过热问题消除1号主变110kVA相中压套管本体上部发热36.5，正常相同部位19.6℃，温差16.9℃（负荷313A）由于高温点在合成套管本体上部，所以可以判断发热源是从合成套管内部传递出来11、甘肃省电力公司330kVGC变1号主变低压侧套管升高坐漏油故障分析报告110kV甲Ⅰ、甲Ⅱ、乙Ⅰ、乙Ⅱ母按双母双分段双母联方式运行，110kV甲Ⅰ带1113开关、1115开关、1101开关运行，110kV甲Ⅱ带1119、1121开关运行，110kV乙Ⅱ带1102、1122开关运行，1111开关在110kV甲Ⅰ母线热备用，110kV乙Ⅰ带1116、1118开关运行，1112开关在110kV乙Ⅰ母线热备用；1117开关冷备用2.在缺陷处理前，每隔两小时对1#、2#、3#主变三侧所有设备进行红外测温，尤其是2#主变1102丙刀闸（靠变压器侧）A相接线板（发热65℃）的测温，同时对3台主变的温度、负荷等进行观测记录220千伏甲、乙母线环网经2200母联并列运行，220千伏甲母带2217、2213、2201运行，220千伏乙母代2214、2216、2202运行，1号、2号、3号主变并列运行，220千伏甲、乙PT运行，220千伏旁母及2210旁路开关冷备用；110千伏甲、乙经1100母联并列运行，1号主变1101、3号主变1103供110千伏甲母带1119、1117、1113、1115、1111运行，2号主变1102供110千伏乙母代1120、1118、1116、1114、1112运行，1110开关及110千伏旁母线冷备用，110千伏甲、乙PT运行2号主变C相套管漏油属于气温变化引起，未造成设备损伤，未对电网安全稳定造成严重影响750kV1号主变运行750kVⅠ、Ⅱ段母线，7098白景Ⅰ线、7082白黄I线7097白黄Ⅱ线、7093白武Ⅰ线、7094白武Ⅱ线、7081白东I线、7520、7521、7530、7532、7531、7540、7541、7542、7551、7550、7552开关环网运行；750kV2、4号电抗器运行330kV330kVⅠ、Ⅱ段母线，3851白安Ⅰ线、3025白安Ⅱ线、30926白靖Ⅰ线、30927白靖II线、30928白靖Ⅲ线、3971白台Ⅰ线、3989白台Ⅱ线、30929白响Ⅰ线、30930白响Ⅱ线、31065白芦Ⅰ线、3967白石Ⅰ线3311、3310、3321、3320、3341、3340、3350、3351、3352、3362、3360、3372、3370、3371、3381、3380、3382、3391、3390、3392开关环网运行.750kV750kVⅠ、Ⅱ母、第1、2、3、4串设备运行，7051东官一线、70916东官二线及1#高抗、7086东凉一线及2#高抗、7087东凉二线及3#高抗、7081东白一线及4#高抗、7145东麦一线、7146东麦二线及高压电抗器运行330kV330kVⅠ、Ⅱ母线、330kV1、2、3、6、7串设备，3041东定一线、3042东定二线、30520东卧一线、30521东和二线、30522东和三线设备运行","2011年10月25日公司750首检工作全部结束后，于15点39分泉河二线加入运行，在20点10分后台发出泉河二线C相甲高抗轻瓦斯动作信号10月29日我公司与厂家共同对故障高抗进行了开箱检查，高压750千伏出线装置情况良好；0相进入套管尾部引线及支架状况良好；铁芯及夹件引线绝缘情况良好；铁扼屏蔽及底脚屏蔽接地引线状况良好；油箱底部清洁度良好经各方认真检查，在将线圈上部压板和压圈拆掉，对压圈上的放电灼烧痕迹作了进一步剖开检查后发现，该灼烧痕迹为一管产的通道，通道长约150mm（见下图）WS变2主变是特变电工沈阳变压器厂生产的产品，2009年3月出厂，8月份开始安装，2010年1月30日开始带负荷试运行A相变压器内检发现高压A柱上半部靠近低压侧，第一饼第一匝对夹件磁屏蔽有尖端放电痕迹，磁屏蔽角部放电部位弧根长度大约10mm；A柱端部角环已破坏，围屏崩坏，线圈未见明显变形；导线多段露铜，导线基本平整WS变电站#6高抗BKD2-120000/800于2010年5月开始进入调试投运阶段，在2010年8月7日21WS变6号高抗是特变电工衡阳变压器有限公司生产的产品，2008年12月出厂，2010年8月7日开始带负荷试运行产品油箱箱沿螺栓紧固状态良好，器身与下节油箱定位检查无异常铁芯压紧检查，上铁轭芯柱加压37MPa、约111吨时，压紧螺母松动；芯柱压紧力仍较大拆片后主绝缘检查情况拆除围屏与线圈，内、外围屏、撑条、线圈、芯柱地屏未发现异常现象，旁轭拉带螺杆检查实际测量每根旁轭拉带螺杆力矩均有85Nm，符合要求；通过上述返厂产品的解体检查，发现与新疆返厂的同结构产品检查后出现的问题现象相同采用高强度紧固件，提高紧固件抗振强度；铁芯压梁、上横梁、侧梁、旁柱最上端拉带、顶部拉杆规格为M20、M16、M12的螺栓及厚薄螺母紧固件，其材料均由45号高强度钢制作；旁拉螺杆的M36紧固螺母，其材料也由45号高强度钢制作；将芯柱地屏接地线由穿过铁心大饼并在大饼与上铁轭间引出，改为不穿铁心大饼直接在铁心大饼和压板之间引出做好相关措施后，检查151J接地刀闸发现静触头有明显烧伤痕迹4月6日，对1#主变放油后,厂家、检修人员进入人孔检查发现A相低压绕组顶部及箱底部有散落的大量绝缘层碳烧物和金属粉末，见图二、三1．运行人员在进行投运151开关操作过程中，在拉开151丁接地刀闸时，由于指示灯显示错误，运行人员误判断认为151丁接地刀闸已拉开，在检查时只核对了指示灯，没有核对其它可以判别接地刀闸实际位置的指示，致使刀闸实际未拉开的情况未被发现（3）新变电站设计时充分考虑系统短路容量，并留有足够的安全余度750kV750kVⅠ、Ⅱ母线及2、3、4、5串合环并列运行，1号主变运行；7145麦东Ⅰ线、7146麦东Ⅱ线运行，7148麦宝Ⅱ线线路及线路高抗运行，7147麦宝Ⅰ线冷备用MJS1号主变是特变电工沈阳变压器厂生产的产品，2013年9月出厂，2014年6月24日开始带负荷试运行检查7521、7520、6601A、6601B、6651、381开关在分位，外观及SF6气体压力检查正常，750kV1号主变C相本体瓦斯继电器内检查有气体，其它一次设备正常拆解过程发现A柱高压线圈第一层出线角环有水渍，与此对应的750kV中部出头下部第5段和第6段导线烧断，高压线圈外表面第一层纸板对应导线放电处烧穿、碳化，且无爬电痕迹，A柱中低压线圈表面无损伤，部分绝缘件污染1.现场安装过渡法兰时，必须先拆除套管顶部原储油柜密封法兰的紧固螺栓，存在破坏原储油柜密封的可能性；330kVⅠ、Ⅱ母连接运行，第1、2、3、4串按3/2接线方式带巩临I线、巩临Ⅱ线、巩陇I线、巩陇Ⅱ线及1号、2号并列运行、3号主变热备用，1号、2号、3号主变抽头在3档位置运行(1）铁心、夹件之间有无短接或异物连接；(3）拉带轴螺栓与铁心之间是否有搭接问题；(4）铁心尖角、油箱之间有无短接或异物连接；(5）开关托板与油箱之间有无短接或异物连接；(6）油箱温度计底座与夹件之间有无短接或异物连接；胶垫位移40mm,纸槽位移80mm,环氧玻璃丝板位移150mm,在C相高压侧上部的上铁轭表面,靠近上夹件腹板的夹件绝缘位置发现铁屑6件,最长约为12mm,最短约为8mm，直径约为1mm,外观像上梁丝孔的螺纹丝，眼观无放电痕迹，如图所示1号主变铁芯及夹件接地电流超标属于变压器内部发生多点接地，发现及时在接地回路串联了接地电阻后有效控制了接地电流，未对电网安全稳定造成严重影响330kVI、II母并列合环运行，带30852晒天线、30853晒都一线、1号、2主变处5档运行1号、2号主变带110kV甲乙母并列运行，110kV甲母线带1111晒长线、1117晒西一线、1124晒黄一线、110kV乙母线带1112晒礼一线、1118晒西二线运行、1123晒黄二线SJ变2主变是南通晓星变压器有限公司生产的产品，2009年1月出厂，6月份开始安装，2009年7月25日开始带负荷试运行3）12月30日对2号主变本体及附件进行检查，未发现明显异常渗漏点对2号主变本体瓦斯继电器检查，防雨罩完好，接线盒内干燥，无凝露集水现象，二次电缆绝缘良好2号主变本体瓦斯继电器进行轻瓦斯、重瓦斯二次回路检查，接线及动作行为正确2号主变本体油位计指示信号检查，二次回路绝缘电阻和通断均正常WLC变电站4号主变于2012年9月29日正式投入运行，同年的7月份全面验收时进行油位调整，按照油位曲线要求，油位刻度值在6格左右（变压器油温50℃），属正常范围WLC4主变是山东泰开电气集团有限公司生产的产品，2012年4月出厂，8月份开始安装，2012年9月29日开始带负荷试运行该主变型号为OSFPSZ9-240000/330GY，沈阳变压器厂1999年7月生产，2001年3月在330kV和平变电站投入运行，2006年11月搬迁至330kVJC变电站投入运行（3）上套管下部靠近末屏接地小套管处外部几层电容屏及绝缘纸有炸裂痕迹打开末屏接地小套管发现末屏接地顶杆端部烧损变细（见图四），沿末屏接地套管处向内有电容屏及绝缘纸严重烧伤，内部已烧空深度约3公分，其他部位有不同程度烧损及套管爆炸时机械损伤（见图五、图六）2015年3月8日，运维人员巡视时发现1号主变中压侧B相套管升高座处渗油，之后又陆续发现C相升高座、中性点套管CT接线盒等两处渗油，观察近一个月后4月14日登记上报两项一般缺陷11月26日，工作人员检查铜头与引线电缆焊接处，检查结果焊接良好330kVⅠ、Ⅱ母连接运行，第1、2、3、4串按3/2接线方式带巩临I线、巩临Ⅱ线、巩陇I线、巩陇Ⅱ线及1号、2号并列运行、3号主变热备用，1号、2号、3号主变抽头在3档位置运行2013年7月4日下午15时20分，330kVGC变电站运行人员在例行巡视中发现，1#主变低压侧套管升高坐漏油，每分钟大约120滴，几乎挂成细线，天水分部在接到变电站汇报后立即赶赴现场进行缺陷检查分析判断，并及时上报公司低压侧套管为南京智达电气有限公司生产，型号为BFW-40.5/3150-4经检修人员现场检查初步分析，确定1号主变低压侧漏油点为低压侧C相套管瓷套与下法兰面间漏油BY变4号高抗是西安西电变压器有限责任公司生产的产品，2007年9月出厂，2010年12月11日开始带负荷试运行2015年2月4日，国网甘肃省电力公司组织西安变压器公司、省检修公司、甘肃省电科院、送变电公司对该高抗进行了放油进罩检查，经西变公司专业技术人员现场进罩检查发现电抗器器身底部四个地脚螺栓松动，大并帽与小并帽之间有轻微放电痕迹（如下图所示），且螺栓上有黑色的油污，产品内部器身表面及油箱磁屏蔽正常，铁心对地、夹件对地及铁心与夹件之间的绝缘良好，中性点和高压引线出头及引线线路的外包绝缘完好，所有铁轭屏蔽和垫脚屏蔽完好，其他部位均未发现异常图1地脚螺栓安装位置图2正常安装的地脚螺栓兰州东3号高抗是西安西电变压器有限责任公司生产的产品，2008年5月出厂，2009年5月25日开始带负荷试运行图一地脚螺栓安装位置图二正常安装的地脚螺栓"
15-宁夏-110kVXXX变电站2号主变近区短路故障分析报告,变压器,,永利变电站,"(主变,CSC-326F)、",,2006/4/13,2013/10/16,主变故障,,,,,110kV,,主变,2.加强施工管理，尤其要严格监督施工按照工序进行，同时要进一步强化施工自检关口和到岗到位管理，从而让施工全过程实现可控,1.对今年开展过及正在进行改造、大修的变电站进行排查，重点检查防火墙、电缆沟内电缆孔洞封堵情况，对封堵不严的及时进行封堵（具体做法是停工整顿并抽出专人分组负责对所有变电站的运维封堵今天全部排查结束，对查出的问题本周内全部整改完毕）3.开展对各站防小动物措施的检查工作，重点开展变电站主控室、高压室防鼠挡板、电缆沟盖板、高压室通风门窗检查工作，并在老鼠经常出没的地方检查投放新的鼠药对脱落的堵料进行再次填充5.加强变电专业日常运行维护管理，加强监督性巡视力度，每周对变电站日常运行维护工作开展监督检查工作，加大考核力度梳理验收流程、制度，完善验收作业指导书、明确验收项目、验收记录等并在现场严格执行,由图1可看到故障开始时A相电压减小，B、C相电压升高，三相电流无明显变化，符合A相单相接地故障特征2013年8月起，XXX进行10kVI段扩建工程，由于该工程工作中未将破坏的防火墙及时封堵完善，留有孔洞，10月16日，一只老鼠进入10kV高压室电缆沟内，通过2号主变502开关柜下柜门内二次电缆槽的孔洞进入开关柜内部，造成502开关柜内发生A相接地短路故障，随后由于电弧燃烧，故障转化为三相短路故障，一次故障电流约10400A,根据上述分析及现场检查情况，进行事故原因分析如下4.开展各变电站端子箱、机构箱、保护屏柜的密封进行检查排查各个变电站高压室电缆沟内二次电缆孔洞封堵情况，对封堵不全的及时进行封堵7.更换XXX变2号主变502电流互感器，尽快回复2号主变运行，并对受损设备联系保险公司进行理赔,"故障前，XXX变1号主变热备、2号主变运行，110kV母线分列运行，300、500断路器在合，35kV、10kV各出线均在运行2013年10月16日02时01分03秒，XXX110KV变2号主变主变差动速断保护、低压侧复压过流一段二时限保护动作，500母联开关、2号主变102断路器、302断路器、502断路器跳闸后台报""110kVXXX变2号主变低复压过流一段二时限保护动作""、""110kVXXX变2号主变差动速断保护A相动作""、""110kVXXX变2号主变102断路器分位""、""110kVXXX变2号主变302断路器分位""、""110kVXXX变2号主变502断路器分位""信号2号主变保护CSC-326F主变差动保护装置面板动作指示灯点亮，装置液晶显示2号主变102、302、502断路器均在分位约75毫秒时，三相电压消失，三相电流突然增大，相位相差约120度，说明此时A相单相接地故障转换为三相短路故障，此时后备保护装置低压侧复压元件开放，三相复压过流元件均正确动作，经1.2秒延时后，低复压过流一段2时限动作切除500母联断路器由图2可看出，在约1375毫秒时，三相故障电流消失（主变差动保护动作切除故障），随后低复压元件及三相过流元件复归根据图3可看出，故障发生后，低压侧三相电流波形畸变严重，经软件计算，三相电流含有大量高次谐波，其中二次谐波含量均超过20%，因此三相差流波形闭锁元件、三相涌流闭锁元件均动作（二次谐波闭锁定值为18%），约150毫秒时，三相差动动作区均开放，但由于波形闭锁及涌流闭锁，因此比率差动保护元件未能动作，此时差动电流未能达到差动速断保护定值（整定为33A），因此差动速断保护未能动作根据图4可看出，故障持续至约1352毫秒时，A相故障电流波形峰值增大，致使A相差动电流超过差流速断保护定值，因此，在约1373毫秒，A相差动速断保护出口，切除主变三侧断路器综上，XXX2号主变保护动作属于正确动作由于故障电流过大，故障初期主变低压侧电流互感器铁心趋于饱和，造成电流互感器二次传变的电流波形发生严重畸变，波形中含有大量二次谐波分量，致使主变差动保护装置判断为励磁涌流，从而将比率差动保护闭锁，无法出口故障发生1.2秒后，主变低压侧后备保护动作，跳开500分段开关，故障发生1.3秒后，由于差动电流增大，达到差动速断保护定值，A相差动速断保护动作（差动速断保护不经二次谐波闭锁），跳开主变三侧断路器2013年10月16日02时01分，XXX变2号主变差动速断保护动作，低过流I段2保护动作，母联500、102、302、502断路器分闸，35kV、10kV系统失压",故障时XXX2号主变处运行状态，共带负荷2.4万千瓦，其中中压侧负荷2.2万千瓦，XXX变电站内约18分钟恢复供电，实际在用户侧只用5分钟就通过我公司永利变电站被供电源恢复供电，所以损失负荷约0.2万千万时；低压侧总共负荷0.2万千瓦，跳闸后9分钟立即将重要负荷转至备用电源供电，后陆续对其它10kV负荷恢复供电，损失负荷约0.1万千万时户内10kV高压室2号主变502开关柜后柜门处502电流互感器有灼烧痕迹，A相绝缘护套已经烧毁，在开关柜A相导线排下方发现一具老鼠尸体，老鼠身体左侧有电击灼烧痕迹宁东地调立即将521京盛II线、522梅花井站线等重要10kV负荷倒至备用电源供电，用时约9分钟，遥控将1号主变由热备转运行，恢复35kV侧所带负荷供电，用时约18分钟运维人员至现场检查设备情况，初步判断故障点后，当值调度员于03时54分遥控合上500母联断路器，10kVII母供电恢复，后陆续将其它10kV负荷恢复供电，全部负荷于4时28分恢复供电2013年10月19日，宁夏电力科学院组织对2号主变进行了绕组变形、短路阻抗试验，试验结果表明，国网宁东供电公司XXX110kV变电站#2主变绕组存在轻微变形，但不影响正常运行
150-蒙东-XX220kV变电站1号主变压器储油柜异常分析报告,变压器,,,,,,,,,,,,220kV,,,设备厂家售后顾问于当天联系设备生产负责人，在确定储油柜尺寸大小后立即返回厂家，于八天后早晨携带新的储油柜到达作业现场，通过对故障现象的观察，厂家技术人员确认是由于出厂时变压器安装带储油柜抽真空时没有在之前对储油柜单独进行抽真空，导致与变压器一起抽真空时，储油柜机芯变形，从而造成这种情况若变压器压力释放保护动作报警，应立即到就地检查变压器有无喷油，因油加多压力释放保护动作后应能立即复位,在解体过程中发现储油柜内波纹管受拉力导致变形，致使波纹管丧失伸缩量，功能失效中心及厂家人员认为主要是变压器在出厂组装过程中，由于变压器安装带储油柜抽真空时没有在之前对储油柜单独进行抽真空，导致与变压器一起抽真空时，储油柜机芯变形从而造成这种情况设备厂家在生产变压器储油柜抽要分别对储油柜和变压器单独进行抽真空，不同真空度下，易产生变形设备厂家在变压器安装带储油柜抽真空时没有在之前对储油柜单独进行抽真空，导致与变压器一起抽真空时储油柜机芯变形针对变压器储油柜发现的问题，在运行阶段通过落实以下措施，防止类似异常发生2.根据状态检修导则对该型号主变进行解体大修，消除设备隐患注意检查呼吸器底部的油杯内油位应在正常油位，在其杯体标示的上限和下限之间Ъ觳楸溲蛊骱粑正常6.认真组织开展专项技术监督工作，对变压器、电抗器等线圈类设备开展振动、噪音、带电局放测试及比对分析工作,结合设备异常分析及处理情况暴漏出在主变压器储油柜在制造、安装中存在问题分析如下注意油温、高低压侧绕组温度、声音正常，无渗漏油等异常运行情况如发现油温异常、升高вα⒓唇档捅溲蛊鞲汉瑟Р⒔一步检查处理发现指示较大变化时，立即确认其真实油位变压器负荷、环境温变化较大时，应注意监视变压器油温、绕组温度正常，冷却器投停正常发现颜色变化为粉红色时в进行更换,"故障前运行方式为220kV系统采用双母线运行方式；66kV系统采用双母线运行方式2014年03月10日，根据检修工作计划安排，开展XX220kV变电站1号主变更换工作，根据计划要求于2014年03月15日完成1号主变压器储油柜安装工作XX220kV变电站1号主变压器返厂大修安装作业正在施工,未造成停电影响发现缺陷时主变还未投运，所以尚未开展技术监督工作2014年03月16日，在确认储油柜油标指针不随环境温度变化而动作后，现场作业人员发现上述情况后，及时向变电运检中心汇报，中心立即联系设备厂家售后部门，对该厂生产的储油柜进行更换厂家得知情况后，会同中心工作人员将排空的主变储油柜吊至地面进行现场解体分析，讨论故障现象故障原因查明后，厂家技术人员对储油柜内波纹管各部件进行了详细检察，更换后立即向储油柜内注油，经24小时静止观察，发现储油柜内油标可以随温度变化而动作，指示准确，于2014年07月08日投入运行1.加强巡视监护，发现异常及时汇报",蒙东电力220kVXX站1号主变储油柜异常报告,03月16日10时20分向主变储油柜内注油，在进行注油操作完成后，经过静止观察，操作人员发现储油柜油标指针不随环境温度变化而动作，指示不准确
151-蒙东-XX500kV变电站高抗异常分析报告,变压器,"(UL/L组份取样时间,2008.3.26)、",,"(电抗器,5.220kV)、",,2007,8-Nov,主变故障,,-12℃,,,500kV,,主变,由于是计划性停电，为造成停电事故影响判断为低能裸金属放电，初步怀疑是内部元件紧固不良，造成悬浮放电1.电抗器由于铁芯柱的分段，各段分别产生磁极，使贴心饼之间存在磁吸引力，因磁吸引力引起额外的振动和噪声由于铁芯饼、垫块和铁轭组织的系统还有可能出现机械共振现象，因此电抗器的振动和噪声都较大2.电抗器在运行中振动较大，引起紧固件松动，噪音也随之加大3.变压器一二次绕组总是相互去磁，而电抗器只有一个绕组，没有与其平衡的二次绕组，再加上其气隙的影响，电抗器漏磁通较大，大量的漏磁通在部件中产生环流了，引起局部过热，加速绝缘油分解劣化经分析为该电抗器过热、振动的主要原因为该型号电抗器在运行过程中产生较大的漏磁，形成涡流经过厂家分析计算，拟采取钟罩内壁加装铜磁屏蔽，减少漏磁的措施经厂家人员研究分析，过热原因为该型号电抗器在运行过程中产生较大的漏磁，形成涡流,铁芯特殊和漏磁的问题四产生电抗器振动较大和局部过热的主要因素2.电抗器制造过程中选用的硅钢片及铜导线材质不良，增加了漏磁，给电抗器带来了更多的振动和漏磁问题3.设备运输安装过程中，未按照安装工艺导则要求进行现场检修、检查，未对紧固件及铁芯进行紧固针对高压并联电抗器发现的问题，在运行阶段通过落实以下措施，防止电抗器故障发生但应查明原因，并注意油中含气量的变化2.铁芯、夹件通过小套管引出接地的变压器，应将接地引线引至适当位置，以便在运行中监测接地线中是否有环流，当运行中环流异常变化，应尽快查明原因，严重时应采取措施及时处理，例如环流超过300mA又无法消除时，可在接地回路中串入限流电阻作为临时性措施3.认真组织开展专项技术监督工作，对变压器、电抗器等线圈类设备开展振动、噪音、带电局放测试及比对分析工作,2008年11月，组织开展500千伏变电站的变电站噪声、振动测试工作，重点对高抗振动及噪声情况进行了测试，测试结果为阿科2号线A相电抗器振动及噪声超标（振动63.0μm，噪声78.5dB；标准值为振动40μm，噪声75dB）1.对电抗器运行情况进行严密监视，开展了本体专项测温检查工作，测试时发现在运的高压并联电抗器均在同一部位存在过热现象，最高温升已到73K，已超过限值（70k）2.对高压并联电抗器油色谱数据进行比对分析，投运前乙炔为0，投运一个月后产生乙炔，含量为0.14（μl/l），且有上升的趋势发现此情况后，将A相电抗器进行吊罩检查投运后，该电抗器震动及噪音有明显减低6月5日，协调特变电工沈阳变压器集团有限公司对发现问题进行分析，研究后续处理工作发现此情况后，将A相电抗器进行吊罩检查经过在本体外壳加装铜磁屏蔽后，过热的现象消失1.电抗器振动是由其本身结构所决定的1.500kV变压器、并联电抗器绝缘油中出现乙炔时，应立即缩短监测周期，跟踪监测变化趋势4.认真组织开展红外检测，新建、改扩建或大修后的变压器（电抗器），应在投运负荷后不超过1个月内进行一次精确测温220kV及以上变压器（电抗器）每年在季节变化前后应至少各进行一次精确测温5.220kV及以上油浸式变压器（电抗器）宜配置多组分油中溶解气体在线监测，且每年在进入夏季和冬季用电高峰前分别进行一次与离线检测数据的比对分析，确保检测准确,当日现场工作噪声、振动测试工作对钟罩内壁及线圈表面的漆膜进行清理，并对铁芯饼进行压紧对钟罩内壁及线圈表面进行清理，并压紧线圈,国网蒙东电力500kVXX500kV阿科2号线A相电抗器故障分析报告,天气简况故障时，该地区天气晴朗，气温10℃在2009年4月12日，对XX变高压并联电抗器进行排油内检工作，内检是发现电抗器绕组及油箱内有漆膜碎片，油箱内壁及磁屏蔽板漆膜大片脱落，且漆膜表面有部分已经受热变黄在2009年4月12日对阿科2号线A相电抗器排油内检时发现，电抗器绕组及油箱内有漆膜碎片，油箱内壁及磁屏蔽板漆膜大片脱落
152-蒙东-故障案例报告范本-极I YY B相阀侧套管2.1套管放电击穿故障,变压器,,,"(母线,IY/YB)、(套管,1/3)、(套管,IY/YB)、",,10-Sep,,主变故障,,,,,400kV,严重缺陷,主变,（5）经过初步分析故障点有可能在极IY/YB换流阀或者在高压母线IDP靠近阀侧的区域Max(IacY，IacD，IDNE)>I_set1，经过T11时间切换，经过T12时间请求功率回降；Max(IacY，IacD，IDNE)>I_set2，经过T21时间切换，经过T22时间请求功率回降；经过T23时间动作；Max(IacY，IacD，IDNE)>I_set3，经过T31时间动作；Max(IacY，IacD，IDNE)>I_set4，经过T41时间动作从波形图上可以看出，故障发生时刻Y桥2、3阀在导通，故障后B、C相电流一直在增大，初步判断有可能B相或者C相产生接地故障若C相接地，故障回路必须通过逆变站再经过C相的接地流回变压器，IDNC将没有电流或故障电流不会很大，因此判断为是B相接地，由于3阀导通，因此下图中的红色区域范围都有可能接地（1）针对此套管发生的绝缘击穿事件，我单位立即联系换流变厂家进行事故原因分析，并督促厂家安排好相关换流变更换工作，尽快恢复直流系统运行（4）立即对于本次套管内部击穿事件组织召开专家分析会，分析套管击穿的可能原因，杜绝设备隐患,"2）XX站继续加强红外热像检测、紫外电晕成像、无线测温技术在日常运维工作中的应用，密切监视套管SF6压力变化情况，保存好原始记录、资料等，按照""日比对、周分析""机制，及时分析设备运行状态变化趋势，及早发现和处理类似隐患3）加快换流阀、变压器、套管、直流控保等核心设备消缺工作，确保相关备品、备件数量充足、状态良好可用，加强与相关厂家技术人员联系，缩短消缺时间","2012-06-2806:23:11:567P2PCPA轻微功率控制过负荷限制器限制电流指令在3000A2012-06-28062012-06-28062012-06-28062012-06-2806上图中可以看出B系统电流的最大值已达到11007A，超过3.5pu（10500A）并满足动作时间，故B系统过流保护正确动作；A系统电流最大值已超过定值10500A，但未满足动作时间，故A系统过流保护未动作上图的IDIF_VAVLE是换流器差动电流，VDCDP_RES是制动电流，从波形上看，差流已达到8700A左右，远大于制动电流，并满足保护动作时间，换流器差动保护正确动作根据以上分析，故障点在换流变Y/YB相至光CTIDP之间及IDP靠近阀塔的区域试验人员对套管主绝缘进行了测试，测试数值为44.7M?，标准值为10000M?，怀疑套管内已经发生击穿，绝缘完全破坏，已不能正常使用试验人员对电容量进行了测试，测试结果为）此后加压至1500V已无法施加电压，说明套管绝缘能力已经严重破坏试验人员对套管进行SF6分解物测试，测试过程中气体从仪器排气口流出，当场出现浓重的臭鸡蛋气味，为避免试验人员中毒，立即停止了试验，套管内气体已分解，不能继续使用1）外观检查及解体前SF6气体检测，SF6气体湿度为>6033ppm，SO2含量为111.2ppm，H2S含量为100.0ppm，CO含量为613.3ppm，SF6纯度为97.24%2）解体前进行了套管导体的直流电阻测量,直流电阻为837μΩ(出厂值为39μΩ)，测量时的连接方式、测量方法及试验仪器与HSP公司出厂时的直流电阻测量存在差异1）套管复合外套无明显损伤，末屏已被熔断末屏端子与套管末屏的连接线已断裂，末屏端子尾端的橡胶防护套已经有碳化现象，法兰桶内有黑色粉末，法兰内芯子表面有大面积的黑色污染痕迹3）电容芯子外表面有两条明显的放电路径，套管气体侧汇流接地环炸裂并烧熔，末屏引出线熔断，末屏测量端子与法兰间绝缘电阻为零4）套管玻璃钢筒内表面附着有部分黑色固体熔化物，套管气体侧汇流接地环已经严重损坏；套管芯子上端有约1.2米长的大面积黑色物质，芯子表面有两条明显沿面闪络痕迹5）在套管铜铝过渡连接处发现铝导体有烟熏痕迹，且铝导体表面粘有大面积的黑色固体熔化物(为尼龙导向锥熔化后的物质)；铜导体表面有严重过热现象，并有黑色流淌固体熔化物铜铝过渡接头连接部位过热后，热量积累到一定程度，温度达到了尼龙导向锥的熔化温度后，熔化物沿铜铝过渡接头之间的缝隙流出，并沿着套管芯子外表面向变压器方向流动，由上至下流淌至套管电容芯表面1.2米处导致套管SF6侧的绝缘距离缩短，从距套管顶部1/3处的半球形均压球(半球形均压球可见电弧烧蚀痕迹)到套管气腔中汇流接地环方向沿芯子表面闪络，故障电流经套管金属法兰及末屏试验抽头接线柱入地（5）本次OWS事件列表中，故障发生时报IDEL1测量异常及不平衡报警，几十毫秒后复归查看各控制保护主机录波波形IDEL值基本一致，我单位已联系南瑞厂家对此情况进行分析，找出报警原因1）XX换流站近几年换流变和平抗所用的HSP套管故障频发，通过几次解体分析发现该型套管存在严重缺陷，建议尽快对XX换流站所有HSP套管进行换型，防止类似故障再次发生",故障发生后，XX换流站立即启动应急预案，将相关情况立即汇报网调及相关领导，将极II直流系统功率降至1000MW，将极I直流系统转至检修状态，同时到现场检查一、二次设备情况，打印、收集故障录波信息，并将故障材料报国网公司、蒙东公司、东北网调等相关单位（4）呼伦贝尔电业局检修工区对极I直流线路进行巡线检查，检查范围为本站围墙出线侧#1-#7号塔，未见异常情况针对本次事故情况及保护动作范围，我站检修人员立即开展相关一次设备检查、试验工作，主要对阀厅内换流阀、直流分压器、阀避雷器动作情况、换流阀出线光CT、换流变阀侧套管等进行了外观检查，未发现明显异常情况根据此情况我站立即对此套管进行了仔细的检查，并督促送变电尽快赶到现场进行套管绝缘、介损和气体微水等试验（2）联系黑龙江送变电公司于06月29日赶赴现场做好本次换流变更换工作，并要求厂家06月29到现场对本次更换换流变进行技术指导（3）同时我单位已要求南瑞继保、西整公司06月29日到达现场检查直流控制保护系统、换流阀等设备，全面排查事故隐患4）制定整改方案，更换套管触指,（3）500kV交流场Ⅰ、Ⅱ母正常运行，交流场所有交流开关运行正常，伊换#1线、伊换#2线、巴换#1线、巴换#2线运行正常，500kV53B主变运行正常；（4）500kV交流滤波器场，第一大组滤波器5611、5613、5614、运行正常，第二大组滤波器5622、5623运行正常、第三大组滤波器5631、5632运行正常；（5）站用电系统I、III回运行正常，II回备用正常,型号ZZDFPZ-297600/500(Y)单相双绕组有载调压油浸式变压器（6）现场立即通过工业电视系统检查阀厅设备运行情况，发现在极I闭锁的瞬间，极IY/YB相换流变2.1套管距接头1/3处存在放点电，现场检查2.1套管本体及伞群，没有发现套管有明显放电痕迹6时23分极I发生单极闭锁后，运行人员通过查看图像监控录像，在事故跳闸瞬间011B换流变B相2.1阀侧套管有闪络放电现象，仔细查看视频录像可以看出闪络放电火花在距套管顶部1/3处有较大的弧光，据此初步判断应为套管放电接地导致保护动作跳闸3）依次拆除复合外绝缘套、中部安装法兰、对套管上部导电体铜铝导杆连接处进行切割解体2）拆掉末屏端子及分压器然后拆掉法兰6）将铜铝导体结合处切开后发现，铝导体内的镀银弹簧触指（MC触点）与铜铝导体间均有黑色物质，且有部分镀银弹簧触指已经烧坏
153-青海-XXX变330kV #3主变近区短路故障,变压器,,,"(主变,4.8XXX)、(主变压器,5.2XXX)、(主变,2.XXX)、",,1987/9/1,,主变故障,,,,,330kV,,主变,(4)综合以上分析，#3主变遭受短路冲击造成动稳定破坏，导致内部发生放电故障，目前的状态已不能继续运行，需进行返厂修理或更换4.1中国铝业青海分公司客户变电站运行人员在未接到省调调令的情况下，擅自合上黄铝II回线路侧9130接地刀闸，造成三相短路接地，致使XXX变电站#3主变压器遭受短路冲击造成动稳定破坏，导致内部发生放电故障4.4#3主变低压b、c相线圈变形原因是由于中压线圈遭受短路冲击后，巨大电动力将低压线圈径向挤压造成,5.3对大客户涉网送变电设备隐患排查存在漏洞6.3对大客户涉网送变电设备进行专项隐患排查治理,(2)通过故障电流波形分析，故障起始约20ms内为BC相短路接地故障（客户侧线路地刀#9130不同期合闸时间），在此时间段内黄铝Ⅱ回#91开关保护3I0、3U0均有突变零序分量，且为B、C相相量之和(1)#3主变内部存在放电性故障，该故障已对固体绝缘材料造成了损伤(3)#3主变高压A、B、C三相均存在松动、扭曲等明显变形，其中A相变形情况较严重；中压Am、Bm、Cm三相均存在松动、扭曲等明显变形，其中B相、C相变形情况较严重；低压ab、bc、ca三相也均存在变形情况低压线圈b、c相引流排间有放电现象4.6#3主变短路冲击造成中压Bm、Cm相线圈发生匝间短路放电，符合故障后油色谱试验对故障性质的判断4.7XXX变#3主变为西安变压器厂1987年产品，由于当时的变压器的设计水平、制造工艺、原材料的材质等因素限制，变压器抗短路能力相对较差，此次故障短路冲击对变压器的损坏比较严重,9时47分，运行四班班长在未接到省调调令的情况下，擅自下令合上9130接地刀闸值班操作人员进行操作，在合9130接地刀闸前进行了验电，由于验电器未发出有电报警音响（经核实验电器电池电量不足），误认为913刀闸线路侧已停电，9时49分，值班操作人员合上9130接地刀闸，造成带电合线路接地刀闸运行值班人员对＃3主变本体及两侧所有一、二次设备进行了检查，发现主变本体压力释放阀喷油，＃3330、＃3332、＃91开关处于分位，其余设备正常4.8XXX变#3主变返厂修复时内部绝缘结构需重新设计，变压器线圈及所有固体绝缘、铁芯需全部更换，采用半硬铜导线、硬质绝缘筒等新型材料和新型结构，全面提高变压器的抗短路能力、降低变压器损耗6.4对直供大客户，进线间隔加装或完善防误闭锁装置，线路侧接地刀闸必须加装带电显示闭锁,"××年7月13日8时38分，XXX变110kV黄铝Ⅱ回客户侧（中国铝业青海分公司）变电站内部进线913刀闸B相发热（温度70℃），中国铝业青海分公司运行人员向青海电力调度中心当值调度员申请，停电处理913刀闸B相发热缺陷9时49分，XXX变警铃喇叭响，#91开关距离二段保护，#3主变重瓦斯、轻瓦斯、安全信号装置动作，＃3主变＃3330、＃3332、＃91开关跳闸(1)#3主变110kV侧近端金属性短路，对主变冲击较大，发生故障，压力释放、主变本体重瓦斯动作由于BC相短路接地故障只持续约20ms后转为三相故障，零序分量消失，黄铝Ⅱ回#91开关零序I段保护返回，未出口(4)由于是出口近端故障，在起始BC相短路接地产生的3I0、3U0维持约20ms后转换为三相接地短路(黄铝II回＃91线路及＃3主变110kV后备保护交流电压均取自黄铝II回＃91线路PT，且由于出口近端三相对称故障，三相电压均降为0V）,线路电压降为15%Ue以下，保护进入三相低压程序，由正序电压记忆量极化，保持到线路距离二段（整定时间0.5秒）动作出口，685ms开关跳闸(2)#3主变高、低压侧绕组直流电阻测试数据符合本次检测的技术依据，合格中压侧Am相、Bm相绕组直流电阻两相间互差为8.37％，不符合本次检测的技术依据，不合格；中压侧Cm相直流电阻无法测试，存在虚接、断线情况4.2计算XXX#3主变中压绕组允许通过的最大短路电流为6560A，本次故障发生的短路电流为16700A，为中压绕组能够承受短路电流的2.54倍，#3主变遭受短路冲击造成动稳定破坏4.3#3主变中压Bm相线圈整体严重变形；Cm相线圈第37至41匝存在扭曲、鼓包、塌陷现象，且引流线已从线圈根部烧断；Am相线圈无明显变形现象4.5#3主变故障后中压Cm相直流电阻无法测量是由于中压线圈遭受短路冲击后，中压Cm相引流线已烧断","330kVXXX变电站330kVⅠ、Ⅱ母，1、2、3、4、5串、桥黄Ⅲ回、黄安线、黄源线、黄景Ⅰ回、黄景Ⅱ回、黄通线带电运行；＃1、＃2主变运行，带110kVⅠ、Ⅱ、Ⅲ、Ⅳ段母线，负荷230MW；#3主变带黄铝Ⅱ回运行（直供铝厂），负荷已转移，#4主变带黄铝Ⅲ回运行（直供铝厂），负荷200MW经调度员同意，铝厂变电站值班人员将负荷转移至黄铝Ⅰ回＃90后，拉开了黄铝Ⅱ回#91开关、911、913刀闸(3)故障点在黄铝Ⅱ回#91开关距离二段内，黄铝II回＃91线路距离Ⅰ段保护未动作XXX变电站#3主变于1987年3月出厂，1987年9月1日投入运行，型号5.1中国铝业青海分公司客户变电站运行人员未严格执行调度规程，未经调度下令就擅自合上黄铝II回线路侧9130接地刀闸，造成三相短路接地5.2XXX变电站#3主变压器是1987年早期产品，经与西安变压器厂核实，抗近区短路水平低6.2鉴于原黄铝Ⅱ、Ⅲ回短线保护仅配置距离保护，对线路末端故障不能""零""秒切除，对变压器运行不利"
154-青海-XX变330kV＃1、＃2主变底部加强槽钢焊缝开裂,变压器,"(显像时间,缺陷编号)、(显像时间,外部开裂长度)、",xx变电站,"(渗透剂型号,显像剂型号)、(清洗剂型号,渗透时间)、",,,2013/2/26,主变故障,,,,,330kV,,主变,,加强槽钢与油箱壁连接焊缝漆皮开裂部位检测后续应规范变压器就位顶推工作,未发现可记录缺陷显示痕迹未发现可记录缺陷显示痕迹未发现可记录缺陷显示痕迹通过对330kVxx变新扩建#1、#2主变，底部变形加强槽钢焊缝进行了表面检测，对1#主变底部的36处焊缝进行了表面渗透检测，发现13处存在表面开裂缺陷，开裂部位均未涉及到底部油箱壁；对2#主变底部的26处焊缝进行了表面渗透检测，发现2处存在表面开裂缺陷，开裂部位均未涉及到底部油箱壁.两台主变的多处开裂均为安装过成中变压器位移操作不规范，顶推装置未安装到器身专用顶推位置上，加强筋局部受力集中，底部加强槽钢挤压变形而产生撕裂,,,2013年02月26日受西安西电变压器有限责任公司委托，青海省电科院对330kVxx变电站新扩建＃1、＃2主变底部加强槽钢焊缝进行渗透检测
155-青海-XX变电站330kV扩建主变冲击试验异常,变压器,,,"(主变,10.XX)、",,,2013/7/5,主变故障,,,,,330kV,,主变,,,2013年7月5日下午，该产品完成低压雷电全波冲击电压试验后进行中压雷电全波冲击电压试验时，中压C相第3次负极性100%雷电全波冲击试验未通过（前2次均通过，波形匹配，试验标准值为480kV），试验时伴有明显异响，声音较沉闷，试验波形与标准波形不符，半峰值时间T2=14.85μs（标准要求50μs±20%）后试验人员从靠近中压C相连管处抽取油样进行分析，乙炔含量达0.95ppm，对中压C相测取电容量和介质损耗因数，电容量为304.3pF，介质损耗因数为0.25%，与试验前无明显差异，后试验人员继续对中压C相进行雷电全波冲击试验，50%雷电全波冲击电压试验顺利通过，80%雷电全波冲击电压试验未通过，试验时同样有明显异响，声音较沉闷，试验波形与标准波形不符，半峰值时间T2=22.36μs（标准要求50μs±20%），后试验人员继续对中压A、B两项进行雷电全波冲击试验，均通过放电位置为中压引线拐角处放电点周围的绝缘件有爬电痕迹中压C相100%雷电全波冲击电压试验异常波形中压C相80%雷电全波冲击电压试验异常波形,厂家于2013年7月10日上午放电引线进行处理，对周围绝缘件进行更换，并于当日将C相线圈重新回装如下,,由保定天威保变电气股份有限公司承担制造的XX330kV变电站扩建及XX-海石湾π入曹家堡线路工程变压器（工号20134S11；型号OSFPSZ-360000/330）于2013年7月1日开始进行出厂试验
156-黑龙江-66kVTQ变电站1号主变设备故障分析报告（大兴安岭）,变压器,,TQ变电站,,,Nov-92,,主变故障,,,,,66kV,,主变,二、事件发生的简要经过及保护动作情况,密切关注天气变化，低温时加强对变压器进行特训，同时对变压器加强巡视力度对变压器巡视力度不够，主变负荷情况不掌握,,,"TQ66kV变电站01月29日07时30分1号主变重瓦斯动作，10kV主变进线开关动作跳闸，经检查变压器本体及66kV设备，无异常，瓦斯继电器内无气体，汇报调度后，调度令试送电，07时44分送电成功此次跳闸发生后高压、检修、继电专业到现场申请主变停电，对主变进行试验检查，变电站主变容量为3150KVA,主要为居民用电负荷，复合小，且TQ变地处高寒地区，冬季气温较低，夜间室外温度零下45℃，且夜间负荷约为0.09MW因此造成变压器油冷缩，循环慢，导致油枕油位降低，接近凝固体，流动过缓，早晨7时左右主变负荷增大，线圈产生热度，并形成大量涌流，冲向瓦斯继电器，接近瓦斯继电器重瓦斯保护定值，造成1号主变重瓦斯动作",66kV1号主变经66kVTQ支线T型接入变电站运行，66kV1号主变带10kV市镇线、贮木线、奋斗线、人造板厂线运行
157-黑龙江-110kVTY变电站2号主变异常分析报告（佳木斯）,变压器,,TY变电站,,,2003/5/23,,主变故障,,,,,110kV,,主变,二、事件发生的简要经过及保护动作情况到达事故现场后，运行情况良好，试验数据完整未发现异常，故障电流不大，放电电流不大，问题集中在有载分接开关绝缘筒内，防爆盖做为后续保护动作是正常的,筒底爆裂应是在爆炸过程中漏的，变压器本体受损可能性不大加强对变压器类设备的运维管理，随时监测设备的运行状况，通过技术手段，及时发现设备存在的潜在危险，随时做好冬季事故应急抢修准备，如遇突发紧急情况保证能够及时到场进行协助解决，保证设备稳定运行,有载分接开关在切换一小时后发生重瓦斯、差动保护动作，防爆盖破损，喷油另一方面为触头接触不到位，为简易开关，开关触头设计为200A，此开关在电流大一些时导电、温升不太好，该分接开关在2005年就不生产，现在的为350A有独立触头的开关今年这台有载分接开关第三次调压，这种分接开关本身设计可能存在问题,17时37分调度立即调整永久水电站出力并按事故限电顺位对TY变所代负荷限电6MW，保证#1主变一次电流控制在额定电流之下运行7月26日17时24分故障发生后，我公司在最短的时间内制定了故障变压器的临时更换方案，连夜组织相关人员按照工作方案进行备用变压器的试验工作和开工前的准备工作1、7月26日18时25分，组织试验人员对准备调用的备用变压器进行检查试验，试验数据结果满足规程要求，可以调用；随后组织人员开展整定计算工作；1）同意安排将变压器返厂检查处理；2）因已经超出厂家质保期，由我公司自行承担返厂检查处理的相关费用；,110kV母线代佳汤线（热备用）、汤河线、汤依线、1号主变、2号主变；35kV母线代汤宏线、汤永线（并列）、汤江线；10kVI母线代汤粮线、汤电线、汤旺线、汤石线、汤纸线、汤铁线、1号所用变（热备用）；10kVII母线代汤镇线、汤林线、汤砖线、汤塑线、汤化线、汤居线、2号所用变；#1、#2主变中、低压侧并列运行17点24分，110kVTY变#2主变比率差动、有载调压重瓦斯保护动作，#2主变三侧开关跳闸，检查发现#2主变有载调压开关处喷油7月26日17时24分故障造成#1主变一次电流过负荷达到133A，额定103.7A，一次电流过载28.3%，油温59度18时23分，随着负荷电流的逐渐下降，所有限电全部解除17点24分，110kVTY变#2主变比率差动、有载调压重瓦斯保护动作，#2主变三侧开关跳闸，检查发现#2主变有载调压开关处喷油重瓦、差动保护在分接开关切换后一个小时动作，筒底破损，在主油箱未发现乙炔，故障原因跟有载分接开关有关，与是否受潮无关,7月26日16时24分，TY变10kV母线电压越下限，调度下令#1、#2主变分接头从8调到10位置，保证10kV母线电压在合格范围内7月26日16时24分，TY变10kV母线电压越下限，调度下令#1、#2主变分接头从8调到10位置，保证10kV母线电压在合格范围内2、7月27日16时，完成故障主变下台、等待移出后返厂；现场已经做好调用的变压器进场安装的各项措施；
158-黑龙江-国网QTH供电公司220kV1号主变压器有载分接开关切换接触不良,变压器,,QTH变电站,,,,2015/5/23,主变故障,,,,,220kV,,主变,进一步对切换开关解体发现分接开关触头尾推弹簧，正常状态下四只弹簧长度不一致，由于弹簧长度不一致，导致弹簧的弹力不一致，分接开关尾推弹簧压力不足，开关切换过程中发生短时间电流跳跃,该设备准确判断50ms～60ms的开关切换过程中开关各触点的工作状态，可以发现开关过渡电阻断线、触头接触不良、过渡电阻桥接时间超规程要求等设备的隐性缺陷，防止大型电力设备烧损事故二、提高设备运行可靠性的措施1、在手摇操作正常的情况下，就地电动和远方各进行一个循环的操作，无异常,有载调压分接开关试验现场检测采用交流测试方法，仪器产品型号为YZAC1-D2013年测试获取的交流测试波形是连续的圆滑的交流正弦曲线电流波形曲线为正常缺陷，2015年获取红油标前方曲线不圆滑十分明显，得出结论应为开关过渡触头、主通断触头接触不良等情况造成波形不光滑此次获取的曲线红油标前方曲线不圆滑更加明显为了进一步确定分接开关接触不良的原因，对其进行了解体如图3、在绕组电阻测试之前检查动作特性，测量切换时间；有条件时测量过渡电阻，电阻值的初值差不超过±10%，,,缺陷名称220kV1号主变压器有载分接开关切换接触不良在做有载分接开关动作特性试验时发现有载分接开关接触不良,在外观检查发现有多处外部接线板螺丝松动如图二
159-江苏-220kMC变2号主变绕组变形,变压器,,,,,,6-Apr,主变故障,,,,,220kV,,主变,（1）相间场强分布过于集中，绝缘不良或受潮引起低能量的局部放电，造成高压线圈表面和围屏内侧存在游离碳现象；变压器受潮导致铁心表面锈迹综合分析，色谱总烃异常的主要原因是由于受潮、绝缘不良导致低能量的局部放电而引起的,,2006年4月后，总烃、H2开始明显增长，7月份进行了4次色谱分析，总烃均超过注意值（150），乙炔0.7（1）现场试验发现B、C相绕组中压对低压阻抗变化较大，超过注意值；B相低压频响结果与A、C相有较大不一致图1频响法绕组变形测试结果（红色为A相，绿色为B相，兰色为C相）（2）返厂解体检查发现三相高压相间位置的线圈和垫块表面有黑色游离碳；B相线圈分接位置有局部变形；B相中、低线圈整体有一定程度倾斜（2）色谱成分中甲烷含量高，但乙烯含量不高，表明变压器局部过热并不明显,,,MC变2#主变为沈阳变压器厂95年产品，型号SFPS8-180000/220，电压220±3*1.25/121/38.5/13.8kV，容量180/180/90/60MVA，联结YNyn0yn0d11
16-宁夏-110kVXX变电站 2号主变中压无载分接开关烧损故障分析报告,变压器,"(时间,20120219)、",,"(试验项目,ul/l)、",,5-Jan,2012/2/19,主变故障,,,,,110kV,,主变,经分析判断此主变内部存在高温过热而导致的放电故障，需立即停电检查,,"色谱分析数据显示气体组分明显增高，数据中乙炔、氢气及总烃含量远超《宁夏电力公司交流高压电气设备试验规程》中规定的例行试验项目乙炔(C2H2)≤5（ul/l），氢气(H2)≤150（ul/l），总烃≤150（ul/l）的注意值，且与以往历史数据相比有明显增长其中以乙烯(C2H4)、甲烷(CH4)、乙炔(C2H2)为主，初步判断设备存在过热兼放电故障通过计算总烃相对产气速率结果为1826.70%/月，远远高于标准规定的注意值10%/月，产气速率较快，故障点温度估算为1236℃，确定故障严重，又组分中CO、CO2变化不明显，表明该故障并不涉及固体绝缘材料，属于裸金属过热对变压器进行铁心对地绝缘电阻测试，其值为25GΩ，铁心绝缘电阻合格，测量各部位绝缘电阻50GΩ,均正常；测量35千伏侧直流电阻时，A、B、C三相分别为综合试验、油样分析数据判断，XX2号主变35千伏中压侧存在局部过热放电故障，可能发生的部位为35千伏引线接头、35千伏调压开关触头1、近期对同类产品进行油样跟踪分析、铁心电流测试等工作",3、有计划的对在运的同类型变压器、调压开关进行预试，重点检查35千伏侧运行档直阻，检查三相不平衡系数有无增大趋势、主变油色谱分析数据有无增长趋势,H宁夏XX变电站110kV2号主变故障报告引起XX2号主变无载分接开关烧损的原因与2007年8月发现的XX1号主变无载分接开关烧损的原因相同，主要为开关动触头与静触头解除压力不够，该台无载分接开关在长期负荷电流作用下，开关接触压力逐步下降，进过长期积累后形成一个质变的过程，属分接开关制造质量不良,"宁夏石嘴山供电局110千伏XX变配有两台浙江三变的110kV变压器，于2005年1月份投运，变压器型号为SSZ10-63000/110，额定电压为（110±8×1.25％）/（38.5±2×2.5％）/11，35kV装有浙江三门腾龙电器公司生产的无载调压开关，实现无载调压，其型号为WSLVII31000/35-6X5Q2012年2月19日5点40分，110kVXX变2#主变轻瓦斯报警，现场检查设备外观无异常，于2月19日上午092月21日，由浙江三变、检修工区技术人员对XX2号主变进行钻心检查，检查发现35千伏调压开关C相主线圈""K""与""+""连接的动静触头烧蚀发黑，""O""与""-""之间静触头触指有放电痕迹，检查其它部位正常2月24日，浙江三变、三门腾龙调压开关厂家、石嘴山局技术人员共同将XX变35千伏调压开关拆除，并将现场装配完成的型号为WSLVII31250/35-6X5Q35千伏调压开关安装到变压器内，并检查调压开关接线正确、紧固，进行变压器35千伏侧直阻、变比测试均合格"
160-江苏-220kVHC变1号主变分接开关故障,变压器,,,,,2013/8/15,2013/8/15,主变故障,,,,,220kV,,主变,分接开关的极性转换开关紧固不良是导致故障的原因,,检查本体瓦斯继电器，发现瓦斯继电器内有气体，其它未见异常，压力释放阀未动作，充氮灭火装置氮气压力正常对主变分别进行了绕组变形试验、绝缘电阻试验、介质损耗试验、低电压空载短路试验，试验结果均合格；直流电阻测试发现高压绕组B相直流电阻在1-9A分接比A相、C相偏高约3%，超出相间直流电阻偏差不应超过2%的标准；高压绕组B相直流电阻在9B-17分接直流电阻与其它两相一致；中压、低压绕组直流电阻未见异常接线端子未紧固螺母有放电烧蚀痕迹,,（十三）220kVHC变1号主变分接开关故障2013年8月15日5时1分，HC变1#主变本体重瓦斯保护动作跳开三侧开关，同时轻瓦斯发信重瓦斯保护动作时，主变三侧的电压、电流均未出现故障特征，其他220kV线路、110kV线路以及10kV线路均未出现保护动作或启动的信号,该主变为常州东芝生产，型号为OSSZ-180000/220，2013年7月5日投运现场钻箱检查发现在A相和B相极性转换开关P1引线连接处存在螺栓紧固松动现象，其中B相连接螺栓存在放电烧蚀痕迹
161-江苏-220kVHA变2号主变故障,变压器,,,,,Jan-94,2010/7/29,主变故障,,,,,220kV,,主变,由于该主变存在抗短路能力差，且多次遭受过近区短路故障，线圈局部发生移位变形，最终造成线圈破损,,分别对本体上、中、下部取油样进行色谱分析，色谱分析数据表明乙炔含量已严重超标，乙炔值（下部）最高为278.3uL/L，三比值为102进行了低电压开短路、直流电阻、变比、介损、泄漏、绝缘、绕组变形等试验均未发现异常B相高、中线圈之间围屏下部大面积烧伤，拆开围屏后，发现中压线圈下部烧损，损伤达15匝,,2010年7月29日17时13分，220kVHA变#2主变本体轻瓦斯动作发信，随即重瓦斯动作出口，#2主变三侧开关跳闸,该主变为沈阳变压器厂产品，型号为SFPS7-120000/220，1994年1月出厂，1996年7月投运
162-江苏-220kVHS变1号主变故障,变压器,,,,,8-Aug,2013/5/28,主变故障,,,,,220kV,,主变,经分析后认为线夹连接板出现氧化接触不良所致，处理后合格（1）主变压器引线线夹连接处过热，线夹接触面氧化、螺栓紧固不够、弹簧垫使用年限过长导致压力不够，线夹紧固受力不均而引起局部过热（2）刀闸不同期而引起的局部过热'结构不合理而引起的过热，对不合理结构加已改进（3）断路器中间静触头因接触压力不均匀，引起接触电阻过大而发热,红外成像技术是发现电网设备热缺陷的有效手段，利用横向、纵向比较，可以及时发现带电设备内部存在的隐患、绝缘受潮隐患等设备缺陷，在红外测温工作中，只要认真仔细，做到不缺不漏，使用好工具，就可以为电网设备消除隐患，成为状态检修的主要力量通过多年来大量红外热成像检测说明，红外热成像检测技术能够在设备不停电的情况下能够及时有效的发现电力设备电压、电流过热而引起的过热缺陷并且积极有效协调、指导设备检修，提高检修质量确保电网的安全、稳定运行（2）加强对主变压器线夹容易过热的部位加强检测（3）对已发现处理的严重过热刀闸，缩短检测周期（4）对使用年限过长的弹簧垫、螺栓等及时加以更换（5）加强对电压致热型设备的检测，对同站同型号设备进行详细的横向对比分析通过案例可以看出红外检测在针对电压型、电流型过热故障的检测中具有非接触、快速等优势、在故障的分析中具有明确、直观等优势，可以为故障原因判断提供有力依据,经过停电例行试验，主变本体及套管均无异常对该套管进行了精确测温，选择成像的角度、色度，拍下了清晰的红外热成像图谱及可见光图谱如图1-1所示，并将此情况上报运检部对图谱认真分析后发现110kV侧B相套管引线处温度异常，表面最高温度83.7℃，负荷电流167A，正常相36.8℃，负荷电流167A，环境温度24℃，相对湿度50%根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差为δt为120%，温升58K依据电流致热型设备缺陷诊断依据，判断热像特征是以线夹和接头为中心的热像，热点明显；故障特征为接触不良；缺陷性质为严重缺陷综合考虑变压器近期运行工况和变压器油中溶解气体试验数据，均未见异常下一步进行停电例行试验深入诊断分析,停电后，检修人员对与套管连接的线夹检查发现，套管与线夹紧固不够、两个接触面氧化十分严重经过检修人员对两个接触面进行打磨、刨工、防腐处理紧固后，此台主变压器重新投入运行后红外热成像检测中红外图谱温度正常我公司除了在例行周期性红外测温以外，加大了对主要设备、大负荷设备停电前、送电后的红外测温检测工作，以确保在第一时间发现设备缺陷,案例名称红外热像检测发现110kV变压器套管线夹过热2013年7月带电检测过程中发现B相套管引线线夹处温度异常，表面最高温度83.7℃，负荷电流167A1号主变在例行红外热成像检测时，发现110kV侧B相套管顶部温度异常,故障设备概况主变为上海阿海珐产品，型号SFS10-180000kVA，220kV套管为抚顺传奇套管有限公司产品，型号BRDLW2-252/630-3，投运日期2008年8月，上次试验日期2013年4月18日现场检查1号主变220kV侧C相套管中下部瓷套破裂，B相套管根部胶合处开裂漏油，主变本体压力释放阀动作
163-江苏-220kVLH变1号主变高压套管故障,变压器,,,,,2009/6/5,2009/7/11,主变故障,,,,,220kV,,主变,220kV损坏套管检查情况本次故障造成高压B、C相套管根部瓷件开裂、漏油，水泥胶装松动从现场故障现象看，由于故障后套管的检查除套管炸裂，放电点附近燃弧外，未见其他异常，重点怀疑套管绝缘件缺陷，由于事故已造成该部件严重损坏，无法确认该套管下部绝缘件为环氧浇注，此类绝缘如工艺控制不好，极可能因夹杂杂质或气泡，如检验工艺控制不严，该类缺陷易发展为此类事故，据了解，此前该厂产品曾多次发生类似情况,,该变压器高、中压套管选用上海MWB互感器公司产品，高压套管型号COT1050-800（出厂编号8021060，8021064，8021066）；中压套管型号COT550（8021071，8021072，8012711）变压器除绝缘油色谱反映内部有放电外，其他未见异常从漏油情况看，分析认为瓷套已出现贯穿性损坏拔出B相绕组进一步检查，情况正常，未见绝缘损坏及变形根据故障及解体检查情况，本次变压器故障的起始点为中压B相套管短尾的对地击穿,,2009年7月11日，220kVLH变1号主变差动保护、重瓦斯保护动作，跳主变三侧开关，2个压力释放阀均动作本体油箱中压侧B相下部，散落绝缘纸、层压木螺杆及螺帽（图3），中压A相下部散落中压内套管碎片（图4），其他，未见异常,"LH变1号主变由常州西电变压器有限公司2009年1月生产，型号OSFS10-180000/220；联接组别YN,a0,yn0+d；电压组合220（+1-3）*2.5%/118/38/15kV；2009年6月5日投入运行上瓷套胶装部分解体发现，经本次故障，套管已整体断裂"
164-江苏-220kVLX变2号主变等电位线过热,变压器,,,,,,2007/6/29,主变故障,,,,,220kV,,主变,造成等电位连线过热的原因是铁芯下夹件拉螺杆未采用绝缘结构，由于漏磁的影响，等电位线和拉螺杆回路有较大环流通过,,发现铁芯下夹件等电位连线冷压接头部位发黑，对外绝缘解剖后，发现整根等电位连线已过热发黑，内层绝缘纸也已完全发黑冷压接头部位发黑等电位连线及内层绝缘纸已过热发黑当等电位线导线的截面偏小，在负荷较高时引起等电位连线过热导致色谱异常同结构且历年迎峰度夏期间运行负荷均较高的变压器，进行等电位连线更换工作,进行了现场内部检查箱体内等电位连线位置拆除后的等电位连线,,
165-江苏-220kVMX变1号主变绕组变形,变压器,,,,,,2014/8/6,主变故障,,,,,220kV,,主变,在短路电流冲击过程中，变压器绕组受轴向电动力作用而上下窜动，致使导线饼间相互摩擦，换位处导线纸包绕绝缘破损，发生放电，产生熔融铜颗粒；而且，振动作用造成饼间导线、套管穿缆出线处接触不良，发生打火放电，造成乙炔不断增加,开展同期、同型、低阻抗变压器抗短路能力排查及校核，针对经受多次冲击的老旧变压器，建议缩短检修周期,该变压器为西安变压器厂1994年产品，导线普遍采用普通换位导线，线圈的强度与现行使用的半硬自粘性换位导线相比其强度较低，中、低压绕组抗短路能力与现行标准要求差别较大,,2014年8月6日，无锡220kVMX变1号主变遭受近区短路冲击，进行色谱分析时发现油中乙炔含量超标（46.8μL/L）2）C相中压绕组严重变形，以尾端出线处为起点，左侧第2、4档和右侧第7档处内凹，第3档处凸出3）B相中压、低压绕组变形，低压绕组出线左侧第5、6档间发现2处明显局放点和1颗铜粒,
166-江苏-220kVNC变2号主变高压套管故障,变压器,,,,,2011/9/7,2013/5/12,主变故障,,,,"(套管,ABB)、",220kV,,主变,套管头部紧固不良造成套管内端子与外端子未紧密接触，铝管顶部螺纹及固定螺母因载流发热，螺纹强度下降；铝管及固定螺母螺纹损坏，弹簧组压紧力释放顶出固定螺母，导致A相套管桩头脱开、上瓷套法兰处移位（1）由于ABB套管结构原因，套管接触不良将严重影响其安全运行，应加强该型套管运行中的红外测温工作，重点检查其端部连接情况,（2）应注意红外测温时变压器的负荷情况针对本次故障经验，建议红外测温时的变压器负荷应不得低于其日常最高负荷的70%,主变本体瓦斯继电器内有大量气体，其它一次设备检查未见异常，主变本体油色谱试验分析正常,,2013年5月12日02:30:55，NC变2号主变第二套保护高压侧零序I段电流保护启动，4037ms后出口跳开220kV侧2602开关，动作电流3I0为3.13A（保护整定值为0.72A）；02:31:31主变本体重瓦斯保护动作，跳开110kV侧802、35kV侧302开关故障发生时天气情况良好，2号主变高压侧A相高压套管瓷套外瓷套移位，引线线夹与套管接线桩头脱离,检查发现外部端子其中1个M10螺栓垫片有烧灼痕迹，螺栓明显较其他2个M10螺栓突出，3个M10螺栓拆下后发现有所弯曲；外部端子孔内发黑、光滑；内端子（铜电缆头）哈夫环烧结在铝管和内端子之间；铝管上部光面已熔蚀，哈夫环烧结在铝管和内端子之间，螺纹部位基本全部损毁，螺牙磨平，从而铝管固定螺母被强力顶出内端子、哈夫环及铝管损伤情况套管端部各元件
167-江苏-220kVTD变1号主变分接开关故障,变压器,,,,,2008,2015/6/16,主变故障,,,,,220kV,,主变,因此判断楔形开关可能存在结构不合理，动触头易在短路冲击后偏离中心，存在运行隐患,,1）B、C相动触头明显位置偏离中心，见图12）对B、C相无载开关进一步检查，发现B相开关动触头同静触头间有严重放电发黑痕迹，见图2、图3图2动触头放电发黑痕迹图3静触头放电发黑痕迹4）三相上压板均出现开裂的情况通过解体发现，变压器无载开关B相存在明显放电现象判断该无载开关在中压侧连续短路冲击震动后，B相动触头脱离正常位置，导致B相动静触头间接触不良持续放电，最终引起变压器轻瓦斯告警由于本次解体发现B、C相无载开关动触头均存在偏离中心的现象，且同B、C相短路故障相对应,,（五）220kVTD变1号主变分接开关故障TD变1号主变无载开关为旧型楔形开关，现常规无载开关均采用鼓型开关,2015年6月16日宜兴地区发生雷暴雨天气，1626左右220千伏TD变1号主变轻瓦斯发信（2）吊罩检查，无载开关为旧型楔形开关
168-江苏-220kVTD变1号主变绕组变形,变压器,,,,,,2008/7/23,主变故障,,,,,220kV,,主变,该主变为1998年产品，抗短路能力无法满足现行国家标准，导致因抗短路能力不足而变形,开展90年代变压器抗短路能力校核，并对抗短路能力不足变压器进行返厂检修，按照现行国家标准进行设计和试验,2）Ａ相中压绕组在高压出线侧局部鼓包变形，且遍布炭黑，似电弧灼伤痕迹，匝绝缘松散破损，但仅外侧两点露铜内侧绝缘破损，但未见炭黑痕迹3）C相低压线圈在与中压鼓包相应位置处内凹,,2008年7月23日1614时，宜兴TD变1号主变重瓦斯动作，主变三侧开关跳开，油色谱检测发现乙炔含量达136ppm，随后退出运行（1）低压空载ab相空载损耗比bc相大约1.5倍，ca比bc相损耗大2倍；高压空载试验时监视局放，发现C相局放量较大（4500pC）,该主变为保变产品，型号为OSFPS8-120000，1998年出厂
169-江苏-220kVTL变2号主变绕组变形,变压器,,,"(主变,OSFPS7-180000/220)、",,,2007/5/5,主变故障,,,,"(主变,沈阳变压器厂)、",220kV,,主变,该主变为1996年产品，抗短路能力无法满足现行国家标准，导致因抗短路能力不足而变形,开展90年代变压器抗短路能力校核，并对抗短路能力不足变压器进行返厂检修，按照现行国家标准进行设计和试验,1）绕组电容量测试，高中对低地电容量变化达16%，低对高中电容量变化达13%；2）绕组变形试验，公共绕组及低压绕组频响曲线三相一致性较差,,2007年5月5日22点20分，TL变所处地区突起大风，2号主变连续三次遭受中压线路近区短路电流冲击，油色谱分析发现油中乙炔含量由0增长至25.9ppm,3）9月10日对TL2号变进行返厂解体检查，发现三相公共绕组发生严重的辐向变形
17-宁夏-XX220千伏变电站 4号主变绕组过热故障分析报告,变压器,,,,,2002/4/16,2002/4/16,主变故障,,,,"(主变,广州维奥伊林变压器有限公司)、",220kV,,主变,变压器从投运以来，未发生过近区金属短路故障和过电压冲击一是从色谱组分来看，变压器内部有高温接近700℃的过热点，故障点可能在引线间，或引线与铜排间的焊接处存在虚焊，这类虚焊可以在变压器运行若干年后突然表现出来，往往与变压器的负荷有较直接的关系二是从糠醛含量异常以及色谱中一氧化碳和二氧化碳的组分来看，基本可以确认变压器内部的固体绝缘材料有异常老化的现象，初步估计这是一种发展时间较长，且发生面积较大的低温过热老化通过油色谱分析结果发现，特征气体产气率较快，气体含量变化率最大的是二氧化碳，其绝对产气速率是1251.4ml/h，其次是一氧化碳，其绝对产气速率是101.45ml/h、甲烷CH4的绝对产气速率是2.30ml/h、乙烯C2H4的绝对产气速率是1.21ml/h，规程要求特征气体产气速率不大于0.5ml/hCO、CO2、CH4、C2H4是油+纸绝缘过热而产生的主要气体，所以从油色谱分析数据可以直接得出，设备内部存在过热故障1)拆下三相高压线圈后，破除高压线圈内纸筒，可以看出三相高压线圈的内部、撑条、挡油圈均完好，没有发生变形和错位，说明线圈的设计结构和制作工艺不存在缺陷在高压B相线圈上部，静电屛与高压线圈第一饼之间，因局部过热，绝缘纸老化，尤其是在垫块的地方已经呈发黑现象，而在第一饼与第二屏之间垫块处没有此现象可以看出绝缘老化是因为第一饼线圈与静电屏处过热引起，主要原因是由于高压B相的静电屏绝缘包扎不够紧密，在上部压板压紧线圈的时候，松动的绝缘纸使得一小部分油道变小，堵塞油道正常流油，使得一部分油流没有按照设计要求流动，引起这部分温升慢慢变高，从而影响到下部几饼的过热故障3)高压B相引出线绝缘破损，引起的放电现象，是造成油色谱分析数据异常的原因之一,在生产车间和试验室，可以通过温升试验以及相关的绝缘试验等，能够初步判断过热和老化的绝缘部位，在对器身脱油后进行解体检查，明确找到故障点，修复故障部位所以，在设备没有进行真空干燥处理的情况下，短期内不能凭色谱试验数据做出科学的判断对各相线圈进行吊出检查，重点检查冷却油道的分布与位置是否满足设计要求，找出可能存在的过热区域4、对冷却器的冷却效果进行分析，找出原因后修复或更换；对于运行中的变压器发现有异常时要利用色谱分析及时掌握故障的发展趋势，监督控制设备不发生事故,色谱分析显示在2008年3月至5月间，乙烯含量从19.67ppm升至90.44ppm，二氧化碳含量从1440ppm升至5500ppm，增长速率较快，其后，组分趋于稳定，不再有明显增长趋势在2008年5月开始的糠醛含量监测中，5月份测得糠醛为0.47ppm，在7月至2009年4月的4次取样测试中，含量均在1.75ppm左右，超过运行规程要求通过对变压器油颜色进行观察发现，该变压器油的颜色与刚投运时明显不同，油质明显变色发黄基于变压器的油色谱分析和糠醛含量的数据，综合该变压器的结构特点，分析讨论初步判断，变压器内部可能存在两个故障2008年3月至5月间乙烯的突然增长，很可能与变压器在2007年11月至2008年3月间每月的平均负荷为120MVA有关由于2008年5月后的变压器负荷呈下降趋势，所以糠醛含量也趋于稳定2）首次诊断结果通过第二次温升试验结果表明，在四组冷却器全部启动的情况下，油面温升数据与2001年出厂试验时的数据接近，因此可以判断冷却器的效率已明显降低，为了确保冷却效果，冷却器必须进行修理或更换通过和第一次温升试验数据对比发现，绕组对油的平均温升依然较高，且三相之间有差异，尤其是B相数据最为异常，可以判断肯定存在过热现象（第二次温升试验数据见表3）同时通过第二次油色谱分析发现，特征气体（CO2）的产气率也较快（色谱分析报告略），进一步证明了设备内部存在过热故障的可能性高压B相上部静电屏和第一饼线圈的绝缘纸，在低压侧部分变黄、变黑；高压A相上部静电屏和第一饼线圈的绝缘纸，在低压侧部分变黄，如图2所示拨开高压B相线圈第一饼从内数第5根导线，导线表面和紧靠导线的绝缘纸都可以看到发绿，说明产生过热硫化现象，如图4所示④检查高压A相上部，发现有较轻微的绝缘老化现象，高压C相上部无任何异常，如图5所示⑤检查高压线圈三相内部，均未发现异常，如图6所示2)在高压线圈B相上部，静电屏与高压线圈第一饼之间，因为局部过热，绝缘纸老4)在B相调压、中压及低压部分无任何异常和过热现象，而高压线圈A相静电屏绝缘包扎相对B相要好很多，只有3档有局部过热现象，高压线圈C相整体都完好，没有过热现象1、重新绕制高压线圈B相上部前20饼，重新绕制高压线圈A、C相上部前4饼；3、过热区域的绝缘材料送西安热工所做聚合度试验；对变压器本体进行的一系列试验以及拆卸检查现象证明，利用液相和气相色谱法测量油中糠醛、CO和CO2含量来判断变压器内部存在过热现象的分析结论是完全正确的,该工作将在器身脱油处理后，先拆除铁轭、引线连接后，再依次将B、A、C相线圈拔出检查2、重新制作高压线圈三相静电屏，更换老化绝缘件及在拆卸过程中损坏的绝缘件；,"宁夏XX变电站220kV4号主变故障报告2002年4月16日投运，高压、中压侧并联运行,低压侧分段运行","XX220kV变电站4号主变,型号为SFPSZ-150000/220,制造厂家为广州维奥伊林变压器有限公司生产XX220kV变电站4号主变,型号为SFPSZ-150000/220,制造厂家为广州维奥伊林变压器有限公司生产"
170-江苏-220kVXC变1号主变故障,变压器,,,,,,6-Aug,主变故障,,,,,220kV,,主变,变压器抗短路不足是故障的主要原因加强90年代变压器安匝、抗短路能力校核，并对抗短路能力不足变压器进行返厂检修,,1）A相高压绕组内侧有轻微变形，有部分线饼和绝缘纸条突出中压绕组对应高压绕组调压抽头段的安匝平衡段绕组变形严重，线饼凹凸最大达30mm该变压器8月29日A相近区短路电流倍数仅0.3倍，中压绕组已不能承受，造成严重损坏据沈变厂设计人员介绍，90年代用手算抗短路能力，误差很大，现在看来，安匝平衡段没有起到安匝平衡的作用，反而成了机械强度的薄弱环节,,2006年8月29，XC＃1主变因110千伏出线1公里处785开关线路4号杆塔A相雷击闪络，主变跳闸2）A相中压绕组整体变形，上部靠近中压出线侧第六饼以下有几饼发黑，第十、十一饼烧断,
171-江苏-220kVXX变1号主变绕组变形,变压器,,,,,9-Jul,2015/5/21,主变故障,,,,,220kV,,主变,另外在前期冰雹天气中，线圈曾遭受连续两次短路电流冲击（线路故障后重合不成），最终导致绕组变形,开展变压器抗短路能力校核工作，对抗短路能力较弱的变压器，进行改造,2015年5月21日，主变油中乙炔含量突增；5月23日，停电进行相关试验，试验发现高中压绕组、低压绕组及平衡绕组电容量变化分别为4.3%、4.0%、2.2%，空载损耗与出厂值相差40%（1）B相中压线圈BC柱间位置，从上到下出现约长1米5的鼓出变形，其内围屏受力鼓起，并发现明显放电污染痕迹B相中压线圈鼓出变形内围屏鼓出（2）B相中压内绕组存在明显绕组变形，多饼导线内凹、绝缘纸破损、多处表面覆盖游离碳由于该变压器为2009年产品，受设计计算方法、制造结构以及导线材料所限，抗短路能力一般,,,
172-江苏-220kVXX变2号主变故障,变压器,,,,,2007/11/1,2008/6/29,主变故障,,,,,220kV,,主变,"从故障部位看，此次故障原因可能为局部工艺处理缺陷所致现场检查发现低压线圈换位处""S""弯垫块未倒角，且离线饼太近，""S""弯处剪刀口未处理彻底，导线可能存在毛刺等，由于变压器在运行中振动或当外部短路时，受电动力的冲击作用，致使缺陷部位处绝缘破损，形成股间短路，最终演变成相邻匝的匝间短路",,1）故障跳闸发生后2小时取样色谱分析，油中含有43.5ppm的乙炔，表明变压器内部存在放电性故障3）低压线圈直流电阻不平衡，不平衡率为7.1%，高中压线圈直流电阻无异常1）本体油箱底部、上铁轭A相附近有过热烧糊的绝缘纸屑；2）A相低压线圈外的围屏中部有三处破损，并破损处有放电碳化痕迹；中压线圈中部（7匝）变形严重；由于A相低压绕组中部变形（向内溃缩），低压线圈与平衡线圈无法分离，该相平衡线圈情况无法检查解体检查除低压a相绕组局部匝间短路损坏外，故障线圈其余部分无变形、位移现象，线饼无倒伏现象；其它各绕组绝缘完好，且无明显变形,,2008年6月29日20:10分，XX变35kV九华线344开关过流Ⅰ段保护动作，重合成功202）bc相电空载电流及空载损耗最小，凡涉及a相时电流及损耗均较bc相大从故障录波看，本次故障首先为35kV侧b、c相相间短路，后发展为三相短路,南京XX变2#主变由山东鲁能泰山变压器有限公司生产，型号SFS10-180000/220，电压组合220(士3/1)×2.5%/118/37.5/15kV，接线组别YN0yn0yn0+d11；出厂编号070-0059，出厂日期2007-11-01，投运日期2007-11-17
