报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况
47-山东-山东省220kVHM站1号变压器三侧断路器跳闸故障报告,变压器,"(额定短时耐受时间(s)*,接地开关机构型式)、(动作时间,2015年7月20日16时26分43秒289毫秒)、",防止变电站,"(瓷瓶,301-3)、(主变,301-3)、(隔离开关,301-3)、(瓷瓶,301-3C)、(主变,35kV301-3)、(主变压器,301-3)、",,2014/11/17,2015/7/20,断路器故障,,,,,220kV,跳闸故障,断路器,工区领导牵头，各专业人员一起讨论故障原因及应急抢修方案，故障原因锁定在1号主变35kV301-3隔离开关C相支持瓷瓶发生闪络，导致单相短路引起主变差动保护动作，见图2、图3抢修方案确定为更换发生闪络的支持瓷瓶、拆除鸟巢并进行封堵此时泰安地区出现强降雨，线路绝缘降低，导致35kV线路出现非金属性接地状况，A、B相出现故障电流，C相由于支持瓷瓶烧坏，主变保护产生差流，主变保护动作,1．高度重视鸟巢类缺陷，积极开展雨季特巡，抽调经验丰富的各专业骨干人员对重点设备的隐蔽缺陷进行全方位、无死角检查，严格执行防止变电站全停的各项工作措施3．提高精益化变电站治理工作细度，落实人员责任，确保通过精益化治理工作全面提高设备运行质量,3．301-3隔离开关支持瓷瓶上部设计存在隐患、封堵不严、鸟巢位置隐蔽不易发现，是此次故障的主要原因同时对2号主变三侧引线进行拆头、试验，试验项目为绕组变形试验、直流电阻试验、绝缘油色谱分析和故障相刀闸回路电阻试验,变电检修室接到通知后迅速组织各班组赶赴现场同时组织第二梯队根据第一梯队指示，做好工器具、备品备件、试验仪器的准备工作，联合高压试验车、特种斗臂车1小时内赶赴现场稍后，变检班成员及抢修物资，试验班配合人员及试验车、保护人员陆续到达现场同时，工区积极联系瓷瓶厂家准备备品备件2．1号主变301-3隔离开关安装得当、运行良好，支持瓷瓶喷涂良好，满足防污闪要求一次检修人员立即更换了301-3隔离开关C相支持瓷瓶，重新喷涂防污闪涂料，清理鸟巢，对鸟类出入口进行了包封保护人员负责检查保护信号,山东省220kVHM站1号变压器三侧断路器跳闸故障报告2015年7月20日，220kVHM站1号主变于16点26分43秒差动保护动作，跳开三侧开关现场检查保护装置动作情况，发现1号主变差动动作，C相出现9.819A差流，一次35kV侧C相故障电流1320A1号主变35kV301-3隔离开关C相支持瓷瓶发生闪络，引起1号主变差动保护动作和三侧断路器跳开，迫使变压器退出运行，2号主变带全站负荷，电网运行方式改变，威胁电网安全运行根据1号主变保护装置录波情况，1号主变保护装置动作过程如表2所示根据录波可以看出，在保护启动前约20ms，1号主变低压侧C相电压忽然降为0V，20ms后主变保护低压侧A、B相分别出现接地电流，差动保护启动，进入故障判断，27ms后差动保护动作，跳开主变三侧开关根据录波图可以看出主变差动保护在出现故障电流60ms-70ms时保护动作，35kV线路保护I段过流定值动作时间整定为80ms，保护未到动作时间，未能切除线路接地故障时35kVI母线失电2号主变退出后，通过母联300对35kVI母线送电，红水线未出现接地情况，怀疑红水线存在绝缘薄弱环节，AB相恢复到相电压后接地点消失1.1号主变于2014年11月17日投运，故障前一直运行良好，主变设备原因排除；1号主变35kV301-3隔离开关C相支持瓷瓶发生闪络的主要原因是导电杆触头内有鸟巢，下雨时通过杂草形成连续性水流导致瓷瓶接地，同时35kV系统中红水线AB相接地，导致三相接地，301-3C相瓷瓶闪络,现场检查发现301-3刀闸C相支持瓷瓶烧坏，在301-3刀闸处出现直接接地状况，此时35kV母线A、B相电压由相电压升为线电压，35kV线路母线电压升高对35kV运行各出线保护进行检查，发现35kV红水线在16时26分43秒保护装置启动，由于保护装置为南瑞继保9612，2005年生产无法打印录波情况，只能初步判断故障时此线路出现接地状况
48-山东-山东省220kVJR站#1主变35kV侧穿墙套管过热故障报告,变压器,,,"(法兰,4.2K)、",,5-Oct,2015/5/12,穿墙套管故障,,,,,220kV,危急缺陷,穿墙套管,通过检查发热部位，确定本次发热为连接螺栓松动造成的电流致热型缺陷，并通过热传导效应将热量传递到套管的室外部分,内连接部分进行红外观测，以确定过热缺陷严重程度并采取相应的处理措施通过分析，要确定发热缺陷类型及严重程度，需要掌握套管室内部分的温度分布情况，而套管室内部分连同连接导线采用金属箱体包围，无法进行红外测温考虑到套管存在电压致热型缺陷的可能，对变压器的安全运行威胁较大，决定停电后对套管包围部分进行检查由于无法带电对该部位进行红外测温，无法判断缺陷严重程度，但如果任其发展，有可能在较高温度下造成套管佛手变形、螺栓脱落，甚至使外护套高温起火1.加强对开关柜内部管母线的过热检查，尤其是全封闭母线内部过热情况的监管；4.结合设备年度检修，对类似结构母线进行打开检查和全回路电阻测试，确定是否有类似情况发生,穿墙套管采用复合绝缘材料，套管室内部分至开关柜连接处使用金属箱体包围，如图2、3所示1.套管绝缘老化造成的电压致热型缺陷，发热点在套管室外部分的根部或室内部分，根据《带电设备红外诊断应用规范》，套管温差已超过最大允许值，属于危急缺陷，如果任其发展，套管随时都有爆裂的可能2.开关室内金属连接处产生的电流致热型缺陷，通过热传导造成套管的室外部分发热，发热点位置及温度需要对套管室,2.加强现场安装工艺控制，严格按照相关产品安装工艺流程进行现场安装；3.加强现场带电检测工作；,山东省220kVJR站1号变压器低压侧穿墙套管过热故障报告JR站#1主变35kV侧母线穿墙套管为复合绝缘材料，2005年10月投入运行2015年5月12日，试验人员在红外测温过程中发现JR站#1主变35kV侧B相穿墙套管室外部分温度异常，套管室外部分最热点位于根部法兰处，达到30.9℃，正常相相同位置温度27.5℃，B相套管过热自法兰处伞裙向外延传播，法兰根部与端部温差4.2K，见图1,三相套管通过钢板固定在开关室墙面上，穿墙套管开关室内部分至开关柜之间采用金属箱体封闭包围5月13日，将主变停电，安全措施布置妥当后，打开母线铝制箱体检查，发现穿墙套管室内部分的连接佛手处绝缘护套已严重烧毁，部分护套已烧融，穿墙套管端部护套发白并明显变形，见图4检查连接螺丝，发现连接螺栓松动，并有烧蚀现象
49-山东-山东省220kVJY站2号变压器故障报告,变压器,,化变电站,,,13-Apr,13-Apr,,,,,,220kV,,,该线夹为铸铜件，从裂纹断口判断，铸造强度和精度不足，铸造质量问题是造成线夹断裂的主要原因在对佛手线夹紧固的过程中，需要按照设备的紧固力矩要求进行，但是难免出现用力过大或者两个螺丝用力不等的问题，这亦是造成线夹断裂的原因之一变压器套管佛手线夹断裂是变压器隐患的典型案例，倘若不予以及时消除，则会产生严重后果,通过对此次隐患进行原因可能性分析，检修人员随即制定相应措施消除此次隐患充分利用现有仪器设备，对潜在的安全隐患早发现、早排查、早治理，避免各类隐患发生2.定期对设备例行检查、试验加强设备的带电检测和状态检修，及时发现设备运行异常状况按照设备的检修周期制定停电计划，充分利用每年的春季检修和秋季检修，对电网设备进行隐患排查工作4.加强工作前的设备检查工作在对变电设备进行返厂维修或者大修技改工作前，需要对零部件进行质量检查，检查其完好性，避免因为元件质量问题造成的安全事故,结合国网泰安供电公司百日隐患排查计划安排，2015年1月8日，变电检修室电气试验班人员对220kVJY站设备进行红外测温例行检查工作，对比室外温度和湿度，未发现温度异常，试验数据如下图2所示从图2线夹断裂情况判断，裂缝宽度约为2mm红外测温图像及数据如图4，5所示,2015年4月22日至23日，按照调度停电计划，需要对220kVJY站2号变压器进行设备检查、试验和精益化变电站达标治理工作，在对220kV侧C相套管拆除引线时，检修人员发现佛手线夹处断裂，如图1所示为了不影响变压器的正常送电，检修人员随即联系厂家，更换了同型号的佛手线夹，恢复送电后试验人员进行红外测温，对高压侧三相温度进行对比，未发现异常，温度正常，隐患消除3.制定详细的停电计划,220kV佛山站2号变压器220kV侧C相套管佛手线夹断裂故障若处理不及时，易引起缺陷扩大，造成变压器高压侧出口断路，迫使变压器缺相运行，严重威胁电网安全运行2013年8月份，JY站2号变压器返厂维修，当时正值炎夏，温度高，但是冬季温度骤降，根据热胀冷缩原理，佛手线夹与套管连接处的受力变大，也是造成此次隐患的原因之一,
5-冀北-国网冀北电力有限公司XX220kV变电站3号主变动作分析报告,变压器,,,"(主变,1.2S)、(气体继电器,1m/s)、",,2010/9/1,2013/9/4,主变故障,,,,,220kV,,主变,通过综合分析判断导致变压器有载调压开关重瓦斯动作跳闸的可能性有3点一是瓦斯继电器内部进水受潮导致跳闸、信号接点短路，造成保护装置误动二是瓦斯继电器校验存在缺陷或是整定流速值偏低造成保护装置误动三是有载调压开关内部存在缺陷，在分接头切换过程中发生故障，在高电压和电流作用下，引起较大涌流导致重瓦斯动作随即怀疑是否接入非电量的二次电缆受潮或是破损直流接地造成短路，使主变调压重瓦斯动作，检查发现现场没有直流接地的信号，监控后台无直流接地信号、直流接地选线装置无直流接地现象并且通过观察有载调压开关配合使用的呼吸器油杯内油位过低，初步判断由于有载调压开关内部油流涌动造成内部气体膨胀推动呼吸器油杯内油溢出（当时雷雨天气，无法看出油杯壁上有无油迹），更加确定瓦斯继电器重瓦斯动作的可能性，并非二次回路误动确定造成此次主变跳闸动作原因的为调压开关内部故障或调压瓦斯继电器误动作变压器油分解的多少，取决于电弧能量的大小，而电弧能量又由开断容量大小确定，开断容量越大，其产生的电弧能量也越大，电弧能量越大，其分解的变压器油越多，产生的碳粒也越多特殊情况下的切换，即在某一次切换中，开断电流时，C相电流的相位角正好在90°左右时，会造成C相开断电流熄弧困难，从而造成C相过渡触头烧损较A、B相严重的情况产生，同时开断能量急剧增加，产生油流涌动过快，油流涌动推动气体继电器重瓦斯挡板，引起跳闸油流控制继电器管道内油的流速与触头所切换电流大小直接相关这一数值适用于M型开关；而对于MD(ZMG)型号开关，在切换过程中会因为油流涌动过大而造成气体继电器重瓦斯跳闸瓦斯继电器流速整定值过小是这次变压器事故跳闸的主要原因,对调压瓦斯继电器接点两端进行绝缘试验，结果也符合要求，排除瓦斯继电器进水导致接点导通的可能通过对非电量保护装置和非电量二次回路的检查发现二次回路电缆绝缘良好和保护装置内部动作正确可靠在排除二次回路造成误动后，对调压开关内部切换芯子进行吊检发现内部油质较差，游离碳较多因此，应选用不同的整定油流速度的油流控制继电器与之相匹配,XX2、3号变压器并联运行，变压器温度均在50度左右，变压器和有载调压开关参数如下变压器参数，型号通过查看后台监控发现本次故障是在主变调压结束1.2S后3号主变调压重瓦斯动作、事故总动作通过现场对保护装置、变压器各项电气、仪表指示除3号主变调压重瓦斯动作告警信息以外各类数据均正常针对上述三种可能性展开检查，首先检查瓦斯继电器和所有保护装置发现无调压轻瓦斯动作信号或是较多集气（详见下图）现象，并且瓦斯继电器内部接线柱无受潮短接打火放电痕迹对该瓦斯继电器（QJ4-25沈阳四兴，2009年09月生产）进行校验均符合要求，整定流速为0.99m/s又对3号主变非电量信号进行了实际传动，后台监控和非电量保护装置均能正确收到调压重瓦斯动作信号、调压轻瓦斯信号对信号所接电缆进行了绝缘测试，符合绝缘要求，均大于20兆欧主要集中聚集在瓦斯继电器内、切换芯子顶部，绝缘筒底部三个部位（详见下图），绝缘筒壁较为干净，无积碳和其他残留物质随后对切换开关进一步解体发现芯子C相过渡触头烧蚀较为严重（详见下图），四组过渡电阻完好，阻值符合厂家规定值通过上述两点现象结合试验数据分析得出，有载分接开关在切换时主通断触头和过渡触头按一定的预设动作程序开断电流，开断电流时有电弧产生，该电弧的能量导致变压器油分解，从而产生碳粒因此油灭弧开关在每一次带负载切换时产生碳粒属正常现象即开断电流Ik=负载电流IN±环流I（环流I=级电压/过渡电阻R）若以最大开断电流进行计算，根据变压器及开关参数计算，开断电流约有1100A，其切换容量约1750kVA，比M型开关的最大开断容量还大本开关每一相的过渡触头有6组，M型开关每一相的过渡触头是4组从触头数量及结构分析，本型号开关必然比M型切换时产生的碳粒多三相并联(单相)电弧触头不同步开断从表1可以看出，对于MIII600A型分接开关的切换开关切换电流在2倍负载电流时切换(开断容量试验)，油室的油流控制继电器管道内产生最大油流达到0.63m/s，考虑一定的安全裕度后，选用整定油流速度1.0m/s±10%的气体继电器是比较合适的从表2可以看出，对于MDⅢ1000A型分接开关的切换开关切换电流在2倍负载电流时切换(开断容量试验)，油室的油流控制继电器管道内产生最大油流达到0.86m/s，考虑一定的安全裕度后，选用整定油流速度1m/s±10%的气体继电器比较勉强，应该选用整定油流速度1.2m/s±10%的气体继电器是比较合适的综上所述本型号开关在切换过程中产生的油流涌动比M型开关要大，由设备厂提供的本型号开关选择的气体继电器与M型开关一样，其油速整定为1m/s（现长征开关MDⅢ1000A型号开关已更改为ZMGⅢ1000A，并要求瓦斯继电器流速整定值为1.2m/s，但未及时向用户告知）1、针对大容量、大电流有载调压开关配备的瓦斯继电器流速整定值过小，我们认真结合台账进行排查，并及时进行整改目前我公司在运大容量、大电流变压器有四台分别在XX和三圣口变电站，且调压瓦斯流速整定为1.0m/s.,2213、2203开关在5号母线运行，2214、2202开关在4号母线运行；2245开关及刀闸合入检修班组到达现场检查保护装置（WBH-802A型装置许继生产）显示调压重瓦斯动作，动作时间20ms2、联系相关有载调压开关厂家在适当的时候派员工到公司进行变压器有载开关技术交流，对变压器有载开关的运行检修维护工作进行持续的技术支持,2013年9月4日14时至16时23分26秒421毫秒时间段有5次调压动作在完成第五次分接头（7降至6）转换后，16时23分27秒621毫秒XX220kV变电站发生3号主变调压重瓦斯动作跳闸，造成3号主变停运无其他保护动作，调压重瓦斯动作跳开变压器三侧受总开关主变的内部故障是由非电量保护来进行反应，差动保护对主变内部故障反应与非电量保护相比要慢，所以差动保护没有动作是正确的1、MD(ZMG)型号开关开断容量、开断电流均比M型开关大本型号开关三相最大开断容量为2500kVA，最大额定通过电流为1000A；M型开关三相最大开断容量为1500kVA，最大额定通过电流为600AMD(ZMG)型号开关的开断电流非常大，根据GB10230.1-2007术语定义，开断电流是指分接变换时，在切换开关或选择开关每个主通断触头组或过渡触头组或调换触头上所预计开断的电流,9月4日，阴雨天气，湿度较大，XX站由霸州站2217、2218开关霸滩一、二线并列供电有载分接开关参数，型号9月4日，雷阵雨天气，全站负荷均有2号变转带，3号主变，处于检修状态，当时主变温度40度左右②每一个过渡触头开断面面积均比M型开关大，本型号开关过渡触头面积为1250mm2、M型开关过渡触头面积为900mm2，因此在开断电流时每一次电弧烧损的面积比M型大，产生的碳粒也比M型开关多本型号开关过渡触头数量比M型开关多，过渡触头面积比M型开关大，在相同切换时间下生成的油流涌动比M型开关大
50-山东-山东省220kVJZ变电站#2主变三相变压器故障报告,变压器,,JZ变电站,,,2008,2011/11/7,主变故障,,,,,220kV,,主变,此次近区故障造成变压器内部高能量电弧放电放电，铁芯与低压绕组间、低压绕组与中压绕组间绝缘击穿，低压绕组b相和c相匝间短路，高压绕组严重变形（初步分析由于中低压变形引起，测量原因造成），中压绕组明显变形，低压绕组明显变形?低压线圈采用半硬纸包线，其抗短路能力较弱，在遇到外部短路时易短路，同时短路时间较长或重合闸成短路处故障扩大、导线熔融烧毁，波及中压b相线圈内径、地屏、铁心，造成相应部位损伤②上铁轭部分硅钢片穿孔系由于低压b相损坏后与地屏、铁心相连，造成铁心多点接地，与正常接地线产生环流，局部过热且引起放电性故障，致使部分铁心片及接地片、联接片穿孔，变形,⑨对其他线圈、附件等部件进行冲洗，处理干净,1、低压b相线圈中部冲击变形、两处线段烧伤严重，无法修复，为增强其抗短路能力，建议三相低压线圈全部更换为半硬自粘换位导线2、B相铁芯柱中部有严重灼伤、粘连现象，上铁轭部分有灼伤孔洞，因铁芯不解体无法检查内部有无灼伤现象，建议解体铁芯，进行检查，更换灼伤部分铁芯片，重新叠铁心5、变压器油乙炔含量达725mml/l，有可见的游离碳等杂质，建议对变压器油进行脱气、过滤处理或更换新油①为增加其抗短路能力，对中、低压线圈全部更换为半硬自粘换位导线,②对铁心上铁轭穿孔及损坏部分进行更换，对b相立柱铁心进行处理；对于同类同年限产品进行隐患排查，并制订计划逐步改造更换,2011年11月7日6时13分，220kVJZ变电站#2主变保护动作跳开三侧开关#1、2主变在220kV侧、110kV侧并列运行，35kV侧分列运行，#1主变供35kV甲母线，#2主变供35kV乙母线2011年11月7日6时13分10秒，220kVJZ变电站35kV胶庄甲线（在35kV乙母线运行）ABC三相故障，过流I段保护动作，开关跳闸，故障电流二次值为105.29A，一次值约为12600A6时13分11秒35kV胶庄甲线保护重合闸动作，重合失败，过流I段保护动作，故障相别BC相，故障电流二次值为85.87A，一次值约为10000A同时#2主变差动保护、本体重瓦斯、本体轻瓦斯动作，跳开#2主变三侧开关,"220kVJZ变电站#2主变为青岛变压器集团有限公司2008年产油浸式三绕组户外式有载调压变压器，投运时间为2008年4月1日，型号为SFSZ10-180000/220，额定电流472kA，额定容量180MVA，采用自然油循环风冷方式，连接组别为YN,yn0,d11，电压比为230?à8?á1.25%/121/38.5，器身总重215t6、检查发现有Φ150蝶阀4个，Φ80蝶阀9个有损伤，关闭不严，建议更换"
51-山东-山东省220kVJZ变电站#2主变局放超标故障报告,变压器,"(时间,5min)、",,,,1997,14-May,主变故障,,,,,220kV,,主变,,,,,,
52-山东-山东省220kVJZ站220kV#3主变保护跳闸报告,变压器,"(过电压时间,0.5s)、",JZ变电站,"(主变,5.220kVJZ)、(主变,2015.7.48)、(主变,6.220kVJZ)、(主变,3.220kVJZ)、(主变,4.2s)、(主变,2015.7.49)、",,14-Feb,2015/7/4,主变故障,,,,"(主变,许继电气股份有限公司)、(主变,山东电力设备有限公司)、(主变,南京南瑞继保电气有限公司)、",220kV,,主变,同时，跳闸后产生的故障过电压导致35kVⅡ、Ⅲ段母线上的所有电容器过电压保护动作跳闸,变电站施工过程中，加强施工管理，对不能确定的低压带电部分，及时和相关部门联系，待明确带电设备走向后再进行施工作业（2）相关部门严把施工关，对不能确定有带电设备的地方，加强监护；确定有带电设备的地方，严禁开工,后台机报消弧线圈II_正在接地、消弧线圈II_位移过限，35kVⅡ、Ⅲ段母线上各支路均报装置报警、接地报警从录波波形上看，在C相击穿的前一个周波，A、C相电流即已开始增大，最大至负荷电流的5倍左右以70V算，线电压已达到70×1.732=121.2V，已超过各电容器过电压保护定值,"调度发现JZ站35kVⅡ、Ⅲ段母线接地后，于9:10:12试拉35kV蒋泵线334开关，并在9:12:05将334开关合上在得到""JZ站内施工挖坏#3主变低压侧电缆导致接地""汇报后，开始改变运行方式准备隔离#3主变停电处理更换#3主变低压侧损坏电缆","山东省220kVJZ站220kV#3主变保护跳闸报告220kV母联200开关合位，110kV母联100开关分位，35kV分段Ⅰ300开关分位，35kV分段Ⅱ310开关合位#1主变三侧开关合位，201挂220kV#1母,101挂110kV#1母,高中压侧中性点接地方式运行#2主变202开关挂220kV#2母运行、102开关挂110kV#1母运行，302开关分位，高中压侧中性点接地方式运行#3主变三侧开关合位，203挂220kV#2母,103开关挂110kV#2母,高压侧中性点经间隙接地，中压侧中性点直接接地09时15分，#3主变保护A柜、#3主变保护B柜保护启动，差动速断保护、纵差保护动作跳开三侧开关，35kV35C4、35C5、35C6过电压保护动作跳闸故障前，220kVJZ站#3主变保护主后保护定值如下表1，35kV电容器过电压保护定值如下表22015-07-0409其中#3主变保护A柜跳闸报告及其故障录波如图2所示，#3主变保护B柜跳闸报告及其故障录波如图3所示图3.220kVJZ站#3主变保护B柜跳闸报告及其故障录波在35kV开关室发现，2015-07-0492015年07月04日09时15分，#3主变保护A柜、B柜差动速断保护、纵差保护动作，而后35kV电容器35C4、35C46、35C5动作2015-07-04092015-07-04092015-07-04092015-07-04092015-07-04092015-07-0409可见，#3主变低压侧A相电缆损坏接地后，低压侧Ua二次电压降至8V，Ub、Uc、3U0均升为100V左右，而#3主变低压侧电流基本无变化图4220kVJZ站#3主变低压侧A相电缆接地时主变故障录波器录波波形可见，在2015.7.49图5.220kVJZ站#3主变保护动作时主变故障录波器录波波形在#3主变三侧开关跳开后，低压侧A、C相电压恢复，但三相电压幅值仍较大，在故障切除后30ms-564ms内，#3主变低压侧电压基波一直维持在70V以上（如图6所示）图6.220kVJZ站#3主变保护跳闸后30ms-564ms主变故障录波器录波波形（右侧显示基波量）2015年07月04日08时58分，工程处施工挖坏#3主变35kV侧A相电缆导致35kVA相接地，35kVⅡ、Ⅲ段母线上所有支路均报""装置报警""、""接地报警""在300开关尚未合闸成功时，#3主变低压侧C相管母击穿接地，A、C相两点接地构成环流，A相、C相电流迅速增大，#3主变保护A柜、B柜差动速断保护、纵差保护动作跳开三侧开关","#2主变两套保护装置型号WBH-801A，厂家许继电气股份有限公司，投运日期均为2014年2月2015年7月4日08时58分,220kVJZ站内工程施工破坏#3主变至35kV开关柜电缆导致35kVA相接地"
53-山东-山东省220kVLB站#2主变故障报告,变压器,"(时间,2015.1.9)、",,,,,2014/12/27,主变故障,,,,"(主变,山东电力设备有限公司)、",220kV,,主变,变压器到达检修现场未卸车的情况下再次进行了绝缘电阻测量，此时铁芯绝缘电阻上升为2500MΩ，铁芯的绝缘电阻良好当设备停止运行时，在断开铁芯接地引出线的情况下，用2500V兆欧表对铁芯接地套管测量绝缘电阻，如电阻值为0或者与历年数据比较后下降很多，则表明变压器内部可能存在铁芯多点接地现象，此时应正确测量变压器各级的绕组连同套管直流电阻，若各组数据无超标且各相之间与历次测试数据之间相比较无明显偏差，变化规律基本一致，则可排除故障部位在电气回路内，从而确认主变存在铁芯多点接地故障（2）变压器铁芯多点接地后，会形成涡流，铁损耗增加，铁芯局部发热（4）对变压器铁芯不稳定接地故障有了更深刻的认识，能够准确根据造成铁芯不稳定接地故障的原因，并采取对应措施消除其故障点,再次绝缘电阻测量，绝缘电阻仍然为0，如此反反复复进行了几次同样的工作，绝缘电阻仍然为0卸车后对变压器进行吊罩解体检查，厂家采用多种方法（包括用内窥镜探测、强光手电照射绝缘死角）没有找到明确的导通点1.更换铁芯上部所有绝缘件，避免因原绝缘件含有杂质致使铁芯和夹件导通；3.对铁芯下铁轭与下夹件之间的绝缘进行加固，增加绝缘裕度；（3）虽然其他项目并未检测出异常，但不同检测方法的联合使用，可以对变压器故障进行定性和定位；,"经变压器补充N2达到要求后返厂检修处理目前，用油中溶解气体色谱分析法是监测变压器铁芯多点接地故障最为简便，最为有效的方法常用的是""三比值""法和德国""四比值法""进行判断，由于三比值法只能在变压器油中溶解气体各组分含量超过注意值或产气速率超过限值方可进行判断，不便于在故障初期进行判别，因此建议使用""四比值""法进行判断利用五种特征气体的四比值来判断故障其中CH4、H2、C2H5、C2H4、C2H2为被测冲油电气设备中特征气体含量（ppm）满足此条件就可判断存在铁芯多点接地故障由表1可以看出，色谱数据分析值符合规程要求，但是无法确定存在铁芯多点接地故障如图1停电例行试验过程中用2500V摇表测试铁芯对地绝缘电阻趋于0兆欧2.此台主变片散数量较多（36组），为避免油箱变形导致铁芯和油箱箱盖内部接触的可能，在铁芯上部增加四处防塌陷垫块；（1）发现铁芯多点接地故障时，可采用气相色谱法和监视接地电流来跟踪监测",故障发生后及时与厂家联系，厂家现场放油后检修人员由入口进入进行查找，分别对变压器上轭铁、下轭铁、夹件等绝缘部件进行了检查及照相，均未发现异常厂家检修人员与单位设计人员、试验人员及时沟通，最后决定返厂处理,2014年12月27日11时45分，天气晴朗，220kV#2主变例行试验过程中，发现铁芯绝缘电阻为0，出现多点接地故障,LB站#2主变，型号为SFPS7-120000/220，山东电力设备有限公司产品，设计序号为1DS.711.040.1，出厂时间1997-10-05
54-山东-山东省220kVPD站#1主变、#2主变三相变压器故障报告,变压器,,PD变电站,"(穿墙套管,CLB-35/1500)、(主变,1.5S)、(主变,2.5s)、",,4-Jul,,主变故障,,,,,220kV,,主变,2、35kV设备室因浓烟暂时无法确认具体故障情况，调度下令，运行人员230拉开#1、#2主变35kV室外侧刀闸隔离故障区域提高远动设备的软硬件配置，使其适应复杂性多重故障发生大量信息上送冲击，避免造成系统繁忙，避免远动信息时序不准确的现场1、从断路器解体情况看，断路器灭弧室内部绝缘良好，内壁光滑，无电弧分解物，动静触头无电弧灼烧痕迹，可以确定开关炸裂是由于外绝缘爬电闪络造成大量粉尘严重降低了断路器的外绝缘，在穿墙套管故障情况产生的过电压作用下，断路器外绝缘爬电闪络造成炸裂,4、考虑到35KV老旧设备改造难度大，建议将35kV敞开式开关设备更换为GIS或开关柜在重建之前，按照上述措施进行部分整改,5、根据故障后的现场情况、保护动作报告、遥信变位、故障录波，生技处、调度等部门配合省公司生技部、中调查找、分析事故原因35kV母差保护因有一条35KV线路负荷不足，向量图无法测量，保护未投入1、对同型的穿墙套管进行紫外线探伤，对存在问题的穿墙套管进行更换故障后三相套管下部均全部炸碎，仅剩内部导体，从现场发现A相穿墙套管根部有老旧伤痕，并且损坏最为严重见（图1）穿墙套管上端因刀闸操作使套管存在机械损伤，经长时间运行，套管内腔存在不光滑的缺陷，并在38kV母线电压（220kVPD站#1变为有载变压器，#2变为无载变压器，正常情况下为控制环流，#1主变档位定在5档，#2主变档位定在1档自220KV泽平I、II线路运行以来，35kV母线运行电压在低荷时电压偏高，且运行中无法通过调整主变档位来调节系统电压）下运行时，因套管腔内外电场分布不均衡，某相出现弧光接地，而后造成穿墙套管炸裂，最终三相短路本次穿墙套管接地故障应排除外力及小动物破坏因素从分段断路器故障后，其A、B、C三相的灭弧室上端支持瓷瓶大面积破损，壳体存在明显的电弧灼烧痕迹下图为35KV母差故障发生时的录波图,112监控中心汇报220kVPD站#1、2主变三侧开关分闸，35kV分段开关分闸，青岛地调立即询问PD站运行人员落实现场具体情况，马上启动相应紧急预案4、修验工区连夜赶到PD站，对事故后变压器及其他设备按照各相关规程、反措进行检查、试验，确认设备正常后，恢复设备送电1、立即采取措施、申请资金、改接负荷，将平口线带上足够负荷，将PD站35kV母差方向测量正确后投跳闸待集团公司立项后，尽快将供青岛西牵引站的110KV电源线进行改造，确保一条电源从220KVPD站供电，另一条线路从220KV马山站供电.1、35kV高压室窗户用铁丝防护；且窗缝进行了密封防水处理2、35kV高压室室SF6排气扇进行了防护网防护,山东省220kVPD站#1主变、#2主变三相变压器故障报告220kVPD站#1主变三侧开关跳闸，#2主变三侧开关跳闸，110kV甲、乙母线、35kV甲、乙母线失电低后备复压过流一段二时限动作，跳本侧35kV开关高后备复压过流动作，跳#2主变三侧开关高后备复压过流动作，跳#1主变三侧开关#1、#2主变低后备保护复压过流一段一时限动作跳35kV分段开关#2主变低压侧复压过流一段二时限动作跳开#2主变35kV开关#1、#2主变髙后备保护动作同时跳三侧开关（1）#1主变低后备保护复压过流一段二时限因#1主变低压侧CT饱和并未动作，#1变35kV开关未能跳开（具体原因分析见附件三），最终由#1主变高后备动作后切除#1主变三侧开关（2）因#1主变低压侧开关未动作，虽然#2主变低后备动作跳开35KV侧开关，但是此时#2变继续向分段开关处的故障点供故障电流（#2变220kV侧→#2变110kV侧→110kV母线→#1变110kV→#1变35kV侧），最终是#2主变高后备动作后切除#2主变三侧开关，将故障隔离#2主变低后备一段一时限跳分段，断路器灭弧室正常分闸，断路器的分闸时存在操作过电压，由于大量导电粉尘的存在使得灭弧室上方三相瓷柱外绝缘击穿，35kV开关上端对开关壳体放电，在故障电流作用下使得三相瓷柱炸裂主变保护为老型号，不具备故障录波功能，因此借鉴母差保护采集到的电流作为低后备保护采样值参考在穿墙套管故障时，#1主变A相电流发生畸变（#2主变电流波形较为平滑），后来故障的发展导致电流的变大，#1主变老式干式CT发生饱和（#2主变新式CT工作正常）2、主变保护为老保护（无法记录故障录波，仅记录了几个故障时刻的电流值）从报告显示故障电流在逐渐增大，容量较小的#2变3000ms时故障电流已经达到9752A，容量较大的#1变3000ms时故障电流肯定超过10000A（理论计算11000A），此时#1变干式CT（B级）长时间承受故障电流，抗饱和能力差，导致饱和本站为山大电力V型录波器，2007年投运，电流电压回路仅接入220kV侧各间隔，电流电压回路仍为1989年投运主变无独立的故障录波器，因此主变110kV和35kV没有录波报告,"（1）对220kVPD站主变双重化配置，新型主后一体双配置微机型保护，增加限时速断保护，并将时间级差调整为0.3S,主变低后备限时速断保护1.5S跳35kV分段、1.8S跳35kV总开关（五）鉴于PD变电站1989年投运，已运行22年，站内老旧设备改造难度较大，为彻底消除设备隐患，建议对此站进行重建根据现场台帐#1主变35kVCT为1989年投运的LCZ型干式CT，准确级是B级#2主变35kVCT为2009年投运复合绝缘CT，准确级是5P20级1、#1变35kV主变低后备用CT和35kV母差保护用CT型号相同，均为1989年投运的LCZ型干式CT，准确级是B级本站远动后台为中国电科院早期产品EPIA型，2001年投运，容量小，缓存区小，此次故障为复杂性多重故障，故障发生时大量信息上送冲击，造成系统繁忙，造成远动信息时序不准确"
55-山东-山东省220kVWM站#2主变故障报告,变压器,,,,,12-Aug,2014/10/10,主变故障,,,,,220kV,,主变,2015年11月29日检修人员和变压器厂家人员到现场进行检查处理，认为1、天气原因，2、原油位过低，3、油枕结构设计问题，4、管路连接不通畅，5、假油位都可能造成油位异常，6、人为运输原因违背油枕厂家运输忠告第一条，如图2所示检修人员和变压器厂家到达检修现场检查后发现本体油枕内有变压器油，而本体瓦斯却看不到油，随即对油枕进行了排气处理如图3所示，并进行补油，油位表指示不稳定，厂家指出，变压器油枕系内油式，其滑道不顺畅出现卡瑟，而导致油枕内变压器油不能自然通到主变本体，从而主变本体瓦斯无油，造成轻瓦斯动作,4.严格按照厂家要求运输和安装,故障发生后，现场检修人员对该变压器进行了外观检查，主变本体瓦斯观察窗已看不到油位，导致轻瓦斯动作如图1所示,鉴于此种特殊情况，经厂家设计人员、检修人员、用户协商，并经过综合评审，制定以下方案,2015年11月28日6时5分，天气晴朗，220kV#2主变轻瓦斯动作,220kVWM站#2主变，型号SSZ11-180000/220;山东泰开电力变压器有限公司2012年8月产品，2014年9月返厂大修改造（低压出口抗短路不足，改造前罗堡站运行）
56-山东-山东省220kVWS站#1主变220kV侧A相套管内部渗油故障报告,变压器,,,"(套管,TOB(2)550-1250-4-0.4)、",,,15-May,主变故障,,,40%,"(套管,合肥ABB变压器有限公司)、(套管,上海MWB互感器厂)、",220kV,,主变,（1）本次隐患的发现始于套管油位不清晰，若工作人员不慎重分析、综合考虑，很有可能会将其定性为普通的油标玻璃罩脏污，而忽略了这一重大隐患，若该主变继续运行，极有可能发生套管炸裂事故,因此，对于巡视检修过程中遇到的任何小问题，都要本着不放过的态度进行认真分析，及时发现、消除隐患,2015年5月，根据省公司的反措要求，变电运维室对220kVWS变主变套管进行精确红外测温，发现WS变#1主变220kV侧套管热图像异常，遂纳入重点跟踪监测设备，实施每日一巡的工作措施2015年08月20日，变电运维室人员巡视发现220kVWS变#1主变高压侧A相套管油位观察窗显示油位不清，且A相套管外部及周围无明显渗油痕迹，初步分析可能是套管内部出现漏点，套管内油流入主变本体，并按照缺陷流程进行了上报处理变电运维室采用FLIRP635高精度红外测温仪，对WS变#1、#2主变上海MWB套管进行了精确测温，发现了WS变#1主变三相套管温度虽然上下温差较小，但热图谱最高温度点分布异常随后进行介损试验，首先进行常规介损试验，与上次例行试验数值对比发现A相介损明显增大，初值差已达到127%，电容量也有明显增长，初值差已达到+6.24%；B、C相与历史数据相比无明显异常变化接着又进行高压介损试验，发现A相套管高压介损随着加试电压的升高有明显增长趋势，B、C两相无明显增长趋势（2）介损及电容量分析试验从表中可以看出，高压套管A相高压介质损耗超出规程要求，电容量初值差超出±5%，B、C相数据正常为防止后续此类套管出现问题，公司采取果断措施，联系相关厂家对本台主变上海MWB互感器生产的8支套管进行更换,鉴于此类情况，公司当天组织变压器检修、电气试验专业人员赶赴WS变进行隐患排查（2）虽然只是A相套管出现问题，但本次更换8支套管也是为了防止该类型套管再次发生类似隐患，此次隐患消除后变电检修室梳理上海MWB互感器厂生产的产品，对此类在运产品进行严密监测，并提报改造计划，逐步将此厂家产品进行更换,2015年8月21日晚20时，变电检修室试验人员对#1主变220kV侧套管进行红外测温，发现A相将军帽处温度比B相略低，可能与A相油位降低有关，套管瓷群温度正常，BC相温度正常WS变#1主变220kV侧A相套管最高温度28.8℃，最低温度27.9℃，温差0.9℃WS变#1主变220kV侧B相套管最高温度30℃，最低温度29.1℃，温差0.9℃WS变#1主变220kV侧C相套管最高温度29.3℃，最低温度28.6℃，温差0.7℃对#1主变220kV侧套管进行红外测温，发现A相将军帽处温度比B相略低，可能与A相油位降低有关，套管瓷群温度正常，BC相温度正常，C相将军帽处由于相色红漆脱落而使发射率改变，呈现低温区，非真实温度图2WS变#1主变220kV侧套管AB相红外测温图像（左为A相，右为B相）图3WS变#1主变220kV侧套管AB相红外测温图像（左为A相，右为B相）图4WS变#1主变220kV侧套管AB相红外测温图像（左为A相，右为B相）图5WS变#1主变220kV侧套管BC相红外测温图像（左为B相，右为C相）,出厂序号200605042制造单位山东电力设备厂出厂日期2006年6月2日.
57-山东-山东省220kVHS变电站#1主变三相变压器故障报告,变压器,"(试验时间,2012.3.20下部油)、",HS变电站,,,,2015/8/14,主变故障,,,,,220kV,,主变,,1、联系设备厂家，对同型号、同批次的变压器全面排查，进行油色谱分析，实时跟踪监控2、与设备厂家进一步分析变压器故障原因，同时对其他同类其他电容器断路器进行试验判断，制定排查治理方案,询问黄岛区公司得知35kV庄双线上有一用户设备三相有放电痕迹,现场检查瓦斯相关二次回路无异常故障发生后，公司安质部、运检部、调控中心、变电检修室、变电运维室相关领导和专工及时赶到现场，同时通知变电检修室试验班及相关检修人员赶往故障现场，开展应急抢修工作2、联系设备厂家，对#1主变实施故障处理，并进行局放试验,2015年8月14日17时22分，220kVHS站#1主变本体重瓦斯动作，#1主变三侧开关分闸，35kV甲母线失电110kV甲、乙母线分列运行，#1主变带110kV甲母线，#2、#3主变带110kV乙母线；35kV甲、乙、丙母线分列运行，分别由#1、2、3主变供电17时22分，220kVHS站#1主变本体轻瓦斯、重瓦斯动作，经检查故障前无故障电流，电压正常11时29分，35kV丙电容器远方分闸后，电容器组尚有残压，31分35kV系统B相单相接地，AC相电压升高，电容器C相断路器未能承受断口电压而击穿爆裂，使整个断路器炸开损坏,现场检查发现，35kV丙电容器开关前柜门变形，顶部断路器仓室泄压通道盖板掀开，断路器灭弧室、动触臂已炸碎（C相最为严重），触头盒、母线活门受损严重，母线仓室未受影响，主母线完好无损
58-山东-山东省220kVWS站2号变压器三侧断路器跳闸故障报告,变压器,,WK变电站,"(型号,弯曲强度kN)、",,Dec-97,2009/6/19,断路器故障,,,,,220kV,跳闸故障,断路器,此种支持瓷瓶一旦受环境影响如雷击、过电压等易出现对地方电，造成击穿，故障率较高1.为避免因出口短路或发生接地、谐振等原因对变电站主设备造成危害，提高变电站6－35kV设备绝缘配置等级是必要的,目前还存在较多同类型支持瓷瓶运行于220kV金阳、WK、红庙变电站，给电网运行可靠带来很大隐患,一次故障点随后找到，验证了保护动作的正确性为尽快恢复设备运行，从待用3间隔拆用三只支持瓷瓶对放电的三只瓷瓶全部进行了更换（1）35kV及以上变电站变压器10kV套管绝缘配置按提高一级电压等级设计并实施（2）变压器母线桥用支持瓷瓶（包括间距）提高一级电压等级设计并实施（3）变电站10kV穿墙套管绝缘等级提高一级电压等级设计并实施,16时50分，检修人员赶到WK变电站，立即分一次和二次检修组进行检查，检查情况如下17时35分第二抢修队到达现场，由变电检修室刘爱兵对现场情况进行介绍，根据现场情况分两个小组分别负责2号主变的拆头、电气试验和302间隔拆头、耐压试验及支持瓷瓶更换18时45分运行人员操作完成，办理开工相关部门尽快做好改造更换计划进行完善，确保电网可靠运行,山东省220kVWK站2号变压器三侧断路器跳闸故障报告2号主变35kV侧开关与－3刀闸之间支持瓷瓶设备台帐信息如表1所示220kVWK站2号变压器35kV侧开关与－3刀闸之间A、C相支持瓷瓶对地放电，导致A、C相短路故障，迫使变压器三侧断路器跳开、2号变压器退出运行，电网运行方式改变，威胁电网安全运行,220kVWK站于1997年12月份投运，站内部分35kV支持瓷瓶是户内型且爬距较小的早期产品，现已不再生产
59-山东-山东省220kVXX站2号变压器故障报告,变压器,"(排查时间,7月19日)、",,"(主变,RCS-978E)、",,9-Nov,2013/7/16,主变故障,,,,"(灭火装置,莱芜科泰电力科技有限公司)、(主变,南京南瑞继保有限公司)、(主变,鲁能辰明山东电力设备厂)、",220kV,,主变,经过厂家分析，原因很可能是充氮灭火装置氮气压力低造成警铃动作，警铃动作震动影响了PLC的正常工作，导致PLC内部程序误动作，使得排油阀误启动1、事故的发生，充分说明了莱芜科泰的充氮灭火装置不可靠,"但是，莱芜科泰的充氮灭火装置在氮气压力低时发出的报警信号并没有接入后台信号，在压力低时仅在现场发出报警声音，无法防范并对我市各个变电站充氮灭火装置进行排查，""拆除警铃装置""，""是否打在手动状态""，""闭锁销是否插上""","发生事故时，充氮灭火装置在""自动""位置，充氮灭火柜内防止充氮灭火动作的销子均已拔下，主控室内装置发""油阀开""、""控流阀关""、""氮压低""信号，报警声响而正常情况下，充氮灭火装置在重瓦斯动作以及防火探头同时动作时会启动，同时打开排油阀以及氮气阀，对变压器进行灭火并且现场氮气压力确实低于报警值充氮灭火装置动作的开入量信号（重瓦斯和防火探头动作信号）并没有发生，并且正常情况下充氮灭火装置启动都是排油阀和充氮阀一起动作，而此次仅仅是排油阀自己动作该充氮灭火装置属于早期产品，PLC作为其内部逻辑处理原件，受外界环境干扰较大，对其进行更换","工作人员现场对#2变压器外观进行检查，没有发现问题随后，工作人员对充氮灭火装置的回路进行了检查，并进行了充氮灭火装置动作试验，一切正常1、事故发生后，我们咨询各地市兄弟单位，他们对此类产品并不相信，在装置投运时都是把装置打到了""手动""状态，现场闭锁销子均插上，该装置根本无法启动","220kVXX变电站220kV及110kV采取双母接线方式，35kV采取单母分段方式；#1主变220kV侧201开关挂220kVI母线运行、110kV侧101开关挂110kVI母线运行，高中压侧中性点采用直接接地方式；#2主变220kV侧202开关挂220kVII母线运行、110kV侧102开关挂110kVII母线运行，高压侧采用经间隙接地、中压侧采用直接接地2013年7月16日6点15分，后台机报""#2主变消防控制柜排油阀打开""信号，6点52分53秒，#2变保护差动速断、比率差动动作跳开主变三侧开关保护动作报告及故障录波图（见下图），为典型的C相主变内部故障，保护A柜、B柜保护动作情况一致，因此220kV#2主变保护正确动作XX站#2主变保护RCS-978E高压侧电流、电压波形XX站#2主变保护RCS-978E中压侧压侧电流、电压波形XX站主变故障录波器电流、电压波形1XX站主变故障录波器电流、电压波形22013-07-16062013-07-16062013-07-16062013-07-1606开启主变，发现220kV侧C相高压侧套管底部绝缘击穿经过对信息表的查看，发现#2主变充氮灭火装置在6时15分、6时26分、以及6时35分三次发出#2主变消防控制柜排油阀打开信号，并伴随#2主变消防控制柜装置异常信号，排油阀或充氮阀只有一个动作时才会发出消防装置柜异常信号","检查#2主变消防柜时发现充氮灭火装置机械重锤下落，并有排油现象，主控室内装置发""油阀开""、""控流阀关""、""氮压低""信号现场充氮灭火装置所处状态及柜内信号"
6-冀北-国网冀北电力有限公司XX站110kV1号变压器故障分析报告,变压器,,,,,1997/10/25,,主变故障,,,,,110kV,,主变,经综合分析认为，此次事故应为大风所引起，将异物刮至变压器引线或引线在大风情况下发生舞动，导致相间放电后造成的相间短路故障,,从动作报告中分析，经过转角计算的电流，装置判断为三相均有故障，保护选相正确，出口正确,事故发生后，运维人员对设备区周围施工、堆放物品进行及时清扫整理，并采取必要的防范措施,"事故前，张文二线112开关带XX站1号主变、，张文一线111开关带2号主变运行,主变分列运行，145开关、345开关、245开关均在分位，145、245自投投入，345开关自投退出从XX站故障录波图看，高压侧A相与B相大小相等并反相，C相为负荷电流，是典型的A、B相间短路故障",经现场检查，1号主变-2刀闸引入导线上（距门型架构5米左右）处发生A、B相间短路故障，A/B两相有放电痕迹，故障点位于2号主变差动保护范围内，差动保护动作，切除故障XX站2号主变保护装置为四方公司CSC326FA，在2013年3月09日13时19分05秒378毫秒出口，保护动作行为为差动保护A/B/C相差速断出口经过现场检查，放电点位于变压器差动保护范围内，保护动作正确
60-山东-山东省220kVXX站220kV#2主变保护误跳闸报告,变压器,,,"(主变,CSC-326DE)、",,13-May,2014/1/12,主变故障,,,,"(主变,山东电力设备有限公司)、(合并单元,北京四方继保自动化股份有限公司)、",220kV,,主变,,,从上图3和图4可见，故障时中压侧零序和间隙都长时间有较大的电流动作后，在网络分析仪实时采样中仍能观察到较大中压侧零序和间隙零序电流分别把3根SV采样光纤拔掉后，装置采样均消失,（1）厂家将换下的板件带回公司进行检测，将对装置故障原因出具专业分析报告,山东省220kVXX站220kV#2主变保护误跳闸报告220kVXX变电站220kV及110kV采取双母接线方式，35kV采取单母分段方式；#1主变高、中压侧中性点接地，#2主变中压侧中性点接地方式运行故障前#2主变高压侧202挂220kV#2母线运行，中压侧102挂110kV#2母线运行，低压侧302接35kVⅡ分段运行，具体接线方式如下图1所示2014年1月12日9点21分，220kVXX变电站#2主变保护A柜中压侧零序过流Ⅱ段保护动作跳开三侧开关，#2主变保护B柜无保护动作#2主变保护B柜CSC-326DE无动作主变故障录波器A显示，2014年1月12日09时21分#2主变保护A跳开高压开关、中压开关和低压侧开关但是，录波文件中，高、中压侧电压电流采样无显示，中压侧零序电流和中压侧间隙电流也无显示根据故障录波器及网络分析柜Ⅰ中录波文件波形显示，从2014-1-129保护装置显示动作电流为27A，远大于中压侧零流Ⅱ段定值5.5A，持续时间超过定值时间4s，因此#2主变保护A柜保护装置动作行为正确#2主变中压侧零序CT和间隙CT未向合并单元输入电流，但是#2主变保护A柜保护装置、主变故障录波器、网络分析仪均收到了来自合并单元的电流信号由此判断为#2主变中压侧本体合并单元A发生了故障，导致一致给#主变保护A发传输电流量值，恰此值大于中压侧零流Ⅱ段动作值，使得#主变保护A动作（2）为能正确监测主变运行情况，将#2主变中压侧本体合并单元A的光纤从光纤熔接盒跳纤至故障录波器，并对高、中压侧零序及间隙电流做了相应配置，经试验采样显示正常,#2主变两套保护装置型号CSC326/E，两套合并单元型号CSN-15B，两套保护装置型号JFZ-600F，厂家均为北京四方继保自动化股份有限公司，投运日期均为2013年5月故障录波器及网络分析柜Ⅰ在2014年1月12分09时21分录波文件波形显示如下图3和图4所示
61-山东-山东省220kVWZ站220kV#1变压器误动作跳闸报告,变压器,,WZ变电站,,,10-Aug,2013/7/3,主变故障,,,,"(主变,山东电力设备有限公司)、(主变,南京南瑞继保有限公司)、",220kV,,主变,,（1）严把验收关，验收时增加通流加压项目，项目要包括所有电流电压回路，对于难于试验的CT通流项目，需在CT二次接线处进行二次通流,方向比较(正向)零序电流定值1.1A方向比较(正向)零序电流定值0.6A根据两侧保护动作报告及故障录波图（见下图）分析，为典型的A相永久接地故障由于#1主变高压侧为中性点接地运行方式，不应产生间隙电流，故对保护A柜间隙零序电流回路进行进一步检查（1）现场将#1主变高压侧零序电流通道与高压侧间隙电流通道按正确的接法进行更改,220kVWZ变电站220kV及110kV采取双母双分段接线方式，35kV采取单母分段方式；#1主变高中压侧中性点接地方式运行（3）重新修订继电保护作业指导书，进一步规范检修项目,2013年7月3日10点12分，220kV王亭线两侧开关主保护动作，随即重合闸动作但不成功，距离、零序加速动作跳开三相；同时WZ站侧#1主变保护A柜高压侧间隙零序过流过压Ⅱ时限保护动作跳开三侧开关4、220kVWZ站侧#1主变保护高后备部分保护定值高后备3）后台机显示WZ站侧#1主变保护动作信息2013-07-03102013-07-0310莘亭站侧故障相（A相）电流值为12.693/1.414=9A，WZ站侧故障相（A相）电流值为12.531/1.414=8.9A，因此220kV王亭线两侧保护正确动作莘亭站王亭线211RCS931动作波形2）WZ站侧#1主变保护动作情况当220kV王亭线A相接地故障时产生较大零序电流，两侧A相开关跳开后，B、C两相非全相运行，由于存在较大负荷电流，形成系统零序电流，此电流进入#1主变高压侧间隙零序电流通道，大于间隙零序电流定值，造成该保护动作跳开#1主变三侧开关对#1主变保护A柜I侧间隙零序过流过压保护定值进行校验，装置正确动作（2）针对#1主变高压侧零序电流、高压侧间隙电流进行一次通流试验，确定接线的正确性,"检查发现，高压侧零序电流通道与高压侧间隙电流通道接反,具体情况如下图，图1为正确接法，图2为现场实际接法，其中L411、N411为零序电流，L451、N451为间隙零序电流，N411和N451在端子箱分别接地"
62-山东-山东省220kVXZ站#2变差动保护动作故障分析,变压器,,,"(主变,WBZ-500H)、(主变,LZB9-3501500/5)、",,2003/5/15,16-Oct,主变故障,,,,"(主变,山东电力设备厂)、(主变,江苏靖江互感器厂)、",220kV,,主变,本次事故保护装置动作正确，主要原因是#2主变35KV侧CT饱和，输出二次电流不正确，该CT为江苏靖江互感器厂生产的LZB9-3501500/5准确度为5P10的干式互感器,2、积极联系电科院有关专家对CT进行饱和特性试验，查找、确定故障原因,5、多次对保护装置模拟故障试验，动作时间均在30ms左右，且动作正确（因试验设备不能模拟差动保护反方向动作特性，故反方向故障特性试验未进行）1、对#2主变302开关间隔从35KV传墙套管至302开关部分进行耐压试验，查找是否存在绝缘薄弱点；,10.20日，变电队检修人员对XZ#2主变设备进行了检查，检查情况如下,山东省220kVXZ站#2变差动保护动作2005年10月19日20时50分左右，220kVXZ站#2主变两套差动保护同时动作，跳开#2主变202开关、102开关、302开关在恢复#1主变送电后，发现35KVⅠ段PT柜出现过闪络现象1、#2主变三侧CT电流回路接线正确，极性正确；3、#2主变差动保护范围三侧设备无明显放电痕迹；4、#2主变两套差动保护均由突变量启动，且动作时间为58ms，差流最大相均为C相（大于6A）；分析保护装置打印的故障报告，故障电流高达13000A,220kVXZ站#2主变，型号SFPSZ9-150000/220，厂家山东电力设备厂，出厂日期2003-05-15，投运日期2003-05-27#2主变的两套保护装置为国电南自厂家的WBZ-500H型号，保护版本号为V3.00，操作箱为FST系列，装置2003年投入运行
63-山东-山东省220kVYQ站#2主变中压套管故障报告,变压器,,,,,5-Dec,2011/12/2,主变故障,,,,"(套管,上海MWB互感器有限公司)、",220kV,,主变,正常运行时，在复位弹簧1压力的作用下，将末屏导电杆2上的接地铜套3与铝外壳7在内部可靠接触，使末屏接地，套管试验时，按压接地铜套3露出导电杆2上的定位孔6，插入定位销后，将接地铜套卡住，使接地铜套3与铝外壳7在内部完全分离，使末屏悬浮供试验时使用，试验结束后，取出定位销，接地铜套复位接地，恢复正常运行方式4.内接地型式的末屏，在正常情况下，接地是否可靠与复位弹簧有着直接关系，复位弹簧长时间运行和多次检修后容易疲劳，压力降低，可能引发接地不良，并且接地点在内部，不易被发现，因此建议今后不再选用此类末屏接地的套管,随即对其进行诊断性试验分析，确定该套管末屏绝缘严重劣化1.带电检测工作能够有效发现设备存在的潜在缺陷，全面掌控设备的运行状态，对保证设备安全可靠运行具有十分重要的作用2.对末屏内接地的套管，在进行试验前，可以在导电杆上划出接地铜套复位后的正确位置标线，试验结束后，必须检查接地套归位与所做的位置标线是否吻合，否则应查明原因3.套管送电前测量末屏接地的导通情况，能够有效的检测出末屏接地不良情况，完全可以避免套管在运行中末屏接地不良引发事故的可能因此，建议将套管末屏接地的导通测试列为套管试验的最后一个项目，强制执行,抚顺传奇套管有限责任公司与上海MWB互感器有限公司同属传奇系，根据山东省电力公司开展的高压套管专项排查活动，2015年5月7日，聊城公司电气试验人员对220kVYQ站运行设备进行精确红外测温工作，#2主变高压套管温度正常图3中压正常相套管末屏对中压A相套管末屏进行绝缘电阻测试，测试阻值为0，B、C相套管末屏绝缘电阻阻值均大于100000MΩ表1A相套管末屏绝缘电阻测试结果中压A相套管末屏绝缘为零，初步判断可能存在抽头绝缘子绝缘性能劣化或末屏接触不良等缺陷取A、B、C、O相套管油进行油中溶解气体分析，并与历史数据比对，结果见表2通过分析对比，3月15日，2号主变油中溶解气体分析显示中压侧A相套管油中各项检测组分严重超标，且气体含量明显增长其中乙炔、氢气、甲烷含量分别为694μL/L、4506μL/L、1006μL/L，分别是《输变电设备状态检修试验规程》规定注意值的347倍、31倍、25倍，根据三比值法，可以判定变套管内部发生高能量放电，属于高能电弧放电故障（3）套管高压电容量和介质损耗因数测试情况对A、B、C、O相套管末进行高压电容量和介质损耗因数测试，测试结果见表3中压A相套管高压电容量和介质损耗因数测试数据合格，但A相套管介损增量（0.14%）较B相（0.089%）、C相（0.053%）有明显劣化趋势，但未超标准（0.15%）要求，初步断定A相套管绝缘性能较其他相降低此套管末屏的接地方式为内接地，其结构如图4所示,根据套管末屏情况，经汇报上级领导后，决定更换主变套管，并提出不选用末屏采用定位销方式接地的套管，7月10日，对新套管进行现场交接试验，试验结果见表4,山东省220kVYQ站2号变压器中压套管末屏故障5月7日，对220kVYQ站运行设备进行精确红外测温工作，#2主变110kV侧A相套管及末屏温度正常，外观观察无异常，红外图谱见图1,5月12日，2号主变停电进行检修预试，试验人员打开中压A相套管末屏盖时发现末屏引线护罩内有黑色油泥，末屏绝缘子表面有黑色的油渍，且末屏引出线杆根部有渗漏油现象，速度达1滴/每秒主变110kV侧A相套管及末屏外观无异常，试验人员打开其末屏盖时发现末屏引线护罩内有黑色油泥，末屏绝缘子表面有黑色的油渍，且末屏引出线杆根部有渗漏油现象，速度达1滴/每秒，正常的B相套管及末屏无异常，见图2、3图4套管末屏内接地结构图
64-山东-山东省220kVZZ站2号变压器故障报告,变压器,,ZZ变电站,,,,2015/11/11,主变故障,,,,,220kV,,主变,变压器投运后，其散热器蝶阀仍处在关闭状态，影响变压器正常散热，易导致变压器油温较高，引起瓦斯继电器误动作，进而引起故障扩大，威胁变压器正常运行,1.变压器散热器蝶阀有很多，主变投运之前，工作人员都要将所有散热器的蝶阀全部打开，但是有些施工人员经常漏将部分散热器蝶阀打开，导致变压器不能充分散热；在以后的过程中，施工人员、验收人员应加强对散热器蝶阀状态的检查，确保无误,由图1可得第二片散热器颜色较暗，说明温度比其他散热器片低由图2可得，第一、三片及其余散热器温度均在36℃左右，而第二片散热器片温度约为24℃，温度差约为10℃,根据变电运维室夜巡、测温计划安排，2015年11月11日变电运维人员对220kVZZ变电站进行了红外测温工作2015年11月16日，变电检修工作人员到站检查处理，排查出了2号主变2号散热器温度异常的原因并进行了消除掌握2号散热器缺陷后，检修工作人员随即将2号散热器上下蝶阀开启,2015年11月11日1900，变电运维人员在对220kVZZ变电站进行了红外测温过程中发现2号主变2号散热片温度为24℃，而2号主变其他所有散热器的温度为36℃，相差10℃左右2015年11月16日，检修工作人员对220kVZZ站2号主变2号散热器进行了全面检查，发现2号散热器上下蝶阀处于关闭状态，该散热器内部的变压器油和变压器本体不相通，导致2号散热器温度较低，而其他散热器温度和变压器本体温度相近（变压器油温为40度左右）从图3、图4中可以看出2号主变所有散热器红外图谱基本一致，温度分布均匀，温度分布曲线呈锯齿状，相邻两个散热片温度变化范围在2℃以内，220kVZZ站2号主变散热器温度异常缺陷得到了触底消除2.运维人员在红外测温时主要针对套管、刀闸、开关等主要一次设备接头，通常忽略主变散热器的测温，导致主变散热器温度有异常也很难被发现；在以后工作中，建议运维人员关注变压器散热器的温度情况，及时发现变压器散热器的隐患,
65-山东-山东省AD220kV 3号主变低压母线穿墙套管处放电故障分析报告-2013,变压器,,,,,2007/6/10,2013/7/25,母线故障,,,,"(主变,烟台东源变压器有限责任公司)、",220kV,,母线,,根据反措的要求对接线的方式进行改造，管母线加穿墙套管的结线方式，环氧树脂绝缘板更换掉对该形式的全绝缘管母线进行改造，对全绝缘的管母线改造为半绝缘的管母线,,检修人员现场检查，在穿墙板处有放电现场，绝缘外有放电烧伤处，对主变进行计划停电，剥开绝缘层检查，里面并无烧伤现象，只在外绝缘处有电晕放电,山东省AD站220kV3号主变低压母线放电故障报告,220kVAD站3号主变，设备编码为6100000000159687，资产编号为140100000668，设备型号SFSZ10-180000/220，出厂日期2007-06-10，投运日期2007-08-30，生产厂家烟台东源变压器有限责任公司2013年7月25日运行人员在巡视过程中发现220kVAD站3号主变低压母线穿墙处对绝缘板放电，管母线外绝缘有放电烧黑现象绝缘管母线在穿墙处设计不合理，结构不合理，电场分布不均匀所致
66-山东-山东省AD站220kV 2号变压器故障报告-2013,变压器,,,,,7-May,2013/11/25,主变故障,,,,,220kV,跳闸故障,主变,该充氮灭火装置为重锤式，在长期运行过程中重力作用会导致机械部件变形，闭锁失效，造成装置误动作设备质量不良，在设备远未达到设计寿命前就发生严重缺陷,对该形式的充氮灭火装置进行专项排查，对不满足运行要求的设备，制定停电计划进行改造,,结合主变停电，联系厂家对该充氮灭火装置进行了改造，将其改造为电磁阀式，使其满足正常工作要求,AD站为双母线运行方式，两台主变运行正常2号主变本体油位表显示正常，未出现异常信号,220kVAD站2号主变为烟台东源变压器有限责任公司生产的设备型号为SFSZ10-180000/220产品，设备编码为6100000000159653，资产编号为140100000667，出厂日期2007年5月，投运日期2007年8月2013年11月25日，运行人员在巡视过程中发现220kVAD站2号主变本体油位低，油表指示为0，瓦斯继电器油位低，发轻瓦斯信号检修人员办理第二种工作票进入现场，发现2号主变本体无异常，无明显渗油点，在排查至主变充电灭火装置时发现充氮灭火装置事故放油阀部分开启
67-山东-山东省AD站220kV 3号变压器故障报告-2008,变压器,,,,,7-Jun,2008/4/22,主变故障,,,,"(主变,烟台东源变压器有限责任公司)、",220kV,,主变,最后原因查明为调压开关抽真空用的一个密封盖渗油，密封盖的密封胶垫破损,该密封胶垫在安装过程中已损坏，密封胶垫脱离了密封槽，挤压变形，破碎，密封不良导致渗油1、加强安装的质量，对设备密封前对密封胶垫进行最后检查，确保位置正确，对容易脱落的密封胶垫应用胶粘牢固2、设备随厂出品后，对不进行重新装配的密封部分也要进行检查核对避免在出厂时就带来安全隐患做好质量控制，严格按照工艺要求施工,,检修工区根据实际情况，提报临时的停电计划，将3号主变进行停电检修，检查渗油的原因将密封胶垫更换掉后，故障消除,AD站为双母线运行方式，两台主变运行正常3号主变分接开关油位表显示正常，未出现异常信号3号主变分接开关渗油，若不及时处理，影响主变有载调压，造成主变故障,220kVAD站3号主变，设备编码为6100000000159687，资产编号为140100000668，设备型号SFSZ10-180000/220，出厂日期2007年6月，投运日期2007年8月，生产厂家烟台东源变压器有限责任公司2008年4月22日运行人员在巡视过程中发现220kVAD站3号主变分接开关头盖渗油，具体渗油位置无法判断，检查分接开关油位表，发现油位表油位异常，看不到油位
68-山东-山东省BD站110kV 2号变压器故障报告,变压器,,主变变电站,"(测试仪器（厂家/型号）：,红外图像：（图像应有必要信息的描述，如测试距离、反射率、测试具体时间等）)、",,Dec-97,2015/7/14,主变故障,,,50%,"(主变,青岛变压器厂)、",110kV,危急缺陷,主变,变电检修班人员接到危急缺陷通知单后迅速赶到现场，将通风端子箱内电源开关合上后，室内交流屏上的电源开关即刻跳开，初步判断交流接触器运行时间长，内部线圈发生相间短路,经分析讨论确定排查方案，利用排除法逐步查找故障点2、加强老旧设备的运行监控管理，发现问题及时上报维修3、对运行时间长、老化严重的设备及组件制定计划及时维修或更换，争取将故障消灭在萌芽状态,"先将4组风扇电源接线中的第1、2、3组解除，保留第4组风机接线，合闸后发现4号风扇转动正常，然后再将3号风机电源接通，通电试验，这样逐步排查后发现2号风机线路存在故障，暂时将2号风机电源断开将主变端子箱作为""二分""点，在解除了通风端子箱内的各元器件，将电源直接引至主变端子箱之后，故障仍然存在，可初步判定通风端子箱内各元件正常，故障点存在于主变端子箱至风机的电源回路上将电源直接引至主变端子箱内4号风机端子，其余三组通往风机的电源引线解除，保留第4组风机接线，通电后观察4号风扇可以正常启动，然后再将3号风机电源接通，通电试验，这样逐步排查后发现2号风机线路存在故障，暂时将2号风机电源断开",运维人员立即向调度汇报1、110kVBD站#2主变运行近20年，本体及各组件老化严重，小故障频发，本次缺陷的发生，使得我们必须加强老旧设备的日常检修维护，列维修项目对主变及附件进行维修,,110kVBD站#2主变，型号为SFSZ8-31500/110，青岛变压器厂生产，于1997年12月投入运行2015年7月14日，兰陵公司变电运维人员接调控中心通知，110kVBD站#2主变超温告警，运维人员随即对该站进行特巡，发现#2主变风扇全停，油温度计温度指示已达88度，压力释放阀动作，从导油管内向外漏油将交流接触器接线解除，引一根电源线直接至主变端子箱，合上通风电源开关后，室内总开关仍跳开，判定故障点不在通风端子箱内检查2号风机时发现接线盒外电缆芯裸露，单根铜线绝缘层老化断裂，判定故障点源于此处的接地或相间短路，更换电缆的同时恢复通风电源箱内交流接触器等接线，通电后2号风机运转正常，故障消除检查2号风扇时发现风机接线盒外电缆绝缘层老化脱落，电缆芯裸露，单根铜线绝缘层老化，在震动及外力作用下绝缘层多处断裂，由此判定故障点源于此处的接地或相间短路将5X4控制电缆从主变端子箱敷设至2号风机接线盒处，原接线解除，重新接线，同时恢复通风电源箱内各元器件连线
69-山东-山东省BH站110kV 1号三相变压器故障报告,变压器,,BH变电站,,,2007/4/20,2015/11/10,主变故障,,,,,110kV,,主变,,1、继续加强变电设备的红外测温工作，更好的掌握变电站一、二次设备运行状态必须制定行之有效的试验方案，了解设备结构，针对性的进行故障排查，才能提高故障判断率,为避免发生类似缺陷，工作人员对所有散热片进行了统一检查确认其余散热器阀门均处于打开位置2、发现数据异常后，应结合停电试验进一步检查、试验,确定缺陷后，检修人员立即进行了消缺工作，用扳手将阀门打开,\t2015年11月10日，国网山东莱芜供电公司变电运检室在对110kVBH站站内一次设备进行测温、安全检查期间，发现#1主变1号散热片温度明显低于其他位置的散热片（如下图）1号散热片散热不良可能导致主变温度异常升高,110kVBH变电站#1主变为国营济南变压器厂生产，型号为SFZ11-31500/110，容量31.5MVA，冷却方式为自然油循环风冷，2007年4月20日投运
7-冀北-国网冀北电力有限公司XX站110kV2号主变故障报告 2,变压器,,,,,Jan-98,2008/6/25,主变故障,,,,,110kV,,主变,由于引线已经放电、一些铜杂质及绝缘木散落，如进一步检查需拆除铁轭、压板，拔出线圈，现场已经不具备检修条件，需返厂检修放电部位主要是D部位对A、B、C三处放电，A点烧伤最严重，深度达10mm，面积达到100mm2；同时发现中压C相绕组引出线及部分绕组绝缘炭化由于绕组首端、尾端棱角部位场强比较集中，所以主要击穿部位未发生在正面，而发生在侧面，致使A点烧伤最严重,经过与厂家技术人员一起对变压器的结构进行了认真分析，认为此台变压器绕组结构设计上存在很大缺陷,（4）变压器直流电阻、变比、绝缘电阻、吸收比、绕组泄漏电流、铁芯绝缘、套管介损等试验数据正常（5）绕组变形试验，试验数据正常，绕组无明显变形图1变压器油箱底部散落着的绝缘垫块和绝缘纸屑同时发现中压C相绕组引出线下部外绝缘已经烧焦变黑另外通过绕组上压板与绕组之间的间隙看到中压C相绕组根部有明显放电痕迹，同时绕组与上压板之间的绝缘垫块已经松动、散落当把C相压板吊起后，发现绝缘垫块排布已无规则，同时一部分垫块已经脱落，并散落着一些烧焦的纸屑当把C相绕组由高、中、低依次拔出后，高、低绕组未发现问题，中压绕组发现了明显放电痕迹图4中压绕组明显放电痕迹此台变压器中压绕组为中部出线，绕组线段引出线由绕组内圈紧贴绕组引出，中间加了一层2mm的绝缘纸板当大气过电压侵入绕组后，首（D点）尾（A、B、C点）端电位差较大，超出了绕组首尾端绝缘耐受水平，致使绕组首尾端放电击穿1）太原变压器厂同期产品存在设计缺陷，需要进行改造处理为此在2010年对存在同类问题的XX1号主变进行了改造；,3.2现场吊罩检查情况2）在华北电网公司系统内太原变压器厂同期产品进行排查，除XX站1号主变外，未发现该厂产品,国网冀北电力有限公司XX站110kV2号主变故障报告11点07分2号主变差动保护动作造成三侧开关掉闸，同时2号变本体重瓦斯保护动作XX变电站2号主变故障，损失负荷16000kW,XX2号主变，型号SFSZ8-40000/110制造厂太原变压器厂出厂日期1998年1月投运日期1998年3月2008年6月25日XX110kV变电站所在地为雷雨天气，雷电活动频繁吊罩后发现在变压器油箱底部散落着一些绝缘垫块和绝缘纸屑
70-山东-山东省BJ站35kV2号三相变压器故障报告,变压器,"(测试时间,试验项目)、",,"(型号,额定容量)、(型号,出厂序号)、",,,Oct-90,主变故障,,,,,35kV,,主变,根据以上情况分析，造成35kVBJ站#2主变跳闸的原因可能为有载瓦斯继电器内干簧接点损坏，造成重瓦斯动作，引起了#2主变的跳闸,1、加强对瓦斯内部结构的检查和试验，结合停电计划排查同类设备故障2、加强变电检修室员工尤其是变电检修一、二班职工主变附件专业知识培训利用冬训开展主变附件基础知识培训，结合秋检工作开展具体设备附件设备知识讲解，提升员工知识储备,对变压器进行直流电阻测试，数据符合要求，无异常对变压器进行交流耐压试验，试验结果正常对变压器进行绝缘电阻测试，试验结果正常绕组直流电阻高压调压(低压绕组，低压三角形)(山东)绕组直流电阻高压调压(高压绕组，低压三角形)(山东)着重对有载瓦斯继电器及其二次回路进行了检查对有载瓦斯二次回路进行摇绝缘测试，发现有放电现象对损坏的有载重瓦斯干簧接点进行更换，更换后对有载瓦斯继电器重新进行了校验，校验结果均为合格,对变压器本体及分接开关进行外观检查未发现异常对分接开关进行部分放油，将有载瓦斯继电器拆开检查后发现，有载重瓦斯干簧接点损坏,2011年6月28日15:23，BJ站#2主变有载瓦斯动作，#2主变高低压侧开关跳闸35kVBJ站#2主变自29日10,
71-山东-山东省BQ站220kV1号主变110kVC相套管红外检测发热故障报告,变压器,,BQ变电站,,,6-Dec,2015/6/28,71山东山东省BQ站220kV1号主变110kVC相套管红外检测发热故障报告,,,,,220kV,,主变,经研究认为引起线夹发热的有两种可能性，其一，佛手和引线接线板连接处接触接触不良，其二，导电铜头和佛手间接触不良佛手与铜头连接处接触不严，容易发生进水现象，长期运行情况下，腐蚀导体，导致接触电阻增大，出现发热缺陷,利用红外成像仪按周期特别是负荷高峰期对设备易发热处进行带电精确测温，可有效发现诸如放电、接触不良等原因引起的发热缺陷2、提高检修人员责任心，在设备验收、试验后恢复的过程中对一些容易引起发热的环节进行重点关注，消除人为原因引起的设备缺陷制定带电检测方案，利用带电检测工具，有针对性的进行故障排查，提高故障判断水平对发现的隐患、缺陷进行制定行之有效的处理措施，结合停电机会及时消除设备缺陷、隐患,在修前直阻测试时，发现A相直流电阻偏高，且三相不平衡率超标处理后重新进行直流电阻测试，直流电阻及三相不平衡率均恢复正常利用红外测温仪对主变中压侧三相套管进行精确测温，三相最高温度分别为83.4℃、45.1℃、47.5℃，相间最大温差为38.3℃将佛手拆掉后发现内部与导电铜头接触面有明显放电痕迹拆掉佛手后再次进行直流电阻测试，数据显示三相直流电阻数据均正常，且不平衡率不超过2%6月30日对套管进行红外测温，测试数据见表，数据正常7月6日进行复测，三相套管温度，见下表，数据正常,变电检修室立即将该缺陷相运维检修部汇报，运检部立即组织变电检修三班和电气试验班对该隐患进行分析研究为降低对居民用电的影响，公司决定实施零点行动，于6月29日凌晨对该主变进行处理检修人员随即对拆掉扶手进行检查，检查发现佛手内部及导电铜头外部均有不同程度的放电痕迹检修人员利用砂纸对其进行打磨处理，直至铜头表面光滑平整检修人员经锉销、打磨处理后恢复安装佛手，然后测试直流电阻，三相数据正常、不平衡率符合标准,山东省BQ站220kV1号主变110kVC相套管红外检测发热故障报告2015年6月28日，国网临沂供电公司变电检修室电气试验人员在负荷高峰期红外精确测温时，发现1号主变110kV侧A相套管接线板处温度异常，与B、C相最大温差为38.3℃，判断为危机缺陷主变停电后进行修前测试三相直流电阻，其中压侧直流电阻分别为，数据显示，C相直流电阻明显偏高，经计算直流电阻三相不平衡率为，超过2%的注意值,220kVBQ变电站1号主变为山东电力设备有限公司生产，型号为SFSZ10-180000/220，2006年12月投运
72-山东-山东省BQ站220kV2号主变主变抗短路能力不足故障报告,变压器,,靠近变电站,"(气室,114-2)、(气室,114-1)、(型号,SFSZ10-180000/220)、",,,7-Sep,主变故障,,,,,220kV,,主变,"①在中压出口短路过电压后，在瞬间短路电动力作用下，首段线饼导线相互攒动挤压，造成匝间绝缘破损，导致匝间短路，端部形成短路电流环，短路电流产生大量的热量，促使局部变压器油和绝缘纸碳化，瞬间的短路电流，导致中、低压线饼局部发生失稳②线圈端部绝缘油和绝缘纸板碳化后，形成颗粒状的碳化物，绝缘油的绝缘性能急速降低，碳化物通过压板上的导油孔，产生""桥接""短路，继而对上夹件放电，使部分叠片发生烧蚀现象③该变压器低压绕组采用的是自粘性换位导线，根据解体后导线的表象，该导线的自粘性质量不高，本应牢固粘结在一起的线股，单股导线之间本应为面粘结，实际观察为点粘结，没有实现完全粘结，发生了较为明显的散把现象，在受压状态下，部分线饼发生塌饼并导致导线绝缘的破损短路电流产生大量的热量，变压器内部绝缘油迅速膨胀，导致高压A、C套管底部金属与瓷套密封处漏油对新建、改扩建工程，严格落实各项反措、标准，在设计联络会上，要求变压器生产厂家明确变压器相关工艺及导线材质，提供变压器抗短路计算报告及计算所需参数，确保其提供产品抗短路能力满足要求4、加快抗短路能力不足变压器的改造速度，确定采取增容改造或返厂大修等方式进行治理，力争在2015年完成全部改造6、针对套管损坏故障，下一步将要求制造厂家保证抽头引线的合理裕度，确保不发生套管承受拉力过大而发生的瓷套破裂故障",1、加强变压器运行环境综合治理，杜绝近区短路故障通过加强变压器低压母线包封工艺控制，强化变压器低压侧绝缘管母线、高压开关柜验收和运维管理，严控10千伏出线绝缘化配置，对靠近变电站近区的高压输电线路防护区内的线下施工进行蹲点防护等措施，全面掌控中低压侧输变电设备运行工况，全面加强变压器运行环境综合治理，确保不发生由于运行环境不良引起的变压器近区短路故障加强制造阶段驻厂监造专项技术监督，保证设备制造环节各关键点到场见证，确保入网变压器抗短路能力满足要求将临沂公司范围内对低负载率变压器纳入应急备用管理，在故障变压器返厂维修期间，采用快速投入备用变压器临时替换故障变压器，在短期内恢复供电做好相应应急队伍建设，确保故障发生时的抢修力量,现场进行SF6气体组分试验，结果显示110kV宝德林线114-1气室分解物中硫化物（SOF2+SO2）含量为40.2，110kV宝德林线114-2气室分解物中硫化物（SOF2+SO2）含量为80.3，均不合格，规程要求为0，详细数据见表一C相中压侧套管最顶部两个瓷裙出现裂纹，A相、C相高压套管底部金属与瓷套密封处漏油，如图1、图2所示（b）C相中压线圈第二匝局部位置向上窜动，突出线饼低压绕组相应位置线饼局部发生向下凹陷（c）A相的低压线圈，中部导线绝缘破损，自粘性换位导线出现散匝，详见图7中压线圈附近上铁轭部分叠片发生严重烧蚀，上夹件有明显的放电痕迹，如图7、图8所示图7B、C相间上铁轭硅钢片局部烧损严重图8夹件对应位置的放电痕迹更换中低压线圈，增加了中低压抗短路能力工艺制作，按照大修后变压器试验项目重新进行了试验，合格,"①110kVGIS设备现场检查及试验情况3、进一步优化保护配置缩短故障时间，按照""山东电力系统继电保护配置原则""（调保〔2010〕80号）要求，220千伏变电站的110千伏、35千伏母线应分别配置一套母线保护并投入运行，220千伏主变保护中、低压侧应分别配置限时电流速断保护并投入运行",山东省BQ站220kV2号主变主变抗短路能力不足故障报告2014年3月9日，多云天气，02号主变本体压力释放阀动作喷油，中压侧C相套管顶部瓷裙出现裂纹并漏油，高压侧A、C相套管底部瓷套密封处漏油，油位指示为0，本体瓦斯内部有气体,
73-山东-山东省BQ站220kV2号主变及110kV宝德林线114间隔局放故障报告,变压器,,,"(主变,SFSZ10-180000/220)、(气室,114-2)、(绝缘拉杆,GIS-2)、(气室,114-1)、(主变,RCS-978E)、(主变,RCS-974A)、",,7-Aug,2014/3/9,主变故障,,,,"(主变,山东电力设备厂)、(主变,河南平高电气股份有限公司)、",220kV,,主变,因110kV宝德林线114间隔GIS组合电器-2刀闸绝缘拉杆断裂导致相间短路故障，导致110kV母差保护装置II母线差动动作跳开110kV宝付林线116间隔，110kV宝德林114间隔,1、对选择德设备质量严格控制，选择设备质量好的厂家4、加强对同类产品的检查，确定是否有类似情况发生,经试验2号主变绝缘电阻高压侧、低压侧绝缘电阻值符合规程要求，但与历年试验数据相比偏低；中压侧绝缘电阻值不合格直流电阻试验高、中、低压侧数值符合规程要求，但中压侧直阻数值三相不平衡率1.23%大于规程要求1.0%图1中压侧C相套管最顶部两个瓷裙出现裂纹并漏油110kV区对110kV宝德林线114间隔GIS更换-1刀闸气室、-2刀闸气室、相邻间隔盆子、刀闸传动部分、导流部分，检查了此间隔开关CT气室、相邻I母线和II母线气室、绝缘件、导体，经过微水试验、接触电阻试验合格后，于3月13日11时送电完成,已将故障#2主变拆除返厂大修，新#2主变全部安装完成，并完成抽真空、注油工作，已完成耐压、局放试验，具备送电条件2、加强现场安装工艺控制，严格按照相关产品安装工艺流程进行现场安装3、加强现场质量监督工作,山东省BQ站220kV2号主变及110kV宝德林线114间隔局放故障报告0时18分，220kVBQ站110kV母差保护2号母线动作并跳闸，2号主变差动保护动作、轻、重瓦斯保护动作，2号变压器三侧开关跳闸110kV母线保护，型号为BP-2B，差动II母线ABC三相；二号母线所连的110kV宝付林线116开关，宝德林线114开关跳闸，动作报告详见附件一主变保护A套型号为南瑞继保RCS-978E，比率差动动作;主变保护B套型号为RCS-978E，比率差动动作;主变非电量保护型号为RCS-974A，压力释放、本体重瓦斯、本体轻瓦斯，动作报告详见附件二同时因#2主变中压侧抗短路能力不足，引发#2主变发生内部故障，主变保护比率差动动作，重瓦斯动作跳开三侧开关,2014年3月9日凌晨，天气多云，温度-1℃到6℃，西南风3-5级220kVBQ站2号主变型号为SFSZ10-180000/220，生产厂家为山东电力设备厂，生产日期为2007年8月；110kV区GIS设备型号为ZF12-126（L），生产厂家为河南平高电气股份有限公司，生产日期为2007年1月，投运日期为2007年9月
74-山东-山东省BS站110kV 1号主变10kV进线B相铜排发热分析报告-2015,变压器,,,"(主变,SFSZ9-16000/110)、",,4-Mar,2015/10/12,主变故障,,,60%,"(主变,山东鲁能泰山电力设备有限公司)、",110kV,,主变,,1在变电站施工改造安装过程中，安装人员对铜排连接处螺栓的紧固处理也往往是比较容易忽视的地方，因此在以后的工作过程中要做到细心、细致，决不能留下任何隐患2对运行的设备进行定期的红外测温检测是十分有必要的加强运行设备的红外线测温工作，尤其在夏季高温季节，应制定相应的检测计划，对站内容易发热的设备、部件进行细致的检查,处理过程中对#1主变10kV进线B相铜排连接处进行了分析，通过分析发现，铜排连接处发热的原因在于连接处螺栓松动，接触不良致热,2015年10月19日，检修人员对110kVBS站#1主变10kV进线B相铜排连接处进行清理并对连接处的螺栓进行了紧固,山东省BS站110kV1号主变10kV进线2015年10月12日，变电运维班人员在110kVBS站进行红外检测时发现#1主变10kV进线B相铜排异常发热，发热位置为#1主变10kV进线B相铜排连接处，B相铜排连接处温度过高，最高温度73.5℃，其它连接点温度43.7℃左右，最大温差30℃,#1主变型号为SFSZ9-16000/110，生产厂家为山东鲁能泰山电力设备有限公司，2004年3月出厂，2004年7月投运热图像以螺栓为中心，热点明显
75-山东-山东省BS站220kV1号变压器故障报告,变压器,"(试验时间,上次)、",,"(型号,电流（A）)、(本体,2-151)、(套管,3-4)、",,2007/6/13,13-Jan,刀闸故障,,,,,220kV,,刀闸,,,,,,
76-山东-山东省HB站 110kV 2号变压器故障报告,变压器,,HB变电站,"(型号SZ11-50000/110,出厂日期 2009年10月)、(油箱,6.2t)、(型号SZ11-50000/110,出厂编号200910055)、",,,2015/6/8,主变故障,,,56%,,110kV,,主变,高压线圈上垫木脱落是造成2号主变异响的原因变压器在组装出厂前垫木已出现松动，之后的安装或者运行过程中垫木脱落本次故障也反映出厂家施工技术不严谨；变压器组装检查把关不严,根据试验结果，检修人员排除变压器声音异常是变压器线圈放电导致1、对安装现场发现振动超标的产品，必须进行相关检查，有必要时应返厂处理4、定期有效的开展变压器巡视工作及检测变压器运行状况，而且可以在故障诊断中初步确定故障范围，全面分析缺陷原因，并对所辖变电站内主变类似隐患进行全面检测，最大限度排查设备隐患,试验人员对2号主变进行试验，并与最近一次试验数据进行了比较，无明显变化，同时市公司反馈油样分析结果，油样分析正常，无放电痕迹并猜测声音异常来自于变压器内部有不确定性物体试验结果合格，变电检修班将检修结果上报上级,"变电运维分队立即向上级汇报，并通知变电检修班到现场勘察变电检修班到达现场后确认2号主变声音过大同时有别于正常变压器正常运行发出的嗡嗡声根据现场检查的情况，公司领导及运维检修部、调度中心决定对2号主变进行停电检查并进行试验由于试验后未发现异常情况，公司决定联系厂家（江苏中电输配电设备有限公司），由厂家派人对变压器进行故障处理由于从有载调压箱左下方口进入变压器活动空间狭小无法无法全面了解变压器内部情况，厂家人员未发现变压器内部异常由于临近迎峰度夏，负荷将增大，本着对人身、电网、设备负责的态度，经相关流程，公司决定将2号主变吊罩检修现场对2号主变进行解体检查，如图1、图2最后检修人员对缺陷进行了修复处理，2号主变运行前试验人员对2号主变及油进行了试验,结果如表2对检查的过程和结果应进行详细记录，并归档备查2、严格监督厂家工艺控制，严格按照相关产品组装工艺流程进行现场组装",2号主变投入运行后，2号主变异常声音消失,"故障2号主变为江苏中电输配电设备有限公司产品，2009年10月出厂，型号为SZ11-50000/110，出厂编号200910035，容量50MVA；电压组合为(110±8×1.25%)/10.5,额定电流262.4/2749,冷却方式ONAN,空载电流0.13%,短路阻抗10.5%,空载损耗35.16kW,负载损耗175.856kW；器身吊重为34.7t，上节油箱重6.2t，绝缘油重，20.0t，运输重57.9t，总重76.2t2015年06月08日15点21分，天气晴朗，变电运维分队对110kVHB变电站进行巡视，巡视过程中发现2号主变声音明显大于正常变压器运行声音，同时声音也不同于正常变压器运行时发出的嗡嗡声变电检修班检查2号主变负荷情况，根据HB站所在地区负荷情况同时对比以往2号主变运行时负荷情况，发现2号主变所带负荷正常，排除2号主变由于负荷过大而导致声音大原因，同时变电检修班对2号主变检查发现油温及铁芯温度正常，变电检修班将检查情况向上级汇报将2号主变吊罩进行检查发现在2号主变内部上夹件高压侧B相、C相线圈上垫木脱落检修人员发现2号主变绕组上方两处垫木脱落，造成受力不均,同时垫木脱落在变压器底部,造成变压器在运行时发出异响"
77-山东-山东省XW站220kV3号变压器故障报告,变压器,,,"(型号,相数)、(主变,RCS-878E)、(型号,额定电压)、",,8-Sep,2015/2/16,主变故障,,,,"(主变,山东电力设备有限公司)、",220kV,,主变,经过现场检查，初步判断造成主变低压侧三相短路的原因为低压侧套管与绕组引出的铜排间采用了多层铜皮形式的软连接，由于设计、工艺原因，C相软连接部分焊接在了铜排靠近A相的内侧，如图11所示，造成A、C相铜排间距较小，另外，各相铜皮软连接长度过长，C相软连接向相邻的A相铜排弯曲，造成A、C间电气距离进一步减小，C相铜皮在运行过程中的正常电动力振动下摩擦A相铜排外绝缘，导致绝缘破损引发相间短路由于短路瞬间电动力及故障后油流冲击等原因造成2只屏蔽帽脱落（图12）,厂家人员穿干净的防护服进入到变压器本体内部后，首先对低压绕组引出铜排进行绝缘包扎，步骤为对三相铜排裸露金属使用三木皱纹纸包绝缘1mm，然后在软连接对应的a、b、c相铜排处各增加3层0.5mm瓦楞纸板，纸板用三木纸包裹，最外层用涤纶收缩带收紧包扎3、对新项目中订货的变压器，除在签订技术协议环节对生产商提出明确要求外，在物资服务中心组织的出厂监造过程中，现场监造人员应重点关注生产商关于变压器低压侧电气连接的设计和绝缘处理工艺，对存在安全隐患的情况要求生产商在产品出厂前完成整改,设备外观照片如图1所示高压侧零序电压变化不明显，低压侧电压有明显降低由于故障出在变压器内部，因此3号主变的瓦斯、差动主保护均正确动作主变本体无损伤，绕组未见明显变形（由于高压侧C相套管出现裂纹，未做220kV侧套管介损及电容量试验、绕组高压-中低压的介损及电容量试验）综上所述，故障发生前该主变无异常，各项例行试验、油样试验均按周期开展且数据合格，主变运行状态良好故障发生时变压器出现三相短路，主变油色谱数据出现明显异常如图9所示，仔细检查C相灼烧处，发现其软连接离A相距离最近的外层铜皮部分缺失，为放电时电弧高温熔化所致，在附近的铁轭顶部发现了许多铜瘤图8出线铜排烧伤和均压帽脱落照片图9低压侧C相最外侧铜皮断裂情况高压对中压试验顺序,"厂家人员对主变低压侧软连接及低压绕组引线铜排进行了绝缘处理处理完毕并经出厂试验合格后，主变恢复安装公司立即组织厂家及检修人员对3号主变低压侧尽快进行处理，处理后各项试验数据合格后恢复送电，送电后未发生异常，在投运后的第1、4、10、30天色谱试验数据如附录4所示，未见异常同时对我公司目前在运的山东电力设备有限公司同批次、同型号产品为XW变2号主变，公司已安排在2015年4月23日对2号主变进行停电检查，对主变低压侧软连接部位进行绝缘处理1、主变低压侧绕组母排间应有足够绝缘距离，低压套管下引线与母排间采用软铜片连接时，应加强焊接处工艺，软铜片应缠绕白布带或皱纹纸，避免运行中开焊造成相间短路""的要求加入省公司2015年十八项反事故措补充条款，防止类似事故发生2、结合变压器抗短路能力不足返厂改造项目，将主变低压侧软铜带连接情况作为吊罩检查的项目补充到技术协议文件中，如现场发现软连接相间绝缘距离不足、软铜带焊接不良等情况，监督厂家进行整改",220kVXW变电站3号主变故障发生前运行工况无异常，在日常巡视、巡检及带电检测中未见明显异常，各项例行试验、油化试验均按周期开展且与出厂试验结果无明显差异，数据合格，主变运行状态良好2015年2月16日01时03分，220kVXW变电站3号主变本体重瓦斯动作，差动保护动作，3号主变三侧开关跳闸检查主变保护装置动作信息，两套主变保护均显示为3号主变非电量保护中的本体重瓦斯动作，电量保护中的比率差动保护、工频变化量差动保护同时动作，无延时跳开3号主变三侧开关同时，3号主变轻瓦斯动作、压力释放动作，仅发动作信号3号主变保护动作行为完全正确图63号主变保护低压侧电流电压波形查看3号主变保护装置故障录波图及220kV故障录波器的模拟量启动故障录波图，显示高压侧三相电流同时突变，差流越限，超过差动保护动作定值，高压侧三相电压变化不明显根据保护装置动作情况分析，初步判断3号主变保护动作为本体内部故障引起从故障录波图看出，故障电流穿越高压侧提供给低压侧故障点，因此仅高压侧反映有故障电流，由于仅低压侧电压降低，因此故障点应在主变低压侧，故障类型为主变低压侧三相短路,220kVXW变3号主变为山东电力设备有限公司产品，型号SFSZ10-180000/220，调压类型为有载调压，冷却方式油浸自冷，出厂编号200809096，出厂日期2008年9月，投运日期2011年5月3号，主变两套保护装置为南瑞继保公司RCS-878E型保护装置现场对主变外观进行检查，发现主变2只压力释放阀均动作，导油管下口地面处可见大量喷油痕迹，另外，高压侧C相套管放气塞与金属法兰连接处出现裂纹导致漏油，如图2所示2015年2月21日，3号主变返厂吊罩，检查发现，10kVC相引线软连接铜皮部分有明显灼烧痕迹，同时A、B两相铜排上部以及引线根部外包绝缘有明显灼烧，A相引线与铜排压接螺栓有两个屏蔽帽脱落（低压侧绕组引出铜排从外向内依次为C、A、B相布置），详见图8所示
78-山东-山东省XXX站110kV 2号变压器故障报告-2015,变压器,,碑廓变电站,,,10-Nov,2015/7/22,主变故障,,,0%,"(主变,上海华明电力设备制造有限公司)、",110kV,,主变,初步判断可能是由于有载分接开关内出现放电现象，产生气体集聚在瓦斯继电器内，从而导致发出有载轻瓦斯告警信号触头损伤后，在切换过程中拉弧放电，导致有载分接开关内部变压器油分解产生气体，累积效应造成有载分接开关有载轻瓦斯告警,1、加强设备订货、设计、制造阶段的质量管控，采购形式试验合格，具有良好品质的产品，严防缺陷设备入网运行2、设备运维单位要制定针对性强的巡视计划，服役较长时间且存在隐患的设备要有较短的巡视周期,同时，该地区工业负荷较大，大型用电设备频繁起停，电网电压波动明显，主变调压频繁，造成分接开关触头频繁动作，加剧了触头的损伤程度,图二现场吊检工作图三触头烧损情况将2号主变负荷倒至1号主变，停电检修，烧蚀的分接开关触头，加入新的合格的变压器油，试验合格后投入运行3、排查该厂家同型号同批次产品的在运情况，适当缩短检修周期或结合停电计划进行逐步更换,2015年7月22日主变例行试验中绕组直流电阻正常，报告如下2号主变有载轻瓦斯报警，有载分接开关可能存在放电现象，若不及时处理，导致主变有载分接开关油持续劣化，引起主变内部绝缘降低，易引起主变故障,110kVXXX2号主变厂家为山东达弛电气股份有限公司，设备编码为6100000000354887，资产编号为140100003766，型号为SZ11-50000/110，生产日期为2010年11月，投运日期为2011年1月2号主变有载分接开关生产厂家为上海华明电力设备制造有限公司，型号为CMⅢ-500Y/72.5B-10193W，设备出厂编号为M100610，额定电流为262.4，过渡电阻为3.2Ω，生产日期为2010年7月，投运日期为2011年11月110kV碑廓变电站为内桥接线方式，1号主变连接110kV岚陈碑线101间隔和10kVⅠ段母线运行，2号主变连接110kV稍陈碑线102间隔和10kVⅡ段母线运行2015年12月4日8时46分，110kV碑廓变电站2号主变在运行过程中发有载轻瓦斯告警信号，不能复归2015年12月4日11时00分，110kVXXX2号主变转检修，变电检修二班工作人员办理变电站第一种工作票进行2号主变有载分接开关吊检、试验工作参照其他该类型设备运行经验，110kVXXX2号主变有载分接开关系上海华明电力设备制造有限公司生产，型号为CMⅢ-500Y/72.5B-10193W型号产品，制造工艺、产品质量不良，其分接开关触头寿命明显低于同类其他产品
79-山东-山东省YL店站35kV2号A相变压器故障报告,变压器,,YL店变电站,,,10-Dec,16-Jan,主变故障,,,,,35kV,严重缺陷,主变,两台主变并列瞬间可能产生一定幅值的过电压，严重变形的A相绕组在工频过电压冲击下，发生强烈匝间、层间短路，短路电流产生的电动力进一步扭曲相邻绕组，层间短路形成电弧剧烈电解变压器油，瞬间产生大量气体，造成2#主变压器重瓦斯、压力释放阀动作并喷油，同时2#主变高压侧短路电流造成110kV金牛山站35kVYL店线过流2段动作雷击是造成YL店2#主变事故的根本原因，设备失修、试验方法落后是次因每次雷击落于母线，主变压器都要承受强大雷压与避雷器放电残压的冲击，随着避雷器性能的逐步降低，放电残压必然越来越高，绕组绝缘受到损伤的程度也加重，多次雷击累加起来必然会最终导致最后一次雷击绕组匝间绝缘击穿主变有关测试未发现问题（当时仅做了主变试验，没有测试避雷器），即认为主变问题不大亦或保护误动，不清楚一年来YL店站2#主变频繁遭受雷击的事实及避雷器频繁放电的情况，盲目送电导致主变事故进一步恶化①安排对所有运行的变压器进行一次绕组变形测试，进行相间对比并保存测试报告，以便于以后发生出口短路及类似事故作为基础数据判断变压器变形程度，认定变压器能否继续运行①变压器发生类似事故跳闸，试验查不出原因而又必须送电，建议考虑先做主变空载电流试验，根据有关论文介绍，若主变绕组发生匝间绝缘击穿，超过10~20%额定电压其空载电流往往会超过额定电流的10%运行单位应采取措施防止变压器近区短路，遭受近区短路后，应及时做线圈变型试验、直流电阻测量、油化试验，对遭受近区短路故障次数多的变压器应缩短大修周期,按照我们现在执行的设备试验周期，35kV避雷器试验周期为6年，对于频繁遭受雷击的变电站已不适合采用此周期，频繁雷击造成避雷器频繁放电必然会降低避雷器的性能，缩短使用寿命③试验手段落后，不能及时发现主变绕组问题，盲目送电以至于再次送电扩大事故③制造厂家应进一步优化设计，提高制造质量和抗短路能力④加强变压器的全过程管理，特别要加强变压器的监制工作，从源头上控制变压器的质量⑤在新线路设计时，应结合所经区域雷暴情况考虑线路耐雷水平设计,"故障35kV#4、#5母线PT消弧消谐柜XHG-35，安徽恒凯电力，上述设备均与2010年12月建成投运对主变进行常规试验（直流电阻、绝缘电阻、泄露电流），试验数据正常与以往对比没有明显变化，见附页站内35kV母线避雷器试验数据不合格，1mA放电电压明显高出以往测量结果，站内接地网接地电阻测试合格此时主变A相绕组已发生变形，存在匝间、层间绝缘破坏，但绕组并未断开今年雷雨天气较多，YL店站处于山区，遭受雷击次数偏多，至09月底母线避雷器放电次数分别为A相11次、B相16次、C相7次②避雷器试验周期过长，以至于性能接近报废仍不知晓试验表明YL店站现有35kV母线避雷器1mA放电电压接近110kV，大大高于77kV原始数据，说明避雷器放电性能不足，设备接近报废通过绕组变形测试可以反映主变绕组变形情况，但修试没有此设备按照省公司（2003）59号""关于颁发电力设备交接和预防性试验规程的通知""主变压器必须进行绕组变形测试并积累测试结果以观测绕组变形情况，修试公司一直未进行此项目试验工作在35kVYL店线、玉龙线近站线路上安装避雷器，削减从线路进入变电站雷电流强度，在秋检中安排此项工作，同时可安排进行这两条线路的清扫（本次事故期间YL店线先后两次跳闸，一次是15#杆A相弓子线断开、一次未查明原因）因频繁遭受雷击，线路绝缘子应列入重点检查③将变电站避雷器动作次数列入每月必须统计的缺陷项目之一，对避雷器动作次数多的变电站认真考虑降雷措施并适当安排设备试验检修",现场吊芯检查照片如下①尽快组织对2#主变进行大修，确定大修厂家，派专人进行监修②重视避雷残压等参数的选择工作，应对运行几年后避雷器的特性进行抽检,2007年9月23日1748分35kVYL店站2#主变因雷击造成302、202开关同时跳闸，保护未显示动作原因，转由１＃主变供电9月26日上午，修试公司对2#主变保护进行校验，发现主变后备保护无记忆，更换记忆芯片后正常，判断23日主变保护动作可能是主变后备过流保护动作，其它保护校验正常主变喷油事故发生后，测量主变直流电阻发现A相直流电阻无穷大，判断断线YL店2#主变是主运行方式，长期运行，2#主变承受雷击次数与避雷器放电次数基本相同,2#变压器吊芯检查结果高压侧A相绕组严重变形，中上部分（从第19层起至分接头输出部分）发生明显匝间短路，扁铜扭曲外翻呈麻花状，层间错乱，匝间绝缘纸全部破裂，存在3处明显烧灼断线点；B、C两相绕组轻微向C相方向侧倾斜，未发现匝间层间短路迹象；变压器上部铁轭存有少量绝缘纸碎片，油箱内油色黑浊，其它部分未发现明显故障点YL店站YL店线、玉龙线主要部分途径山区，落雷点较多，从线路进入变电站的可能性极大，本次雷击主变喷油，值班员反映先见闪电后闻雷声，若是变电站直击雷则很难分辨前后
8-冀北-国网冀北电力有限公司XX站110kV2号变压器故障分析报告,变压器,,,"(主变,RCS-978E)、",,2011/12/26,,主变故障,,,,,110kV,,主变,,,,,,
80-山东-山东省YM站220kV 1号变压器故障报告,变压器,,,,,15-May,2015/7/24,主变故障,,,,"(主变,山东电力设备厂)、(主变,山东电力设备有限公司)、",220kV,,主变,临沂供电公司组织召开专题分析会，结合现场噪声测量报告、油样分析报告、超声波局放报告和设计图纸进行了详细分析，判定该主变不存在内部缺陷，噪音偏大不会对变压器的正常运行产生影响，主变可继续运行在系统电压波动的情况下，如果系统电压偏高，则边柱处于过饱和状态，容易导致噪声增大2、造成端面噪声偏大的原因，主要是在端面测量距离发声面相对近，在侧面测量位置与发声面间多间隔了片散变压器设计中，电压恒定值的基础上，磁密大小为理论计算值，但是实际变电运行的工况下，线路电压的波动使主变运行偏过励磁状态下，会导致噪声变大,继续加强对该主变的巡视与带电检测工作，定期进行油样色谱分析检测和变压器开关测试等来分析评估变压器的运行状态，对设备安全隐患及早发现，及时处理1、建议变压器生产制造厂家加强设备生产工艺控制，尤其要重视产品细节检查，确保产品结构合理，不留隐患2、在分析判断设备运行状况时，利用多种检测试验方法配合分析，有利于更全面的掌握设备运行信息，做到设备缺陷不漏判、不误判,为确认该主变是否存在内部缺陷，临沂供电公司运维检修部联合山东电力设备厂试验中心人员在带电状态下对该主变进行了现场噪声测量、油样分析化验及超声波局放测试等多项检测为确认1号主变噪音数据是否超标，临沂供电公司运维检修部联合山东电力设备有限公司试验中心人员利用手持式噪音计对1号主变进行噪声测量，共选取50个测试点，测量结果显示，靠近高压C相附近部位噪声明显偏大测试的详细试验数据如下所列GB1094.10.2003电力变压器第10部分声级测定第10条10.1规定，自冷状态下距离变压器轮廓线0.3m，每隔0.5m处进行测量（油箱高度的1/3处，2/3处）按照油浸式电力变压器试验规程规定，临沂供电公司变电检修室试验人员分别于主变投运后的第1、4、10、30天对主变进行油中溶解气体色谱分析试验，所有试验结果均合格测试的详细试验数据如下所列2015年7月24日，临沂供电公司运维检修部联合山东电力设备有限公司试验中心人员使用美国PD公司的局放超声测试仪对1号主变进行超声波局放测试，通过试验结果来看，未发现局部放电信号测试的详细试验数据如下所列对高压三个重点区域连续测试若干周期后未检测到局放超声信号图2、3、4为高压A、B、C三相重点区域测试波形对中压三个重点区域连续测试若干周期后未检测到局放超声信号图5、6、7为中压侧A、B、C三相重点区域测试波形图对低压连续测试若干周期后未检测到局放超声信号3、靠近A相端面测量比C相端面噪声偏小的原因，A相端部布置了有载开关，距离发声面相对远5、实际运行中的磁通密度与设计计算值存在偏差该产品2006年出厂，原噪声值满足当时的设计要求改造后，整体噪声声级有所增大，增大值在合理的限值范围内,投运后变电运维人员巡视时发现主变噪音偏大，电气试验人员在对1号主变进行检修后带电检测、取油样时，认定该主变噪声偏大目前，铁芯设计结构已进行了优化，采用了四框五柱式结构，边柱截面与上下铁轭截面的截面积相同,,"YM站1号主变由山东电力设备有限公司生产，型号为SFSZ10-220/180000,2006年生产，2015年5月返厂大修220kVYM站1号主变因中、低压绕组抗短路能力不足于2015年5月进行返厂大修改造，并于6月28日完成恢复安装投运1、此台变压器为山东电力设备厂2006年产品，铁心采用三相五柱式结构，边柱截面比上下铁轭截面设计的偏小，边柱设计磁通密度处于临界饱和状态"
81-山东-山东省YM站500kV 1号A相变压器故障报告,变压器,"(监测时间,2015/5/14)、",,"(主变,JD-S100)、",,2006/7/1,2014,主变故障,,20℃,,"(主变,山东电力设备厂)、(主变,山东电力设备有限公司)、",500kV,,主变,通过超声波检测、局放试验基本可以确定#1主变A相内部中压侧某绝缘部分存在绝缘缺陷；最终推断，在大修过程中，绝缘纸烘干效果不好，存在一定水分，投运后，导致内部产生低能量的局部放电，进而氢含量才不断增长,在变压器出厂整理时，尽量缩短其暴露在空气中的时间，以防止水分的侵入，避免水分在电场作用下的电离变压器油出现氢气（H2）超标时，不要盲目根据某一数值下定论，首先要综合考虑变压器运行工况、检修记录、巡检记录和运行记录，综合设备的各方面数据进行分析判断；其次要缩短检测周期，关注故障的发展劣化趋势，再次，在故障判别时要积极关注变压器油中分解出与故障性质和故障严重程度相关的各种气体，通过这些气体的种类、含量和数量变化趋势利用产气速率、最大限值、三比值法中的一种或几种方法可以准确判断出故障原因，最终进行有效处理，保障设备的安全经济运行,"YM站#1主变A相自2013年3月28日投运以来，氢（H2）和甲烷（CH4）不断增长，投运3个月后增长趋势明显，6个月后超过规程值150μL/L，且(CO、CO2、C2H6)也有不同程度的增长2014年以来H2组份增长速度明显加快，2014年8月29日色谱分析氢（H2）已经达到304μL/L，超过警戒值一倍，甲烷（CH4）达到22μL/L针对此问题，2014年12月11日，变检中心与山东电力设备厂技术人员对#1主变A相铁芯、夹件、油箱外壁进行超声检测，在变压器低压侧方箱下部，和油箱中下部以及变压器中性点侧第一个大连管口上部三处位置收到相同的超声信号，由此判断确实存在放电点为进一步排查问题，2015年5月5日，申请将#1主变由热备用转为运行，并协调上海交大专家对#1主变A相进行局放检测，最后确定超声信号源应位于靠近变压器西侧外壁中间位置，油箱中心线与中性点套管之间的区域从常规油色谱实验数据及在线油色谱试验数据看，2015年1月份以来，油中氢气含量增长到430μL/L左右后，基本不再增长，较为稳定根据色谱数据情况分析，进行三比值演算,比值为0在变压器低压侧方箱下部，和油箱中下部以及变压器中性点侧第一个大连管口上部三处位置收到相同的超声信号黄色和绿色探头几乎同时收到，并且黄绿在同一水平线上，所以放电点距离点1、和点3、几乎一样远，点2和点3时间差是0.72ms，按照声音在油的传播速度，两点距离放电点的距离差是0.72*1400=1000mm和实际坐标位置基本对应通过超声试验判断放电位置是点2向上50mm,聚油箱下延高度500mm左右，向里延伸1000~1200mm左右的区域采用超声法对#1主变A相进行测试，在#1主变A相上测得异常的超声信号，但未测得异常的高频及特高频信号采用多个超声传感器进行同步测试，绿色、红色、紫色标识的超声传感器分别粘贴在变压器的外壁上，对应的测试结果用相同的颜色来标识为进一步确定超声信号源的位置，在变压器箱体的西侧外壁上粘贴多个传感器进行同步测试，首先测试超声信号沿着水平方向的变化情况，各传感器的具体位置如图5所示图5水平方向多超声传感器同步测试照片及结果由图5可以看到，测得超声信号中，紫色标识的超声脉冲信号幅值最大，红色标识的超声脉冲信号较小，绿色标识的信号中几乎未见异常的脉冲信号，因而，超声信号源应靠近紫色标识的传感器，结合变压器的结构，超声信号源应位于中性点套管与箱体中心线之间的区域接下来，测试超声信号沿着垂直方向的变化情况，测试照片及典型的测试结果如图6所示图6垂直方向多超声传感器同步测试照片及结果由图6可以看到，靠近外壁中间位置的超声信号幅值较大，且在时间上中间位置的超声信号超前于其它位置，因而，超声信号源应靠近外壁中间位置经过多次移动超声传感器对比测试，最后确定超声信号源应位于图6所示的位置，靠近变压器西侧外壁中间位置，位于油箱中心线与中性点套管之间的区域对B相进行局放试验比对，在相同试验方法和设备的情况下，电压升至1.5Um/时，中压侧视在放电量为410pc左右,高压侧为370pc左右，B相试验合格（3）局放前后进行油色谱及简化试验，数据均无明显变化（1）5月26日，使用高真空滤油机采用上进下出的方式对本体进行热油循环，循环时滤油机出口油温65±5℃，至顶层油温至45℃后停止循环（2）使用油泵对本体快速放油，至放空，放油过程中持续充入热干燥空气（加热温度不小于35℃），干燥空气露点不小于-40℃（3）当环境温度大于等于20℃，对本体进行抽真空，真空度不小于40Pa；当环境温度低于20℃，向本体内部注入本体一半的油量，并立即对本体进行热油循环，循环时滤油机出口油温65±5℃（5）静放72小时后进行常规及局放试验",,山东省YM站500kV1主变A相故障报告在2006年7月1日投运送电时，由于35kV侧抽头接反，经受过短路电流的冲击（2）2015年5月6日，上海交大专家使用JD-S100型变电站局放带电检测系统对#1主变A相进行测试,#1主变生产厂家为山东电力设备有限公司，型号ODPS-250000/500，额定容量为250MVA，额定电压为525/√3kV，额定电流为824.8A，原为#3主变，2006年7月1日投运，2012年返厂大修后，2013年移至现位置探头位置
82-山东-山东省ZC站220kV2号变压器故障报告,变压器,,ZC变电站,"(套管,J.30)、(套管,10kV-Um)、(主变,2.2K)、",,1991/12/30,15-Jun,主变故障,,,,,220kV,一般缺陷,主变,,（一）加强变压器的精确红外测温，尤其是变压器套管和接头等部位红外热像检测技术能够及早发现设备缺陷，除了在迎峰度夏、度冬前及周期性红外热像精确测温外，还可以在到期设备检修、试验前及重要设备停电前进行红外测温工作，有效的指导设备检修，提高检修工作效率和工作质量同时，将红外热像检测和设备的例行停电试验工作进行结合对比分析，能为设备缺陷的判断和处理提供有力的技术支撑，能够有效的降低非计划停运和事故几率,淄博公司立即组织相应班组对存在异常的2号变进行跟踪对比分析，通过带电检测红外测温试验发现2号变A、B、C三相的相间对比分析以及与1号变同部位的对比分析，判断出2号变110kV侧中压A相套管存在异常通过对套管外观的仔细观察，发现存在缓慢的渗油现象严重，油位计指示套管油位偏低利用红外成像图像分析软件，对此次精确红外测温的变压器中压侧套管图谱（如图1所示）进行分析，发现中压套管变B、C相套管顶端将军帽温度分别为45.2和45.5℃，A相相同部位温度偏低，为36.8℃，相间最大温差为8.7K220kVZC变电站2号主变压器相间的相对温差计算如公式所示根据DL/T664-2008《带电设备红外诊断应用规范》，当相对温差大于等于20%时设备为一般缺陷运用红外成像图像分析软件，对2号主变压器中压套管温度异常相A相进行分析，得到分析谱图2A相套管的相对温差计算如公式所示根据DL/T664-2008《带电设备红外诊断应用规范》，当相对温差大于等于20%且为电压致热型设备为严重缺陷根据DL/T664-2008《带电设备红外诊断应用规范》，按照套管类设备红外缺陷典型图谱图J.30，图J.31，图J.36，通过对套管的外观检查，发现套管有漏油的现象同时检查A相套管油位计可以看见该相套管已缺油变压器送电后，对变压器套管进行精确红外测温，跟踪测试，红外图谱显示套管运行情况正常（二）参照红外图谱要认真分析，设备的故障并不仅仅是发热，变压器散热片堵塞、套管缺油等缺陷部位温度低，因此对红外图谱进行分析是要结合设备的实际情况（三）红外测温发现设备缺陷后，继续将强通过多种检测手段对缺陷进行进一步诊断分析能力对于套管而言，常规介损试验、10kV-Um/√3电压下介损试验以及油中溶解气体分析也是诊断套管绝缘性能是否良好的有效手段,确认情况后，检修人员更换ZC2号变中压侧发热套管，套管更换后进行变压器直流电阻和变比等常规试验项目，试验数据均合格,2015年5月21日，对变电站进行精确红外测温时发现220kV#2主变110kV中压侧套管温差异常在相同负荷变化趋势的前提下，1号主变中压侧套管三相的温度最高温差为2.2K图4ZC站1号、2号变压器中压绕组负荷电流曲线相对于2号变的8.7K的温差是1号变的近四倍，根据DL/T664-2008《带电设备红外诊断应用规范》附录B电压致热型设备缺陷诊断判据，综合分析判断2号变中压侧套管存在严重缺陷2号主变110kV侧A相套管发生渗漏导致油位下降，造成套管本体红外检测温度异常,220kVZC变电站2号主变为沈阳变压器有限公司生产，型号为SFPSZ7-120000/220，是一台三绕组油浸式强迫油循环导向风冷变压器，出厂日期为1995年5月31，于1991年12月30日投入运行220kVZC站1号主变与2号变为同一厂家同一型号同一批次的变压器，将2号主变中压侧套管的图谱与ZC变电站1号主变中压侧套管的相同位置的图谱（如图3所示）进行比较
83-山东-山东省ZY站110kV 2号变压器故障报告-2015,变压器,,ZY变电站,,,7-Dec,,主变故障,,,,"(主变,山东鲁能泰山电力设备有限公司)、",110kV,,主变,,1、加强变压器设备监造管理，按照监造大纲和技术协议的要求，在生产过程对变压器的原材料、设计、制造以及试验进行关键点见证和严格把关2、强化带电检测等手段对设备进行状态分析，对不合格或在临界值范围内的设备进行跟踪监测分析，发现问题及时处理3、认真排查山东鲁能泰山电力设备有限公司生产的同（近）批次的变压器产品，联系厂家做好产品绝缘性能核查，现运设备加强设备检测和预防性试验,"2015.7.11试验记录为2号主变冷备用24小时后取得从表1可知，主要特征气体为氢气和甲烷，少量的乙烷，氢气总体呈增长趋势，其拐点为2014年6月，从2013年6月的1487猛增至2014年6月的2952因此7月份进行连续跟踪，发现7月22日氢气迅速增长，此后陆续降低2号主变氢气严重超标，总烃也超过注意值由于氢气和总烃超标，可用三比值法进行故障判断，三比值法判断依据如表4和表5所示表5三比值法判断故障标准总烃较高，H2＞100μL/L，并占氢烃总量的90%以上，CH4占总烃75%以上按照表4和表示判断标准，以2015年7月7日数据为例，2号主变比值编码为0,1,0，其故障类型为局部放电，故障特征为高湿度、高含气量引起油中低能量密度的局部放电结合特征气体法判据表5，进一步证明存在局部放电根据试验曲线，利用MODS软件对绝缘含水量进行评估，结果如图2、3",,"不到两个月时间，ZY站2号主变氢气及总烃指标持续劣化，可能导致主变绝缘持续降低，严重威胁设备运行110kVZY站担负日照地区城重要负荷，若主变""带病""运行，严重影响城区电网的用电可靠性110kVZY变电站2号主变出厂时变压器绝缘纸板受潮，未完全烘干，主变运行时绝缘纸板内水分融入到绝缘油中，导致主变绝缘降低致使局部放电发生，从而产生了氢气跟总烃超标的现象",110kVZY站2号主变厂家为山东鲁能泰山电力设备有限公司，设备编码为6100000000162794，资产编号为140100006345，型号为SZ10-50000/110，2007年12月出厂，2008年4月投运110kVZY变电站2号主变各绝缘部位的含水量分别为
