报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况
80-黑龙江-红外热像检测发现500kV罐式断路器套管接头过热,开关设备,,,,,6-Nov,2011/4/15,500kV罐式断路器套管接头过热,,5℃,40%,,500kV,一般缺陷,断路器,该断路器接线板与导电杆间采用压接盘连接，在安装时导电脂涂抹过多，随着设备长期运行，接线板底座与导电杆间出现缝隙，形成放电导致过热现象3.1在电力系统的各种电气设备中，导流回路部分存在大量接头、触头或连接件，如果由于某种原因引起导流回路连接故障，就会引起接触电阻增大，当负荷电流通过时，必然导致局部过热3.2虽然本次缺陷热点温度不高，缺陷性质为一般缺陷，但解体检查发现部分原件烧损严重，如继续运行将产生较大的事故对于一般缺陷应分析其产生原因及其继续发展所能产生的后果，并根据不同设备采取相对应的处理方案，防止缺陷扩大影响安全运行,通过红外热热成像检测能够有效地发现电流致热型设备缺陷这对我们今后缺陷的处理方案制定有一定的指导意义红外普测能够及时准确发现设备严重过热的危急、严重缺陷，对检测人员的技术水平要求较低；红外精确检测每年只进行一到二次，但检测人员一般技术水平较高，能够发现设备轻微过热的隐藏缺陷应根据运行管理方式对检测人员采取针对性培训,2、最热部位位于B:2将军帽处，高于环境温度17℃，与相邻A、C相比较也明显偏高3、根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δt为59%，温升为17K判断为电流致热型设备缺陷，热像特征是以套管顶部柱头为最热的热像，热点明显；故障特征为柱头内部并线压接不良；缺陷性质为一般缺陷试验人员进行回路电阻测试时发现回路电阻值为2.41mΩ，其他两相回路电阻值均小于0.2mΩ；外观检查时发现导线与接线板连接处及压接盘螺丝均有过热现象、压接盘处有放电痕迹,在停电检修中，通过测试回路电阻进一步确认初步判断，现场对该罐式断路器套管进行解体，更换接线板及导电杆后，重新投入运行，红外热像图谱测试正常计划结合秋检进行解体检修为彻底消除隐患，现场对该罐式断路器套管进行了解体，更换了接线板及导电杆（图片13、14、15、16）上述处理结束后，重新进行了回路电阻测试，测试数据合格,"案例名称红外热像检测发现500kV罐式断路器套管接头过热2011年4月15日，检测人员在红外精确检测中发现500kV5021罐式断路器B相B2柱套管接头温度异常，表面最高温度22℃，明显高于其他两相相同位置（其他两相相同位置分别为10℃、9℃），负荷电流为300A，环境温度为5℃,判断该套管接头有松动现象，因接触不良导致电流型过热，为一般缺陷",现场对套管接线板进行拆除，发现压接板紧固螺栓及垫片均有不同程度烧损（图片5、6）、接线板压接盘紧固螺栓烧损（图片7、8）、接线板底座与导电杆上接触面有较厚导电脂和油污痕迹（图片9、10）、接线板底座处有放电痕迹（图片11、12）
81-黑龙江-红外热像检测发现35kV隔离开关闸嘴过热,开关设备,,多宝山变电站,"(隔离开关,1-135kVTCR)、(隔离开关,1-335kVTCR)、",,11-Nov,2013/12/10,35kV隔离开关闸嘴过热,,0℃,40%,,35kV,严重缺陷,隔离开关,经分析后认为触头接触不良所致，处理后合格（1）主变压器引线线夹连接处过热，线夹接触面氧化、螺栓紧固不够、弹簧垫使用年限过长导致压力不够，线夹紧固受力不均而引起局部过热（2）刀闸不同期，触指压力不足，加之负荷电流大而引起的局部过热，结构不合理而引起的过热（3）断路器中间静触头因接触压力不均匀，引起接触电阻过大而发热,红外成像技术是发现电网设备热缺陷的有效手段，利用横向、纵向比较，可以及时发现带电设备内部存在的隐患、绝缘受潮隐患等设备缺陷，在红外测温工作中，只要认真仔细，做到不缺不漏，使用好工具，就可以为电网设备消除隐患，成为状态检修的主要力量通过多年来大量红外热成像检测说明，红外热成像检测技术能够在设备不停电的情况下能够及时有效的发现电力设备电压、电流过热而引起的过热缺陷并且积极有效协调、指导设备检修，提高检修质量确保电网的安全、稳定运行（2）加强对主变压器线夹容易过热的部位加强检测（3）对已发现处理的严重过热刀闸，缩短检测周期（4）对使用年限过长的弹簧垫、螺栓等及时加以更换（5）加强对电压致热型设备的检测，对同站同型号设备进行详细的横向对比分析通过案例可以看出红外检测在针对电压型、电流型过热故障的检测中具有非接触、快速等优势、在故障的分析中具有明确、直观等优势，可以为故障原因判断提供有力依据,对该隔离开关进行了精确测温，选择成像的角度、色度，拍下了清晰的红外热成像图谱及可见光图谱如图1-1所示，并将此情况上报运维检修部对图谱认真分析后发现该隔离开关B相闸嘴温度异常，表面最高温度57.1℃，负荷电流810A，正常相12℃，负荷电流810A，环境温度-25℃，相对湿度40%根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差为δt为104%，温升45.1K依据电流致热型设备缺陷诊断依据，判断热像特征是以闸嘴触头为中心的热像，热点明显；故障特征为接触不良；缺陷性质为严重缺陷综合考虑隔离开关近期运行工况和停电例行试验数据，均未见异常下一步进行停电例行试验深入诊断分析,停电后，检修人员对该隔离开关检查发现，B相触指弹簧压力不足，触指表面接触面严重老化、变色，压紧螺丝松动、变色，已不能继续使用经过检修人员检修更换后，此台隔离开关重新投入运行后红外热像检测红外图谱温度正常我公司除了在例行周期性红外测温以外，加大了对主要设备、大负荷设备停电前、送电后的红外测温检测工作，以确保在第一时间发现设备缺陷,案例名称红外热像检测发现35kV隔离开关过热2013年12月10日带电检测过程中发现35kVTCR支路3462I隔离开关B相闸嘴处温度异常，表面最高温度57.1℃，负荷电流810A隔离开关在例行红外热成像检测时，发现35kVTCR支路3462I隔离开关B相闸嘴温度异常,
82-黑龙江-红外热像检测发现66kV隔离开关线夹、触头过热,开关设备,,,,,Dec-96,2013,66kV隔离开关线夹、触头过热,,3℃,55%,,66kV,一般缺陷,隔离开关,检修人员检查该线夹后发现该隔离开关的A相线夹和导线连接的螺栓有松动现象，认为是线夹与导线接触不良造成的局部过热，随即进行处理(1)线夹与导线连接处为螺栓连接，接触处随着运行时间的累积不断锈蚀、氧化导致过热(2)线夹与导线连接处的接触面涂抹的导电膏，导电膏的导电能力随着运行时间的累积不断下降，导致过热(3)线夹与导线连接处的螺栓强度不够，线夹与导线接触面间的压力随着运行时间的累积逐渐减小，导致连接处松动产生过热(4)线夹、导线、螺栓等金属部件制造材料不合格（强度低、质量不良），装配工艺差，经历了不良工况或者恶劣的天气环境后，机械性能大幅下降，导致产生过热安装、调整、检修不当和自身材料的缺陷是导致隔离开关线夹过热的原因检查固定螺母是否松动，弹簧垫是否退火老化，是否有放电痕迹、氧化物后，如确有上述现象，则用0号砂纸磨平烧痕，然后用钢丝刷彻底清除导线缝隙间和线夹表面的氧化物、硫化物、污垢，再用金属清洁剂或汽油冲洗擦净导线缝隙和线夹上的金属碎屑，最后要按照螺丝紧固工艺，对角均匀拧紧，复装锁紧螺母,随着状态检修工作的深入开展，电气设备运行状态的红外带电检测对设备的可靠、经济运行有极其重要的意义通过对不同的图片进行对比分析、同一设备不同角度的图片对比，准确定位发热点及可能产生发热效应的原因这类检测手段对保障电气设备安全运行和推进检修制度改革具有重要的作用，是例行停电试验监督工作的重要补充，能够有效指导设备检修，提高检修工作的效率和质量总之，对变电站高压设备的过热处理，决不能掉以轻心，麻痹大意，要以严肃负责的态度，科学合理的方法，标准规范的工序，严谨细致的工艺，在设备检修过程中对接头的处理还要更具针对性，认真彻底地进行检修处理，保证检修质量、全面考虑、不留死角，避免以后运行过程中再次出现过热现象只有这样，才能使带电检测工作更具实际意义，才能确保整个电网安全、平稳、健康运行,2013年的综合停电检修前，对该隔离开关外部各线夹及触头等重要部位进行了红外热成像检测正常相28℃，负荷电流630A，环境温度-5.3℃该变电所在进行红外热成像检测时，发现9538隔离开关的66kV侧A相线夹整体温度分布异常并对该隔离开关进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1-1所示，并将此情况上报运检部运检部组织专业技术人员对图谱认真分析后，发现改隔离开关66kV侧A线夹温度异常，表面最高温度63.2℃，负荷电流630A正常相28℃，负荷电流630A，环境温度-5.3℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δT为51.4%，温升57.9℃依据电流致热型设备缺陷诊断判据，判断热像特征是以A相线夹为中心的热像，热点比较明显；故障特征可能为接触不良；缺陷性质为一般缺陷综上所述，发现隔离开关接点过热时，首先判断故障的严重程度，并向上级汇报，如有必要，则应由检修人员停电处理,综合考虑该隔离开关近期运行工况和日常例行巡视中均未见异常下一步由检修人员对线夹进行检查检修人员在检查该隔离开关时发现导线与线夹接线鼻子连接的螺栓（2条螺栓）较松，从而接触不良导致的过热重新紧固后，在该隔离开关送电后的红外热像复测中红外图谱正常,案例名称红外热像检测发现66kV隔离开关线夹、触头过热国网伊春供电公司铁力一次变66kV侧铁农线9538甲刀闸1996年12月投入运行在检测过程中发现66kV侧铁农线9538甲刀闸A相线夹温度异常，表面最高温度63.2℃，负荷电流630A,
83-黑龙江-红外热像检测发现35kV隔离开关过热,开关设备,,虎林变电站,,,2011/11/13,2013/12/12,35kV隔离开关过热,,-1℃,40%,,35kV,严重缺陷,隔离开关,经过综合分析判断，初步认为是由于刀闸触脂的弹簧压紧度引起过热（1）由于运行年限较长，刀闸刀口的接触面锈蚀、氧化严重，导致设备过热（2）刀闸触脂的弹簧疲乏，压力减小，导至过热（3）刀闸合闸不到位，也能导致刀闸断口产生过热（4）刀闸在正常分合闸操作过程中，触指经历多次引弧、燃弧、熄弧的损伤过程，损伤长期积累直接导致刀闸刀口烧伤，致使产生过热,大量事实说明红外热成像检测技术，能够有效的发现设备过热缺陷，增加大负荷设备、重要设备的红外成像检测工作，能够及时发现设备缺陷，提高设备的健康水平，保证安全可靠供电（1）排查同类设备，及时发现设备缺陷,当时负荷15kW、电流135A，环境温度-1℃，经分析认为是刀闸触脂的弹簧压紧度不够所致对图谱的认真分析后发现，66kV虎泉线05623丁刀闸A相刀闸刀口温度异常，表面最高温度105℃，负荷电流135A热点明显；故障特征为接触不良缺陷性质为严重缺陷,随即制定检修方案检修后进行直流电阻的测试，合格后再投入运行（2）利用停电检修机会，对刀闸的接触电阻进行测试，检查刀口有无损伤,案例名称红外热像检测发现35kV隔离开关过热2013年12月12日对站内设备进行红外热成像检测时发现该刀闸温度异常，刀口局部最高温度105℃66kV虎泉线05623丁刀闸A相刀闸进行红外热成像检测时，发现刀闸刀口过热,国网鸡西供电公司运检部变电运维室虎林220kV变电站66kV虎泉线05623丁刀闸A相刀闸断口过热，该间隔设备2011年11月13日投运
84-黑龙江-超声波局部放电检测发现220kVGIS放电缺陷,开关设备,,,,,,12-Sep,220kVGIS放电缺陷,,22℃,40%,,220kV,,GIS,经初步分析判断，局放故障点在GIS壳体上或与壳体接触的内部件上（局放故障可能由内部的绝缘支撑缺陷引起），绝缘不存在随时击穿的隐患，断路器不必马上退出运行，建议采取相关措施进行处理经初步分析判断，局放故障点在GIS壳体上或与壳体接触的内部件上（局放故障可能由内部的绝缘支撑缺陷引起），绝缘不存在随时击穿的隐患，开关不必马上退出运行，建议采取相关措施进行处理断路器套管内部导向套与导向橛装配安装不到位，在断路器运行时产生轻微震动，形成了因震动引起的局放信号,"3.1由于SF6绝缘电气设备（如GIS，SF6断路器等）具有故障率低，免维护等特点，在电力系统被广泛使用但是SF6绝缘电气设备内一旦出现缺陷，则不易查找采用带电检测技术可以有效地对SF6绝缘电气设备进行绝缘诊断和局放故障定位，及时发现绝缘电气设备内绝缘等缺陷，防止缺陷扩大影响安全运行3.2超声波局放检测是带电检测的一项重要手段超声波检测的定向性使其能快速定位局放源3.3加强现场带电局放定位检测与诊断工作，逐步积累带电检测工作经验，丰富""故障专家诊断系统数据库""，为我省状态检修工作迈上新的台阶保驾护航",检测过程中发现某台GISC相某些部位检测局放信号异常，且幅值较大将AE900的声发射传感器贴在断路器的外壳，通过十米同轴电缆与AE900主机相连，根据接收到的信号进行故障类型的识别，故障定位及故障分析开机后先测量环境的背景信号，进行背景信号测量如背景信号与仪器本身的电气背景基本相符，说明环境中不存在大的干扰源，断路器上的局放故障是由设备自身的缺陷引起的局放超声测试准备好后，查看AE900的局放测试数据，进行局放的相位方式测量，保存测试的局放故障数据现场对AE900的局放测试数据进行分析后，在GIS上选择下一个局放测试点，并记录试验数据如发现有异常的局放信号，选择多个测试点，进行详细测量*测试点1的超声信号局放特征明显，通过改变测试频率带宽（下限频率从10kHz改到50kHz），超声信号幅值明显变小，可初步判断故障源与断路器壳体接触，排除了中心导体（高电位）上存在局放故障的可能性*测试点2的测试数据与测试点1相仿，超声信号局放特征明显，初步判断故障源与断路器壳体接触*测试点5的超声信号局放特征非常明显，信号水平教高，信号沿断路器壳体传导，故障源不在中心导体上*测试点7的超声信号与背景信号区别不大，局放特征不明显*测试点9为测试点6的对面，超声信号比测试点6的水平偏低，局放特征明显*测试点10超声信号与背景信号无明显差别，不存在局放特征*测试点1、2、5、6、8、9，这六个测试点的超声信号的幅值水平较高，表现出明显的100Hz相关性，局放特征明显*在测量上述六个测试点的过程中，通过改变AE900的超声信号采集频率带宽（下限频率从10kHz改到50kHz），超声信号幅值明显变小，可初步判断故障源与断路器壳体接触，排除了中心导体（高电位）上存在局放故障的可能性*测试点3、4、7、10，这四个测试点的超声信号的幅值明显偏低，100Hz相关性也不明显，说明这四个测试点远离局放故障点*越接近套管下法兰局放信号越明显，越往测试点6方向局放信号越明显，当测试点转到测试点6背面时，局放信号有减小趋势说明局放故障点集中在测试点6向上的区域的可能性极大图十四局放故障区域判断图测试点6处存在明显的局放信号，且幅值较大持续局放信号通常表示电晕，这种局放潜在有很大的隐患，通常会造成绝缘子或线套的早期功能衰竭不规则的局放信号表示存在电弧和电痕现象，通常出现于开关内部和变压器，这些现象预示着潜在火灾和爆炸危险,经现场技术人员处理，套管安装复位，进行工频耐压试验合格，并同时测量局放信号，小于2毫伏，检测试验结果合格，该GIS按计划投入运行2.4解体检查及处理情况经现场技术人员处理，套管安装复位后，进行工频耐压试验合格，并同时测量局放信号，小于2毫伏，检测试验结果合格，该GIS按计划投入运行,案例名称超声波局部放电检测发现GIS放电缺陷2012年9月6-10日，国网黑龙江省电力科学研究院对某变电站220kV电压等级的GIS断路器进行现场带电局放检测,检测用仪器北京兴迪公司AE900型局放故障检测仪；灵敏度，1pC（或1mV）；10Hz～400Hz，步进0.1Hz；故障专家诊断系统
85-新源-红外热像检测手段发现220kV母联正母闸刀过热缺陷,开关设备,,,,,2011/7/25,2011/7/25,220kV母联正母闸刀过热缺陷,,32℃,46%,,220kV,严重缺陷,隔离开关,（1）该组闸刀属220KV正母闸刀，由于接线方式的原因设备停电检修的机会较少，闸刀在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤过程，损伤长期积累直接导致刀闸刀口严重烧伤，致使主回路接触电阻变大，并在运行过程中产生过热现象（2）富春江220KV开关站地处山边，受环境污染（粉尘）较大，导电接触面导电膏易沾染粉尘颗粒，且随着运行年限增加，导电膏导电能力逐渐下降（3）闸刀合闸位置偏差是导致刀闸刀口产生过热,（1）严把设备的检修质量关，在刀闸检修工作过程中，针对平时运行负荷较大或者当地污染严重的刀闸，重点关注动、静触头的烧伤情况并将设备回路电阻测试项目结合到设备的检修中去，以确保将设备的缺陷消除在萌芽状态（2）加强对运行年限较长的闸刀设备以每年两个区段（8组闸刀）的进度，逐年安排设备大修（3）对已发现处理的严重过热闸刀，举一反三，结合停电及时检查同期同类设备红外热像仪是通过直接接受被测目标发射的能量来实现的，属于一种非接触式的测量手段一方面它在设备运行下进行，减少了设备不必要的停电时间；另一方面它对设备不会产生任何损害，而且可以掌握设备实际状况的变化能及时发现、处理、预防重大事故的发生具有非接触、实时快速、形象直观、准确度高、适用面广等一系列优点，给发供电设备运行状态监测提供了一种先进手段（2）我们将及时总结在红外测温中的经验、体会，并将其逐步推广到电厂其他电气设备的检测中去,富春江电厂红外测温工作始于2000年，依据《带电设备红外诊断技术应用导则》DL/T664-1999的要求，制定《富春江带电设备红外检测诊断制度》(简称制度）并于2008年根据《DL/T644-2008带电设备红外诊断技术应用导则》进行了及时修订按《制度》要求开展全厂一次设备红外检测工作，正常诊断周期为3个月，迎峰度夏期间的7、8、9三个月，检测诊断周期调整为每月2次根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，定性为严重缺陷针对设备出现的问题，一次班选择成像的角度、色度，拍下了清晰的图谱，如图所示从上表可以看出，B相导电回路接触电阻值明显较A、C相偏大，将历年来的试验数据进行分析比对，数据如下表,后经调度许可，于7月26日设备停役，检查为电烧蚀所致，随即更换该相闸刀的阴阳极触头后，试验正常，设备投运后温度正常,案例名称【红外热像检测手段发现220kV母联正母闸刀过热缺陷】2011年7月25日，富春江电厂在对220KV开关站一次设备进行例行的设备运行状态下的红外检测时，发现220KV正母闸刀B相阴阳极触头接触面温度较其他相异常，表面最高温度达116℃（A、C相温度48.7℃），当时负荷电流270A,220KV正母闸刀为法国ALSTOM公司2004年生产，2005年5月投入运行，设备参数见下表
86-新源-红外热像检测发现66kV母联II母隔离开关接线座线夹过热,开关设备,,,"(隔离开关,GW5A-66)、(隔离开关,1-166kV-II)、(隔离开关,66kV-II)、",,Jan-86,2012/7/26,66kV母联II母隔离开关接线座线夹过热,,6℃,42%,,66kV,危急缺陷,隔离开关,,,,,,
87-浙江-红外测温发现110kV上戍变电站马文上1187线开关BC相法兰破损、腐蚀,开关设备,,上戍变电站,,,,2011/7/12,110kV上戍变电站马文上1187线开关BC相法兰破损、腐蚀,,,,,110kV,,断路器,,,,,,
88-江苏-红外精确测温发现110kV主变隔离开关过热缺陷,开关设备,,,,,,2012/12/25,110kV主变隔离开关过热缺陷,,12℃,55%,,110kV,危急缺陷,隔离开关,（1）导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热（2）导电接触面存在导电膏，随着运行年限增加，导电膏导电能力逐渐下降，导致过热（3）接头螺栓强度不够（4.8级），随着运行年限增加，接触面间的压力逐渐减小，致使过热（4）刀闸合闸位置偏差是导致刀闸刀口产生过热的原因之一（5）各类刀闸在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤过程，损伤长期积累直接导致刀闸刀口严重烧伤，致使产生过热（6）部分设备连接金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加单机单线、重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量（1）导线与金具的连接采用压接形式，避免接触面与空气接触导致锈蚀、氧化（2）电气设备导电接触面涂薄层凡士林，禁止使用导电膏，避免接触面接触不良导致过热（3）、接头的连接应使用强度8.8级的螺栓，避免由于螺栓强度不足造成接触面松动、压力下降（4）尝试使用防止设备连接端子过热型紧固螺栓（5）对已发现处理的严重过热刀闸，举一反三，结合停电及时检查同期同类设备（6）在刀闸检修工作过程中，针对平时运行负荷较大或者当地污染严重的刀闸，重点关注动、静触头的烧伤情况（7）今后在刀闸选型时优先选择具有引弧装置并切实能够起到转移电流作用的设备避免设备多次操作以后出现触头烧损严重的情况以上对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对接头的处理将更具针对性，避免日后出现过热现象,对图谱认真分析后发现2号主变7021闸刀三相温差较大，B相闸刀触头发热，50℃，C相闸刀触头严重过热，最高温度110℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δT已经大于100%，故障特征为接触不良，缺陷性质为危急缺陷，确定立即进行停电检修,经检修人员停电检查发现7021闸刀触头螺丝老化松动，更换后恢复正常,案例1红外精确测温发现110kV主变隔离开关过热缺陷2号主变压器7021闸刀在进行红外热成像检测时，发现2号主变7021闸刀三相温差较大，B相闸刀触头发热，50℃，C相闸刀触头严重过热，最高温度110℃，选择成像的角度、色度，拍下了清晰的图谱，如下图所示,
89-江苏-红外成像检测发现35kV断路器接线桩头过热,开关设备,,朴席变等变电站,,,,2013/7/17,35kV断路器接线桩头过热,,2℃,60%,,35kV,严重缺陷,断路器,严重缺陷指设备存在过热，程度较重，温度场分布梯度较大，温度较大的缺陷（1）由于金属连接部位是电力设备的薄弱环节，搭接界面或者压紧程度不够，在高温负荷情况下，发热比较明显，容易造成连接部位融化，造成事故,这类缺陷一般需要记录在案此类缺陷必须尽快处理（2）红外检测技术为非接触式遥感技术，能够保护使用者的安全，不影响被测目标物体，又能有效地发现缺陷，应该被大力推广,"特别是35kV朴席变双桥线252开关C相接线桩头部位，测量温度高达110℃，当时环境温度为38.2℃危急缺陷指设备最高温度超过GB/T11022《高压开关设备和控制设备标准的共用技术要求》规定的最高允许温度的缺陷根据上述依据判断，对双桥线252开关开展了红外热像检测，并对检测数据进行了分析根据测得数据分析，双桥线252开关C相接线桩头存在过热缺陷热像特征表现为C相桩头最热T1=110.22,C相桩头温度；T2=45.98,为A相B相最高温度；T0=38.2，为当时环境温度相对温差δ=T1-T2/T1-T0=82%相对温升超过80%属于严重缺陷",在运行测试发现上述异常现象后，扬州供电公司立即组织检修人员进行了复测，测试结果与先前一致，在测试复核完毕后，立即组织检修人员对接头进行了处理，处理结束后，进行红外测温显示正常故在每次搭接电气连接头时，搭接面应足够，螺栓应压紧，搭接部位应涂抹导电膏,案例名称【红外成像检测发现断路器接线桩头过热】,2013年7月17日，在高峰负荷期间，扬州供电公司对35kV朴席变等变电站进行红外测温时，发现多起连接部位的发热情况
90-江苏-红外热像检测110kV35kV隔离开关发热缺陷,开关设备,,,"(隔离开关,110kV/35kV)、",,2012,2012,90江苏红外热像检测110kV35kV隔离开关发热缺陷,,8℃,60%,"(绝缘子,南京电瓷厂)、",110kV,严重缺陷,隔离开关,情况上报后立即开展了停电检查试验，110kV闸刀试验结果表明发热相闸刀接触电阻增大，检查后发现触头接触面氧化脏污、接线座罩壳内部件锈蚀，触指弹簧压力不够等现象；而35kV母线侧C相支持瓷瓶发热则由于瓷瓶与连接排长期压紧导致出现细微裂纹综上所述，初步判断以上缺陷是因设备长期运行引起弹簧老化、接头及连接处表面氧化导致电阻增大，从而引起发热，在负荷电流为89A的情况下虽然未达到严重缺陷程度，但考虑到即将高温高负荷运行形势，故决定尽快进行停电处理检查发现，缺陷相闸刀弹簧压力不足、生锈，接触表面氧化、污秽积灰，7111闸刀B相导电杆锈蚀，接线座的转动轴芯和滚轮间的接触面已氧化、罩壳内滚轮压簧等部件已锈蚀经过对压力不足、锈蚀严重的触头弹簧进行更换，对中间触头、导电杆、接线座及连接部位、接触面等导电回路的清扫、砂纸修平，试验数据正常（1）对于安装施工不合格，不符合工艺要求的产品，如紧固螺母不到位、未拧紧、未加弹簧垫、连接件焊接工艺差等缺陷属于电气设备的外部故障，通过红外精确测温，一目了然,根据近年来红外热成像检测技术的应用，深刻体会到该技术及时发现消除缺陷的高效性，能为检修策略的制定给予正确导向，并对到期设备修试的关键点提供指向，对如何更充分有效的发挥红外检测技术对设备检修的指导作用简要谈以下几点因此在设备投运初期要充分利用红外检测技术将其发现，并尽快处理（3）通过对红外检测技术案例的研究探讨交流，多接触、多思考、多总结来提高对设备缺陷的敏感性，并加强检测技术的培训学习，全面提高检修人员准确缺陷定性及正确缺陷消除策略制定的能力,2012年江苏省电力公司常州供电公司在迎峰度夏前，安排对110kV奔南变变压器、110k设备、支持瓷绝缘子等重要设备进行红外热成像检测判断上述设备有劣化为严重缺陷的趋势热像图基本与7113闸刀有类似特征，同上计算分析可以得出C相温差为16.1K，相对温差为79.3%，接近严重缺陷程度；B相温差为6.7K，相对温差为61.4%，为一般缺陷；另外，热像图上可以看出B相动触头导电杆及导电杆与接线座滚动接触处有发热现象停电后，对7113、7111闸刀进行了接触电阻测试，发现缺陷相数据均有增大现象，数据如下表1发热相接触电阻数据均超过了制造厂规定值200μ?，正常相的数据也偏大根据热像图及数据可知，温度升高并不大，发热图中，与高压母排连接处温度最高，从上至接地点温度逐渐降低，显示支持绝缘子在靠近母排处绝缘性能降低由此可判断此例为典型的电压致热型支持绝缘子类型缺陷，停电检测发现，该支持绝缘子与高压母排连接处因长期压紧，出现了内部瓷质材料老化疏松，并有细微裂痕,公司随即更换了缺陷老旧瓷瓶，并对所有110kVI段设备进行了全面的检查清扫小修，确保了设备健康（2）除了迎峰度夏度冬前、周期性红外精确测温外，可以在到期设备修试前、重要设备间隔停电前进行红外测温工作，以有效指导设备检修，提高检修工作效率和质量,案例名称【红外热像检测110kV/35kV隔离开关发热缺陷】1）闸刀刀口发热（电流致热型）分析2）支持瓷瓶发热（电压致热型）,
91-江苏-红外成像检测发现电容器隔离开关过热,开关设备,,,,,,2013/6/6,电容器隔离开关过热,,2℃,,,10kV,严重缺陷,电容器,,,,,,
92-江苏-红外热像检测发现110kV隔离开关过热,开关设备,,龙山变电站,,,2004,2012,110kV隔离开关过热,,30℃,,,110kV,重要缺陷,隔离开关,分析后判断属于内部问题，经过检修人员检修后发现，导电杆触指压紧弹簧锈蚀老化，压力逐渐减少，导致接触不良，长期慢慢发热，1号主变7011闸刀部分弹簧锈蚀开裂，迅速发热，温度超标，属于严重缺陷，运维检修部批准停电更换，停电更换后红外热成像检测中红外图谱正常（1）导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热；（2）导电接触面存在导电膏，随着运行年限增加，导电膏导电能力逐渐下降，导致过热；（3）接头螺栓强度不够（4.8级），随着运行年限增加，接触面间的压力逐渐减小，致使过热；（4）刀闸合闸位置偏差是导致刀闸刀口产生过热的原因之一；（5）各类刀闸在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤过程，损伤长期积累直接导致刀闸刀口严重烧伤，致使产生过热；（6）部分设备连接金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加单机单线、重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量（1）导线与金具的连接采用压接形式，避免接触面与空气接触导致锈蚀、氧化；（2）电气设备导电接触面涂薄层凡士林，禁止使用导电膏，避免接触面接触不良导致过热；（3）、接头的连接应使用强度8.8级的螺栓，避免由于螺栓强度不足造成接触面松动、压力下降；（4）尝试使用防止设备连接端子过热型紧固螺栓；（5）对已发现处理的严重过热刀闸，举一反三，结合停电及时检查同期同类设备；（6）在刀闸检修工作过程中，针对平时运行负荷较大或者当地污染严重的刀闸，重点关注动、静触头的烧伤情况；（7）今后在刀闸选型时优先选择具有引弧装置并切实能够起到转移电流作用的设备避免设备多次操作以后出现触头烧损严重的情况以上对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对接头的处理将更具针对性，避免日后出现过热现象,对所有110kV闸刀进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1所示，并将此情况上报运维检修部根据《DL/T644-2008带电设备红外诊断技术应用导则》中的规定，刀闸缺陷性质依据电流致热型设备缺陷诊断判据，判断闸刀内部出线问题，温度超标，综合考虑闸刀近期运行工况下一步进行停电例行试验深入诊断分析,随即安排停电更换，停电更换后红外热成像检测中红外图谱正常,案例1红外热像检测发现110kV隔离开关过热,常州市供电公司金坛运维站龙山变电站所有110kV闸刀，长沙高压开关有限公司，2004年投入运行闸刀停电后经检修人员检修后发现，导电杆触指压紧弹簧锈蚀老化，压力逐渐减少，导致接触不良，长期慢慢发热，1号主变7011闸刀部分弹簧锈蚀开裂，迅速发热，温度超标，属于严重缺陷
93-浙江-红外测温发现主变110kV母线闸刀发热,开关设备,,新乐变电站,,,2005,13-Dec,主变110kV母线闸刀发热,,8℃,58%,,110kV,严重缺陷,母线,,,,,,
94-浙江-红外热像检测发现110千伏大衢变蓬大1948线母线闸刀气室漏气案例,开关设备,,,,,10-Dec,13-Oct,110千伏大衢变蓬大1948线母线闸刀气室漏气案例,,25℃,60%,"(母线,河南平高电气股份有限公司)、",110kV,,母线,,,,,,
95-山西-红外热像带电检测110kV鸣谦变电站35kV 402断路器C相内部发热,开关设备,,鸣谦变电站,"(断路器,LW8-35AG(CT))、(型号,额定电流(A))、",,2008/7/26,2011/6/13,95山西红外热像带电检测110kV鸣谦变电站35kV 402断路器C相内部发热,,20℃,40%,,110kV,危急缺陷,断路器,,,,,,
96-山西-红外热像检测发现110kV城南变电站300-I隔离开关母线侧接线夹发热,开关设备,,城南变电站,"(导线,LGJ-400/35)、(隔离开关,300-I)、(隔离开关,35kV300-I)、",,2006/6/27,2013/11/9,110kV城南变电站300I隔离开关母线侧接线夹发热,,5℃,40%,,110kV,危急缺陷,隔离开关,,,,,,
97-山西-SF6在线监测、红外检漏220kV发现北田变电站101北隔离开关气室沙眼漏气,开关设备,,北田变电站,,,6-Jun,2013,北田变电站101北隔离开关气室沙眼漏气,,10℃,60%,,220kV,,隔离开关,,（1）电气设备的在线监测能及时早期发现故障的征兆，可减少运维人员少，巡视周期长的实际困难；（2）通过检测手段及早消灭隐患从而避免恶性事故的发生，为状态检修提供了检修依据电气设备的在线监测可及时、准确地掌握设备的真实状态，但是实现电力设备的状态检修，不能完全依靠在线监测，必须充分地利用一切可以掌握设备状况的检测手段，如设备巡视和定期试验项目，诊断性试验项目等；（3）红外SF6检漏仪可清晰直观定位缺陷部位，尤其是对GIS外壳上存在的微小漏点非常方便,2013年，在该变电站大检修前夕，提前利用输变电设备状态监测系统对GIS气室进行了定期跟踪工作人员利用输变电在线监测系统发现101北隔离开关压力偏低，（额定气压0.4Mpa、现实际气压0.39Mpa，原实际气压0.42Mpa如图一），并且压力数据曲线呈下降趋势由于报警限值为0.35Mpa，所以未发生报警信号10月8日，现场对101北隔离开关气室进行SF6气体泄漏检测时，确认101北隔离开关气室有沙眼存在（如图二），SF6气体发生微弱泄漏图1输变电设备状态监测系统GIS气室气体压力值其中气体压力横轴表示时间段，纵轴表示压力段、黄线表示相应时间段的压力值利用南京顺泰SF6气体压力在线监测装置结合FLIR公司生产的GF306型SF6气体检漏仪对GIS气体泄漏气室进行定点检漏在对GIS气室进行SF6气体压力在线监测时，发现101北隔离开关气室气体压力值偏低，为0.39Mpa，且压力值变化曲线呈下降趋势于是缩短该气室SF6压力监测周期进行重点跟踪监测结合对该气室SF6气体压力值监测数据综合分析，初步认为101北隔离开关气室存在SF6气体泄露在10月大检修设备停电期间，该设备厂家人员对缺陷点进行了铆焊处理如图四，防止了缺陷的进一步扩大10月24日，在消缺后进行红外检漏复测时，没有发现101北隔离开关气室存在SF6气体泄露点，在线监测数据也恢复正常值图5输变电设备状态监测系统GIS气室气体压力值(处理后),检修人员随即进行停电大检修对其处理10月8日，在对该变电站进行了带电检测，检测人员利用红外检漏对101北隔离开关气室进行了重点检查，先对GIS外壳远距离整体检漏，未发现漏气点，然后有针对性的对GIS气室外壳可能有疑似的漏气点逐一排查，在气压表后侧检测到微弱的SF6气体泄漏呈黑烟状飘散的影像，对沙眼部位进行了可见光照片拍摄，并进行了具体标注，如图三图4厂家人员铆焊GIS沙眼后的可见光图,案例名称【SF6在线监测和红外检漏220kV北田变电站101北隔离开关气室沙眼漏气】,国网山西省电力公司晋中供电公司220kV北田变电站110kV101北隔离开关GIS气室在2006年6月投入运行
98-山西-SF6气体泄漏带电检测发现220kV河峪站2号主变102断路器阀门漏气,开关设备,"(时间,2月21日7点30分)、",,"(SF6气体,LLD-100)、",,7-Jan,2013/1/13,220kV河峪站2号主变102断路器阀门漏气,,5℃,70%,,220kV,,断路器,,,,,,
99-山西-红外热像检测发现10千伏屯峪Ⅱ线15#杆柱上断路器设备线卡发热,开关设备,,,"(导线,1-4)、(螺栓,1-2)、",,2009,2014/1/2,10千伏屯峪Ⅱ线15#杆柱上断路器设备线卡发热,,-12℃,26%,,10kV,危急缺陷,断路器,经分析后认为是断路器引线连接并钩线卡运行年限长、锈蚀、氧化等原因导致发热通过望远镜观察因发热引线绝缘皮有老化脱落现象，随即上报管理部门安排处理图1-2螺栓发热锈蚀弹簧垫片失效图1-3引线绝缘皮过热引起融化脱落（1）并钩线卡内导线散股造成压接面积不足，接触电阻增大，这种发热缺陷不可自愈，而且会随着发热时间延长由量变到质变，劣化趋势逐步加快该案中导线接触不良的缺陷导致了弹簧垫片失效、引线绝缘皮融化和脱落（2）接头螺栓强度不够，随着运行年限增加，接触面间的压力逐渐减小，致使过热经验发现发热连接金具，通过带电紧固处理后暂时能解决设备发热问题，经过一段时间运行还可能出现发热现象，主要原因为设备发热后机械性能（韧性）大幅下降且永久性不能回复，导致二次过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加重载线路、重要设备停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量（3）导线与金具的连接采用压接形式并加装绝缘护罩，增大了金属的接触面积，具有接触电阻小、温升小、可靠性高的特点建议在今后的工程中逐步推广（4）设备检修工艺和质量对设备的运行影响大，导线散股最大可能是在施工过程中造成的，因此要在设备检修过程中对接头的处理必须加以重视，保证检修质量，并重点进行质量验收，避免接触不良引起过热,正常相4.1℃，负荷电流253A，环境温度-12℃并对该引线并钩线卡进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱如图1-1所示，并将此情况上报检修公司运检部对图谱的认真分析后发现10千伏南边相西侧（受电侧）引线并负荷电流253A，环境温度-12℃根据《DL/T644-2008带电设备红外诊断技术应用导则》电流致热型设备缺陷诊断判据，判断热像特征是以线夹和接头为中心的热像，热点明显，热点故障特征为接触不良，热点温度226℃，大于110℃，缺陷定性为危急缺陷综合考虑10千伏屯峪2#线近期运行工况和负荷数据，均未见异常引线及并钩线卡整体更换后红外热像和可见光照片如图1-5、1-6所示在线路中试用效果较好,,案例名称【红外热像检测发现10千伏屯峪Ⅱ线15#杆柱上断路器设备线卡发热】在检测过程中发现10千伏南边相西侧（受电侧）引线并钩线卡温度异常，表面最高温度226℃，负荷电流253A10千伏屯峪2#线干15#杆柱上断路器在进行红外热成像检测时，10千伏南边相西侧（受电侧）引线并钩线卡温度异常10千伏屯峪2#线干15#杆柱上断路器10千伏南边相西侧（受电侧）引线及并钩线卡进行整体更换，送电后的红外热成像检测中红外图谱正常,太原供电公司10千伏屯峪2#线干15#杆柱上断路器2009年投入运行检修人员将10千伏屯峪2#线干15#杆柱上断路器10千伏南边相西侧（受电侧）引线及并钩线卡进行整体更换，更换过程中发现引线并钩线卡内导线接头散股压接不牢靠发热，引起螺栓锈蚀、弹簧垫片失效、引线绝缘皮融化和脱落现象图1-4导线接头散股压接不牢靠
01-河北-相对介损及电容量带电测试发现110kV电流互感器绝缘缺陷,互感器,,鹿泉变电站,"(电流互感器,LB7-110W)、",,7-Nov,2013/3/19,110kV电流互感器绝缘缺陷,,32℃,55%,,110kV,,电流互感器,,（1）电容型设备介质损耗因数和电容量带电测试技术可及时发现运行设备中的绝缘缺陷，可有效判断设备的绝缘状况，为设备的健康、安全运行提供保证，为状态检修工作提供技术支持,"介损及电容量带电测试发现110kV电流互感器绝缘缺陷该电流互感器自投运以来一直按正常例行试验周期进行，例行试验数据正常2013年3月19日,220kV鹿泉变电站CT进行介损及电容量带电测试中，发现193C相CT相对介质损耗因数较历次测试数据增大明显，电容量基本无变化，引起注意随即进行油色谱带电取样分析，油色谱分析结果显示193C相CT氢气、总烃超注意值，根据三比值判断为低能量密度局部放电3月20日鹿铝线193回路停电进行高压诊断试验，数据未见明显异常停电更换后在国网河北省电力科学研究院高压试验大厅进行了额定电压下介损及电容量测试、局部放电测试，发现该CT10kV下介损与额定电压下介损相比超过0.3%，局部放电量为234pC（标准值为20pC），均超过标准值要求从2007年至2013年，193CT每年至少进行一次带电相对介损及电容量测试，从2007年7月至2012年3月，193C相CT相对介损及电容量，均未明显变化，但2013年3月19日带电试验数据与历次比较，相对介损由2012年的0.27%增加为现在的0.66%，介损增加显著，电容量无明显变化2008年3月19日，带电取油样油色谱分析时发现C相CT氢气含量167μL/L，超过注意值，其他组分未见异常2013年3月19日，色谱分析氢气含量13011.9μL/L、总烃640.0μL/L均超过注意值，经计算三比值为编码为010，判断故障类型为低能量密度的局部放电为确认绝缘状况，停电后对该互感器进行了高压介损试验，主绝缘介损由0.319%变化为0.403%，增大0.084%，电容量无明显变化末屏介损及电容量均无明显变化表3电流互感器主绝缘介损及电容量试验数据表4电流互感器末屏介损及电容量试验数据（4）为进一步诊断该CT绝缘缺陷情况，国网河北电科院对该CT进行了额定电压下介损试验表5电流互感器额定电压下介损及电容量试验数据依据《河北省电力公司输变电设备状态检修试验规程》，测量介质损耗因数与测量电压之间的关系曲线，测量电压从10kV到，介质损耗因数的增量大于±0.003，判断设备存在内部绝缘缺陷（2）运用介损电容量带电检测手段发现油浸式电容型电流互感器存在疑似缺陷后，辅以带电取油油色谱分析、红外测温等手段可以对设备状况进行综合分析判断",,案例名称容性设备介损及电容量带电测试发现110kV电流互感器绝缘缺陷,220kV鹿泉变电站鹿铝线193C相LB7-110W型电流互感器（以下简称CT）2007年11月16投入运行解体发现该CTL2端腰部内侧第4屏、第5屏、第6屏铝箔纸均出现不同程度的纵向开裂，其中尤以第6屏最为严重图3电容屏铝箔上裂纹图4电容第6屏铝箔上裂纹
02-宁夏-相对介质损耗因数及电容量比值带电测试发现330kV电压互感器在线监测装置安装错误,互感器,,,,,4-Dec,13-Aug,330kV电压互感器在线监测装置安装错误,,,,"(电压互感器,无锡日新电机有限公司)、",330kV,,电压互感器,初步判定该间隔电压互感器接地引下线因两点接地导致两个接地点分别流入部分电流，未将全部接地电流引入在线监测装置，造成测量结果异常,即通过安装在设备末屏接地线上的在线监测装置接线和电压互感器二次端子分别获取被试设备的末屏接地电流信号和二次电压信号，从而获得被试设备介损损耗因数和电容量有效验证了之前对测试结果异常原因的判断容性设备在线监测装置的安装及带电检测位置的选取应考虑设备的结构、接线方式等造成的影响，否则测量数据不具备有效性,2013年8月，进行330kV容性设备进行相对介质损耗因数及电容量比值带电测试时，发现该电压互感器介质损耗及电容量测试结果异常经过与其余间隔电压互感器数据及接线形式对比发现该间隔电压互感器在线监测装置安装错误2013年8月，进行330kV容性设备进行相对介质损耗因数及电容量比值带电测试时，发现该电压互感器介质损耗及电容量测试结果异常经过与其余间隔电压互感器数据及接线形式对比发现该间隔电压互感器在线监测装置安装错误该电压互感器未安装相对介质损耗因数及电容量比值带电测试信号取样单元本次测试，利用在线监测装置接线，采用高精度钳形电流传感器检测电流进行图1为电压互感器介质损耗因数及电容量在线监测装置由于该变电站330kV容性设备之间距离较远，受测试环境限制，采用绝对测量法进行测试根据试验结果，2号主变330kV侧B、C相电压互感器介质损耗值严重超标，A、B、C三相电压互感器测得电容量值与铭牌值（5000pF）差异极大，且其接地电流与铭牌计算值同样差异极大（根据其铭牌参数，利用公式I=U2πfC，其接地电流应为290mA左右）其余间隔电压互感器测试结果正常考虑到仅该间隔三相设备同时出现同样问题的可能行较小，且该间隔电压互感器运行及历次检修过程中未见异常对比其他间隔同型号设备，进行结构分析对比检查确认2号主变间隔电压互感器引入在线监测装置引下线接线方式与其余设备不同，该设备接线为两点接地方式，其余设备均为单点接地方式A相测试结果分别为14mA、280mA，B相测试结果分别为14mA、279mA，C相测试结果分别为16mA、278mA其相加结果均为290mA左右，符合计算结果，且与该站同型号设备测试结果基本相同电容式电压互感器接地电流引下线具有单点接地、两点接地两种不同的接线方式当采取两点接地的接线方式时，两个接地点分别流过部分接地电流，进行相关测试时，通常无法捕获全部信号,,案例名称相对介质损耗因数及电容量比值带电测试发现330kV电压互感器在线监测装置安装错误宁夏电力公司某变电站2号主变330kV侧电压互感器在线监测装置2013年投入运行将2号主变间隔电压互感器在线监测装置接线方式更改正常后，分别测量两根接地电流引下线接地电流,国网宁夏电力公司某330kV变电站2号主变330kV侧电压互感器，由无锡日新电机有限公司生产，型号为WVL2-330-5H，额定电压330/kV，总额定容量5000pF，出厂日期2004年8月，2004年12月投入运行
03-辽宁-红外热像检测发现220kV电压互感器套管过热,互感器,,,"(电压互感器,1-111)、(电压互感器,1-1)、(电压互感器,1-211)、(电压互感器,1-3)、",,2012/8/30,2013/11/1,220kV电压互感器套管过热,,10℃,40%,,220kV,危急缺陷,电压互感器,,,,,,
04-安徽-红外热像检测发现220kV电容式电压互感器二次电抗器烧损,互感器,,天柱变电站,,,,2011/10/30,220kV电容式电压互感器二次电抗器烧损,,19℃,60%,,220kV,,电压互感器,根据现场解体检查结果，分析故障的原因为由于漆包线质量问题或者安装工艺原因，导致互感器的二次辅助绕组中的速饱和电抗器存在绝缘缺陷运行中，绝缘薄弱点被击穿，导致匝间短路，从而流过速饱和电抗器和阻尼电阻上的电流增加、温度升高，导致速饱和电抗器和阻尼电阻烧损，红外测温及色谱出现异常,（1）红外成像是发现电力设备缺陷的有效手段，具有不停电、准确、快速的优点，应用红外成像测温技术对带电设备表面温度场进行检测和诊断，可及时发现设备的异常和缺陷情况，为设备状态检修提供依据，提高了设备运行的可靠率（2）必须加强对电容式电压互感器、避雷器、电容式套管等电压致热型设备的精确测温工作，及时准确地发现设备异常发热部位，及早排除事故隐患（4）开展同厂家、同类型、同批次的设备排查，判断是否属于家族缺陷，从而针对性开展大修、技改工作,微水分析结果得到微水含量为56.8mg/L1）红外图像可以看出，最热处为二次接线盒与箱体结合处，整个箱体发热温度很高，表明导致发热的故障能量较大2）二次绕组直阻变化不大，中间变压器二次绕组故障可能性较小3）油中溶解气体各组分含量严重超出注意值，应用三比值法判断为内部存在300~700℃严重高温故障由此初步推断故障点为铁心、补偿电抗器、速饱和电抗器或阻尼电阻可能性较大11月6日，现场将电压互感器解体，将下节电容器用吊车吊起，用电容表测量电容量，测量结果与出厂值无明显差异，如下表示抽干绝缘油后，发现并联在辅助绕组上的速饱和电抗器有明显的烧损痕迹，与速饱和电抗器串联的阻尼电阻也严重烧损，如图二、图三所示电抗器漆包线碳化严重，漆包线电阻仅为1.5Ω（正常情况下为几千欧姆）（3）CVT缺陷需结合红外检测和其它试验、化验数据综合分析确定，避免盲目定论,紧急汇报情况后，将该压变停运进行检查，并与设备生产厂家联系备品工作人员立即汇报上级部门，将该组压变停运,案例11红外热像检测发现220kV电容式电压互感器二次电抗器烧损案例名称【红外热像检测发现220kV母线CVT二次电抗器烧损】2011年10月30日，安徽省电力公司安庆供电公司在对220kV天柱变电站进行红外热像检测时，发现220kVⅡ母C相电容式电压互感器中间变压器油箱温度异常，到达79℃，A、B两相油箱温度在26℃10月30日晚19时42分，环境温度19℃，环境湿度60%，工作人员在对220kVⅡ母压变进行红外测温，发现C相压变中间变油箱温度异常，温度达79℃，而其它两相温度在26℃，环境参照体温度为19℃，根据《DL/T644-2008带电设备红外诊断技术应用导则》中的计算公式，相对温差△T为88.3%天柱变220kVⅡ母C相电容式电压互感器系新东北电气(锦州电容器厂)2009年1月份产品，型号为TYD220/√3-0.01H,
05-吉林-电容型设备在线监测系统检测220kV电流互感器介质损耗因数过大,互感器,,西郊变电站,"(电流互感器,TTC-2)、(在线监测装置,TTC-2)、",,,10-Jul,05吉林电容型设备在线监测系统检测220kV电流互感器介质损耗因数过大,,,95%,,220kV,,电流互感器,,1）在线监测对运行设备采用的是一种实时、不间断的测控手段，能更好的分析和判断设备一段时期内的运行态势，传统的停电定检方式只能从一个时间点上来判断设备状况，这种老的判断方式本身就带有极大地偶然性和不确定性，所以就设备的运行状态好坏而言，在线监测有着传统定检方式不可比拟的优势2）长春供电公司的TTC-2型绝缘在线监测装置已运行十几年，积累了大量的现场监测数据，迄今为止已经发现了多起严重的设备缺陷，经吉林省电科院现场试验发现介损增大的电流互感器局放量也明显增加，解体发现电流互感器内部存在X蜡在线监测系统能及时有效的发现220kV电流互感器介损增加现象对220kV电容型设备的绝缘监督工作有着重要的意义同时也为状态检修的设备评价提供了良好的平台,相电流互感器介质损耗因数超过注意值缺陷相电流互感器介质损耗因数超过注意值缺陷在线监测测得的tgδ的数值已经超出规程规定对于历年试验数据，从06年到09年试验数据均在正常范围内，合格，2011年通过在线监测发现数据异常后，7月13日进行停电复试，发现数据偏差非常大，介损则从上次试验的0.00464增大到0.0136，严重超出规程规定,电后到现场进行检测，确定在线监测数据准确无误后为保证电网安全,中监测装置发现西郊变电站220kV西三甲线C相电流互感器（型号,
06-吉林-电容型设备在线监测系统检测220kV电流互感器介质损耗因数超过注意值缺陷02,互感器,,220双阳变电站,"(电流互感器,TTC-2)、(在线监测装置,TTC-2)、",,,,06吉林电容型设备在线监测系统检测220kV电流互感器介质损耗因数超过注意值缺陷02,,,95%,"(电流互感器,牡丹江互感器厂)、",220kV,严重缺陷,电流互感器,若该电流互感器继续运行可能引起绝缘事故,1）在线监测对运行设备采用的是一种实时、不间断的测控手段，能更好的分析和判断设备一段时期内的运行态势，传统的停电定检方式只能从一个时间点上来判断设备状况，这种老的判断方式本身就带有极大地偶然性和不确定性，所以就设备的运行状态好坏而言，在线监测有着传统定检方式不可比拟的优势3）长春供电公司的TTC-2型绝缘在线监测装置已运行十几年，积累了大量的现场监测数据，迄今为止已经发现了多起严重的设备缺陷，经吉林省电科院现场试验发现介损增大的电流互感器局放量也明显增加，解体发现电流互感器内部存在X蜡在线监测系统能及时有效的发现220kV电流互感器介损增加现象对220kV电容型设备的绝缘监督工作有着重要的意义同时也为状态检修的设备评价提供了良好的平台,220kV电容型设备在线监测装置检测220kV东双线C相电流互感器介质损耗因数超过注意值缺陷高压专业通过绝缘在线集中监测装置发现220双阳变电站220kV东双线电流互感器C相介质损失角有明显上升趋势，电容量及介质损失角正切值有明显上升趋势（2011年5月19日-7月25日，电容量介质损失角数值变化非常明显，已经超出规程规定（发现数据异常后复试）对于历年试验数据，从01年到08年试验数据均在正常范围内，合格，2011年通过在线监测发现数据异常后，7月25日进行停电复试，发现数据偏差非常大，介损则从上次试验的0.00250增大到0.02368，严重超出规程规定牡丹江互感器厂该型号同类产品在省内已出现多起严重缺陷，被省公司视为家族性缺陷,为保证电网安全稳定运行，经上级主管单位决定于2011年7月27日进行更换,案例名称220kV电容型设备在线监测装置检测220kV东双线C相电流互感器介质损耗因数超过注意值缺陷,"2）该电流互感器是牡丹江互感器厂2000年10月产品，型式为LCWB-220W,2001年05月安装在220双阳变电站220kV东双线电流互感器C相"
07-吉林-红外成像及试验室色谱联合检测220kV电流互感器色谱异常缺陷04,互感器,,,"(主变,LB7-220W1)、",,,2011/5/23,07吉林红外成像及试验室色谱联合检测220kV电流互感器色谱异常缺陷04,,,10%,,220kV,,电流互感器,"a.金属膨胀器为盒式膨胀器，已经发生刚性形变（图2），判断为气体压力过大使膨胀器严重变形，导致指示油位达到最大且无法回复，造成假油位（图3）,所以直接解释了在巡视中检查油位变化始终不明显的原因初步认为产品在真空注油脱气时进行的不彻底，导致第2号主电容屏至第8号主电容屏之间的绝缘纸内残存气泡2）鉴于解体中出现明显假油位指示情况，在现场这种盒式金属膨胀器发生刚性形变后容易存在油位指示不变甚至变低的情况，因此不利于现场对油位的准确巡视和监督，正立式电流互感器很多年以前就不建议安装盒式膨胀器而采用波纹式金属膨胀器",1）此设备异常缺陷首先由色谱分析发现的，经过色谱分析认为设备内部存在典型的局部放电缺陷a.已经确定设备内部缺陷部位为U型一次绕组一个臂的收腰部位约1米长的区域，此区域发生大面积局部放电缺陷c.现场运行人员加强对充油电流互感器油位的巡视，一旦发现油位异常变化（尤其异常增高）立即上报，相关部门应立即查找原因d.电流互感器采用的金属膨胀器建议采用波纹式膨胀器，能有效避免盒式膨胀器导致假油位的情况发生1）生产中做好油色谱分析和诊断工作尤为重要，统计表明，油色谱检测手段发现的充油设备缺陷占总缺陷数量的绝大部分3）对于无法立即停运的色谱异常设备，可以采用多种监测手段辅助，如红外成像分析，可以作为有力的补充,限于无备品备件，设备暂带病运行，色谱监测周期不超过3个月并且红外成像检测不超过1个月/次国网吉林电科院对该设备进行了色谱复试，确认此电流互感器的缺陷已经快速发展，继续运行存在严重安全隐患，7月23日该设备被迫退出运行2）发现设备色谱异常后，专业人员加强了对设备的红外成像检测工作并于7月份发现B相电流互感器同另外两相比较存在较大温差，说明设备缺陷发展很快，继续运行十分危险，红外成像图片见图13）设备返厂后及时进行了相应的试验检查，发现介质损耗因数不合格，局部放电量不合格返厂后相应高压试验数据见表2-2,,红外成像及试验室气相色谱仪联合检测某220kV变电站1号主变220kV侧电流互感器B相油色谱异常缺陷某220kV变电站1号主变220kV侧电流互感器B相型号为LB7-220W1，2003年9月出厂2011年5月23日，色谱试验人员对某220kV变电站1号主变220kV侧电流互感器B相进行色谱分析发现，氢气、总烃超过规程注意值且甲烷占总烃主要成分，设备内部存在局部放电缺陷,"7月21日，红外测温过程中发现，B相电流互感器瓷外套最高温度为30.3℃，高出其它两相3.1℃b.U型一次绕组一个臂的收腰部位约1米长的区域为重点检查部位（图4），发现第2号主电容屏与第3号主电容屏之间的绝缘纸上存在X蜡晶体（此设备共有10个主电容屏，一次绕组作为零屏向外逐层命名第1号主电容屏至第10号主电容屏，两个主屏之间放4个端屏），见图5所示b.第2号主电容屏与第3号主电容屏之间的绝缘纸上存在X蜡晶体,证明此部位缺陷最为严重技术参数"
08-吉林-红外检测10kV跌落式熔断器瓷柱发热,互感器,,,,,,2013/7/13,08吉林红外检测10kV跌落式熔断器瓷柱发热,,11℃,90%,,10kV,重要缺陷,断路器,,,,,,
09-吉林-红外检测10kV跌落式熔断器瓷柱发热02,互感器,,,,,,2013/7/13,09吉林红外检测10kV跌落式熔断器瓷柱发热02,,9℃,90%,,10kV,危急缺陷,电缆,配网跌落式熔断器瓷柱绝缘劣化曾次造成系统单相接地故障，查找故障点极为困难,配网红外精确检测可及时准确发现和判定此类缺陷，防止配网故障,热像图分析以支持绝缘子中部安装固定处为热点中心的热像图C相跌落式熔断器绝缘子中部温度74.3℃，相间同位置最大温差65.1K，判定为危急缺陷A相跌落式熔断器瓷柱劣化绝缘强度下降，认定为危急缺陷,2.做好更换准备，安排停电进行更换；,案例名称红外成像检测红外检测10kV跌落式熔断器瓷柱发热2013年7月13日，通化江东供电公司分公司例行红外检测发现10kV北京33#电缆杆跌落式熔断器A相瓷柱发热,"技术参数视场角/最小焦距16o×12o/0.5m；空间分辨率0.88mrad；热灵敏度0.06℃,在30℃时；自动/手动电调焦；1～8倍连续电子倍焦；波长范围8～14微米；测温范围-20℃～+500℃，可扩展到+1200℃；精度±2℃或±2%（读数范围），取大值"
10-吉林-红外检测10kV跌落式熔断器引线接触不良发热,互感器,,,,,,2013/8/21,10吉林红外检测10kV跌落式熔断器引线接触不良发热,,23℃,90%,,10kV,危急缺陷,电缆,,,,,,
11-吉林-红外检测10kV跌落式熔断器闸口及熔丝管发热,互感器,,,"(熔丝,4.9K)、",,,2013/11/17,11吉林红外检测10kV跌落式熔断器闸口及熔丝管发热,,5℃,40%,,10kV,严重缺陷,,,,,,,
12-吉林-红外检测66kV电流互感器本体发热1,互感器,,哈变变电站,,,,12-Apr,12吉林红外检测66kV电流互感器本体发热1,,10℃,46%,,66kV,重要缺陷,电流互感器,,,A相互感器上部与B、C相同位置最大温差3.5K分析其热点为套管均压罩内部，外部线夹发热为内部热量外传依据Q/GDW/Z-23-001-2010《带电电力设备红外检测诊断规程》，判定为重要缺陷,现场建议纳入缺陷管理，结合检修策略制定，安排消除,案例名称红外成像检测66kV电流互感器本体发热2012年4月13哈变220kV变电站例行红外检测发现西段电容器间隔电流互感器A相发热,技术参数FOV视场(宽X高)/最小焦距，24°X18°/0.3m（35mm镜头）；热灵敏度(NETD)，<0.08℃(30℃时)；波长范围7.5-13μm；测温范围-40℃--+1000℃；精度±2%(读数范围)或±2℃
13-吉林-红外检测66kV电容器本体发热,互感器,,,"(箱体,9.7K)、",,,12-Oct,13吉林红外检测66kV电容器本体发热,,,10%,,66kV,危急缺陷,电容器,,,热像图分析电容器箱体侧面中上部局部发热本案并联电容器箱体热点与其他电容器同位置温差9.7K，电容器已向外凸起，电容器内部电容极板击穿，定为危急缺陷66kV并联电容是多发事故设备，电容器运行故障前必然会出现温场分布异常，而且温差比较大，红外检测极易发现,,2012年10月至2013年6月，国网吉林公司例行红外检测发现多只66kV并联电容器本体异常发热本案电容器组50号电容器熔丝上部接触不良过热，53号电容器上部温度比其他电容器同位置电容高2.9K，54号电容其他电容器同位置高3.3K,"技术参数红外图像320x240像素；波长范围7.5~13μm；数码变焦1倍，2倍，4；视场角/最小焦距23ox17o/0.3m；热灵敏度0.10℃在30℃时；测温范围-20°C至+500°C(2种量程);可选:+250°C至+1,200°C精度±2°C，2%，重复性±1°C，1%"
14-吉林-红外检测220kV电流互感器设备线夹接触不良发热,互感器,,长春变电站,,,,2012/10/6,14吉林红外检测220kV电流互感器设备线夹接触不良发热,,11℃,10%,,220kV,危急缺陷,电流互感器,导线与线夹接触不良，其发热温度的最高点不是设备线夹与导线的连接处，而是导线距线夹150mm~180mm的导线上，历史曾发生过类似事故,,对拍摄的热像图（图1、图2）进行分析线夹温度低于导线温度，最高热点位于线夹口外150mm～180mm处导线与线夹接触不良，根据其发热特点的危害程度，缺陷判定标准不同于其他连接方式,,案例名称红外成像检测长春220kV变电站1号主变一次电流互感器2012年10月6日，国网长春供电公司长春220kV变电站例行红外检测发现220kV1号主变一次电流互感器设备线夹连线发热,线夹口处多股导线熔断，夹口外150mm～180mm处多股导线熔断并有金属熔化痕迹（见图3），为线夹体与导线接触不良，应判定为危急缺陷，缺陷确认后第4天停电处理停电检查，42股导线烧断12股，距离线夹50mm～250mm范围内的导线氢化发黄变脆技术参数
15-吉林-试验室气相色谱仪检测220kV电流互感器色谱异常缺陷01,互感器,,前郭变电站,,,2000,12-Mar,15吉林试验室气相色谱仪检测220kV电流互感器色谱异常缺陷01,,,,"(电流互感器,沈阳变压器厂)、",220kV,,电流互感器,,,,,,
16-吉林-试验室气相色谱仪检测220kV电流互感器色谱异常缺陷02,互感器,,图们变电站,"(绝缘层,4-2)、(主变,LVB-220W3)、(绝缘层,4-3)、",,,2011/4/21,16吉林试验室气相色谱仪检测220kV电流互感器色谱异常缺陷02,,,,,220kV,,电流互感器,a.拆解下已经变形的金属膨胀器，检查发现金属膨胀器因设备故障产气受到油气压力发生刚性形变，在薄弱的变形部位出现明显的开裂口，故障发生时绝缘油就是从这个开裂口喷出，见照片4-1解剖到第20层绝缘时发现，二次绕组屏蔽罩外面绝缘层的内环出现相对的两片区域存在较多的鱼鳞状褶皱（照片4-3、照片4-4），用手触摸没有明显粘稠感，鱼鳞褶皱层在随后的解剖中不时出现，分析认为因人工缠绕导致各层绝缘纸松紧存在不可避免的差异，在干燥时就可能因绝缘纸收缩出现鱼鳞状褶皱a.本次解体前通过油色谱分析、局部放电、高压介损试验确认设备内部存在放电性故障，通过改良三比值判断设备内部存在高能局部放电，但根据设备结构特点和尚能经受运行额定电压的事实，初步判断设备内部可能存在大面积局部放电并逐渐发展到局部放电和低能量放电并存的放电性故障而不能定义为高能量放电X蜡是绝缘油在放电情况下的产物，因此可证实各绝缘层间存在局部放电和低能量的放电d.解体中发现出现X蜡产物部位不是集中部位而是主要分散于整个绝缘的第4层至第28层间，由此可判断故障存在大面积的特性，设备出厂存在真空干燥不彻底残留气泡或水分时就可能造成这种典型的大面积夹层局部放电进一步发展为局放和低能量放电并存的故障类型a.故障设备内部二次绕组屏蔽罩外面的绝缘层存在大面积局部放电和低能量放电故障，认为该设备真空干燥处理不彻底，残存气泡或水分造成故障的可能性非常高b.鉴于该厂工艺质量控制比较严格，应用技术相对先进，选用材料满足技术要求，不能定性家族类缺陷，暂将此故障归属为个案，但应尽快对该厂生产的同类型产品进行色谱普查或抽检一般情况下故障都是要经过发生、发展、高潮的过程，因此针对此类设备应开展必要的监督工作，目前相对灵敏和准确的手段就是油色谱分析，虽然倒置式电流互感器属于密封少油型设备，但是在必要情况下也是允许取样分析的，按照厂家设计的盒式膨胀器类互感器结构，取样500毫升不会影响互感器密封和油量需要，因此必要情况下进行4～5次色谱分析（验收1次，投运后3个月1次，投运后5～6年1次，可根据需要抽检1～2次，大体4～5次色谱试验就能有效监督倒置式电流互感器运行状况；特别注意每次50毫升油样便足够）不会对设备造成不良影响2）鉴于解体中出现明显假油位指示情况，在现场这种盒式金属膨胀器发生刚性形变后容易存在油位指示不变甚至变低的情况，因此不利于现场对油位的准确巡视和监督，正立式电流互感器很多年以前就不建议安装盒式膨胀器而采用波纹式金属膨胀器,c.由于发现的X蜡产物仅能靠手触摸的粘稠感觉和出现刺激性气味来判断，说明设备故障发现的非常及时，一旦故障度过发展阶段设备将出现爆炸起火3）加强对倒置式电流互感器的油位巡视，定期开展红外测试工作，发现异常及时处理,试验室气相色谱仪检测图们220kV变电站220kV图延甲线电流互感器油色谱异常缺陷为了查找设备故障根本原因，该相互感器于4月28日返厂进行解体检查，电科院、延边供电公司生产部、长春供电公司试验所参加了此次设备解体1）设备出现异常后国网延边供电公司及时进行了色谱分析确认了缺陷，设备厂家也于设备解体前对设备内部绝缘油进行了一次色谱检测2）返厂后对B相设备进行耐压及局部放电试验，数据见表2-23）返厂后对B相设备进行高压介质损耗因数及电容量测试试验，数据见表2-3产品局部放电量大，电压升到126kV时，整体介质损耗在126kV时无法达到平衡！0.3%，不合格5）根据色谱数据及返厂解体情况，进行如下分析b.设备解体过程中未发现明显的放电痕迹，仅发现二次绕组屏蔽罩外面的绝缘层中间各层存在手感粘稠物质和刺激性气味，判断出各绝缘层间存在X蜡，且存在面积较大1）该设备投运至发现缺陷历时6个月零22天，在此期间仅能通过巡视油位和红外测温来对设备进行监督，最终是巡视中发现喷油后才确定设备存在故障,4）28日下午，对B相电流互感器进行解体检查，检查发现存在如下问题,案例名称试验室气相色谱仪检测图们220kV变电站220kV图延甲2011年4月21日，巡检时发现220kV图延甲线电流互感器B相油位异常，以取油样进行色谱分析确认了设备内部存在放电故障，油中氢气含量达到31047.65μL/L，继续运行有爆炸危险,图们220kV变电站2号主变220kV侧B相电流互感器型号为LVB-220W3，2010年2月出厂b.二次绕组外面绝缘层由36层绝缘构成，每层绝缘由对二次绕组屏蔽罩圆环进行辐向缠绕的电缆纸和皱纹纸分别叠成（屏蔽罩外环还缠绕一层沿着圆环圆周方向的皱纹纸），经过逐层解剖发现，由内向外数第28层绝缘开始，整个圆环上的绝缘层用手触摸能感觉明显粘稠（照片4-2），解剖至第17层时有明显刺激性气味，最终解剖至第4层开始用手触摸绝缘纸无明显粘稠且刺激气味逐渐减弱
17-吉林--试验室气相色谱仪检测220kV电流互感器色谱异常缺陷03,互感器,,白城变电站,"(主变,LVB-220W3)、",,,2013/9/2,17吉林试验室气相色谱仪检测220kV电流互感器色谱异常缺陷03,,,,,220kV,,电流互感器,,,,,,
18-福建-热外热像检测110kV九铝线122单元CT 的C相接头发热,互感器,,,,,,2011/3/4,18福建热外热像检测110kV九铝线122单元CT 的C相接头发热,,15℃,,,110kV,,电流互感器,,通过对多次跟踪数据的比对，准确判断设备具体发热部位根据测试情况对B相头进行处理，用油砂纸对接口接触面进行打磨，调整压接弹簧的压接力度，使其接触良好1、利用红外成像技术能有效、灵敏地发现运行设备存在的发热缺陷，通过相间横向比较能够准确地定位缺陷位置；2、通过对缺陷设备的红外成像跟踪，能够准确掌握缺陷的发展情况，确定检修策略；3、九铝线122单元CT接头试验工作中拆解等因素，很可能会引起螺帽的松动，从而引起发热缺陷，因此在检修过程中要注意接头的调整并且可靠固定，避免松动,随后，发现经过一段较长时间的平稳期后又出现温度升高趋势，最高温度达59.3℃根据DL/T664-2008《带电设备红外诊断应用规范》的附表A.1，其热像特征为以接头为中心的热像，故障特征为螺栓连接不良，A相温度11.5℃、B相温度19.8℃、故障相C相最高温度27.6℃，相对温差δ=（T1-T2）/（T1-T0）×100%=（27.6-11.5）/（27.6-11）=95.6%，(环境温度为15度)温度和温升未超标但相对温差值大于35%为Ⅳ类缺陷利用红外热成像技术，对变电站主设备进行温升情况监测，尤其对电流互感器的接头进行红外成像测试发现电流互感器的接头温度异常情况后，立即进行跟踪监测，并根据缺陷发展情况采取相应的应对策略发现C相接头温度有增长趋势，最高温度已达59.3℃，如图1-2所示，红外图谱显示明显，接头螺栓部位存在典型的过热性缺陷发现C相接头温度已经趋于正常，但是B相温度最高温度已达51.0℃，如图1-3所示B相温度51℃，A相温度32℃、C相温度27.5℃，相对温差δ=（T1-T2）/（T1-T0）×100%=（51-27.5）/（51-15）=65%，温度和温升未超标但相对温差值大于35%为Ⅳ类缺陷2011年3月，南平电业局检修部结合停电机会对电流互感器进行直流电阻的测量，A相绕组的直流电阻为37微欧，B相回路电阻140微欧，C相刀口接触部位电阻为36微欧，结合红外图谱初步判断，B相接头接触不良，接触电阻增大，产生发热缺陷,,2011年3月4日，福建省电力有限公司南平电业局在专业巡检工作中，利用红外成像测温，发现九越变110kV九铝线122单元CT的C相接头发热，最高温度点27.6℃，如图1-1所示,
19-四川-红外测温成像发现35kV电流互感器接线板发热,互感器,,,,,2012/8/9,2012/8/9,35kV电流互感器接线板发热,,,,,35kV,,电流互感器,"2012年8月9日发现XX变电站1号主变35kV侧301开关B相CT变比接头过热，温度达93.3度,同时间A相温度为57.1度，C相温度为47度,根据红外成像检测判断方法判断出该设备处于异常状态，需立即进行处理，检修人员到达现场进行处理，由于301开关CT是全密封倒立式，发热点在并联接线板右下角螺栓处，由于是全密封结构，串并联连接板无法取下,检修人员采取先取下并联四颗螺栓，然后把下图最左、右边的空眼处戴上螺栓，暂时改成串联方式,方法为在最左与最右边分别戴上两颗螺丝拧紧后使发热点与变比连接板张开约2公分间隙，从间隙处发现发热点及四个螺眼处都有黑色硬质的异状物，这是发热的最大原因，取下的螺栓无发热痕迹,随后用小挫刀和细纱布打磨掉黑色硬质的异状物，更换变比连接点四颗螺栓为无磁螺栓",利于红外热成像技术可以很直观、很清晰的发现电流致热型设备的缺陷，它具有以下优点作为一种相对先进的红外线检测技术，它能够在不妨碍设备正常运行的前提下检测设备的运行情况，从而使对事故的预防性检测变为对事故的预知性检测,"恢复为正常运行状态下的接线方式,恢复投运后测温,温度正常,该发热缺陷消除.3）在最左与最右边分别戴上两颗螺丝拧紧后使发热点与变比连接板张开约2公分间隙，从间隙处发现发热点及四个螺眼处都有黑色硬质的异状物，这是发热的最大原因，取下的螺栓无发热痕迹4）、随后用小挫刀和细纱布打磨掉黑色硬质的异状物，更换变比连接点四颗螺栓为无磁螺栓恢复为正常运行状态下的接线方式",检测人员**变电站运行人员，四川省电力公司检修公司南充分部,案例名称【红外测温成像发现35kV电流互感器接线板发热】案例4.红外测温成像发现35kV电流互感器接线板发热,1）301开关CT是全密封倒立式，发热点在并联接线板右下角螺栓处，由于是全密封结构，串并联连接板无法取下
20-重庆-线路带电检测发现变电站10kV开关回路电流互感器匝间短路,互感器,,和变电站,"(电流互感器,LFS-10)、(电流互感器,GB1208-2006)、",,3-Jul,,变电站10kV开关回路电流互感器匝间短路,,6℃,64%,,10kV,,电流互感器,"从上述测试结果分析C相计量CT比差、角差误差超出标准要求范围，实测变比600:4.4与额定600:5变化较大，进一步找到影响变比的关键数据匝比，实测匝比131,而额定为120，匝比变大，直接导致变比和比差误差增大，引起匝比变大的原因经分析为电流互感器一次侧老化形成匝间短路，最终导致线路电流A、C相出现差流情况3）CT内部线圈故障，导致其匝比、变比错误",大量事实说明带电检测技术能够行之有效的发现设备缺陷，并有效指导设备检修，提高检修工作效率和质量1）在运行维护及二次回路例行检查时，必须要对是电流、电压、控制等二次回路进行绝缘清扫及螺栓紧固,国网重庆武隆县供电有限公司城区配网运检班利用测流仪在对10kV线路进行例行电流测试时，发现其一次电流异常，A相电流162A，C相电流131A，一次电流差值为31A，随即汇报调度，在县调控中心值班人员的通知下，城区配网班和变电运维站值班人员分别对线路和变电站相关设备进行了检查，经确认线路和站内设备均无异常后，经专业组分析可能是电流互感器出线异常，随后对互感器进行了检测试验，该电流互感器型号为LFS-10，额定电流比600/5，测量用绕组1S0.2S级10VA；保护用绕组2S10P级15VA，于2003年7月投运对该回路开关柜进行了红外测温，设备运行正常，无发热现象随即电气二次班对CT本体二次接线柱头进行接线核实与紧固，二次接线无误，二次线连接牢固有效，对开关柜二次端子排电流回路进行接线检查，接线无误，且将原运行时间较长，有老化现象的电流端子全部进行更换，使其连接更加牢固可靠，但差流现象依旧存在专业组分析电流互感器出现故障，于是申请停电对该开关回路电流互感器进行伏安特性试验在对电流互感器进行伏安特性试验中发现（具体试验数据见附件根据《中华人民共和国国家标准》GB1208-2006电流互感器的要求（见表15），互感器保护电流绕组变比、比差、角差、匝比均不满足要求根据《中华人民共和国国家标准》GB1208-2006电流互感器的要求（见表13），互感器测量电流绕组变比、比差、角差、匝比均不满足要求A相电流互感器保护电流绕组10P级（2S1、2S2）、测量电流绕组0.2S级（1S1、1S2）测试数据满足要求对该开关回路A、C相电流互感器本体进行同型号、同技术规格更换后，保护装置上该回路两相电流已平衡，城区配网运检班对线路全线进行特巡，线路设备未发现异常，同时对再次使用GVA-3型测流仪对该10kV线路出口电流进行测试，测试结果为A相1）电流回路接线松动，但又未开路，导致后台监控到的电流有偏差2）电流回路相序接错，导致保护设备方向元件判断有误2）电流回路有拆接线工作，必须严格执行二次安全措施票，并在一次设备投运后进行电流极性测试，以杜绝拆接线过程中接错电流相序的情况发生3）电流互感器在交接试验及大修时，必须测试其伏安特性、变比、精确级等，确保不带病运行通过分析测试结果，证明电流互感器存在内部故障，应及时更换,,案例名称【线路带电检测发现10kV开关回路电流互感器匝间短路】经检测发现C相电流互感器因一次侧老化形成匝间短路使匝比变大最终导致两相电流偏差，将电流互感器本体更换后线路电流恢复正常C相电流互感器保护电流绕组10P级（2S1、2S2）变比测量电流绕组0.2S级（1S1、1S2）变比由于其C相保护绕组实测变比为600,城区配网运检班利用GVA-3型测流仪开展例行带电检测工作时发现的某线路一次电流A、C相偏差31A，通过分析，怀疑存在线路刀闸等设备接触不良和变电站相应间隔二次接线松动等因素，经检查线路设备未发现异常情况，城关变电运维站值班人员对变电站内开关回路保护装置进行了检查，发现A相电流1.39A，C相电流1.10A，折算为一次电流差值为33A，于是对回路进行了检查，经检查电流互感器声音正常，开关柜，保护屏内二次回路无松动现象
21-重庆-红外成像检测500kV#5013CT  SF6气体泄漏缺陷,互感器,,巴南变电站,,,,2011/4/23,21重庆红外成像检测500kV#5013CT  SF6气体泄漏缺陷,,,69%,,500kV,,电流互感器,,原理由于SF6气体在电气设备上的大量的使应用，SF6气体的泄漏问题显得比较突出传统的检测方法因为不能带电检测、不能快速查找泄漏源等缺点，已不满足应用要求目前采用的带电检测方法主要有红外成像技术和激光成像技术，但激光成像技术由于需要背景反射，而且设备笨重，现场应用存在困难，已被市场淘汰SF6泄漏红外检测方法在查找气体的SF6泄漏方面实现了一项重大突破，它可在设备无需断电的情况下进行检测，并快速准确地确定泄漏SF6气体的部位这种显像系统采用了一种主动式远红外激光成像原理，其工作原理是用红外线能量照射气体泄漏的现场，这种红外线的波长可被SF6气体强烈吸收，通常看不见的SF6泄漏气体在光亮的背景下就如黑烟一样显现出来，红外线探测器随之在屏幕上形成一个映像，这个映像可由显示器显示及存储介质存储这样，即使是非常微小的泄漏也能很容易地检测到该方法可使SF6检漏过程大大简化，能完成SF6设备的不同角度、不同部位的检测及泄漏成像上表中关于颜色的说明针对的是该型检漏仪正色（BL）和反色（WH）的选择（在不同工作状态下气体颜色可呈现黑色或白色）普通模式未发现应在高清模式（HIOFF）下进行全方位观测e、观测时尽量不使用数字调焦，若应观测距离较远可适当使用2倍数字调焦h、使用时应避免强风天气a、进行检漏时应根据准确的密度继电器示值巡视记录和近期充补气记录先行判断漏气量大小b、对于微量泄漏，若在高精模式（HION）模式下未检出，在条件允许情况下可配合手持式检漏仪进行使用，手持式检漏仪应调整灵敏度至较高，对于手持式检测到可能存在泄漏的位置，使用红外检漏进行较长时间的观测（3min以上）从我公司使用情况看，效果较好，能准确检测出气体泄漏点，有利于泄漏隐患的及时发现和消除，该仪器操作简单，适合在现场带电检测充气设备，但还应该不断摸索，积累经验，让该设备发挥更大的作用,经查询近1年内巡检记录发现，A相气体密度继电器示值呈下降趋势，下降速度为0.0033MPa/月，经分析该CT可能存在气体泄漏由于当时天气有微风3级，较难观测，需要工作人员对该处进行长时间观察根据各种SF6设备的《状态评价导则》，状态量的劣化程度从轻到重分为四级，分别为Ⅰ、Ⅱ、Ⅲ和Ⅳ级其对应的基本扣分值为2、4、8、10分从状态量评价标准中关于SF6气体密度的说明其扣分值和任一状态量单项扣分所对应的状态如表2根据我公司现场应用经验结合状态量评价标准，制定SF6气体红外检漏仪检测所呈现现象强度对应劣化程度表，具体内容如表3注意状态如图5、异常状态如图6a、观测中可在普通模式（HION）下先行粗略观测，对于较大的泄漏可直接观测到b、在观测中应对常出现泄漏的点进行停留观测，例如密封件、法兰面等部位d、使用仪器时应保持观测视角为45°左右，最低不宜低于30°f、观测时应不断调整光学调焦，保持被观测点为最清晰位置数字调焦（4乘和8乘）可在已观测到泄漏位置进行录制图像资料时使用背景较亮时，使用BL模式，背景较暗时，使用WH模式，彩色模式在观测中不易使用，录制时可适当使用c、由于人眼灵敏度限制且长期观测易疲劳，对于微量泄漏，应对图像资料进行录制，在计算机上进行观测（录制图像在计算机上显示更加清晰）,电气试验班专业人员采用GASFIND红外检漏仪对其进行检测，在普通工作模式（HIOFF）下检测未发现气体泄漏，遂将SF6气体红外检漏仪调整到高精工作模式（HION），在对密度继电器附近进行观察时发现有疑似泄漏，见图1在5月对其进行停电小修，更换逆止阀后，泄漏缺陷消除,2011年4月23日，检修分公司电气试验班对500kV巴南变电站进行全站设备进行巡检，在对#5013CT进行检查时发现A相CT密度继电器显示压力值较B、C相偏低，具体显示值如表1,在SF6充气逆止阀处发现连续气体泄漏，具体情况见图2、图3、图4c、该仪器最佳测距为2-8米，过近或过远常因为人眼视觉敏感度而无法观测到
22-黑龙江-油中溶解气体检测发现110kV电流互感器氢气超标,互感器,,,"(电流互感器,150uL/L)、",,2010,,110kV电流互感器氢气超标,,20℃,35%,,110kV,,电流互感器,从设备的设计、制造方面分析产生故障的原因3）绝缘材料或绕组干燥不彻底运行中产生氢,3.1从管理上强化技术监督手段对35kV及以上充油设备坚持带电检测3.2在技术上加强对充油设备尤其是全密封倒置式电流互感器的交接验收工作，加强异常设备的带电检测跟踪工作，并按周期进行检测,化学专业于2011年4月11日至4月14日，按照要求对35kV及以上主变；110kV及以上电流互感器、电压互感器进行了带电检测（绝缘油油中溶解气体分析）工作后经省公司电科院高压及化学专业的专家进行现场诊断、取油样检验，试验结果表明两个试验室的仪器检测误差符合要求，认定为设备自身缺陷.并于当年6月陆续返厂大修后投入运行，运行后经数次跟踪后发现氢含量不断增加1、15台倒置式电流互感器氢气含量均大于150uL/L其余12台经返厂检修后测试氢气含量均小于150uL/L，并无乙炔2、根据《输变电状态检修试验规程》相关规定进行跟踪返厂检修后，化学专业根据根据《输变电状态检修试验规程》相关规定进行跟踪试验，2011年12月10日，对其进行检测发现氢气含量超标，并发现膨胀器游标有上升趋势，在停电操作过程中，发现一组电流互感器其中B、C两相膨胀器冒顶1、12台倒置式电流互感器跟踪发现氢气产期速率明显呈上升趋势2、初步判定为电流互感器内部原因,经讨论决定将同一批次倒置式电流互感器于2012年1月相继退出运行,,该变电站该组电流互感器B、C两相在运行中膨胀器冒顶
23-黑龙江-红外热像检测发现10kV电流互感器过热,互感器,,,"(电流互感器,LAS-10)、",,Nov-97,,10kV电流互感器过热,,8℃,30%,"(电流互感器,大连北方互感器厂)、",10kV,,电流互感器,,通过此次检测，证明了不但要对设备进行周期性红外线成像检测，还应不定期对设备进行红外线成像检测，能够及时发现运行设备存在的安全隐患，为设备的安全运行打下良好基础,对该线路进行红外线测温时，发现A相电流互感器上部接点温度异常，对其进行精确测温，拍下清晰图谱，如图1所示，将上述情况汇报工区及运维检修部对图谱进行分析发现电流互感器上部接点严重过热，表面最高温度达到401.2℃，负荷电流210.63A，正常相8.7℃，负荷电流210.63A，环境温度-10.8℃，为进一步检查过热原因，将该线路负荷用旁路开关代出后停电进行诊断分析,在该线路停电后将A相电流互感器拆下进行诊断分析，发现接触面严重氧化，引起接点过热,案例名称红外热像检测发现10kV电流互感器过热,国网鸡西供电公司某变电站10kV某线路1997年11月投入运行，在进行设备巡视时，用红外线成像仪进行红外线检测，发现该间隔A相电流互感器上接线板接点处严重过热，接点温度达到377℃，该电流互感器为2006年更换的大连北方互感器厂LAS-10型电流互感器，运行变比为400/5，额定电流400A，当时线路负荷电流210.63A，并未过负荷运行
24-江苏-红外热像检测发现110kV电容型电压互感器内部局部发热,互感器,,,"(阻尼电阻,1a-1n)、(电压互感器,WVB110-20H)、",,2005/3/15,13-May,110kV电容型电压互感器内部局部发热,,15℃,50%,"(电压互感器,无锡日新电机有限公司)、",110kV,,电压互感器,,,,,,
25-浙江-红外测温、油色谱分析检测发现110kV电流互感器内部故障,互感器,,,,,7-Sep,2013/4/24,110kV电流互感器内部故障,,3℃,37%,,110kV,,电流互感器,综合分析判断，该流变因制造工艺不良，投入运行后，内部长期存在低能量放电现象，需立即进行更换处理,1）红外热成像检测技术能行之有效的发现设备过热缺陷，除了正常的缺陷标准定性外，运行人员红外测温时能通过设备三相间的对比发现温度差异，再利用其他检测手段综合检测分析判断，能有效发现设备缺陷，避免缺陷发展为故障3）油色谱分析对充油设备内部的过热性故障、放电性故障反应灵敏，能准确、可靠地发现充油电气设备内部的各类潜伏性缺陷，是一种成熟、有效的技术监督手段4）油色谱分析的准确性影响因素较多，对试验人员的综合素质要求较高,"红外测温、油色谱分析检测发现110kV电流互感器内部故障正常相19.6℃，负荷电流62.8A，环境温度17.3℃发现异常情况后，立即安排对该组流变进行了取样试验，2013年4月26日，对乔水1051线流变A相进行油色谱分析，检测出油中含氢气13519.43μL/L，甲烷1451.04μL/L，乙烷2787.94μL/L，乙烯30.92μL/L，乙炔30.03μL/L，烃总4300.03μL/L，油色谱试验数据严重超标，经分析后认为是内部故障原因所致，立即安排对该组流变进行了整组更换乔水1051线流变在进行红外热成像检测时，发现A相流变顶部有轻微发热现象，相同部位A相与B、C相存在6度左右温差，对该部位进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1-1所示对图谱的认真分析后发现A相流变顶部温度异常，表面最高温度25.4℃，负荷电流62.8A正常相19.6℃，负荷电流62.8A，环境温度17.3℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δT为71.6%，温升6K通过比对分析发现乔水1051线A相流变顶部有轻微发热现象，相同部位A相与B、C相存在6度左右温差，同时从外观上看该发热部位有少量积污情况初步判断该流变可能存在内部缺陷，导致绝缘油外溢，引起外表面积污和发热，具体情况需进一步的检测分析依据Q/GDW168-2008《国家电网公司输变电设备状态检修试验规程》和GB/T7252-2001《变压器油中溶解气体色谱分析和判断导则》，A相流变氢气、乙炔及总烃含量均严重超注意值三比值编码1,1,0，故障类型为低能量放电，立即向上级主管部门汇报依据Q/GDW168-2008《国家电网公司输变电设备状态检修试验规程》，A相流变介损因数虽未超出注意值，但与历史试验报告比较，增长明显，B、C相正常经纵横比分析，A相偏差正接法达+249.03%，反接法达+99.23%，均存在显著差异2）本案例是典型的电压致热性缺陷，对于电压致热性缺陷，由于温度变化不是很明显，不易被发觉，故对检测人员的检测技能和责任心要求较高，需注重对相间温度的比对无论从取样、储存、分析哪个环节中的哪个细节出了差错都会直接影响分析结果的准确性5）油色谱分析结果结合其它带电检测手段和停电电气试验方法进行综合分析，对于准确判断故障类型和故障部位，确定处理方案都有十分重要的意义",2013年4月24日，桐庐供电公司运行人员日常巡视对110kV方埠变乔水1051线电流互感器进行了红外热成像检测,案例名称【红外测温、油色谱分析检测发现110kV电流互感器内部故障】在检测过程中发现A相流变顶部温度异常，表面最高温度25.4℃，负荷电流62.8A,杭州供电公司110kV方埠变乔水1051线流变为上海MWB公司IOSK型倒置式电流互感器，2007年9月投入运行
26-浙江-红外测温发现220kV永强变220kV母联流变末屏接触不良,互感器,,,,,,2011,220kV永强变220kV母联流变末屏接触不良,,20℃,60%,,220kV,,电流互感器,,,,,,
27-浙江-红外检测发现110kV曹桥变前曹1521线流变发热缺陷,互感器,,,,,,2011/8/1,110kV曹桥变前曹1521线流变发热缺陷,,34℃,,,110kV,,电流互感器,,,,,,
28-浙江-红外热像检测发现110kV CVT 内部短路放电,互感器,,,,,2-Mar,2011/12/20,110kV CVT 内部短路放电,,,68%,,110kV,,CVT,"从此次停电试验情况来看，B相CVT绝缘电阻、电容量未有变化，可以排除CVT渗漏油故障，从B相介损偏高分析，B相介损相对偏高达0.16%，其他两相为0.12%左右，虽未超过标准0.25%，综合红外检测结果，诊断内部存在潜伏性故障，可能有①电容元件损伤；②内部其他绝缘件品质差异，如绝缘油，固定件等；③中间压变匝间短路等1、电容式电压互感器内部有多层电容元件单元组成，故障发生初期电容量较难反映出来，特别是介损及电容量，从上述停电试验情况来看，单凭停电试验电压下无法判断设备好坏，各项试验数据的合格甚至会导致误判设备状况，初期一两个元件的短路会造成局部电压的增高，产生放电现象，随着击穿短路的元件的增多，放电趋势更加迅速，逐渐变为CVT炸毁事故,所以必须加强带电检测工作，深挖成效，有效补偿停电检测的缺漏",2、加强CVT、避雷器等电压致热性设备，白天外界环境的影响极易造成检测人员的漏判，对此类设备宜在清晨、傍晚时刻进行精确测温，每年至少一次全面排查巡视，有效排查隐患,热像特征以整体温升偏高，且中上部温度大，故障特征介质损耗偏大、匝间短路或铁芯损耗增大；停电试验结果显示B相介损相对偏高达0.16%，其他两相为0.12%左右，虽未超过标准0.25%，综合红外检测结果，诊断内部存在潜伏性故障，解体后发现内部已存在烧伤发黑现象，后更换了该只CVT从上图上看出B相温度最大值17.68°C，A相、C相温度分别为15.45°C、15.89°C，最大相间温差达2.23°C热像特征1）介损及电容量虽试验正常，B相介损明显高于其他两相，温线偏高但未见明显峰值，需解体查找2）电容量较小，即使介损较大，发热量也不会高，可以排除3）电压指示正常，可排除从计算结果来看，B相功率P（W）最高达65.9W，发热量大于其他两相，符合温度偏差特征从解体照片上看，B相内部电容元件存在短路放电现象，并且内部已经烧伤发黑，对该CVT更换后，航梅1732间隔复测后正常3、红外检测必须综合考核环境温度、负荷电流大小，结合红外检测诊断分析导则，综合判断故障性质，检测人员需不断自身经验水平，给检修明确重点和方向,随即安排停电处理检查,案例名称【红外热像检测发现110kVCVT内部短路放电】国网衢州供电公司检修公司某110kV变电站航梅1753CVTB相2002年3月投运，在2011年12月20日红外测温时发现温度偏高，B相温度最大值17.68°C，A相、C相温度分别为15.45°C、15.89°C，最大相间温差达2.23°C，而正常的电压致热性温差一般不超过1°C,
29-浙江-开口三角电压监测发现电容式电压互感器电磁单元异常,互感器,,,,,2009/6/1,2013/3/6,电容式电压互感器电磁单元异常,,12℃,65%,,220kV,,电压互感器,a.测量电磁单元一次绕组绝缘电阻几乎为零，对油箱内的绝缘油进行油耐压和微水试验，结果油耐压为1.3kV，微水为135ｕL/L，试验结果不理想，也是导致中间压变一次绕组绝缘不良的原因,电容式电压互感器二次电压采用调度监控和运行人员日常就地测量相结合的检测方法，确保二次电压正常，也能正确反映压变电容器和中间压变的状况a.电容式电压互感器二次电压的检测对反映压变电容器单元电容量变化和中间压变状况比较有效，今后将需加强对二次电压的检测，有条件的将接入在线监测统一平台，实现预警、告警等管理，实时掌握二次电压数据b.要加强异常设备的事后原因分析，找到问题根据，尽可能的举一反三，运用到生产实际，指导开展有针对性的预防工作,开口三角电压监测发现电容式电压互感器电磁单元异常首先对A相压变中间变压器进行绝缘电阻测量，结果发现一次对二次及地的绝缘电阻＜1MΩ，而同样条件下正常相B相中间变压器的一次对二次及地的绝缘电阻＞500MΩ从表1中可以看出试验数据虽然合格，但在介损试验用自激法测量下节电容器介损及电容量的过程中发现，在升压时仪器的二次输出电流很快到达保护整定值10A，而此时显示电压仅为200V，电压升不上去（试验设置电压500V），这与平时试验电压升至500V时，电流为4A左右情况不符为证实这一不正常情况，立即对B相压变下节电容在相同条件下进行同样试验，结果发现，电压可以升至试验电压500V，此时电流仅为4A，初步怀疑A相中间变压器存在问题综合以上分析和判断，A相上节和下节电容器完好，中间变压器存在缺陷解开后电容单元无异常，但电磁单元油箱内螺丝锈蚀严重，底部有明显的积水沉淀，说明油箱内含有较多的水分，解体情况详见图1、2、3、4b、从压变外表查看结果表明，油箱法兰、油位观察窗密封良好，积水进入油箱的可能性似乎很小，在制造阶段带入水分的可能性较大,运维检修部立即组织运行、检修人员赶赴现场进行查看，经测量就地二次电压，确认二次保护、计量绕组电压均为0，3U0电压为100伏，紧急停运该组母线压变，进行停电检修试验，确认A相压变中间电磁单元存在绝缘问题，随即组织备品进行更换，成功避免了一起运行事故为了进一步了解压变中间压变异常的原因，公司组织专业人员对该相压变进行了解体检查，外观检查无异常，油箱油位正常，无渗漏油缺陷，法兰密封良好c．该220kV副母压变A相生产厂家,案例名称[3U0监测发现电容式电压互感器电磁单元异常]2013年3月6日16时10分，绍兴供电公司二次电压实时监控发现220kV沥汇变220kV副母压变A相二次保护、计量绕组电压均为0，3U0电压为100伏最后分别对A、B相中间变压器进行变比试验，通过试验变压器升压，在相同的一次电压下，A相二次保护和计量绕组侧得电压均为1.5V，而B相二次保护和计量绕组侧得电压均为5.5V，说明A相中间变压器的变比已出现严重偏差,
30-浙江-开口三角电压监测发现东梅变220kV正母压变B相故障,互感器,,,"(避雷器,5.6kV)、",,,,东梅变220kV正母压变B相故障,,,65%,,220kV,,CVT,分析由于中间压变一次绕组漆包线质量问题，导致匝间绝缘损坏，进而引起层间绝缘损坏，最终导致高压绕组首尾贯穿性短路由于避雷器的耐受电压仅为5.6kV，高压绕组短路后20kV的电压全部加在了避雷器两端，导致避雷器炸开跌落最后由于高温导致绕组层间绝缘层溶解碳化后与外壳接触，并使得一次绕组断线接地从此次解体情况来看，此台CVT故障系中间压变一次绕组漆包线质量问题导致，在系统中曾多次出现该问题,解体过程中发现的其它质量问题1、元器件的连接导线和避雷器外壳均不是耐油材料，使用一段时间后会引起开裂要求运行部门重视运行中CVT二次电压的监视,从外观上看，除局部锈蚀外互感器并无其它异常各部件间连接导线情况良好，其他主要部件外观良好将铁芯吊出后发现有绝缘层经放电碳化后的黑色胶状物附着在中间压变一次绕组表面继续对中间压变进行解体后发现一次绕组层间已经严重烧穿，绕组底部凝结大量绝缘层经放电后的碳化物这与解体前的判断基本一致经厂家确认，运行中压变均为未采用相同漆包线材料，无类似问题,2010/11/18检修人员将220kV正母压变进行更换,案例名称【东梅变220kV正母压变B相故障解体报告】2010/11/15172010/11/1517我局目前运行中仍有荷花变220kV母线和线路压变、横岭变220kV线路压变、义蓬变220kV线路压变、东梅变220kV线路压变为湖南湘能电容器有限公司产品,打开密封盖后发现避雷器外壳跌落、避雷器内部阀片破裂并散落在铁芯上部碳化黑色胶状物附着在线圈表面在这个过程中，压变二次输出电压不断降低，直到最终为零
31-湖北-红外测温发现220kV电压互感器上下节温差过高缺陷+33,互感器,,宝塔变电站,,,9-Jul,2011/7/28,220kV电压互感器上下节温差过高缺陷+33,,30℃,58%,"(电压互感器,大连互感器厂)、",220kV,,电压互感器,,,,,,
32-青海-红外成像测温发现35kV电容式电压互感器电磁单元过热（海东）,互感器,,,"(电压互感器,1-1C)、",,2009/3/25,2012/12/27,35kV电容式电压互感器电磁单元过热（海东）,,-15℃,,,35kV,严重缺陷,电压互感器,,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加夜间测温、重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量（1）在非直接接地系统采用电容式电压互感器时常发生消谐电容烧损问题，在选用电容式电压互感器时选用成熟工艺、知名度较高厂家的产品（2）测温工作中加强精确测温的频度，特别是对电压致热型的设备尤为重要（3）注意测温大气环境的影响，重点注重太阳光、风速等对测温的影响,超出电压致热性设备相间差1.2K的规定，用手触摸明显感到温度的差异110kV乐都变35kV乐银线电压互感器在进行红外热成像检测时，发现C相电压互感器底座温度异常对该电压互感器进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1-1所示对图谱的认真分析后发现C相电压互感器底座处温度异常，表面最高温度7.9℃，运行电压22.20kV正常相电压互感器底座温度为3℃，运行电压A相22.22kV、B相22.27kV，环境温度-15℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δ为27.22%，最高温升22.9K依据电压致热型设备缺陷诊断判据，判断热像特征是电容式电压互感器电磁单元表面最大温升不应超过5K，相间温差不应超过1.5K缺陷性质为严重缺陷综合考虑电压互感器电气试验数据，均未见异常，下一步进行电磁单元的吊芯检查（1）电压致热型设备的缺陷宜用允许温升或同类允许温差的判断依据确定当三相电压不对称时应考虑工作电压的影响（2）电压致热型设备发热分析中应加强相间的比对分析（3）当电容式电压互感器电磁单元与其它相比，发热异常时可采用用手触摸，可感知温度的差异,鉴于对相关问题的检查，检修人员对110kV乐都变35kV乐银线C相电压互感器进行了吊芯检查，检查发现电容式电压互感器内部消谐电容已烧损，随即联系厂家进行了更换处理,案例名称红外成像测温发现35kV电容式电压互感器电磁单元过热2012年12月27日在红外测温中发现试验数据异常，测温时环境温度-15℃，母线电压A相22.22kV、B相22.27kV、C相22.20kV，A相温度为3℃，B相温度为3℃，C相温度为7.9℃A、B相最高温升为18℃，C相最高温升为22.9℃，相对温差δ为27.22%,青海省电力公司海东供电公司110kV乐都变35kV乐银线C相电压互感器型号TYD35/-0.002FGH、编号0805206，2008年5月1日出厂，2009年3月25日投入运行
33-山西-红外热像带电检测110kV鸣谦变电站2号主变102电流互感器B相内部发热,互感器,,鸣谦变电站,"(型号,额定电流（A）)、(电流互感器,LB6-110)、",,2008/7/26,2013/11/1,33山西红外热像带电检测110kV鸣谦变电站2号主变102电流互感器B相内部发热,,5℃,70%,,110kV,严重缺陷,电流互感器,,,,,,
34-山西-红外热像检测发现500kV朔州变电站35kV电压互感器油箱内部发热,互感器,,朔州变电站,"(电压互感器,4.09uL/L)、",,2009/6/25,2013/11/14,500kV朔州变电站35kV电压互感器油箱内部发热,,-13℃,36%,,500kV,危急缺陷,电压互感器,,,,,,
35-山西-红外热像检测发现110kV电流互感器串并联板发热,互感器,,,,,Oct-00,2013/10/12,110kV电流互感器串并联板发热,,8℃,30%,,110kV,严重缺陷,电流互感器,初步判断为螺丝压接不紧引起串并联板接触不良，从而引起回路电阻增大，造成发热氧化，不断恶性循环,大量事实说明红外诊断能够行之有效的发现设备过热缺陷，除了进行例行周期性红外诊断外，适当增加重要设备间隔的红外诊断工作，检修前的红外诊断，能够给予检修有效指导，提高检修质量和效率,经过停电试验诊断发现该C相串并联板接触电阻较大，经过分析为螺丝连接不紧所致，检修人员随即进行打磨处理对红外图谱进行认真分析发现图中热像以螺丝为发热中心，主要集中在四颗螺丝处，热点温度为99.6度依据DL/T664-2008标准表A.1电流致热型设备缺陷诊断判据，电流互感器串并联外连接板处热点温度大于90℃或相对温差大于80%，为严重缺陷在拆线中发现四颗螺丝均有不紧现象，从而验证分析结果,建议尽快停电处理，检查接触电阻及发热螺丝处对导电板进行清洗处理，涂抹导电膏，并对螺丝进行更换并紧固,案例名称【红外热像检测发现110kV阳柴线121CTC相串并联板发热】国网太原供电公司检修人员对某变电站进行日常巡视时，发现110kV阳柴线121电流互感器C相串并联板发热，该设备生产日期为2000年10月，投运日期为2001年9月，生产厂家为江苏精科有限公司，C相串并联板负荷电流为157A，热点温度为90.7℃，正常相温度为12.2度，正常相温度12.2度，环境参照体温度为7度，相对温差计算为93%2013年10月12日，检修人员进行日常巡视时，发现110kV阳柴线121电流互感器C相存在异常，热点温度为90.7℃，正常相温度12.2度，环境参照体温度为7度，相对温差计算为93%,
36-山西-红外热像检测发现220kV电流互感器发热,互感器,,供电公司红卫变电站,"(电流互感器,1-5231A)、(电流互感器,1-3)、(电流互感器,1-1231A)、(电流互感器,1-2231A)、(螺栓,1-4)、",,2008,2011/1/14,220kV电流互感器发热,,3℃,56%,,220kV,严重缺陷,电流互感器,经过综合分析判断，因电流互感器瓷套温度无明显异常，可排除一次绕组存在缺陷，故初步认为是由于电流互感器接线座与一次绕组连接部位接触不良，接触电阻增大引起发热，致使CT外壳温度异常（1）设备线夹与引线接头接触不良，连接电阻增大，导致连接部位发热（2）隔离开关转头接触不良或断股，刀口弹簧压接不良造成隔离开关发热,利用红外热成像检测技术能够行之有效的发现电流致热型和电压致热型设备缺陷，除了日常红外诊断以外，适当增加重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高设备检修质量和针对性（1）加大设备的巡视力度，严格按计划性红外诊断、日常红外检测、重点红外诊断周期和具体要求开展红外诊断工作,随后对发热设备进行跟踪红外检测，1月15日异常部位温度上升至72℃，负荷为725A初步分析为电流互感器内部发热故障，造成接线板部位外壳温度分布异常运行人员对红卫站231电流互感器进行红外热成像检测时，发现A相电流互感器接线座部位外壳温度分布异常，并对该电流互感器进行了红外诊断，选择成像的角度、色度，拍下了清晰的图谱及可见光照片，如图1-1、1-2所示对图谱认真分析发现，电流互感器最高点温度在一次进线与其内部绕组连接处，温度达到65.93℃，正常相18.8℃，负荷电流705A，环境温度3℃根据《DL/T664-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δT为74.9%，温升47K依据电流致热型设备缺陷诊断判据，判断热像特征是以互感器内部靠近接线板为中心的热像，热点明显；缺陷性质为严重缺陷且同2008年的试验数据比较，有明显增长，故判断该设备为典型的设备过热故障，建议立即停运检查（3）断路器动静触头压指压接不良形成以顶帽和下法兰为中心的热像（4）电流互感器因螺杆接触不良，造成以串并联出线头或大螺杆出线夹为最高温度的热像或以顶部防雨帽发热的热像（3）熟悉设备运行状况，恶劣气候和特殊运行方式下有针对性开展红外诊断,经停电解体检查，发现接线板内部螺栓松动、接触电阻增大导致发热，处理后缺陷消除随即制定消缺检查方案随后对接线螺栓进行打磨、清洗、紧固，重新更换合格的绝缘油，缺陷处理后恢复送电,案例名称【红外热像检测发现220kV阳红Ⅰ回231电流互感器接线板内部螺栓松动】2011年1月14日运行人员在红外检测过程中发现231A相电流互感器接线座内部温度异常，表面最高温度65.93℃，负荷电流705A，正常B、C相温度18.8℃，环境温度3℃,国网阳泉供电公司红卫变电站220kV阳红Ⅰ回231电流互感器于2008年投入运行检修人员将互感器上部油箱解体检查，发现一次绕组与接线板连接处螺栓松动，螺杆表面有过热碳化痕迹，如图1-3、1-4所示
37-山西-红外热像检测发现35kV电压互感器内部发热,互感器,,泊里变电站,,,2003/6/26,2011/6/16,35kV电压互感器内部发热,,30℃,,,35kV,,电压互感器,"初步分析为电磁线圈过热故障，为查找故障原因，及时将其退出运行确认其内部存在严重过热故障，为进一步查明高温原因对问题CVT进行了解体检查，解体后可看到CVT内部辅助二次侧阻尼器中阻尼电阻烧损、阻尼电阻外漆包线已严重烧坏、铜线已暴露，缠绕电阻的绝缘板已发生过热.另外能闻到明显的油烧糊味道流经电阻的电流为几毫安，发热功率很低，当阻尼器中的谐振电容C0击穿短路时，辅助绕组上的33V电压全部加其电阻元件上（其电阻为9?），流经该电阻的电流为3.666A，发热功率为120.8W（长期工作相当于一只电炉丝），从而使底部油箱中的油温上升，绝缘油在高温下裂解，产生的大量气体、造成过热过热产生的大量气体有可能引起油箱爆炸，另外，高温可引起主绝缘破坏，造成内部高压击穿放电，引起保护失压发生误判断造成系统解列故障CVT中间电压电磁单元辅助二次侧阻尼器中的谐振电容C0击穿短路、压敏电阻（保护阀片）烧损等内部故障,致使油裂化产生高温是造成此类型故障的原因",常规的高压试验，难以有效发现此类故障,红外热像检测发现35kV电容式电压互感器电磁单元故障从表1中数据可知，该CVT在历次试验中介质损耗因数tgδ和电容量C的测试结果均正常，符合《输变电设备状态检修试验规程》，不存在异常压敏电阻交流耐压和绝缘电阻试验合格在辅助二次侧dadn的线圈上加交流电压对LCR谐振回路进行伏安特性试验发现其内部有短路故障，拆除部分引线后测试，谐振电容C0内部发生短路，此谐振电容C0应该为150цf（厂家提供数据，耐压值未提供）,"次日对35kVI段CVTC相进行更换，运行正常谐振电容C0与电抗线圈L0并联然后和阻尼电阻进行串联的.在现场运行中辅助二次的电压回路要接成开口三角形,电压是不好测量的","案例名称【红外热像检测发现35kVI段电压互感器电磁单元故障】2011年6月16日运行人员在对泊里站35kVI段母线电容式电压互感器进行红外检测时，发现C相CVT电磁单元严重过热已达90℃，正常A、B相为32℃,当时环境温度为30℃",国网阳泉供电公司泊里变电站35kVI段母线电容式电压互感器（简称CVT），2003年6月26日投入运行桂林电力电容器总厂制造、型号TYD110/√3-0.02H、额定电压
38-山西-红外热像检测发现PT内阻尼器故障,互感器,,,,,2011/10/23,2011/10/23,PT内阻尼器故障,,,42%,,220kV,,,在正常运行情况下由于，电容C和电感L在工频下并联谐振，回路阻抗很高，只有很小的电流（毫安级）流过阻尼电阻R，对正常运行的影响可以忽略同时由于二次负载加重、阻抗降低，中间电压端子A\'处分压降低，导致其他两个绕组二次电压降低（实测53V）本案例主要是由于低压电容被击穿、造成短路而引起的事实上任何绝缘击穿性事故的前期都伴随着热的产生和发展过程，因此采用红外成像仪能及时有效地发现这一类潜伏性故障，有助于早期发现异常、避免事故的发生,当出现分频谐振时，C和L并联谐振的条件被破坏，阻抗下降、电流剧增，瞬时在阻尼电阻R上消耗很大功率，从而有效地阻尼分频谐振但是依靠常规试验和传统巡视都难以有效地发现此类故障，必须依靠缩短红外测温周期、加强状态检测,随后，运行人员查看后台，显示电压偏低，为118千伏（正常应为131千伏左右）现场测量271线路PT二次剩余电压绕组为90V，较正常时的100V低大约10%，这同后台显示情况吻合，其他两个绕组（100/√3）电压为53V停电后试验人员采用自激法测试电容量已无法升压，色谱分析乙炔及总烃严重超标，最后对该设备进行了更换图1271线路PT红外检测图像图2271线路PT可见光图像由于该设备无法加压，试验人员测试了其中间变压器绕组绝缘电阻没有发现短路接地现象，10月29日对更换下PT进行了解体，解体后发现其阻尼电阻发热，电胶木已经烤黄、炭化，此外阻尼器并联电容击穿短路，如图3同时对其油进行了色谱分析，发现其乙炔及总烃超标，如表1该PT阻尼装置D采用谐振型阻尼器（如图4），由电容C和电感L并联后加阻尼电阻R组成，整个阻尼装置并接在剩余电压绕组电压直接加在阻尼电阻（9.0Ω）上，按照现场测量90V计算则电流剧增到10A、发热功率达到900瓦！相当于一个小电炉持续运行！图片可见阻尼电阻R安装在油箱上部，这与红外图谱指示的热源位置是相符的,,案例名称【红外热像检测发现某220kV变电站互感器阻尼器故障发热】本案例中，因电容C击穿短路，阻尼电阻R直接并接在剩余电压绕组两端,"2011年10月23日，试验人员在进行红外热像检测时，发现某220kV变电站271线路PT（型号为TYD220/√3-0075H，2001年12月投运）邮箱上盖部位发热，温度达109度，热像图和设备如图1、图2所示，为危及缺陷三比值对应编码为""002""对应故障类型为""高温过热（高于700℃）""其电容C为150uF，电感为67.5mL，阻尼电阻R为9.0Ω"
39-江苏-油中溶解气体分析发现110kV电流互感器局部放电缺陷,互感器,"(分析时间,分析时间)、",,"(型号,标准)、",,,13-Jun,110kV电流互感器局部放电缺陷,,28℃,60%,,110kV,,电流互感器,根据色谱分析，主要特征气体为H2、CH4，次要成分为C2H2、CO2、C2H6，C2H2数据为0，再查看前几年的数据并没有什么异常，此次色谱分析数据超标属于骤然上升，之前并没有上升的趋势，对此次色谱数据运用三比值法结论为低能放电，初步分析故障原因有两种可能，第一种是油、纸绝缘中存在局部放电，第二种是电流互感器一次对末屏主绝缘电容芯子由于真空干燥不彻底含有水分形成热老化此次故障虽没有引起重大的后果，但若不及时发现并采取措施任由其发展后果不堪设想很多互感器故障都是由于局部放电引发，究其原因主要是因设备内部缺陷或故障引起的局部放电，绝缘材料选择、绝缘处理工艺(包括绝缘干燥、真空注油等)不到位而导致的局部放电，还有因生产以及装配质量控制差异而造成的互感器内部先天缺陷而引发的局部电场分布不均,由此对设备制造工艺和出厂检测提出以下建议，以提高设备质量，避免设备安全隐患a．建议生产厂家优化设计方案，严格制造工艺的控制和中间环节的检查，规范装配工艺，加强设备制造的全过程质量管控，以确保工艺缺陷在出厂前能及时发现并控制，以降低设备故障率b．设备运行和维护单位应加强对新投运设备的运行巡检和例行试验，建议新投运设备在投运半年或一年内进行一次绝缘油气相色谱分析，以了解掌握设备运行状况，防止事故发生,停电以后该组CT又进行了10kV介损试验，C相主屏介损为0.26，已严重超标（《规程》规定应≤0.008），而末屏介损为0.48，也超过注意值（《规程》规定应≤0.02），经分析后认为，是内部局部放电所致对此电流互感器吊罩处理后，发现了黑色的放电痕迹，验证了试验的推断总烃严重超标，712开关电流互感器C相铭牌数据如表1，色谱数据如表2综合以上数据基本上确定故障类型为局部放电，决定做高电压介损试验做进一步分析与验证根据高电压介损数据图表3分析，此电流互感器电容屏内存在局部放电，为了确定故障的具体位置以及验证试验结果，接下来就对此电流互感器吊罩处理瓷瓶吊出后，底座腔内散发出浓烈的酸臭味最终在靠近一次绕组的最后几屏中发现油纸绝缘处有很厚的粘状物，并且气味刺鼻，在部分绝缘纸上有黑色的放电痕迹，验证了以上试验的推断,随即对712开关CT停电，做进一步分析,2013年6月，常州供电公司某变电站110kV电流互感器C相在进行年度的绝缘油色谱分析时发现总烃为1699.77μL/L，严重超标（注意值为100μL/L）,
