报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况
40-福建-CVT 检测电容量异常,互感器,,,"(母线,132.98kV)、(母线,2(b)220kV)、",,,2011/1/23,40福建CVT 检测电容量异常,,,,,220kV,,CVT,由于CVT中电容分压器的介质材料采用聚丙稀膜和电容器纸的复合介质[6]，复合介质可能存在个别薄弱点，经过出厂耐压和多年运行中操作过电压、雷电过电压、工频电压的影响，以及长期运行使电容器发热，加速介质的薄弱点老化，最终造成击穿根据事件过程，分析有可能为母线由检修转运行时，过电压对CVT的绝缘水平造成了影响,而在线监测的数据不仅可从电容量的变化，也能通过介损的变化趋势判断设备的绝缘状况，且在线监测数据分析的结果与设备解体检查的情况相一致，验证了在线监测结果的可靠性，结合电压情况，还可以初步断定故障原因，实现了在线监测数据的对设备的故障诊断案例分析的结果验证了在线监测数据的可行性，以及离线测量和带电测量存在的问题，并提出了测量较灵敏地判定绝缘缺陷的新方法,"此时，在线监测系统监测220kVⅠ母线三相电压分别为132.98kV、132.91kV、129.54kV，C相电容量显著增大，C相介损略微增大，而在停电检修之前220kVⅠ母线电压与220kVⅠ母线CVT的电容量均正常，三相电压分别为135.22kV、134.27kV、134.98kV，在线监测系统显示C相CVT二次电压下降了约3.1％，整台CVT的电容量增加约3.5％,C相介质损耗因素增大了约1.93%图2为10月1日至1月30日母线电压和CVT电容量的趋势图（中间较长一段时间无数据为停电检修时间）从图2（b）母线CVT电容量的趋势图可以看出，C相电容量在转为运行后突然增大，图2(a)中的二次电压突然下降，说明C相CVT的绝缘出现了问题而且该段母线的母综自后台电压显示初步检查220kVⅠ母线CVT外观正常，进行试验、解体，通过电容量及介损试验试验，发现电容量变大4.77%，介质损耗因素数据正常，变化率小于0.2%，如表2所示，分析可能存在部份电容元件击穿的故障,导致电容量增大，但介质损耗因素变化不大的现象发生解体检查电磁单元正常，电容元件外观正常，但对单元的23个元件逐个进行电容量测量，发现第11个元件电容量无法测出，其他元件电容量正常由于在母线检修时，该设备已于两年前进行了预试（预试的周期为4-5年），且该设备在线监测显示各项数据正常，因此在检修该段母线期间，未对该设备做预试通过在线监测数据发现问题后，对CVT进行了预试，该预试数据反映了电容量的变化，但却不能觉察出介损的变化当CVT的电容分压器存在短路故障，在线监测电容量与介质损耗因数明显变化的时，可利用电容量的变化率结合CVT的二次电压曲线，结合三相变化综合判断，可分析出CVT的绝缘缺陷","经现场检测后发现、、三个绕组的现象相同，因此，根据在线监测的数据分析认为是一次分压单元故障，需更换整台CVT,申请将该台CVT紧急退出运行",,该台CVT型号为TYD220/√3-0.01H，1997年5月某互感器厂家生产，1998年3月份投入运行取出该元件，发现该元件已经部份击穿，见下图3
41-上海-红外热像检测发现110kV干校站35kV流变发热,互感器,,,"(电流互感器,LZZBJ9-36/250W2G1)、(电流互感器,LCZ-35)、(仪器型号,仪器编号)、",,,2013/10/28,110kV干校站35kV流变发热,,16℃,70%,"(隔离开关,大连第一互感器有限责任公司)、",110kV,严重缺陷,电流互感器,因此判断流变绝缘材料绝缘强度降低导致流变本体放电、发热该流变运行年数长，为避免绝缘材料的绝缘强度破坏而影响电网运行，公司决定将三相流变全部进行更换发生缺陷的流变运行年数长，绝缘材料存在老化现象,在消缺工作结束的后续红外跟踪测温过程中，三相流变温度基本相同，发热缺陷得到解决（1）该起缺陷是由于设备绝缘材料的绝缘强度降低而引起的在今后工作中，应该加强对投运年数长的设备进行红外测温等状态检测工作通过增加巡检频率，加大检测力度，建立科学的跟踪检测机制，确保每个设备能安全可靠运行（2）各类带电检测作业应结合先进、可靠的测试仪器与《带电设备红外诊断应用规范》等科学的技术规范，才能准确地评价设备运行状态以及缺陷性质红外成像技术是发现电网设备发热缺陷的有效手段，通过设备的纵向比较以及设备之间的横向比较，能准确发现设备早期缺陷、定位缺陷位置以及反映缺陷程度等随着状态检测工作的深入开展，红外测温在公司日常巡视、专业巡检工作中得到了很大推广及应用，成功发现了数起典型设备缺陷，提高了检修工作的效率和针对性，有效避免缺陷向中后期发展而导致设备的损坏今后状态检修工作将以红外测温、地点波局放等为主，争取引入更加先进、丰富、高效的带电检测手段，将公司输变电状态检修工作逐步完善,由于设备A相红外图像中温差较大，且存在明显放电声及肉眼可见的表面绝缘老化现象，参照《带电设备红外诊断应用规范》DL/T664-2008的相关内容，状态检测小组评价该缺陷为严重缺陷，将其记录在案状态检测人员对干城693流变进行红外热像检测时，发现该设备红外图像温度场分布梯度较大，A相流变本体为37.9℃，且有明显放电声音，B、C两相都在23℃左右，三相发热有明显差异红外热图和可见光图分别如图1和图2所示红外热像检测的相关参数、分析结果如表1、表2所示利用红外成像技术，可以清楚看到A相流变本体发热与其他两相有明显差异发生缺陷的流变表面情况如图3所示该流变在2010年的电气试验报告相关内容如表3所示外观检查发现，该流变表面有不同程度的褪色、绝缘老化痕迹这种便携式的红外热像仪器性能指标较高，操作简便，图像稳定，具有较高的温度分辨率及空间分辨率，分析软件丰富，适合对设备的准确检测,检测人员加强对该隔离开关进行红外测温，跟踪其缺陷发展情况变电检修人员于11月1日将三相流变全部进行了更换，更换为大连第一互感器有限责任公司生产的LZZBJ9-36/250W2G1型电流互感器进行绝缘电阻测试时，其绝缘电阻在300MΩ左右，且耐压试验不合格，其绝缘性能无法满足运行要求,2013年10月28日，奉贤供电公司状态检测人员在对110kV干校站进行专业巡检工作中，利用红外成像测温，发现干城693流变A相本体存在发热现象，且有明显放电声音从红外图像中发现A相流变本体为37.9℃，B、C两相流变的温度都在23℃左右，三相发热有明显的差异,测温时，环境温度为16℃，相对湿度70%该流变为福州天宇电气有限公司于1988年6月1日生产的LCZ-35型电流互感器
42-上海-地电波局放检测发现35kV先进站35kV压变外绝缘放电,互感器,,,,,2013/7/1,2013/7/1,35kV先进站35kV压变外绝缘放电,,,82%,,35kV,,电缆,停电后，按试验方案对长先331开关柜进行全面排查，最终在压变外绝缘表面发现放电痕迹，初步分析原因是现场空气湿度大，导致空气的击穿场强变低，压变外绝缘薄弱点与电缆小线网状护套距离过近产生放电,暂态地电压检测可发现开关柜内的局部放电现象，结合超声波探测，具有一定的定位能力，是一种较好的带电巡检手段，可发现设备的早期缺陷，及时安排处理，可避免缺陷扩大在夏季闷热潮湿的气候时，应加强对站内设备的巡视，并若开关柜内的电缆孔封堵有破损应及时修复，避免地下电缆层的潮气渗入开关柜内，同时建议在开关室内安装大型除湿机，改善设备运行环境,后用暂态地电压检测仪测得长先331开关柜各检测点的数据在9～23dB之间，而先进站的背景值为2dB，其相对值已超过了20dB，达到了异常情况的判定标准，初步判断该开关柜内可能存在放电现象，立即申请安排停电处理为进一步确认压变的情况，检修人员使用日本共立3125型2500V兆欧表和湖州兴迪XD-GTB试验变压器组，对压变进行了绝缘电阻和交流耐压试验，试验数据均在正常范围内，结合试验数据和外观观测，认为压变外绝缘为局部放电，绝缘并未完全击穿当时现场测得的空气相对湿度为82%，导致空气的击穿场强变低，压变外绝缘薄弱点与电缆小线网状护套距离过近产生放电送电后，对长先331后仓进行复测，暂态地电压测量数据稳定在14dB左右（见表3），在正常数值范围内，且放电声也消失,2013年7月1日，在对35千伏先进站进行巡检时，用UTP1手持式暂态地电压检测仪测得长先331的暂态地电压检测数据异常，人耳贴近开关柜可听到轻微的疑似放电声，开关柜各检测点的数据在9～23dB之间变化（见表1），其中后柜下仓数值在23dB左右浮动，而先进站的背景值为2dB，其相对值已超过了20dB，达到了异常情况的判定标准，用超声波对长先331和其邻柜探测后，最大数值同样也出现在后柜下仓（见表2），初步判断该开关柜内可能存在放电现象，且故障点在后柜下仓，立即申请安排停电处理随后检修人员对压变外绝缘放电处进行了清揩处理，将网状护套拆除，并将电缆小线固定绑扎在仓壁上，扩大其与压变之间的间距，暂不对压变进行调换，加强之后的运行监测，若绝缘进一步恶化再行安排调换,案例19【地电波局放检测35kV先进站35kV压变外绝缘放电】,2013年7月1日，长兴供电公司运维检修部长兴中心站在对35千伏先进站进行巡检时，发现35千伏开关室长先331的暂态地电压检测数据异常，并伴有轻微的疑似放电声，长先331开关柜型号为DNF7，出厂日期为2001年7月，投运日期为2004年10月，长先331当时作为联络线在运行中7月4日，在将长先331停役并做好妥善的安全措施后，检修人员打开长先331后仓，发现在长先331线路压变C相外绝缘表层靠近仓壁一侧存在放电痕迹（见图1），沿着仓壁的电缆小线网状护套有一处断裂，且断口处线头呈圆头状（见图2），可判断是放电后高温熔化所致先进站内部分35千伏出线柜装有线路压变，并带有消谐器，后仓还有二次电缆小线，当站内空气湿度较高时，电缆小线外的护套与线路压变的间距小，容易产生放电
43-湖南-油中溶解气体检测发现220kV电流互感器内部故障,互感器,,,"(抱箍,5-3)、(电流互感器,13.3uL/L)、(抱箍,5-1)、(电流互感器,1uL/L)、",,,2013/2/28,220kV电流互感器内部故障,,13℃,64%,,220kV,,电流互感器,对更换下的互感器进行解体发现，一次绕组向内侧变形弯曲，抱箍下滑造成接地不良，悬浮放电导致油色谱乙炔含量超标；此外器身密封圈存在密封不良，局部进水受潮，器身内部锈蚀，导致油色谱检测氢气含量超过注意值（2）对于出现乙炔含量超标或增长较快的互感器，应及时停电进行相应的检查处理，及早消除设备隐患，保障电网的安全稳定运行,（1）油浸正立式电流互感器应按照状态检修试验规程周期要求开展油中溶解气体分析检测工作，对检测结果出现异常的设备，要及时进行跟踪与分析，紧密关注特征气体含量发展趋势,2013年2月28日，湘西供电公司市检修公司高压试验班按照春检工作要求对220kV某变电站油浸式电流互感器进行油色谱取样分析，发现604某线路C相电流互感器乙炔含量达到13.3uL/L，严重超过注意值1uL/L；而在2010年11月、2006年3月的油样色谱试验均未发现乙炔，油样乙炔含量有明显的增长3月2日上午将该油样送至省电科院进行确诊，试验数据与湘西供电公司分析的结果一致3月2日下午再次取样跟踪分析，乙炔含量已增加至15.07uL/L通过对表中历年数据的三比值分析，220kV某变电站604C相电流互感器油中溶解气体的乙炔含量已严重超过注意值（1uL/L），其异常原因可能是内部存在不同电位之间的油中火花放电或悬浮电位之间的火花放电故障同时，氢气含量超过注意值（150uL/L），该电流互感器可能存在进水受潮该互感器内部除一次绕组铁质紧固抱箍松动外，其他均未发现异常此外，该互感器由于底座器身密封圈存在密封不良，出现局部进水受潮，造成器身内部锈蚀，油色谱检测氢气含量超过注意值,3月4日，湘西供电公司采取应急措施，将该互感器进行了停电更换为进一步查找原因，湘西电业局高试人员分别于3月1日、2日对该电流互感器进行了外观检查、红外测温和末屏接地检查，均未发现异常（2）现场解体检查,,3月6日下午，对该互感器进行了解体吊罩检查，发现一次绕组发生向内侧弯曲变形，其紧固抱箍（铁质）松动下滑，造成与底座支架接地连接螺栓松动，抱箍接地不良互感器底座器身内发现有进水受潮生锈现象图5-1一次绕组弯曲变形图5-2铁质抱箍与底座接地螺栓松动图5-3一次绕组抱箍紧固螺栓松动图5-4底座器身进水受潮生锈
44-湖南-红外成像检测发现110kV电容式电压互感器过热,互感器,,,"(电压互感器,3-0.01H)、",,,12-May,110kV电容式电压互感器过热,,26℃,53%,,110kV,危急缺陷,电压互感器,,（1）在红外测温时应注意温度测量范围的设置，提高对电压致热型缺陷的敏感程度,在110kV508电容式电压互感器A相电磁单元油箱处发现热点，通过红外精确测温判断为电磁单元内部过热故障，属于危急缺陷，因此马上停电进行了更换处理2012年5月，对该电容式电压互感器进行诊断性试验及解体检查，发现电磁单元二次绕组匝间短路通过对比分析图像，508A相电容式电压互感器底部油箱最高温度为58.0℃，正常相温度为29.0℃，环境参照体温度为27.0℃该缺陷类型为电压致热型设备缺陷，缺陷性质为危急，可初步判断为电磁单元内部故障，需马上停电处理停电后对电磁单元进行了空载试验，当a1x1绕组升压为20V时，励磁电流已达到13A，因此判断为绕组匝间短路故障设备解体后发现，该电容式电压互感器电磁单元一次绕组已经严重烧损存在匝间短路的现象，同时消谐电阻过热性损坏，如下图所示图6-3消谐电阻过热性损坏图6-4电磁单元绕组匝间短路（2）对于某些电压致热型设备缺陷，如耦合电容器、电容式电压互感器、避雷器等，须应用图像特征判断法,,案例名称【红外成像检测发现110kV电容式电压互感器过热缺陷】,
45-山东-红外热像检测发现110kV CT接点过热,互感器,,,,,7-Nov,2013/12/10,110kV CT接点过热,,3℃,,,110kV,严重缺陷,刀闸,,"电力设备的热效应是多种故障和异常现象的重要原因,因此对电力设备的温度进行密切监测,是保障电力设备可靠运行的必备手段变电站作为电力系统运行的关键环节,对其在线实时监控具有重要的意义应用红外测温诊断技术可以及时发现电力设备缺陷,特别是内部缺陷,使设备故障得到及时的消除,避免电力系统事故的发生应用热像仪可以加强对无人值守变电站的全貌监视,尤其是对其电力设备温度的在线实时监控,构建具有红外测温功能的远程图像监控系统,实现过热设备的报警联动,热像仪应用的安全效益十分明显",最高温为70.8℃，正常温度为37℃CT接点最高温处温度为70.8℃，正常点的温度为37℃，根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δT为91.3%，属于严重缺陷,3.处理情况经停电检修发现，CT引流排压接两只螺栓及弹簧垫片锈蚀严重，经更换压接螺栓并紧固后，缺陷消除,案例名称红外热像检测发现110kVCT接点过热2013年12月10日检测人员在使用红外热像仪检测过程中发现110kV103曹砖线A相CT-3刀闸侧串并联连扳与铝排连接处发热(负荷电流210A，环境温度3℃),220kVXX变电站103曹砖线CT与2007年11月出厂，2010年5月投运，CT型号为LVQHB-110W3/1200
46-冀北-红外成像检漏发现500kV电流互感器SF6泄漏缺陷,互感器,,顺义变电站,,,,2013/4/1,500kV电流互感器SF6泄漏缺陷,,-40℃,40%,,500kV,,电流互感器,（1）因为设备漏气不全为密封面密封不良，还可能是沙眼所致，所以检漏中还需要对所有承压部位进行检漏；,SF6红外成像检漏仪与激光检漏仪不同，是利用不同物质黑体辐射不同的原理，观察SF6辐射波段，进而使SF6可视化，其好处是不需要通过高能激光触发，减少背景图像的干扰使检漏更加灵敏、准确（2）在发现设备漏点后，还需对其他密封面进行检漏确定有无漏点,,作业人员将CT补气至额定压力后，用SF6红外成像检漏仪进行检漏，发现该CT的套管中部有两个漏气点，其中下方的漏气点较严重,案例名称【红外成像检漏发现500kV电流互感器SF6泄漏缺陷】,2013年4月1日、顺义变电站发现5032B相CTSF6压力低，现场用红外成像检漏仪检漏，发现该CT的套管中部有两个漏气点
47-冀北-红外热像检测发现35kV电流互感器连接排过热缺陷,互感器,,霸州变电站,,,,2013/11/14,35kV电流互感器连接排过热缺陷,,11℃,60%,,35kV,,电流互感器,经分析认为直接原因是311B相CT电容器侧接线板螺栓接触松动，接线板上部分螺栓紧固力矩不足，接触不实，导致接触良好的螺栓附近电流集中，表现为该处螺栓发热（1）导线接触面在运行中，随着污秽、雨水深入导电接触面，氧化、腐蚀，造成导电接触面接触日益劣化，最终导发热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提出大修、小修技改方案，提高检修工作效率和质量,本缺陷是通过红外带电检测手段发现的，红外图谱如下图所示,对该接线板拆卸后重新打磨，紧固全部螺栓后缺陷消除,案例名称【红外热像检测发现35kV电流互感器连接排过热缺陷】2013年11月14日，运行人员在例行巡视过程中发现霸州变电站311B相CT电容器侧接线板螺栓发热149度，A相21度，C相20度，负荷900A,
48-冀北-红外热像检测发现66kV电流互感器连接排过热缺陷,互感器,,太平变电站,,,2007,2013/4/4,66kV电流互感器连接排过热缺陷,,-10℃,52%,,66kV,,电流互感器,初步分析发热缺陷的原因是设备在运行中，随着污秽、雨水深入导电接触面，氧化、腐蚀，造成导电接触面接触日益劣化，最终导致发热（1）导线接触面在运行中，随着污秽、雨水深入导电接触面，氧化、腐蚀，造成导电接触面接触日益劣化，最终导发热,在检测过程中发现大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提出大修、小修技改方案，提高检修工作效率和质量,1）642C相电流互感器与引线连接处发热，温度为88度，其他两相为21度左右对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱并将此情况上报运检部,停电检修时，对发热部位进行了检查，发现电气连接部位的固定螺丝松动，对接触面进行了处理，固定连接重新紧固,案例名称【红外热像检测发现66kV电流互感器连接排过热缺陷】在例行的周期性红外测温过程中，发现该变电站66V系统电流互感器引线接触面存在着触头接触发热现象,
49-冀北-红外热像检测发现220kV电容式电压互感器内部过热故障,互感器,,武山变电站,"(电压互感器,224-9C)、",,8-Dec,2011/10/20,220kV电容式电压互感器内部过热故障,,10℃,25%,,220kV,,电压互感器,避雷器是并联在补偿电抗器两端，起保护电抗器的作用，即使避雷器先损坏也不会导致中间变压器高压线圈烧毁避雷器绝缘击穿应为高压线圈故障引起的高温而导致的热击穿高压侧导线绝缘护套多处断裂，断口整齐，应为故障高温导致的热膨胀而造成的断裂,通过对该设备分解检查，查找故障原因针对此类隐患的排查要选择专业水平较高的人员，采用符合规范的方法，准确分析检测数据2.加强电容式电压互感器设备的选型和检验，防止中间电压过高而设备绝缘存在薄弱环节造成的绝缘击穿事件,根据《带电设备红外诊断技术应用导则》规定220kV电容式电压互感器允许表面最大温升不应超过6K，相间温差不应超过1.8K，否则应停电进行电气试验对该设备停电测试介损二次绕组绝缘电阻和直流电阻均正常额定电压220/√3/0.1/√3/0.1/√3/0.1/√3/0.1，额定输出50VA，准确级0.2/0.5/0.5/3P，设计动稳定电流1S100kA，热稳定电流3S50kA电磁单元中的高压线圈（图1）、避雷器（图4）、导线（图5）在设备中均受热损坏剥开高压线圈绝缘纸，第一至第六层基本完好（见图2），从第七层开始有烧伤痕迹，越靠近内侧烧伤越严重，现象说明温度最高点来源于线圈内部1.电压型致热型设备在故障时温升较小，因此精密测温十分必要3.对该类设备中间电压高问题进行整改，更换为中压电压较低（13kV）的设备,进行解体检查发现，电磁部分烧坏，对该设备及时进行更换处理,案例名称【红外热像检测发现220kV电容式电压互感器内部过热故障】产品设计中，母线型CVT中压电压高（20kV），在变压器高压绕组绝缘有薄弱点时容易造成匝间短路发热，导致大范围绝缘击穿，进而绕组烧毁,
50-冀北-容性设备相对介质介质损耗因数测试发现110kV电流互感器介质损耗因数异常,互感器,,隆城变电站,,,2011/12/30,,110kV电流互感器介质损耗因数异常,,13℃,32%,"(电流互感器,江苏精科电气有限责任公司)、",110kV,,电流互感器,从解体过程中可以看到，主绝缘的2主屏至6主屏间由于在一次导体并紧过程中模具放置不当造成绝缘挤压变形引起高压电缆纸存在起皱现象，即高压电缆纸表面存在凹凸性而制作过程中的工艺分散性加剧了其表面电场分布的不均匀程度，成为了设备长期运行过程中产生低能放电的隐患从放电理论上分析，油纸复合绝缘在长期电场作用下的电击穿场强远较短时击穿场强低因此在由绝缘纸褶皱而形成的两放电电极中，介质包含油纸复合绝缘、油及气隙而绝缘油及气隙的击穿场强又比油纸复合绝缘低得多，在由于褶皱而产生的电场集中部位的气隙就会出现放电现象，产生部分气泡，导致该处的耐电强度进一步下降，游离放电加剧，再加上其绝缘采用多极电容屏，层间绝缘包扎紧密，因而其相对封闭，绝缘层间油同油箱内油交换困难，在故障初期很难发现，隐蔽性较强因而一次导体并紧过程中模具放置不当造成绝缘挤压变形引起高压电缆纸起皱是本次故障的根本原因,那么在凹槽中就可能存有空气（1）容性设备相对介质介质损耗因数测试是发现设备潜伏性运行隐患的有效手段；在进行相对介质介质损耗因数数据判断时要综合考虑同类设备不同相间tgδ(Ix-In)%的差异（2）本次缺陷的发现使用了容性设备相对介质介质损耗因数检测、绝缘油气相色谱分析等带电检测手段，为发现设备缺陷、隐患提供了更可靠的依据（3）互感器生产厂家应进一步完善该产品主绝缘包扎工艺并强化包扎人员培训，严格包扎过程的质量控制；加强一次导体并紧模具的管理，按照不同的绝缘外径增加配套摸具并定期检查；加强一次导体并紧过程的质量控制，严格操作记录的管理,"对该站容性设备进行相对介质损耗因数检测时发现122A相对121A相tgδ(Ix-In)%值与B、C相对比明显偏大，数据异常，初步判断122A相或121A相电流互感器存在缺陷经对122A、121A相互感器绝缘油进行气相色谱分析试验发现122A相电流互感器中单氢含量达到3935.5μL/L超标，远远超出Q/GDW168-2008《输变电设备状态检修试验规程》规定的150μL/L的数值经对该电流互感器进行解体分析，发现一次绕组弯曲部分绝缘制造工艺存在明显缺陷用两台仪器进行相对介质介质损耗因数带电检测时发现122A相对121A相tgδ(Ix-In)%值与B、C相对比明显偏大，数据异常，初步判断122A相或121A相电流互感器存在缺陷为进一步诊断是否122A相或121A相电流互感器存在缺陷，对122A、121A相互感器进行了绝缘油气相色谱分析试验试验发现122A相电流互感器中单氢含量达到3935.5μL/L超标，远远超出Q/GDW168-2008《输变电设备状态检修试验规程》规程规定的150μL/L的数值10月15日，在解体前对此台电流互感器进行了局部放电试验，加压126kV,放电量已经达到800pC从试验现象看为气泡放电，说明油中气体含量较大；经抽真空处理后局部放电试验合格，说明该故障为长期隐性故障对122A相电流互感器进行解体分析，发现一次绕组弯曲部分绝缘有压皱现象，压皱部位绝缘纸有明显褶皱现象，解剖至5主屏时（从外到内为第2主屏）P2端内侧绝缘表面附有X蜡从解体过程中可以看到相邻的绝缘纸上肯定也出现对应的褶皱现象这就是在理论上形成了放电通道在交流电压下油纸复合绝缘中的油与气隙均为薄弱环节根据电场理论复合介质中电场强度的分布和其介电常数成反比",,案例名称【容性设备相对介质介质损耗因数测试发现110kV电流互感器介质损耗因数异常】,冀北电力有限公司承德供电公司隆城220kV变电站122间隔110kV电流互感器为江苏精科电气有限责任公司2011年产品，2011年12月30日投入运行
51-冀北-油色谱测试发现220kV电流互感器内部放电隐患,互感器,,,,,2013/4/24,2013/4/24,220kV电流互感器内部放电隐患,,20℃,40%,,220kV,,电流互感器,一是互感器内部屏蔽层绝缘纸及锡箔纸因设计原因存在孔洞，并且卷制的锡箔纸工艺不良存在大量褶皱，造成互感器末屏连接板与屏蔽层锡箔纸接触不良，锡箔纸与末屏连接板在孔洞处电压不均，造成局部放电，局部放电初期为低能量局部放电，低能局部放电随着时间逐步向高能放电发展，并造成末屏连接板放电处过热灼烧二是互感器油质已发生变换，油中出现大量X蜡状物质，从互感器油质试验可以进行反映，同时也是造成互感器整体整体介质损耗偏高的原因之一3)同时认为该问题互感器为典型制造工艺或设计家族型缺陷，随着互感器运行时间的加长，隐患逐步显露，建议厂家改进设计，提高制造工艺，确保设备质量提高,试验完毕后，对互感器进行了解题检查，检查发现互感器内部屏蔽层锡箔纸存在大量孔洞（如图2），锡箔纸卷制存在大量褶皱（如图3），并且锡箔纸存在孔洞部位成不规则分布（如图4），拆解末屏连接板，发现有大量灼烧痕迹（如图5），同时发现绝缘纸间发现大量粘状物（如图6）三是湖南醴陵的该批互感器在生产制造工艺及绝缘油的选取均未能进行有效地控制，产品带隐患出厂，造成设备运行一段时间出现异常，为电网安全带来风险1)通过油色谱试验能够很灵敏的发现油浸式互感器内部故障，而通过高压介损、局部放电试验的配合更改能够对互感器内部故障进行定性,"康仙2212型号LB9-220W,厂家湖南醴陵火炬电瓷电气有限公司，2005年7月出厂（B相编号511，C相编号506）在4月24日例行试验中发现，甲烷、氢气、总烃严重超标，且B相电容量增大了6%(交接值753.6pF,2013年测试值801.4pF)2013年4月24日对康仙2212电流互感器例行试验，发现该电流互感器B、C相色谱分析结果异常（历次色谱数据见附表1），甲烷、氢气严重超标，乙炔超出注意值，三比值编码110，判断设备内部存在局部电弧放电，无法投入运行,25日转为冷备用解体前对互感器进行了全面的试验，对该设备进行额定电压下的介质损耗试验和局部放电试验，如图1所示其中，额定电压下的介质损耗试验测量电压从10kV升高到（145kV）时，介损增量达到90.9%（规程要求不大于0.2%），且在电压下达到1.718%，远远超标在1.2（174kV）电压下局放量达到177pC（规程要求不大于20pC）图1额定电压下的介损试验曲线图3未存在孔洞屏蔽层情况（存大量褶皱）从局部放电试验高达500Pc的放电量及油色谱气体组分分析可以进行很好的佐证",,,该互感器型号为LB9-220W，电流比2*1200/5，8组二次线圈（现用7组），由湖南醴陵火炬电瓷电器公司2005年7月出厂，2005年9月投运
52-冀北-油色谱测试发现220KV电流互感器内部放电隐患(2),互感器,,广安变电站,"(油浸式,1.2Um)、",,6-Apr,7-Mar,220KV电流互感器内部放电隐患(2),,13℃,40%,"(电流互感器,衡阳南方互感器有限公司)、",220kV,,电流互感器,为了进一步分析放电是否伤及固体绝缘，因此进行了高电压下介质损耗试验该电流互感器一次线圈U型电容芯底直接安放在油箱底槽中，二次线圈分别套装在一次线圈上，二次绕组之间用硬质绝缘纸板分离，由于U型电容芯底部在油箱内固定仅靠油箱盖板及二次绕组线包压紧（如图3、图4），造成该电流互感器在运输中，一次绕组U型弯与二次绕组隔离用的硬质绝缘纸板发生反复摩擦，将U型弯处一次绕组外绝缘和屏蔽层划破，是造成该起设备缺陷的原因,,"2007年3月投运,2008年3月在进行油色谱试验时发现其油中含有乙炔，并且乙炔含量超出规程规定，公司于08年5月对其进行了更换2008年3月在进行油色谱试验时发现其油中含有乙炔，并且乙炔含量超出规程规定，进行跟踪带电测试，分析内部存在局部放电，并且发展较快，公司于08年5月对其进行了更换规程规定油浸式电流互感器在1.2Um/√3电压下放电量不大于20pc，由表2数据可知当电压降至176KV时，局部放电量已高达2700pc，远大于规程规定可以确定该电流互感器内部存在局部放电（1）发现该设备缺陷后，对公司对在运的该厂设备进行了摸查，缩短色谱监督周期，每半年监测一次",,,"廊坊供电公司广安220KV变电站2213A相电流互感器，型号LB7-220W2；序号06L208出厂日期2006年4月；制造厂衡阳南方互感器有限公司吊开瓷套检查发现一次线圈底部电容屏有磨损痕迹,电缆纸及铝箔均有破损"
53-冀北-油色谱测试发现110KV电流互感器内部放电隐患,互感器,,高楼变电站,,,6-Apr,2012/4/10,110KV电流互感器内部放电隐患,,15℃,40%,,110kV,,电流互感器,"初步认为101B相CT内部存在低能量局部放电现象，具体原因需要进一步结合解体现象分析绝缘电阻测量、直流电阻测量、误差测定与产品出厂值以及返厂试验值比较变化不大，在规定范围内，证明设备主绝缘不存在受潮现象，二次绕组不存在匝间短路、绕组断线等缺陷共有0、1、2、3、4、5、6计七个主屏，相邻主屏间设置四个端屏，以改善端部电场，提高局放水平；主屏材料为0.01mm铝箔，主屏间绝缘材料为变压器油和高压电缆纸，两者组成复合绝缘介质，以提高耐电强度；其一次导体形状为加强""U""字型，以提高其动稳定能力，其底部为R160mm的半圆；由于该产品额定一次电流为2000A，故其一次截面较大，其0主屏直径为φ78mm，6主屏直径为φ135mm该产品主绝缘采用半机械化包绕；其优点为绝缘绕制紧密、均匀、张力得当、电容量分散性小、同批产品一致性好；缺点是包绕质量同操作者的经验有一定关系，特别是当绝缘直径增大到一定值时，在直线同半圆相切处易使绝缘起皱，即存在一定的工艺分散性而该台产品在3主屏以后的绝缘绕制中，由于半圆处随着直径的增大，其内外半径相差越来越大，在绕制中控制疏忽极易导致绝缘起皱.1）从解体过程中可以看到，主绝缘的3主屏至6主屏间高压电缆纸存在绝缘起皱现象，即表面存在凹凸性而制作过程中的工艺分散性加剧了其表面电场分布的不均匀程度，成为了设备长期运行过程中产生低能放电的隐患从放电理论上分析，油纸复合绝缘在长期电场作用下的电击穿场强远较短时击穿场强低因此在由绝缘纸褶皱而形成的两放电电极中，介质包含油纸复合绝缘、油及气隙而绝缘油及气隙的击穿场强又比油纸复合绝缘低得多，在由于褶皱而产生的电场集中部位的气隙就会出现放电现象，产生部分气泡，导致该处的耐电强度进一步下降，游离放电加剧，再加上其绝缘采用多极电容屏，层间绝缘包扎紧密，因而其相对封闭，绝缘层间油同油箱内油交换困难，在故障初期很难发现，隐蔽性较强",那么在凹槽中就可能存有空气（1）加强对在运行中的同类型设备的检测，缩短检测周期（3）要求生产厂家进一步完善该产品主绝缘包扎工艺并强化包扎人员培训，严格包扎过程的质量控制，加强局部放电试验检测有效性,"从试验结果看，氢气H2和甲烷CH4为特征气体的主要成分，并伴有乙烷C2H6和少量的乙烯C2H4和乙炔C2H2,总烃含量超标返厂油色谱试验结果显示，各特征气体组分及总烃含量相对现场油色谱试验结果明显减少，分析认为由于运输过程中的震荡和渗漏结果造成在局部放电试验中，加压126kV,放电量已经达到100pC从试验现象看为气泡放电，说明油中气体含量较大.对相同线圈直阻比对，二次线圈直流电阻差异不大，均在规定值范围内瓷套表面喷涂白色硅橡胶涂层，伞叶上附灰尘较多，并且涂层挂瘤现象严重，有多处涂层脱落上油箱与压圈四周有油泥，油箱有锈蚀痕迹接线端子表面无放电灼烧痕迹及局部过热现象取下套管、吊出器身，无纬带绑扎无松动现象，一次端子有轻微凹痕（为拆卸时敲击所至），器身表面完好光洁、无金属尘屑产品油箱内清洁，无金属及非金属尘屑；接触良好，无地电位悬浮；内壁漆完好牢固无污染环部区域部分绝缘有褶皱现象由于运输过程中的震荡和渗漏，返厂油色谱试验结果不准确，分析中采用现场油色谱试验结果，利用三比值法对故障进行分析诊断经计算，编码组合为110，根据《变压器油中溶解气体分析和判断导则（GB/T7252-2001）》判故障类型为低能量放电，且CH4/H2＜0.2时为局部放电，因而该故障类型为低能量局部放电其它试验包括微水测量、绝缘电阻测量、直流电阻测量、误差测定、电容量及介损试验、局部放电试验等几项其中微水试验数据在设备出厂试验报告以及返厂试验报告中变化不大，在规定值范围内，可以证明设备内部未出现进水受潮现象出厂报告中电容量及介损试验、局部放电试验以及交接试验中未见异常，设备发生故障后的两项试验结果表明设备内部绝缘出现了相应的问题，表明设备内部存在放电现象从解体过程中可以看到相邻的绝缘纸上肯定也出现对应的褶皱现象这就是在理论上形成了放电通道在交流电压下油纸复合绝缘中的油与气隙均为薄弱环节根据电场理论复合介质中电场强度的分布和其介电常数成反比因而绝缘包扎中绝缘纸褶皱是本次故障的根本原因（2）同厂家同型号新设备运行三个月时，做油色谱试验，结果正常的情况下，设备运行半年再次进行油色谱试验，如两次结果均正常，在五年内应每年做一次油色谱试验，如均正常，此后可按设备正常检修周期进行检测",为了及时分析设备故障原因，预防类似事件发生，保障电网安全稳定运行，2012年5月31日，廊坊供电公司相关人员同江苏精科智能电气股份有限公司相关人员一起在江苏精科智能电气股份有限公司生产车间内对缺陷CT进行了解体分析，发现内部制造隐患,2012年4月10日，高楼220kV变电站101B相CT（出厂编号K06040761）例行试验中发现色谱数据异常,101B相CT为江苏精科智能电气股份有限公司生产的LB7-110W2型产品，2006年04月生产，2008年8月投运江苏精科智能电气股份有限公司于2012年5月9日将101B相CT运至工厂3）拆卸二次端子排及末屏组件图4拆卸二次端子排及末屏引线端子后产品外观二次绕组与端子排及末屏引线端子连接完好，连接点无放电灼烧痕迹一次接线端子连接紧固，无松动现象末屏引线搭接良好，无异常现象解剖中检查各主屏及端屏控制尺寸均在控制范围内，未发现异常此型式电流互感器绝缘电容屏共分0～6屏，共计7个屏，6号屏为末屏，在拆除各屏间绝缘纸时发现，6屏至5屏间、5屏至4屏间、4屏至3屏间，在一次绕组U型弯底部一侧，存在绝缘纸褶皱现象（如图13-15所示），为绕制绝缘纸时工艺不良所致，三个屏间的绝缘纸褶皱都是在接近同一位置，分布在直径12厘米范围内，6屏至5屏间有十几处，5屏至4屏间有十处左右，4屏至3屏间有六处，而对侧的绝缘纸包扎的非常光滑，没有褶皱现象（如图16所示）图8末屏引线检查该产品为油纸绝缘正立式电容型结构，主要组件为膨胀器、器身、瓷套、油箱、一次接线端子、二次接线板等
54-冀北-带电频率响应检测发现110kV 电流互感器端子箱绝缘击穿,互感器,,店变电站,,,,2012/10/8,110kV 电流互感器端子箱绝缘击穿,,13℃,45%,,110kV,,电流互感器,,通过最后开箱检查所发现的端子箱线路绝缘击穿，证实了带电频响的分析判断，说明了带电检测手段在状态检修过程中所处的重要性，在这个过程中，有以下几点体会1）带电频率响应检测方法可以作为设备巡检的测试手段之一，尤其对输变电设备的绝缘性能具备很好的监测功能；2）采用带电频响检测方法对端子箱可以进行较为精准的检测，由于现场带电作业，并且各个厂家设备型号不一，检测人员需要更专业的技能和更负责的态度；3）由于带电检测技术日新月异，需要不断的开阔视野和更新知识和技能，更多的进行技能培训和经验交流,因而怀疑C相因出现回路间绝缘击穿，最后停电开箱检查，用万用表逐个排查，发现线路绝缘击穿，证实了频响检测的分析判断经分析图谱发现C相（绿色曲线）在低频段出现较大波动后，在1500HZ后由于匝间等效电容增大的作用，导纳值开始攀升，是典型的回路间绝缘击穿现象因而怀疑C相因出现回路间绝缘击穿，建议适时进行开柜检查2012年10月15日，开箱检查发现该站114CT端子箱C相存在明显的绝缘击穿，验证了之前的判断，随即进行更换，避免了事态的进一步恶化,,案例名称【带电频率响应检测发现110kV电流互感器端子箱绝缘击穿】2012年10月8日唐山供电公司在堡子店变电站进行例行带电频率响应测试时，发现114CT端子箱内C相电缆异常，分析图谱发现C相在低频段出现较大波动后，在1500HZ后由于匝间等效电容增大的作用，导纳值开始攀升，是典型的回路间绝缘击穿现象,
55-冀北-油色谱分析发现110kV电流互感器异常故障缺陷1,互感器,,,,,2011,2011,110kV电流互感器异常故障缺陷1,,,,"(电流互感器,保定天威互感器有限公司)、",110kV,,电流互感器,,它正确的判断了设备的内部故障性质，为必要的设备检修更换提供依据又及时的避免了一次严重的设备事故，及可能有其而引发的系统故障（1）对存在疑似缺陷的设备要加强油色谱排查（2）对存在色谱异常的设备要坚强监视，必要时加装在线监测装置（3）对同一类型的设备出现问题时，要进行全面排查，避免事故的发生,2011年初由于短时间内连续出现保定互感器故障，公司再次决定对110kV及以上保定互感器进行色谱排查特别是C相油中乙炔组分高达4100μl／l，总烃组分高达9800μl／l，明显为内部存在高能量电弧放电故障特征三比值目标位102，对应的故障性质为高能放电该互感器更换后，进行的诊断性试验中，初步印证故障性质的判断下面为该互感器解体后展现的故障位置和放电痕迹,其后的解体检查就是故障得到进一步证实,排查过程中又发现康保114电流互感器严重异常，该设备为保定天威互感器有限公司，型号为LB6-110GYW2于2006年6月1日出厂同年7月10日投运,
56-冀北-油色谱分析发现110kV电流互感器异常故障缺陷2,互感器,,庙洼变电站,,,,,110kV电流互感器异常故障缺陷2,,,,"(电流互感器,大连互感器厂)、",110kV,,电流互感器,,"随后在生产厂家的指导下对该互感器进行解体检查,并在电容屏的上部发现放电部位，并发现其放电点已将多层电容屏击穿（1）对存在疑似缺陷的设备要加强油色谱排查（2）对存在色谱异常的设备要坚强监视，必要时加装在线监测装置（3）对同一类型的设备出现问题时，要进行全面排查，避免事故的发生",庙洼CT自去年故障部分更换后，二月份111、145CT又发现膨胀器顶开，采油试验发现111B相和145B相色谱数据异常由上述数据分析，根据油中溶解气体分析和判断导则，三比值编码为110，特征气体主要表现H2、CH4高，次要气体C2H6、C2H2较高，总烃高，上述气体组分均成倍高出注意值，判断为该电流互感器内部可能存在放电故障在对111CTB相互感器更换后，进行局放和运行电压介损试验，该互感器的局部放电量达到850pk，介损值变化不大,,,张北庙洼变电站内目前共有7个110kV间隔，全部采用倒置式电流互感器除110电流互感器（用户资产）为大连互感器厂生产，LB6-126型外，其余均为保定天威生产的LVB-110W2型
57-冀北-油色谱分析发现220kV电流互感器故障缺陷,互感器,,察北变电站,,,9-Jul,2011/3/6,220kV电流互感器故障缺陷,,,,"(电流互感器,保定天威互感器有限公司)、",220kV,,电流互感器,1）、CT一次导电杆与一次端子之间连接的铝排，成形工艺较差，不平整，且在铝排与导电杆连接的根部存在疑似高温导致变形的痕迹，如图3）B相解体后的主绝缘处的铝箔纸上存在多处浅色黄斑，猜测高温会不会导致浅色黄斑产生，厂家解释是当时入厂的一批铝箔纸即存在该问题分析认为，根据油色谱试验数据和局放试验情况，油纸绝缘中局部放电是产生大量H2和CH4的原因，故障中后期以气泡放电为主要放电形式3）、绝缘纸、铝箔纸缠绕工艺不良、以及纸的皱纹或重叠造成纸不完全浸渍留有空腔，导致互感器绝缘层间产生微弱的局部放电，产生少量气体综合试验和设备解体情况，分析认为电流互感器组装过程中，互感器内部铝排连接部分未完全紧固到位，接触电阻远远大于设计值，属于不合格产品电流互感器投运后，在较大运行电流作用下，铝排接触不良处发热或放电，引起油中气体含量增大，随着油中气体不断增大，产生油中气泡放电，油中气泡放电进一步产生更多的油中气体，形成恶性循环,供货商出厂前未开展一次绕组直流电阻测试工作，交接试验也未开展电流互感器一次绕组直流电阻测试工作，因此故障隐患未能及时查出（1）加强全过程技术监督，要求厂方提供原材料的产地、进厂检验资料、检验项目报告（2）对存在疑似缺陷的设备要加强油色谱排查（3）对存在色谱异常的设备要坚强监视，必要时加装在线监测装置（4）对同一类型的设备出现问题时，要进行全面排查，避免事故的发生,安排对该组CT进行油色谱测试，其中A相数据正常，B、C数据如下从数据中可以看出，B、C相，油中分解特征气体含量已严重超标（正常值为首先进行了两台故障CT的油中微水含量、油色谱试验、局部放电试验、额定电压下介损试验、绝缘试验、直阻试验等，最后进行了电流互感器的整体解体在施加电压升至60kV左右时，出现明显放电，约100多pC，起始放电电压很低含气量较多的C相在即145kV下放电量达1000pC以上，含气量相对较少的B相在即174kV电压下的放电量为340pC3、额定电压下介损试验含气量较多的C相的介损随施加电压的升高呈增长趋势，说明主绝缘可能存在劣化或受潮B相介损基本不随电压变化1、未发现明显放电烧蚀痕迹2)、未解体前由接线端子上测量一次绕组直阻与解体后由铝排端子上测量的一次绕组直阻值存在差别解体发现电流互感器铝排与导电杆连接的根部存在疑似高温痕迹主绝缘层层解体后未发现明显问题1）、一次引线铝排处因工艺问题，存在局部过热点；2）、一次引线接头松动，存在局部过热点；认真做好变电设备投运前的交接试验工作,3月10日，在保定天威互感器厂，电科院专家、我公司专业人员及厂家技术代表共同参加了察北变电站2217B相、C相电流互感器试验、解体分析,,220kV察北变电站2217电流互感器为保定天威互感器有限公司，2009年7月出厂产品，型号为LB10-220W3，正立、油浸、瓷绝缘电流互感器，二次线圈共8组，额定变比4000/1，二次额定输出为15VA，其中六圈为保护级（5P40），一圈为测量级（0.5），一圈为剂量级（0.2S）；抽头变比2500/1，二次额定输出为7.5VA，2009年12月投运2011年3月6日，15点40分，运行人员在巡视中发现2217C相电流互感器，上盖被膨胀器顶开，膨胀器变形其中C相电流互感器为200微欧，B相电流互感器为90微欧，远大于设计值27微欧
58-冀北-油中溶解气体分析发现110kV电流互感器内部故障,互感器,,昌黎变电站,,,5-Jul,2011/7/23,110kV电流互感器内部故障,,13℃,21%,,110kV,,电流互感器,4只互感器中铝箔带出现发黄和搭接处粘连现象，是铝箔中的潮气在真空干燥处理中产生的氧化物质，非电场作用所致这些物质导致了局部放电量增大说明组装工艺还存在一定问题，缩紧螺母没有起到作用，存在造成局部放电的隐患3.互感器油色谱氢含量超标是由于变压器油析出气体，且气体聚集在特定位置时，引起局部放电脉冲式局部放电导致变压器油分解裂化、脱氢反应下产生氢气和少量甲烷,同时加强监测缩短检测周期，留有充足备品，发现问题及时处理，结合技改将该产品逐步淘汰3)拆解一台设备厂未经运行的设备进行比对解体中未发现一次端子连接松动等问题测试结果表明，用测量直流电阻的方式监测互感器一次连接部分松动有较大局限性1.油色谱监督能有效发现运行互感器产品内部一次连接缺陷，要缩短该批产品油色谱检测周期，及时查找内部隐患对于运行中发现油色谱异常的互感器，应及时进行检修或更换2.加强对新设备的验收和驻场监造，敦促厂家提高和改进产品制造工艺水平，并增加出厂时一次直流电阻测试，严格检查一次连接紧固情况，严防产品带隐患出厂,故障录波检查显示，电流为1.3kA，短路时间540mS同年8月25日，取CT油样做色谱分析试验，总烃值、氢气等参数严重超标，推断A、C相内部存在局部放电故障三相CT进行油色谱分析数值表明，A、C两相存在绝缘低温过热现象同时存在局部放电故障三项水份含量均合格，不存在受潮现象从CO2数值上升较高推测该厂设备存在绝缘材料不良缺陷，会同厂家对该CT进行解体检查，确认该厂同类CT进行是否存在相似问题C2P2腿第一主屏与0屏之间的铝箔和绝缘纸都有像胶质一样发粘的物质，并且有一股不是变压器油的气味，位置在主屏与第一端屏相交处和端屏处发粘程度比第三、第二、第一主屏上端搭接处要好一些B相一次内部连接松动，但直阻合格，没有过热、放电、烧伤痕迹第四、第三主屏直线段打孔处也有两处发黄为查找上述3台互感器铝箔发黄的原因，9月16日，在保定天威互感器厂，在厂内选取一只2006年5月产未运行过的互感器进行解体分析测试采用了测试电流为10A和40A的两种试验仪器待测互感器为一次改变比产品，变比板每端只有一条螺栓紧固（正常为4只），正常状态下测试一次直流电阻分别为127微欧和129微欧，与设计值一致将一只变比板一侧螺栓松开少许，测试结果基本不变；松开到比较松的程度，并只用一只螺栓连接，用两种仪器测量结果分别为151和149微欧1.互感器从零屏到第一主屏端屏处绝缘纸中出现的粘性物质，分析为绝缘材料绕制中涂刷了过量粘合胶，胶体和油发生作用产生的物质2.解体4只互感器中2只发现一次连接螺母或背母存在松动问题条件允许时在该批CT上装设绝缘在线监测装置（3）互感器交接试验中增加一次直流电阻测试，测试结果不得大于出厂值10%,按照反事故措施要求，随即将龙昌线111三相CT进行更换,2011年7月23日，昌黎变电站龙昌线111断路器，由于下级线路发生故障跳闸经历严重不良工况,该组CT是保定天威互感器厂2005年3月生产的，2005年7月投入运行，型号LCWB6-110W2，A相№20051H33-6，C相№20051H33-7，油纸电容型绝缘结构，设计动稳定电流1S125kA，热稳定电流3S50kA器身表面绝缘良好，末屏引线焊接（锡焊）良好，没有过热、放电、烧伤痕迹第四主屏到第一主屏的端屏铝箔搭接处都有不同程度颜色发黄各个主屏和端屏以及绝缘包扎有皱褶器身表面绝缘良好，末屏引线焊接（锡焊）良好，导电回路引线连接接头紧固，没有过热、放电、烧伤痕迹1.第五主屏上端搭接处和第二端屏、第三端屏的搭接处都有发黄现象第四主屏上端搭接处不但发黄，而且发粘第一、第二端屏搭接处不但发黄，而且粘在一起第三、第二、第一主屏上端搭接处不但发黄，而且发粘第一、第二、第三端屏搭接处不但发黄，而且粘在一起0屏的第一、第二、第三端屏搭接处不但发黄，而且发粘器身表面绝缘良好，末屏引线焊接（锡焊）良好第六主屏第一端屏搭接处有少许发黄颜色第五、第四、第三主屏的第一、第二、第三端屏搭接处发黄第二、第一主屏、0屏以及它们的端屏搭接处都有发黄现象从第六主屏开始，直至第一主屏，直线段端屏铝箔搭接处发黄、搭接处粘连
59-山西-红外检测发现35kV母线YH本体油箱过热,互感器,,凤翔变电站,,,,2011/10/31,35kV母线YH本体油箱过热,,9℃,,,35kV,一般缺陷,母线,,,,,,
60-山西-SF6气体湿度测试发现110kV电压互感器SF6气体湿度超标,互感器,,,"(SF6气体,1)SF6)、(SF6电压互感器,DMT-242P)、",,Jun-00,11-Oct,110kV电压互感器SF6气体湿度超标,,4℃,34%,,110kV,,电压互感器,SF6互感器中SF6气体水分含量过高，不仅使SF6气体放电或产生热分离，而且有可能与SF6气体中低氟化物反应产生氢氟酸，影响设备的绝缘和灭弧能力，同时，在气温降到O℃左右时，SF6气体中的水蒸气分压超过此温度的饱和蒸汽压，就会变成凝结水，附在绝缘物表面，使绝缘油表面绝缘能力下降，从而导致内部沿面闪络造成事故(5)人为因素，如工艺掌握不熟练，责任心不强等在运行的头几年释放出来的水分被装设在顶板大法兰处的分子筛(干燥剂)吸收，这时水分不会超标，但随着运行时间增加，分子筛趋于饱和，水分不能被充分吸收，造成了气体水分快速增加，SF6电压互感器气体微水超标,"SF6气体中含有水分对设备及其安全运行的危害是多方面的，当SF6气体中含水超过一定限度时，气体的稳定性会受到破坏，表现在气体中沿绝缘材料表面的耐压下降；当SF6气体中的潮气足以使绝缘子表面凝成""露""时，则击穿电压显著下降，绝缘受到破坏，同时，由于含水使某些电弧分解气发生反应，产生腐蚀性极强的HF和SO2等酸性气体，会加速设备腐蚀；又由于水解反应会阻碍开断后SF6分解物的复原，从而增加气体中有害杂质的含量规定交接时的SF6气体水分在20℃时的允许值≤250μL／L，运行中气体水分在20℃时的允许值≤500μL／L(1)对设备进行现场处理，利用SF6气体回收装置，将水分不合格的SF6气体回收、处理成合格的SF6气体，充回设备时气压不够再补充合格的新气到规定气压；(3)防止充气补气时接口管路带入水分，在使用前将合格的高纯氮气冲入管路及接口，以带走接口及管路水分；(5)利用高纯氮气，使水分释放彻底，补充99．999％的高纯氮气到SF6电压互感器气室内直至规定气压，静置适当时间，置换气室内的水分、杂质，再进行抽真空；(6)防止人员责任心不强，对微水超标的危害性认识不清，加强敬业爱岗教育和讲解微水超标对设备、人身的危害，以杜绝人为失误；(1)首先将SF6气体回收装置2个过滤器进行300℃高温干燥5h，干燥时应将封盖打开，让水分跑出；(2)用回收装置将互感器内的SF6气体回收到回收装置的器罐中，并用回收装置的2支过滤器(另需1个SF6气体钢瓶)对回收气体反复过滤，使其水分含量的体积分数为8xl0-6加以下；(4)在使用前用0.5MPa的99．999％高纯氮气对接口及管路冲洗1～2min，并用0.5MPa的高纯氮气冲洗互感器内部3次；(7)最后注入回收处理好的合格SF6气体，通常要补充一些合格的新气到气压为0.42MPa，静止24h；(3)加强检修人员技术培训，通过采取专家授课、到厂家培训、自学相结合的方式，逐步提高专业技术人员的技能水平，尤其是故障诊断和处理水平",SF6气体湿度测试发现110kV电压互感器SF6气体湿度超标在2011年10月份例行试验中发现110kVI、II母YH微水含量均超标（规程规定交接时的SF6气体水分在20℃时的允许值≤25OμL／L，运行中气体水分在20℃时的允许值≤500μL／L）并进行了跟踪测试，2012年6月并邀请陕西电科院进行复测，目前微水含量有增大趋势，电科院建议尽快处理根据规定，新投SF6电压互感器通电后应1年检测1次(2)固体绝缘材料及内壁析出水分，更换顶板大法兰处的分子筛(干燥剂)，以随时吸收析出的水分；(7)环境温度高，排除温度对微水结果的影响(8)使用常州爱特DMT-242P露点仪测量SF6电压互感器SF6气体水分，水分含量符合运行要求，用检漏仪对整个设备进行检漏，试验合格以后，整个处理过程完成,随后安排对电压互感器进行干燥处理后，达到运行标准包括现场检测、处理和分析过程、开仓或解体检查情况、缺陷（故障）原因分析等(3)工艺不当，充气时气瓶未倒立，管路、接口未干燥，装配时暴露时间过长；,案例名称【SF6气体湿度测试发现110kV电压互感器SF6气体湿度超标】,我局110kV下梁变110kVI、II母YH为上海MWB互感器有限公司生产型号为SVS123电压互感器，充SF6型，2000年6月出厂，2000年11月投运
61-山西-红外检测发现35kV124牛村开关LH门侧相开关侧接点发热,互感器,,楼村变电站,,,,2011/12/5,35kV124牛村开关LH门侧相开关侧接点发热,,-2℃,,,35kV,严重缺陷,电流互感器,,,,,,
1-河北-红外热像-35kV-避雷器-受潮,避雷器,,清苑变电站,"(避雷器,HV-MOVII)、(避雷器,1-1)、",,11-Dec,2012/9/13,35kV避雷器受潮,,,,,35kV,,避雷器,在浇筑硅橡胶工艺时，由于操作人员没有将避雷器位置放在中间位置，造成避雷器顶部、底部硅橡胶厚度偏差较大，是造成本次避雷器受潮的直接原因（1）经过本次事故处理结果与避雷器解体，认为造成本次避雷器受潮缺陷是由于个别工人对工艺把关不严，且厂家没有检测方法及控制措施此次缺陷，综合带电测试、离线试验结果与避雷器解体，造成本次避雷器受潮缺陷是由于厂家制造时个别工人对工艺把关不严造成的,厂家技术人员介绍，避雷器的高度、与外部硅橡胶的厚度是一定的，外部硅橡胶的厚度约为11mm（2）氧化锌避雷器阻性电流带电测试对于氧化锌避雷器内部阀片受潮缺陷的检测较为灵敏，红外测温也能够发现内部阀片受潮的缺陷对同批次、相同制造工艺的避雷器应重点进行排查，运行人员加强红外线检测、阻性电流测试,红外测温和避雷器阻性电流测试发现避雷器阀片受潮缺陷利用HV-MOVII测试仪对该避雷器泄漏电流和阻性电流进行了带电测试，结果发现B相阻性电流初值差为583%，依据《电力设备带电检测技术规范》初步诊断为避雷器受潮或阀片老化35kV#4母线避雷器带电测试数据如表1-1所示根据上述测试结果分析，认为该避雷器内部阀片存在受潮或老化，公司立即申请了更换更换后对该避雷器进行高压试验，外观检查无异常，极间绝缘电阻仅205MΩ，远低于规程要求值≥1000MΩ解体检查，发现避雷器顶部的一段金属管内有大量水珠，如图2所示将氧化锌阀片取出后，发现部分氧化锌阀片已经受潮，如图3所示图2避雷器内部的金属管内有大量水珠图3受潮的氧化锌阀片将氧化锌避雷器顶部、底部的固定螺栓取下后，没有发现有受潮痕迹，且避雷器顶部、底部的固定装置采用非通孔结构，确保密封良好但是，当将避雷器顶部的硅橡胶曾割开后发现，避雷器顶部的硅橡胶厚度只有2mm左右，底部的硅橡胶厚度有9mm左右（3）对于避雷器等电压致热型设备，红外检测发现过热，相当一部分原因是阀片受潮或老化所致，再配合阻性电流测试，一般判断比较准确,电气试验一班立即安排骨干人员前往清苑500kV变电站进行诊断性试验专业人员到达现场先后采用红外测温和阻性电流带电测试两种方式进行了检测同时结合停电机会，将顶部引线拆除，检测避雷器外部硅橡胶厚度是否均匀、是否满足工艺要求,案例名称红外测温和避雷器阻性电流联合测试发现500kV清苑变电站35kV#42012年9月13日，该组避雷器B相发生泄漏电流迅速增大故障，经过红外测温及阻性电流带电测试，发现B相氧化锌避雷器阻性电流增大，且伴有避雷器发热本体发热情况发生，该避雷器编号为22，更换后解体发现内部进水阀片受潮的缺陷2012年9月13日，清苑500kV变电站运行值班人员在例行巡视时，发现35kV#4母线避雷器B相泄漏电流为0.4mA，A相泄漏电流为0.21mA，C相泄漏电流为0.22mA，B相泄漏电流增长一倍,清苑500kV变电站35kV#4母线PT间隔安装避雷器一组，为河北乾盛电力电器设备有限公司产品，型号为YH5WZ-51/134，额定电压为51kV，2011年12月生产，2012年6月30日投运，投运后运行正常，投运后一周内及2013年4月进行过两次氧化锌避雷器阻性电流带电测试，试验合格
10-吉林-红外热像-10kV-避雷器-受潮,避雷器,,,,,,2012/8/23,10kV避雷器受潮,,16℃,95%,,10kV,危急缺陷,避雷器,,,（1）B相避雷器本体温度与A相、C相最大温差7.4K（3）依据Q/GDW/Z-23-001-2010《带电电力设备红外检测诊断规程》，判定为危急缺陷，建议立即安排更换根据输变电系统及配网红外检测经验，配网避雷器只要合理安排红外检测周期周期，可及时准确发现避雷器内部缺陷，用红外精确检测代替避雷器停电例行试验和六年轮试完全可行,（4）9月12日，梅河口供电分公司采用不停电作业更换了故障避雷器,2012年8月23日，梅河口供电分公司在进行配网红外精确检测分析时发现一支柱上避雷器本体温度异常，9月6日进行诊断性复测,
11-吉林-红外热像-10kV-避雷器-受潮,避雷器,,,"(避雷器,1.6K)、",,,2012/10/3,10kV避雷器受潮,,13℃,90%,,10kV,重要缺陷,避雷器,,,（1）左侧相避雷器本体温度与其他相最大温差1.6K（2）判定左侧相避雷器阀片老化，依据Q/GDW/Z-23-001-2010《带电电力设备红外检测诊断规程》，暂不认定为缺陷（3）建议安排红外跟踪检测，跟踪周期为15天配网避雷器重要缺陷诊断判据为温差≥2K，虽然暂不认定为缺陷，但避雷器本体的异常发热应为异常，实施红外检测跟踪非常必要,,2012年10月3日，国网通化江西供电分公司在进行配网红外精确检测分析时发现一支柱上避雷器本体温度异常,"技术参数视场角/最小焦距16o×12o/0.5m；空间分辨率0.88mrad；热灵敏度0.06℃,在30℃时；自动/手动电调焦；1～8倍连续电子倍焦；波长范围8～14微米；测温范围-20℃～+500℃，可扩展到+1200℃；精度±2℃或±2%（读数范围），取大值"
12-吉林-红外热像-66kV-避雷器-受潮,避雷器,,致富变电站,"(避雷器,2.5K)、",,2013/10/9,2013/10/9,66kV避雷器受潮,,30℃,66%,"(避雷器,大连避雷器厂)、",66kV,危急缺陷,避雷器,,1）氧化锌避雷器带电测量阻容电流对及时发现避雷器受潮（老化）缺陷很有效,试验数据带电试验数据见附表一；红外图谱见附图一氧化锌避雷器阻性电流测试仪HS400+2013年C相本次试验Ix、Irp较2012年增大2.08、2.07倍；其他两相未见增长从历年对比及三相间比较可见，C相存在缺陷图片中右侧为C相，C相避雷器最高温度与B相避雷器最大温差相差2.5K，超过规程规定，属于危急缺陷2）当阻容电流测量数据异常时，需进行红外检测印证，如果红外检测印证未见异常，以红外检测结果为最终判据,当即向有关部门上报，并退出运行检测人员,2013年10月9日避雷器例行带电检测检测中发现致富220kV变电站66kV2组电容器避雷器C相带电试验数据异常；红外图谱显示C相与其他两相存在明显温差从附表一可见，2013年Ix三相互差114.9%，Irp三相互差113.2%（根据吉林省氧化锌避雷器带电阻容电流测试统计，一般三相互差不大于30%）；2012年C相Ix三相互差11.3%，Irp三相互差0,"技术参数红外图像320x240像素；波长范围7.5~13μm；数码变焦1倍，2倍，4；视场角/最小焦距23ox17o/0.3m；热灵敏度0.10℃在30℃时；测温范围-20°C至+500°C(2种量程);可选:+250°C至+1,200°C精度±2°C，2%，重复性±1°C，1%"
13-吉林-红外热像-66kV-避雷器-受潮,避雷器,,,"(避雷器,2.7K)、(避雷器,0.8K)、",,,11-Jul,66kV避雷器受潮,,21℃,50%,,66kV,危急缺陷,避雷器,（4）如避雷器有制造质量的差异，一般情况下不会出现大于1K以上的最大相间温差，怀疑避雷器为初期的进水受潮或阀片劣化，初期的进水受潮或阀片老化，避雷器运行泄漏电流及阻性电流检测不会出现明显变化,,另一个方向拍摄避雷器热像分析图避雷器各部位温度加权平均值如下表（1）避雷器以B相温度为最高，中部最大相间温差为2.7K（2）A相避雷器与C相避雷器最大相间同位置温差在上、中部，为0.8K（3）B、A相避雷器温场分布仍基本均匀，无明显热点（5）B相避雷器最大相间同位置温差已达到2.7K，虽然温场分布仍较均匀，根据Q/GDW/Z-23-001-2010带电电力设备红外检测诊断规程，判定可能存在进水受潮或阀片老化，为危急缺陷（6）A相避雷器与C相同位置最大相间温差0.8K，怀疑与制造质量差异有关，且没有达到Q/GDW/Z-23-001-2010带电电力设备红外检测诊断规程电压致热缺陷认定的参数控制值，暂不认定为缺陷某些品牌热像仪距离温度一致性不能满足精确检测分析需要，可采取两个方向拍摄热像图进行加权平均修正,,2011年7月下旬，通化某变红外例行检测发现66kV主母线避雷器B相温度异常，避雷器带电检测，全电流、阻性电流B相参数有小幅幅增长,
14-吉林-红外热像-66kV-避雷器-受潮,避雷器,,,"(避雷器,39.6kV)、(避雷器,38.7kV)、(避雷器,HY10WZ-96/232)、(泄漏电流,0.75U1mA)、",,10-Nov,11-Oct,66kV避雷器受潮,,10℃,10%,,66kV,,避雷器,4）避雷器解体检查，上端部注胶孔封闭不良进水，避雷器内衬绝缘管渍水受潮、阀片受潮过热,,"避雷器交接性试验流U1mA电压136kV,停电高压试验，B相避雷器直流U1mA电压39.6kV，降至交接试验值的0.75U1mA泄漏电流远超出试验仪器测量范围，无法测量随后，试验单位将故障避雷器与正常避雷器在实验室进行红外模拟实验2）曲线分析，避雷器阀片部位较均匀发热，以避雷器中上部温度最高避雷器严重进水受潮，泄漏电流将发生变化，如果设备运行时进行红外检测，可更早发现避雷器故障",,2011年10月下旬，运行人员巡检发现66kV主母线避雷器B相泄漏电流达到1.2mA，A相、C相泄漏电流正常为0.4mA，试验单位立即申请停电进行高压试验1）避雷器施加额定相对地电压38.7kV，30min时热像图显示，故障避雷器阀片部位温度明显升高，相间温差为2.2K3）系统母线电压高于额定电压约5%，长时间带电状态下，避雷器运行温度将高于实验室实验测量的温度,"技术参数红外图像320x240像素；波长范围7.5~13μm；数码变焦1倍，2倍，4；视场角/最小焦距23ox17o/0.3m；热灵敏度0.10℃在30℃时；测温范围-20°C至+500°C(2种量程);可选:+250°C至+1,200°C精度±2°C，2%，重复性±1°C，1%"
15-吉林-红外热像-220kV-避雷器-受潮,避雷器,,,"(避雷器,3.1K)、",,,11-Jul,220kV避雷器受潮,,23℃,20%,,220kV,危急缺陷,避雷器,c.如避雷器有制造质量的差异，一般情况下不会出现大于1K以上的最大相间温差，怀疑避雷器为初期的进水受潮或阀片劣化，初期的进水受潮或阀片老化，避雷器运行泄漏电流及阻性电流检测不会出现明显变化,a.运行人员加强对本组避雷器运行全电流的检查监测，做好记录，如有变化及时向上级汇报,a.A相、B相上节中上部阀片部分明显发热，下节温度正常b.以C相避雷器上节上部温度为基数，A相避雷器上节上部最大相间温差为3.1Kd.A相、B相上节的进水受潮或阀片老化，目前没有影响到下节，即避雷器上、下节分担的运行电压基本正常A相、B相避雷器上节避雷器进水受潮，判定为危急缺陷，应安排更换c.避雷器未停电试验及更换前，对本组避雷器进行红外检测跟踪，跟踪周期为1天跟踪检测的红外热像图应及时进行分析，分析结果及时上报d.避雷器A相、B相上节的内部故障没有向好的方面转化的可能，宜及早安排更换1)新调动避雷器内部故障率集中并且同位置故障率较高，是新设备红外检测的重点2)带电全电流、阻性电流检测在判断避雷器阀片受潮劣化初期缺陷时反应不灵敏或者无所作为，红外检测在诊断避雷器内部缺陷上有明显的优势,b.对本组避雷器安排停电试验并做好避雷器更换准备,案例名称红外成像检测220kV避雷器本体进水受潮发热2011年7月下旬，集控站值班员发现220kV变电站主母避雷器A相、B相红外检测上节过热，运行泄漏电流无变化，试验人员检测避雷器运行全电流、阻性电流未见异常,技术参数FOV视场(宽X高)/最小焦距，19°X14°/0.3m(17mm镜头)；热灵敏度(NETD)，<0.1℃(30℃时)；聚焦，手动聚焦；波长范围，7.5-13μm；测温范围，-20℃--+900℃；精度±2%(读数范围)或±2℃
16-吉林-红外热像-220kV-避雷器-受潮,避雷器,,,"(避雷器,1)6)、(主变,2011-07-29220kV)、(主变,0.4K)、",,,,220kV避雷器受潮,,21℃,50%,,220kV,危急缺陷,避雷器,,5)对距离一致性较差的热像仪，拍摄的热像图分析时应进行人为误差修正,判定V相U相下节避雷器避雷器进水受潮或阀片老化，为危急缺陷e.主母避雷器上节上部温度U相36.5℃，V相37.8℃，W相38.4℃热像图设备由近至远温度成梯度下降，红外热像图相邻相校正温度0.7Kf.主母避雷器下节上中部温度U相35.7℃，V相39.3℃，W相38.0℃V相温度比U相高3.6K，修正后为2.9Kg.主母避雷器温场曲线分析，各相温场曲线相互交叉，V相下节曲线本应在U相、W相曲线之间，但已跃升超过各相，判定V相下节避雷器进水受潮或阀片老化，为危急缺陷h.主母各相避雷器运行泄漏电流无变化，带停电检测，V相全电流基本不变、阻性电流各相均有小幅均匀增加，不能认定避雷器纯在异常i)2011-07-29，变电站全停电进行避雷器试验和更换，停电试验证实主变一次避雷器B相下节、A相下节、主母避雷器B相下节直流U1mA试验电压均不合格1)6支避雷器三支下节同时出现故障，设备故障率达到50%2)三支红外检测发现异常的避雷器，只有一支泄漏电流、带电检测全电流、阻性电流出现可引起运行人员注意的变化3)避雷器带电检测相隔时间仅为3个月，并且一年内已进行2次，说明国网新18项反措规定的35kV及以上金属氧化物避雷器可用带电泄漏电流检测代替避雷器试验的认定依据不足,在省电科院专业人员指导下进行主变一次主避雷器、220kV主母线避雷器红外复测，并立即将热像图上传至省电科院进行分析检修单位将3只可用的避雷器拼成一组临时运行，待更换备品到位后再进行全部更换,2011-07-29220kV临江变红外例行检测发现主变一次避雷器B相下节可能存在局部发热，检查避雷器泄漏电流监测仪，B相略大于A、C相，检测避雷器运行全电流、阻性电流发现B相避雷器泄漏电流略有增大a)主变一次避雷器热像图相邻相校正温度0.4K，避雷器上节U相36.3℃，V相37.6℃，W相35.3℃，V相温度比W相高2.3K，实际温差应为1.9Kb.主变一次避雷器下节中部温度U相36.6℃，V相38.2℃，W相34.3℃C.主变一次避雷器温场曲线分析，各相温场曲线相互交叉，V相曲线跃升到U相上方最高，V相上、下节均过热，下节过热严重，U相下节过热d.主变一次避雷器两次检测V相泄漏电流表计增大23.08%，U相无变化，带电检测阻性电流各相均增大，V相增大121μA，增大69.10%，U相增大61μA，增大49.57%，W相增大47μA，增大111.90%,
17-湖北-避雷器带电检测-110kV-避雷器-避雷器异常,避雷器,,航空路变电站,,,,2011/4/7,110kV避雷器避雷器异常,,,60%,,110kV,,避雷器,,,,,,
18-湖北-红外热像-35kV-电容器-发热,避雷器,,鄢河变电站,,,1998,12-May,35kV电容器发热,,36℃,65%,,35kV,一般缺陷,电容器,经过综合分析，从经过分析处理的红外图片中，我们看到大量的信息，给我们检修处理提供依据、提供详细的第一手资料经停电检修后处理发现，此故障是电容器套管桩头铜杆与引线连接处的螺栓松动导致的接触不良而引起的过热故障，经检修处理后，恢复正常运行，同时对电容器进行了油位重新调整补充,为了准确分析判断其电容器套管发热的具体部位和故障性质，给检修处理提供一手资料（主要是准备好备品备件）在电脑将其它因素进行屏蔽，如周边环境温度或其它设备等，以显示整个套管的发热部位；同时我们也看到了电容器套管内油位偏低的情况同时在日常使用过程中，应注意使用方法，防止因人为因素而降低其测量精度；⑵在拍摄红外图片时，应尽量在夜间进行，避免因光线因素而影响拍摄效果，同时为了确保拍摄效果，对于光线较强时，应尽量选择调节红外测温成像仪的温度调节梯度，减少周边影响因素，确保拍摄效果；⑶对于设备外形尺寸、几何尺寸及设备部位复杂或较多时，或周围影响因素较多，应在电脑中使用图片分析处理软件，对已拍摄的红外图片进行技术处理，从而得到较完整、较清晰的红外图片，或标注设备的发热的部位、温度分布情况，尽量使红外图片信息量更充分、更详实，给检修处理人员提供更多的依据、更多的信息量，使检修处理人员从容准备设备备品备件，对偏远站所或应急抢修带来快捷与方便；⑷应建立红外图片信息库存，将历年来的设备红外图片进行分类，特别是重要用户、重点设备的一般缺陷的跟踪关注时，尤显其重要，对同一设备、同一部位、同一角度进行跟踪拍摄，看其隐患发展趋势，是否危设备安全稳定、可靠运行，从而为设备状态检修打下坚实的基础；⑸拍摄红外图片是一项重点工作，要使人人都熟练掌握如何正确拍摄红外图片，确保图片质量，平时要加强培训工作，使其人人都熟练掌握现场拍摄红外图片，同时还要掌握其图片软件分析方法，从而为设备隐患的准确性、类型、性质，使检修处理人员从红外图片中，读到更准确的信息，给检修处理带来很大的方便；⑹对同一设备跟踪拍摄红外图片时，可在同一角度、同一地点、同一方向，定期进行红外拍摄，并依据温度的数值的变化，绘制曲线图表，并结合设备负荷情况、温度数值的变化、环境温度的变化等，综合分析判断此设备的实际运行工况，从而确定此设备需要停电检修处理,设备类别【电容器+红外图片软件分析与故障判断+36】2012年5月份对该电容器组进行红外热像检测试验，发现A相电容器首端套管因温升过高，进行了一次停电处理后经停电检修处理，发现电容器套管的桩头铜杆与电容器引线之间的连接螺栓松动而造成接触不良而引起的过热，同时发现套管内油位偏低，后进行了检修处理，恢复拍摄后，依据红外图片显示，在套管上部有一发热点，但不清楚故障类型、具体部位，给故障分析与判断带来一定的难度用红外软件进行分析处理后，其分析如下此设备最高温度达到114℃，红色三角表示处我们得出电容器套管故障的清晰脉络，从处理后的红外图片中我们清晰地看到电容器套管的温度分布情况，同时也看到了最高温度是在套管的上部，也就是说，在套管桩头与引线的连接处,因当时进行红外图片拍摄时，正值中午1259分，室外光线强烈，在拍摄时虽采取一定了的技术手段，在现场进行温度调节屏蔽，突出电容器故障点的红外图片拍摄⑴红外测温成像仪属精密仪器，平时应妥善保管，并每年定期进行校验，确保其测量精确度,重新投运后，于2012年9月12日进行高温、高负荷定期红外测温，发现A相电容器首端套管桩头温度达到114℃，正常相温度39.8℃，当时电容器工作电流265A，环境温度36℃，相对湿度65%,黄冈供电公司鄢河220KV变电站35KV电容器39电容器，型号为BFMH238.5/√3-3334-1W，西安电容器厂1998年生产，1999年投运绿色部分为等温线，此图等温线范围为81.1℃-92.2℃，被绿色包围部分温度都大于90℃
19-湖北-泄漏电流带电测试-110kV-避雷器-受潮,避雷器,,胡集变电站,"(避雷器,YH10W-102/265)、(产品型号,YH10W-102/265)、",,2008,2013/3/25,110kV避雷器受潮,,,,"(避雷器,北京电力设备厂)、",110kV,,避雷器,,,,,,
2-河北-红外热像-110kV-避雷器-受潮,避雷器,"(测试时间,测试时间)、",,"(避雷器,YH10W5102/266)、",,2009/5/16,2013/5/9,110kV避雷器受潮,,,,,110kV,,避雷器,判断该避雷器内部阀片受潮后，立即将其退出运行，从而避免了一起恶性事故的发生,（1）氧化锌避雷器阻性电流带电测试对于氧化锌避雷器内部阀片受潮缺陷的检测较为灵敏，红外测温也能够发现内部阀片受潮的缺陷（2）加强本批次氧化锌避雷器的带电测试和红外测温工作，加强带电组合检测，综合判断设备缺陷，防止误判,"泄漏电流测试和红外测温发现110kV金属氧化物避雷器阀片受潮缺陷查阅历史发现A相避雷器带电测试数据均有逐年递增的趋势，且与去年数据相比，增长较为明显综合三个试验数据，判断认为该避雷器存在缺陷2011年10月后，A相的全电流、阻性电流、有功损耗与B、C对应数据比较，相差较大，而B、C相的数据较为接近发现带电测试数据异常后，对186LA进行了红外精确测试由红外图片可知，A相整体红外成像颜色比B、C相略显发亮，说明A相整体温度比B、C相略高由温度数据也可知A相温度较B、C相高为了排除干扰，提出其中红色区域进行分析，红色区域对应的相位谱图、放电脉冲波形以及对应的频谱图该放电信号最大幅值为70mV，频率为10-20MHz,频率较高为近点放电，依据《电力设备带电检测技术规范》将该相避雷器定为异常状态结合带电测试数据以及红外测温分析，初步认为A相避雷器存在内部放电故障对186号避雷器进行停电试验经过现场停电试验和分析，186号避雷器的A相UDC1mA比初始下降了25.36%，且明显比铭牌上直流参考电压148kV小，I75%UDC1mA已远远超出注意值（50μA），因此判断该相避雷器存在缺陷随后进行了解体，发现避雷器硅橡胶与阀片结合多处有水珠，如下图所示",停电更换后，解体检查发现避雷器内部阀片受潮,"案例名称避雷器带电泄漏电流测试、红外测温发现110kV金属氧化物避雷器阀片受潮缺陷2013年5月9日，对110kV方北站避雷器带电测试时发现，兆方II线186线路避雷器A相全电流、阻性电流、有功损耗较B、C相有明显增长红外测温发现A相整体比其它两相温度略高，综合红外测温、高频局放信号波形为放电衰减波，具有标准局放信号波形特征，放电信号最大幅值为70mV，频率为10-20MHz,频率较高为近点放电，依据《电力设备带电检测技术规范》将该相避雷器定为异常状态",
20-湖北-红外热像-220kV-避雷器-老化,避雷器,"(测量时间,2002.3)、",湾变电站,"(泄漏电流,0.75U1mA)、(主变,ZCE--CIZ)、",,1985,12-Mar,220kV避雷器老化,,13℃,65%,,220kV,,避雷器,,,,,,
21-湖北-红外热像-220kV-避雷器-受潮,避雷器,,上庙变电站,"(避雷器,3.7K)、",,11-Apr,2012/7/7,220kV避雷器受潮,,32℃,60%,"(避雷器,南阳金冠电气有限公司)、",220kV,,避雷器,解体检查后确定，上端盖安装时橡皮垫圈偏心是造成密封不严、潮气进入、阀片受潮的主要原因避雷器密封圈装配过程中，厂家装配人员未按工艺要求检查密封圈是否脱落、错位是导致该设备存在质量缺陷的重要原因,"1、开展2011年产同类型避雷器，尤其是同批次设备隐患排查，加强专项红外测温、避雷器带电检测；2、加强对避雷器的运行监视，严格执行避雷器泄漏电流每日例行巡视，发现异常及时汇报；3、加强每年两次的避雷器的在线监测工作，必要时缩短带电检测周期；5、厂家应加强避雷器生产工艺质量控制，杜绝此类缺陷产品出厂，对排查中发现有异常的产品进行及时更换处理；红外测温对避雷器早期受潮的准确检测,可以看出它在发现设备缺陷方面的确是一种便捷、实用的监测手段红外测温技术的应用，不仅可以减少运行设备的事故发生率，而且还可以大大降低设备的检修费用随着红外测温技术的发展，以及红外测温设备的不断改进和价格的下降，相信红外测温技术会在电气设备的状态检修和电力设备运行维护中得到更广泛运用",7月8日，在避雷器停运后进行避雷器绝缘电阻、直流泄漏电流试验历次试验数据分别如表1、表2以及表3所示直流1mA下的电压及75%U1mA下的泄漏电流2012年7月9日温度A相避雷器较其他两相高3.7K，超出红外测温导则规定的不高于1K的规定(a)密封圈错位断裂(b)阀片表面放电痕迹(c)顶部压缩固定弹簧受潮锈蚀上端盖有水珠、电极锈蚀、下节MOA内有积水、阀片有明显的放电现象等重重迹象足以说明问题,,"2012年7月7日21时10分，孝感供电公司检修人员对220kV上庙变电站进行现场例行红外测温，发现上#1母线避雷器A相避雷器较其它两相高3.7K，超出红外测温导则规定的不高于1K的要求随后与运行人员仔细观察避雷器，发现#1母线避雷器A相在线监测仪泄露电流指示由原0.7mA突增至1.0mA,其他两相为0.7mA,三相偏差超出运行规程要求",#1母线避雷器为南阳金冠电气有限公司2011年4月生产，型号Y10W-204/532W
22-湖北-避雷器带电检测-110kV-避雷器-泄露电流监测仪硬连接安装缺陷,避雷器,,,"(避雷器,LL-III)、",,3-May,2013/3/29,110kV避雷器泄露电流监测仪硬连接安装缺陷,,18℃,29%,,110kV,,避雷器,,,,,,
23-青海- 高频、特高频法检测-110kV-避雷器-泄漏电流表螺丝松动缺陷,避雷器,,结合变电站,"(主变,PDS-G1500)、(主变,3.19V)、",,,13-Sep,110kV避雷器泄漏电流表螺丝松动缺陷,,,49%,,110kV,,避雷器,根据以上的测试数据分析确定此信号的放电类型为浮电位（金属对金属）放电类型，且信号来自主变侧；,1）普测与精确定位仪器的配合使用，能够有效的检测及定位变电站内局部放电现象，2）基于时差法的局部放电定位技术，是局放测试的重点，3）变电站局放测试过程中，要考虑整站的检测，往往变电站其它设备的局放，会给被测设备的造成检测的干扰信号，但通过特征图谱，分析信号的类型，再通过定位方法，能够有效的找出变电站中其它设备的故障,用PDS-T55高频局放测试仪对杨乐330kV站110kV出线电缆进行巡测，测试中发现明显的高频电流信号，测试数据见下图1对测试数据进行分析，确认此类型高频电流信号为典型的因接触不良造成的金属性放电首先用高频测试方法对110kVGIS区域的电缆进行测试，对电缆的整体测试数据进行分析确定高频电流信号源位于A相（即黄相，18根出线电缆测试中均表现为黄相信号反相），典型的测试照片及数据见下图2；从测试数据中可以看到A相（黄相）反相，说明缺陷由A相设备引起；典型的多周期测试数据见下图3；根据高频电流测试数据分析确定紫色通道领先黄色通道约15ns(约4.5米)，根据测试结果分析局放信号来自变压器侧，且GIS侧电缆出线信号与变压器侧避雷器接地高频信号为同一信号源引起；采用PDS-T90对此变电站该区域进行特高频的巡检普测，典型的测试照片见图7；典型的特高频、高频CT多周期测试数据见图9（黄色通道为特高频信号，紫色通道为HFCT信号）；在主变侧采取特高频、HFCT的联合定位，平面定位典型测试照片见图10（时延差13ns、传感器距离4.5米）；根据所给条件计算得出信号源距离地面传感器距离在3米左右；PDS-T55高频局放测试仪PDS-G1500变电站局部放电定位设备,,"案例名称高频、特高频法检测发现110kV避雷器泄漏电流表螺丝松动缺陷根据18根110kV电缆的高频测试数据分析，靠近架空出线的110kVGIS间隔的高频信号较大，尤其是靠近2号主变架空出线的110kVGIS间隔高频信号幅值最大（达3.19V），使用高频法在""110kV杨峡Ⅰ回91断路器""出线电缆处检测定位；高频电流信号追踪见下图4(黄色通道信号传感器位于架空出线侧接地排处，紫色通道信号传感器位于出线电缆侧接地线)；测试数据见下图5，从图5可知，黄色传感器信号先接收到放电信号根据平面定位确定信号源位于""2号主变110kV侧避雷器A相""；直角三角法高度定位测试数据及照片见图11（时延差7ns、传感器距离4米）；根据测试数据分析，检查""2号主变110kV侧避雷器A相""及其他相，发现信号源的位置可能位于图12所示的避雷器泄漏电流表附近；详细检测避雷器泄漏电流表发现""2号主变110kV侧避雷器A相""避雷器泄漏电流表后部的固定螺母基本脱落，见图13；","2013年9月2-5日，国网青海西宁供电公司在对某330kV变电站GIS局放进行巡检过程时，使用PDS-T55高频局放测试仪（巡测设备）在110kVGIS区域的出线电缆处检测到明显的金属性放电信号，结合变电站局部放电定位设备""PDS-G1500""该信号进行定位后确认该信号来源于离GIS约20米处""2号主变110kV侧避雷器A相""，详细检测避雷器泄漏电流表发现该避雷器泄漏电流表后部的固定螺母基本脱落，停电处理后该信号消失，缺陷消除将一传感器放于110kV的GIS侧，另一传感器放置于变压器侧，测试数据见图6（黄色通道信号传感器位于GIS侧，紫色通道信号传感器位于主变侧）；"
24-江苏--避雷器带电检测-110kV-避雷器-受潮,避雷器,"(试验时间,2014-2-24)、",,,,1998,14-Feb,110kV避雷器受潮,,15℃,50%,,110kV,严重缺陷,避雷器,,,,,,
25-浙江--避雷器带电检测-110kV-避雷器-受潮,避雷器,,,"(避雷器,Y10W-102/266W)、(避雷器,100.2kV)、",,11-Jun,2011/10/8,110kV避雷器受潮,,22℃,50%,,110kV,严重缺陷,避雷器,,,,,,
26-江西--避雷器带电检测-220kV-避雷器-受潮,避雷器,,五光变电站,"(避雷器,AI-6105)、(避雷器,63.2kV)、(避雷器,Y10W1-102/266W)、(避雷器,EYHX-VI)、(本体,5.5K)、(避雷器,88.1kV)、",,2013/2/25,2013/2/25,220kV避雷器受潮,,21℃,60%,"(避雷器,大连北方避雷器有限公司)、(避雷器,抚顺电瓷制造有限公司)、",220kV,危急缺陷,避雷器,,,,,,
27-山西-避雷器在线监测-110kV-避雷器-底座绝缘为零,避雷器,,甘庄变电站,"(避雷器,MD-1B)、(避雷器,MB-1)、(泄漏电流,0.75U1mA)、",,2000,2011,110kV避雷器底座绝缘为零,,,20%,,110kV,,避雷器,（1）避雷器底座和底座瓷套，由于下雨和空气灰尘的常年积聚，造成外表皮脏污，致使避雷器底部接地（2）避雷器常年运行，造成内部氧化锌阀片老化，致使带电测试中阻性电流变大,发现问题后，测试人员询问了运行值班人员，经过了解，避雷器运行正常，而且运行电压也很稳定（1）在检修中应对避雷器底座和底座瓷套进行清洗擦拭,避雷器持续电流监测发现110kV避雷器底座绝缘为零在对底座瓷套进行绝缘电阻测试，发现C相绝缘电阻为零取下C相底座瓷套发现内部由于脏污致使避雷器底部直接接地测试人员采用（MD-1B）型避雷器带电仪进行测试，环境温度从测试数据上看，避雷器内部氧化锌阀片有可能已经进水受潮或者避雷器底部已经死接地为了尽快确定异常原因，随后对避雷器进行了停电试验1.整体绝缘符合制造厂规定或与上次相比无明显不化；1、U1mA初值差不超过±5%且不低于GB11032规定值（注意值）；2、0.75U1mA漏电流初值差≤50μA（注意值）1.整体绝缘符合制造厂规定或与上次相比无明显不化；停电试验发现C相底座绝缘电阻不合格，因此初步判断C相避雷器底座瓷套有问题发现问题后，取下C相避雷器底座瓷套，再次进行绝缘电阻测试，发现绝缘电阻仍然为零从外观检测未发现有裂纹，只是内部比较脏大量事实说明，避雷器带电测试对发现避雷器受潮或劣化有较大的作用,经过用棉布擦洗后，再对其进行绝缘电阻测试，测试数据变为10000MΩ,案例名称【避雷器持续电流监测发现110kV避雷器底座绝缘为零】2011年避雷器运行中持续电流监测发现110kV北母避雷器C相电流为零，停电后试验U1mA电压为,大同供电公司110kV甘庄变电站110kV北母避雷器出厂日期2000年，投运日期2001年，型号Y10W1-100/260W，生产厂家南阳金冠电气有限公司
28-福建-红外热像-110kV-避雷器-发热,避雷器,,华阳变电站,,,,2011/1/14,110kV避雷器发热,,,,,110kV,,避雷器,,1、红外成像技术是发现电网设备热缺陷的有效手段，利用横向、纵向比较，可以及时发现电气接触存在的隐患、绝缘受潮隐患2、对于电压致热型设备积极开展在线监测与带电检测工作，实时监控电网设备运行状况,"随后对其进行了带电测试跟踪检查（每月不少于一次）,同时结合停电对其进行诊断性试验根据DL/T664-2008《带电设备红外诊断应用规范》的附表B.1，其热像特征为正常为整体轻微发热，较热点一般靠近上郃且不均匀，多节组合从上到下各节温度递减，引起整体发热或局部发热为异常故障特征为阀片受潮或老化，与同类型设备比较温差大于4K，属于危机缺陷对其进行带电测试及结合停电检查试验，测量其各阻性电流、容性电流、全电流及绝缘参数准确判断设备具体发热部位7月带电测试数据见表1数据合格，无明显异常对比发现该避雷器带电测试数据与上次带电测试比较变化不大，继续开展重点特巡工作，每月开展带电测试直到2011年7月的带电测试中发现阻性电流突然增大，同时停电检查试验，泄漏电流增大较多，数据见表2-3，根据避雷器状态量评价标准，该避雷器被评价为异常状态3、该设备为家族性缺陷设备，应尽快对该产品进行更换，如无法及时更换的应加强带电测试",2011年7月，南平电业局对该台避雷器进行了更换，同时加强同类型设备的重点跟踪巡视，加强红外测温与避雷器带电测试工作,2011年1月14日，福建省电力有限公司南平电业局在专业巡检工作中，利用红外成像测温，发现220kV华阳变电站110kVⅠ段母线间隔避雷器本体有发热现象，最高温度点39.6℃，同类设备为35.2℃,
29-江苏--避雷器带电检测-110kV-避雷器-计数器电流指示异常,避雷器,,,"(避雷器,Y10W-102/266)、(泄漏电流,HDYB-Z10A)、",,2012/9/6,2012/9/6,110kV避雷器计数器电流指示异常,,,,"(避雷器,温州益坤电气有限公司)、",110kV,,避雷器,经过分析，C相避雷器出现了异常，异常的原因有两个一是避雷器本体发生异常，二是雷击计数器电流指示出现异常，若只是雷击计数器电流指示出现异常而将设备停电检查，那将在无形之中增加了工作量，而且腰田线避雷器在110kV线路侧，冒然停电与加强供电可靠性的宗旨不符，为了进一步确定故障在哪里，我们安排对避雷器进行带电测试，对避雷器的运行状态进行判断（2）、（初步分析）金属氧化锌避雷器运行参数可简化等效为一个可变电阻和一个不变电容的并联电路，在交流电压作用下，避雷器的总泄漏电流包含阻性电流和容性电流在运行情况下，流过避雷器的主要电流为容性电流，而阻性电流只占很小一部分，约为10%-25%左右，但当内部老化、受潮等绝缘部件受损以及表面严重污秽时，容性电流变化不多，而阻性电流却大大增加，因此通过测量避雷器阻性电流的变化，就可以了解氧化锌避雷器的运行状况将橡胶密封圈密封至瓷柱上的白色密封胶涂抹不均匀，成不规格形状分部，还有未涂到的部位，无法保证密封可靠,市公司已将该厂家避雷器作为家族性缺陷进行排查，特别是尽快对09年出厂的该型号避雷器开展排查工作,（3）、（停电复测）为了进一步确认避雷器故障，安排停电做直流试验，根据直流测试数据作出最终判断，试验数据如下根据试验数据，79.6kV下全电流IX（μA）有效值远大于厂家标准，75%U1mA下电导电流（uA）也远大于试验规程≤50的标准，因此判断避雷器C相不合格橡胶密封圈外还有一层塑料密封圈，存在一缺口通过对110kV腰庄变腰田731线C相避雷器解体发现，避雷器内部已受潮，法兰和弹簧已经氧化（1）、介于目前已有3起避雷器数据异常的情况发生,（1）、（带电检测）海安变电运维站电气试验班接到通知后立即到达变电所现场，对731腰田线避雷器进行了带电测试与分析110kV腰庄变避雷器故障发生后，海安县域检修分公司立即制定相关防范措施，积极对全县范围内温州益坤的产品进行排查，开展专项特巡和带电测试立即开展避雷器带电测试工作，加强避雷器日常巡视监测，发现异常立即汇报处理，如发现泄流电流表示数大于0.8mA需密切关注,案例名称【带电检测发现110kV避雷器】Φ:电压与电流夹角Ix:泄漏电流全电流IC,"（雷击计数器指示都在""0""）接到汇报后，查阅设备相关资料，731腰田线避雷器于2009年11月份投入使用，使用的是由温州益坤电气有限公司所生产的型号为Y10W－102／266避雷器，投运至今未发现异常情况110kV腰庄变故障避雷器型号为Y10W-102/266,温州益坤电气有限公司生产，2009年8月出厂，出厂序号为1109月14日，又发现平桥变平学785线避雷器B、C项带电测试数据异常"
3-河北-红外热像-5000kV-避雷线与架构连接处-发热,避雷器,,,,,,2011/2/16,5000kV避雷线与架构连接处发热,,,45%,,5000kV,严重缺陷,,"经登高检查发现原因为避雷线线放电间隙两极存在搭接，在避雷线与架构间形成了电气回路，由感应电形成的感应电流流经此回路，间隙与绝缘子连接处电阻大导致的发热避雷线与架构间存在一放电间隙,为雷击时放电之用，由目前情况分析，发热一侧放电间隙两极可能存在搭接，在避雷线与架构间形成了电气回路，500kV变电站由于出线线路多，电压等级高，耦合作用强，感应电很大，由感应电形成的感应电流（经测试约3A）流经此回路，间隙与绝缘子连接处电阻大导致发热根据以上处理过程判断，由于放电间隙两极接触，感应电流经过回路流向架构，在上图中的1点，2点接触电阻大，导致此两点发热严重，与红外图谱显示一致，将间隙恢复后温度降低，说明以上分析正确无误对于这起由于地线放电间隙搭接导致的过热，虽然案例比较简单，但具有很好的典型性，对以后发现和消除此类缺陷积累了经验如果没能及时发现该缺陷，在持续高温运行的情况下，可能会引起连接绝缘子爆裂以及金属件强度降低，绝缘子机械强度不够，避雷线可能掉落在下方忻石Ⅲ线及阳北II线导线上，导致两条线路跳闸事故的发生",红外测温对检测导流设备接触不良等缺陷已十分成熟有效，但对地线与架构连接部位，红外测温时一般不做检测重点，往往容易被忽视今后的红外测试中应该引起该方面的重视，及早发现与消缺,红外热像检测发现变电站避雷线与架构连接处发热缺陷测试时情况天气晴，风力1级，温度-1℃，湿度45%根据以上红外图谱、可见光照片及避雷线牵引绝缘子结构等信息，对缺陷成因进行了进一步推断现场处理时拉开接触的间隙并固定，高压班现场跟踪测试显示，在拉开间隙后，热点温度迅速降低，在约十分钟时下降至正常值14℃，缺陷得到成功处理,,"案例名称红外热像检测发现500kV石北站500kV忻石Ⅲ线避雷线与变电站架构2011年02月16日10时20分，省检修分公司修试工区高压班在对500kV石北站进行全站红外线测温时发现忻石Ⅲ线避雷线与架构连接处存在严重发热，温度达218℃，相对温差达99%,属于严重缺陷",2011年02月16日10时20分，省检修分公司修试工区高压班在对500kV石北站进行全站红外线测温时发现阳北Ⅱ线架构处的一根避雷线（属于忻石Ⅲ线）与架构连接处存在严重发热，温度达218℃该避雷线与南侧阳北II线的光纤复合地线连接在同一个架构上开关班检修人员安国扬登塔后发现，发热部位确实存在接触，并且发热已经使间隙一侧铝排变形，烧蚀明显
30-江苏--避雷器带电检测-110kV-避雷器-内部故障,避雷器,,,"(避雷器,ZD-1)、(避雷器,Y5W-100/200W)、",,,,110kV避雷器内部故障,,16℃,43%,"(避雷器,南阳避雷器厂)、(避雷器,南阳金冠电气有限公司)、",110kV,,避雷器,,,,,,
31-浙江--避雷器带电检测-110kV-避雷器-受潮和老化,避雷器,,,,,Nov-99,2012/8/21,110kV避雷器受潮和老化,,36℃,,,110kV,重要缺陷,避雷器,,,,,,
32-黑龙江--避雷器带电检测-110kV-避雷器-受潮,避雷器,"(测试时间,2006.3)、",,,,,2013/9/5,110kV避雷器受潮,,15℃,60%,,110kV,严重缺陷,避雷器,瓷柱与避雷器上端、下端连接处这部分如果密封不严，将导致避雷器进水受潮；从制造工艺上来看，也有可能是氧化锌避雷器阀片本身就存在缺陷或者在固定阀片这道工序时出现受潮情况由于此避雷器已运行16年之久，此前数据均正常，经多年电动力的扭曲、加之运行中的电热效应，使得此处出现裂纹，造成在雨季进水受潮，绝缘性能下降，从而运行电压下全电流、阻性电流及功耗均增大，使带电测试数据异常,（1）事实证明避雷器运行中持续电流检测能够有效的发现避雷器存在的绝缘缺陷（3）加强对全电流的在线监测情况，加强横向秘纵向的比较分析（4）加强停电试验的精确度，加强试验数据的横向秘纵向的比较（5）应加强对氧化锌避雷器远红外测温工作,从以上数据来分析，110kV东母A相全电流已超出注意值（1.2毫安），阻性电流占全电流的56.97%，并将此情况对运检部汇报在对检测数据认真分析并与历年数据对比后，决定停电进行诊断试验进一步分析根据数据分析，经研究决定对该避雷器进行更换（2）对同型号、同厂家避雷器加强带电测试的监测，重点考核全电流、阻性电流、及谐波的增长情况、全电流、阻性电流的百分比,,案例名称运行中持续电流带电检测发现110kV避雷器受潮2013年9月5日国网大庆供电公司高压班按计划对220kV春雷变带电测试，对220kV春雷变110kV东母A相避雷器运行中持续电流检测时发现数据异常，后经停电试验，确认该避雷器存在绝缘缺陷，判断为阀片受潮所致，现场更换后设备运行正常设备下台后，对该避雷器进行检查发现发现瓷柱与避雷器上端连接处有密封不严迹象,
33-黑龙江--红外热像-10kV-避雷器-温度异常,避雷器,,,"(避雷器,2.2B)、(避雷器,2.1B)、",,,,10kV避雷器温度异常,,15℃,30%,,10kV,严重缺陷,避雷器,4.3避雷器进水受潮并且底座绝缘受潮劣化，造成避雷器运行中泄露电流被分流，掩盖了避雷器进水受潮现象，运行人员不容易发现避雷器进水受潮故障,一年二次的红外精确检测可准确掌握避雷器的技术状态量，没有必要再进行轮试,2.1B相避雷器本体温度与A相、C相最大温度差7.4K2.2B相避雷器经测温后温度分别高于A、C相7.4和7.1℃，且供电正常，没有因温度高相的避雷器导致跳闸现象的发生判断为进水受潮阀片老化2.3依据Q/GDW/Z-23-001-2010《带电电力设备红外检测诊断规程》，判断为因进水导致碳化硅阀片受潮、老化原因，绝缘电阻降低而使其本体温度升高，建议立即安排更换新的避雷器进行了更换，更换完送电后，又经过测温，B相避雷器温度为16.5℃，此时，三相阀式避雷器的器身温度基本平衡将换下的避雷器进行绝缘电阻遥测，阻值为600兆欧，判定此避雷器不合格避雷器金属件锈蚀，积有大面积绿色锈迹，各阀片均有水渍4.1配网柱上安装的避雷器本体温差达到7.4K，根据标准相间温差达到4K以上应诊断为危机严重缺陷标准只规定避雷器运行泄露电流增大时，停电进行特性试验，而对泄露电流减少情况没有规定,,案例名称红外热像检测发现10kV避雷器温度异常,国网大兴安岭供电公司配电运检工区2012年6月11日在进行配网红外精准巡检时，发现一支柱上避雷器本体温度异常，分析判断为该避雷器进水受潮阀片老化，不满足运行条件，后对该设备进行更换，更换后设备运行正常
34-黑龙江-避雷器带电检测-220kV-避雷器-受潮,避雷器,"(测试时间,2006.3)、",,,,,2013/9/5,220kV避雷器受潮,,15℃,60%,,220kV,严重缺陷,避雷器,瓷柱与避雷器上端、下端连接处这部分如果密封不严，将导致避雷器进水受潮；从制造工艺上来看，也有可能是氧化锌避雷器阀片本身就存在缺陷或者在固定阀片这道工序时出现受潮情况由于此避雷器已运行16年之久，此前数据均正常，经多年电动力的扭曲、加之运行中的电热效应，使得此处出现裂纹，造成在雨季进水受潮，绝缘性能下降，从而运行电压下全电流、阻性电流及功耗均增大，使带电测试数据异常,（1）事实证明避雷器运行中持续电流检测能够有效的发现避雷器存在的绝缘缺陷（3）加强对全电流的在线监测情况，加强横向秘纵向的比较分析（4）加强停电试验的精确度，加强试验数据的横向秘纵向的比较（5）应加强对氧化锌避雷器远红外测温工作,从以上数据来分析，110kV东母A相全电流已超出注意值（1.2毫安），阻性电流占全电流的56.97%，并将此情况对运检部汇报在对检测数据认真分析并与历年数据对比后，决定停电进行诊断试验进一步分析根据数据分析，经研究决定对该避雷器进行更换（2）对同型号、同厂家避雷器加强带电测试的监测，重点考核全电流、阻性电流、及谐波的增长情况、全电流、阻性电流的百分比,,案例名称运行中持续电流带电检测发现110kV避雷器受潮2013年9月5日国网大庆供电公司高压班按计划对220kV春雷变带电测试，对220kV春雷变110kV东母A相避雷器运行中持续电流检测时发现数据异常，后经停电试验，确认该避雷器存在绝缘缺陷，判断为阀片受潮所致，现场更换后设备运行正常设备下台后，对该避雷器进行检查发现发现瓷柱与避雷器上端连接处有密封不严迹象,
35-浙江-红外测温-110kV-避雷器-绝缘缺陷,避雷器,,,,,,11-Sep,110kV避雷器绝缘缺陷,,26℃,65%,"(避雷器,北京电力设备总厂)、",110kV,,避雷器,1）复合套氧化锌避雷器的环氧筒吸潮能力极强，若与硅橡胶合成套粘合不良，极有可能使潮气从硅橡胶和环氧筒边缘处渗透，引起环氧筒受潮通过上述解体试验和分析认为，本案例避雷器绝缘性能下降的主要原因为环氧树脂绝缘筒受潮，而环氧筒受潮的原因主要是生产工艺不良引起,红外测温发现避雷器绝缘缺陷技术人员对该变电站全站110kV避雷器进行交接更换后，将换下异常的避雷器进行解体检查分析，发现其绝缘性能的大幅度下降与其内部构件受潮有关，属于疑似家族性缺陷，对使用该厂家当年批次产品的各变电站避雷器设备加强了跟踪监测2）对同一厂家的此类产品，应采取红外测温和带电测试手段安排特巡，发现异常及时安排停电试验，避免因避雷器绝缘筒受潮而引发重大设备事故1）由于此变电站自投产以来一直承担着金华城区重要的生产生活用电，定期运用成熟的远红外测温技术手段对变电站一次设备进行红外测温能够及时有效发现缺陷隐患，有效避免了因缺陷扩大造成停电事故；,图1为鹿罗1317线路避雷器红外图谱及线温分析图正常运行中的氧化锌避雷器为整体轻微发热，相间温差不大于0.5K从表1数据和图1可以看出，鹿罗1317线路避雷器A、C两相避雷器整体温度明显高于B相（A相与B相相差2.66℃、C相与B相相差2.16℃）通过试验发现部分避雷器绝缘电阻异常偏低，其中仙北A、C相、鹿罗A、C相、1#主变中性点避雷器的75%直流1mA参考电压下的泄漏电流值有大幅增长，且超出了50uA的规程定值结合红外图谱和试验数据，初步分析其绝缘性能的大幅度下降与其内部构件受潮有关1）避雷器上电极边缘的浇铸工艺不到位，存在部分段的间隙（图2）2）外层硅橡胶可整体剥离，与内部环氧筒未可靠粘合（图2）之后技术人员用工具将避雷器的ZnO阀片与环氧树脂筒分离，对部分阀片依次进行参数测试，试验数据合格，试验数据如表3所示将仙北1544避雷器环氧筒分离后检查发现仙北1544C相环氧套筒的内表面与试验数据正常的仙北1544B相避雷器的环氧套筒有轻度的色差（图3），表面存在少许潮气技术人员将仙北1544B、C相环氧套筒（切割尺寸相同，长230mm）同时送至试验室，进行直流泄漏试验，试验数据如表4所示，电压未升到3kV，C相套筒的电流已经满偏（电流表量程50uA），说明C相套筒已经受潮经解体其它绝缘性能下降的避雷器，发现均存在相同问题2）从表3和表4的试验数据来看，避雷器本体阀片没有出现明显的绝缘受潮或者劣化现象，说明避雷器绝缘下降与阀片没有直接的关系，而环氧筒受潮使得泄漏电流明显增高由于避雷器阀片与环氧筒之间有填充胶密封，环氧筒受潮不一定影响阀片绝缘1）由于复合套氧化锌避雷器环氧树脂绝缘筒受潮，绝缘电阻大幅下降，泄漏电流明显增大，造成避雷器表面温升异常增高，可以通过红外测温有效检出此类绝缘故障2）鉴于2000年至2002年北京电力设备总厂生产的硅橡胶合成套无间隙避雷器产品存在设计结构性缺陷的问题，容易导致内部绝缘件受潮，存在严重安全隐患，对电网内使用同一厂家的此类产品，应采取红外测温和带电测试手段安排特巡，发现异常及时安排停电试验，避免因避雷器绝缘筒受潮而引发重大设备事故，必要时进行更换,经上报主管部门将该两条线路分别停电后技术人员对线路避雷器及主变的110kV中性点避雷器进行诊断性检查试验，试验结果见表2技术人员对避雷器进行了解体检查,案例名称【红外测温发现110kV罗店变避雷器绝缘缺陷】2011年9月在对110kV罗店变电站远红外测温过程中，发现仙北1544罗店支线避雷器、鹿罗1317线路避雷器存在明显过热现象，经上报主管部门后将该两条线路分别停电对线路避雷器及主变的110kV中性点避雷器进行诊断检查，发现部分避雷器绝缘电阻异常偏低，其中仙北A、C相、鹿罗A、C相、1#主变中性点避雷器的75%直流1mA参考电压下的泄漏电流值有大幅增长，且超出了50uA的规程定值仙北1544罗店支线避雷器（A相与B相相差0.78℃、C相与B相相差0.98℃）与鹿罗1317线路避雷器存在相似情况说明仙北1544罗店支线A、C两相避雷器、鹿罗1317线路A、C两相避雷器及1#主变中性点避雷器存在严重绝缘缺陷,110kV罗店变仙北1544罗店支线避雷器、鹿罗1317线路避雷器、1#、2#主变中性点避雷器均由北京电力设备总厂生产，型号是HY10W-100/260W及HY1.5W-72/186，出厂日期是2000年12月，已运行10年，上次检修时间为2006年2月27日此变电站自投产以来一直承担着金华城区重要的生产生活用电2011年9月在对110kV罗店变电站远红外测温过程中，发现仙北1544罗店支线避雷器、鹿罗1317线路避雷器存在明显过热现象，测试数据见表1该变电站所有110kV避雷器均为北京电力设备总厂生产，出厂年月是2000年12月（已运行10年）
36-甘肃-红外测温-330kV-避雷器-阀片老化缺陷,避雷器,,,,,,,330kV避雷器阀片老化缺陷,,0℃,,,330kV,严重缺陷,避雷器,,,,,,
37-河南-红外热像-110kV-避雷器绝缘子-表面污秽故障,避雷器,,,"(避雷器,1-1)、(避雷器,1-4)、(避雷器,1-2)、(避雷器,Y10W1-100/260W)、(避雷器,1-8)、(避雷器,1-6)、",,1996,2012/5/9,110kV避雷器绝缘子表面污秽故障,,30℃,,"(避雷器,抚顺电瓷厂)、",110kV,严重缺陷,避雷器,经过七次红外监督，认真分析各类原因，最后认定是外部污秽受潮后放电温度存在避雷器内部所致运维检修部召开专题分析会，对避雷器局部发热建进行运行巡视与红外诊断精确监督雨后的阴天阳光干扰小，气温较低，红外热像清晰，能自然反映避雷器在不良环境下的运行状态发热原因会随着各次、各方面的信息汇总，而面目逐渐清晰,当时红外诊断人员提出的建议及措施为避雷器内部或外部受潮引起泄漏电流增大，加强实时监督，尽快进行高压试验，采取检修措施由于，避雷器内外部缺陷各种技术监督手段，较难判断性质，红外诊断发现问题后，通过晴天、阴天、雨中三种天气状态的红外数据采集，最终找到了发热原因做技术诊断工作要全面掌握数据，用事实说话；技术人员要坚持原则，追根刨底，找到问题根源大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，能够有效指导设备状态检修，提高检修工作质量和安全效率,"相邻避雷器设备温度30.5℃，（运行电压113kV）温差2K（见图1-1）判定为严重缺陷三相避雷器之间的红外热像有明显差异，110kV西母避雷器C、B相温度30.1℃，A相温度24.8℃根据《带电设备红外诊断应用规范》DL／T664-2008，表B．1(续)，避雷器温差超过0.5～1K，为严重缺陷但俢试工区给出的结论还是无异常，咨询省公司电力试验研究院，建议按照受潮设备加强红外监督分析，确保设备安全运行执行DL/T664-2008标准，电压致热型设备发热缺陷诊断判据,""温差""在0.5-1K,判定为严重缺陷第七次涂RTV涂料后红外复测，见图1-8，图1-9经外表喷涂PRTV防污闪涂料后，运行正常，经过几个月雨、雾天气的七次红外诊断，最终发现绝缘子表面污秽造成局部发热，解决了多年找不到症结的技术难题，防止避雷器污秽闪络事故图1-2阴天避雷器两相异常红外热像图1-3避雷器C相运行异常红外热像图1-6雨中运行的避雷器可见光照片图1-7雨中进行红外诊断可见光照片选取各站天气类型进行测温比对由于电压致热型设备是以泄漏电流与内部介质损耗增大的形式产生热量，发热能量小，红外热像较难发现设备内、外部缺陷电压致热型设备的红外诊断中，使用点、线、区域测温方法，从不同角度判断问题调整红外热像仪的""色温范围""，改变红外图像的明亮度与对比度，进行精确测温发现异常后，应进行区域温度跟踪，用横向与纵向比较相结合的手段对缺陷设备进行定位；然后，根据红外热像显示发热部位的""温差""数据，结合""同类比较判断法""对设备缺陷定性（3）针对避雷器异常，进行了七次紧密型精确红外测温，局部发热点，始终确定在相同部位，说明反映异常的真实存在虽说现场避雷器异常状态无声无息，但红外热像真实是表述了问题的存在",从2012年5月9日红外诊断发现异常，经过检修人员进行带电测试，到2012年7月25日，喷涂RTV涂料后运行正常随即采取喷涂RTV涂料的检修措施，消除缺陷后红外复测正常第二天，高压试验班对避雷器带电测试，未发现异常继续运行,"案例名称【红外热像检测110kV避雷器绝缘子表面污秽故障】2012年5月9日，多云，环境温度30℃，濮阳供电公司胡红光、赵阳对某变电站110kV西母避雷器在进行红外热成像检测，采取""图像特征判断法""发现发现三相相套管端部温度异常温度分布异常尧110KV东母避雷器设备温度29.2℃，（电压114kv）温差9.4K2012年7月25日，雨后，环境温度33℃，110kV西母避雷器涂RTV涂料后运行正常，红外复测无异常",胡红光濮阳供电公司变电运维专责电话13707676539中国电力红外诊断作家、专家；赵阳濮阳供电公司振兴站值班员；使用美国FLIR-E60、杭州大力DL-70C红外热像仪
38-重庆-避雷器带电检测-500kV-避雷器-绝缘性能下降,避雷器,,板桥变电站,,,7-Jan,11-Apr,500kV避雷器绝缘性能下降,,,67%,"(避雷器,廊坊电科院东芝避雷器有限公司)、",500kV,,避雷器,原理金属氧化锌避雷器在运行状态下会产生泄漏电流，电流包括容性电流分量和阻性电流分量但是，当避雷器在长时间运行状态下导致的绝缘性能劣化，或者由于绝缘密封性能不良导致的内部受潮，进水等特殊情况时，虽然氧化锌避雷器泄漏电流总量变化不大，但是阻性泄漏电流分量却产生明显变化根据数据分析，可以判定如果A相氧化锌避雷器不及时更换检修，长时间的发展后，A相避雷器将逐步劣化，阻性泄漏电流继续增大，继续发展甚至将引起避雷器爆炸事故，严重危及电网安全随后组织对该避雷器进行检查，对本次故障的避雷器解剖分析，发现内部有放电痕迹，对其进行故障分析，由于其中某一节内部元件受潮，引起局部放电，使性能下降，阻抗变化，进而引起电压分布不均，另两节避雷器上电压分布较高，长期作用引起性能下降，导致整组避雷器非线性曲线偏移，阻性电流分量过大,经过近一周的跟踪检测，确认A相氧化锌避雷器可能存在内部缺陷检测分析后对该避雷器进行了内部检查，发现该氧化锌避雷器密封性能不良，内部存在因密封性能不良造成的受潮、进水，绝缘性能下降缺陷利用运行状态下金属氧化锌避雷器阻性泄漏电流分量测试技术，通过收集这些阻性泄漏电流多次检测数值，进行分析统计，可以判断金属氧化避雷器内部是否存在缺陷综合检测方法的检测结果进行判断，可以得出该氧化锌避雷器阻性泄漏电流A相已经产生严重偏移，并且数值正在逐步增长，因此建议立即停电检查、处理，避免发生事故的发生对于金属氧化锌避雷器内部缺陷，可以采用运行状况下阻性泄漏电流测试分析技术进行较为有效的检测综合运用此种方法就能对内部放电缺陷的性质、严重程度和部位进行初步的判断，为准确的设备状态评价提供了重要支持,2011年5月对500kV板桥站洪板一线A相氧化锌避雷器进行检查试验，发现A相上中下三节均存在1mA直流参考电压降低较多，分别比历史试验数值下降了24.4%、9.6%、23.4%上中下三节总的试验值为495.8kV，比历史试验值（612.8kV）下降了19％，比制造厂家要求（597kV）下降了17％经拆除引线后试验，试验结果相同，证实该相氧化锌避雷器性能严重下降，严重危及电网安全稳定运行，必须立即退出运行（1）氧化锌避雷器阻性泄漏电流带电检测技术和分析评价在设备状态良好状态下，阻性电流分量很小，通常可以忽略不计从多次跟踪监测的情况分析，A相测量结果在2010年与其它两相对比，虽然略微偏大，但是尚无明显差别在2011年A相阻性泄漏电流值出现明显变化，且有逐步增大趋势从测试数据分析，在检测时间内，A相阻性泄漏电流高于B、C两相，且逐步增大的不稳定倾向，经过长时间的受潮、劣化扩展，变大到B、C相的数倍，阻性泄漏电流值最大达接近1mA,,案例名称【阻性电流带电检测发现500kV线路氧化锌避雷器缺陷】检测中发现500kV板桥站洪板一线A相氧化锌避雷器运行状况下阻性泄漏电流偏大（超过B、C相检测值5倍）,该避雷器为廊坊电科院东芝避雷器有限公司生产，型号为Y20WI-444/1063AI，出厂日期为2007年1月，投运日期为2007年6月
39-山西-红外热像-35kV-避雷器-过热,避雷器,,丹河变电站,,,2012/9/24,2013/12/24,35kV避雷器过热,,8℃,35%,"(避雷器,西安安特高压电器有限公司)、",35kV,危急缺陷,避雷器,标准绝缘电阻不低于1000MΩ；75％U1mA下的泄漏电流不大于50μA受潮原因是顶部螺栓没有拧紧，潮气沿螺栓缝隙大量进入避雷器本体，造成内部阀片严重受潮，见图5,（2）对于温差较小的避雷器、互感器等电压致热型设备缺陷，在精确测温时，应对红外热像仪色标量程手动调节，使其具有清晰的温度层次（3）红外检测能够远距离、非接触、直观、实时、快速的获取设备的运行状态信息红外检测与其他试验手段相结合，可以发挥各自的优点，互相映证，为设备缺陷诊断分析提供大量参考信息，使检修策略更有针对性和计划性,现场观测避雷器在线监测装置，发现A相全电流严重偏大，约为正常值10倍运用避雷器带电测试仪对其进行带电测试，A相避雷器全电流、阻性电流与2013年4月27日数据相比明显增大，阻性电流几乎增加9倍经分析认为A相避雷器内部阀片受潮引起发热异常，判定为危急缺陷，申请立即停电，进行了三相整体更换处理，重新投运后红外热像测温、避雷器在线监测和带电测试数据正常经过对红外图谱认真分析后，发现A相避雷器整体过热，热点温度为40.1℃，B、C相温度正常，分别为3.1℃、3.0℃根据《DL/T664-2008带电设备红外诊断应用规范》，正常避雷器整体为轻微发热，三相温差在0.5～1k之间，整体或局部过热为异常A相红外图谱与避雷器内部阀片受潮特征相同，A、B相温差为37k，初步认定为A相避雷器内部进水受潮引起本体发热异常，属于电压致热型缺陷现场观测避雷器在线监测装置，发现A相全电流严重偏大，已达到1550μA，B、C相全电流为150μA、145μA运用避雷器带电测试仪对其进行带电测试，数据见表1，从中可以看出，A相避雷器全电流、阻性电流与2013年4月27日数据相比明显增大，阻性电流几乎增加9倍通过以上分析，确认A相避雷器内部阀片受潮引起发热异常，判定为危急缺陷从中可以明显看出，A相避雷器绝缘电阻和直流1mA时的电压U1mA严重降低，75％U1mA下的泄漏电流远远大于50μA在线监测、停电试验和其它带电测试手段运用较为成熟，历史数据详实,红外检测人员立刻编写红外诊断分析报告，向变电检修专业领导详细汇报设备运行状况，申请立即停电处理2013年12月24日21时15分，1号主变停电完毕，检修人员用试验合格的新避雷器将旧避雷器整体更换并带回，检修过程见图3（1）红外检测技术的应用，极大丰富了电力设备状态信息，对发热隐患及时采取重点监控、降低负荷、停电处理等措施，有效地减少了设备故障的发生，降低了检修强度和成本，提高了检修效率，使检修工作更加科学化,"案例名称【红外热像检测发现35kV避雷器本体过热】2013年12月24日10时45分，晋城供电公司变电检修专业在对220kV丹河变电站进行红外热像测温过程中，发现1号主变35kV侧A相避雷器有明显发热现象，热点温度为40.1℃，B、C相分别为3.1℃、3.0℃，A、B相温差为37K1号主变35kV侧避雷器在进行红外检测时，发现A相避雷器本体温度异常，立即对其进行了诊断性复测，拍摄了清晰的红外图像和可见光张片，如图1、图2所示2013年12月25日3时20分,1号主变恢复送电2013年12月25日9时30分，对A相避雷器进行了解体检查，发现内部受潮严重，有清晰的水痕，见图4",220kV丹河变电站1号主变35kV侧避雷器于2012年9月24日投入运行，为西安安特高压电器有限公司2012年9月1日生产的YH5WZ-51/34型产品，例行停电及带电测试数据全部合格
