报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况
32-浙江-红外、紫外检测-110kV-电缆-电缆终端绝缘裙外绝缘破裂,电缆,,,,,2008/4/27,2013,110kV电缆电缆终端绝缘裙外绝缘破裂,,3℃,71%,,110kV,危急缺陷,电缆,初步分析原因通过异常电缆终端的现场查看及检测情况比对分析，认为该电缆终端异常的主要原因为电缆终端头质量原因和长期运行引起应力锥位置处径向场强不均匀，导致终端头伞裙开裂根据《电气设备电晕放电紫外成像检测引用导侧》该设备存在的电晕放电严重，可能导致设备迅速老化或影响设备正常运行，在短期内可能造成设备事故，应尽快安排停电处理110kV虞细1061线作为上虞化工园区重要供电线路一旦出现故障停电必定会对园区内企业造成不可估量的经济损失和严重后果紫外成像检测高压电气设备外部电晕放电对因设计、制造、安装或检修等原因，形成的锐角或尖端；制造、安装或检修等原因，造成表面粗糙；运行中导线断股（或散股）；均压、屏蔽措施不当；在高电压下，导电体截面偏小；悬浮金属物体产生的放电；导电体对地或导电体间间隙偏小；设备接地不良；在潮湿情况下，绝缘子表面破损或裂纹；在潮湿情况下，绝缘子表面污秽；绝缘子表面不均匀覆冰；绝缘子表面金属异物短接；发电机线棒表面防晕措施不良、绝缘老化、绝缘机械损伤等原因引起放电现象较敏感，作为目前设备状态检修和带电检测的主要手段对随时掌握高压设备的运行状态、故障早期判断、发展趋势有着重要的意义,对设备进行红外、紫外带电检测，是目前比较行之有效的方法，是发现设备潜伏性运行隐患的有效手段，是电力设备安全、稳定运行的重要保障事实说明红外热成像检测技术能够发现设备由于各类原因引起的过热缺陷，除了例行周期性红外测温以外，开展设备停电检修前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量，保证设备检修后安全运行，避免重复停电（1）加强设备巡视质量和带电检测工作；定期召开设备运行分析会；加强人员培训包括对测试仪器、被测设备的专项培训，提高人员技能水平和分析判断能力准确性（2）对存在疑似问题的设备开展综合分析判断在同样运行条件、同型号的电力设备之间进行横向比较，同一设备历次检测进行纵向比较；各类测试数据综合分析比对，各测试手段相互支撑kV及以下电压等级重要线路的电缆附件，应进行监造和工厂验收（5）加强电缆设备终端安装质量的监督（6）合理安排运维环节对电缆终端头的红外和紫外等先进仪器检测工作,"2013年国网浙江省电力公司绍兴供电公司对运行中的110kV虞细1061线电缆终端头存在异常放电声的情况，采用红外热成像检测、紫外成像检测等手段对该电缆终端进行带电检测发现虞细1061线电缆A相终端由下而上第三处绝缘裙处红外测试温度异常与正常温差14.3度，紫外测试放电现象严重，光子数为14390联系调度许可停电登杆检查发现虞细1061线电缆A相由下而上第三处绝缘裙处破裂，异常点确认后安排重新制作电缆终端，进行绝缘电阻及工频耐压试验检测人员对虞细1061线电缆A相终端头进行红外热成像检测，检测数据如图1所示分析数据表明表面最高温度36.9℃，负荷电流154A正常相22.6℃，负荷电流154A，环境温度21.4℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δT为96%，温升15K依据电流致热型设备缺陷诊断判据，判断热像特征是该处为中心的热像，热点明显；结合现场实际情况分析故障特征为局部放电，缺陷性质为危急缺陷综合分析后应立即退出运行进行停电检查和试验消缺对红外成像检测数图谱的认真分析后，发现A相由下而上第三处绝缘裙处红外测试温度异常检测人员对虞细1061线电缆A相终端头进行紫外成像检测，检测数据如图2所示通过对该终端电晕放电紫外成像检测,发现电晕放电现象（3）根据不同区域的不同污秽等级合理选择设备及附件",线路停役后组织作业人员登塔，对虞细1061线2#杆A相户外电缆终端进行仔细检查，发现虞细1061线2#杆A相户外电缆终端由下而上第三处绝缘裙处破（4）电力电缆附件应严格进行到货验收，并开展到货检测,案例名称【红外热成像、紫外成像检测发现110kV虞细1061线电缆终端绝缘裙外绝缘破裂】,"虞细1061线电缆型号为YJLW03-64/110kV-1*500mm2,长度685米，2008年4月27日投入运行，浙江华新电力线缆有限公司制造厂生产该电缆终端型号为GDZ－110干式，生产日期2008年3月9日，2008年4月27日投入运行，北京天威瑞恒电缆附件有限公司制造厂生产光子数为14390.诊断结果为虞细1061线电缆A相户外终端紫外光子数异常"
33-浙江-红外测温-110kV-电缆-电缆过热缺陷,电缆,,,,,7-Apr,2010/5/11,110kV电缆电缆过热缺陷,,17℃,60%,,110kV,,电缆,,,,,,
34-浙江-红外测温-10kV-电缆-电缆屏蔽层异常发热,电缆,,,,,,2011/7/26,10kV电缆电缆屏蔽层异常发热,,,,,10kV,跳闸故障,电缆,,,,,,
35-江苏-红外热像-35kV-电缆-电缆接头局部发热,电缆,,唐闸变电站,,,,,35kV电缆电缆接头局部发热,,14℃,52%,,35kV,严重缺陷,电缆,,,,,,
36-江苏-红外热像-220kV-电缆-电缆终端尾管处过热,电缆,,,,,2006,2011,220kV电缆电缆终端尾管处过热,,9℃,63%,,220kV,,电缆,,,,,,
37-浙江-接地电流检测-110kV-电缆-接地箱环流异常,电缆,,,,,2013/6/18,,110kV电缆接地箱环流异常,,,,,110kV,,电缆,通过分析最终决定将原来的直接接地箱更换为保护接地箱电缆金属护套采用交叉互联方式接地，是为了使等长的三相电缆外护套中感应的电压能够相互抵消，而本次设计中1段电缆长度仅约为其它两段电缆长度的1/3，由于山阳1383线三段电缆间不等长，致使1#接地箱内环流值异常,,"接地电流检测发现110kV山阳1383线接地箱环流异常通过对检测数据和设计图纸的分析,山阳1383线环流值较高的这段交叉互联组分段长度差异较大由分段长度表格可以看出，1段电缆的三相长度140米，而2、3段电缆长度均在500米左右为消除电缆环流值过大的隐患，决定对山阳1383线31#塔接地箱进行更换，将原来的直接接地箱换为保护接地箱（1）电缆设计时如果有出现交叉互联段，需谨慎控制三段长度，不能有较大差异",（2）电缆外护套接地方式最好利用分段单独接地形式，减少交叉互联段,案例名称【接地电流检测发现110kV山阳1383线接地箱环流异常】2.2013年7月8日，检测人员对山阳1383线进行环流测量时，发现山阳1383线电缆1#接地箱内A、B相间环流值达到174.9A，且全线电缆环流均处于较高状态,山阳1383线为混合线路，电缆于2013年6月18日投运，电缆部分长度1.055km，型号为YJLW03-64/110-1*630
38-山西-晋中-红外热像-35kV-电缆-电缆接地发热,电缆,,坪上变电站,,,2010/2/3,2013/11/1,35kV电缆电缆接地发热,,5℃,40%,,35kV,严重缺陷,电缆,,,,,,
39-江苏-局放带电检测-110kV-电缆-电缆局放超标,电缆,"(测试时间,29/4/2011)、",,,,,2011,110kV电缆电缆局放超标,,,,,110kV,,电缆,,,,,,
4-湖北-接地极在线监测-500kV-接地极-水位降低,电缆,"(数据采集时间段,24：00)、(数据采集时间段,20：00)、(数据采集时间段,8：00)、(数据采集时间段,4：00)、(数据采集时间段,12：00)、(数据采集时间段,16：00)、",,,,,2005,500kV接地极水位降低,,,,,500kV,,,上述监测的数据显示，在系统双极运行情况下，在线监测装置所检测到的电流数据为0.1～0.2A，可以大致计算为总的入地不平衡电流为（0.1～0.2）×16=1.6～3.2A，远远小于不平衡入地电流不大于30A的设计要求；焦碳碳床正上方的水位在枯水的冬季也常年维持在0.1～0.2米的水位；地下水温维持在14.7℃～15.8℃之间,2011年以来，分部结合±500kV龙泉-政平直流输电线路双极运行、单极金属回路运行、单极大地回路运行等多种不同运行方式，通过对龙青接地极极址电流、水位、水温在线监测系统的深入应用，坚持对各项参数进行数据分析，确保及时发现缺陷隐患，实现准确的故障定位和报警，提升接地极极址运维水平（1）受经济费用的限制，不可能在每个需要测量的位置安装检测装置，只能选择性的在其中的部分点上安装检测装置，所以，检测的结果需要通过计算及评估才能得知接地极极址的总入地电流；水位及水温结果只能作为运行状况的一个参考，不能代表所有检测井的真实参数（3）为了进一步检验直流接地极在线监测系统的灵敏度与准确性，在今后的工作中需要继续采用双重的手段进行对比测量,2005年底，湖北省电力公司检修公司荆门运维分部在±500kV输电系统配套龙青接地极极址4个接地井安装了在线监测终端，该设备由北京国网联合电力科技有限公司与西安理工大学共同研发，每个接地井设一个数据采集终端，和每个终端配套设有一个直流电流传感器，一个水温传感器，一个水位传感器及一套太阳能电池系统，实现了极址电流、水位、水温数据的准确测量和同步传输其中，分析系统主要由各个采集单元实时采集所监测接地井的数据信息，实时地发回到在线监测中心，中心对数据进行接收，同时返回相关的应答；数据再经分析、处理，存储于数据库服务器上；所有客户端可以随时对数据进行各种查询、浏览、打印、存档，还可直观地通过数据曲线对某个具体接地井进行监控；并且能实时地进行报警信息显示与提示和省公司相关调度部门联系，所采集到的数据通过计算的输送功率与系统对应时段实际输送的负荷基本吻合，相差0.2-0.5%这说明监测系统灵敏度与准确性较高，数据可靠有效直流输电线路双极故障闭锁时，监测系统所检测到的电流数据为0-0.1，分析认为为感应电压产生的电流，水位及水温与正常双极运行状态没有明显变化尤其是在金属大地回路运行状态下，需要持续的进行人工定点检测，两种数据对比分析后，为在线系统的升级和改进提供理论数据,当现场数据超过设定值时，室内机会发出信号给维护人员手机，接到手机报警信号后，维护人员及时察看主机电脑，确认报警信号属实后，安排线路作业人员前往现场察看处理故障发生时，系统实现了报警功能，发送了三次报警信息，并反馈至相关人员手机，报警信息及时有效,案例名称【（接地极极址在线监测系统）发现（±500kV接地极极址）（水位降低）】,
40-江苏-局放检测-10kV-电缆-电缆放电缺陷,电缆,,,,,,,10kV电缆电缆放电缺陷,,4℃,55%,,10kV,,电缆,初步分析原因为电缆头与母排搭接时，A、B相电缆根部间距不足，触碰在一起，绝缘距离不足，导致放电造成此电缆缺陷的根本原因是，施工人员在进行电缆搭接时，没有调整好电缆头三相的距离，电缆头根部A、B相间触碰，引起局部放电,（1）地电波（TEV）检测技术对室内开关柜类设备的局放检测较灵敏，同时要求检测人员的具备较高的专业水平和分析能力，操作时符合规范对开关柜内设备的绝缘内部局部放电缺陷反映灵敏（2）超声波检测技术对开关柜内设备外表面绝缘放电较为灵敏，尤其是能够有效测出绝缘体表面爬电、设备紧固螺栓松动等放电现象（3）超声波检测是，耳机放电倍率应尽可能大，确保细小的局放也能够检测到；,"使用UltraTEVLocator多功能局部放电检测仪对该变电站开关柜进行低电波检测，对该开关室低电波（TEV）检测时，背景TEV幅值较大（最大为13dB），说明现场存在一定的干扰，所检测开关柜上TEV值最大为15dB,与背景比较，无明显异常，低电波检测幅值均在正常范围内技术人员随后使用同一台检测仪器，检测模式改为超声波检测方式，检测发现繁荣II线195后柜门中下部超声放电达到24dB，而其他开关柜超声波放电至为-3dB左右，明显存在异常，检测人员高度重视，对该柜子进行了复测，复测结果还是没有变化，且通过超声转换耳机，能够听到""咝咝""明显的放电声根据测试结果，可以初步判断局放异常部位为繁荣II线开关柜后柜中下部工区随即上报缺陷，并停电对开关柜进行检查，检修人员打开开关柜柜门后检查发现，繁荣II线出线电缆A、B相触碰在一起，在触碰处周围5个平方厘米范围内存在明显的放电痕迹，如图所示",为了彻底解决问题，工区安排检修人员对电缆进行拆除，旋转一定角度后，控制好A、B相足够间距后，重新搭接电缆头，并对电缆进行了绝缘诊断试验，试验合格恢复送电后，工区安排厂家技术人员对该开关柜进行超声波局放复测，复测结果正常检查处理完成后应该对设备进行复测，以确保处理的效果,"国网淮安供电公司变电检修室2013年6月19日对本公司10kV开关柜进行低电波（TEV）和超声波局放检测，检测人员在使用超声波检测模式过程中，发现110kV城中变繁荣II线195开关柜后下部超声值为24dB,与其它间隔比较明显异常，存在明显超声放电声，经过重复检测定位，申请停电后，检查发现繁荣II线195开关柜出线电缆存在明显的放电痕迹",
41-山西-电缆通道视频监控-10kV-电缆-电缆通道进水,电缆,"(自检时间,红外报警输出)、",,,,,2013/7/21,10kV电缆电缆通道进水,,,,,10kV,,电缆,随着城市规划、道路规划建设造成电缆井井口降低，电缆沟内也无自动排水设施，由于短时间降雨量较大且排水不畅造成积水；配电运检室利用电缆沟视频监控系统对电缆沟运行情况有效的进行了监控，及时发现积水隐患并进行了处理，避免了因积水造成设备运行异常,在线监测发现10kV电缆通道进水视频监控有直观、准确、及时的优点，只需要一名工作人员的操作就能完成观察多个被控区域且可以同步记录在电缆沟内发生影响电缆运行的情况通过视频监控系统第一时间就可以发现视频监控系统提高了工作的时效性，,向阳西路电缆沟为90年代临汾市政部门投资建设，设计标准低利用电缆沟综合监控系统，将视频有线传输信号接入内部系统网络，监控电缆沟有害气体、可燃气体、烟雾、氧气含量、空气温湿度等综合状态，异常时可同时通过GPRS网络传输自视频监控系统投运以来，共发现电缆沟内积水等异常共计5次，均及时进行了处理电缆沟智能电缆综合监测系统，厂家为上海博英信息科技有限公司该产品是一款智能多功能采集监测设备，采用了多种抗干扰措施，静电放电抗扰符合4级；电快速瞬变脉冲群抗扰性符合4级，高压冲击抗扰符合4级；浪涌抗扰符合3级；面板防护等级符合IP54；壳体防护等级符合IP20,期间，临汾供电公司检修公司配电运检室运维人员通过电缆通道视频监控系统对电缆沟进行监控，发现向阳西路电缆沟内进入积水，7月22日配电运检室对向阳西路电缆沟内积水进行了排除大大减少了人员的劳动强度，也确保了作业人员的安全,案例名称【在线监测发现10kV电缆通道进水】,目前，已有3座变电站10kV出线电缆沟内装视频监测仪22套、气体监测仪5套、温湿度监测仪3套
42-山西-红外热像-10kV-电缆-电缆过热缺陷,电缆,,,,,2008,2013/11/14,10kV电缆电缆过热缺陷,,,,,10kV,,电缆,2、电缆内部由于绝缘损伤引起局部放电；3、电缆内部受潮及铜屏蔽层与接地线接触不良引起发热；1、电缆冷缩套与电缆密封不良，导致电缆头三岔口受潮，引起铠装锈蚀及铜屏蔽层氧化；上述原因导致了电容电流引起的电流致热型缺陷电缆的制作未能严格按照标准执行，电缆内没有填充胶，电缆冷缩套与外护套之间没有密封胶，电缆铜屏蔽层与接地线连接后未进行有效的焊接电缆内部受潮后，导致了铜屏蔽层接地不良，引起发热,对电缆头解体检查时，发现电缆三岔口内部严重锈蚀，铜屏蔽层与接地线的连接仅采用铜丝缠绕方式2、发现类似缺陷时，不能简单的定性为内部放电缺陷，应根据电缆表面污秽、制作工艺等多方面材料进行综合分析判断；3、发现缺陷后，不能仅仅停留在缺陷分析的阶段，应跟踪缺陷的发展及处理过程，完成缺陷处理的闭环管理；,"选取了两个温度参考点温度分别为17.1℃和16.5摄氏度，温差达到10K根据《DL/T664-2008带电设备红外诊断应用规范》判定该电缆存在内部过热缺陷II#电容器电缆在进行红外成像检测时，发现该电缆温度分布异常对该电缆进行了精确测温，选择成像的角度、色度拍下了清晰的图谱，如下图所示，并上报公司运维检修部上图采用""灰红""调色板，从图中我们可以看到，红色代表的高温区域集中于电缆三岔口处，最高温度为26.5℃，负荷电流263.96A选取了两个温度参考点温度分别为17.1℃和16.5摄氏度，温差达到10K根据《DL/T664-2008带电设备红外诊断应用规范》判定该电缆存在内部过热缺陷1、电缆三岔口表面污秽引起的发热；1、电缆表面未见明显污秽，对该电缆进行绝缘电阻及工频耐压试验均未见异常；4、铜屏蔽层有明显氧化痕迹对电缆外护套、内衬层绝缘电阻及铜屏蔽层和导体电阻比进行测试，试验合格以往发现电缆过热缺陷，通常直接定性为电压致热型缺陷，即怀疑电缆内部存在放电",随即进行处理，重新制作电缆头后恢复运行，测温正常随即对该电缆进行停电处理2、铜屏蔽层与接地线的连接是铜丝缠绕方式，未按GB50168-2006《电缆线路施工及验收规范》进行焊接，铜屏蔽层氧化后与接地线接触不良,案例名称【红外热像检测发现10kV2号电容器电力电缆过热】2013年11月14日的例行红外检测中发现，该电缆三岔口处的表面温度为26.5℃，负荷电流263.96A,2、剥离电缆套后未发现制作损伤及放电痕迹；3、检查发现电缆铜屏蔽层与接地线的连接仅采用铜丝缠绕方式；去除恒力弹簧卡子后，发现电缆铠装严重锈蚀；
43-山西-红外热像-35kV-电缆-电缆发热案例,电缆,,,,,2013/10/22,2013/10/22,35kV电缆电缆发热案例,,15℃,30%,"(接头,西安电缆厂)、",35kV,一般缺陷,电缆,,（1）大量事实说明红外诊断能够行之有效的发现设备过热缺陷，除了进行例行周期性红外诊断外，适当增加重要设备间隔的红外诊断工作，检修前的红外诊断，能够给予检修有效指导，提高检修质量和效率（2）对于红外图谱要认真分析可能产生发热的原因，并依据原因进行针对性的检修（3）通过典型图谱库和红外诊断经验的积累，能够有效指导红外分析人员对于缺陷进行分析及定性,10月30日，结合停电对电缆接头进行打磨清洗，恢复运行后进行红外诊断复测时，三相温度一致，无明显温差，从而推断处该缺陷为电流致热型对A相进行红外精确诊断，如图3所示，从图中可以看出，热像是以接头为发热中心，向外逐渐递减，所以首先怀疑为电缆接头与母排连接处不良导致发热，通过热传导引起电缆整体发热，为电流致热型，可见光外观无异常，如图4所示依据DL/T664-2008《带电设备红外诊断应用规范》电流致热型判据，电器设备与金属部件的连接，热点温度不超过80度，该处缺陷为一般缺陷恢复后，三相温度一致，无明显温差,结合停电作业，对A相电缆接头进行解体清洗打磨，现场检查外观无异常，如图5所示,案例名称【红外热像检测发现35kV进线电缆发热】2013年10月22日，国网太原供电公司检修人员在对某变电站进行专业红外诊断时，发现35kV1号电容器进线电缆三相存在温差，其中A相电缆整体温度较高，初步怀疑致热原因一是电流致热型，即A相电缆接头接触不良导致发热，通过热传导使得A相电缆整体发热；二是电压致热型，即电缆本体故障；三是综合致热型，即前二者综合作用产生A相电缆整体温度偏高，最高温度为29.3度，正常相温度为22.6度，温差为6.7K，相对温差43%,该设备生产日期为2009年11月，投运日期为2008年11月，负荷电流为102A，厂家为西安电缆厂现场测温发现35kV1号电容器进线电缆温差明显，如图1所示
44-山西-电缆接地电流在线监测-110kV-电缆-电缆外护层破损缺陷,电缆,,,,,,2012/6/18,110kV电缆电缆外护层破损缺陷,,,,,110kV,,电缆,,针对缺陷部位，决定采用绝缘防水带进行缠绕消缺处理电缆在线外护层环流监测，能实时监测电缆接地电流变化，故障电缆能得到第一时间维修，可以节省一线技术人员查找故障的时间，提高故障查找效率，有较强的实用性,电力电缆接地电流在线监测发现110kV电缆外护层破损缺陷电缆在线外护层环流监测，通过接地电流采集器终端，对运行中的电缆进行定时不间断监测，通过采集器将采集到的接地电流值转换成信息，由光纤上传至数据服务器，经过数据分析，将不正常数据发出数据异常报警,随即安排运检人员到现场进行故障排查因井内水汽重、湿度大，必须进行了充分地干燥，对缺陷表面进行了干燥处理，待表面干燥后，遂将绝缘防水带对电缆缺陷表面进行了施压缠绕包封通过绝缘防水包封处理后，110kV一电2号B相接地电流恢复正常，处理后B相电流值为0.2A,案例名称【电力电缆接地电流在线监测发现110kV一电厂2号线B相电缆外护层破损缺陷】,2012年6月18日，电缆在线监控中心接到异常报警信号位置位于一电厂110kV一电2号线8#井内，接地电流在线监测装置监测到110kV一电2号电缆金属外护套电流异常报警，接地电流值显示为23.6A，属于严重报警图4110kV一电2号（8#井）故障点绝缘包封后
45-浙江-外护套接地电流-110kV-电缆-电缆外护层接地电流异常,电缆,,,,,2007/4/26,13-Oct,110kV电缆电缆外护层接地电流异常,,12℃,63%,,110kV,,电缆,初步分析原因接地电缆固定方式不合理、绝缘薄弱并由于过电压、老化等原因导致接地电缆绝缘损坏直接与金属构架导通形成回路而造成高压电缆金属外护层多点接地引起接地电流变化的因素很多，最常见的为电缆金属护层出现多点接地由缺陷引起的电缆故障故障点寻找和处理难度大且复杂，故障停电时间长而且牵涉到较多的人力物力，故障电缆修复工作工艺要求高且材料费用大上述两回电缆接地电流出现异常，由于接地点离电缆终端带电部位较近，平时运行时不能近距离观察，使缺陷不易被发现本次案例就是由于接地电缆引出端采用绝缘胶带对露出部分进行缠绕绝缘，绝缘强度薄弱，再加上固定方式不合理，使接地电缆自重下坠等因素而与构架直接短路引起的,"且该缺陷反映的检测数据比较典型，也比较特殊，对今后高压电缆外护层缺陷分析判断、新电缆投产验收、运行维护可以提供一定的参考经验（1）加强完善设备带电检测工作；定期召开设备运行分析会；加强人员培训，提高人员技能水平和分析判断能力（2）重视对高压电缆接地系统等附件的施工安装质量、试验质量的监督，加强高压电缆的绝缘监督（3）加强对重要线路的运行巡视，提升日常设备运行质量，电缆线路运行巡视不但要关注通道安全，还要重点关注杆塔上电缆终端和附件等设施情况（4）加强新设备验收关，重视新电缆投运后首次带电检测数据，作为日后运行分析的重要依据，避免新设备投运后""带病""工作",2013年10月份带电检测人员对110kV东云1421线、东云1421迪荡支线电力电缆进行了带电检测，数据如下表所示根据《电力设备带电检测技术规范》（试行）(生变电〔2010〕11号)规定当接地电流与负荷比值＞50%时判断该电缆设备存在缺陷从测试数据分析该电缆金属护层发生多点接地应该为金属性全接地，而且接地点应该位于变电站靠近保护接地处，且具有一定的共性试验时将护层过电压保护器和对侧接地箱接地断开，然后在变电站电缆保护接地端引出线进行绝缘电阻摇测，测量结果显示数据均为0兆欧说明该电缆金属外护层存在多点接地现象，且接地类型为金属性全接地登构架对电缆接地端引出线进行打开检查，发现该处绝缘由于老化、接地电缆自重下坠等原因破损而与金属构架直接短路接地110kV五云变和110kV迪荡变作为绍兴城区中心区域重要变电站一旦发生电缆线路故障停电引起的社会影响面较广，会对企业造成重大的经济损失、对百姓生活带来诸多不便，对维护国网的优良品牌造成负面影响而且两回六相同时出现相同情况，具有共性,经过认真复测数据分析确定该电缆存在接地系统缺陷，随即组织专业技术人员进行现场实地勘察并制定详细周密的停电试验检查处理方案制定技术方案对110kV东云1421线4#-五云变、迪荡支线五云变-迪荡变电缆进行停电试验检查确认引起接地电流异常原因及对策对该处重新进行绝缘恢复加强，改变接地电缆固定方式，对电缆外护层绝缘进行重新摇测，绝缘电阻恢复正常（5）采用专用抱箍对接地电缆进行固定；在过电压保护器接地端装设动作记录仪,案例名称【外护套接地电流检测发现110kV东云1421线、东云1421迪荡支线电力电缆金属护层缺陷】国网浙江省电力公司绍兴供电公司2013年对110kV东云1421线、东云1421迪荡支线电力电缆进行带电检测，数据显示该高压电缆接地电流数值严重异常，已经接近线路负荷电流单芯高压电缆带电检测中发现接地电流数据异常，而高压电缆接地电流过大首先会降低电缆线路的传输能力，增加线路的传输损耗，此外还会引起高压电缆本体温度升高，缩短电缆设备的使用寿命，最致命的是接地电流过大引起电缆主绝缘故障从而使整条电缆设备报废,"外护套接地电流检测发现110kV东云1421线、东云1421迪荡支线电力电缆金属护层缺陷东云1421线、东云1421迪荡支线电缆停电后，按照试验方案对电缆接地系统和所有连接元件进行逐相分段试验检查，最终在该两回电缆保护接地处接地电缆引出端发现绝缘损坏以及有大电流流过的烧灼痕迹敷设形式为排管+非开挖顶管，其中4#-电13#电缆与东五线同埋,电13-电15#电缆与东五迪荡T线、东五线东云迪荡支线同埋,电15-五云电缆与东云迪荡支线同埋；4#-五云电缆实际长度855米东云1421线4#-五云变电缆采用的接地方式4#塔与五云变内终端为经保护器接地，离4#塔350米处使用一个中间绝缘接头，与两侧对应分别采用直接接地方式连接敷设形式为排管+非开挖顶管，线路从五云变东云终端支接,五云-电4#电缆与东云线同埋，电4-电6#电缆与东五线东云线东五迪荡T线同埋,电6-迪荡电缆与东五迪荡T线同埋迪荡支线五云变-迪荡变电缆采用的接地方式五云变和迪荡变内终端为经保护器接地，中间使用三个绝缘接头，接地方式分别为直接接地--经保护器接地-直接接地（五云变-迪荡变方向）最终检查发现东云1421线4#-五云变、迪荡支线五云变-迪荡变电缆（两回路共计六相）都存在相同情况"
46-山西-红外热像-35kV-电缆-电缆终端发热,电缆,,苇泊变电站,"(电缆终端,0.5-1K)、",,2001,2013/8/30,35kV电缆电缆终端发热,,2℃,60%,,35kV,严重缺陷,电缆,停电后检修人员对C相电缆头进行解体检查（图4），发现电缆终端根部防水胶带密封不严，湿气进入电缆后造成铜屏蔽受潮变色，主绝缘表面存在污渍痕迹，上述现象表明原电缆终端制作工艺存在缺陷，在电场作用下，热缩管内界面绝缘强度降低，形成局部放电,（2）在今后的工作中，应加强对电缆设备制作工艺的过程验收，作为红外诊断人员应熟悉设备结构和红外缺陷典型特征，直接根据红外热像特征和温度场分布来比对分析缺陷具体部位和原因，做到掌握重点，把握细节，不断提高红外诊断工作质量,"分析依据DL/T664-2008《带电设备红外诊断应用规范》试验人员通过红外热像仪专用分析软件，对红外图像进行了分析，判定电缆头发热现象属于电压致热型设备缺陷，判断方法采用的是图像特征法，图1为整体红外图像及可见光照片根据图2分析，B相电缆第四片伞裙与第五片伞裙之间有明显亮点最高温度为28.0℃，正常处温度24.0℃，温差为4K,超过《带电设备红外诊断应用规范》电缆终端0.5-1K的严重缺陷界定值,判定为危急缺陷重新制作电缆头后，对该设备进行绝缘电阻和交流耐压试验，试验合格设备运行24h后，红外图像显示发热点消失，缺陷消除（1）原苇西I回441出线电缆采用热缩电缆终端，该方法对施工人员制作工艺要求较高，稍有不慎就会造成热缩管表面灼伤、电缆密封不良等问题，降低热缩终端的绝缘强度和使用年限，建议采用冷缩工艺",检修人员重新制作苇西I回441电缆终端，设备送电后红外图像显示发热点消失，缺陷消除,案例名称【红外热像检测发现35kV苇西I回441出线电缆电缆头异常发热】,
47-山西-红外热像-10kV-电缆-电缆中间头发热分析,电缆,,,,,2013/8/17,2013/8/17,10kV电缆电缆中间头发热分析,,,,,10kV,危急缺陷,电缆,"从红外图谱看到,发热中心部位在电缆中间头连接处,而且发热现象明显，可能是中间连接管压接不良引起的电流致热型缺陷",（1）加强带电设备的红外成像诊断工作，对发热原理进行深入的分析、研究（2）对电缆中间头制作人员加强理论学习和技能培训，预防类似事故发生,图1、图2是拍摄的可见光照片和红外图谱\t经软件分析，城西路33号电缆井中10kV516西大街线中间头温度采集点2最高温度为36.9℃，应用同类比较判断法和表面温度判断法，对同一条电缆的温度采集点1（28.1℃）和温度采集点3（28.6℃）对比，根据DL/T664-2008《带电设备红外诊断应用规范》表A.1电流致热型设备缺陷诊断判据，确定该缺陷为危急缺陷,处理意见立即向领导汇报，申请处理，领导同意立即处理，向调度申请事故抢修，做好安全措施开始抢修，于14时抢修结束，恢复线路正常供电，8月18日、19日对城西路33号电缆井中516线中间头温度红外测试，一切正常,案例名称【红外热成像诊断发现10kV516西大街线电缆中间头发热】,2013年8月17日10时43分，配电运检室二次检修班对电缆线路及设备进行红外成像诊断，在城西路33号电缆井中发现10kV516西大街线中间头红外图谱异常，发热中心部位在中间头位置电缆设备型号为YJLV－8.7/10-3×300，于2000年12月份投运，因城西路七一桥改造致使该段电缆敷设在临时隧道内，产权是长治供电公司，制造厂家为榆次长城电缆厂，在以往的红外成像诊断过程中未发现异常
48-上海-超高频 超声法联合检测220kV静宜站开关柜局部放电,电缆,,,"(开关柜,1-2)、(开关柜,1-4)、(开关柜,1-1)、",,2006,2013/3/22,48上海超高频 超声法联合检测220kV静宜站开关柜局部放电,,10℃,63%,"(开关柜,ABB)、",220kV,,开关柜,,（1）超高频、超声波局部放电检测法是检测、诊断开关柜内部放电缺陷比较有效的方法；（2）超声波、超高频与HFCT多种手段联合检测分析能有效确定开关柜局部放电放电的位置，有利于提高检测的准确性，提高检修处理效率,通过超声、超高频法、高频法联合测量和定位分析，确定放电点在宜连7144、宜美7145间隔中间的母线侧C相检测人员首先用超高频传感器在开关柜的玻璃观察窗口进行测量，当检测到35kV开关室内宜美7145开关柜是检测到明显超高频放电信号，如图1-1，图1-2所示以上放电图显示放电位于宜连7144、宜美7145开关柜之间采用超声波传感器沿着开关柜的各处缝隙处检测，发现在宜连7144、宜美7145间隔中间的母线侧的信号最大，因此可初步判断信号来自宜连7144、宜美7145间隔中间的母线区域附近为缩小缺陷范围，方便检修处理，检测人员采取高频电流传感器对开关柜出线电缆进行局放检测，以确定信号来自哪相设备通过以上分析，可以确定放电点位于C相技术参数,随后，立即申请停电处理该缺陷,案例3【超高频/超声法联合检测220kV静宜站开关柜局部放电】2013年3月22日，状态巡检人员在静宜站带电检测巡检中发现宜连7144、宜美7145开关柜局放异常,随后，将三个超高频传感器分别布置在35kV1号主变一段、宜美7145母线、宜连7144母线三个开关柜的顶部缝隙处，见图1-3图1-4宜连7144与宜美7145开关柜顶部两传感器超高频局放信号在检测三相电缆上高频局放信号时布置一个超高频传感器，作为参考放电信号，以确定检测的是同一个放电信号
49-上海-高频局放检测220kV闸蕴2268电缆接头缺陷,电缆,,,,,,13-Jul,49上海高频局放检测220kV闸蕴2268电缆接头缺陷,,,100%,,220kV,,电缆,,对发现缺陷问题的C相塞止接头进行检修，发现接头内腔预制纸卷外表面有放电后产生的黑色物（为油放电击穿后的产物）（1）对于充油电缆，局放检测也应该重视，可以将油样检测与局放检测等多种在线监测手段相结合，共同判断电缆及接头运行状况；（2）充油电缆运行时间较长，存在缺陷的概率较大，但是目前仍旧有不少充油电缆处于运行中且有许多重要线路，通过对充油电缆进行局放检测，收集典型有缺陷的局放图谱，对于诊断运行中的充油电缆有重要意义；,此次局放检测是在电缆油色谱试验发现数据超标问题后进行的复测，经过带电检测分析发现明显局放信号，证实了接头内存在缺陷问题在8M以下均发现疑似局放信号，该信号每2～3分钟出现一次以下图谱对应频率为放电量最高的典型频率2013年7月5日，对出现异常问题的C相塞止接头进行检修，现场发现接头内腔预制纸卷外表面有放电后产生的黑色物（为油放电击穿后的产物），见图1、2所示（3）局放检测目前发现有疑似局放的案例较少，发现疑似局放后进行停电解体、分析的案例更少，对于电缆局放检测可能需要有后续更多的技术手段、方法进行支持,,,"2013年7月，上海市电力公司检修公司电缆检修中心对线路""闸蕴2268""9号接头进行带电局放检测，发现明显局放信号"
5-新疆-超声波和暂态地电压带电检测-10kV-电缆-局部放电缺陷,电缆,"(测试时间,3月31日)、",,,,,2012/3/31,10kV电缆局部放电缺陷,,24℃,40%,,10kV,,电缆,分析认为，该电缆运行年限较长，导致电缆头绝缘老化，绝缘强度下降，产生局部放电,（1）通过超声波、暂态地电压检测相配合可以及时发现开关柜内部缺陷并处理消缺，防止电力事故发生（2）超声波局与暂态地电压检测方法都能在一定程度上反应出开关柜内部缺陷，对缺陷位置进行准确的定位需两种检测方法结合使用,停电检查发现C相电缆终端头绝缘外护套有放电痕迹，耐压试验未通过停电检查，发现电缆头C相绝缘外护套有明显放电痕迹，出现明显老化，对电缆做交流耐压试验，电缆头C相击穿重新制作电缆头送电后，带电检测结果正常，缺陷消除,重新制作电缆头恢复送电后，检测正常,案例名称【超声波和暂态地电压检测发现10kV电缆局部放电缺陷】2012年3月31日检测人员使用超声波、暂态地电压局部放电检测仪对10kV开关柜进行带电检测，发现10kV石材二线开关柜有放电信号，多次跟踪复测确定开关柜后柜下部存在局部放电缺陷,国网吐鲁番供电公司110kV某变电站10kV石材二线电缆，型号YJLV22，1991年8月出厂，1991年10月年投入运行
50-上海-油色谱检测220kV上森2264充油电缆接头缺陷,电缆,,,"(接头,1-3)、",,,2013/5/6,50上海油色谱检测220kV上森2264充油电缆接头缺陷,,,50%,,220kV,,电缆,电缆绝缘油劣化、发黑痕迹集中在塞止管未装绝缘板侧上部环氧处，说明此处长期存在内部放电经检查、分析，认为电缆塞止盒中腔绝缘铜网屏蔽与不锈钢外壳之间的等位线，因长期投运后在振动下紧固螺丝松动，如图1-7所示导致电气接触不良，存在电位差并产生放电，在长期放电下引起电缆绝缘油劣化，油中溶解气体超标分析认为可能是在工厂内紧固等位线螺丝时力矩不够，长期投运后在振动下松动，所以缺陷属于制造原因,（1）电缆附件厂应针对本次缺陷发现的制造问题，进行产品改进，建议再增加一路等位线并规定紧固力矩（3）充油电缆接头油色谱试验是有效发现接头内缺陷的手段，电缆检修中心应按现行相关规程、规定要求加强所辖充油电缆的压力箱油样周期性试验和附件内油样预防性试验管理工作，并做好充油电缆带电检测工作,2013年5月6日上海市电力公司检修公司对上森2264电缆线路结合停电维护工作中取回电缆接头油样，5月8日检测显示#6塞止接头B相杨厂侧油中溶解气体多项指标严重超限5月8日经专业机构油色谱试验，并与上次油色谱试验结果与标准参考值对比后，发现多项油中溶解气体指标严重超限，如下表中加粗标注部分如图1-1为缺陷塞止盒实物外观照片，未见放电痕迹如图1-2，未装绝缘板侧内腔有劣化电缆油痕迹，但环氧与触头金具未见放电痕迹图1-1塞止盒外观图图1-2塞止盒内腔图（发黄的是生锈的油嘴）经打开塞止盒金属外壳，发现电缆油发黑劣化痕迹集中在中腔塞止管未装绝缘板侧上部，如图1-5所示图1-5塞止盒中腔图图1-6塞止盒中腔屏蔽纸与绝缘纸首先，电缆塞止盒中腔内绝缘屏蔽纸和绝缘纸、两侧电缆接头都完好，未见放电痕迹由于电缆塞止盒中腔与塞止管未装绝缘板侧内腔油路连通，劣化的电缆油出现在塞止盒中腔与连通的一侧内腔中，也与现场情况相符（2）电缆检修中心负责带电取所辖220kV充油电缆每个供油段的第一个压力箱的油样，进行击穿电压、介质损耗因素和油中溶解气体分析试验,5月9日进行停电检查、消缺，经拆除塞止接头发现腔体内的放电部位，更换电缆接头附件并进行冲洗浸油，之后进行油样试验，合格后汇报送电因为塞止盒中腔内的部件全部在工厂内制作，并应能承受电缆长期运行考验,,现场绝缘塞止盒两侧电缆接头未见放电痕迹及其他异常，未装绝缘板侧电缆油发黑，如图1-3、图1-4经剥除铜网屏蔽检查后发现，炭黑半导电屏蔽纸与绝缘纸未受损伤，如图1-6所示检测用仪器型号
51-上海-红外热像检测35kV银泵8310电缆户外终端因缺油发热,电缆,,,,,,2013/7/15,51上海红外热像检测35kV银泵8310电缆户外终端因缺油发热,,5℃,45%,,35kV,,电缆,C相因金属表面氧化造成接触电阻增加导致桩头发热，如下图,由于及时发现，避免了在长期高压运行下可能会引发绝缘击穿故障利用红外诊断技术，可以及早发现设备外部过热故障和内部绝缘故障，在电力系统中发现和避免了许多设备事故，确保了电力设备的安全稳定运行是开展电气设备状态检修的先进检测方法，积极开展电力设备故障红外诊断技术，对于实现设备状态检修有十分重要的意义通过以上故障热像图，可以使测试人员和检修人员清晰看出设备温度分布情况及设备发热部位，能使测试人员准确判断出设备缺陷情况，为检修人员提供设备检修依据从根本上保证了电力电缆的安全运行，减少了设备故障，提高了设备运行的可靠性,在工作中发现运维一组银泵8310甲-22跨越户外终端温度异常7月16日修试一组即对银泵8310甲-22跨越进行消缺工作，经拆除终端后发现电缆终端纸绝缘内，电缆油已经干枯，558终端表面已经发生爬电现象这次排查过程中，运维一组采用红外热成像仪对银泵8310甲-22跨越户外终端进行检测，发现银泵8310甲-22跨越B相桩头过热558终端（A相22.5℃、B相239℃、C相29.5℃、环境温度26.5℃）B、C相电缆终端明显发热并在热成像图中显示黄色，其中B相（SP01）发热部分已经达到终端内部，C相(SP02)发热部位在558终端手枪夹头连接处16日修试一组即对银泵8310甲-22跨越进行消缺，拆除终端后发现B相电缆终端纸绝缘内，电缆油已经干枯，558终端表面已经发生爬电现象，如下图修试一组在发现上述问题后，当日即将B相558乙户外终端调换；C相558终端手枪夹头调换检测当天天气多云，气温26.5摄氏度，湿度45%,2013年7月15日运维一组结合隐患排查工作，对浦东地区重要地段内运行电缆，进行大面积巡检与红外测温工作，同时比对历年夏季抢修情况和电缆供电涉及的居民范围由浦东供电公司电缆运维一组作业人员潘丰使用FLUKE公司的Ti30进行检测,案例5【红外热像检测35kV银泵8310电缆户外终端因缺油发热】,
52-河南-110kV电缆六氟化硫气体T接头漏气成像检测,电缆,"(时间,气压值（bar）)、",,"(接头,1-1)、",,2002,2013/12/16,52河南110kV电缆六氟化硫气体T接头漏气成像检测,,18℃,69%,,110kV,,电缆,（3）早期，国内输电电缆相关产品技术不成熟，当时采用了许多国外进口电缆附件，而进口的电缆附件一旦存在缺陷，需要更换部件时，在供货时间上往往不能满足需求,（1）密闭式气体绝缘设备，连接压力表的部位是气体密封性的薄弱部位之一，需重点检查；（2）气体泄漏红外成像仪在检测气体泄漏时，对于检测泄漏较快的情况，结果很令人满意，能清晰地看到泄漏气流，精确确定漏气点，从而发现缺陷部件；而对于检测泄漏非常缓慢的情况，则基本看不到泄漏现象；而目前，国产输电电缆及相关附件在技术和产品方面都已成熟，从经济性和维护便利方面考虑，推荐优先采用国产产品,当日，用SF6气体检漏仪对该T接头进行检测，初步确定在装有阀门和气压表的电缆头一侧存在气体泄漏，但不能精确确定漏气点随后，技术人员运用气体泄漏成像仪对该T接头气体泄漏点进行精确检测，确定了漏气点，检测结果对该缺陷的处理决策提供了依据2005年起，发现部分T接头中有气体泄漏的现象，随后将该批次T接头的气压检查纳入重点巡视检查内容之前发现的T接头气压均为缓慢下降，当气压达到警示值后经过充气能恢复至正常值并运行较长时间发现存在气压陡降后，运行人员使用手持式六氟化硫气体检漏仪对该T接头进行了检测检测显示，在该T接头装有气压表计的一侧存在气体泄漏，但该侧不仅有充气阀门，还有表计导气接口、铆钉、电缆套管接口，通过该设备不能精确确定漏气点随后，技术人员采用气体泄漏成像仪对该T接头进行了气体泄漏检测，通过红外成像技术，能清晰地看到，在压力表下部螺帽处有气体泄漏痕迹，确定漏气点，如下图1-2所示考虑到该T接头气压已接近零值，严重威胁到该线路以及与该线路共通道敷设的其他电缆线路的安全运行，时间紧迫；同时不能确定更换该部件后，能彻底消除该T接头气体泄露隐患,找到漏气点后，运行单位联系了厂家代理予以解决经过讨论，最终决定将该六氟化硫气体T接头更换为国产干式T接头,,2013年12月16日，国网湖南省电力公司长沙供电分公司运行人员检查发现某110kV电缆T接头的气压表显示气压值下降进入警示值湖南省电力公司长沙检修公司共有同批次六氟化硫气体T接头18个，为德国KP公司的产品，2002年投运
53-河南-OWTS检测发现10kV电缆中间接头安装缺陷,电缆,,,,,,2011/12/14,53河南OWTS检测发现10kV电缆中间接头安装缺陷,,8℃,68%,,10kV,严重缺陷,电缆,以现在观测到的现象来看局放缺陷不是一成不变的，有可能三个月前判定为重大缺陷的，三个月后检测变成紧急缺陷，所以要定期跟踪监测其运行状况，缺陷判定标准应以最后一次检测为准,,"现场进行了串联谐振交流耐压试验，试验通过，随后又进行了OWTS震荡波局部放电试验，测试结果显示电缆中间接头局放较大，立即对其进行了检查，发现电缆中间接头处存在安装工艺不良处理后再次进行OWTS震荡波局部放电试验，局放点杂散不集中，没有明显的局放放电现象，判定缺陷已完全消除2011年12月14日，长沙供电公司在书院变332（书隧线）开展交接试验，为比对测试效果，现场进行了OWTS震荡波局部放电试验和串联谐振交流耐压试验，先进行了串联谐振交流耐压试验，试验合格，随后又进行了OWTS震荡波局部放电试验，根据测试出的局放数据，利用局放波形和起始波形的""相似性""和""衰减性""规律，选出符合要求的局放波形，得出局放点产生的位置从上图可明显看出，书院变332（书隧线）至南湖路隧道开关站301电缆A、B、C三相分别在从南湖路隧道开关站至书院变496、869m左右的位置有明显局放集中现象其中，A相在496m、869m左右的位置局放值分别为2100pC、340pC，局放起始电压分别为11.2kV、7.7kV，B相在496、869m左右的位置局放值分别为1080、900PC，局放起始电压分别为8.7kV、11.2kV，C相在869m左右的位置局放值分别为300pC，局放起始电压分别为13kV；A、B相局放起始电压均低于系统运行电压，在系统电压下局部放电长期存在，故判定在500m和870m的地方有明显的局放集中现象，为严重缺陷停电后对定位点（中间头处）进行现场解剖，发现有施工工艺有明显缺陷，电缆中间接头位置半导体搭接不齐、半导体向主绝缘过渡不平滑，造成电场分布不均匀，产生局部放电下图为消缺以后重新对被试品进行OWTS检测的数据，局放测试数据中局放点杂散不集中，没有明显的局部放电现象，判定缺陷已完全消除（1）OWTS检测必须发现有局放放电点集中的图谱才可初步判定有局放缺陷的存在；1）局放起始电压U高于系统额定电压U0，在系统额定电压下有间歇性局放，但最大局放值>500pC，局放量较大，可认定为重大缺陷，建议严密监视其运行状况，以三个月为期限，三个月后再进行局放测试，查看其局放其发展状况，如局放起始电压U低于系统额定电压U0，则已经发展成危及缺陷，应马上安排停电消缺如无变化，可继续加强监视；2）局放起始电压U高于系统额定电压U0，最大局放值<500pC，在系统额定电压下基本不出现局放信号，局放量偏小，则可以判定为一般缺陷，处理方法是监视其运行状况，以一年为期限，一年后再进行局放测试，查看其局放发展状况如最大局放值<100pC，则可判定为无局放集中现象，一般来说，外界的干扰和噪音的影响都能达到100pC",,案例名称【OWTS检测发现10kV电缆中间接头安装缺陷】,被测试电缆为书院变332（书隧线）至南湖路隧道开关站301的电力电缆，电缆型号YJV3×300，电缆全长1468m
54-山东-X光机检测220kV电缆绝缘屏蔽层与主绝缘之间有缝隙,电缆,,,"(电缆隧道,GIS-Visualize200)、",,,2013/12/7,54山东X光机检测220kV电缆绝缘屏蔽层与主绝缘之间有缝隙,,3℃,,,220kV,,电缆,,GIS可视化系统一般用于GIS的故障带电检测，本次检测为首次利用本单位的X光设备对电缆220kV电缆X光检测，检测结果表明，利用X射线数字成像技术能够检测电缆的绝缘缺陷由于检测试验经验较少，还没有形成X光数字成像技术对电缆检测的各种故障图谱，因此需进一步结合实际生产，利用此设备经行电缆带电检测，以积累经验，提高检测的准确性及效率,为进一步分析故障，2013年12月11日和12日，国网山东电科院相关技术人员在电缆隧道中利用带电检测仪器GIS可视化系统（GIS-Visualize200）对故障电缆进行X光检测，发现220kV电缆绝缘屏蔽层与主绝缘之间存在缝隙，为故障分析提供技术支撑本次检测在220kV电缆主绝缘击穿故障点确定后进行，检测人员利用带电检测仪器GIS可视化系统（GIS-Visualize200）对电缆主绝缘击穿点附近电缆进行X光拍照此次检测对电缆故障点附近的电缆从不同位置、不同方位进行检测正常电缆的X光图像如图1所示本次检测发现电缆缺陷一处，如图2所示，为电缆绝缘屏蔽层与主绝缘之间存在缝隙,,案例名称X光机检测220kV电缆绝缘屏蔽层与主绝缘之间有缝隙,
55-天津-陈铺II线1号塔处电缆终端缺陷调查及处理情况,电缆,,,"(电缆终端,10-35kV)、",,,,55天津陈铺II线1号塔处电缆终端缺陷调查及处理情况,,9℃,70%,,35kV,严重缺陷,电缆,因此，致使半导电断口未与主绝缘层实现平滑过度，形成典型台阶缺陷附件安装后，外半导电层断口处形成台阶气隙，产生电场集中，在电场作用下引发局部放电，现场观察断口处局部放电痕迹明显（2）、半导电断口处残留气隙造成局部放电的原因终端制作过程中断口处如不做良好的应力控制处理，留有台阶气隙（图3），若断口处电场强度大于空气击穿强度，台阶气隙将被电场击穿，引发局部放电局部放电会对电缆绝缘造成损伤，最终导致绝缘击穿或更大的灾难性事故从本次缺陷的解体检查发现，电缆终端半导电层断口的不良程度和断口处放电程度与红外检测发现的终端缺陷程度呈现相关性，由此可知红外带电检测为可信赖的有效的检测手段，可在缺陷还未发展成故障时及时发现缺陷进行处理，红外带电检测可作为开展设备状态评价和状态检修的重要检测手段,②外半导电层断口应力控制不良在终端制作过程中不易进行可靠的电应力控制，该产品应力控制手段与天津市电力公司35kV热缩终端制作工艺要求不符,11月22日复测发现局部过热现象仍然存在12月13日进行复测诊断，确定此电缆终端存在典型电压制热型缺陷，为严重缺陷解剖前测量一支终端由下至上第二伞裙上边缘距终端头固定用抱箍15cm，解体后测量其半导电层断口距离抱箍13cm，可确定发热是由断口部位引起发热点与正常点温差电缆终端发热部位与正常部位温差超过2K为严重缺陷经现场检测和观察红外图像发现，电缆终端发热部位位于终端由下至上第二伞裙上边缘，且发热部位形状多数表现为围绕电缆终端的环状结构，因此，初步推断为半导电层断口位置有局部放电现象，产生发热（现场可听见放电声）切削半导电层刀痕明显，未打磨断口不齐和局部放电痕迹据了解，该35kV热缩终端为长沙电缆附件有限公司生产，产品中未配备应力控制胶和应力控制管，而采用应力控制自粘带半重叠缠绕代替3、断口处产生局部放电的理论分析如图2所示，电缆终端处电场分布不再是均匀的径向电场，该处的电场具有轴向分量，且轴向电场分量沿电缆长度分布并不均匀，金属护套或屏蔽断开处及线芯接续处轴向分量最大，轴向应力最集中（见图2）也就是说在外半导电屏蔽层断口处电场强度最大，因此非常有必要在此处采取电应力控制手段为改善半导电屏蔽层断口处电场分布，通常采用几何法（应力锥和反应力锥）和参数法10-35kV交联聚乙烯电缆终端，常采用高介电常数材料制成的应力管（参数法）代替应力锥下面引用天津电科院35kV电缆终端台阶气隙缺陷仿真试验结果（1）、工作人员将电缆终端外半导电层断口向下整齐剥除1cm，检查断口下绝缘，如图5.该缺陷与12月23日处理完毕，输电工区与12月26下午17时对新更换的电缆终端进行了红外复测，试验合格，顺利通过,遂于12月23日输电工区对陈铺II线1号塔电缆终端进行了停电解剖检查和缺陷处理断口处台阶未用应力控制胶填充，没有安装应力控制管，而采用应力控制自粘带半重叠缠绕代替（见图1）陈铺II1号塔A相缺陷电缆终经端解体检查确认缺陷原因后，工作人员对缺陷进行了处理,案例名称【陈铺II线1号塔处电缆终端缺陷调查及处理情况】,1、缺陷简介及发现过程8月5日早7点，输电工区对陈铺II线1号测温时发现所测A相电缆终端存在不同程度的局部过热现象，此后一直监视运行①外半导电层断口切割普遍不齐，断口处坡口制作不良，台阶明显由上可知电缆终端外半导电屏蔽层断口处场强过于集中
56-天津-红外精确诊断发现35kV电力电缆剥切断口发热故障,电缆,,迎丰变电站,,,2009,,56天津红外精确诊断发现35kV电力电缆剥切断口发热故障,,25℃,50%,,35kV,,电缆,,,,,,
57-冀北-电缆护套接地电流检测发现110kV及以上交联单芯电缆护层破损缺陷,电缆,,港东变电站,,,10-May,11-Nov,57冀北电缆护套接地电流检测发现110kV及以上交联单芯电缆护层破损缺陷,,8℃,10%,,110kV,,电缆,110kV及以上单芯电缆金属护套接地，将在金属护套上产生环流，直接影响设备与人身安全3)修补时护层破损处周围5-10cm的半导体层刮出干净，如金属护套也有破损，可用封铅法先修补金属护套，再修补护层绝缘,"对护层绝缘修补，修补时发现只是外护层破损金属护套没损伤，先将外护层破损处周围5-10cm的半导体层刮出干净，清洁外护层表面用防水胶带填平破损处后，再用绝缘胶带缠绕修补可消除了此项故障，通过试验护层绝缘电阻良好1)使用钳形电流表带电对管辖的110kV及以上电缆线路金属护层连接线上的电流检测工作过程要注意人身和设备的安全.4)电缆安装施工中要求工艺熟练、工作认真负责,能胜任电缆施工安装和运行维护的电缆技工提高施工人员对110kV及以上电缆线路的认识,增强对电缆接地方式的了解,制定电缆施工规范,加强质量控制,保证安全运行",后进行了停电检查，发现B相用1000V兆欧表测得数值为0，其他两相为200兆欧后进行了停电检查，发现B相用1000V兆欧表测得数值为0兆欧，其他两相为200兆欧2)发现异常电流后用1000V兆欧表测量该相金属护套对地绝缘进行判定,,案例名称【电缆护套接地电流检测发现110kV及以上交联单芯电缆护层破损缺陷】使用钳形电流表进行检测中，发现港东变电站220kV2216港孟一线电缆B相护层电流值为18A，正常A、C相电缆护层电流值＜1A,2011年11月，秦皇岛供电公司对公司所辖的110kV及以上交联单芯电缆护层电流，使用钳形电流表进行检测中，发现港东变电站220kV2216港孟一线电缆B相护层电流值为18A，A、C相电缆护层电流值＜1A港东变电站220kV2216港孟一线电缆投运于2010年5月，型号为经检测电缆B相护层损坏，金属护套直接接地，在对电缆线路摸排中，发现距站内2216港孟一线GIS电缆终端68米处一电缆支架尖端将电缆外护层扎破，修补后，经用1000V兆欧表测得数值为200兆欧港东变电站220kV2216港孟一线电缆投运于2010年5月，型号为确定电缆B相护层损坏，金属护套直接接地，在对电缆线路摸排中，发现距站内2216港孟一线GIS电缆终端68米处一电缆支架尖端将电缆外护层扎破（图2），修补时发现只是外护层破损金属护套没损伤，先将外护层破损处周围5-10cm的半导体层刮出干净，清洁外护层表面用防水胶带填平破损处后，再用绝缘胶带缠绕修补可消除了此项故障，通过试验护层绝缘电阻良好，用1000V兆欧表测得数值为200兆欧（图3）
58-冀北-电缆护套接地电流检测发现110kV电力电缆两端接地,电缆,,,,,2012/12/7,2012/12/7,58冀北电缆护套接地电流检测发现110kV电力电缆两端接地,,-13℃,45%,,110kV,,电缆,,通过最后对比端子箱处理前后带电接地电流的大小，证实了两端接地引起环流的分析判断，也说明了带电检测手段在电力电缆状态检修过程中所处的重要地位，在这个过程中，有以下几点体会1）包括红外热成像、带电局放、带电接地电流等带电检测方法可以作为设备巡检很好的测试手段，尤其在重要输电或变电设备不停电的情况下，可以最为重要的参考标准2）由于电力电缆检测需要带电作业，而判断故障类型和位置尤为重要，所以检测人员需要更专业的技能和更负责的态度；3）由于带电检测技术日新月异，需要检测人员具备开阔视野、不断的更新知识和技能以及更多的进行技能培训和经验交流,后经分析逐个排查发现苑南站侧1#接地端子箱存在多点接地，后改装保护箱消除故障2012年12月8日，经过运维检修部专家组分析建议改变接线结构，并且加装保护器，系统结构如图2所示,,案例名称【电缆护套接地电流检测发现110kV电力电缆两端接地】,2012年12月7日，唐山供电公司韩河苑南支一线电缆投运在即，运维检修人员对该线路运行状况开展空投带电检测评估，测试发现1号电缆中间接头接地电流明显偏大，测得数值高达80安培，甚至随着负荷变化，一度超过100安培，考虑到空投情况已经达到注意状态，如果实际投运，如此之大的接地电流可能将电缆护套烧毁，造成电缆主绝缘故障，引发停电事故
6-湖北-局部放电检测-110kV-电缆-电缆GIS终端局部放电,电缆,"(采样时间,2010-09-16  09:44:35)、",墨水湖变电站,,,2010,,110kV电缆电缆GIS终端局部放电,,,,,110kV,,电缆,,试验设备软件采用第二代小波降噪技术，时域和频域联合分析技术，对采样数据进行局放波形去噪和提取，该技术不基于FFT，因此相比传统的数字滤波技术具有更快的速度和更高的精度大量事实说明局部放电检测技术能够行之有效的发现电缆本体或附件设备带电运行过程中存在的问题，为此我公司近年组织进行了电缆及开关柜局放检测、系统开发与电缆资产管理研究等科技项目并取得了不错的成果,"事后经检测分析发现该批次五组接头GIS终端头环氧套管存在制造工艺缺陷，制造商未按电缆附件出厂要求进行X光检测，环氧树脂固化时间未达到规定固化时间，存在局部裂纹对墨水墨水湖变电站110kV墨英线等电缆线路进行带电局放检测，现场试验设备由局放分析仪、局放测试仪、高频微电流传感器（HFCT）和50欧姆信号线组成，试验设备连接见图1所示，现场连接图如图2所示110kV墨英线原始数据如图3(a)左图所示，该原始数据存在大信号，将原始数据进行去噪处理得到3(a)右图，测量点附近电缆终端或附近接头点发现有局部放电波形，单个放电脉冲上升时间为20ns-30ns，放电量140pC，对比图3(b)可知该放电为属于典型的局放脉冲放电类型能对绝缘造成破坏在准备停电分析时，墨英线电缆GIS终端头发生击穿，与电缆检测结果相吻合，击穿图片如图4所示图3(a)110kV墨英线采集到的信号和信号降噪结果对同一变电站附近墨桥一回和墨桥二回进行信号采集，去噪得到图5和图6，两组去噪后的结果均未发现典型局放现象，即两回线路信号均为噪声信号\t\t\t图5110kV墨桥一回电缆头采集到的信号和信号降噪结果图6110kV墨桥2回电缆头采集到的信号和信号降噪结果以上三回电缆线路GIS终端头综合诊断详细信息见表１所示以上数据在检修更换电缆接头时得到了很好的映证，墨英线同一批次电缆终端中均发现不同程度的裂纹，而其它电晕放电或无局放现象的电缆接头均无此现象为了深入分析墨英线环氧套管中的缺陷类型、大小、位置等，对原环氧套管进行了X光扫描,采用的X光设备为数字化放射摄影系统，其为断层扫描与立体成像技术，检测步长小于1mm,结果显示在环氧套管内镶的高压电极与环氧树脂之间存在裂纹",武汉供电公司电缆工区于2011年9月16日对110kV墨英线等电缆GIS终端进行局部放电抽检，对该站110kV墨英线、110kV墨桥一回、110kV墨桥二回电缆进行了局部放电带电检测,案例名称【局部放电检测发现110kV电缆GIS终端局部放电量异常】,武汉供电公司220kV墨水湖变电站110kV墨英电缆线路2010年投入运行在检测过程中发现110kV墨英线电缆GIS终端头侧电缆局部放电量过高，放电量达140pC，110kV电缆终端头正常电缆放电量应在100pC以内当检修人员准备停电检修时该电缆终端头发生击穿，随即检修人员对同一批次5组电缆GIS终端头（墨英、墨桥一回、墨桥二回、墨栖、墨利太线）进行局放检测，该批次五组电缆终端均发现有不同程度裂纹，检修人立即停电对该批次电缆接头进行更换测量点附近电缆接头或终端
7-新疆-超声波和暂态地电压检测-35kV-电缆-电缆头局部放电缺陷,电缆,"(测试时间,11：30)、",,,,,2013/6/21,35kV电缆电缆头局部放电缺陷,,24℃,40%,,35kV,,电缆,,（2）通过超声波、暂态地电压检测手段相结合可以及时发现设备局部放电缺陷，判断缺陷发展情况，制定合理的检修策略，提高电网设备运行可靠性（3）超声波与暂态地电压检测均能发现开关柜内局部放电缺陷，但超声波检测较暂态地电压对缺陷部位反映更灵敏，可以对缺陷进行准确的定位,经多次复测，判断35kV美汇一线开关柜后下部位存在局部放电缺陷，并且缺陷日趋严重停电检查发现，A相电缆头有放电痕迹，诊断试验数据不合格综合分析判断，美汇一线开关柜后柜下部位置存在局部放电缺陷，结合开关柜结构，初步怀疑为出线电缆终端头存在缺陷对比三次测试数据，发现缺陷情况较为严重，发展速度较快，随即进行停电检修检查发现，美汇一线出线电缆终端头A相表面有明显的放电痕迹，伞裙有龟裂现象，如图1所示诊断试验发现绝缘电阻不合格，分析认为由于设备运行长达已有18年之久，气候环境恶劣，季节性温差大，致使设备老化速度较快,电缆头重新制作送电后，设备正常运行，放电信号消失重新制作电缆头送电后，带电检测正常，缺陷消除,案例名称【超声波和暂态地电压检测发现35kV电缆头局部放电缺陷】2013年06月21日，对220kV某变电站35kV开关柜带电检测时，发现35kV美汇一线柜内有异常信号2013年06月21日，试验人员对35kV开关柜进行暂态地电压、超声波局部放电检测，发现35kV美汇一线、楼铁线、楼化一线开关柜检测数据超出规程要求，超声波检测局部放电信号明显，初步判断以上三个开关柜中存在局部放电缺陷，为进一步确定缺陷情况及位置，检测人员进行多次复测，测试数据如表1所示检测发现，美汇一线开关柜后柜下部超声波异常声音明显，幅值较大、暂态地电压测试数据均高于邻近开关柜,国网吐鲁番供电公司220kV某变电站35kV美汇一线电缆，型号YJLV-38.5，1995年2月出厂，1995年07月年投入运行
8-新疆-超声波局部放电及暂态地电压检测-10kV-电缆-放电缺陷,电缆,,,,,1999/10/25,2013/3/12,10kV电缆放电缺陷,,24℃,30%,,10kV,,电缆,,1）使用超声波、暂态地电压局部放电检测法对发现电缆局部放电缺陷是行之有效的，建议加强对运行年限较长的电力电缆进行局部放电检测,"用超声波局部放电、暂态地电压测试仪跟踪复测，发现102R开关柜后柜下方存在局部放电缺陷停电检查发现C相电缆与母排接触不紧密，导致电缆外护套发热，电缆产生局部放电重新制作电缆头，交接试验合格后送电，局部放电检测无异常2013年3月15日使用超声波局部放电和暂态地电压检测，测试数据见表2通过表1、2看出，102R开关柜超声波局部放电测试数据均超过规程规定的缺陷值10dB，暂态地电压测试数据超过规程规定的缺陷值20dB,而1050开关柜超声波局部放电检测出幅值较低的放电声音，暂态地电压测试合格，由此判断1050开关柜的放电声音是由102R开关柜下部传过来的，102R开关柜可能存在局部放电缺陷随即对102R开关柜进行停电检查，发现102R开关柜内出线电缆头C相发黑，接线鼻子处有明显碳化迹象，如图1所示检查发现C相电缆与母排接触不紧密，导致电缆外护套发热，电缆产生局部放电对电缆进行诊断性试验，A、B相电缆绝缘电阻值合格，C相电缆绝缘电阻值偏低，C相电缆进行交流耐压试验击穿重新制作电缆头后，恢复送电，带电检测数据合格，检测结果如表3所示",2）电缆发生局部放电的位置多见于电缆终端，在电缆终端制作及安装过程中，应严格执行电力电缆施工安装规范，建议安排人员对电缆终端制作过程进行旁站,案例名称【超声波局部放电及暂态地电压检测发现10kV电缆放电缺陷】2013年3月12日检测人员用超声波局部放电检测仪发现10kV母联1050、2号电容器102R开关柜内存在放电信号2013年3月12日检测人员使用超声波局部放电检测仪发现10kV母联1050开关柜、2号电容器102R开关柜后柜下部有明显放电声且幅值较大，超过规程规定的缺陷值10dB，数据见表1,"国网新疆巴州供电公司110kV某变电站10kV电力电缆，型号为ZRYJLV22-3×150-10,生产日期1999年10月25日，投运日期2002年8月15日此开关柜为手车式开关柜、底部为电缆出线，初步判断此柜内电缆或者支柱绝缘子存在放电现象"
9-新疆-超声波和暂态地电压联合检测-35kV-电缆-电缆局部放电缺陷,电缆,,,,,2004/4/21,2011/9/21,35kV电缆电缆局部放电缺陷,,15℃,40%,,35kV,,电缆,检测人员分析放电信号来自于3573电缆头三岔口，由于未固定电缆三岔口，在重力作用下三岔口下坠，导致三相之间距离缩小，加之该电缆运行年限较长，绝缘强度有所下降，产生了局部放电（1）电缆安装工艺应严格按照规范要求施工，不规范的施工会造成局部放电，为了杜绝此类问题的发生，对电缆的安装和检修要进行严格验收，计划停电的电缆都要进行全面检查,缺陷名称【超声波和暂态地电压联合检测发现35kV电缆局部放电缺陷】（2）超声波和暂态地电压局部放电测试仪操作方便、简单，能有效的发现开关柜内的放电缺陷,采用超声波和暂态地电压局部放电检测仪对35kV开关柜进行检测，发现35kV瓦塔线3573开关柜信号较强，测试数据如表1分析表1的测试数据，暂态地电压空气值28dB，金属值32dB表明在该高压室内有较强的背景噪音，瓦塔线3573后柜下部信号最强，相对金属值达到21dB超声波局部放电检测瓦塔线3573开关柜后柜下部有放电信号，在做好安全措施情况下，检测人员进入电缆沟内进行超声波检测，超声波信号其幅值为27dB，发现电缆三岔口下坠（如图2），初步判断故障点位于电缆三岔口处随后检测人员对该开关柜进行了连续2次跟踪复测，复测结果均显示电缆三岔口处存在局部放电缺陷图13573开关柜后柜门处超声波检测图23573电缆三岔口处超声波检测,9月30日对开关柜进行停电开柜检查，成功找到故障点，处理后放电信号消失，缺陷消除检修人员将瓦塔线3573电缆三岔口提升并进行固定如图4处理后试验人员对该电缆进行绝缘、耐压试验，试验合格，再次进行带电检测异常信号消失，缺陷消除,"2011年9月21日检测人员使用超声波和暂态地电压检测仪对3573开关柜进行检测,发现后柜下部存在放电信号，通过超声波检测，确认放电信号源位于电缆三岔口处",国网新疆阿克苏供电公司110kV某变电站35kV瓦塔线3573电缆，型号为ZR-YJV22-26/35，生产日期2004年4月21日，投运日期2005年10月12日停电检查发现3573电缆三岔口没有任何固定支撑措施，三岔口位于开关柜底部防火封堵材料下侧（如图3所示）
1-蒙东-红外测温-10kV-高压开关柜-隔离开关静触头与母线排连接处过热,开关柜,,北郊变电站,"(隔离开关,1987-12-01)、",,2013/12/10,2013/12/10,10kV高压开关柜隔离开关静触头与母线排连接处过热,,-5℃,40%,,10kV,危急缺陷,隔离开关,,,,,,
10-江苏-局部放电检测-20kV-开关柜-绝缘缺陷,开关柜,,,,,8-Nov,2013/6/26,20kV开关柜绝缘缺陷,,4℃,54%,,20kV,,开关柜,1）开关柜设备设计缺陷，部分厂家片面追求柜体小型化，柜内设备绝缘配合、安全距离往往仅达到最低标准，随着设备长期运行金属疲劳变形、绝缘件老化，导致柜内绝缘水平出现不同程度下降2）开关室内温湿度、空气质量控制不到位，在雨天、雾霾等气候条件下，缺乏适当的温湿度控制手段，导致室内湿度过大，粉尘、酸碱性气体污染对开关柜设备绝缘部件造成明显影响，降低绝缘性能，加速了绝缘材料的老化和劣化速度部分开关柜虽运行时间不长，但柜内出现绝缘固件开裂、绝缘护套变形、裂口等现象，反映出部分厂家和安装单位制造和安装工艺质量控制不到位4）运行时间较长或分合动作频繁的开关柜设备，由于柜内部件老化、经历振动多，存在部件松动、变形的可能性增大,检测工作主要以电磁波TEV检测（即暂态地电压检测）和超声波（AA）检测，检测范围主要针对35kV、20kV及10kV封闭式开关柜（如JGN、XGN、KYN型等）对201开关柜进行检测时，首先采取电磁波TEV检测法，对开关柜内部放电，尤其是接地放电现象进行了检测，检测未发现异常后，采用超声波检测方式，对柜内设备表面放电及相间放电情况进行检测3）柜内绝缘部件制造、安装工艺、质量欠佳而部分缺陷往往不能仅仅通过日常巡视发现，而在运状态下的局部放电检测则是一种行之有效、操作简便的检测方式1）开关室内的温湿度控制对柜内设备绝缘水平有非常明显的影响，需要通过完善室内空调、除湿机配置及室内通风系统、电缆沟封堵等措施对室内环境进行改善，确保开关柜设备处于安全可靠的运行环境2）在开关柜设备小型化设计的趋势下，需加强对柜内的断路器、电流互感器、隔离开关等设备的配置、摆放的基础设计审查和验收，严格控制柜内绝缘件、导体的质量及绝缘配合、距离设置3）对于沿海、高污染地区变电站，需要加强对污区水平的科学评估判断，正确有效的采取符合防污闪要求的设备，结合设备定期、动态评价，采取适当的停电、不停电检修策略，及时采取检测、清扫、检修等方式，从技术层面有针对性的加强设备的运检管理4）在每年迎峰度夏（冬）负荷高峰期来临之前，组织开展局部放电、红外检测是非常有效的状态检测手段，便于及时有效的发现设备隐患，为设备的缺陷处理策略甚至运行方式设定提供准确依据5）对于老旧开关柜设备及分合动作频繁的开关柜，需要加强日常的巡视，合理调整状态检修策略，加大对柜内部件老化、劣化、变形、松动等现象的监控和处理，杜绝更大故障隐患的存在,在检测过程中，通过超声波检测发现110kV曲阳变201开关柜超声检测值达22dB，超过10dB的警示值，疑似存在较强的柜内放电现象，经现场仪器定位于开关柜前上部注结合检测数据，采用超声波检测定位仪器对放电位置进行了定位检测，确定放电位置位于开关柜前部上方停电后，检修人员打开开关柜门，将断路器手车拉出后，发现柜内断路器绝缘部件存在大量明显放电痕迹，如图1所示判断为开关柜内存在受潮导致柜内绝缘件绝缘性能下降、劣化注,经停电检查后发现，柜内201断路器绝缘部件上存在明显的放电痕迹，现场检修人员当即对隐患开关设备进行了更换，避免了隐患恶化导致故障事故的发生设备运维单位随即将检测情况汇报公司运维检修部及调度控制中心安排停电检查检修人员当即调配了合格设备对该断路器进行了现场更换，经过耐压、动作特性测试正常后投入正常运行运行一周后，由检修人员于7月2日安排对201开关柜进行了局部放电复测，复测发现数据正常,,经现场检查发现，201开关柜下方电缆沟因封堵件老化封堵效果不佳，沟内存在积水，同时柜内加热器故障，未能起到烘干除湿效果，柜体内壁有凝露现象
11-浙江-局部放电检测-35kV-开关柜-电缆护层保护器放电,开关柜,,,,,10-Jul,2012/9/13,35kV开关柜电缆护层保护器放电,,27℃,56%,"(开关柜,厦门ABB开关有限公司)、",35kV,,电缆,,,,,,
12-江苏-局放检测-35kV-开关柜-局部放电缺陷,开关柜,,新港变电站,,,,,35kV开关柜局部放电缺陷,,20℃,55%,,35kV,,开关柜,,,,,,
13-北京-超声波、暂态地电压和特高频检测-10kV-开关柜-电缆交叉放电,开关柜,,,"(开关柜,3-1)、",,,2012/8/15,10kV开关柜电缆交叉放电,,25℃,57%,,10kV,,开关柜,,采用超声波、暂态地电压检测10kV开关柜、超声波212开关柜存在异常（采用暂态地电压27dB，背景6dB；超声非接触式40kHz;32dB）1、采用暂态地电压检测发现212柜异常（27dB，背景6dB）,2）测试方法超声波局部放电检测、暂态地电压检测、特高频检测10kV开关柜及所属母线内配电设备，共检测10kV开关柜3面采用DMS特高频检测发现异常212开关柜后下部处有明显局部放电特征采用特高频检测发现212柜后下部有明显的局放信号解体发现由于电缆交叉造成相间放电，已经停电处理,,案例名称【超声波、暂态地电压和特高频共同发现开关柜电缆交叉放电】2012年8月15日，某开闭站总配进行带电检测发现212开关柜内后下部存在局放信号,
14-北京-超声波法-10kV-开关柜-柜内PT烧灼缺陷,开关柜,,,"(电压互感器,2-2)、(开关柜,2-110kV)、",,,2013/7/12,10kV开关柜柜内PT烧灼缺陷,,17℃,47%,,10kV,,开关柜,,,根据以上情况判断10kV5＃母线59PT柜内局放信号的变化显著，放电信号呈增强的趋势，随后在2013年9月5日安排停电检查、处理59PT柜停电后，对柜内进行了检查，发现柜内电压互感器有明显烧灼痕迹，局部放电已经在电压互感器局部已经灼伤成一小孔，并伴有大量粉末状物产生1、通过对异常声音进行图形分析发现，时域图和频域图的周期性和50Hz相关性特征不强2、暂态地电压检测过程中PDL1对59柜与其他柜检测数值差异不大，没有异常参数出现,,案例名称【超声波法发现开关柜内PT烧灼缺陷】2013年7月12日，对某开闭站5#母线柜进行状态监测中，使用超声波局部放电探测仪发现59PT开关柜前柜面板中部、左下部超声信号异常，检测数据为8dB和8dB,
15-新疆-超声波局部放电暂态地电压检测-35kV-开关柜-局部放电缺陷,开关柜,,,,,2007/7/25,2013/3/19,35kV开关柜局部放电缺陷,,20℃,35%,,35kV,,开关柜,,(1)通过超声波检测仪可以有效地检测出开关柜内螺丝松动引起的局部放电缺陷今后应对开关柜的安装和检修进行严格验收，确保类似的局部放电缺陷不再发生(2)检测之前，应加强背景检测，背景测量位置应尽量选择被测设备附近金属构架检测过程中，应避免敲打被测设备，防止外界振动信号对检测结果造成影响,跟踪复测该局部放电信号依然存在暂态地电压测试数据(相对金属值)(dB)从以上测试数据可以看处，351S开关柜后上部存在较大幅值的超声波信号351S开关柜后上部与金属的相对差值为2dB，在合格范围内从表中可以看出，超声波异常信号仍然存在，且有增大趋势在开关柜后上部位置超声波信号较大，判断可能存在螺丝松动造成局部放电缺陷暂态地电压测试数据(相对金属值)(dB)随后对该开关柜进行停电检查发现断路器本体的母排与351S隔离开关B相母排连接处螺丝松动，如图1，因此判定放电原因为螺丝松动引起的悬浮放电暂态地电压测试数据(相对金属值)(dB)在检测中应持续跟踪监测，根据多次检测综合判断故障发展趋势有针对性制定检修策略,"停电检查，发现隔离开关与断路器本体的母排连接处存在螺丝松动,经过处理缺陷消除对连接处的螺丝进行紧固后，重新恢复送电缺陷消除，检测数据如表3",案例名称【超声波局部放电暂态地电压检测发现35kV开关柜局部放电缺陷】2013年03月19日检测人员用超声波局部放电检测仪和暂态地电压在对该站35kV开关柜例行带电检测时发现35kV1号所用变351S开关后柜上部存在局部放电信号2013年03月19日，检测人员在对该变电站35kV开关柜进行例行带电检测试验时，用超声波局放检测仪检测发现35kV1号所用变351S开关柜后上部存在异常超声波信号，测试结果如表1所示,
16-新疆-超声波检测-35kV-开关柜-局部放电缺陷,开关柜,,,,,2000/6/8,2011/11/19,35kV开关柜局部放电缺陷,,31℃,27%,,35kV,,开关柜,,通过使用超声波局部放电检测和暂态地电压两种局放检测手段进行检测分析，判断3530开关柜、3529开关柜前柜中下部存在局部放电缺陷（1）使用超声波局放检测仪和暂态地电压局放检测仪可以有效的发现开关柜内螺丝松动的缺陷,"检测人员利用超声波局放和暂态地电压检测进行测试，测试数据见表1通过表1可以看出，使用超声波局放检测仪测试所得到的超声数据大于缺陷值,检测结果显示，该开关柜前柜下部存在放电缺陷3529开关柜，3530开关柜所测得信号数据超过异常值综合判断局部放电信号来自3530开关柜前柜下部（2）使用超声波局部放电法进行检测时，其方向性较强，可以通过改变传感器的方向定位信号源",,案例名称【超声波检测发现35kV开关柜局部放电缺陷】2011年11月19日检测人员对110kV某变电站35kV高压室开关柜进行超声局部放电检测时，发现3530开关柜、3529开关柜存在超声波异常信号,"国网博尔塔拉供电公司某高压开关柜型号为JYN1-35FZ-15T,生产日期为2000年06月08日,投运日期为2000年09月14日停电检查发现110kV某变电站3529开关柜积尘较严重、3530开关柜内螺杆松动，判定放电原因为螺杆松动引起的局部放电，处理后恢复正常2011年11月20日，停电检修，发现3529柜内积尘较严重见图1，在3530柜内清扫时发现母线侧有电蚀痕迹，支撑绝缘子金属部件螺丝松动见图2，随即对螺丝进行紧固，同时进行全面清扫，送电后无异常"
17-新疆-超声波检测-35kV-开关柜-局部放电缺陷,开关柜,,,"(开关柜,JYN1-40.5)、",,2000/5/1,2011/11/30,35kV开关柜局部放电缺陷,,31℃,27%,,35kV,,开关柜,,通过使用超声波局部放电和暂态地电压进行检测，发现3501开关柜前柜中下部存在局部放电信号(1)超声波局部放电检测具有很高的灵敏度，能够有效发现开关柜内各类放电缺陷，并且通过正确使用超声波局部放电检测仪可以判断信号源位置(2)应加强开关柜安装和大修的验收工作，确保无异物遗留在开关柜内，同时加强设备巡视、清扫工作,"停电检查发现开关柜内B相CT连接板处悬挂有一根棉线，判定放电原因为棉线引起的局部放电，处理后恢复正常(1)检测人员利用超声波局放仪和暂态地电压检测仪对3501开关柜及相邻间隔开关柜进行测试，测试数据见表1超声波局放检测仪测试所得的超声数据大于缺陷值,分析判断该开关柜前柜中下部存在放电缺陷暂态地电压测试数据显示，3501开关柜所得到的信号数据虽然没有超过缺陷值，但开关柜前柜中下部所测数据最大综合判断局部放电信号来自3501开关柜内部发现该开关柜内B相CT与手车插口处悬挂一根棉线见图1，棉线上布满导电膏，且柜内支柱绝缘子上落尘较多见图2，因此判定放电原因为异物引起的局部放电",12月7日，检测人员对3501开关柜进行停电开柜检查随后对开关柜进行清扫，恢复送电后，测试数据无异常见表2,案例名称【超声波检测发现35kV开关柜局部放电缺陷】2011年11月30日，检测人员在对110kV某变电站35kV高压室开关柜进行超声局放检测时，发现35kV1号主变3501开关柜存在超声波异常信号,国网博尔塔拉供电公司110kV某变电站35kV高压室开关柜型号为JYN1-40.5，生产日期为2000年05月01日，投运日期为2000年11月08日
18-新疆-超声波和暂态地电压局部放电检测-10kV-开关柜-局部放电缺陷,开关柜,,,,,2009/1/7,2013/5/7,10kV开关柜局部放电缺陷,,,20%,,10kV,,开关柜,分析判定为A相导电排与电流互感器连接处螺丝松动，导致接触电阻增大，接触处过热使热缩绝缘护套热熔碳化，并引起导电排热缩绝缘护套裂损,超声波、暂态地电压局部放电测试仪操作方便、简单，测试人员可以很直观的读取数据超声波、暂态地电压局部放电测试能有效的发现开关柜内的放电缺陷，适合运维人员使用，为运维一体化打好基础,"停电检查发现开关柜内A相导电排与电流互感器连接处螺丝松动，热缩绝缘护套已热熔碳化，经处理送电后测试无异常2013年5月7日，检测人员使用超声波、暂态地电压局部放电检测仪对1012开关柜进行测试，测试数据见表1暂态地电压测试数据(相对金属值)1012开关柜超声幅值远大于注意值，该开关柜后下部暂态地电压相对值也超过缺陷值,测试数据与邻近开关柜相比明显较大，初步判定该开关柜后下部存在局部放电缺陷通过两次测试数据综合判断该开关柜后下部存在局部放电暂态地电压测试数据(相对金属值)停电检查发现1012开关柜内A相导电排与电流互感器连接处螺丝松动，热缩绝缘护套已热熔碳化，导电排上护套裂损，见图1所示暂态地电压测试数据(相对金属值)",检修人员对螺丝进行紧固，重新制作绝缘护套,案例名称【超声波和暂态地电压局部放电检测发现10kV开关柜局部放电缺陷】2013年5月7日，检测人员对110kV某变电站10kV高压室开关柜进行超声波和暂态地电压局部放电检测，发现1012开关柜后下部存在疑似局部放电,"国网新疆疆南供电有限责任公司110kV某变电站10kV1012高压开关柜型号为XGN2-12,生产日期为2009年1月7日,投运日期为2010年9月3日"
19-新疆-超声波和暂态地电压局部放电检测-10kV-开关柜-局部放电缺陷,开关柜,,,,,1990/7/29,2013/6/5,10kV开关柜局部放电缺陷,,,28%,,10kV,,开关柜,,重新调整导电排的金属部件，使其与导电排连接紧密，对柜内设备清扫（1）超声波和暂态地电压局部放电测试仪操作方便、简单，测试人员可以很直观的读取数据，且能有效的发现开关柜内的放电缺陷（2）开关柜内一部分放电缺陷能够同时检测到超声波和暂态地电压放电信号，而另一部分放电缺陷只能检测到两种信号中的一种，在实际使用中应以这两种检测方法相互补充，才能更好检测到局部放电缺陷（3）南疆地区风沙较大，开关柜内灰尘较多，应加强停电检修时对开关柜内设备的清扫，避免柜内设备表面灰尘过多造成闪络击穿事故,复测确认1012开关柜内存在局部放电缺陷停电检查发现1012开关柜内C相固定导电排的金属部件与导电排有间隙，形成间隙放电，处理后送电，复测无异常检测人员分别于6月5日和6月8日用超声波、暂态地电压局部放电检测方法对1012开关柜进行测试暂态地电压测试数据(相对金属值)(dB)通过数据分析对比，1012开关柜超声波和暂态地电压局部放电幅值均大于邻近的开关柜且已超过缺陷值初步判定1012开关柜内存在局部放电缺陷暂态地电压测试数据(相对金属值),,案例名称【超声波和暂态地电压局部放电检测发现10kV开关柜局部放电缺陷】2013年6月5日，测试人员使用超声波、暂态地电压局部放电检测仪发现1012开关柜存在疑似局部放电,"国网新疆疆南供电有限责任公司35kV某变电站10kV高压开关柜型号为GG-1AF,生产日期为1990年7月29日,投运日期为1991年12月3日停电开柜检查发现1012开关柜内C相固定导电排的金属部件与导电排有间隙如图1，形成间隙放电，并且支柱瓷瓶上积灰过多"
2-安徽-TEV检测-35kV-开关柜-穿柜套管存在局部放电,开关柜,,宝桥变电站,"(开关柜,PDS4000-M2)、(开关柜,PDS4000-L4)、(开关柜,KYN-40.5)、",,8-Jun,2012,35kV开关柜穿柜套管存在局部放电,,10℃,41%,,35kV,,开关柜,,,,,,
20-新疆-超声波局部放电检测-35kV-开关柜-机械振动缺陷,开关柜,,,,,2003/7/1,2012/5/30,35kV开关柜机械振动缺陷,,29℃,33%,,35kV,,开关柜,（1）对于此类缺陷，若不能及时发现处理，长时间的机械振动可能导致部件其他螺丝松动，挡板脱落，发生严重设备事故,（2）超声波局部放电测试可以初步判断信号来源位置，具有较高的灵敏度，能够有效发现开关柜内的机械振动和放电缺陷,对该开关柜停电检查，发现断路器与母线侧隔离开关间挡板螺丝脱落，导致挡板搭触在支柱瓷瓶上产生机械振动，加装螺丝对挡板进行紧固，送电后测试，无异常暂态地电压测试数据(相对金属值)（dB）通过测试数据可知，用超声波局部放电检测仪测试所得到的超声波幅值大于缺陷值，综合分析判断，该开关柜内可能存在机械振动缺陷加装螺丝对挡板进行紧固，如图2所示，送电后测试，无异常，测试数据见表2暂态地电压测试数据(相对金属值)（dB）,（3）开关柜交接和停电检查时，应检查各部位螺丝是否紧固，避免螺丝脱落引发事故,案例名称【超声波局部放电检测发现35kV开关柜机械振动缺陷】2012年5月30日，检测人员对110kV某变电站35kV高压室开关柜进行带电检测，发现3515开关柜内存在疑似机械振动，复测判定3515开关柜内存在机械振动2012年5月30日，检测人员使用超声波局部放电检测仪发现3515开关柜内存在疑似机械振动缺陷，暂态地电压测试正常，随后对该开关柜进行多次复测，测试数据见表1,国网新疆电力公司疆南供电有限责任公司110kV某变电站35kV高压开关柜型号为XGN17A-40.5，生产日期为2003年7月1日，投运日期为2006年2月3日2012年6月11日，开柜检查，发现断路器与母线侧隔离开关间挡板螺丝脱落，导致挡板搭触在支柱瓷瓶上产生机械振动，如图1所示
21-新疆-超声波局部放电和暂态地电压检测-10kV-开关柜-螺丝松动局部放电缺陷,开关柜,,,,,2010/3/6,2011/7/6,10kV开关柜螺丝松动局部放电缺陷,,31℃,27%,,10kV,,开关柜,,为了对测试数据最大处的缺陷详细诊断，采用检测到的信号与开关柜内部设备部件结合分析的方法从开关柜观察窗口可以清楚观察到这个位置的设备为电流互感器和导电排（1）超声波局放和暂态地电压方法对检测开关柜内螺丝松动的缺陷较为灵敏暂态地电压检测发现异常数据时，应通过反复多次测试来确定测试值的准确性（3）加强开关柜交接和检修验收，应检查螺丝是否紧固，避免由于螺丝脱落引发的事故,"用超声波局放和暂态地电压检测仪对10kV开关柜进行测试，测试数据见表1和图1通过表1和图1可知，10kV碱万一线1019开关柜后柜中部存在局部放电信号源用超声波局放检测仪所得到的数据远大于缺陷值15dB,暂态地电压检测所得到的数据也超过缺陷值20dB检测结果综合显示，该开关柜后柜中部存在局部放电缺陷如图2、3所示，测试值最大处为红圈内的设备图3超声波局放检测出异常超声信号的放电点大概位置从表2的复测测试数据来看，局部放电测试数据增大，缺陷有明显加剧趋势，立即安排停电检修停电检查发现10kV碱万一线1019开关柜后柜内A相出线母排与支柱瓷瓶的螺丝有明显松动（如图4），判断放电原因为螺丝松动引起的局部放电（2）超声波局部放电法进行检测时，其方向性较强，可以通过改变传感器的方向定位信号源对于测试区域的超声信号较多时，降低灵敏度确定最大声音的方向来排除干扰",停电检查发现该开关柜后柜内A相出线母排与支柱瓷瓶的螺丝松动，处理后恢复正常检修人员对松动的螺丝进行紧固后，恢复送电，复测正常,案例名称【超声波局部放电和暂态地电压检测发现10kV开关柜螺丝松动局部放电缺陷】2011年7月6日、8日，检测人员用超声波局放和暂态地电压检测仪对10kV碱万一线1019开关柜进行检测，发现该柜后柜中部偏右侧部位存在局部放电缺陷,"国网新疆电力公司乌鲁木齐供电公司110kV某变电站10kV碱万一线1019开关柜,型号为XGN2-12，2010年3月6日生产，2011年6月10日投运"
22-新疆-超声波局部放电和暂态地电压检测-10kV-开关柜-局部放电缺陷,开关柜,,,,,2007/2/1,2013/4/12,10kV开关柜局部放电缺陷,,18℃,35%,,10kV,,开关柜,,通过超声波检测仪可以有效地检测出开关柜内螺丝松动引起的局部放电缺陷发现设备疑似缺陷后，应持续跟踪检测，综合判断故障发展趋势，有针对性地制定检修策略,暂态地电压测试数据(相对金属值)(dB)从表1可以看出，该开关柜后上部存在较大幅值的超声波信号，其它部位的超声波检测信号均在合格范围内根据《新疆电力公司输变电设备带电检测试验规程》判断开关柜后上部存在缺陷1017开关柜后上部与金属的相对差值为6dB，在合格范围内暂态地电压测试数据(相对金属值)(dB)通过数据对比和综合分析判断，超声波异常信号仍然存在停电检查，发现该开关柜后上部B相母线排与支柱绝缘子固定处螺丝松动引发悬浮电位放电，如图1暂态地电压测试数据(相对金属值)(dB),停电检查，发现该开关柜后上部B相母线排固定螺丝松动,案例名称【超声波局部放电暂态地电压检测发现10kV开关柜局部放电缺陷】2013年04月12日，检测人员用超声波局部放电和暂态地电压检测方法发现10kV选矿二线1017开关柜后上部存在异常信号，复测确认为局部放电信号2013年04月12日，检测人员对110kV某变电站10kV开关柜例行带电检测时，用超声波局放和暂态地电压检测发现10kV选矿二线1017开关后柜上部存在异常超声波信号，测试结果如表1所示,
23-新疆-暂态地电压和超高频局部放电定位检测-10kV-开关柜-螺丝松动局部放电缺陷,开关柜,,,,,1997/9/1,2013/5/10,10kV开关柜螺丝松动局部放电缺陷,,35℃,30%,,10kV,,开关柜,,初步断定1016、1001开关柜的放电信号来自开关室的外部，1022开关柜局部放电信号来自柜体内部（1）暂态地电压局部放电测试仪操作简单、使用方便，能够灵敏地检测出开关柜内存在的局部放电缺陷（2）使用超高频局部放电定位技术可以排除变电站室外设备对开关柜局部放电测试造成的干扰，并能准确定位出局部放电缺陷的精确位置，为停电消缺指明方向,14日使用超高频局部放电定位仪确定1022开关柜后柜中部断路器处存在缺陷2013年5月10日检测人员使用暂态地电压检测仪发现10kV1016、1001、1022开关柜相对值超过暂态地电压缺陷值，检测数据见表12013年5月12日，5月14日对上述异常开关柜进行暂态地电压跟踪复测，发现局部放电信号仍然存在，没有明显的变化趋势，检测数据见表2规程为确定1022开关柜内的局部放电信号来自哪个部位，对开关柜进行了定位测试（见图3），测试数据见图4根据多周期测试数据结合局部放电信号特征分析，此信号以悬浮电位放电信号为主，夹杂绝缘类型放电经精确定位确定信号源来自10kV1022断路器开关柜的后部下方位置停电检查发现1022断路器与电流互感器连接排的螺丝松动，表面有明显的烧溶痕迹（见图5）对连接排进行更换，恢复送电后，缺陷消除（见图6），暂态地电压局部放电测试结果合格，测试数据见表3规程,停电检查发现1022断路器与电流互感器连接母排的螺丝松动，处理后送电，复测无异常，缺陷消除,案例名称【暂态地电压和超高频局部放电定位检测发现10kV开关柜螺丝松动局部放电缺陷】2013年5月10日检测人员使用暂态地电压检测仪发现10kV1016、1001、1022开关柜存在局部放电异常信号,"国网新疆巴州供电公司110kV某变电站10kV开关柜，型号为KYN3-10,生产日期为1997年9月1日，投运日期为1997年12月11日2013年5月14日，检测人员使用超高频局部放电定位仪对1001、1016、1022开关柜进行局部放电定位（见图1），测试中将一个传感器贴在墙壁，另一个传感器贴在开关柜后柜，检测发现贴在墙壁的传感器较贴在开关柜后柜的传感器提前接受到信号（见图2）"
24-新疆-超声波局部放电和暂态地电压检测-10kV-开关柜-开关柜积灰局部放电缺陷,开关柜,,,,,2005/1/29,2011/6/29,10kV开关柜开关柜积灰局部放电缺陷,,22℃,33%,,10kV,,开关柜,经过综合分析判断以上四个间隔的母线室内存在局部放电缺陷根据上述情况，初步判定放电原因为母线动静触头表面灰尘过多造成的电晕放电,（1）超声波局放检测和暂态地电压对开关柜内积灰缺陷具有较为灵敏的检测效果暂态地电压检测发现异常数据时，应通过反复多次测试来确定测试值的准确性（3）建议在污秽严重地区，应加强开关柜内覆灰情况的检查，避免柜内设备表面灰尘过多造成闪络击穿事故,2011年6月29日和7月6日分别用超声波局放和暂态地电压方法对10kV某变电站开关柜进行测试，测试结果如下通过前后两次测试所得到的超声波局放检测数据远大于缺陷值15dB暂态地电压检测所得到的信号数据虽未发现明显局部放电现象，但是数据偏大，接近缺陷值20dB仔细检查这四个间隔的母排和穿柜套管后，均未发现明显放电点，但10kV腾新二线1019开关柜后柜的正对面的高压室墙壁底部有一通风口，且其风口方向指向10kV腾新二线1019开关柜后柜母线室，与母线室通风口形成空气对流，很容易将外界尘土吹进母线室内，造成母线室内脏污严重见图2（2）超声波局部放电法进行检测时，其方向性较强，可以通过改变传感器的方向定位信号源对于测试区域有多的超声信号，降低灵敏度确定最大声音的方向来排除干扰,复测确定母线室内存在局部放电缺陷，检修人员对该四个间隔的母线室进行了开柜检查，发现母线室积灰严重，彻底清扫后，恢复送电，复测正常随后，检修人员对该四个间隔的母线室进行彻底清扫，送电复测结果正常，缺陷消除,案例名称【超声波局部放电和暂态地电压检测发现10kV开关柜内积灰局部放电缺陷】2011年6月29日，检测人员用超声波局放和暂态地电压方法发现10kV腾七二线1020、10kV腾新二线1019、10kVII母电压互感器102Y、10kV分段1050开关柜后柜上柜母线室内部存在异常信号,"国网新疆电力公司乌鲁木齐供电公司110kV某变电站10kV高压室开关柜，型号为XGN2-12Z/T-03,2005年1月29日生产，2005年4月投运停电检查，发现开关柜母线室内脏污程度较为严重，其中母排、隔离刀闸动静触头、静触头支柱瓷瓶、动触头旋转瓷套以及母线室四壁及底部隔板上均覆盖有大量尘土，特别是母线室内的母侧隔离刀闸的动触头两片触指表面几乎被尘土完全覆盖见图1"
25-新疆-超声波检测-35kV-开关柜-局部放电缺陷,开关柜,,,,,2000/5/1,2013/11/22,35kV开关柜局部放电缺陷,,31℃,27%,,35kV,,开关柜,,（1）超声波局放检测具有很高的灵敏度，能够有效发现开关柜内放电缺陷，并且通过正确使用超声波局部放电检测仪可以判断信号源位置，能够及时发现运行设备存在问题，提高运行可靠性，减少停电次数（2）应加强开关柜安装和大修验收，避免因螺丝未上紧而造成的局部放电还应加强设备日常巡视维护，利用停电对设备内部进行清扫,初步判断存在局部放电缺陷，停电检查发现3537开关柜内积尘严重，3501开关柜内母线套管螺丝松动，通过清扫积尘和紧固螺丝，缺陷消除通过上表可以看出，3501开关柜和3537开关柜超声波局部放电测试数据大于缺陷值3501开关柜及3537开关柜测试数据与金属背景测试值差值超过缺陷值，怀疑该柜存在较为严重的局部放电缺陷,,案例名称【超声波检测发现35kV开关柜局部放电缺陷】2013年11月22日，检测人员对110kV某变电站35kV高压室开关柜进行超声波局放检测，发现110kV1号主变中压侧3501开关柜和3537开关柜存在超声波异常信号,"国网博尔塔拉供电公司110kV某变电站35kV高压开关柜型号为JYN1-40.5,生产日期为2000年05月01日,投运日期为2000年11月08日2013年12月2日停电检查，发现3501开关柜内B相母线套管与母线连接排处螺杆松动见图1，3537开关柜内支柱绝缘子积尘较严重见图2，立即对松动的螺丝进行紧固，同时对3537开关柜进行全面清扫"
26-新疆-超声波和暂态地电压检测-10kV-开关柜-螺丝松动局部放电缺陷,开关柜,,,,,2001/2/1,2011/9/10,10kV开关柜螺丝松动局部放电缺陷,,14℃,40%,,10kV,,开关柜,分析由于螺丝松动，弹簧垫片未压紧，垫片与螺帽之间产生悬浮放电,缺陷名称【超声波和暂态地电压检测发现10kV开关柜螺丝松动局部放电缺陷】（1）一次设备导电部位的螺丝松动会造成局部放电，为了彻底的解决此类问题，应对一次设备的安装和检修进行严格验收，停电检修的开关柜要进行全面检查，确保此类问题不再发生（2）超声波局部放电和暂态地电压局部放电测试仪操作方便、简单，能有效的发现开关柜内的放电缺陷,检测人员使用超声波和暂态地电压局部放电检测仪，对10kV开关柜进行检测，发现10kV康布线1019开关柜后柜下部有放电信号，数据见表1通过表1数据可知，康布线1019开关柜后柜下部超声波信号明显高于邻近间隔开关柜，幅值达到20dB，暂态地电压局部放电检测数据康布线1019开关柜后柜下部信号值最大，相对金属值达到26dB，分析判断后柜下部存在局部放电缺陷检测人员随即进行连续2次跟踪复测，结果均显示后柜下部存在局部放电缺陷,对松动的螺丝进行紧固，处理完毕后再次进行带电检测异常信号消失，缺陷消除,,国网新疆阿克苏供电公司110kV某变电站10kV康布线1019开关柜，型号为AMS12，生产日期为2001年2月1日，投运日期为2002年3月14日2011年9月10日，检测人员使用超声波和暂态地电压局部放电检测仪对10kV开关柜进行检测，发现1019开关柜后柜下部有放电信号，停电开柜检查，发现后柜下部固定导电排螺丝松动，处理后恢复送电检测放电信号消失，缺陷消除停电检查发现固定导电排的螺丝松动，弹簧垫片未压紧，导电排晃动，其中A相最为严重如图1
27-新疆-超声波、暂态地电压和射频局部放电检测-10kV-开关柜-局部放电缺陷,开关柜,,,,,1997/1/1,2011/11/12,10kV开关柜局部放电缺陷,,14℃,70%,,10kV,,开关柜,经过分析，由于母线柜内积尘严重，加上该地区空气相对湿度较高（70%），产生电晕放电，随即对设备进行清扫（1）开关柜内设备积尘，在空气相对湿度大的情况下会产生电晕放电，今后应对停电的设备进行全面清扫检查，防止此类问题的再次发生,缺陷名称【超声波、暂态地电压和射频局部放电检测发现10kV开关柜局部放电缺陷】,"停电检查，发现10kVI段母线柜内积尘严重产生电晕放电，经处理放电信号消失由表1可以看出，五面开关柜超声波局部放电检测数据后柜上部信号较大，均超过异常值，现场声音特征疑似电晕放电，暂态地电压检测数据可知后柜上部信号值较其他部位偏大，相对金属值均超过缺陷值，综合分析判断后柜上部存在局部放电检测人员使用射频局部放电检测仪对高压室进行射频频率分析扫描（如图1）和时域脉冲信号测量（如图2），试验结果再次证实高压室I段母线柜内存在局部放电信号图1高压室射频频率分析扫描图（蓝-基线，红-I段母线）取600MHz和800MHz作为中心频率，进行时域脉冲信号测量，测量图谱如图2（红-600MHz,信号幅值35dBm，蓝-800MHz，信号幅值35dBm）从时域分析图可看出，存在明显的放电脉冲信号，图谱特征判断，该段母线柜处存在局部放电发现缺陷后，检测人员随即对该母线开关柜进行了连续2次跟踪复测，结果均显示存在局部放电停电检查发现10kVI段母线柜内A、B、C三相穿柜套管、导电排、支撑绝缘子积尘严重如图3所示（2）带电检测发现多个相邻设备存在相似性局部放电信号时，应重点检查连接多个设备的公共通道",,2011年11月12日检测人员使用超声波局部放电检测仪发现10kVI母10R1一号电容器、10R3三号电容器、101YI母PT、10kV东工线1026、10kV东天线1029开关柜内有放电信号，随即采用暂态地电压局部放电检测法，确认放电源位于10kVI段母线柜内，并经射频局部放电检测法，证实高压室I段母线柜内确实存在局部放电信号,国网新疆阿克苏供电公司110kV某变电站10kV开关柜，型号KYN28-12(Z)，生产日期为1997年1月1日，投运日期为1998年1月20日2011年11月12日，检测人员使用超声波和暂态地电压局部放电检测仪对10kVI段开关柜进行检测，发现10kVI段母线10R1一号电容器、10R3三号电容器、101YI母PT、10kV东工线1026、10kV东天线1029五面开关柜有放电信号，数据见表1图1中，基线信号（蓝色）在变电站外采集，高压室信号（红色）在10kVI段母线附近采集，高压室信号整体比基线信号强烈，最大差值达到30dB，信号频域较高，从50MHz至800MHz范围内都有较强的信号
28-新疆-红外热像-10kV-开关柜-过热缺陷,开关柜,,,"(开关柜,PD-check)、",,2007/6/21,,10kV开关柜过热缺陷,,30℃,50%,,10kV,,开关柜,（5）缺陷分析B相母线排与穿柜套管连接处由于初始采用导电膏处理导致该处在导电膏凝固后的接触电阻偏大，随着变电设备的运行产生热量进而使温度升高，同时使固化后的导电膏融化造成母线排与穿柜套管连接处产生一定程度的松动，进而使母线排与穿柜套管产生一定程度的震动，随着长时间的运行，造成B相母线排与穿柜套管连接处松动程度加大，进而又加大B相母线排与穿柜套管之间的接触电阻，产生大量的热使其温度升高，同时使母线排及穿柜套管产生剧烈震动,（1）地电波（TEV）检测技术对室内开关柜类设备的局方检测有较强的敏感度，但对开关柜安装、运行、检修过程中隐藏的一些致热型缺陷不灵敏；（2）超声波（PD-check）检测技术对室内开关柜类设备一些致热型缺陷不灵敏；（3）红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,利用PD-check及TEV测试未见异常；通过红外热像仪检测发现511开关柜右后侧上部盖板边缘处温度偏高，盖板边缘一圆孔处测得最高温度为92.9度经分析后认为511开关柜内中上部存在过热缺陷，根据其内部结构及设备分布，疑为母线排与穿柜套管附近存在缺陷并对该开关柜进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图所示，并将此情况上报工区对图谱的认真分析后发现511开关柜右后侧上部盖板边缘处温度偏高，开关柜右后侧上部盖板边缘处一圆孔处测得最高温度为92.9度，柜内有声响并伴随剧烈震动判断511开关柜内中上部存在过热缺陷，根据其内部结构及设备分布，疑为母线排与穿柜套管附近存在缺陷,随即组织专业技术人员制定详细周密的停电检查消缺方案停电后，按照方案检修人员检查后发现B相母线排与穿柜套管连接处松动，连接面脏污严重检修人员对该开关柜内缺陷进行处理，通电后511开关柜恢复正常运行停电后，按照方案检修人员检查后发现B相母线排与穿柜套管连接处松动，连接面脏污严重检修人员对该开关柜内B相母线排与穿柜套管连接处进行清洁处理、对母线排与穿柜套管连接处进行打磨，涂抹凡士林，并用螺丝对其进行紧固连接，通电后511开关柜恢复正常运行,案例名称红外热像检测发现110kV同新站10kV511开关柜过热缺陷,国网河北电力衡水供电公司110kV同新站10kV配电室1号主变压器10kV侧511开关柜（生产日期2006年10月1日；型号XGN2-12-03；生产厂家衡水衡源电气厂）2007年6月21日投入运行，一直正常运行，直至2013年6月14日，对同新站进行专业巡视时发现511开关柜柜内有声响并伴随剧烈震动，于是对511开关柜进行检查试验检测仪器开关柜局部放电地电波定位仪，型号
29-北京-超声波法-35kV-开关柜-穿柜管等电位簧片虚接,开关柜,"(检测时间,2013-07-30 10:19:20)、",,"(开关柜,1-136)、(开关柜,1-236)、(开关柜,1-235kV)、",,,2011/9/13,35kV开关柜穿柜管等电位簧片虚接,,21℃,42%,,35kV,,开关柜,,,通过上述测试数据综合超声监测结果，判定35kV36出线母线仓内存在典型放电，9月4日停电后发现具体放电位置为36出线与后侧相邻35kV5#母线连接柜间C相穿柜套管均压环间隙放电，且套管内壁已严重受损，需更换新套管后方可运行该型开关柜穿柜套管均压环采用Ω型单片结构，初期运行弹片与套管均压层接触紧密，随着运行年限增加，金属弹性逐渐减弱直至消失，使均压弹片触点与套管均压壁之间产生空隙造成放电此问题自2008年至今已经在多站35kV开关柜状态监测过程中发现同一类型缺陷，均为柜内穿柜套管均压环放电现象，经实践证明，超声波局放检测对此类均压环虚接放电准确有效,,案例名称【超声波法发现开关柜内穿柜管等电位簧片虚接】2011年9月13日，110kV某变电站35kV开关柜在超声监测工作中发现母线穿柜套管均压环放电，经联系设备厂家处理后，2013年7月30日再次发现36开关柜穿柜套管存在放电，9月4日至5日经停35kV3#、5#母线，将所有老式均压环更换为新式均压环后复测暂无放电现象发生,
3-江西-超声波、特高频局放联合检测-10kV-开关柜-放电缺陷,开关柜,,王源变电站,"(开关柜,PDS-T90)、(开关柜,GG-1AF)、",,2008/11/30,2013/6/22,10kV开关柜放电缺陷,,34℃,35%,,10kV,,开关柜,,,,,,
30-浙江-开关柜TEV和超声波局部放电检测-10kV-开关柜-局部放电,开关柜,,,,,,2011/12/14,10kV开关柜局部放电,,15℃,50%,,10kV,,开关柜,,（1）开关柜暂态地电压与超声波局放能有效发现开关柜内部的绝缘缺陷，但测试数据受开关柜负荷、温湿度以及背景的影响，因此一旦发现有疑似缺陷应安排跟踪监测，进行综合分析判断,开关柜TEV和超声波局部放电检测发现110kV上璜变一小769线开关柜局部放电1）UltraTEVPlus+多功能局部放电检测仪2）PDLocator局部放电定位仪3）PDXPERT手持式多功能局部放电检测仪（2）对疑似缺陷可采用开关柜在线局放装置进行跟踪，收集不同时段的局放信号强弱，根据不同传感器采集到的局放信号时间的优先程度，大致判断局放位置,检测人员温州供电公司检修分公司变电检修室状态检测一班,案例名称【开关柜TEV和超声波局部放电检测发现110kV上璜变一小769线开关柜局部放电】2011年12月14日，在上璜变10kV开关柜局放检测工作时，发现上璜变一小769线开关柜局放量偏大，并且该柜的下部局放量大于上部局放量，怀疑该柜出线电缆处有放电，后经停电检查发现该柜出现电缆有裂纹，流变向外滴漏液体2011年12月14日，在上璜变10kV开关柜局放检测工作时，发现上璜变一小769线开关柜局放量偏大，并且该柜的下部局放量大于上部局放量，初步判断为该柜出线电缆处有放电2012年1月6日，高试班再次对上璜变一小769线开关柜勘测，勘测中未发现一小769线开关柜有异常,2012年2月3日，在对上璜变一小769线开关柜停电开柜检查时发现第一.该柜出线电缆三岔口外护套有爬电痕迹，并且电缆有裂纹，如下图1所示；第二.发现该柜内三支流变有不同程度滴漏现象，流变外表面光滑，无明显破损痕迹，初步判断滴漏物是从流变内部渗出，其中A相滴漏比较严重，滴到地面的大片滴漏物已凝固，如下图2所示；第三.针对流变滴漏现象，工作人员对其他开关柜观测发现，三都767线、罗东770线、棋盘771线的柜内流变也有不同程度的滴漏现象，并进行了相应的处理
31-浙江-开关柜TEV和超声波局部放电检测-35kV-开关柜-进线柜局部放电,开关柜,,变变电站,,,,2014/1/26,35kV开关柜进线柜局部放电,,10℃,50%,,35kV,,开关柜,,,,,,
32-浙江-开关柜TEV和超声波局部放电检测-10kV-开关柜-局部放电,开关柜,,,,,,2013/12/16,10kV开关柜局部放电,,,,,10kV,,开关柜,,（1）带电开关柜测试技术的成熟以及在现场的成功应用，可帮助我们更快速的找到故障点，避免因为局部放电产生的绝缘损伤导致事故的发生，同时根据测试结果能更有效的安排日后生产工作（2）带电开关柜测试技术的应用为今后的检查故障提供了有力的技术保障,开关柜TEV和超声波局部放电检测发现110kV烟台变园区514开关柜局部放电2013年12月16日对110kV烟台变10kV开关柜进行了带电局部放电测试试验，发现部分开关柜局部放电数据超标，经过最终定位确定放电间隔为园区514开关柜2013年12月16日对110k烟台变10kV开关柜进行了带电局部放电测试试验，发现部分开关柜局部放电数据超标，经过最终定位确定放电间隔为园区514开关柜，园区514开关柜测试数据如下表所示（空气TEV读数1）UltraTEVPlus+多功能局部放电检测仪2）PDLocator局部放电定位仪3）PDXPERT手持式多功能局部放电检测仪（3）对疑似缺陷可采用开关柜在线局放装置进行跟踪，收集不同时段的局放信号强弱，根据不同传感器采集到的局放信号时间的优先程度，大致判断局放位置,对园区514开关柜进行停电检查后发现，该柜内出现电缆对地有放电现象,案例名称【开关柜TEV和超声波局部放电检测发现110kV烟台变园区514开关柜局部放电】测试过程中发现下部局部放电量大于上部，且通过PDLocator局部放电定位仪进行定位发现局部放电点处于柜体的下部，初步怀疑为流变或者电缆放电,
33-浙江-开关柜TEV和超声波局部放电检测-35kV-开关柜-母分隔离柜局部放电,开关柜,,东新变电站,,,,2014/1/25,35kV开关柜母分隔离柜局部放电,,12℃,55%,,35kV,,开关柜,,,,,,
34-浙江-开关柜TEV和超声波局部放电检测-35kV-开关柜-局部放电,开关柜,,,,,,2011/11/4,35kV开关柜局部放电,,10℃,50%,,35kV,,母线,,,,,,
35-浙江-开关柜TEV和超声波局部放电检测-35kV-开关柜-局部放电,开关柜,,,,,,2014/3/3,35kV开关柜局部放电,,10℃,60%,,35kV,,开关柜,,,,,,
36-浙江-开关柜TEV和超声波局部放电检测-35kV-母线压变柜和电容器开关柜-局部放电,开关柜,,,,,,2011/9/25,35kV母线压变柜和电容器开关柜局部放电,,30℃,50%,,35kV,,电容器,,,,,,
37-青海-超声波法检测-10kV-开关柜-避雷器引线与柜体接触放电缺陷,开关柜,,,"(主变,PDS-100)、",,,2013/6/20,10kV开关柜避雷器引线与柜体接触放电缺陷,,,48%,,10kV,,开关柜,,1）超声波局部放电检测仪器的使用，能够有效的检测及定位变电站内局部放电缺陷；2）超声波局部放电检测技术，是局放测试的优选测试技术，对开关柜柜内的初期局部放电信号的发现要早于暂态地电压检测技术；3）变电站局放测试过程中，要考虑整站的检测，往往变电站其它设备的局放，会给被测设备的造成检测的干扰信号，但通过对特征频率段放电信号的分析，再通过时域方法来定位，就能够有效的找出变电站中设备的故障和进行精确定位,用PDS-100超声波局放测试仪站内110kV设备进行巡测，测试中发现明显的超声波局部放电信号，测试数据见下图1从上图可看出，在10KV穿墙套管处在250MHZ-500MHZ区间信号较强，但在变压器低压和中压套管处信号基本消失判断为墙内10kV高压室开关柜存在放电首先用超声波局放检测方法对110kV主变区域内的电气设备进行测试，根据测试结果和数据进行分析确定信号源来自于10kV高压室内部方向从测试数据中可以看到主变处信号量较10kV穿墙套管处小，说明缺陷信号是由10kV高压室内设备发出后，沿10kV母线桥传导到室外后，由超声波局放检测设备检测到的根据进入10kV高压室内检测到的超声波局放检测数据强度大小分析，靠近10kVⅠ母PT0317隔离开关柜处信号较其它设备强，其测试数据见下图2，从图2、3判断可知，10kVⅠ母PT0317隔离开关柜为局部放电缺陷信号源根据以上的测试数据分析确定此信号为最终的信号源点根据超声波局部放电信号的强弱大小及信号源的确定，确定该设备存在局部放电现象,,案例名称超声波法检测发现10kV开关柜避雷器引线与柜体接触放电缺陷,"2013年6月20日，国网青海西宁供电公司在对某110kV变电站变电设备超声波局部放电巡检过程时，使用PDS-100超声波局放测试仪（巡检设备）在110kV主变区域内10kV母线桥处检测到明显的局部放电信号，结合进一步测试并进行定位后确认该信号来源于10kV高压室内""10kVⅠ母PT0317隔离开关柜""柜内，于6月24日停电开柜检查发现避雷器引线（绝缘导线）与柜体接触放电，停电处理后该信号消失，缺陷消除（红色-基线，绛色-10KV穿墙套管处，灰色-10KV低压套管10KV处，蓝色-35KV中压套管处）于6月24日停电检查发现，位于""10kVⅠ母PT0317隔离开关柜""柜内的A、B、C三相避雷器高压绝缘导线与柜体接触，导致产生放电现象发生照片见图4；，后经处理供电后，放电现象消失"
38-浙江-局部放电检测-35kV-开关柜-局放异常,开关柜,,,,,,2011/1/27,35kV开关柜局放异常,,,60%,,35kV,,开关柜,因此，试验人员认为，35kVI段母线避雷器开关柜放电测量值略大可能是由于母线端部电场分布均匀性较中部差而造成的局部放电略大的现象，故排除了35kVI段母线避雷器开关柜母线端部放电的可能经分析，认为在安装母线导电杆时，造成了绝缘垫圈变形，变形的垫圈将压簧一端顶起，使压簧与铝质屏蔽层间接触不良，造成悬浮电位放电,之后，用开关柜局部放电定位仪对放电部位进行预定位,测试时，先对1号主变35kV开关柜进行局放测试，测得数据如下表1所示发现在该开关柜后柜位置①处，电测法（TEV）值最高，为46dBmV，超声值也最高，为54dB再对35kVI段母线避雷器开关柜进行局放测试，测得数据如下表2所示发现在该开关柜后柜位置①处，电测法（TEV）值最高，为47dBmV，超声值也最高，为48dB试验人员认为可能是1号主变35kV开关柜的位置①即母线穿柜处，或者35kVI段母线避雷器开关柜的位置①即母线端部有悬浮电位放电的情况而后对35kV开关室其他开关柜（包括未投运的开关柜）进行了测试，发现均受到了上两个开关柜的影响，电测法值在22dBmV，超声值在25dB左右但是I段母线端部的35kV母分开关柜以及II段母线两端的两只开关柜电测法值、超声值均略高于其余正常开关柜最后结合以上情况判断为1号主变35kV开关柜母线穿柜套管处可能存在因接触不良导致的悬浮电位放电对于35kVI段母线避雷器开关柜的位置⑤电测法与超声值均较高的情况，经观察分析，发现是因为柜下部没有隔离挡板，造成放电量显示较明显验证了试验人员的判断经处理后，第二天即1月27日，再次对220kV育苗变35kV开关柜进行了局放测量，数据如表1、表2所示，已经听不到异常放电声，开关室内各开关柜局放测量值均在正常范围内，设备运行正常开关柜局放检测对检测开关柜内各设备悬浮电位放电有较强的灵敏度测试时，要对开关柜各个面、柜与柜的交接面进行检测，来判断放电的位置,经停电处理后，异响消失,案例名称【开关柜局部放电检测发现220kV育苗变1号主变35kV开关柜局放异常】2011年1月27日浙江省杭州市电力局220kV育苗变35kV开关室内1号主变35kV开关柜与35kVI段母线避雷器开关柜有异响，经开关柜局放检测后认为1号主变35kV开关柜母线穿柜套管处可能存在因接触不良导致的悬浮电位放电而位置③处，电测法值为44dBmV，超声值为46dB，也偏高，且均高于1号主变35kV开关柜后柜的位置②、③、④,首先对1号主变35kV开关柜后柜的位置①和③进行检测，发现放电更靠近位置①处；然后对35kVI段母线避雷器开关柜后柜的位置①和③进行检测，发现放电更靠近位置③处相关开关柜停电后，检修人员拆开1号主变35kV开关柜母线穿柜套管时发现，压簧没有很好的与穿柜套管内壁的铝质屏蔽层连接（图2），A相套管中的绝缘垫圈有一定变形（图3）
