其他时间,变电站名称,型号,塔号,投运时间,报告名称,故障前情况,故障发现时间,故障发现时间2,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,投运-故障时间差,投运-故障时间标签,故障设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,故障发生小时,故障发生月份,故障发生季节,故障发生小时-分箱
"(跳闸发生时间（年/月/日/时/分/秒）,2016/03/16/12/27/54)、(强送时间,/)、",,"(杆塔型号,ZG1)、(OPGW,OPGW-24B1/110)、(绝缘子型号,FXBW-220/120)、(导线型号,LGJQ-400/50)、(地线型号,OPGW-24B1/110（左）、LGJT-95（右）)、","(终点塔号,35#)、(塔号,40)、(起始塔号,34#)、",2003-06-23,15-潍坊-220kV宝王线3月16日故障分析报告-重合成功-外力破坏-异物短路-20160316,,2016-03-16,12:14,异物短路,"(故障时负荷(MW),23.5)、",,31%,,220kV,,宝王线,13.0,[投运年限]投运10年以上,输电线路,为防止因外力破坏造成的线路跳闸，2016年，潍坊公司在故障区段内组织开展了大棚膜治理、吊车排查等多项防外力破坏工作，取得了一定效果导线上有放电痕迹，不影响运行综上所述，此次跳闸的保护动作表现为直接接地综上所述，此次跳闸的保护动作表现为直接接地根据现场放电痕迹，结合调度提供的测距信息，综合分析确定线路跳闸原因为搭挂异物引起的线路故障跳闸。潍坊地区春季多风，线路极易因大棚膜、反光膜、生活垃圾膜等被风卷起造成跳闸,大棚膜治理、特种车辆排查。线路防护宣传工作有待进一步加强1、加大线路通道隐患排查力度。加大对线路通道附近的大棚、广告牌、易漂浮物堆放点等隐患的巡视密度，发现隐患及时消除,表2根据故障测距数据，潍坊公司制定了以220kV宝王线36杆塔为中心，在#45～#25区段分4组进行巡视的巡检方案考虑到现场地形因素，巡检人员判断#37-#40号杆塔发生故障的几率较高，因此对该区段进行了重点排查由故障录波图可以看出，故障发生时间2016年03月16日12时14分24秒，与调度通知时间基本相同，A相发生故障，故障后一个半周波内，故障相一次电压由故障前的132千伏下降到57千伏，残压达44.8%，故障相一次电流由故障前的0.056千安上升到4.184千安，电流上升74.7倍由故障录波图可以看出，故障发生时间2016年03月16日12时14分24秒，与调度通知时间基本相同，A相发生故障，故障后一个半周波内，故障相一次电压由故障前的132千伏下降到100千伏，残压达75.8%，故障相一次电流由故障前的0.064千安上升到4.518千安，电流上升70.59倍综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、放电点痕迹等，排除线路发生其他故障的可能性，初步确定是搭挂异物故障根据导线放电痕迹（地线放电痕迹、A相导线放电痕迹），确认故障点。近5年该故障段未发生同类故障，但在潍坊大棚集中种植的青州、寿光等地区相继发生多次因大棚膜、反光膜等搭挂异物引起的线路故障跳闸，此次220kV宝王线搭挂异物故障跳闸，发现异物搭挂治理范围还存在盲点,2016年03月16日12时27分，潍坊公司输电运检室接到调度命令后，随即组织8名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视下一步潍坊公司将继续开展易漂浮物治理工作。加大护线宣传力度，发动广大人民群众参与护线，沿线路通道在附近各村庄开展护线宣传、废旧棚膜（塑料布、反光膜）回收工作，并告知群众一旦发现线路搭挂异物，及时通知供电部门，尽最大可能防止隐患发展成事故,"2016年03月16日12时14分25秒,220kV宝王线A相故障跳闸（从小号侧往大号侧方向看，中相（A相），重合成功2）故障相别（或极性）。由故障录波图可知，发生故障后，A相电压降低，故障相电压为57kV,A相电流升高，故障电流达到4.184kA，BC两相电压、电流基本无变化，零序电流幅值与A相电流幅值基本相同，相位为同相1047ms重合闸动作，重合成功，因此可判断故障类型为因搭挂反光膜引起的A相直接接地故障，重合成功由故障录波图可知，发生故障后，A相电压降低，故障相电压为100kV,A相电流升高，故障电流达到4.518kA，BC两相电压、电流基本无变化，零序电流幅值与A相电流幅值基本相同，相位为同相。1050ms重合闸动作，重合成功，因此可判断故障类型为因搭挂反光膜引起的A相直接接地故障，重合成功",220kV宝王线长39.47km，杆塔128基，投运时间是2003年06月23日，运维单位是潍坊公司输电运检室，属于省公司资产故障段杆塔、绝缘子、导线、地线型号分别为ZG1、FXBW-220/120、LGJQ-400/50、OPGW-24B1/110（左）、LGJT-95（右），设计覆冰厚度、设计风速分别为10mm、15m/s故障区段始于34#杆塔，止于35#杆塔故障区段主要地形为平地，现场位置信息为农田，周边治安情况良好气候类型为温带季风气候，常年主导风为南、北风，风速为4m/s该故障区段，自投运以来，截至2016年03月15日，未因外力破坏造成的线路跳闸当日13时30分～13时45分，各组陆续抵达故障区段并开展地面检查；13时50分，巡检人员于34#-35#杆塔档内A相发现故障点03月16日14时00分，现场巡视时，故障区段天气阵风，南风，风速为5m/s，气温在10℃～15℃间，相对湿度为31%RH，降水量0mm现场地形以平地为主，海拔高度为68m，天气温暖，线路北侧为村落。线路北侧为村庄，正下方为鸭棚养殖区，鸭棚上部分塑料薄膜有破损、烧灼痕迹，铁丝亦有烧灼痕迹，进一步确认故障现场为该区段,12.0,3.0,[故障季节]春季,[故障时间]12-14时
,,"(耐张线夹,1-1A)、",,1995-5-8,16-浙江-红外测温发现220kV店新4463线20#A相大号侧耐张线夹严重发热,,2012-11-30,,红外测温发现220kV店新4463线20#A相大号侧耐张线夹严重发热,,8℃,,,220kV,严重缺陷,店新4463线,17.0,[投运年限]投运10年以上,输电线路,导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热导电接触面存在导电膏，随着运行年限增加，导电膏导电能力逐渐下降，导致过热接头螺栓强度不够，随着运行年限增加，接触面间的压力逐渐减小，致使过热导电接触面存在杂质，随着运行年限增加，杂质的积累使得导电能力逐渐下降，导致过热。部分设备连接金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加线路停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量线路应结合新设备验收与C级检修，确保引流板导电接触面干净，不留异物，同时使用导电膏，避免接触面接触不良导致过热接头的连接应使用强度合适的螺栓，避免由于螺栓强度不足造成接触面松动、压力下降。日常工作中，应加强红外热成像检测技术的应用，及时发现问题，并及时进行处理,20#杆塔耐张线夹在进行红外成像检测时，发现A相大号侧线夹连接器处温度异常，对此点进行精确测量，选择成像的角度、色度，拍下清晰的图谱，所示，并将此情况立即上报技术组对图谱进行仔细分析，发现A相大号侧耐张线夹连接点处温度异常，连接点温度25.5℃，导线温度10.3℃，环境温度为8℃，根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，推算出相对温差为86.857％。判断热像特征是以线夹和接头为中心的热像，热点明显；故障特征为接触不良；缺陷性质为严重缺陷测试距离,工区在接到信息后，立即组织技术人员对该点进行复测，核实确为耐张线夹温度过高，为避免该缺陷持续发展影响线路安全运行，工区即刻组织检修人员进行带电处理工区在接到该信息后，即刻着手安排带电作业。具体消缺方法采用输电工区群创项目成果，即作业人员利用绝缘软梯，进入电场开展等电位作业，就位后将引流线两端用专用短接线进行搭接转流，短接线两端经仪器测量电流值相同后，把发热点的引流板接头螺栓打开，检查并清除内部的异物，涂上导电膏并恢复引流线夹，最后拆除短接线，作业人员退出电场完成消缺，经消缺后的跟踪复查，引流板恢复正常运行,2012年11月30日，输电运检工区红外测温工作人员在对店新4463线进行日常检测过程中发现，线路20#塔A相大号侧耐张线夹连接点处温度异常，连接点温度25.5℃，导线温度10.3℃，环境温度为8℃，推算出相对温差为86.857％，从数据判断为严重缺陷,国网嘉兴供电公司220kV店新4463线，220千伏店新4463线起于500千伏王店变电所迄于220千伏跃新变电所，线路全长25.563千米，其中单回路14.601千米、双回路长度10.962千米；杆塔总基数为81基，其中直线铁塔57基，耐张铁塔24基,,11.0,[故障季节]秋季,
"(跳闸发生时间（年/月/日/时/分/秒）,2016/03/18/12/51)、(强送时间,无)、",福山变电站,"(地线型号,GJ-50)、(导线型号,LGJ-400/35)、(杆塔型号,Z2-23.7)、(绝缘子型号,FXBW-220/100)、","(塔号,20)、(起始塔号,#20)、",2007-4,16-烟台-220千伏霞福线外力破坏故障分析报告-重合成功-外力破坏-异物短路-20160318,,2016-03-18,12:51,异物短路,"(故障时负荷(MW),105)、",,34%,,220kV,跳闸故障,霞福线,9.0,[投运年限]投运5-10年,输电线路,同时在线路防护区周围开展了广泛的宣传教育活动，提高了沿线群众的安全意识，风刮异物导致的跳闸事故得到了有效地降低，但由于烟台地区靠近海岸，属温带季风气候，输电线路防风刮异物工作仍十分严峻1、近几年，公司加强了对果树反光膜的回收治理工作，也取得了切实的效果，因反光膜造成的线路跳闸次数得到了显著地下降，但对线路防护区内易造成线路故障的驱鸟带、反光膜、塑料薄膜等易漂浮物隐患的重视及清理力度仍需加强。对沿线群众，线路防护区内的种植、养殖户及相关责任人的宣传教育力度不够、护线宣传工作浮于表面，安全警示教育工作滞后,"下发《关于做好输电线路通道树木、反光膜等漂浮物及杆塔鸟巢清理工作的通知》，全面开展线路通道内隐患排查整治，严格落实通道隐患治理包保制度，完善""一患一档""并实行动态管理，对线路通道内隐患指定专人限期进行治理、整改3、做好线路沿线群众安全意识教育。进一步加大对塑料薄膜等易漂浮异物的回收治理力度5、严格输电线路通道属地化防护要求，强化输电线路的属地化管理，加强对通道防护工作的监督检查，不定期通报检查结果，并纳入业绩考评",由故障录波图可以看出，故障发生时间为2016年03月18日12时51分，与调度通知时间相同，A相发生故障，故障后一个周波内，故障相一次电压由故障前的133.7千伏下降到66.3千伏，故障相一次电流由故障前的0.268千安上升到20.11千安，电流上升75倍综上所述，此次跳闸的保护动作表现为低阻接地性质⑴事故现场所处地段没有施工工地及大型施工机械活动，线路跳闸为单相接地故障，在左相导线（A相）悬垂绝缘子碗头挂板及受电侧防震锤处挂有反光膜，确认该处为故障点。当日风力3到4级，分析为风刮异物引起跳闸故障,03月18日12时51分，烟台供电公司输电运检室接到调度命令后，立即组织8名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视烟台供电公司制定了分别以220kV霞福线#15杆塔为中心，在#10～#20区段分2组及以#23杆塔为中心，在#19～#27区段分2组进行故障巡视的方案，当日13时30分～13时40分，各巡视小组陆续抵达巡视区段开始故障巡视，14时35分，第3巡视小组工作人员巡视至该线路#20杆塔时，发现该杆塔左相（A相）悬垂绝缘子碗头挂板处有反光膜，经巡视其他区段未发现异常，确认该处为故障点近年来，烟台地区苹果种植推广速度快，种植规模不断扩大，而苹果采摘前用到的反光膜、驱鸟带、塑料薄膜等成为风刮异物导致输变电设备跳闸最重要的原因，近5年来，烟台供电公司持续强化对苹果反光膜等易漂浮物的清理、回收措施，投入大量的人力、财力进行了苹果反光膜的回收处理工作，有效降低了因反光膜造成的线路跳闸次数1、召开故障现场分析会，对栖霞、牟平等部分县公司输电线路通道隐患治理工作进行专项督导检查对线路防护区内建筑施工、大棚养殖、线路附近放风筝、堆积谷物棚盖、塑料布等相关人员定期进行安全教育，提高其护线意识，同时告诫其做好异物处理，下达《线路隐患告知书》，明确双方责任。一是做好回收宣传，深入农户，宣传回收政策，强调保护电力设施的重要性；二是加大人手投入，雇佣队伍专门对线路防护区内的反光膜、驱鸟彩带、塑料薄膜等异物进行彻底清理，实时监督检查清理效果,2016年03月18日12:51，220kV霞福线开关跳闸，栖霞站、福山站两套纵差保护动作，A相故障，500kV栖霞变电站录波器测距4.41公里；220kV福山变电站录波器测距24.6公里，重合成功,线路于2007年4月投运，起止杆号#1-#107，其中#1-#19与220kV霞义线#1-#19同塔，居左；#98-#107与220kV嵛福线#50-#59同塔，居右故障点#20塔位于栖霞市臧家庄，线路周围为果园，有大量反光膜等易漂浮物故障区段位于烟台栖霞市臧家庄，线路附近为果园，大量种植苹果树，线路防护区周围无施工建筑工地，之前已对当地果农进行了反光膜回收等电力安全宣传现场巡视时，故障区段为晴朗天气，北风3级，气温在5℃～20℃之间，现场地形以丘陵为主，周边多为果园，海拔高度为30至40m，如图根据故障测距数据，500kV栖霞变电站录波器测距4.41公里，在该线路#15杆塔处，220kV福山变电站录波器测距24.6公里，在该线路#23杆塔处故障区段位于果园附近，线路走向为南-北方向，考虑故障区段线路防护区以果园为主，杆塔周边存在废弃的反光膜等漂浮物，故障时，该区段风力为3到4级，结合故障录波器信息和现场悬挂的反光膜，排除线路发生其他故障的可能性，初步确定是异物短路故障⑵该处线路位于村庄附近，线路附近发现大量反光膜等易漂浮物⑶经走访当地村民得知，当日12时50分左右，该区段风力达4级，空中偶有反光膜等易漂浮物，同时听到该线路附近产生巨大声响。同时，巡视人员在#20杆塔左相导线（A相）悬垂绝缘子碗头挂板及受电侧防震锤处发现反光膜，确认故障原因为异物引起的跳闸短路,12.0,3.0,[故障季节]春季,[故障时间]12-14时
"(跳闸发生时间（年/月/日/时/分/秒）,2015/3/23/05/43)、",,"(导线,2*LGJ-400/35)、","(塔号,15)、",2011-4-29,16-青岛-220kV泽平Ⅰ线故障分析报告-重合成功-鸟害-20150323,,2015-3-23,5:43,鸟害,,,,,220kV,跳闸故障,泽平I线,4.0,[投运年限]小于5年,输电线路,,,,3月23日5时43分，青岛供电公司输电运检室接调度通知后，立即组织人员进行故障巡视现场立即安排人员在此处杆塔上加装防鸟刺排查管辖范围内此类杆型，对此类杆型立即加装防鸟刺加强鸟巢清除力度，及时发现并清除鸟巢。深刻反省此次线路故障教训，继续深入开展全员防鸟害教育，查缺补漏完善防鸟刺加装工作；加强警惕，及时清除鸟巢,2015年3月23日5时43分，220kV泽平I线C相（从小号侧往大号侧方向看，水平排列左相）跳闸重合成功,（查询台帐为#15号塔附近）。泽平I线#8杆塔为单回耐张钢管杆，杆型为SMJT-13.0，呼称高13米故障地段位于青岛市平度，周围为平原，线路运行环境良好根据调度故障录波器测距结果，巡视人员以#15为中心重点巡视#10~#20之间范围。7时10分，巡视人员巡至#8时，发现#8左相（C相）前靠横担侧第一片瓷复合绝缘子有喷伤点，左相前绝缘子串与塔身挂点处及左相引流线均有明显喷伤点；地面有明显鸟粪痕迹，巡视人员确定此处为故障点根据现场勘察，左相前靠横担侧第一片瓷复合绝缘子有喷伤点，左相前绝缘子串与塔身挂点处及左相引流线均有明显喷伤点；以及左相线下鸟粪痕迹，分析原因为鸟类在左相跳线上方排便，形成放电通道，导致跳线对挂线点处放电，引起线路跳闸故障,5.0,3.0,[故障季节]春季,[故障时间]5-8时
"(跳闸发生时间（年/月/日/时/分/秒）,2016年03月21日06时07分)、",,"(地线型号,右（右）OPGW-110)、(导线型号,4×LGJ-400/35)、(绝缘子型号,FXBW500/210/4360)、(杆塔型号,SZT41-36)、(导线,4×LGJ-400/35)、(OPGW,OPGW-110)、","(起始塔号,61)、(终点塔号,62)、(塔号,62)、",2006-9-27,17-检修公司-500kV上嘉Ⅱ线03月21日鸟害故障分析报告-重合成功-鸟害-20160321,,2016-03-21,06:07,鸟害,"(故障时负荷,264MW)、",,,,500kV,,上嘉Ⅱ线,10.0,[投运年限]投运5-10年,输电线路,依据现场巡视情况初步判断，鸟粪引起复合绝缘子表面闪络造成A相单相接地故障可能性较大经检查发现#62塔横担、绝缘子及导线上有大量鸟粪，A相绝缘子下方地面上有许多白色鸟粪，且A相绝缘子均压环及横担上均有明显放电痕迹，初步分析认为鹰类等大型鸟类在绝缘子上方排便，鸟粪具有一定导电性（据有关资料介绍，一些鸟粪的实测电导率为8000μs/cm）和合适的粘稠度，在下落过程中形成连续细长的鸟粪通道，使绝缘子周围的电场发生严重畸变且具有导电性，致使鸟粪通道的前端与绝缘子高压端之间的电场强度逐渐增强，引发放电而形成局部电弧，电弧沿鸟粪通道向横担侧发展，极大缩短杆塔导线放电通道，造成上相复合绝缘子附近的空气间隙击穿，发生单相接地结合以上分析判断，此次故障为鸟粪短接空气间隙造成单相接地短路故障进入春季后，输电线路外力破坏、鸟害跳闸风险增大，近期，省公司系统内发生多起因鸟害造成的线路跳闸事件防鸟害措施需进一步完善，鸟巢类异物需及时清理1）鸟在输电线路杆塔上筑巢，树枝、铁丝等巢材被风吹或掉落，造成接地短路故障发生2）鸟类排便造成空气间隙被短接，或鸟粪污染绝缘子串造成绝缘子串沿面闪络3）大型鸟类飞过导线间或导线与塔身间造成单相或相间短路故障每年4-5月份是鸟类筑巢繁殖季节，鸟在鸟巢附近活动频繁增加了鸟害事故发生几率由于鸟类活动的区域是一个比较固定的范围，在类似没有树林或高大树木的地段，鸟类的栖息及筑巢地点一般也不会随意改变，这样一旦在某个杆塔上发生了故障，就可能在相隔几天后再次或多次发生防止鸟害闪络事故的措施主要有在鸟害多发区段线路及时安装防鸟装置，如防鸟刺、防鸟挡板、悬垂串第一片绝缘子采用大盘径绝缘子、复合绝缘子横担侧采用防鸟型均压环等通过近些年来防鸟害治理，公司2014年发生1次鸟害跳闸事件，2015年未发生鸟害跳闸事件，公司防鸟害治理措施起到效果。针对春季易发生大风天气引起的导地线搭挂异物情况及输电线路沿线施工隐患逐步增多等外破隐患高发情况，全面做好线路通道防护，按照运检部通知要求做好防山火、防施工机械外破、防鸟害治理及树木隐患治理等工作,起降、排粪等行为都促进了鸟害事故的发生,根据故障测距情况，经查阅资料，初步判定故障跳闸点范围为#60-#70巡视中同步开展周边情况摸排，据附近居民反映，06时左右，#62号杆塔附近导线处有较大的疑似爆炸响声初步判定#62号塔上相（A相）复合绝缘子处为故障点图4#62号塔上相（A相）复合绝缘子横担处挂点塔材放电点图5#62号塔上相（A相）复合绝缘子导线侧均压环及导线处鸟粪及放电点天气为微风，异物被风刮起可能性较小根据数值分析，此次跳闸的保护动作表现为金属接地性质#62塔A相复合绝缘子结构高度为4360mm，最小干弧距离为4000mm，在正常的运行电压下该间隙不会被击穿，只有在过电压或间隙被短接后才可能引起击穿现场天气良好，无雷电天气及厂站内操作行为，排除外过电压及操作过电压引起故障的可能鸟害是季节性线路故障，在全年中各月份均有发生，其中，鸟类在春秋两季的迁徙季节是鸟害发生最为严重的时段因为一天中这个时段系统电压最高，温度最低，湿度最大，风速最小，所以绝缘子表面凝露，污层完全湿润，线路绝缘水平最低，一旦有鸟在横担位置排便或在杆塔附近活动就极有可能造成绝缘子串闪络事故的发生。结合2016年新建线路投产验收，计划在线路送电前验收阶段对高青工程、特高压工程、特高压配套送出工程等共计22条线路、1200余公里、1272基杆塔上安装防鸟刺30528支,检修公司接到线路跳闸通知后，立即启动输电线路异常情况应急预案，组织济宁分部变电运维、检修人员对站内设备进行巡视，分析保护动作情况；组织输电运维人员开展现场故障巡视工作08时13分，输电专业资料应急人员按照公司运检部关于规范输电线路故障分析汇报工作要求编写故障区段两条信息，通过微信、办公邮件等方式第一时间发送至运检部、安质部有关人员及分部故障巡视人员，提供有效、准确故障点查找参考信息对已经安装的防鸟装置应加强检查和维护，及时更换失效防鸟装置及时拆除线路绝缘子上方的鸟巢并及时清扫鸟粪污染的绝缘子1）严格按照鲁电运检〔2014〕250号《国网山东省电力公司关于印发架空输电线路防鸟装置使用意见的通知》要求，对线路防鸟刺进行补装，对鸟巢进行拆除结合500千伏龙济ⅠⅡ线、淄滨线、聊长Ⅱ线等线路停电检修，全线更换防鸟刺。对上嘉Ⅱ线#62塔附近通道内隐患再次安全告知，张贴大字警示牌，做好防外破工作,2016年03月21日06时07分，500kV上嘉Ⅱ线A（上相）故障跳闸，重合成功。500kV汶上站侧故障录波器测距22.84km，行波测距24.5km；纵联差动保护测距22.6km，纵联距离保护测距22km，站内设备情况正常2）故障相别（或极性）,500kV上嘉Ⅱ线投运于2006年9月27日，全长33.78km，共有杆塔85基，导线型号为4×LGJ-400/35上嘉Ⅱ线#62塔型为SZT41-36，海拔高度40米；故障相为A相（面向杆塔号增加方向上相），故障线路走向为东北西南走向，沿途地形地貌为平原03月21日，500kV上嘉Ⅱ线#62区段位于济宁市经济开发区疃里镇大刘村，故障时天气多云，微风，温度为6~15℃03月21日07时30分，分部巡视人员到达现场，分4组对#60-#70展开地面巡视，考虑到此次故障为A相（上相）故障且无恶劣天气，巡视重点为杆塔绝缘子及档内导线08时30分，巡视人员巡查#60-#63区段档内导线时，发现#62塔有鹰等大型鸟类频繁活动经仔细排查发现#62号塔上相（A相）复合绝缘子、导线端均压环及导线上有大量鸟粪，同时在上相（A相）复合绝缘子横担端挂点处塔材有疑似放电痕迹，现场人员随后对该处进行拍照和无人机排查，并同步开展登塔检查，经现场人员反复分析认为该处为放电痕迹#62号塔全景及放电点图片见图1至图5故障时现场天气多云，风力较弱，经现场巡视确认，该风力不足以使导线悬垂绝缘子串发生风偏，故排除该可能#62塔故障相为上相，现场登塔检查及空中无人机巡视，均未发现悬挂异物现象经登塔检查及空中无人机巡视，发现#62塔上相复合绝缘子、导线侧均压环、导线等部位均存在大量鸟粪，现场巡视发现该杆塔存在鹰等大型鸟类频繁活动。鸟害故障多发生在夜间18时至次日上午8时，尤其集中在凌晨3时至6时这一时段,6.0,3.0,[故障季节]春季,[故障时间]5-8时
,,"(导线,LGJQ-300)、","(塔号,164)、",1976-3-1,17-泰安-220kV党红线故障分析报告-重合不成-外力破坏-吊车碰线-20150323,,2015-03-23,17:55,吊车碰线,,,,,220kV,,党红线,39.0,[投运年限]投运10年以上,输电线路,"根据故障24.86km，保护测距24.1km计算，初步判定故障点应在#88-#92塔之间，考虑到故障重合不成，当时天气情况较好判断故障可能为外力破坏造成1、线路巡视责任人防外破意识不强，虽下达过安全告知书，但护线宣传工作力度不够，下完告知书就认为""万事大吉，没事干或是不知再怎么干"",存有麻痹、侥幸心理这说明在线路防外破工作所面临的严峻形式下，巡视人员仍存有侥幸心里，主观臆断，对个别地地段、偏远山区护线宣传重视程度不够，防护意识不强4、当前派出所已介入调查，但吊车司机还未归案，具体信息不详，吊车司机线下吊装树木未通知工作人员现场指导，原因有可能是吊车司机信息未收集全面，短信宣传没有全面覆盖1、泰安供电公司针对本次事故24日下午组织输电运检室、光明公司召开专题分析会，认真分析暴露出来的问题，加强人员责任心教育，树立安全忧患意识，深挖巡视人员安全思想中的麻痹因素。巡视人员应及时掌握线路周边地区的施工作业情况，对可能危及线路安全运行的行为，做到早发现、早预防、早制止、早处理，确保不发生外破事件",疑为吊车吊装树木过程中，造成高压放电。完善现场警示标示，明确保证输电线路安全范围、安全距离及注意事项，落实其应采取的安全措施和技术措施，落实双方责任人和联系方式，做好相应记录，收集、完善证据资料,"事故多发于巡防""空档""期，3月9日输电运检室正常巡视（状态巡视计划是2月一巡），3月17日光明公司防护人员对线路通道进行了巡视，按计划下次巡视日期是3月24日，事件恰好发生在两次巡防的""空档""期间其中一支腿处地面曾放电起火。导线距路较远，正常吊车不易作业","23日17时55分，接调度通知后，泰安公司组织相关专业人员对故障原因进行分析220kV党红线#88-#164泰安公司管辖线路长度24.787km随即组织故障巡视人员、车辆，对220kV党红线#88-#164进行全线故障巡视现场立即电话向110报案，同时向公司有关部门汇报故障情况20时55分，大津口派出所民警到达现场进行调查取证党红线#96-#97段苗圃，输电运检室3月9日进行的正常巡视，光明公司防护人员在3月17日对线路通道进行了巡视，计划3月24日再次巡视，均未发现异常情况苗圃户主为大津口牛山口村吴殿胜，2014年4月15日，巡视人员对吴殿胜进行安全告知，吴殿胜签收了安全告知书输电运检室巡视人员多次向吴殿胜及其家人进行安全告知，交代安全注意事项2、党红线#96-#97线下的松树苗圃从现场情况看，在公路和高压线之间有一低压线，以往在对户主下达安全告知书时，巡视人员也曾注意到这一点并认为--如果户主使用吊车吊树，低压线是个""坎""，但是这次户主硬是越过了这个""坎""，进行吊树5、巡视人员未严格落实公司的相关政策通知要求，当前正值泰安地域吊树、奇石吊装、植树、鸟害等关键时期，公司通知要求要对苗圃、易发生鸟害、山火等区域，再进行一次全面排查宣传，及时消除安全隐患点，近期未再次对96#-97#苗圃主人进行安全宣传2、对管辖输电线路通道周围建筑工地、堆放货物场地、大型景观树、苗圃种植地、奇石市场、厂区院落以及吊车集中地等，4月30日前，再进行一次逐村、逐户走访，护线宣传，发放宣传品、材料，让村委通过大队的广播喇叭对村民进行宣传告知，同时专业巡视人员和属地防护人员，共同对重点地段安全隐患进行交底，重新搜集苗圃、奇石等户主的联系方式形成信息库，下一步全方位对吊车、苗圃等户主进行短信宣传4、对所有线路的重点地段加强巡视、特巡，必要时安排专人现场盯守，同时与光明公司、属地防护人员及时联系沟通，及时消除线路隐患。加大电力设施法律、法规的宣传力度，采取张贴宣传画、散发宣传单、告知书、悬挂警告牌等方式，增强沿线居民保护电力设施的安全意识，维护电力设施的安全与稳定运行",2015年03月23日17时55分，接调度王业庭通知220kV党红线B相故障掉闸，纵联距离、纵联方向保护动作，重合不成。党红线保护测距，红庙站24.1km；故障测距，红庙站24.86km,20时20分，巡视人员发现党红线#96-#97塔之间，线下及通道内有松树苗圃，线下有挖的树坑，导线有放电麻点，附近路边地面上有烧伤痕迹、路边土地表面有火烧痕迹，均为放电所致20时49分汇报泰安地调220kV党红线故障情况，导线有放电麻点，不影响运行220kV党红线#88-#164泰安公司管辖线路长度24.787km，导线型号LGJQ-300，#96塔型为ZT1-9，#97塔型为ZT1-23.7，导线对地距离21.7米，导线距路边距离25米，导线距吊车地点斜距33米，线路1976年3月1日投运。220kV党红线#96-#97线下松树苗圃，位于大津口牛山口村，户主吴殿胜承包土地种植松树等绿化景观树,17.0,3.0,[故障季节]春季,[故障时间]15-20时
,,"(并沟线夹,JB-4)、",,,17-浙江-红外测温发现昌溪1093线引流线并沟夹热缺陷,,2013-7-20,16:19,红外测温发现昌溪1093线引流线并沟夹热缺陷,,33℃,50%,,110kV,紧急缺陷,昌溪1093线,,,输电线路,经现场取样分析（如下图）这种并沟线夹的缺陷在于握着力不足（采用Φ12螺栓固定）以及与导线接触面偏少，由于安装时连接不够紧密再加上110kV昌溪1093线长期处于高负荷运行状态，并沟线夹连接处持续发热导致引流线外层铝股熔断,及时、适时的全面开展红外测温工作。加强检修作业的质量监督工作,昌溪1093线全线引流采用异径铝并沟线夹连接，在红外测温过程中同时发现了2#、3#、13#、23#的异径铝并沟线夹均存在不同程度的发热现象,红外测温发现昌溪1093线引流线并沟夹热缺陷。发现缺陷同时立即通知地调，建议昌溪1093线负荷转至遂溪1094线随即将缺陷情况上报有关职能部门经会议讨论，决定于2013年7月21日组织人员对110kV昌溪1093线25#缺陷进行应急处理并对110kV昌溪1093线所有耐张线夹进行检查在接到检查23#人员的汇报情况，丽水供电公司立即组织专业组赶赴23#现场，经过对缺陷分析后决定对C相引流熔断部分剪断进行重新搭接为提高检修质量、确保停电计划的按时完成，虽然天气酷热难耐，但检修公司（输电）所有领导、专职、工作班成员始终坚守在抢修现场经过6个多小时的努力，完成了110kV昌溪1093线23#C相引流更换、25#B、C相引流抢修作业以及昌溪1093线全线耐张杆塔引流线夹的检查工作于2013年7月21日16时19分结束抢修作业，汇报地调线路具备复役条件昌溪1093线长期重载运行，本次运行人员及时发现线路热缺陷直接避免了一次引流断线的停电事故。结合年度停电计划针对对老旧线路的螺栓接续部位进行检修及更换，建议将目前在用的异径铝并沟线夹更换为JB-4型并沟线夹,2013年7月20日国网丽水供电公司在对110kV昌溪1093线25#耐张杆测温中，发现B、C相引流线并沟夹均存在严重温升现象，其中B相温差达37℃，C相温差达41℃均属于紧急缺陷，线路不具备运行条件,21日在对23#耐张线夹检查过程中发现，C相引流并沟线夹处，由于发热导线外层铝股几乎全部熔断，仅剩6股钢芯连接,16.0,7.0,[故障季节]夏季,[故障时间]15-20时
,,"(导线,2×JL/LB20A-400/35)、(导线,LGJ-400/50)、","(塔号,1)、",1999,18-威海-220kV昆车线故障分析报告-重合成功-外力破坏-异物短路-20150327,,,13:32,异物短路,,,,,220kV,跳闸故障,昆车线,,,输电线路,当前正值春耕季节，果农在果园内翻土施肥，将大量半掩埋在地中的反光膜翻出，且未及时进行绑扎，而是准备中午饭后集中打捆移到他处焚烧，故造成散落的反光膜在大风作用下，挂落在导线上对爬梯固定抱箍放电引发线路跳闸此次事故暴露出，输电运检室在通道防护和异物清理上，存在思想麻痹、措施不到位等现象一是对线路通道内的反光膜隐患，仅做到督促就地掩埋，没有采取回收、移走或剪短等根本性措施，致使被二次挖出的长反光膜被风刮起，这是事故发生的主要原因在2014年下半年，威海公司组织的大面积反光膜回收工作中，由于人员和经验的不足，仅将反光膜较多，政府回收不积极的乳山作为工作重点，对文登、荣成境内线路通道，主要依靠县公司和当地政府进行治理，出现了整治漏洞，这是事故发生的重要原因。将输电线路通道内易飘浮物治理作为今后线路日常运行维护工作的重点，结合线路定期巡视做好排查，将果园、工地、厂房等地段存在的彩带、反光膜等较长飘浮物列入排查范围，并按轻重缓急状况，制订合理的清理计划，逐步安排治理,强化反光膜等易飘浮物集中治理工作有效落实专项资金，结合2015年大修工作，加大反光膜回收力度，做到威海地区全覆盖。丰富治理工作措施，对半掩埋在地中的反光膜进行剪短处理，对散落在地面的反光膜进行收集处理等等措施，确保有效根治反光膜易引发线路跳闸的情况,"紧靠着昆车线#82杆拉线西侧线路通道下方有一片苹果园（果园内无反光膜），南侧约50米处有一片苹果园（果园内有掩埋在地下的反光膜、事发前及事发后有果农正在园里进行收拾）。南侧果园内堆有5处反光膜，经咨询附近村民得知下午1点钟左右，其曾目睹该果园内的反光膜被刮到导线上，之后不久就听见""轰""的一声响，并看见反光膜着火后掉落地面引着枯草据此判断该处为线路跳闸故障点且故障点与经折算后的故障录波器测距结果相符，因此通过地理位置、风向等现场情况判定220千伏昆车线#82杆因反光膜造成单相接地故障。线路防护仍存在短板",13时40分接到故障信息后，立即组织输电运检室及文登公司查线。针对威海春季风大、漂浮物多的特点，组织各班组、属地单位、外委公司集中开展防风刮异物再排查再治理活动，对线路通道周边果园春耕等情况进行深入排查，及时有效清除遗留、散落的反光膜，做好重点区段的特巡工作，及时发现和消除各种安全隐患,昆嵛站220kV双母线双母联分段运行。故障录波显示220千伏昆车线A相故障，昆嵛站故障录波器测距25.8kM；车道站故障录波器测距30.8kM,3月27日中午13时32分，晴，南风4-5级220千伏昆车线为原威车线2009年4月29日改接至昆嵛站后更名线路起点位置为昆嵛站，终点位置为车道站，共181基杆塔（其中1#-19#与220kV昆银线1#-19#同塔架设），全长60.264公里，#1-#20小号侧导线为2×JL/LB20A-400/35双分裂导线，#20大号侧-#181为LGJ-400/50单导线全线均采用防鸟型合成绝缘子（型号为FXBW-220/100）。故障点220千伏昆车线#82杆（该杆为1999年投运的原威车线，型号为HG型换位杆，呼称高19.4米，复合绝缘子于2005年5月进行了更换，左下线防振锤安装处距离左侧杆身水平距离约3米），地处文登市葛家镇林子西村南约400米处小麦地上，周围地势较为开阔，主要是平坦的庄稼地，线路下方无速生杨等高大树木，右侧通道旁边是500kV霞昆Ⅱ线#224塔（同塔架设500kV昆牟线#69）。线路最近一次巡视是3月23日，线路巡视过程中未发现可能严重影响线路安全运行的缺陷、隐患昆车线#82杆杆根周围焚烧痕迹南侧果园内果农正在对反光膜进行捆绑。14时28分文登区公司巡视发现到#82杆周围空地上有枯草过火痕迹，A相小号侧防振锤处残留有一小段反光膜，左侧水泥杆爬梯固定抱箍两侧，均有明显放电痕迹抱箍处一侧放电痕迹及防振锤处残留反光膜,13.0,,,[故障时间]12-14时
"(强送时间,11时29分)、(跳闸发生时间,2016年3月23日11时24分)、",,"(绝缘子,FXBW/4360/210kN/1×3)、(导线型号,4×LGJ-400/35)、(地线型号,LGJ-95/55)、(导线,4×LGJ-400/35)、(绝缘子型号,FXBW/4360/210kN/)、(杆塔型号,ZB40-30)、(杆塔,ZB40-30)、","(起始塔号,#16)、(塔号,19)、",2016-3-23,18-检修公司-500kV长龙Ⅱ线03月23日外力破坏故障分析报告-重合不成-外力破坏-山火-20160323,,2016-03-23,11:24,山火,,,,,500kV,,长龙Ⅱ线,0.0,,输电线路,初步判断分析为烧荒引起山林烟火，浓烟导致放电经咨询附近参与灭火村民，此次山火是由当地村民烧荒引起（目前警方未证实），起火点位于山下，距线路约1000米，快速蔓延至线路附近据现场灭火村民反映，山火燃起后，因风力过大，在短短半个小时内蔓延整个山体，火势很猛无法控制第二种是山火形成的高温导电粉尘漂浮到绝缘子上，破坏绝缘子绝缘特性，引起线路跳闸加上火焰烟尘中带有水汽、固体颗粒，进一步缩短了空气的绝缘间隙，导线对地放电，从而造成线路跳闸2.防山火防外破工作没有引起足够重视，状态巡视及特殊巡视工作不够细致，对防山火重点区段排查不够全面，此次发生山火区段在公司前期组织开展的防山火隐患点排查中没有被列入3.输电线路属地防护体系没有发挥足够作用，属地防护优势没有较好利用本次故障，属地护线员没有及时发现火情，因此没能将有效信息及时反馈至线路运维单位，导致延误了山火应急处置时间此次较大山火没有提前从任何信息系统得到预报，国网公司防山火监测预警中心没有及时发送预警信息。充分发挥通道属地防护优势，加强对属地护线员的培训，在线路运维单位无法及时到达现场的情况下，护线员能够及时将现场情况及信息反馈至运维单位，以作出有效科学判断,"1.护线宣传工作不够深入，护线宣传留有死角开展护线宣传工作不够深入，没有全面覆盖线路沿线各乡镇村庄宣讲防护山林火灾的重要性巡视防护范围仅限于线路下方及护区范围内，在山火高发期内，没有及时拓宽防护范围5.1深入开展线路火灾隐患排查工作在公司目前掌握的火灾隐患点基础上，各单位对所辖线路火灾隐患地段进行再梳理、再完善，并且针对每一个防山火隐患点，指定专人负责，明确公司防山火专责人与属地公司防山火专责人，3月29日前报送最新火灾排查情况对于线路通道内严重的易燃物堆积进行专项清理在重要线路、重点区域设置防山火、防焚烧警示牌，书写张贴标语口号，强化群众线下防火安全意识针对群众焚烧纸钱等传统祭祀容易引发火灾，进行劝阻、提醒，在重点区域设置防火提示牌5.3充分发挥属地优势，加强防山火属地化协同二是加强群众护线员协同公司各分部聘用的群众护线员是防山火的有力支撑，应向群众护线员传达专项行动要求，安排开展防山火重点区段巡防（盯防）工作，并按照""一日三联系""制度进行工作汇报公司员工在开展巡防（盯防）工作期间，遇到森林防火检查站、瞭望台及相关人员时，应积极向其讲解输电线路重要性及相关山火预警知识，并与其建立联系、联络机制，定期询问其责任段内火患情况，提高防山火效率，为今后工作开展提供经验运维检修部是公司输电线路防山火工作的归口管理部门，安全监察质量部配合开展山火应急处置工作，各单位作为责任主体全面负责本单位的输电线路防山火具体工作。5.5进一步明确防山火应急处置流程",14时左右，山顶火情基本控制，无明显明火5）由于火势较猛，风力较大，持续燃烧，火势迅速向山顶、向西、向北继续蔓延，导致#16塔左相大号侧第4间隔棒附近导线再次对地放电图5线路护区烧蚀树木照片图6#16左相大号侧第4间隔棒导线放电点根据以上情况，确认长龙Ⅱ线#16、#17塔为故障点长龙Ⅱ线#17、#18两基铁塔完全被浓烟笼罩，燃烧过程中长龙Ⅱ线先后发生四声巨响及火球按照火源、可燃物及导线对可燃物距离划分防山火重点区段，设定Ⅰ、Ⅱ级防火区概念，有火源隐患且通道内植被为成片浓密茅草或茅草与松树的混合植被，最小净空距离小于20m为Ⅰ级防火区；有火源隐患且通道内植被为灌木、乔木等可燃植被，最小净空距离大于20m或者植被为成片松树（无茅草），为Ⅱ级防火区。重点防火区段、发生过山火的区段，各单位应与属地公司共同在现场开展告知、预控工作,"12:34，应急队伍到达现场，故障巡视结果长龙Ⅱ线#16-#19发生大面积山火，山体及山上松柏树大规模燃烧，现场火势及浓烟极大组织人员开展防山火特巡；进行护线宣传；护线员每周不少于一次的巡视为防止外力破坏，检修公司组织线路防山火特巡及护线宣传检修公司济南分部根据故障测距情况，分析测算重点巡视区段，立即组织应急队伍赶往500kV长龙Ⅱ线#16~#22现场开展故障巡视2、在赶往故障现场途中，检修公司济南分部属地专责人接到长清供电公司输电专工翁永清电话通知，长龙Ⅱ线#16-#18线路附近发生山火，火势较大""立即与现场属地护线员沟通，根据属地护线员反馈的现场火势情况及影像资料，判定大火将继续危及线路运行随即立即汇报调度，线路不要再强送，申请线路临时停运应急人员计划登山故障巡视，因火势较大被林业警察劝止应急人员随即在最邻近山头观察待命应急人员携带相关巡检工具及灭火工具，进入起火腹地开展故障巡视，并协助消防人员清理残留火种此时，现场风力加大，线路右侧林区再次出现大面积明火和浓烟，应急人员无法进一步开展巡视，退回待命山丘同时，应急人员在山坡东侧发现起火点随即，向调度提出恢复送电申请应急人员现场蹲守，协助消防人员对整个山体残留火种进行全面清理开展火灾重点地段排查5.2开展清明节前及清明节期间防山火宣传工作3月28日至4月9日为防山火重点时段，在此期间各单位每日对山火重点部位进行一次特巡，开展相关护线宣传活动，提前完成重点山火隐患点警示牌埋设工作每日16时前，各单位将防山火日报及现场工作照片报公司运检部及生产指挥中心一是加强与属地市县公司沟通、联系，3月31日前，公司运检部将全面分析、整理各单位上报山火隐患，按照所属地域，向相关通道防护属地市公司专责人，发送重点山火防控区段汇总表；请各分部进一步联系属地单位，重点联系当地供电所特别是防山火重点区段护线责任人，并明确""一日三联系""制度，即每天8时、12时、18时，要求属地护线责任人，通过电话、短信、微信形式，报告负责防护区段内的情况，做到""有火报情况、无火报平安""在协调此项工作中分部若遇到阻力，请及时联系公司运检部解决在秸秆焚烧及其它特殊时段，对重点区段开展不间断巡视三是加强社会防火专业人员协同分部现场负责人应及时向所在分部线路运维专工汇报山火情况，分部输电运维专工向运检部防山火专责人（周洋15953105953）汇报，公司将核实信息后及时反馈省公司等上级有关部门商定采取措施，由分部输电运维专工向公司生产指挥中心汇报，提出退出重合闸、降压运行（直流线路）、线路停运等申请，分部继续跟踪和及时汇报现场火势情况线路现场运维人员在日常巡检工作中发现或接属地护线员、群众护线员汇报，并核实确认山火后，除及时汇报公司运维检修部外，应在第一时间向当地政府、消防部门报案。预警判定原则、处置原则、线路恢复正常运行条件、运行监视要求参见运维检修部〔2016〕47号《关于进一步加强输电线路防山火工作的通知》要求，在此不再详述",2016年3月23日11:24，500kV长龙Ⅱ线B相故障跳闸，重合不成跳三相2）故障相别（或极性）。#17中相大号侧第2间隔棒导线放电点图8#16左相大号侧放电点线下烧蚀照片,经故障巡视人员现场察看，500千伏长龙Ⅱ线#16左相（A相）大号侧第4、5间隔棒附近导线发现放电痕迹，#17中相（B相）大号侧第2间隔棒附近导线发现放电痕迹长龙Ⅱ线线路全长63.103公里，全线共有铁塔153基，运维单位是国网山东省电力公司检修公司济南运维分部，该线路属于国网总部资产故障杆塔#17型号为ZB40-30直线塔，绝缘子型号为FXBW/4360/210kN/1×3，导线型号为4×LGJ-400/35，地线型号为LGJ-95/55；#18型号为ZB40-27直线塔，绝缘子型号为FXBW/4360/210kN/1×3，导线型号为4×LGJ-400/35，地线型号为LGJ-95/55设计风速30m/s，设计覆冰厚度10mm故障区段为山区封山育林段，#16-#18线下及护区内有大片松柏树林该故障区段自投运以来，截至2016年3月23日，未发生过任何故障3月23日10时至15时，天气晴，气温12℃，风速5级到达现场时，500kV长龙Ⅱ线#16-#18线路被浓烟笼罩，附近仍有明火，当地护林消防人员、林业警察及武警民兵正紧急灭火据现场灭火人员反映，火情自11时左右发现，不足10分钟就烧至半个山体，火势完全无法控制，整个线路短时间完全被浓烟笼罩，随即线路先后发生四次巨响。现场大火浓烟照片图2线路周边着火烧完情况,11.0,3.0,[故障季节]春季,[故障时间]9-11时
,,"(接头,JKLYJ-120)、",,2005,18-浙江-红外测温发现穹口884线0.4kV23#杆低压接头发热,,,,红外测温发现穹口884线0.4kV23#杆低压接头发热,,33℃,,,4kV,危急缺陷,穹口884线,,,输电线路,缺陷性质一般缺陷（温差不超过15K，未达到严重缺陷的要求）；严重缺陷（热点温度＞80℃或δ≥80％）；危急缺陷（热点温度＞110℃或δ≥95％）,对于自身存在缺陷和隐患的设备，应加强跟踪监视。要增加带电检测频次，及时掌握隐患和缺陷的发展状况，采取有效的防范措施,红外热成像检测发现10kV穹口884线23#杆低压搭接头（０.４kV）发热。检测设备为JKLYJ-120绝缘线与YJLV22-185电缆接头，于2005年投运，自投运以来运行状况一直良好如图所示S01:47.35℃、S02:37.88℃、S03:55.79℃、S04:92.02℃参照《带电设备红外诊断应用规范》DL/T664-2008附录A电流致热型设备缺陷诊断判据表A.1电流致热型设备缺陷诊断判据测试环境要求,我们重新对搭接头进行了更换，更换后运行正常,,在2011年4月份线路巡视中发现搭接头处绝缘线有氧化现象，对线路进行红外检测，发现接头温度异常,,,,
,,"(导线,2*LGJF2-300)、(导线,2*JL/LB1A-300/40)、","(塔号,15)、",1993-9,19-威海-220千伏威凤Ⅱ线跳闸事故分析报告-重合不成-外力破坏-吊车碰线-20160323,,2016-3-23,,吊车碰线,,,,,220kV,,威凤Ⅱ线,23.0,[投运年限]投运10年以上,输电线路,据了解，施工业主单位为威海绿苑园林工程有限公司，肇事车辆为威海经区盛辉装卸队的轮式汽车吊，本次作业为当天中午开始，目的是在成大路边移栽绿化树木，肇事司机承认接受过电力安全教育，也了解相关安全注意事项，但由于思想麻痹，操作不慎，造成吊臂与导线安全距离不足，线路短路跳闸1、威海公司在线路运行维护以及隐患排查治理工作上，仍存在不到位的情况。根据输电线路通道情况评估，对易发生违章施工的线路区域，在线路监拍装置安装完成前，临时雇佣群众护线员每天进行蹲守,进一步加强与园林的协作2、进一步加大防外力破坏看护力度，适量增加群众护线员数量和区段，提高线路安全防护水平3、加快输电线路可视化建设工作，与厂家协商，先行开展输电线路监拍试点工作，在重点隐患区域安装监拍装置，提前做好输电线路外破隐患监控工作，确保线路安全可控、在控4、加大外力破坏事故处置力度。联系律师事务所进行民事诉讼，按照财产保全等法律规定，扣留施工车辆,威凤Ⅱ线#15-#16线路下方吊车支腿处炸开痕迹。威凤Ⅱ线#15-#16A相导线放电痕迹及断股情况,"威海公司输电运检室接到故障通知后，立即组织人员进行故障查线14点50分，市经信委、电力公安、公司运检部、安监部、党群部人员到达现场，进行了现场勘查确认考虑到线路跨路情况，输电运检室曾多次对现场施工人员进行安全宣传，签订了隐患通知书，并埋设了多块禁止施工和植树警示牌按照""每日一巡""的工作要求，该线路于3月23日当天上午10时左右进行过巡视，未发现吊车施工情况事故地点在威海市经济开发区，2015年威海公司根据""防外破三十条治理措施""工作要求已与经区园林管理处达成协作意向，并于2016年年初到经区园林管理处进行了走访但因该处绿化由经区园林管理处进行了转包，且未按照电力协作意见对该施工单位进行电力安全告知，造成该单位施工时未及时通知输电运检室进行现场监护，进而引发线路事故跳闸4月1日前，完成威海市四区三县园林管理处2016年建设项目备案工作，掌握绿化项目实施的具体情况，包括施工地点、施工单位、施工工期等相关信息，对绿化地点在线路周边的项目，第一时间联系施工单位，签订施工安全告知书，确保城市绿化全过程管控。现正进行经济损失鉴定工作，下一步将进行起诉，有效震慑电力设施破坏违法违章行为",13时50分，220千伏威凤Ⅱ线两侧纵联距离保护和纵联差动保护动作A相故障跳闸，重合不成13时55分强送成功故障录波器测距显示故障点距凤林站1.55公里，距威海电厂5.07公里。保护测距显示距凤林站1.6公里，距威海电厂6.4公里,（威凤Ⅱ线全长5.085公里，计算故障点位置在#15塔附近）。14时15分，巡视人员发现，威凤Ⅱ线#15-#16塔线路旁边30米外有一吊车和装载树木的卡车，检查发现吊车吊臂和支腿以及导线下方地面有明显放电痕迹，A相（中相）导线上有明显放电痕迹，且导线存在起包断股情况220千伏威凤Ⅱ线起点位置为威海电厂，终点位置为凤林站，共19基塔（其中#1~#19与220千伏威凤Ⅰ线#1~#19同塔架设），全长5.085公里#1-#15导线为2*LGJF2-300斜排双分裂导线，#15-#19导线为2*JL/LB1A-300/40垂直双分裂导线，于1993年9月投运#15、#16塔均为耐张塔，档距为216米，#15塔型号为SJ6（18），呼称高18米；#16塔型号为J11-21，呼称高21米。#15-#16跨越威海成大路，位于道路两边绿化带外,,3.0,[故障季节]春季,
,,,"(塔号,36)、",,19-日照-220kV莒水线故障分析报告-重合成功-鸟害-20150329,,,03:26,鸟害,,,,,220kV,,莒水线,,,输电线路,因白鹭鸟粪造成#36杆A相绝缘子闪络（防鸟刺已安装），不影响运行。故障原因为白鹭站在地线支架上排便飘落造成A相绝缘子闪络放电,,,一是对地线支架处研制一种防鸟装置，防止鸟类在地线支架上停留。二是对杆塔绝缘子上方的鸟巢随时发现、随时拆除，减少鸟类在杆塔上停留的机会,"保护动作情况2015-03-2903:26莒州站:莒水线211开关纵联方向、纵联距离跳闸,重合成功(故障电流6465A,A相,莒州站保护测距12.4kM,录波器测距10.54kM,故障电流6465。A)。故障杆塔距莒州站11.839公里",气象条件故障测距位置处于日照市莒县境内，当天天气晴朗，风力3-4级线路南北走向，导线水平排列故障点36#塔呼高24米，为拉线门型水泥杆，杆塔每相绝缘子上方均安装防鸟刺2只巡视发现，220kV莒水线#36杆地线支架站立白鹭鸟三只，用望远镜观测#36杆A相绝缘子均压环和金具有闪络放电痕迹，地面有零星鸟粪。后经登杆检查，发现合成绝缘子上方伞裙、下均压环有大量鸟粪，上下侧均压环、连接金具及地线金具处均有明显放电痕迹,3.0,,,[故障时间]21时-4时
,,"(导线,DL/T644-2008)、",,2006-12-11,19-江苏-红外热像监测发现35kV秦三383线3,,,,红外热像监测发现35kV秦三383线3,,,,,35kV,重大缺陷,秦三383线,,,输电线路,,,,,,,,,,
"(强送时间,2016/01/17/09/24)、(跳闸发生时间（年/月/日/时/分/秒）,2016/01/17/08/59)、",,"(导线型号,2*LGJ-400/35)、(绝缘子型号,FXBW-220/100)、(地线型号,OPGW)、(杆塔型号,SZT13-21)、","(终点塔号,#41)、(塔号,40)、(起始塔号,#40)、",2007-9-27,2-临沂-220kV钟临II线故障分析报告-重合不成-外力破坏-吊车碰线-20160117,,2016-1-18,8:59,吊车碰线,,,,,220kV,,钟临II线,9.0,[投运年限]投运5-10年,输电线路,经过对当事人的询问，结合现场情况和故障录波信息等，确定本次故障系220kV钟临II线#40-#41塔段有一吊车转移木料时与导线距离不足所致。强化人员岗位责任意识，明确外力破坏事故就是人为责任疏忽的认识，采取悬挂监督牌、二维码巡视和照片等手段，确保到位率和巡视质量；强化人员敏感意识和风险防范意识，对防护区内外的施工作业等隐患保持高度警惕；对每处隐患做到风险分析详实、覆盖全面，风险做到管控措施到位、不留死角，措施做到严格执行落地、管理闭环,"对持续两天及以上隐患进行""建档""，执行""日更新""和""销号""制度；按隐患危急情况采取等级防控，确保一般隐患点每日特巡两次，关键隐患点不间断巡视，不确定情况全过程盯防；树立主动沟通交流意识，每日7时、17时进行电话沟通，掌握其当日、次日施工计划和吊车动用情况",表2。由故障录波图可以看出，故障发生时间为2016年1月17日8时59分，与调度通知时间相同，C相发生故障，故障后一个周波内，故障相一次电压由故障前的60千伏下降到39千伏，残压达65%，故障相一次电流由故障前的1.4千安上升5.8千安，电流上升4.倍。综上所述，此次跳闸的保护动作表现为金属性接地性质,每月定期巡视一次，每天特巡一遍。事故发生后，吊车被烧坏，司机逃离现场，运维人员向工区汇报后立即联系司机10时02分吊车司机到达现场并进行处理10时41分吊车撤离导线，输电运检室立即向调度汇报并申请送电。本次跳闸事件暴漏出临沂公司对隐患的防控不够全面，对厂房、住房等人口密集区的巡视不够细致，造成管控漏洞,2016年1月17日8时59分，钟罗站220kV钟临II线两侧纵联方向、纵联距离保护动作跳闸，C相故障，重合不成，强送不成故障测距临沂站侧29.6公里，钟罗站侧12.79公里。17日9时30分输电运检室接到调度通知，220kV钟临II线跳闸，C相故障，重合不成，故障测距临沂站侧29.6公里，钟罗站侧12.79公里,220kV钟临II线长37.6km，铁塔129基，投运时间是2007年9月27日，运维单位是临沂公司输电运检室，属于省公司资产故障区段始于40杆塔，止于41杆塔故障区段主要地形为平地，现场位置信息为居民区，周边治安情况良好接到调度通知后输电运检室立即组织进行故障巡视，故障发生时特巡人员正在本条线路测距点附近进行巡视，9时40分运维人员到达现场，发现220kV钟临II线#40-#41塔段有一吊车与导线距离不足。220kV钟临II线#40-#41跨板厂，导线对地距离16米，因其生产经营过程中使用的小型机械对线路不构成威胁，特巡人员每日经过时也没有发现其使用吊车的情况，故对此处跨越点没有引起足够的重视，没有纳入等级隐患库进行管控,8.0,1.0,[故障季节]冬季,[故障时间]5-8时
,,"(绝缘子,FC70/146)、(杆塔,1-1)、(玻璃,FC70P/146)、",,1995-7,2-安徽-红外热像检测发现110kV线路耐张杆塔跳线串绝缘子过热,,2013-10,,红外热像检测发现110kV线路耐张杆塔跳线串绝缘子过热,,1℃,92%,,110kV,,线,18.0,[投运年限]投运10年以上,输电线路,经过现场巡视勘察，发现附近有房地产楼盘施工项目和道路施工工作，导致短期内杆塔所在地区污秽程度加重，使得绝缘子积污引起过热情况发生导线接头一般是采取压接连接，与空气接触氧化，易导致过热缺陷耐张线夹连接螺栓锈蚀松动导致过热发生。导线与金具连接的螺栓强度不够，导致老线路的螺栓损耗过大，容易出现过热缺陷,红外热成像检测技术在生产中能有效的发现设备过热情况，在输电线路生产工作中得到广泛应用在正常的红外测温工作之外，可以在重点巡视的线路中，增加红外测温的频率，找出隐患缺陷，提高工作质量和效率针对易出现过热缺陷的部位，坚持重点监测、及时处理的原则对上述重点部位进行周期性检测，确保及时发现异常情况。对于出现的过热异常情况，及时予以处理，着重提高对线路重点部位检修的施工质量和工艺要求，确保检修工作高质量完成，避免在生产运行中过热等缺陷的发生,更换处理后跳线串未出现温差和放电闪络现象在对110kV池杏442线36号杆塔进行红外热成像检测时，发现跳线串绝缘子温度分布异常并对异常的中相进行精确测温，选择成像的角度、色度，拍摄下清晰的图谱，所示，并将此情况汇总上报运维检修部对图谱进行认真分析后，发现三相跳线串绝缘子表面温度差异较大，最高温度为26.2℃，最低温度只有22.2℃，相差4℃；属于异常现象池州供电公司输电运检室多年来使用红外测温技术发现设备过热情况分析，主要为导线接头、引流板、耐张线夹、压接管、绝缘子污秽等部位易出现过热缺陷。引流板安装位置有误导致温度过高,经检修人员登杆检查发现跳线串部分绝缘子污秽严重；公司立即停电检修，将跳线串整串更换为FC70P/146防污型玻璃绝缘子图1-1检修人员更换110kV池杏442线36#杆塔污秽绝缘子串。在对过热绝缘子进行停电更换后，经过检查发现绝缘子污秽较重，并无其他损坏现象（见图4）,,案例02红外热像检测发现110kV线路耐张杆塔跳线串绝缘子过热。安徽省电力公司池州供电公司110kV池杏442线于1995年7月投入运行，主要对池州城区供电，全线跳线串绝缘子型号为FC70/146普通玻璃绝缘子2013年10月份，公司在小雨天气对110kV池杏442线巡视过程中，发现36号杆塔三相跳线悬垂绝缘子存在明显的放电闪络，运维人员立即对绝缘子串开展红外热成像检测。在检测过程中发现线路36号杆塔三相跳线串单片绝缘子温度相差过大，表面最高温度达到26.2℃，最低温度22.2℃，环境温度为21.1℃,,10.0,[故障季节]秋季,
,,,"(塔号,18)、",2013,2-莱芜-220kV鲁鹏Ⅱ线故障分析报告-重合成功-其他-20150109,,2015-1-9,07:30,其他,,,,,220kV,,鲁鹏II线,2.0,[投运年限]小于5年,输电线路,,缺乏对复合绝缘子的测试验收仪器，无法取得相应的技术数据2、对自然环境突变造成的对复合绝缘子的危害认识不足，需要加强沟通学习，提高专业人员的管理水平3、加强对复合绝缘子的监造管理，避免类似事情的重复发生1、购置复合绝缘子的测试验收仪器，按照预试规程并结合现场实际运行状况，开展对复合绝缘子的抽测工作3、加强质量意识的引导培训，特别是对起关键作用的绝缘部件复合绝缘子，更要用心管理、精心呵护。根据重要天气预报，结合线路的实际运行状况有针对性的开展特巡、检测、视频监视等工作，掌握现场技术资料，根据设备分析状况，适时开展防范、反措等工作,当时现场雾比较大，能见度不足10米，静风，天气晴朗，周围有一小水库，方圆2公里基本没有较严重的污染源，综合各方面的因素进行会诊，下午16时带电取下#18中相放电的复合绝缘子，并送达电科院进行进一步分析判断，该线路为2013年架设、2014年12月22日投运，经综合分析初步判断为#18杆合成绝缘子损伤，发生闪络,"输电运检室接到调度命令后,立即根据故障测距情况安排人员对220kV鲁鹏II线#15-25进行故障巡视。加强该批次复合绝缘子的运行监测工作，发现问题及时进行全部更换，并积极开展直线杆塔复合绝缘子单串变双串工作，确保挂网运行绝缘子的安全运行","2015年1月9日上午07:30220kV鲁鹏II线纵联差动、纵联距离保护动作掉闸，A相故障,重合成功。故障录波器测距，鲁中站侧6.341km；鹏泉站侧11.730km",巡视至#18塔处，发现220kV鲁鹏II线#18中相（A相）复合绝缘子上下均压环有放电痕迹，登塔核实伞裙上不同程度的有放电烧伤痕迹,7.0,1.0,[故障季节]冬季,[故障时间]5-8时
,,,"(塔号,18)、",2013,2-莱芜-220kV鲁鹏Ⅱ线故障情况汇报-重合成功-其他-20150109,,2015-1-9,07:30,其他,,,,,220kV,,鲁鹏II线,2.0,[投运年限]小于5年,输电线路,,缺乏对复合绝缘子的测试验收仪器，无法取得相应的技术数据2、对自然环境突变造成的对复合绝缘子的危害认识不足，需要加强沟通学习，提高专业人员的管理水平3、加强对复合绝缘子的监造管理，避免类似事情的重复发生1、购置复合绝缘子的测试验收仪器，按照预试规程并结合现场实际运行状况，开展对复合绝缘子的抽测工作3、加强质量意识的引导培训，特别是对起关键作用的绝缘部件复合绝缘子，更要用心管理、精心呵护。根据重要天气预报，结合线路的实际运行状况有针对性的开展特巡、检测、视频监视等工作，掌握现场技术资料，根据设备分析状况，适时开展防范、反措等工作,当时现场雾比较大，能见度不足10米，静风，天气晴朗，周围有一小水库，方圆2公里基本没有较严重的污染源，综合各方面的因素进行会诊，下午16时带电取下#18中相放电的复合绝缘子，并送达电科院进行进一步分析判断，该线路为2013年架设、2014年12月22日投运，经综合分析初步判断为#18杆合成绝缘子损伤，发生闪络,"输电运检室接到调度命令后,立即根据故障测距情况安排人员对220kV鲁鹏II线#15-25进行故障巡视。加强该批次复合绝缘子的运行监测工作，发现问题及时进行全部更换，并积极开展直线杆塔复合绝缘子单串变双串工作，确保挂网运行绝缘子的安全运行","2015年1月9日上午07:30220kV鲁鹏II线纵联差动、纵联距离保护动作掉闸，A相故障,重合成功。故障录波器测距，鲁中站侧6.341km；鹏泉站侧11.730km",巡视至#18塔处，发现220kV鲁鹏II线#18中相（A相）复合绝缘子上下均压环有放电痕迹，登塔核实伞裙上不同程度的有放电烧伤痕迹,7.0,1.0,[故障季节]冬季,[故障时间]5-8时
,,,,2010,20-江苏-红外热像检测发现35kV线路耐张接头过热,,2013,,红外热像检测发现35kV线路耐张接头过热,,32℃,45%,,35kV,严重缺陷,线,3.0,[投运年限]小于5年,输电线路,,,,,,,,,,
,渔洋变电站,,"(塔号,25)、",,20-淄博-220kV天渔线故障情况汇报-重合成功-鸟害-20160324,,,1:13,鸟害,,,,,220kV,,天渔线,,,输电线路,线路巡视存在薄弱环节，部分人员不能根据春季鸟类筑巢频繁和地形特点采取有针对性的巡视，工作责任心有待提高。防鸟装置安装存在薄弱环节，耐张转角杆塔安装防鸟刺数量不足，导致鸟类仍有活动空间和筑巢可能,,根据所处地形及故障象征，最终确定本次故障为鸟粪闪络造成的线路跳闸,"输电运检室接到通知后,立即安排人员，分三个小组进行故障巡视1、聘用外协队伍，分四个组4月30日前完成全部1100基220千伏耐张杆塔防鸟刺增加工作2、加大""零鸟巢""执行力度，运行班""见巢就报""，检修班""有巢就拆""，巡视发现的鸟巢两天内拆除3、组织巡视人员对隐蔽性缺陷进行全面排查，一经发现，立即处置，避免线路跳闸。考核责任人司振中10分，考核运维一班班长路新波5分，考核运行专工陈文栋3分",3月24日1时13分，220kV天渔线纵联保护动作，C相跳闸，重合成功,故障点从天源电厂测距为7.1公里，从220kV渔洋变电站测距为40.46公里根据故障测距，对#22-#26杆塔逐基登杆检查，在220kV天渔线#25塔地面及塔身上有大量新鲜鸟粪，C相吊串绝缘子上有明显闪络痕迹。从现场环境看，25号塔处于地形开阔的农田，位于小清河北岸，紧邻南水北调干渠，北侧为小清河泄洪渠，水源丰富，是候鸟迁徙必经之地，鸟类活动十分频繁,1.0,,,[故障时间]21时-4时
,,,"(塔号,45)、",1976-2,20-莱芜-220kV莱方线故障情况的汇报-重合成功-鸟害-20150331,,2015-3-31,5:57,鸟害,,,,,220kV,,莱方线,39.0,[投运年限]投运10年以上,输电线路,,1.对线路防鸟设施进行细致的排查，对损坏或安装数量不足的部位，尽快进行更换补加，6月20日前完成220kV线路的排查补加工作,当时现场雾比较大，能见度不足10米，静风，天气阴有零星小雨，横担抱箍处有一在筑鸟巢，综合现场各方面的因素进行会诊，初步分析判断为鸟叼铁丝发生的短路跳闸。输电线路本体抵御外界自然的侵害能力较低，220kV线路的防鸟害技术措施存在局限性,"输电运检室接到调度命令后,立即根据故障测距情况安排人员对220kV莱方线#40-50进行故障巡视2.及时拆除杆塔上的鸟巢，带电和停电拆除结合，每个检修周期拆除杆塔上的所有鸟巢。3.对位于山区鸟活动频繁的线段，试用声波驱鸟器，减少鸟在杆塔上筑巢的可能性",2015年3月31日5:57分220kV莱方线双纵差保护动作跳闸，重合成功，B相故障。故障录波器测距，莱芜电厂甲站侧测距14.4km，方下站侧测距12.74km,巡视至#45塔处，发现220kV莱方线#45中相（B相）复合绝缘子下均压环有放电烧融的缺口痕迹，立即登塔核实上横担复合绝缘子悬挂位置有明显的放电痕迹、两接地极连接处发现明显的放电痕迹,5.0,3.0,[故障季节]春季,[故障时间]5-8时
,,"(杆塔,ZG1-24)、","(塔号,188)、",,21-日照-220千伏海莒线故障分析报告-重合闸未投-外力破坏-异物短路-20160324,,,11:47,异物短路,,,,,220kV,,海莒线,,,输电线路,观察塑料薄膜有烧伤痕迹，同时在B相（中相）导线也有残留烧化的部分塑料薄膜，导线有烧伤放电痕迹，不影响运行,开展输电线路防护区异物（大棚、反光带、彩钢板房、地膜、草垛覆盖物等）清理加固专项活动2、对线路防护区200米内各类小型易漂浮物进行回收大型易漂浮物与户主共同进行加固。对线路防护区500米内的大型易漂浮物也与户主共同采取加固措施,,线路跳闸后，立即组织人员进行了故障巡视，巡视至#187-#188杆塔时，发现在C相（北边相）导线上有小块塑料薄膜,2016-03-2411:47220kV海莒线电流差动保护动作跳闸。兴海站侧，BC相故障，故障测距53.52kM，故障电流4628A；莒州站侧，BC相故障，故障测距5.36kM，故障电流11569A,气象条件故障测距位置处于日照市莒县陵阳镇境内，当天天气晴朗，风力3-4级线路东西走向，导线水平排列故障点位置在#187-#188之间，两基杆塔均为ZG1-24水泥杆后经询问附近群众，故障发生时突发龙卷风将线路北500余米处棚主正在覆盖大棚的塑料薄膜刮至导线上，烧掉断落的塑料薄膜已被棚主收走后运维人员在线路北侧500米处查找到烧断的塑料薄膜，在塑料薄膜上也发现大片烧伤痕迹。突发龙卷风将距线路500余米的大型塑料薄膜（长150余米，重300余斤）刮至#187-#188杆间BC相导线上，不影响运行,11.0,,,[故障时间]9-11时
,,"(接头,15.7K)、",,,21-江苏-红外热像检测发现110kV马溱792线60,,2012-8,,红外热像检测发现110kV马溱792线60,,6℃,,,110kV,严重缺陷,马溱792线,,,输电线路,,,,,,,,8.0,[故障季节]夏季,
,,,"(塔号,88)、",2014-11-30,21-淄博-220kV鲁悦线故障分析报告-重合成功-雷击-20150402,,,3:53,雷击,,,,,220kV,,鲁悦线,,,输电线路,"雷电流幅值超过杆塔设计耐雷水平是本次鲁悦线雷击跳闸的主要原因这是导致本次线路跳闸的直接原因这是导致本次争议的直接原因3、齐林输电工程公司对遗留缺陷的处理不够重视，消缺情况反馈不及时6、运检部对验收环节把关不严，在基建项目未提供完整验收资料的情况下就组织线路验收，并且在线路接地电阻未能完全符合设计标准的情况下就允许线路送电2、运检部与运维单位须严格管控线路验收的各个环节，对于验收资料、线路重要技术事项把关、缺陷消除情况反馈等节点，做到""无资料、无反馈不验收、重要技术事项有问题不送电""，尽可能减少在在建设与运行节点上存在的争议与问题，为线路安全运行提供前期保障5、对因接地电阻降至7Ω而超出设计工程概算的施工费用，应由发侧部与设计单位在基建项目可研阶段统一考虑。齐林输电工程公司对遗留缺陷重视程度不够，未按时反馈处理情况且线路运行不满一年，扣2分；项目经理梁荣义扣1000元，分管经理杨文强扣500元，经理何国进扣200元",同时对于接地电阻测量时季节系数的应用，也存在误区1、齐林输电工程公司验收资料提供不全，对验收时运维单位提出的疑问没有认真解答反馈2、对于本线路接地电阻的验收结果，齐林输电工程公司只是在验收时口头提出异议，但未提供真实有效的证明资料1、建设部与施工单位在验收前须向运维单位提供全套工程资料，对于在验收过程中出现的异议，需要将有关证明文件以书面形式反馈运维单位3、施工单位应高度重视基建工程遗留缺陷的消除工作，按计划完成全部缺陷的消除工作，并且须将消缺情况以书面形式反馈运维单位可研审批通过的费用，则由建设单位直接安排实施；未通过费用，则由生产单位建项处理6、对正在建设的线路，建设部组织开展专项检查，实行监理逐基验收、签字制度，对超过7Ω的立即整改，确保验收前接地电阻全部合格。建设部对基建遗留缺陷处理情况督办不力，扣1分；分管主任兼项目经理孙胜涛扣500元，主任梁玉扣200元,"从故障表象分析，此次落雷应为反击跳闸本次鲁悦线跳闸，雷电监测系统实时监测雷电流幅值为-100.1kA，而实测接地电阻为24Ω，超过该杆塔设计耐雷水平2、生产、建设系统执行接地电阻标准存在差异生产系统验收时执行《国家电网公司提升架空输电线路防雷击工作规范化水平指导意见》规定，要求接地电阻不得高于15Ω，以尽可能的降低雷击跳闸率设计单位与基建系统执行《110kV~750kV架空输电线路设计规范》规定，在雷季干燥时，每基杆塔不连地线的工频接地电阻，土壤电阻率大于2000Ω·m时不宜大于30Ω220kV鲁悦线在输电运检室组织验收时，就要求齐林输电工程公司提供本线路土壤电阻率表，但齐林输电工程公司并未及时提供真实有效的设计资料，导致运维单位只能采取生产系统《国家电网公司提升架空输电线路防雷击工作规范化水平指导意见》中""接地电阻小于15Ω""要求进行验收针对鲁悦线遗留缺陷，建设部在1月27日工程总结会后下发会议纪要，要求施工单位2月1日完成接地电阻消缺处理，但输电工程公司4月3日才反馈""所有杆塔接地电阻均低于30Ω""的消缺信息，而且并未提供书面消缺反馈，也并未及时联系运维单位进行复验4、建设系统与运维系统应共同努力，在线路基建阶段将杆塔接地电阻降至7Ω（已含1.4的季节系数）。今后输电线路杆塔验收时，执行7Ω标准，从源头上降低雷击跳闸率",建设部对鲁悦线遗留缺陷处理督导不到位，未对齐林输电工程公司处理情况进行检查、考核。运检部未及时明确输电线路接地电阻验收标准，验收把关不严，分管专工李思毛扣500元，主任孙学锋扣200元,4月2日3:53，220kV鲁悦线两套纵联保护动作，B相跳闸，重合成功,故障时间沂源县雷电活动强烈，通过借鉴山东电科院雷电观测系统信息（2015年4月2日3:53，距220kV鲁悦线87-88#165米观测落雷-100.1kA），输电运检室故障巡线发现跳闸原因为#88塔B相绝缘子雷击闪络，均压环有烧伤，不影响运行本基杆塔接地电阻实测值为24Ω，土壤电阻率为5000Ω·m，符合设计规程要求。由于鲁悦线投运时间为2014年11月30日，投运未到1年，因此本次跳闸的责任单位为齐林输电工程公司,3.0,,,[故障时间]21时-4时
"(跳闸发生时间（年/月/日/时/分/秒）,10时20分56秒)、",涝台变电站,"(杆塔,Z12-21.0)、","(塔号,11)、",,22-威海-220kV戚涝Ⅰ线故障分析报告-重合成功-雷击-20150402,,2015-4-2,10:20,雷击,,,90%,,220kV,,戚涝Ⅰ线,,,输电线路,,,上、中相保护角分别为12.02°、14.68°接地电阻测量值（故障前最近一次）。根据雷电电流、塔形、放电痕迹及环境情况判断，此次雷击故障类型为绕击雷最近一次对该杆塔接地电阻测量值为5.9Ω（钳形表法）；雷击后测量该塔接地电阻值15.7Ω；经查图纸，该塔接地电阻设计值为25Ω，两次测量结果均未超出设计值,输电运检室接调度通知后，立即组织人员进行故障查线,2015年4月2日10时20分56秒，220kV戚涝Ⅰ线涝台站保护动作挑战，故障相别C相、单相重合成功，戚家变电站测距4.11公里，涝台变电站保护测距8.21公里2）故障相别（或极性。）根据雷电定位系统显示，本次雷电为多重雷，共计测算出两次雷电流，分别是64.7kA和24.1kV；220kV戚涝Ⅰ线与杜涝线同塔架设，#11塔位于山的北坡，且220kV戚涝Ⅰ线处于北侧；线路故障点为中相（C相），雷电保护角大，为14.68°且大于上相2.66°；接地体连接处未发现放电痕迹，仅绝缘子下侧均压环有放电痕迹，且放电痕迹较小，未击穿均压环,220kV戚涝Ⅰ线#11塔，塔形为Z12-21，呼称高21米，地线支架长3200mm，上横担长4500mm，中相横担长6500mm，下相横担长5500mm，地线支架距上横担垂直距离3500mm，距中横担垂直距离10000mm，距下横担垂直距离16000mm故障时段为强雷雨天气，局部风力6-8级，温度6-14度，相对湿度90%以上。10时53分巡视人员到达现场后重点对220kV戚涝Ⅰ线11#-14#区段进行了检查，中午12时43分，巡视人员发现220kV戚涝Ⅰ线#11塔中相（C相）绝缘子下方均压环有明显放电烧蚀痕迹，绝缘子最下层伞群处有闪络痕迹，不影响线路运行,10.0,4.0,[故障季节]春季,[故障时间]9-11时
,,"(复合绝缘子,HC4-HC5)、(绝缘子,4.5K)、(复合绝缘子,4.5K)、","(塔号,19)、",1996,22-河南-红外热像检测发现110千伏架空线路复合绝缘子闪络,,,,红外热像检测发现110千伏架空线路复合绝缘子闪络,,-10℃,30%,,110kV,,架空线,,,输电线路,经过综合分析判断，初步认为该绝缘子憎水性能下降，造成雨雾天气条件下绝缘子表面局部闪络，是绝缘性能下降并表现为电压致热型异常温升的原因,实践证明红外热像测温技术能够行之有效的发现设备多种前期故障，是架空输电线路开展在线状态检修的最有效手段,对该绝缘子更换后进行憎水性试验，试验结果为HC4-5级，绝缘子横担端第一、二片伞裙有闪络放电痕迹12月18日，停电更换了该复合绝缘子（因该塔为电缆终端塔，无带电作业间隙），进行外观检查及憎水性试验外观检查，复合绝缘子横担端有闪络放电痕迹。憎水性试验，该复合绝缘子憎水性能为HC4-HC5级,,测温过程中发现I振胡线#19塔B相右侧复合绝缘子异常温升，较同相左侧复合绝缘子温升4.5K，判断为绝缘性能下降I振胡线#18塔红外测温时发现B相右侧绝缘子温度较同相左侧及其他相绝缘子高，拍下红外热像图并使用软件分析，发现该绝缘子较其他绝缘子温度高4.5K。对于架空线路测温来说，带电部位距离测温仪器较远，红外线衰减严重，测温精度偏低，电压致热型温升数值小，不易发现故障发热点，因此架空线路测温需要配备长焦镜头或可变焦镜头,国网河南省电力公司濮阳供电公司110千伏I振胡线1996年投运，2013年整体改造后于9月26日重新投入运行，2013年12月10日对新设备进行红外测温,,,,
"(跳闸发生时间（年/月/日/时/分/秒）,2015年3月29日12:38)、(强送时间,12:52)、",,"(杆塔型号,SJT)、(地线型号,LGJT-95)、(导线型号,LGJQ-400)、(绝缘子型号,FXBW（N）-220/100)、","(塔号,82)、(终点塔号,82#)、(起始塔号,81#)、",,22-济南-220kV许南线故障分析报告-重合不成-外力破坏-异物短路-20160329,,2016-3-29,12:38,异物短路,"(故障时负荷(MW),110)、",,21%,,220kV,,许南线,,,输电线路,"经与现场施工人员初步了解，3月29日，王官庄街道办事处青龙山北路一门头户主报装宽带，于是长城宽带公司安排两名施工人员进行放线施工，在从楼顶抛掷网线的过程中，由于施工人员疏忽大意，安全意识淡薄，没有注意到前侧的输电线路，导致抛出的网线与导线安全距离不足放电5.1针对于临时性、突发性施工作业缺乏防范手段，防控能力薄弱5.2运维人员对城区线路，特别是保护区外高层楼房私拉乱扯网线、电话线、低压电源线等安全隐患没有有效的控制措施，对存在此类安全风险的线段没有提前、及时的做好宣传和提醒工作；5.3在隐患排查方面还存在较大漏洞，对于城区线路，特别是保护区外有高层楼房的线段没有开展有针对性的排查工作，对此类隐患警惕性不高，存在侥幸心理。6.1继续完善增加线路警示标志，对于城区及城乡结合部线路，特别是保护区外有高层楼房的线路增加各类警示标志，警示、提醒周边人员""高压危险""",6.2开展有针对性的隐患排查和宣传工作，对于党南线、许南线等城区线路开展一次针对保护区内私拉乱扯电源线、通讯线的排查工作6.3进一步加大技防力度，引入科技手段开展输电线路防外破工作，在党南线、许南线等城区线路安装视频监控设备，实时监控现场情况，打造防外破可视化线段。6.5按照隐患排查结果，由长城宽带施工人员配合运维人员对许南线、党南线城区线路沿线网线、通讯线进行整改，确保与输电线路保持足够的安全距离,输电运检室制定了以220kV许南线77杆塔为中心，在#69～#87区段分3组进行巡视的巡检方案考虑到线路故障相别及线路运行环境等因素，巡视人员判断#69-#71、#80--#84线段发生故障的几率较高，因此对该区段进行了重点排查保护区外楼顶有电烧伤的痕迹，位于楼体一侧的导线有放电麻点，距离与故障录波测距基本吻合故障发生时间为2016年3月29日12时38分，与调度通知时间相同，A相发生故障，故障后一个周波内，故障相一次电压由故障前的230.81千伏下降到8.911千伏，残压达3.86%，故障相一次电流由故障前的0.349千安上升到10.159千安，电流上升29.1倍综上所述，此次跳闸的保护动作表现为低阻性接地故障综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹等，排除线路发生其他故障的可能性，初步确定是异物闪络故障。4.2在进入王官庄小区4区22号楼的胡同口也设立了警示标志；,许南线路巡视；护线大队巡防。3月29日13时11分，输电运检室接到调度命令后，随即组织巡视人员紧急赶赴现场进行故障点查找及巡视。6.4联系长城宽带、电信、移动、联通等单位组织其施工队伍，安排专人对其进行集中培训，告知高压输电线路保护区内施工的危险因素、防范措施及安全注意事项,2016年3月29日1238，220kV许南线掉闸，重合不成功1）故障相别（或极性）,220kV许南线#81-#82位于市中区王官庄街道办事处，#81-#82位于市中区青龙山北路北侧，线下为平房，保护区外为6层楼房当巡视人员巡视到220kV许南线#81-#82线段时发现导线上有明显的放电痕迹并挂有烧焦的网线，已申请停电拆除网线。4.1故障发生前，输电运维人员已经在许南线81号杆塔安装警示大字；5.4许南线故障线段投运时间长，沿线环境复杂，保护区外楼房均高于中导线，杆塔高度较低，应对外破风险压力增大,12.0,3.0,[故障季节]春季,[故障时间]12-14时
"(跳闸发生时间（年/月/日/时/分/秒）,2016/4/2/05/55/00)、",,"(杆塔,ZK21-42.0)、(OPGW,OPGW-126(24)、(导线,2×JL/LB20A-400/35)、(绝缘子型号,FXBW-220/100)、(导线型号（含分裂数）,2×JL/LB20A-400/35)、(地线型号,OPGW-126(24芯)；JLB40-120)、","(故障杆塔号,#50)、(塔号,104)、(终点塔号,50)、(起始塔号,#47-#56)、",2011-7-13,23-威海-220kV昆银线鸟害故障情况分析报告-重合成功-鸟害-20160402,,2016-4-4,05:55,鸟害,,,85%,,220kV,跳闸故障,昆银线,5.0,[投运年限]投运5-10年,输电线路,分析是鸟类站在B相横担上方边角铁处进行排泄，含水量较多的鸟粪从上方斜向飘落到导线上，事故发生时有大雾，空气湿度较大导致发生鸟粪闪络跳闸2）因故障发生时，天气为大雾，微风，故排除雷击、风偏、风刮异物故障；因是单相单点故障，且重合成功，故排除污闪、覆冰、舞动故障；因所处环境为农田，且在绝缘子处，排除人为外破故障截至事故发生前，威海公司220kV线路未发生鸟害故障此故障段已进行过防鸟害改造和治理工作，措施失效的原因分析为防鸟刺仍不能做到完全防止鸟类在绝缘子上方进行排便等活动针对威海地区春季鸟类活跃频繁、大雾天气较多的情况，建议提高线路外绝缘配置，加大鸟粪闪络电压等级，从而彻底避免鸟害故障发生综合以上分析结果，在大雾天气下，鸟在绝缘子上方或周边排便时，造成绝缘子上下空气间隙击穿引发线路跳闸，具体的故障类别为鸟粪闪络1、威海公司防鸟害治理工作不到位，没有及时发现和消除潜在的鸟害故障隐患，尤其是对于春季鸟类活跃频繁时期，对于防鸟害重点区段，巡视力度不足2、防鸟害治理工作措施落实不彻底，虽然目前已完成10条220kV线路鸟窝拆除及防鸟刺补装工作，但未针对线路周边环境、铁塔型号等不同情况采取针对性有效防范措施。进一步加快线路防鸟害集中整治活动，针对防鸟害工作当前的严峻形势，下一阶段将增加工作力量，加大工作力度，在4月底前完成所有220kV线路鸟窝拆除和防鸟刺更换工作,"结合""安全管理提升""活动，组织做好输电线路防鸟害治理工作。加强理论知识学习，积极研究探索防鸟害的新技术、新方法，逐步通过科技手段，解决鸟害给输电线路运行带来的危害",据此判断该处为线路跳闸故障点。综合考虑故障区段的地理特征、气候特征、故障期间的现场微气象情况等，结合雷电定位系统和故障录波信息、闪络点痕迹等，初步确定是鸟害故障，因绝缘子上方无鸟巢，且威海地区无大型鸟类，因此故障类别为鸟粪闪络,横担上下两层各安装了6支防鸟刺，且已全部打开，角度均达到190度，并安装了2支驱鸟器自2014年威海公司发生多起鸟害故障后，高度重视鸟害治理工作，严格按照省公司下发的防鸟刺安装指导意见，集中开展防鸟害治理工作。在春季鸟类特别是喜鹊等鸟类筑巢期间，将鸟巢清理工作作为线路巡视和消缺的重点，对于重点区段缩短巡视周期，发现问题立即进行清理，避免造成线路故障,4月2日05:55220kV昆银线两套纵联保护动作，两侧开关跳闸，重合成功2）220kV银滩站故障测距33.3kM，500kV昆嵛站故障测距16.06kM1）跳闸时间为变电站内故障录波装置显示的跳闸时间；故障相别（或极性）。昆银线昆嵛站侧录波波形,220kV昆银线2011年7月13日投运，起点位置500kV昆嵛站、终点位置为220kV银滩站，共151基杆塔（其中昆银线（左线）#1-#19与昆车线#1-#19（右线）同塔；昆银线（右线）#80-#151与银泽线#33-#104（左线）同塔），全长56.5公里，导线型号为2×JL/LB20A-400/35，全线均采用防鸟型合成绝缘子（型号为FXBW-220/100）。故障点220kV昆银线#50塔，杆塔型式为ZK21-42.0，呼称高42米，绝缘子悬挂方式采用双串双挂点，杆塔地处文登市葛家镇大英村村东南部小麦地内，周边均为平坦的小麦地，无锡箔纸等易漂浮物，线路通道内无超高树木，杆塔中相无鸟巢，杆塔右侧塔材上有鸟窝一个绝缘子型号及片数威海公司接到故障跳闸信息后，经过归算初步判断故障点位于#49-#53塔之间，当日早上7时40分组织人员到现场进行故障查线，经询问附近村民，早上6点多听见220kV昆银线48#-53#附近方向巨响，并看到有火球出现，并看见成群的喜鹊在杆塔附近飞行查线人员根据故障录播测距在#50塔B相（中相）发现塔材、绝缘子上有鸟粪，合成绝缘子上、下方均压环、下方导线联板有烧伤痕迹1）故障点220kV昆银线#50塔，杆塔型式为ZK21-42.0，呼称高42米，绝缘子悬挂方式采用双串双挂点，杆塔地处文登市葛家镇大英村村东南部小麦地内，周边均为平坦的小麦地，无锡箔纸等易漂浮物，线路通道内无超高树木，杆塔中相无鸟巢，杆塔右侧塔材上有鸟窝一个。3月16日，该故障区段进行了1次线路本体巡视，绝缘子上方无鸟巢，且防鸟刺打开角度均满足要求，仅杆塔右侧塔材上有鸟窝一个,5.0,4.0,[故障季节]春季,[故障时间]5-8时
"(测试时间,负荷电流)、",,,,,23-江苏-红外热像检测发现导线线夹过热缺陷,,,10:26,红外热像检测发现导线线夹过热缺陷,,23℃,7%,,110kV,危急缺陷,导线,,,输电线路,导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过。热导电接触面存在导电膏，随着运行年限增加，导电膏导电能力逐渐下降，导致过热接头螺栓强度不够（4.8级），随着运行年限增加，接触面间的压力逐渐减小，致使过热部分设备连接金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,通过数年来的红外测温巡视，说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，增加对重要设备、重点部位系统的进行红外测温工作，能够有效指导设备检修，提高检修工作效率和质。量导线与金具的连接采用压接形式，避免接触面与空气接触导致锈蚀、氧化电气设备导电接触面涂薄层凡士林，禁止使用导电膏，避免接触面接触不良导致过热、接头的连接应使用强度8.8级的螺栓，避免由于螺栓强度不足造成接触面松动、压力下降尝试使用防止设备连接端子过热型紧固螺栓以上对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对接头的处理将更具针对性，避免日后出现过热现象,此时环境温度23℃，相邻同类型设备平均温度25℃经停电诊断后发现该连接处氧化严重，使电阻值远大于正常情况，造成严重发热，随即由检修人员消缺处理在测温巡视发现发热异常后，对此处异常点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，并将此情况上报此时环境温度23℃，相邻同类型设备平均温度25℃。并且在送电后重新进行了的红外热成像检测，此设备回复健康状态，红外图谱正常,在随即的检修消缺时，发现该发热点螺栓、夹件表面氧化严重，进行了更换处理,常州供电公司溧阳运维站在2013年对某变电所进行定期巡视测温过程中，发现2号主变7021闸刀上方门型架构导线（母线侧）与绝缘子连接处温度异常，其中A相91.8℃，B相65.7℃，C相最高达到120.7℃，负荷电流102A。2号主变7021闸刀上方门型架构导线（母线侧）从左到右ABC相测试结果表明，2号主变7021闸刀上方门型架构导线接头（母线侧）ABC三相异常发热，A相91.8℃，B相65.7℃，C相120.7℃，负荷电流102A,,10.0,,,[故障时间]9-11时
"(强送时间,2015/4/5/13/56)、(跳闸发生时间（年/月/日/时/分/秒）,2015/4/5/13/28)、",,"(OPGW,OPGW-110)、(导线,LGJQ-400/50)、",,1994-7-1,23-潍坊-220kV密安线故障分析报告-重合不成-外力破坏-吊车碰线-20150405,,2015-4-7,13:28,吊车碰线,"(故障时负荷（MW）,173.32)、",,42%,,220kV,,密安线,21.0,[投运年限]投运10年以上,输电线路,该驾驶员缺乏在电力线路附近施工的安全知识、操作不当、安全思想意识淡薄，是造成本次故障跳闸的直接原因3、属地护线人员责任心不强，属地护线落实不力，巡视走过场，不重视巡视质量，未严格对该区段进行巡视，未及时发现施工行为，是造成该事件的间接原因。属地供电所对辖区内特种作业车辆排查摸底不细致，肇事车辆未纳入公司特种作业车辆数据库，不能有效进行安全宣传告知，是造成该事件的次要原因,目前肇事车辆已被公安机关控制，后续处理工作正在开展中1、结合日常巡视加大线路防护宣传的工作力度，继续开展特种车辆排查，特别是加强对特种车辆驾驶员的安全知识教育。结合线路停电检修、防鸟害治理等工作，开展线路的防护工作，发现通道内的隐患及时制止，尽最大可能遏制线路外破故障的发生,该处为当地烟草部门为浇灌种烟修筑蓄水池，选取地势较高位置采用自然排水灌溉，雇佣的吊车为拖拉机土吊车改装，采用380V电源吊装，无牌无证，在蓄水池封顶浇筑时碰触导线,接调度通知后，公司立即组织人员进行故障巡视2、220kV密安线为输电运检室运维三班管辖线路，该班于3月17日结合防鸟害治理对全线进行了巡视防护，当时该地段为闲置荒地，没有施工痕迹，因此未采取相应的特巡防护、危险点管控等措施2、继续加大属地护线工作力度，严格按巡视要求进行巡视，公司各级管理人员加大监督力度，确保人员巡视到位。将此区段列入一级危险点防控，每周巡视监督一次，埋设警示标志，签订安全协议书，加强对建筑施工方的安全教育，避免事故再次发生,4月5日13时28分220kV密安线两侧纵联差动、纵联距离保护动作跳闸，重合不成，A相故障，220kV密州站测距15.3km，220kV安丘站测距16.1km，13时56分强送成功自1994年7月1日线路投运以来，截止2015年4月4日，该区段未发生因外力破坏造成的线路跳闸。4月5日13时28分220kV密安线两侧纵联差动、纵联距离保护动作跳闸，重合不成，A相故障，220kV密州站测距15.3km，220kV安丘站测距16.1km，13时56分强送成功,2010年6月18号，原安宏线开断，形成密安线故障点位于220kV密安线44#-45#档内，杆塔所属耐张段为37#~53#，耐张段长度为5466米，导线型号LGJQ-400/50，地线型号左侧为OPGW-110，右侧为GJ-50该区段建于1994年，密安线44#、45#杆塔为直线水泥杆，杆型为ZG1，呼称高21米故障地段位于安丘市景芝镇南甘泉村，周围为农田，线路运行环境良好据了解，该处蓄水池为3月下旬开始建设，已到封顶阶段线路导线型号为LGJQ-400/50，导线受损处断10股，根据受损情况，公司制定了导线修补方案，对受损导线进行带电修补1、故障点A相导线对地距离9.9米，蓄水池高3.6米，导线对蓄水池顶6.3米。移动吊车在吊运混凝土过程中碰触导线，引起线路跳闸,13.0,4.0,[故障季节]春季,[故障时间]12-14时
"(监测时间,2011-01-16 12:58:00)、(监测时间,2012-12-20 16:24:00)、",,,"(塔号,236)、",2009-12-01,24-江西-覆冰在线监测发现500kV输电线路杆塔绝缘子覆冰,,2011-1,12:58,覆冰在线监测发现500kV输电线路杆塔绝缘子覆冰,,9℃,39%,,500kV,,输电线,2.0,[投运年限]小于5年,输电线路,,,,,,,12.0,1.0,[故障季节]冬季,[故障时间]12-14时
,,"(导线,LGJ-400)、","(塔号,8)、",2001-12,24-滨州-220kV滨郭Ⅱ线故障分析报告-重合成功-其他-20160402,,2016-4-5,6:51,其他,,,,,220kV,,滨郭II线,15.0,[投运年限]投运10年以上,输电线路,加强对在运ADSS光缆线路的巡视检查，每年确保一次登杆检查，检查光缆的电腐蚀情况，根据巡视结果，提出大修技改建议，及时拆除处理老旧光缆，避免光缆对导线放电跳闸,,,公司立即对220kV滨郭Ⅱ线#1-#11杆悬挂的ADSS光缆进行了加固处理，消除ADSS光缆运行中存在的断线隐患。全面排查线路上已退运无用光缆，尚未拆除的ADSS光缆列出详细的清单，经核实无误后，制定拆除计划，确保不再发生类似事件,2016年4月2日6时51分，220kV滨郭Ⅱ线跳闸，603GM纵联差动、602GM纵联距离保护动作，重合成功,现场天气情况阴天，东北风，风力6-7级，阵风8级，山东省气象局发布发布内陆大风蓝色预警（第30期）接到调度命令后，公司立即组织人员赶往现场，7时55分发现220kV滨郭Ⅱ线#9杆ADSS光缆断落(见图1)，并缠绕在#8-#9杆A相到线上(见图2)，#8杆ADSS光缆悬挂处放电痕迹明显，8时40分，汇报调度处理方案220kV滨郭Ⅱ线，2001年12月投运，#1-#12杆导线型号为LGJ-400#8、#9杆为直线水泥杆，单回线路，杆型为ZG7-26.8水泥杆，三相导线呈水平排列。#1-#11杆为ADSS光缆，2003年架设投运，故障现场导线上有麻点状的放电痕迹(见图3)，ADSS光缆悬垂线夹及防振鞭上都有放电痕迹(见图4)，判定为大风导致#9杆ADSS光缆断开后被大风刮到A相导线上（右边相），导线通过ADSS光缆金具对杆塔放电(见图5)，造成线路跳闸,6.0,4.0,[故障季节]春季,[故障时间]5-8时
"(跳闸发生时间（年/月/日/时/分/秒）,2015/4/6/16/01)、",,"(OPGW,OPGW-120)、","(塔号,105)、",2000-11-4,24-青岛-220kV崂虎线故障分析报告-重合成功-外力破坏-异物短路-20150406,,2015-4-6,16:01,异物短路,,,,,220kV,跳闸故障,崂虎线,15.0,[投运年限]投运10年以上,输电线路,根据现场#86铁塔接地体及导线线夹有明显喷伤痕迹，以及当日大风天气情况，分析原因为220kV崂虎线#86由于大风天气刮上杂物，造成线路放电跳闸故障,加强线路巡视力度，及时发现线路附近堆放垃圾及易漂浮物的隐患点，及时整改,其他范围内未发现其他异常点故障点现场照片如下图所示。排查管辖范围内线路附近堆放垃圾情况及存在易漂浮物情况，采取宣传教育、协助加固等措施，清理易漂浮物，并协助废品站等集中存放易飘物场所进行加固处理,4月6日1601分，青岛供电公司输电运检室接调度通知后，立即组织人员进行故障巡视。根据调度故障录波器测距结果，初步将巡视重点巡视范围确定在#85~#1054月7日，输电运检室组织人员对#70~#110范围进行登杆检查,2015年4月6日16时01分，220kV崂虎线跳闸，重合成功故障测距为C相故障，距离虎山站12.76km，距离崂山站30.3km（查阅台帐初步判定故障范围在#85~#105线段）,故障点位于220kV崂虎线#86，2*JL/LB20A-400/35，地线型号为OPGW-120崂虎线#86为直线角钢塔，塔型为SJ1G-33(塔形为耐张，挂线为直线)，呼称高为33米故障地段位于青岛市城阳区，跨越新建青龙高速，线路运行环境良好4月6日下午，故障区段大风天气，气温在9℃~12℃间。9时20分，登杆检查人员发现#86导线线夹有喷伤点，经仔细检查发现接地体有放电痕迹,16.0,4.0,[故障季节]春季,[故障时间]15-20时
,,"(杆塔,NS9G-B20)、",,1999,25-山西-电网设备状态检测技术应用案例（倾斜仪）改后,,2012-6,,电网设备状态检测技术应用案例（倾斜仪）改后,,25℃,50%,,110kV,,白平线,13.0,[投运年限]投运10年以上,输电线路,经分析为晋中市寿阳县境内采空区沉降原因导致杆塔基础下沉，从而引发杆塔倾斜经故障排除一次为GPRS数据卡（手机卡）故障，导致数据无法发送；一次为前端设备太阳能供电板雨淋后进水短路故障导致的仪器无法运行。经运行记录分析得出在线监测装置数据可靠性和实时性完全能够满足需求，主要问题存在于数据传送环节以及杆塔悬挂部分包括仪器本身以及太阳能供电板在内的防水、防电磁、防外力等方面,实际测量数据与仪器反馈数据误差不超过5%，充分验证了在线杆塔倾斜监测具有可靠性和实时性，可以高效的发现隐患以便及时处理。由于倾斜仪具有人眼所不能具备的精确度，我公司不再局限于特殊区域的范围限制，用仪器代替人力观察，目前正逐步增加倾斜仪的安装数量，防止严重的倾斜甚至倒塔事故的发生,杆塔倾斜在线监测仪监测到110kV杆塔倾斜。横线路方向与安装调试原始数据2°56′相比较，差值角度近14°、偏移距离近100mm，相差较大，超出规定范围40%山西省晋中供电公司输电运检室杆塔倾斜在线监测仪使用输电运检室与山西省长治电力分公司科技开发中心共同开发研究的型号为NS9G-B20的倾斜仪，利用低成本GRPS技术，主要完成对输电线路杆塔倾斜的实时自动监测、统计、分析动作数据反馈回处理器后经过计算机处理后，以以太网方式进行数据发布，数据可通过检测中心联网获得并在计算机软件显示，全套杆塔倾斜在线监测动作完成全套系统中前端设备为系统最重要的构成，前端设备中传感器模块是核心也是最复杂的部分，完成对杆塔横向倾斜、纵向倾斜等数据在内的检测输电线路杆塔倾斜监测系统由于输电线路设备运行的严格要求，就需要该模块能够精确的实时反应杆塔横向纵向倾斜数据，并精确到毫米，山西省晋中供电公司输电运检室使用的杆塔倾斜在线监测仪使用集成电子水平装置，对倾斜数据测量精准可靠2012年6月当日发现反馈数据异常现象后，测量人员立即赶赴110kV白平线32#塔现场进行测量工作，测量工具为莱卡全站仪，测量分三个位置完成，分别测量中心点位置、顺线路方向、横线路方向，重复测量三次取平均值发现杆塔确实存在横线路方向倾斜，通过周围环境观测地表裂纹以及走访附近村民，地质沉降活动也是近期发生的现阶段我公司输电运检室杆塔倾斜监测主要依靠义务护线员以及杆塔在线监测倾斜仪两种手段开展，倾斜仪主要使用于无人区以及采空严重区域。自使用至今曾发生过2次数据中断传送事故，一次为110kV海寿线56#塔，一次为220kV榆白线110#塔,随即组织人员对杆塔进行加固纠偏处理,,2012年6月，经输电运检室在线检测中心值班人员值班过程中对110kV白平线杆塔倾斜在线监测仪数据记录对比发现，110kV白平线32#杆塔（直线塔）倾斜数据回馈为横线路倾角16°、横线路偏移距离117.3mm；顺线路倾角3°、顺线路偏移距离20.4mm。上报负责人后，经现场人员使用全站仪实际测量结果显示，110kV输电线路白平线32#塔身横线路方向水平倾斜值98.56mm，A塔腿下沉20mm、B塔腿下沉25mm,,6.0,[故障季节]夏季,
"(跳闸发生时间（年/月/日/时/分/秒）,2016/4/4/01/35/20)、",,"(导线型号（含分裂数）,1)、(绝缘子型号,FXBW-220/120)、(OPGW,OPGW-120/135/140)、(杆塔,FXBW-220/120)、(地线型号,JLB40-150)、","(起始塔号,014)、(终点塔号,014)、(塔号,14)、(故障杆塔号,ZM2)、",2010-11-10,25-济南-220kV黄飞线鸟害故障分析-重合成功-鸟害-20160404,,2016-4-4,01:35,鸟害,"(故障时负荷(MW),54)、",,,,220kV,,黄飞线,6.0,[投运年限]投运5-10年,输电线路,本线路段近5年未发生过鸟害事故，并已按照运行要求加装了放鸟装置，本次发生鸟害事故原因主要为春季未及时发现并拆除此类新建鸟巢，以及防鸟刺的质量问题，包括针数少，安装时打开角度不足等问题都可能给鸟搭窝留下空档存在鸟窝把鸟刺内层包裹起来的情况2、防鸟刺多数由小厂加工，质量不一，有的防鸟刺针数少，安装时打开角度不足等问题都可能给鸟搭窝留下空档存在鸟窝把鸟刺内层包裹起来的情况。研究鸟类活动规律，分析不同杆塔型式鸟窝搭设规律，采取差异化防鸟能力，有效运用运检资源,严格按照要求省公司技术要求，加强防鸟害管理，重点对于绝缘子正上方的鸟巢及时发现并拆除2、加强组合式防鸟设施安装，利用风车，鸟刺等组合手段增加防鸟的严密性。缩短属地化单位巡视周期，加强重点线路巡视力度，及时发现绝缘子正上方鸟巢，做到及时拆除,图4绝缘子及均压环上放电痕迹。220kV黄飞线该段地处农田，有适合鸟类觅食的条件，且线路走廊空旷，无高大树木供鸟类筑巢，本地区春天鸟类活动频繁，鸟的种类有喜鹊、乌鸦、麻雀、隼及鹰等；,现场安排拆除了鸟巢和鸟刺进行分析，重新安装两个新型鸟刺通过观察，两只鹰仍在该塔刚拆除鸟窝位置盘旋，试图重新搭窝，近期将对该处进行密集监视现场安排拆除了鸟巢和鸟刺进行分析，重新安装两个新型鸟刺通过观察，两只鹰仍在该塔刚拆除鸟窝位置盘旋，试图重新搭窝，近期将对该处进行密集监视1、鸟刺上搭设鸟窝的现象比较多，春节以后虽采取了巡视发现并拆除在绝缘子上方鸟刺上搭设鸟巢工作，但未彻底解决鸟窝前拆后建的情况对于搭设过鸟窝的鸟刺进行更换，重新安装针数多的防鸟刺。继续研制防鸟盒、防鸟挡板等提高特殊塔形的防鸟能力,2016年4月4日01时35分，220kV黄飞线掉闸，保护动作，重合成功，C相故障，故障时运行电压220kV。故障录波测距显示距黄台电厂站侧2.5kM，飞鹰站录波器测距16kM（保护测距16.3和15.4kM），线路全长18.85kM,"该线于2010年11月10日投运，由山东省电力设计院设计，由山东送变电(1-49)、山东格瑞德输变电工程公司该线由原220kV黄济Ⅰ线开断进飞鹰变形成线路全长18.896公里，导线型号主要有故障杆塔为220kV黄飞线#14塔C相绝缘子因鸟粪闪络造成单相接地故障，220kV黄飞线#14杆塔型号为ZM2铁塔，呼高42米，投运时间为2010年11月10日此杆塔绝缘子型号为FXBW-220/120，生产厂家为""泰光""，投运时间为2010年11月10日生产日期为2009年3月，经查看，#14塔位于麦田和荒地边界，麦田正在浇灌，故障绝缘子上方安装两支防鸟刺，在其中一个防鸟刺上有一小型鸟巢，故障巡视时，鸟正在上面进行叼着树枝搭巢4月4日08时10分，现场巡视时，故障区段为阴天天气，3级风，气温在10℃～13℃之间2016年4月4日01时35分，国网济南供电公司输电运检室接到调度命令，故障录波测距显示距黄台电厂站侧2.5kM，飞鹰站录波器测距16kM（保护测距16.3和15.4kM），线路全长18.85kM，立即组织人员准备故障巡视工作根据故障录波信息，巡视人员判断故障杆塔为220kV黄飞线10#附近，根据现场环境，巡视人员认为地处农田的13#、14#、15#这3基直线杆塔为故障发生杆塔的概率较高，因此对该区段进行了重点排查07时52分，各组汇报未发现永久性故障；08时26分，巡检人员等塔后于#14杆塔C相绝缘子处发现故障点现场地形以农田、平原为主，现场地形情况说明照片。4月4日8时26分，巡检发现#14杆塔C相绝缘子均压环位置发现故障点，故障处鸟巢、绝缘子及均压环上的放电点、线下地上鸟粪痕迹所示、鸟巢拆除后仍有鸟叼树枝再来搭窝、现场造成闪烙的鸟（隼）",1.0,4.0,[故障季节]春季,[故障时间]21时-4时
"(跳闸发生时间（年/月/日/时/分/秒）,2015/4/8/3/2)、",,"(导线,2*LGJ-400/35)、(OPGW,OPGW-110)、",,2005-12-13,25-潍坊-220kV仁埠线故障分析报告-重合成功-鸟害-20150408,,2015-4-9,3:2,鸟害,"(故障时负荷（MW）,86.63)、",,40%,,220kV,跳闸故障,仁埠线,10.0,[投运年限]投运5-10年,输电线路,鸟类排便活动导致A相绝缘子鸟粪闪络，虽然绝缘子上方已安装两只防鸟刺，但仍没有完全起到防鸟害作用。现阶段正是鸟类繁殖筑巢高峰期，加强防鸟害综合治理工作，拆除杆塔上的鸟巢，对不满足防护要求的防鸟刺进行补加安装，尽最大可能遏制线路鸟害跳闸故障,对鸟害多发区域探索采用综合防鸟措施,,输电运检室已于3月14日对220kV仁埠线全线进行了防鸟害治理，对防鸟刺进行了整形、补加，并拆除了杆塔上所有的鸟巢，通过此次故障巡视发现，新筑鸟巢情况严重，80%-90%杆塔上又出现了鸟巢,2015年4月8日3时2分，220kV仁埠线两套主保护、距离I段保护动作跳闸，A相故障，220kV仁和站测距15.85km，220kV双埠站测距11.7km，重合成功。自2005年12月13日线路投运以来，截止2015年4月8日，该区段未发生因外力破坏造成的线路跳闸,2005年12月13日，新建220KV双埠站，新建单回线路至仁和站，命名为220kV仁埠线故障点位于220kV仁埠线64#处，杆塔所属耐张段为056#~072#，耐张段长度为5109米，导线型号2*LGJ-400/35(垂直双分裂导线)，地线型号左线GJ-50、右线OPGW-110该区段建于2005年，仁埠线64#杆塔为直线角钢塔，塔型为ZM71，呼称高24米，自立式杆塔。故障地段位于潍坊市昌邑市北孟镇曹家庄村，周围为庄稼用地，线路运行环境良好,3.0,4.0,[故障季节]春季,[故障时间]21时-4时
"(跳闸发生时间（年/月/日/时/分/秒）,2016年4月6日 05时28分33秒)、",,"(杆塔型号,2E3-SJ1-21)、(导线,2*JL/LB20A-400/35)、(OPGW,OPGW-240)、(绝缘子,FXBW-220/100)、(绝缘子型号,FXBW-220/100)、(导线型号,2×JL/LB20A-400/35)、(杆塔,2E3-SJ1-21)、(地线型号,OPGW-240)、","(终点塔号,#71)、(塔号,71)、(起始塔号,#71)、",2013-5-21,26-威海-220kV威正Ⅰ线4月6日外力破坏故障分析报告-重合成功-外力破坏-异物短路-20160406,,2016-4-8,05:28,异物短路,"(故障时负荷(MW),229)、",,40%,,220kV,,威正Ⅰ线,3.0,[投运年限]小于5年,输电线路,结论综上所述，本次故障为风刮异物（反光膜）导致220kV威正Ⅰ线中线（B相）导线对塔身放电短路造成线路通道内反光膜清理不彻底自2015年10月起，虽然威海公司组织输电运检室、三县公司和外委队伍，在反光膜的清理防治上做了大量工作，但由于人员、资金等限制，本着保高压、保大面的原则，重点放在反光膜使用量较大的乳山、荣成以及500千伏线路沿线，对故障点附近的反光膜清理不及时、不彻底，这是事故发生的直接原因公司应对方面主要靠加大新闻宣传和通道内人工回收两种方式，取得效果不明显，缺乏从源头上切断安全风险的有效手段，这是事故发生的重要原因。经与省公司、电科院沟通，计划和大专院校、科研院所合作，联合研发不导电的反光替代品，从根源上解决对线路运行的威胁，并上报省公司科技项，实现安全与环保双赢目标,应对反光膜威胁缺乏有效手段一方面，提高回收反光膜外委资金申报额度，扩大外委队伍力量另一方面，发挥属地化优势，号召县公司集中力量进行反光膜回收，特别是线路上风侧反光膜要求全部清理一方面，通过持续进行新闻宣传，使果农认识到回收反光膜的重要性。另一方面，加强与政府相关部门沟通，争取政企联动做好反光膜治理工作,表2。根据故障测距数据，威海公司制定了以220kV威正I线#70杆塔为中心，在#65～#75区段分2组进行巡视的巡检方案考虑到现场地形因素，巡检人员判断#70、#71、#72号杆塔发生故障的几率较高，因此对该区段进行了重点排查图6威正Ⅰ线跳线绝缘子均压环处放电痕迹由故障录波图可以看出，故障发生时间为2016年4月6日05时28分，与调度通知时间相同（有差异，则核实情况说明），B相发生故障，故障后一个周波内，故障相一次电压由故障前的133.62千伏下降到22.05千伏，残压达16.5%，故障相一次电流由故障前的0.579千安上升到19.628千安，电流上升33.9倍综上所述，此次跳闸的保护动作表现为高阻性接地性质经咨询沿线老百姓得知故障时沿线未出现落雷，因此，排除雷击故障；跳线绝缘子采用复合绝缘子FXBW-220/100，满足防污闪绝缘配置，且当时天气情况不符合污闪发生的条件，可排除了污闪故障的可能性线路故障区段周围存在大片果园和反光膜，根据绝缘子、杆塔接地引下线放电痕迹，结合塔上残留的电弧烧蚀后的反光膜残留物，综合分析确定是风刮异物（反光膜）导致威正Ⅰ线中线（B相）导线对塔身放电，从而造成线路跳闸该线路于2014年对该线路全部加装了防鸟装置，自投运以来该区段未发生过故障跳闸。去年以来，由于苹果使用反光膜后，可以提高售价近1倍，威海地区反光膜用量出现井喷现象，共引发220千伏线路故障3起（2015年3月27日昆车线，2015年12月12日车文线，2016年4月6日威正I线），此现象以往较少发生,4月6日5时35分，威海公司接到调度命令后，随即组织8名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视,2016年4月06日05时28分33秒，220kV威正Ⅰ线B相故障跳闸（从小号侧往大号侧方向看，交流双回线路右中相（B相）），重合成功,220kV威正I线长24.812km，铁塔75基，投运时间是2013年5月21日，运维单位是威海供电公司，属于省公司资产故障杆塔为#71塔杆塔型号为2E3-SJ1-21，跳线绝缘子型号为FXBW-220/100，导线型号为2*JL/LB20A-400/35，地线型号为OPGW-240故障点主要地形为丘陵，现场周围为一片果园该故障区段，自投运以来，未发生线路跳闸当日7时00分～7时15分，各组陆续抵达故障区段并开展地面检查；7时30分巡视人员在对#67塔检查过程中发现线路周边附近有一老农民在干农活，经询问得知，对方称在5点半左右，听见山西边（#69在山顶）传来轰的一声响声，因此重点对#69之后线路进行了检查10时30分，巡检人员发现#71塔中相耐张跳串绝缘子上方残留有一小块塑料布，且B腿接地体和#71塔中相跳线绝缘子下均压环处有放电痕迹，随即登塔后确认#71杆塔中相（B相）耐张跳串绝缘子处为故障点11点30分，在确认导线及绝缘子损伤不影响线路正常运行后汇报调度故障点220kV威正I线#71塔为耐张塔，型号2E3-SJ1-21，呼称高21米，跳线绝缘子型号为FXBW-220/100杆塔地处威海市草庙子镇蒋家庄村东部山区深处，交通极不方便，周边遍布果园，果园内和山中沟壑处，反光膜残留较多，线路通道内无超高树木，塔上无鸟巢。220kV威正Ⅰ线#69-#75位于山区丘陵地带，且#71塔位于果园内，杆塔上已全部安装防鸟装置，杆塔上无鸟巢存在，且当时天气晴朗，空气干燥，因此基本排除鸟害故障，,5.0,4.0,[故障季节]春季,[故障时间]5-8时
,,"(杆塔,ZG1-3)、","(塔号,45)、",,26-威海-220千伏威荣Ⅰ线事故分析报告-重合不成-外力破坏-吊车碰线-20150410,,2015,,吊车碰线,,,,,220kV,,威荣Ⅰ线,,,输电线路,18时32分，因天黑视线不清，吊车司机操作不慎，造成树梢与导线安全距离不足，线路接地短路跳闸肇事吊车为威海市高区冠宏起重公司运营车辆，该肇事司机承认参加过供电公司关于电力安全的专业教育，了解高压线下作业相关常识，但当晚因工作紧迫，天黑视线不清，故造成操作失误1、威海公司在线路巡视以及隐患排查治理工作上，仍存在不到位情况，未能严格按照公司关于输电线路特殊区段巡视工作的要求，做到保护区施工隐患区每天一巡，导致未及时发现线路隐患，造成线路事故跳闸，这是事故发生的直接原因。威海公司在群众护线宣传不到位，吊车等特种车辆信息收集不力，对吊车司机等施工人员教育效果差，这是事故发生的重要原因,强化施工隐患区等线路特殊区段一日一巡管理2、继续加强特种车辆信息收集和驾驶员教育。强化科技防范工作手段，在外破隐患集中区域的杆塔上，通过装设图像记录设备等方式，对线路通道情况进行实时监控，确保线路设备可控、在控、稳定运行,2015年初威海公司修订的输电线路特殊区段台账中列有220kV威荣Ⅰ线#45-#46段为保护区施工隐患区，输电运检室对该线路的最后巡视日期为4月3日,输电运检室接调度通知后，立即组织人员进行故障查线树木于4月9日挖出，4月10日下午5时许，因业主急用，临时决定将挖好的树木进行转运公安部门现场处理情况驾驶员操作室内护线宣传照片在修订完善输电线路特殊区段台账的基础上，深入分析总结如何抓好班组、属地及外委人员车辆安排、巡视时间安排及巡视责任落实工作，进一步细化落实线路巡视管理工作，务必根据季节特性，做到风刮异物、山火易发区等线路特殊区段在易发时期一日一巡，保护区施工隐患区全年一日一巡的工作要求，确保输电线路周期巡视和特殊区段状态巡视工作落实到位一是进一步与技术监督局、车管所等单位深入沟通，并加大吊车租赁市场和零散车辆排查力度，有效获取特种车辆信息；二是通过技术监督局组织的特种车辆培训及吊车租赁公司走访等形式，开展面对面宣传工作，另外根据收集的特种车辆信息，在定期发生电力安全提醒短信的同时，组织专人逐条拨打电话，开展一对一宣传工作。进一步加强护线宣传工作，一是通过在线路周边人口密集的村庄等地点张贴电力设施有偿防护公益宣传报等形式，对提供线路隐患线索的人员进行奖励，使群众护线成为公司防外破工作的有效补充；二是通过各市区园林管理部门对全市绿化树木供给公司及个人进行全面摸底排查，对其绿化树木在线路防护区的单位或个人进行登记建档，与园林部门及绿化树木栽培公司建立电力安全互通关系，及时掌握全市绿化树木移植情况，做好树木移栽盯防工作,18时32分，220kV威荣Ⅰ线A相（中相）接地跳闸、重合不成，18时45分强送成功。故障录波器显示故障点距荣成站23.34公里，距华能威海电厂11.51公里,4月10日晚，天气晴，南风5-6级20时31分，巡视人员发现220kV威荣Ⅰ线#45塔附近，有一台吊车和6辆装满松树的卡车停放，线路周边地面秸秆有被灼烧迹象，导线上有明显的烧伤痕迹21时46分，在确认导线损伤不影响线路正常运行后，汇报调度据当事人交代，施工单位为威海绿苑园林公司（个体），本次作业是为市政绿化移栽山上松树其中，故障点45#塔位于威海市经区泊于镇金鸡山后村北面半山坡处，杆塔周围多为高大松树。杆塔型式为ZG1-3，呼称高21.5米，故障点距地面12米,,,,
