其他时间,变电站名称,型号,塔号,投运时间,报告名称,故障前情况,故障发现时间,故障发现时间2,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,投运-故障时间差,投运-故障时间标签,故障设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,故障发生小时,故障发生月份,故障发生季节,故障发生小时-分箱
,,,,2010-12-10,26-山西-运检室电网设备状态检测技术应用案例(红外),,2013-10-31,,运检室电网设备状态检测技术应用案例(红外),,10℃,60％,,110kV,一般缺陷,线,3.0,[投运年限]小于5年,输电线路,导线与耐张线夹采用压接方式，压接工艺是否规范可能导致导线温度过高，从而造成断线事故。耐张线夹与引流板为螺栓连接，在新线路投运前，未能及时发现连接螺丝松，或者由于运行年限的增加，导致连接螺丝松，都可能使线路出现热缺陷,红外测温仪发现110kV线路T接点过热。大量事实说明红外诊断技术能够行之有效的发现设备热缺陷，除了例行周期性红外测温以外，还要适当地对老旧或者新投运的线路增加测温次数，及时发现缺陷或隐患，避免线路故障的发生在线路验收中，要加强验收水平，把每一个连接螺栓都要重新进行紧固，确保接触面良好在线路运行中，要及时对线路进行红外测温，确保质量，避免热缺陷故障的发生其次，在设备检修中，加强检修质量，避免由于检修造成热缺陷的发生。最后，要提高运行人员的巡视、验收水平，及时发现线路隐患,2013年10月31日，在对110kV榆遥线红外诊断时，发现其16#-17#与110kV北六堡T接线1#-2#中线上方T接点温度超过113℃的危急过热缺陷，通过用高倍照相机拍摄后，发现T接点的引流板螺丝松动，随即进行处理线路T接点在进行红外诊断时，发现中线T接点温度超过113℃为了验证缺陷点检测人员用高倍照相机对缺陷处进行了拍摄，拍下了清晰的图片，、2所示，并将此情况上报督察组通过诊断得到的数据，采用相对温差法，即两个对应测试点之间的温差与其中较热点的温升之比的百分数和-正常相对应点的温升和温度；由公式计算出此T接点的相对温差值为98.3%，按表1的规定可判断设备缺陷的性质为危急热缺陷通过对图谱、图片及计算的认真分析后，认定是由于线路T接点螺丝松，导致其温度过高的现象线路送电后，对T接点再次进行红外测温，发现其红外图谱正常如，、4所示由公式计算出的相对温差为5.1%，按表1的规定可判断设备无热缺陷。电缆接头与引流板连接螺丝松，或者未采用铜铝过渡板，都有可能造成电缆接头温度过高，发生故障,随即制定了停电检修的消缺方案检修人员通过软梯到达T接点处，对连接螺丝重新紧固在新线路架设初期，要加强现场监督制度，确保压接工艺规范、正确。采用电缆连接的线路，要在线路运行之前，确保其接头处使用铜铝过渡板，并将连接螺栓紧固到位，运行后及时对接头进行测温，避免发生热故障,,国网晋中供电公司110kV北六堡T接线与110kV榆遥线16#-17#用压接式T型线夹进行T接，并与2010年12月10日投入运行,,10.0,[故障季节]秋季,
"(强送时间,/)、(跳闸发生时间（年/月/日/时/分/秒）,2016/04/07/05/24)、",,"(绝缘子型号,FXBW-220/120)、(导线型号（含分裂数）,2* LGJQ-400/35)、(OPGW,OPGW-48B1-120)、(绝缘子,FXBW-220/120)、(地线型号,OPGW-48B1-120)、","(塔号,32)、(故障杆塔号,#32)、(终点塔号,/)、(起始塔号,#29)、",2007-9-25,27-临沂-220kV宝苍II线故障分析报告-重合成功-鸟害-20160407,,2016-04-07,5:24,鸟害,"(故障时负荷(MW),0)、",,82%,,220kV,,宝苍II线,9.0,[投运年限]投运5-10年,输电线路,防鸟刺针较软，容易变形，防鸟效果一般综合以上分析结果，本次故障原因应为220kV宝苍II线#32塔B相绝缘子因鸟粪闪络所致，均压环上有放电痕迹，不影响运行。开展防鸟刺使用效果大排查，针对质量较差、安装工艺不合格的防鸟刺及时进行更换或调整，针对鸟害频发、鸟窝层出不穷的现状积极探索有效的防鸟措施,,根据故障测距数据，以#29杆塔为中心，在#13～#32区段分2组进行巡视220kV宝苍II线#32塔附近离城区较远，周围全是田地，环境较好，比较适合鸟类居住，鸟类种类以喜鹊居多2）#32塔周围全是农田，B相为中相（三角排列），故障时段无风，排除机械施工和异物短路因素，此杆塔为2015年12月进行的改造，绝缘子清洁干净，排除污闪可能因下均压环上有明显的鸟粪和放电痕迹，本次故障初步判定为鸟害近5年该段没有发生过鸟害故障，2015年12月杆塔改造后按照标准安装了防鸟刺，绝缘子上方无鸟窝由故障录波图可以看出，故障发生时间为2016年4月07日5时24分，与调度通知时间相同，B相发生故障，故障后一个周波内，故障相一次电压由故障前的59.264千伏下降到31.5千伏，残压达53%，故障相一次电流由故障前的0.035安上升31.7安，电流上升905倍。综上所述，此次跳闸的保护动作表现为良导体接地性质,4月7日06时00分，临沂公司输电运检室接到调度命令后，随即组织15名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视故障时段当地为大雾，无法看清塔头和导线，巡视人员先以外破为主进行了排查，当巡视人员到达#31塔时，在线路附近浇地的村民反映#32塔在5点多层发生爆炸，并看见火光巡视人员立即赶到#32塔，等大雾减弱后用无人机对B相绝缘子进行了检查，发现B相导线南侧绝缘子下均压环上有鸟粪和放电痕迹本次故障暴露了现场安装的防鸟刺防鸟效果不理想。加大鸟窝清理力度，对72条220kV输电线路鸟窝进行排查，并全部拆除，实现220kV线路零鸟窝,2016年4月7日5时24分，220kV宝泉站220kV宝苍II线211开关纵联距离、纵联差动保护跳闸，重合成功，B相故障。宝泉站测距8.7公里，故障电流10.14kA，线路热备用，无负荷损失,220kV宝苍II线长28.8km，杆塔104基，投运时间是2007年9月25日，设计、施工、运维单位分别是山东临沂电力勘察设计院、山东超越电力建设有限公司、临沂供电公司输电运检室，属于省公司资产故障段测距位置为29杆塔，故障杆塔为#32，型号为ZM1-27，呼高27m导线、地线型号分别为2*LGJQ-400/35、OPGW-48B1-120，绝缘子型号为FXBW-220/120，串型为双联双挂点悬垂绝缘子，并联串数为2故障区段主要地形为平地。气候类型为温带半湿润季风气候，常年主导风为南风，风速为3m/s，常年平均气温在13.02℃，降水量850mm～900mm,5.0,4.0,[故障季节]春季,[故障时间]5-8时
,,"(杆塔,1-2)、",,1982,27-山西-运检室电网设备状态检测技术应用案例(视屏),,2011-11-3,,运检室电网设备状态检测技术应用案例(视屏),,5℃,70%,,110kV,跳闸故障,输电线,29.0,[投运年限]投运10年以上,输电线路,随着电力建设的迅速发展，电网规模的不断扩大，在地形复杂条件下的电网建设和设备维护工作也越来越多作为电力输送枢纽的输电线路具有分散性大、距离长、难以维护等特点，近年来由于输电线路故障引起的电力事故逐年上升这就为输电线路的安全运行埋下巨大的隐患现在随着经济发展，施工作业情况越来越多，因为施工人员对电力设施保护知识的匮乏，经常在没有监护的情况下进行施工作业。为减少此类事故的发生，线路维护人员应在加强宣传、巡视的前提下，安装在线监测系统可有效地确保输电线路安全运行,视频监测系统监测到110kV输电线路通道内施工隐患。装置采用太阳能对蓄电池进行浮充的供电方式，中央控制板定期检测蓄电池电压，若低于6.8V则进行浮充，电压低于5.7V，装置将不启动通讯模块及压缩模块工作，以保证系统正常运行每天安排值班人员在监控室值班，通过观察视频监测系统传回的视频资料，分析现场的情况目前采用定期人工巡视的手段一般巡视周期为一个月，而在巡视期内线路及周边的环境情况是不得而知的。安装了视频监测系统，值班人员可通过视频信息及时了解现场信息，将事故消灭在萌芽状态,"摄像机带有80个预制位，摄像机与中央控制板以RS485方式进行通讯，可根据远程指令自动对准预制目标,如绝缘子、导线、塔体、通道、周边环境等一旦发现有异常情况则上报负责人，采取措施。大量的输电线路架设在崇山峻岭之中，有的地方线路工人每天只能巡视1-2基杆塔，劳动效率低下",因经常有偷盗塔材和施工作业的情况发生，输电运检室于2009年3月11日在榆牵Ⅰ线18#安装了视频监测系统值班人员迅速通知运行班人员火速赶往现场，制止作业，避免了一场可能发生的线路跳闸故障中央控制板可定时或受中心请求启动摄像机工作，将摄像机采集到的视频信号经DSP压缩模块经差值压缩、存储，同时采集环境的温度、湿度立刻上报，采取措施，赶赴现场制止违章作业。减少巡视次数，为输电线路的巡视及状态检修开辟了一条新的道路,,2011年11月3日11时许，值班人员发现110KV榆牵Ⅰ线17#至18#左边线下，一挖掘机在我方不知情的情况下违章进行挖沟作业，无监护，无防护措施，机臂与导线安全距离不足在2011年11月3日11时许，通过观察视频资料（）确定现场有挖掘机施工。输电线路周边环境复杂多变，只有在巡视时才能发现已存在的问题,,11.0,[故障季节]秋季,
,,"(导线,LGJQ-300)、","(塔号,136)、",1976-3-1,27-泰安-220kV党红线故障分析报告-重合不成-外力破坏-吊车碰线-20150412,,2015-04-11,10:44,吊车碰线,,,,,220kV,,党红线,39.0,[投运年限]投运10年以上,输电线路,"输电线路防外破工作，护线宣传广度、力度、深度不够，虽在该线下埋设了警告牌，对附近有种植、倒卖果树、景观树的村庄村墙壁涂刷警示标语，进行禁止线下植树、建筑等护线宣传，但对过往大型超高车辆，安全知识宣传不到位，汽车司机对通过高压线路的安全防范意识较差2、对近期公司安排的搜集苗圃、建筑户主信息，现场埋设警告牌，对吊车司机宣传，发放宣传册、宣传单、涂刷警示标语等等各项措施落实不到位，吊车信息搜集不全面存在遗漏，公司对以上措施的监督检查不足，未及时落实考核责任1、泰安供电公司要针对本次事故,召开全体线路员工参加的专题分析会，认真分析暴露出来的问题，加强人员责任心教育，树立安全忧患意识，提高巡视人员的护线宣传意识及防护工作能力，加强对除城乡结合部外地区护线宣传的广度、深度、力度。巡视人员应及时掌握线路周边地区的施工作业情况，对可能危及线路安全运行的行为，做到早发现、早预防、早制止、早处理，确保不发生外破事件",加大电力设施法律、法规的宣传力度，对护线宣传难度大，拒绝签订安全告知书的户主，联合电力公安办采取警企联合执法,根据故障及保护测距计算，故障点应在#138-#138A塔之间，考虑到故障重合不成，当时天气情况较好判断故障可能为外力破坏造成。在山区个别线路区段，有的线路架设高度只满足最低设计标准要求；泰山山区居民种植的核桃树、栗子树（最终生长高度20米）极易形成安全隐患；山区其他树种，如橡子树、槐树等也较多，泰山景区养林护林意识强，很多经济类果树只能靠修剪保持安全距离，且修剪难度很大，沿线村民倒卖景观树木、泰山石情况较多，线路维护难度较大,04月11日10时44分，接调度通知后，输电运检室立即组织人员对故障原因进行分析220kV党红线#88-#164泰安公司管辖线路长度24.787km随即组织故障巡视人员、车辆，对220kV党红线#88-#164进行全线故障巡视，重点对138#前后2公里131#-145#段进行巡视党红线#117-#164在4月3日正常巡视，光明公司属地防护人员在4月8日对线路通道进行了巡视，均未发现异常情况15时30分，省庄派出所民警到达现场进行调查取证为防止村民线下植树等从事危险经济活动发生意外，线路巡视人员在线路下方埋设了警示牌2、对管辖输电线路周围建筑工地、堆放货物场地、大型景观树、苗圃种植地、奇石市场、厂区院落、吊车集中地以及交跨欲度偏小等地区进行逐地走访，进行护线宣传，发放宣传品、材料，通过村委大队广播对村民进行宣传告知，同时对重点地段的户主（单位）下达安全告知书；搜集苗圃、建筑工地、奇石等户主（单位）、特种车辆司机相关信息进行短信告知3、对所有线路的交跨欲度偏小地段积极申报大修改造，改造前加强专业巡视、属地巡视、特巡，同时与光明公司、属地防护人员及时联系沟通，加强重点地段巡视盯防4、4月14日，组织事故区段属地防护人员开展现场事故分析，宣讲属地防护注意事项，提高属地防护人员专业素质，增强属地防护人员对外破的预知能力和巡防技能。采取张贴宣传画、散发宣传单、电子广告、告知书、悬挂警告牌、电视视频等多种形式，增强沿线居民保护电力设施的安全意识，维护电力设施的安全与稳定运行,2015年04月11日10时44分，接调度通知220kV党红线C相故障掉闸，重合不成。党红线故障测距，红庙站7.39km；第一套保护测距，红庙站7.2km；第二套保护测距，红庙站7.3km,15时20分，巡视人员巡至党红线#135-#136杆之间时，听一村民说，上午听见响声，巡视人员仔细巡视查看，发现党红线#135-#136档距中央C相导线有放电麻点，该处线路跨越一村级公路，经多次打听附近村民，确定是一辆大车运输大型景观树木，经过线下时，造成线路放电，巡视人员巡视时车辆已不在场，现场立即电话向110报案党红线#135-#136地处省庄村外丘陵区域，线下有一村公路，山区丘陵地域村民经常种植、倒卖果树、景观树等15时50分线路全线巡视完成，其他地段未发现异常情况，随向泰安地调汇报220kV党红线故障情况，导线有放电麻点，不影响运行220kV党红线#88-#164泰安公司管辖线路长度24.787km，导线型号LGJQ-300，1976年3月1日投运党红线全线平均架设高度偏低，沿线路径苗圃、违章建筑、山林果树、茶叶大棚等220kV党红线#135-136线下跨越一条村公路，故障现场所属地域为省庄村外，#135杆型为。故障点处导线对路面距离8.9米,10.0,4.0,[故障季节]春季,[故障时间]9-11时
"(跳闸发生时间（年/月/日/时/分/秒）,6:22)、",,"(杆塔型号,2B3-ZM2-27)、(绝缘子型号,FXBW-220/120)、(地线型号,OPGW-150、JLB40-150)、(导线型号,2*JL/G-400/35)、(OPGW,OPGW-150)、","(起始塔号,21#)、",,28-东营-220kV稻东线故障分析报告-重合成功-鸟害-20160408,,2016-4-8,06:22,鸟害,"(故障时负荷(MW),35.18)、",,80%,,220kV,,稻东线,,,输电线路,,属地化线路防护；线路特巡。1．加大特巡力度，加强绝缘子上方鸟窝隐患排查，发现一处拆除一处。对于今后的故障巡视，应在故障测距的基础上适当增大巡视范围，确保及时发现故障点,此段线路位于大面积农田区域之内，农田多种植大蒜和小麦，目前农田已经大面积浇水，环境潮湿主要针对220kV稻东线1#～44#区段分组进行巡视并且发现该处绝缘子沿面存在闪络现象，下均压环和上均压罩上有明显电弧烧伤痕迹，随即登塔检查，确认此处为故障点。农田刚刚浇过水，造成空气湿度较大，空气湿度应该大于80%（早上6点，有露水）,4月8日6时24分，输电运检室接到调度命令后，随即组织7名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视。对于未装设防鸟装置的杆塔及时安装防鸟风车或者防鸟刺；对防鸟刺没有打开或者打开不到位的情况及时进行整改,2016年4月8日06时22分，220kV稻东线掉闸，重合成功220kV稻东线连接220kV稻庄站和220kV东城站，全长35.255km东城站故障测距24.38km，稻庄站故障测距4.31km1）故障相别（或极性）。东城站故障测距24.38km，稻庄站故障测距4.31km,21#塔位于广饶县花官乡东刘村北侧，南北走向考虑到故障测距和现场地形因素，当日上午首先对25#-44#区段巡视，未发现故障点；下午对1#-24#区段继续巡视14时13分，巡检人员发现21#塔B相（中相）绝缘子上方有一处鸟窝，鸟窝位于两个防鸟刺中间，鸟窝中有3个鸟蛋，同时导线上有鸟粪通过查阅资料，21#杆塔与稻庄站距离为6.67km，与东城站28.58km，与故障测距距离存在一定误差。21#位于广饶县花官乡，处于大片农田内，周围无树木，鸟类活动频繁，筑巢树木少,6.0,4.0,[故障季节]春季,[故障时间]5-8时
,,,"(塔号,65)、",,28-威海-220kV威昆Ⅰ线、昆正线故障情况分析报告-重合不成-外力破坏-山火-20150412,,,,山火,,,,,220kV,,威昆Ⅰ线,,,输电线路,威海供电公司防山火管控措施不够深入全面，山火信息收集通道不畅，与威海市林业局森林抢险指挥中心建立的预警协作机制未能有效发挥作用，未能在第一时间内获知山火灾情，采取有效措施。灾后立即与当地林业部门沟通落实，分析本次山火预警协作机制未能发挥作用的原因，及时进行问题整改，确保防山火预警协作机制有效发挥作用,继续深入做好防山火隐患排查治理专项行动加强防山火重点区域巡视工作，按照一日一巡的工作要求，缩短线路巡视周期，必要时蹲点值守。通过以上途径有效建立防山火群防局面,根据现场的情况和故障信息，威海公司判断为故障点为220kV威昆Ⅰ线#80-#81塔（220kV昆正线#64-#65塔），故障原因为山火引发线路跳闸经与森林公安核实，本次山火由距离220kV威昆Ⅰ线#80-#81塔东南侧260余米处燃烧的小面包车（内有一名死者）引发，火灾引发时间大约为13点10分。线路最近一次巡视是2015年04月05日，清明节（威海公司对220kV昆正线#11-#12、#33-#41、#50-#52、#64-#75进行了防山火特巡（2014年在#63-#64发生过山火）），线路巡视过程中未发现可能诱发山火的隐患,威海公司获知信息后立即组织相关单位查线公司人员立即与林业局值班室及森林防火指挥中心联系，值班室人员告知不知道文登地区发生山火事件，森林防火指挥中心无人接听电话。一是在防山火重点区域附近的农村聘请护线员，签订奖惩责任书；二是通过林业、公安获取线路所在山区的护林员、联防队员名单，开展电力防山火信息提供有偿奖励宣传工作；三是通过农村广播和张贴告示，向广大群众宣传电力防山火信息提供有偿奖励办法,13:58。220kV昆正线BC相（中下相）故障三相跳闸，重合不成，14:13强送成功故障录波器显示故障点距昆嵛站23.62公里，距正棋站11.19公里14。故障录波器显示故障点距昆嵛站23.64公里，距华能威海电厂27.35公里,14时37分，属地单位文登公司人员汇报发现线路所在方向有浓烟，疑似该地区发生山火14时50分，工作人员到达现场后发现220kV威昆Ⅰ线#80-#81塔（220kV昆正线#64-#65塔）下有大火烧过现象，且线路北侧山头上有火灾继续在蔓延故障点220kV威昆Ⅰ线#80-#81塔（220kV昆正线#64-#65塔）地处威海市文登区文登营镇后驾山村北部山峦上，线路通道内自然生长有大片松树和柞树（线树距离符合运行规程规定），地表自然生长有较多杂草，树木分布集中地段覆盖有较厚落叶。220kV威昆Ⅰ线#80，#81塔（220kV昆正线#64，#65塔），呼称高分别为24、30米，分别位于两个山头上,,,,
"(测量时间,2011.3.16)、(测量时间,2011.2.8)、",,"(接地电阻,ZC29B-2)、(接地装置,2-2)、(导线,LGJ-185)、(接地装置,2-1)、(接地螺栓,1-2)、(接地电阻,1-1)、",,1970-1,28-重庆-输电线路接地电阻测试用于35kV迎五线接地网缺陷,,2011,,输电线路接地电阻测试用于35kV迎五线接地网缺陷,,,80%,,35kV,,迎五线,41.0,[投运年限]投运10年以上,输电线路,如何降低雷击故障发生，提高线路运行水平、保证线路安全稳定运行，成为了近年来的工作重点。在以往输电线路接地电阻通过接地电阻表测试只能测量出接地体的电阻，不能反应出杆塔于接地装置连接处接触电阻，造成接地装置改造的误区和盲区,通过不同测试仪器的对比测试红外测温，可以有效反应出接地回路的隐蔽性问题，将其纳入在控、可控、能控范围，转变了传统的机械式测试模式，为线路设备的升级改造提供指导依据，提高了设备运行水平。本次接地装置改造用时48天，通过有目的性的升级改造，提高了输电线路防雷水平，改造后该线路至今未发生雷害故障，有效控制了此类事故的发生,输电线路接地电阻测试用于35kV迎五线接地网缺陷。因35kV迎五线运行时间长，线路走廊多处于高山，且35kV线路在变电站1~2公里外无地线保护，该线路近年多次发生雷击故障2011年，国网重庆市电力公司南岸供电公司输电运检工区在进行35kV迎五线接地电阻测试时发现，35kV迎五线除在变电站1~2公里外无地线保护外，还存在接地电阻偏高的情况2011年3月，南岸供电局输电运检工区结合大修项目对35kV迎五线进行了针对性的接地装置改造，取得了明显效果2011年初，输电运检工区对近2年发生雷击故障的输电线路进行了接地装置测试检查，地阻测试采用ZC29B-2接地电阻测试仪和Fluke1630钳形地阻表结合使用的方法，ZC29B-2接地电阻测试仪测试全线，Fluke1630钳形地阻表测试有地线保护段用Fluke1630钳形地阻表检测结果较ZC29B-2接地电阻测试仪测试结果偏高表135kV迎五线接地电阻ZC29B-2接地电阻测试仪测试记录2011年3月，南岸供电局输电运检工区根据运维检修部安排结合大修项目对35kV迎五线进行了针对性的接地装置改造改造后采用Fluke1630钳形地阻表复测，接地电阻明显降低，至今该线路未发生雷击故障。回路电阻（无感应），外部磁场<50A/m，外部电场<1V/m，导线居中,发现缺陷后输电运检工区立即汇报运维检修部，并制定处理方案。加装接地模块，更换锈蚀的接地体，并严格控制埋设深度,,35kV迎五线于1970年1月投运，起于迎龙变电站，止于五步变电站，导线型号LGJ-185、LGJ-120，全长14.228公里，于2011年3月大修图1-2π杆接地螺栓处本体接地照片。接地装置改造照片（改杆塔本体接地为直接引下接地）,,,,
"(强送时间,10:22)、(跳闸发生时间（年/月/日/时/分/秒）,2015年4月10日10:09)、",,"(导线型号,LGJ-400/50)、(杆塔型号,SJT)、(地线型号,LGJT-95)、(绝缘子型号,FXBW（N）-220/100)、","(塔号,32)、(起始塔号,31#)、(终点塔号,32#)、",,29-济南-220kV许南线故障分析报告-重合不成-外力破坏-异物短路-20160410,,2016-4-10,10:09,异物短路,,,55%,,220kV,,许南线,,,输电线路,5.1对易漂浮物的管理仍然存在漏洞，排查力度不够，对于输电线路通道内的防尘网布置变动情况未及时掌握5.3现场巡防防人员不具备最基本的业务能力，对现场通道情况变化未及时掌控，没有起到应有的巡防效果；。6.2.特别关注天气变化，特殊天气后进行特巡，及时发现并拆除导线刮覆异物，防止造成线路短路跳闸,5.2运维人员对潜在隐患宣传力度不够，未能令施工方充分认识到防尘网等异物对于电力线路的安全威胁，施工方警惕性不够。6.1.加强对易漂浮物的管理，对保护区外两侧各200米内的防尘网要建立户主档案，指导、帮助进行加固,输电运检室制定了以220kV许南线31杆塔为中心，在#25～#35区段分2组进行巡视的巡检方案考虑到线路故障相别及线路运行环境等因素，巡视人员判断#30-#33线段发生故障的几率较高，因此对该区段进行了重点排查故障发生时间为2016年4月10日10时09分，与调度通知时间相同，B相发生故障，故障后一个周波内，故障相一次电压由故障前的230.81千伏下降到8.911千伏，残压达3.86%，故障相一次电流由故障前的0.349千安上升到10.159千安，电流上升29.1倍综上所述，此次跳闸的保护动作表现为低阻性接地故障综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹等，排除线路发生其他故障的可能性，初步确定是异物短路故障4.3针对济南市防尘网布置密集的情况，输电运检室已展开防尘网专项治理行动，特别是市中区防尘网已排查并进行加固处理。线路两侧各100米内的废旧防尘网开展集中清理,许南线路巡视；护线大队巡防。4月10日10时09分，输电运检室接到调度命令后，随即组织巡视人员紧急赶赴现场进行故障点查找及巡视4.2故障发生前，输电运维人员已针对该区域旧村改造施工展开护线宣传。6.3对于不具备基本业务能力的巡盯防人员，立即更换，并安排人员对巡盯防人员进行培训，交代巡防、盯防工作重点及注意事项,2016年4月10日1009，220kV许南线掉闸，重合不成功1）故障相别（或极性）,220kV许南线#31-#32位于市中区陡沟街道办事处董庄庄村，#31-#32位于市中区刘长山路东侧，保护区内属于济南市市中区旧村改造区域当巡视人员巡视到220kV许南线#32线段时发现杆塔上挂有防尘网，防尘网内缠有铁丝，220kV许南线#32后侧导线上有明显的放电痕迹，防尘网上侧杆塔联板、接地联板有明显的放电痕迹，，距离与故障录波测距吻合经与现场施工人员初步了解，220kV许南线31#-32#位于市中区董家庄区段，杆塔周边旧村改造施工，防尘网布置较为密集4月10日，刘长山沿线风力较大，防尘网被大风卷起刮到导线上，并通过杆塔通道接地放电。4.1故障发生前，输电运维人员已经在许南线32号杆塔安装警示大字；,10.0,4.0,[故障季节]春季,[故障时间]9-11时
,,,,,29-重庆-输电线路无人直升机应用典型案例,,,,输电线路无人直升机应用典型案例,,,79%,,110kV,,输电线,,,输电线路,为了克服震动，飞行器使用双缸对置发动机，减小其机械震动，同时采用机体和云台之间的软连接方法，有效的解决了空中像机不能对焦的问题，使之能够在大变倍（24倍）情况下得到清晰图像从研发到现在，已对110kV小袁线、碾双线、碾九线等重点区域线路实现了在线监测，巡视点数33个，发现隐患2处、确认缺陷1处，达到了高空巡查的效果，弥补了地面巡视存在的盲点，解决了部分杆塔不满足带电登塔安全要求时的高空巡视问题及高空缺陷拍照取证不方便的问题。使用无人飞行器，可弥补巡线员地面巡视受杆塔高度、结构及地形条件的影响而导致对杆塔天上部分的金具、导线监控不全的缺憾,同时，由于地质灾害引发的山体滑坡、泥石流等造成部分地区人员巡视步行不好到达或根部无法到达，存在严重人身安全隐患系统是集成了目前先进的电子技术和测控技术为一体的飞行器，能通过GPS实现高空自动定位和姿态控制，并通过机上图传系统+机上传感器等设备实现机上和地面双向通讯为避免与民用航空飞行器使用的导航频段重叠，我们采用的频段为2.4GHZ或4.8GHZ，不会对导航产生影响同时，我国目前对模拟飞行器并没有相应的航空管制条款，且所用飞行器一般飞行高度在200m以内，不会对其他航空设备造成影响在机上以模块化形式吊挂热成像仪、摄像机、紫外探伤仪等设备，从而更高质量的完巡检任务本系统利用机载摄像机等辅助设备，从高空对输电线路进行在线监测，飞机升空后可保持对杆塔带电部分20m左右的距离悬停观测，不会给线路安全运行带来隐患。利用机载红外成像仪、紫外探伤仪可实现近距离对高空导线及金具进行监测，特别是导线档距中间有接头而人力无法道道的地区，同时近距离拍摄还可确保测量数据的准确性,"目前高压输电网络大部份建设在山区地形上，杆塔较高且部分跨江河、铁路、大沟,依靠巡线员地面巡视，费时费力，且受杆塔高度及地形条件的影响，巡线员对大部分杆塔天上部分的金具、导线巡视存在监控不全的情况。利用旋翼无人机飞行器对输电线路巡视，可将全程线路状况拍摄并永久保存，为运行数据积累提供了有力支持",为此，供电局自主研发了一款智能无人飞行器，能利用其对输电设施及周边环境等进行远距离高空巡视、定点拍照，方便、快捷、准确、安全，极大的减轻了人员的劳动强度和人身安全方面的风险，且能安全可靠的掌握输电网络运行情况由于其整套装置重量轻，体积小，便于携带，能垂直起降等优点，完全能满足人员在地面对高塔顶部360°范围且相隔15-20米外全方位拍摄，飞行器空中自动定位精度高、云台减震效果好，并能从地面监视器上全面监控机上一切参数和所摄场景，且飞行器在空中飞行稳定、操控灵活，并能在很小一块平台上起降。遇到由于滑坡、泥石流等地质灾害造成部分线路走廊人员行进困难甚至无法进入时，利用旋翼无人机飞行器高空远距离巡视可极大的降低了人身安全方面的风险，同时又能确保线路隐患的及时发现,,,,,,
,,"(导线,LGJ-400/50)、",,,3-安徽-红外热像检测发现220kV线路耐张杆塔引流板过热,,2011,,红外热像检测发现220kV线路耐张杆塔引流板过热,,23℃,84%,,220kV,,线,,,输电线路,,,,,,,,,,
"(跳闸发生时间（年/月/日/时/分/秒）,2016年01月26日21时23分2016年01月26日23时05分)、",,"(地线型号,右OPGW-110左OPGW-110)、(导线型号（含分裂数）,LGJ-400/50)、(绝缘子型号,复合绝缘子)、(OPGW,OPGW-110)、(导线,LGJ-400/50)、","(故障杆塔号,77)、(起始塔号,1)、(终点塔号,211)、(塔号,77)、",1999-06-22,3-日照-220kV海莒线01月26日鸟害故障分析报告-重合成功-鸟害-20160126,,2016-01-26,21:23,鸟害,"(故障时负荷,78.76MW61.58MW)、",,,,220kV,,海莒线,17.0,[投运年限]投运10年以上,输电线路,鸟类主要是喜鹊，平时未发现大型迁徙鸟类引起本次故障的大鸟比较少见，类似于白鹭，体型较大，腿长，一般不在杆塔上筑巢，当天大鸟是站立于杆塔跳线串顶端横担处，原有防鸟刺对长腿型鸟类防范效果有限综合以上分析结果，引起本次线路故障跳闸的原因是大型鸟类站在绝缘子上方排便造成绝缘子闪络放电。防鸟装置的选型和安装数量不合理，对大型鸟类的防范不到位,,通过对绝缘子进行观察，发现C相导线跳线串绝缘子上下均压环均有放电烧伤点，确认故障原因为大鸟两次排便造成绝缘子闪络放电图1220kV海莒线#77故障杆塔整体图图2220kV海莒线#77故障绝缘子下地面散落的鸟粪通过对绝缘子进行观察，发现C相导线跳线串绝缘子上下均压环均有放电烧伤点，初步确定是鸟粪闪络故障。这次发生的鸟害故障杆塔为耐张塔，跳线串上方横担也安装了一只防鸟刺，杆塔上没有鸟类筑巢,1月26日，接到跳闸通知后，立即启动应急预案，组织开展故障巡视工作220kV海莒线近5年未发生过鸟害故障跳闸，2006年全线安装防鸟刺，2014年对全线失效的防鸟刺全部进行了更换1、公司已安排对220kV线路杆塔防鸟刺安装情况再次进行排查，对已失效的、安装不规范的进行重新安装，截至1月28日，已排查线路5条线路116基杆塔，排查出存在问题防鸟刺2处2、对鸟害重点区域（河流、湖泊、湿地）等区域杆塔加装多只防鸟刺，将挂线点上方横担布满，防止鸟类在线路上方停留。公司制定了节前加装、更换防鸟刺计划，工作排至2月5日（周末不休息），计划对220kV海莒线、莒水线、电井线等鸟害易发线路进行加装、更换，截至1月28日，已加装、更换防鸟刺27基,"2016年01月26日21时23分，220kV海莒线RCS-931AMV允许式纵联差动保护Ⅰ,220kV海莒线RCS-931AMV允许式纵联差动保护Ⅱ重合成功兴海站保护测距21.3kM，故障相电流莒州站保护测距。2016年01月26日23时05分，220kV海莒线RCS-931AMV允许式纵联差动保护Ⅰ,220kV海莒线RCS-931AMV允许式纵联差动保护Ⅱ重合成功兴海站保护测距21.3kM，故障相电流莒州站保护测距2）故障相别（或极性）","220kV海莒线投运于1999年06月22日,全长61.198km，共有杆塔211基，导线型号为LGJ-400/50海莒#77塔型为GJ1-17.5型耐张塔，故障相为C相（中相）。故障线路走向为东西走向，沿途地形地貌为平原绝缘子型号及片数2016年01月26日，#77塔处于日照市西湖镇花崖村，故障区段天气晴朗，无风组织变电运维、检修人员对站内设备进行巡视，分析保护动作情况，组织输电运维人员对海莒线故障测距区段#59-#60、#71-#72、#77-#78、#101-#102进行巡视，26日晚10时56分巡视人员到达故障测距段#59-#60、#71-#72段均未发现故障点，23时05分接到第二次故障跳闸通知，巡视人员又赶往故障测距点#77-#78，巡视到#77塔时，发现一只大鸟从塔顶飞走，随后观察到地面有大量鸟粪1）220kV海莒线故障位置处于西湖镇境内，附近为平原地形，散布部分杨树林，距线路防护区200米有小河流2）故障测距位置处于日照市西湖镇境内，220kV海莒线西湖镇境内附近为平原地形，且当天天气晴朗，无风。巡视人员到达#77塔时，发现一只大鸟从塔顶飞走，后观察地面有大量鸟粪",21.0,1.0,[故障季节]冬季,[故障时间]21时-4时
"(跳闸发生时间（年/月/日/时/分/秒）,2015/1/23/13/17)、(强送时间,13/39)、",,"(导线,LGJQ-400)、","(塔号,22)、",,3-青岛-220kV崂平线故障分析报告-重合不成-外力破坏-违章施工-20150123,,2015-1-23,13:17,违章施工,,,,,220kV,跳闸故障,崂平线,,,输电线路,挖掘机司机使用挖掘机将树木挖出转移到运载车辆时，树木倒伏在导线上，导致树木与导线放电，从而引起线路跳闸故障分析原因确认为此处使用挖掘机挖掘并转移树木时，树木倒伏在导线上，导致树木与导线放电，引起线路跳闸故障根据现场调查询问，以及#10~#11左相导线喷伤痕迹，树木烧伤痕迹，分析原因确认为个体老板雇佣挖掘机挖掘、装运移走树木过程中，树木倒伏在导线上，导致树木与导线放电，引起线路跳闸故障排查管辖范围内线路防护区范围内特别是影响线路运行的树木苗圃情况，对难以处理的树障及时汇报公司有关部门，采取有效措施，及时修剪处理树障深刻反省此次线路故障教训，继续深入开展全员防外破教育加大线路防外破的技防措施，排查、梳理管辖范围内线路防护区范围内隐患，对存在安全距离隐患、易发生外破的杆塔进行加高改造，有针对性的加装线路警示标志牌及警示灯，变被动防外破为主动防外破继续加强防外破日报制度及防外破周会制度，及时掌握管辖范围内每日外力点情况，做好外力点蹲守防护工作。利用防外破周会制度，及时掌握各外协线路防护队伍工作情况，统一部署安排防外破工作，做到防外破工作不留死角,加强线路巡视力度，缩短巡视周期，增加巡视频次，及时发现线路防护区内的树障动态情况特别对于苗圃树户主，加强宣传教育，严禁私自使用大型机械在线路附近装运、移栽树木。继续加强县域线路班组的管理培训力度，提高县域线路班组的巡视能力，以及防外破工作处理能力,积极为县域线路班组提高技术支持，改进完善线路运维装备，全面提高县域线路班组线路运维水平,1月23日13时17分，青岛供电公司输电运检室接调度通知后，立即组织人员进行故障巡视14时50分，巡视人员巡至#10~#11时，经询问周边村民，得知听到响声巡视人员确定此处为故障点现场立即联系移栽树木作业负责人，责令其利用人工在输电运检室人员监护下将线外树木全部移走。继续加强巡视人员防外破思想教育，提高全员防外破安全忧患意识，杜绝麻痹大意思想，加大线路巡视工作的前瞻性教育，强化巡视人员巡视水平，提高巡视人员对线路周边流动外力点的警觉性及预先判断能力，不放过任何蛛丝马迹，做到对潜在外力隐患可控、能控、在控,2015年1月23日13时17分，220kV崂平线B相（从小号侧往大号侧方向看，水平排列左相）跳闸重合失败，13时39分送电成功。220kV崂平线为充电备用线路，崂山站为充电侧，平度站为备用侧,（查询台帐为#22号塔附近）。220kV崂平线全长26.531km，共81基杆塔，2005年1月15日原220kV平即线改造开断进崂山站形成故障点位于220kV崂平线#10~#11线档，杆塔所属耐张段为#7~#11，耐张段长度为1280米，导线型号LGJQ-400，地线型号GJ-50崂平线#10杆塔为直线水泥杆，杆型为ZG1-3，呼称高24米；#11杆塔为耐张水泥杆，杆型为JG，呼称高21米故障地段位于青岛市即墨普东镇，周围为平原，线路运行环境良好根据调度故障录波器测距结果，巡视人员以#22为中心重点巡视#10~#30之间范围巡视人员仔细勘察发现#10~#11线外约8米有树木移栽情况，地面散落树枝有烧伤痕迹，线路左相导线有明显喷伤点巡视人员在附近发现停放挖掘机1台及运载车辆1台，运载车辆内装有移栽树木，树枝有明显烧伤痕迹经现场调查询问，此处树木移栽作业为个体户，个体户老板吴某，电话13361250918。1月23日13点刚开始第一天使用挖掘机将线外树木移走现场测量故障点导线对地距离为11米,13.0,1.0,[故障季节]冬季,[故障时间]12-14时
,,,,,3-青岛-220kV崂平线跳闸分析报告-重合不成-外力破坏-违章施工-20150123,,,,违章施工,,,,,220kV,,,,,输电线路,对易发生外破的杆塔进行加高改造，加装线路警示标志牌及警示灯，变被动防外破为主动防外破。四、继续强化防外破日报制度及防外破周例会制度，及时掌握管辖范围内每日外力隐患情况，掌握各外协线路防护队伍工作情况，有针对性开展防外破工作,进一步深化线路外力隐患排查和护线宣传的通知。加强树主宣传教育，严禁私自使用大型机械在线路附近装运、移栽树木二、加强线路巡视力度，缩短巡视周期，增加巡视频次，及时发现防护区内的隐患情况。提高全员防外破忧患意识，提高巡视人员对线路周边流动外力点的警觉性及预先判断能力，做到对潜在外力隐患可控、能控、在控,,一、输电运检室及各县公司全面梳理排查输电线路防护区内影响线路运行的树木苗圃情况，采用附表格式统计，采取措施及时修剪处理树障。三、深刻反省此次线路故障教训，冬训期间开展全员防外破教育,,,,,,
,,,,,30-浙江-输电在线视频监测设备及时阻止110kV线路外力破坏,,2013-8-12,08:30,输电在线视频监测设备及时阻止110kV线路外力破坏,,,,,110kV,跳闸故障,线,,,输电线路,为抢工期，存在冒险施工、强行施工、野蛮施工等现象通过危险点加装视频在线监测装置，可以实现全程监控危险点范围内施工情况，及时发现并阻止危及线路安全运行的各类安全隐患，通过人工分析，确定各类施工机械与输电线路保持的距离，确定隐患等级，对不满足安全距离要求的情况，采取电话通知，现场确认等方式通知施工单位立即停止施工，采取相应安全措施后，方可继续施工通过此种方式，成功阻止多起可能引发输电线路故障事故。实时掌握线路所处的施工环境，及时了解现场的作业情况，必要时安装在线监测装置，全程监控，保障线路的安全运行,输电在线视频监测设备及时阻止110KV线路外力破坏。经过监控中心与运维班组的共同努力，及时制止了一次危险施工，避免了线路跳闸故障的发生1）图像监测对于辅助输电线路日常运行起到重要作用，及时发现外力隐患，确保线路的安全运行；。对于发现可能造成危急线路安全运行的隐患要及时处理；,通过运行人员现场测量，洪山1155线48#-49#导线对地高度21米，吊机高度21.5米，吊机距离导线最近约3米，不满足运行安全距离要求，如不及时采取措施，该线路随时都有故障跳闸的危险，见图1地铁1号线、南北外环高架、穿好高速、镇海新城等大型项目的陆续开工。截止目前，宁波公司所有加装视频监控系统的危险点未发生一起外力破坏事故，效果十分明显,值班人员立即通知线路管辖班组，班组组织运维人员火速赶赴现场，立即制止吊车施工作业，并要求塔吊吊臂与线路保持8米以上的安全距离，台风天气不得施工。为确保输电线路保护器范围内施工安全，宁波供电公司采取防外力针对性预防措施，在大型施工场地范围内输电线路加装在线检测装置，加强输电监控中心值班，充分利用输电线路在线监控装置全程监控，及时发现并处理输电线路安全隐患，确保宁波公司输电线路安全稳定运行,,2013年8月12日上午0830，国网宁波供电公司输电线路状态监控中心值班人员例行检查图像监测装置传回现场图片时，查看到110千伏洪彭1154、洪山1155线48塔图像视频监测装置0800发回的图像，发现线路通道内塔吊吊臂距边导线距离很近，随时威胁线路安全运行,8.0,8.0,[故障季节]夏季,[故障时间]5-8时
"(强送时间,2015/4/15/15/02)、(跳闸发生时间（年/月/日/时/分/秒）,2015/4/15/14/37)、",,"(导线,LGJQ-400/50)、",,2002-12-20,30-潍坊-220kV潍昌I线故障分析报告-重合不成-外力破坏-吊车碰线-20150415,,2015-4-16,14:37,吊车碰线,"(故障时负荷（MW）,83.56)、",,41%,,220kV,,潍昌I线,13.0,[投运年限]投运10年以上,输电线路,导线上有放电痕迹，暂不影响运行。该驾驶员缺乏在电力线路附近施工的安全知识、操作不当、安全思想意识淡薄，是造成本次故障跳闸的直接原因,结合日常巡视加大线路防护宣传的工作力度，特别是加强对特种车辆驾驶员的安全知识教育。结合线路停电检修、防鸟害治理等工作，开展线路的防护工作，发现通道内的隐患及时制止，尽最大可能遏制线路外破故障的发生,,接调度通知后，公司立即组织人员进行故障巡视故障原因查明后，公司拨打110进行了报警，警方正在做进一步调查处理该班于4月6日结合防鸟害治理对全线进行了巡视防护，当时该地段为苗圃基地，没有施工痕迹，因此未采取相应的特巡防护、危险点管控等措施。将此区段列入一级危险点防控，运行单位每周巡视监督一次，护线单位每周巡视两次，现场埋设警示标志，签订安全协议书，加强对苗圃主人的安全教育，避免事故再次发生,4月15日14时37分220kV潍昌I线两侧纵联距离、纵联差动保护动作跳闸，重合不成，C相故障，220kV昌邑站测距0.8km，220kV潍坊站测距23.8km，15时02分强送成。功自2002年12月20日线路投运以来，截止2015年4月15日，该区段未发生因外力破坏造成的线路跳闸,2002年12月20日因原潍掖线开断进昌邑站，潍昌线该名为潍昌Ⅰ线故障点位于220kV潍昌I线74#-75#档内，杆塔所属耐张段为73#~76#，耐张段长度为915米，导线型号LGJQ-400/50，地线型号左右侧为GJ-50该区段建于1994年，潍昌I线74#为直线角钢塔，杆型为ZM2，呼称高32.7米75#为直线水泥杆，杆型为ZG4，呼称高27米故障地段位于昌邑市奎聚街办，周围为农田，线路运行环境良好1、故障点C相导线对地距离10米，移动吊车在吊装苗木过程中碰触导线，引起线路跳闸。220kV潍昌I线为输电运检室运维二班管辖线路,14.0,4.0,[故障季节]春季,[故障时间]12-14时
"(跳闸发生时间（年/月/日/时/分/秒）,2016年04月10日10:54)、(强送时间,无)、",,"(绝缘子,FXBW-220/100)、(导线型号（含分裂数）,2*LGJ-400/35)、(杆塔,SZ22-27)、(绝缘子型号,FXBW-220/100)、(地线型号,JLB40-150)、","(终点塔号,#66)、(塔号,48)、(故障杆塔号,#48)、(起始塔号,#1)、",2010-10-19,30-青岛-220k东官II线4月10日鸟害故障分析报告-重合成功-鸟害-20160410-报告有误,,2016-4-10,10:54,报告有误,,,,,220kV,,东官II线,6.0,[投运年限]投运5-10年,输电线路,故确认故障原因为东官II线#48塔鸟类在筑巢过程中，叼的长树枝太长，短接了导线与横担间的部分空气间隙，使导线与横担间距离不足放电引起跳闸结合故障录波测距，综合分析，确认事故原因为东官II线#48塔鸟类在筑巢过程中，叼的长树枝太长，短接了导线与横担间的部分空气间隙，使导线与横担间距离不足放电引起跳闸。加强特殊天气下的线路巡视，特别是大雾天气下的绝缘子脏污情况巡视，鸟巢隐患排查，并及时进行处理,增加线路巡视频次，发现鸟巢，及时上报，及时清除。结合可视化线路建设，对鸟害多发区进行视频监控装置的加装，分析鸟类活动及排便规律，捕捉故障跳闸图像或视频等，深层次挖掘防止线路跳闸的有效控制措施,根据现场勘查，东官II线#48塔下有烧焦的树枝，且根据线下浇地施工的村民介绍，他们亲眼看见鸟叼着约1.5~2米长的树枝飞在往铁塔，后听见放炮声。且现场为农田，线路对地距离普遍较高（15~20米），线路防护区内也未发现其他易漂浮物，无机械施工，无外力痕迹,,2016年04月10日10点54分，220kV东官II线跳闸，重合成功，A相故障故障录波器测距官路站6.4km（查阅台账为#47、#48附近），RCS-931A，RCS-902保护动作。跳闸时间为变电站内故障录波装置显示的跳闸时间；故障相别（或极性）,220kV东官II线全长21.287km，起止杆塔号#1~#66，共计66基杆塔，于2010年10月19日投运，全线为架空线，运维单位是青岛供电公司输电运检室，属于省公司资产，故障点位于220kV东官II线#48（距胶东站15.163km，距前湾站6.124km），杆塔型号为SZ22-27，绝缘子型号为FXBW-220/100，沿途为平原，现场环境为农田绝缘子型号及片数4月10日10时55分，国网青岛供电公司输电运检室接调度通知后，立即组织人员进行故障巡视，根据故障录波情况以#45~#50为重点进行故障巡视。当巡视人员巡至#48时，发现#48塔下有烧焦的树枝，找到的3处烧断树枝加起来约1米多长，且根据线下浇地施工的村民介绍，他们亲眼看见鸟叼着约1.5~2米长的树枝飞在往铁塔，后听见放炮声，由于#48附近为农田，线路对地距离普遍较高（15~20米），线路防护区内也未发现其他易漂浮物，无机械施工，无外力痕迹,10.0,4.0,[故障季节]春季,[故障时间]9-11时
,,"(杆塔型号,SJ-21.5)、",,,31-浙江-输电在线微气象监测设备为线路故障原因分析提供数据支持,,2012-12-29,19:33,输电在线微气象监测设备为线路故障原因分析提供数据支持,,,90%,,,,,,,输电线路,通过在线监测微气象数据、省气象科学研究所提供资料以及现场特巡拍摄图像综合分析，确定该线路跳闸原因为输电线路不同步摆动--舞动形成舞动的因素非常复杂，而各种又相互影响，构成了舞动激发与扩展的复杂情况对导线舞动的激发与扩展起主要作用的因素大致有三个方面，即线路的走向、地形与地势，当地的气象条件，线路系统的结构与参数导线的舞动是由于冰和风的联合作用产生的据前苏联的文献报道，绝大多数的导线舞动发生在风向与线路夹角为45°～90°的情况下我国的导线舞动的统计资料也表明，在发生舞动的线路中，风向与线路夹角为45°～90°的约占90％以上，其中，夹角在60°～90°的又居多数，约占其中的60％以上根据国内外的统计资料，导线舞动多数产生于平原开阔地区及峡谷、迎风山坡、山脊等微地形是容易发生舞动的地带此外，根据平均风速沿高度的变化规律情况分析，愈接近地面的空气层，受地势和地面建筑物的影响，流态愈不稳定对导线舞动来说，冰风因素是主要的激励源，具有关键的作用据统计舞动多发生在覆冰雪导线上，覆冰厚度一般为2.5～48mm如果把气象条件和地形、地势条件看作是引起导线舞动的外因，那么，线路本身的结构和参数，就是引起舞动的内因了这些因素包括；导线的类型（分裂导线或单导线）、张力、弧垂、档距以及导线的特性与参数等等单导线覆冰时，由于扭转刚度小，在偏心覆冰作用下导线易发生很大扭转，使覆冰接近圆形；而分裂导线覆冰时，由于间隔棒的作用，每根子导线的相对扭转刚度比单导线大得多，在偏心覆冰作用下，导线的扭转极其微小，不能阻止导线覆冰的不对称性，导线覆冰易形成翼形断面因此，对于分裂导线，由风激励产生的升力和扭矩远大于单导线从国内外的统计资料来看，在相同的环境、气象条件下，分裂导线要比单导线容易产生舞动，大截面导线要比常规截面导线易产生舞动随着用电需求的增长、电网建设力度的增强，我国电网建设已明显呈现多分裂、大截面的发展趋势，就此而言，增大了导线舞动的可能性1）微气象监测装置对于输电线路日常运行维护起到重要作用，对于恶劣天气起到实时监测，为今后气象数据分析及预防冰冻雨雪灾害，保障线路的安全运行方面起到良好的效果。收集已发生故障线路的在线监测数据，分析故障原因，积累经验，以备类似恶劣天气下的应急措施，做好紧急情况下的预控,例如，在同样的雨淤条件下，凤速的大小将会影响成冰的形状，迸而影响空气动力状态,输电在线微气象监测设备为线路故障原因分析。从地面观察，晓冷4R17线、晓岙4R18线24#-30#、晓昌4R19线、晓洲4R20线24#-29#山区导线不同摇摆严重，绝缘子风偏严重，部分防震锤外逃、脱离较多，发现晓冷4R17线27#-28#档距中央上相（B）和中相（A）有放电痕迹晓洲线25#塔、晓岙26#塔的微气象在线监测装置采集了当时当地的气象数据，为故障原因分析提供了宝贵的气象数据风向与在线监测基本一致，但风速二者比较，后者较小，这主要是由于传感器安装离地高度不同，以及杆塔所处地形属于微地形原因所致，省气象科学研究所提供数据如下表2所示，省气象科学研究所布置的气象观测站位置如下图5所示通过故障段地线图与省气象科学研究所提供资料对比分析，故障段气象信息与在线监测数据基本吻合，进一步证实在线监测数据图的准确性，为故障分析提供了数据支撑图6故障段线路走向及所处地理位置（红圈所示位置）在一段线路舞动的大小与状态，也主要决定于风向对导线轴线的夹角当夹角为90°时，对舞动的影响最大，反之，当夹角为零，即风向平行于导线轴线时，则引起舞动的可能性最小线塔愈高，不仅风速愈大，其激励状态也愈严重它们的产生及其形态不仅与气象因素密切相关，而且，彼此又相互影响舞动风速范围一般4～25m／s，且当主导风向与导线走向夹角>45，导线易产生舞动，且该夹角越接近90°，舞动影响越大4）线路结构与参数的影响。同时，组织省电科院、省设计院及省气象科学研究所、宁波、舟山等单位专家在宁波召开现场分析会，通过对线路走向、地形、风速、风向、温湿度、降雨量等因素深入分析和现场实地查勘，证实当时天气具备导线舞动条件（现场照片见下图7-图8）,故障发生后，宁波公司运维检修部立即组织宁波、舟山开展线路特巡及数据收集,2012年12月29日19,据线路保护信息测距情况，四回线路故障测距点均位于宁波北仑穿山半岛海拔高度较高的23#～28#杆段，12月30日上午宁波公司安排人员特巡晓岙26#故障期间气温-2.1°C，相对湿度94%RH，十分钟平均风速21.6m/s，最大风速29.7m/s，风向西北风。（为故障段线路整体地形，中线路从上到下分别为晓冷4R17线、晓岙4R18线、晓昌4R19线、晓洲4R20线，表2为晓昌4R19线、晓洲4R20线线路信息）,19.0,12.0,[故障季节]冬季,[故障时间]15-20时
,淄川变电站,,,2006-8,31-淄博-220kV川冲Ⅱ线故障分析报告-重合不成-风偏-20150415,,2015-4-15,22:16,风偏,,,,,220kV,,川冲II线,9.0,[投运年限]投运5-10年,输电线路,,,故障发生区域为盆地内平原，西南方向为盆地入口通过高度换算，挂线点位置最大风速约为35.6m/s根据6#杆塔放电痕迹与现场最大风速推断，本次220kV川冲II线连续五次跳闸的原因为超设计风速的大风引起的风偏闪络。开展故障区域内杆塔风偏排查、校核，对存在风偏闪络隐患的杆塔进行防风偏改造,"淄博供电公司输电运检室接到第一次跳闸通知后,立即根据故障测距情况组织人员对川冲II线进行故障巡视",2015年4月15日22时16分、22时17分、23时00分，220kV川冲II线三次双光差保护动作，C相跳闸，重合成功第一次测距23时12分、220kV川冲II线双光差保护动作，C相跳闸，重合不成跳三相23时18分，强送成功23时31分，220kV川冲II线双光差保护动作，C相跳闸，重合不成跳三相。23时36分，强送成功,"巡视至6#杆塔处，发现C相跳线疑似放电痕迹，由于现场西南风风力较大，并开始下雨，为确保巡视人员安全，决定次日登杆确认6#杆塔故障点情况并进行全线巡视2015年4月16日，淄博供电公司输电运检室对川冲II线进行全线巡视，并对6#杆塔进行登杆检查，发现川冲II线6#杆塔C相跳线外侧子导线存在多处麻点，小号侧耐张绝缘子串横担侧的三角联板和第一片瓷瓶均存在放电痕迹，但不影响线路运行6#塔型为SGJ2-15，为双回门形转角钢管杆，单回线路为三角形排列，转角度数为31°42′52″，C相（中相）跳线为单吊串悬挂设计，中相绝缘子横担长度为3m，跳线挂线点对地20.5m该线路设计风速为30m/s现场测量C相（中相）跳线放电点至三角联板放电点距离为2.3米（大于设计要求1.9米），且跳线长度满足设计要求在6#杆塔附近区域，发现被大风吹断的树木与吹倒的院门。向淄博市气象局询问跳闸期间天气情况，得知""淄川区磁村地区局部阵风高达30.6米/秒（级别为11级，暴风），观测点高度为8m""",22.0,4.0,[故障季节]春季,[故障时间]21时-4时
"(强送时间,2016/4/10/14/5)、(跳闸发生时间（年/月/日/时/分/秒）,2016/4/10/13/56)、",,"(导线型号,LGJQ-400)、(绝缘子型号,FXBW-220/120)、(杆塔型号,JG/ZG1)、(OPGW,OPGW-24B1-140)、(地线型号,OPGW-24B1-140（左）、LGJT-95（右）)、(导线,54/7)、","(起始塔号,92#)、(终点塔号,93#)、(塔号,96)、",1993-6-25,31-潍坊-220kV王泉线4月10日故障分析报告-重合不成-外力破坏-吊车碰线-20160410,,2016-4-11,13:56,吊车碰线,"(故障时负荷(MW),74.4)、",,56%,,220kV,,王泉线,23.0,[投运年限]投运10年以上,输电线路,220kV王泉线92#-93#档有打井施工遗留物，经现场取证调查，系当日移动式吊车吊运钻井架准备打井施工过程中与C相导线安全距离不足导致放电跳闸根据放电痕迹，结合调度提供的测距信息，综合分析确定线路跳闸原因为92#-93#线下准备打井，移动式吊车吊运钻井架过程中与C相导线安全距离不足导致放电跳闸。防外破危险点防控还存在盲点和薄弱环节,安装大型警示标志、张贴特种车辆警示贴、推送特种车辆安全提示短信。对输电线路防外破危险点防控缺乏预判机制3、线路防护宣传工作有待进一步加强2、排查梳理、动态更新输电线路防外破危险点档案，全面掌控固定地点危险源，不留盲点，制定相应预判措施，做到防患于未然3、加大护线宣传力度，发动广大人民群众参与护线，沿线路通道在附近各村庄开展护线宣传，并告知百姓一旦发现线路通道内有违章作业，及时通知供电部门，尽最大可能防止隐患发展成事故。积极争取技改大修项目资金，重点对线路通道内存在防护危险点的老旧水泥杆线路进行加高改造，提高线路安全运行水平,表2根据故障测距数据，制定了以220kV王泉线93#杆为中心，在83#～106#区段分4组进行巡视的巡检方案考虑到现场地形因素，巡检人员判断#92-#96号杆塔发生故障的几率较高，因此对该区段进行了重点排查由故障录波图可以看出，故障发生时间为2016年4月10日1时56分，与调度通知时间基本相同，C相发生接地故障，故障后一个周波内，故障相一次电压由故障前的132.46千伏下降到50.37千伏，残压达38.03%，故障相一次电流由故障前的0.775千安上升到56.32千安，电流上升72倍综上所述，此次跳闸的保护动作表现为直接接地性质综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、放电点痕迹等，排除线路发生其他故障的可能性，初步确定是外破故障根据导线放电痕迹（地面放电痕迹、C相导线放电痕迹），确认故障点近年来，潍坊地区温室大棚、苗圃、违章建筑等施工作业呈现高发态势，且散布范围广、偶发性强，给输电线路防外力破坏工作带来很大挑战，2014年9月，220kV云泉线发生一次因吊车吊装路灯碰触导线引起的线路跳闸。2016年以来，潍坊公司通过开展护线宣传月活动加强护线宣传、建立危险点档案、对重点防护区段加装在线监测装置、安装大型警示标志等措施，输电线路防外破取得了一定效果，但依然存在盲点和薄弱环节,2016年4月10日13时58分，潍坊公司输电运检室接到调度命令后，随即组织10名巡视、技术、管理人员紧急赶赴现场进行故障点查找。加快推进输电线路防护专业外委工作，确保4月15前，外委单位线路防护人员全部到岗到位，5月15日前，完成直供区全部属地化供电所线路防护割接工作,2016年4月10日13时56分，220kV王泉线两套主保护动作跳闸，C相故障，重合不成，14时05分强送成功2）故障相别（或极性）,"220kV王泉线全长30.259km，杆塔107基，1993年6月25日投运，运维单位是潍坊供电公司输电运检室，属于省公司资产故障区段杆塔、绝缘子、导线、地线型号分别为JG/ZG1、FXBW-220/120、LGJQ-400、OPGW-24B1-140（左）、LGJT-95（右），设计覆冰厚度、设计风速分别为10mm、15m/s故障区段始于92#杆塔，止于93#杆塔故障区段主要地形为平地，现场位置信息为小麦地及养殖场，周边治安情况良好气候类型为温带季风气候，常年主导风为南、北风，风速为4m/s故障区段中的92#、93#均为水泥杆，1993年投运，已运行近23年，92#-93#跨越养殖场小土路，导线对地距离10.5米当日14时30分，各组陆续抵达故障区段并开展故障巡视；16时20分，巡视人员于92#-93#杆塔档内C相发现故障点当日现场巡视时，故障区段天气晴，南风，风速为5m/s，气温在8℃～10℃间，相对湿度为56%RH现场地形以平地为主，海拔高度为68m。故障区段导线结构为54/7,现场巡视发现导线无断股",13.0,4.0,[故障季节]春季,[故障时间]12-14时
,,"(绝缘子,DL/T627)、(导线,1-2)、",,2009,32-山西-输电线路带电检测绝缘子作业应用,,2012,,输电线路带电检测绝缘子作业应用,,18℃,45%,,110kV,,输电线,3.0,[投运年限]小于5年,输电线路,经分析后认为可能有零值或低值绝缘子存在，随后将A相3片瓷质绝缘子带电进行更换，更换后继续进行检测，以免造成事故短路叉的火花间隙是固定不变的瓷质绝缘子经过一段时间运行之后，机械负荷和温度变化的作用下，逐渐失去了它的绝缘性能，这种现象称为绝缘子的衰老。如不能及时发现、更换，绝缘子会发生部分收缩或膨胀和产生内力，这种内力会使绝缘子爆裂，减弱绝缘子的电气强度，使用绝缘子发生击穿，用火花间隙放电听声音法检测劣化资绝缘子，由于采用固定的放电间隙去检测分布电压值相差5倍以上的绝缘子，其技术原理粗糙，实践证明，用火花间隙法检测出低零绝缘子多数在绝缘子串中间，而运行线路零值炸裂则基本是导线侧的1-2片按不同类型分批抽测悬式绝缘子的泄露电流，以防绝缘子钢帽与钢脚之间的水泥填料受潮使绝缘子击穿，甚至发生绝缘子钢帽炸裂和导线落地事故,在检测过程，叉的一侧金属控针与测试的绝缘子的钢帽接触，另一侧的金属控针跨过被测绝缘子裙边与相邻的绝缘子的钢帽接触，若检测绝缘子是低值或零值，则分布在该绝缘子的上的电位差很小或等于零，就不可能击穿固定的间隙而放电，当作业人员在对45#直线塔A相绝缘子串（7片）由导线侧向横担侧逐片检测时，依次发现有3片绝缘子声音较小，而且声音呈不稳定状态提高工作效率，降低人工检测成本有条件的地方可每隔一到二年将绝缘子串的绝缘子互相调换一下位置有些有缺陷的绝缘子如不能及时发现和更换，就要降低线路的绝缘水平。所以要定期测量绝缘子的分布电压,"绝缘子检测发现110KV输电线路低值绝缘子。2012年按周期采用火花间隙法对其绝缘子进行带电检测，作业人员在对45#直线塔A相绝缘子串（7片）由接地侧向导线侧逐片检测时，依次发现有3片绝缘子声音较小，而且声音呈不稳定状态A相绝缘子串在进行绝缘子测试时，我们使用可调式火花间隙仪，又叫短路叉根据表1的规定，缺保输电线路安全，遂停止测零作业，随后将A相3片瓷质绝缘子带电进行更换表1一串绝缘子中允许零值绝缘子片数将更换的三片绝缘子采用绝缘电阻检测仪进行校核，该3片绝缘子的绝缘电阻为100MΩ、220MΩ和56MΩ，绝缘子的正常绝缘电阻应为700MΩ以上，对比发现该三片绝缘子属低值绝缘子目前对瓷质绝缘子通常采用停电绝缘电阻检测法和带电分布电压法、接地电阻法检测绝缘电阻检测仪可停电逐片检测瓷质绝缘子是否有低值零值，也可按装在绝缘操作杆上同语音式分布电压检测方法一样；带电检测时，该检测仪会自动记录每片绝缘子的电阻值，只有记录检测的顺序即可，工作结束后，将检测中的数据倒入计算机并检查核对2、语音式分布电压检测绝缘子一般原则和注意事项A、判定低零值绝缘子一般原则测量时两金属控针应逐片进行，将探针与钢帽和伞盘下的钢脚钢帽处搭接，语音分布电压检测仪工作，通过光纤从操作杆内传递至后部，发出""嚓嚓""电压值声测量时记录发出的每片分布电压值，与DL/T627《劣化盘形悬式绝缘子检测规程》中的相应位置绝缘子标准电压值，明显小于标准值属劣化测量时，把两个端头（金属探针）分别搭在绝缘子串其中一片绝缘子铁帽和下铁脚上，可听到检测仪播出的该片分布电压声音，与规程中该电压等级、该位置的绝缘子标准电压值核对，可得出低值或零值的结果检测操作时，应从靠近导线的绝缘子开始，逐片向横担侧进行检测时如发现有零值，应再次核实即可1、将瓷质绝缘子更换为玻璃钢耐污绝缘子，这样即存在零值或低值，均有自爆功能。火花间隙法目前几乎淘汰，更换为更便捷、更高效的零质测试方法",作业人员立即停止检测，并向工作负责人汇报并详细做好记录。工作负责人立即要求测试工作停止,,,,,,
"(跳闸发生时间（年/月/日/时/分/秒）,2016.4.135：50)、",,"(导线型号（含分裂数）,1)、(地线型号,GJ-50)、(绝缘子型号,FXBW-220/110)、","(故障杆塔号,167)、(起始塔号,#166)、(塔号,166)、(终点塔号,#172)、",,32-滨州-220kV绣周线跳闸事故调查分析报告-重合成功-鸟害-20160413,,2016-4-13,5:50,鸟害,,,30%,,220kV,,绣周线,,,输电线路,此故障段已进行过防鸟害改造和治理工作，已采取措施失效的原因为防鸟刺安装时间长，弹性退化致使打开角度存在问题，使鸟能站在横担上排泄粪便，造成鸟粪闪络。综合以上分析结果，对本次故障的原因进行总结，具体的故障类别为鸟粪闪络造成,全面做好鸟害活动区域的调查统计工作，要求线路巡视人员在线路巡视时，认真做好鸟害活动区域的统计，为全面进行鸟害治理提供依据,因线路两端变电站皆非滨州公司管辖，所以具体数据无法得知。描述故障线路及区段的基本情况，包括线路和故障区段基本信息、区段走向（示意图，并标注南北方位）、海拔高度、沿途地形地貌特征（如平地、丘陵、山地、河网、沿海等）、气候特征（如气候类型、主导风向等）等根据故障测距数据，滨州公司制定了以220kV绣周线线#168杆塔为中心，在#166～#172区段分3组进行巡视的巡检方案考虑到现场地形因素，巡检人员判断#166、#167、#168号杆塔发生故障的几率较高，因此对该区段进行了重点排查。故障线路的走廊环境为跨越苗圃，本地区的鸟类迁徙规律为留鸟占多数，鸟的种类以麻雀居多；,输电运检室接调度通知后立即组织人员赶往现场进行故障巡视3）公司立即对220kV绣周线#167杆A相绝缘子进行了带电更换处理，消除运行中存在的隐患近5年该故障段第一次发生鸟害故障，之前采取的治理措施为加装防鸟刺，定期安排人员清理绝缘子上方的鸟窝，效果尚可1、公司立即对220kV绣周线#167杆A相绝缘子进行了带电更换处理，消除运行中存在的隐患。根据鸟害治理计划，继续对杆塔上的鸟窝进行清理，并积极探索新的防鸟害的方法，按照公司防鸟害治理指导意见进行防鸟刺和驱鸟器等防鸟措施的落实,故障测距为距绣江站46.8km，距周村站4.16km（16８号杆塔附近），RCS-931B纵联差动、RCS-931BM纵联距离保护动作，重合成功1）跳闸时间为变电站内故障录波装置显示的跳闸时间；故障相别（或极性）。2016年4月13日5时50分，220kV绣周线跳闸，RCS-931B纵联差动、RCS-931BM纵联距离保护动作，重合成功,绝缘子型号及片数若使用插花串等方式，型号和片数填写示例2*XP170/19+XWP240/2当日6时20分～6时30分，各组陆续抵达故障区段并开展地面检查；7时10分，巡检人员等塔后于#167杆塔A相位置处发现故障点2）4月13日7时10分，现场巡视时，故障区段为大雾天气，无风，气温在9℃～10℃之间，相对湿度为30%RH，降水量0mm。现场地形以平原为主，海拔高度为0m，,5.0,4.0,[故障季节]春季,[故障时间]5-8时
,,,"(塔号,52)、",1998-6,32-聊城-220kV耿新线故障分析报告-重合成功-鸟害-20150416,,2015-4-16,17:22,鸟害,,,,,220kV,,耿新线,17.0,[投运年限]投运10年以上,输电线路,巡视人员重点对以上两处易施工地段及其它大棚区段进行排查、询访，现场无施工机械，导线及地面无事故痕迹，初步排除施工机械碰线、异物短路等外破事故。鸟类站在边相绝缘子正上方进行排泄，排泄物致使安全间隙不足导致放电，为本次事故的直接原因,加强线路巡视，及时发现并摘除绝缘子正上方的危急鸟窝，严防鸟粪闪络等事故发生。强化线路巡视人员管理，增强人员巡视责任心及对线路鸟类筑巢隐患的警惕心，按照季节特点，加强线路季节性隐患排查治理工作,其余区段未发现异常，因天色已黑，定于次日进行登杆检查A相上均压环及金具上有放电痕迹A相下均压环及附近导线有放电点。而且从鸟蛋体积上判断，是聊城地区少见的中大型鸟类,按照国网公司标准化线路建设要求，220kV耿新线于2014年完成防鸟装置安装整改工作，每相绝缘子上方横担安装2支防鸟装置4月17日一早，聊城公司输电运检室安排对重点地段进行登杆检查11时31分，巡检人员向调度回报现场情况。加快标准化线路建设进度，对未按国网公司标准化线路建设要求安装防鸟设施的杆塔进行整改，对已安装防鸟装置的杆塔继续增补防鸟装置，对失效的防鸟设施进行更换,2015年4月16日17时22分，220kV耿新线跳闸，A相故障，重合成功,220kV耿新线于1998年6月投运，起于220kV耿庄站，终于220kV新河站，共93基杆塔，全长29.7kM故障点位于#52直线水泥杆，型号ZG1-21.2/2616日17时50分，巡检人员到达现场并重点对220kV耿新线#43-65段开展巡视，此区段#43-45跨越鲁西集团厂区，#49-50跨越韩集公路，其余全部位于田地中。10时，在对52#进行登杆检查发现，A相均压环及悬垂线夹附近导线上有放电痕迹，防鸟刺及横担上有烧焦、残留的鸟类尸体，绝缘子正下方麦苗上有鸟粪，导线无损伤，判断为鸟粪闪络事故,17.0,4.0,[故障季节]春季,[故障时间]15-20时
"(跳闸发生时间（年/月/日/时/分）,2015/4/22/10/18)、",,"(导线,LGJQ-400)、","(塔号,65)、",2007-7,33-临沂-220kV宝苍Ⅱ线故障分析报告-重合成功-外力破坏-异物短路-20150422,,2015-4-23,10:18,异物短路,"(故障时负荷（MW）,134)、",,,,220kV,,宝苍II线,8.0,[投运年限]投运5-10年,输电线路,,加强对线路运行监视，查找故障原因,,4月22日10时32分临沂供电公司输电运检室接调度通知后，立即组织人员进行故障巡视根据调度故障测距结果，巡视人员先对#65-85区段进行重点巡视，经过两次全面细致的巡视后没有发现故障点和明显的故障原因。随后对全线进行了巡视和登杆检查，仍然没有发现故障原因,2015年4月22日10时18分，220kV宝苍II线纵联差动、纵联距离保护动作跳闸，A相故障，苍山站测距7.11公里，重合成功,220kV宝苍II线2007年7月建成投运，起于沂蒙站，终止于临沂站，共有杆塔104基，全长28.8公里，导线型号＃8-＃101为LGJQ-400，其余为LGJ-400/50,10.0,4.0,[故障季节]春季,[故障时间]9-11时
,,,,,33-浙江-图像、微气象在线监测发现500kV沥富5921线覆冰隐患,,2014-2-7,,图像、微气象在线监测发现500kV沥富5921线覆冰隐患,,2℃,98%,,500kV,,沥富5921线,,,输电线路,在输电线路易覆冰区段安装图像、微气象等在线监测装置，能及时掌握线路覆冰发展情况，为采取进一步措施提供决策依据，从而避免覆冰引起的输电线路事故的发生,充放电管理模块负责将太阳能板转换的电能提供给装置相关电路，对蓄电池进行充电，管理蓄电池的过冲和过放，监测电池电量信息等。充放电管理模块负责将太阳能板转换的电能提供给装置相关电路，对蓄电池进行充电，管理蓄电池的过冲和过放，监测电池电量信息等,图像、微气象在线监测发现500kV沥富5921线覆冰隐患。为及时发现该处线路的覆冰隐患，浙江省电力公司杭州供电公司于2013年11月3日在该基杆塔上安装图像及微气象在线监测装置各一套输电线路图像在线监测装置是安装在高压输电线路杆塔横担上的现场数据采集终端摄像机负责抓拍现场图像，并通过屏蔽数据线接入到主机箱的主控制器中，主控制器通过无线方式（GPRS/CDMA）传送到中心主站接收服务器，主站软件将实时采集的数据展现到客户端，以便管理员实时掌握监测装置周边情况主控制器负责控制各摄像机的电源，并读取摄像机中的JPEG图像数据，同服务器进行数据通讯通过图像监测装置发现的导线覆冰照片如下图所示输电线路微气象在线监测装置是安装在高压输电线路杆塔横担上的现场数据采集终端终端主要由气象采集模块组成、太阳能板和主机箱组成小型气象站。主控制器负责控制各气象站的电源，并读取气象站中的数据，加工后同服务器进行数据通讯,值班人员随即将此情况汇报领导及上级部门，并通知相关线路运维班组开展特巡工作巡视人员立即赶赴该线路区段展开特巡，对线路运行情况进行现场评估，及时掌握了易覆冰区域线路的运行工况，为雨雪冰冻天气下采取进一步措施提供了决策依据。气象采集模块负责采集当地的微气象，并通过屏蔽数据线接入到主机箱的主控制器中，主控制器通过无线方式（GPRS/CDMA）传送到中心主站接收服务器，主站软件将实时采集的数据展现到客户端，及时掌握线路监测点的微气象动态,,500kV沥富5921线89#塔位于浙江省与安徽省交界处，杆塔所在地形为高山，海拔高度602.3米，根据历年运行经验，所处环境为易覆冰的微气象区。2014年2月7日，输电线路状态监测中心值班人员通过安装在该点的微气象装置发现杆塔所在环境温度为-2.2℃、相对湿度为98%RH、风速为6.2m/s，为易覆冰天气，并通过图像装置发现线路导线上有雪淞,,2.0,[故障季节]冬季,
"(跳闸发生时间（年/月/日/时/分）,2015/4/23/18/35)、",,"(导线,LGJ-400/50)、","(塔号,30)、",1984-6,34-临沂-220kV蒙临Ⅰ线故障分析报告-重合不成-外力破坏-违章施工-20150423,,2015-4-24,18:35,违章施工,"(故障时负荷（MW）,84.47)、",,,,220kV,,蒙临I线,31.0,[投运年限]投运10年以上,输电线路,故障点确认后，巡视人员随即对故障车辆进行调查，经询问本次故障原因为翻斗车在线下施工作业时与C相导线距离不足，导致线路放电跳闸。四是加强政企合作，对于危及线路运行又无法有效制止的情况及时请求政府相关职能部门配合支持，参与制止危及线路安全运行的违法行为,三是加快线路隐患点视频监控系统的建设，对施工隐患点的状况进行实时监控，确保通道隐患情况可控、能控、在控,,"4月23日18时44分临沂供电公司输电运检室接调度通知后，立即组织值班人员进行故障巡视根据调度故障测距结果，巡视人员重点巡视#24-#29区段一是巩固以定期巡视、特殊巡视、周末巡视、护线员巡视、现场蹲守组成的""四巡一守""防控模式，做好线路基础防护工作。二是加大对吊车司机电力安全宣传力度，继续搜集吊车特别是民间土吊司机的手机号，定期发送电力宣传短信对司机进行电力安全教育，结合线路巡视开展电力安全撒网式宣传，发放电力宣传品，普及电力安全知识",2015年4月23日18时35分，220kV蒙临I线两侧总理安方向、纵联距离保护动作跳闸，C相故障，重合不成，强送成功,220kV蒙临I线1984年6月建成投运，起于沂蒙站，终止于临沂站，共有杆塔137基，全长32公里，导线型号为LGJ-400/50。巡视队员巡至#62号塔时，发现#29杆时，发现防护区50米附近有一辆翻斗车，轮胎爆裂，经查看#29-#30段C相导线上有放电痕迹，不影响输电线路安全运行,18.0,4.0,[故障季节]春季,[故障时间]15-20时
,,,,2012-11-12,34-浙江-图像监测在线监测110kV洋大1119线线路下方山火（输电）（图像在线监测1）,,2013,,图像监测在线监测110kV洋大1119线线路下方山火（输电）（图像在线监测1）,,,,,110kV,,洋大1119线,1.0,[投运年限]小于5年,输电线路,,班组特巡人员在确认确无发生山火的可能后才结束特巡工作至此，温州供电公司通过在线监测装置成功避免了一起外力破坏事故的发生1、图像视频在线监测装置能够在第一时间了解到所有已覆盖监测装置的现场情况，判断线路通道各种外破情况及突发情况2、输电线路图像视频在线监测装置能有效弥补人工日常巡视中的缺陷，实现24小时不间断监视，大大节省人力、财力，为线路安全供电提供了更为可靠地保障公司根据在线监测的一系列数据，在山火等外破发生前已经启动应急预案并采取行动。与在线监测中心联动，充分发挥沿线护线员作用,图像监测在线监测110kV洋大1119线线路下方山火,同年9月9日，我公司在线监测人员通过在线监测系统的图像监测装置发现在洋大1119线48#杆塔小号侧导线下方有浓烟，可能会有山火发生，随即通知群众护线员赶往现场并让班组特巡人员立即出发前往山火发生点进行特巡输电运检室得知此情况后，立即启动防山火预案，立即通知群众护线员赶往现场并让班组特巡人员立即出发前往山火发生点班组特巡人员到达洋大1119线48#塔后，该着火点在现场人员的共同努力下消除。在接收到山火报警后，护线员距离线路较近，可以在特巡人员之前到达现场，反馈山火信息,,2013年温州地区天气炎热，久未下雨，正是山区火灾易发时段。2013年9月9日，温州公司输电线路监测中心监测人员通过在线监测系统的图像监测装置发现在洋大1119线48#杆塔小号侧导线下方有浓烟，可能会有山火发生，危及线路安全运行,,,,
"(跳闸发生时间（年/月/日/时/分/秒）,2015年4月2日10时20分56秒)、",涝台变电站,"(杆塔,Z12-21.0)、","(塔号,11)、",,35-威海-220kV戚涝Ⅰ线4月2日雷击故障分析报告（威海）2,,2015-4-2,10:20,220kV戚涝Ⅰ线4月2日雷击故障分析报告（威海）2,,,90%,,220kV,,戚涝Ⅰ线,,,输电线路,,,上、中相保护角分别为12.02°、14.68°接地电阻测量值（故障前最近一次）。根据雷电电流、塔形、放电痕迹及环境情况判断，此次雷击故障类型为绕击雷最近一次对该杆塔接地电阻测量值为5.9Ω（钳形表法）；雷击后测量该塔接地电阻值15.7Ω；经查图纸，该塔接地电阻设计值为25Ω，两次测量结果均未超出设计值,输电运检室接调度通知后，立即组织人员进行故障查线,2015年4月2日10时20分56秒，220kV戚涝Ⅰ线涝台站保护动作挑战，故障相别C相、单相重合成功，戚家变电站测距4.11公里，涝台变电站保护测距8.21公里2）故障相别（或极性。）根据雷电定位系统显示，本次雷电为多重雷，共计测算出两次雷电流，分别是64.7kA和24.1kV；220kV戚涝Ⅰ线与杜涝线同塔架设，#11塔位于山的北坡，且220kV戚涝Ⅰ线处于北侧；线路故障点为中相（C相），雷电保护角大，为14.68°且大于上相2.66°；接地体连接处未发现放电痕迹，仅绝缘子下侧均压环有放电痕迹，且放电痕迹较小，未击穿均压环,220kV戚涝Ⅰ线#11塔，塔形为Z12-21，呼称高21米，地线支架长3200mm，上横担长4500mm，中相横担长6500mm，下相横担长5500mm，地线支架距上横担垂直距离3500mm，距中横担垂直距离10000mm，距下横担垂直距离16000mm故障时段为强雷雨天气，局部风力6-8级，温度6-14度，相对湿度90%以上。10时53分巡视人员到达现场后重点对220kV戚涝Ⅰ线11#-14#区段进行了检查，中午12时43分，巡视人员发现220kV戚涝Ⅰ线#11塔中相（C相）绝缘子下方均压环有明显放电烧蚀痕迹，绝缘子最下层伞群处有闪络痕迹，不影响线路运行,10.0,4.0,[故障季节]春季,[故障时间]9-11时
,,,,2012-12-5,35-浙江-图像监测在线监测发现110kV昆家1236线外力破坏隐患点（输电）（图像在线监测2）,,2013-4-15,,图像监测在线监测发现110kV昆家1236线外力破坏隐患点（输电）（图像在线监测2）,,,,,110kV,,昆家1236线,1.0,[投运年限]小于5年,输电线路,随着社会经济的快速发展，输电线路走廊内的施工越来越多，输电线路防外破形势愈加严峻,图像视频在线监测装置能够在第一时间了解到所有已覆盖监测装置的现场情况，判断线路通道各种外破情况及突发情况，在当前防外破形势比较严峻的情况下，图像视频在线监测装置能够起到很好的预防作用通过图像在线监测，可实时掌握线路通道内违章施工、建筑等信息，在最短的时间内做出响应。输电线路图像视频在线监测装置能有效弥补人工日常巡视中的缺陷，实现不间断监视，大大节省人力、财力，为线路安全供电提供了更为可靠地保障,图像监测在线监测发现110kV昆家1236线外力破坏隐患点,收到信息后，相关线路负责人立即出发前往施工现场进行确认并制止输电运检室得知此情况后，立即通知线路负责人赶往现场。班组人员到达昆家1236线30#杆塔后，对现场施工负责人进行安全教育并送达《违反电力设施保护条例》隐患整改通知书，随后该吊机在线路运行人员的现场监护指导下，顺利完成吊装施工作业，成功避免了一起外力破坏事故的发生,,110kV昆家1236线30#杆塔的图像视频监测装置于2012年12月5日安装投运，装置型号为SWM-G200VM202013年4月15日，我公司在线监测人员通过在线监测系统的图像监测装置发现在昆家1236线30#杆塔小号侧导线下方发现一吊车正在导线下方施工，可能会引起线路跳闸，危及线路安全运行。2013年4月15日，我公司在线监测人员通过在线监测系统的图像监测装置发现在昆家1236线30#杆塔小号侧导线下方发现一吊车正在导线下方施工，可能会引起线路跳闸，危及线路安全运行,,4.0,[故障季节]春季,
"(强送时间,18:34)、(跳闸发生时间（年/月/日/时/分/秒）,2016年04月21日18时24分)、",白庄变电站,"(导线型号,LGJ-400/35)、(OPGW,OPGW-120)、(地线型号,右线OPGW-120  左线JLB40-120)、(导线,LGJ-400/35)、(绝缘子型号,耐张XWP2-7直线FXBW-220/100)、","(塔号,49)、(起始塔号,46#)、(终点塔号,51#)、",1993-03-01,35-菏泽-220kV菏白I线故障分析报告-重合未动-外力破坏-异物短路-20160421,,2016-04-21,18:24,异物短路,,,,,220kV,,菏白I线,23.0,[投运年限]投运10年以上,输电线路,自投运以来，未发生因外力破坏造成的线路跳闸，周边治安状况良好根据调度提供的故障信息初步判断故障区段为#45-#52范围内，根据菏白I线该区段的运行特点、天气及A、B相间短路、重合闭锁、强送成功故障特征，排除线路发生污闪、鸟害、风偏等情况的可能，确定为异物短路根据现场导线放电痕迹情况，以及异物情况，确认故障点为#48-#49档内，距#49北侧105米处A相和中相B相导线由彩带刮至导线造成相间短路故障1）线路通道状态巡视频次仍不能满足防护要求，护线人员每天上、下午巡视两次，不能及时发现并治理线路防护区附近异常情况；输电线路隐患排查不彻底，对线路通道附近彩带等异物防范力度不够；对于类似线路区段安全警示不到位，虽对相关业主进行过安全教育，但并未落实警示效果。迅速对辖区内同类故障隐患情况制定开展排查，详细了解施工进度、使用的大型机械，制定盯防措施；对建设施工区段实施专人盯防，及时清理异物，制止不安全行为；,已安装视频监控设备、开展电力设施保护宣传、完成线路对地弧垂调整工作2）适当增加防护力量，加大巡视频次，延长防护时间，真正做到有施工就有盯防；加强属地化防护管理，加大巡视监督力度，落实防护培训要求，严肃防护纪律；。充分利用技防措施，重点针对类似场所增设视频监控设备，加大监拍频次；对长期施工区段采用部分导线绝缘封包措施5）加大警示宣传力度，到施工现场滚动播放违章施工警示视频，讲解线路防护与人身安全的利害关系，力求取得警示效果,,输电运检室18时30分接到调度电话通知220kV菏白I线保护动作线路跳闸重合未动作、强送成功，立即运维人员、属地化防护人员15人，根据录波器测距以#45-#52为巡视重点进行故障巡视,2016年04月21日1824分220kV菏白I线纵联差动保护跳闸，重合闸未动作（相间故障闭锁），18:34分强送成功2）故障相别。18时54分发现故障点为在#48-#49档内，档距360米，距#49北侧105米处右相A相和中相B相导线有放电痕迹，#48-#49线路北侧26米左右有散落彩光带碎片，判断彩光带刮至导线造成相间短路故障,220kV菏白I线1993年03月01日投运，全长50.5kM，共有杆塔169基，自菏泽发电厂经过菏泽开发区、定陶县、至成武线白庄变电站故障段#48-#49档距360米，所在耐张段#46-#51长1668米，其中#48、#49均为ZG1水泥杆，导线型号LGJ-400/35，三相水平布置，地线型号左线JLB40-120，右线OPGW-1202)故障点位于定陶县杜堂乡新建定陶车管所北侧，该故障区段线路通道为平地，下方跨新修公路1条（用于驾考专用），通道南侧30米外有施工工地，当天未使用大型施工机械作业。该区段未发生同类故障概况，2015年11月份开始，定陶县政府招商引资，建设车辆销售4S店及交警队驾考中心，修建驾考道路，运行环境逐步复杂；在故障现场已进行电力设施保护宣传，效果差；在48#杆装设监拍摄像头（每小时1张照片），监拍频次不足；现场实测故障点导线最小对地距离为9.2米（2015年4月对该耐张段进行导线弧垂调整的技防措施，原导线对地距离增加1.6米，对此类风险防范效果差,18.0,4.0,[故障季节]春季,[故障时间]15-20时
"(跳闸发生时间（年/月/日/时/分/秒）,2015/9/26/13:25：50)、",,"(绝缘子型号,FXBW4-220/100－5)、(绝缘子,GJ-50)、(地线型号,GJ-50)、(导线型号（含分裂数）,LGJ-400/50(单导线))、(导线,LGJ-400/50)、","(塔号,66)、(故障杆塔号,64)、(终点塔号,66)、(起始塔号,54)、",1989-11-1,36-德州-220kV杨临线9月26日鸟害故障分析（2015.09.27）,,2015-9-27,13:25,220kV杨临线9月26日鸟害故障分析（2015.09.27）,"(故障时负荷(MW),29.89)、",,71%,,220kV,,杨临线,26.0,[投运年限]投运10年以上,输电线路,综合以上分析和现场检查结果，本次故障原因应是合成绝缘子因鸟巢内铁丝掉落导致绝缘距离不足造成线路跳闸,如果在日常巡视中能够对鸟巢较多的地段进行专项登杆检查，及时拆除鸟巢尤其是鸟巢内的铁丝，可能就能避免线路跳闸事件发生2、应加强应急响应速度及故障检查。近期安排对线路进行带电登杆拆除鸟巢，尤其整治鸟巢在绝缘子正上方以及鸟巢内存在铁丝等异物的情况,第一批巡线人员到达故障区段现场，特巡发现线路两侧通道均为玉米地（未收割），周围没有机械施工迹象，且线路通道周围没有大棚、砖厂等建筑物，基本排除外力破坏和异物碰线可能最终确定220kV杨临线#64塔为本次故障的故障点经测量#64杆左右两侧接地极的接地电阻值均小于1Ω，杆塔接地极与杆身接触处均无放电现象（请见附图六）。根据现场情况来看，鸟在杆塔上筑巢及排泄现象仍然众多，该区段的多基杆塔上均发现了鸟巢，因此下一步应继续采取其他有效地防鸟措施,2015年9月26日13时35分，国网德州供电公司输电运检室接到调度带电查线命令，随即组织巡视、技术、管理人员紧急赶赴现场进行故障巡视工区随即安排巡线人员对#54-#70段进行地面检查，检查每基杆塔接地极是否有放电现象，是否有交跨河流、是否有人员钓鱼情况19时59分，故障巡视人员将故障巡视情况汇报调度，本次故障巡视工作结束1、线路日常巡视偏重于地面，登杆力度不足在现场带电检查中，因假日期间登杆人员组织速度相对较慢（人员到达工区及由工区到达现场距离较远），虽然已安排地面巡视人员对故障区段重点检查鸟巢情况，但初期检查中不能确定故障原因，待登杆人员到达后方确定故障点1、工区原按照省调平衡完的停电计划于11月2日对220kV杨临线进行停电大修、技改，届时配合停电更换#64杆三相绝缘子，对绝缘子进行憎水性试验，并将绝缘子送电科院进行专项试验。举一反三，要求其他班组以此为戒，在线路巡视时现场分析，及时拆除杆塔上鸟巢,2015年9月26日13:25分，220kV杨临线纵联距离、纵联差动保护动作，重合成功，A相故障。跳闸时间为变电站内故障录波装置显示的跳闸时间；故障相别（或极性）,220kV杨临线长38.009km，全线杆塔121基，投运时间是1989年11月1日，设计、施工、运维单位分别是山东电力工程咨询院有限公司，山东送变电工程公司，国网德州供电公司输电运检室，属于国网山东电力省电力公司资产故障段始于#54杆塔，止于#66杆塔，故障区段长度为4.349公里，故障杆塔为#64，型号为220ZG1，呼高21.2m导线、地线型号分别为LGJ-400/50，GJ-50绝缘子型号为FXBW4-220/100－5，单串该线路故障杆所在区段位于山东省德州市陵城区栾家村境内，为单回路架设，基本为东南西北走向，线路走廊地形为平地，海拔高度在16.7米左右，线路通道均为农田地带（农作物为玉米）。故障发生塔为#64直线杆，杆型为220ZG1线路故障塔所在区段平面示意图请详见附图一气候类型为暖温带半干旱大陆性季风气候，年平均气温12.5°C，平均降水量547.5毫米行车途中，故障巡视人员根据故障测距数据、测距点附近地形及线路通道状况对故障原因展开分析，因220kV杨临线#54～#66号（故障测距区段）杆塔走廊空旷、无机械施工现象、无不合格交叉跨越及超高树木情况在车辆行驶至故障测距区段附近，故障巡视人员发现当地空气较为潮湿，而且线路杆塔上有鸟巢，因此故障巡视人员对该区段进行了重点排查、巡视经初步检查，巡线人员汇报地面没有发现可疑情况，线路接地情况良好，线路通道周围没有交跨河流，没有发现人员钓鱼情况但在检查#64杆时，发现A相导线上方有一鸟窝，地面上有掉落的树枝和铁丝经登杆检查，发现A相绝缘子串上有放电痕迹（请见附图二），上下均压环有明显的放电点（请见附图三），经仔细检查确认此处即为故障点，根据现场情况初步判断为鸟巢引起，绝缘子正上方有鸟巢一个，且鸟巢内有铁丝（请见附图四），导线下方地面及玉米秸秆上有几根铁丝，铁丝上有放电痕迹（请见附图五），现场确认得出结论，鸟巢内铁丝掉落，导致绝缘距离不够引起放电经故障巡视人员细致检查确认，A相绝缘子表面无严重烧伤痕迹，短期内应不会影响供电安全1）220kV杨临线故障区段位于德州市陵城区栾家村境内，为单回路架设，基本为东南西北走向，线路走廊地形为平地，海拔高度在16.7米左右，线路通道均为农田地带（农作物为玉米）。经过现场仔细检查，线路防护区内没有高大树障，防护区外没有超过树障，排除树障引发跳闸可能性；线路故障区段周围没有任何施工迹象，排除外力破坏可能性；根据现场检查情况来看，线路杆塔横担、绝缘子以及周围的田地上发现有鸟粪，而且在当天巡线人员在赶往现场途中，发现杆塔上鸟窝较多且空气湿度较大，因此因鸟害引发的线路跳闸可能性极大220kV杨临线于1989年11月1日投运，线路直线绝缘子均为防鸟害型合成绝缘子（上均压环为防鸟害均压环），全线直线杆塔及承力杆塔跳线绝缘子上方均已按照省公司要求加装了防鸟刺型防鸟措施。经现场检查发现，线路故障点附近的砼杆上虽安装了防鸟刺但仍存在鸟巢，部分绝缘子正上方有鸟巢,13.0,9.0,[故障季节]秋季,[故障时间]12-14时
"(强送时间,10:46)、(跳闸发生时间（年/月/日/时/分/秒）,2016年4月14日10:46)、",,"(地线型号,GJ-50)、(绝缘子型号,压接式合成绝缘子)、(导线型号,LGJQ-400)、(杆塔型号,Z1(ZGB)预)、","(起始塔号,3#)、(终点塔号,4#)、(塔号,4)、",,36-济南-220kV锦韩线故障分析报告-重合不成-外力破坏-违章施工-20160414,,2016-4-14,10:46,违章施工,,,26%,,220kV,,锦韩线,,,输电线路,综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹于断股情况等，排除线路发生其他故障的可能性，初步确定是泵车摆臂与导线距离不足导致故障发生1.输电运检室隐患管理工作不到位，对长期停止施工的危险点缺乏防护意识，防控能力薄弱；2.对隐患的巡视不细致不彻底，没有密切关注隐患单位施工计划，未能做到防患于未然；3.在特种车辆的宣传和管理方面还存在较大漏洞，大部分特种作业车辆操作人员还缺乏临近电力设施施工的安全意识，施工作业存在侥幸心理4.针对于属地化护线工作，各属地单位在贯彻执行上较为机械，缺乏灵活性，未能根据季节特点，针对当前民间建设工程增多区段、长期停工区段，及时缩短巡视周期，灵活、主动地开展护线的能力还需进一步提升。5.护线宣传手段单一，效果不明显,1.加强对属地化护线工作的监督检查，持续开展挂牌监督制度，每月对各属地单位至少开展一次挂牌活动，在每月护线月报中对于超期未发现监督牌的属地单位进行重点通报；同时将线路巡视标准化指导卡的填报情况纳入输电线路通道属地化防护月度汇报，定期进行情况通报2.加强巡视力度，充分发挥输电运维人员、属地化、护线大队的作用，对隐患进行三重防护合理安排三方人员的巡视周期和巡视时间，有效增加巡视密度，提高巡视效率3.对各类护线人员再次培训，提高业务能力，增强事故预想意识，将巡防工作做到实处做出实效4.对辖区内长期停止施工的各类隐患进行排查，了解施工计划，建立隐患施工计划档案和进度档案，做到全过程管控。5.针对此类相似危险点安装视频监控，有效防范临时性、突发性施工作业,220kV锦韩线#4后侧C相导线上有明显的放电痕迹并且断股严重，距离与故障录波测距吻合故障发生时间为2016年4月14日10时46分，与调度通知时间相同，C相发生故障，故障后一个周波内，故障相一次电流由0.011千安上升到30.26千安，电流上升2750多倍。综上所述，此次跳闸的保护动作表现为低阻性接地故障,锦韩线巡视；护线大队巡防；历城公司属地化人员巡防。4月14日10时09分，输电运检室接到调度命令后，随即组织巡视人员紧急赶赴现场进行故障点查找及巡视输电运检室制定了以220kV锦韩线#5杆塔为中心，在#3～#7区段分2组进行巡视的巡检方案2015年11月，输电运维人员发现该院落内违章施工建房，立即联系城管执法单位将其停工，将此处设为常态隐患，加强巡视监督，并在院落内设立警示标识；。4月14日上午8时，护线人员巡视此隐患点，现场没有施工迹象,2016年4月14日10:46，220kV锦韩线纵联距离、纵联差动保护掉闸，重合不成功。故障录波器显示C相接地，距韩仓站0.51km（全长2.41km），保护测距3.3km，故障电流30.26kA1）故障相别（或极性）,220kV锦韩线#3-#4位于历城区郭店街道办事处店西村，#3-#4及其保护区位于历城区郭店镇店西村郭西小区故障点位于该地区一私人院落内当巡视人员巡视到220kV锦韩线#3-#4线段时发现保护区内有一泵车，其摆臂伸展开来，与导线距离严重不足。经与现场施工人员初步了解，4月14日上午9时左右，该泵车进入施工现场进行施工，施工过程中操作不当，导致泵车摆臂与导线距离不足放电,10.0,4.0,[故障季节]春季,[故障时间]9-11时
,,,,,36-浙江-图像视频发现外力破坏事故隐患,,2013-8-28,,图像视频发现外力破坏事故隐患,,,,,110kV,,航鹿1743线,,,输电线路,值班人员再次通知运检三班人员前往施工地点全程监控施工作业，防止发生水泥泵车管臂与导线安全距离不足而引发的外力破坏跳闸于此同时，运行管理人员还积极主动联系施工责任单位的负责人，双方签订《安全隐患告知书》和《安全隐患整改方案》，明确施工作业所带来的隐患和危险，向施工方明确线路的安全距离范围之后，由在线监测值班人员持续重点关注110kV航鹿1743线13#-14#的施工作业情况，安排护线员和运维人员加大对该处的巡视力度，并将此处统计列入线路危险点直至施工作业结束。建筑施工单位及大型吊车驾驶人员，缺乏电力安全知识，而且法律意识淡薄，对很多有影响线路安全运行的行为，缺乏认知，导致了施工车辆引起线路跳闸事故时有发生,由于及时发现、及时制止，避免了线路因外力破坏所引发的故障跳闸事件的发生1、对图像视频装置发现的施工作业地段加强远程监控，及时掌握施工作业的变化态势，以便及时提醒运维人员在施工地段附近的杆塔上安装图像视频在线监测装置，应该动态调整视频图像监控设备的位置，对有外力破坏隐患的地段加强监视。对外力破坏区域加强人员巡视力度、根据实际情况缩短巡视周期；铁塔安装采取防盗螺栓；加大电力设施保护宣传等等,,由运维人员对施工方和相关施工车辆的司机了解情况，对施工方负责人员进行安全教育，交代施工中的安全注意事项，并安排运维人云现场监视施工作业直至10点30分吊机施工作业结束自当天早上9时，在线监测值班人员持续对110kV航鹿1743线13#-14#塔线路通道附近吊机施工施工作业进行实时远程监控，并与现场人员核对现场情况。由运维人员及时赶赴施工作业现场，技术组立即安排运检三班人员前往，班组人员对施工方和相关施工车辆的司机了解情况，对现场施工人员进行安全教育，交代施工中的安全注意事项，向施工作业人员说明保护电力设施的必要性和重要性,,2013年8月28日9点，衢州供电公司输电监控中心值班人员通过图像在线监测装置，发现110kV航鹿1743线13#-14#塔线路通道附近有吊机施工(如下图1），为防止吊车吊臂与导线安全距离不够，而引起跳闸事故的发生，运行管理人员立即安排运检三班人员前往现场核实。在当天中午11点30分左右，监控值班人员通过图像在线监测装置，再次发现在110kV航鹿1743线13#-14#塔线路通道附近出现水泥罐车和大型水泥泵车施工作业（如下图2）,,8.0,[故障季节]夏季,
,,,"(塔号,219)、",2015-11-26,37-枣庄-220kV河君线故障汇报-枣庄公司,,2015-11-26,06:24,枣庄公司,,,,,220kV,,河君线,0.0,,输电线路,近日枣庄地区遭遇近二十年未遇低温雨雪天气（-10?C），使绝缘子表面覆冰严重，加之跳闸地段位于铁矿区，容易使绝缘子表面积污，造成融冰闪络跳闸，经查绝缘子为河北硅谷2009年8月产品对输电线路防冰闪知识学习不够、研究不深，没有及时采取相应防范措施，需进一步加强线路防冰闪技术的研究与应用。对沿线污染源进行逐一排查，密切关注污染源变化情况，根据污染源分布及变化情况采取涂刷防污涂料等防污闪措施，注重污秽监测工作，做好线路盐密、灰密测量,,,,2015年11月26日06时24分，220kV河君线（1981.8线路投运）保护动作跳闸，C相故障，重合不成功，君山站测距7.78公里,枣庄公司输电运检室接220kV河君线跳闸通知后，凌晨6时56分，组织人员赶赴测距现场分四组进行巡视检查，9时47分，经登杆人员检查发现，220kV河君线#219杆C相绝缘子上方横担有放电痕迹，判定为绝缘子表面覆冰闪络，造成跳闸,6.0,11.0,[故障季节]秋季,[故障时间]5-8时
,,,,2006-12-30,37-浙江-图像视频在线监测发现山火,,2013-8-8,17:50,图像视频在线监测发现山火,,,,,110kV,,泽方1796线,7.0,[投运年限]投运5-10年,输电线路,通过与当地护线员和群众的联系，得知火灾由线路附近的联通微波塔的供电线路导线绝缘层老化而引起，由现场驻守运维人员随时反馈现场火灾的变化和扑救情况,与当地政府、村委会取得联系，了解山火的救援开展情况。通过图像视频在线监测装置，有利于我们直观、及时发现各类线路安全隐患，及时在第一时间了解现场隐患的变化情况2、在应继续细化防山火应急预案，强化森林火灾扑救指挥、扑火知识的培训，以提高他们的业务素质和指挥水平,从视频中可以清晰的看出山火由另一侧山坡逐渐向泽方线23#--24#塔的通道内蔓延，随着火势增大将严重威胁线路安全运行。8月9日，输电设备组又组织人员到现场实际勘察，综合比较视频监控、现场巡查和现场勘查的结果，三者的结果保持一致,值班人员立即通知运维人员及护线员赶赴现场巡查，运维人员赶到现场后立即联系当地有关部门，采取紧急灭火措施随后立即通报生产领导，输电运检室随即启动山火应急预案1）第一时间联系当地护线员赶赴现场，确认泽方1796线24#-25#通道范围内发生山火，同时安排运维人员赶赴火灾现场，现场驻守监视火灾的情况3）运维人员配合当地政府和群众，开展山火的扑救工作。在线监测值班人员通过安装在泽方1796线24#杆塔的图像在线监测装置远程监控火灾的变化趋势，并及时与现场驻守人员核对,,110kV泽方1796线始于110kV杜泽变，止于110kV上方变，该线路于2006年12月30日投运，是衢江区上方镇的主要供电线路。运维人员从当地群众处得知，此次火灾因附近联通微波塔供电线路导线绝缘层老化而引发火灾，造成大面积山林受灾，过火面积达100余亩,17.0,8.0,[故障季节]夏季,[故障时间]15-20时
"(强送时间,10：58)、(跳闸发生时间（年/月/日/时/分/秒）,2016/4/28/10/52)、",,"(杆塔型号,ZG1)、(导线,LGJQ-400/50)、(导线型号,LGJQ-400/50)、(地线型号,GJ-70)、(绝缘子型号,FXB-220)、","(终点塔号,#88)、(起始塔号,#87#)、(塔号,88)、",2010-11-17,37-青岛-220kV上黄线4月28日外力破坏故障分析报告-重合不成-外力破坏-吊车碰线-20160428,,2016-4-28,10:52,吊车碰线,,,,,220kV,,上黄线,6.0,[投运年限]投运5-10年,输电线路,根据导线放电痕迹、地面闪络痕迹、现场施工机械放电痕迹，结合施工负责人供述，确认故障点及故障原因为220kV上黄线#87~#88线下吊车吊放自来水管道对导线距离不足放电从本次故障点查找和故障原因分析，暴露出的问题一是超前防范意识不足临时性的吊车施工较难防范，但是市政施工前都要进行公示，每天巡视一次甚至两次没有发现施工迹象不能作为外破跳闸的借口二是对特种作业车辆的安全教育不够，部分作业人员不清楚在线路防护区的危险性，不知道一旦发生事故后果的严重性。结合输电线路通道治理工作及线路可视化工作，对交跨距离不足、外力多发点等地方加装视频、图片监控系统，加装警示标志、警示灯灯警示工具，确保线路安全运行,加强线路巡视力度，及时联系市政公司提前掌握市政施工动态，使可预见性的外力点处于可控、在控、能控的状态2、加强线路的防外破和电力法的宣传教育，逐步做到全社会施工人员、车辆司机尽可能多的了解电力法和电力线路的施工安全距离等。上报公司安监，加强与公安系统的沟通协作，继续做好肇事车辆的查找及追偿工作,故障地段位于即墨市郊区，线下跨越沥青路，平时有大型车辆通过表2根据调控中心的故障录波分析，故障发生在2016年4月28日10时52分，与调度通知时间相同，A相发生故障。综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹等，排除线路发生其他故障的可能性，初步确定是外力破坏故障,故障前即墨公司护线大队巡视至此处，未发现施工迹象即墨公司护线大队每天巡视一次，故障前巡视过，未发现施工迹象4月28日10时53分，青岛公司输电运检室接调控中心通知后，立即安排所属班组进行故障巡视根据故障录波信息，重点将巡视范围控制在#85~#90之间现场吊放自来水管道施工负责人在现场，承认了吊车施工误碰导线造成放电巡视人员现场拨打了110报警，反应现场情况12时20分，公安人员到达事故现场，即墨输电运维班人员协助警方调查肇事车辆。输电运检室巡视人员、护线大队到达现场,2016年4月28日10时52分，220kV上黄线跳闸，重合失败。故障录波为A相，距220kV上程站26.31km，占线路全长59.79%2）故障相别（或极性）,220kV上黄线线路全长44.58km，共149基杆塔2010年11月17日投运，部分线路为1985年投运的220kV岛黄线开断形成故障点位于#87~#88档，所属耐张段为#79~#93，耐张段长度4332米，导线型号为LGJQ-400/50，地线型号为GJ-70上黄线#87、#88均为直线水泥杆，杆型ZG1，呼高21米4月28日上午，故障区段天气晴朗，气温在21℃～26℃间，无风巡视人员巡视至#87~#88线下沥青路旁，发现路上有放电痕迹，且路旁堆放有管道现场220kV上黄线#87~#88下方跨越公路，垂距17米，线路下方沿沥青路摆放多个自来水管道，且现场现场发现有吊车支腿施工、放电的痕迹，故分析确定此处为故障点，故障后吊车逃逸220kV上黄线跨路现场照片，现场警示标志。故障测距为220kV上黄线#80左右，实际故障点为上黄线#87~#88档A相，与调度通知吻合,10.0,4.0,[故障季节]春季,[故障时间]9-11时
,,,,2007-4,38-浙江-图像在线监测110kV东昌1422线13#大号侧通道图像监测外力破坏紧急隐患,,2013-11-1,10:00,图像在线监测110kV东昌1422线13#大号侧通道图像监测外力破坏紧急隐患,,-40℃,5%,,110kV,,东昌1422线,6.0,[投运年限]投运5-10年,输电线路,监控人员通过前后图像对比判断现场通道变化，并初步得出是否会影响线路的安全运行，并启动隐患处理流程，通过现场踏勘及处理，闭环完成处理流。程2、监控人员不但要对危及线路安全的事件进行跟踪处理，对于不影响线路安全，但通道情况有变化的事件也需及时告知线路维护班组，为其及时、准确判断该通道区域的变化趋势提供实时信息，从而落实相关现场工作，实现危险点提前控制的目标,通道复杂区域的输电线路通道状况变化有时非常突然，如本案例中某房地产公司的广告条挂设，因此输电线路常规巡视甚至特殊巡视已不能满足该类区域的运维要求，图像在线监测系统的应用弥补了人工巡视对通道突发性隐患发现能力的空。白1、图像在线监测的人工监控需由具备电力设施保护知识及一定的线路运行经验的人员担任，并制定完善的监控制度及隐患处理流程，严格规定监控人员巡视时间点、巡视要求，对隐患处理流程应在较短的时间内实现闭环流转3、图像在线监测装置应安装于通道复杂或易受外力破坏区域的线路杆塔，并根据现场情况及时调整安装杆塔及监视方向,现场巨幅广告条已下挂完成，横幅长度约13米，且垂直下挂，下摆无固定，横幅离导线距离只有8米，广告条一旦被风吹动，下摆上扬后将马上引起线路跳闸，情况非常紧。急国网绍兴供电公司针对管辖的输电线路，在其路经通道复杂或易受外力破坏区域的杆塔安装图像在线监测系统，实时监控该通道状况，并由输电线路状态监控人员定时查询在线图像数据,2013年11月1日11点20分，输电线路状态监测监控人员通过对图像在线监测系统的图片查询发现110kV东昌1422线13#至14#通道边线外的楼房屋顶有作业人员下挂巨幅广告条，监控人员初步判断其行为将严重影响线路的安全运行，立即启动在线监测隐患处理流程处理完成后沈磊向该房产公司递交了安全告知书，并教育了电力设施保护安全知识12点50分，沈磊向监控中心汇报现场处理结果，监控中心终结该在线监测隐患处理流程处理完成后运维人员向该单位递交了安全告知书，并教育了电力设施保护安全知识。12点50分，运维班组向监控中心汇报现场处理结果，监控中心终结该在线监测隐患处理流程,,监控人员于当日11点30分电话通知该线路运维班组，该班班长沈磊在接受任务后于11点50分到达现场据现场调查，该广告条为该大楼中某房产公司刚于中午11点下挂的售楼广告经交涉，该公司于12点30分在沈磊的监护下，将广告条收起。现场巨幅广告条已下挂完成，广告挂接点高于导线，长度约13米，且垂直下挂，下摆无固定，横幅离导线距离只有8米，广告条一旦被风吹动，下摆上扬后将马上引起线路跳闸，情况非常紧急2）该案例图像监测系统型号为MSRDT-1，摄像头采用枪机形式，由上海欣影电力科技发展有限公司生产，装置投运于2012年1月5日，运行于国网输电在线监测平台，采用GPRS网络传输方式,10.0,11.0,[故障季节]秋季,[故障时间]9-11时
"(跳闸发生时间（年/月/日/时/分/秒）,/13/14)、",,"(OPGW,OPGW24B1-60)、(导线,76-96)、(导线,LGJQ-400/50)、",,1989-8,38-潍坊-220kV益延线8月23日故障分析报告（潍坊）1,,2015-8-23,13:14,220kV益延线8月23日故障分析报告（潍坊）1,"(故障时负荷（MW）,86.63)、",,64%,,220kV,,益延线,26.0,[投运年限]投运10年以上,输电线路,,加大线路通道隐患排查力度恶劣天气，加大对线路通道附近的大棚、广告牌等隐患的巡视密度，发现隐患及时消除。加大护线宣传力度，发动广大人民群众参与护线，避免其在大风天气进行覆膜作业，并告知百姓一旦发现线路搭挂异物，及时通知我室消除隐患，尽最大可能防止隐患发展成事故,23日中午，据当地大棚种植户介绍，附近刮起两阵旋风，部分大棚种植棚膜被刮翻，该锡箔纸从远方飘来，挂落导线上造成了故障,接调度通知后，潍坊公司输电运检室立即组织人员进行故障巡视，经巡视发现54#-55#档B相导线与ADSS光缆有放电痕迹，暂不影响运行1、我公司在8月初组织了一次易漂浮物专项治理工作，对线路周围500米的锡箔纸、大棚膜进行回收焚烧该故障点附近，护线人员多次回收焚烧锡箔纸。剩余老旧水泥杆塔将结合大修技改项目逐步改造，以进一步提高线路安全运行水平,8月23日13时14分，220kV益延线两套差动保护、距离Ⅰ段保护动作跳闸，重合成功，B相故障，220kV延庆站测距3.7km，500kV益都站测距17.26km,"220kV青延线由原辛潍I回线部分线段和新建段组成,于1989年8月投入运行，运维单位为潍坊供电公司输电运检室2005年6月20日，新建500KV益都站，原青延线76-96#(延庆站)与益都站新建出线段1-43#(水平双分裂导线)构成益延线,全线杆塔64基故障点位于220kV益延线54#-55#档，所属耐张段为047#~056#，耐张段长度为2796米，导线型号LGJQ-400/50(水平单分裂导线)，地线型号左线OPGW24B1-60、右线OPGW24B1-60该区段投运于1989年年，益延线54#杆塔为直线水泥杆，塔型为ZG2，呼称高21米，自立式杆塔故障地段位于潍坊市寿光市孙集街办小马疃，该地段属大棚密集区2、220kV益延线全长20.684km，由原青延线76-96#与益都站新建出线段1-43#构成，共64基杆塔。48#-57#区段投运于1989年，且多为水泥杆，呼称高21米，对地距离8m，线下大棚密集，易导致各类异物悬挂，存在较大安全隐患",13.0,8.0,[故障季节]夏季,[故障时间]12-14时
"(强送时间,11:54)、(跳闸发生时间（年/月/日/时/分/秒）,2016/04/28/11/47)、",宁海变电站,"(杆塔型号,#52:JG#53:ZG3)、(地线型号,GJ-50)、(绝缘子型号,FXBW-220)、(导线型号,LGJQ-400)、","(起始塔号,#52)、(塔号,26)、(终点塔号,#53)、",2015,38-烟台-220千伏宁杜线外力破坏事故分析报告-重合不成-外力破坏-违章施工-20160428,,2016-4-28,11:47,违章施工,"(故障时负荷(MW),276)、",,40%,,220kV,跳闸故障,宁杜线,1.0,[投运年限]小于5年,输电线路,经询问现场施工人员得知，11时50分左右，该区段有混凝土灌浆泵车现场浇注，同时听到线路传出类似放炮的声响，确认故障原因为混凝土灌浆泵车现场施工与导线安全距离不足引起的跳闸故障对混凝土泵车、自卸车、挖掘机等大型（特种）施工机械的排查、搜集、整治力度不够，对施工机械驾驶员信息掌控不足对线路防护区内的临时施工情况掌控不足，源头控制及对相关责任人的宣传教育力度不够5、对输电线路重点区段采取缩短巡视周期、派专人盯守等措施，最大限度地减少输电线路外破事故的发生。在线路保护区隐患存在处杆塔加装无线视频监控装置，随时掌握隐患动态情况，及时控制，严防外破事故发生,"工作人员在巡视中也对沿线群众进行过安全教育和相关电力法规普及1、结合线路的正常巡视，全面开展线路隐患的排查工作，尤其对线路防护区内的施工工地、建筑、植树、反光膜等进行全面摸底，结合线路通道治理工作的开展，进一步完善""一患一档""管理，对可能造成线路故障的隐患指定专人限期进行治理、整改2、做好线路沿线群众安全意识教育3、结合烟台市经信委、公安局开展的""电力设施和电能保护集中整治""行动，对线路保护区内已掌握的92处隐患进行集中整治4、加大外破追责力度，积极协调电力执法监察支队等执法部门，建立对外破主体责任的追责制度，并在烟台晚报、电视台等媒体进行宣传，形成良好的舆论氛围7、开展安全教育行动，对水泥泵车、吊车、挖掘机等大型车辆司机开展安全教育，增强其安全保护意识。严格输电线路通道属地化防护要求，强化输电线路的属地化管理，加强对通道防护工作的监督检查，不定期通报检查结果，并纳入对标考评",表2。该故障区段，自投运以来，未发生因外力破坏造成的线路跳闸由故障录波图可以看出，故障发生时间为2016年04月28日11时47分，与调度通知时间相同，左相（B相）发生故障，故障后一个周波内，故障相一次电流由故障前的0.693千安上升到5.596千安，电流上升8倍综上所述，此次跳闸的保护动作表现为高阻性接地性质（高阻性接地故障）。事故现场所处地段有施工工地及大型施工机械活动，线路跳闸为单相接地故障，在左相（B相）导线发现了放电麻点，地面有明显放电痕迹，导线上无残留物，确认该处为故障点,为防止因外力破坏造成的线路跳闸，2015年以来，国网烟台供电公司在故障区段附近开展了电力生产专项安全宣传，发放安全宣传材料等工作，取得了良好效果4月28日11点47分，烟台供电公司接到调度命令后，立即组织8名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视近年来，烟台地区电力线路因外力破坏导致的跳闸事故较多，公司输电运检室联合烟台市电力执法监察支队已对20多处违章施工工地进行了有效制止，取得了一定的效果，但部分单位和个人受利益驱动，违章建筑和施工屡禁不止，输电线路防外力破坏形式依然严峻4月17日，运行人员巡视发现该区段正在拆除原旧厂房，现场无施工机械，未引起足够重视，且未及时掌握现场施工信息并进行有效监控，造成线路跳闸跳闸，人员责任心和敏感意识有待进一步加强。对线路防护区内建筑施工、大棚养殖、线路附近放风筝、堆积谷物棚盖、塑料布等相关人员定期进行安全教育，提高其护线意识，同时告诫其做好异物处理，下达《线路隐患告知书》，明确双方责任,2016年04月28日11:47，220kV宁海变电站220kV宁杜线开关跳闸，B相故障，重合闸不成功，宁海站故障测距17.08公里，11:54强送成功，11:58合环成功,"220kV宁杜线由220kV宁海变电站至威海220kV杜家变电站，烟台公司管辖#1-#69区段，其中#1-#26与220kV宁成线#1-#26同塔，居左，线路故障区段位于昆嵛区金沙夼村根据故障测距数据，220kV宁海变电站测距17.08公里约在该线路#53杆附近,烟台供电公司制定了以220kV宁杜线#48杆塔为中心，在#40～#58区段分3组进行故障巡视的方案，当日13时20分～13时30分，各巡视小组陆续抵达巡视区段开始故障巡视，14时27分，第2巡视小组工作人员巡视至该线路#52-#53区段时，发现该区段左相（B相）导线有放电痕迹，并经巡视其他区段未发现异常，确认该处为故障点事故现场所处地段正在进行施工作业，线路左相（B相）故障，在左相（B相）导线上发现烧蚀后的麻点，同时在地面上发现了明显放电的痕迹，施工工地的施工人员也确认上午有大型施工机械在此施工，因此分析本次故障应是大型施工机械野蛮操作，与导线距离不足放电，导致线路跳闸2016年3月23日，烟台公司运行人员对线路该区段进行过巡视，线路运行状况良好，通道情况无异常。4月17日，运行人员巡视发现该区段正在拆除原有桶装水厂旧房，现场无施工机械",11.0,4.0,[故障季节]春季,[故障时间]9-11时
