其他时间,变电站名称,型号,塔号,投运时间,报告名称,故障前情况,故障发现时间,故障发现时间2,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,投运-故障时间差,投运-故障时间标签,故障设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,故障发生小时,故障发生月份,故障发生季节,故障发生小时-分箱
"(跳闸发生时间（年/月/日/时/分/秒）,2016/2/13/18/04)、(强送时间,2016/2/13/18/29)、",,"(杆塔型号,SZ23)、(OPGW,GJ-50/OPGW)、(绝缘子型号,FXBW-220/100)、(地线型号,GJ-50/OPGW)、(导线型号（含分裂数，排列方式）,2*JL/LB20A-400/35，双分裂，水平排列)、(导线,91-92)、","(塔号,92)、(起始塔号,90#)、(终点塔号,94#)、",2010-1,5-烟台-220kV霞沙线事故分析报告-重合闸未动-冰害-舞动-20160213,,2016-2-16,18:04,舞动,,,,,220kV,跳闸故障,霞沙线,6.0,[投运年限]投运5-10年,输电线路,为防止因导线舞动造成的线路跳闸，2010年，烟台供电公司公司对霞沙线进行了防舞动间隔棒安装后期运行过程中出现了间隔棒安装长度与导线间距存在偏差，进而磨损导线的情况发生，2014年对长度不符合相间距离的间隔棒进行了拆除，该故障区段保留相间间隔棒1支后期运行过程中出现了间隔棒安装长度与导线间距存在偏差，进而磨损导线的情况发生，2014年对长度不符合相间距离的间隔棒进行了拆除，该故障区段保留相间间隔棒1支根据此次故障现场情况，已安装相间防舞间隔棒的区段发生轻微舞动或未发生舞动该故障档防舞间隔棒安装数量不足是造成本次故障的主要原因。综合近10年来的工作经验，烟台地区是舞动的高发地区，自对输电线路进行加装防舞动间隔棒之后，有效抑制了舞动跳闸故障的发生，而本次发生舞动的霞沙线#91-#92区段由于拆除了相间间隔棒，导地线舞动后，导致了线路跳闸故障，由此可见，应继续加强防舞动间隔棒的安装,加强恶劣天气的线路特巡工作，发现线路舞动，及时提前调整运行方式并进行停电避险。翻越山峰的爬坡线路；翻越山脊的爬坡线路；山峰山顶线路；山脊顶部线路,,2010年，烟台供电公司公司对霞沙线进行了防舞动间隔棒安装晚上约8时左右，输电运维人员因风雪太大无法到达作业现场，考虑人员安全，放弃故障查询，次日，输电运检人员分四组对霞沙线#81-#106逐级杆塔进行了依次排查，同时对#107-#166区段所有耐张杆塔进行逐一排查，未发现可疑放电痕迹；2月15日，输电运检人员重新对霞沙线#70-#106区段进行逐基排查，同时对#107-#166区段所有耐张杆塔进行逐一排查，未发现可疑放电痕迹。对已拆除的防舞动相间间隔棒进行补装,2月13日18时04分，220kV霞沙线B相（上相）故障跳闸，两套纵差保护动作，重合不成功，故障测距为距栖霞站27.2km，距沙旺站18.13km2月13日18时43分，220kV霞沙线B相（上相）故障跳闸，两套纵差保护动作，重合不成功。2月13日18时55分，220kV霞沙线B相（上相）故障跳闸，两套纵差保护动作，重合不成功2）故障相别（或极性）,220kV霞沙线由500kV栖霞站至220kV沙旺站，2010年1月投运（前身为1998年投运的沙福线），线路全长47.536公里，起止杆号#1-#166故障区段在#91-#92之间，档距709米，位于烟台市福山区境内，要地形为丘陵1）2月13日，小到中雨转雨夹雪，气温-7℃～2℃，内陆北风6-7级，阵风8-9级局部风力10级2月16日，天气转晴，输电运检人员对霞沙线#81-#96区段导线及#50-#70区段线路进行排查，上午9时32分，输电运维人员在#91-#92区段之间，距离#91塔约450米，距离#92塔约259米处，发现上相导线两根子导线均有长约0.7米的放电麻点，用望远镜观测发现导线有断股，仔细观察该档地线以及其他相导线，均未发现明显异常该区段位于山地丘陵农田之间，全部为田间小路，完全无大型机械活动的可能，排除外破故障，根据导线放电痕迹及故障信息，排除异物跳闸可能；线路跳闸前约15小时内持续降雨，后降雪并迅速降温形成覆冰，该档地线及其他相别导线均未发现异常，故障点位置距离与保护动作测距相吻合，故判断是霞沙线上相导线舞动，导致导线与地线距离不足引发放电造成跳闸该线路于2010年已全部安装相间防舞间隔棒，运行过程中发现，部分相间间隔棒长度过长，造成相间间隔棒配套金具与导线发生摩擦而导致导线断股的情况根据省公司2012年《关于加强对安装防舞动相间间隔棒线路巡视检查的通知》、2013年《关于检查防舞动间隔棒导线断股的通知》，借鉴河北公司一条220kV线路加装防舞动间隔棒，在间隔棒挂点位置由于微风振动造成导线断线教训，2014年结合线路实际情况对线路部分安装尺寸过长易发生金具磨擦导线的相间间隔棒进行了排查、拆除，保留了上中相防舞动间隔1支由于该档线路为东西走向，且档距为709米，导地线发生覆冰舞动，上相导线舞动幅度过大，造成上相导线对架空地线放电，导致线路跳闸2、对所有同塔双回（多回）、垂直排列、未实施舞动治理的线路（区段）加装防舞动相间间隔棒附件。2山峰外侧线路；山脊外侧水平走线线路；跨山谷线路；经过谷底线路；,18.0,2.0,[故障季节]冬季,[故障时间]15-20时
"(强送时间,8:30)、(跳闸发生时间（年/月/日/时/分/秒）,/8/21)、",汤邱变电站,"(地线型号,OPGW-120JLB40-150)、(杆塔型号,SZT13-21SZT13-24)、(OPGW,OPGW-120)、(导线型号,2×LGJQF2-400/50)、(绝缘子型号,FXBW220/100)、","(塔号,20)、(起始塔号,#12)、(终点塔号,#13)、",1996-10,5-烟台-220kV龙汤一线故障分析报告-重合闸未动-冰害-舞动-20160213,,2016-2-13,08:21,舞动,,,,,220kV,跳闸故障,龙汤一线,20.0,[投运年限]投运10年以上,输电线路,根据现场情况，故障档内无防舞动相间间隔棒，导致该档导线在特定气象条件下发生覆冰舞动，造成AC相相间短路故障根据此次故障现场情况，已安装相间防舞间隔棒的区段发生轻微舞动或未发生舞动该故障档未安装防舞间隔棒是造成本次故障的主要原因。综合近10年来的工作经验，烟台地区是舞动的高发地区，自对输电线路进行加装防舞动间隔棒之后，有效抑制了舞动跳闸故障的发生，而本次发生舞动的龙汤一线#12-#13区段由于拆除了相间间隔棒，导地线舞动后，导致了线路跳闸故障，由此可见，应继续加强防舞动间隔棒的安装,加强恶劣天气的线路特巡工作，发现线路舞动，及时提前调整运行方式并进行停电避险,,2月13日8时40分，烟台供电公司输电运检室接到调度命令后，立即组织12名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视因现场天气原因，故障点无法寻找，待天气好转再对故障点进行确认，同时派人在现场守候，密切关注舞动情况，随时与调度保持联系，必要时申请停电避险。对已拆除的防舞动相间间隔棒进行补装,2016年2月13日08:21，220kV汤邱变电站220kV龙汤一线2215开关跳闸，纵差保护动作，AC相故障，录波器测距45.22公里，保护测距47.2公里，同时龙口电厂220kV龙汤一线216开关跳闸，录波器测距3.2公里,起止杆号#1-#162，线路故障区段#1-#20位于烟台龙口市，距离海边约5米该线路于2010年开始全线加装相间防舞间隔棒该线路于2010年已安装相间防舞间隔棒，由于相间间隔棒长度过长，加之该线路采用斜排列双分裂导线，无导线子间隔棒，安装相间防舞间隔棒后，两根子导线极易发生反转，造成部分间隔棒金具与导线发生摩擦而导致导线断股，2010年至2014年，该线路已发现多处间隔棒金具与导线摩擦的情况根据省公司2012年《关于加强对安装防舞动相间间隔棒线路巡视检查的通知》、2013年《关于检查防舞动间隔棒导线断股的通知》，借鉴河北公司一条220kV线路加装防舞动间隔棒，在间隔棒挂点位置由于微风振动造成导线断线教训，2014年结合线路实际情况对线路部分安装尺寸过长易发生金具磨擦导线的相间间隔棒进行了排查、拆除，故障档内的防舞间隔棒全部进行了拆除，由于该档线路为东西走向，导地线发生覆冰舞动，导线舞动幅度过大，造成相间放电，导致线路跳闸。对所有同塔双回（多回）、垂直排列、未实施舞动治理的线路（区段）加装防舞动相间间隔棒,8.0,2.0,[故障季节]冬季,[故障时间]5-8时
,,,,,50-浙江-直升机巡检发现500kV输电线路地线悬垂线夹断裂,,2013-3,,直升机巡检发现500kV输电线路地线悬垂线夹断裂,,,,,500kV,紧急缺陷,输电线,,,输电线路,事后经分析，原因为地线放电间隙过小，导致正常运行时地线间隙放电，连接金具串（特别是螺孔连接点处）过流发热，使得金具连接点电流腐蚀加快，引起线夹连接孔首先断裂由此可以判断放电间隙安装不正确是导致地线金具掉串和发热的主要原因进一步分析，发现这两串地线金具装置有一个共同的特点，即均是拥有放电间隙的一串，且两个放电棒处于靠拢状态（设计要求放电间隙的距离为18-20mm），因此初步推断，地线线夹掉串可能是在感应电无法释放的情况下，导致线夹电蚀，最终造成承力点锈蚀加快，造成挂板脱落据观察，地线的另一串没有放电间隙的金具串则没有出现电蚀的情况由此可以判断放电间隙安装不正确是导致地线金具掉串和发热的主要原因（138#的发热情况需另外分析）。利用直升机对输电线路巡视，可全程线路状况拍摄并永久保存，为运行数据积累提供了有力支持；利用机载红外成像仪、紫外探伤仪可实现近距离对高空导线及金具进行监测，特别是导线档距中间有接头而人力无法到达的地区，同时近距离拍摄还可确保数量数据的准确性,使用直升机巡检，可以弥补巡视人员地面巡视受杆塔高度、结构及地形条件的影响而导致杆塔天上部门的金具、导线监控不全的缺陷；遇到由于滑坡、泥石流等地质灾害造成部分线路走廊人员进行困难甚至无法进入时，利用直升机高空远距离巡视可极大降低人身安全方面的风险，又能确保线路隐患的及时发现,直升机飞行检查沥富5921线、沥阳5931时同时发现有3基杆塔的地线金具发热严重，分别为119#、126#和138#，其中，119#、126#的放电间隙也是处于靠拢状态，138#则是双串装置均没有安装绝缘瓷瓶沥阳5931线自投入运行以来，曾多次接到当地居民投诉，反映线路上的噪音比较响，特别是在毛毛雨天气状况下，还会冒火花工区到目前为止，也发现过2次比较重大的缺陷，第一次是2010年世博会保供电期间，发现沥阳5931。沥阳5931线自投入运行以来，曾多次接到当地居民投诉，反映线路上的噪音比较响，特别是在毛毛雨天气状况下，还会冒火花13年3月，省公司安排直升机对沥阳5931线进行了空中巡视，发现有3基杆塔的地线金具发热严重，分别为119#、126#和138#，其中，119#、126#的放电间隙也是处于靠拢状态，138#则是双串装置均没有安装绝缘瓷瓶,2013年3月，国网杭州供电公司按计划对500kV沥富5921线、沥阳5931线进行直升机飞行检查，巡视过程中发现沥阳5931线168#杆塔架空地线悬垂线夹发生单侧脱落情况，属于紧急缺陷，对于500kV线路可靠运行造成重大安全隐患，国网杭州供电公司立即安排线路管辖部门进行了紧急缺陷的消除工作,工区到目前为止，也发现过2次比较重大的缺陷，第一次是2010年世博会保供电期间，发现沥阳5931线线154#架空地线双串装置中的一串线夹发生脱落情况，当时对全线杆塔进行登杆检查，未发现其他异常,直升机巡检发现500kV输电线路地线悬垂线夹断裂。沥阳5931线89#-239#由杭州局管辖，其中89#-238#与沥富5921线同杆架设，从小号往大号方向看，沥阳5931线为右侧线路直线塔用地线悬垂串金具组装图耐张塔用地线悬垂串金具组装图。第二次是13年3月，发现沥阳5931线168#架空地线同样发生一串线夹脱落，好在地线金具均为双串装置，没有发生地线掉串的事故,,3.0,[故障季节]春季,
,惠沣变电站,,"(塔号,7)、",,50-淄博-220kV峪惠线故障情况汇报-重合不成-外力破坏-20160521,,,14:33,外力破坏,,,,,220kV,,峪惠线,,,输电线路,经现场勘察，在大风作用下，光缆下落过程中接触B相导线发生两次放电，导致重合不成，光缆完全掉落至地面后，强送成功该光缆为已退运设备，因#6-#7杆跨越村民果园、墓地，未能进地及时拆除，最终因电腐蚀导致光缆烧断脱落，造成跳闸。班组对潜在隐患的关注程度以及对外委队伍的巡视质量检查力度不够，未有效管控外委队伍巡视质量，没有及时发现处理此处隐患,工区对隐患管控督察力度欠缺，对潜在设备隐患管控存在漏洞，退运老旧设备管理认识不足2、开展技术培训大讲堂，提高运检人员业务素质，及时发现光缆各类缺陷并制定针对性措施3、加强ADSS光缆专项巡视检查力度，对在运ADSS光缆进行一次全面巡视，运维班组和外委防护队伍加强光缆电腐蚀观测和金具锈蚀检查，及时发现类似隐患。对重要线路和重点交跨线路的ADSS光缆区段建立台帐，列入重点监督计划，每月检查一次,,"14时33分，输电运检室接到调度通知,根据故障录波测距，立即对#1-#20故障段进行了巡视1、全面排查统计ADSS光缆退运但未及时拆除的线路，编制拆除计划，3个月时间全部拆除完毕。凡列入停电计划的线路，重点对ADSS光缆金具、挂点、护套电腐蚀等情况进行登杆检查，发现问题及时进行整改1、考核运维二班线路专责人10分","5月21日14时33分，220kV峪惠线纵联差动、纵联距离保护动作跳闸,B相故障，重合不成。220kV千峪变电站测距为1.87公里，惠沣变电站测距为16.89公里",15时23分经巡视发现220kV峪惠线#6-#7左相（B相）档内导线有麻点，ADSS光缆在#7杆悬挂点处断开，光缆落在地上。为彻底消除隐患，该光缆已于当天全部拆除,14.0,,,[故障时间]12-14时
,,"(接头,DL/T664-2008)、","(塔号,20)、",2012-4,51-湖北-红外热像检测技术发现110kV居航线#20左相跳线预绞丝式直线连接器过热,,,,红外热像检测技术发现110kV居航线#20左相跳线预绞丝式直线连接器过热,,5℃,70%,,110kV,危急缺陷,居航线,,,输电线路,电气部分导线和金具采用螺栓连接的，随着运行年限增加，接触面严重锈蚀、氧化、松动，导电率下降，导致过热,经过多年开展红外测温工作，大量成功处缺案例说明红外成像测温判断线路连接点运行情况的技术比较成熟，确实能有效发现输电线路以及变电、配电设备连接点缺陷情况也正因为此，除了集中夏季高温大负荷期间开展红外测温工作外，我们也逐步在推行重要线路重载前、新投设备投运时，开展红外测温工作，将隐患在初期发现，初期消缺即便未发现过热缺陷，也应在设备停电检修时，对连接点的螺栓进行全面紧固。可采取加敷引流线、分流条的形式来提升导电性能，避免演变成过热缺陷,设备类别【输电线路+红外热像检测技术发现110kV居航线#20左相跳线预绞丝式直线连接器过热+22】。现场分析该处过热属于危急缺陷110kV居航线#20耐张杆塔进行红外成像检测时，发现左相跳线预绞丝式直线连接器连接部位温度异常并对该连接器进行了精确测温，选择不同的成像角度拍下清晰的图谱，所示对图谱认真分析后发现110kV居航线#20左相跳线预绞丝式直线连接器连接部位温度异常，表面最高温度达到161.0°C，当时居航线负荷电流323.6A，环境温度31.5°C根据《DL/T664-2008带电设备红外诊断应用规范》中的第10条缺陷类型的确定及处理方法和附录A电流致热型设备缺陷诊断判据中金属部件与金属部件的连接中接头和线夹部位缺陷性质的判断，该处热点明显，故障特征为接触不良，热点温度＞130°或δ≥95%属于危急缺陷完工后经红外检测复测，温度已恢复正常，缺陷处理验收合格1）.迎峰度夏期间加强大负荷、重要输电线路耐张杆塔线夹及连接部位的红外测温，对新建线路投运一年及老旧线路进行所有杆塔连接部位及导线压接管的红外测温。对投运时间20年以上老旧线路，特别是110kV以下等级线路，耐张线夹为螺栓式的,现场人员与技术人员一起对红外成像图片进行图谱分析得出该缺陷系由于预绞丝式直线连接器接触不良导致，需立即处理需立即停电对该处进行紧固7月15日当天，经与调度部门协商后，安排于当日下午对居航线停电处理过热缺陷现场采取重做跳线新预绞丝接续条，并用并沟线夹铺设导流线一根的方式对缺陷进行了处理，并将杆塔其他电气连接部分螺栓进行了紧固。.耐张线夹、接续管尽可能的采用压接形式，加大接触面避免点接触，对采用螺栓连接处使用高强度的螺栓，避免强度不够造成接触面松动,,"国网荆州供电公司110kV居航线（原周航线）2012年4月投入运行,2013年7月迎峰度夏期间，对大负荷、主要输电线路的耐张杆塔耐张线夹、各连接部位进行了红外成像检测。7月15日在检测中发现110kV居航线#20（1989年投运旧杆塔）左相跳线预绞丝式直线连接器连接部位温度异常，表面最高温度达到161.0°C，当时居航线负荷电流323.6A，环境温度31.5°C",,,,
"(跳闸发生时间（年/月/日/时/分/秒）,2016/5/27/11/18)、(强送时间,11:36)、",棋山变电站,"(导线型号,2×LGJ-400/35)、(OPGW,OPGW-140/24)、(绝缘子型号,FXBW-220/100)、(地线型号,OPGW-140/24)、(杆塔型号,SJT11-24（#49）SZT13-42（#50）)、","(塔号,49)、(起始塔号,#49)、(终点塔号,#50)、",2009-6,51-莱芜-220kV莱棋线故障分析报告-重合不成-外力破坏-吊车碰线-20160527,,2016-05-27,11:18,吊车碰线,,,65%,,220kV,跳闸故障,莱棋线,7.0,[投运年限]投运5-10年,输电线路,"线路C相发生故障，在220kV莱棋线#49-#50区段C相导线上发现烧蚀后的麻点，同时，在地面上发现了类似大型车辆轮胎放电的痕迹，所示，现场作业人员也确认当时有吊装槽钢作业，因此分析本次故障应是大型施工机械野蛮操作，与导线安全距离不足，导致放电跳闸此次跳闸事故发生是由于刚参加工作的新吊车司机冒然施工造成这次事件暴露出公司在防外力破坏中不能及时更新大型施工车辆的统计和持续开展护线宣传，致使一些新司机在线路防护区作业时安全意识淡薄，增加线路外破跳闸发生概率，威胁线路安全运行1、针对于临时性、突发性施工作业缺乏防范手段，防控能力薄弱3、完善线路警示标志，除在施工点安装警示标志外，在工矿厂区内部、大棚、鱼塘、道路、水渠、企业、村居等处同样加装各类警示标志，警示、提醒周边人员""高压危险""。对存在施工点的线路加装在线视频监拍装置，及时掌握线路通道情况，消除可能危及线路安全的各种外破行为，保障线路运行安全",悬挂安全警示牌、下发安全告知书、采取通道外委等措施。对吊车等大型（特种）施工机械的排查整治力度不够3、对吊车等大型机械司机的信息掌控和宣传力度不足1、对肇事车辆司机及所属公司进行线路防护区施工安全教育，并要求司机本人和公司负责人签订安全保证书，保证今后施工中确保车辆和线路的安全距离，杜绝此类事故的再次发生。强化输电线路通道防护外委管理，制定更加详细的考核办法，增加通道防护工作的监督检查频次，提高线路防护效果,由故障录波图可以看出，故障发生时间为2016年05月27日11时18分，与调度通知时间相同，C相发生故障，故障后一个周波内，故障相一次电压由故障前的135.34千伏下降到37.24千伏，故障相一次电流由故障前的0.7千安上升到19.2千安，电流上升23倍。综上所述，此次跳闸的保护动作表现为高阻接地性质,05月27日11时20分，国网莱芜供电公司输电运检室接到调度命令后，随即组织巡视及技术、管理人员紧急赶赴现场进行故障点查找及故障巡视近5年来，该故障段未发生过故障跳闸，通过核查该线路的巡视记录，发现故障区段近期不存在大型机械施工情况，现场进行的吊装作业为临时性的工作任务莱芜公司输电线路通道防护采取输电运检室和外委队伍双重管理，220kV莱棋线沿线有经常有大型施工车辆通过，输电运检室已统计沿线大型车辆信息，并进行了多次护线宣传，线路防外破工作取得一定效果。完善吊车等大型（特种）施工机械信息收集，增发安全提醒短信，对发现的吊车等大型机械及时进行线路安全知识宣传，使作业司机明白线路附近作业的危害，保持足够的安全距离,2016年5月27日11时18分，220kV莱棋线纵联差动、距离Ⅰ段、零序Ⅰ段保护动作跳闸，重合不成，故障相为C相，棋山站测距为4.1kM,#1-#29与莱钢线#1-#29同塔架设，#30-#42与钢北线#2-#14同塔架设，#43-#62与北棋线#3-#22并架，本线路为左线线路故障区段#49-#50位于莱芜市钢城区里辛街道办事处玥庄村附近，故障点距离#49塔53米，周边治安情况良好，前期未发现有施工活动现场巡视时，故障区段天气小雨，西南风，气温在20℃～25℃之间，相对湿度为65%RH，降水量10mm，海拔184米根据故障测距数据，棋山站侧测距4.1公里大约在该线路#47杆塔附近，国网莱芜供电公司制定了以220kV棋山线#42-#52区段为重点经巡视发现220kV莱棋线#49-#50档内下相导线有放电痕迹，所示；对应位置地面上有放电痕迹，所示经询问附近人员得知在11点18分左右此处曾临时进行吊装作业，经巡视其他区段未发现异常，故确认此处为故障点。线路跳闸为单相接地故障，在220kV莱棋线#49-#50区段C相导线发现了放电麻点和地面车辆轮胎放电痕迹，导线上无残留物，综合现场情况和当时自然条件，确认该处为吊车施工碰线，发生外力破坏跳闸,11.0,5.0,[故障季节]春季,[故障时间]9-11时
"(检测时间,检测人员)、",,,"(塔号,1)、",2004,52-湖北-红外热像仪检测导线引流板过热缺陷,,2011-08-14,,红外热像仪检测导线引流板过热缺陷,,36℃,,,500kV,严重缺陷,斗孝Ⅱ回线,7.0,[投运年限]投运5-10年,输电线路,,,,,,,,8.0,[故障季节]夏季,
"(强送时间,8：47)、(跳闸发生时间（年/月/日/时/分/秒）,2016/05/31/8/31)、",栾家变电站,"(地线型号,GJ-50)、(杆塔型号,ZM2-23.7)、(绝缘子型号,FXB-220)、(导线型号,LGJQ-400)、","(塔号,105)、(起始塔号,#89)、",2015-12,52-烟台-220千伏东栾线外破故障分析报告-重合闸未动-外力破坏-异物短路-20160531,,2016-05-31,8:31,异物短路,,,43%,,220kV,跳闸故障,东栾线,1.0,[投运年限]小于5年,输电线路,结论综上所述，本次故障为大风刮起驱鸟彩带缠绕导线造成的线路跳闸。近几年，公司加强了对反光膜、驱鸟彩带的回收治理工作，也取得了切实的效果，风刮异物造成的线路跳闸得到了较为有效的控制，但对漂浮物的治理缺乏创新，治理效率较低。虽然对线路沿线的果农进行了安全教育，但没有引起果农的足够重视，对沿线果农，线路防护区内的养殖、种植户及相关责任人的宣传教育力度不够，协助果农绑扎、固定等治理措施落实不够及时、全面,"结合线路的正常巡视，全面开展线路隐患的排查工作，尤其对线路防护区内的施工工地、建筑、植树、反光膜、驱鸟彩带等进行全面摸底，结合线路通道治理工作的开展，进一步完善""一患一档""管理，对排查出的问题，明确责任人和整改要求，做到每一处隐患有人负责，有治理目标，有整改时限2、进一步做好线路沿线群众安全教育宣传3、进一步加大对反光膜、驱鸟彩带等易漂浮异物的回收治理力度4、开展驱鸟彩带等漂浮物集中整治活动。严格落实输电线路通道属地化防护要求，强化输电线路的属地化管理，加强对通道防护工作的监督检查，不定期通报检查结果，并纳入对标考评",图5线路左相（A相）受电侧防振锤处缠绕的驱鸟彩带（已清除）。⑵经走访当地村民得知，当日8时30分左右，该区段阵风达9级，空中飘浮有驱鸟彩带，同时听到该线路附近产生巨大声响并看到了弧光，确认故障原因为异物引起的线路跳闸6月10日前，完成线路防护区100米范围内樱桃园等果园的驱鸟彩带等漂浮物排查，制定整改措施，明确责任人和整改要求。6月30日前，按照整改措施要求完成线路防护区100米范围内樱桃园驱鸟彩带清理治理工作,05月31日8时30分，烟台供电公司输电运检室接到调度命令后，立即组织人员赶赴现场进行故障巡查经巡视其他区段未发现异常，确认该处为故障点烟台地区苹果、葡萄、樱桃等经济作物的种植范围广，果农在种植过程中使用了大量的反光膜、驱鸟彩带、塑料薄膜等易漂浮物，大大增加了风刮异物引发的线路跳闸的概率，近5年来，烟台供电公司持续强化对反光膜、驱鸟彩带等易漂浮物的清理回收措施，投入大量的人力、物力进行了反光膜和驱鸟彩带的回收清理工作，同时在线路防护区周围开展了广泛的宣传教育活动，提高了沿线群众的安全意识，在春、秋大风季节之前，根据掌握的情况，与线路沿线果农进行沟通协调，协助其绑扎驱鸟彩带，风刮异物导致的跳闸故障得到了有效遏制，但烟台地区靠近海岸，大风等恶劣天气频繁，驱鸟彩带、反光膜等极容易被风刮起，果农在安装、更换驱鸟彩带时，为了节省人力物力，往往不注重绑扎、固定，风刮异物防范工作形势严峻对线路防护区内建筑施工、大棚养殖、线路附近放风筝、堆积谷物棚盖、塑料布等相关人员定期进行安全教育，提高其护线意识，宣传电力法律法规，讲解安全注意事项，对线下存在隐患的，向相关责任人下达《线路隐患告知书》，明确双方责任并加强跟踪监督整改一是做好回收宣传，深入农户，宣传回收政策，强化电力设施保护的重要性；二是加大人手投入，雇佣队伍专门对线路防护区内的反光膜、驱鸟彩带、塑料薄膜等异物进行清理；三是针对目前水果成果期的特点，深入果农中间，沟通协调，帮助其绑扎驱鸟彩带等较长的漂浮物，减少漂浮物飘刮的概率。四是在前期排查的基础上，对部分不愿意配合绑扎的果农进行针对性宣传，采取各种方式，劝说其对驱鸟彩带进行绑扎，努力做到线路沿线果园的驱鸟彩带绑扎率达到100%,2016年05月31日8:31，220kV东栾线跳闸，A、C两相故障，重合闸未投220kV东江变电站保护测距27.4公里；220kV栾家变电站保护测距3.26公里；8,系原220kV龙东线开断形成，2015年12月投运，起止杆号#1-#97，其中#91-#97与220kV龙栾线#99-#105同塔，居左故障点89号塔位于蓬莱市北沟村，线路周边主要为葡萄园、樱桃园，园中多处挂有驱鸟彩带故障点位于烟台蓬莱市北沟村，线路附近为葡萄园、樱桃园，园内悬挂驱鸟彩带等易漂浮物、无施工建筑等，2016年2月该处作为漂浮物治理区已对果园责任人进行过电力安全宣传根据故障测距数据，220kV栾家变电站保护测距3.26公里约在该线路#85杆塔处，输电运检室制定了以220kV东栾线#85为中心，在#80～#97区段分3组进行故障巡视的方案，当日9点45分左右，各巡视小组陆续抵达巡视区段开始故障巡视，10时11分，第1巡视小组工作人员巡视至该线路#89杆塔时，发现该杆塔左相（A相）受电侧防振锤处缠有驱鸟彩带，右相（C相）送电侧导线上有放电麻点故障杆塔位于葡萄、樱桃园中，线路走向为东-西方向，220kV东栾线#89塔地处开阔地带，园内多处挂有长达20-30米的驱鸟彩带，线路发生故障时，该区段风力达8-9级，结合故障录波器信息和现场情况及放电痕迹，排除线路发生其他故障的可能性，确定是异物短路故障。⑴该处线路位于村庄附近，线路附近多为葡萄、樱桃园，根据事故现场葡萄园石柱的放电痕迹以及导线放电点情况，判断为驱鸟彩带被风刮起，缠绕#88-#89塔间A、C两相导线造成相间短路；线路跳闸后，仍有残留部分驱鸟彩带缠绕在#89塔A相防震锤位置，长度约5米，已及时进行了带电清除,8.0,5.0,[故障季节]春季,[故障时间]5-8时
,,"(绝缘子型号,U420B/205HU550B/240HU210B/170H)、(绝缘子,Q/GDW280-2009)、","(塔号,964)、",2012-2,53-湖北-在线视频监测发现瓷质绝缘子铁帽锈蚀,,2012-2,,在线视频监测发现瓷质绝缘子铁帽锈蚀,,,50%,,800kV,,复奉线,0.0,,输电线路,根据Q/GDW280-2009《±800kV直流盘形绝绝缘子技术条件》，由于污秽条件下的直流引起的腐蚀问题，盘型悬式绝缘子的钢脚上必须使用锌套#957-#963区段采用的是钟罩型盘式绝缘子，厂家为大连电瓷和唐山NGK，经查阅相关的厂家材质证明发现，该批绝缘子仅在钢脚处使用了锌套，而未在铁帽上使用锌环，因此，绝缘子出厂的质量是铁帽产生锈蚀的原因之一高压输电线路中的绝缘子的实际运行经验表明，在恶劣环境条件的影响下，绝缘子的钢脚、铁帽经长时间运行后会受到不同程度的锈蚀，而这种情况在直流输电线路中更为严重，直流电压越高、锈蚀越严重由于直流线路吸附效应积污强，同时直流瓷质绝缘子自洁性能较低，而上述高海拔区段长时间持续在覆冰、低温、浓雾等恶劣气候下，是造成绝缘子积污的重要条件对于直流电压下的绝缘子，铁帽锈蚀的主要机理是电化学锈蚀它是由流经绝缘子表面的泄露电流引起的由于上述高海拔地区，空气稀薄，气压较低，昼夜温差大，湿度大，电气设备的外绝缘子强度有所下降，当绝缘子表面有一定积污的情况，绝缘子表面又受雾、露、毛毛雨等天气影响充分受潮，以及绝缘子的泄露距离较小，因此绝缘子设备表面形成了一层导电水膜，相对应的泄漏电流较大1）通过上述情况的多种分析，直流绝缘子的出厂质量、积污效应、重冰区特殊气候的影响以及电化学效应是造成上述区段绝缘子铁帽产生锈蚀的主要因素。直流绝缘子铁帽锈蚀的情况是影响到特高压输电线路安全稳定运行的主要因素之一，虽然从当时的锈蚀程度来看短时间内暂时不会对绝缘子的机械强度和电气强度造成影响，但随着运行时间的延长，在特殊气候条件下及电化学效应的作用下，绝缘子铁帽的锈蚀程度可能会有增加的趋势，锈蚀严重时，可能会对特高压直流输电线路造成污闪事故，因此采取相关的措施是非常有必要的,在某些使用场合也可以采用锌环对铁帽加强腐蚀保护,设备类别【输电线路+瓷质绝缘子铁帽锈蚀情况+24】。根据上述情况我公司技术人员对其进行了专题分析，同时于2013年3月该线路停电大修期间对所有重冰区的瓷质绝缘子铁帽进行了锌环加装，目前锈蚀情况已无扩大的趋势，绝缘子的机械强度和电气性能正常，设备运行状况良好由表1可见，上述8基杆塔锈蚀均发生在容易积污的直路杆塔悬垂绝缘子串和耐张杆塔的跳线绝缘子串，因此，在一定的污秽和环境因素的影响下，绝缘子铁帽产生了一定的氧化锈蚀。当导线为负级时，泄露电流流由铁帽经过水泥流入钢脚时，由于铁帽的电位较大，铁帽的金属的电离而渐渐溶解，从而产生电化学锈蚀,通过现场检测人员的照片拍摄（见图1、），我公司对本次绝缘子外观检查出现的锈蚀情况进行了以下的分析,该批绝缘子的生产日期为2009年2月，投运日期为2010年7月26日，具体设备型号见表1，案例发生前，该设备未进行过检修，设备运行情况正常,2012年2月±800kV复奉线（#931-#1030湖北鄂西区段）停电进行绝缘子外观检查的过程中发现位于恩施州咸丰县丁寨乡天上坪村的重冰区段#957-#964，共8基杆塔出现了瓷质绝缘子铁帽锈蚀情况。其中#957-#963为30mm重冰区、#963-#964为20mm重冰区，平均海拔高度在1257米，锈蚀部位发生在极Ⅱ线路（负级），其中#957杆塔跳线串发生积污现象，#958-#964相应的导线串、跳线串绝缘子铁帽上发生了不同程度的锈蚀情况,,2.0,[故障季节]冬季,
"(强送时间,09时01分)、(跳闸发生时间（年/月/日/时/分/秒）,2016年5月31日08时54分)、",,"(杆塔型号,ZG7、GJ6-18.5)、(绝缘子型号,#7：XWP-10#8：FXBW-220/100)、(地线型号,OPGW、LGJ-95/55)、(导线型号,2×LGJ-300)、","(塔号,9)、(起始塔号,#7)、(终点塔号,#8)、",1991-5-22,53-滨州-220kV双河线跳闸故障报告-重合不成-外力破坏-异物短路-20160531,,2016-5-31,08:54,异物短路,"(故障时负荷(MW),123.8)、",,37%,,220kV,,双河线,25.0,[投运年限]投运10年以上,输电线路,考虑到现场因素，发生异物短路故障的几率较高，巡视小组对该区段进行了重点排查，并积极走访附近居民、路人了解事件情况,通道及周边环境的治理，对大规模、长时段的异物隐患加强监控3、加强对沿线群众的电力设施保护的宣传教育通过对线路的巡视，发现线下地上残留的电弧烧蚀后的残留物（彩带），并通过望远镜观察附近的导地线，发现明显的放点痕迹，确认故障点2、通道及周边环境的治理，对大规模、长时段的异物隐患加强监控3、加强对沿线群众的电力设施保护的宣传教育加大对通道、周边环境的治理力度不够，异物预警体系不够健全，沿线居民对彩带、地膜等异物造成的线路安全隐患认识不足1、继续加大对通道、周边环境的治理，健全异物预警体系，对大规模、长时段的异物隐患加强监控，必要时进行蹲守2、加强电力设施保护的宣传教育，从根本上减少异物的来源，提高线路运行质量3、加强对大棚密集区、西瓜种植区、彩带缺陷高发区的特巡工作，定期告知农户、业主绑牢塑料薄膜，将生产必需的彩带裁短，防止短接导线。充分调动护线员、属地供电所的积极性，建立异物隐患台帐，加大异物隐患点的防控力度,表2。根据故障测距数据，滨州供电公司制定了以220kV双河线#9杆塔为中心，在#7～#11区段分2组进行巡视的巡检方案导线异物短路现场照片如图1、2所示，导线下方残留部分烧焦的彩带，导线B相有明显的放电痕迹，对发现的断股地线第一时间进行了修补如图3。综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹等，排除线路发生其他故障的可能性，初步确定是异物短路故障,为防止因外力破坏造成的线路跳闸，2016年，滨州供电公司在故障区段内组织开展了统计吊车信息、通道及周边环境的治理、加强电力设施保护的宣传教育等多项防外破工作，取得了较好的效。果5月31日09时05分，滨州供电公司输电运检室接到调度命令后，随即组织9名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视,2016年5月31日08时54分05秒，220kV双河线B相故障跳闸，重合闸无动作，09时01分商河站侧强合，09时03分合环成功，故障时负荷为123.8MW,220kV双河线21.4230km，局属长度16.326km，铁塔54基，投运时间是1991年5月22日，运维单位是滨州供电公司，属于省公司资产#7杆塔型号为故障区段始于#7杆塔，止于#8杆塔故障区段主要地形为平地，现场位置信息为施工区域，周边治安情况良好气候类型为温带季风气候，常年主导风为西北风，风速为5.5m/s该故障区段，自投运以来，截至2016年5月31日，未发生因外力破坏造成的线路跳闸当日10时10分～10时30分，各组陆续抵达故障区段并开展地面检查10时40分，巡视人员发现#7-#8段导线靠近#7杆侧线下发现部分有烧灼痕迹的彩带，（事故现场彩带照片）所示，并运用望远镜在B相导线发现明显相间放电痕迹，（放电痕迹的局部清晰照片）所示，同时发现上方地线断股5月31日10时30分，现场巡视时，故障区段为多云天气，东北风，风速为8.5m/s，气温在17℃～28℃之间，相对湿度为37%RH，降水量0mm。现场地形以平地为主，海拔高度为20m,8.0,5.0,[故障季节]春季,[故障时间]5-8时
"(拍摄时间,环境温度)、(响应时间,采样速率)、",,"(导线,LGJ-185/30)、",,2003-09-26,54-湖北-红外测温发现110kV线路创通线夹过热缺陷,,2013-7-29,,红外测温发现110kV线路创通线夹过热缺陷,,,,,110kV,危急缺陷,线,10.0,[投运年限]投运5-10年,输电线路,缺陷性质一般缺陷（温差不超过15K，未达到严重缺陷的要求），严重缺陷（热点温度＞90℃或δ≥80％），危急缺陷（热点温度＞130℃或δ≥95％）。经过实际运行经验的检验，创通线夹具有良好的防过热性能，2014年计划将496基35kV输电线路耐张杆塔导线接点连接器由并沟线夹更换为创通线夹，消除输电线路过热隐患，保障其安全稳定运行，并降低输电线路运维检修工作量,在迎峰度夏高温高负荷期间开展带电红外测温，是及时发现设备接点过热隐患的有效途径，须配置高性能红外测温仪并坚持开展红外测温工作，避免发生导线接点过热断线故障,设备类别【输电线路+带电红外检测发现110kV线路创通线夹过热缺陷+25】。热像特征此设备发热属于一般缺陷。国网鄂州供电公司于2010年将110kV输电线路所有导线接点连接器由并沟线夹更换为创通线夹，导线接点过热隐患大幅下降，但由于个别接点安装质量达不到要求，存在过热隐患，在运维过程中坚持发现一处，及时处理一处，在2013年带电红外测温过程中仅发现一处过热点,2013年7月29日结合停电进行了消缺，经分析过热原因为创通线夹螺栓安装不到位，经复测012号杆B相创通线夹过热缺陷已消除,,国网湖北省电力公司鄂州供电公司2013年迎峰度夏期间对全部49条110kV输电线路577基耐张杆塔导线接点进行了带电红外测温07月28日在检测110kV沙王潮线路导线接点过程中发现012号杆A、B、C三相导线创通线夹最高温度分别为A相37.6℃、B相64.9℃、C相42.7℃，参照《带电设备红外诊断应用规范》DL/T664-2008附录A电流致热型设备缺陷诊断判据表A.1电流致热型设备缺陷诊断判据，B相创通线夹存在一般过热缺陷。110kV沙王潮线于2003年09月26日投运，线路全长4.647km，全线杆塔21基，导线型号LGJ-185/30，地线型号GJ-50，线路负荷控制极限72MW，测温时线路有功负载26.663MW,,7.0,[故障季节]夏季,
"(跳闸发生时间（年/月/日/时/分/秒）,/06/05)、",,"(OPGW,OPGW-120)、(导线,LGJQF-400)、(绝缘子型号,FXBW-220/120)、(地线型号,GJ-70)、(导线型号,LGJQF-400)、(杆塔型号,ZG1，ZG4)、","(塔号,59)、(终点塔号,#59)、(起始塔号,#58)、",2014-11-12,54-青岛-220kV胶挪线6月11日跳闸故障分析报告重合成功-其他-20160611,,2016-6-11,06:05,其他,,,,,220kV,跳闸故障,胶挪线,2.0,[投运年限]小于5年,输电线路,"光缆断落过程中与导线摩擦导致外皮损伤综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹，初步确定故障原因是胶挪线#58~59档内废旧的ADSS光缆断落挂在导线上导致线路跳闸在断落过程中，ADSS光缆外皮与中相导线严重磨损导致光缆外绝缘受损，同时ADSS光缆表面刮集了不少导线上的污渍，加上故障时天气有雾导致ADSS光缆内部纤维受潮，以及本身电腐蚀、脏污影响，导致ADSS光缆在靠近#58杆金具（相对于地电位）约3~4米处沿光缆表面放电，导致线路故障。从本次故障点查找和故障原因分析，暴露出的问题是线路ADSS隐患排查不到位，对废旧光缆存在的缺陷隐患及缺陷隐患的严重程度排查不仔细；对排查出来的隐患问题严重性认识不足，""三敏""意识不强，没有对发现的问题进一步分析落实，并及时安排处理","根据故障录波信息，查询线路台帐得知故障点大致位于#58-#59，因此重点将巡视范围控制在#55~#62之间，巡视人员巡视至#58~#59时，发现该档ADSS光缆已断落，横跨在道路中央，断落的光缆在靠近#58杆处挂在中相导线上，导线处有明显放电痕迹，ADSS光缆表面有划痕、破裂，在ADSS光缆预绞丝及防震鞭前后光缆有多处放电痕迹，故确定事故原因为废旧ADSS光缆断落过程中，与导线接触摩擦并划伤ADSS光缆外皮，导致导线对光缆放电引起跳。闸加强ADSS光缆隐患排查力度和深度，进一步安排专门的登杆检查拍照，及时发现电腐蚀严重、金具锈蚀严重等可能引起断线故障的隐患，特别是存在""三跨""情况的ADSS光缆，要切实认真进行排查，发现隐患及时处理对已排查出来的废旧ADSS光缆隐患，进一步分类整理，对不需要停电拆除的及时安排计划于6月底前完成，对需要停电拆除的，结合220kV线路停电计划进行拆除",（查阅台账为胶挪线#59前后）。表2根据调控中心的故障录波分析，故障发生在2016年6月11日6时05分，故障录波测距离胶州站15.43kM，B相故障。5月底，按照公司要求，输电运检室组织各班组进行ADSS光缆隐患排查，通过排查共计发现ADSS光缆隐患17处，其中16处属于废旧光缆，计划于6月底之前全部拆除；1处在运ADSS光缆由于运行时间长、老化严重，已报信通公司，建议列项目，结合停电进行更换对于在运的220kV兴里线光缆，由于运行时间较长、老化严重，列入大修技改计划，结合停电对ADSS光缆更换为OPGW光缆,6月11日6时50分，青岛公司输电运检室接调控中心通知后，立即安排所属班组进行故障巡视故障后，输电运检室立即申请临时停电，对#57-#61档内废旧光缆进行拆除。该17处隐患于6月3日已反馈公司信通部门，并与公司信通公司沟通确认，其中胶挪线废旧的ADSS光缆，原计划结合6月17日220kV胶挪线停电进行拆除,2016年6月11日06时05分，220kV胶挪线跳闸，重合成功。故障录波为B相，两侧均无开关分合闸变位，胶州站故障录波测距15.43kM2）故障相别（或极性）,220kV胶挪线线路全长38.47km，共146基杆塔，于2014年11月12日投运线路为原220kV岛胶、沧黄线经多次开断改造形成，运维单位为国网青岛供电公司输电运检室故障点位于#58~#59档，所属耐张段为#52~#62，耐张段长度3444米，导线型号为LGJQF-400，地线型号为OPGW-120，建成于1989年，运行时间已达27年故障地段位于青岛市城阳区，线路跨越公路（线路在前，公路在后），胶挪线#58、#59均为水泥杆，导线对地距离9.7米，符合安全距离要求6月11日早晨，故障区段天气多云，气温在18℃～22℃间，风力3-4级查阅台账在胶挪线#59牵前后，实际故障点在#58`59档内，故障相与距离，与调度通知吻合。到达故障现场后，工作人员对断落的ADSS光缆断点及放电点等进行了勘察分析，通过勘察分析，发现ADSS光缆为原崂胶线废旧的ADSS光缆（14年底以及15年线路改造，线路全线已更换为OPGW），断点位于胶挪线#59杆小号侧，具体原因为电腐蚀造成ADSS光缆外绝缘受损、破断，光缆自重基本由光缆内芯承受，长期运行后在风力作用下导致ADSS光缆断落,6.0,6.0,[故障季节]夏季,[故障时间]5-8时
"(强送时间,16:24分)、(跳闸发生时间（年/月/日/时/分/秒）,2016年6月11日16:17分)、",,"(绝缘子,FXBW4-220/100-4)、(杆塔型号,ZG1)、(导线型号,LGJQ-400 /50)、(地线型号,GJ-50)、(绝缘子型号,FXBW4-220/100-4)、","(终点塔号,99#)、(塔号,95)、(起始塔号,93#)、",1994-11-1,55-德州-220kV华平线故障分析报告-重合不成-外力破坏-违章施工-20160612,,2016-6-11,16:17,违章施工,"(故障时负荷(MW),50)、",,,,220kV,,华平线,22.0,[投运年限]投运10年以上,输电线路,根据导线放电痕迹、地面物体闪络痕迹、结合现场调查群众反映的情况，包括施工机械类型为吊车，施工方式为挪移树木，确认故障点根据放电痕迹，经现场确认分析，此时故障为吊车在移除树木过程中安全距离不足对导线放电1.本次故障的发生为非树木移植季节吊车移栽树木，曝露出线路防护人员在该季节对此类安全隐患重视程度不足。1.针对夏季（非树木移植季节）对移栽树木低谷时期移栽树木问题，召开专题分析会议，查找类似情况，采取预控措施，避免同类事件发生,"加强护线宣传，要求园区内树主在移栽树木时及时通知电力相关部门，继续增强输电线路""三重""防护巡视力度。2.护线宣传力度不足，园区人员对输电线路安全知识认知不足。2.积极做好护线宣传，提升线路周边群众对输电线路安全防护意识",根据故障测距数据，德州公司制定了以220kV华平线#98杆塔为中心，在#90～#100区段分2组进行巡视的巡检方案。考虑到现场地形因素，巡检人员判断#97、#98号杆塔发生故障的几率较高，因此对该区段进行了重点排查,6月11日16时17分，德州公司输电运检室接到调度命令后，随即组织13名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视。检查故障区段的巡视记录，结合端午节放假期间公司下达对220千伏线路进行二级防护，工区于6月11日上午10时对该线路巡视完毕，未发现异常情况,2016年6月11日16:17分，220kV华平线双套纵联差动保护跳闸，重合不成，C相故障2）故障相别（或极性）,距220kV平原站8.12公里，（在#98号直线塔附近）；。220kV华平线长41.352km，全线杆塔122基，投运时间是1994年11月1日，设计、施工、运维单位分别是山东电力工程咨询院有限公司，山东送变电工程公司，国网德州供电公司输电运检室，属于国网山东省电力公司资产故障段始于#93杆塔，止于#99杆塔，故障区段长度为1.818公里，故障杆塔段为#97-#98，型号为220ZG4，呼高24m，220ZG1，呼高21.2m该线路故障杆所在区段位于山东省德州市平原县王打卦镇境内，为单回路架设，基本为南北走向，线路走廊地形为平地，海拔高度在16米左右，线路通道为工厂厂区院内故障发生点为#97-#98处，距#98杆小号侧30米，杆型为220ZG1线路故障杆塔所在区段平面示意图请详见下图气候类型为暖温带半干旱大陆性季风气候，年平均气温13.5°C，平均降水量447.5毫米当日17时20分，各组陆续抵达故障区段并开展地面检查；经询问当地百姓于17时40分，#97-#98间的金德中小企业孵化园内有放炮声音，随即对该段线路进行重点检查，发现距#98杆小号侧30米处C相导线及地面有放电痕迹，经与园区人员沟通，为园区树木在移除时使用吊车吊装过程中导线对树木安全距离不足，导致线路掉闸。经现场确认，导线放电痕迹三处，无断股情况，不影响线路安全运行,16.0,6.0,[故障季节]夏季,[故障时间]15-20时
,,"(导线,2*LGJX-300/25)、(耐张线夹,717.80A)、","(塔号,037)、",1999-8-12,55-湖北-红外热像检测发现220KV樊东二回#037杆耐张线夹发热,,2012-2,,红外热像检测发现220KV樊东二回#037杆耐张线夹发热,,2℃,,,220kV,严重缺陷,樊东二回#037杆耐张线,13.0,[投运年限]投运10年以上,输电线路,,,,,,,,2.0,[故障季节]冬季,
,,,"(塔号,26)、",,56-德州-220kV华苗线故障情况汇报-重合不成-雷击-20160615,,2016-6-13,14:02,雷击,,,,,220kV,,华苗线,,,输电线路,由于强对流天气影响，雷电活动不规律，初步分析为雷击原因导致,,根据保护值推算故障点应在220kV华苗线#26塔附近，此段线路附近无施工现象及超高树木，当时又有大风和雷雨，估计大风造成的异物和雷击可能性较。大220kV华苗线现场测量的23#-26#接地电阻均小于5欧姆，符合规程要求,输电运检工区接调度通知后立即组织人员赶往现场17时大雨停止后，工区立即组织人员对25#、26#登塔检查，杆塔上未发现任何痕迹。此时天色已晚并开始下雨，为保障巡视人员的安全，决定暂时终止查线，准备雨后扩大范围继续寻找，并准备登杆人员逐基进行登杆检查针对这次雷击故障，下一步应对该区段线路全面开展接地电阻检测工作，并加强对线路的巡视，确保接地通道畅通,2016年6月13日14时02分，220kV华苗线纵联差动、纵联距离保护掉闸，重合不成，B相故障，苗庄站测距17.76kM，华能电厂测距9.17kM，14时06分强送成功,到达现场后天仍在下雨，工作人员对220kV华苗线#23-#30塔冒雨进行了逐基巡视，在华苗线23#、24#、25#、26#杆塔接地极有放电痕迹，其中23#为直线角钢塔、26#为耐张塔角钢塔，24#、25#为直线砼。杆2016年6月14日开始组织人员登塔检查，初步对华苗线23#-31#进行登塔巡视检查，工作人员登塔至24#杆时发现，B相导线有雷击放电痕迹，检查右侧架空地线以及接地引线处有放电痕迹,14.0,6.0,[故障季节]夏季,[故障时间]12-14时
,桂家湾变电站,,,,56-湖北-视频监控设备监控输电线路附近违章施工、违章作业或危及线路运行的其他异常情况等,,,,视频监控设备监控输电线路附近违章施工、违章作业或危及线路运行的其他异常情况等,,,,,220kV,,桂家湾变电站,,,输电线路,输电线路运用视频监控设备可有效监控输电线路所处运行环境状况，及时发现危及线路运行的各种行为、现象，从而及时采取有针对性的措施，保障输电线路安全可靠运行,设备类别【输电线路+视频监控设备监控输电线路附近违章施工、违章作业或危及线路运行的其他异常情况等+27】,,2011年3月29日，武汉供电公司输电中心通过视频监控设备发现220kV桂家湾变电站周边有大型机械进行堆土作业，危及输电线路包括220kV钢桂一回、钢桂二回、钢桂三回、110kV桂石线，随即输电中心派人前往事发地点进行制止，并及时安排人员进行了土方清理工作，防止了大规模堆土对输电线路杆塔基础造成的不利影响。2011年4月5日，武汉供电公司输电中心通过视频监控设备发现110kV平园线6#-7#杆塔导线下方，二七长江大桥配套工程施工工地内有大型吊车进行钢构吊运作业，输电中心立即派人奔赴现场进行制止，防止了一起线路保护区内吊车作业引起的故障跳闸,,2011年6月20日，武汉供电公司输电中心值班人员通过视频监控设备发现500kV木兰变周边有大规模取土现象，危及输电线路有220kV木环一二回、木岱一二回、木李一二回、木滩线，发现这一问题后，输电中心立即派人到现场进行制止，并采取保护措施，防止了因取土造成的杆塔基础受损,,,,
"(跳闸发生时间（年/月/日/时/分/秒）,2016年6月13日19:00)、",,"(地线型号,GJ-50)、(导线型号,LGJ-400/50)、(绝缘子型号,防鸟粪压接式合成绝缘子)、(杆塔型号,SJT)、","(塔号,34)、(起始塔号,33#)、(终点塔号,34#)、",,57-济南-220kV石长I线故障分析报告-重合成功-雷击-20160613,,2016-6-13,19:00,雷击,,,21%,,220kV,,石长I线,,,输电线路,结合故障时的天气情况，此次故障因石长I线#34杆塔上线（B相）合成绝缘子遭受雷击放电而造成掉闸4.3线路防雷措施落实不到位，对线路周边运行环境的巡视重视程度不足，没有对易受雷击地区采取必要的防雷措施对降低接地电阻有可能的杆塔，可考虑安装带串联间隙的线路避雷器。5.4进一步降低杆塔接地电阻，特别是对处于山区等土壤电阻率大的地区的杆塔通过埋设降阻模块、延长接地网等方式进行降阻处理,对已运行的线路，可在易绕击相上安装带串联间隙的线路避雷器或在避雷线上安装侧针以减小保护角,考虑到线路故障相别及线路运行环境等因素，巡视人员判断#28-#35线段发生故障的几率较高，因此对该区段进行了重点排查故障发生时间为2016年6月13日19时00分，与调度通知时间相同，B相发生故障，故障后一个周波内，故障相一次电压由故障前的230.81千伏下降到8.911千伏，残压达3.86%，故障相一次电流由故障前的0.349千安上升到10.159千安，电流上升29.1倍综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹等，排除线路发生其他故障的可能性，初步确定是雷击故障4.1针对于短时大风、雷电等强对流天气，输电线路抵抗自然灾害的能力薄弱4.2在雷雨天气到来之前，输电线路运维人员对于线路防雷重视程度不够，对于易受雷击线段未能提出切实可行防雷意见5.2设计阶段因地制宜开展防雷设计，对雷害易发区适当提高输电线路防雷水平，对220kV杆塔保护角均不大于0度5.3对位于山坡的杆塔，由于其高度相对较高，更易发生雷电反击跳闸。为保证可靠性，应在相邻杆塔各安装1组,平阴县属地化防护；石长I线线路巡视；。6月13日19时12分，输电运检室接到调度命令后，随即组织巡视人员准备进行故障点查找及巡视，通过与平阴公司人员联系，现场风雨交加、电闪雷鸣，天气条件不具备巡视要求，再加上220kV石长I线重合成功，因此，输电运检室从人员安全角度出发决定14日进行故障巡视，且制定了以220kV石长I线30杆塔为中心，在#20～#40区段分4组进行巡视的巡检方案。5.1结合停电对此处杆塔加装避雷器；,2016年6月13日1900，220kV石长I线掉闸，重合成功。长清站保护测距25.75KM、故障录波器测距25.94KM，B相故障，石横电厂保护测距8.688KM，故障测距无显示（许南线管辖全长36.26KM），济南供电公司管辖34.54KM1）故障相别（或极性）,220kV石长I线#34位于济南市平阴县安城乡，#34位于安城乡兴城街北侧山坡上当巡视人员巡视到220kV石长I线#34杆塔时发现上线（B相）合成绝缘子上、下均压环上有明显的放电痕迹，同时巡视人员在220kV石长I线#32杆塔接地装置也有明显放电痕迹，距离与故障录波测距基本吻合。经与当地村民初步了解，6月13日，平阴县安城乡遭遇短时强对流天气，风雨交加、电闪雷鸣并伴有冰雹,19.0,6.0,[故障季节]夏季,[故障时间]15-20时
"(检测时间,检测结果简要描述建议)、(检测时间,500kV玉贤变电站玉军一回构架绝缘子串连续放电点和#2主变高压侧G5构架设备区侧绝缘子串连续放电附图。)、",,"(绝缘子串,1.500kV)、","(塔号,2)、",,57-湖北-紫外光检测发现500kV绝缘子严重放电,,2013-10,6:50,紫外光检测发现500kV绝缘子严重放电,,,,,500kV,,玉贤变电站,,,输电线路,由于很多设备的放电并不影响其正常运行，所以听声音的方法无法排除干扰因素和主观因素，且受侦测距离的限制，通常不能作为判断的充分依据当绝缘设备放电到了夜间可看到可见光的时候，已经是十分严重了，很多事故正是在绝缘设备未见可见光放电的情况下突然闪络击穿引起的第一级是轻微放电，这一级别的放电夜间肉眼看不见，白天耳朵听不见；第二级的放电有轻微的声音出现，这种放电需要开始关注，需要关注它在不同气候条件下的发展，或者需要进行不同气候条件下的仔细观测；第三级属于高强度放电，这种放电属于比较明显，比较连续的放电，不会受外界因素的影响，这就需要在日常运行维护中着重跟踪，检修中进行优先处理这类绝缘子出现电晕的情况比较少见，并且强度比较弱，并且不容易出现污闪常出现的问题是复合绝缘子上有明显放电点，不断灼伤棒芯，贯穿至断裂；再就是金属接头部位放电烧灼等导线的放电会有三种原因，污染、毛刺、断股散股毛刺和断股散股导致的放电现象类似，断股散股导致的放电部位同时伴随有温升，而毛刺导致的放电不会伴随温升。断股散股导致的光子数一般在5000/min以上,为保证设备安全运行，连续跟踪监测累计四次，为确保设备安全稳定运行提供了技术支持应用紫外成像仪，可以在地面或直升机上全面扫描变电站和线路上的设备，并根据经验判断哪些电晕是正常的，哪些是不正常的，动态监督异常现象的发展速度，为采取合理的维护措施提供可靠的依据通过在现场进行大量的试验，摸索紫外检测技术在输变电设备上的应用，总结出缺陷设备紫外检测的规律，形成输变电设备紫外检测诊断导则，可用于今后指导输变电设备运行维护及研究工作由于设备的材料不同，各种设备三个电晕强度等级的划分也是不一样的我们在长期的现场设备检测中，根据各型设备部位运行特征，积累了一定检测检验，根据设备运行实际情况，判断出实际检测结果在日常检测中如果检测到导线的放电就需要首先判断是否是由于污染，这个可以通过高倍望远镜进行外表面观察或者在雨后进行复测，这样就基本可以排除污染导致的放电积累的大量的数据，收集了宝贵的的紫外典型图片通过现场检测数据的初步积累，发现紫外线成像仪对带电检测多股导线部分断裂、瓷瓶的裂纹、复合绝缘子局部缺陷等情况有非常直观和简便的检测本次检测结果对下一步进行绝缘子缺陷的深入分析判断，进一步完善判断设备异常的检测判据提供了重要的参考依据。检测获得的重要资料为进一步完善判断绝缘子等设备异常的检测判据打下了良好的基础,设备类别【（绝缘子）+（紫外光检测发现500kV绝缘子严重放电）+28】。2.500kV玉军一回A、C相连续多片绝缘子放电，暂未形成贯通性放电形态，详见10月31日报告附图2、3科技开发公司紫外检测小组发现缺陷立即向上级领导和主管单位进行了汇报传统的放电异常判别方法有听声音和夜间观察放电等2）输变电设备各具体设备部位检测特点复合绝缘子芯棒护套开裂及在工频运行电压下电晕放电隔离开关端部均压环电晕放电均压环表面电晕耐张串均压环表面电晕悬垂串均压环表面尖端放电导线断股电晕放电导线表面尖端放电判断绝缘子串是否存在连续放电，连续放电的绝缘子数量，绝缘子是否存在贯通（连通）性放电，并关注放电形态，再参考检测光子数予以判断在同一电气回路中，当三相(或两相)设备相同时，比较三相(或两相)对应部位的电晕强度差异，可判断设备是否正常根据同类设备在正常状态和异常状态下紫外图谱的差异来判断设备是否正常分析同一设备在不同时期的紫外图谱，根据电晕的强度，判断设备是否正常同时，根据理论分析与试验数据相结合，初步得出检测距离、增益、气压、温度、湿度等因素对测量结果的影响。1.更换500kV玉军一回龙门架线路侧B相绝缘子串带电侧第2、4片绝缘子,科发公司立即组织人员、设备下午迅速赶到玉贤站进行复测，复测结果如下。由于我国气候湿润，加上近年工业化进程加快，环保力度不够，一般大城市高压变电站内放电点随处可见。2.对500kV玉军一回龙门架绝缘子串和2#主变高压侧G5构架绝缘子串进行清扫除污工作,10月31日上午，检测小组检测500kV玉贤变电站，检测中发现500kV玉军一回龙门架绝缘子串有连续放电现象，#2主变高压侧G5构架设备区侧绝缘子也存在连续多片放电情况1.500kV玉军一回龙门架线路侧B相绝缘子串带电侧第2、4片绝缘子放电严重，已形成贯通性放电形态，光子数10610/min，详见10月31日报告附图13.2#主变高压侧G5构架设备区侧A、B、C三相绝缘子连续多片放电（特别是A相带电侧第7片绝缘子有较强放电点），详见10月31日报告附图4、6.1、6.2500kV玉贤变电站玉军一回构架绝缘子串连续放电点和#2主变高压侧G5构架设备区侧绝缘子串连续放电附图图1玉军一回龙门架线路侧B相绝缘子串带电侧第2、4片形成贯通放电图2玉军一回龙门架线路侧A相绝缘子串带电侧连续多6片绝缘子放电，还没有形成贯通性放电形态图3玉军一回龙门架线路侧C相绝缘子串带电侧连续5片绝缘子放电，还没有形成贯通性放电形态图4#2主变高压侧G5构架设备区侧A相有4片绝缘子放电，第7片有较强的放电图5#2主变高压侧G5构架设备区侧B相有9片绝缘子连续放电图6.1#2主变高压侧G5构架设备区侧C相有8片绝缘子连续放电图6.2#2主变高压侧G5构架设备区侧C相有11片绝缘子连续放电玉军一回龙门架线路侧B相绝缘子串带电侧第2、4片形成贯通放电。玉军一回龙门架线路侧B相绝缘子串带电侧第2、9片放电,2013年10月，国网湖北电力公司检修公司科发公司按反措计划正在对公司所辖变电站、换流站、特高站及输电线路重污区杆塔绝缘子进行紫外光检测工作,6.0,10.0,[故障季节]秋季,[故障时间]5-8时
"(跳闸发生时间（年/月/日/时/分/秒）,2016/6/13/19/34)、",,"(导线,LGJ-400/50)、","(塔号,68)、",2010-3-24,58-泰安-220kV园五线故障分析报告-重合不成-雷击-20160613,,2016-6-14,19:50,雷击,,,,,220kV,,园五线,6.0,[投运年限]投运5-10年,输电线路,1.根据线路在电网中的重要程度、线路走廊雷电活动规律、线路结构不同，加装避雷器，采取改善接地装置等措施,加强避雷线运行维护工作，定期开展开夹检查，接地电阻测量等工作，确保线路防雷设备完好,根据故障及保护测距计算，故障点应在#77-#78之间，考虑到当时夜晚持续性强雷暴雨天气，判断故障可能为雷击造成220kV园五线#73中相（B相）绝缘子下均压环、导线放电痕迹220kV园五线#73中相（B相）右侧拉线UT、爬梯放电痕迹。220kV园五线#73中相（B相）右侧拉线抱箍穿钉放电痕迹,06月13日19时50分，接调度通知后，输电运检室首先组织人员对故障原因进行分析220kV园五线#1-#135泰安公司管辖线路长度44.309km考虑人员安全，当晚未进行巡视。第二天天亮后，雷雨过后，随即组织巡视人员、车辆，对220kV园五线#1-#135进行全线故障巡视，并安排人员对园五线#68-80进行登塔检查,2016年6月13日19时50分，接调度通知19时34分220kV园五线纵联差动、距离保护动作，重合成功，B相故障，故障测距五凤站侧18.24km，桃园站侧24.2km；19时39分220kV园五线再次纵联差动、距离保护动作，重合不成，强送成功，B相故障，故障测距五凤站侧18.24km，桃园站侧24.2km,220kV园五线2010年3月24日建成投运，起于桃园站，终止于五凤站，共有杆塔135基，全长44.309千米，导线型号为LGJ-400/506月13日泰安西南区持续性强雷暴雨天气，有雷电活动异常频繁，并伴有冰雹。经检查发现，园五线#73杆中相（B相）下均压环（重锤）有放电痕迹，线夹出口外（小号侧）导线下侧有明显放电痕迹，右侧电杆爬梯脚钉处、拉线UT线夹及拉线抱箍穿钉处有明显放电痕迹，中相悬式线夹、配重均压环也有放电痕迹，为雷击造成，不影响线路运行,19.0,6.0,[故障季节]夏季,[故障时间]15-20时
,,"(线夹,1-27)、(线夹,1-4)、(线夹,1-37)、(线夹,1-14)、",,1997-8-10,58-湖北-红外线测温发现110千伏输电线路 过流线发热故障,,1997-8-10,,红外线测温发现110千伏输电线路 过流线发热故障,,19℃,78%,,110kV,严重缺陷,输电线,0.0,,输电线路,经过综合分析判断，认为是导线接点接触不良引起过热导线与金具为螺栓连接，随着运行年限增加，接触面严重导电接触面存在导电膏，随着运行年限增加，导电膏导电接头螺栓强度不够（4.8级），随着运行年限增加，接触面。差，经过一段时间运行后机械性能大幅降低，导致产生过热强度不够造成接触面松动、压力下降,大量事实说明红外红外热成像检测技术能够行之有效的发现设。部分设备连接金属部件强度低、质量差，外加运行工况较导线与金具的连接采用压接形式，避免接触面与空气接触导致锈蚀、氧化电气设备导电接触面涂薄层凡士林，禁止使用导电膏，避免接触面接触不良导致过热接头的连接应使用强度8.8级的螺栓，避免由于螺栓以上对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对接头的处理将更具针对性，避免日后出现过热现象,设备类别【输电线路+红外线测温110千伏输电线路过流线发热故障+21】。2013年9月25日，根据年度输电线路预防性检测计划，对该线路导线接点进行了红外热成像检测上相和中相过流线创通线夹在进行红外热成像检测时，发现4#和7#过流线创通线夹温度异常并对该两基三处导线接点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，、1-2、1-3所示，并将此情况上报生技科根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δT为87.5%，温升15K依据电流致热型设备缺陷诊断判据，判断热像特征是以线夹和接头为中心的热像，热点明显；故障特征为接触不良；缺陷性质为严重缺陷综合考虑线路近期运行工况和电网负荷数据，均未异常下一步进行停电检修试验深入诊断分析在线路停电后在进行导线接点检修试验时，发现固定螺栓有松动现象，4#右相、7#上相和中相直流电阻不合格，数据如表1-14#塔右相、7#上相和中相过流线直流电阻值偏大，8.9和11.4的数值，超出了规程规定的2%又将历年来的试验数据进行了分析比对，数据如表1-2以上异常数据对红外测试结果进行了很好的印证110KV线路过流线接点直流电阻合格。在该线路送电后的红外热成像检测中红外图谱正常,经过检修人员停电后，拆开创通线夹后发现固定螺栓有松动现象，随即进行处理随即制订处缺检查方案检修人员打开创通线夹发现4#和7#固定螺栓松动，更换创通线夹并紧固螺栓后，再次进行直流电阻复试，试验数据合格，如表1-3。备过热缺陷，除了例行周期性红外测温外，适当增加重要设备停电前的红外测温工作，能够有效的指导设备检修，提高检修工作效率和质量,在检测过程中发现4#耐张转角塔右相过流线创通线夹、7#双回路终端耐张塔右侧上相和中相过流线创通线夹温度异常,4#耐张转角塔右相过流线创通线夹、7#双回路终端耐张塔右侧,,8.0,[故障季节]夏季,
"(强送时间,20时33分)、(跳闸发生时间（年/月/日/时/分/秒）,2016年06月13日20时00分)、",,"(故障杆塔型号,SZT42-36)、(绝缘子,FXBW-500/210)、(地线型号,OPGW-115)、(导线,4×LGJ-400/35)、(导线（或跳线）型号（含分裂数）,4×LGJ-400/35)、(OPGW,OPGW-115)、","(塔号,165)、(终点塔号,166)、(起始塔号,165)、(故障杆塔号,165)、",2005-12-11,59-检修公司-500kV上泰Ⅰ线06月13日风偏故障分析报告-重合不成-风偏-20160613,,2016-06-23,20:00,风偏,"(故障时负荷(MW),189.9MW)、",,,,500kV,,上泰Ⅰ线,11.0,[投运年限]投运10年以上,输电线路,强风引起导线风偏导致复合绝缘子偏斜，当偏斜角达到一定角度时，导线对塔身安全距离不足放电结合以上分析判断，此次故障为强风使导线发生风偏致使带电导线接近塔身，安全距离不足产生放电，最终引起线路短路4.1输电线路应对极端恶劣天气的措施和能力不足，缺乏有效应对局部强风的防风偏措施。5.1开展地面巡视，检查线路其余区段是否受风偏影响情况，重点检查金具、绝缘子等，发现问题及时处理,对#165现场登塔检查及周边巡视，均未发现存在可引起设备短路故障的异物，故排除异物短路的可能。4.2缺乏观测和预警手段，天气预报往往只能预测大范围内的天气状况，对这种局部强对流天气无法预测，因此无法及时发现并应对,设计气象区参照《110kV~750kV架空输电线路设计规范》附录A选取（54页），选取Ⅰ~Ⅸ；根据故障测距情况，经查阅资料，初步判定故障跳闸点范围为#162-#166由于天气影响且能见度较低，不具备登塔条件，未发现明显故障点经过对现场放电通道进行分析，初步判定#165号塔左上相（C相）导线处为故障点500kV上泰Ⅰ线#165杆塔及故障点照片见图1-图4雷击放电通道一般是自然状态下距离最短的通道，经电科院查阅雷电故障定位系统，上泰故障时刻线路附近没有落雷，经登塔检查，并对放电点及放电通道进行分析，未找到雷击放电通道，故排除雷击短路的可能本次放电的上泰Ⅰ线#165塔，塔型为SZT42-36.0风压不均匀系数0.64取自GB50545-2010《110kV～750kV架空输电线路设计规范》，按水平档距435m取值风压不均匀系数0.61取自DL/T5092-1999《110～500kV架空送电线路设计技术规程》5.最大故障相电流。根据故障电流分析，本次故障为金属性接地故障,检修公司接到线路跳闸通知后，立即启动输电线路异常情况应急预案，组织济宁分部变电运维、检修人员对站内设备进行巡视，分析保护动作情况；组织输电运维人员开展现场故障巡视工作6月13日21时56分，输电专业资料应急人员按照公司运检部关于规范输电线路故障分析汇报工作要求编写故障区段两条信息，通过微信、办公邮件等方式第一时间发送至运检部、安质部有关人员及分部故障巡视人员，提供有效、准确故障点查找参考信息。5.2委托设计院对故障杆塔风偏角进行校核，提出防风偏治理措施,2016年06月13日20时00分，500kV上泰Ⅰ线上相（C相）故障跳闸，重合不成功，20时33分强送成功2）500kV汶上站侧保护测距53.5km，故障录波器测距54.62km，行波测距67.4km，500kV泰山站侧行波测距29.5km1）跳闸时间为变电站内故障录波装置显示的跳闸时间；故障相别（或极性）。上泰Ⅰ线#165塔型为SZT42-36，海拔高度40米；故障相为C相（面向杆塔号增加方向左上相），故障线路走向为东西走向，沿途地形地貌为平原,500kV上泰Ⅰ线投运于2005年12月11日，全长97.964km，共有杆塔238基，导线型号为4×LGJ-400/35导线（或跳线）型号（含分裂数）绝缘配合6月13日，500kV上泰Ⅰ线#165区段位于肥城市边院镇西坡村，故障时雷暴雨，并伴有12级大风，温度为21~28℃6月13日22时10分，分部巡视人员到达现场，对#162-#166展开地面巡视，现场强风暴雨，天气非常恶劣6月14日08时22分，故障巡视发现#165塔C相3号子导线及其上方塔材有明显放电痕迹，暂不影响运行线路故障时，上泰Ⅰ线#165故障杆塔区段为雷暴雨天气，并伴有12级大风，结合故障巡视情况及周边树木、房屋损伤情况可以看出，短时性恶劣天气是造成此次线路故障的直接原因故障时现场强风暴雨，天气非常恶劣，局部区域风力可达10级，经登塔检查发现上泰Ⅰ线#165塔C相3号子导线及其上方塔材有明显放电痕迹，符合风偏放电的特点，根据现场天气及周边环境情况，初步分析为风偏导致导线对塔身放电引起跳闸地处平原地区，上泰Ⅰ线#165塔两侧档距分别为425和434米上泰Ⅰ线为同塔双回线路，#165塔为直线杆塔，三相导线绝缘配置采用悬垂串结构，绝缘子型号FXBW-500/210，长度4360mm，设计最大风速为30m/s通过向周围群众了解故障时现场天气情况，并结合现场树木倒伏情况判断，线路故障时，故障杆塔周边遭遇罕见强风，瞬时最大风速可达到12级，风速达每秒30m/s以上。经登塔检查发现上泰Ⅰ线#165塔C相3号子导线及其上方塔材有明显放电痕迹，符合风偏放电特点,20.0,6.0,[故障季节]夏季,[故障时间]15-20时
"(跳闸发生时间（年/月/日/时/分/秒）,2016年06月13日21时56分)、",,"(绝缘子,FXBW-500/210)、(故障杆塔型号,SZT40-33)、(导线,4×LGJ-400/35)、(导线（或跳线）型号（含分裂数）,4×LGJ-400/35)、(地线型号,JLB40-150)、","(故障杆塔号,22)、(起始塔号,22)、(终点塔号,23)、(塔号,22)、",2006-9-26,59-检修公司-500kV上泰Ⅱ线06月13日风偏故障分析报告-重合成功-风偏-20160613,,2016-06-23,21:56,风偏,"(故障时负荷(MW),266.7MW)、",,,,500kV,,上泰Ⅱ线,10.0,[投运年限]投运5-10年,输电线路,强风引起导线风偏导致复合绝缘子弯曲偏斜，当偏斜角达到一定角度时，导线对塔身安全距离不足放电结合以上分析判断，此次故障为强风使导线发生风偏致使带电导线接近塔身，安全距离不足产生放电，最终引起线路短路输电线路应对极端恶劣天气措施和能力不足，缺乏有效应对局部强风的防风偏措施5.1开展地面巡视，检查线路其余区段受风偏影响情况，重点检查金具、绝缘子等，发现问题及时处理。5.2委托咨询院对线路开展防风偏校核分析，为线路防风偏治理提供技术支撑,对#22现场登塔检查及周边巡视，均未发现存在可引起设备短路故障的异物，故排除异物短路的可能,设计气象区参照《110kV~750kV架空输电线路设计规范》附录A选取（54页），选取Ⅱ~Ⅸ；根据故障测距情况，经查阅资料，初步判定故障跳闸点范围为#20-#25由于天气影响且能见度较低，不具备登塔条件，未发现明显故障点根据现场天气及环境等分析，初步判定#22号塔中相（B相）导线处为故障点图3500kV上泰Ⅱ线#22塔B相下均压环放电点雷击放电通道一般是自然状态下距离最短的通道，经电科院查阅雷电故障定位系统，上泰故障时刻线路附近没有落雷，经登塔检查，并对放电点及放电通道进行分析，未找到雷击放电通道，故排除雷击短路的可能本次放电的上泰Ⅱ线#22塔，塔型为SZT40-33实际摇摆角（度）风压不均匀系数取0.61实际摇摆角（度）风压不均匀系数取0.65风压不均匀系数0.65取自GB50545-2010《110kV～750kV架空输电线路设计规范》，按水平档距435m取值风压不均匀系数0.61取自DL/T5092-1999《110～500kV架空送电线路设计技术规程》5.最大故障相电流。根据故障电流分析，本次故障为金属性接地故障,检修公司接到线路跳闸通知后，立即启动输电线路异常情况应急预案，组织济宁分部变电运维、检修人员对站内设备进行巡视，分析保护动作情况；组织输电运维人员开展现场故障巡视工作6月13日22时15分，输电专业资料应急人员按照公司运检部关于规范输电线路故障分析汇报工作要求编写故障区段两条信息，通过微信、办公邮件等方式第一时间发送至运检部、安质部有关人员及分部故障巡视人员，提供有效、准确故障点查找参考信息。6月13日23时30分，分部巡视人员及新增巡视人员陆续到达现场，对#20-#25展开地面巡视，现场强风暴雨，天气非常恶劣,2016年06月13日21时56分，500kV上泰Ⅱ线B相（中相）故障跳闸，重合成功2）500kV汶上站侧保护测距6.53km、6.4km，故障录波器测距6.59km，行波测距9.2km，线路全长97.964km1）跳闸时间为变电站内故障录波装置显示的跳闸时间；故障相别（或极性）。上泰Ⅱ线#22（距离汶上站8.585km）塔型为SZT40-33，海拔高度为40米；故障相为B相（面向杆塔号增加方向中相），故障线路走向为南北走向，沿途地形地貌为平原,500kV上泰Ⅱ线投运于2006年9月26日，全长97.964km，共有杆塔238基，导线型号为4×LGJ-400/35导线（或跳线）型号（含分裂数）绝缘配合500kV上泰Ⅱ线#22塔区段位于济宁市汶上县城关镇孙庄村6月14日10时20分，故障巡视发现#22塔B相（中相）导线及其附近塔身有明显放电痕迹，暂不影响运行线路故障时，上泰Ⅱ线#22故障杆塔区段为雷暴雨天气，并伴有12级大风，结合故障巡视情况及周边树木、房屋损伤情况可以看出，短时性恶劣天气是造成此次线路故障的直接原因故障时现场强风暴雨，天气非常恶劣，局部区域风力可达12级，经登塔检查发现上泰Ⅱ线#22塔B相导线及其上方塔材有明显放电痕迹，符合风偏放电特点，根据现场天气及周边环境情况，初步分析为风偏导致导线对塔身放电引起跳闸地处平原地区，上泰Ⅱ线#22塔两侧档距分别为422和375米上泰Ⅱ线为同塔双回线路，#22塔为直线杆塔，采用悬垂串结构，绝缘子型号FXBW-500/210，长度4360mm，设计最大风速为30m/s通过向周围群众了解故障时现场天气情况，并结合现场树木倒伏情况判断，线路故障时，故障杆塔周边遭遇罕见强风，瞬时最大风速可达到12级，风速达30m/s以上。经登塔检查发现上泰Ⅱ线#22塔B相导线及其上方塔材有明显放电痕迹，符合风偏放电特点,21.0,6.0,[故障季节]夏季,[故障时间]21时-4时
,,,,,59-湖南-输电线路山火卫星监测发现山火,,2012-3-23,,输电线路山火卫星监测发现山火,,20℃,,,220kV,,的输电线,,,输电线路,原因分析2012年湖南省清明山火多发主要有三个原因一是清明前持续的连阴雨天气，使得人民的春耕烧荒、上坟祭祀等活动集中在清明期间，造成火源相对比较集中。尽管今年的清明期间山火异常偏多，但由于预警提前，措施部署得当，输电线路山火跳闸次数较往年同类条件明显减少，电网运行稳定，未出现全省范围的停电事件,避免了一起山火导致线路跳闸的事故，保证了线路的安全。清明期间防灾实验室开展了输电线路山火监测预警24小时值班，利用自主开发的输电线路山火卫星监测系统及时发现输电线路山火，并通知各线路运行维护单位做好相关措施,"2012年3月23日起，湖南省结束持续的阴雨天气，国网湖南电力密切关注天气走势，提出""24日由于气温较高，春耕生产生活进入高峰期，全省发生山火概率增大，可能发生大面积山火""的短期预报在国家电网公司和国网湖南省电力公司的支持下，国网湖南电科院防灾实验室建设了山火卫星监测装置和线路山火预警系统该系统利用卫星接收装置可接收MODIS、NOAA等卫星的红外数据，进行火点识别，实现实时显示全省山火火点，计算火点与输电线路距离，按照距离远近分为一、二、三级告警（1km以内为一级告警），及时发布可能受山火影响的线路（杆塔）告警信息图24-1输电线路山火监测系统（含火点与告警信息显示）二是往年的清明期间均以阴雨天气为主，山火数量少，使得本年度清明的山火数量相对较多。三是清明期间的气象条件十分适合山火的蔓延，清明平均气温较往年同期明显偏高，且空气湿度小、风速较大，极有力于山火的蔓延",现场人员发现火势向线路蔓延迅速，可能危及线路，立刻采取处置措施，成功控制了山火防灾实验室立即将监测告警信息发给衡阳分公司运维人员该线路运维单位人员收到告警信息迅速组织人员进行现场火势确认了解火势大小，火势方向后及时扑灭山火，确保该线路没有因为山火原因跳闸。省公司发布了输电线路山火橙色预警，全体线路运维人员，放弃清明休假，坚守在生产一线,,3月24日，卫星监测系统及时发现国网湖南电力衡阳供电分公司运行维护某线路附近的山火，并通知国网湖南电力衡阳分公司派员到现场。以3月23日某输电线路山火监测火点为例,,3.0,[故障季节]春季,
"(跳闸发生时间（年/月/日/时/分）,/06/01)、",,"(导线,LGJ-400/50)、","(塔号,44)、",1999-9,6-临沂-220kV莒水线故障分析报告-重合成功-鸟害-20150220,,2015-2-20,06:01,鸟害,"(故障时负荷（MW）,15)、",,,,220kV,跳闸故障,莒水线,16.0,[投运年限]投运10年以上,输电线路,加强运行管理，在鸟害事故高发季节，增加线路巡视次数，重视鸟害区绝缘子表面脏污情况的观察，对鸟粪污染和表面脏污的绝缘子及时安排带电清扫。加强防鸟装置运维管理，及时更换不符合安装要求或失效的防鸟装置,,确定故障点后，巡视人员根据放电痕迹及周围环境进行故障原因分析B相绝缘子于2012年5月份投运，故障几率较小，且附近通道环境良好，没有污染源及易漂浮物，污闪和外力破坏因素被排除。#62塔中相防鸟刺上有一只大鸟，放电绝缘子及正下方的地面上均有鸟粪，跳闸故障为鸟粪闪络导致,2月20日06时40分临沂供电公司输电运检室接调度通知后，立即组织沂水运检分队进行故障巡视根据调度故障测距结果，巡视人员重点巡视#45-#85区段07时30分，分队队员到到达故障区段并展开巡视。加大防鸟害工作力度，按照省公司《输电线路防鸟装置使用意见》要求，2015年4月30日前，完成18000余支防鸟刺的安装工作，实现220kV线路防鸟装置应用率100%、鸟窝全清除的目标,2015年2月20日06时01分，220kV莒水线B相（面向受电侧，水平排列中相）跳闸，重合成功,220kV莒水线1999年9月建成投运，起于莒州站（日照），终止于沂水站（临沂），共有杆塔130基，全长40.4公里，其中#1-#44（14.2公里）为日照管辖，临沂管辖26.2公里。巡至#62号塔时，发现#62杆上均压环、绝缘子伞群、接地极均有放电痕迹，不影响输电线路安全运行,6.0,2.0,[故障季节]冬季,[故障时间]5-8时
,,"(熔丝,14.7K)、(熔丝,6.0K)、",,,6-吉林-红外检测10kV柱上跌落式熔断器熔丝管发热,,2013-6,,红外检测10kV柱上跌落式熔断器熔丝管发热,,,20%,,10kV,一般缺陷,,,,输电线路,此类缺陷当熔丝故障熔断后不能熄弧造成配电变压器烧损,,热像图分析10kV柱上跌落式开关上、下引线与开关接触部位发热，温差5.0K~8.0K，右侧熔丝管温差6.0K，判定为一般缺陷。吉林省配网设备红外检测对此类缺陷判据非常严格，相间温差≥20K即为危急缺陷,,案例名称红外成像检测10kV柱上跌落式熔断器熔丝管发热。2013年6月至2013年11月，国网吉林电力公司配网红外检测发现多处10kV柱上跌落式熔断器熔丝管发热,某些型号的配网跌落式熔断器熔丝管使用产气材料低劣，运行中吸水膨胀堵塞熔丝管，造成发热,,6.0,[故障季节]夏季,
"(监测时间,2016.2.13)、(强送时间,13:20)、(导线舞动起止时间,2016年2月13日13时— 2016年2月13日15时)、(跳闸发生时间（年/月/日/时/分/秒）,2016/2/13/13/03)、",,"(地线型号,OPGW-110)、(杆塔型号,SZT62-21.0)、(杆塔,SZT62-21.0)、(导线,2×JLHA-675)、(导线型号（含分裂数，排列方式）,2×JLHA-675，2分裂，水平排列)、(绝缘子,FXBW-220/180)、(绝缘子型号,FXBW-220/180)、(OPGW,OPGW-110)、","(起始塔号,52#)、(终点塔号,63#)、(塔号,60)、",2008-12-31,6-青岛-220kV琅董II线2月13日舞动故障分析报告-重合闸未动-冰害-舞动-20160213,,2016-2-13,13:03,舞动,"(故障时负荷(MW),40)、",,,,220kV,跳闸故障,琅董II线,8.0,[投运年限]投运5-10年,输电线路,综合考虑故障区段的地理特征、气候特征、故障期间的现场微气象情况等，结合故障录波信息、闪络点痕迹等，排除线路外力、杂物、绝缘子闪络等导致线路故障的可能性结合以前发生的舞动现象，满足易发生舞动的条件。从本次故障情况分析，一方面暴露了公司所辖220kV线路仍有大档距、风口处等易发生舞动情况的线路区段存在，需要继续排查，并制定合理的防舞动治理方案，另一方面，也暴露了山区丘陵等部分难以到达的线路区段，特殊天气下由于巡视困难，线路的舞动、覆冰等情况难以掌握、不易监控、巡视效率较低,对特殊地形、特殊区段的线路，结合线路可视化建设项目，加装微气象监测装置和图像视频监控装置，加强故障区段的监控，加强山区等人员难以到达或巡视效率较低的线路区段监控,表4故障时段天气故障时线路附近气象台站天气基本情况及线路关系表根据故障测距数据，青岛供电公司制定了以220kV琅董II线59杆塔为中心，在#53～#64区段进行巡视的巡检方案考虑到现场地形因素，巡检人员判断#56~#61号杆塔发生故障的几率较高，因此对该区段进行了重点排查根据现场观测情况，220kV琅董II线#59~60档发生了舞动现象，最大舞动幅值约为1米，舞动持续时间约2小时较大档距或弧垂较大的档如56~57、58~59、59~60均有一定程度的舞动现象，幅度约0.5~1米。组织开展所辖220kV线路大档距、风口处等可能发生舞动的区段排查，制定合适的防舞动治理方案，结合停电进行防舞动装置的加装,2月13日13时03分，青岛供电公司输电运检室接到调度命令后，随即组织10名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视。继续做好特殊天气下220kV琅董II线及同塔的琅董I线的跟踪巡视及舞动区段监测，发现舞动情况及时汇报；,2016年2月13日13时03分，220kV琅董II线跳闸，AC相故障，开关跳三相未重合，13时20分强送成功，220kV董家口站故障录波及保护测距均为28.71km（查阅线路台账为#58~59），琅琊站故障录波及保护测距均为22.65km（查阅台账为#60~61）故障相别（或极性）,"220kV琅董II线长50.551km，起止杆塔号#1~146，共计146基杆塔，于2008年12月31日投运，全线均为架空同塔双回线路，运维单位是青岛供电公司输电运检室，属于省公司资产故障点位于220kV琅董II线#59~#60线档，所属耐张段为#52~#63，耐张段长度为4.184公里，琅董II线#59与#60塔，高差21米，档距553米，设计覆冰厚度、设计风速分别为10mm、30m/s，处于1级舞动区故障区段#59~#60杆塔型号均为SZT62-21.0，绝缘子型号FXBW-220/180，导线型号2×JLHA-675，水平排列，地线型号OPGW-110故障区段平均海拔高度为140m，主要地形为山谷风口地区，常年主导风为西北风，与线路走向夹角为90度，平均风速约为20m/s导线舞动区地形（山区、丘陵、平原等）1个耐张段共11个档，长4.184公里，最大、最小档距分别为590米、244米2月13日，受山东半岛冷空气影响，青岛地区出现冻雨及大风恶劣天气，持续时间为1天通过故障巡视，工作人员发现该段线路杆塔大多在丘陵高处或山顶，档内均为沙土山地，没有任何易漂浮物，#58~59线下廊道有部分树木，但多为黑松等低矮类树木，导线上也未发现漂浮物，大档距及弧垂较大的区段58~60均有一定程度的舞动现象,幅度约为0.5~1米，持续时间约为2小时，现场巡视时，故障区段为冻雨及大风天气，风力8~9级，气温在-5℃～-1℃之间°，杆塔主材及辅材均有不同程度的结冰凌现象，厚度约为2~4mm,导线覆冰不明显现场地形以山谷风口及丘陵为主，海拔高度平均为140m故障发生时，根据青岛地区天气预报，青岛地区多地出现冻雨及大风天气，气温在-5℃～-1℃之间°，风力8~9级，时速约17~21m/s，风向为西北风13日2点至3点半，运维及管理人员陆续抵达故障区域，发现故障地区风力较大，并伴有小雨、冻雨现象，线路能见度较好，且现场大多位于山谷风口及丘陵地带，线路周边无任何漂浮物及高大树木，无任何外力施工，线下及廊道内的乡间小道土质较疏松，地面有轻微结冰现象，巡视人员通过徒步登山巡视，发现220kV琅董II线#58~60杆塔均有一定程度的结冰凌现象，覆冰厚度约为2~3mm,导线覆冰不明显，整个耐张段绝缘子出现一定的风偏，约7°左右220kV琅董I、II线同塔双回架设的常规线路，无紧凑型塔型，线路起于500kV琅琊站，止于220kV董家口变电站，山东鲁能电力设计院设计，省送变电施工，2008年12月投运，导线型号为2×JLHA-675，相排列方式为水平排列线路主要地形为丘陵、山区，线路走向为西南至东北方向发生故障区段设计最大设计风速为30m/s，最大覆冰厚度为10mm，污秽等级III级，处于1级舞动区发生故障时，青岛地区气温在-5℃～-1℃之间°，风力8~9级，时速约17~21m/s，风向为西北风，故障段线路走向为西南向东北方向（如下图），风向与线路夹角为90°其中，琅董II线#59与#60塔，高差21米，档距553米，且正好位于山谷风口处，且弧垂较大，现场巡视发现舞动幅度也相对较大，约1米另外，2月14日~15日，巡线人员再次对220kV琅董II线进行带电查找，发现220kV琅董II线档中上、中相导线有明显的放电痕迹，同时通过13~14日巡视拍摄到的图像视频判断，56~57、58~59、59~60均有不同程度的舞动现象，且59~60位于山谷风口处，弧垂较大，舞动幅度相对较大。综上所述，分析判断2016年2月13日220kV琅董II线跳闸故障是由于导线覆冰舞动相间距离不足造成放电跳闸",13.0,2.0,[故障季节]冬季,[故障时间]12-14时
,,"(导线,6×LGJ-240/30)、(杆塔,5JA1-Z1-38)、(复合绝缘子,FXBW-500/210)、","(塔号,51)、",2014-5-26,60-检修公司-500kV岱泰线复合绝缘子断串故障分析报告-重合不成-其他-20160613,,2016-6-13,20:23,其他,,,,"(复合绝缘子,淄博泰光电力器材厂)、",500kV,,岱泰线,2.0,[投运年限]小于5年,输电线路,"检查断裂的复合绝缘子，断裂部位在绝缘子中部偏上，芯棒断口处不整齐，绝缘子其它部位外护套无明显破损（见图5）。根据现场情况分析，岱泰线故障跳闸是因为#50塔C相（左相）右串和#51塔C相（左相）右串复合绝缘子断裂,导致导线向铁塔偏移造成空气距离不足放电而引起线路跳闸断裂绝缘子芯棒为不整齐断口，可以排除复合绝缘子脆断的可能性；解剖时，未发现断裂绝缘子护套与芯棒间界面质量问题，可以排除复合绝缘子因芯棒电腐蚀引起断裂的可能综合现场情况及实验室解剖分析认为，500kV岱泰线故障相为上侧左相，断裂的复合绝缘子都为右串，处于背风侧，V形复合绝缘子串在大风作用下，联板与碗头挂板变为一整体，带动复合绝缘子横向运动并上扬，弯矩迫使背风侧复合绝缘子弯曲变形，当背风侧绝缘子弯矩超过复合绝缘子的抗弯强度时发生断裂；球头弯曲变形印证了故障时复合绝缘子所受弯矩过大。因此，本次复合绝缘子断裂原因为极端恶劣天气下，强风造成复合绝缘子弯矩过大，导致绝缘子芯棒弯曲变形造成断裂",,500kV岱泰线复合绝缘子断串故障分析报告。根据现场树木受损情况及咨询当地气象局，推测故障时杆塔周围的风力可达12级以上，风速达30m/s以上对换下的复合绝缘子进行外观检查，发现外护套除断裂处外无明显破损，外观良好；发生断裂的两支复合绝缘子球头处有明显的变形（见图7），而故障相V形串左串未发生断裂的复合绝缘子的球头未发现明显的弯曲变形对断裂的复合绝缘子进行解剖，发现绝缘子芯棒除断裂处外其他部位均无异常。近几年极端恶劣天气频发，建议加强线路沿线微地形、微气候区气象资料收集，必要时建立气象观测点，为线路设计和的差异化防风偏治理提供依据,加强运维工作，立即开展杆塔与复合绝缘子隐患排查。重点排查与故障杆塔在同一耐张段内的直线塔复合绝缘子球头弯曲变形情况，对有问题的复合绝缘子及时更换；对故障区段杆塔塔材及螺栓紧固情况进行检查，及时消除塔材受损及螺栓松动隐患,2016年6月13日20:23分，500kV岱泰线C相跳闸重合不成，500kV泰山站侧保护测距24.75km，故障录波器测距28.08km，行波测距29.1km；500kV岱宗站侧行波测距19.3km；站内设备情况正常,"巡视发现，500kV岱泰线#50塔C相（左相）右串和#51塔C相（左相）右串复合绝缘子断裂，导线被V形串左串绝缘子悬挂在铁塔曲臂附近（见图1、）。6月14日，#50塔、#51塔C相复合绝缘子更换完毕500kV岱泰线投运于2014年5月26日，设计单位为山东电力工程咨询院,施工单位为山东送变电工程公司岱泰线全线为紧凑型线路，长度为47.934千米，共有杆塔130基，导线型号为6×LGJ-240/30岱泰线#50、#51塔为5JA1-Z1-38型紧凑型杆塔，复合绝缘子呈V形结构布置，线路设计最大风速为27m/s；#50、#51号直线塔所处耐张段为#42-#54塔，耐张段长度为4.813千米，该耐张段东西走向，沿途地形地貌为平原复合绝缘子型号为FXBW-500/210，2013年6月生产，采用挤包穿伞工艺，生产厂家为淄博泰光电力器材厂现场检查发现，#50塔C相（左相）导线及塔身、#51塔C相（左相）导线及塔身有多处明显放电痕迹（见图3、）。杆塔周边树木倒伏断裂严重（见图6），均由北往南方向倒伏芯棒断裂处为白色不整齐断口（见图8、）。建议对岱泰线线路紧凑型杆塔进行核算，在故障区段加装双V串绝缘子，增强其抵御极端恶劣大风天气的能力",20.0,6.0,[故障季节]夏季,[故障时间]15-20时
,,"(导线,25-1)、",,,60-湖南-输电线路无人机外破点巡查发现放电点,,2011-8-29,11:00,输电线路无人机外破点巡查发现放电点,,,,,500kV,,某线,,,输电线路,四旋翼无人机起落容易，节约线路人员攀爬杆塔的时间，特别是在地形不好的地方能够有效减轻人工爬山、登塔寻线的工作强度，快速高效的完成线路巡检,"无人机功能强大，能飞到离底面100米的上空，沿着输电线路的走向，进行定位巡航由于自带GPS，无人机能够超视距飞行，并随时将拍摄的画面通过射频传输通道传回到监控人员的工业笔记本上，监控人员就能同步收看和操控。四旋翼无人机展示了高空近距离任意角度拍摄的优势性能，通过调整姿势对线路进行细微观察，人眼看不到的死角都能拍摄到，实现""零死角""巡查，通过高清的照片分析，更容易发现输电线路上的细微缺陷",国网湖南电力运维检修部要求出动四旋翼无人机，奔赴事故地点进行配合故障查找飞行作业，查找线路故障点四旋翼无人机俯拍了距离变电站21km最近的61#与62#杆塔之间导线正下方的两处茂密灌木丛，拍摄影像中没有发现树竹放电或异物放电的痕迹然后，对疑似异物放电故障点的61#杆塔跳线进行了高空近距离拍摄，没有发现跳线放电痕迹同时，围绕61#杆塔环拍了四周的植被情况，没有发现异物放电的残留物用半个小时的时间，无人机航拍到了跨越某高速公路63#与64#杆塔之间的导线放电后痕迹B相六分裂导线中三根导线的放电痕迹（位于63#与64#杆塔的第三、四间隔棒间，距第三个间隔棒15米）。故障点正下方是正在进行钢筋铺设的工地，有金属异物弹起触碰到导线引起放电,,,"8月30日中午11:00到达故障现场，从距离该变电站21km最近的杆塔61#塔开始巡查，到11:40仍然没有发现放电点，继续扩大巡查范围，于中午12:20,操作员利用四旋翼无人机巡查跨越某高速公路的63#与64#杆塔之间导线，在档距中段的导线上清晰、准确地拍摄到导线放电后的痕迹，查找到故障点。本案例利用无人机巡查故障点，首先在疑似故障点巡查，然后以疑似点为基点，扩大搜寻范围巡查",11.0,8.0,[故障季节]夏季,[故障时间]9-11时
,,,,,61-冀北-红外热像测温发现220kV侯岛二线13#塔压接板发热缺陷,,2012-6-20,11:20,红外热像测温发现220kV侯岛二线13#塔压接板发热缺陷,,23℃,30%,,220kV,,侯岛二线,,,输电线路,,应在高温大负荷期间对引流线压接板加强红外热像测温工作。应不定期对发生过引流板发热和处于风口易舞动的引流板进行监测,发现该发热情况后立即安排对问题相压接板发热情况进行了严密监控、测试通过监测几日温差无明显降低后于6月27日上午9作业中发现该问题相压接板发热情况是由于压接板松动引发，在进行带电紧固压接板后，问题相压接板温度45.5℃，其他相压接板温度43.5℃，温差在正常的温控范围内，即消除缺陷，使设备恢复正常。复测时，问题相压接板温度67.5℃，其他子线引流板温度43.9℃，温差仍然高达23.6℃,对引流板加装降母，防止引流板螺栓松动,,,11.0,6.0,[故障季节]夏季,[故障时间]9-11时
"(跳闸发生时间（年/月/日/时/分/秒）,/21/01)、",,"(导线,JL/GIA-400/35)、","(塔号,67)、",,61-济宁-220kV岱李I线故障分析报告-重合成功-风偏-20160613,,2016-06-13,21:01,风偏,,,,,220kV,,岱李I线,,,输电线路,认真吸取教训，举一反三，有针对性的做好恶劣天气条件下的事故预想，确保故障发生时及时采取应对措施，将故障造成的损失降到最。低严格新建或改造输电线路验收环节，安排有经验、技术过硬的人员参与线路验收，对于不满足线路运行标准的施工缺陷或隐患第一时间内予以消除，确保投运后线路自身健康状况良好,强抓人员巡视工作，从巡视重点、缺陷类型等方面提高人员业务技能，提升巡视水。平1、济宁市人民政府办公室关于进一步做好极端天气防范应对确保安全度汛工作的紧急通知,,6月13日21时01分，济宁供电公司接220千伏岱李I线路跳闸通知后，立即安排2组人员携带夜间巡视工具前往故障现场，23时10分到达现场展开巡视，至14日1时30分，未发现故障点，巡视人员就地在军屯镇旅社住宿休息，济宁公司现场负责人向济宁地调汇报了巡视情况。4时30分再次分三组交叉对线220千伏岱李I线#66-#87段全线进行故障查询，至下午13时10分仍未查找到故障点,2016年06月13日21时01分，济宁公司220千伏岱李I线纵联距离、纵联差动保护同时动作，C相跳闸，重合闸成功。保护测距信息显示，故障点位于泰安岱宗站侧21.9公里处,220kV岱李I线由泰安、济宁公司两家单位共同管辖，全长37.16公里，其两侧变电站分别位于泰安地区境内，属于过境线路，济宁公司管辖#66-#87段，位于济宁市汶上县境内，长度6.76公里根据故障测距，故障位置大致位于#66-#67之间，导线垂直排列，导线型号为JL/GIA-400/35双分裂导线因现场风力仍较大，济宁公司随即放弃登杆检查，计划于15日全线登杆检查6月14日夜间，济宁地区遭遇强对流天气袭击，接庄变4条220千伏线路停电，济宁公司将主要力量集中到了接庄变，岱李I线登杆查找故障点工作暂时搁置，直至6月16日接庄变抢修工作结束6月16日上午9时许，济宁公司组织人员到达岱李I线故障现场，分3组进行登杆检查9时50分，#70塔登塔人员发现，中导线（C）相引流线与跳线支架连接部位内侧有白色放电点，同时横担下方角钢上也有疑似放电痕迹，杆上人员随即进行了汇报，现场负责人确定该处为疑似故障点，并于10时20分向济宁地调进行了汇报220kV岱李I线由泰安、济宁公司两家单位共同管辖，全长37.16公里，其两侧变电站分别位于泰安地区境内，属于过境线路，济宁公司管辖#66-#87段，位于济宁市汶上县境内，长度6.76公里2016年6月13日晚，济宁地区天气骤变，普遍出现雷雨并刮起强风。21时50分左右，强风导致220千伏岱李I线#70塔C相导线跳线支架（连接引流线）因风偏疑似与杆塔上横担发生放电，造成单相接地，线路跳闸,21.0,6.0,[故障季节]夏季,[故障时间]21时-4时
,,,,2004-08-12,62-冀北-红外热像测温发现500kV神保二线0292号中相大号侧2、4线引流板发热,,,,红外热像测温发现500kV神保二线0292号中相大号侧2、4线引流板发热,,26℃,36％,,500kV,一般缺陷,神保二线,,,输电线路,,应在高温大负荷期间对耐张塔引流板加强红外热像测温工作。应不定期对发生过引流板发热和处于风口易舞动的耐张引流板进行监测,大同分部输电运检中心每年按照《输电线路运行规程》要求，在高温大负荷期间对全线路耐张塔引流板进行红外线测温。经后期专业软件分析正常温度为25.1℃，发热点温度高出分别比正常温度高出13.3℃,检修人员对发热的引流板螺栓进行紧固处理后恢复正常。对耐张引流板加装降母，防止引流板螺栓松动,在2011年迎峰度夏期间，检测人员通过红外热像测温仪对神保二线全部耐张塔进行普测，发现神保二线0292号耐张塔中相大号侧2、4线引流板发热，发热点温度为2线38.7℃，4线41.7℃，正常点温度为25.1℃，分别比正常温度高出13.3℃和16.6℃，当日环境温度26℃，相对湿度36％，按照《DL/T664-2008带电设备红外诊断应用规范》进行分析、比对，该缺陷属于一般缺陷。神保二线0392号中相大号侧2、4线引流板螺栓松动，发热点温度38.7℃、41.7℃，当日环境温度26℃，湿度36％,500kV神保二线投运于2004年08月12日，为常规型输电线路,,,,
"(跳闸发生时间（年/月/日/时/分/秒）,2016年06月14日17时38分40秒)、",,"(OPGW,OPGW-130)、(导线（或跳线）型号（含分裂数）,4×LGJ400/35)、(复合绝缘子,FXBW-500/210(4360))、(故障杆塔型号,SZT41-33)、(导线,4×LGJ400/35)、(地线型号,光缆：OPGW-130；地线：GJ-80)、","(故障杆塔号,152)、(终点塔号,152)、(塔号,152)、(起始塔号,152)、",2005-08-31,62-检修公司-500kV益川Ⅰ线06月14日风偏故障分析报告-重合成功-风偏-20160614,,2016-6-14,17:38,风偏,"(故障时负荷,650MW)、",,,,500kV,,益川Ⅰ线,11.0,[投运年限]投运10年以上,输电线路,）短时风度超过原设计抗风偏能力，C相（上相）在风作用下与塔身距离急剧减小，并击穿空气间隙短路，随即受风力和导线重力作用，使导线和塔身距离增大，重合动作，线路重合成功,4.2在重要线路沿线建设气象观测站，通过监测确定微气象区的分布及基本情况。4.3加强输电线路微地形、微气象区的运行管理，对该区域线路运行状况进行分析总结，及时与设计单位沟通，制定符合现场实际的防治措施,设计气象区参照《110kV~750kV架空输电线路设计规范》附录A选取（54页），选取Ⅰ~Ⅸ；益川Ⅰ线#152塔位于淄川区寨里镇徐家村，线路附近村镇存在较多倒伏（折断）的杨树、墙体等故障发生后，检修公司与淄川气象部门进行了联系，了解到，当日下午16-20时，淄川区大部乡镇发生短时强对流天气，极大风达30.4m/s据此分析，线路故障时，故障杆塔周边遭遇飑线风（飑线风经过的地方，风速急剧增大，并伴有龙卷等灾害性天气，瞬时最大风速可达到15级，具有突发性强、破坏力大的特点。4.1已委托山东电力咨询院对益川Ⅰ线风偏角进行核算，结合线路停电对风偏角较小的区段采取加装重锤或V串等措施，以抵御极恶劣大风天气,6月14日，接到跳闸通知后，山东公司立即组织开展故障巡视工作检修公司组织变电运维、检修人员对站内设备进行巡视，分析保护动作情况通过分析故障测距信息，初步推算故障原因为单相接地故障，区段为益川Ⅰ线#151-#154区段，检修公司立即组织输电运维人员携带巡视、测量等工具前往输电线路现场，并分3个小组重点对#150-#155区段进行巡视检查。21时23分，受天气影响，不具备继续巡视条件，作业人员返回,2016年06月14日17时38分，500kV益川Ⅰ线C相故障跳闸，重合成功2）500kV淄川站侧行波测距20.3km，500kV益都站侧行波测距60.3km，站内设备情况正常2）故障相别（或极性）。故障录波显示，益川Ⅰ线C相发生瞬时性接地故障（持续时间约50ms），最大故障电流2.104A（二次值），保护10ms（相对时间）动作跳C相，随后1219ms左右C相开关重合成功,"500kV益川Ⅰ线投运于2005年08月31日,全长80.809km，共有杆塔209基，导线型号为4×LGJ400/35益川Ⅰ线#152塔型为SZT41-33，海拔高度136米，故障相为C相（上相）、。故障线路走向为南北走向，沿途地形地貌为丘陵导线（或跳线）型号（含分裂数）绝缘配合经了解，2016年06月14日16至20时，淄博淄川地区天气为暴雨大风局部龙卷风，并带有冰雹的强对流天气18时53分，作业人员到达故障区段，现场天气为中雨并伴有大风，沿途大量树木倒伏、折断6月15日06时，现场天气为阵雨，检修公司组织人员对#151-#153进行登塔检查，11时55分，登塔检查发现益川Ⅰ线#152塔C相（上相）导线对塔身和上横担连接处放电，均有明显放电痕迹，确定#152塔为故障杆塔。地处丘陵地区，益川Ⅰ线#152塔两侧档距分别为507m和270m",17.0,6.0,[故障季节]夏季,[故障时间]15-20时
"(强送时间,17时46分01秒)、(跳闸发生时间（年/月/日/时/分/秒）,2016年06月14日17时23分50秒)、",,"(OPGW,OPGW-130)、(导线（或跳线）型号（含分裂数）,4×LGJ400/35)、(故障杆塔型号,SJ52-24)、(导线,4×LGJ400/35)、(地线型号,光缆：OPGW-130；地线：GJ-80)、","(故障杆塔号,181)、(起始塔号,181)、(塔号,181)、(终点塔号,181)、",2005-05-26,62-检修公司-500kV益川Ⅱ线06月14日风偏故障分析报告-重合不成-风偏-20160614,,2016-6-14,17:23,风偏,"(故障时负荷,650MW)、",,,,500kV,,益川Ⅱ线,11.0,[投运年限]投运10年以上,输电线路,）短时风度超过原设计抗风偏能力，A相引流线在风作用下与塔身距离急剧减小，并击穿空气间隙短路，由于短时的恶劣天气，重合闸未动作,4.2在重要线路沿线建设气象观测站，通过监测确定微气象区的分布及基本情况。4.3加强输电线路微地形、微气象区的运行管理，对该区域线路运行状况进行分析总结，及时与设计单位沟通，制定符合现场实际的防治措施,设计气象区参照《110kV~750kV架空输电线路设计规范》附录A选取（54页），选取Ⅰ~Ⅸ；故障发生后，检修公司与淄川气象部门进行了联系，了解到，当日下午16-20时，淄川区大部乡镇发生短时强对流天气，极大风达30.4m/s据此分析，线路故障时，故障杆塔周边遭遇飑线风（飑线风经过的地方，风速急剧增大，并伴有龙卷等灾害性天气，瞬时最大风速可达到15级，具有突发性强、破坏力大的特点短时阵风过后，引流线恢复原状态，空气绝缘随之恢复，线路试送电成功。4.1已委托山东电力咨询院对益川Ⅱ线风偏角进行核算，结合线路停电对风偏角较小的区段采取加装重锤或V串等措施，以抵御极恶劣大风天气,6月14日，接到跳闸通知后，山东公司立即组织开展故障巡视工作检修公司组织变电运维、检修人员对站内设备进行巡视，分析保护动作情况通过分析故障测距信息，初步推算故障原因为一个单相接地故障，区段为益川Ⅱ线#181-#183区段，检修公司立即组织输电运维人员携带巡视、测量等工具前往输电线路现场，并分2个小组重点对#180-#185区段进行巡视检查。21时15分，受天气影响，不具备继续巡视条件，作业人员返回,2016年06月14日17时23分，500kV益川Ⅱ线A相故障跳闸，重合不成功17时46分01秒，500kV益川Ⅱ线强送成功2）500kV淄川站侧行波测距8.9km，500kV益都站侧行波测距79.99km，站内设备情况正常2）故障相别（或极性）。故障录波显示，益川Ⅱ线A相发生接地故障，最大故障电流7.405A（二次值），保护11ms（相对时间）动作跳A相，保护1524ms保护动作跳三相,"500kV益川Ⅱ线投运于2005年05月26日,全长80.809km，共有杆塔209基，导线型号为4×LGJ400/35益川Ⅱ线#181塔型为SJ52-24，海拔高度63米，故障相为A相（上相）、。故障线路走向为东西走向，沿途地形地貌为平原导线（或跳线）型号（含分裂数）绝缘配合经了解，2016年06月14日16至20时，淄博淄川地区天气为暴雨大风局部龙卷风，并带有冰雹的强对流天气益川Ⅱ线#181塔位于淄川区城南镇北石谷村，线路附近村镇存在较多倒伏（折断）的杨树、墙体等18时41分，作业人员到达故障区段，现场天气为中雨并伴有大风，沿途大量树木倒伏、折断6月15日06时，现场天气为阵雨，检修公司组织人员对#181、#182进行登塔检查，7时22分，登塔检查发现益川Ⅱ线#181塔A相（上相）引流线对塔身放电，均有明显放电痕迹，确定#181塔为故障杆塔。地处平原地区，益川Ⅱ线#181塔两侧档距分别为437m和294m",17.0,6.0,[故障季节]夏季,[故障时间]15-20时
,,,,2005-10-28,63-冀北-红外热像就爱侧发现500kV托源四线0367号中相大号侧4线引流板发热,,,,红外热像就爱侧发现500kV托源四线0367号中相大号侧4线引流板发热,,26℃,34％,,500kV,严重缺陷,托源四线,,,输电线路,,应在高温大负荷期间对耐张塔引流板加强红外热像测温工作。应不定期对发生过引流板发热和处于风口易舞动的耐张引流板进行监测,大同分部输电运检中心每年按《输电线路运行规程》要求，在高温大负荷期间对全线路耐张塔引流板进行红外线测温按照《DL/T664-2008带电设备红外诊断应用规范》进行分析、比对，该缺陷属于严重缺陷。经后期专业软件分析其它相平均温度为26.4℃，发热点温度高出平均温度32.6℃,检修人员对发热的引流板螺栓进行紧固处理后恢复正常。对耐张引流板加装降母，防止引流板螺栓松动,在2011年迎峰度夏期间，检测人员对托源四线全部耐张塔进行普测，发现托源四线0367号耐张塔中相大号侧4线引流板发热，通过红外热像测温仪检测发现有明显发热点，热点温度为59℃，其它相正常点温度为26.1℃－26.8℃之间，高出平均温度32.6℃，相对温差90.9％，当日环境温度26℃，相对湿度34％。托源四线0367号中相大号侧4线引流板螺栓松动，发热点温度59℃，当日环境温度26℃，湿度34％,500kV托源四线投运于2005年10月28日，为常规型线路,,,,
,,,,2008-7-28,64-冀北-红外热像测温发现220kV滦周一线42#大号侧线夹过热缺陷,,,,红外热像测温发现220kV滦周一线42#大号侧线夹过热缺陷,,1℃,25%,,220kV,严重缺陷,滦周一线,,,输电线路,专家现场确认此次线夹过热为严重缺陷，缺陷原因为线路负荷过大，线夹螺栓松动，建议拧紧螺母，消除缺陷,此次缺陷发现、跟踪试验到确定缺陷性质，是通过红外测温及例行试验相结合的结果，对今后设备状态评价及状态检修计划的制定，起到了积极作用,"根据带电测试结果对比投运后首次测试及历年试验结果，如下表。工作人员在例行测试时发现红外测温图像中线夹明显有过热痕迹，返回工区进行报告分析依据DL/T664-2008《带电设备红外诊断应用规范》中相对温差的计算公式其中T1为发热点温度，T2代表正常温度,T0代表环境温度,经计算220kV滦周一线42#大号侧线夹的相对温差δ为88.826%，达到了《带电设备红外诊断应用规范》中规定的电流至热设备诊断中输电导线连接器的严重标准，认定属于严重缺陷。红外测温对导线线夹类电流致热型缺陷的判断较为困难，故障温差较小，特点不明显，且DL/T664-2008《带电设备红外诊断应用规范》对110kV以上设备未明确规定正常温度，只能结合运行经验和运行规程判断正常温度，建议明确设备不同时间段的正常温度，以提高设备隐患的发现率",在例行带电测试时发现该线路42#大号侧线夹过热，通过红外测温及相关试验比对后，确定缺陷原因系线路负荷过大，线夹螺栓松动，为严重缺陷，结合停电对其进行紧固线夹后恢复正常。现场紧固线夹照片,220kV滦周一线42#大号侧线夹过热红外测温报告,"冀北电力有限公司承德供电公司负责运维220kV滦周一线，线路全长16.254KM,2008年7月28日投运，施工单位为承德昊源电力承装有限公司。结果显示，相对湿度为25%，环境温度为24.1℃，线夹温度为76.9℃,参照输电线路运行规程线夹的正常温度为30℃",,,,
"(强送时间,22时04分)、(跳闸发生时间（年/月/日/时/分/秒）,/20/01)、",接庄变电站,,"(塔号,2)、",,64-济宁-220kV接澳线等线路故障分析报告-重合不成-风偏-20160614,,2016-06-14,20:01,风偏,,,,,220kV,,接澳线,,,输电线路,在以后的线路维修改造工程中，逐渐采用防风偏绝缘子，降低风偏值，以提高机械强度和电气间隙，提高线路防风偏能力，确保大风天气线路安全运行,严格输电线路技改、维修验收环节，对耐张线路杆塔安排工作经验较为丰富的人员进行验收把关，对不符合设计标准的重新制作更换,,现场负责人在汇报调度后，将现场人员撤回，并安排第二天一早进行巡视随即，现场负责人安排进行登杆检查根据调度计划安排，待220千伏接湖线、接澳线、邹接I线、接宿线停电时重新更换故障杆塔导线引流线，同时安装双挂点跳线串，并加配重锤，使其满足安全运行及风偏安全距离要求。全面排查在运线路耐张杆塔，对未采取防风偏措施的引流线，按照实际情况，并结合停电计划全部安装跳线支架、双挂点跳线串及配重锤，以满足风偏安全距离要求,2016年06月14日20时01分，济宁供电公司220千伏接澳线、接湖线、邹接I线、接宿线，开关保护相继动作，B相故障重合闸不成功，开关三相跳闸22时04分，220kV接湖线、接宿线、邹接I线、接澳线相继强送成功。22时04分，220千伏接宿线等四条线路相继强送成功,220千伏接湖线、接澳线、邹接I线、接宿线全部为接庄变电站出线或进线输电线路，四条线路位于接庄变南侧自西向东依次排列，为济宁城区东南部重要供电线路故障点位置位于接庄站南侧附近区域，故障前线路整体运行状况良好6月14日20时03分，济宁供电公司输电运检室接调度220千伏接湖线等线路跳闸通知后，立即安排四组人员携带夜间巡视工具前往故障现场，分别对接湖线、接澳线、邹接I线、接宿线进行故障巡视，至15日0时50分，巡视人员未发现故障点6月15日上午6时10分，输电运检室再次安排四组人员对220千伏接湖线#01-#15、接澳线#01-#20、邹接I线#70-#89、接宿线#01-#19四个区段进行故障查询，至9时15分，巡视人员仍未发现故障点9时40分，4名登杆人员相继发现220kV接湖线#02、接澳线#02、邹接I线#88、接宿线#2塔B相（中）导线引流线有白色放电点，同时，接湖线、接澳线B相（中）导线靠近横担的数片瓷绝缘子也有明显放电痕迹，但四条线路横担塔身部位均无放电痕迹，现场负责人随即确定该处为故障点，并于10时05分，向调度进行了汇报220千伏接湖线、接澳线、邹接I线、接宿线全部为接庄变电站出线或进线输电线路，四条线路位于接庄变南侧自西向东依次排列，为济宁城区东南部重要供电线路故障点位置位于接庄站南侧附近区域，故障前四条线路整体运行状况良好2016年6月14日傍晚，济宁城区及周边区域天气骤变，雷雨交加并刮起强风，持续数十分钟。20时左右，强风及雷电冰雹导致220千伏接湖线#02、接澳线#02塔、邹接I线#88塔、接宿线#02塔（4基杆塔塔型均为DJ2型）B相导线引流线因风偏与瓷绝缘子串、塔体放电，线路跳闸并且重合闸不成功,20.0,6.0,[故障季节]夏季,[故障时间]15-20时
