其他时间,变电站名称,型号,塔号,投运时间,报告名称,故障前情况,故障发现时间,故障发现时间2,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,投运-故障时间差,投运-故障时间标签,故障设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,故障发生小时,故障发生月份,故障发生季节,故障发生小时-分箱
,,,,2004-08-12,65-冀北-红外热像测温发现500kV源霸一线0057号中相垂直串下串复合绝缘子棒芯发热,,,,红外热像测温发现500kV源霸一线0057号中相垂直串下串复合绝缘子棒芯发热,,6℃,30％,,500kV,危急缺陷,源霸一线,,,输电线路,,应在每年加强对大档距、重要交叉跨越及易发生舞动区域进行红外热像测温。建议建立输电线路红外图谱库，便于对每次测温结果开展横向和纵向的比对，及时发现设备隐患，确保设备安全稳定运行,按照规程要求，输电运检中心每年对处于风口易发生导线舞动、大档距及重要交叉跨越杆塔的复合绝缘子进行检测。经后期专业软件分析正常点温度为8℃，发热点温度高出正常点温度94.2℃,检修人员结合停电对存在发热缺陷的复合绝缘子进行更换处理,源霸一线0057号中相垂直串下串导线侧第三片合成绝缘子棒芯发热，发热点温度102℃，当日环境温度6℃，湿度30%,检测人员在对源霸一线0057号复合绝缘子红外热像检测过程中，发现中相垂直串下串导线端第3片绝缘子棒芯发热，热点温度为102℃，其它点正常点温度为8℃，高出正常点温度94℃，当日环境温度6℃，相对湿度30％，按照《DL/T664-2008带电设备红外诊断应用规范》进行分析、比对，该缺陷属于危急缺陷,,,,
"(跳闸发生时间（年/月/日/时/分/秒）,2016年6月16日20时55分45秒)、",,"(型号,SJ24-21)、(OPGW,OPGW-120)、(导线型号,2×LGJ-400/35)、(型号及片数,FWXB-220/100-4)、(地线型号,OPGW-120)、","(起始塔号,51)、(塔号,57)、(终止塔号,51)、",,65-枣庄-220kV枣滕II线-重合成功-雷击-20160614,,2016-6-16,20:55,雷击,"(故障时负荷,6.2MW)、",,90%,,220kV,,枣滕II线,,,输电线路,描述故障发生简况，包括时间、线路名称、交流线路故障相别（直流线。受损设备不影响安全运行，下一步将结合停电对绝缘子进行更换,,注如同一时间段内发生多次故障，应按时间顺序对故障情况进行逐一描述5）描述故障线路及区段的基本情况，包括线路和故障区段基本信息、区段走向（示意图，并标注南北方位）、海拔高度、沿途地形地貌特征（如平地、丘陵、山地、河网、湖泊、沿海等）、濒临水系（如临近/跨越江、河、湖、溪、塘等）、气候特征（如气候类型、主导风向等）等若为丘陵及山地，参考附件2说明具体类别，不在其中的请示意说明4）简述近5年来该线路发生雷击故障概况，采取的治理措施以及效果等根据故障测距数据，以220kV枣滕II线58号杆塔为中心，在220kV枣滕II线#52～#63区段分3组进行巡视的巡检方案考虑到现场塔形因素，巡检人员判断#56、#57号杆塔发生故障的几率较高，因此对该区段进行了重点排查综合考虑故障区段的地理特征、气候特征、故障时段的天气情况等，结合雷电定位系统和故障录波信息、闪络点痕迹等（对疑难故障排除发生其他故障可能性），初步确定是**故障根据以上分析，给出故障排查原因与初步分析的结果220kV枣滕II线7月31日发生雷击跳闸1次，2已对雷击绝缘子进行更换。因该线路段处于平原地带，且不属于多雷区，故未采取其它防雷措施,6月14日20时55分，枣庄公司输电运检室接到调度命令后，随即组织11名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视,路故障极性）、故障时运行电压和负荷、重合闸（再启动装置）动作情况等6月14日20时55分220kV枣滕II线、纵差保护动作跳闸，故障测距，距离滕北变距离1.28公里，故障相为B相（上相），重合成功。描述故障测距和故障录波信息（故障录波图和故障录波分析报告附在附录中）故障相别（或极性）,附故障区段断面图，图中需标注故障杆塔及相邻杆塔编号、高程、小号侧和大号侧档距、弧垂等参数巡视未能发现故障点，15日随即增加巡视人员，全线巡视，仍未能发现故障点，后组织力量登杆检查，在51#塔发现故障点（导线雷击放电点在导线上方，较轻微）。6月14日9时55分，现场巡视时，故障区段为中雨天气，西北风，阵风达8-10级，气温在23℃～29℃之间，相对湿度为90%RH，降水量10mm～20mm现场巡视时，据向当地居民了解，故障时段故障区段的雷电活动情况为强雷现场实测故障杆塔的A、B、C、D四个塔腿的接地电阻值均为A腿-3.4Ω、B腿-1.56Ω、C腿-2.15Ω、D腿-2.42Ω，，符合接地电阻设计要求和防雷要求。枣庄公司巡视人员赶赴测距现场巡视检查，经登塔人员检查发现，220kV枣滕II线51#塔B相跳线上方及绝缘子联接金具有明显放电痕迹，结合当时雷暴雨天气，确定为雷绕击B相跳线对金具放电造成跳闸,20.0,6.0,[故障季节]夏季,[故障时间]15-20时
"(时间,2013-04-29 04:12:54)、",,"(绝缘子串,LXP-10)、(导线,12.84kA)、(杆塔,11.07kA)、(杆塔,85-88)、",,1992-4-8,66-山西-雷电监测系统监测发现330kV金柞Ⅱ线雷击故障,,2013-4-29,04:13,雷电监测系统监测发现330kV金柞Ⅱ线雷击故障,,,,,330kV,跳闸故障,金柞Ⅱ线,21.0,[投运年限]投运10年以上,输电线路,综合考虑故障区段的地理特征、气候特征、现场情况、结合故障录波信息，综合以上情况，排除线路为外破、污闪、树害、鸟害、风偏、山火等引起线路故障因此，87#跳闸原因系雷电绕击线路跳闸故障。早期输电线路防雷差异化设计不够，防雷电绕击办法不多，致使该线路绕击雷害较多,按照DL/T620-1997《交流电气装置的过电压和绝缘配合》，计算330kV输电线路LXP-10绝缘子串干弧距离2774mm时，绕击耐雷水平11.07kA,雷电监测系统监测金柞Ⅱ线雷击故障。雷电信息查询以时钟同步性为首要原则，距离远近作为辅助判据以第3次雷电为例进行分析同时从A相跳线下均压环和大号侧导线端均压环放电痕迹上看，进一步证实了此次雷击故障确为一次典型的绕击故障经检查，故障区段内4基铁塔通道内树木和边坡远远超过安全距离，铁塔上和通道内无鸟粪和鸟类活动，当天也未发生山火等情况该线路投运时间较早，整体防雷水平较差，避雷线保护角过大，输电线路绕击耐雷水平相对较低，而且山区输电线路大跨越、大档距较多，山坡角度较大，容易发生雷电绕击山地迎风侧导线跳闸加装线路避雷器防雷效果明显。金柞II线41-43#、55#、75#、77#、78#、81#、125#、126#、169#、170#共加装避雷器12组，其效果较为明显,建议结合停电计划及时更换雷击绝缘子，在330kV金柞Ⅱ线路85-88#杆塔安装可控避雷针,2013年4月29日04时13分，3902金柞Ⅱ线跳闸，A相故障，重合成功柞水变侧。2013年4月29日04时13分，3902金柞Ⅱ线跳闸，A相故障发生后,"330千伏金柞Ⅱ线长107.469公里，于1992年4月8日投运，运维单位为陕西省电力公司检修公司故障区段位于安康市旬阳县小河镇附近，地形为山地经巡线人员现场勘查发现87#中相（A相）跳线下均压环处和大号侧导线端均压环有明显放电痕迹，分析线路的跳闸原因系雷击导致线路故障经查寻雷电监测系统，2013年4月29日04时13分左右，金柞II线沿线雷电活动较强，其中在87#杆塔周围雷电活动频繁，金柞II线87#坐标为经度03387#杆塔A相跳闸时间为2013年04月29日04计算得到87#杆塔A相的跳线侧绕击耐雷水平约为11.07kA，反击耐雷水平约为89.28kA；导线侧绕击耐雷水平约为12.84kA，反击耐雷水平约为102.74kA；而87#附近发生的雷电流幅值为-30.4kA，大于绕击耐雷水平，小于反击耐雷水平，所以从耐雷水平计算结果可初步确定本次雷击跳闸性质为绕击4月29日05时01分，渭南检修分部接调度330千伏金柞Ⅱ线故障查线通知，迅速组织运维人员共12人进行故障查线，于16时30分当巡查至87#塔时通过望远镜发现87#中相（A相）跳线下均压环处和大号侧导线端均压环有明显放电痕迹该段线路位于山上，走径偏僻，附近无污染源故障发生时，天气情况为雷雨天气，87#塔身处于山区较高地段，结合A相（中相）引流跳线串均压环及大号侧导线端均压环上的放电痕迹，分析线路的跳闸原因系雷击导致线路故障87#塔基周围地形开阔，无任何超高植被或障碍物，两侧均跨深沟，易于雷电绕击导线，山下侧为河流，易于雷云聚集，这种地形容易遭受雷击，此外根据行波测距距金州变44.9公里，87#实际距金州变46.553公里，故障发生时，天气情况为雷雨天气该故障跳线串配置为1×21片,结构高度3066mm，干弧距离2774mm，绝缘配置满足标准要求故障时录得雷电流水平均远远大于该基塔跳线串11.07kA的绕击耐雷水平，故障A相又处于山地迎风侧位置，中相跳线保护角14.4度，与B相干弧距离2945mm相比，A相干弧距离2774mm恰好位于该基绝缘最为薄弱点，沟道内雷云在经过该基杆塔时，造成A相（上相）引流绝缘空气间隙击穿导致线路跳闸以上杆塔在雷雨天气过程中未发生雷击跳闸故障。2013年4月29日，故障区段天气情况为雷雨天气（大雨），风力3-4级,气温在12℃～17℃间",4.0,4.0,[故障季节]春季,[故障时间]21时-4时
"(跳闸发生时间（年/月/日/时/分/秒）,2016/06/15/07/44)、",,"(地线型号,GJ-50)、(杆塔型号,ZG1-3)、(绝缘子型号,FXB)、(导线型号,LGJQ-400)、","(起始塔号,77#)、(塔号,77)、(终点塔号,87#)、",2001-12-1,66-青岛-220kV西凤线6月15日跳闸故障分析报告-重合成功-外力破坏-异物短路-20160615,,2016-6-15,7:44,异物短路,"(故障时负荷(MW),9.2)、",,75%,,220kV,,西凤线,15.0,[投运年限]投运10年以上,输电线路,经现场巡视查明，故障原因为78号防震锤挂上反光膜将绝缘子短路，造成对地放电，导致线路跳闸，防震锤上残留的反光膜、绝缘子放电痕迹、地面残留反光膜。根据闪络痕迹，结合收集的其它相关信息，经综合分析可以确定线路跳闸原因为反光膜在强风作用下被刮到线路导线上，被防震锤挂住，后在风力作用下将绝缘子短接，造成线路对地放电跳闸通过本次故障暴露出设备运维单位治理输电线路周边易飘浮物不彻底，工作留有死角，未能严格按照省电力公司运维检修部通知[2016]137号《关于进一步加强输电线路周边易漂浮物管理的通知》要求做好易飘浮物的综合治理工作,严格按照省电力公司运维检修部通知[2016]137《关于进一步加强输电线路周边易漂浮物管理的通知》要求做好易飘浮物的综合治理工。作1、对辖区内临近输电线路的果园、塑料大棚等易漂浮物的集中场所开展一次集中排查，收集隐患信息，建立线路防护区内易漂浮物重点隐患档案台账2、利用属地化护线优势，对业主、种植户进行走访宣传，开展大棚、果园户主安全知识专题宣传教育，定期张贴、发放宣传材料3、规范开展线路巡视，大风天气后、阴雨天气前、易发旋风区域及时开展线路特巡，发现并消除异物挂落导线等隐患,表2根据故障测距数据，青岛公司制定了以220kV西凤线78号杆塔为中心，在#73～#83区段分2组进行巡视的巡检方案考虑到现场地形因素，巡检人员判断#77、#78、#79号杆塔发生故障的几率较高，因此对该区段进行了重点排查根据调控中心的故障录波分析，故障发生在2016年6月15日7时44分，故障录波测距离胶州站34kM，A相故障综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹等，排除线路发生其他故障的可能性，初步确定是异物短路故障。根据绝缘子串放电痕迹、防震锤上残留的反光膜，结合地上残留的电弧烧蚀后的反光膜残留物，确认故障点为78号杆,6月15日7时48分，青岛供电公司输电运检室接到调度命令后，随即组织18名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视近5年来该故障段未发生同类故障，青岛供电公司根据省公司的要求一方面充分利用属地化优势，建立了以当地供电所人员为主组成的属地化防护网络，另一方面根据省公司的要求组织进行易漂浮物的综合治理工作。积极引导大棚户主将大棚中使用的铁丝更换为尼龙绳，将遮阳网、反光膜、锡箔纸等用木桩、地锚和绳索进行可靠固定,2016年6月15日7时44分，220kV西凤线跳闸重合成功，故障相别A相。故障测距距离220kV凤光站34公里，查阅线路台账在220kV西凤线78号杆附近2）故障相别（或极性）,220kV西凤线全长58.6公里，其中平度市境内39公里，莱西市境内19.6公里，故障区段位于平度境内，全线铁塔92基，水泥双杆91基，为原唐西线开断进阳光站形成，投运时间是2001年12月1日，运维单位是国网青岛供电公司，属于国网山东省电力公司资产导线、地线型号分别为LGJQ-400、GJ-50，设计覆冰厚度、设计风速分别为10mm、27m/s故障点位于220kV西凤线#78杆，所属耐张段为#77~87故障区段主要地形为平地，现场无施工、无高大树木，周边治安情况良好气候类型为温带气候，常年主导风为北风该故障区段，自投运以来，截至2016年5月底，未发生因外力破坏造成的线路跳闸当日8时50分～9时10分，各组陆续抵达故障区段并开展地面检查；10时09分，巡检人员于#78杆塔A相绝缘子及防震锤位置处发现故障点2）6月15日10时09分，现场巡视时，故障区段天气阴，西北风，风速为5m/s，气温在16℃～20℃之间，相对湿度为75%RH，降水量20mm～25mm现场地形以平地为主，海拔高度为70m，、2现场地形情况说明照片3）现场绝缘子有喷伤，考虑到该线路运行时间较长，计划16日安排带电更换故障绝缘子查阅台账在胶挪线#78杆塔，实际故障点在也在#78杆塔，故障相与距离，与调度通知吻合。经走访附近村民，当地14日夜间发生雷雨大风强对流天气，故障发生前有强阵风发生，且附近500米内有果园，反光膜来自于该果园,7.0,6.0,[故障季节]夏季,[故障时间]5-8时
"(时间,2013.5.30.15：00)、",,"(耐张线夹,NL-300/40)、(耐张线夹,2.3.1)、(导线,29LGJ-300/40)、(型号,NL-300/40)、(导线,LGJ-300/40)、(构架,LGJ-400/35)、(导线,NL-400/35)、(导线,LGJ-400/35)、(耐张线夹,2.3.2)、(导线,NL-300/40)、(耐张线夹,NL-400/35)、","(塔号,29)、",2010-9,67-山西-红外测温发现110千伏蜀柳双回预绞式耐张线夹发热,,2013-5,,红外测温发现110千伏蜀柳双回预绞式耐张线夹发热,,,,"(耐张线夹,永固集团股份有限公司)、",110kV,,蜀柳双回预绞式耐张线,3.0,[投运年限]小于5年,输电线路,,,,,,,,5.0,[故障季节]春季,
"(跳闸发生时间（年/月/日/时/分/秒）,2016/06/16/20/40)、",,"(绝缘子型号,FXB)、(导线型号,LGJQ-400/50)、(地线型号,GJ-70)、(杆塔型号,ZG1)、","(塔号,149)、(终点塔号,135#)、(起始塔号,126#)、",,67-青岛-220kV上黄线6月16日跳闸故障分析报告-重合成功-外力破坏-异物短路-20160616,,2016-6-16,20:40,异物短路,,,,,220kV,,上黄线,,,输电线路,"""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否。""通过本次故障暴露出设备运维单位治理输电线路周边易飘浮物不彻底，工作留有死角，未能严格按照省电力公司运维检修部通知[2016]137号《关于进一步加强输电线路周边易漂浮物管理的通知》要求做好易飘浮物的综合治理工作",由于夜晚巡视较为困难，重点查找了平日掌握的隐患点青岛供电公司根据省公司的要求一方面充分利用属地化优势，建立了以当地供电所人员为主组成的属地化防护网络，另一方面根据省公司的要求组织进行易漂浮物的综合治理工作。同时，加大巡视力度，对线路周边保护区的易漂浮物开展清查、加固、清理工作严格按照省电力公司运维检修部通知[2016]137《关于进一步加强输电线路周边易漂浮物管理的通知》要求做好易飘浮物的综合治理工作1、对辖区内临近输电线路的果园、塑料大棚等易漂浮物的集中场所开展一次集中排查，收集隐患信息，建立线路防护区内易漂浮物重点隐患档案台账2、利用属地化护线优势，对业主、种植户进行走访宣传，开展大棚、果园户主安全知识专题宣传教育，定期张贴、发放宣传材料3、规范开展线路巡视，大风天气后、阴雨天气前、易发旋风区域及时开展线路特巡，发现并消除异物挂落导线等隐患,由于为高阻接地，两个站内测得的距离相差较大，经过综合分析认为故障点位于#106~#149（220kV黄埠站）范围内5）表2线路属地化班组胶州输电运检班、即墨输电运检班、输电运维二班分别对220kV上黄线胶州段、即墨段、城阳段进行夜间故障巡视根据故障测距情况，将巡视重点放在220kV上黄线城阳段#106~#149询问周边住户，住户反映昨日晚上8点左右，住户所在区域风力特别巨大，线路有巨大放电声，并伴有亮光3）导线喷伤不严重无断股，可继续运行根据调控中心的故障录波分析，故障发生在2016年6月16日20时40分，故障测距距离220kV上程站44.21公里，距离220kV上程站10公里由于为高阻接地，两个站内测得的距离相差较大，但可经过综合分析认为故障点位于#106~#149（220kV黄埠站）范围内实际查找到的故障点位于#133~#134，位于分析的故障范围之内综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹等，排除线路发生其他故障的可能性，初步确定是异物短路故障。根据简易钢结构车棚、导线上残留的喷伤痕迹，结合附近住户的描述，确认故障点为78号杆#133~#134之间,6月16日20时40分，青岛供电公司输电运检室接到调度命令后，随即组织20名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视2）6月17日08时00分，输电运检室派出3辆故障巡视车辆、9名故障巡视人员进行新一轮故障巡视同时护线大队也独立进行故障巡视经过现场确认此处为故障点。积极引导大棚户主将大棚中使用的铁丝更换为尼龙绳，将遮阳网、反光膜、锡箔纸等用木桩、地锚和绳索进行可靠固定,2016年6月16日20时40分，220kV上黄线跳闸重合成功，故障相别C相。故障测距距离220kV上程站44.21公里，距离220kV上程站10公里2）故障相别（或极性）,220kV上黄线全长44.458公里，沿途经过胶州市、即墨市、城阳区，故障区段位于城阳区境内，运维单位是国网青岛供电公司，属于国网山东省电力公司资产故障点位于220kV上黄线#133~#134，所属耐张段为#126~#135故障区段主要地形为平地，现场无施工、无高大树木，周边治安情况良好气候类型为温带气候，常年主导风为北风至6月17日01时20分未发现故障点6月17日14时10分，故障巡视人员巡查到#133~#134走廊内，发现线下一处简易的钢结构车库有放电痕迹，导线对车库垂直距离5.5米，对地距离7.5米。16日晚上8点左右，故障现场风力特别巨大，将简易钢结构车棚棚顶遮阳网上的塑料布吹起，导致线路安全距离不足，对钢结构车棚放电,20.0,6.0,[故障季节]夏季,[故障时间]15-20时
,,"(引流线,2-1220kV)、(引流线,2-2)、(导线,LGJ-400/50)、",,1998,68-山东-红外热像检测发现220kV威文线耐张引流线夹过热,,2012-5,,红外热像检测发现220kV威文线耐张引流线夹过热,,8℃,,,220kV,危急缺陷,威文线,14.0,[投运年限]投运10年以上,输电线路,经过综合分析判断，初步认为是由于引流线夹接触不良引起过热线夹与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热接头螺栓强度不够（4.8级），随着运行年限增加，导线微风振动致使螺栓松动，接触面间接触不良，致使过热导线与线夹在压接过程中，压接质量存在问题，外加运行工况较差，经过一段时间运行后，导致产生过热。线夹导电接触面涂薄层凡士林，禁止使用导电膏，避免接触面接触不良导致过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加线路停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量接头的连接应使用强度8.8级的螺栓，并且加装双螺母，避免由于螺栓松动造成接触面接触不良。以上对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对线夹的处理将更具针对性，避免日后出现过热现象,2012年5月份大修前，测试人员对该线路全线耐张引流线夹进行了红外热成像检测并对该线夹进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，所示，并将此情况上报运检部对图谱的认真分析后发现220kV威文线1#塔A相大号侧耐张引流线夹温度异常，表面最高温度72.5℃，负荷电流700A根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，温升53.7K依据电流致热型设备缺陷诊断判据，判断热像特征是以线夹和引流板为中心的热像，热点明显；故障特征为接触不良；缺陷性质为危急缺陷综合考虑以前测温数据，均未见异常引流线夹开夹检查照片如图2-2所示以上检修结果对红外测试结果进行了很好的印证。红外热成像检测中红外图谱正常,经过停电开夹检查后发现该引流线夹与引流板连接处螺丝松动，表面氧化严重检修人员开夹后，对表面氧化物进行打磨处理，并重新对螺丝进行紧固下一步结合停电开夹检查深入诊断分析随即制定消缺检查方案检修人员将威文线1#塔A相大号侧耐张引流线夹开夹后，发现该引流线夹与引流板连接处螺丝松动，表面氧化严重检修人员对表面氧化物进行打磨处理，并重新对螺丝进行紧固经过检修人员开夹后，对表面氧化物进行打磨处理，并重新对螺丝进行紧固，送电后复测，测量数据合格。加强对导线压接时监督，压接管上打钢印，做到谁压接谁负责，提高压接质量,案例名称红外热像检测发现220kV威文线耐张引流线夹过热。在测温过程中，发现220kV威文线1#塔A相大号侧耐张引流线夹温度异常，表面最高温度72.5℃，当时负荷电流700A。220kV威文线1#塔A相大号侧耐张引流线夹开夹后，发现该引流线夹与引流板连接处螺丝松动，表面氧化严重,威海供电公司220kV威文线1998年投入运行，导线型号为LGJ-400/50。220kV威文线1#塔耐张引流板在进行红外热成像检测时，发现220kV威文线1#塔A相大号侧耐张引流线夹温度分布异常,,5.0,[故障季节]春季,
"(跳闸发生时间（年/月/日/时/分/秒）,/22/08)、",八里变电站,"(导线,LGJ-400/35)、","(塔号,88)、",,68-济宁-220kV邹八I线故障分析报告-重合成功-外力破坏-异物短路-20160617,,2016-06-17,22:08,异物短路,,,,,220kV,,邹八I线,,,输电线路,"结合故障时天气状况，判断故障原因为故障时大风将疑似漂浮物刮至#83塔小号侧引流线处，另一端落至地面接地，造成B相导线单相接地故障，强大的电弧瞬间将漂浮物烧尽，绝缘恢复、重合成功下一步济宁公司将吸取教训，彻底排查线路防护区内外易漂浮物隐患并及时清理；同时对于节庆或农田等采用易漂浮物的单位和个人进行宣传，通过影像资料让广大群众了解并深刻认识高压输电线路，逐步""礼让""并躲避高压线，不敢在高压线附近违章施工、违章植树、使用易漂浮物等进行娱乐活动等。属地化工作开展以来，各单位护线人员协助市公司消除了大量隐患，护线能力和水平不断提升，但仍有部分护线人员对于在线路防护区内外易漂浮物隐患不够重视，不能深刻意识到易漂浮物对线路安全运行造成的威胁，对放风筝、节气及农田棚膜等使用易漂浮物的行为不能及时制止，或者发现问题后不能作出宣传警告不能对潜在的隐患跟踪到底，存在侥幸心理下一步，加强属地化精细化管理，加强护线人员培训，明确护线重点，提高护线水平；同时监督护线员巡视到位及隐患排查情况，落实潜在隐患，对隐患点跟踪到底，直至完全消除",日常输电线路巡视工作不够细致全面。线路通道内易漂浮物等隐患排查不够彻底，对使用易漂浮物的单位和个人未能采取效手段进行宣传和控制，导致线路防护区内外易漂浮物不断出现,,6月17日22时08分，济宁公司接省调220千伏邹八I线跳闸通知后，立即组织2组巡视人员赶往现场进行故障巡视，并通知属地化单位邹城供电公司护线人员协助巡视随即现场负责人将巡视范围扩大至#75-#92塔范围现场负责将人员将情况汇报调度，并撤回巡视人员待天亮继续巡视6月18日8时，济宁公司再次安排两组人员对220千邹八I线#75-#92进行故障查询，至9时15分，巡视人员仍未发现故障点随即，现场负责人安排进行登杆检查。现场负责人随即确定该处为疑似故障点，并于10时45分，向调度进行了汇报,2016年6月17日22时08分，济宁公司220千伏邹八I线光纤纵联距离、纵联方向保护同时动作，B相故障，重合闸成功。保护测距信息显示，邹县电厂变电站侧25.59公里，八里变电站侧3.26公里,"根据调度保护故障测距，疑似故障点大致位于#83-#84塔间，杆塔所属耐张段为#83~#88，南北走向，导线垂直排列，型号为LGJ-400/35双分裂导线疑似故障段线路位于邹城东部城关镇农田内23时30分，巡视人员到达疑似故障区段，分别自#83、#88对向进行巡视，至18日零时40分，未发现故障痕迹至18日2时09分，仍未发现故障点9时30分，塔上人员发现83塔B相（下）导线小号侧耐张线夹引流线处有白色斑点，疑似放电痕迹，但横担、塔身及绝缘子处均无放电痕迹，现场地面也无遗留物现场人员询问当地村民了解到，17日22时前后，邹城境内出现大风天气，并伴有阵雨，大量漂浮物被吹起。22时10分左右，#83塔上部一道火光瞬间闪过，同时传出""雷""一样的响声220千伏邹八I线#04-#05段位于邹城市农田内，故障出现于夜间22时许，故障时邹城境内有大风并伴有阵雨，巡视人员向附近村民问询，有的看见了火光，有的则听见了响声",22.0,6.0,[故障季节]夏季,[故障时间]21时-4时
,,"(导线,2*LGJX-240/30)、(导线,3-135kV)、",,2007,69-山东-红外热像检测发现35kV戚林II线弓子线过热,,2012-4,,红外热像检测发现35kV戚林II线弓子线过热,,8℃,,,35kV,危急缺陷,戚林II线,5.0,[投运年限]投运5-10年,输电线路,经过分析判断，初步认为是由于弓子线与下分裂导线摩擦，致使弓子线磨损严重，引起过热线夹与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热接头螺栓强度不够（4.8级），随着运行年限增加，导线微风振动致使螺栓松动，接触面间接触不良，致使过热导线与线夹在压接过程中，压接质量存在问题，外加运行工况较差，经过一段时间运行后，导致产生过热弓子线与导线接触，在微风振动的情况下，使导线磨损严重，从而造成导线破股，导致产生过热。线夹导电接触面涂薄层凡士林，禁止使用导电膏，避免接触面接触不良导致过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加线路停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量接头的连接应使用强度8.8级的螺栓，并且加装双螺母，避免由于螺栓松动造成接触面接触不良。以上对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对线夹的处理将更具针对性，避免日后出现过热现象,并对该处进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，所示，并将此情况上报运检部对图谱认真分析后发现35kV戚林II线48#塔C相大号侧上分裂导线弓子线与下分裂导线接触点温度异常，表面最高温度54.0℃，负荷电流450A根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，温升45.2K依据电流致热型设备缺陷诊断判据，判断热像特征是以上分裂弓子线和下分裂导线为中心的热像，热点明显；故障特征为弓子线破损；缺陷性质为危急缺陷综合考虑以前测温数据，均未见异常下一步结合停电检查深入诊断分析以上检修结果对红外测试结果进行了很好的印证红外热成像检测中红外图谱正常。上下分裂导线的弓子线与下分裂导线接触点，应用预绞丝对接触点导线进行缚绑，防止摩擦断股发生,检修人员对其导线缚绑后，又用另一条弓子线对其进行了并接处理随即制定消缺检查方案经过检修人员导线缚绑后，又用另一条弓子线对其进行了并接处理经过检修人员缚绑后，又用另一条弓子线对其进行了并接处理。加强对导线压接时监督，压接管上打钢印，做到谁压接谁负责，提高压接质量,案例名称红外热像检测发现35kV戚林II线弓子线过热。在测温过程中，发现35kV戚林II线48#塔C相大号侧上分裂导线弓子线与下分裂导线接触点线夹温度异常，表面最高温度54.0℃，当时负荷电流450A35kV戚林II线48#塔在进行红外热成像检测时，发现其C相大号侧上分裂导线弓子线与下分裂导线接触点线夹温度异常。35kV戚林II线48#塔C相大号侧上分裂导线弓子线与下分裂导线接触点红外热像,威海供电公司35kV戚林II线2007年投入运行，导线型号为2*LGJX-240/30经过停电检查后发现该处弓子线与导线接触点摩擦，导线断股严重检修人员将35kV戚林II线48#塔C相大号侧上分裂导线弓子线与下分裂导线接触点检查后，发现弓子线在该接触点处磨损严重，导线存在严重断股现象。对35kV戚林II线48#塔C相大号侧上分裂导线弓子线与下分裂导线接触点检查后，发现该弓子线在该接触点处磨损严重，导线存在严重断股现象,,4.0,[故障季节]春季,
"(跳闸发生时间（年/月/日/时/分/秒）,2016/6/18/10/11)、",,"(绝缘子型号,耐张XWP2-70直线FXBW-120/100)、(地线型号,LGJT-95)、(导线,LGJQ-400)、(导线型号,LGJQ-400)、(杆塔型号,DJ1、GJ1-23.5)、","(终点塔号,2#)、(起始塔号,1#)、(塔号,2)、",2004-9-2,69-泰安-220kV石平I线故障分析报告-重合成功-外力破坏-吊车碰线-20160618,,2016-6-18,10:30,吊车碰线,,,,,220kV,,石平I线,12.0,[投运年限]投运10年以上,输电线路,"从本次故障点查找和故障原因分析中，找出此类故障暴露出的主要问题1、线路巡视，特别是属地护线员对于当地修建蓄水池（属肥城市政府一个水利惠民工程），没有引起足够重视2、安全警示牌悬挂不到位，警示标语涂刷不到位3、对于偏远山区农村的线路，不能及时了解线路防护区附近有使用大型机械施工的可能，护线宣传力度不够。3.继续完善线路保护区内的警示标识,安装监控设备，避免安全提示因偏远而达不及的事情发生","虽对司机曾经进行过安全宣传，但并未落实警示效果1.继续完善排查输电线路隐患统计表，并严格落实""一患一档一治理""制度。2.加大护线宣传力度，特别是偏远山区农村线路，要做好与当地政府沟通，加强护线宣传",表2。根据故障及保护测距计算，故障点应在#2-#3之间、石横电厂附近，考虑到天气晴朗，判断故障可能为外力破坏造成。原本该处为山坡林地，只有树木，线下发生变化，护线宣传存在盲区,该区域今年已开展电力设施保护宣传、特种车辆隐患排查等工作随即组织巡视人员、车辆，对220kV石平I线#1-#11进行故障巡视，同时通知属地护线员董家祥、程吉活抓紧赶到故障测距点附近查找故障原因吊车司机王昌广（13905484505、身份证370922197704162335）写出事故经过，签收安全告知书；当地政府石横二村裴书记到达现场接受事故调查现场裴书记同意签订修筑蓄水池安全隐患告知书，并承诺暂停施工，蓄水池今后不加盖任何东西。巡视人员曾对司机进行过护线宣传,2016年6月18日10时30分，接调度通知10时11分220kV石平I线纵联差动、距离保护动作，重合成功，A相故障，故障测距石横电厂侧0.79km，平阴侧11.6km,经检查，故障为220kV石平I线#1-#2塔右相（A相）距#2塔90米处一吊车作业，吊杆接近导线造成高压放电220kV石平I线2004年9月2日建成投运，起于石横电厂，终止于平阴站，共有杆塔35基，全长11.61千米，泰安公司管辖4.13km，导线型号LGJQ-400，架空地线型号LGJT-956月18日上午，泰安肥城市石横镇天气晴朗，气温在30℃-34℃，微风。经检查发现，220kV石平I线#1-#2塔右相（A相）距#2塔90米处，石横电厂西墙以外，石横二村林场东侧山坡上修建蓄水池（属肥城市政府一个水利惠民工程），现场施工吊车吊装混凝土浇筑蓄水墙时，吊杆接近导线，造成高压放电；导线侧有明显放电痕迹，吊车四个支撑腿有放电痕迹，现场没有人员受伤，不影响线路运行,10.0,6.0,[故障季节]夏季,[故障时间]9-11时
,,"(导线,5-6)、",,,7-日照-220kV稍东线故障分析报告-重合不成-外力破坏-异物短路-20150301,,,11:46,异物短路,,,,,220kV,,稍东线,,,输电线路,,塑料布在线路强送时燃烧掉落二是对线路周边易漂浮物进行排查。加强宣传，搜集联系方式，并协助做好保护区周围易漂浮物的清理和加固工作，恶劣天气来临前逐一进行检查并告知其做好防范措施,220kV稍东线5#-6#西侧有塑料大棚，村民在整理晾晒塑料纸时突发超强龙卷风，将塑料纸卷起，附近7、8个村民进行拖拽，但因龙卷风风力超大，村民未拖拽住，龙卷风将80余米长大棚塑料纸从西侧携卷着越过110千伏兴汾线，又越过西侧同塔架设的220千伏稍锦线，落至220千伏稍东线5-6#塔中相导线上,一是对线路保护区大棚进行逐一检查，对村民晾晒的覆盖塑料布，要求户主进行加固压实,"保护动作情况2014-03-0111:46稍坡站:220kV稍东线纵联距离、纵联差动跳闸,强送成功(AB相,安东站保护测距5.8kM,录波器测距5.66kM,故障电流12806A,稍坡站,录波器测距1.67kM,故障电流12806。A)。110千伏兴汾线，又越过西侧同塔架设的220千伏稍锦线，落至220千伏稍东线5-6#塔中相导线上，造成线路跳闸",气象条件故障测距位置处于日照市虎山镇境内，当天天气晴朗，风力3-4级线路南北走向，导线垂直排列。故障点5#塔呼高24米，6#塔呼高30米,11.0,,,[故障时间]9-11时
,,,,2001-11,7-浙江-覆冰在线监测220kV桐国2335线96#导线严重覆冰缺陷,,2013-1-2,18:00,覆冰在线监测220kV桐国2335线96#导线严重覆冰缺陷,,,85%,,220kV,,+桐国2335线,12.0,[投运年限]投运10年以上,输电线路,首先我们会对拉力数据设定一个正常值，正常值一般采用天气良好、导线无覆冰的情况下的绝缘子拉力值,输电线路覆冰在线监测的应用是一种运用多种在线监测技术类型的综合监测应用，包括绝缘子拉力监测、微气象监测以及图像监测等通过对微气象监测信息的监控，监测人员可预警重点覆冰监控区域覆冰形成的可能性，从而合理安排监控力量及监控重点，避免覆冰监测不到位覆冰监测一般采用覆冰拉力监测及图像监测装置的综合监测方法输电线路覆冰监测的应用能实时远程掌握现场覆冰情况，有效指导融冰、救灾工作1、覆冰在线监测应用是一种各类输电在线监测技术的综合应用，在覆冰监控重点区域应综合安装如绝缘子拉力监测、绝缘子倾角监测、微气象监测、图像监测、导线测温监测等装置2、覆冰严重区域安装的图像监测摄像头应具备防冻、加热功能，防止镜面受冻而无法拍清现场图片甚至可以采用红外短波等穿透性较强的拍摄技术，以提升在强雾条件下的图片质量。采用的电源材料及保暖措施也应符合长期低温高湿度的要求3、各监测点的覆冰监测数据及经验需不断积累，为精确判断覆冰严重程度提供充足的历史比对材料,覆冰在线监测发现＋220kV+桐国2335线＋96#导线严重覆冰缺陷。2013年1月2日下午，绍兴地区急剧降温，并下起雨雪，桐国2335线96#现场气温降到0度以下，湿度100%，并于当日傍晚起现场覆冰拉力数据有上升趋势，初步判断该现场已具备覆冰条件，输电监测中心立即落实监控制度，实施24小时覆冰在线数据实时监测1月3日至5日，覆冰拉力数据上升11%，根据现场拉力数据及监测图片分析，导线、绝缘子上有雪松现象自1月5日始，桐国2335线96#拉力呈快速增加趋势，至1月8日8点，拉力数据达到最高值，拉力值上升99.1%，绍兴公司根据覆冰拉力值增长趋势及时制定融冰方案并落实该段线路应急抢修人员及物资1月8日后数据缓慢下降，至1月10日中午，天气回暖，温度回升到0度以上，湿度85%以下，覆冰监测拉力值恢复到正常水平，根据监测图片显示，现场覆冰全部脱落覆冰在线监测应用分两个步骤，分别为覆冰预警及覆冰监测各监测时间点的拉力实测值与正常值对比形成增长百分比，从而判断覆冰严重程度另外其拉力数据同样可换算到导线等值覆冰厚度，从而判断数值是否接近导线等值覆冰厚度设计值图像监测装置一般监测覆冰线路的绝缘子及导线设备，现场返回的图片以佐证拉力监测数据，确保覆冰严重程度的判断根据拉力值及图片监测信息综合判断，桐国2335线96#现场绝缘子覆冰逐渐形成覆冰，厚度不断上升1月8日至1月10日，覆冰拉力有缓慢下降趋势，至1月10日，现场气温上升到-2.1℃，湿度下降到84%，出现快速融冰现象，至下午15点，拉力数据回到正常值水平，图像监测显示线路已无覆冰（覆冰拉力趋势见曲线图，覆冰变化图见图片）输电线路覆冰监测重点区域往往位于山区，且冰灾较严重区域。一旦天气恶劣，形成雨雪冰冻天气，车辆人员都很难进入现场，人工特巡的方式往往要消耗大量的人力及物力，且盲目性较大，人员安全也无法得到保障接地电阻不大于20Ω（除特殊线路）,如果该气象条件长时间持续，现场覆冰可能性将进一步增。大球机底盒模块内置存储体，用于储存球机的参数(掉电记忆功能，重启后进入掉电前运行模式)；,,"220kV桐国2335线投运于2001年11月，该线路96#位于绍兴地区重冰区域，历史导线等值覆冰厚度曾达10mm。本案例中桐国2335线96#杆塔安装有以上3种类型监测装置，并集成于一个控制箱2013年月10日12点,现场气温2.1℃,湿度84%，气候条件转好",18.0,1.0,[故障季节]冬季,[故障时间]15-20时
"(导线舞动起止时间,2016：2：13：14时— 2016：2：13：17)、(跳闸发生时间（年/月/日/时/分/秒）,14时50分、15时45分、16时24分、17时25)、",,"(OPGW,OPGW-36B1-125)、(绝缘子型号,FXBW-220/120)、(杆塔型号,2E3-SZ2-36)、(杆塔,25-29)、(地线型号,JLB40-120（左）、OPGW-36B1-125（右）)、(导线型号（含分裂数，排列方式）,2*JL/G1A-400/35，2分裂，水平排列)、","(终点塔号,29#)、(起始塔号,25#)、",2013-6-28,7-潍坊-220kV涓怡线2月13日故障分析报告-重合闸未动-冰害-舞动-20160213,,2016-2-13,14:50,舞动,"(故障时负荷(MW),63.59)、",,,,220kV,,涓怡线,3.0,[投运年限]小于5年,输电线路,220kV涓怡线25#-29#跨潍河，导线有覆冰，大风导致导线舞动，引起跳闸220kV涓怡线25#-29#跨潍河，导线有覆冰，大风导致导线舞动，引起跳闸防覆冰舞动治理还存在薄弱环节，特别是大跨越档的防舞措施还待进一步加强。组织修订潍坊地区舞动分布图，校核220kV防舞动配置情况，对防舞动措施不到位的结合大修项目进行完善，确保恶劣天气条件下不再发生舞动故障,在舞动气象条件下对线路进行特巡，加强现有防舞动效果的观测，积累信息资料，为预防和治理线路舞动提供依据,表2舞动线路基本情况表（表中内容为示例）表3综合考虑故障区段的地理特征、气候特征、故障期间的现场微气象情况等，结合故障录波信息、闪络点痕迹等，排除线路发生其他故障的可能性。根据现场的实际情况分析，故障区段所处地形种类与相似，本区段为220kV涓怡线跨越潍河区段，跨越处杆塔弧称高45米，河道水位较低，两侧杆塔挂点处与跨越最低点高差较大,14时50分、15时45分、16时24分、17时25。对故障区段及同走廊内已采取的防舞措施和防舞效果进行描述。结合线路停电检修机会，对本次舞动区段的杆塔、导线等进行全面检查，重点对导地线线夹出口处、绝缘子锁紧销及相关金具磨损进行检查，及时消除因舞动造成的缺陷,2月13日14时50分、15时45分、16时24分、17时25分，220kV涓怡线四次故障跳闸，重合闸未动（投单相重合闸），强送成功，均为相间故障（AC、AC、BC、AC），220kV涓河站测距6.15km，220kV怡明站测距14.69km2）故障相别（或极性）。2月13日14时50分，220kV涓怡线四次故障跳闸，重合闸未动（投单相重合闸），强送成功，均为相间故障，220kV涓河站测距6.15km，220kV怡明站测距14.69km2016年2月13日15时45分45秒661毫秒220kV涓怡线AC相故障，故障电流4.2KA，15时45分45秒734毫秒涓怡线保护动作，三相跳闸,220kV涓怡线全长21.468km，杆塔105基，投运时间是2013年6月28日，运维单位是潍坊公司输电运检室，属于省公司资产设计覆冰厚度、设计风速分别为10mm、15m/s故障区段主要地形为跨河流耐张段，现场位置信息为跨潍河，周边治安情况良好气候类型为温带季风气候，常年主导风为南、北风，风速为4m/s3）附故障区段断面图，图中需标注故障杆塔及相邻杆塔编号、高程、小号侧和大号侧档距、弧垂等参数导线舞动区地形（山区、丘陵、平原等）2月13日潍坊地区普降雨雪，气温-2℃，风力5-6级，潍坊境内多条线路发生覆冰现象。2月13日潍坊地区普降雨雪，气温-2℃，风力5-6级，潍坊境内多条线路发生覆冰现象,14.0,2.0,[故障季节]冬季,[故障时间]12-14时
,,"(复合绝缘子,FXWP-120)、","(塔号,沾利线53#中相前内14沾利线53#中相前外10滨利线74#上相后内9滨利线68# 2沾利线40#中相前内7)、(塔号,2)、",2008-1-28,70-山东-带电检零发现220kV滨利线、沾利线发现瓷复合绝缘子劣化率过高,,2013-11-14,,带电检零发现220kV滨利线、沾利线发现瓷复合绝缘子劣化率过高,,10℃,30%,,220kV,,滨利线,5.0,[投运年限]投运5-10年,输电线路,,带电检零工作能够检测运行线路存在的零值低值瓷瓶，以便及时对瓷瓶进行更换，防止因瓷瓶劣化率过高导致污闪事故的发生，所以需严格按照检修规程要求的周期开展带电检零工作。重视所辖线路的瓷瓶管理，及时更新完善瓷瓶台账，及时发现瓷绝缘子存在的安全隐患,2013年11月14日，东营供电公司按照年度检修计划对220kV滨利线、沾利线（同塔架设）五基耐张杆塔瓷复合绝缘子进行了带电检测零值，共计检测瓷瓶1920片，发现零值瓷瓶25片，劣化率达到了1.3%考虑到这些瓷瓶均为同一厂家生产，我们紧急联系青州力王，组织技术人员共同对更换下来的零值瓷瓶进行进一步的检测工作，查找零值多发的原因，厂家答复会有检测报告及相关建议。此次发现的零值瓷瓶均为青州力王生产，需要进一步分析零值多发的原因，是否属家族型缺陷，以便采取相应的处理措施,并安排人员对同样采用青州力王FXWP-120型瓷复合绝缘子的220kV学港线进行了带电检零，共计检测瓷瓶768片，发现零值瓷瓶19片2013年11月18日，东营公司输电运检室结合220kV滨利线、沾利线停电检修工作，对发现的零值瓷瓶进行了更换，共更换24片。对更换下来的瓷瓶进行了外观检查，并先后使用绝缘电阻摇表及电子兆欧表对其进行了绝缘电阻测试,案例名称带电检零220kV滨利线、沾利线发现瓷复合绝缘子劣化率过高,220kV滨利线、沾利线所用瓷复合绝缘子均为青州力王生产的FXWP-120型瓷复合绝缘子，投运日期为2008年1月28日，发现零值低值瓷瓶过多后，东营公司输电运检室于2013年11月18日结合220kV滨利线、沾利线的停电检修，对零值瓷瓶进行了更换。检测人员使用220kV检零杆，采用火花间隙法对220kV滨利线、220kV沾利线耐张杆塔瓷瓶进行检测，共检测1920片，发现零值低值瓷瓶25片,,11.0,[故障季节]秋季,
"(跳闸发生时间（年/月/日/时/分/秒）,/10/18)、(强送时间,19:03)、",八里变电站,,"(塔号,120)、",,70-济宁-220kV八圣线故障分析报告-投三重-外力破坏-违章施工-20160618,,2016-06-18,10:18,违章施工,,,,,220kV,,八圣线,,,输电线路,日常输电线路巡视工作仍存在漏洞，未能做全精严细实，对于线路防护区及周边隐患排查治理工作不够全面到位，对线路运行中可能出现的隐患不能做到超前预控下一步济宁公司将认真吸取教训，举一反三，做到隐患台账清晰、隐患治理责任到人，防护区周围异常情况做到及时跟踪，做好事故预想措施。属地化工作开展以来，各单位虽开展了大量工作，消除一定数量的隐患，但仍有个别单位个别护线人员到位情况差，对于线路通道内隐患不以为然，不能及时发现问题，或者发现问题后不能认真蹲守盯防，跟踪到底，存在侥幸心理,巡视人员花费大量人力及时间精力在泗水境内进行巡视，导致故障点不能及时准确发现，延误了强送时。间下一步，公司有关部门应提高相关保护设备的准确性与精确度，将设备提供的数据误差控制在允许范围内，以提高数据的可靠性,按照测距并结合线路台账信息，故障段应位于泗水县境内#112-#113或#89-#90段，但实际故障点则位于曲阜境内#70-#71处,6月18日10时18分，济宁公司接省调220千伏八圣线跳闸通知后，立即组织2组人员赶往现场进行故障巡视，并通知属地化单位泗水县供电公司护线人员协助巡视至14时20分，巡视人员及属地化护线人员均未发现故障位置随即，展开第二次巡视，范围扩大至八圣线泗水县内全部（#87-#178），同时济宁公司安排两组巡视人员分别前往八圣线位于邹城（#01-#51）与曲阜（#52-#86）县内区段展开巡视巡视人员随即进行了汇报同时，继续加强电力设施保护宣传，让广大群众深刻了解高压输电线路的危险性，在高压线附近进行施工时提前与供电部门进行沟通，在确无危险情况下由供电部门监督施工。强化护线人员责任意识，以挂牌等方式监督护线员到位情况及隐患排查治理，全力确保护线质量提升,2016年6月18日10时18分，济宁公司220千伏八圣线纵联距离、纵联差动保护同时动作，三相故障，重合闸不成功19时03分，强送成功保护测距信息显示，八里变电站侧36.25公里；故障滤波测距，八里变电站侧28.85公里6月18日八圣线故障测距信息与实际情况存在较大偏差。八里变电站侧保护测距36.25公里，故障滤波测距28.85公里,"根据调度保护与滤波两个测距，疑似故障点位于泗水县辖村农田内，大致位置为#89-#90或#112-#113段内，杆塔所属耐张段分别为#86-#97、#112-#120，两段线路均为西南-东北走向，导线水平排列，型号为LGJQ-400/5011时45分左右，两组巡视人员分别到达疑似故障区段并展开巡视16时45分，巡视人员刘西营、周强、仵宗生巡视小组巡至#70-#71段时，发现地面农田内麦秸有灼烧痕迹，地面有散落带有灼烧痕迹的黑色通信光缆，巡视人员询问附近村民得知，上午此处有施工队伍架设光缆，10时许，此处传出了巨大响声借助望远镜巡视人员发现三相导线几乎并行位置处各有大小不等的白色斑点，断定该处为故障点，并于17时12分将情况向调度汇报。220千伏八圣线#70-#71段位于曲阜尼山镇农田内，6月18日上午施工队伍在附近架设通信光缆（故障后了解到，工程为曲阜市政""天网""网络工程），10时18分，施工人员进行穿越八圣线#70-#71段线下施工时，由于操作不当，致使光缆同时触碰三相导线，造成八圣线故障跳闸，重合闸不成功",10.0,6.0,[故障季节]夏季,[故障时间]9-11时
"(跳闸发生时间（年/月/日/时/分/秒）,2016/06/18/12/27)、(强送时间,没有强送)、",,"(导线型号,2*LGJ-400/35)、(绝缘子型号,FXBW-220/100)、(地线型号,OPGW)、(杆塔型号,SZT13-21)、","(起始塔号,#6)、(终点塔号,#7)、(塔号,6)、",2014-7,71-临沂-220kV郯张II线故障分析报告-重合不成-外力破坏-吊车碰线-20160618,,2016-6-20,12:27,吊车碰线,"(故障时负荷(MW),128.2)、",,,,220kV,,郯张II线,2.0,[投运年限]小于5年,输电线路,经过对当事人的询问，结合现场情况，确定本次故障系220kV郯张II线#6-#7塔段线下吊车施工作业时与导线距离不足所致,"开展一次专项隐患排查。继续推进特种车辆收集工作，发展吊车司机担任兼职宣传员，开展防止特种车辆碰线专项宣传，营造""线路防护区不可侵犯""的氛围",表2。6月18日在郯城分队召开故障分析大讲堂，对220kV郯张II线跳闸事件进行深刻分析，查找出管理漏洞和存在问题，及时总结经验教训并采取预防措施，切实提高班组成员的责任心和对隐患的预控能力,每月定期巡视一次，每天特巡一遍。事故发生后，吊车被烧坏，司机逃离现场，运维人员向工区汇报后立即联系司机17时36分吊车司机到达现场并进行处理19时00分吊车撤离导线，输电运检室立即向调度汇报并申请送电本次停电事件暴漏了工区对于临时施工隐患发现不够及时，对驾驶员缺乏深入宣传本次跳闸事件暴漏出对隐患的防控不够全面，对220kV线路防护区内的厂房、住房等人口密集区进行全面的隐患排查，详实分析线下隐患的各类风险，制定切实可靠的管控措施，纳入隐患库进行常态化管控。持续跟进该事件后续处理，完善外力破坏跳闸的处理流程，提高外破事件当事者的违法成本，给无视《山东省电力设施和电能保护条例》的人员敲响警钟,"2016年6月18日12时27分，220kV郯张II线两侧纵联差动保护动作跳闸，重合不成，A相故障,故障测距2.7公里。18日12时27分输电运检室接到调度通知，220kV郯张II线跳闸，A相故障，重合不成，故障测距2.7公里",220kV郯张II线全长21.2km，杆塔68基，投运时间是2014年7月，故障区段投运时间为2005年1月，运维单位是临沂公司输电运检室，属于省公司资产故障区段始于6杆塔，止于7杆塔故障区段主要地形为平地，现场位置信息为农田，周边治安情况良好。接到调度通知后输电运检室立即组织进行故障巡视，故障发生时特巡人员正在本条线路测距点附近进行巡视，13时00分运维人员到达现场，发现220kV郯张II线#6-#7塔段有一吊车与导线距离不足,12.0,6.0,[故障季节]夏季,[故障时间]12-14时
,,"(导线,3.8.3.2)、(金具,3.8.3.3)、(OPGW,OPGW-24B1/140)、(导线,2*LGJ-400/50)、(导线,3.8..2)、","(塔号,5)、",1996-10-10,71-山东-红外热成像检测 电场及噪声测量发现220kV桓秋线分裂导线粘连状态综合检测,,,,红外热成像检测 电场及噪声测量发现220kV桓秋线分裂导线粘连状态综合检测,,10℃,40%,,220kV,,桓秋线,,,输电线路,3.4但在档距较大的风口处或设计施工不良、长期运行等因素的影响使子导线间距离不符合要求时，子导线在大风中舞动或者受到大电流冲击，局部会瞬时十分接近甚至相碰靠的很近或相碰的子导线所受的电磁力很大，当子导线间局部所受电磁力大于该局部子导线自重时，局部粘连就会出现如此距离越近电磁力越大，子导线间越易发生粘连，形成恶性循环电场与磁场的强度也发生一定程度的变化，对通信等会造成一定程度的干扰同时，由于强烈的电晕放电现象，加大了线路的损耗，造成能源的浪费在风吹舞动的情况下，线路还伴有鞭击现象，一定程度加大了导线的磨损，减少了其使用寿命，严重时造成导线断股，严重影响系统的安全运行3.8分析结论通过查看IES700系统实时数据和现场分析认为，发生粘连的起始电流为800A，期间电流最大幅值超过1100A，远超过其平日的运行负荷，同时伴随着磁场变化，是此次粘连现象发生的根本原因导致线路部分档距内导线的弧垂未达标准，加上线路多年运行老化现象，分裂间距变小，在负荷电流幅值超过800A之后，导线间的电磁力增大使得两分裂导线粘连。若发生在居民区附近，造成的影响需要引起足够的重视，结合参照《声环境质量标准》（GB3096-2008）等国家标准，制定噪声测量方法和治理措施的电网企业标准,,"1.1桓秋线粘连现象发生前，所带负荷电流正常为400A左右,线路运行状况良好2.2结合IES700系统，实时查看220kV桓秋线日曲线实时数据，发现桓秋线于20日8时开始，其电流幅值一直在升高，最高幅值超过1100A，当日电流图，图-2电流日曲线2.3桓秋线#2-#5耐张段粘连相温度测量，发生粘连的线路进行红外热成像检测，发现粘连相温度异常对其进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图-3粘连相测温图谱所示通过分别测量线路下方及两侧15m范围内距地面1.5米处的工频电场、工频磁场，得出下表-1电场及磁场强度相关数据2.6参照《500kV超高压送变电工程电磁辐射环境影响评价技术规范》相关要求，线路下方及两侧15m范围内距地面1.5m处的工频电场、工频磁场强度不得超过4KV/m、0.1mT的标准限值要求因此，虽然粘连线路附近电场及磁场强度有一定变化，满足国家标准2.8依据《声环境质量标准》（GB3096-2008）5类标准，该地区处在交通干线两侧一定距离之内，应执行4类声环境功能区要求2.9依据《声环境质量标准》（GB3096-2008）5类标准该区域，要求昼间环境噪声不超过70dBA，夜间不超过60dBA，因此其噪声已严重超过国家标准2.10该区域主要为农田，噪声对居民生活造成的影响较小，可结合线路检修时加装间隔棒进行整改3.2两导线所受的电磁力为相互吸引力3.3正常运行负荷电流小于800A，子导线间的电磁力较小，一般不会发生粘连3.5分裂导线某一点发生粘连后，紧靠粘连点的子导线间的距离已很小，在电磁力的作用下，粘连不断延伸3.7导线发生粘连后，分裂导线的几何间距大幅度减少，其附近电晕放电起始电压降低，（为原来的27%），导线附近发生强烈的电晕放电，并伴有如瀑布般的声音3.8..2桓秋线#2-#5耐张段c相导线弧垂在施工和验收时均存在误差对于同档距的其他两相线路在同等条件下并未发生子导线粘连现象3.8.3.1在负荷适当降低的情况下，可带电作业加装间隔棒3.8.3.3考虑到线路附近电磁变化强烈可能会加速金具、绝缘子的老化，结合线路检修时检查金具和绝缘子，根据检查结果必要时更换。3.8.3.4虽然线路附近的电场与磁场强度满足国家标准要求，但噪声超过国家标准，考虑到此次线路粘连段发生在空旷农田地带，远离居民区，对人民生活造成的影响较小电磁场分析探头EHP50C，可测频率:5Hz-100KHz；电场强度",到达现场后，分别测量了线路的温度、线路磁场强度及噪声,"案例名称220kV桓秋线分裂导线粘连状态综合检测。1.2桓秋线2014年2月20日，因滨州博兴负荷需求变化,线路负荷载流剧增，为保证正常供电，调度运行方式由220kV桓秋线分担负荷，线路载流量达到800A以上，线路#2-#5段杆塔c相分裂导线发生粘连现象，并伴有强烈的噪声，随即组织人员赶赴现场。2.4桓秋线运行负荷电流800A；环境温度10℃时，热图谱分析发现#2-#5耐张段粘连相c相线路温度异常，表面最高温度18.4℃，其它两相13℃，相对温差为8.4℃","220kV桓秋线于1996年10月10日投入运行，淄博段线路全长7.754Km，共27基杆塔，起止杆号为1-27，导线采用2*LGJ-400/50,双分裂斜排列未加间隔棒，长度为7.753Km，地线采用GJ-50，OPGW-24B1/140,长度为7.753Km220KV桓秋线线#2-#5耐张段导线中心垂直处、线路中心左侧15m处、线路中心右侧15m处防护区内附近的电场强度与磁场强度。使用噪音计测量220kV桓秋线#2-#5耐张段导线中心垂直处、线路中心左侧15m处、线路中心右侧15m处防护区内噪声，噪声表-2噪声数据表.",,,,
,,,,,72-天津-紫外、红外联合检测发现110kV输电线路绝缘子局部放电,,,20:56,紫外、红外联合检测发现110kV输电线路绝缘子局部放电,,,90%,,110kV,,输电线,,,输电线路,针对这种情况，为保证线路安全稳定运行，输电运检室开展了绝缘子清扫工作，清扫后的一年中经过多次监测，绝缘子运行情况良好2）空气相对湿度是影响该地区绝缘运行的事宜很重要的因素，因此，要加强在空气湿度较大天气时对该地区线路的巡视，尤其是湿雾霾天气。因此还需要进一步积累经验数据图谱，需要结合其他检测或试验手段综合分析判断绝缘的运行情况,清扫时需控制清扫质量，重点清扫此区域4）目前对于紫外成像仪观测绝缘子串放电还没有相关的规范，利用紫外光子数判断放电大小，还需要解决仪器增益、检测距离。焦距调节等对检测过程的影响,"紫外、红外联合检测发现110kV输电线路绝缘子局部放电缺陷。通过两个积污期的紫外成像监测显示，更换新型绝缘子运行一年后，绝缘子积污和局部放电严重，绝缘子自洁无法满足要求清扫后，仍通过紫外定期检测，发现一年后绝缘子串再次积污严重鉴于该地区已使用新型耐污绝缘子，外绝缘达到最大爬电比距，保守的防污闪措施为每年停电清扫绝缘子同时，紫外检测发现该地区绝缘子局部放电与空气湿度有着直接关系，输电运检室加强了在湿雾天气下的巡视通过制定清扫周期和加强特殊天气巡视，自2012年10月更换新型绝缘子至今，该地区未发生绝缘闪络事故输电运检室每逢雾霾重，空气湿度大的天气都会安排运行员利用紫外和红外成像设备对该地区新型绝缘子运行情况进行在线监测，积累运行数据图1、为2013年1月份监测工作中获取的具有代表性的绝缘子运行情况图,图中反映的绝缘子串为葛李二线6号塔C相图1、检测条件通过观察该图片可以发现，在增益调节至140时，光子计数18130，已经逼近20000，现场绝缘子放电声音较大，紫外观察绝缘子上下部均有放电现象，绝缘子运行状态较差图3、为2014年2月份监测工作中获取的同一串绝缘子运行情况图该图为绝缘子清扫整一年后，大雾天气运行情况，在增益调节至140时，光子计数14300，现场可听见较大放电声经紫外观察可见绝缘子串上、中、下部均有放电现象图5为2014年2月份监测工作中获取的同一串绝缘子，轻度雾霾天气运行情况空气湿度较小的情况下，在增益调节至140时，光子计数3500，现场有轻微放电声经紫外观察可见绝缘子串中、下部均有轻微局部放电现象检测条件1）对于荣程钢铁厂附近重污秽地区运行的新型绝缘子清扫一年后，绝缘子积污再次达到较严重的水平，因此制定一年的清扫周期能够满足该地区绝缘运行要求。通过观察图2和图4红外图谱，绝缘子局放区域发生在下方凹槽内的钢脚周围，积污严重且难以自洁的区域，紫外检测到的光子计数越多，热点温差越大",由于旧型号绝缘子无法保证在该地区安全运行，城南公司将此地区更换新型耐污绝缘子（型号FU120BP-146D，FU120BP-146Q）。为此，城南公司开展了该地区绝缘子的停电清扫工作,,城南公司共有9条架空线路穿越荣程钢铁厂污秽区，该区域属于E级工业污秽区（等值盐密最高0.9mg/cm2）,20.0,,,[故障时间]15-20时
"(跳闸发生时间（年/月/日/时/分/秒）,2016年06月19日20时55分)、",,"(杆塔,24.5kA)、(导线型号,4×LGJ-400/35)、(地线型号,LGJ-95/55（右侧）、OPGW-128（左侧）)、(型号及片数,FXBW-500/210)、(OPGW,OPGW-128)、(绝缘子,FXBW-500/210)、(型号,P20C)、(杆塔,538/621m)、","(塔号,143)、(终止塔号,#144)、(杆塔号,#143)、(起始塔号,#133)、",2002-12-26,72-检修公司-500kV长龙Ⅱ线雷击故障分析报告-重合成功-雷击-绕击-20160619,,2016-06-23,20:55,绕击,"(故障时负荷,196.52MW)、",,48%,,500kV,跳闸故障,长龙Ⅱ线,14.0,[投运年限]投运10年以上,输电线路,,,该线路多次发生雷击跳闸故障，2010年#64、2013年#39分别发生雷击跳闸故障图006C相绝缘子和上下均压环放电痕迹经向周边居民了解情况，故障时段该区域的气象条件为大雨，并有很强的雷电发生接地电阻测量结果见表4根据现场巡视时拍摄到的放电痕迹照片，此次闪络放电通道属于典型的雷击放电通道综上所述，故障时刻的雷电流没有超过线路的反击耐雷水平，但在最大绕击电流范围内，且超过了绕击耐雷水平，杆塔两侧档距较大，因此判断此次雷击跳闸为雷电绕击档距中央导线所致综合以上分析结果，500kV长龙Ⅱ线故障为雷电绕击。该条线路投运以来多次发生雷击跳闸故障，虽然通过差异化防雷治理（全部铁塔安装侧向避雷针、重点铁塔安装线路避雷器、每年开展接地电阻改造），但仍发生雷击跳闸故障,检修公司19日晚20时55分接线路跳闸通知后，立即组织开展故障巡视工作由于现场大雨伴有雷电，不具备夜间巡视条件，20日早上5时30分，济南分部组织人员进行现场巡视。下一步检修公司将继续加大长龙Ⅱ线差异化防雷治理工作,2016年06月19日20时55分，500kV长龙Ⅱ线右边相（C相）故障跳闸，重合成功2）故障相别（或极性）,500kV长龙Ⅱ线全长63.103km，铁塔数量153基，投运时间是2002年12月26日，开断时间为2014年6月，设计、施工、运维单位分别是山东电力咨询院、山东送变电工程公司、国网山东省电力公司检修公司，属于国网资产故障区段耐张段长度为5.63km，故障杆塔为#143，经、纬度坐标为117°14′6″、36°35′10″，型号为ZB42-27导线、地线型号分别为4×LGJ-400/35、LGJ-95/55（右侧）、OPGW-128（左侧），绝缘子配置为FXBW-500/210，接地形式为P20C，故障杆塔相邻五基杆塔的接地电阻设计值分别为15Ω、15Ω、30Ω、30Ω、30Ω，雷害等级为C1故障区段平均海拔高度为473m，主要地形为丘陵，为荒山，无濒临水系、暖温带湿润性季风气候线路原设计号为#142，现运行号为#1432）故障时，雷电定位系统监测信息情况见表3、4（原济长Ⅱ线67号杆塔为长龙Ⅱ线143号杆塔）。6时50分，分部人员到达现场分组进行故障巡视，根据故障测距确定以长龙Ⅱ线#143-#153区段为中心作为重点巡视地段7时45分，巡检人员汇报在#143发现疑似故障点，经上塔验证后，确认#143杆塔右边相（C相）小号侧复合绝缘子上、下均压环有灼伤痕迹，绝缘子表面有闪络痕迹，确为故障点，暂不影响线路设备安全运行3）现场对#143杆塔接地装置进行了开挖检查及接地电阻测量，接地引下线与杆塔连接处未发现放电痕迹故障发生时故障点#143天气条件为雷雨大风，雷电定位系统监测到24.5kA负极性雷电流，放电痕迹为典型雷击放电通道，初步判断为雷击跳闸故障区段的反击耐雷水平约125kA，绕击耐雷水平约20kA雷电定位系统查询到故障时刻#143杆塔附近有24.5kA的负极性雷电流故障杆塔前后档距为538/621m，位于山坡，保护角约10度已安装塔顶侧针本基铁塔已安装侧向避雷针，且在长龙Ⅰ线#154安装线路避雷器，通过现场检查，长龙Ⅰ线#154避雷器和长龙Ⅱ线#143侧向避雷针均未发生变化。本基铁塔已安装侧向避雷针，但由于档距较大，未能保护档距中央导线,20.0,6.0,[故障季节]夏季,[故障时间]15-20时
,由葛沽变电站,"(导线,1-2)、(导线,Q/TGS1031-2009)、",,1976,73-天津-架空线路带电检测发现110kV葛潮线引线引流线过热,,2013-12-4,,架空线路带电检测发现110kV葛潮线引线引流线过热,,0℃,,,110kV,危急缺陷,葛潮线,37.0,[投运年限]投运10年以上,输电线路,1.导线老化是断引线的直接原因。架空线路过引线是电力系统中最重要设备，其运行安全性与可靠程度直接影响整个电力系统的安全运行,导线有效导电截面减小，电阻增大通过红外测温滨海公司已发现了多次架空线路正常巡视无法发现的隐患，及时处理避免了设备运行事故。此案例表明，通过红外测温技术能够及时找到线路中的薄弱的环节，减少了事故发生率，提高了线路的可靠性,测温结果数据如表1-1所示根据规定，两个对应测点之间的温差与其中较热点的温升之比的百分数和T2--正常相对应点的温升和温度；根据红外热成像技术规范Q/TGS1031-2009中输电导线的连接器（耐张线夹、接续管、修补管、并沟线夹、跳线线夹、T型线夹、设备线夹）δ≥95％或热点温度＞130℃属于危急缺陷。葛潮线9#至50#线段投运于1976年，至今已有37年运龄，导线已出现了粉化，换下来的导线一经摔打即有粉屑脱落,鉴于葛潮线运龄久，设备检查水平差，对葛潮线进行一次彻彻底底的大检查，对9#至40#线段内的耐张塔进行加大绝缘，带电作过引线2、对葛潮线线路缩短巡视周期，加强线路巡视。针对目前葛潮线导线状况，我们线路运行部门主动加强与电网调度部门的联系，及时了解、掌握线路负荷变化情况，积极开展针对性特巡、测温，以及时发现线路运行中的隐患并及时消除,2013年12月4日22点13分，110kV葛潮线13#A相红外测温，温度偏高。当时发热点A相温度为32°，其余B、C相温度为0°环境温度为-4°求的δ为89%,葛潮线由葛沽变电站114出线至潮音寺111出线共计76基杆塔，线路全长16.268KM，其中部分线段由原大官线（76年投入）改造，存在新老导线混用情况此处连接引线13#塔小号侧为旧导线，LGJ-150；13#塔大号侧导线型号为LGJ-240。线路切改使用旧导线做引线，压接导线接头使得引线受损,,12.0,[故障季节]冬季,
"(跳闸发生时间（年/月/日/时/分/秒）,2016年06月21日18时22分)、",,"(复合绝缘子,FXBW-500/120/4450)、(OPGW,OPGW-94)、(故障杆塔型号,500-J1-24)、(导线,4×LGJ-300/40)、(地线型号,左相：OPGW-94右相：JLB40-150)、(导线（或跳线）型号（含分裂数）,4×LGJ-300/40)、(绝缘子,FXBW-500/120)、","(故障杆塔号,69)、(起始塔号,67)、(塔号,69)、(终点塔号,69)、",2002-6-30,73-检修公司-500kV华陵线06月21日风偏故障分析报告-重合成功-风偏-20160621,,2016-06-23,18:21,风偏,"(故障时负荷(MW),245.6MW)、",,,,500kV,,华陵线,14.0,[投运年限]投运10年以上,输电线路,强风引起导线风偏，当偏斜角达到一定角度时，导线对塔身安全距离不足放电结合以上分析判断，此次故障为强风使导线发生风偏致使带电导线接近塔身，安全距离不足产生放电，最终引起线路短路输电线路应对极端恶劣天气措施和能力不足，缺乏有效应对局部强风的防风偏措施5.1开展地面巡视，检查线路其余区段受风偏影响情况，重点检查金具、绝缘子等，发现问题及时处理。5.2委托咨询院对线路开展防风偏校核分析，为线路防风偏治理提供技术支撑,对#69现场登塔检查及周边巡视，均未发现存在可引起设备短路故障的异物，故排除异物短路的可能,设计气象区参照《110kV~750kV架空输电线路设计规范》附录A选取（54页），选取Ⅱ~Ⅸ；铁塔周围树木折断倒伏严重，根据现场天气及环境等分析，初步判定#69号塔C相（右相）跳线处为故障点雷击放电通道一般是自然状态下距离最短的通道，经电科院查阅雷电故障定位系统，华陵线故障时刻线路附近没有落雷，经登塔检查，并对放电点及放电通道进行分析，未找到雷击放电通道，故排除雷击短路的可能5.最大故障相电流根据故障电流分析，本次故障为金属性接地故障。华陵线#69塔三相（左、中、右）分别安装了12片、24片、12片重锤，因现场气象条件恶劣，防风偏措施并未起到应有的防范效果,检修公司接到线路跳闸通知后，立即启动输电线路异常情况应急预案，组织济南分部输电运维人员开展现场故障巡视工作6月21日18时45分，输电专业资料应急人员按照公司运检部关于规范输电线路故障分析汇报工作要求编写故障信息两条，通过微信、办公邮件等方式第一时间发送至运检部、安质部有关人员及分部故障巡视人员，提供有效、准确故障点查找参考信息6月21日18时50分，济南分部组织人员前往现场开展故障巡视。6月22日4时30分，济南分部组织人员进行故障巡视，5时50分人员到达现场后对#62-#80区段进行分组登塔巡视,2016年06月21日18时21分，500kV华陵线C相（右相）故障跳闸，重合成功2）500kV华陵线陵县站侧保护测距10.8km、10.88km，故障录波器测距10.88km，行波测距装置无数据，录波文件双端测距，故障点距陵县站11.96km，距华德电厂24.17km，线路全长36.13km1）跳闸时间为变电站内故障录波装置显示的跳闸时间；故障相别（或极性）。华陵线#69（距离陵县站11.323km）塔型为500-J1-24，海拔高度为36米；故障相为C相（面向杆塔号增加方向右相），故障线路走向为东西走向，沿途地形地貌为平原。故障测距定位范围较大，经查阅资料，初步判定故障跳闸点范围为#62-#80,500kV华陵线为原500kV华滨线开断形成，投运于2002年6月30日，全长36.13km，共有杆塔99基，导线型号为4×LGJ-300/40导线（或跳线）型号（含分裂数）绝缘配合500kV华陵线#69塔区段位于德州市经济开发区袁桥镇王官村6月21日21时06分，济南分部巡视人员到达现场，对#69-#72展开地面巡视，由于现场大雨并伴有雷电，并且地面积水较深，天气非常恶劣，能见度较低，不具备登塔条件，未发现明显故障点6月22日10时06分，巡视人员发现#69塔C相（右相）跳线大号侧2.5米处第1、3子导线及其右侧横担下4.6米包铁处有明显放电痕迹，暂不影响运行线路故障时，华陵线#69故障杆塔区段为大风雷雨天气，阵风达11级，结合故障巡视情况及周边树木、房屋损伤情况可以看出，短时恶劣天气是造成此次线路故障的直接原因故障时现场强风暴雨，天气非常恶劣，局部区域风力可达11级，经登塔检查发现华陵线#69塔C相跳线及其上方塔材有明显放电痕迹，符合风偏放电特点，根据现场天气及周边环境情况，初步分析为风偏导致导线对塔身放电引起跳闸此段线路于2009年4月23日跨越京沪高铁改造后投运地处平原地区，华陵线#69塔两侧档距分别为207m和295m华陵线#69塔为单回耐张杆塔，采用悬垂串结构，绝缘子型号FXBW-500/120，长度4450mm，设计最大风速为30m/s通过向周围群众了解故障时现场天气情况，并结合现场树木倒伏情况判断，线路故障时，故障杆塔周边遭遇罕见强风，瞬时最大风速可达到11级，风速达30m/s以上。经登塔检查发现华陵线#69塔C相导线及其上方塔材有明显放电痕迹，符合风偏放电特点,18.0,6.0,[故障季节]夏季,[故障时间]15-20时
,,,,,74-湖南-输电线路覆冰在线监测发现输电线路覆冰,,,7:57,输电线路覆冰在线监测发现输电线路覆冰,,,,,10kV,,农配网线,,,输电线路,,覆冰在线监测技术有效的减少了线路巡检人力投入，提高电网覆冰监测实时性。覆冰监测高效准确的采集现场的数据及图像，结合预测技术准确预测未来覆冰的发展趋势，形成有效的灾害应急指导建议，为实际生产提供支持监测测用设备,根据监测、预测结果，该线路在未来3天覆冰将继续增长覆冰监测系统由运行在国网湖南电科院防灾实验室的主站系统、安装在输电线路杆塔上的现场监测终端组成覆冰监测主站系统通过分析湖南省历史62年的气象数据，覆冰数据进行分析搭建覆冰预测数值模型，根据现场监测装置采集的数据与实时气象数据，分析未来天气形势，进行长期、中期、短期覆冰预报安装在输电线路杆塔上的现场监测终端实时采集现场的气象数据（温度、湿度、风速、风向、雨量）和图像数据，并通过运营商无线公网将现场数据传输到主站系统，主站系统通过数值模型和现场数据计算出导线覆冰厚度。1月22日通过实时监测现场数据、图像分析得到导线覆冰厚度已经接近10mm该案例实时监测现场覆冰数据，并成功预测覆冰发展趋势，同时也及时完成了线路融冰,结合未来3天覆冰发展预测，该线路覆冰仍然会增强，1月22日晚开展现场线路直流融冰工作，1月23日凌晨工作完成该线路3相融冰，保障线路安全运行,,1月18日监测到湘西某线路出现覆冰，1月19日开始，覆冰开始明显增长至1月22日，监测数据显示线路所在区域温度低至零下7.2℃，覆冰厚度达到9mm。1月22日，国网湖南电力统一部署，于1月23日，开展湘西某变电站直流融冰工作，顺利完成了该线路的三相融冰工作,7.0,,,[故障时间]5-8时
"(跳闸发生时间（年/月/日/时/分/秒）,/13/38)、(强送时间,13：50)、",,"(OPGW,OPGW-120)、(导线,2*JL/LB20A-400/35)、(地线型号,OPGW-120)、(杆塔型号,SJT12-30)、(导线型号,LGJQ-400/50)、(绝缘子型号,FXB-220)、","(塔号,11)、(起始塔号,#7)、(终点塔号,#131)、",2008-05-30,74-青岛-220kV李午线06月23日故障分析报告-重合不成-外力破坏-吊车碰线-20160623,,2016-6-23,13:38,吊车碰线,,,,,220kV,跳闸故障,李午线,8.0,[投运年限]投运5-10年,输电线路,故确定事故原因为220kV李午线#7~#8线下吊车施工时与导线距离不足引起线路跳闸根据现场地面、导线放电痕迹，确认故障点及故障原因为市政在线下档中使用吊车在吊装过程中吊臂与220kV李午线#7~#8下相导线距离不足引起线路跳闸。从本次故障点查找和故障原因分析，暴露出的问题是线路巡视人员巡视不到位，责任心不足，虽然预见到线路附近有施工迹象并积极与施工方联系签订电力线路附近施工现场安全措施，但对于后续线路附近的吊车施工等外力破坏的跟踪不及时、不到位，未考虑到雨天也有施工的可能性，未能及时发现此次吊车外力施工,"按照""四不放过""原则，对事故责任人严格追责，严肃考核；。加强线路巡视力度，加大已发现外力破坏隐患点的回访力度和频次，与施工方建立联动机制，施工方在线路附近施工时通知供电公司，专业室将派专人对外力施工进行监护，确保高大机械与线路保持安全距离，杜绝类似事故再次发生",表2根据调控中心的故障录波分析，故障发生在2016年6月23日13时38分，与调度通知时间相同，A相发生故障。综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹等，排除线路发生其他故障的可能性，初步确定是高大机械施工等外力破坏所致,6月23日13时58分，青岛公司输电运检室接调控中心通知后，立即安排所属班组进行故障巡视故障后，输电运检室立即对施工单位进行追责2016年6月21日，专业室在发现220kV李午线#8线路防护区内有外力施工迹象，为防止线路跳闸故障发生，确保安全供电及人身安全，班组立即与施工方（市政施工）进行联系，对施工负责人和现场安全监督人员交待了相关安全措施和安全注意事项，并与施工方制定了电力线路附近施工现场安全措施2、协同政府有关部门，对施工单位及肇事车辆进行追偿并进行培训教育；。立即组织人员开展防外力破坏宣传培训工作，对施工单位责任人、安全人员及高大机械司机等相关人员进行培训并现场答疑，确保每一个人员对相关安全措施及安全注意事项都已知晓；,2016年6月23日13时38分，220kV李午线跳闸，重合失败故障录波为A相，距220kV午山站4.91km，占线路全长89.3%，查阅台账故障点位于#3~#4之间2）故障相别（或极性）。故障测距为220kV李午线#3~#4、#10~#11左右，实际故障点为220kV李午线#7~#8档A相，与调度通知基本吻合,距220kV李山站2.17km，占线路全长39.5%，查阅台账故障点位于#10~#11之间故障点位于#7~#8档，所属耐张段为#7~#8，耐张段长度189米，导线型号为2*JL/LB20A-400/35，导线排列方式为上中下结构，地线型号为OPGW-120李午线#7、#8均为耐张铁塔，#7杆型为SJT12-30，#8杆型为SDF4-18，故障点导线对地距离16.8米6月23日上午，故障区段中雨，气温在20℃～23℃间，风力2~3级根据故障录波信息，重点将巡视范围控制在#3~#11之间，巡视人员巡视至#7~#8时，发现该档线路地面上有明显吊车对地放电痕迹，经排查线路下相导线处也有放电痕迹，有轻微喷伤点。经询问，故障时有吊车在现场吊装施工，发现故障点时吊车已逃逸，目前输电运检室正在查找肇事吊车,13.0,6.0,[故障季节]夏季,[故障时间]12-14时
,,"(杆塔,SZT13-24)、","(塔号,101)、",,75-日照-220千伏电岚II线故障分析报告-重合成功-外力破坏-异物短路-20160626,,,09:47,异物短路,,,,,220kV,,电岚II线,,,输电线路,,开展输电线路防护区异物（大棚、反光带、彩钢板房、地膜、草垛覆盖物等）清理加固专项活动2、对线路防护区200米内各类小型易漂浮物进行回收大型易漂浮物与户主共同进行加固。对线路防护区500米内的大型易漂浮物也与户主共同采取加固措施,,,2016-06-2609:47220kV电岚II线双差动保护动作，重合成功。岚山站侧，A相故障，故障测距14.37kM，故障电流5424A,气象条件故障测距位置处于日照市东港区涛雒镇境内，当天天气晴朗，短时风力7-8级线路南北走向，导线垂直排列故障点位置在#100-#101之间，两基杆塔均为SZT13-24铁塔线路跳闸后，立即组织人员进行了故障巡视，巡视至#100-#101杆塔时，发现在A相（下相）导线上有白色放电点在附近发现有部分烧焦的塑料布。突发阵风将线路附近的塑料布刮至#100-#101塔间A相导线上，不影响运行,9.0,,,[故障时间]9-11时
"(强送时间,/)、(跳闸发生时间（年/月/日/时/分/秒）,2016/07/01/1/52)、",,"(型号,DJ23-18.0)、(导线型号,2*LGJ-400/35)、(地线型号,GJ-50)、(型号及片数,FXBW-220/120)、(绝缘子,FXBW-220/120)、","(起始塔号,#33)、(塔号,35)、(终止塔号,#33)、",1981-8-9,79-临沂-220kV河泉线故障分析报告-重合成功-雷击-20160701,,2016-07-02,02:10,雷击,,,75%,,220kV,,河泉线,35.0,[投运年限]投运10年以上,输电线路,1.总结、分析线路雷击故障及防雷措施应用效果，结合线路运行经验和沿线地形、地貌、地质、地势，逐步摸清或划定雷电易击点杆塔和多雷区段区域。2.根据线路重要程度、地形地貌的特点、雷电活动的强弱、土壤电阻率高低等，综合分析，采取装设降低土壤电阻率等措施,,根据雷电定位系统查询，故障时间点前后5分内，故障线路周边范围1km内有14处雷电活动记录，雷电流最大不超过-11.6kA，与故障时间最近的落雷雷电流为-7.1kA，最近杆塔为33号雷电记录与故障点塔号以及时间、测距信息基本吻合根据故障测距数据和雷电定位系统数据，制定了以#33、#51杆塔为中心，在#10～#60区段分3组进行巡视的巡检方案考虑到现场地形因素，巡检人员判断#33、#51号杆塔发生故障的几率较高，因此对该区段进行了重点排查通过无人机巡视发现#33塔B相吊串重锤有明显的放电痕迹，经分析确定本次故障原因为故障区段内没有发现鸟粪、鸟窝等，根据跳闸时间和天气排除鸟害可能根据雷电定位系统查询数据显示，在故障跳闸时段线路附近出现频繁雷电活动，其中#33塔附近5分钟前后，1km范围内雷电活动4次，与线路最近距离119米，与故障时间和测距基本符合综合以上分析结果，220kV河泉线本次发生的故障为#33塔B相吊串雷电绕击所致。本次故障暴露了220kV河泉线抗雷电能力存在不足,雷雨停止后，随即组织12名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视,2016年07月01日1点52分，220kV浚河站220kV河泉线纵联距离、纵联距离保护动作跳闸，重合成功，B相故障，测距11.04公里，测距结果在#35塔附近近5年该线路共发生雷击2次，重合闸成功2次，造成故障停运0次，故障段为,220kV河泉线#1-#114由临沂公司管辖，长37.2km，杆塔115基，投运时间是1981年8月9日，设计、施工、运维单位分别是山东电力工程咨询院、临沂超越电力建设公司、临沂输电运检室，属于省公司资产故障段始于#33杆塔，止于#33杆塔，故障区段耐张段长度为0.3公里，故障杆塔为#33，经、纬度坐标为117.6848345、35.4345777481794导线、地线型号分别为2*LGJ-400/35、GJ-50，绝缘子配置为FXBW-220/120，接地形式为放射性，故障杆塔相邻五基杆塔的接地电阻设计值分别为3.2、3.7、4.3、4.3、3.8故障区段平均海拔高度为156m，主要地形为山地，地面倾斜角为10度，边相导线保护角为20度，现场位置信息为平地7月1日02时10分，临沂公司输电工区接到调度通知，因当时平邑地区有大风和雷阵雨，考虑到巡视人员的安全，没有组织进行巡视220kV河泉线故障区段为农田，跳闸时间为凌晨，雷雨天气，通道范围内没有发现施工痕迹和易漂浮物，排除外力破坏的可能。根据雷电定位系统信息显示#33塔附近有落雷，在#33塔B相吊串上发现放电痕迹，经分析确定本次故障原因为#33塔B相吊串遭雷击所致,2.0,7.0,[故障季节]夏季,[故障时间]21时-4时
,,,"(塔号,129)、",2011-6,8-威海-220kV昆银线、银泽线故障跳闸分析报告（威海）2016.02.15,,2016-2-16,16:07,220kV昆银线、银泽线故障跳闸分析报告（威海）2016.02.15,,,,,220kV,,昆银线,5.0,[投运年限]投运5-10年,输电线路,威海公司在线路防舞动治理方面认识不足，特别是对微气象、微地形的调查、估计不足。自2006年以来，威海公司全面开展防舞动治理工作，但输电线路舞动与气象条件、线路通道地理环境等诸多因素密切相关，未能有效分析总结实际运行经验，调查舞动微气象、微地形地区，对突发性异常气象条件下的防舞动因素，未能制定针对性防舞动治理措施,进一步明确输电线路防舞动治理工作要求2、全面开展输电线路防舞动治理工作3、继续做好公司所属输电线路防舞动隐患排查5、进一步加强输电线路在线监测装置管理工作，将输电线路在线监测装置纳入设备本体管理范畴充分发挥在线监测装置作用，第一时间掌握线路现场运行情况，报送调控中心，做好事故预想和应急保障工作。同时有效积累现场运行经验，指导下一步防舞动治理工作,原因为省电力咨询院依据省公司原有舞动区域划分图设计，乳山市行政区域主要为1级舞动区现场风力为9-10级西北风，伴有小雪，通过分析现场地势地貌及当时气象，判定为该区域产生微气象导致该段线路导线覆冰舞动，造成两条线路跳闸对原有未采取防舞动措施的同塔多回线路（三相垂直排列）区段全线加装防舞动相间间隔棒；对三相三角排列的线路，结合沿线运行经验和线路走向，调查舞动微气象、微地形地区，有针对性采取防舞动治理措施，补装间隔棒均采用预绞丝式连接。目前威海地区全面属于2级舞动区，根据国网公司《架空输电线路防舞设计规范》设计要求，对线路路径、导线、金具、绝缘子、杆塔及基础在设计阶段综合性考虑防舞动措施，进一步提高线路本体抗风能力,2月13日，16时07分接到跳闸信息后，立即组织市县公司人员带电查线由于夜间巡视能见度低，巡视人员并未发现故障点河北省公司防舞动相间间隔棒导线端连接金具处发生断线事故后，我公司根据国网公司2013年版《架空输电线路防舞设计规范》，在防舞动治理方面进行选择性安装，只在档距较大的东西走向的220千伏银泽线30个档内和220千伏昆银线32个档内，设计安装防舞动相间间隔棒按全线安装原则，需要补装线路18条，补装相间防舞动间隔棒1688支对其余未全部安装防舞动间隔棒的220千伏线路，制定防舞动间隔棒补装计划，利用今年的春、秋检时间完成补装。在两年时间内，结合停电走线和利用红外测温、无人机对非预绞丝式连接的防舞动相间复合间隔棒进行全面排查，确保防舞动相间复合间隔棒应用安全可靠,16时07分，220千伏银泽线两侧保护动作跳闸，A、C相故障，强送成功18时14分，220千伏银泽线两侧保护动作跳闸，A、C相故障，强送成功。16时23分，220千伏昆银线两侧保护动作跳闸，A、C相故障，强送成功,02月13日，雨转阵雪，气温-4~4℃，西北风6~7级，阵风10级根据故障录波器测距值测算，初步判断故障点为220千伏银泽线#80-#83塔（220千伏昆银线#127-#130塔同塔架设）之间，值班人员到达现场后报告，现场局部风力达到10级以上，导线正在舞动，舞动最大幅值为3米现场人员初步判断为冻雨导致线路导线覆冰，大风造成线路舞动2月14日，组织输电运检室人员对220千伏银泽线#80-#83塔（220千伏昆银线#127-#130塔同塔架设）进行了详细排查，在220千伏银泽线#81-#82塔（220千伏昆银线#128-#129塔同塔架设）发现故障点220千伏银泽线全线104基铁塔、线路全长39.025公里；220千伏昆银线全线151基铁塔，全线长56.5公里220千伏银泽线#33-#104塔与220千伏昆银线#80-#151塔同塔架设，两条线路于2011年6月建成投运，线路由省电力咨询院设计现场线路舞动段220千伏银泽线#80-#83塔档距分别为538米、506米、655米，线路走向为东北-西南走向，与冬春季节主导风向夹角小于45度，均未安装防舞动相间间隔棒220千伏银泽线#80-#83塔（昆银线#127-#130塔同塔架设），线路成东北-西南走向，位于山区，周边无施工、反光膜等安全隐患，线路通道良好，故障当天无雷电活动，故排除外破、雷击故障。截至目前，公所所属输电线路已安装防舞动相间复合间隔棒220kV线路22条，共计3902支，110kV线路4条、共计140支，35kV线路27条、共计906支,16.0,2.0,[故障季节]冬季,[故障时间]15-20时
,,,,2011-11-5,8-浙江-覆冰在线监测发现220kV骄滩2Q81线线路覆冰（输电）（覆冰在线监测1）,,,9:50,覆冰在线监测发现220kV骄滩2Q81线线路覆冰（输电）（覆冰在线监测1）,,20℃,,,220kV,,骄滩2Q81线,,,输电线路,,覆冰在线监测装置能够在第一时间了解到所安装杆塔的覆冰情况，判断线路是否存在覆冰及覆冰严重程度1、输电线路覆冰在线监测装置能有效减少人工巡视带来的危险和困难，节省了人力、财力，为线路特巡提供了更为及时的材料，且相对人工观冰更加便捷高效。在线监测系统除了图像数据以外还包括了其他可能直接或间接影响覆冰的数据补充，如温度、湿度、风速、风向、气压、雨量等气象环境参数和绝缘子串拉力等物理参数，这些数据结合覆冰模型和覆冰运算公式，能计算出近似覆冰厚度和预测覆冰发展趋势从而较准确的判断现场是否存在覆冰及覆冰严重程度，规避了单独使用视频监测线路覆冰情况存在的盲点,覆冰在线监测发现220kV骄滩2Q81线线路覆冰。在2014年初，气温骤降，我公司利用覆冰在线监测设备对架空输电线路进行不间断监测至2月10日凌晨最大增幅超过30%，现场图片也显示线路绝缘子出现明显覆冰迹象值班人员将该处作为异常杆塔，结合图像监测装置进行重点监控。公司根据覆冰在线监测的一系列数据，在覆冰发生前已经开启灾害预警并采取行动,,,2月8日17时拍摄（线路绝缘子未出现覆冰迹象）。2月9日9时拍摄(线路绝缘子出现微量覆冰迹象)2月10日9时拍摄线路绝缘子出现大量覆冰迹象，导线出现覆雪迹象)2月10日14时拍摄(线路绝缘子覆冰出现部分融化现象，导线覆雪迹象已减轻)。2月11日16时拍摄(线路绝缘子覆冰出现显著融化现象，导线覆雪已完全消失),9.0,,,[故障时间]9-11时
"(强送时间,19时29分)、(跳闸发生时间（年/月/日/时/分/秒）,2015年03月02日18时43分)、",,"(故障杆塔型号,CJ23-24)、(地线型号,右OPGW-130左GJ-100)、(导线（或跳线）型号（含分裂数）,6* LGJ-240/30)、(OPGW,OPGW-130)、(导线,6*LGJ-240/30)、","(故障杆塔号,#43)、(起始塔号,#43)、(塔号,43)、(终点塔号,#43)、",2009-12-22,8-省检-500kV郓上线故障分析报告-重合不成-风偏-20150302,,2015-03-06,18:43,风偏,"(故障时负荷,300MW)、",,,,500kV,,郓上线,6.0,[投运年限]投运5-10年,输电线路,同时这种旋风的中心，由于空气不断上升，加上四周的空气不断旋转，所以很容易把地面上的水汽、尘土、树叶等卷到空中，并随空气的流动而旋转飞舞，造成空气绝缘强度降低。从故障情况判断，当时线路现场风速已超设计风速，造成导线风偏对铁塔塔身放电,4.2加强输电线路微地形、微气象区的运行管理，对该区域线路运行状况进行分析总结，及时与设计单位沟通，制定符合现场实际的防治措施,设计气象区参照《110kV~750kV架空输电线路设计规范》附录A选取（54页），选取Ⅰ~Ⅸ；下午风力减弱，对几处疑似故障点进行登塔检查山东公司立即安排带电登塔检查，发现B相#3子导线（），C相第#2子导线（）上有放电痕迹图3郓上线#43塔B相第#3子导线对应塔身放电痕迹图5郓上线#43塔C相#2子导线对应塔身放电痕迹图6郓上线#43塔D腿接地引线下放电痕迹本次放电的郓上线#43塔，塔型为CJ23-24旋风天气一般多发冬春交际，范围小，难以监测及防范依据测距信息并结合杆塔设备台帐查询计算确定巡视重点区段为#50~#80区段，而实际故障点为#43塔，造成故障巡视重点偏移，对故障点的尽早发现产生了一定影响。4.1已委托山东电力工程咨询院对郓上线进行风偏校验，结合线路停电对风偏角较小的区段加装、增加重锤数量，以抵御极恶劣大风天气,3月2日故障跳闸后，山东公司立即组织开展故障巡视工作组织变电运维、检修人员对站内设备进行巡视，分析保护动作情况，组织输电运维人员对故障测距区段郓上线#50~#80进行巡视，截止到3月2日晚11时，巡视未发现故障点3月3日凌晨5时，对#50~#80再次进行重点巡视，由于现场风力较大，无法开展登塔巡视，上午只进行地面巡视3月4日，巡视人员重点对#65号塔前后各5基杆塔进行重点多人交叉巡视，并开具电力线路带电作业工作票配合开展登塔检查，仍未发现故障点山东公司运检部、检修公司、电科院等现场人员分析确定，#43塔为故障杆塔。通过向周围群众了解故障时现场天气情况，并结合现场情况判断，线路故障时，故障杆塔周边发生局地旋风,2015年03月02日18时43分，500kV郓上线C相故障跳闸，104ms后B相故障，闭锁重合闸，三相跟跳，两侧纵联距离、纵联差动保护正确动作，19时29分强送成功2）500kV郓城站侧931保护测距20.5km，101保护测距20.63km，录波器测距20.66km，行波测距25.3km，站内设备情况正常500kV汶上站931保护测距27.3km，101保护测距27.63km，录波器测距29.02km，行波测距30.8km2）故障相别（或极性）。郓上线#43塔型为CJ23-24，故障相为B相（中相）、C相（面向杆塔号增加方向右相）。3月5日，山东公司扩大巡视范围到全线，中午12时，巡视到#43塔时发现，中相（B相）引流线#3子导线上有疑似放电痕迹，右相引流线（C相）#2子导线上也存在疑似放电痕迹,"500kV郓上线投运于2009年12月22日,全长54.061km，共有杆塔144基，导线型号为6*LGJ-240/30海拔高度25米，故障线路走向为东西走向，沿途地形地貌为平原导线（或跳线）型号（含分裂数）绝缘配合2015年03月02日全天，#43所处济宁市嘉祥县孟姑集乡仇垓村故障区段为大风天气，并伴随有瞬时飑线风巡视过程中同时开展了现场调查，#65区段附近村庄村民反映，3月2日整天为大风天气，并伴随有瞬时强风在导线放电点对应塔身上有明显的放电痕迹（、）。同时，地面作业人员打开#43塔接地发现，D腿接地引下线有明显放电痕迹（见图6）。郓上线#43塔位于济宁市嘉祥县孟姑集乡，2015年03月02日现场大风天气据杆塔所处孟姑集乡仇垓村村民介绍，当天大风天气并伴随较强阵风，有类似小旋风出现。地处平原地区，郓上线#43塔两侧档距分别为342m和340m",18.0,3.0,[故障季节]春季,[故障时间]15-20时
"(强送时间,2016/07/02/10/45)、(跳闸发生时间（年/月/日/时/分/秒）,2016/07/02/10/39)、",,"(杆塔型号,ZG1)、(绝缘子型号,FXBW-220/120)、(OPGW,GJ-50/OPGW)、(地线型号,GJ-50/OPGW)、(绝缘子,FXBW-220/120)、(导线型号,LGJ-400/50)、(导线,LGJ-400/50)、","(起始塔号,10)、(塔号,35)、(终点塔号,10)、",2011-6,80-临沂-220kV苍岩线故障分析报告-重合不成-外力破坏-异物短路-20160702,,2016-7-2,10:40,异物短路,,,48%,,220kV,,苍岩线,5.0,[投运年限]投运5-10年,输电线路,经询问周围的菜农得知，跳闸时段当地刮起龙卷风，把大棚附近废旧的大块塑料布刮起到导线上，因塑料布中含有之前固定大棚的铁丝，造成线路接地跳闸从放电点痕迹和菜农反映的情况来看，确定是异物短路经询问周围的菜农得知，跳闸时段当地刮起龙卷风，把大棚附近废旧的大块塑料布刮起到导线上，因塑料布中含有之前固定大棚的铁丝，造成线路接地跳闸1.以本次跳闸事件为案例在大棚区进一步进行宣传，再次进行隐患告知，督促菜农做好大棚塑料布的加固，及时处理废旧的塑料布。特别关注天气变化，充分发挥属地化优势，特殊天气后进行特巡，及时发现并拆除导线刮覆异物，防止造成线路短路跳闸,加强对易漂浮物的管理，对保护区外两侧各100米内的日光温室和塑料大棚要建立户主档案，指导、帮助农户进行加固,220kV苍岩线#43杆线下有大棚，没有施工的痕迹，从导线、杆塔和绝缘子上也没有发现鸟粪等痕迹，排除机械施工和鸟害可能本次跳闸暴漏了临沂供电公司输电运检室对易漂浮物的管理仍然存在漏洞。线路两侧各500米内的废旧地膜、反光膜等开展集中清理,增加大棚区的巡视频次，巡视时对每个大棚进行检查，对每户菜农进行危险告知，及时发现并回收废旧塑料布,2016年07月02日10点39分，220kV苍山站220kV苍岩线纵联距离、纵联距离保护动作跳闸，重合不成，强送成功，C相故障，测距10.19公里,220kV苍岩线长20.88km，杆塔71基，投运时间是2011年6月，属于省公司资产，运维单位是临沂供电供公司输电运检室杆塔型号为ZG1，绝缘子型号为FXBW-220/120，导线型号为LGJ-400/50、地线型号为GJ-50/OPGW（右）。故障区段主要地形为平地，现场位置信息为塑料大棚7月2日10时40分，输电运检室接到调度通知后立即组织人员进行巡视，经巡视发现#34~#35线下大棚上有一大片废旧塑料布，塑料布上有烧焦的痕迹，里面含有铁丝线路放电后塑料布从导线上落下，导线上有放电痕迹，不影响运行。线路放电后塑料布从导线上落下，导线上有放电痕迹，不影响运行,10.0,7.0,[故障季节]夏季,[故障时间]9-11时
,,"(导线,LGJQ-400)、","(塔号,64)、",1991-02,81-枣庄-关于220kV十岩线故障情况汇报-重合成功-外力破坏-异物短路-20160702,,2016-07-02,13:49,异物短路,,,,,220kV,,十岩线,25.0,[投运年限]投运10年以上,输电线路,对线路防护区附近的放风筝、气球、种植户、大棚区针对性的宣传力度不够，安全教育不到位不及时，距全覆盖的宣传要求还有差距,敏感性不够，缺乏超前的防范意识1、集中开展风筝线等漂浮物专项治理及时进行线路两侧500米范围内风筝线、气球、塑料薄膜等异物的清理。加大护线宣传力度，严禁在防护区附近放风筝、气球，严禁在大风天气进行塑料薄膜的拆装作业,线路防护区管理存在薄弱环节。一旦发现线路搭挂异物，及时拨打值班电话，尽最大可能防止隐患发展成事故,13时42分，组织人员对左侧地线线夹进行开夹检查，对地线线夹进行更换，地线未受损伤，线路不影响运行3、在大风等恶劣天气下，加强废品收购站、废旧塑料加工厂、塑料薄膜等漂浮物集中地区的线路特巡工作，并协助果农、菜农做好固定、绑扎措施。组织召开全体线路巡视人员和护线员故障点现场分析会，加强员工责任心教育和线路运行专业知识培训，提高员工对线路风险点的分析预判能力,2016年07月02日13时49分，220kV十岩线跳闸，重合成功,接到跳闸通知后，运检部、安部、输电运检室人员迅速到达现场，2日17时43分，发现该线22#杆接地引下线连接部位和左侧地线线夹处均有放电痕迹，其他部位未发现异常3日6时，再次组织人员进行巡视检查，9时26分，发现距22#杆北侧约150处杨树上缠绕近60米风筝线，线头有烧伤痕迹220kV十岩线于1991年02月投入运行，属于跨地市线路，枣庄公司输电运检室管辖#1-#64，线路长度20.1km，设计单位山东电力咨询院，施工单位山东送变电工程公司2014年10月19日112012年10月22日7。经现场勘察判定，风筝线被大风刮起，搭挂到22#杆B相导线和左侧地线线夹上，造成线路跳闸,13.0,7.0,[故障季节]夏季,[故障时间]12-14时
"(跳闸发生时间（年/月/日/时/分/秒）,2016/07/06/12/57)、",,"(杆塔,46-47)、(OPGW,GJ-50/OPGW)、(导线,2*LGJ-400/35)、(地线型号,GJ-50/OPGW)、(导线型号,LGJQ-400)、(杆塔型号,ZG1)、(绝缘子型号,FXBW-220/120)、(绝缘子,FXBW-220/120)、","(起始塔号,46)、(终点塔号,47)、(塔号,114)、",1981-8,82-临沂-220kV河泉线故障分析报告-重合成功-外力破坏-违章施工-20160706,,2016-7-7,12:57,违章施工,,,48%,,220kV,,河泉线,35.0,[投运年限]投运10年以上,输电线路,结论综上所述，本次故障为220kV河泉线#46-#47线下电信公司在小区内架设光缆施工时，光缆与B相导线距离不足放电所致,组织对全市范围内的通讯公司进行安全宣传培训，提高通讯公司管理人员及施工人员的安全意识；。加强线路特巡频次，及时发现此类临时施工行为，并予以管控,由故障录波图可以看出，故障发生时间为2016年7月06日12时57分，与调度通知时间相同，B相发生故障，故障后一个周波内，故障相一次电压由故障前的133.4千伏下降到78.25千伏，残压达58.7%，故障相一次电流由故障前的0.51千安上升到3.31千安，电流上升6.5倍综上所述，此次跳闸的保护动作表现为低阻接地性质220kV河泉线线下没有大型机械施工的痕迹，从导线、杆塔和绝缘子上也没有发现鸟粪等痕迹，排除机械施工和鸟害可能从放电点痕迹来看，初步确定是异物短路。该放电点是导线表面放电，与鸟粪和机械碰线等放电点特征不符,本次跳闸暴漏了临沂供电公司输电运检室对临时施工的管控能力存在不足。1.平邑公司协助对施工方进行调查处理，对施工人员进行处罚；,2016年07月06日12点57分，220kV浚河站220kV河泉线纵联距离、纵联距离保护动作跳闸，重合成功，B相故障，测距10.63公里,"220kV河君线长37.225km，杆塔115基，投运时间是1981年8月，属于山东省电力公司资产，运维单位是临沂供电供公司输电运检室杆塔型号为LGJ，绝缘子型号为FXBW-220/120，导线型号为2*LGJ-400/35（#1-#33）LGJQ-400（#33-#114）、地线型号为OPGW(#1-#33),GJ-50（#33-#114）。故障区段主要地形为平地，现场位置信息社区旁边。接到调度通知后巡视人员进行故障巡视，在巡视#46-#47杆塔时发现电信公司在小区楼顶架设通讯光缆，光缆距线较近，并且从导线下方发现废旧通讯光缆，光缆上有放电痕迹",12.0,7.0,[故障季节]夏季,[故障时间]12-14时
"(强送时间,2016/07/28/08/03)、(跳闸发生时间（年/月/日/时/分/秒）,2016/07/28/07/55)、",,"(地线型号,GJ-18/OPGW)、(绝缘子型号,FXBW-220/100-3)、(杆塔型号,ZM2-26.7)、(导线型号,LGJ-400/50)、(OPGW,GJ-18/OPGW)、","(终点塔号,#74)、(塔号,73)、(起始塔号,#73)、",2002-12-25,86-临沂-220kV蒙阳II线故障分析报告-重合不成-外力破坏-吊车碰线-20160728,,2016-7-28,07:55,吊车碰线,"(故障时负荷(MW),10)、",,,,220kV,,蒙阳II线,14.0,[投运年限]投运10年以上,输电线路,经过房主和周围村民反映，确认本次故障为吊车碰线所致，导线轻微损伤，已用护线条带线修复完毕但房主和吊车司机在线路防护区内作业时仍然没有提前联系公司进行指导，说明公司在隐患告知和吊车宣传方面仍然不到位，效果不明显。对220kV蒙阳II线跳闸事件进行深刻分析，查找隐患管理漏洞和存在问题，及时总结在宣传和隐患告知方面的经验教训并采取预防措施，切实提高宣传效果,"继续推进特种车辆收集工作，发展吊车司机担任兼职宣传员，开展防止特种车辆碰线专项宣传，营造""线路防护区不可侵犯""的氛围开展一次专项隐患告知活动。对220kV线路防护区内所有的的厂院、住房、树木、鱼塘、大棚区、施工地点等隐患重新下发隐患通知书，确保告知起到切实效果",表2。220kV蒙阳II线#73-#74跨越一村民房屋（平房）和小院，房屋内有2台刺绣机器。220kV蒙阳II线#73-#74跨越房屋和小院，导线对地距离11米，满足规程要求,每月定期巡视一次，每天特巡一遍。据当事人描述，房主当天想将房屋内的机器转移到其他地方的厂房内，雇佣了一辆吊车、车辆和部分人员帮忙故障发生时，其他人员在屋内处理机器，吊车司机单独一人在线路防护区内支吊车，在调整吊臂时碰触导线造成线路跳闸运维人员此前对本处房屋下发了隐患通知书，进行了危险告知。经过调查，运维人员年前增对吊车所在公司对管理人员和驾驶员进行了集中安全培训并在吊车驾驶室门上贴了警示贴,2016年7月28日07时55分，沂蒙站220kV蒙阳II线两侧纵联差动保护动作跳闸，A相故障，重合不成，强送成功故障测距沂蒙站侧23.25公里，阳都站侧9.87公里。28日08时05分输电运检室接到调度通知，220kV蒙阳II线跳闸，A相故障，重合不成，故障测距沂蒙站侧23.25公里，阳都站侧9.87公里，大约在#72杆附近,220kV蒙阳II线长33.4km，铁塔100基，投运时间是2002年12月25日，运维单位是临沂公司输电运检室，属于省公司资产故障区段始于73号杆塔，止于74号杆塔故障区段主要地形为平地，现场位置信息为村庄边缘，周边治安情况良好。接到调度通知后输电运检室立即组织进行故障巡视，8点32分工区接到当地供电所电话，疑似故障位置为#73-#74杆段，9时00分管理人员、运维人员到达现场，发现220kV蒙阳II线#73-#74线下一村民院内停放一辆吊车，此时吊臂已经收回，院内上方A相导线有明显的放电痕迹和损伤,7.0,7.0,[故障季节]夏季,[故障时间]5-8时
,,"(杆塔,SZT13-30)、","(塔号,15)、",,87-日照-220千伏电岚I线故障分析报告-重合不成-雷击-20160728,,,10:07,雷击,,,,,220kV,,电岚I线,,,输电线路,,,根据故障测距，对#10-#20段导线及绝缘子用望远镜进行巡视，发现#15塔A相（下相）绝缘子有闪络痕迹后经登塔仔细观察，发现绝缘子闪络，且上下均压环均有放电烧伤痕迹。2.统计雷击线路频率，并参照雷害风险分布图，对强雷区线路适当提高线路绝缘配置,2.1故障原因排查线路跳闸后，立即组织人员进行了故障巡视，经巡视，线路防护区无异常。1.开展差异化防雷工作，对雷击点杆塔试点安装线路避雷器,1.1故障概况2016-07-2810:07220kV电岚I线双差动保护动作，A相故障跳闸，重合成功,1.2气象条件故障测距位置处于日照市开发区境内，当天为雷阵雨天气，故障发生时有雷阵雨此段线路为同塔架设线路，东西走向，导线垂直排列，双地线故障点位置在#15塔，杆塔型号为SZT13-30铁塔。经现场实测，此基杆塔接地电阻合格，为3.4Ω,10.0,,,[故障时间]9-11时
,,"(杆塔,17.7kA)、",,2005-12,88-枣庄-220千伏墨夏I线雷击故障分析报告（电科院）-重合成功-雷击-绕击-20160730,,2016-8-1,6:56,绕击,,,90%,,220kV,,墨夏I线,11.0,[投运年限]投运10年以上,输电线路,,,综合考虑故障区段的地理特征、气候特征、故障时段的天气情况、闪络点痕迹等（故障杆塔在丘陵地段，故障时段风力1-2级，无施工及其他异物），可以排除风偏、施工、鸟粪等引发线路故障的可能220kV墨夏I线于2005年12月投运，近5年来未发生跳闸，非雷区高发地段，故未采取其他防雷措施。根据规程及相关经验，220kV输电线路保护角不宜大于0°，而墨夏I线B相保护角为14.04°，建议在48#杆塔加装防雷侧针,故障发生后，枣庄公司立即组织人员赶赴现场进行巡视。现场巡视时，向当地居民了解，故障时故障区段的雷电活动强烈,7月30日6时56分，枣庄供电公司220kV墨夏I线B相故障，差动保护动作，线路跳闸，重合成功,该故障区段线路呈南北走向，墨夏I线48#杆塔处于丘陵地段，小号侧档距443米、大号侧档距619米7月30日，故障区段为雷雨天气，气温31℃～36℃，东南风1-2级，相对湿度为90%RH，气压为98MPa11时43分，登塔人员检查发现220kV墨夏I线48#塔B相（中相）复合绝缘子均压环均有放电痕迹，判定为故障点，不影响线路运行，下一步将结合停电对绝缘子进行更换48#塔故障点远景墨夏I线48#塔B相绝缘子上均压环。通过雷电定位系统查询，7月30日6时54分至58分期间，220kV墨夏I线5km范围出现明显雷电活动，距离该线路47#～48#杆塔158m出现幅值为17.7kA的雷电流，雷电流为负极性，大于杆塔的绕击耐雷水平，但该雷电流值不足以引起220kV墨夏I线反击跳闸，且故障相位于杆塔迎风面，分析认为220kV墨夏I线故障为雷电绕击48#杆塔B相所致,6.0,8.0,[故障季节]夏季,[故障时间]5-8时
,,"(杆塔,18.3kA)、",,,88-枣庄-220千伏建泽线雷击故障分析报告（电科院）-重合成功-雷击-绕击-20160730,,2016-8-1,7:16,绕击,,,90%,,220kV,,建泽线,,,输电线路,,,综合考虑故障区段的地理特征、气候特征、故障时段的天气情况、闪络点痕迹等（故障杆塔在山顶部，故障时段风力1-2级，无施工及其他异物），可以排除风偏、施工、鸟粪等引发线路故障的可能,故障发生后，枣庄公司立即组织人员赶赴现场进行巡视。现场巡视时，向当地居民了解，故障时故障区段的雷电活动强烈,7月30日7时16分，枣庄供电公司220kV建泽线A、C相故障，纵差保护动作，线路跳闸，重合闸未动（投单重）。7时26分，线路强送成功,该故障区段位于山区，线路呈南北走向，建泽线98#处于山顶，小号侧档距632米、大号侧档距516米，高程274.81米7月30日，故障区段为雷雨天气，气温31℃～36℃，东南风1-2级，相对湿度为90%RH，气压为98MPa13时26分，登塔人员检查发现220kV建泽线98#塔A、C相复合绝缘子均压环均有放电痕迹，判定为故障点，不影响线路运行，下一步将结合停电对绝缘子进行更换建泽线98#塔接地电阻设计值为30欧姆，现场测量A腿为13.21欧姆、B腿为13欧姆、C腿为11.46欧姆、D腿为18.96欧姆，故障杆塔接地电阻满足要求通过雷电定位系统查询，7月30日7时15分至17分期间，220kV建泽线5km范围出现明显雷电活动，距离该线路98#～97#杆塔234m出现幅值为18.3kA的雷电流，雷电流为负极性，大于杆塔的绕击耐雷水平，但该雷电流值不足以引起220kV建泽线反击跳闸，且故障相均位于杆塔的同一侧（迎风面），同塔的220kV君泽I线未发生故障，分析认为220kV建泽线故障为分叉雷同时绕击98#杆塔A、C相所致。220kV建泽线最大保护角为0度，满足规程及运行经验，98#杆塔位于山顶部，且与相邻杆塔之间的跨距较大，建议对97#、98#、99#杆塔加装线路避雷器,7.0,8.0,[故障季节]夏季,[故障时间]5-8时
"(强送时间,2016/07/30/13/03)、(跳闸发生时间（年/月/日/时/分/秒）,2016/07/30/12/55)、",,"(杆塔型号,ZG1)、(绝缘子,FXBW-220/100)、(绝缘子型号,FXBW-220/100)、(地线型号,GJ-50)、(导线型号,LGJQ-400)、","(塔号,92)、(起始塔号,#71)、(终点塔号,#92)、",1981-8-9,89-临沂-220kV河泉线故障分析报告-重合不成-外力破坏-异物短路-20160730,,2016-08-01,12:55,异物短路,"(故障时负荷(MW),24.7)、",,,,220kV,,河泉线,35.0,[投运年限]投运10年以上,输电线路,本次跳闸事件暴露了临沂公司对线路附近易漂浮物的管理存在不足，没有及时收集或拆除线路附近损坏的广告布，在特殊天气下造成本次跳闸事故。调查统计线路防护区内及周边可能造成异物短路的各类大棚、反光膜、遮阳网、高层建筑、及广告牌附着物、放风筝、垂钓等安全隐患，与相关部门、单位及个人签订安全协议并建立档案，安装警示标牌，及时劝阻线路附近的危险行为,进一步开展隐患排查，针对防护区外两侧各100米内的日光温室和塑料大棚建立档案，指导、帮助农户进行加固。大风后和暴雨前对线路进行特巡排查，及时发现并拆除杆塔、导地线刮覆的异物，防止异物短路跳闸,表2。集中清理线路两侧各500米内的废旧地膜、反光膜、广告布、条幅等易漂浮物,每月定期巡视一次，每天特巡一遍。14时分管理人员、运维人员到达现场，分两组进行巡视对测距区段进行巡视对故障区段巡视2遍后没有发现异常，随后两组人员分别向#82杆大号侧和#71杆小号侧扩大巡视范围。巡视人员发现异物后立即联系检修人员进行处理，其他人员对全线其他区段进行巡视没有发现异常,2016年7月30日12时55分，浚河站220kV河泉线两侧纵联差动保护I、II动作跳闸，C相故障，重合不成，强送成功故障测距浚河站侧22.6公里，南流泉站侧30.4公里。30日13时10分输电运检室接到调度通知，220kV河泉线跳闸，C相故障，重合不成，强送成功，故障测距浚河站侧22.6公里，南流泉站侧30.4公里，根据测距结果大约在#71至#82杆段,220kV河泉线#1-#114由临沂公司管辖，长37.2km，杆塔115基，投运时间是1981年8月9日，设计、施工、运维单位分别是山东电力工程咨询院、临沂超越电力建设公司、临沂输电运检室，属于省公司资产故障段始于#71杆塔，止于#92杆塔，导线、地线型号分别为LGJQ-400、GJ-50，绝缘子配置为FXBW-220/100，故障区段主要地形为平地，现场位置信息为乡镇边缘，周边治安情况良好巡视人员到达#92杆时发现C相绝缘子上下方导线上悬挂异物，据附近村民反映，本次此杆塔在下雨时出现火球。220kV河泉线#92杆处于仲村乡镇边缘，30日中午前后平邑地域出现强风和强降雨天气，广告布（未查明源头）从远处被大风刮到C相绝缘子上，造成放电，重合时将广告布烧坏，掉落到绝缘子下方导线上,12.0,8.0,[故障季节]夏季,[故障时间]12-14时
