其他时间,变电站名称,型号,塔号,投运时间,报告名称,故障前情况,故障发现时间,故障发现时间2,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,投运-故障时间差,投运-故障时间标签,故障设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,故障发生小时,故障发生月份,故障发生季节,故障发生小时-分箱
"(跳闸发生时间（年/月/日/时/分/秒）,19时05分47秒)、",,"(OPGW,OPGW-120)、(地线型号,OPGW-120)、(绝缘子,LXY2-240/36×12)、(导线,4×LGJ-400/35)、(导线（或跳线）型号（含分裂数）,4×LGJ-400/35)、(故障杆塔型号,5D-SJC1-30)、","(塔号,292)、(故障杆塔号,110)、(起始塔号,110)、(终点塔号,110)、",2011-12-19,9-检修公司-500kV昆牟线02月13日风偏故障分析报告-重合不成-风偏-20160213,,2016-2-15,19:05,风偏,"(故障时负荷,122.51MW)、",,,,500kV,,昆牟线,5.0,[投运年限]投运5-10年,输电线路,,4.2在新建线路审查中，对路径选择进行重点审查，严格反措执行尽量避免多回线路通过同一走廊，提高电网安全可靠水平。4.3加强输电线路微地形、微气象区的运行管理，对该区域线路运行状况进行分析总结，及时与设计单位沟通，制定符合现场实际的防治措施,2月11日，山东公司接到国网防灾减灾实验室覆冰预警后，随即启动应急状态，安排各单位开展设备特巡、覆冰观测、应急值班工作，并组织应急物资及队伍做好应急抢修准备与此同时，通过分析故障测距信息，初步推算故障区段为昆牟线#100-#115，迅速通知第1小组并组织其他3个巡视小组因当晚天气状况仍十分恶劣，风力较大，无法登塔，未能正式确定故障点因现场风力仍超出无人机正常飞行风速，现场未安排无人机进行拍照本次故障的昆牟线#110塔，塔型为5D-SJC1-30，地处山区昆牟线#110塔两侧档距分别为388m和495m故障分析根据故障电流来分析，本次故障为金属性接地故障。在短时大风下，超过原设计抗风偏能力，C相引流线对塔身风偏放电,2月13日19时05分，山东公司接到故障报告后，随即组织检修公司赶赴现场进行故障巡视，同时安排护线员立即到达故障现场进行初步情况调查19时10分，由应急值班人员组成的第1小组即携带巡视、测量等工具赶往现场19时30分，其他3个巡视小组全部出发；剩余人员着手准备应急抢修物资、材料20点30分，第1小组到达现场，详细查看故障线路现场通道情况并向护线员及当地村民进行现场调查20时48分，所有故障巡视小组到达故障现场，4个小组按照既定的巡视区段展开故障巡视为确保巡视人员安全，23时，各小组结束当天故障巡视2月15日上午，现场风力进一步减弱，随即安排无人机进行多角度拍照确认故障点，并对故障区段其他杆塔及导地线进行了特巡。4.1委托山东电力工程咨询院对昆牟线进行风偏治理计算，提出更加合理治理措施，结合线路停电对昆牟线耐张塔加装跳线绝缘子并加装重锤，以抵御极恶劣大风天气,"2016年02月13日19时05分47秒，500kV昆牟线C相故障跳闸，0.8秒后重合成功；1.9秒后，C相第二次故障跳闸，此时重合闸回路充电未完成，保护跳三相19时15分，昆牟线强送成功19时42分35秒，昆牟线C相第三次故障跳闸，重合成功故障录波测距，距昆嵛站39.31km，距牟平站24.33km；行波测距，距昆嵛站44.2km，距牟平站23.6km昆牟线#110塔型为5D-SJC1-30，故障相为C相（右上相）。根据昆嵛站故障录波显示，19时05分，C相发生第一次接地故障，0.8秒后重合成功；1.9秒后，C相第二次故障，重合闸不动作跳三相，19时15分强送成功19时42分，C相第三次故障跳闸，重合成功昆牟线#110塔大、小号侧通道良好，位于农田，根据故障点位置和当时的天气状况，综合判断此次跳闸为风偏放电。（仅2010年""1.20""舞动，共造成山东境内12条500千伏线路故障跳闸34次，41条220千伏线路故障跳闸88次）",500kV昆牟线全长67.925公里，2011年12月19日由原500kV霞昆Ⅰ线（2009年4月11日投运，现已退运）开断形成，共有杆塔173基，导线型号为4×LGJ-400/35500kV昆牟线#1-#153、#153-#173分别与霞昆Ⅱ线、霞牟线同塔共架，面向牟平站右侧为昆牟线故障线路走向为西北-东南走向，沿途地形地貌为山地丘陵导线（或跳线）型号（含分裂数）2016年02月12日夜间起，山东自西向东遭受大范围低温雨雪天气，济南、淄博、潍坊、烟台、威海等地陆续下起雨夹雪转小到中雪，并伴有6～7级大风，沿海地区伴有短时强阵风出现，部分低压电力、通信等设施受损2月13日，极端恶劣天气发展至烟台境内，昆牟线#110所处烟台市牟平区小到中雨、风力4～5级，上午11点后转为小到中雪，风力转为8～9级，并伴有短时极强阵风，一直持续至13日深夜，14日天气转晴21时49分，巡视人员发现#110塔右上相（C相）引流线2号子导线有疑似放电痕迹2月14日07时，巡视人员到达昆牟线#110塔，地面巡视确认右上相（C相）引流线2号子导线有明显放电痕迹，对应塔身有疑似痕迹，但由于当天风力仍较大，为确保人员安全，无法安排登塔巡视，无人机也未能起飞确认塔身放电点2月14日16时，现场风力减弱，随即安排人员登塔巡视，确认昆牟线#110塔铁塔D腿上横担与中横担之间，距离中横担上沿约3米处的主材及脚钉上有明显灼伤痕迹，确认昆牟线#110塔为故障杆塔昆牟线于2011年12月19日由原500kV霞昆Ⅰ线开断进牟平站后投运，线路全线加装相间防舞间隔棒经校验确认，昆牟线#110塔设计摇摆角满足设计要求。2011年-2015年，累计治理500千伏线路23条1384公里、220千伏线路151条2418公里、110千伏线路49条276公里，累计安装相间间隔棒26090支、回转式间隔棒17142个、双摆防舞器12260只，避免了发生类似大范围舞动故障,19.0,2.0,[故障季节]冬季,[故障时间]15-20时
"(跳闸发生时间（年/月/日/时/分/秒）,2015年3月8日14:29)、(强送时间,14:40)、",,"(地线型号,GJ-50)、(绝缘子型号,XWP-7)、(杆塔型号,ZG1-24)、(导线型号,LGJQ-400)、","(起始塔号,51#)、(终点塔号,52#)、(塔号,52)、",,9-济南-220kV济绣线故障分析报告-重合不成-外力破坏-吊车碰线-20150308,,2015-3-8,14:29,吊车碰线,"(故障时负荷(MW),137.6)、",,10%,,220kV,,济绣线,,,输电线路,5.1针对于临时性、突发性施工作业缺乏防范手段，防控能力薄弱5.2运维人员对存在施工危险点检查、监督不到位，对外部施工没有前瞻性，对外部施工点，没有提前、及时的做好宣传和提醒工作；5.2针对于属地化护线工作，各属地单位在贯彻执行上较为机械，缺乏灵活性，未能根据季节特性及时调整巡视周期，灵活、主动地开展护线的能力还需进一步提升。5.3在特种车辆的宣传和管理方面还存在较大漏洞，大部分特种作业车辆操作人员还缺乏临近电力设施施工的安全意识，施工作业存在侥幸心理,"在倒装过程中使用吊车，由于吊车司机疏忽大意，没有注意到上方的输电线路，导致吊车与导线安全距离不足放电除在重要跨越按照警示标志外，在大棚、鱼塘、道路、水渠、企业、村居等处增加各类警示标志，警示、提醒周边人员""高压危险""6.2预定3月中旬召开全市属地化工作会议，重新修订《输电线路通道属地化防护管理办法》，继续强化属地护线工作从3月底开始，输电运检室每周根据线路本体运行状况、天气状况以及季节特性等特点，向各属地单位下达护线任务书，明确下周主要防范的重点和要求，提高护线巡视的目的性6.3坚持开展属地化护线工作的挂牌监督制度，每月对各属地单位至少开展一次挂牌活动，对于超期未发现监督牌的属地单位将在护线月报中进行通报6.4在输电线路保护区内公司内部的施工作业实行报备制度各单位凡是在输电线路保护区内的施工，在未经输电运检室审核许可时，一律不得进行6.5针对特种作业车辆，开展大型的护线宣传活动将特种车辆收集工作范围扩大到各属地单位，发动护线人员共同收集特种车辆的相关信息，扩大宣传面。同时，将特种车辆信息的收集情况从4月份开始在输电线路通道属地化护线月报中进行通报",故障发生时间为2015年3月8日14时29分，与调度通知时间相同，A相发生故障，故障后一个周波内，故障相一次电压由故障前的230.81千伏下降到8.911千伏，残压达3.86%，故障相一次电流由故障前的0.349千安上升到10.159千安，电流上升29.1倍综上所述，此次跳闸的保护动作表现为低阻性接地故障综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹等，排除线路发生其他故障的可能性，初步确定是吊车碰线故障4月初前，先期完成1000块警示标示的设置，优先装设故障点附近的警示标示，待省公司2015年资金下达后，再利用一个月的时间，完成后续1000块警示桩的安装。从4月开始，将线路巡视标准化指导卡的填报情况纳入输电线路通道属地化防护月度汇报，定期进行情况通报,章丘市属地化防护；济绣线线路巡视。3月8日14时33分，输电运检室接到调度命令后，随即组织巡视人员紧急赶赴现场进行故障点查找及巡视巡视人员到达现场时，吊车已逃离现场，仅剩运输车辆正在现场人工装车巡视人员报警后，当地公安人员已对现场进行了勘察备案，经初步了解倒卖木材的老板为章丘市水寨王某，进一步的详细情况公安机关正在积极调查中4.2故障发生前，属地章丘公司护线人员分别于2月24日、3月3日对该线段进行过护线巡视，未发现异常对新调整护线人员，由输电运检室负责分别在3月和6月进行2次业务集中培训，提高护线人员业务能力对于按要求报备的施工作业，需提前3天通知输电运检室，由输电运检室派人现场进行现场监督。由输电运检室组织，每个季度对吊车聚集点进行护线宣传，对已搜集的吊车驾驶员及特种车辆租赁公司进行电话宣传,2015年3月8日14:29，220kV济绣线掉闸，重合不成功。济南站故障录波测距18.2KM，绣江站故障录波显示AN相故障，故障测距7.03km（济绣线全长23.41km），故障电流31.746A1）故障相别（或极性）,220kV济绣线#51-#52#位于章丘市宁家埠镇北，#51-#52跨越宁相公路，宁相公路为南北走向，220kV济绣线在济青高速路南侧，宁相公路两侧为农田经巡视发现220KV济绣线#51-#52杆之间道路地面有明显放电痕迹，线路导线距#52杆小号侧的50米，位于公路上方的导线有放电麻点，距离与故障录波测距基本吻合。经与周边人员初步了解，8日下午2点半左右，章丘市水寨王某倒卖木材，在穿越济青高速公路时，因过桥涵车辆超高，遂将木材卸于线下，利用小车进行倒装,14.0,3.0,[故障季节]春季,[故障时间]12-14时
,,,,2011-11-24,9-浙江-覆冰在线监测监控500kV海四5472线覆冰情况（输电）（覆冰在线监测2）,,2012-1-5,,覆冰在线监测监控500kV海四5472线覆冰情况（输电）（覆冰在线监测2）,,5℃,,,500kV,,海四5472线,1.0,[投运年限]小于5年,输电线路,,覆冰在线监测装置能够在第一时间了解到所安装杆塔的覆冰情况，尤其在雨雪来临时判断线路是否存在覆冰及覆冰严重程度。输电线路覆冰在线监测装置能有效克服了人工巡视带来的危险和困难，节省人力、财力，为线路特巡提供了更为及时的材料，且相对人工观冰更加便捷高效,在2012年初，温州地区气温骤降，局部山区下起了雪，为对易覆冰线路进行状态监测，我公司利用覆冰在线监测设备进行不间断监控2012年1月5日温州的第一场雪，作为温州电网骨架的500kV海四5472线成为覆冰线路状态监测的重中之重监测人员通过在线监测系统清楚的了解到位于高山地区的500kV海四5472线39#杆塔所在位置气温虽呈现大幅下降（杆塔环境温度已下降至-1.5℃），且图片显示杆塔周边存在明显的积雪，但线路绝缘子及导线上并没有明显的积雪与覆冰现象2012年1月5日温州第一场雪，通过在线监测我们第一时间了解掌握线路导线、绝缘子覆冰情况。监测人员可以根据在线监测系统反馈的数据，如温度、湿度、风速、风向、气压、雨量等气象环境参数和绝缘子串拉力等物理参数，判断现场是否存在覆冰及覆冰严重程度，避免人工得浪费，提高工作效率,因此，班组特巡人员无需到现场登杆进行覆冰确认,,500kV海四5472线39#杆塔的覆冰监测装置于2011年11月24日安装投运，装置型号为SWM-G200VQ10,,1.0,[故障季节]冬季,
,,"(导线,LGJQ-400)、","(塔号,45)、",1982-12-30,90-淄博-220kV龙马线雷击故障报告-重合成功-雷击-绕击-20160731,,2016-8-1,18:09,绕击,,,,,220kV,,龙马线,34.0,[投运年限]投运10年以上,输电线路,由此推断，此次雷击跳闸为雷电绕击#38-#39导线所致由于地形原因，雷电绕过避雷线，击在#38-#39档距内导线，造成C相（左相）导线过电压，因#38接地电阻较小，由此导致#38绝缘子两侧分得的雷击过电压幅值值较#37、#39大，因此造成#38号发生雷击闪络针对此次故障，输电运检室采取以下措施来降低雷击等安全隐患对线路安全带来的威胁。今年下半年结合停电计划完成220kV龙马线#36-#40的避雷器安装工作，同时彻底排查确定由于地形或其他因素易受雷击的典型杆塔，利用线路停电机会加装避雷器,确保输电线路接地通道良好，提高防雷水平,因无法得知雷电流幅值，由此推断，发生反击的概率较小同时，#30-#39塔顶两侧均已安装阵列式消雷器，提高了杆塔的防雷性能，但此次雷击阵列式消雷器未发现明显落雷痕迹，由此推断，杆塔发生绕击的概率较小通过上述分析可以推断本次雷击故障为雷电绕击8月2日，雷电定位系统恢复工作，查询雷电定位系统数据，2016年07月31日18220kV龙马线位于淄川东南部，与博山相邻，地形多以山地丘陵为主，虽然针对直击雷和反击雷采取了降阻和安装阵列式避雷针措施，还是出现了绕击线路跳闸，暴露出该区域运行经验严重不足，差异化防雷措施执行不到位认真学习国网公司《输电线路差异化防雷改造指导原则》，邀请山东电科院防雷专家进行授课，结合淄博公司现状，进一步提高防雷认识。目前输电运检室已经完成940基杆塔的接地电阻测量抽检（主要针对2015年处理的杆塔）工作，并完成38基不合格接地电阻的处理，全部降到7欧姆以下,输电运检室接到通知后立即组织带电故障巡视，由于山东电网雷电智能检测系统故障无法查询雷电位置，所以根据故障测距估算，故障点位于#36-#39、#43-#45。继续做好接地电阻测量和处理工作,7月31日18时09分，220kV龙马线纵联保护动作，重合成功，录波器显示C项故障，故障测距距离龙泉站12.9公里，距离石马站5.9公里,巡视人员对线路附近村民进行详细询问，护宝泉村书记告知，线路故障时段，线路附近有雷电发生，特别在220kV龙马线#37-#39附近地区雷电现象明显21时55分，巡视人员发现#38塔C相（左相）合成绝缘子上、下均压环有放电痕迹，由于附近仍有雷电活动，未进行登杆检查8月1日，输电运检室再次组织巡视人员进行带电故障巡视，通过登杆检查和无人机巡视，发现#38塔C相（左相）合成绝缘子上下均压环有烧伤缺口，合成绝缘子上部伞群及下部伞群均有放电痕迹，接地装置良好#38塔地处淄川区护宝泉村的山丘上，其经度为东经117.9857，北纬36.4619导线型号为单导线LGJQ-400，两侧地线型号为GJ-50，塔形为直线猫头塔（ZA2-29.7）。经测量#38塔接地电阻为2.2欧姆，#37塔接地电阻为5欧姆，#39接地电阻为5欧姆，均小于7欧姆，符合设计和防雷要求经计算，故障杆塔防雷保护角为9.61°，符合设计规程220kV单回线路防雷保护角宜小于15°的要求。220kV龙马线#37、#38、#39塔位于山丘上，周围空旷，杆塔突兀，#37-#38档距514米，#38-#39档距437米，其中#38-#39下跨深沟，属于典型的跨越山谷地形，大地对导线屏蔽性能较#37-#38、#39-#40小,18.0,8.0,[故障季节]夏季,[故障时间]15-20时
"(跳闸发生时间（年/月/日/时/分/秒）,2016年8月1日06:29)、",,"(绝缘子型号,FXBW-220/160)、(OPGW,OPGW-130)、(杆塔型号,GZ)、(导线型号,2×JL/G1A-240/40)、(地线型号,由OPGW-130左JLB40-150)、","(起始塔号,73#)、(塔号,073)、(终点塔号,73#)、",,91-济南-220kV龙兴线故障分析报告-重合成功-雷击-20160801,,2016-8-1,06:29,雷击,,,80%,,220kV,,龙兴线,,,输电线路,综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹于断股情况等，排除线路发生其他故障的可能性，初步确定是雷击A相绝缘子导致单相接地故障发生因此判定此次故障是由于雷电绕击A相绝缘子上均压环，造成线路击穿绝缘子通过塔体放电导致线路防雷措施落实不到位对线路周边运行环境的巡视重视程度不足，没有对易受雷击地区采取必要的防雷措施。对雷害易发区适当提高输电线路防雷水平，对220kV杆塔保护角均不大于0度，进一步扩大架空地线对导线的防护范围，防止绕击雷得发生,严格按照技术标准，进行杆塔接地电阻维护，在夏季暴雨雷电多发季节来临之前，进行了接地电阻测量工作，确认接地电阻合格,根据测距结果，输电运检室制定了以220kV龙兴线#73-#074为中心点并向两侧逐级辐射的故障巡视计划，当巡视人员巡视到220kV龙兴线#073时发现A相绝缘子上下均压环均有明显的放电痕迹故障发生时间为2016年8月1日6时29分，与调度通知时间相同，A相发生故障，故障后一个周波内，故障电流由0.25千安上升到16.09千安此次跳闸的保护动作表现为单相接地故障同时，220kV龙兴线#073塔A相绝缘子上下均压环的放电痕迹，也与雷击放电情况十分吻合通过测量，220kV龙兴线#073塔的接地电阻分别为0.59Ω、1.07Ω、5.52Ω、5.49Ω，符合技术要求16.09千安故障电流也未超过线路设计的耐雷水平在雷雨天气到来之前，输电线路运维人员对于线路防雷重视程度不够，对于易受雷击线段未能提出切实可行防雷意见。对位于雷害易发区建立专门档案，每逢雷雨大风天气来临之前针对其进行特殊巡视,8月1日6时30分，输电运检室接到调度命令后，随即组织巡视人员紧急赶赴现场进行故障点查找及巡视。对位于雷害易发区的杆塔，可考虑安装带串联间隙的线路避雷器或在避雷线上安装侧针以减小保护角，为保证可靠性，应在相邻杆塔各安装1组,2016年8月1日06:29，220kV龙兴线故障掉闸，重合成功。220kV龙兴线系两套PCS931A纵联差动主保护动作掉闸，重合成功，A相故障，故障电流50.28A，故障测距距兴隆站10.27km（全长36.53km）故障相别（或极性）,220kV龙兴线#073位于历城区仲宫镇支家岭村，故障点位于该村附近官山丘陵地带经与现场施工人员初步了解，8月1日上午6时左右，故障地区有强阵雨并伴有雷电情况，有很大可能发生雷击设备情况。此外，在杆塔接地电阻和杆塔架空地线金具处均未发现有放电痕迹,6.0,8.0,[故障季节]夏季,[故障时间]5-8时
"(跳闸发生时间（年/月/日/时/分/秒）,2016/8/1/16/31)、",栾家变电站,"(杆塔,ZG1-3)、(地线型号,GJ-50)、(型号及片数,FXB-220)、(绝缘子,FXB-220)、(导线型号,LGJQ-400)、","(终止塔号,#52)、(塔号,52)、(起始塔号,#51)、",2015-12,92-烟台-220kV东栾线8月1日雷击故障分析报告-重合成功-雷击-20160801,,2016-8-1,16:31,雷击,,,,,220kV,跳闸故障,东栾线,1.0,[投运年限]小于5年,输电线路,结合现场情况，并经省电科院胡工的现场确认，最终确定为雷击导线，造成导线对地线放电，导致线路跳闸根据拍摄到的典型放电痕迹照片，通过现场确认和专家分析，此次故障为雷击A相导线，造成导线对地线放电，进而导致线路跳闸对线路防雷治理工作力度不够，对老旧、保护角偏大且处于特殊地段的杆塔尚有部分未采取安装避雷器等防雷措施。开展好输电线路防雷工作，对老旧、保护角偏大且处于易遭雷击的特殊地段杆塔进行安装避雷器的措施，与地线相配合，双保险保证线路的防雷效果,,事故发生当天，蓬莱市天气为雷暴降雨天气，通过现场巡查，在#51-#52档距内（距#51杆约30m处）的右相（A相）导线上有明显的放电痕迹，且该处地势较高，较易受到雷击，初步判断故障为雷击跳闸故障A相导线上有明显的放电痕迹，且该处地势较高，较易受到雷击，判断故障为雷击故障。综合以上分析结果，2016年8月1日下午16时31分220kV东栾线发生的故障为雷击跳闸故障,为进一步确认，输电运检室立即组织检修人员登杆检查，检修人员以51号杆为中心，对#49-#54区段内的杆塔逐级进行了检查结合停电，在220千伏东栾线#50、#51、#52杆塔加装避雷器。开展好线路杆塔接地电阻测量工作，对接地电阻不合格的地段及时采取接地模块、延长接地极、使用降阻剂等措施，降低杆塔接地电阻,2016年8月1日16:31，220kV东栾线开关跳闸，220kV东江站、220kV栾家站两套纵联差动保护动作，A相故障，重合闸成。功220kV东江变电站保护测距15.8公里；220kV栾家变电站保护测距11.7公里,"系原220kV龙东线开断形成，2015年12月投运，线路长度为27.08公里，起止杆号#1-#97，其中#1-#90为单回线路，#91-#97与220kV龙栾线#99-#105同塔，居左#51、#52杆塔型号为ZG1-3，导线、地线型号分别为LGJQ-400、GJ-50，绝缘子配置为FXB-220，单串，故障区段相邻五基杆塔的接地电阻设计值为小于等于20欧故障区段平均海拔高度为65.7m，主要地形为丘陵，地面倾斜角为10°，边相导线保护角为22°气候类型为温带季风气候，常年气温在-12℃～37℃之间，降水量600mm～900mm8月1日16时45分，国网烟台供电公司输电运检室接到调度命令后，随即组织6名巡视、技术、管理人员紧急赶赴现场进行故障巡视，结合保护测距和雷电定位系统，发现在#51-#52档距内（距#51杆约30m处）发现右相（A相）导线上有明显的放电痕迹，初步判断为故障点，经询问周边群众，8月1日当天周边有密集落雷，有人反映看见火球并伴有巨大的响声。该线路采用双地线防雷措施，实测#51杆接地为7Ω,故障区段及邻近的杆塔接地电阻和接地通道良好",16.0,8.0,[故障季节]夏季,[故障时间]15-20时
"(强送时间,/)、(跳闸发生时间（年/月/日/时/分/秒）,2016/08/07/17/12)、",,"(导线型号,LGJ-400/35)、(OPGW,OPGW-100/24)、(型号,SJT13-21)、(地线型号,OPGW-100/24)、(型号及片数,FXBW-220/120)、(绝缘子,FXBW-220/120)、","(塔号,9)、(起始塔号,#1)、(终止塔号,#9)、",2006-9-6,94-临沂-220kV费蒙I线跳闸分析报告-重合成功-雷击-绕击-20160807,,2016-08-09,17:12,绕击,"(故障时负荷(MW),118.3)、",,75%,,220kV,,费蒙I线,10.0,[投运年限]投运5-10年,输电线路,经分析确定本次故障原因为#10塔C相吊串遭雷击所致综合以上分析结果，220kV费蒙I线本次发生的故障为#10塔C相吊串雷电绕击所致1.总结、分析线路雷击故障及防雷措施应用效果，结合线路运行经验和沿线地形、地貌、地质、地势，逐步摸清或划定雷电易击点杆塔和多雷区段区域。2.根据线路重要程度、地形地貌的特点、雷电活动的强弱、土壤电阻率高低等，综合分析，采取装设降低土壤电阻率等措施,,雷电定位系统未显示线路附近的落雷点根据故障测距数据和雷电定位系统数据，制定了以#8杆塔为中心，在#1-#18区段分3组进行巡视的巡检方案。故障区段内没有发现鸟粪、鸟窝等，根据跳闸时间和天气排除鸟害可能,由于雷雨天气，视线不好，没有进一步组织进行巡视。8日早晨公司组织15名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视,2016年08月07日17点12分，费县电厂220kV费蒙I线纵联距离、纵联距离保护动作跳闸，重合成功，C相故障，测距2.29公里，测距结果在#9塔附近近5年该线路共发生雷击1次，重合闸成功1次，造成故障停运0次，故障段为,220kV费蒙I线全线由临沂公司管辖，长44.3km，杆塔150基，投运时间是2006年9月6日，设计、施工、运维单位分别是山东电力工程咨询院、临沂超越电力建设公司、临沂输电运检室，属于省公司资产根据测距结果故障段始于费县电厂，止于#9杆塔，故障区段耐张段长度为2.3公里，故障杆塔为#10，经、纬度坐标为117.927661292255、35.3089457导线、地线型号分别为LGJ-300/40、OPGW-100/24，绝缘子配置为FXBW-220/120，接地形式为放射性，故障杆塔相邻五基杆塔的接地电阻设计值分别为3.2、3.5、3.5、3.2故障区段平均海拔高度为156m，主要地形为丘陵，地面倾斜角为10度，边相导线保护角为30度，现场位置信息为丘陵8月7日17时12分，临沂公司输电工区接到调度通知，因当时费县地区有大雨和雷暴天气，巡视人员对#1-#18号的通道进行了巡视，没有发现异物和通道附近施工作业现象巡视人员通过无人机巡视发现#10塔C相吊串上下均压环上有明显的放电痕迹，经分析确定本次故障原因为雷击所致220kV费蒙I线故障区段为农田，主要种植玉米、花生，跳闸时间为下午，雷雨天气，通道范围内没有发现施工痕迹和易漂浮物，且C相为中相（垂直排列），排除外力破坏的可能。经无人机巡视发现在#10塔C相吊串上有明显的放电痕迹，雷电定位系统没有显示有落雷现象，但运维人员在听到2次打雷声音后接到工区跳闸的通知,17.0,8.0,[故障季节]夏季,[故障时间]15-20时
"(时间     相别,处理前)、(测试时间,H2（ul/l）)、",供电公司姬村变电站,"(套管,BFW-35/1250-4F)、",,1995-10,01-安徽-红外热像检测发现220kV变压器套管接头发热,,2011-5-31,,220kV变压器套管接头发热,,3℃,55%,"(主变,ABB)、",220kV,一般缺陷,主变,16.0,[投运年限]投运10年以上,变压器,虽定为一般缺陷，但考虑到热点温度是下部传导而来，而当时是处在迎峰度夏初期，负荷电流不大，再继续发展后果将会很严重,目前，红外检测技术已成为电力系统检测电气设备运行状况的主要手段之一，对指导检修发挥出重要的作用，从而得到越来越广泛的应用，并取得了明显的经济效益和社会效益红外检测工作和绝缘油色谱分析工作的有机结合，可以及时有效发现和判断出设备内部缺陷的严重程度和性质，及时开展针对性消缺，避免事故的发生通过对收集的红外检测数据的梳理、分析，总结出热缺陷发生的规律，可为下一步的检修和技术改造乃至新设备选型提供参考变压器运行中震动、试验工作中套管引线拆解等很可能引起压接紧固螺帽的松动，导致接触电阻增大，从而引起发热缺陷近两年已结合设备停电对此类结构的主变套管作为重点工作进行摸底排查，进行技术改造一台。同时积极与设备厂家交流沟通，反映此类套管的结构缺陷，进行完善化改造，从根本上解决此类问题的发生,"自投运以来，历次试化验数据合格，运行中无异常情况发生之后进行密集红外跟踪测试发现，C相套管温度有明显增长趋势，至2011年7月19日最高温度已达62.9℃，正常相41.7℃当日变压器油色谱分析结果表现出甲烷、乙烯有较快增长，判断变压器存在典型的内部过热性缺陷因此根据红外图谱及试验数据可以判断，35kVC相套管导电杆下部连接处接触不良，导致直流电阻增大随后进行放油，通过检修孔拆下该套管导电密封头后，发现绕组与导电杆接线连板、压接螺帽、平垫片及引线和导电密封头相互接触的螺牙处已有放电和过热烧损的痕迹，随即进行处理随后技术人员对图谱进行了认真分析，图谱显示C相套管及升高座表面温度在39℃-40.8℃，当时负荷电流330A，环境参照体温度23℃，A、B两相相同区间温度分别为28℃和29℃，负荷电流330A从图像看出C相套管和升高座整体发热，套管桩头没有热点，怀疑升高座及套管的热度可能是内部导电杆与绕组接头连接不良发热通过导电杆及绝缘油传导而来，应为电流致热性缺陷依据《DL/T664-2008带电设备红外诊断应用规范》的公式计算出相对温差72%，温升12.8K,此次色谱分析结果正常为此公司一方面向省调提出停电检查申请，一方面安排进行密集的红外跟踪检测，测试结果显示温度呈增长趋势,至7月19日C相套管最高温度达到62.9℃，当时负荷电流730A,如图2所示为进一步判断缺陷发展情况，7月20日化验专业人员进行了该主变油色谱分析，数据如表2所示，发现变压器油中甲烷(CH4)和乙烯(C2H4)有较快增长，故可以判断为变压器存在典型的内部过热性缺陷8月31日，主变停电，试验人员对该主变进行了检查性试验，绝缘、介损、泄漏试验数据合格，35kV绕组AC、BC相直流电阻超标，数据如表5所示，计算出三相不平衡率为10.7%，远远超出规程要求因此根据红外图谱及试验数据可以判断，35kVC相套管导电杆下部连接处接触不良，导致直流电阻增大。在拆下该套管导电密封头后，发现绕组接线连板、压接螺帽、平垫片及引线和导电密封头相互接触的螺牙处已有放电和过热烧损的痕迹",随后检修人员对缺陷部位进行了修复处理，组装后再次测试，直流电阻数据合格。至此，姬村变电站220kV1#主变35kVC相导电杆重大发热缺陷得以彻底消除，确保了电网主设备的安全稳定运行,2011年5月31日，在迎峰度夏红外测温工作中发现主变35kVC相套管及升高座整体发热，最高温度点40.8℃，色谱分析结果正常。2011年8月31日经过停电试验发现35kV绕组ac、bc相直流电阻超标，最大不平衡度达到10.7%,国网宿州供电公司姬村变电站220kV#1主变于1995年10月出厂，1995年12月28日投运，型号为OSFPS9-120000/220，合肥ABB变压器公司制造2011年5月31日，测试人员在专业特巡时用红外成像仪检测出220kV姬村变电站#1主变35kVC相套管及升高座整体发热，图谱如图1所示，生产管理部门得知这一异常情况后及时安排取本体油样进行色谱分析。用锉刀对烧伤处进行了处理，用油砂纸对接线连板、压接螺帽、平垫片及导电杆丝牙进行了打磨处理，并在接线连板上部加装并紧螺帽，同时在套管解体后，对#1主变低压侧直阻进行了分解试验，AB两相测试钳夹在各相导电杆上硬导线桩头处，C相测试钳夹在C相绕组软连接处，即跨过导电杆，结果测试数据合格，由此判定问题出在导电杆下部连接部位此案例涉及的套管型号为BFW-35/1250-4F，绕组接线连板与导电杆为穿缆式螺帽压接结构，这种结构的绕组接线连板设计上存在缺陷，下部有2个螺帽，一个压接螺帽，一个定位螺帽，而上部只有一个螺帽，没有定位螺帽，压接不可靠,,5.0,[故障季节]春季,
,守敬变电站,,,2006-1,02-河北-红外热像检测发现220kV主变套管内部接头过热缺陷,,2011-6,,220kV主变套管内部接头过热缺陷,,34℃,,,220kV,一般缺陷,主变,5.0,[投运年限]投运5-10年,变压器,过热原因分析由于套管将军帽与导电杆靠螺纹连接，螺纹拧紧到位后由将军帽底座六条螺栓与套管固定，导电杆到位后由于将军帽底座六条螺栓与套管螺孔配合有差距，将军帽要进行调整，在调整过程中将军帽与导电杆间松动导致运行中发热,红外测温技术具有不停电、直观、灵敏、安全等优点，尤其对检测导流设备接触不良等缺陷已十分成熟有效，外在型过热缺陷容易判断，对类似套管内部接触不良等过热缺陷应结合设备结构判断处理。今后应加强设备安装过程隐蔽环节的监督验收，检修过程中检修人员的检修质量及工艺应提高，类似问题应引起注意,红外热像检测发现220kV主变套管内部接头过热缺陷。相对温差70%，依据电流致热型设备缺陷诊断依据，判断热像特征为导电杆与将军帽处连接松动，接触不良导致发热，缺陷定为一般缺陷拆掉套管引线接线板进行直阻测量其数值三相不平衡率12%（≯2%），由此确定套管接线板接触无问题。回装后的套管进行直阻测量其数值三相不平衡率∠0.5%,垫上两垫圈后避免了将军帽在调整后保持有足够张力，保证了将军帽与导电杆处连接可靠接触。对该主变高压、中压套管进行全部检查，发现均存在同样问题，该类套管在安装过程中应按照工艺要求安装支撑垫圈，由于安装人员忽视该环节安装工艺，为今后设备运行遗留不安全隐患,案例名称红外热像检测发现220kV守敬变电站2号主变A相套管接头内部过热缺陷。发现220kV2号主变中压套管A相导电杆和将军帽连接部位过热，温度达75℃，由于停电安排困难，邢台公司安排定期进行跟踪检测，防止缺陷的扩大，2012年6月份，利用主变停电机会对该缺陷进行了处理，查明原因为变压器套管出线将军帽与导电杆间松动导致的过热。220kV守敬变电站为市区室内站，两台主变安装在室内，2011年迎峰度夏巡检对2号主变进行红外热成像检测时，发现110kV侧A相套管导电杆和将军帽连接部位发热，B相、C相未发现过热异常，负荷电流310A，根据DL/T664-2008带电设备红外诊断技术应用规范中的公式计算，环境温度34℃，参考体温度28℃，温升47.2K,拆掉套管将军帽后发现该引线导电杆上缺少两个垫圈一是金属垫圈，另一个是尼巴垫，导电杆螺纹无发现过热现象,,6.0,[故障季节]夏季,
,,,,2006-7,03-河北-油色谱在线监测发现220kV变压器内部放电缺陷,,2011-07-27,,220kV变压器内部放电缺陷,,,,,220kV,,主变,5.0,[投运年限]投运5-10年,变压器,据此分析，变压器色谱超标为内部瞬时放电所致，引起绝缘油分解，乙炔含量缓慢增长直至达到平衡，因此油色谱各项气体含量无明显的连续增长趋势，变压器内部没有连续放电活动,判断该设备内部存在局部放电后，对该设备进行了吊罩检查，发现A相中压侧升高座底部法兰胶垫未完全放进密封槽内，出现部分胶垫咬边现象，随着时间的推移，该部分胶垫老化脱落，掉落在A相中部固定分接引线的支架上变压器色谱在线监测装置对发现变压器内部的潜伏性故障及其发展过程的早期诊断非常灵敏有效在线监测装置能够及时捕捉到事故发生的征兆信息，随时掌握设备的运行状况，弥补了试验室色谱分析监测周期长的不足。在线监测的精度逊色于试验室检测，应加强在线监测装置状态及数据监控，加强数据的比对，注意监测各组分含量增长速率，确保其正常工作、数据稳定可靠,"2011年07月27日在例行油色谱试验中发现乙炔含量突增到3.51μL/L，且其它烃类含量有相应增长，三比值编码为101，之后沧州供电公司加强跟踪监测并加装了油色谱在线监测装置2011年07月27日，该变压器在例行油色谱试验中发现乙炔含量突增到3.51μL/L（上次试验时间为2011年05月26日，乙炔含量为0μL/L），之后，沧州供电公司以7天为周期连续进行油色谱检测，乙炔含量不断增长，直至2011年08月14日之后乙炔含量开始稳定在6μL/L左右，截止到2011年11月24日为6.19μL/L（所示），其它油色谱成分也表现出缓慢的增长趋势，但均未超过注意值（所示）。2012年04月25日，油色谱在线监测发出报警，发现该变压器乙炔含量发生突变，上升至23μl/L左右，详细数据如表1所示，其变化趋势如图3所示三比值编码为""101""，故障类型为电弧放电大卫三角、立方图判断法大卫三角形图示法与立方体图示法均判断设备内部存在低能量放电胶垫两头附近场强较集中，在此发生放电（所示），使油发生裂解产生气体，放电未涉及到固体绝缘，与一氧化碳、二氧化碳含量无明显变化相符。放电后胶垫被烧短，使得与带电部位的距离变大，放电随即停止，这也与乙炔含量突增相符合",,2012年04月25日，在线监测系统报警，2号主变压器本体乙炔含量已突变到27.8μl/L，经分析判断内部存在放电，立即停电解体检查，发现A相中压侧升高座底部法兰部分胶垫老化脱落，掉落在A相中部固定分接引线的支架上，在强电场作用下发生放电,国网河北省电力公司沧州供电公司220kV武垣站#2主变，保定天威保变天气股份有限公司SFPSZ10-180000/220型产品，2006年7月出厂，2006年11月投运，上次例行试验时间为2008年3月19日，未发现异常,,7.0,[故障季节]夏季,
,宗州变电站,,,2011-10,04-河北-高频局部放电和超声局部放电带电检测发现500kV变压器内部放电缺陷,,,,500kV变压器内部放电缺陷,,26℃,40%,"(主变压器,江苏华鹏变压器有限公司)、",500kV,,主变,,,变压器,结合油化学试验结果也可以推断该主变内部存在连续的火花放电，此放电可能由悬浮电位导致,对于变压器的局部放电检测，应坚持采用多种方法联合检测，其中高频法在铁芯获取信号，对于在磁回路的缺陷较为敏感，同时可以对检测信号进行分类处理，但无法对具体位置进行准确定位，而超声法在现场受到的电气干扰较少，且可以准确定位，所以在检测中应综合利用二者的优势，才能对其缺陷进行准确的检测和定位。变压器内部结构以及局部放电在其内部传输机理都较为复杂，因此要求从事变压器局部放电带电检测的人员一定要对设备内部结构有深入的了解，才能进行准确的分析和定位,"局部放电带电检测发现500kV变压器内部放电缺陷。黑簇信号如图3b）所示，无明显相位特征且波形非放电的脉冲波形，判断黑簇信号属于噪声根据上述分析，此变压器三相均存在不同程度的内部放电，其中A相最为严重利用美国物理声学公司的samos-4型超声局放定位仪对A相进行定位，发现放电主要集中在低压线圈下部油枕侧夹件区域（高度约250-600mm），所示通过局部放电测试，发现A相同时存在电信号及可疑声信号，同时铁芯与夹件位置局放量相近、相位相反，说明在A相铁芯与夹件间产生了放电综合考虑该变压器结构及定位结果，初步怀疑放电位置位于""铁心－夹件""之间的夹件磁屏蔽位置11月份，该变压器返厂检修检查，检查发现A、B、C三相磁分路与铁心间，上、下磁分路与夹件安装面间均不同程度存在放电痕迹，其中A相磁分路端部绝缘多数位移或破损，B、C相未见异常，2、2-13所示。存在放电痕迹的磁分路图16存在放电痕迹夹件安装面",,案例名称局部放电带电检测发现500kV变压器内部放电缺陷。宗州500kV变电站2号主变压器，为江苏华鹏变压器有限公司2011年10月生产的信号为ODFS13-250000/500单相三绕组自耦无载变压器，额定电压为525/√3/230/√3/36kV，2012年8月29日投运，2012年9月2日，在进行投运后变压器油色谱跟踪测试是发现内部有痕量乙炔发生，进行高频局部放电和超声局部放电带电检测发现该变压器三相都有不同程度的局部放电信号，停电后返厂解体证实了变压器磁分路与铁心间，上、下磁分路与夹件安装面间均不同程度存在放电痕迹，磁分路端部绝缘多数移位或破损。当2号变压器低压侧电容器退出时，低压侧电流为零，上述现象均消失，证明其放电位置位于变压器磁回路，这与超声局部放电定位检测结果一致,,,,,
,,,,1996-08-28,05-新疆-射频局部放电检测发现110kV变压器套管局部放电缺陷,,2012-09-06,,110kV变压器套管局部放电缺陷,,,80%,,110kV,,主变,16.0,[投运年限]投运10年以上,变压器,,"射频局放设备操作简单，图谱数据容易分析,要掌握使用方法配合其他带电检测方法能准确定位故障位置和判断故障类型。检测点的选取和对同一设备不同位置的异常波形信号的对比分析很重要，是快速准确找到故障点的关键",对变压器取油样进行油色谱分析，发现氢气、总烃含量严重超过注意值，根据特征气体及三比值判定为油中局部放电随即安排对该主变进行解体检查，发现10kV套管A相内部有放电痕迹，管壁表面存在颗粒物其中4号点10kV套管处频率波形与基线差别最大，数值明显高于基线，各频率段测试波形与基线波形有很大差异，基本确定此处存在局部放电为了对该套管诊断结论进一步确认，进入时域模式测量，发现存在周期性的放电信号，信号强度为35dBm，4号测点的波形如下（中心频率550MHz）。号测点的时域放电波形，信号强度为35dBm在5号测点时域模式测量也能发现周期性放电信号，与4号测点的放电信号相似，但信号强度变小，为27dBm，所示分析结果发现氢气、总烃含量超过注意值，发现痕量乙炔（220kV及以下主变注意值，氢气对该主变10kV套管进行解体后发现A相内部有明显放电痕迹，套管内壁表面存在大量颗粒物10kV套管B相、C相无放电痕迹，管壁表面光滑、无异物，放电情况见图6、。基线的选取视情况而定，通常在变电站大门外10米处选取，特殊情况下可以选取设备一侧的信号作为基线，直观的区分与另外各侧信号的差异，方便分析判断,"对该套管进行更换，投入运行后测试数据正常。检修人员随即对2号主变10kV套管A相进行了更换，重新投入运行后复测，测量数据恢复正常，故障排除,测试结果如下图","2012年09月06日，使用射频局放巡检仪发现110kV2号主变处信号异常，测试曲线高于基线2012年09月06日，使用射频局放巡检仪发现110kV2号主变处信号异常，测试曲线高于基线各位置的频率扫描图如图2所示（红--基线，黑--1号测点，蓝--2号测点，黄--3号测点,绿--4号测点，紫--5号测点）。根据检测的数据结果显示，3号测点、4号测点、5号测点位置频率波形明显高于基线，波形与基线有差异，时域波形均有局部放电特征，4号测点即10kV套管处时域波形信号强度最大，3号、5号测点处的局放信号谱线与4号测点处的信号谱线波形基本一致，信号强度有所衰减，判断此信号来自4号测点，初步判定4号测点10kV套管处存在局部放电",在1号、2号点位置测试，频率波形与基线基本重合，数据无异常在3号、4号、5号点测试，频率波形非常相似，明显高于基线，频率波形与基线波形有很大差异。号点2号主变低压套管位置频率波形,,9.0,[故障季节]秋季,
,,"(主变压器,1-5)、",,1998-3,06-新疆-超声波局部放电检测发现110kV变压器内部放电缺陷,,2010-5-20,,110kV变压器内部放电缺陷,,15℃,20%,,110kV,,主变,12.0,[投运年限]投运10年以上,变压器,,超声波局部放电检测是一种有效的带电检测手段，能及时准确发现设备故障并判断故障点，避免故障范围扩大，是推进电网设备状态检修的重要手段。建议对变压器等重要一次设备应严格按带电检测周期开展带电检测工作，提前发现设备隐患，保证设备和电网的可靠运行,通过检修孔检查发现中压无载分接开关触头表面存在烧熔、放电情况在图2中，图a显示峰值集中于特征指数为1，同时声脉冲的数量也较多，此时的图像显示为一个尖的凸起；图b显示有50dB的放电量，且放电连续发生，说明局放能量较大；图c中电压对时间的长波形也呈现明显的局放特性；图d显示散点图随时间集中于声脉冲特征指数为1的位置，表明存在明显的局部放电。通过检修孔检查发现中压无载分接开关触头表面存在明显放电痕迹，分接开关触头弹簧压力不够，造成接触不良，导致触头放电，,现场吊芯处理后，恢复送电缺陷消。除随后将该主变压器进行现场吊芯，对分接开关触头弹簧压紧处理后，恢复送电，缺陷消除,2010年5月20日检测人员用超声波局部放电检测仪发现1号主变压器110kV高压侧套管C相下方主变压器本体处存在放电信号2010年5月23日例行停电检修时发现该变压器35kV绕组1-5档直阻三相不平衡率超标2010年5月20日，检测人员进行超声波局部放电检测时，发现该主变压器110kV高压侧套管C相下方主变压器本体处存在放电信号，具体测试点见图1、测试图谱见图2。2010年5月23日对该主变压器例行试验时发现该主变压器中压侧1-5档直阻三相不平衡率超标，但其它试验数据均合格,国网新疆电力公司哈密供电公司110kV某变电站1号主变压器，型号为SFSZ8-20000/110，生产日期为1996年12月，1998年3月投入运行,,5.0,[故障季节]春季,
,,,,2009-07,07-新疆-射频局部放电检测发现220kV变压器套管局部放电缺陷,,2013-04-08,,220kV变压器套管局部放电缺陷,,,,,220kV,,电缆,4.0,[投运年限]小于5年,变压器,判断可能为油纸绝缘中局部放电或油和纸中电弧放。电进一步解体，发现电容芯子电缆纸有较多黑点，分析认为电缆纸中墨点为碳粉物，疑为制造过程中留有纸屑，油浸后造成电场分布不均，纸屑部位为场强集中区域，最终导致局部放电发生,"射频局放巡检设备操作简单，图谱数据容易分析,掌握使用方法并配合其他带电检测方法能准确定位故障位置和判断故障类型。检测点的选取和对同一设备不同位置的异常波形信号的对比分析很重要，是快速准确找到故障点的关键",对该主变套管取油样进行油色谱分析，发现主变110kV侧C相套管氢气、甲烷含量严重超过注意值，确定此套管存在缺陷随即对该套管进行解体，发现套管瓷套内壁有金属粉末，电容芯子电缆纸有较多黑点状碳粉物从图2可看出，2号测点明显高于基线且幅值最大图31号测点的时域放电波形，信号强度为34dbm图42号测点的时域放电波形，信号强度为36dbm图53号测点的时域放电波形，信号强度为14dbm2013年4月10日对该主变压器套管进行油色谱分析，发现110kV侧C相套管氢气、甲烷含量，严重超过注意值（220kV及以下主变套管注意值三比值编码110，对应的故障性质为电弧放电更换该套管并进行解体检查，打开套管顶端瓷套，发现瓷套内壁有金属粉末。基线的选取视情况而定，通常在变电站大门外10米处选取，特殊情况下可以选取设备一侧的信号作为基线，直观的区分与另外各侧信号的差异，方便分析判断,"最终检修人员对该变压器110kV套管进行更换，送电后测试无异常，故障排除,射频检测图谱如图9.(红-基线，绿-110kV套管）",各位置的频率扫描图如图2所示（红-基线，绿-1号测点，紫-2号测点，黄-3号测点，黑-4号测点，蓝-5号测点）。根据检测的数据结果显示，1号测点、2号测点、4号测点位置频率波形明显高于基线，波形与基线有差异，时域波形均有局部放电特征，2号测点即110kV套管C相处时域波形信号强度最大，1号、4号测点处的局放信号谱线与2号测点处的信号谱线波形基本一致，信号强度有所衰减，判断此信号来自2号测点，初步判断2号测点110kV套管处存在局部放电。对2号主变110kV侧套管进行红外测温，A相套管温度18.6度，B相套管温度19.3度，C相套管温度18.4度，相间温差最大为0.9度，红外测温无异常,国网昌吉供电公司220kV某变电站1号主变，型号SFSZ11-150000/220，2008年08月出厂，2009年07月投入运行2013年04月08日在对该站进行射频局放巡检时发现220kV1号主变信号异常，测试曲线高于基线。2013年04月08日在对该站进行射频局放巡检时发现220kV1号主变测试曲线高于基线，随即进行详细测量，测试点选择如图1所示,,4.0,[故障季节]春季,
,,"(主变压器,SFSZ10-150000)、",,2010-12-5,08-新疆-油色谱分析发现220kV变压器内部放电故障,,2011-2-8,,220kV变压器内部放电故障,,10℃,25%,,220kV,,主变,1.0,[投运年限]小于5年,变压器,通过综合分析，该主变压器内部放电的原因是安装注油过程中不慎将不合格的油注入了该变压器，静置过程中油中水分全部沉积到了油箱底部在该主变压器受到冲击后，在冲击力的作用下将一部分水带到了夹件、高压绕组上端压板、铁芯及相邻旁轭顶部靠近低压侧方向，使得夹件受潮，导致绝缘电阻降低，造成了该变压器内部的局部放电油色谱分析能够有效地发现变压器内部存在的缺陷，但还应结合停电试验进一步准确地判断设备内部存在的缺陷类型和缺陷位置。造成该主变压器内部放电的原因是安装过程中注油工序把关不严，将受潮的油注入该主变压器,因此，在今后的工作当中一定要把好设备投运前的每一关，真正保证设备零缺陷投入运行,"2011年7月6日，油色谱分析乙炔含量超标，立即停电检查，发现变压器绝缘不合格初步判断为该变压器内部存在放电现象2011年7月6日，油色谱分析乙炔含量超标，含量为5.61μL/L，超过了注意值，测试数据见表1检测人员立即安排该主变压器停电检修,发现夹件绝缘电阻测试结果为120MΩ，与出厂值1000MΩ相比，变化较大检测人员对该主变压器进行绕组变形、低压短路阻抗及局部放电等诊断性试验发现该主变压器低压绕组存在变形，低压短路阻抗试验不合格，局部放电测试结果超标，初步判断为主变压器内部存在放电现象。C相绕组侧油箱底部有较多黑色沉积物及水迹",,2011年2月8日该变电站35kV1号所变高压侧电缆头发生相间短路故障，1号主变压器受到冲击。试验结果显示该主变压器本体油微水试验35.2mg/L，超出25mg/L的规范要求；测试铁芯对地绝缘电阻为800MΩ，夹件对地绝缘电阻为400MΩ，铁芯对夹件绝缘电阻为80MΩ，绝缘强度严重不足，高压侧三相绕组上端压板发现大面积黑色污染物，并由A相至C相逐渐加重，黑色痕迹疑似为碳化物，取掉铁芯上铁轭后，C相铁芯及相邻旁轭顶部靠近低压侧方向局部有黑色放电痕迹，见图2,2011年7月23日对该主变压器返厂解体检查，发现高压C相绕组侧油箱底部有较多黑色沉积物及水迹，见图1,,2.0,[故障季节]冬季,
,,"(绝缘油,GB/T17623-2008)、",,2006-6,09-新疆-油色谱分析发现35kV变压器高温过热故障,,2011-7-6,,35kV变压器高温过热故障,,,35%,,35kV,,主变,5.0,[投运年限]投运5-10年,变压器,经过分析，判断是分接开关静触头螺丝松动造成接触面电阻增大，引起高温过热，致使静触头接触面由于灼烧而发黑，绝缘油裂解产生特征气体。由于负荷剧烈变化、热胀冷缩及机械振动等原因可能造成设备连接螺栓松动而引起发热或产生局部放电现象，应适当加强季节交替、重负荷时的带电检测工作,油中溶解气体色谱分析对设备内部存在的潜伏性故障反应灵敏，能准确判断故障严重程度及发展趋势，结合诊断性试验及设备解体检查等方式可确定故障性质和部位,缩短检测周期进行跟踪分析，发现总烃增长较快，并伴有乙炔出现，2011年12月3日氢气和总烃含量剧增，分析判断变压器内部存在高温过热故障根据《DL/T722-2000变压器油中溶解气体分析和判断导则》对油色谱试验数据进行综合分析，三比值编码为022，判断为设备内部存在高于700℃的过热故障。该变压器停电检修时，诊断性试验发现该变压器35kV侧直流电阻三相不平衡率为2.4%，超过标准值，初步判断35kV侧绕组或分接开关可能存在缺陷,随即对该变压器进行停电检修，经吊芯检查发现无载分接开关静触头螺丝松动，处理送电后设备运行正常。由于该主变为无载调压变压器，分接开关位于本体油箱内，故判断油中烃类和氢气超标是由于分接开关部位缺陷所致，随即对分接开关静触头螺丝进行紧固处理，试验合格后投入运行，设备恢复正常,2011年7月6日，对35kV某变电站2号主变进行绝缘油色谱分析时发现主变总烃超标，持续跟踪分析，总烃增长较快，并伴有乙炔出现，2011年12月3日检测发现特征气体含量剧增，立即将主变退出运行检测仪器,国网新疆电力公司吐鲁番供电公司35kV某变电站2号主变，型号为S9-5000/35，2006年1月生产，2006年6月投入运行。吊芯检查发现该变压器无载分接开关静触头螺丝松动，静触头接触面由于灼烧而发黑，见图1,,7.0,[故障季节]夏季,
,,"(绝缘油,uL/L)、",,2012-4-1,10-新疆-射频局放和油色谱联合检测发现35kV变压器局部放电缺陷,,2013-5-28,,35kV变压器局部放电缺陷,,15℃,80%,,35kV,,,1.0,[投运年限]小于5年,变压器,经过分析，变压器抽头引线间的绝缘破损，在运行工作电压下产生局部放电，绝缘油中溶解气体组分发生变化，射频局部放电检测和绝缘油色谱分析能够检测到缺陷，这说明在某些情况下，带电检测手段能够发现停电试验所不能发现的缺陷，是对停电试验很好的补充,针对于35kV变压器的带电检测，由于安全距离的限制，多项带电检测项目无法开展，射频局部放电检测可以在保证安全距离的情况下，有效诊断出35kV变压器的局部放电缺陷，填补了该设备无法进行带电检测的空白。射频局部放电检测联合绝缘油色谱分析，能够有效诊断出变压器局部放电缺陷，制定合理的检修策略,"2013年5月28日检测人员使用射频局部放电检测仪，检测到变压器存在局部放电信号，随即对绝缘油进行色谱分析，发现油色谱检测数据超标，经2次跟踪复测，判断该变压器内部存在局部放电缺陷检测人员使用射频局部放电检测仪对变压器进行射频频率分析（）和时域脉冲信号分析（），试验结果显示变压器内部存在局部放电信号图1变压器射频频率分析扫描图谱（红-基线，蓝-变压器处）中，基线信号（红色）在变电站外采集，变压器处信号（蓝色）在变压器附近采集，变压器处采集的信号整体比基线信号强烈，最大差值达到30dB，信号频域较高，在50MHz至1000MHz范围内都有较强的信号取650MHz和990MHz作为中心频率，进行时域脉冲信号分析，图谱如图2（蓝-990MHz，信号幅值12dBm，粉-650MHz,信号幅值30dBm）可看出，存在明显的放电脉冲信号，图谱特征判断放电类型疑似为毛刺放电随后进行2次跟踪复测，检测结果一致，根据射频局部放电检测结果，初步判断变压器内部存在局部放电检测人员5月28日使用射频局部放电检测仪发现疑似缺陷后，立即对该变压器进行油色谱分析,后续跟踪复测2次，判断变压器内部存在低能量的局部放电，分析数据如表1通过表1可知该变压器投运一周后氢气超注意值，总烃含量也较高，出现痕量乙炔，对绝缘油进行耐压试验和微水试验，油耐压试验结果为62.2kV，微水13.5ug，试验结果合格，排除了变压器进水受潮导致氢含量升高两次跟踪复测数据可看出氢气、总烃含量均超过注意值，且各气体组分明显增长，分析数据计算产气速率，结果如表2所示表2可知，氢气绝对产气速率高达240.85mL/d,明显高于注意值10mL/d,总烃的绝对产气速率34.33mL/d，高于注意值12mL/d，总烃的相对产气速率高达318.67%/月，高于注意值10%/月，判断变压器存在明显异常。确认缺陷后，检测人员对该变压器进行停电诊断试验，试验结果正常，且与历史数据相比没有明显变化",现场对故障变压器吊芯检查，发现变压器内高压绕组C相分接抽头绝缘破损如图3,,国网新疆阿克苏供电公司220kV某变电站35kV站用变，型号S11-315/38.5，生产日期为2012年4月1日，投运日期为2013年5月21日吊芯检查发现高压绕组C相分接抽头绝缘破损。采用三比值法分析，5月28日编码为110，6月22日和6月29日编码均为100，判断故障类型属于低能量的局部放电,,5.0,[故障季节]春季,
,,"(主变,SSZ9-31500/110)、",,2006,100-浙江-油色谱在线油色谱发现110kV松溪变1#主变油中含乙炔,,2013-10-22,,110kV松溪变1#主变油中含乙炔,,10℃,60%,,110kV,,主变,7.0,[投运年限]投运5-10年,变压器,,,由于乙炔含量不是很高，因此之后密切跟踪在线色谱数据，适时合理安排色谱离线检测和比对，必要时安排检修2013年10月22日之后密切跟踪在线色谱数据，乙炔含量变化如下图所示，可以看出，油中乙炔含量基本平稳其余气体组分含量均在正常范围内由于2013年10月22日监测数据显示油中乙炔含量不是很高，之后密切跟踪在线色谱数据，合理安排色谱离线检测和比对，必要时安排检修。根据油色谱在线数据与离线数据的对比结果来看，两者吻合度相当高,,2013年10月22日在线监测装置发现数据异常后，富阳供电公司于2013年10月23日进行主变油色谱离线试验，发现乙炔值为0.64uL/L（油中各气体组分含量为氢气8.94、甲烷11.13、乙烷1.87、乙烯1.08、乙炔0.64、总烃14.72、一氧化碳488.18、二氧化碳450.66）,浙江省富阳市供电公司110kV松溪变#1主变为江苏华鹏变压器有限公司的SSZ9-31500/110主变，出厂日期为2006年，投运日期为2006年4月26日,,10.0,[故障季节]秋季,
,,"(主变,2008-10-31)、(主变,SFPS9-150000/220)、(在线监测装置,2007-3-5)、(主变,MGA2000-6H)、",,2002-06-01,101-浙江-油色谱在线油色谱发现220kV天湖变1#主变总烃超标,,,,220kV天湖变1#主变总烃超标,,,,,220kV,,主变,,,变压器,,在线监测装置的应用有助于长期监视、跟踪设备状况，判断缺陷发展的趋势,安装了主变油色谱在线监测装置，在线监测结果显示总烃超过注意值，三比值编码为(0-2-1)，显示中温过热，其余色谱数据均正常发现该缺陷后，多次安排离线油色谱试验，对比发现离线与在线色谱数据基本吻合从油色谱在线监测和色谱离线检测发现该台主变确实存在过热现象，建议加强在线监测数据监视，合理安排色谱离线检测和比对，适时安排检修杭州公司220kV天湖变#1主变油色谱在线监测装置采用宁波理工MGA2000-6H系列，该款在线监测装置能够实现6种气体检测，该主变油色谱在线监测仪所测气体含量如图1所示，其中最近一次在线监测数据2013年4月7日总烃含量为174.56μL/L，超注意值；三比值编码为(0-2-0)，为低温过热该监测装置自2008-10-31投运后一直处于告警状态2008年10月31日该台主变油色谱在线监测装置监测到的总烃含量为150.88μL/L，超注意值；三比值编码为(0-2-1)，显示中温过热，其余色谱数据均正常在安装在线监测装置之前2007-3-5进行的主变油色谱离线试验就发现该主变的总烃含量为154.33uL/L，超过注意值，三比值编码为(0-2-1)，为中温过热发现问题后对该主变进行了多次跟踪试验，总烃数据一直比较稳定，处与150uL/L~200uL/L之间在安装了在线监测装置之后，经过多次对比发现离线与在线色谱数据基本吻合。从油色谱在线监测和色谱离线检测发现该台主变确实存在过热现象，建议加强在线监测数据监视，合理安排色谱离线检测和比对，适时安排检修,,,浙江省电力公司杭州供电公司220kV天湖变#1主变为西门子变压器有限公司的SFPS9-150000/220主变，出厂日期为2002-06-01，投运日期为2002-11-2。8浙江省电力公司杭州局220kV天湖变#1主变为西门子变压器有限公司的SFPS9-150000/220主变，出厂日期为2002-06-01，投运日期为2002-11-28,,,,
,,"(主变,SSZ9-31500/110)、",,2006,102-浙江-油色谱在线油色谱发现110kV松溪变2#主变油中含乙炔,,2013-10-18,,110kV松溪变2#主变油中含乙炔,,10℃,60%,,110kV,,主变,7.0,[投运年限]投运5-10年,变压器,,,由于乙炔含量不是很高，因此之后密切跟踪在线色谱数据，适时合理安排色谱离线检测和比对，必要时安排检修2013年10月18日之后密切跟踪在线色谱数据，乙炔含量变化如下图所示，可以看出，自2013年12月29日起，油中乙炔含量基本平稳其余气体组分含量均在正常范围内由于2013年10月18日监测数据显示油中乙炔含量不是很高，之后密切跟踪在线色谱数据，合理安排色谱离线检测和比对，必要时安排检修。根据油色谱在线数据与离线数据的对比结果来看，两者吻合度相当高,,2013年10月18日在线监测装置发现数据异常后，富阳供电公司于2013年10月19日进行主变油色谱离线试验，发现乙炔值为0.9uL/L（油中各气体组分含量为氢气2.71、甲烷10.76、乙烷2.4、乙烯1.16、乙炔0.9、总烃15.22、一氧化碳383.02、二氧化碳676.67）,浙江省富阳市供电公司110kV松溪变#2主变为江苏华鹏变压器有限公司的SSZ9-31500/110主变，出厂日期为2006年，投运日期为2006年4月26日,,10.0,[故障季节]秋季,
,,,,,103-浙江-油中溶解气体分析发现110kV庵东变1号主变内部T型焊接不良,,2011-12-27,,110kV庵东变1号主变内部T型焊接不良,,,,,110kV,,主变,,,变压器,吊罩后检查发现在变压器高压侧C相调压绕组第5抽头处有绝缘纸过热变色的痕迹，进一步对该处解体检查，发现其T型接头处扁铜线脱焊，大电流经过该处故障点（见图1），其接触电阻发热引起烧蚀，该变压器油中总烃产气速率过高的原因正是由于C相高压侧第五调压绕组T型焊接不良引起，说明该主变在出厂过程中工作人员留下的不合格隐患,对变压器运行中的铁芯和铁轭的接地电流进行检测，数据正常，初步排除铁芯多点接地引起的环流过热故障变压器在投运后，进行油色谱、红外测温和铁芯接地电流等带电检测项目，能够有效发现变压器在制作、安装过程中留下的故障隐患油色谱带电检测对运行设备内部早期故障的诊断虽然灵敏，但由于这一方法的技术特点，使它在故障的诊断上有不足之处，例如对故障的准确部位无法确定；对涉及具有同一气体特征的不同故障类型易于误判。因此，在判断故障类型时，必须结合其他带电检测项目、停电试验数据以及设备运行检修情况进行全面分析，对故障的部位、原因，绝缘或部件的损坏程度等作出综合判断，从而制定出适当的处理方法,"在2011年12月27日我们在主变本体油色谱带电检测中发现油中的一些特征气体含量异常，氢气、乙炔、总烃等含量比上一次2011年6月份的数据明显异常增大，随后进行了几次复测跟踪，其数据准确、重复性都好，可以排除测量误差的影响为进一步分析数据异常原因，我们对该主板进行停电试验和吊罩检查，发现并排除了该主变C相高压侧第五调压绕组T型焊接不良的故障2011年12月27日，对110kV庵东变#1主变油色谱带电检测中发现一些特征气体含量异常，氢气、乙炔、总烃等含量比上一次2011年6月份的数据明显异常增大，随后进行了几次复测跟踪，结果见表1从跟踪数据来看，其数据准确、重复性好，可以排除测量误差的影响CO2/CO=2.97比值小于3，怀疑故障涉及到固体绝缘材料热裂解（高于200℃）。说明铁芯及夹件均无多点接地的故障本体绝缘电阻和介质损耗数据均无异常直流电阻测试发现，但高压侧C相1档－5档的直流电阻明显偏大，1档－5档的直阻三相不平衡率超过8％（见表2），其他档位均无异常，电气试验结果证实了油色谱分析中得到的结论，说明故障部位应该在主变高压侧C相调压绕组导电回路通过带电检测和停电试验分析，该主变故障点可能为裸金属接点发热。对该T型接头处重新进行低温磷铜焊处理后，再进行电气回路试验，其焊接工艺良好接触电阻小,主变高压绕组三相不平衡度均低于0.5%,短路阻抗、变压比修后试验均合格",变压器吊罩前，通过有载分接开关处的检修孔进入，对分接开关筒体外绕阻接头的情况检查，未发现异常,,,,12.0,[故障季节]冬季,
,普陀变电站,,,2004,104-浙江-油中溶解气体分析发现110kV主变压器无载励磁开关静触头烧损案例,,2012-3-23,,110kV主变压器无载励磁开关静触头烧损案例,,9℃,55%,,110kV,严重缺陷,主变,8.0,[投运年限]投运5-10年,变压器,"*由于变压器铁芯和夹件的接地电流均小于5mA,因此也可以排除铁芯多点接地造成的变压器内部过热",*为了准确判断其内部缺陷情况，试验人员利用停电诊断性试验加以辅助分析油中溶解气体色谱分析方法是检测、诊断变压器内部缺陷的比较成熟、有效的方法，对保障变压器运行起到非常重要的作用。因此，需要将带大负荷试验、油质分析和电气试验等结合起来进行综合分析，同时考虑设备运行和检修情况，从而正确定位故障部位,"2012年3月23日，在对该主变压器进行例行油色谱取样分析时发现，油色谱各组分含量均异常增长，总烃由9.79μL/L增加到56.92μL/L为了确定变压器内是否存在严重缺陷，2013年3月3日起至3月15日，对该变压器实施带大负荷试验通过对色谱数据进行三比值法分析，以及根据总烃含量与负荷的关联关系，试验人员判断故障类型是700℃以上的高温过热故障，且是电流致热结合停电试验数据判断，主变压器中压侧无载励磁开关A相静触头烧损导致总烃超标油色谱带电取样分析技术是发现充油设备内部过热、放电缺陷的有效手段，110kV普陀变电站1号主变压器历次试验数据如表1所示由表1可知，2012年3月23日，油色谱各组分含量均异常增长，总烃由上次试验的9.79μL/L增加到56.92μL/L2012年7月17日的试验中发现，总烃数据高达143.47μL/L，已接近注意值（150μL/L），可以确认色谱异常为了保证变压器安全运行，自2012年7月起至2013年3月对该变压器进行油色谱取样分析跟踪，总烃离线数据基本稳定在150μL/L采用三比值法对3月18号的油色谱数据进行分析，得出编码范围为（0,2,2），因此判断故障类型为700℃以上的高温过热故障*由表3可知，CO和CO2的含量较少且增长不明显，因此可以排除固体绝缘部分过热*未发现变压器外壳温度异常，因此可以排除铁芯和外壳产生涡流引起变压器内部过热*根据表2和表3数据，我们发现，总烃含量与负荷有明显的关联，3月11日和3月14日高压侧和中压侧大负荷试验后总烃含量明显变大，C2H2也有所增加,可以判断故障和电流大小有关，为电流致热故障由表2可知低压侧负荷与平时保持一致，因此总烃增加不可能是由低压侧故障引起的，排除低压侧出现故障试验结果表明，铁芯夹件绝缘良好，绕组的介损、电容量和变比试验数据正常高、低压侧的直流电阻三相平衡符合要求，然而中压侧在运行档位5档测得的直流电阻数据异常，对无载励磁开关进行调档操作后断续测量，数据如表4所示，发现无载励磁开关调档操作前A相直流电阻明显大于其它相变压器中压侧无载励磁开关调档操作前运行档位第5档相间误差达到9.9%，严重超出标准（2%为警示值），因此可以判断中压侧回路存在接触不良故障无载励磁开关调档操作后运行档位第5档相间误差为1.36%，数据符合规定要求，因此判断故障位置在无载励磁开关静触头上，由于操作后无载励磁开关触头接触表面的氧化膜、碳化膜和油垢被清除，接触电阻下降检修人员发现无载励磁开关A相静触头因发热变成黑色，且表面有放电痕迹，所示从图1中我们可以知道变压器故障类型与故障部位和之前分析的一致我们采取更换无载励磁开关A相静触头的处理方法，更换后中压侧的直流电阻数据如表5所示由表5可知，中压侧直流电阻符合电力设备预防性试验规程要求。投运后，色谱跟踪情况如表6所示，由表6可知油色谱数据稳定且符合要求，故障排除通过三比值分析法可对故障性质进行初略分析，但无法精确定位故障部位在交接和例行试验时，对无载分接开关应先进行调档操作，去除触头表面的氧化膜、碳化膜和油垢，再进行中压侧直流电阻的测试，保证试验结果准确性和设备运行可靠性",2013年5月29日，在停电的情况下，检修人员从人孔进入变压器，对变压器故障进行排除,,国网浙江省电力公司舟山供电公司的110kV普陀变电站1号主变压器为南京电力变压器厂的产品，型号为SFSZ9-50000/110，出厂日期为2004年1年1日，投运日期为2004年4月28日，容量比为50000/50000/25000kVA，电压比为110±8×1.25%/38.5±2×2.5%/10.5kV,,3.0,[故障季节]春季,
,岗阳变电站,"(主变,150uL/L)、",,2006-6,105-浙江-油中溶解气体分析发现220kV变压器总烃超过注意值,,2011-9-22,,220kV变压器总烃超过注意值,,25℃,55%,,220kV,,主变,5.0,[投运年限]投运5-10年,变压器,"根据IEC三比值法编码7次跟踪数据均为021，故障性质为300℃―700℃中温范围的过热故障，故障实例为""分接开关接触不良,引线夹件螺栓松动或接头焊接不良,涡流引起铜过热,铁心漏磁,局部短路,层间绝缘不良,铁心多点接地等""",通过以上的案例可以看出应用油色谱分析技术可以准确地判断变压器故障性质，同时它也是早期发现变压器潜伏性故障的有效手。段应用油色谱分析技术可以结合电气试验数据、设备的结构等因素综合考虑，只有这样才能真正准确的判断设备的健康状况，防止误判断的发生,"为确诊原因，根据协商，该变压器进行了返厂检修，对产品进行了检查和解体四比值法编码为1010，为循环电流及（或）连接点过热为了确诊原因,根据协商,该产品返厂进行检修,对产品进行了检查和解体为保证找到故障点,决定从电路与磁路两个方向寻找a）检查铁心对地绝缘电阻、铁心级间绝缘电阻,无异常；d）检查升高座电流互感器,无异常a）拔出三相整体相线圈,对整相线圈外观检查未发现异常；检查高压线圈导线间是否存在短路点,逐饼检查高压线圈整体外观及线圈每饼之间是否有异常,均未发现异常;c）将三相中压线圈上连接引线在冷压接位置将其断开检查中压线圈导线间是否存在短路点,中压线圈整体外观及线圈每饼之间是否有异常检查低压线圈导线间是否存在短路点,及低压线圈整体外观及线圈每饼之间是否有异常,均未发现异常c）铁芯放倒逐片分解检查,发现B相框间油道撑条部分有发黑炭化痕迹，撑条和铁心发黑处均有焦糊味,铁心片表面颜色有变色异常及游离炭，部分铁芯片有毛刺a）中压B相线圈自粘性换位导线有一处短路点(经过试验测量判断位置在线圈自下往上第7饼处)b）B柱铁心片向下位移6mm,框间油道撑条表面有发黑碳化痕迹,铁心相应位置有发黑现象。以上解体检查情况与现场油色谱测试数据分析所得基本吻合,可以相互验证",班组将此情况上报上级主管部门，按照上级要求安排了跟踪测试。d）将三相低压线圈上所有连接引线在冷压接位置将其断开,,"国网浙江省电力公司杭州供电公司220KV岗阳变电站#1主变为常州西电变压器厂生产的SS10-180000/220型变压器b）检查所有高、中、低压套管引线压接整形屏蔽位置,无异常；c）检查油箱内壁磁屏蔽,无异常；b）将三相高压线圈上所有连接引线在冷压接位置将其断开,拆下高压线圈围屏除检查发现中压B相线圈导线存在l处短路点,判断位置在线圈自下往上第7饼处(根据常州西电公司质量标准,自粘性换位导线烘燥固化后有1处短路点不影响性能,可不处理),其它A、C两相未发现异常a）检查铁心上铁轭,B柱上铁轭副级硅钢片分别朝框间油道位移6mm。b）铁心下铁轭,在B柱下端部有落级现象,向下位移6mm",,9.0,[故障季节]秋季,
,,"(主变,L/L)、(主变,ODFS-334000/500))、",,,106-浙江-油中溶解气体分析发现500kV芝堰变3#主变内部故障,,2009-7-11,22:43,500kV芝堰变3#主变内部故障,,,,,500kV,,主变,,,变压器,在向取样人员了解取样情况后并经分析，认为氢含量异常可能是由取样前未将取样阀内死油放掉造成这种情况以前曾多次发生，原因是一些取样阀的阀体中含有某些脱氢反应的催化剂，在其作用下阀内的油发生了脱氢反应，使得取样阀内油中出现高含量氢，如果取样前未将阀内死油完全放干净，所取油样中的氢含量就会变高根据表1中试运行前后的数据计算C2H2和总烃的产气速率(运行时间3.5天，油重70t，油密度0.89t/m3)，得到C2H2的绝对产气速率为15.5mL/d，是注意值的77.5倍；总烃的绝对产气速率为1128mL/d，是注意值的94.1倍检查撑棒过热点对应的铁心部分，铁心端面光滑，没有毛刺形成片间短路，没有过热形成的烧熔，铁心完好无损。经过对撑棒材质等因素进行认真研究和分析后，认为该变压器这次故障的原因是这支撑棒受到了污染或存在腐蚀发生霉变而丧失了绝缘性能，与铁心片接触后在铁心端面形成局部涡流产生局部过热，由于撑棒与铁心紧密接触（铁心绑带对其施加了很大的压紧力），散热条件很差，因此这支撑棒由于局部过热而发生碳化，也正是这个局部过热造成了油分解出现色谱分析结果异常,而产气速率考查的是某一时间段内气体含量的增长速度，基本上与设备运行时间的长短无关；用产气速率判断故障时，对特征气体起始含量很低的新设备，不宜采用相对产气速率的方法而宜采用绝对产气速率方法由于变压器返厂后的诊断性试验也未能发现问题，决定吊出器身作进一步检查。先刨开封焊的变压器器身进行铁芯、夹件、油箱磁屏蔽等部位检查，结果未见异常1）在本案例中，正是利用色谱分析这一带电检测技术，在变压器刚刚投产，设备内部的故障刚发生，即被及时发现，有效阻止了故障的进一步发展2）新变压器在投产试运行期间，要高度重视油中溶解气体含量的色谱分析项目；对有异常的分析结果进行故障判断时，往往用产气速率法更能反映设备的真实情况,7月12日上午，再次取样(要求先多放掉取样阀内的死油)，结果发现B相烃类气体的分析数据异常，而氢含量比前次大幅下降；A、C相则正常当晚8时20分进行第二次取样，试验结果显示B相一些烃类气体含量增长明显；以后几天又进行了几次跟踪试验，试验结果见表1从表1中可知，H2含量波动较大且无规律；如前所述，这是受取样阀中存在脱氢反应的影响，故在这种情况下计算H2的产气速率对故障判断没多大意义据此可以判定，该设备内部已存在故障由于故障气体主要由C2H4、CH4及H2构成，而且还出现微量C2H2，用特征气体法判断，该设备的故障类型符合高温过热特征若用改良三比值法判断，经计算得到的编码组合为002，对应的故障类型也是高温过热变压器返厂后，进行了电压比测量及联结组标号检定、绕组电阻测量、绝缘电阻及介损测量、长时感应电压试验等项目的检查，结果均未见异常。另外铁心接地屏最内层纸筒与这支撑棒碳化处接触部分有熏染发黑痕迹,该变压器停役后，现场所进行的检查未能找到故障，决定B相返厂作进一步检查然后进行了分体检查，拆除上铁轭，将主柱器身从铁心柱上拔出，对器身内部及铁心进行了深入细致检查同时对调柱及旁柱也进行了认真检查，检查结果未见异常。在对上述撑棒进行X光透视后，未发现金属异物,,500kV芝堰变3号主变(产品型号ODFS-334000/500)于2009年7月9日投产，当日22时43分完成冲击和带负荷试验后，该主变正式转入试运行,22.0,7.0,[故障季节]夏季,
,,"(主变,L/L)、",,1999-7-25,107-浙江-油中溶解气体分析发现1101kV磐安变2#主变有载分接开关故障,,2013-8-29,,1101kV磐安变2#主变有载分接开关故障,,,,,1101kV,,主变,14.0,[投运年限]投运10年以上,变压器,从图1可以看到，切换开关传动轴（环氧树脂材料）已完全断裂，这正是导致有载开关无法调档的原因该传动轴较坚固，通常情况下不会发生断裂的情况，可见在切换开关切换过程中一定受到了很大的阻力。经综合分析，该主变有载开关选择切换过程中遇到较大阻力，切换开关传动轴断裂，使整个分接调压过程无法顺利完成，中途停止,目前存在的疑点便是有载开关选择切换过程中遇到较大阻力的来源。利用气相色谱法对变压器油中溶解气体进行检测，以判断设备内部是否存在故障及故障的性质是一项非常灵敏、有效的带电检测技术，该项检测技术的应用，为实现设备的状态评估及保障设备的安全运行发挥了重要作用,标准DL∕T722－2000《变压器油中溶解气体分析和判断导则》中的特征气体含量法是用于判断有无故障的主要方法之一，其中110KV变压器油中溶解气体含量的注意值规定如下氢＝150μL/L，乙炔＝5μL/L，总烃＝150μL/L从表1中可知，与一个多月前相比，氢、乙炔和总烃含量大幅增长，达到了注意值数十倍以上，尤其是乙炔含量为注意值的552倍，据此可判定该主变内部发生了严重故障由于故障气体主要由氢与乙炔组成，其次是乙烯和甲烷和乙烷，符合电弧放电特征应用改良三比值判断，计算三对比值后得到的编码组合为112对应的故障类型也是电弧放电现场电动1-N方向操作两个档位，机构档位变换正常，开关本体仍在10档没有变换；测量远控屏二次电压也没变化根据上述检查可以确认此有载分接开关存在故障3）从图3可以发现，极性开关也正从负切换到正，并未到位4)此外还发现极性开关有一相有明显放电痕迹该相动触头与其余两相动触头有明显区别，该相触头横截面完全少了一块，见图4。极性开关动、静触头之间发生放电，从而使主变内部油中故障气体含量急剧升高,为保证电网及设备的安全，上级决定立即对该主变进行更换处理，故障主变返厂检查维修,2013年8月29日，运行人员发现该主变有载分接开关切换后电压无变化，怀疑是有载分接开关存在故障,有载分接开关的型号为ZY1A-Ⅲ500/60C±8，系长征电气一厂生产,,8.0,[故障季节]夏季,
,,,,2006-1,108-浙江-油中溶解气体和局部放电联合带电检测技术发现110kV主变铁芯放电故障,,2012-5-16,,110kV主变铁芯放电故障,,20℃,25%,,110kV,,主变,6.0,[投运年限]投运5-10年,变压器,根据检查性试验、现场吊罩、解体情况，分析认为该台主变试验异常的原因为硅钢片拼接处较多，拼接工艺不良，缝隙处存在电位差，导致低能量放电，放电造成油分解产生氢气并碳化，同时处于接缝处的夹层纸受放电影响分解碳化,利用油中溶解气体和特高频局放等多种联合带电检测技术可以提高试验对象的针对性，大大提高检出有效性,其中2012年4月氢气含量达到1500ul/L，油色谱三比值法显示主变存在放电缺陷2）现场铁芯接地电流、局部放电带电检测表1是该台主变铁芯、夹件接地电流带电检测结果，未发现异常图2是现场变压器特高频局放现场测试图，其中特高频传感器安装在变压器中部放油阀测试结果如图3所示从图中可以看出，利用特高频传感器可从变压器中部放油阀测到明显的放电信号，放电谱图幅度峰值约为0.10mV，幅度均值为0.035mV，放电背景噪声为0.007mV，放电中心频率在450MHz，带宽50MHz外置式特高频局放带电检测均未发现设备异常为确定局放信号产生原因在C相局放试验时同时监测了高压中性点与中压中性点局放信号，发现中压中性点局放量明显大于高压，同时空载电流及损耗略有增加，初步判断低压线圈或铁心存在放电；其它试验项目均未见异常根据试验检查结果对此台主变进行了解体，吊罩后对器身整体外观及壳体内部进行了认真检查，未见明显异常同时发现一剪切断片，且断片上还存在裂缝，剪切断片和裂缝均用透明胶带粘合，在粘合面内发现放电痕迹。内置式特高频局放检测灵敏度要大大高于外置式，建议条件允许情况下给主变安装特高频内置式传感器，方便设备带电检测工作的开展,,国网浙江省电力公司某110kV变电站#1主变2008年发现单氢超标，2010年12月安装油色谱在线监测装置，发现单氢数据基本稳定，2012年2月至4月，总烃和氢气在线数值均有较快增长趋势2012年5月16日，国网浙江电科院对该变压器进行了特高频局部放电、铁芯接地电流、超声波局部放电检测，发现该台主变存在内部放电现象2012年5月16日，国网浙江电科院对该变压器进行了特高频局部放电和铁芯、夹件接地电流带电检测工作。其中局部放电试验发现高压侧B、C相局放量较大，B相70pC、C相230pC，局放波形中在非对称的3象限有约1600pC的单根长条波形存在，高压侧A相未见异常,2012年7月该台主变返厂解体，发现硅钢片拼接处较多，拼接工艺不良，缝隙处存在电位差，导致低能量放电。对B、C相线圈进行全面解体，在拆除上铁轭过程中，发现多片硅钢片拼接处存在放电痕迹，有碳黑，放电痕迹多存在于B、C相线圈对应的上铁轭处,,5.0,[故障季节]春季,
,,,,2001-8,109-浙江-油色谱在线监测110kV海涂变#1主变总烃超标,,2012-4,,主变故障,,,,,110kV,,主变,11.0,[投运年限]投运10年以上,变压器,这一部位的放电现象导致局部过热，油中溶解的甲烷、乙烯、总烃含量超标，估计在今年5月份开始由于过热加剧导致螺丝松动，出现了过热加剧的现象，最终导致直流电阻误差超出规定值。由于经受不良工况或高负荷运行导致各种参数数据出现问题，需要及时跟踪和根据状态检修相应规程进行检测,一方面加强在线监测数据分析，另一方面根据《输变电设备状态检修试验规程》标准要求及时调整离线跟踪周期，进行跟踪复。测油色谱在线监测系统的投入运行很好的解决了对主变优化参数的实时监测，高效直接的监控方式更好的保证了设备的可控、在控在线监测装置的使用和检修试验的结合，多角度验证了运行阶段出现的问题，经过多年经验的积累能准确得出合理应对措施金属套管导电杆和本体的连接部分是变压器放电的薄弱环节，在大修和变压器消缺检查问题的重要位置对设备评价不是正常的设备加强在线监测和带电检测，利用接地电流的检测等手段，多方面的发现存在的问题并及时消缺,2012年4月份以来在线监测系统报警数值有所上升，缩短试验周期跟踪检测发现总烃呈增长趋势随即安排进行吊罩检测，发现铁芯极间、片间绝缘电阻合格，未发现铁芯回路上的缺陷，但发现主变35kV侧B相套管下部导电杆与绕组连接处有放电痕迹，对此进行了处理，油色谱分析数据恢复正常#1主变油色谱在线监测装置自2011年2月以来总烃超过注意值报警，取设备油样进行了专业化油化试验，发现油中总烃超过注意值，相对产气率低于10%在线监测数据见图1（在线监测装置未接入统一平台）、，离线跟踪数据见表12012年4月以后，从在线监测和离线分析数据来看，#1主变油中的总烃量发生明显变化，在加强跟踪监测的同时，对#1主变进行相应的带电检测，在对其进行铁芯、夹件接地电流试验，检测数据正常，并结合负荷、电压和历次停电例行试验进行综合分析，会同变压器厂家进行问题讨论，变压器内部存在故障的可能性较大，决定决定进行停电检查处理吊罩前试验主变35kV侧直流电阻数据误差超出规程规定值，如表2，而2010年年度检修时同样部位的直流电阻数据显示正常，见表3。表2吊罩前中压绕组直流电阻试验数据根据发现的缺陷，对比两次直流电阻试验数据，很好的印证了#1主变35kV侧B相套管下部导电杆与绕组连接处存在的放电痕迹经过一段时间的跟踪检测，油色谱分析数据正常且保持稳定，见图7,现场对导电杆、垫片、螺丝等结构件进行了处理，并进行了接触面压紧措施，保证该连接处不再发生松动放电现象，电气试验（包括谐振耐压和局部放电）数据合格,图2海涂变#1主变总烃在线监测接入主站后数据。2012年12月8日海涂变#1主变实施吊罩检查，经过对铁芯极间、片间绝缘电阻检测，未发现铁芯回路上的缺陷，但发现35kV侧B相套管下部导电杆与绕组连接处发现了放电痕迹，详见图3至图5,,,4.0,[故障季节]春季,
"(时间,4月12日)、",,"(在线监测装置,TROM-600)、",,2009-09-01,11-新疆-油色谱发现750kV高压电抗器悬浮放电缺陷,,2011-7-24,,750kV高压电抗器悬浮放电缺陷,,25℃,25%,,750kV,危急缺陷,,2.0,[投运年限]小于5年,变压器,同时芯柱压紧力超设计值，大理石垫块损坏脱落引起铁芯饼振动增大，加速了地屏接地线的断裂，使得铁芯饼产生悬浮电位放电，导致氢气、乙炔等气体突增,通过油色谱在线监测及时发现高压电抗器危急缺陷，成功排除了一起750kV变电站重要设备的安全隐患，保证新疆电网稳定运行根据设备运行状况设定油色谱在线装置的巡视周期，严格按照制定的周期在线检测，发现数据异常变化时，应立即进行绝缘油离线实验室化验，对试验结果进行横向和纵向对比，再根据理论知识进行分析判断，采取适当措施，避免缺陷的进一步扩大。油色谱在线装置可准确反映设备内部气体含量的变化趋势，结合便携式色谱仪和实验室检测可准确判断设备缺陷的性质,750kV哈吐一线C相高压电抗器投运后油色谱分析发现痕量乙炔，随即加强油色谱在线和离线跟踪检测2011年7月24日油色谱在线监测装置发现特征气体含量突增，便携式色谱仪和实验室色谱仪检测结果与在线数据一致，初步判断高压电抗器内部存在严重放电缺陷750kV哈吐一线C相高压电抗器投运后发现乙炔，随即加强在线跟踪检测试验人员赶至现场取样并做离线检测分析，试验结果与色谱在线数据一致，初步判断该高压电抗器内部出现故障，试验室数据见表2，柱状图如图2所示从表1、2和图1、2中可以看出在线检测数据和离线试验室数据中的各特征气体含量突增且严重超过注意值绝对产气速率均严重超过注意值，由此判断设备内部存在故障而且随着故障点温度的升高，乙烯所占的比例将增加该高压电抗器甲烷和乙烯占总烃54.87%，判断该设备内部存在过热性故障根据特征气体法判断，当设备存在放电故障时，会产生大量的乙炔和氢气通过7月24日在线与25日离线试验数据看出，氢气、乙炔等特征气体有明显的突增现象，判断设备内部存在电弧放电故障铁芯上部大饼与垫压木间、大理石间隙垫、大饼与上铁轭下表面有明显电弧烧痕多块大理石间隙垫破碎，铁芯饼与绝缘垫木间多块纸板上有电弧烧痕如图3所示。高压电抗器设计存在缺陷,立即安排停电解体检查，发现高压电抗器地屏接地线断裂。随即安排该高压电抗器停运并进行更换,,国网新疆电力公司检修公司750kV某变电站750kV高压电抗器，型号为BKD2-140000/800-110，生产日期为2009-09-01日，投运日期为2010-01-08日油箱上下沿连接处、螺孔内外侧方钢上有多处发黑痕迹芯柱地屏接地线明显烧痕且脱落在油箱底部如图2所示。其地屏接地线在穿过大饼及上铁轭时固定较紧、无伸缩裕度，导致高压电抗器往复振动过程中地屏接地线出线断裂,,7.0,[故障季节]夏季,
,,"(在线监测装置,SPM-Z/TRIEDO)、(在线监测装置,KLJC-02)、",,,110-浙江-油色谱在线监测发现110kV草塔变铁芯内部非正常焊接,,2012-5,,110kV草塔变铁芯内部非正常焊接,,,,"(主变,山东达驰变压器有限公司)、",110kV,,主变,,,变压器,从以上分析来看，主变内部局部区域存在300℃～700℃低温范围的过热故障，且磁回路的可能性较大,今后将运用在线监测和带电检测手段，继续跟踪该主变铁芯、夹件接地电流值，确保主变安全运行3.1主变在线监测能有效的对运行主变状态量进行长期连续的监测，及时发现设备内部隐患，延长停电检修周期，是开展设备状态检修主要检测手段和理论依据3.2加强出厂验收，在设备材质质量上下功夫，做到未雨绸缪、防范于未然，杜绝以后类似情况的再次发生；。3.3在停电检查前制定有效的试验方案，在使用在线监测技术的同时，要充分利用其他带电检测手段，多角度多方位进行检查，降低误判概率,2012年5月安装临时性的油色谱在线监测装置（数据未送入统一平台），发现#2主变油色谱分析总烃超过规程注意值，且存在缓慢上升的趋势经省公司运检部、省电科院领导和专家与主变生产厂商进行了两次异常原因和处理方案分析，制定了停电放油检查的处置方案2013年1月安装固定式在线监测装置后，同样发现总烃超标的现象随后进行油色谱离线分析、铁芯夹件接地电流、局放带电测试，综合分析从离线（表2）和在线监测数据（）分析来看，数据趋势吻合，且总烃含量基本保持稳定绝缘油含水量、介质损耗、耐压值等常规试验数据均合格，色谱气体组分主要表现为甲烷和乙烯，三比值法编码为021，分析为300℃～700℃低温范围的过热故障主变停电后进行简单的修前试验，发现铁芯、夹件、整体绝缘状况良好，不存在绝缘受潮现象打开变压器顶部中低压侧套管手孔板进行上部铁芯、夹件的检查，结果发现上铁轭硅钢片存在非正常的焊接现象（详见图2），这样容易引起铁芯涡流损耗增大，变压器箱体漏磁偏大，怀疑与主变油色谱分析总烃异常有关#2主变投入运行后，测量其铁芯、夹件的接地电流，数值已达到正常值范围。福建和盛SPM-Z/TRIEDO铁芯接地电流在线监测装置,待负荷较小时进行吊罩处理，检查内部铁芯、夹件的详细情况。3.4认真执行安装、验收等技术标准（规范），必要时编制施工方案（或作业指导书）指导作业流程及要求，不断提高施工安装、施工,,国网绍兴供电公司110kV草塔变#2主变，为山东达驰变压器有限公司产品，型号SSZ9-50000/110，2003年9月出厂，产品代号1DB.710.2699，主变编号30771，于2003年11月投产。2013年6月20日放油检查，发现铁芯内部非正常焊接,,5.0,[故障季节]春季,
,南城变电站,,,2013-4-3,111-江苏-高频、特高频局放联合诊断110kV主变压器疑似放电缺陷,,2013-4-3,,111江苏高频、特高频局放联合诊断110kV主变压器疑似放电缺陷,,33℃,50%,,110kV,,主变,0.0,,变压器,,,为确认该信号是否为变压器本体放电产生，2013年5月23日利用高频、特高频联合诊断方法对#2主变开展了局放带电复测为确认该信号是否为变压器本体放电产生，2013年5月23日利用高频和特高频局放联合法对#2主变开展了局放带电诊断复测，通过高速示波器和双特高频传感器对放电源进行了定位分析#2主变UHF测试典型数据见图3，绿色通道为HFCT信号，红色通道为特高频信号HFCT信号与工频周波存在明显的相关性，在5个工频周波内出现了10簇脉冲，奇数簇峰峰值约1500mV，偶数簇峰峰值约600mV，一个工频周波内两簇脉冲幅值差异较大；特高频信号背景噪声较大，脉冲与HFCT检测脉冲具有较好的对应性，但峰峰值仅为30mV左右，表明两路信号来源相同图3所示的脉冲信号具有很强的间歇性，脉冲持续出现约几十秒后消失，见图4，随后的几分钟内检测不到相似脉冲信号，这给信号来源定位带来了相当大的难度为进一步查找信号来源，将HFCT加至110kVII段母线避雷器测试，避雷器末端接地线上未检测到明显放电信号，可见放电信号并非来自于110kV侧经过在变电站户外逐一排除，怀疑信号可能来自于10kV开关柜，检测人员进入高压室，关闭所有日光灯采用2个UHF传感器利用平分面法对脉冲信号进行定位现场检查发现由于进水受潮，穿墙套管内墙面已大面积鼓包，封母螺栓已锈蚀，见图5b，由放电谱图分析内部存在放电幅值达500mV的浮电位型放电，且放电信号具有很强的间歇性，此处UHF放电脉冲信号的幅值为#2主变本体附近检测UHF信号幅值的30~40倍，经过15米左右距离的空间传播，放电UHF电磁波信号有很大的衰减1）高频法局放检测从变压器铁心、夹件接地线上耦合信号，其现场操作方便、检测速度快，但仅通过HFCT检测的放电相位图谱无法定位信号来源，因此无法判断检测的放电信号是否来自变压器本体2）当高频法例行局放检测结果与典型图谱相比为疑似放电信号，且放电幅值大于厂家给出的注意值时，应及时开展油化检测分析，可联合特高频（UHF）等多种检测手段对信号来源进行精确定位。特高频法可用于辅助变电站高压室开关柜局放精确检测及定位，其检测灵敏度高、定位速度快,处理建议#2主变本体按正常周期开展局放带电检测工作，尽快安排停电对902开关封闭母线桥穿墙套管进行检查处理，并做好墙面防水2.4现场停电处理6月23日，抚州公司结合停电对902开关封闭母线桥穿墙套管进行了干燥、密封处理，并在套管上部加装了防雨棚，所示。恢复运行后，10kV高压室内特高频放电信号消失，同时对#2主变进行了高频局放复测，通过监视，在铁心接地线上未检测到放电信号,国网抚州供电公司例行带电检测发现南城110kV变电站#2主变存在疑似放电信号，相位特征明显，放电幅值超过1000mV，远高于仪器厂家武汉南瑞公司给出的经验值（不大于500mV），对该主变取油样进行色谱分析结果正常。2013年4月3日，抚州公司例行带电检测发现南城110kV变电站#2主变存在疑似放电信号，铁心接地线测得高频信号图谱见图1，相位特征明显，放电幅值超过1000mV（仪器厂家给出的注意值为500mV）,检测仪器为高频局放带电检测仪，仪器型号JFP-GD，生产厂家为武汉南瑞有限责任公司，仪器投运日期2012-3-1随后在#2主变本体四周采用双UHF传感器进行信号来源初步定位，判断信号来自外部而非#2主变本体移动2个UHF传感器的位置，将传感器分开大约3米距离，观察示波器检测的两路UHF信号到达时间差（时延），当时延为0时（即2路信号到达时间相同），表明脉冲信号源在2个UHF传感器的平分面上。通过不断移动2个UHF传感器来确定放电脉冲信号来源，现场UHF传感器位置如图5所示，两路UHF传感器捕获的单个放电脉冲信号见图6，100ms信号见图7，紫色信号（通道3）传感器放置在902开关柜前面板地上（a），红色信号（通道4）UHF传感器由试验人员托举在封母正下方（a），通道3、4信号时延约8.5ns，两个传感器距离约2.5m，最终定位脉冲信号来自于#2主变10kV902开关封闭母线桥穿墙套管附近，见图5b检测仪器,,4.0,[故障季节]春季,
,坪变电站,,,1996-04-19,112-江苏-红外热像检测发现220kV主变压器110kV套管缺油缺陷,,2013-5-29,,220kV主变压器110kV套管缺油缺陷,,4℃,70%,,220kV,危急缺陷,主变,17.0,[投运年限]投运10年以上,变压器,,套管类设备在红外测温过程中，除应关注桩头的电流致热型缺陷外，还应重视套管外表面温度分布的精确分析，以及时发现套管缺油等电压致热型缺陷2）110kV及以上油纸绝缘套管油位巡视过程中，易受外部环境因素影响，巡视中可采用望远镜等辅助手段进行油位查看、记录。设备停电时应加强套管油位观察窗外表面的擦拭，保证运行过程中油位可读,B、C相套管瓷套外表面温度分布均匀，最高温度28.2℃，为正常状态按照DL/T664-2008《带电设备红外诊断应用规范》的缺陷诊断判据，判断跑马坪#2主变110kV侧A相套管存在严重缺油缺陷经现场仔细查看，套管外瓷套表面、升高座外表面、变压器油箱表面及油池地面均未发现明显油渍，该主变缺陷记录中亦未有该套管渗漏油缺陷记录。现场观察发现缺陷套管油位与主变油枕油位基本持平，判断110kV侧A相套管油内渗至变压器本体之中,2013年5月31日跑马坪220kV变电站#2主变停电更换了110kV侧A相套管，危急缺陷得以消除，避免了套管爆炸事故的发生,2013年5月29日，国网萍乡供电公司跑马坪220kV变电站全站设备开展红外精确测温，发现#2主变110kV侧A相套管红外热像图谱异常，A相套管瓷套表面最高温度31.3℃，最低温度20.9℃，温差10.4K，通过红外图谱分析该套管油位已下降至低于二分之一处，属危急缺陷，立即申请停电对缺陷套管进行了更换，避免了套管爆炸事故的发生。#2主变110kV侧A、B相套管红外精确测温图谱如图1所示，通过线测温分析、区域温度分析发现，A相套管瓷套外表面最高温度31.3℃，最低温度20.9℃，温差达到10.4K，套管温度异常，温度分布有一明显的水平分界线，油面处为最高温度,套管型号BRDLW-126/630-4，生产厂家湖南省醴陵市湘瑞电力电器有限公司，投运日期1996-04-19，运行时间已超过17年,,5.0,[故障季节]春季,
,,,,2010-12-25,113-河南-变压器铁芯多点接地检测技术发现220kV变压器铁芯多点接地,,2012-3-11,,220kV变压器铁芯多点接地,,,,,220kV,,主变,2.0,[投运年限]小于5年,变压器,根据以上情况，判断#3主变铁芯接地性质为金属接地，故障接地点与正常接地点之间无环流发生，不会引起变压器线圈发热等故。障因变压器没有进行吊罩工作，受检修条件限制，现场加工绝缘纸板后，将绝缘纸板固定在铁芯引出线固定木架上，有效的隔离了铁芯引出线与变压器外壳的金属连接,冲击后，测试铁芯对地绝缘依然为0Ω，铁芯多点接地故障无法通过电流冲击进行消。除运行中应加强铁芯接地电流带电检测，避免铁心多点接地烧毁变压器发现问题及时处理对重要变压器可加装铁芯接地电流在线检测装置，实时检测铁芯接地电流,为进一步判断铁芯多点接地故障性质，将#3主变恢复运行，测得数据如下#3主变空载时，铁芯接地电流114mA；负荷2.4万千伏安时，铁芯接地电流1.3A；负荷3.6万千伏安时，铁芯接地电流2.7A。将4层绝缘纸板塞入铁芯引出线与外壳之间的缝隙后，测得铁芯对地绝缘为1000MΩ，判定故障为铁芯引出线与变压器外壳金属短接，所示变压器注油后，测得变压器各项数据均在规程要求范围，本次故障处理完毕铁芯引出线长度过长且未按变压器制造工艺进行包扎将造成铁心多点接地；,2012年3月11日，在进行#3主变运行一年时的交接试验时，变压器铁芯与地之间的绝缘测试结果为0Ω，现场使用36μf的电容器、80A的电焊机多次对铁芯进行电流冲击。拆除铁芯引出线套管后，将铁芯接地引出线进行了拉伸、摆动，测得铁芯对地绝缘为20MΩ,#3主变在投运后近1年后，运行人员发现其铁心接地电流超过0.1A的注意值,现场运行中发现铁心接地电流超标，后经放油检查铁芯引出线与变压器外壳间金属短接，经处理后变压器投入正常运。行5月22日，现场将变压器绝缘油放至顶部下方10cm处，由铁芯接地套管处进行排查,,3.0,[故障季节]春季,
,,"(潜油泵,2-3)、(潜油泵,2-1)、(潜油泵,L/L)、(分接开关,2-2)、",,2003-1,114-河南-油中在线监测装置发现220kV变压器潜油泵和分接开关缺陷,,2013-8-14,,220kV变压器潜油泵和分接开关缺陷,,,,,220kV,,主变,10.0,[投运年限]投运5-10年,变压器,该变压器曾由于潜油泵故障造成油中总烃含量超标，更换故障的潜油泵后运行一直比较平稳,为及时掌握变压器类设备的油色谱情况，国网河南省电力公司建立了全省绝缘油色谱监测管理平台，对各地市供电公司色谱试验室所作的色谱试验数据和在线监测装置采集的数据进行实时的采集和汇总，以帮助专业人员及时掌握设备情况，及时发现设备故障隐患。通过色谱在线监测装置的提醒，及时发现并跟踪解决了#3主变存在的潜油泵和分接开关缺陷变压器等充油设备安装油中溶解气体在线监测装置可以帮助专业人员及时掌握设备情况，及时发现设备故障隐患,"现场运行中发现油中总烃含量突然增长，跟踪监督和检查发现变压器潜油泵和分接开关均存在缺陷，经处理后变压器投入正常运行立即安排对该变压器进行检查测试，铁芯接地电流检测为""0""，检查潜油泵发现#9潜油泵电机回路电流达到15A（其余潜油泵电机回路电流为10A）。同时停电期间将所有潜油泵投入运行，跟踪色谱数据发现总烃及乙炔都有明显增长",将损坏的潜油泵更换后跟踪测试数据渐稳定在950μL/L左。右对切换开关存在发热的触头接触面进行打磨、清擦，重新紧固分接开关本体侧松动的接线头，把所有潜油泵全部更换，将本体绝缘油过滤后#3主变送电，至今运行正常,,10月13日现场对修#3主变分接开关吊芯检查，变压器本体放油，钻人孔门检查，发现切换开关周边两对触头存在发热现象；分接开关本体侧接线头有一处松动，,,8.0,[故障季节]夏季,
"(取样时间,11月10日)、",道观河变电站,"(主变,1-5)、(主变,1-3)、(主变,1-1)、(主变,1-2)、(主变,1-4)、(主变,1-6)、",,2013-7-1,115-湖北-油色谱检测及超声波局放带电检测发现500kV变压器铁心硅钢片尖端变形缺陷,,2013-11-9,,500kV变压器铁心硅钢片尖端变形缺陷,,15℃,60%,,500kV,,主变,0.0,,变压器,,,,,,,,11.0,[故障季节]秋季,
,,"(绝缘子,1/3)、",,2011-4,116-湖北-红外测温和紫外成像检测团林换流站站平抗直流场套管异常放电,,2012-8-9,,116湖北红外测温和紫外成像检测团林换流站站平抗直流场套管异常放电,,,,,500kV,,平抗套管,1.0,[投运年限]小于5年,变压器,,,,,,,,8.0,[故障季节]夏季,
,,"(主变压器,l/L)、(绝缘油,XY-DTO)、",,2013-11-5,117-湖北-油色谱在线监测发现500kV主变压器乙炔超标,,2013-11-19,12:30,500kV主变压器乙炔超标,,,,,500kV,,主变,0.0,,变压器,会议分析认为主变内部存在低能量的放电，此放电没有涉及到固体绝缘（CO、CO2气体正常），很可能存在于裸金属或金属联接处。本台主变厂内试验及现场安装后试验均顺利通过，所以很有可能是主变在投运合闸过程中，主变产生振动，导致某处联结处松动虚接，或有异物随油涌动到某处造成,随即根据状态检修规定要求，将油色谱在线监测装置监测周期缩短为每天3次监测1.变压器放油前，测量铁芯对夹件、夹件对地、铁芯对地之间的绝缘电阻，确认是否有异常；6.8其它可以检查到的部位是否有异常；。大量事实说明变电站综合监测系统对于变压器油色谱监测具有良好的灵敏性，其数据稳定性跟环境及装置工作方式有一定关系，但在线监测结果和离线分析数据一起配合能够有效指导设备状态检修，提高检修工作效率和质量,"，11月10日离线油色谱分析显示C相绝缘油乙炔含量为0.71μl/L，11月15日#2主变在线油色谱装置【型号XY-DTO】监测到C相绝缘油乙炔含量（2.48μl/L），超过告警值（1.0μl/L）。2013年11月19日离线油色谱检测分析显示C相绝缘油乙炔含量增长为1.13μl/L，已超过国家标准主变压器绝缘油乙炔含量标准（1μl/L），检验结果显示变压器内部存在放电现象20日15经检测，#2主变C相低压侧4个检测通道采集到疑似内部放电信号，其油色谱检测结果为""油中乙炔超标且呈增长趋势""，省电科院建议对该变压器停电检查处理根据现场所作的主变超声波带电检测的情况，此放电处很有可能存在于主变低压侧出线处附近6.打开开关侧人孔，进行通风，待油箱内氧气含量达到规定值、并作好安全防范措施之后，进行钻芯检查；6.1两侧油箱磁屏蔽是否有异常；6.2铁芯旁轭与上下铁轭连接处是否有异常（伸出的尖角是否有短路、磕碰）；D、F区6.3下铁轭上表面是否有金属异物；C区6.5铁芯下铁轭屏蔽接地是否良好；。11日下午3点，省检修公司变电检修中心到站取油样乙炔含量为0.43PPM",11月24日下午主变检修开工，初步检查35KV侧直阻及绝缘检查正常，上午11点检查35kv侧内部未发现明显放电痕迹，25日12点厂家人员进入#2变压器C相内部检查，发现C相本体铁芯有多处硅钢片之间的短路现象，现场进行了处理，经过处理前后照片比对，电科院、检修公司、中超公司、省送变电公司、厂家人员共同研究决定，处理情况正常，进入下一道抽真空工序,,湖北省电力检修公司道观河500kV变电站的变电站在线监测系统[上海欣影电力科技有限公司]2013年11月5日投入运行道500kV#2主变于2013年11月7日送电，11月8日#2主变高中压侧带负荷试运行，并经24小时运行正常4.放油后，打开低压套管安装手孔，检查低压套管尾部引线连接是否异常；5.检查中性点套管尾部引线连接是否异常6.4铁芯旁轭屏蔽接地是否良好；B区6.6夹件屏蔽线接地是否良好；A区。9日，由中超公司、省基建部、省送变电公司、省检修公司、省电科院在道观河站开#2主变送电协调会，确定了#2主变的送电方案,12.0,11.0,[故障季节]秋季,
,,,,,118-湖北-红外测温检测发现杆变低压侧开关箱A相上接头过热,,2012,,杆变低压侧开关箱A相上接头过热,,3℃,62%,,,危急缺陷,刀闸,,,变压器,,,,,,,,,,
,,"(电抗器,1-6)、(电抗器,1-14)、(电抗器,1-24)、(电抗器,1-3)、(电抗器,1-7)、(电抗器,1-4)、(电抗器,1-5)、",,,119-湖北-红外检测10kV电容器套管柱头发热,,2012-9-4,,119湖北红外检测10kV电容器套管柱头发热,,24℃,52%,,10kV,危急缺陷,电容器,,,变压器,,利用红外热成像技术，对变电站设备进行温升情况监测，尤其对各类主设备及连接点进行红外成像测试通过对多次跟踪数据的比对，并结运行负荷的分析，准确判断设备具体发热部位及性质1、红外成像技术是发现电网设备热缺陷的有效手段，利用横向、纵向比较，可以及时发现电气接触存在的隐患、绝缘受潮隐患2、通过对电力运行主设备的红外拍摄，获取不同负荷和天气条件下的温度场分布海量数据和趋势变化，明晰主设备在不同运行条件下的温度场分布变化规律，发现设备隐患，确保电网运行安全，同时获得系统完整的设备红外图片，作为设备运行管理的数据积累。该电抗器接线连扳在运行中振动、试验工作中接线拆解等因素，很可能会引起压接紧固螺帽的松动，从而引起发热缺陷，应注意检修工艺,随后，对其进行了不间断的红外跟踪检查（每周不少于一次），发现经过一段较长时间的平稳期后又出现温度升高趋势，最高温度达超出400℃根据DL/T664-2008《带电设备红外诊断应用规范》的附表A.1，电流致热型设备缺陷诊断判据，其热像特征为以线夹和接头为中心的热像，热点明显；其热点温度大于130℃，相对温差为98%，大于95%，属于危急缺陷发现电抗器C相接头温度异常情况后，立即对电容器组电抗器其他相别接头跟踪监测，进行同类设备比对，并视缺陷发展情况采取相应的应对策略结合红外图谱初步判断，4号电容器组电抗器C相接头(电容器侧)连接处接触不好，导致电阻增大观察发现连接处螺丝有明显发热烧蚀痕迹，根据烧伤情况对4号电容器组电抗器C相接头(电容器侧)进行解体，并在接线连扳上部更换并紧螺帽。投入运行后，再次对该电容器组电抗器C相接头(电容器侧)进行红外跟踪测试，4号电容器组电抗器C相接头(电容器侧)温度恢复正常，所示,处理后随即对电容器组电抗器C相接头各项数据合格，至此，4号电容器组电抗器C相接头已正常运行,2012年9月4日，湖北省电力公司十堰电公司在专业巡检工作中，利用红外成像测温，发现110kV东城变4号电容器组电抗器C相接头(电容器侧)危急发热，最高温度点大于393.93℃，、所示。9月5日、9月6日，安排检测人员对该电容器组电抗器C相接头(电容器侧)进行数据再次红外数据采集，发现C相电容器组电抗器接头仍处于危急发热异常状态，最高温度近400℃发现从而提供研判依据,,,9.0,[故障季节]秋季,
,,"(电抗器,uL/L)、",,2012-08-01,12-新疆-油色谱检测发现750kV高压电抗器内部金属异物放电缺陷,,2013-5-1,,750kV高压电抗器内部金属异物放电缺陷,,25℃,35%,,750kV,危急缺陷,,1.0,[投运年限]小于5年,变压器,金属垫片在围屏与硅钢片的缝隙中，在电场作用下，垫片产生悬浮电位，并且持续放电，导致乙炔、总烃等特征气体持续增长,通过油色谱离线检测及时发现高压电抗器内部危急缺陷，成功排除了一起750kV重大设备事故，保证新疆电网稳定运行根据设备运行状况设定油色谱在线装置的巡视周期，严格按照制定的周期在线检测，发现数据异常变化时，应立即进行绝缘油离线实验室化验，对试验结果进行横向和纵向对比，再根据理论知识进行分析判断，采取适当措施，避免缺陷的进一步扩大。设备在装配过程中质量控制尤为重要，业主单位与运行单位需派技术人员参与旁站监造,"随即使用超声波局部放电检测仪对该高压电抗器多次测试，检测结果均显示有异常局部放电信号初步判断，其内部存在局部放电缺陷停电解体检查，发现高压电抗器内部存在金属异物，引起悬浮电位放电750kV苏线C相高压电抗器试运行后出现乙炔，持续进行跟踪检测离线数据如表1，数据折线图如图1从表2看出，C相超声局部放电信号明显大于A、B相，初步判断C相高压电抗器内部存在超声局部放电缺陷该设备的产气速率严重超过注意值,初步判断该设备内部存在缺陷根据特征气体法，发现该设备有乙炔成分，乙炔含量已超过注意值，且氢气和各烃类气体均有明显增长趋势，判断设备内部可能存在潜伏性电性故障改良三比值法判断故障性质为电弧放电综合以上判断，该高压电抗器内部存在电弧放电，紧急停运并更换进一步拆除高压电抗器围屏，发现绝缘纸板放电痕迹如图2所示，进而将上铁轭拆除，发现明显放电点如图3所示。高压电抗器在车间装配期间，金属异物掉落围屏夹层内",层状结构的围屏增加了隐蔽性，因此在变电站现场进行检查时，未发现异常情况,,国网新疆电力公司检修公司750kV某变电站750kV高压电抗器，生产日期为2012-08-01日，投运日期为2013-04-26日，型号为BKD-10000/7502013年5月，厂家技术人员在变电站现场打开入孔进入高压电抗器内部检查，未发现异常。当打开上铁轭围屏时，有金属物件从围屏内部滑落，经检查为一枚光面φ20的垫片,,5.0,[故障季节]春季,
,杨寨变电站,"(电抗器,1-1)、",,2007-11,120-湖北-红外热像发现10kV电抗器发热缺陷,,2013-12,,10kV电抗器发热缺陷,,10℃,,,10kV,严重缺陷,电容器,6.0,[投运年限]投运5-10年,变压器,,,,,,,,12.0,[故障季节]冬季,
,,,,,121-湖北-红外成像测温技术测量出变压器套管缺油,,,,,,17℃,60%,,220kV,,,,,变压器,,红外成像测温技术应用效果很好，既能发现发热节点，也能发现充油设备内部有为状况，但对测量人员的素质要求较高，需要有认真、细心的态度，还需要掌握熟练的测温技术及判断能力,在进行红外成像测温仪进行测温时，发现220kV变压器中压侧（110kV)一相套管本体缺。油测温时发现套管本体温度分布不均衡，有温差，并且油界面有一断层，判断套管内缺油,,,,,,,
,昌黎变电站,"(接头,A(3))、",,2010-9,122-冀北-红外热像检测发现昌黎站2号变压器10kV 502开关侧电缆A相接头过热,,2013-7,,昌黎站2号变压器10kV 502开关侧电缆A相接头过热,,29℃,33%,,10kV,一般缺陷,电缆,3.0,[投运年限]小于5年,变压器,部分设备连接金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,电气设备导电接触面涂薄层凡士林，禁止使用导电膏，避免接触面接触不良导致过热。对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对接头的处理将更具针对性，避免日后出现过热现象,并对该接头进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，所示，并将此情况上报上级主管对图谱的认真分析后发现502电缆10kV5母线侧A相电缆接头温度异常，表面最高温度71.7℃，同相A、A电缆接头42℃，环境温度29℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δT为69%，温升34K。依据电流致热型设备缺陷诊断判据，判断热像特征是以接头端子连接螺栓为中心的热像，热点明显；故障特征为接触不良；缺陷性质为一般缺陷,后经过停电检查后发现A相电缆接头与母线排连接的螺栓有松动现象，随即进行处理,2013年7月的综合停电检修前，对该电缆10kV5母线侧各接头进行了红外热成像检测时，发现10kV5母线侧A相电缆接头温度异常，表面最高温度71.7℃，同相A、A电缆接头42℃，环境温度29℃。昌黎变电站在进行红外热成像检测时，发现10kV5母线侧A相电缆接头温度分布异常,国网秦皇岛供电公司昌黎变电站2号主变压器10kV502电缆于2010年9月投入运行，为每相3条截面500mm2单芯电缆并联接线,,7.0,[故障季节]夏季,
