其他时间,变电站名称,型号,塔号,投运时间,报告名称,故障前情况,故障发现时间,故障发现时间2,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,投运-故障时间差,投运-故障时间标签,故障设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,故障发生小时,故障发生月份,故障发生季节,故障发生小时-分箱
,,"(主变,2-5)、(主变,2-4)、(主变,2-1))、(主变,2-42012)、(主变,2-1)、(型号,出厂编号)、(主变,2-22008)、",,2000-1,123-上海-油色谱和电试检测发现110kV水城站主变复合型缺陷,,2008-5-12,,110kV水城站主变复合型缺陷,,25℃,49％,,110kV,,主变,8.0,[投运年限]投运5-10年,变压器,2012年4月27日，对2号主变进行B类检修，从现场情况来看，无载开关曾出现放电问题的绝缘杆外观良好，无放电现象，可排除因其而引起乙炔值上升的可能；有载开关筒体底部的渗漏情况依旧存在，初步分析在运行中，当本体油压和有载筒体内油压在筒体上达到平衡时（有载、本体各自油枕中的油面间的高低落差决定），有载筒体内和本体内的油产生对流，本体内油受到污染，受污染的程度取决于有载切换开关接触部分的接触情况和分接开关切换次数（经询问临空中心站相关人员，2号主变有载动作次数并不频繁），同时也取决于有载油和本体油之间的流通程度，能初步解释4年间2号主变乙炔含量逐步上升并稳定于4.9左右的情况因变压器有载油筒为油纸绝缘，据变压器检修导则中油纸绝缘等级划分（表2-1）来看，已经处于III级绝缘状态，即筒壁已无弹性，绝缘等级差，需要更换3.1从本次现场B类检查的情况来看，无载开关曾出现放电问题的绝缘杆外观良好，无放电现象，可排除因其而引起乙炔值上升的可能；有载开关筒体底部的渗漏情况依旧存在，初步分析在运行中，当本体油压和有载筒体内油压在筒体上达到平衡时（有载、本体各自油枕中的油面间的高低落差决定），有载筒体内和本体内的油产生对流，本体内油受到污染，受污染的程度取决于有载切换开关接触部分的接触情况和分接开关切换次数（经询问临空中心站相关人员，2号主变有载动作次数并不频繁），同时也取决于有载油和本体油之间的流通程度，能初步解释4年间2号主变乙炔含量逐步上升并稳定于4.9左右的情况3.2应结合电力公司十二五技改原则的规定，对于2000年前生产的国产老旧有载开关加快更换进度，这些开关属早期的仿制产品，本身安全可靠性差，极易发生事故，对主变压器安全运行构成较大威胁因为有载开关本体故障率虽然相对电动操作机构故障率低一些，但若不能及时发现和及时处理，往往会引发较为严重的设备事故，甚至会造成绕组损坏使整个变压器运行瘫痪。3.4渗漏油问题虽然是有载开关检修中较常见的缺陷，但从消除缺陷的现象分析，绝大部分属于密封垫安装不当等安装环节因素所造成的，有时还会引起紧急停电处理对变压器运行也带来不利影响，所以建议加强对安装单位人员工作质量的管控和监督,查阅当时变修场检修记录也可反映出该缺陷的存在变压器有载开关吊芯检查，发现有载开关筒底与本体通，由于受到停电时间限制等各种因素影响，现场无法处理。这是因为硬纸绝缘在使用过程中，受到环境因素的长期影响，会发生一系列的化学物理变化，导致机械和电气性能逐渐降低,绝缘油的例行试验、诊断性试验、变压器例行试验、验证性试验。工作现场中，发现该有载开关筒体采用的是硬纸绝缘材料，筒壁上已有多处气泡，初步分析判断起泡部位为绝缘纸接缝处，且筒壁颜色已呈深褐色天气,有载开关经过较长一段时间运行后，一部分缺陷和故障会在运行操作中暴露出来，这需要开关专业检修人员在对变压器进行小修、大修、预试时通过吊芯检查来发现，而且要做出正确的分析判断，确认缺陷和故障排除后方可继续运行。3.3从上海电网中变压器有载分接开关至今检修中的典型缺陷发生的情况来看，建议所有运行时间在10年以上国产开关在还未进行技改更换前，其的吊芯检修周期放在1～2年，其中对长征开关、沈变开关、修造厂开关宜在一年左右；对MR、ABB进口或组装开关应结合年变压器停电预试时安排对开关芯体进行吊芯检修,,2008年5月12日进行了消缺处理现场发现无载分接开关绝缘杆上有放电痕迹，是由于压紧弹簧松动造成无载开关在切换过程中不到位，造成悬浮放电导致，是引起乙炔含量上升的原因之一；同时通过在本体油枕部位加压力，发现有载分接开关筒体底部有渗漏情况，本体内的油受到有载油的污染，此处缺陷无法在现场解决，须对筒体进行更换,,5.0,[故障季节]春季,
,,"(主变,3.25A)、",,,124-上海-铁芯接地电流检测发现35kV秣陵站主变多点接地,,2013-1-10,,35kV秣陵站主变多点接地,,5℃,50%,,35kV,,主变,,,变压器,由于数据与前一日相比略有上升，根据经验判断，变压器内部或外部可能存在铁芯接地的现象，情况较为严重，且有发展的趋势，因此，为诊断是否存在变压器内部的接地，安排取样进行油色谱检测，试验结果合格，数据正常，基本排除了内部接地的可能性根据试验结果，结合现场实际情况综合分析，该主变的铁芯接地电流异常的原因可能不单是铁芯多点接地故障，也有可能是由于运行中的变压器油箱外侧存在漏磁通，而图1中的金属性连接点1、4正好构成了一个完整的金属电气通路匝，故在变压器漏磁通的作用下产生了环流，从而造成铁芯接地排上存在3.3A左右的电流。根据上述的初步分析，电试人员首先对铁芯接地套管与连接点1之间的电流和连接点1、4之间的电流分别进行测量，发现铁芯接地套管与连接点1之间的电流几乎为零，而连接点1、4之间的电流仍然为3.7A左右,随后，在确保下部铁芯接地良好的情况下，拆掉图2中油箱上部与铁芯接地排的接连处的螺丝，此处用绝缘隔板把铁芯接地排与油箱隔开，所示，消除连接点1，断开由连接点1、4构成的电气通路，再一次对铁芯接地套管与连接点1之间的电流和连接点1、4之间的电流分别进行测量，发现两处电流均几乎为零，说明3.3A的电流是由于环流产生的当在检修中消除其中一点的金属连接后，铁芯接地电流即恢复正常状态。通过案例可以看出，当发现变压器铁芯电流检测数据异常时，不能直观的判断为变压器内部可能存在铁芯多点接地的故障，而是应全面分析，进行其它证明性试验，并现场勘测、综合判断才能找出问题根源，并制定相应的解决方案,由于试验数据超标严重，起初怀疑可能测试设备存在误差，在2013年1月11日进行复测，数据为3.3A，与首次测试数据基本吻合，排除了仪器存在问题的可能性由于数据与前一日相比略有上升，根据经验判断，变压器存在铁芯接地的现象，情况较为严重，且有发展的趋势为排除变压器内部接地的可能性，立刻安排取样进行油色谱检测，试验结果合格，数据正常在秣陵站变压器铁芯电流检测中，首次试验数据为3.25A，大大超出了≤100mA的标准范围由于试验数据超标严重，首先怀疑存在测试设备误差的可能性，于是在2013年1月11日进行复测，数据为3.3A，与首次测试数据基本吻合，排除了仪器故障的可能性。在外部接地点的寻找中，有具备变压器检修丰富经验的技术人员到现场进一步勘察，发现在主变油箱中部和下部分别与铁芯接地排都有牢固的金属电路连接，中的连接点1和4（连接点1实际情况如图2所示，连接点4实际情况如图3所示）,,案例9【铁芯接地电流检测35kV秣陵站主变多点接地】。2013年1月10日，在秣陵站变压器铁芯电流检测中，发现1号主变铁芯电流试验数据为3.25A，大大超出了≤100mA的标准范围,在此基础上，公司通知久隆变修分公司专业技术人员到现场进一步勘察，技术人员在实地勘察过程中，发现在1号主变油箱中部和下部分别与铁芯接地排都有牢固的金属电路连接，形成铁芯多点接地,,1.0,[故障季节]冬季,
,,,,,125-上海-铁心接地电流带电检测发现35kV鲁汇站2号主变铁心多点接地,,2012-8-30,,35kV鲁汇站2号主变铁心多点接地,,,,,35kV,,主变,,,变压器,分析认为两点接地是造成运行中的主变铁心电流过大的主要原因，但不排除本体内部铁心多点接地，可能会造成铁心局部过热，铁心损耗增加，而引起变压器事故,从而排除了变压器本体铁心内部多点接地的可能建议取消在顶盖和引下排之间的接地螺丝，并用绝缘体将接地排与变压器固定）。从而排除了变压器本体铁心内部多点接地的可能，试验合格,"经查为接地电流引下线有两点接地发现铁心接地电流超过注意值后，为了排除干扰，变电修试二组对铁心引下线的不同部位进行测量并更换了仪器，在距离地面0.3米和距离地面2米左右分别进行了测量，数值为1212mA和1215mA，在排除了仪器和设备的干扰因素，确认鲁汇站2号主变铁心接地电流超注意值，需引起重视现场的检测工作要认真细致，要留意细微的异常情况，分析要反复论证，要敢于坚持观点，鉴于鲁汇站2号主变的情况，我市南公司利用2013年迎峰度夏期间对区域划分后的设备进行了一次变压器铁心接地电流带电检测普查，发现了类似超注意值情况主变共5台，主要情况见下表分析评价依据为Q/GDW168-2008《输变电设备状态检修试验规程》进行。该规程的""5.1.2.10铁心接地电流测量""规定""在运行条件下测量流经接地线的电流，大于100mA时应予注意",以上设备缺陷将结合2014年停电检修计划整改完成，届时将拆除船厂站1号主变、天钥桥站2号主变多余的接地排（线）；并对天钥桥站1号主变引下线与油管碰触进行加绝缘支撑；对徐镇站1、2号号主变铁芯、夹件加装接地引下线整改,案例10【铁心接地电流带电检测35kV鲁汇站2号主变铁心多点接地】。2012年8月30日，变电修试二组对鲁汇站2号主变进行铁心电流带电测试，测得铁心电流值为1212mA，超注意值（值为100mA）。1号主变铁芯引下线与顶盖间多一根接地短排，故造成铁芯电流偏大。2号主变铁芯引下线与顶盖间多一根接地线，1号主变引下线与油管碰触，造成数据偏大船厂站1号主变铁芯多一根接地短排徐镇站1、2号主变铁芯、夹件直接接地在顶盖,10月18日，结合原停电计划，变电修试一组对鲁汇站二号主变接地引下排多出的接地点加装了绝缘支持瓷瓶，10月19日带电测得数据为7.6mA经观测，该主变铁心接地电流引下线有两点接地，一点是2号主变顶盖上直接接地，另一点是引下排在中间段接地，具体见下图10月18日，结合原停电计划，变电修试一组对鲁汇站二号主变检修时在接地引下排多出的接地点加装了绝缘支持瓷瓶，10月19日带电测得数据为7.6mA。2号号主变铁芯、夹件直接接地在顶盖、故无法测量,,8.0,[故障季节]夏季,
"(拍摄时间,环境温度)、",夏阳变电站,,,2001-6-17,126-上海-红外热像检测发现110kV夏阳站主变散热器不通畅,,,,110kV夏阳站主变散热器不通畅,,25℃,65%,,110kV,,主变,,,变压器,,红外热成像检测能够发现主变散热器的运行状况，指导及时进行消缺2）新投变压器的验收需专人检查核对蝶阀情况，签字确认后，留档备案。运行中的变压器应加强巡视，特别是在高峰负荷期间，应绝对保证散热装置的正常运行,为了做好2013年电网设备迎峰度夏前的准备工作，运维检修部变电运维班于2013年5月6日对该变压器外部各接头、各侧套管、本体、油枕、散热片等重要部位进行了红外热成像检测参考《电气设备红外典型图谱》的相关标准及定义，判断散热器阀门未开或堵塞运行人员采用红外热成像仪对夏阳站1号主变进行检测，并根据背景环境、成像角度、成像色度拍下了清晰的图谱，所示。所示，16号散热片的表面温度为25.8℃，相邻的15号散热片表面温度为36.8℃，相差11℃,运行人员通过对散热片的全面检查，发现16号散热片的下蝶阀处于未完全开启状态，运行人员随即将该蝶阀完全打开，散热器工作正常，各散热片温度均衡，故障消除经变电运维班运行人员对16号散热片蝶阀进行全面的检查，发现该散热片的下蝶阀处于未完全开启状态，所示。随后运行人员立即将该蝶阀完全打开，散热器正常工作，温度恢复正常,案例14【红外热像检测110kV夏阳站主变散热器不通畅】。10kV夏阳站1号主变散热器红外热成像及可见光,国网上海青浦供电公司110kV夏阳变电站1号主变于2001年6月17日投入运行。在检测过程中运行人员发现，16号散热片温度异常，表面温度为25.8℃，比其他散热片温度低11度左右,,,,
,河南变电站,"(主变,SSZ7-31500/110)、",,1997-07-15,127-上海-红外热成像检测发现110kV河南站主变套管缺油,,2011-06-02,,110kV河南站主变套管缺油,,33℃,60%,"(主变,上海变压器厂)、",110kV,,主变,14.0,[投运年限]投运10年以上,变压器,,现场的检测工作要认真细致，要留意细微的异常情况，分析要反复论证，要敢于坚持观。点2、消缺工作顺利进行离不开市区公司相关部门的积极配合，离不开检修公司的协作，更离不开电力公司领导的大力支持3、后续工作有能力的尽量要追查到底，套管漏油部分已委托检修公司进行排查,采用P630型红外测温仪进行检测时，发现该套管存在上下部温度不均匀现象，油面有一明显的水平分界线，红外图像和可见光图像如下所。示。通过上部油温为45.67℃，下部油温为52.52℃，参照《带电设备红外诊断应用规范》DL/T664-2008，附录B电压致热型设备缺陷诊断判据表,为确保缺陷定性正确，邀请检修公司变压器方面的专家进行确认，双方达成共识，并协商了套管调换的方案，上报电力公司，经主管领导同意后，于6月16日调换了C相套管，消除了设备运行隐患。结合多方面专家意见后，确定了套管调换的方案，上报电力公司，经主管领导同意后，于6月16日调换了C相套管，消除了设备运行隐患,6月2日市区供电公司开展迎峰度夏前的设备红外普测时，发现3号主变110kV侧C相套管红外温度异常，初步判断为套管缺油,110kV河南变电站3号主变型号为SSZ7-31500/110，上海变压器厂生产，投运于1997年07月15日，之前运行状况无异常,,6.0,[故障季节]夏季,
"(数据时间,2013-6-27)、(检测时间,带电检测（mA）)、",,"(主变,2-2)、",,,128-湖南-油中溶解气体在线监测发现变压器铁芯多点接地,,2013-6-27,,变压器铁芯多点接地,,28℃,54%,,220kV,,主变,,,变压器,决定采取暂时在铁心引下线上串联限流阻抗，等负荷减小时再吊罩的处理措施,对于油色谱异常的变压器，不要盲目停电进行试验或检修，应根据色谱变化状况并结合其他带电检测手段综合分析，判断异常原因后再进行处理,经铁心、夹件接地电流、带电局部放电、红外测温检测及油中溶解气体情况跟踪情况综合分析，判断该主变异常由铁心多点接地引起，主变内部绝缘正常由于发现异常时供电负荷较高，难以将主变停电，考虑异常仅由铁心多点接地造成，短时间内不会影响主变运行安全，决定在铁心接地回路上串联一200Ω限流滑线电阻，串联电阻后铁心接地电流、油色谱在线监测数据恢复正常接到报警信号后，省检修公司对#2主变进了带电局放检测、铁芯、夹件接地电流测量及红外测温等带电检测项目，其中铁芯接地电流为83mA，较上次测量值（2013年3月14日测量值为61.3mA）有所增加；带电局放测试幅值约为9mV，与2012年10月21日检测波形相似，且无明显脉冲信号，结果正常；夹件接地电流及红外测温也未检测到异常信号综合色谱情况及带电检测数据显示，该主变主、纵绝缘无异常，铁心接地电流较之前有增大趋势，且油色谱数据显示内部存在高温过热缺陷，初步判断该主变油色谱数据异常原因为铁芯多点接地引起，主变主、纵绝缘应无异常。处理后主变铁心电流降为约50mA，且色谱数据较为稳定，可判断发热故障已消除，主变可继续运行，待负荷减少时再停电检修,,本次案例通过在线监测、带电检测手段发现了一起主变内部缺陷，并提出了有效处理方案，既抑制了缺陷发展，也避免了在高负荷时期的主变停电检修2013年6月27日中午，某220kV变电站#2主变油色谱在线监测装置报警，油色谱在线监测装置测得乙炔含量15.86μL/L，总烃含量547.86μL/L，三比值法编码为022，判断故障类型高温过热（高于700℃）。主变油色谱在线监测可有效发现主变内部潜伏性故障，在故障发展前发出警报，可有效避免主变跳闸以及主变损坏等事故,,,6.0,[故障季节]夏季,
,,"(套管,3-4)、(套管,3-15)、",,1995-9-20,129-湖南-红外热像检测发现220kV变压器套管内漏,,2012-5-14,,220kV变压器套管内漏,,31℃,53%,,220kV,,主变,17.0,[投运年限]投运10年以上,变压器,,,,,,,,5.0,[故障季节]春季,
"(日期    时间,2012.5.05  12:33)、",,"(在线监测装置,TROM-600)、",,2009-09-01,13-新疆-油色谱在线监测发现750kV高压电抗器内部放电缺陷,,2012-5-31,,750kV高压电抗器内部放电缺陷,,25℃,29%,,750kV,危急缺陷,,3.0,[投运年限]小于5年,变压器,同时芯柱压紧力超设计值，大理石垫块损坏脱落引起铁芯饼振动增大，加速了地屏接地线的断裂，使得铁芯饼产生悬浮电位放电，导致氢气、乙炔等气体突增,通过油色谱在线监测及时发现高压电抗器危急缺陷，成功排除了一起750kV变电站重要设备的安全隐患，保证新疆电网稳定运行根据设备运行状况设定油色谱在线装置的巡视周期，严格按照制定的周期在线检测，发现数据异常变化时，应立即进行绝缘油离线实验室化验，对试验结果进行横向和纵向对比，再根据理论知识进行分析判断，采取适当措施，避免缺陷的进一步扩大。油色谱在线装置可准确反映设备内部气体含量的变化趋势，结合便携式色谱仪和实验室检测可准确判断设备缺陷的性质,实验室检测数据与在线监测数据一致，初步判断高压电抗器内部存在严重缺陷750kV吐哈一线B相高压电抗器投运后油色谱分析发现痕量乙炔，随即加强油色谱在线监测和离线跟踪检测2012年5月31日油色谱在线监测装置异常告警，各特征气体含量出现突增从表1和图1中看出5月31日油色谱在线数据中氢气、乙炔、总烃等特征气体含量出现了突增表2、3和图2验证了油色谱在线数据中特征气体的异常增长现象，尤其是氢气、乙炔、总烃严重超标，怀疑设备内部存在缺陷产气速率严重超出注意值，由此判断该高压电抗器存在严重缺陷根据特征气体法，当设备存在过热性故障时，会产生甲烷和乙烯两种特征气体，二者之和占总烃的80%以上，其次是氢气和乙烷而且随着故障点温度的升高，乙烯所占的比例将增加该高压电抗器甲烷和乙烯占总烃35.28%，判断该设备内部存在过热性故障根据特征气体法，当设备存在放电故障时，会产生大量的乙炔和氢气成分通过750kV吐哈一线B相高压电抗器5月31日在线与试验数据看出，氢气、乙炔含量较大且有明显的突增由此判断，此高压电抗器内部存在电弧放电，紧急停运并更换起吊上铁轭时，大饼与上铁轭下端接触部位的9个大理石垫块脱落且大饼上部靠出线侧和冷却侧的8个绝缘垫块均有电腐蚀现象如图3所示图4地屏断裂处绝缘炭化和放电情况接地线断裂处铜线芯已缩进绝缘内，外包绝缘表面有炭化痕迹，怀疑为拉断所致，所示。高压电抗器设计存在缺陷,随即安排停电解体检查，发现该高压电抗器地屏接地线出线部位断裂,,"国网新疆电力公司检修公司750kV某变电站750kV高压电抗器，型号为BKD2-140000/800-110,生产日期为2009-09-01日，投运日期为2010-01-08日吊开大饼后，发现接地线从地屏焊接位置前端断裂，地屏断裂处绝缘有炭化和放电烧蚀痕迹如图4所示拆开地屏后，发现地屏纸板绝缘表面炭化严重，地屏连接铜带与接地线焊接口处局部已烧熔，所示图5地屏连接铜带与接地线焊接口处局部烧熔。其地屏接地线在穿过大饼及上铁轭时固定较紧、无伸缩裕度，导致高压电抗器往复振动过程中地屏接地线出线断裂",,5.0,[故障季节]春季,
"(时间,02/05/29)、(检测时间,02/05/29)、(试验时间,2011.07.22)、",,"(主变,4-2)、",,,130-湖南-变压器油中金属含量检测发现110kV变压器绝缘下降,,2011,,110kV变压器绝缘下降,,,,,110kV,,主变,,,变压器,,铁芯～地(外引)。铁芯～地(外引)铁芯～地(外引)铁芯～地(外引)铁芯～地(外引)3.1多年的研究表明，通过检测变压器油中金属铜含量可以有效的跟踪观测变压器绝缘状况，及时检测并跟踪油中金属元素的含量变化，有助于监视及准确判断变压器的潜伏隐患与故障所发生的部位变压器安装调试、吊罩检查、检修焊接等工作过程，会造成金属对油品的污染；运行过程中焊接部位的过热熔化，会增加油中的金属锡、铜等对运行中的变压器油要进行定期的跟踪检测，积累数据，掌握变化规律，及时发现问题对发生事故或有异常现象的变压器油，更要及时采样分析，为事故判断提供依据。对滤油处理后的变压器油进行跟踪监测，掌握处理后油品质量，确保主变安全,2011年国网湖南省电力公司电力科学研究院对全省110kV及以上变压器油中金属含量进行普查，国网湖南省电力公司湘西供电分公司某110kV变电站2号主变金属铜含量高达6.1mg/kg，初步怀疑油油质劣化严重，可能影响变压器绝缘随即要求对该变压器油进行介质损耗因素测试，结果为2.25（90℃），超过标准值2011年10月对该主变进行了绝缘电阻测试，发现变压器绝缘电阻下降明显自发现该变压器油中金属铜含量异常之后，对该变压器油中金属含量进行复测，随即对该变压器油开展了腐蚀性硫、介质损耗因素、击穿电压等诊断性试验，结果见表4-1，发现该变压器油存在严重腐蚀性硫，且介质损耗因素为2.25（90℃），远高于标准值，初步判断变压器绝缘下降为确认变压器绝缘状况，2011年10月对变压器开展了预防性试验，重点对变压器绝缘电阻进行检测，结合历次绝缘电阻试验数据，发现变压器绝缘电阻下降明显，详细结果见表4-2为防止变压器因为绝缘下降而发生事故，于2011年11月对该主变变压器油进行了吸附滤油处理，并对滤油后的绝缘油添加金属减活剂处理后油中金属铜含量降至0.1mg/kg，介质损耗因素降至0.017（90℃），腐蚀性硫实验结果为非腐蚀性，见表4-1，变压器绝缘电阻显著提高，见表4-2。对金属含量异常高的主变开展诊断性试验，确定变压器绝缘状况，如果发现变压器绝缘明显下降，应进行滤油处理,,,,,,,
,,"(主变,1-1500kV)、(主变,1-2500kV)、",,2008,131-湖南-局部放电带电检测发现500kV主变套管末屏缺陷,,2012-3-13,,500kV主变套管末屏缺陷,,14℃,70%,,500kV,,主变,4.0,[投运年限]小于5年,变压器,,,,,,,,3.0,[故障季节]春季,
,供电公司福山变电站,"(套管,1-11)、",,1995,132-山东-红外热像检测发现220kV变压器套管接头过热,,2013-12,,220kV变压器套管接头过热,,6℃,45%,,220kV,严重缺陷,主变,18.0,[投运年限]投运10年以上,变压器,经分析后认为线夹连接板出现氧化接触不良所致，处理后合。格主变压器引线线夹连接处过热，线夹接触面氧化、螺栓紧固不够、弹簧垫使用年限过长导致压力不够，线夹紧固受力不均而引起局部过热刀闸不同期而引起的局部过热'结构不合理而引起的过热，对不合理结构加已改进断路器中间静触头因接触压力不均匀，引起接触电阻过大而发热,红外成像技术是发现电网设备热缺陷的有效手段，利用横向、纵向比较，可以及时发现带电设备内部存在的隐患、绝缘受潮隐患等设备缺陷，在红外测温工作中，只要认真仔细，做到不缺不漏，使用好工具，就可以为电网设备消除隐患，成为状态检修的主要力量通过多年来大量红外热成像检测说明，红外热成像检测技术能够在设备不停电的情况下能够及时有效的发现电力设备电压、电流过热而引起的过热缺陷并且积极有效协调、指导设备检修，提高检修质量。确保电网的安全、稳定运行加强对主变压器线夹容易过热的部位加强检测对已发现处理的严重过热刀闸，缩短检测周期对使用年限过长的弹簧垫、螺栓等及时加以更换加强对电压致热型设备的检测，对同站同型号设备进行详细的横向对比分析通过案例可以看出红外检测在针对电压型、电流型过热故障的检测中具有非接触、快速等优势、在故障的分析中具有明确、直观等优势，可以为故障原因判断提供有力依据,经过停电例行试验，主变本体及套管均无异常对该套管进行了精确测温，选择成像的角度、色度，拍下了清晰的红外热成像图谱及可见光图谱如图1-1所示，并将此情况上报运检部对图谱认真分析后发现110kV侧B相套管引线处温度异常，表面最高温度83.7℃，负荷电流167A，正常相36.8℃，负荷电流167A，环境温度24℃，相对湿度50%根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差为δt为120%，温升58K依据电流致热型设备缺陷诊断依据，判断热像特征是以线夹和接头为中心的热像，热点明显；故障特征为接触不良；缺陷性质为严重缺陷综合考虑变压器近期运行工况和变压器油中溶解气体试验数据，均未见异常。下一步进行停电例行试验深入诊断分析,停电后，检修人员对与套管连接的线夹检查发现，套管与线夹紧固不够、两个接触面氧化十分严重经过检修人员对两个接触面进行打磨、刨工、防腐处理紧固后，此台主变压器重新投入运行后红外热成像检测中红外图谱温度正常。我公司除了在例行周期性红外测温以外，加大了对主要设备、大负荷设备停电前、送电后的红外测温检测工作，以确保在第一时间发现设备缺陷,案例名称红外热像检测发现110kV变压器套管线夹过热。2013年7月带电检测过程中发现B相套管引线线夹处温度异常，表面最高温度83.7℃，负荷电流167A1号主变在例行红外热成像检测时，发现110kV侧B相套管顶部温度异常,"检修人员将变压器主体绝缘油放至套管端部以下以下，打开端部将军帽，发现绕组端部导电杆螺纹与固定螺母有轻微松动，打开连接后，发现绕组端部导电杆螺螺丝磨损较重，造成接触不良，致使发热',""案例名称74-黑龙江-红外热像检测发现110kV变压器套管线夹过热",,12.0,[故障季节]冬季,
,,"(套管,2-2)、(套管,2-3)、(套管,2-1)、",,1980-12,133-山东-红外热像检测发现220kV变压器高压套管缺油,,2011-11-20,,220kV变压器高压套管缺油,,8℃,50%,"(主变压器,沈阳变压器有限公司)、",220kV,一般缺陷,主变,31.0,[投运年限]投运10年以上,变压器,,红外测温技术是监测电气设备电气性能的有效手段，安全、可靠、无需停电，可以及时发现异常现象和事故隐患。红外测温技术的使用，为状态性检修体制的推广和实施提供有力的技术支持,利用红外热成像软件技术，对此对拍回来的变压器高压侧三相套管图谱进行分析，发现高压套管上部与下部温度有4.7°差异，见红外热像图，怀疑是套管缺油根据DL/T664-2008《带电设备红外诊断应用规范》，设备存在过热，有一定温差，属于一般缺陷同时在检查该套管油位计时发现，无法清楚看到油位，由于该主变投运时间较长，且运行环境恶劣，无法确定是油位计脏污导致无法看清或是套管缺油检修人员对高压侧套管油位计表面擦拭干净，清楚看见该套管缺油，为验证套管内部是否有缺陷，随后对该主变在运行了套管的绝缘电阻测量、套管的介质损耗和电容量测量、分接进行绕组直流电阻测量，测量结果如下试验数据合格，经检查发现套管内部长期滲漏油，造成套管上部和下部的温度异常考虑到该变压器即将更换，便重新注入合格的变压器油50多公斤，随后经观测，无漏油现象，再次进行了套管的绝缘电阻测量、套管的介质损耗和电容量测量、分接进行绕组直流电阻测量，测量结果如下。红外检测图谱如图2-3所示,,案例名称红外热像检测发现220kV变压器高压套管缺油,烟台供电公司招远变电站1号220kV主变压器1980年12月投入运行，此为1980年9月沈阳变压器有限公司生产的SFPS3-120000/220型变压器，投运以来运行良好，2011年11月，在对变电站进行红外测温普检时发现1号主变220kV侧套管温差异常,,11.0,[故障季节]秋季,
,,"(主变,3-1)、",,2005-6,134-山东-红外热像检测发现220kV变压器散热器发热,,,,220kV变压器散热器发热,,20℃,65%,"(主变压器,山东电力设备厂)、",220kV,,主变,,,变压器,,利用红外热成像技术，对及时发现、处理、预防事故的发生可以起到重大作用对早期热故障缺陷的诊断有非常积极的作用，能够准确判断设备具体发热部位。做为设备维护管理单位，在加强监督力度，对设备重点部位进行严格检查，防止此类事件发生,所示，该发暗部位为其中一片散热片，经红外测温图谱可以发现该片散热器与周围其它散热片有明显温度差，可判断为该散热片运行异常,经检修人员检查发现散热片的进油管开关没打开,案例名称红外热像检测发现220kV变压器散热器发热,烟台供电公司掖县变电站3号220kV主变压器2005年6月投入运行，此为2005年3月山东电力设备厂生产的SF10-180000/220型变压器，投运以来运行良好，2012年5月，在对变电站进行红外测温普检时发现3号主变220kV主变散热器异常,,,,
,,"(母线,120×10)、(母线,0.7A)、(主变,4-1)、",,2008-8,135-山东-红外热像检测发现110kV变压器10kV封闭母线桥发热,,,,110kV变压器10kV封闭母线桥发热,,18℃,45%,,110kV,,母线,,,变压器,"变压器的低压额定电流是3461A，母线桥的截面积是2×（120×10）mm，测量时的电流为1680A,运行电流为额定电流的48.5％。材料的前期检验非常重要，应防止不合格的材料投入使用，避免给运行造成麻烦",怀疑铜排的质量不好，电阻率高1、利用红外热成像技术，对及时发现、处理、预防事故的发生可以起到重大作用。对早期热故障缺陷的诊断有非常积极的作用，能够准确判断设备具体发热部位,所示，1号主变压器10kV封闭母线桥，在进行红外热成像检测时发现铜排发热，最高温度83.9℃2、从图4-1所看，该母线桥是从室内穿墙套管至室内开关柜的部分，属于全封闭的母线，母线整体进行了绝缘封包母线的每平方电流为0.7A，低于设计要求从测量结果看，该铜排的电阻率高于标准的铜排电阻率1.95倍。结论是；该铜排的质量不合格,,案例名称红外热像检测发现110kV变压器10kV封闭母线桥发热,烟台供电公司古现变电站1号110kV主变压器2008年8月投入运行，此为2008年6月东源电力设备有限公司生产的SZ10-63000/110型变压器，10kV母线桥为东源电力设备有限公司在现场安装变压器时一起安装，2012年5月，在对变电站进行红外测温普检时发现1号主变10kV封闭母线桥发热,,,,
,,,,1999-9,136-山东-红外热像检测发现110kV变压器套管过热,,,,110kV变压器套管过热,,33℃,,,110kV,严重缺陷,主变,,,变压器,导线与金具用螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热导电接触面处理简单，粗糙；接触面打磨过程中破坏镀银（镗锡）层；未导角问题及铜铝压接问题，导致过热接头螺栓强度不够，未装设弹簧垫片或弹簧垫片未压紧，随着运行年限增加，接触面间的压力逐渐减小，致使过热刀闸合闸位置偏差是导致刀闸刀口产生过热的原因之一各类刀闸在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤过程，损伤长期积累直接导致刀闸刀口严重烧伤，致使产生过热。部分设备连接金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量导线与金具的连接采用液压方式，避免接触面与空气接触导致锈蚀、氧化电气设备导电接触面涂薄层均匀导电膏，禁止使用凡士林，避免接触面接触不良导致过热接头的连接应使用强度8.8级的螺栓，避免由于螺栓强度不足造成接触面松动、压力下降对已发现处理的严重过热刀闸，举一反三，结合停电及时检查同期同类设备在刀闸检修工作过程中，针对平时运行负荷较大或者当地污染严重的刀闸，重点关注动、静触头的烧伤情况今后在刀闸选型时优先选择具有引弧装置并切实能够起到转移电流作用的设备避免设备多次操作以后出现触头烧损严重的情况。以上对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对接头的处理将更具针对性，避免日后出现过热现象,并对该套管进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，所示110kV侧B相套管端部温度异常，表面最高温度65.1℃，正常相40℃，环境温度32℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δT为62.5%，温升25K。依据电流致热型设备缺陷诊断判据，判断热像特征是以线夹和接头为中心的热像，热点明显；故障特征为接触不良；缺陷性质为严重缺陷,3.处理情况经过停电例行试验诊断后发现该主变110kV侧套管导电杆与专用线夹存在轻度氧化，导电膏不均匀接触不良现象，经检修处理后缺陷排除,案例名称红外热像检测发现110kV变压器套管过热。在2013年7月23日的正常红外测温巡视过程中发现高压套管B相温度异常，表面最高温度65.1℃，正常相40℃，环境温度32℃（当时1号主变运行，2号主变热备用，负荷电流155A，环境温度33℃）。1号主变压器在进行红外热成像检测时，发现110kV侧B相套管整体温度分布异常,"110kVXX变电站1号主变压器,1999年9月生产，2000年1月投运，型号为SZ9-40000/110，运行状况良好",,,,
,,,,,137-山东-红外热像检测发现35kV干式空心电抗器过热,,2012-1-4,,35kV干式空心电抗器过热,,5℃,20%,,35kV,严重缺陷,电容器,,,变压器,"经分析后认为发热是接地体形成闭合回路导致环流所致，检修人员结合停电对其进行了检查处理。根据DL/T664-2008《带电设备红外诊断应用规范》的附表A.1，对于磁场和漏磁引起的过热依据电流型致热判据，因此我们认为这是一起因电抗器接地设计(施工)错误引起的严重缺陷,必须尽快停电进行检查处理电抗器绕组绝缘击穿导致匝间短路是产生过热的原因之一","大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量户外电抗器增加防护罩防止日晒或雨淋，有效的防止绝缘包封材料的老化，以增加其使用寿命电抗器接头部分应规范涂抹薄层导电膏，避免接触面接触不良导致过热加强电抗器的运行维护工作,将查看电抗器表面是否有龟裂,通风通道是否有堵塞列入巡视内容，定检时加强对电抗器通风通道的清扫和维护。以上对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对电抗器的处理将更具针对性，避免日后出现过热现象","检测人员在对××变电站进行红外热成像检测时，发现35kV××间隔电抗器底部与地面平行布置的镀锌接地扁铁形成闭合回路且温度分布异常,如图1-1、1-2所示随即对该电抗器进行了精确测温，选择成像的角度、色度，并采集下热像图谱，同时将此情况上报运维检修部35kV××间隔电抗器三相上下叠放安装，底部由8根支柱绝缘子支撑，所示绝缘子下端通过镀锌扁钢连接后分别且呈发散式与主地网连接，所示，接地镀锌扁铁呈环状，处于电抗器磁场一定区域内的闭合导体(如围栏、环状地线)一般会产生环流并发热。对图谱认真分析后发现其热像特征为与地面平行布置的镀锌接地扁铁呈环状的热像，其表面最高温度24.8℃，负荷电流142.1A,环境温度1.5℃在电抗器周围及上、下有影响的区域，存在金属的闭合环网，致使产生过热检测用仪器","停电后,检修人员将电抗器接地镀锌扁铁进行了开口处理，所示，在该电抗器送电后的红外热成像检测中红外图谱恢复正常。高度重视电抗器接地方式和选材问题，验收人员对施工工艺、材料以及质量检查到位",2012年1月4日，检测人员在专业巡检工作中，对220kV××变电站35kV××电容器间隔的电抗器本体、高压引线、支持绝缘子等部位进行了红外热成像检测，发现电抗器环状接地体均匀发热，表面最高温度24.8℃，负荷电流142.1A，环境温度1.5℃,,,1.0,[故障季节]冬季,
,香坊变电站,,,,138-山东-红外检测发现220kV香坊变电站2#主变35kV管母发热异常,,2013-2-10,,220kV香坊变电站2#主变35kV管母发热异常,,6℃,40%,,220kV,,隔离开关,,,变压器,全绝缘管母绝缘层是由多层绝缘材料和屏蔽材料相互交替形成的绝缘结构，电位由里及外逐层降低，直到表面电位为零。另经分析调查全绝缘管母在中间接头制作过程中，受环境因素影响大，不良工艺容易遗留故障隐患，220kV香坊站基建工程施工安装工作主要集中在1、2月份，由于工期紧张，环境温度低，空气湿度大，可能存在制作过程中绝缘层内部出现杂质、微孔、半导电层突起和分层缺陷，长期运行后易引起局部放电的发生,其绝缘结构也同时存在隐患和缺陷利用红外热成像技术，对及时发现、处理、预防事故的发生可以起到重大作用对早期热故障缺陷的诊断有非常积极的作用，能够准确判断设备具体发热部位。加强在大负荷或高温时段开展绝缘管母红外成像、红外测温专项检查巡视,对运行中的#2主变35kV绝缘管型母线测温显示，在屏蔽层断口处存在明显与其他部位的温差，初步分析该原因是致使缺陷发生的主要原因,而管母线接头处与制作做电缆头类似，剥去了屏蔽层，若没有使用应力锥或应力管进行均匀电场措施，则改变了管型母线原有的电场分布，将产生对绝缘极为不利的切向电场（沿导体轴向的电力线）,案例名称红外检测220kV香坊变电站2#主变35kV管母发热异常。2013年2月10日，山东电省电力公司德州供电公司变电检修人员在220kV香坊变电站进行红外测温时，发现#2主变35kVB相管母伞裙，相对其他两相设备温度异常，利用红外测温发现B相管母最高温度14.3℃，如图所示,在剥去屏蔽层导体的电力线向屏蔽层断口处集中，那么在屏蔽层断口处就是绝缘管母最容易击穿的部位,,2.0,[故障季节]冬季,
,泽头变电站,"(主变,1-12)、",,,139-山东-红外热成像检测发现220kV泽头变电站主变压器散热器油路不通,,2014-02-21,,220kV泽头变电站主变压器散热器油路不通,,-8℃,60%,,220kV,一般缺陷,主变,,,变压器,经相关部门分析认为不影响设备正常运行，暂不处理，结合主变停电时一并处理,通过上述事实说明，红外热成像检测技术不仅能够行之有效的发现设备的过热缺陷，还能通过温度异常发现设备的机械性能故障所以正常测温除了对有可能产生电流、电压及磁效应致热的部位进行测温外，其余设备也应该进行测温，以便发现用肉眼不容易发现的设备缺陷红外热成像检测技术不仅能够发现设备的过热缺陷，还能通过温度异常发现设备的机械性能故障对于难以肉眼判断充油设备管路是否畅通的情况，可以通过红外热成像检测技术辅助判断。制定制度对变电站内所有设备每年进行一次测温工作以及时发现由于非电、磁制热造成的设备运行缺陷,并对该散热器进行了精确测温，选择成像的角度、色度，分别拍下了清晰的图谱，及1-2所示，并将此情况上报运维检修部对图像认真分析发现该故障散热器温度与周围环境温度基本相同，排除由于异物部分阻塞油路的可能，认为是阀门未开启造成。根据《国家电网变电一次设备标准缺陷库》相关规定定性为一般缺陷，主变有停电任务时一并处理,2014年02月21日该主变停电检修对上述缺陷进行了处理，现场检查2号主变5号及19号散热器由于该两组散热器上方蝶阀与实际指示不一致，导致油路不通，经检修后恢复正常。在运用红外热成像检测技术对变电站设备进行测温时，应尽可能的将全部设备进行测试，发现异常及时分析,案例名称红外热成像检测220kV泽头变电站主变压器散热器油路不通。山东省电力公司威海供电公司2013年02月对220kV泽头变电站#2主变压器进行全面例行测温，在测温过程中发现该主变5号和19号散热器的温度比相邻散热器温度明显偏低，怀疑存在油路不畅通现象，随即上报缺陷检测人员在对#2主变进行红外热成像检测时，发现#2主变2号及19号散热器温度存在异常。2号主变5号散热器图1-22号主变19号散热器,主变停电检修时发现存在故障的两组散热器上方的蝶阀指示位置与实际位置不一致，投运时造成蝶阀位置误判，蝶阀实际位置没有开启，导致油路不通,,2.0,[故障季节]冬季,
,,,,,14-新疆-红外在线监测系统发现红外在线监测发现220kV变压器过热缺陷,,2013-9-23,,220kV变压器过热缺陷,,2℃,,,220kV,严重缺陷,主变,,,变压器,从此次本体发热缺陷原因来看，引起主变压器本体发热是由于主变负荷大和主变散热器脏污引起，应加强设备日常巡视维护工作，利用停电机会进行设备清扫,,通过变电站红外兼可将光在线监测装置，连续实时监测站内主设备红外图谱，发现220kV青年变电站1号主变本体温度异常，、3所示，将此情况上报运维检修部并通知地市单位根据《DL/T644-2008带电设备红外诊断技术应用导则》中，电流致热型设备缺陷诊断判据和设备实际运行状态，判断热像特征是以变压器过负荷的热像，热点明显；缺陷性质为严重缺陷。通过对此次1号主变本体发热缺陷发现和及时处理情况来看，变电站红外兼可将光在线监测系统在日常工作中具有重大作用，能够及时发现运行设备存在问题，提高运行可靠性，减少停电次数,,"2013年9月23日，220kV某变电站停电检修工作结束恢复2号主变送电，变电站红外兼可将光在线监测系统发现1号主变本体温度超过90℃,现场手持红外测温发现1号主变外壳温度110度，巡视发现1号主变压器因重负荷压力释放阀漏油，2号主变恢复送电后1号主变恢复正常本体温度异常，表面最高温度108℃，1号主变容量为150MVA，当时所带负荷为137MW，环境温度17.2℃。在2号主变恢复送电后，1号主变负荷下降，主变本体温度逐渐降低并恢复正常，9月24日停电对1号主变进行本体试验及主变油循环系统、压力释放阀检查，均未发现异常；检查发现主变压器散热器脏污严重，对散热器进行清理",,,9.0,[故障季节]秋季,
,,"(主变,5-2110kV)、(主变,5-1110kV)、",,,140-山东-红外热像检测发现110kV崖头站#1主变中压侧套管过热,,2011-02,,110kV崖头站#1主变中压侧套管过热,,3℃,,,110kV,严重缺陷,主变,,,变压器,经过综合分析判断，初步认为是由于B相绕组首端与导线排连接的螺栓松动接触不良引起过热。导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热，采用压接形式，避免接触面与空气接触导致锈蚀、氧化,尝试使用防止设备连接端子过热型紧固螺栓,"发现B相绕组首端与导电杆连接的螺栓有松动现象，随即进行处理并对该套管进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，,5-2所示，并将此情况上报运维检修部对图谱认真分析后发现#1主变35kV侧B相套管上端温度异常，表面最高温度117℃，实时负荷11.34MW依据电流致热型设备缺陷诊断判据，判断热像特征是以线夹和接头为中心的热像，热点明显；故障特征为接触不良；缺陷性质为严重缺陷综合考虑变压器近期运行工况和变压器油中溶解气体试验数据，均未见异常下一步进行停电例行试验深入诊断分析。在该变压器送电后的红外热成像检测中红外图谱正常",2011年02月，荣成市供电公司崖头操作队对110kV崖头站#1主变外部各接头、各侧套管、本体、油枕等重要部位进行了红外热成像检测检测人员对#1主变压器进行红外热成像检测时，发现35kV侧B相套管整体温度分布异常。随即制定消缺检查方案，将B相缆头与上帽（将军帽）连接处未紧到位重新紧固、除氧化擦拭后，进行直流电阻复测，测量数据合格,案例名称红外热像检测发现110kV崖头站#1主变中压侧套管过热。在检测过程中发现35kV侧B相套管上端温度异常，表面最高温度117℃，实时负荷11.34MW。110kV崖头站#1主变中压侧套管发热照片图5-2110kV崖头站#1主变中压侧套管发热照片,,,2.0,[故障季节]冬季,
,,,,,141-山东-红外检测发现220kV主变35kV侧管母发热,,2012-7-17,,220kV主变35kV侧管母发热,,20℃,75%,,220kV,,主变,,,变压器,并最终确认发热部位在管母屏蔽层与导体交界点处,发现过热缺陷后，公司安排设备厂家对其进行停电处理，处理前变电检修室加强对管母发热部位的不定期巡视，并做好故障处理应急预案，随时对可能出现的设备故障进行处理。在电网设备红外检测工作中，检测人员要对设备薄弱部位有所了解，针对薄弱环节加强设备红外检测工作，及早发现设备隐患，保证设备安全可靠运行,,随后变电检修室相关人员对发热部位进行了复测运行人员每天对#2主变35kV侧管母进行测温，并及时汇报测温结果。停电后，变电检修室对全绝缘管母进行改造，拆除原管母内壁的屏蔽层，加装支持绝缘子，彻底消除隐患,案例名称红外检测220kV主变35kV侧管母发热,2012年7月17日，变电运维室运行人员在巡视中发现XX站#2主变35kV侧B相管母靠近35kV穿墙套管连接处红外测温结果与A、C相相差较大。随后XX站#2主变停电，变电检修室工作人员打开管母绝缘层，发现绝缘护套内部有水份存在，在管母屏蔽层与导体交界点处有明显放电的痕迹,,7.0,[故障季节]夏季,
,,"(主变,SFSZ10-180000/220)、",,2012-6,142-山东-油色谱在线监测发现220kV变压器过热,,2013-3,,220kV变压器过热,,,,,220kV,,主变,1.0,[投运年限]小于5年,变压器,从目前的运行情况来看，经过现场严格调试及适当维护，在线监测数据基本能够与离线色谱数据相符，测量误差与测量重复性也能满足相关标准要求,同时，由于在线监测的实时性，能够及时地发现变压器内部发展较快的过热或放电等缺陷，是离线色谱检测的一个有效的补充手段2）在线监测是设备状态信息的重要来源，在线监测装置应配置成熟、有效的产品根据目前的运行情况看，建议选择目前市场占有率较高的上海思源、宁波理工、河南中分等厂家的产品同时，应建立在线监测装置的入网检测制度。在电科院建设入网检测实验室，不断完善检验检测手段，同时制定相关入网检测制度，防止不合格产品入网,在线监测装置测得的总烃含量变化趋势如图1所示根据三比值法分析，三比值编码为0，2，2，变压器存在高于700℃的高温过热停电后进行例行试验，绝缘项目未见异常，直流电阻试验中，高压绕组各档位相间差虽未超标，但1-8档及17档相间差要明显高于其他档位根据试验数据分析，1-8档及17档的公共位置存在连接不良的可能性最大根据分接绕组电气连接图分析，1-8档及17档公共位置如图2中红线所示利用直阻仪测量8-9节点之间电阻如下表所示去除引线长度的因素，C相分接绕组直阻值与绕组直流电阻测试结果相符，第8分接段直阻明显偏大。说明第8分接段或相关引线存在连接不良,,,国网山东省电力公司某220kV变电站#2主变型号为SFSZ10-180000/220，由于抗短路能力不足返厂大修后在2012年6月重新投运，之后运行一直稳。定对#2主变放油进人检查，在分接开关及所连接的引线上未发现连接不良以及过热现象拆除C相高压套管进人检查，发现第8分接段上半部分引线冷压接头由于早期工艺原因导致连接不良，所示,,3.0,[故障季节]春季,
,,,,2010-10,143-山东-油中溶解气体分析发现110kV主变压器裸金属过热,,,,110kV主变压器裸金属过热,,,40%,,110kV,,主变,,,变压器,至此，梨园站#1主变内部过热故障原因确定为变压器油中杂质、金属颗粒聚集在托板和铁芯交接处导致铁芯片间短路，形成环流，产生过热，导致油中烃类气体的突增,由于确定该变压器内部存在严重的过热性缺陷，随将变压器停电进行进一步的检查和试验同时检查铁芯其他部位及A、C相线圈底部托板未发现异常油中溶解气体分析，其检测有较强的敏感度，特别是对于变压器类充油设备，能够有效发现其安装、运行、检修过程中的缺陷油中溶解气体分析对人员的专业水平要求较高，因此检测人员的经验应丰富，综合素质必须高，操作流程要符合规范，这样才能保证测试数据的准确性，为准确判断设备故障原因提供可靠依据。多种手段并用，多角度、全方位进行排查，降低误判断概率,潍坊供电公司110kV梨园站#1主变，型号SZ10-5000/110，容量5000kVA，生产日期2006.1，投运日期2006.10，2010年10月份色谱数据和电气试验数据正常，在2011年4月进行油中溶解气体例行试验时发现氢气667μl/l，甲烷1707μl/l，乙烯2048μl/l，乙烷708μl/l，乙炔2.2μL/L，总烃4466μL/L，一氧化碳、二氧化碳与半年前数据相比基本未增长根据色谱分析数据判断该变压器内部存在存在裸金属过热的重大隐患变压器停电试验和进人检查，未发现明显缺陷点返厂解体检查，发现B相铁芯柱下部与下铁轭上部连接处有两处放电痕迹，疑似金属异物搭桥放电造成的同时检查B相线圈底部托板也有两处明显放电痕迹，将B相底部托板重新套装回B相铁芯柱，两处放电痕迹对应吻合绕组变形试验，发现绕组有轻微变形，但仍不能确定故障点，其他试验项目正常4月16日下午，在对铁芯检查时发现了B相铁芯柱下部与下铁轭上部连接处有两处放电痕迹，疑似金属异物搭桥放电造成的同时检查B相线圈底部托板也有两处明显放电痕迹，将B相底部托板重新套装回B相铁芯柱，两处放电痕迹对应吻合上两图为铁芯放电点上两图为B相底部托板放电点（与铁芯放电点对应）。发现数据异常后，必须制定行之有效的检查和试验方案,在厂内处理后投运至今运行正常。为切实找准故障点和保证大修质量，公司在返厂解体大修过程中派出人员进行解体检查的全过程监督,,4月12日上午，决定该主变返厂大修、将民主站#2主变迁移至梨园替代运行的方案,,,,
"(时间,2013.3.5)、",,"(线夹,1-5)、(分接开关,8-9)、",,2005,144-山东-在线监测油中溶解气体分析发现220kV主变压器高温过热性缺陷,,2013-5-20,9:29,220kV主变压器高温过热性缺陷,,,,,220kV,,主变,8.0,[投运年限]投运5-10年,变压器,,在内部采取从绕组与引线连接点开始分段测量8-9分节直流电阻的方法，逐步查找故障部位及时，避免了一起重大设备事故在线监测油中溶解气体分析，由于检测及时，运行稳定，检测有较强的敏感度，特别是对于变压器这一设备，能够有效的发现其安装、运行、检修过程中隐藏的缺陷油中溶解气体分析对人员的专业水平要求较高，因此检测人员的经验应丰富，综合素质必须高，操作流程要符合规范，这样才能保证测试数据的准确性，为准确判断设备故障原因提供可靠依据。前必须制定行之有效的试验方案，了解设备结构，有针对性的进行故障排查，才能提高故障判断率,2013年5月20日，潍坊供电公司电气试验人员在查看各站变压器油在线色谱监测数据时，发现220kV仁和站#2主变在线色谱数据异常，烃类气体超标，增长迅速，且出现乙炔（0.8ml/l），立即安排21日现场取样进行色谱分析，总烃升至369.7ml/l，乙炔1.76ml/l，变压器状态评价为严重状态公司组织有关人员反复认真分析试验数据，并结合设备结构，明确了缺陷部位在变压器高压侧C相调压绕组9分接引出线部分进一步检查后，发现220kVC相调压绕组上部绕组（调压绕组为两绕组并联）9分接引出线接头与线夹之间基本不接触，导致过热2013年5月20日，查看在线监测数据，发现数据异常，烃类气体超标，增长迅速，且出现乙炔（0.8ml/l）分析色谱数据，判断变压器内部存在高温过热性缺陷通过认真分析变压器内部结构和变压器各分接头直阻，初步判断缺陷部位在变压器高压侧C相调压绕组9分接引出线部分将绕组与引线连接点绝缘剥开，也未发现放电痕迹不带带分接开关测量8-9分节绕组直阻后，确认了故障部位在220kVC相调压绕组上部绕组（调压绕组为两绕组并联后引出）9分接电磁线与线夹之间，与分析结果相同进一步检查后，发现220kVC相调压绕组上部绕组9分接电磁线与线夹之间基本不接触（见图1-5），导致过热图3绕组引线与电磁线压接图4电磁线从线夹中轻易抽出仁和站#2从发现缺陷后，由于分析正确，制定的检修策略科学合理，处理。发现数据异常后，应结合停电试验进行进一步检查、试验,对缺陷部位导线更换并重新压接后进行绝缘包扎处理，投运后运行正常确定缺陷部位后，决定变压器放油后从人孔进人检查处理。对缺陷部位线夹更换并重新压接后进行绝缘包扎处理，变压器注油后进行热油循环脱气，按照大修后试验项目进行试验，试验合格,合理安排电网运行方式后，将仁和站#2主变停电试验，发现变压器220kV侧C相绕组直阻有较大变化，确定故障点在C相高压绕组,潍坊供电公司仁和站#2主变，型号SFSZ10-180000/220，容量180000kVA，生产日期2005年，投运日期2005年。首先检查分接开关，未发现放电痕迹,9.0,5.0,[故障季节]春季,
,长勺变电站,"(主变压器,SFSZ10-180000/220)、",,2005-10-24,145-山东-绕组变形试验发现220kV长勺站#2主变低电压阻抗超标,,2013-5-13,,220kV长勺站#2主变低电压阻抗超标,,32℃,35%,"(主变压器,鲁能辰明山东电力设备厂)、",220kV,,主变,8.0,[投运年限]投运5-10年,变压器,对正常的变压器而言，线圈内外径、及线圈高度的差异是造成三相阻抗值出现偏差的主要因素因此可以断定造成高中阻抗超标的主要原因为高压C相线圈的尺寸偏差造成的b当变压器遭受短路冲击时，高压绕组承受向外的机械力，半径尺寸会有所增大由于本次检修的方案未更换高压绕组，因此由高压绕组的尺寸变化导致的高中绕组对的阻抗值不会发生显著变化，这与检修前实测的数据（互差2.18%基本相符）。考虑到造成偏差的原因比较明确，不会影响变压器的安全运行，因此没必要再行更换高压线圈1）综上所述，莱芜长勺#2主变变压器出现的高对中绕组阻抗超标的问题是由三相高压绕组几何尺寸的差异引起的，而非线圈位移或线饼局部变形造成的,若要将上述高中绕组对的阻抗偏差控制在2%的注意值以内，变压器需更换全部高压线圈。变压器绕组变形测试结果分析，应综合考虑变压器制造、运输、运行等多方面造成的影响，全面综合分析，最终做出准确判断,按照《DL/T1093-2008电力变压器绕组变形的电抗法检测判断导则》中的方法和要求，该变压器在现场进行低电压阻抗试验时发现高中绕组对的低电压阻抗实测值横比超出2%的注意值，具体数据如下。套装A、C相高压绕组时，在髙-中的主绝缘空道中各增加了1层1.5mm纸板将上述修正后的数据导入计算所得的结果与各绕组对的低电压阻抗实测值的规律基本一致另外，从三维冲撞记录仪的数据来看，变压器从工厂到现场的运输过程正常，未出现不允许的冲撞和振动结合常规试验、局放等其他试验数据正常的情况来分析，高压绕组不存在电气故障2)髙压线圈内径尺寸出现较大偏差的原因分析该变压器在检修前的低电压阻抗测试值显示高中绕组对中C-O加压时，测得的低电压阻抗值与其他相的测试值横比偏差为2.018%在吊心检査时发现中压Cm相的个别换位位置出现一定的形变。变压器可正常投运，本次现场试验结果可作为今后同类试验纵向比较的基准数据,,案例名称220kV长勺站#2主变低电压阻抗超标,山东省电力公司莱芜供电公司长勺变电站2号220kV主变压器（鲁能辰明山东电力设备厂生产编号为200507038型号为SFSZ10-180000/220）2005年10月24日投入运行，经山东电力研究院核算，主变抗短路能力不足，于2013年3月14日返厂大修,,5.0,[故障季节]春季,
,,,,,146-山东-山东省智能配电网运行监控平台在线监测系统发现10kV检察线轮胎招待所#1公变三相负载不平衡,,2013-12-25,17:00,10kV检察线轮胎招待所#1公变三相负载不平衡,,,,,10kV,,,,,变压器,,为做好迎峰度冬和春节期间不停电的工作，威海供电公司配电运检室利用山东省智能配电网运行监控平台在线监测系统，对发现的三相负载不平衡的公变进行负荷调整，确保居民端电压合格，变压器安全运行通过山东省智能配电网运行监控平台，加强对配变三相电流不平衡情况的统计排查和跟踪治理工作。对有必要进行三相电流不平衡调整的台区，提报下周低压停电计划，做好工作的各项准备,运检班组通过现场调查，发现三相负载不平衡的现象确实存在，需要进行负荷调整12月25日，配电运检二班对10kV检察线轮胎招待所#1变公变的负荷进行了调整，调整之后，三相负载不平衡率为21.7%，满足规程的要求调整之后，进行实测，测得配电变压器A、B、C三相的电流分别为225.3A、287.9A、236.8A，三相电流不平衡率达到21.7%，调整效果明显山东省智能配电网运行监控平台是基于营销的电力用户用电信息采集系统及其采集终端，配电运检班组每天登陆系统，通过该系统查看前一天配变负载情况和配电三相不平衡情况，对发现问题要及时跟踪解决各配电运检班组按照配变负载率大小以及配变三相电流不平衡度的大小对辖区内公变进行电流实测并及时反馈实测数据，对不平衡的台区进行调查研究，确定电流不平衡原因，确定是否有必要进行调整。如需调整，则根据近期和同期的负荷曲线，提出整改意见,三相电流不平衡调整完成后，对负荷调整后的实测数据进行分析，并根据调整之后的负荷曲线对调整的效果进行评估,案例名称山东省智能配电网运行监控平台在线监测系统发现10kV检察线轮胎招待所#1公变三相负载不平衡。山东省智能配电网运行监控平台显示2013年12月12日，17,2013年12月25日，19:11，配电运检二班对10kV检察线轮胎招待所#1公变的负荷进行了调整，调整策略为B相负荷向A、C相各调整30A,17.0,12.0,[故障季节]冬季,
"(取样分析时间,11年3月10日)、(取样分析时间,11年3月8日)、",,,,1984-11,147-山东-油色谱分析加变压器超声波局放发现并定位发现220kV变压器绝缘老化,,2000,,220kV变压器绝缘老化,,9℃,45%,"(主变,沈阳变压器厂)、",220kV,,主变,16.0,[投运年限]投运10年以上,变压器,试验班汇报上级部门后，经过分析会讨论分析后认为2号主变出现缺陷的可能性很大。综合以上状态监测结果进行分析，认为该变压器高压侧B相绕组底部由于绝缘老化等缺陷发生高能放电进而引起过热故障，造成油中溶解气体成分突变的可能性极大,枣庄公司在进行红外测温、套管和铁心带电测试的基础上，利用变压器超声波局放检测进行定位，成功分析出了故障部位，故障原因为变压器高压侧B相绕组底部由于绝缘老化等缺陷发生高能放电进而引起过热故障，造成油中溶解气体成分突变。状态检测组合技术方式分析对于变压器故障数据分析和检修决策起到了良好的辅助作用,2000年曾因漏磁产生的涡流导致的油化验异常和大盖法兰螺丝高温吊罩大修一次2011年3月，通过油色谱分析发现该主变总烃增长迅速，达到了1000ul/l，乙炔达到了11ul/l的高数值鉴于该变压器已运行接近30年，且有历史遗留问题，公司决定对其进行退运处理，更换新变压器公司决定将油色谱分析周期缩短为一周一次；同时利用红外测温、铁芯接地电流测试、套管末屏电容电流测试、超声波局放监测技术来辅助进行综合分析发现带电测试数据没有明显变化，认为该变压器套管和铁心应无异常，属于正常状态但从超声波局放的波形可以判断出变压器内部存在明显放电迹象；利用油色谱分析结果根据三比值法计算结果为022，判断存在高于700℃的高温过热故障；利用红外测温和超声波局放探头进行定位，分析认为故障点可能位于该变压器高压侧B相绕组底部。又对该变压器跟踪监测了2周，以上监测数据均没有明显转好的迹象,,2011年3月8日，枣庄公司试验班对夏庄站2号主变进行例行油色谱分析时突然发现2号主变总烃增长迅速，达到了1000ul/l，大大超过了150ul/l的标准值；更为严重的是分析结果出现了乙炔，且达到了11ul/l的高数值,220kV夏庄站2号主变，由沈阳变压器厂生产，1984年11月投运，型号为SFPS3-120000/220，连接组别为Y0/Y0/Y0/12-12。鉴于夏庄站2号主变已运行超过三十年，公司遂决定将该变压器进行更换,,,,
,,"(法兰,1-2)、",,2012-7-9,148-山东-红外热像检测发现220kV变压器套管过热,,2012-7-25,,220kV变压器套管过热,,32℃,50%,,220kV,严重缺陷,主变,0.0,,变压器,排除此处压接不紧密造成的发热1、施工单位施工质量不合格，未按规程和相关规定工作，对关键部位未进行校验，造成事故发生。做为设备维护班组，在施工方施工时监管不到位,大量事实说明红外热成像检测技术能够有效的发现设备过热缺陷，及时对新投运变压器开展红外测温是十分有必要的，其能够及时发现变压器套管引线接触不良、涡流致热等众多安全隐患，从而提高了设备运行的可靠性,根据《DL/T644-2008带电设备红外诊断技术应用导则》的公式计算，相对温差达到116.7%，温升为50K。通过电流制热型设备缺陷诊断判据，判断热像特征是以线夹和接头为中心的热像，热点明显；故障特征为接触不良；缺陷性质为严重缺陷,31日，检修五班结合2号变停电进行消缺处理，并经处理后恢复运行经综合考虑，决定停电进行处理。对套管进线头进行拆解，发现绕组引线紧固螺帽与佛手法兰压接不紧密（），对引线紧固螺帽与佛手法兰压重新校紧，恢复运行,案例名称红外热像检测发现220kV变压器套管过热。2012年7月25日18时，测温小组发现2号变110kV，B相出线套管引线接头发热，表面最高温度达到93℃，当时负荷电流为180A，其余正常相为43℃,淄博供电公司220kV位庄站2号主变于2012年7月9日返厂大修后重新投运2号变在进行红外测温时，发现10kV，B相出线套管引线接头发热，所示，并将此情况上报车间。2012年7月31日，2号变停电，对110kV，B相出线套管引线接头进行检查，发现套管佛手与引线连接处压接紧密、无松动,,7.0,[故障季节]夏季,
"(测试时间,6月30日15:20)、(时间,2010.12.2)、",,"(母线,GSETFT1950/553-3800DC)、(套管,1/3)、",,,149-山西-紫外放电检测发现±500kV平波电抗器极母线侧套管异常放电,,2011,15:20,±500kV平波电抗器极母线侧套管异常放电,,,,,500kV,,母线,,,变压器,针对这种情况，选择了一处硅橡胶护套表面针孔状放电点处，再次进行开窗解体双方认为，解体部位较具代表性，能够说明问题，满足分析要求，但不排除套管内部仍存在其它放电点套管内部绝缘材料由内向外由绝缘发泡材料(厚度约13cm)、环氧树脂桶(厚度约1.5cm)、硅橡胶伞裙三部分构成，绝缘发泡材料的电阻率远低于环氧树脂桶和硅橡胶的电阻率，最厚的绝缘发泡材料没有起到主绝缘的作用并降低套管的表面场强。绝缘发泡材料与环氧树脂桶内壁的接触面的场强最高，首先在该接触面出现树枝状放电，并向内至套管导电杆，向外至硅橡胶表面发展，造成内外贯穿的放电通道,HSP公司生产的采用绝缘发泡材料、相同绝缘水平、电压和电流等级的干式套管在德宝、呼辽和三沪II回工程中首次采用，HSP公司对绝缘材料和套管设计尚未积累足够经验，特别是无法实测绝缘发泡材料的电阻率，仅能估算其值,备注上述测试数据均在仪器增益140条件下进行测试由以上紫外监测情况可以看出，极II平波电抗器极母线侧套管持续放电，放电部位固定，且光子数明显高于极I与前两次极II平波电抗器极母线侧套管放电情况对比，套管本次放电位置与前两次基本相同，均在靠近上端三分之一处本次为例行监督过程中通过仪器测试发现异常，放电光子数较前两次稍小，但同一部位在电压较低时紫外检测仍可发现放电点横向比较说明，该套管存在异常为更好的分析异常放电原因，国网公司和西变公司见证工作组在HSP公司见证了故障套管的解体解体分为两个阶段，一是解体前故障套管的交、直流试验测试阶段；二是套管解体阶段交流试验电压取套管型式试验电压(928kV)的85%，即789kV交流试验结果正常，套管介损和电容值实测结果与出厂值相近为避免套管在直流试验时进一步破坏，试验电压取套管运行电压553kV，试验时间为1小时1)套管周围无杂物(图4，直流试验1)；针状接地体顶部增加金属屏蔽罩(图7，直流试验4)直流试验2，试验进行到45分钟时出现较大局放直流试验3，在试验时间内均出现较大局放，比直流试验2的局放略小解体分为两部分，先后分别围绕最严重的放电点、不严重的针状放电点各打开一个面积为600mm?600mm的窗口，径向解体范围达270度首先解体的部位为套管上部三分之一处，该处外表明显烧蚀剥离窗口范围内硅橡胶复合外套后，可见环氧树脂桶外壁表面有明显烧蚀点（），但未见树枝状放电痕迹图9环氧树脂桶外壁表面有明显烧蚀点剖开环氧树脂绝缘桶后，可见树脂桶内壁烧损，桶内绝缘填充物(发泡材料)表面存在明显放电痕迹（），中心部位碳化严重，四周呈现树枝状放电图10树脂桶内壁及绝缘填充物烧损、放电情况图11套管干式电容芯与上部导体连接部位对应放电烧蚀点放电弧根位于电容芯上法兰曲率半径较小一侧，套管径向局部放电将130mm厚绝缘填充物全部贯穿，电容芯子完好，对套管固体绝缘填充物进行切片分析，发现明显电弧通道（）。剖开环氧树脂绝缘桶后，可见表面针孔状放电点对应位置桶内绝缘填充物表面存在明显放电痕迹，放电呈树枝状，但环氧树脂桶内壁无明显烧损，见图14逐层剥离绝缘填充物，同样发现贯穿性放电通道（），对应放电点同样位于套管干式电容芯与上部导体连接部位法兰曲率半径较小一侧，与前一放电点相差约150°套管内绝缘设计不合理是套管放电的根本原因套管周围的任何物体均会对套管场强产生影响，但不至于导致套管放电。HSP公司在套管设计时应充分考虑环境对套管的影响，以满足现场使用条件,工程设计采购阶段，设计单位提出了设计要求，HSP公司承诺满足要求,2011年以来，伊敏换流站平波电抗器HSP同型号套管也相继3次发生放电故障，现象与宝鸡换流站相似，现已全部更换2011年6月30日15时，陕西电科院对宝鸡换流站站内变压器类设备套管进行例行紫外放电测试，发现极II平波电抗器极母线侧套管从上往下数三分之一处有光子密集区，光子数最大值为598个/分钟，放电连续，但现场听不到放电声音，肉眼看不到放电点；而极I平波电抗器极母线侧套管光子数20～50个/分钟，同一部位无连续放电点双极降压至350千伏后，极II平波电抗器极母线侧套管最大光子数为214个/分钟，放电周期无明显变化。7月1日9时紫外测试，极II平波电抗器极母线侧套管放电部位光子数110～170个/分钟，放电时间间隔约为0.5～1秒/次；而极I平波电抗器极母线侧套管光子数12～20个/分钟，无连续放电点,"宝鸡换流站极II平波电抗器为西安西电变压器责任有限公司（西变公司）产品，型号为PKDFP-500-3000-290,额定电感290mH,额定直流电流3000A，额定对地直流电压500kV；极母线侧套管型号GSETFT1950/553-3800DC，干式，德国HSP公司制造，合成绝缘套管干弧距离为6644mm，套管总长度9569mm，大伞直径634mm，爬电距离24000mm，内部环氧树脂筒、外部3节合成绝缘子护套粘接结构现场分别于17时55分、18时55分将极II、极I降压至350千伏运行2)在距离套管2.45米处放置高度为3.3米的针状接地体(针尖距套管1/3处距离为5.5米)(图5，直流试验2)；将针状接地体距套管距离由2.45米移至3.95米，高度不变(针尖距套管1/3处距离为6.5米)(图6，直流试验3)；除去桶内绝缘填充物后，在套管干式电容芯与上部导体连接部位，发现对应放电烧蚀点（）。在去除桶内绝缘填充物过程中，还发现多处针孔装未贯穿的局部放电点（），其中一处位于套管上部铝制导电桶表面",15.0,,,
,,,,,15-河北-CVT过热缺陷-红外热像检测发现220kV CVT过热缺陷,,2011-6-15,16:20,220kV CVT过热缺陷,,,,,220kV,,母线,,,变压器,初步判定为C相电压互感器中间变压器一次绕组绝缘损坏或电容C2损坏，不能运行缺陷分析，因C相CVT二次电压并未下降到0V，可以排除C2被击穿的可能中间变压器一次绕组首端引线外敷绝缘纸烧坏，固定绝缘件出现明显导电通路，这也是造成此CVT二次电压变化的主要原因中间变压器底部绝缘板长期受潮老化，表面附着沉积物已成泥状中间变压器绝缘电阻测试，一次绕组对二次绕组绝缘电阻测试为0.5MΩ，造成数值底下的主要原因是一次绕组首端引线外敷绝缘层破裂，裸露导线通过绝缘件上的导电通道直接接地所致，所示通过解体及试验不难发现中间变压器一次绕组高压首端引线外敷绝缘纸烧坏（长期有害的局部放电所致），裸露导线通过绝缘件上的导电通道（绝缘件受潮，场强集中，局部放电造成绝缘件上的导电通道）直接接地是造成二次绕组输出电压过低的主要原因。然而造成中间变压器故障的直接原因应与中间变压器长期受潮有关，从解体照片可以看出，此受潮为深度受潮，进水量不是很大，仅发现几个水珠，但水分长期存在，并逐渐渗透到绝缘件及一、二次绕组的绝缘层中，并腐蚀铁心及附件，这种受潮是个逐渐且加速的劣化过程，最终在高电压的作用下，导致绝缘薄弱处（中间变压器首端承受电压高）被击穿,"此后，高压试验过程中在C2上端（中间抽头）加压测试C2介质损耗时，虽然将中间变压器尾端开路，但由于对地绝缘损坏，升压过程中仪器保险烧坏红外测温技术具有不停电、直观、灵敏、安全等优点，对检测导流设备接触不良等外在型过热缺陷容易判断，对类似变电设备内部过热缺陷应结合设备结构综合判断处理，测试时加强相间和同类型设备横向比较，必要时用专业软件进行三相对比分析，发现异常，立即处理。今后应加强二次电压的监测,做到缺陷早发现早处理","20时55分，C相电压互感器开始高压电气试验首先测量上节电容C11及下节电容器的C12测试结果正常（C11介损0.081%；电容量10020pF；C12介损0.121%；电容量12380pF）。当测试下节电容器的C2时，在加压的过程中，介损测试仪显示过电流保险熔断6月20日由厂家、省电科院、运检部、修试所高压及检修专业联合在衡水供电公司培训中心对此CVT进行了解体检查及试验图3严重锈蚀的中间变压器图4严重锈蚀的中间变压器铁心电容单元C11、C12、C2绝缘电阻、介损及电容量均合格二次绕组对一次绕组绝缘，二次绕组之间绝缘电阻均为8MΩ左右，随后高压试验人员对绝缘板单独进行绝缘电阻测试，发现绝缘板绝缘电阻也在8MΩ左右，绝缘板长期受潮老化是造成绝缘电阻值低的主要原因中间变压器绕组直流电阻测试与初值比较未见明显变化中间变压器一次绕组尾端并联间隙绝缘电阻测试为0.5MΩ，阻值偏低。谐振阻尼箱空载电流测试，三相依次为0.325A，0.375A,0.375A，厂家要求此数值不大于0.5A，试验合格",运行人员现场测量220kVⅠ母CVT电压为A相60V、B相60V、C相30V,案例名称红外热像检测发现220kVI号母线CVT过热缺陷过热。20时38分，前铺站220kVⅠ、Ⅱ号母线并列，Ⅰ母CVT停电操作完毕。前铺站217C相CVT运行中中间变压器T一次绕组绝缘损坏，逐渐发展为对地短路，一次绕组承受电压降低，二次电压也随之降低（17时20分运行人员检查时C相电压30V，17时30分检修人员检查时为16V）,,16.0,6.0,[故障季节]夏季,
,,,,1999,150-山西-红外热像检测发现110kV变压器套管缺油,,2013-12,,110kV变压器套管缺油,,5℃,60%,,110kV,,主变,14.0,[投运年限]投运10年以上,变压器,经过综合分析判断，初步认为是由于套管缺油,此事例说明红外热成像检测技术不仅能够行之有效的发现设备过热缺陷，还能对套管缺油缺陷进行排查红外热像技术能够有效的检测出套管内部缺油的缺陷，避免套管缺油引起的爆炸事故，提高了运行、检修人员工作的安全。认真执行红外检测制度，进行定期的红外诊断，可以及时发现设备接头过热和缺油、过热故障,其他两相15℃，负荷电流158.2A，环境温度5℃并对该套管进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，所示对图谱的认真分析后发现110kV侧B相套管端部温度异常，表面最高温度25.3℃，负荷电流158.2A其他两相15℃，负荷电流158.2A，环境温度5℃由于色差不太明显，随后使用分析软件更改色域后发现套管油位观察窗下侧内部有一道浅色的分界线，上下两侧颜色不一致经核查证实该套管确实存在缺油缺陷。认真建立红外热像图谱，为红外诊断提供依据,随后使用红外热像设备进行了红外图谱的采集，在建立红外图库进行数据分析时，发现1号主变高压套管B相有缺油现象，后经现场核实发现1号主变高压套管B相确实缺油，随即进行上报处理随即进行上报处理。例行周期性红外测温以外，适当增加重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,在检测工作中发现1号主变B相高压套管温度较其他两相高，最高温度25.3℃，负荷电流158.2A。1号主变压器在进行红外热成像检测时，发现110kV侧B相套管温度较其他两相高,陕西省电力公司西安供电公司盐张变电站1号主变1999年投入运行,,12.0,[故障季节]冬季,
,三岔变电站,,,,151-山西-红外检测发现110kV主变高压侧套管线夹发热,,2011-5-16,16:00,110kV主变高压侧套管线夹发热,,,,,110kV,,主变,,,变压器,针对电缆线与铜管焊接质量不良情况，由于该情况存在的可能性较小，但又不能完全排除，鉴于检查该部分时要将110kV套管拆除，工作量较大，同时又牵扯处理绝缘油，因此本次暂不考虑现场处理，为防止电缆线与铜管虚焊现象存在，因此本次在拆除将军帽后，对110kV进行直流电阻测量，三相进行误差校核材质，将军帽的接线桩头为黄铜材质，套管桩头为铸铜材质，由于制造公差配合原因，现场检查发现，主变桩头在紧固后，桩头开口处没有任何间隙，随着1号主变负荷不断增加和变化，将军帽与桩头热膨胀裕度发生变化时，自身没有调节裕度，也容易造成桩头与将军帽连接处松动，由于线夹结构变化后引起的内部空气间隙，外部空气的侵入为导电面氧化层的形成创造了条件，这就是打开线夹后表面氧化层较为明显的原因。对检修安装工艺了解深度不够，错误的认为桩头接触面完全结合就可以保证接触可靠，因此在施工过程中认为螺栓紧固即可保证接触良好，未对结合面进行检查，紧固时人为影响因素较大，使作业人员紧固后片面认为已经紧固，而随着运行时间增加，负荷变化，容易破坏线夹的接触方式,结合红外热成像带电检测技术，能及时发现、准确判断设备是否存在发热故障。但红外热成像只能对设备或引线表面温度反映，对于变压器套管内部发热情况无法反映，只能通过试验手段对套管电缆线与铜管焊接质量不良进行判断,现场打开桩头处的线夹检查发现，三相套管桩头与将军帽接触部分存在氧化现象，但是B相较为严重，并有轻微烧损的痕迹，产生这种现象的原因主要有几点。面接触变成局部的点接触，接触电阻必然增大。红外热成像技术也有其局限性，对于电流致热型发热缺陷，根据同组三相设备、同相设备之间及同类设备之间对应部位的温差进行比较分析,经现场检查，线夹无裂纹针对线夹与桩头接触不良的情况，对固定螺栓进行更换，并对接触面重新进行氧化处理，保证接触面接触良好，现场检查，线夹与桩头接触处有松动现象，接触氧化现象严重，现场进行了抗氧化处理针对桩头裂纹情况，准备了一个桩头，如果尺寸规格合适，进行更换，若尺寸不合适，现场对裂纹的桩头进行焊接处理，同时核对桩头各部位的尺寸，订制备品，结合下次停电进行更换，若桩头与将军帽公差配合较大，接触不可靠，可临时用紫铜皮缩小公差尺寸，待备品订制后进行更换现场检查后，未发现桩头有裂纹现象，随即对桩头接触面进行了氧化面清理针对套管引流线铜管与将军帽丝扣公差配合不良情况，临时处理可在铜管表面用紫铜皮缩小横向公差尺寸，同时清理氧化层，并在将军帽与引流铜管顶部加垫片，以缩小纵向公差尺寸，现场对引流铜管与将军帽尺寸进行核查，后期与制造厂协调核查图纸并订制铜管和将军帽，随停电对将军帽和引流铜管进行整体更换。检查引流铜管与将军帽丝扣的公差配合需进行绝缘油处理，由于27日下雨，此项目未进行，但现场110kV侧进行了直流电阻测量，三相进行误差校核，数据显示丝扣公差配合良好,利用红外热成像带电检测技术，对变电站设备进行监测，通过纵向、横向多次跟踪数据的比对，并开展主变桩头接点发热测温工作，定期进行测温，建立主变测温记录，同时记录当时环境温度，主变各侧电流、有功、接点所测温度，特别是在各个高峰期，定期进行热成像测温，建立主变热成像测温档案,,16.0,5.0,[故障季节]春季,
,,,,2011,152-山西-红外检测发现110kV主变低压侧套管发热,,2011-5-9,,110kV主变低压侧套管发热,,27℃,,,110kV,,主变,0.0,,变压器,,该次缺陷发现到处理过程，说明红外热成像检测技术能够行之有效的发现设备过热缺陷,当时环境温度27℃，正常相58℃，负荷1900A电气试验班经过绝缘油色谱分析后发现，变压器油总烃含量较高，判断是内部连接问题导致由右向左分别为A、B、C相套管，负荷较大，所以三相套管温度均高，B相C相套管温度60℃左右，A相套管比其它两相套管高20℃红外热成像图中清晰发现，温度由桩头顶部到底端呈渐变降低状态，发热中心位于桩头与低压侧连接线处，故障特征属于接触不良类型，缺陷性质为严重状态。试验人员发现低压侧A相绕组直流电阻偏大，超三相平均值6%（正常值1%），判断是A相绕组接触不良问题,停电后，由一次检修班工作人员放油，打开低压侧后发现A相绕组软连接螺母松动，接触不良，遂立即处理检修人员对变压器放油后，打开低压侧桩头，发现软连接螺母松动，所示检修人员将螺母紧固后，经试验人员检测该变压器实验数据均合格，送电后进行红外检测，红外图谱一切正常除了例行周期性红外测温以外，应将红外测温与设备例行巡视相结合，缩短重要设备红外测温周期。一旦红外测温发现异常，应迅速上报，由检修人员及时处理，将缺陷消灭在萌芽阶段,投运当年5月对该变电站进行红外测温，发现1#主变6kV低压侧A相套管桩头发热，7月份进行复测时，该处表面最高温度88.2℃对百花变红外测温时，发现1#主变6kV低压侧A相桩头过热，拍摄图片如图1所示。环境温度27℃，负荷1900A，观测变压器整体温度正常，仅低压侧A相较高，越接近顶端低压侧连接线附件，温度越高,渭南供电公司百花变电站110kV1号变压器由重庆亚东亚集团生产，型号SSZ10-40000/110，容量40MVA，2011年投运,,5.0,[故障季节]春季,
,孝义变电站,,,2000,153-山西-绝缘油色谱分析发现35kV变压器内部电弧放电,,2011-3,,35kV变压器内部电弧放电,,,,,35kV,,主变,11.0,[投运年限]投运10年以上,变压器,事故分析认为，分接开关螺杆过长，与绕组线圈距离太小，发生尖端放电而导致，遂立即进行处理判断是螺杆过长，螺杆与线圈距离过近而导致。将线圈重新包扎绝缘纸，将螺杆锯掉2厘米，增加绝缘距离，安装螺帽，改善电场分布,从该次缺陷的发现过程可用看出，油在线监测装置和绝缘油色谱分析有助于发现变压器内部的过热型故障，检测变压器内部是否发生电弧放电。加强油在线监测装置建设，持续开展变压器绝缘油色谱分析，对于提高电网运行质量有非常重要的意义,2011年3月油化试验时发现该变压器二氧化碳、乙炔、乙炔、总烃等含量过高，判断内部发生电弧放电兼过热型故障将变压器停电后，打开主体，吊装后发现绕组线圈和分接开关螺杆处有放电痕迹，线圈外部绝缘已经被击穿对孝义变绝缘油色谱分析时，时发现该变压器二氧化碳、乙炔、乙炔、总烃含量过高，试验报告如表1所示故障特征为电弧放电兼过热，缺陷性质为严重在接线柱螺杆顶端和线圈处有明显的放电现象，线圈外绝缘已经被击穿、发黑，螺杆有电弧烧蚀痕迹。经过上述处理后，实验人员检测发现试验数据合格，送电后绝缘油色谱分析也一切正常，如表2所示,,,渭南供电公司孝义变电站35kV2号变压器由铜川整流变压器厂生产，型号SZ9-5000/35，容量5MVA，2000年投运,,3.0,[故障季节]春季,
,,,,1997-7,154-山西-变压器油色谱分析发现35kV主变高压绕组引线对一螺杆顶端放电,,2012-11-27,21:10,35kV主变高压绕组引线对一螺杆顶端放电,,30℃,60%,,35kV,,主变,15.0,[投运年限]投运10年以上,变压器,主要考察主变内部固体绝缘有无损坏或降低、绕组有无松动或脱焊等情况发生通过分析可以确认该主变内部存在高能量放电，为防止故障进一步发展造成更严重的后果，建议吊芯检查从吊芯检查结果来看，综合10kV各馈路的跳闸情况统计和电气试验数据、油气检测数据，主变绕组的固体绝缘未遭损坏，绕组引线的焊接、连接情况无异常；但因主变区外线路故障点均为3至5公里，属于主变外部近区故障，产生故障电流较大（1057A），瞬间产生的电动力可能使绕组位移或变形，导致主变绕组高压侧引线与分接开关固定螺母间的绝缘距离发生改变，造成瞬间放电，产生大量的气体。对于充油变压器类设备内部可能存在故障时的分析，要综合考虑电气试验和油化验分析数据，通过纵向分析和横向比较，找到数据变化的差异性，才能准确判断出变压器的故障类型，为检修策略提供依据，同时也能对变压器类设备的安全运行起到很好的监督作用,缩短监督周期，每月取样监督一次，密切关注各类气体的产气速率及变化。通过开展变压器油色谱分析带电检测，对初步发现和判断设备的内部缺陷和故障还是很准确的,在2012年3月春检期间对该主变进行油中溶解气体色谱分析，发现油中气体乙炔（C2H2）达到22.19μL/L，超过变压器油中气体乙炔含量注意值（运行中小于5μL/L）2012年11月27日，我们在以上理论分析的基础上对该变压器进行吊芯检查，发现变压器无载分接开关调档机构处高压绕组引线对一螺杆顶端放电，随即进行处理在2012年3月春检期间对1#主变进行油中溶解气体色谱分析，发现油中气体乙炔（C2H2）达到22.19μL/L，超过变压器油中气体乙炔含量注意值（运行中小于5μL/L）。3月13日至6月21日先后4次对该主变取油样试验，结果乙炔含量均超标，但乙炔相对产气速率最大为7.67%/月从数据可以看出，主变本体油中乙炔含量达到205.69μL/L；且各种气体含量均大幅度上升，超过标准规定的注意值很多（为2012.03.30日试验数据，为2012.07.22故障后试验数据）1.绝缘电阻无显著下降，一般不小于初始值70%；1.读取1min时的泄漏电流值，与前一次测试结果相比无明显变化。2012年11月27日，我们在以上理论分析的基础上对该变压器进行吊芯检查，发现变压器无载分接开关调档机构处高压绕组引线对一螺杆顶端放电（如下图所示）,因该变电站只有一台主变运行，为保证对用户的供电，我们针对主变不能长时间停电这一现实情况采取的措施为,"2012年7月21日21:10，131大贵过流II段保护动作，开关跳闸，重合成功；21:15、21:17,121XX开关连续两次过流I段保护动作，开关跳闸，重合成功；35kV母线BL动作，A相2次、B相2次、C相6次（10kV母线BL无计数器，无记录）",陕西省电力公司安康供电公司某35kV变电站1号主变压器1997年7月生产，1997年8月安装投运，运行15年,21.0,11.0,[故障季节]秋季,
"(组分时间,2012.04.10)、(组分时间,2012.03.19)、(组分时间,2013.09.03)、",安塞变电站,,,1998,155-山西-油中溶解气体试验发现110kV安塞变电站1号主变总烃超标,,2012,4:37,110kV安塞变电站1号主变总烃超标,,25℃,50%,,110kV,,主变,14.0,[投运年限]投运10年以上,变压器,经过综合分析判断，初步认为安塞变电站1号主变存在内部过热故障,油中溶解气体（气相色谱法）检测技术对人员的专业水平要求较高，操作流程必须要符合规范，故障类型判断要准确。油中溶解气体（气相色谱法）检测技术对变压器类设备的变压器油中气体含量有较强的敏感度，能够及时有效的发现变压器运行过程中隐藏的问题,"2013年8月30-31日大修后取样发现总烃含量为322.73μL/L，绝对产气速率为9.77ml/d<12ml/d,对比历史数据总烃含量增长比较大，且高压试验各项数据正常，建议无负荷运行并缩短试验周期跟踪分析1）根据不同故障类型的产气特征判断因为6.22ml/d<12ml/d，所以其绝对产气速率未超过注意值。2013年09月01日油中溶解气体试验总烃含量对比历史数据增长比较大，对产气速率为9.77ml/d<12ml/d,且高压试验各项数据正常，建议无负荷运行并缩短试验周期跟踪分析",,2012年的例行试验前设备运行状况良好，油中溶解气体各项数据无超注意值现象，在2012年3月19日油中溶解气体试验中发现1号主变总烃含量为176.94μL/L>150μL/L（CH4,国网陕西省电力公司延安供电公司110kV安塞变电站1号主变压器1997年出厂，于1998年投入运行,4.0,,,
,750变电站,"(在线监测装置,MGA-2000-6H-6B)、",,,156-山西-主变油在线监测监测发现750kV宝鸡变1号主变A相材质缺陷,,2011-11-15,,750kV宝鸡变1号主变A相材质缺陷,,,,,750kV,,主变,,,变压器,经分析认为该屏蔽棒接地铜皮在安装时即存在损伤，铜皮从屏蔽棒接出后拧转90度和接地螺丝连接，运行后，由于振动、油流（该位置正好对着冷却器的进油口）等原因导致断。裂油色谱是反映设备内部缺陷的有效方法，而油色谱在线监测装置能一定程度反映设备的真实运行状态，但在判断结果时应结合相关常规试验、离线油色谱数据和局部放电试验等试验结果来共同判断设备的状态,I断面先于II断面开裂，I断面的断裂过程长于II断面,检测和复测均发现A相油中含有微量乙炔陕送对1#主变三相进行了相关常规试验项目，包括测量绕组连同套管的直流电阻；测量与铁芯绝缘的各紧固件及铁芯绝缘电阻；测量绕组连同套管的绝缘电阻、吸收比或极化指数；测量绕组连同套管的介质损耗角正切值tanδ及套管电容值；测量泄漏电流值10月25日，油色谱在线监测发现存在0.34μL/L的乙炔，并于11月12日缓慢增长至0.63μL/L在11月13日上午7点49分，油色谱在线监测显示乙炔突然增长至0.97μL/L，并于11月13日晚上17点48分增长至1.28μL/L，此后至11月20日，乙炔值一直稳定在1.2μL/L左右11月21日早上6点，乙炔值增长至1.41μL/L，此后至11月22日，乙炔值一直稳定在1.4μL/L左右11月16日，电科院对1#主变A相做油色谱检测，检测结果发现A相存在0.9μL/L的乙炔1.5倍时，有很大电晕放电，无法进行监测放电起始电压为0.9倍电压，熄灭电压为0.7倍电压11月20日下午进行测试时，1.3倍测量电压下中压局放量在2000-4000pC之间11月21日下午进行测试时，1.3倍测量电压下中压局放量在400-600pC之间11月21日晚上进行测试时，在1.3倍测量电压下90分钟测量时间里中压局放量稳定在在150pC左右根据以上试验数据分析，决定放油进箱检查1）无载开关分接引线绝缘及其与开关的接触均正常2）检查低压引线绝缘及其与套管尾部连接、均压球等部分均正常3）检查高压、中压引线绝缘部分均正常4）主柱上下两端16个磁分路接地情况正常5）上下夹件及高低压侧等电位连线接地情况正常。陕西电力科学研究院材料技术研究所对宝鸡750变电站1号主变A相变压器调压柱器身下端垫板中的屏蔽棒接地铜皮进行了分析利用油色谱在线监测数据判断设备运行状态时，不仅需看异常时的油色谱数据，还应结合油色谱历史数据及变化趋势、油色谱在线监测数据与离线检测数据比对评价结果来共同判断油色谱在线监测装置型号为MGA-2000-6H-6B，生产厂家为宁波理工监测设备有限公司，油气分离技术为薄膜渗透法，采用气相色谱原理,运行公司立即安排运行人员对750kV1号主变增加巡视频次，加强红外测温，安排修试所专业人员对1号主变进行外观检查，未见异常。750kV1号主变退出当晚，省公司运检部在现场组织西安运行公司、陕西电科院、陕西送变电、西变等单位召开现场会，对异常情况处理进行了安排和初步原因分析,1号主变停运后，陕西电科院、西电变压器厂、修试所分别对1#主变A、B、C三相取油样化验，发现A相油中含有微量乙炔,宝鸡换流站1#主变A相（出厂序号2009125；型号ODFPS-700000/750）乙炔超标，该台产品于2009年7月出厂，2009年12月27日现场安装调试完毕，并投入正式运行；运行情况正常当时750kV1号主变负荷为230MW，站区天气情况为小雨大雾，气温10摄氏度进箱检查变压器本体各部位均为发现异常，在调柱低压侧器身下部箱底发现接地铜带1根6）调柱励磁与调压线圈间的静电屏及芯柱静电屏接地情况正常7）调柱器身上端压板中屏蔽棒接地情况正常a）在调柱低压侧器身下部箱底发现接地铜带1根b）经检查发现该铜带为调柱器身下端垫板中屏蔽棒接地铜皮c）经检查发现该铜皮有两处断口，d）器身下端铜皮断口伸出垫板端圈约15毫米左右f）调柱器身下端垫板中屏蔽棒接地原始状态有两个固定端，甲端固定孔较大居中，乙端固定孔较小偏一侧为便于区别，分别将两个断面定义为I断面、II断面。宝鸡750变电站1号主变A相变压器调压柱器身下端垫板屏蔽棒接地铜皮发生的断裂为非一次性快速断裂，具有循环应力导致的疲劳断裂特征天气情况为小雨大雾，气温10摄氏度,,11.0,[故障季节]秋季,
,,"(主变,12.7A)、",,,157-天津-铁芯接地电流检测发现110kV主变多点接地,,2012-5-9,,110kV主变多点接地,,15℃,40％,,110kV,,主变,,,变压器,结合铁芯接地电流检测数值超标的情况，判断为铁芯多点接地，引起的内部过热缺陷考虑该变压器运行年限较长，可能油泥淤积在变压器底部造成多点接地，因此对铁芯进行了大电流冲击停电处理确定了铁芯多点接地故障，且接地点不易被大电流冲断一般铁芯多点接地故障，多伴随着油色谱异常，铁芯接地电流随着变压器负载水平而变化。在变压器处于停电状态下，通过测量铁芯绝缘电阻可进一步确定多点接地情况，如绝缘电阻在测量过程中变化较大，或变压器内部有间歇性放电声，变压器铁芯和夹件可能存在虚接地问题，此时，可尝试利用电容器充放电，将异物击穿或打落,通过变压器铁芯接地电流检测可以有效发现变压器多点接地缺陷,铁芯接地电流检测发现110kV变压器多点接地故障。数据显示，总烃、乙炔均超过注意值，且乙烯(C2H4)、甲烷(CH4)占较大比重，另经三比值法分析，故障类型为高于700℃的高温过热取下细铁棒后，测试铁芯绝缘电阻，恢复正常由此判断，铁芯接地电流异常增大、色谱异常的原因皆由此引起。重新投运后测量铁芯接地电流数值为0.9mA，无异常,,2012年5月9日，国网天津城南供电分公司在对小站110kV变电站2号主变进行铁芯接地电流测试中发现，2号主变铁芯接地电流达到12.7A，严重超过标准值,国网天津电科院于5月11日、12日复测，铁芯接地电流值分别为12.9A和14.7A。经检修人员仔细检查，发现C相铁芯与绕组上压板之间有一根长2cm的细铁棒，并且铁芯片上有明显放电痕迹，如下图所示,,5.0,[故障季节]春季,
,,"(主变,1-1)、",,2008-05-21,158-天津-铁芯接地电流带电检测发现110kV金源路站1#主变铁芯多点接地,,2013-7-30,,110kV金源路站1#主变铁芯多点接地,,30℃,50％,,110kV,,主变,5.0,[投运年限]投运5-10年,变压器,对于变压器出现铁芯多点接地故障，而色谱分析数据无异常，但又不能退出运行者，应加强对设备的监视，采取临时措施，限制多点接地故障的发展从历次铁芯接地电流及油色谱分析数据看，油色谱中发现微量乙炔，但一直在合格范围内，应是铁芯接地电流大后过热导致防止环流使铁芯发热，油温升高，绝缘件炭化，产生可燃气体，引起轻瓦斯动作此次处理金源路站1#主变铁芯多点接地缺陷，避免了变压器损坏事故；通过规范铁芯接地电流测试能及时准确发现此类缺陷，保障变压器铁芯安全运行当铁芯或其他金属构件有两点或两点以上接地时，则接地点间就会形成闭合回路，造成环流，有时可高达数十安培，严重影响变压器运行当运行中的变压器发生两点或多点接地故障时，就会形成铁芯工作磁通周围有短路匝存在短路匝产生很大的涡流和环流使铁芯发热，油温升高，绝缘件炭化，产生可燃气体，引起轻瓦斯不断动作如果接地不好，环流可能断续发生，使绝缘油游离炭化。变压器铁芯多点接地故障是比较常见的一种故障，如厂家设计制造不良，内部绝缘距离不够，油内有金属焊碴、某些零件脱落，某些小间隙进入焊渣或小线头等都可能引起多点接地故障,通过在铁芯接地引下线回路中连接限流电阻，将电流限制在安全范围内的0．1A以下，防止铁芯局部过热，烧坏铁芯通过油色谱跟踪及铁芯接地电流密切监测，该缺陷比较稳定，由于该台主变2013年6月刚停电进行了例行试验，通过状态评价及检修决策，决定采取串接电阻限制接地环流的措施并定期安排铁芯接地电流测试，防止铁芯多点接地消失，造成变压器铁芯电位过高而损坏还对运行人员铁芯接地电流测试方法进行了规范，要求测试时尽可能在变压器中间部位测量（此处变压器漏磁通相对校小），先将钳形表紧贴被测导线(但不钳入)，得第一次测量数据，即为干扰电流值运行中的变压器铁芯必须有一点可靠接地，如两点或多点接地就属于缺陷。铁芯接地电流测试一般采用钳形电流表，但由于变压器漏磁通影响，会导致测量的接地电流存在偏差，因此要对测量人员的测试方法进行规范，测试时尽可能在变压器中间部位测量（此处变压器漏磁通相对校小），先将钳形表紧贴被测导线(但不钳入)，得第一次测量数据，即为干扰电流值,当天安排检修试验人员进行了铁芯接地电流复测和油色谱分析，油色谱无异常，接地电流复测与运行测试吻合；同时向国网天津市电力公司设备状态评价中心进行了反馈，评价中心进行了油色谱复测，油色谱结果合格；随后安排检修试验专业人员对该台主变进行了铁芯接地电流、油色谱跟踪测试，其中铁芯接地电流每周一次，一直保持1.8A自投运以来，运行良好，负载率在30%左右，共计调压800余次，未发生过故障及经受过不良工况采用铁芯接地电流和油中溶解气体测试的方法综合判断设备状态2013年10月购置两只500欧姆、500瓦的电阻，采取两只电阻并联方式串入变压器铁芯接地回路的临时措施（见图1-1），以限制接地电流值在标准范围0.1A内（实际接地环流限制在2mA左右）。后者减前者，即近似为铁芯接地电流。后者减前者，即近似为铁芯接地电流,铁芯多点接地后可采取在铁芯接地回路串接电阻的临时措施，变压器停电后可采取电容充放电法试着消除缺陷，若不能就需要进行A类检修，吊罩检查处理，彻底排除故障,2013年7月30日国网天津市电力公司滨海供电分公司运行人员在测试金源路站1#主变铁芯接地电流时发现铁芯接地电流大，达到1.8A，此为铁芯多点接地现象出现铁芯接地电流增大异常后，仔细查看历次试验记录，发现2013年5月17日铁芯接地电流0.08mA；2013年6月9日例行试验各项数据正常，铁芯对地绝缘电阻1000MΩ，应是在此之后出现的缺陷，查运行及故障情况，此期间并未出现所带35、10kV出线接地及短路故障，负荷也一直稳定在30%左右，怀疑是主变6月9日停电检修后送电时励磁涌流冲击导致变压器振动引起的多点接地。金源路站1#主变铁芯接地回路串接电阻,,,7.0,[故障季节]夏季,
,,"(绝缘油,SS-101D)、",,,159-天津-铁芯接地电流、油中溶解气体联合检测发现35kV主变铁芯多点接地,,2012-5-9,,35kV主变铁芯多点接地,,18℃,62%,"(主变压器,江苏华鹏变压器有限公司)、",35kV,,主变,,,变压器,经公司运维检修部、城南公司、检修公司、电科院紧急研究，决定采取如下措施1）在5月13日对该变压器进行串接小电阻的缺陷降性处理；5月15日对该变压器进行更换；在更换前城南公司严密监视该变压器铁芯接地电流变化情况，缩短铁芯接地电流检测周期达到1天3次，实时掌握异常缺陷的发展变化情况,通过连续三天的油色谱数据分析发现，该变压器内油色谱数据增长迅速，根据《变压器油中溶解气体分析和判断导则》DL/T722-2000，采用三比值法确定该缺陷编码组合为022，对照故障类型判断方法初步判断该变压器内部存在局部过热（高于700℃）的缺陷，经过综合分析初步判断该变压器存在铁芯多点接地缺陷1）变压器铁芯接地电流检测能够有效发现变压器是否存在铁芯多点接地情况但是不能对缺陷的危急程度进行判断，不能精确定位故障点所以还需要借助其他检测手段或者解体检修才能够判断故障情况所以还需要借助其他检测手段或者解体检修才能够判断故障情况。通过铁芯接地电流和油中溶解气体检测虽然能够确定存在故障，但是无法进一步判断变压器是否可以采取串联电阻的保守方式继续运行，还是必须解体检修或者更换,铁芯接地电流和油中溶解气体检测发现35kV主变压器铁芯多点接地缺陷。5月12日，对2#主变停电进行诊断性试验，确定主变存在铁芯多点接地故障，采用电流冲击试验，但是无法消除此故障发现铁芯接地电流超标问题后，城南公司立即将情况上报天津市电力公司运检部在天津检修公司和天津电科院的帮助下进行诊断性试验再次送电后的铁芯接地电流检测电流值没有减小，达到14A为了进一步分析故障情况，2012年8月22日城南公司委托检修公司对该变压器进行了吊罩检修，发现在C相上部铁芯与层压板之间存在放电，放电原因是在铁芯与层压板之间有个铁质的圆销，造成铁芯多点接地2）油中溶解气体分析能够通过油中的特征气体定性判断缺陷的危急程度，但是也不能精确定位故障点。当主变出现铁芯多点接地故障后，如何判断缺陷的危急程度非常重要，关系到如何制定检修策略,为了确保电网安全，5月15日，城南公司对2#主变进行了更换5月12日天津检修公司检修人员对该变压器进行了缺陷处理工作，根据现场检测结果显示该变压器存在铁芯多点接地。现场对主变停电后采取电容器放电冲击的手段进行缺陷处理，多次电流冲击后的检测结果显示，该变压器的缺陷无法消除,2012年5月9日，城南公司状态检测人员，在对小站35kV变电站内2#主变压器进行铁芯接地电流检测中发现，铁芯接地电流12.7A，严重超过《输变电设备状态检修试验规程》内规定铁芯接地电流测量>100mA（注意状态）的标准,该变压器型号为SZ9-16000/35，生产厂家为江苏华鹏变压器有限公司，出厂日期为2000年7月，该变压器在2008年由南洋变电站退运后经大修，2008年10月移至小站变电站投入运行,,5.0,[故障季节]春季,
,苇泊变电站,"(主变,170.24uL/L)、(主变,320uL/L)、(主变,1-1)、(主变,1-2)、",,2012-9-25,16-山西-油色谱分析技术发现新投变压器内部引线压接不良（修改）,,2013-9-30,,新投变压器内部引线压接不良（修改）,,25℃,,,110kV,,主变,1.0,[投运年限]小于5年,变压器,"根据色谱试验数据初步分析判断主变存在不涉及固体绝缘的内部过热故障同时检查变压器潜油泵及相关附件运行时的状态，未发现异常,因此判断特征气体是由变压器中压35kV侧导电回路的缺陷引起。综上所述，故障点重点怀疑是中压35kV侧导电部分接触不良造成的，因此，阳泉供电公司停电处理方案中将35kV内部引线作为重点检查部位","加强对新投变压器的技术监督，特别是新投运变压器的色谱跟踪和红外诊断工作，当发现试验数据有增长趋势，虽未超过规程规定的注意值，但应引起足够的重视，采取缩短跟踪试验周期的方法进行跟踪监测，及时发现设备存在的潜伏性故障色谱试验技术能够灵敏的发现变压器细微的缺陷，对故障类型判断准确，同时应结合高压试验数据、设备内部结构以及同型号设备在其他省份运行情况，对故障点进行综合判断，如该变压器的同一批产品在天津某电厂就发生过同一类型的故障。作为故障判断的依据，要求确保色谱试验数据的""精、准、可重复性""，要求色谱试验人员相对的稳定性、高素质要求，具有综合的判断能力，做到色谱仪器配置规范、操作规范","国网阳泉供电公司110kV苇泊变电站2号主变（型号SSZ11-63000/110）于2012年9月25日投运，按照DL/T393-2010《输变电设备状态检修试验规程》要求，对该主变进行色谱跟踪试验过程中发现，甲烷、乙烯、乙烷有明显增长趋势，一氧化碳、二氧化碳无增长，因此将该设备的色谱试验跟踪周期缩短为3个月决定将油色谱跟踪试验周期缩短为半个月，进一步观察内部发热故障发展趋势2013年12月26日，主变总烃含量已高达320uL/L，11月29日至12月26日总烃月相对产气速率29.95%，相对产气率快速增长，远超过规程要求注意值，内部发热故障有加速发展趋势，变压器生产厂家要求尽快对2号主变停电进行解体检查，停电前每周对该设备进行一次色谱跟踪试验故障点与色谱数据分析的内部过热故障吻合2014年1月9日，变压器缺陷处理完毕，送电后按照新投运设备进行色谱跟踪试验，至今已两个多月，色谱跟踪试验5次，试验数据正常，无增长趋势变压器投运初期，虽然其总烃含量很低，但通过对表1-1新投主变色谱跟踪数据观察，烃类气体已发生明显增长2013年12月26，油中总烃含量已高达320uL/L，故障点温度的估算T=322lg+525=736(℃)通过带电测试主变铁芯接地电流0.47mA,夹件接地电流0.52mA测试，试验数据合格为进一步分析、判断缺陷部位，1月6日，在转移负荷过程中，跟踪油色谱变化趋势说明故障部位与低压10kV侧导电回路相关性小期间每天监测油色谱数据，发现特征气体基本稳定说明故障部位与中压35kV侧导电回路相关性大说明故障部位与高压导电回路相关性小据了解，该变压器35kV内部引线、10kV内部引线均为螺栓压接。2014年1月19日，变压器缺陷处理完毕，送电后按照新投运设备进行色谱跟踪试验，至今已两个多月，色谱跟踪试验5次，试验数据正常，无增长趋势",现场对35kV内部引线压接工艺进行了改进，对全部压接螺栓进行检查紧固，对变压器油进行真空脱气处理，投运前各项试验数据符合规程要求。随即对35kV引线的压接工艺进行改进，将两根绕组引线分开压接，并对全部接线部位压接螺栓进行紧固处理,,2014年1月6日，苇泊站2号主变停电，进行高压试验及主变内、外部检查，放油后，工作人员通过人孔进入变压器内部进行检查，发现主变35kV套管下部接线板上两根绕组引线压接在同一螺栓下，且C相接线板紧固螺栓已经松动，检查其它连接部位未发现问题。1月17日，放油后，检查主变110kV套管引线，通过人孔进入变压器内部对有载分接开关、35kV内部引线、10kV内部引线、铁芯接地等连接部位进行重点检查，发现35kV套管下部接线板上两根绕组引线压接在同一螺栓下，且C相引线紧固螺栓已松动，检查其它连接部位未发现问题,,9.0,[故障季节]秋季,
,,"(主变,DL/T722-2000)、",,,160-天津-油中溶解气体分析发现110kV主变触头氧化）,,2012-11,,110kV主变触头氧化）,,,40％,,110kV,,主变,,,变压器,后经油色谱分析和停电试验诊断，判断原因为变压器35kV侧无励磁分开关C相触头氧化或产生油膜，接触电阻变大，造成内部高温过热缺陷。结合C2H4、CO、CO2等增量比较明显，伴有少量的H2、C2H2，尤其是总烃增长比较大，总烃的相对产气速率达到了62.78%，设备存在悬浮电位接触不良、导电回路接触不良现象或者结构件或电、磁屏蔽等形成短路环,油色谱试验是目前变压器设备带电检测最主要，也是最重要的手段之一，它能有效反映变压器内部过热、接触不良、铁芯多点接地等缺陷，对变压器短路冲击后的绝缘状态和绕组变形也有一定的辅助分析作用,"2012年11月，油色谱试验发现蓟县110kV邦均2号变总烃增长明显，并含有微量乙炔；2013年2月总烃值达到165.82ul/l，超过注意值；2013年7月至9月总烃值在240ul/l上下波动，基本处于稳定状态依据DL/T722-2000《变压器油中溶解气体分析和判断导则》对邦均2号主变在2012年9月间两次的试验结果进行分析由以上计算可以看出总烃、CO和CO2的产气速率均超过规程中规定的注意值数据三比值编码为022，结合其他故障判断方法如导则法、改良电协法等，初步判断为高于700℃的严重高温过热缺陷2013年9月14日，邦均2号变按计划停电，电科院进行试验诊断,在进行直流电阻测试中，发现中压绕组运行分接直流电阻三相不平衡率为49.8%；C相比其他两相增大了1.6倍，远远超过规程的要求，试验数据不合格，与交接试验结果进行纵向比对，A相与初值最大偏差为2.003%，亦不满足规程要求，B相与初值最大偏差为1.94%，接近边界值为分析具体原因，并尝试解决该缺陷，试验人员将中压无励磁分接开关操作机构的定位销打开，通过反复调节分接开关，以消除触头氧化、油膜等影响。操作后，对中压各分接进行了直流电阻测试，C相直阻值恢复正常，额定分接三相不平衡率为0.86%，与交接试验结果进行纵向比对，与初值最大偏差为1.14%",,,,,11.0,[故障季节]秋季,
,潮音寺变电站,"(主变,1-1110kV)、",,1994-9,161-天津-油中溶解气体带电检测发现110kV潮音寺站2#主变总烃超标,,2011-6-16,,110kV潮音寺站2#主变总烃超标,,20℃,40％,,110kV,,主变,17.0,[投运年限]投运10年以上,变压器,综合分析，此变压器虽承受了短路过电压的冲击，但内部绝缘没有经历不可恢复性伤害，可继续投入运行，并进行油色谱跟踪检测，缩短检测周期，待数据稳定后转为周期性试验过热故障将会涉及到变压器内部的固体绝缘材料，导致CO、CO2含量出现显著的增长，按照导则的推荐，一般CO2/CO<3时，可以怀疑该故障涉及到了变压器内部的固体绝缘材料发生了裂解而本次检测的变压器中，CO2/CO=6827.42/2758.98=2.48，故可判断本次短路冲击对固体绝缘也有一定影响电力变压器是电力系统中最主要的供、变电设备，其运行安全性与可靠程度直接影响整个电力系统的安全运行当前，变压器油中溶解气体的气相色谱分析被认为是检测变压器内部是否发生故障以及故障类型的重要手段。在高温或电弧的作用下分裂，产生烷烃、烯烃、炔烃，碳-氢链分别为单键组合、双键组合和三键组合,通过油色谱检测，滨海公司已发现了多次变压器内部隐患，及时处理避免了设备运行事故,通过油色谱带电检测结合停电诊断性试验。主变停电后，立刻进行了油色谱、直流电阻、绕组介质损耗、电容量、耐压、绕组变形等化学和电气试验经分析，电气试验各项指标均在合格范围内，色谱各组分均有大幅度增加，尤其总烃超标、出现乙炔近3年的油色谱数据无明显波动，目前此变压器低负荷稳定运行变压器近期色谱数据如表1-1所示，其变化趋势如图1-1所示查IEC三比值查故障类型表1-3，故障类型区域为T3，故障类型为高温过热，t>700℃其编码为022，故障类型为高温过热，t>700℃需停电后结合电气试验情况，进一步判断变压器状态，以确定是否可以继续运行经近两次主变压器三侧绕组直流电阻发现，与上次试验数据相比阻值没有明显变化，且最大互差和不平衡率均在合格范围内该变压器高、中、低压侧绕组频响特性曲线见图1-2、1-3、1-4所示故当变压器中产生乙炔时，一般来说是比较严重的状态但是，此案例表明，应统计分析各组分含量比例，结合运行记录，综合分析设备状态，考虑各种状态原因，才能对设备状态进行真确判断。通过停电检修，发现主变有载调压开关向本体渗油所致，与之前分析结论一致，通过色谱检测发现了设备隐患，彻底处理了缺陷,,2011年6月16日，潮音寺2#主变10kV出现近区发生了一次三相接地短路事故，对主变造成了较大冲击，主变差动保护掉闸。经过对该变压器高、中、低压侧A、B、C三相线圈作绕组变形测试表明，该主变三侧线圈频响特性一致性符合要求，高、中、低压侧线圈无明显变形及挪位现象，满足运行要求,110kV潮音寺变电站2#主变，天津电力工业局供电设备修造厂生产，出厂日期为1994年9月，于1997年04月18投运，型号SFSZ7-50000/110，冷却方式ONAF，绝缘油重17T，总重90.9T,,6.0,[故障季节]夏季,
,友谊路变电站,"(主变,1-1)、",,1994-9,162-天津-油中溶解气体带电检测发现35kV友谊路站2#主变有载开关绝缘筒与变压器本体渗漏,,2013-2-27,,35kV友谊路站2#主变有载开关绝缘筒与变压器本体渗漏,,20℃,50％,,35kV,,主变,19.0,[投运年限]投运10年以上,变压器,过热故障将会涉及变压器内部的固体绝缘材料，导致CO、CO2含量发生显著增长，而本变压器CO、CO2含量无明显增加，故可判断本台变压器过热故障并未涉及固体绝缘根据以上数据及分析，初步判断为有载调压开关绝缘筒向本体渗漏，造成主变本体油受到污染，经停电检修验证了这一判断，为有载调压开关吊检现场情况变压器油中溶解气体的气相色谱分析被认为是检测变压器内部是否发生故障以及故障类型的重要手段。在高温或电弧的作用下分裂，产生烷烃、烯烃、炔烃，碳-氢链分别为单键组合、双键组合和三键组合,通过油色谱检测，滨海公司已发现了多次变压器内部隐患，及时处理避免了设备运行事故,结合历次色谱试验发现，总烃中其它组分与上次试验比无异常，氢气、一氧化碳、二氧化碳数据无异常，近5年色谱数据一直比较稳定，初步判断为有载调压机构密封不严，油渗入主变本体此变压器为运行近20年的老旧变压器，设备评为异常状态，随即对友谊路2号主变进行每月一测的跟踪检测，检测试验数据平稳无明显上涨6月3号对其停电检修，发现有载开关绝缘筒与本体渗漏，造成主变本体油受到污染，油中溶解乙炔含量超出注意值色谱分析结果数据如表1-1所示按IEC三比值查故障类型表1-3，故障类型区域为D1或D2，故障类型为低能量或高能量局部放电2）采用改良的三比值法的分析结果如表1-4所示其编码为201，故障类型为电弧放电故，当变压器中产生乙炔时，一般来说是比较严重的状态但是，此案例表明，应统计分析各组分含量比例，结合运行记录，综合分析设备状态，考虑各种状态原因，才能对设备状态进行真确判断。通过停电检修，发现主变有载调压开关向本体渗油所致，与之前分析结论一致，通过色谱检测发现了设备隐患，彻底处理了缺陷,,,35kV友谊路变电站2#主变，天津变压器总厂生产，出厂日期为1994年9月，于1995年5月投运，型号SFZ7-16000/35，冷却方式ONAN，绝缘油重7T，总重28.6T,,2.0,[故障季节]冬季,
,迎丰变电站,,,,163-天津-红外、紫外联合检测发现220kV主变放电,,2013-6-21,,220kV主变放电,,22℃,40％,,220kV,严重缺陷,主变,,,变压器,,随着红外热成像检测手段的全面普及以及紫外检测手段的全面推广，利用两种检测手段对敞开式户外变电站进行联合检测可以有效发现设备缺陷，提高检测精度，保障设备安全可靠运行,相对温差大于80％，该缺陷类型属于电压致热型严重缺陷。更换绝缘子后，重新进行红外热成像检测，数据正常，试验合格,随即通知检修公司，建议立即停电检修,2013年6月21日受国网天津电力检修公司的委托，国网天津市电力科学研究院设备状态评价中心对迎丰220kV变电站运行设备进行红外与紫外测试，发现1#主变低压（35kV）出口桥计量互感器保险B相与支柱绝缘子处存在放电现象，并且红外热成像仪显示相间温差达到16.4℃。检测人员利用红外热成像仪以及紫外成像仪对某220kV变电站进行综合检测，发现1#主变低压（35kV）出口桥计量互感器保险B相与支柱绝缘子处存在放电现象，并且红外热成像仪显示相间温差达到16.4℃,,,6.0,[故障季节]夏季,
,官庄变电站,"(主变压器,182.76A)、",,,164-天津-红外热成像检测发现110kV变压器套管过热,,2013-1-23,,110kV变压器套管过热,,-3℃,35%,,110kV,严重缺陷,主变,,,变压器,,红外成像技术是发现电网设备热缺陷的有效手段，利用横向、纵向比较，可以及时发现电气接触存在的接触不良等隐患。加强带电检测，对发现的的异常及时进行处理，防止设备事故的发生,2号主变压器10kV侧套管在红外检测时发现异常，随后进行了精确测温，拍得清晰地红外图谱，所示，并上报运检部对图谱认真分析后发现10kV侧A、C相套管接头温度异常，表面最高温度分别为52.23℃和34.2℃，负荷电流为182.76A。根据《DL/T644-2008带电设备红外诊断技术应用导则》中的计算公式，A相最大温差51.15℃，Δt=(T1-T2)/(T1-T0)=(52.23-0.69)/（52.23+2.85）=92.8%，相对温差超过80%，缺陷性质为严重缺陷；C相最大温差33.51℃，Δt=(T1-T2)/(T1-T0)=(34.2-0.69)/（34.2+2.85）=90.4%，相对温差超过80%，缺陷性质为严重缺陷；红外图像显示A、C相套管只有接头处异常，套管主体无异常，判断故障特征为接触表面氧化或者螺丝松动,2013年1月23日，运维人员巡视官庄变电站时，对变压器、断路器等重要设备进行了红外成像检测。停电后检修人员对该套管进行了处理，打开A、C相套管塑料护套后发现接头表面有氧化现象、同时伴有个别螺丝松动的现象，处理送电后复测红外图谱变为正常,在检测过程中发现2主变压器10kV侧套管A相和C相接头处异常，其中A相套管表面温度为52.23℃，C相套管表面温度为34.2℃，正常相B相温度分别为0.69℃，环境温度为-3℃，负荷电流为182.76A。正常相温度为0.69℃，负荷电流为182.76A，环境温度为-3℃，环境温度参照体的温度为-2.85℃,,,1.0,[故障季节]冬季,
