其他时间,变电站名称,型号,塔号,投运时间,报告名称,故障前情况,故障发现时间,故障发现时间2,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,投运-故障时间差,投运-故障时间标签,故障设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,故障发生小时,故障发生月份,故障发生季节,故障发生小时-分箱
,西团变电站,,,2013-3-22,65-江苏-油色谱发现35kV变压器有载开关油内渗至变压器本体故障,,2012-3,,35kV变压器有载开关油内渗至变压器本体故障,,,,,35kV,,主变,-1.0,,变压器,经过综合分析判断，确认是由于有载开关油内渗至本体引起,在对照使用注意值时一定要结合设备色谱分析的历史数据才可对设备的健康状态进行客观的评估；考察设备的产气速率是直观考察设备内部的产气情况，可反映出设备内部有无故障、故障发展的趋势。另外还必须全面考虑变压器安装、运行检修等情况,2012年3月根据西团镇发展的需求，将原新丰镇1号主变调拨至西团，变压器经安装试验后，于2013年3月22日投入运行，根据检修试验规程的要求对该变压器进行了24小时、4天、10天、30天的色谱跟踪监测，在检测过程中发现变压器本体油色谱数据，乙炔的指标有增长趋势，如见表1所示，经分析认为是有载开关油内渗至本体所致，经过检修人员放油后，打开有载开关箱桶，发现有载开关箱桶底部密封垫变形，随即进行处理1号主变压器在进行色谱检测时，发现变压器本体油色谱数据乙炔的指标异常对改变压器本体进行油色谱持续跟踪，同时取油样分别送到市公司及射阳电厂进行对比跟踪，如表2所示对历次的色谱数据认真分析，并联系变压器厂家技术人员，对变压器进行停电电气试验检查（如表3所示），排除变压器本体放电、过热等情况引起的乙炔增高，同时通过色谱数据发现乙炔单一数据增长明显，在上海华明有载开关厂家技术专家的支持下，对变压器有载开关进行了放油吊芯检查，发现有载开关底部密封处有渗油现象，所示。但电力标准DL/T722-2000中标明的注意值是根据国内大量设备的运行数据通过统计分析而得出的，并非是有无故障的标准值电力标准DL/T722-2000中标明的产气速率注意值在一定的程度上可作为设备有无故障的参考标准,西团1号主变有载开关内渗处理后直流电阻试验数据。随即制定处缺检查方案检修人员将变压器主体绝缘油放空进行脱气处理，将有载开关底盖拆下，更换了新的密封垫圈，恢复底盖，将脱气后的变压器油重新注入变压器主体，静置一个小时后未发现渗油现象，恢复有载开关，并注油后投入运行，经后期色谱跟踪，如表4，内渗情况排除,,西团1号主变有载开关放油吊芯后的图片，经观察在底部有明显的渗油痕迹,,3.0,[故障季节]春季,
"(电池工作时间,充电系统)、",,"(套管,1/3)、",,2011-5,66-湖北-红外热像检测发现500kV团林换流站平波电抗器套管,,,3:35,500kV团林换流站平波电抗器套管,,27℃,95%,,500kV,严重缺陷,平抗套管,,,变压器,,,,,,,3.0,,,
,,,,2010-09,67-浙江-官塘变1#主变铁芯接地电流异常分析处理,,2013-02-26,,主变故障,,15℃,50%,,220kV,,主变,3.0,[投运年限]小于5年,变压器,,b、在今后的变压器验收工作中，加强铁芯接地方式的检查，确保其单点可靠接地，防止类似的情况再次发生；,a、对已安装主变铁芯接地电流在线监测装置的变电所进行铁芯接地电流复测，确保在线监测与离线检测数据一致性,2013年04月12日将官塘变#1主变安装主变铁芯环流限制器进行补偿，补偿后电流已稳定在2mA左右至今期间，检修人员多次对铁芯接地电流进行跟踪测试，数据与在线监测装置基本相符。2013年04月12日将官塘变#1主变安装主变铁芯环流限制器进行补偿，补偿后电流为67mA，现在已稳定在2mA左右至今,"2013年02月26日，官塘变#1主变铁芯在线监测装置发出告警，显示铁芯接地电流达1259mA,检修人员赶往现场，使用铁芯接地电流测试仪核对测试，铁芯接地电流为1207mA","220kV官塘变#1主变为常州西电变压器责任有限公司2009年06月生产，型号SFSZ10-240000/220,2010年03月进行现场交接试验，于2010年09月投入运行；在2013年01月17日安装了河南中分生产的铁芯在线监测装置并投入运行2013年02月26日，官塘变#1主变铁芯在线监测装置发出告警，显示铁芯接地电流达1259mA,检修人员赶往现场，使用铁芯接地电流测试仪核对测试，铁芯接地电流为1207mA；现场对主变铁芯引下情况外观检查，发现铁芯引下线有绝缘皮包裹，不存在碰触设备接地的情况，铁芯引下线支持瓷瓶无破损（见下图），查阅主变交接试验报告数据，铁芯绝缘电阻为13000MΩ，抽取主变本体油样进行试验，试验数据合格。2013年03月03日，官塘变#1主变铁芯在线监测装置告警信号消失，电流显示2.377mA，2013年03月06日，装置再次告警，电流显示1196mA，次日检修人员赶往现场，使用铁芯接地电流测试仪核对测试，铁芯接地电流为1172mA；上级技术主管决定在官塘变#1主变铁芯接地引下线处安装主变铁芯环流限制器进行补偿",,2.0,[故障季节]冬季,
,,,,2013-3,68-浙江-航埠变2#主变铁芯电流异常数据应用,,,,主变故障,,,,,220kV,,主变,,,变压器,,,,,,,,,,
,福东变电站,"(主变压器,1-11)、(主变压器,1-2)、",,2005-9,69-黑龙江-红外热像检测发现66kV变压器套管过热,,2011-4-14,,66kV变压器套管过热,,15℃,42%,,66kV,,主变,6.0,[投运年限]投运5-10年,变压器,,随后通过对多次跟踪数据的比对，并结合油中溶解气体分析技术，准确判断设备具体发热部位，随即安排停电进行处理通过对多次跟踪数据的比对，并结合油中溶解气体分析技术，准确判断设备具体发热部位。红外热成像检测技术是发现电网设备热缺陷的有效手段，利用横向、纵向比较，可以及时发现电气接触存在的隐患、绝缘受潮隐患，从而能够有效指导设备检修，提高检修工作效率和质量,随后，对其进行了不间断的红外跟踪检查（每周不少于一次），发现经过一段较长时间的平稳期后又出现温度升高的趋势，最高温度达84.1℃利用红外热成像技术，对变电站主设备进行温升情况监测，尤其对主变压器进行红外成像测试2011年4月，双鸭山供电公司结合停电机会对其进行了检查，发现66kV1号主变A相套管接线板与线夹之间间隙较大，致使温度上升进行更换后进行常规实验，绝缘电阻、介质损耗、泄露试验数据显示合格正常。投入运行后，再次对该台主变压器进行红外跟踪测试，66kVA相套管温度恢复正常，所示,,案例名称红外热像检测发现66kV变压器套管过热。在检测过程中发现66kV福东变电站1号主变压器高压侧A相套管整体性发热，最高温度点75.9℃，而1号主变压器高压侧B、C相套管最高温度分别为28.6℃、35.6℃。福东变1号主变压器在进行红外热成像检测时，发现高压侧A相套管整体温度达75.9℃，所示,"国网双鸭山供电公司福东二次变电站1号66kV主变压器（型号SZ9-31500/66,容量为31.5MVA）2005年9月投入运行",,4.0,[故障季节]春季,
,,,,2009-6,70-黑龙江-油色谱在线监测发现高抗内部绝缘缺陷,,2011-1-27,14:37,高抗内部绝缘缺陷,,-23℃,46%,,500kV,,,2.0,[投运年限]小于5年,变压器,1月29日，运维单位与制造厂相关技术人员召开了现场分析会，在综合考虑设备运行状况以及近期高压、化学试验结果后，一致认为造成本次缺陷的主要原因是设备制造和安装工艺不良，必须进行现场吊罩检修根据现场吊罩检查结果，确定造成本次缺陷的原因是高抗无出线侧上部器身磁屏蔽由于压紧螺栓松动而导致变位，与油箱磁屏蔽相碰造成夹件多点接地引发放电，油箱磁屏蔽上有明显放电和碳黑痕迹分析此台产品运输过程中压钉有轻微松动，但因产品结构所限，安装中无法检查到此部位。变压器的绝缘油及有机绝缘材料在运行中受到电和热的作用，会逐渐老化和分解，产生各种烃类气体及CO、CO2等气体，当设备内部存在潜伏性故障或绝缘缺陷时，会加快这些气体的产生,产品在长期运行中，磁屏蔽移位碰到油箱磁屏蔽上通过油色谱检测技术，检测这些气体的含量、组成、增长速率等可以准确判断设备内部是否存在故障、故障类型及发展趋势随着状态检修的不断推进，油色谱在线监测装置应用的重要性不断提高。油色谱在线监测装置可以实现对设备实时、准确的监测，减轻了试验人员的工作量，提高了设备运行的可靠性,"该高抗油色谱在线监测装置设置监测周期为次/8小时，故障发生前，各气体含量监测数值均正常依据色谱试验结果判断A相高抗内部存在严重绝缘缺陷，不具备继续运行条件，于12月27日14时37分退出运行1月28日，对该高抗进行高压试验，结果显示高抗夹件对地绝缘电阻为0MΩ（2010年5月10日，对该相高抗进行预试时，夹件对地绝缘电阻为21200MΩ），其他试验结果均合格依据试验结果，判断高抗夹件存在多点接地现象上部定位装置是否松动,是否与上盖板相碰,是否有放电和碳黑痕迹上梁与下夹件接地线是否松动或脱落,是否有放电和碳黑痕迹(出线侧与无出线侧皆检查)无出线侧上部器身磁屏蔽接地线是否松动,是否有放电和碳黑痕迹无出线侧上夹件接地线是否松动,是否有放电和碳黑痕迹无出线侧上部器身磁屏蔽是否与油箱磁屏蔽相碰,是否有放电和碳黑痕迹无出线侧下部器身磁屏蔽是否与油箱磁屏蔽相碰,是否有放电和碳黑痕迹上夹件左侧是否与油箱侧壁相碰,是否有放电和碳黑痕迹左侧吊拌是否与油箱盖相碰,是否有放电和碳黑痕迹左侧上部定位压钉碗与油箱盖相碰,是否有放电和碳黑痕迹右侧上部定位压钉碗与油箱盖相碰,是否有放电和碳黑痕迹右侧吊拌是否与油箱盖相碰,是否有放电和碳黑痕迹上夹件右侧是否与油箱侧壁相碰,是否有放电和碳黑痕迹下夹件左侧是否与油箱侧壁相碰,是否有放电和碳黑痕迹左侧垫脚是否与油箱底部相碰,是否有放电和碳黑痕迹,注意检查垫脚定位钉处左侧下部定位压钉碗与下夹件相碰,是否有放电和碳黑痕迹(出线侧和无出线侧皆检查)右侧下部定位压钉碗与下夹件相碰,是否有放电和碳黑痕迹(出线侧和无出线侧皆检查)右侧垫脚是否与油箱底部相碰,是否有放电和碳黑痕迹,注意检查垫脚定位钉处下夹件右侧是否与油箱侧壁相碰,是否有放电和碳黑痕迹对该高抗进行吊罩检查，发现高抗无出线侧上部器身磁屏蔽由于压紧螺栓松动而导致变位，与油箱磁屏蔽相碰，油箱磁屏蔽上有明显放电和碳黑痕迹。上部磁屏蔽由于振动变位后与油箱磁屏蔽搭接，高抗内部磁场分布不均匀使两者间存在压差，产生放电和过热，使绝缘油分解产生乙炔、乙烯等特征气体",试验人员立即取油样进行了复试，证实电抗器内部发生了严重绝缘缺陷，随即对该高抗进行了停电处理。根据高抗内部构造可知，上部器身磁屏蔽通过上夹件进行接地，油箱磁屏蔽通过油箱本体进行接地，正常运行状态下两者间距为3cm，属于两个独立导电回路,,现场将上部器身磁屏蔽恢复到正常位置，采用包裹绝缘纸的方式将上部器身磁屏蔽与油箱磁屏蔽可靠隔离，此处缺陷处理完毕,14.0,1.0,[故障季节]冬季,
,,"(主变,1-12)、(主变,1-22)、",,1998-9,71-黑龙江-红外热像仪检测发现66kV变压器穿墙套管过热（待体会整理）,,2014-2,,66kV变压器穿墙套管过热（待体会整理）,,5℃,30%,,66kV,严重缺陷,穿墙套管,16.0,[投运年限]投运10年以上,变压器,初步认为是由于母排与接点搭接不良引起过。热变压器高压套管因为假油位造成主绝缘不良、局部放电引起的高压套管会有明显的发热断路器外部接触不良引起的导流过热、绝缘瓷套内部受潮、动静触头接触不良、缺油引起的发热避雷器的阀片受潮、元件老化引起的发热互感器的绝缘故障、铁芯短路或局部放电引起发热,检修人员在消缺的过程中检查发现穿墙套管与母线连接板的接点由于长时间大负荷产生涡流，接点氧化，导致母排与接点搭接不良，造成温度过高应用红外热像仪对电力设备进行检测和监控，既能保证设备的安全运行，又能发现异常情况以便及时排除隐患在日常的运维维护工作中，无人变电站每月进行一次全面红外热像检测，只要认真仔细，做到不缺不漏，正确使用红外热像仪，就能够及时发现设备过热缺陷，从而提高检修工作效率和质量除正常维护测温以外，规程规定设备在停电前、送电后都要进行一次测温，以保证在第一时间发现设备缺陷，确保电网的安全、稳定运行以上几种故障都能通过红外热像仪检测发现，可以看出红外检测在针对各种类型的故障检测中具有非接触、快速等优势，在故障的分析中具有明确、直观等优势，可以为故障原因判断提供有力依据。因此红外热像仪检测是正常维护工作的重要补充，能够有效指导设备检修，提高状态检修工作的质量,并对该套管进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，，1-2所示，并将此情况上报运检部，列为严重缺陷对图谱的认真分析后发现2号主变10kV侧穿墙套管端部温度异常，A相表面最高温度57.2℃，B相表面最高温度71.8℃，正常C相10℃，负荷电流均910A，环境温度5℃，相对湿度30%根据DL/T664-2008《带电设备红外诊断技术应用导则》中，相对温差δ≥80%，列为严重缺陷处理。综合考虑变压器近期运行工况均未见异常绝缘子为低值绝缘子、零值绝缘子引起的发热电容器介质损耗增大、电容量变化、老化或局部放电引起的过热,按运行维护规定，无人变电站每月进行一次全面红外热像检测2号主变停电后，检修人员立即赶到现场，检查发现母排与接点搭接不良，造成温度过高，随即立即进行处理。检修人员将氧化位置进行处理后，涂抹导电膏，重新紧固,案例名称红外热像仪检测发现66kV变压器穿墙套管过热。2014年2月在进行每月的运行维护时，发现2号主变10kV侧穿墙套管端部温度异常，A相表面最高温度57.2℃，B相表面最高温度71.8℃，正常C相10℃，负荷电流均910A，环境温度5℃，相对湿度30%，建议立即检修。2号主变在进行红外热像检测时，发现10kV侧穿墙套管端部温度分布异常,国网哈尔滨供电公司某无人变电站2号66kV主变压器1998年8月生产，1998年9月投入运行，型号为SFZ7-31500/63,,2.0,[故障季节]冬季,
,密山变电站,"(套管,L/L)、",,1997,72-黑龙江-红外热像检测发现220kV主变套管过热,,2012,,220kV主变套管过热,,-13℃,35%,,220kV,严重缺陷,主变,15.0,[投运年限]投运10年以上,变压器,3.1导线与金具、导线线夹、隔离开关金属接头等在随着运行年限的增加，接触面氧化、锈蚀、脏污积累或接触不良导致的过热3.2设备运行年限长，当前负荷明显超出设备投产时规划设计，负荷电流增大时，设备连接处接触面小、导线线径国小导致的过热。3.4避雷器、瓷瓶等老化或损伤造成电压分布不均导致过热,国内外电力行业对红外检测作了大量案例分析讨论，切实证明红外测温（成像）检测对发现设备过热非常的灵敏和准确，也是各供电公司带电检测技术应用较为广泛和成熟的应用技术,从变压器运行数据可以看到运行最大负荷为18000KW，仅为20%容量若负荷增加1倍，即40%负荷36000KW时，由Q=I2R可知，发热量成4倍增加33.9×4=135.6℃，将远远超过规程规定热点温度不大于80℃，因此判定该设备热点位置存在严重缺陷但其内部可能存在的最高热点温度将比此温度高30K～45K，超过热点温度不大于55℃的规定，因此判定该设备存在严重缺陷，建议立即停电诊断检查由有化验结果得出，该变压器套管油色谱分析正常。根据以上红外检测发现的设备缺陷，结合设备诊断分析，制定了鸡西供电公司红外测温（成像）作业规范及缺陷处理流程，并根据多年设备红外检测缺陷编写《供电设备红外检测技术》书籍，供本公司员工培训学习,随即进行处理，更换并紧固变压器B相紧固螺栓，检查变压器其他相螺栓并重新紧固。变压器诊断处理完成后投入运行，经过连续72小时红外测温巡检跟踪检查未见异常，遂按照正常巡检周期红外检测,案例名称红外热像检测发现220kV主变套管过热。在检测过程中发现66kV侧B相套管端部将军帽位置温度异常，表面最高温度33.9℃，变压器容量为90000kVA，即时负荷为18000kW经过停电诊断试验后发现该主变66kV侧B相绕组直流电阻值偏大，三相不平衡差值大4.42%，超出规程规定的2%，经检查发现，变压器B相套管将军帽紧固螺栓螺纹磨损、松懈，将军帽在人力作用下有晃动迹象2012年3月14日密山变汇报1号主变66kV侧B相套管发现过热现象，下表为3月15日监测1天的试验数据。由表1试验数据可知，3月15日1号主变66kV侧B相套管6次的测试数据中，B相套管最高热点温度为33.9℃，热点温度与环境温度最高温升为34.9℃，热点温度与同类设备A、C相相同点温度最高温差为23.3℃，该设备存在一般缺陷,,,,,
,,,,2004-11-24,73-黑龙江-红外热像检测发现220kV变压器线夹断裂,,2011-5-21,,220kV变压器线夹断裂,,4℃,35%,,220kV,一般缺陷,主变,7.0,[投运年限]投运5-10年,变压器,线夹损坏综合分析变压器套管引线线夹与变压器构架上的上棚线直接连接，上棚线的长度和连接角度，对套管线夹的应力要求非常严格如上棚线的长度过长，在大风天气下，上棚线的摆动会很大，导致线夹承受很大应力，若导线连接角度选择不合适，导线应力与导线缠绕方向不一致，致使线夹严重受力，经多年积累效应，这是此次线夹损坏的主要原因由于损坏的线夹为铸铜材料，硬度大而脆，在线夹紧固过程中受力若不均匀，就会使线夹局部发生断裂，在上棚线摆动的应力作用下，导致线夹损坏加重，最终导致线夹断裂，这是此次线夹损坏的重要原因，系产品质量问题。另外，由于线夹为铸铜材料，与套管导电杆的温度变化系数不一致，金山变地处北部山区，全年温差达60多度，各个季节线夹的紧固程度存在差异，接触不良时导致接触面过热，加剧线夹的老化，这也是此次线夹损坏的一个因素,"红外热像检测技术近年来的迅速推广应用，在及时有效的发现设备过热缺陷，起到了不可替代的作用随着红外热像检测仪器的不断更新换代，检测的灵敏度越来越高，对于发现细微的温度变化的设备过热缺陷，提供了强有力的技术支持因红外热像检测技术日趋完善，加之现场运行设备多年不发生缺陷和事故，必然会导致工作人员思想滑坡越是运行多年的设备，越要加强对设备红外热像检测，这样才能及时发现设备缺陷，避免设备事故要找出缺陷发生的规律，找到有效消除缺陷途径，才能制定完善的消缺方案3.2负荷急剧多变、伴有大的冲击负荷的变压器或经受了严重的自然灾害和不良工况的变压器，适时进行红外热像检测，是及时发现缺陷和减少损失的有效方法。从设备入网源头开始，认真把好关口，加强设备各个环节的质量管理，发现问题设备及时制定消除计划，实现缺陷设备""零容忍""",图一图谱最高温度110kV侧B相线夹49.5℃，220kV正常A相38.4℃、变压器现场运行实时数据220kV侧的负荷电流为126.1A、有功功率41540kW、无功功率15310kvar，环境温度22.4℃，变压器油温29.3℃根据《DL/T664-2008带电设备红外诊断应用规范》，热像特征以线夹和接头为中心，热点明显，定性为一般缺陷为进一步确定1号主变是否还存在缺陷，又进行了变压器直流电阻和油化验试验项目经综合分析判断，，均未见异常，确认变压器不存在其他缺陷。历年变压器绕组电阻测试数据对比较（所有数值均已换算至75℃），试验数据如表一、表二，变压器油化验数据表三,根据缺陷情况，公司安排6月7日此变压器停电检修及缺陷处理，在检查线夹时发现铸铜线夹断裂，现场进行了变压器试验及更换断裂的套管接线端线夹,案例名称红外热像检测发现220kV变压器线夹断裂。2011年5月21日，在对1号主变部件二季度例行红外热像检测工作中，发现1号主变套管线夹温度异常，220kV侧三相线夹温度分别为38.4℃、47.2℃、45.2℃，110kV侧B相线夹温度为49.5℃，温升达11.1℃。根据检测结果初步判断220kV侧B、C相和110kV侧B相套管线夹存在严重过热，此时220kV侧的负荷电流为126.1A、有功功率41540kW、无功功率15310kvar,国网鹤岗供电公司金山一次变1号变压器型号为SFPSZ9-120000/220、电压220/110/35kV，哈尔滨变压器厂2004年11月2日生产，2004年11月24日投入运行。1号主变整体（变压器箱体、各侧套管、储油柜、引线接头等）进行红外热像检测时，发现多相套管线夹温度分布异常，于是重新选择合适的辐射率，采用广角镜头对套管线夹部位进行了精确测温，红外图谱如图一,,5.0,[故障季节]春季,
,园区变电站,"(套管,1-11)、(套管,1-31)、",,2004-4,74-黑龙江-红外热像检测发现110kV变压器套管线夹过热,,2013-7,,110kV变压器套管线夹过热,,24℃,50%,,110kV,严重缺陷,主变,9.0,[投运年限]投运5-10年,变压器,,,,,,,,7.0,[故障季节]夏季,
,,,,2006,75-国网新源-红外成像检测发现15.75kV 1号机组励磁变压器母排过热（琅琊山）,,2011-12,,15.75kV 1号机组励磁变压器母排过热（琅琊山）,,4℃,22%,,75kV,严重缺陷,,5.0,[投运年限]投运5-10年,变压器,,,,,,,,12.0,[故障季节]冬季,
,,,,,76-江苏-红外精确测温发现110kV变压器套管过热,,2013-7-19,,110kV变压器套管过热,,,,,110kV,,主变,,,变压器,进一步检查发现，A相引线铜螺杆固定螺栓没有压紧，由于接触电阻较大，引起A相直流电阻偏大，从而引起发热,针对此类缺陷，我们决定采取一下几点措。施。举一反三，结合停电计划及时检查同期同类设备的套管连接情况，预防相同缺陷重复发生,停运后，工作人员对A相高压套管进行诊断性试验，结果显示A相直流电阻偏大试验发现直流电阻数据异常，直流电阻相间偏差2.19%大于江苏《输变电设备交接和状态检修试验规程》2%的规定数值。对A相高压套管进行处理，发现A相引线铜螺杆固定螺栓没有压紧，由于接触电阻较大引起A相直流电阻电阻偏大，从而引起发热,现场对铜螺杆固定螺栓重新固定，并且重测直流电阻，试验合格，投运后跟踪红外检测无异常现场对于铜螺杆固定螺栓重新固定，并且重测直流电阻，试验合格，投运后跟踪红外检测无异常。除了例行周期性红外测温以外，适当增加重载主变的红外测温工作，指导设备检修，提高检修工作效率和质量,2013年7月19日，无锡公司检修人员对重载主变进行特巡，对红力变2号主变进行红外精确测温过程中发现A相高压套管引线处温度异常，最高温度为98.4度，B、C相温度为56.7度,7月20日零时3点，2号主变停运检查,,7.0,[故障季节]夏季,
,,"(主变,SZ8-31500)、",,,77-浙江-红外测温发现110kV袁花变#2主变10kV套管发热缺陷,,,,110kV袁花变#2主变10kV套管发热缺陷,,,,,110kV,,主变,,,变压器,,,,,,,,,,
,,,,,78-浙江-红外测温发现220kV慈湖变2号主变110kV侧正面主体25号散热片关闭,,2011-7-25,,220kV慈湖变2号主变110kV侧正面主体25号散热片关闭,,7℃,,,220kV,,主变,,,变压器,,,,,,,,7.0,[故障季节]夏季,
,,,,,79-浙江-红外测温发现220kV景芳变#1主变中性点温度异常,,2011-6-16,,220kV景芳变#1主变中性点温度异常,,,60%,,220kV,,主变,,,变压器,,,,,,,,6.0,[故障季节]夏季,
,,,,,80-浙江-红外测温发现220kV上田变2#主变套管油位异常,,2011-8,,220kV上田变2#主变套管油位异常,,25℃,50%,,220kV,,主变,,,变压器,由于变压器套管内部缺油，可能导致套管上部的套管电容屏无绝缘油的浸渍引起套管电容屏受潮或绝缘损坏等恶性事故。本次套管密封件脱落为套管下部磁套与套管法兰间的密封件移位导致套管内部油路与主变本体油路贯通，为设备本身质量不良引起,红外热成像检测是设备状态监测的有效检测方法，不仅能发现电流、电压制热性缺陷，而且能够有效反应一次设备的油位情况，能够避免一次设备漏油、缺油等潜在隐患,套管油位与主变本体油枕的油位基本平行，并随主变油位变化而变化，同时套管油位计指示为零由于该型套管无套管本体油取样工作，初步判断为套管油与主变本体油路贯通，导致套管油流入变压器本体并与本体油位持平更换该套管后，发现套管密封件脱落，套管下部磁套与套管法兰间的密封件移位，导致套管内部油路与主变本体油路贯通套管油位与主变本体油枕的油位基本平行，并随主变油位变化而变化，同时套管油位计指示为零。8月24日跟踪拍摄图片，如下图2所示，同相A相套管头部温度28.5度、B相23.1度由于该型套管无取样工作，初步判断未系套管油与主变本体油路贯通，导致套管油流入变压器本体并与本体油位持平图3套管磁套与套管法兰间的密封件脱落,为保证主变安全运行，安排对2#主变220kVB相套管更换，并进行解体分析,2011年8月，对主变进行红外成像检查过程中发现主变220kVB相套管油位异常,2011年8月，温州供电公司对220kV上田变2#主变进行红外热成像检查，发现B相套管油位异常220kV上田变2#主变220kV套管参数为。解体发现，故障套管吊出后发现明显漏油点，套管磁套与套管法兰间的密封件脱落，具体见图3,,8.0,[故障季节]夏季,
,,,,2008-7,81-浙江-红外检测发现220kV凤鸣变#1主变本体大盖与箱体接地连接处螺丝发热缺陷,,,,220kV凤鸣变#1主变本体大盖与箱体接地连接处螺丝发热缺陷,,,,"(主变,特变电工沈阳变压器集团有限公司)、",220kV,,主变,,,变压器,,,,,,,,,,
,,,,2007-3-15,82-浙江-色谱分析发现220kV西陶变2#主变油中总烃含量超标,,2012,,220kV西陶变2#主变油中总烃含量超标,,,,"(主变,常州变压器厂)、",220kV,,主变,5.0,[投运年限]投运5-10年,变压器,由于故障气体主要由甲烷和乙烯组成，这是设备内部出现过热故障的特征产气速率又分为相对产气速率和绝对产气速率，相对产气速率的准确性受某些因素(如故障前气体含量的大小)影响较大，而绝对产气速率是反映设备每个运行日产生某种气体的平均值，即每天产生该气体的毫升数，与油中以前该气体的大小无关，《导则》中规定变压器油中总烃绝对产气速率的注意值为12mL/d根据总烃的绝对产气速率及构成故障气体的主要成分是甲烷和乙烯判断，该主变在2007年投运后的前期，总烃的绝对产气速率为12.0mL/d，表明内部可能出现轻微过热，2008年后有所缓解一般而言，变压器内部发生故障后，故障是不会自行消失的，若不处理，故障会越来越严重，油中故障气体含量或产气速率会越来越高而西陶变2#主变的情况则不同，表现为其故障好象时有时无，根据这一特征，考虑故障可能与设备运行中某些不断变化的因素有关，当这些因素出现时，故障随之出现，当这些因素消失后，故障随之消失。由此判断，故障发生在导电回路的可能性较小、而发生在磁路或油路的可能性要大一些,利用气相色谱法检测变压器油中溶解气体是一种及时发现设备内部潜伏性故障的有效方法,2012年安装了油色谱在线监测装置，厂家为上海思源，在2013年6月，在线监测系统突然发出告警，显示总烃超过注意值并且快速增长，当月最高达400μL/L左右；根据三比值法判断，该设备内部存在高温过热的隐患到2013年6月以前，总烃含量在280μL/L以下波动；总烃主要由甲烷和乙烯组成，其次是乙烷；乙炔为零或接近零，氢含量在40μL/L左右但到2013年6月，该主变油中总烃又突然出现快速增长，当月最高达400μL/L左右；到2013年8月总烃最高时接近500μL/L，之后又趋于稳定并略有下降；此外，乙炔含量在0.5μL/L左右；氢含量最高达100μL/L左右，最后稳定在70μL/L左右特征气体含量法是将油中溶解气体含量的检测结果与《导则》中对应的注意值进行比较后作出判断特征气体含量法有其局限性，如有些设备在正常运行中所产生的特征气体，经过长期的积累，其含量也能达到或超过注意值，反之，而有的设备气体含量尚未达到注意值却已出现故障相比较而言，用产气速率法识别故障具有比特征气体含量法更为灵敏的特点，在反映故障的发展速度和发展趋势方面更优于特征气体含量法表1中给出了几个具有代表性的试验时间与试验结果用以分析2009年上半年总烃绝对产气速率达40.mL/d，为注意值的数倍，表明过热情况又出现，且比以前严重但在2013年6月以后，过热情况再次发生，从总烃的绝对产气速率看，这时的过热情况要比以前严重得多。如果从2013年6月至2013年7月油中故障气体的产气速度判断，该主变内部存在故障的可能性是非常大的,,西陶变2#主变油中溶解气体异常的原因至今仍未查明,金华供电公司西陶变2#主变由常州变压器厂生产，型号SFS11-180000/220，于2007年3月15日投运,,,,
,,"(主变,SSZ9-40000/110)、",,2005-01-01,83-浙江-油色谱在线监测技术发现110kV 港头变#1主变油色谱数据异常,,2013-3-5,,110kV 港头变#1主变油色谱数据异常,,30℃,50%,,110kV,,主变,8.0,[投运年限]投运5-10年,变压器,,油色谱在线监测是一种有效的油色谱数据检测装置，它可以实时有效的跟踪和检测变压器油中溶解气体的含量,丽水供电公司110kV港头变#1主变油色谱在线监测装置采用宁波理工IMGA2020，该款在线监测装置能够实现8种气体检测，该主变油色谱在线监测仪所测气体含量如图1所示，其中2013年6月22日测得乙炔含量为1.6μL/L2013年3月5日该台主变油色谱在线监测装置监测到的乙炔含量为1.53μL/L，其余色谱数据均正常。初步原因分析为油样显示乙炔超标，油色谱其他量均正常，油耐压及油微水也正常，需进一步跟踪监测，利用在线监测系统每天观察并记录数据，及时掌握设备状态，目前公司基于在线监测稳定基础上进行1次/3月离线油色谱跟踪,在油色谱在线监测装置发现数据异常时，及时进行油色谱离线数据的检测，通过在线监测装置和离线油色谱数据的比对，进一步确定变压器油中溶解气体的含量，进而确定有效的处理方法，加强对变压器的跟踪监测，及时掌控设备状态，确保安全稳定运行,,港头变#1主变为山东达驰变压器有限公司SSZ9-40000/110主变，出厂日期为2005-01-01，投运日期为2005-05-10,,3.0,[故障季节]春季,
,,"(主变,SFSZ-31500/110)、(主变,SPM-2/TRIED)、",,1993-06-01,84-浙江-丽水供电公司110kV+缙云变#1主变铁心在线监测数据异常分析,,2013-6-27,,主变故障,,33℃,45%,,110kV,,主变,20.0,[投运年限]投运10年以上,变压器,,铁心电流在线监测装置可以实时有效的跟踪和检测变压器铁心电流的大小，在铁心电流在线监测装置发现数据异常时，及时进行铁心电流离线检测，并通过检测油中溶解气体的含量，确定变压器的故障状态，进而确定有效的处理方法，加强对变压器的跟踪监测,丽水供电公司110kV缙云变#1主变铁心在线监测装置采用福建和盛SPM-2/TRIED，该款在线监测装置能够实现铁心泄漏电流监测，其中2013年6月17日测得铁心泄漏电流为2551.452mA,2013年6月20日丽水供电公司组织厂家技术人员现场勘查，发现变压器顶部支撑铁芯的绝缘子污秽严重且绝缘子高度只有15公分左右，经现场讨论并结合丽水公司多年油色谱、红外等试验确定原因为铁心外部环流造成，因丽水公司缙云变2014年进行技改，故加强主变油色谱及铁芯电流跟踪，待技改工程时进行消缺处理,2013年6月27日该台主变铁心在线监测装置监测到泄露电流为2146.74mA，超过注意值。发现在线监测数据异常后，于2013年6月18日进行主变铁心离线试验，发现泄漏电流为1300mA,缙云变#1主变为常州变压器厂（常州东芝变压器有限公司）SFSZ-31500/110主变，出厂日期为1993-06-01，投运日期为1994-10-26,,6.0,[故障季节]夏季,
,,"(主变,SSZ9-50000/110)、(在线监测装置,ISOM-4000-TR)、(主变,ISOM-4000-TR)、",,2005-10-01,85-浙江-铁芯电流在线监测技术发现110kV 缙云变#1主变铁心电流在线监测数据异常,,2013-6-16,,110kV 缙云变#1主变铁心电流在线监测数据异常,,12℃,60%,,110kV,,主变,8.0,[投运年限]投运5-10年,变压器,,油色谱在线监测是一种有效的油色谱数据检测装置，它可以实时有效的跟踪和检测变压器油中溶解气体的含量。在油色谱在线监测装置发现数据异常时，及时进行油色谱离线数据的检测，通过在线监测装置和离线油色谱数据的比对，进一步确定变压器油中溶解气体的含量，进而确定有效的处理方法，加强对变压器的跟踪监测,发现在线监测数据异常后，于2013年6月17日进行主变油色谱离线试验，发现氢气含量为198.61uL/L，超过注意值。初步原因分析为油样显示氢气超标，油色谱其他量均正常，油耐压及油微水也正常，需进一步跟踪监测，利用在线监测系统每天观察并记录数据,,,里隆变#1主变为山东达驰变压器有限公司SSZ9-50000/110主变，出厂日期为2005-10-01，投运日期为2006-05-10,,6.0,[故障季节]夏季,
,,"(主变,SSZ9-50000/110)、(在线监测装置,ISOM-4000-TR)、(主变,ISOM-4000-TR)、",,2007-03-01,86-浙江-油色谱在线监测技术发现110kV龙石变#2主变油色谱在线监测数据异常,,2013-1-15,,110kV龙石变#2主变油色谱在线监测数据异常,,12℃,60%,,110kV,,主变,6.0,[投运年限]投运5-10年,变压器,,油色谱在线监测是一种有效的油色谱数据检测装置，它可以实时有效的跟踪和检测变压器油中溶解气体的含量,初步原因分析为油样显示氢气超标，油色谱其他量均正常，油耐压及油微水也正常，需进一步跟踪监测，利用在线监测系统每天观察并记录数据，根据2013年浙江省公司与南京立业关于氢气异常纪要，丽水供电公司对该主变现执行1次/3月离线油色谱跟踪,在油色谱在线监测装置发现数据异常时，及时进行油色谱离线数据的检测，通过在线监测装置和离线油色谱数据的比对，进一步确定变压器油中溶解气体的含量，进而确定有效的处理方法，加强对变压器的跟踪监测，及时掌控设备状态，确保安全稳定运行,,龙石变#2主变为南京立业变压器有限公司SSZ9-50000/110主变，出厂日期为2007-03-01，投运日期为2007-07-11,,1.0,[故障季节]冬季,
,,"(在线监测装置,TROM-600)、(主变,SFSZ10-150000/220)、(主变,TROM-600)、",,2005-05-01,87-浙江-油色谱在线监测技术发现220kV遂昌变#1主变油色谱在线监测数据异常,,2013-6-27,,220kV遂昌变#1主变油色谱在线监测数据异常,,25℃,46%,,220kV,,主变,8.0,[投运年限]投运5-10年,变压器,,油色谱在线监测是一种有效的油色谱数据检测装置，它可以实时有效的跟踪和检测变压器油中溶解气体的含量。在油色谱在线监测装置发现数据异常时，及时进行油色谱离线数据的检测，通过在线监测装置和离线油色谱数据的比对，进一步确定变压器油中溶解气体的含量，进而确定有效的处理方法，加强对变压器的跟踪监测,丽水供电公司220kV遂昌变#1主变油色谱在线监测装置采用上海思源TROM-600，该款在线监测装置能够实现7种气体检测，该主变油色谱在线监测仪所测气体含量如图1所示，其中2013年5月23日测得总烃含量为181.08μL/L，接近注意值2013年6月27日该台主变油色谱在线监测装置监测到的氢气含量为138.64μL/L，接近注意值，其余色谱数据均正常。初步原因分析为油样显示氢气超标，油色谱其他量均正常，油耐压及油微水也正常，需进一步跟踪监测，利用在线监测系统每天观察并记录数据,,,遂昌变#1主变为常州东芝变压器有限公司SFSZ10-150000/220主变，出厂日期为2005-05-01，投运日期为2005-10-19,,6.0,[故障季节]夏季,
,,"(主变,SSZ9-40000/110)、(主变,L/L)、(主变,ISOM-4000-TR)、(在线监测装置,ISOM-4000-TR)、",,2004-05-01,88-浙江-油色谱在线监测技术发现110kV云和变#1主变油色谱在线监测数据异常,,2013-3-18,,110kV云和变#1主变油色谱在线监测数据异常,,18℃,55%,,110kV,,主变,9.0,[投运年限]投运5-10年,变压器,,油色谱在线监测是一种有效的油色谱数据检测装置，它可以实时有效的跟踪和检测变压器油中溶解气体的含量。在油色谱在线监测装置发现数据异常时，及时进行油色谱离线数据的检测，通过在线监测装置和离线油色谱数据的比对，进一步确定变压器油中溶解气体的含量，进而确定有效的处理方法，加强对变压器的跟踪监测,2013年3月18日该台主变油色谱在线监测装置监测到的乙炔含量为1μL/L，其余色谱数据均正常。初步原因分析为油样显示氢气超标，油色谱其他量均正常，油耐压及油微水也正常，需进一步跟踪监测，利用在线监测系统每天观察并记录数据,,,云和变#1主变为山东达驰变压器有限公司SSZ9-40000/110主变，出厂日期为2004-05-01，投运日期为2005-06-26,,3.0,[故障季节]春季,
,,"(阀体,g/g)、",,2008-12,89-浙江-色谱分析发现110KV前于变1#主变氢含量超标,,2008-12,,110KV前于变1#主变氢含量超标,,,,"(主变,山东达驰电气有限公司)、",110kV,,主变,0.0,,变压器,根据色谱分析故障诊断原理可知，设备内部发生故障时，故障温度使油发生热解产生氢时，还将伴随产生其它一些特征气体，如过热时的甲烷和乙烯、高能放电或低能放电时的乙炔、局部放电时的甲烷等由于上述变压器除氢以外，其它特征气体均无异常，故可以判定油中的氢不属故障引起低芳烃含量的油在电场作用下具有析气性，例如，烷烃和环烷烃在强电场作用下容易发生脱氢反应镍是一种著名的脱氢反应催化剂，当设备内部与油相接触的金属材料中含有镍时，会促使油中一些烃发生脱氢反应对上述产生氢的几种途径进行分析后，认为大多数变压器油中氢含量出现快速增长，与110kV变压器在近些年采用金属膨胀器密封有关，或者说与金属膨胀器不锈钢材料中的镍有关上世纪90年代，互感器采用金属膨胀器密封技术之后，就普遍出现互感器在非故障情况下油中产生高含量氢的现象；现在110KV变压器采用金属膨胀器密封技术之后，也出现相同情况，可见，这一现象与金属膨胀器有关低芳烃含量油在强电场作用下虽能析出氢，但在实践中发现，单纯氢含量高的现象并非仅发生在低芳烃含量的油中即使新不锈钢内释放出氢或绝缘漆固化产生氢的现象确实存在，那么在设备充油后，油中氢含量增长的速度应是先快后慢，且氢含量增长所持续的时间不应该很长，但这与实际案例中氢含量增长的特点并不相符这说明上述两种因素即使存在，也不是变压器油中氢含量异常的主要因素镍是制作金属膨胀器的不锈钢材料中的主要成分之一，而镍正是能使油中某些烃发生脱氢反应的催化剂。这个例子表明，只要与油接触的固体材料中含有镍，同时油中又有能参与脱氢反应的烃时，无需电场作用脱氢反应就会发生a)变压器投运后，若油中出现单纯氢含量快速增长，应加强监视，特别应注意其他气体组分含量的变化情况，尤其是甲烷含量的变化，很多局部放电故障案例表明，在故障发生初期，往往先出现氢含量的快速增长，然后再出现甲烷含量的快速增长,设备内部使用的某些绝缘漆固化不完全，充油后漆膜继续固化可能产生氢。因为无论是互感器还是变压器，现在的注油工艺较严格、设备的密封性能好，这有效阻止了外界水分的进入；同时还将油发生氧化反应所必需的氧气隔绝在外，减小了因油的氧化而产生水分的可能性；何况油中水分含量的大小很容易检测(变压器每年的油质例行试验中有该项目)b)对于油中氢含量高的变压器，鉴于油中氢气本身对设备运行的影响可以忽略，一般情况下不必急着进行脱气，可以等到以后变压器吊罩时再进行,对于绝缘油中非故障引起高含量氢的原因，目前主要有以下几种观点。油中水分在电场和铁等金属作用下发生化学反应生成氢而且，互感器在现场安装时发现油中单纯氢含量高的例子非常多，显然这些互感器油中的氢是在生产厂家注油后至现场安装这段时间内产生的，这些例子表明大多数设备油中出现高含量氢与电场作用无直接关系。随即将其中一取样阀送到有关部门做光谱定量分析，测得阀体金属中镍含量达100μg/g,,,金华供电公司前于变1#主变系山东达驰电气有限公司生产，型号为SZ10-50000/110,,12.0,[故障季节]冬季,
,,,,2008-6-26,90-浙江-色谱分析发现220kV江湾变2#主变油中总烃含量超标,,2012,,220kV江湾变2#主变油中总烃含量超标,,,,"(主变,西门子变压器有限公司)、",220kV,,主变,4.0,[投运年限]小于5年,变压器,特征气体含量法有其局限性，如有些设备在正常运行中所产生的特征气体，经过长期的积累，其含量也能达到较高值；反之，有些投运不久的设备，在故障出现的起始阶段，其气体含量却往往不很高产气速率又分为相对产气速率和绝对产气速率，相对产气速率的准确性受某些因素(如前次气体含量的大小)影响较大，而绝对产气速率是反映设备每个运行日产生某种气体的平均值，即每天产生该气体的毫升数，与油中以前该气体的大小完全无关，《导则》中规定变压器油中总烃绝对产气速率的注意值为12mL/d，相对产气速率的注意值为10%∕月。诚然，在线监测技术发展才十几年，还有一些不尽人意之处，例如，受环境或工作电源的影响，监测数据会出现波动，与离线数据不一致的现象，但是，在日常的监视中，只要把握住其变化趋势，再结合离线的分析，定能及时发现设备是否存在隐患,目前只能对其加强监视，缩短色谱试验的周期，观察今后的变化情况绝缘油色谱在线监测是十多年前刚发明的新技术，近几年技术渐渐成熟，并且大力推广开来，在电网高速发展的今天，一个地区的变电所从二十年前的二三十座增加到了一百多座，今后还要更多，如果按照以前检测周期，势必需要更大的工作量，在设备安全与经济效益双重压力下，在线监测技术的发展成为必然。在线监测的重要性在于它的实时性，特别是在离线跟踪的断档期内时，可以不间断地监视设备，确保设备安全运行,总烃主要由甲烷和乙烯组成，其次是乙烷；乙炔含量小于0.2μL/L，氢含量约在30～50μL/L之间特征气体含量法是根据油中溶解气体含量检测结果的大小来判断是否存在故障相比较而言，用产气速率法识别故障具有比特征气体含量法更为准确、灵敏的特点，在反映故障的发展速度和发展趋势方面更优于特征气体含量法。虽然根据《变压器油中溶解气体分析和判断导则》中的故障判断方法，江湾变2#主变油中总烃绝对产气速率小于该标准规定的注意值，但与其他正常设备相比，该主变油中总烃的增长速度应该说还是比较高的(绝对产气速率已接近注意值)，故很难据此作出是否存在故障的判断,,,,,,,
,,"(套管,1-8)、(套管,1-5)、(主变,2013-10-28)、(套管,1-1)、(套管,1-7)、(套管,1-3)、",,2000,91-河南-红外诊断220kV主变110kV套管内部丝套过热,,2013-10-28,,91河南红外诊断220kV主变110kV套管内部丝套过热,,20℃,,,220kV,危急缺陷,主变,13.0,[投运年限]投运10年以上,变压器,"经过停电例行试验诊断后，检修人员打开B相将军帽内部螺丝后，发现由于制造质量，铜质丝杠与丝套接触部位氧化，引起长期接点处过热，随即进行打磨、涂导电膏的工序处理，继续运行温度基本正常导线与金具为螺栓与螺丝连接，随着运行年限增加，接触面氧化，导致过热套管连接金属部件质量差，接触面减小导致产生过热变压器套管连接处属于螺栓固定的""固定电接触""，局部严重发热烧损可能导致将军帽导电杆端部的密封不良，雨水沿主导管中的引线，渗进变压器绕组造成内部短路事故怀疑电磁回路存在铁芯两点接地故障或电流回路出现接触不良过热，潜油泵故障也是怀疑重点此次依然怀疑电磁回路存在铁芯两点接地故障或电流回路出现接触不良过热，潜油泵故障也是怀疑重点。工作电流异常增大时表明潜油泵内部定转子之间发生摩擦或轴承磨损严重，同时会造成线圈端部因过热烧损",但由于是产品制造质量问题，为了消除隐患，待订购厂家新套管进行彻底处理红外诊断人员在合适的位置，针对变压器套管金属为氧化黄铜金属，红外热像检测时采用0.6的发射率做试验后接头螺栓紧固力度不够产生过热事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，特别是变压器套管部位，能够有效指导设备检修，提高检修工作效率和安全质量加强新装变压器的质量验收与检修试验施工后套管部位的检查；进行红外热像监督，早期发现套管连接部位的发热问题，避免局部发热演变为故障状态将拆除的潜油泵解体检查发现，3#潜油泵内部有磨损痕迹，9#潜油泵内部电机导线有断路烧伤痕迹。通过测量潜油泵工作电流，可以发现潜油泵故障,"并采用""图像特征判断法""对该变压器A、B、C相110kV侧套管内部运行状态进行了精确测温，未发现""电压致热型""内部缺陷存图时选择成像的角度、色彩度，拍下了清晰的红外图谱及可见光照片，、、、所示，并填报""电力设备红外诊断缺陷报告""，汇报值班调度员和运维检修部执行DL/T664-2008电流致热型设备发热标准，一般缺陷停电试验深入诊断分析，证明110kV侧B相套管导电回路直流电阻不合格图1-5变压器套管检修可见光照片图1-6变压器套管正常复测红外热像螺母纹路氧化发热放电点螺杆丝杆局部发热放电点我们立即取样进行了色谱试验室试验，发现乙炔含量为2.29μL/L计算总烃相对产气速率为284%/月，远远超出注意值10%/月判断该主变存在高温过热现象测量铁芯接地电流正常、检查潜油泵发现3#潜油泵故障8月14日检测数据显示总烃含量突然增加至923μL/L，但乙炔含量未见明显增长三比值为022，气体含量呈现高温过热故障特征测量铁芯接地电流正常、检查潜油泵发现9#潜油泵电机回路电流达到15A，其余潜油泵电机回路电流为10A，将#9潜油泵退出运行，跟踪检测数据基本稳定5月23日色谱在线系统检测数据异常变化后，我们立即进行色谱试验室试验，测试数据如下表所列计算总烃相对产气速率为284%/月，三比值为022检测铁芯接地电流为""0""，无两点接地现象之后连续跟踪检测，数据基本稳定判定总烃含量突增是由于3#潜油泵故障引起8月14日进行色谱试验室追踪试验发现，总烃含量突增至923.63μL/L，总烃增长速率为280%/月，乙炔含量无明显变化，三比值为022，气体含量呈现高温过热故障特征检测铁芯接地电流为""0""，无两点接地现象判断本次主变总烃含量突然增长是由9#潜油泵故障导致。采用强迫油循环冷却方式的变压器油色谱数据异常，如果总烃和乙炔含量均发生明显增长，但三比值为022，判定为高温过热故障，同时铁芯接地电流无异常，应首先排除潜油泵故障",潜油泵检查发现#3风机潜油泵接线端子烧损严重，怀疑#3潜油泵内部故障，将#3潜油泵接线拆除，#3潜油泵停运,"在检测过程中发现2号主变110kV侧B相套管端部温度异常，表面最高温度128.7℃，负荷电流960A,A相102.8℃，正常的C相45.6℃，与变压器的器身温度相近），环境温度20℃使用DL-70C红外热像仪,采用""表面温度判断法""，""相对温差判断法""，发现2号主变110kV侧B相套管端部温度异常128.7℃，负载较高时段的最高温度达135.4℃2号主变110kV侧B相套管端部表面温度最高温度达135.4℃，已达到""危急缺陷""。2号主变110kV侧B相套管端部""相对温差""≥75.5%，接近""严重缺陷""","濮阳供电公司某变电站220kV2号主变型号SFPSZ9-150000/220kV，110kV侧套管型号BRLW-110/1250-4，2000年投入运行,从2013年6月发现110kV侧套管运行发热并逐步发展变。化停电检修，发现导电杆螺纹接触面有烧蚀痕迹，打磨后涂导电膏，投运后红外复测三相对比正常导电杆与线夹连接线夹与导线连接国网河南省电力公司焦作供电公司修武变电站220kV3号主变压器为保变1991年产品，型号为SFPSZ7-150000/220，2003年投入运行，冷却方式为强迫油循环导向风冷(ODAF)",,10.0,[故障季节]秋季,
,,"(电抗器,Q/GDW169-2008)、",,2010-11-7,92-宁夏-油色谱在线监测、铁芯接地电流发现750kV变压器乙炔异常增长故障,,,15:00,750kV变压器乙炔异常增长故障,,,,"(主变,西安西电变压器有限责任公司)、",750kV,,主变,,,变压器,在综合分析该设备油化验、局放定位、铁芯接地电流波形等试验报告后，判断该设备内部存在间歇性低能量局部放电故障，放电位置在变压器中铁芯和夹件部位最终得出该设备内部存在间歇性低能量局部放电故障，引起乙炔异常增长，其放电位置在变压器中铁芯和夹件部位的结论根据进箱检查情况，联接铜带在联接螺栓处断裂后并未完全脱开，而是处于虚接状态，铜带断裂处产生悬浮电位，在变压器震动或油流作用下，铜带与固定螺栓处产生局部放电，变压器油分解产生乙炔。经讨论认为，该铜带断裂处产生悬浮电位放电是变压器产生乙炔并持续增长的根本原因根据变压器整体结构分析，接地铜带断裂的主要原因是在变压器厂生产工序中多次打开测量绝缘电阻，在此过程中受到多次弯折，接地铜带受损,在发现缺陷后，综合特高频局部放电检测、超声波局部放电定位、铁芯接地电流测试等试验手段进行分析判断但是根据设备资产、故障率、设备负荷、成本等方面对该设备进行风险评估，该设备风险为高风险。通过对设备的前期收集的大量信息数据的分析，并结合前期的定期评价和设备动态评价结果以及缺陷运行状态下的带电检测试验数据调整评价结果，可以为制定检修策略提供重要的依据，及时准确地处理了设备缺陷，保障电网设备的安全可靠运行，避免事故的扩大,"技术类别油色谱在线监测、铁芯接地电流长时间高采样率波形记录等。10月22日，检修公司、送变电公司及西变公司三方技术人员进箱检查，检查发现调压线圈底部磁分路与下铁鈪夹件联接铜片在与夹件螺丝固定处断裂产生悬浮现象，此现象与电科院做局放定位分析位置相符，经与现场各方面人员分析判断认为此处就是产生乙炔超标的原因截止10月14日，乙炔含量增至5.32ul/l，13-14日的乙炔绝对产气速率达到1.91ml/h，但其他含量未出现明显增长测试根据变压器结构特点在套管法兰处、器身人孔、器身缝隙等可能传出特高频信号处进行信号采集通过对#1主变B相进行超声波局放定位，发现铁心接地引下线两侧局部放电信号最大，测试结果如下图所示10月10日,检修公司对#1主变压器进行铁芯及夹件接地电流测试，三相数据未发现异常测试结果如表1所示10月15日，电科院对#1主变进行铁心及夹件接地电流连续监测及局部放电测试，测试结果表明，铁心及夹件接地电流稳定，监测2小时未发现波动；在#1主变A、B、C三相铁心接地引下线处分别进行高频局部放电测试，A、C相铁心未发现放电信号，B相存在明显的放电信号，测试结果如下所示图13A相铁心局放测试结果图14C相铁心局放测试结果图15B相铁心局放测试结果图16B相铁心局放测试结果乙炔总体呈缓慢增长趋势，其它含量未出现明显增加，并且乙炔期间曾出现下降现象，初步判断为设备内部存在间歇性低能量局部放电故障一氧化碳及二氧化碳含量未出现明显增长及变化，判断该放电故障未涉及固体绝缘；总烃含量较小，并未出现明显增长通过对比三相超高频测试结果发现，三相局放信号无明显差异，说明放电信号远小于背景值，确定为低能量放电；乙炔增长趋势与负荷变化无关联，可排除导电回路放电缺陷；乙炔目前呈快速增长趋势，表明故障点出现劣化趋势；通过对铁心及夹件接地电流进行连续监测，铁心及夹件接地电流稳定，未出现多点接地现象；铁心高频局放测试结果显示，B相铁心存在疑似悬浮电位放电信号；超声波局部放电定位结果显示，B相内部放电位置位于变压器中铁芯和夹件部位处。根据Q/GDW169-2008《油浸式变压器（电抗器）状态评价导则》第30条，油中溶解气体分析总烃产气速率大于每月10%，乙炔含量大于注意值，按标准最高扣分仅扣一次，扣24分，评价为异常状态，适时安排检修根据西变公司产品运行业绩和经验，每台该型式变压器内部有20个磁分路与下铁鈪夹件联接铜带，该联接铜带断裂现象属于个例，断裂情况不具有普遍性或家族性特点，不必采取进一步改进措施",对该设备尽快进行停电检。修2）联系厂家共同制订检修方案和施工三措,10月9日，某换流站750千伏1号主变油色谱测试发现B相乙炔含量严重超标10月9日，银川东换流站750千伏1号主变油色谱测试发现B相乙炔含量严重超标发现银川东#1主变区存在严重的放电干扰信号，横向对比A、B、C三相，发现三相背景值及测试值无明显差异，未发现B相内部存在明显放电信号图5#1主变B相套管特高频信号图谱图6#1主变B相器身缝隙处特高频信号图谱图7#1主变C相套管特高频信号图谱图8#1主变C相器身缝隙处特高频信号图谱图9#1主变A相套管特高频信号图谱图10#1主变A相器身缝隙处特高频信号图谱。#1主变B相超声信号图谱图12#1主变B相超声信号最大处,"某750kV变电站1号主变B相，由西安西电变压器有限责任公司生产，型号为ODFPS-700000/750，中压侧额定电压345kV,低压侧额定电压63kV，单相自耦无励磁调压变压器",15.0,,,
,,"(主变,SZ9D-31500/110)、(主变,1.4A)、",,2012-4-6,93-浙江-铁芯电流检测发现110kV主变铁芯电流过大,,2012-4-6,,110kV主变铁芯电流过大,,26℃,78%,"(主变,南通友邦变压器厂)、",110kV,,主变,0.0,,变压器,,,,,,,,4.0,[故障季节]春季,
,,"(主变,SSZ-240000/220)、",,2012-10-01,94-浙江-铁芯接地电流带电检测发现主变铁芯夹件接地电流超标,,2013-12-18,,主变铁芯夹件接地电流超标,,2℃,56%,"(主变,西安西电变压器有限责任公司)、",220kV,,主变,1.0,[投运年限]小于5年,变压器,,,,,,,,12.0,[故障季节]冬季,
,,"(主变,SSZ9-50000/110)、(主变,0.96uL/L)、(主变,L/L)、",,2005-1-27,95-浙江-油色谱在线监测110kV红山变#2主变油中含乙炔,,2013-4-18,,主变故障,,27℃,52%,,110kV,,主变,8.0,[投运年限]投运5-10年,变压器,,油色谱在线监测装置的安装能实时发现主变油化数据的变化，提前发现设备存在的隐患或缺陷，及时安排试验或检查进行确认，避免缺陷或故障扩大化,2013年4月18日测得乙炔含量为0.38μL/L（油中各气体组分含量为氢气含量14.03μL/L、甲烷18.46μL/L、乙烷3.88μL/L、乙烯2.73μL/L、乙炔0.38μL/L、一氧化碳655.82μL/L、二氧化碳0，总烃含量为25.54μL/L），超报警值（浙江省电力公司《输变电设备状态检修试验规程》中规定220kV及以下主变油中乙炔含量＞5μL/L应引起注意），其余色谱数据均正常。从油色谱在线监测和色谱离线试验发现该台主变确实微量乙炔，建议加强在线监测数据监视，按带电检测基准周期安排色谱离线检测和比对,,,浙江省电力公司杭州市电力局110kV红山变#2主变为江苏华鹏变压器有限公司的SSZ9-50000/110主变，出厂日期为2005年1月27日，投运日期为2006年5月25日,,4.0,[故障季节]春季,
,,"(主变,SSZ9-40000/110)、(在线监测装置,L/L)、",,2002-12,96-浙江-油色谱在线监测发现10kV许贤变#1主变油中含乙炔,,2012-4-17,,10kV许贤变#1主变油中含乙炔,,24℃,55%,,10kV,,主变,10.0,[投运年限]投运5-10年,变压器,,油色谱在线监测装置的安装能实时发现主变油化数据的变化，提前发现设备存在的隐患或缺陷，及时安排试验或检查进行确认，避免缺陷或故障扩大化,截止2011年10月26日前，离线数据均未发现油色谱数据异常现象2012年4月17日离线测得乙炔含量为1.14μL/L，此后多次进行油色谱离线跟踪试验，该主变离线乙炔含量均稳定在1.14μL/L左右而2013年4月19日油色谱在线监测装置测得乙炔含量为0μL/L，与实际情况不符。从油色谱在线监测和色谱离线试验对比，发现油色谱在线监测数据偏小，估计与装置调试、运行状况等条件均有影响，待运行平稳后对油色谱装置进行调整,,,浙江省电力公司杭州市电力局110kV许贤变#1主变为江苏华鹏变压器有限公司的SSZ9-40000/110主变，出厂日期为2002年12月，投运日期为2003年6月28日,,4.0,[故障季节]春季,
,,"(主变,L/L)、(主变,SZ10-50000/110)、",,2006-8,97-浙江-油色谱在线监测发现110kV航坞变#1主变油中含乙炔,,2013-4-18,,110kV航坞变#1主变油中含乙炔,,25℃,50%,,110kV,,主变,7.0,[投运年限]投运5-10年,变压器,,油色谱在线监测装置的安装能实时发现主变油化数据的变化，提前发现设备存在的隐患或缺陷，及时安排试验或检查进行确认，避免缺陷或故障扩大化,2013年4月18日测得乙炔含量为1.65μL/L（油中各气体组分含量为氢气39.0122、甲烷18.2402、乙烷4.64565、乙烯2.24479、乙炔1.65316、一氧化碳1006.46、二氧化碳5201.5），超报警值（浙江省电力公司《输变电设备状态检修试验规程》中规定220kV及以下主变油中乙炔含量＞5μL/L应引起注意）；三比值编码为(1-0-0)，为低能量放电。从油色谱在线监测和色谱离线试验发现该台主变确实存在油中溶解气体存在乙炔现象，随后以每周一次进行跟踪试验，跟踪三次的油色谱离线试验数据如下表，各项数据稳定，遂按照半年周期进行试验,,,浙江省电力公司萧山局110kV航坞变#1主变为南京立业电力变压器有限公司的SZ10-50000/110主变，出厂日期为2006年8月，投运日期为2006年11月7日,,4.0,[故障季节]春季,
,,"(仪器型号,仪器厂家)、",,2000-04,98-浙江-油色谱在线监测发现220kV潘桥变1号主变局部中温过热,,2013-11-13,,220kV潘桥变1号主变局部中温过热,,,,"(主变,济南西门子变压器有限公司)、",220kV,,主变,13.0,[投运年限]投运10年以上,变压器,根据三比值中温过热的特征，以及油中一氧化碳、二氧化碳含量稳定且较小，初步分析，油中总烃是由于变压器内部裸金属局部发热产生，排除导电回路金属故障，发热点在铁芯、器身相关金属结构件处概率较大结合油中总烃最大值出现在迎峰度夏期间，随后逐步下降趋于稳定的特点，判断该热点温度受负荷影响，同时目前未继续恶化，总烃的大波动趋势反映随变压器油温高低，器身和油中总烃的吸收和析出过程，热点总体未进一步发展，处于相对平衡状态，如果该主变出现满载甚至过载现象，则总烃将快速增加。结合油色谱在线监测和离线试验数据，发现主变油中特征气体含量异常，根据三比值分析该台主变存在中温过热现象，再通过在线监测装置从较长的周期内，观察分析异常的变化趋势，排除偶然因素干扰，得到数据变化趋势的时间特点，得出增长与气温（负荷）的正相关性，以及大数据下的宽平衡性，得出过热在有效控制主变负荷的情况下，不会危及变压器绝缘的判断，为合理安排检修计划提供技术支持,因此在有效控制主变负荷的情况下，尚不会危及变压器绝缘的情况,为及时监视油中特征气体变化情况，2012年8月安装主变油色谱在线监测装置，2013年8月17日该台主变油色谱在线监测装置监测到的总烃含量为166.64μL/L，超过报警值，同时油化工作人员现场取样经实验室检测数据，总烃含量为155.65ul/L大修后，典型监测数据如表2所示最近2个月的在线监测跟踪趋势如图3。近2个月在线监测数据跟踪稳定，初步反映了检修处理效果,通过及时与调度联系，在运行方式上禁止对该主变满负荷运行，迎峰过夏后，根据系统负荷情况适时安排状态检修。2013年11月13日，对潘桥变#1主变进行了检修，厂方服务人员通过人孔进入器身检查，发现主变下夹件与油箱等电位联接线有过热轻微变色痕迹，现场增加了等电位连接线的载流截面积，并对变压器进行了油脱气循环处理,投运后，潘桥变#1主变运行情况基本良好，总体负载率较高，色谱周期检测，发现该主变2010年迎峰过夏后主变油中总烃数值有较大增长，此后主变油中总烃数值逐年缓慢增长，但未超注意值，特征气体三比值编码为(0-2-1)，显示中温过热，除总烃外其余特征气体数据均正常,国网宁波供电公司220kV潘桥变#1主变（型号OSFPS9-150000/220，济南西门子变压器有限公司，2000年04月出厂），2000年06月23日投入运行,,11.0,[故障季节]秋季,
,,"(主变,SFS9-150000/220)、",,2002,99-浙江-油色谱在线监测发现220kV梧桐变#1主变乙炔超标重大设备缺陷,,2011-10,,220kV梧桐变#1主变乙炔超标重大设备缺陷,,,,"(主变,保定天威保变电气股份有限公司)、",220kV,,主变,9.0,[投运年限]投运5-10年,变压器,由以上检查可知，该主变可能是经历了瞬时大电流，大电流的通过伴随着大量热量和巨大的电动力，使得故障点的温度瞬时升高，超过铜的熔点（铜的熔点为1084摄氏度），两股绕组熔断，巨大的电动力导致中压线圈翻滚，41-47扎绕组翻滚严重，导致绝缘纸破损，铜线圈外露,主变离线油色谱的周期测试，对于监控主变设备状态具有不连贯性，对于周期空挡内的设备状态无法监控，在线油色谱装置能够对设备油色谱数据实时监测，对于判断设备缺陷发展趋势和掌控设备状态有着无可比拟的优势,2013年10月11日，该主变油色谱监测装置告警，乙炔含量突增，立刻安排了离线数据分析，后经多日离线、在线油色谱持续跟踪分析，乙炔含量每天有0.1-0.2μL/L增量，为防止变压器内部缺陷发展扩大，10月21日220kV梧桐变#1主变停运，22、23日完成主变诊断试验经解体后发现变压器存在三处显著异常部位经解体后发现变压器存在三处显著异常部位B相高、低压绕组均无异常，而B相中压绕组已明显变形，41-47段线圈出现鼓包、凹凸、扭曲，部分导线绝缘纸破裂，铜线圈直接外露中压B相绕组末端引线有发热痕迹，绝缘纸呈黑色，部分碳化，接头位置铜外表面附着碳迹中压C相绕组末端引线有发热痕迹，透过扎带能见内部绝缘纸呈黑色，部分碳化、烧蚀，接头位置铜外表面附着碳迹，有两股铜导线熔断，表征现象比中压B相严重倒数第二层绝缘纸有熔铜存在在温度高于1000摄氏度时，变压器油裂解产生的气体中含有乙炔。主变常规试验对于判断设备初期故障不是很明显，而绝缘油带电检测则能较能敏感地发现设备内部的初期故障，以便于管理人员作出合适的检修策略,,,220kV梧桐变＃1主变型号为SFS9-150000/220，额定容量为150000kVA，出厂编号200211S01，接线方式YNynOd11，制造厂为保定天威保变电气股份有限公司，出厂日期2002年，投运日期2003年10月10月24日旧主变开始拆除返厂，11月8日，新主变安装完毕，11月14日至16日，嘉兴公司组织人员对返厂退运梧桐变#1主变解体，查找故障点。10月24日旧主变开始拆除返厂，11月8日，新主变安装完毕，11月14日至16日，嘉兴公司组织人员对返厂退运梧桐变#1主变解体，查找故障点,,10.0,[故障季节]秋季,
,DSP变电站,,,1999-4,1-冀北-国网冀北电力有限公司DSP1号主变故障案例报告,,2010-12-8,10:47,主变故障,,,,"(主变,西安西电变压器有限责任公司)、",110kV,,主变,11.0,[投运年限]投运10年以上,变压器,结合以上情况分析，有载分接开关A相，可能存在触头或过渡电阻接触不良，也有可能是过渡电阻在调压过程中烧损造成在调压过程中甩开过渡电阻由主触头拉弧，造成测试过渡波形异常。本次故障与设备厂家制造工艺把关不严格有密切关系，要求厂家在装配各环节加强质量控制点，完善各环节检验点，严格控制产品质量,要求对全部上海华明本批次有载分接开关在结合变压器停电检修工作中均需要严格测量过渡电阻波形，避免发生此类故障。对于集控中心进行远方传动问题，联合调控中心协调，今后远方信号传动工作均随着各类停电检修工作结合开展，不单独安排运行设备传动,当时该站正在进行大集控信号切换工作，掉闸时集控中心正在远传1号变压器调分头（7至6分头）。11时抢修人员到达现场，现场检查变压器发现变压器有载开关瓦斯继电器中含有部分气体大约占气室容积的一半，无其他异常，随即进行抢修试验1）对有载调压瓦斯继电器节点及连接电缆进行了绝缘电阻测试，数据正常，绝缘良好；对110kV高压侧绕组进行直流电阻试验，试验数据正常，且与2009年试验数据相比无明显变化；修复后有载开关过渡电阻测试图形如图。对今后新投运变压器，对全部分接开关均进行有载分接开关波形检测并留存数据，结合变压器停电，做到逢停必检，保证有载分接开关的正确动作和安全运行,当日现场工作该站正在进行大集控信号切换工作，掉闸时集控中心正在远传1号变压器调分头（7至6分头）。对断裂的线夹进行了更换，三相的触头都进行了冲眼、打磨,国网冀北电力有限公司DSP站110kV1号主变故障报告。故障前运行方式为。2010年12月8日上午10时47分，110kVDSP变电站1#主变有载开关重瓦斯动作，主变掉闸,天气简况故障时，该天气晴，气温-9℃110kVDSP变电站1#主变，西安西电变压器有限责任公司1998年9月出厂，型号SFSZ8-50000/110。吊检时发现A相灭弧板上单数侧从主触头到过渡电阻的过渡电阻侧连接线线夹断裂，如图所示,10.0,12.0,[故障季节]冬季,
,A变电站,"(电缆终端,3-2)、(套管,3-14)、(套管,3-3)、(套管,3-16)、(电缆终端,2-2A)、(电缆本体,3-7)、(套管,3-12)、(电缆终端,3-4)、(电缆终端,2-1A)、(套管,3-13)、(电缆终端,3-1)、(套管,3-11)、(套管,3-15)、",,2013-6,10-北京-北京市A站220kV1号B相变压器故障报告,,2016-3-25,5:41,主变故障,,,,,220kV,,主变,3.0,[投运年限]小于5年,变压器,因此本次故障之间高、低压电极之间的放电现象只有在环氧套管破裂的情况下才能产生,通过解体工作发现引起本次故障的根本原因为环氧套管内部高压电极与低压电极之间发生放电一般情况下，X射线扫描检查时可以检测出0.5-1mm大小的缺陷，因此通过对其整体的全位置扫描可对环氧套管内部的异常现象进行全面检查为了全面、准确地了解环氧套管内部的情况，对环氧套管的X光扫描分别在冷热循环试验前后共进行了2次，如此可同时判断冷热循环试验之前是否有缺陷，冷热循环之后是否有缺陷发展或新生成的缺陷<注>冷热循环试验属于220kV环氧树脂绝缘件出厂检验的一项例行项目，该实验可检测冷热循环后的环氧树脂是否存在开裂和变形等异常现象，如此设计可以更加严格地考察环氧树脂材料在低温及高温环境交替变换后的强度性能。加强变电站内变压器状态检测工作，缩短高频局部放电检测周期,"如图2-1,2-2所示，2201B相电缆终端仓顶盖已脱落，仓内绝缘油大量溢出如图2-2所示，电缆仓内环氧套管已发生破裂，部分环氧树脂碎片脱落至仓内电缆仓顶盖已发生脱落环氧套管存在碎片脱落环氧树脂高压电极一侧的表面仍可见裂纹，所示图3-2故障电缆终端环氧套管表面存在裂纹经仔细观察可见环氧套管内部高压电极和低压电极的相邻端部均有放电烧蚀痕迹，疑似故障发生时此处为故障电流通道，所示图3-3故障环氧套管高低压电极之间存在放电烧蚀痕迹电缆本体其他部位无击穿情况，判断该现象为故障电流经接地线短路引起图3-4故障电缆终端尾管底部接地线焊接部位有烧蚀现象将环氧套管拆除后进行检查，应力锥底部金属锥托未见明显放电击穿现象，所示，因此可判断故障电流的主要通道不是经应力锥到达金属锥托图3-5应力锥金属锥托无明显放电痕迹将应力锥取出后发现其表面存在一条爬电痕迹，在靠近锥托的位置存在烧蚀缺失现象，所示结合故障录波信息中故障电流达到36kA的情况，若应力锥为主要放电部位，则应出现严重的击穿和烧蚀情况通过整体检查未发现应力锥存在由内向外的击穿现象，则判断其表面爬电痕迹为受环氧套管内部高低压电极放电影响所致图3-6应力锥表面存在爬电痕迹将应力锥破开后未发现电缆主绝缘表面和应力锥内表面整洁光滑，再次排除电缆本体与应力锥存在异常情况图3-7电缆本体和应力锥内部无明显异常2、环氧套管试验检测分析通过各项试验发现A站2201变压器侧和GIS侧环氧套管材质玻璃化温度试验不合格；其他各项试验未发现异常3月31日，电科院在对220kVA站2201A相和相电缆终端进行了局部放电和工频耐压等实验试验开始前在试验GIS仓内充六氟化硫气体至0.3MPa，按照标准将电压逐渐升至222kV并保持10s，然后缓慢降至190kV，在190kV下无超过背景的局放；将电压继续升至318kV，保持10分钟，绝缘不发生击穿；电压降至190kV，再次测量局放无超过背景的局放量通过试验证明2201A相及C相GIS终端环氧套管的局部放电和工频耐压试验结果符合标准要求YXLONX射线系统通过上下、左右移动平台和360度旋转平台对被试件进行全位置和全角度的实时穿透成像通过2次X光射线扫描，例如图3-11至3-13所示的冷热循环前后对比图，4只环氧套管内部均未发现任何明显缺陷，因此认为该两相环氧套管未存在生产浇注问题图3-13环氧套管底部螺纹嵌入件部位X射线扫描图1#变压器2201进线端仓体使用绝缘油队电缆终端进行绝缘，因此有必要进行密封性试验青岛汉缆在环氧套管的出厂检测中对环氧套管的密封试验中施加的气压不超过0.3Mpa，静止时间为1小时为验证环氧套管在运行后是否存在X射线无法发现的微小贯通性空隙，因此提高了此次试验的强度，对密封好的环氧套管内加注氮气至0.5Mpa（5Kg）气压，并在静止2小时后检验气压是否发生下降通过试验未发现2201A、C两相环氧套管存在漏气现象，因此排除其存在贯通性空隙4）环氧套管冷热循环试验为了对环氧套管进行严格的抗弯试验，电科院设计了冷热循环试验为前期准备试验通过冷热循环试验，未发现环氧套管外观存在开裂、变形等异常情况图3-15环氧套管冷热循环试验设备及试验循环程序环氧套管的抗弯试验是在冷热循环试验后进行现场试验情况以及套管在力矩台上的固定方式如图3-16所示所有环氧套管均通过了抗弯试验，未发生任何异常现象环氧套管内嵌高压电极与低压电极之间最短距离约为140mm，依据国标GB18890~3-2002《额定电压220kV交联聚乙烯绝缘电力电缆附件》中对环氧树脂的描述，环氧树脂的击穿场强为20kV/mm，即高、低压电极之间绝缘电压约为2800kV。对该站1#主变压器2201变联终端故障相和非故障相终端环氧套管进行整体更换",经运维人员现场检查发现2201电缆终端B相电缆仓发生故障本章将对解体过程及分析结果进行阐述。对该厂家同批次同型号的变压器进行排查，发现问题，结合停电安排更换,220kVA变电站1#主变压器差动保护动作，2201开关，101开关和201开关保护动作掉闸由220kVA站故障录波可知，故障发生时为B相发生接地短路，21毫秒后1#主变压器差动保护启动，53毫秒后2201、101和201断路器动作掉闸。故障时刻2201B相短路电流为36.41kA，故障持续时间58ms，220kV4#母线B相电压由133kV跌落至2.3kV，表明发生金属性接地，故障录波如图2-3所示,2016年4月1日，在电科院对220kVA站2201B相故障电缆终端进行解体分析。解体过程中发现尾管底部接地线在焊接部位对外护套有烧蚀穿孔现象，所示,5.0,3.0,[故障季节]春季,
,NG变电站,,,1989-3,100-河北-河北省NG站220kV2号主变故障报告,,2008-3-15,20:04,主变故障,,,,,220kV,,主变,19.0,[投运年限]投运10年以上,变压器,综合分析认为，由于2号主变有载开关已运行19年，枪机机构爪卡复位弹簧在由2分接至1分接的降压调节过程中发生疲劳断裂，导致切换开关切换失败，调压机构停滞于过渡状态（桥接状态），过渡电阻长时间通过负载电流过热烧毁，放电拉弧，形成三相短路故障电弧作用下，绝缘油分解产生大量气体，导致有载开关油室压力骤增，防爆膜破裂喷油。本次故障暴露出，一方面有载开关零部件缺陷诊断缺乏有效的手段，按有载开关维护导则和厂家检修说明书进行正常维护，很难避免此类问题的发生，尤其是故障有载开关操作次数为25643次，远低于厂家10万次的检修要求,省公司将进一步加大培训力度，检修人员全面掌握主变有载开关的检修技术，降低对制造厂家的技术依赖,大修工作完成后，对主变本体进行油色谱分析和高压试验，各项试验数据合格；对有载调压开关进行了过渡电阻、过渡时间和过渡波形测试，数据合格另外，主变本体油枕油位已下降至零，两者综合判断2号主变本体油箱和有载分接开关油箱已连通，本体绝缘油已被污染经进一步检查发现，故障时切换开关处于桥接状态，并没有切换到位，所示。省公司将与主变有载开关制造厂商合作进一步研究零部件缺陷的诊断手段，以期进一步提高有载分接开关的健康水平,3月6日-15日，修试工区对2号主变风冷系统进行大修，更换主变本体胶垫、主变本体喷漆、本体除漏消缺等工作3月16日，省公司生产部组织省电研院、邢台供电公司及厂家人员进行了现场检查和故障分析3月16日，省公司生产部组织邢台供电公司、省电研院专业人员与天威保变、德国MR公司人员共同进行了有载分接开关吊芯检查2、3月17日，省公司生产部协调调用石家庄供电公司已退运的兆通1号变所配同型号有载开关进行恢复，由于有载开关过渡电阻阻值不匹配，开关到位后将有MR公司负责在现场更换过渡电阻，并对有载调压开关进行检修。另一方面，目前电力系统主变有载开关检修只能依靠制造厂家实施，但MR公司还不能有效提供针对老旧有载开关的大修服务，其国内售后服务人员数量更是难以满足数量庞大的有载开关检修需要,河北邢台NG站220kV2号主变故障报告。3月15日20由主变保护动作报告及故障录波报告看，主变有载调压重瓦斯动作、差动保护动作NG站故障录波图显示，220kV侧存在三相短路，短路电流约为1080A，3I0幅值为零，表明发生了三相对称短路，所示2号主变跳闸前，全站负荷50MW，因1号、2号主变并列运行，2号主变跳闸后未损失负荷，未对系统造成影响对2号主变高压侧绕组直流电阻测试时发现，三相均无充电电流，测量回路不通，初步判断高压绕组三相已经开路。最终由2号主变有载分接开关重瓦斯、差动保护动作跳开主变三侧开关，切除故障变压器,2号主变为天威保变1989年3月出厂，型号SFPSZ-120000/220，1989年10月投运；有载调压开关为德国MR公司1988年生产的MⅢY500110/D型产品，1989年10月投运，故障时动作总计25643次2号主变上次检修时间为2005年，检修内容主要为括设备预防性试验15日18值班员现场检查发现，2号主变有载调压开关上部喷油，有载调压开关压力防爆膜爆破，油枕油标油面下降，所示NG变电站220kV及110kV母线并列运行；251、252、253，254、255、256，257、258、259开关成串运行；带南清线、贺南线、贾南线、隆南线、王南线线路运行，南前线线路冷备用状态（254-5刀闸断开，254、255开关成环）；220kV1、2号母线分别经211、212主进开关带1、2号主变运行1号主变经主进111开关供110kVⅠ母线带南风Ⅱ线157开关运行；2号主变经主进112开关供110kVⅡ母线带南玉线160、南冀线158、南风Ⅰ156、南广线152开关运行（156线路带负荷，160、158、152开关为空充线路）；母联101开关并列110kV1、2号母线运行。吊检发现，有载分接开关切换部分烧损严重、法兰固定螺丝崩断、有载开关三相过渡电阻均已烧毁、枪击机构爪卡复位弹簧断裂,20.0,3.0,[故障季节]春季,
,系统变电站,"(主变,ZH-2)、(主变,10-35kV)、(主变,94.1ppm)、",,2007-1,101-河北-河北省TC站3号主变故障报告,,2008-3-16,04:10,电缆故障,,,,,220kV,,电缆,1.0,[投运年限]小于5年,变压器,分析认为，主变在低压侧线路故障电流冲击下，绕组发生变形并引起匝间短路故障分析认为，主变在低压侧线路故障电流冲击下，绕组发生变形并引起匝间短路故障。当发生单相接地时，易激发过电压引发站内设备故障，对主变造成短路冲击；当发生相间短路时，直接对主变产生冲击,电缆在正常运行中对地击穿；柜内C相电缆头仅承受了1小时10分钟（国标允许单相接地运行2小时）的线电压作用即对地击穿，最终诱发了主变内部故障目前，国家变压器质量监督检验中心已具备了大容量变压器抗短路试验的能力，国内已有多家企业的大容量产品进行了试验天威保变应尽快改进变压器设计及生产工艺，并将产品送国家变压器质量监督检验中心进行试验。在产品通过试验之前，建议暂不采用,经试验，#3主变本体油中含有乙炔94.1ppm，低压侧线圈有变形，低压线圈直流电阻互差超标经试验，#3主变本体油中含有乙炔94.1ppm，低压侧线圈有变形，低压线圈直流电阻互差超标此后，355团下线B相接地仍然存在，大约1小时10分钟后，355团下线发生故障，故障进入第二阶段低压线圈对高中及地电容量31220（出厂值30220）。中压线圈对高低及地电容量21040（出厂值21200）。高压线圈对中低及地电容量15240（出厂值15380）。频响法绕组变形试验波形见图12-14图12低压绕组变形试验图谱图13中压绕组变形试验图谱图14高压绕组变形试验图谱此时单相接地故障未消失，A、C相对地仍承受着线电压在第一次经受短路冲击时便发生了绕组变形及匝间短路，而且短路电流及其持续时间（17.2kA/95ms）远小于技术协议中的规定值（63kA/3s）。根据省公司生产部对公司系统2000年以来所有220kV变压器故障情况的统计，该变是故障损坏的第5台主变2）355线路出站电缆及电缆头存在质量问题这说明355线路出站电缆及电缆头在制造或现场安装方面存在严重质量问题配网或农网线路因产品质量较差、用户设备较多不易管理等原因易发生故障。355线路自开关柜内电缆头开始向外，均为县局资产，由县局组织招标采购和施工，但仅运行了2天，即发生了绝缘击穿，且造成了主变损坏,故障发生后，省公司、邯郸供电公司、电研院及主变厂家有关人员到现场进行了分析，认为该主变已无法继续运行,2008年3月16日04:10，邯郸220kVTC站355开关柜内出线电缆头起火，355开关跳闸同时，#3主变差动保护和重瓦斯动作出口跳开三侧开关TC站#2和#3主变负荷共计13万千瓦（#2、#3主变额定容量为180MVA）。同时，#3主变差动保护和重瓦斯动作出口跳开三侧开关主变差动、轻重瓦斯、后备保护启动，差动保护和重瓦斯均出口>355团下线和#3主变故障掉闸，35kVⅢ母线失电；>355团下线重合，302自投，故障依然存在，#2主变受到冲击2008年3月16日2时58分，TC站355团下线发生B相接地随即，#3主变低压绕组发生匝间短路，#3主变两套差动保护和重瓦斯保护动作，跳开#3主变三侧开关，35kVⅢ母线失电但2.2秒后302自投，35kVⅡ、Ⅲ母线并列，Ⅲ母线带电，355团下线开关柜处故障依然存在，#2主变受到冲击，355团下线距离Ⅰ段和加速段保护动作，跳开355开关，故障持续91毫秒图5团贺Ⅰ线故障时，#3主变保护A柜，313主进开关电流波形及35kVⅢ母线电压图6#3主变内部故障时，#3主变保护A柜PST1202A保护动作报告图7#3主变内部故障时，保护B柜PST1202B保护动作报告3）主变保护录波图（TC站故障录波图（ZH-2））53团贺Ⅰ线故障时，#3主变电压、电流波形图10355团下线、#3主变故障时，#2、#3主变电压电流波形图11355团下线、#3主变故障时，#3主变电流波形和开关量此5台主变损坏均由低压侧短路故障造成，其中有4台是天威保变生产的低压侧为35kV的180MVA产品，还有1台为天威保变生产的低压侧为10kV的120MVA产品，是因短路持续时间过长引起的据统计，2000年以来省公司系统220kV变电站主变低压侧共发生故障1851次，其中站内故障37次，站外故障1814次（占变压器低压侧故障总数的98%）。站外故障中速断保护动作跳闸1029次，过流保护动作跳闸785次，对主变压器及低压侧设备的安全运行带来了较大影响。由于主变低压侧（10-35kV）近区短路电流对主变冲击较大，极易造成主变损坏，建议220kV站低压侧出线电缆由各供电公司统一管理其设备材料的招标、施工以及运行维护,值班人员检查发现35kV配电室有烟雾，355开关柜内出线电缆头起火，C相电缆主绝缘击穿，三相电缆均有电弧烧伤痕迹（见图2-3）。3月24日主变返回保变厂吊罩，发现低压侧线圈换位处有烧痕因主变返厂修复需要约1个月时间，决定先利用邯郸在建的常赦站主变恢复运行，待故障主变修复后再运回TC站。355线路于2008年3月14日投运，故障发生时该线路仅运行了2天,4.0,3.0,[故障季节]春季,
"(故障时间,19:15:28)、(持续时间,50ms)、(保护动作相对时间,10ms)、",,,,1994-6,102-河北-河北省WL站220kV1号、2号主变故障报告,,2012-7-12,20:14,主变故障,,,,,220kV,跳闸故障,主变,18.0,[投运年限]投运10年以上,变压器,综合分析认为，一是因大风、暴雨冰雹恶劣天气影响，冰雹或雨水横向打在配电室上方百叶窗上，水汽或水滴溅入室内二是断路器室为封闭结构，仅通过上部百叶窗通风，空气流通不畅，潮湿空气难以短时间排出，造成室内湿度过大三是室内侧装支瓶表面积污严重，受潮湿空气或水滴作用造成表面绝缘强度下降四是室内母线排未绝缘化，相间绝缘强度低同样原因造成Ⅱ段母线312开关室B相引线对地绝缘下降，电压降低并最终发展为沿支瓶对地放电，电弧蒸汽造成相间绝缘强度下降，发生三相相间并通过B相支瓶对地放电故障，因故障点处于35kVⅡ段母差、#2主变差动保护动作范围，造成35kVⅡ段母差保护和#2主变差动保护同时动作跳闸综合以上分析认为，一是因大风、暴雨冰雹恶劣天气影响，冰雹或雨水横向打在配电室上方百叶窗上，水汽或水滴溅入室内二是断路器室为封闭结构，仅通过上部百叶窗通风，空气流通不畅，潮湿空气难以短时间排出，造成室内湿度过大三是室内侧装支瓶表面积污严重，受潮湿空气或水滴作用造成表面绝缘强度下降四是室内母线排未绝缘化，相间绝缘强度低同样原因造成Ⅱ段母线312开关室B相引线对地绝缘下降，电压降低并最终发展为沿支瓶对地放电，电弧蒸汽造成相间绝缘强度下降，发生三相相间并通过B相支瓶对地放电故障，因故障点处于35kVⅡ段母差、#2主变差动保护动作范围，造成35kVⅡ段母差保护和#2主变差动保护同时动作跳闸三是高位布置的百叶窗虽可避免雨水直接进入室内但无法避免极端天气时水滴或水汽溅入室内的问题。对线路防护区内的树木及时进行砍伐；在雨季增加线路和防护区周边环境的巡视次数，防止风刮异物现象发生；做好多雷区线路接地电阻测量，进行线路防雷避雷线、避雷针校核工作，避免线路雷击故障,做好应急预案编写和培训工作，组织对各变电站应急预案进行梳理排查，排查预案种类和具体内容，提高预案的针对性和可操作性，通过强化运行值班和抢修人员的培训学习，确保熟练掌握,里铁Ⅰ线主干#6-#7杆线下有树安全距离不够，已处理331断路器室内发生A、B、C三相对地及相间放电312断路器室内发生A、B、C相间放电，B相对地闪络对#2主变进行了全项目绕组变形诊断试验，包括绝缘油色谱分析、直流电阻、绕组变形、绕组电容量、低电压阻抗等数据显示，绝缘油色谱、直流电阻无异常；频响法测试绕组变形三相横比相关性良好；绕组电容量最大偏差为0.41%，在规程要求（3%）之内；最大和额定分接位置的低电压阻抗测试数据与初始值纵向比较均为负偏差，偏差在-0.05%至-1.06%间，在规程要求（注意值为±2%）之内，见附表省公司与天威保变共同对数据分析后判断变压器状态良好鉴于#1主变已经投运，建议在合适时机进行绕组变形诊断性试验故障前35kV出线无单相接地和异常电压升高情况，且母线电压波形规则电压另外，考虑到该站35kV母线PT一次绕组中性点均装有消谐器，因此排除铁磁谐振过电压造成故障的可能。本次故障中，#1、#2变均经受了一次低压出口短路冲击（电流约14kA，持续时间60ms左右），因此，石家庄公司7月18日对#1变进行绕组变形全项目诊断试验，项目包括直流电阻、绕组电容量、低电压阻抗和频响法检测，依据诊断结果确定检修策略,故障发生后，省公司运检部、安监部、省电科院、石家庄公司有关领导和专业人员立即赶赴现场，开展现场检查和分析工作故障发生后，石家庄公司立即启动应急预案，制定了WL站#1、#2主变恢复及负荷倒供方案，对所涉及的变电站负荷进行恢复7月12日20时14分，110kV母线通过赵里线137开关带电;一是彻底完成WL站开关室内裸露母线排的绝缘化工作，消除绝缘漏洞；二是对开关室内支瓶喷涂RTV涂料，提高防污闪能力；三是对开关室高位布置的百叶窗进行封堵，底部加装通风装置，避免雨水进入3.石家庄公司加强零号站用变的运行维护管理，对零号站用变所涉及的架空线、高低压电缆、保险、刀闸等提出具体运维管理要求，确保零号站用变时刻处于可用状态。对零号站用变线路进行排查，检查线路是否为本站小区供电，制定专项切改计划，确保站用变回路为专线供电,"两台220kV主变（120MVA+180MVA）高、中压并列运行，#2变中性点接地110kV系统带5个110kV变电站，包括元氏电铁站、元氏站、龙腾站、赵县城关站、大石桥站,如图所示19时15分-19时18分，WL站所带110kV里铁一线、35kV#1母线、#2主变、35kV#2母线及#1主变相继发生故障掉闸#2主变跳闸后，#1主变处于中性点不接地系统，在110kV里关线发生C相接地故障时，WL站#1主变间隙过压和110kV赵县城关站主变间隙过压同时动作，#1主变211、111开关跳闸故障录波及保护装置动作信息分析显示，故障时序如下表所示（以WL站#21录波器时间为基准）。故障点处于主变差动和低压母差保护范围内第一阶段故障后，#1主变绝缘油色谱分析、直流电阻、绕组变形、绕组电容量、低电压阻抗等测试数据纵横比分析未发现异常；35kV#2母线绝缘为100MΩ，#2主变35kV侧出口C相避雷器放电计数器显示为1，由于巡视记录不详细，无法确认是否本次故障造成35kV母线母差保护和故障录波显示，Ⅰ段母线A、B相对地和相间故障为瞬间同时发生；Ⅱ段母线C相电压首先略有降低，然后发生接地故障，持续40ms后B相接地同时C相电压略有恢复，60ms后发展为A、B、C相对地和相间短路故障。#2主变跳闸后，#1主变处于中性点不接地系统，在110kV里关线发生C相接地故障时，WL站#1主变间隙过压和110kV赵县城关站主变间隙过压同时动作，#1主变211、111开关跳闸",WL站#1变型号为SFPS7-120000/220，保定变压器厂1994年6月生产，1994年12月投运；#2变型号为SSZ10-180000/220，保定天威保变电气股份有限公司2011年10月生产，2011年11月投运其中，220kV系统为双母接线、110kV系统为双母带旁路接线，35kV为单母分段接线7月12日19时至20时左右，WL站所在赵县地区为大风、雷雨天气，短时风力10级，并伴有冰雹2012年7月12日晚，石家庄地区栾城、赵县、元氏境内大风、暴雨冰雹天气故障发生后，110kV所带赵县城关、大石桥、龙腾、元氏电铁、元氏站均通过第二路电源倒出负荷，未损失负荷，35kV所带北WL站停电，负荷损失7MVA现场检查发现，站外大量树木倾倒、部分树木拦腰折断，所示；WL#1、#2主变跳闸，#1、#2主变外观无异常，主变和35kV母线差动范围内无漂浮物、设备表面无放电痕迹、配电室屋顶无渗漏雨情况，无异常气味开关室内检查发现，开关室内设备表面灰尘较多且潮湿，室内裸露母线排未绝缘化，35kVⅠ段母线331开关室内A、B、C相设备引线排有相间及对地放电痕迹，35kVⅡ段母线312断路器室A、B、C相设备引线排有相间及对地放电痕迹，所示另外，零号站用变日常维护不良，站用变有锈蚀现象，控制箱密封不严（用导线捆绑）；同时控制室门窗在恶劣天气下破损，雨水进入控制室，交流屏受潮，造成在发生故障时，零号站用变低压侧不能及时投入。7月12日20时55分，#1主变高压、中压侧恢复,20.0,7.0,[故障季节]夏季,
,邯郸YN变电站,"(主变,2.4s)、(断路器,ZN12-35)、(主变,211-9)、(导线,2.4S)、(开关柜,10-30kV)、(主变,212-9)、",,2006-8-28,103-河北-河北省YN站220kV2号主变故障报告,,2006-8-28,11:30,主变故障,,,,,220kV,,主变,0.0,,变压器,由于开关存在质量问题，3910开关在切断电容电流时发生重燃，产生重燃过电压引发B、C相间短路故障，进而发展为三相短路故障并扩展至母线从变压器解体情况来看，35kV线圈三相同时变形，说明是抗短路能力不足的共性问题，35kV线圈设计或工艺存在缺陷，其中C相线圈又存在绝缘薄弱点，在83-85匝换线处由于变形造成绝缘破坏，16根导线中外侧导线首先经受不住拉力断裂，导线截面减小、在过电流不变的情况下出现恶性循环，内侧导线由于承载全线圈电流持续2.4S后熔断，同时伴随较大的弧光发展为弧光短路，造成主变重瓦斯动作因为是35kV母线三相短路，故障在2#主变差动保护的外侧差动保护不动，后备保护启动（跳闸时间3秒）。变压器在运行过程中，不可避免地要遭受各种短路故障电流的冲击，特别是变压器出口或近距离短路故障，巨大的短路冲击电流将使变压器绕组受到很大的电动力，并使绕组急剧发热绕组承受短路能力不够是主要原因经与厂家技术人员共同分析，这次变压器35kV侧母线短路时，因其承受不了短路电流冲击力而发生变形损坏实际上故障时35kV侧流过C相绕组的短路电流只有15100A，远低于变压器应能承受的水平，而且短路时间只有2.4秒，未到后备保护3秒的动作时间，由此造成的后果只能说明变压器低压绕组承受短路电流冲击的能力不够，变压器质量上存在问题。对暂不投运的设备应视具体情况暂缓订货或暂缓安装，以防设备未曾投运即技术落后或未曾投运即性能下降给电网安全运行带来不利影响,发现绝缘性能、机械特性、真空度等不符合相关规程要求的，要及时处理2）今后，对新、扩、改建以及大修、技改项目要合理安排设备采购计划3）已安装设备，搁置超过半年的，在投入运行时应重新履行新设备验收程序，按交接试验项目重新进行试验不满足上述要求的要尽快整改，不具备整改条件的列入大修技改计划进行改造。今后对新、改、扩建项目要按照上述要求设计、建设，不留新的隐患,图6开关柜二次接线端子烧熔图7真空灭弧室有明显电弧烧灼痕迹。故障后，Rbc阻值是其它相的两倍，Rbc=Rba+Rac=0.03537+0.03561=0.07098，基本和故障值0.07084吻合，可以计算出任一单相绕组的直阻应为0.035，角接以后正常值应为0.035×0.070/（0.035+0.070）=0.023，与故障前的0.022吻合，故推断c相有断点释放气体较多，设备内部可能存在产生气体较快的故障H2含量较高，说明变压器内部存在高或中温过热；乙炔C2H2变化，而且C2H4明显含量高于CH4，占主要成分，很可能是绕组短路产生弧光放电所致；甲烷CH4和乙烯C2H4含量较大，也说明存在过热性故障；一氧化碳CO和二氧化碳CO2含量较大，放电可能伤及绝缘；上部油质比下部油质色谱数据明显增高，说明故障点上部可能性大绕组变形试验表明，110kV绕组相间差值超标，低压绕组BC相间差值超标，35kVC相变形严重，与直阻测试结果基本吻合绕组变形测试曲线如图9-10所示B相低压线圈有两处扭曲变形，A相低压线圈也发生不同程度变形VQC动作切除#3电容器组时，由于3910开关存在质量问题，发生重燃，产生重燃过电压；又因室内湿度较大，开关绝缘隔板、绝缘支柱受潮绝缘降低，造成3910开关B、C相间放电，进而发展到三相短路在较高的温度下，导线的机械强度变小，电动力更容易使绕组破坏、变形。由于安装后搁置时间过长（4～5年），开关绝缘件存在受潮现象，相间绝缘降低；而35kVI段开关设备自2001年起一直为带电状态，开关绝缘件受潮情况较轻,"故障后，将110kV母差保护方式改为""非选择""方式，退出1＃主变间隙保护，合上211－111－9刀闸，将以上情况汇报市调，将35kVII母线转为检修状态后进行检查处理（35kVII母线已不能运行），随后，将35kVII母线转为检修状态8月30日，现场对#2主变压器进行放油检查，在厂家技术人员指导下,通过多次钻入本体内进行检查和试验,证明低压C相绕组在内部已经断线，因为在最里层，从外边无法看到，安排返厂检修该主变与原2#主变的分接头设计上略有差别，部分分头不能并列运行，运行方式受限，因此只作为临时使用1）立即编制停电计划，对在运沈阳高压成套开关厂生产的开关柜及开关进行全面试验检查4）进一步落实《关于印发10-30kV开关柜近期反事故措施的通知》（冀电生[2005]8号）和《关于车寄站#1主变差动掉闸故障的通报》（生产[2006]41号）文件要求，尽快更换开关柜内非SMC材料的绝缘隔板，加强配电室与开关柜的防潮管理，采取措施改善穿柜套管连接方式；逐站核对所有110kV及以上变电站的接地电容电流及其消弧线圈的配置与投运情况5）为快速切除站内故障，减小故障电流对主变的冲击，确保主设备安全，各单位要加快落实《关于印发河北南网220kV供电变压器保护改进方案的通知》（冀电调[2000]15号），保证低压侧主进开关故障时能由主变差动保护快速切除。在220kV变电站低压侧加装母线差动保护，以保证能够迅速切除母线故障","2006年8月28日1130分，邯郸YN220kV变电站35kVⅡ母线发生三相短路，短路电流持续时间约2.4秒，2#主变（2000年8月生产，2001年1月投运，型号SFPSZ9-180000/220,额定电压比为220±8×1.25%/121/38.5）重瓦斯动作切除变压器三侧开关，2#主变110kV侧压力释放器喷油，110kV和35kV侧绕组变形220kV系统为双母线带旁路接线，110kV系统为双母线接线，35kV系统为单母分段接线；1#、2#主变高中压侧并列运行，低压侧分裂运行永马线193、永石线197、永铭线190、1#主进111上110kV1#母线；永北线199、永娄线198、2#主进112上110kV2#母线1#主变211-9、111-9刀闸在断位，2#主变212-9刀闸、112-9刀闸在合位8月28日11时41分，YN站35kVII段母线电压为37.8kV，超过变电站微机自动调压装置（以下简称VQC）电压定值上限，VQC发出3910开关跳闸指令，切除#3电容器组243ms后低电压动作跳开3918、3914开关，2.4s后#2主变重瓦斯动作，跳开主变三侧开关，切除故障8月28日11图8220kVYN变电站主变220kV侧故障录波图故障时，110KV母联在合闸状态，110kV母线未失压9月7日在保变厂内解体后发现低压侧35kV三相绕组均变形，C相烧断（见附图11-附图14），如下图所示，其中C相低压线圈存在饼间放电故障点（第83饼），16根导线全部在放电燃弧时断开（断开处没在导线换位处）。电弧沿35kV母线向负荷侧运动，造成大部分母线和间隔均有放电痕迹，电弧到母线端头烧毁3918开关，直至主变跳闸根据故障录波图和事件记录表分析，当时主变220kV侧短路电流为1357A，低压侧短路电流约在15100A2#、3#、4#三组电容器在11点41分17秒，由低电压保护动作跳闸（0.1秒）；11点41分19秒，在承受15100A的短路电流接近2.4s时，C相低压绕组内部线圈某一处烧损熔断引起弧光，2.4s后重瓦斯动作跳开三侧开关当3910开关重燃产生过电压时，B、C两相开关散热片尖角绝缘击穿发生相间短路，电弧燃烧产生的金属蒸汽引发三相短路故障烧毁3910开关。电弧沿35kV母线向负荷侧运动，造成大部分母线和间隔均有放电痕迹，电弧到母线端头烧毁3918开关，直至主变跳闸",3918、3910开关柜（沈阳成套高压开关厂2000年7月生产，2005年6月投运，开关柜型号为KYN□-35，断路器型号为ZN12-35）熏黑，开关烧损严重，散热器有烧熔点，隔板上有大片污痕，柜内二次线熔化；3918开关柜上方母线端部烧熔成圆角，母线支持瓷瓶被熏黑，3910开关柜至3918开关间5面开关柜上方的敞开式母线有多处放电点现场检查发现，2#主变轻、重瓦斯保护动作，跳开三侧开关，2#主变110kV侧压力释放器喷油，故障录波器动作1#电容器3918、3#电容器3910开关柜内开关烧毁，35kVII段母线多处有放电痕迹，且端部烧熔为圆角形状；断路器上接线端子散热排烧损严重，开关柜隔板和手车面板有明显的放电痕迹，相间绝缘隔板、断路器绝缘支柱炭化严重，二次电缆外皮熏黑、绑扎带烧流；B相真空灭弧室触头表面存在明显的电弧重燃烧损迹象为确保YN变电站供电可靠性，经省公司相关部门积极协调，调邢台王段变电站待出厂的2#变至YN站，临时替换2#主变，9月21日完成投运。9月26日，YN2#变返厂修复后运至YN站替换下临时变压器,11.0,8.0,[故障季节]夏季,
"(测试时间,2015-05-08)、(时间,2015-5-26)、(测试时间,2015-05-25)、(试验时间,2010-4-5)、",BF变电站,,,1991,104-河南-河南BF站220kV宝1号变压器故障,,2015-5-8,,主变故障,,,,"(套管,沈阳变压器厂)、",220kV,,主变,24.0,[投运年限]投运10年以上,变压器,此种状态的套管随时有可能发生事故，已经严重威胁到变压器的安全运行，平顶山供电公司迅速与沈阳变压器厂联系，要求尽快更换有问题的变压器套管,同时依据设备状态检修原则，按周期对设备进行带电测量，。2.严把新设备投运关，将带病设备挡在电网外，将发现的问题及时反馈给生产厂家，要求改进装配工艺。在变压器投运后，应加强运行巡视工作，重点检查套管油位是否正常、有无渗漏油、末屏接地是否存在放电现象,检测结果发现110kV侧套管A相介质损耗值达到了2.6%以上，B相达到了1.7%，介质损耗不合格（C相正常）。厂家人员随即对整套装置进行了排查，是否接线有误等，并对A、B相穿芯式传感器输出端信号线与地线对调，结果A向介质损耗值依然为2.6%以上，B相介质损耗值下降至0.4%左右，数据如表一所示随后几天，试验化验班工作人员，在天气晴朗，温湿度均满足要求的条件下，对宝#1主变进行了带电跟踪测量，发现A相介质损耗有继续增加的趋势同时，厂家又用另外一台相同型号的带电测量装置现场进行测量，两台带电测试仪测试结果完全相同为慎重起见，国网平顶山供电公司运维部技术监督与厂家协商，临时在同一母线上加装一组CT带电测量装置，验证是否因PT角差偏大造成A相介损过大，测试结果如表二，测量结果排除了此因素25日下午4点变压器停电，试验化验相关人员对其进行了停电试验，试验数据见表三，并与例行试验数据进行了对比，试验结果表明，该变压器A、B相套管介损值均超标，A相超标尤为严重同时又对宝#1主变110kV侧套管绝缘油中溶解气体色谱进行了测试，试验数据如表4所示从油色谱数据分析可以得出，宝#1主变110kV侧套管A相套管甲烷值超过注意值。且氢气含量也较高，表明内部很可能存在绝缘受潮、劣化的缺陷，而存在乙炔气体，表明可能存在过热故障,当日现场工作220kVBF变电站变电设备带电测量,1992年8月投运以来，宝#1主变进行过解体性大修，曾受到过低压短路冲击，检修后状态评价为正常状态,天气简况该地区到多云天气，气温37℃。发现故障时，BF变电站宝#1主变处于运行状态，未对系统造成影响,,5.0,[故障季节]春季,
,BS变电站,,,2003-08-08,105-河南-河南省BS变电站110kV白2号主变故障,,2015-10-7,22:37,主变故障,,,,,110kV,,主变,12.0,[投运年限]投运10年以上,变压器,,加强对用户线路的管理，督促用户定期对线路进行巡视和检查。对济源电网是否运行同厂、同类型变压器进行排查,"事后检查发现35kV白中线穿墙套管A相击穿,如图2所示。10月8日，试验班对白2号主变进行了诊断性试验，分析进行了绕组连同套管的介损和电容量测量、短路阻抗测量和频率响应法绕组变形分析和变压器油色谱分析，经判断主变存在绕组变形和内部弧光放电故障表1绕组连同套管的介损和电容量测试数据分析经分析，B、C相电容量变化超过5%，可以判断存在绕组变形短路阻抗数据如图3所示，Q/GDW1168-2013《状态检修试验规程》规定，容量100MVA及以下且电压等级220kV以下的变压器，初值差不超过±2%试验结果中，高/低阻抗差小于参考值，高/中、中/低均高于参考值，判断中压侧存在绕组变形采用频响法绕组变形测试分析，数据如图4所示，经与历史绕组变形曲线对比，判断绕组应存在变形10月8日开展了色谱分析，其中乙炔超过注意值（5μL/L)，氢气增长速度较快，经三比值法计算，故障代码为102，判断主变内部存在电弧放电。之后，由于穿墙套管爆炸，A相断开，故障消失，所以重合闸成功",因负荷紧张，2号主变未返厂处理，现场处理后目前已投入运行要求运维人员加强监视。对35千伏穿墙套管结合停电全部进行更换,35KV西段白351、白焦1、白原1、白王1开关、35kV西段PT运行、白马1开关冷备。2015年10月7日22时37分，110千伏BS变35千伏白中线穿墙套管故障，造成白2#主变跳闸2015年10月7日22时37分12秒015毫秒，白中1开关电流I段跳闸，二次短路电流最大50.35A（一次电流4020A）22时37分13秒079毫秒，白中1开关保护重合闸动作出口22时37分18秒284毫秒2#主变比率差动跳闸，断开三侧开关22时37分31秒036毫秒2#主变发轻瓦斯信号故障前，BS变总负荷16MW，#2主变跳闸后，所有负荷由#1主变供电，1#变容量40MVA，未造成负荷损失及主变过载35千伏白中线出线间隔穿墙套管故障，造成白中1开关电流I段跳闸。由于故障电流4020A对白2号主变造成了冲击，引起主变绕组变形，5秒后，主变差动保护动作跳闸，故障造成主变内部产生电弧放电，放电后变压器油被分解产生特征气体，13秒后，主变差动保护动作,天气情况故障前该站所处区域天气晴好，有3级风10月7日22时19分BS变外一条35kV线路发生弧光短路接地故障。经排查，济源电网共运行常州变压器厂生产的主变三台，其余两台与白2#主变型号、电压等级不同，无同类型变压器,22.0,10.0,[故障季节]秋季,
,,,,2005-07-03,106-河南-河南省LB站220kV 022B换流变C相故障,,2007-4-29,00:03,断路器故障,,,,,220kV,,断路器,2.0,[投运年限]小于5年,变压器,"特别是在有油中杂质漂浮于纸板表面的情况下，当纸板绝缘介质材料在多次分合闸时,介质表面出现束缚电荷，也是可能的导致电荷累积的原因之一。当断路器分合闸过程中,系统会产生含非周期分量的暂态过程,而在暂态过程作用下的绝缘介质材料将会产生极化，主要是偶极子弛豫极化以及夹层介质界面极化","绝缘纸板采用的绝缘材料属于极性电介质,并且是多层介质结构形式,纸板的极化包含了电子位移极化、偶极子弛豫极化以及夹层介质界面极化等3种形式按电导系数分布(夹层介质界面极化)极化的过程特别缓慢为了对套管生产过程加强持续改进，对各个工艺流程进行了持续培训，强调并狠抓工艺纪律，同时强化考核指标和工序检查环节，以确保整个产品的高质量2、严格根据《电气设备预防性试验规程》要求对套管进行试验检测，试验完毕应仔细检查套管末屏接地情况。督促厂家对套管生产过程加强持续改进，对各个工艺流程进行了持续培训，强调并狠抓工艺纪律，同时强化考核指标和工序检查环节，以确保产品质量","无功设备投入情况均正常投入。故障电流最大超过3000A，过流时间超过20ms，III段保护满足定值，正确动作同时可看出电压低于72kV，II段保护满足定值也正确动作I段保护由于时间定值未到，不动作从故障录波波形和事件记录分析，故障时最大接地电流达3060A，持续时间近20ms，满足接地过流Ⅲ段、Ⅱ段保护动作逻辑，保护动作正确现场检查022B换流变本体三个压力释放均动作，阀厅内022B换流变C相Ya套管穿墙处根部有熏黑痕迹，套管内外穿墙处有渗油现象022B换流变C相本体取油及瓦斯继电器取气分析，本体油中乙炔含量达473ppm，C相瓦斯继电器中乙炔含量高达2050ppm除阀侧Ya套管末屏介质损耗和电容量外，其它所有项目与上次相比均无异常根据国网公司建运运行（2007）192号文件要求，抚顺传奇套管公司对故障换流变的直流套管进行了进一步的检查和分析，检查结果显示故障的阀侧Ya套管存在3处放电烧损部位，分别位于套管应力锥端部、末屏屏蔽铜线、套管与法兰交接部位；经对套管应力锥端部、末屏屏蔽线法兰侧横切解剖内部，未发现异常引起放电的最大可能为套管尾端表面存在较多的空间电荷积累----油中杂质飘浮于套管端部，悬浮体引起电荷在此处积聚""引起放电的最大可能为套管尾端表面存在较多的空间电荷积累----油中杂质飘浮于套管端部，悬浮体引起电荷在此处积聚3）换流变出线绝缘成型件也是发生空间电荷的累积的关键位置运行中的套管根据相关预防性试验要求进行周期性检测即可，一般测量套管的介损电容等指标，关于套管的试验及操作注意事项参考安装使用说明书。如果在进行试验时，抚顺传奇套管有限公司可随时配合现场需要进行套管方面的试验指导",当日现场工作无。对冷却器安装方式进行改进，在故障换流变返厂修复时进行同步改造,2007年4月29日00时03分49秒，LB直流系统升功率至40MW，00时04分24秒，PCPA/B接地电流保护Ⅲ、Ⅱ段动作，022B换流变C相本体重瓦斯保护动作，直流系统闭锁,5月4日上午，拆下故障变阀侧Ya套管后，发现该套管上共有三处放电烧损部位，分别位于套管应力锥端部、末屏屏蔽铜线、套管与法兰交接部位；经对套管应力锥端部、末屏屏蔽线法兰侧横切解剖内部，未发现异常（详见下图3、）。5月4日下午，拆开套管屏蔽筒后，发现套管下部电容锥插入屏蔽筒处破裂，且屏蔽筒内有放电痕迹（详见下图5）。打开法兰及其他部位，未发现异常，电容芯体横断面致密1)根据运行记录和故障录波图分析，故障时系统无扰动，现场无操作，通过对故障前后油样分析和现场检查情况分析，故障前该套管末屏外部接地良好，排除过电压引起故障的可能。本次套管故障放电路径为自套管应力锥端部开始，发展至末屏屏蔽线处，进而再发展到法兰处,0.0,4.0,[故障季节]春季,
"(动作时间,27ms)、",NF变电站,,,1996-07-01,107-河南-河南省NF变110kV内1主变故障,,2010-03-19,13:59,主变故障,,,87%,,110kV,,主变,14.0,[投运年限]投运10年以上,变压器,给本次故障的发生埋下了隐患长期运行后累积了受冲击、发热而对绝缘造成的影响，在本次试运行3次冲击试验后，累积效应爆发引发了故障。3．主变加运后，县公司应注意对主变本体的保护，做好中低压侧相关设备的运行、维护，减少中低压短路电流对主变的冲击，一旦发生，必须开展针对性分析，坚决杜绝在原因不明情况下的盲目试合闸,4．研究制定针对老旧、历史运行状态不好的变压器的检修、试运行要点，找出危险点和控制措施，减少主变绝缘受损的累计量,主变底部乙炔值为10.99uL/L，中部乙炔值为26.02uL/L，瓦斯内气体换算至油中为1373.62uL/L，可以看出故障点应在变压器中上部，故障点高温电弧放电产生的气体还未溶解至油中已冲至瓦斯内从变比试验数据中可明显看出，中压/低压数据已经超出2%的偏差极限，高压/中压数据也较原始值增大，可以看出故障相应存在中压部分介损值与历史数据比较无明显变化，但高对地电容量误差已达到4.7%，接近5%偏差极限值，低对地电容量误差达到13.6%，超出5%偏差极限值同时较故障前试验数据也有较大变化整体绝缘、直流电阻、绕组变形等试验数据均无异常图4至图6为返厂解体后三相中压引线返修工艺情况比对内1主变工艺情况较差，该变压器整体重量为54.75吨，其中油重13.3吨，同期1997年衡阳变压器厂生产的同容量（31.5MVA）变压器江庄#1变，整体重量为71.5吨，其中油重21.5吨，可明显看出，NF#1号变在本体材质使用及绝缘油使用中均较大型变压器生产厂家有较大程度上的缩减吊罩过程中，发现主变器身与绕组本体之间距离也较其他变压器内部布置显得尤为紧凑，加之绝缘油量的缩减，一定程度降低了主变内部整体绝缘裕度该台主变近年来长期处于重载状态，度夏度冬尤为突出，甚至满载，设备本体运行状况不佳，密封件渗漏油严重，瓦斯、胶囊、风扇、温度计等附件老化严重，且未开展过大修。从返厂维修的情况来看该变压器在06年故障时返回原厂湖北变压器厂进行故障处理时仅对表象故障进行了简单处理，且处理工艺草率杂乱，在无严格出厂及交接试验校验的情况下投入了运行,内1号主变经过返厂处理后已重新投入运行。1.考虑主变本身制造工艺不佳同时主材使用不足等综合因素，主变试运行期间对该主变仅进行一次冲击合闸充电，之后正常投入运行,"2010年03月19日13时59分，110千伏NF变内1主变在套管除缺完成后试运行期间第三次合闸充电后约1小时故障跳闸，主变差动保护动作跳闸，本体轻瓦斯动作,高压侧故障电流一次值350A，故障相C相",故障时天气为多云转小雨，湿度87%现场检查发现开三侧开关在分位，内1主变差动保护动作，保护装置动作信号与后台显示一致现场检查发现NF变电站无其它保护动作信号由于该台主变为县公司自筹资金资产，经了解该主变在2004年8月由于中压出口短路，造成中压侧线圈故障，返原厂进行维修，维修完成后试运行过程中再次跳闸，现场吊罩检查发现由于运输不当造成内部绕组移位，再次返厂维修后加入运行，返厂的检修情况不详现场检查内1主变外观无异常，三侧引出线及间隔无异常。2010年3月22日，对该主变进行了附件拆除和吊罩准备工作，因天气原因，3月24日进行了吊罩检查，经检查变压器器身内无遗留的工具、杂物；线圈外观检查未见明显的变形情况；各侧套管内部引线连接可靠；检查时发现中压侧C相调压绕组引出线处有短路烧灼痕迹，且变压器内部存在较多短路后形成的金属颗粒，需返厂维修,13.0,3.0,[故障季节]春季,
