其他时间,变电站名称,型号,塔号,投运时间,报告名称,故障前情况,故障发现时间,故障发现时间2,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,投运-故障时间差,投运-故障时间标签,故障设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,故障发生小时,故障发生月份,故障发生季节,故障发生小时-分箱
,,"(主变,RCS-978E)、(型号,额定电流(A))、",,,130-福建-福建省XX站220kV 1号变压器故障报告,,2006-7-8,19:42,主变故障,,,,"(主变,沈阳变压器厂)、",220kV,,主变,,,变压器,"综合以上几方面分析结果，可初步得出本次主变内部绝缘事故发展过程从继电保护录波信息分析可知，35kV甘罗I线与甘下线同时遭受雷击而发生短路故障但因雷击时所处的相位和建弧率的关系，甘下线的雷击实际上只引起了单相故障，并与甘罗I线形成异地相间短路，因此短路故障电流不大对于甘罗I线的三相闪络，有可能是感应雷引起，也不排除其它非雷电因素所致但连续几次的侵入波则可能对主变的匝间绝缘造成了致命性破坏，因而在故障期间，主变匝间绝缘放电，并最终导致瓦斯保护动作跳主变三侧开关由于匝间绝缘故障是在外部系统故障期间发生的，系统短路电流加上匝间短路形成的故障电流，可能引起较大的绕组内部环流，并引起变形或进一步的匝间绝缘故障，导致三相绕组发生不同程度的破坏在匝间短路期间，短路电流可能使线圈变形，同时产生很大的高温电弧烧蚀线圈和有机材料，电弧放电使绝缘油裂解产生大量气体，产生的压力向上冲破端部的压板并导致瓦斯保护、压力释放阀动作综上所述，本次＃1主变绝缘事故主要原因是变压器原设计和现场修复工艺存在缺陷，使变压器抗雷电冲击能力不足，其诱发因素为多次雷电波冲击从变压器保护装置RCS-978E中读取的记录来看，故障发生在低压侧区外三相短路故障在区外故障发生176ms后RCS-978E开始感受到主变内部故障，管理板工频变化量差动保护（差动电流大于0.2Ie）起动，低压绕组出现绝缘损坏，但是这种损坏一开始不足以让常规差动保护起动(需大于0.4Ie)；此时工频变化量比率差动也因匝间故障不够严重而不能动作。在203ms时管理板差动起动动作，从其滞后管理板工频变化量差动起动27ms来看，说明主变区内匝间故障呈发展严重,使得重瓦斯保护动作",因此，在电磁场分布等电气参数上并没有得到优化和改进，仍然存在绕组首端电位梯度分布不合理的问题2.在修复过程中，由于受到现场条件的限制，其防尘、防潮、干燥、组装等工艺无法达到制造厂规定的水平，使匝间绝缘留有隐患。2.与XX变相连的大用户、县（市）供电有限公司应加强线路维护，制定并落实线路防雷措施，尽量降低雷击跳闸等各类事故率,其主要铭牌参数如下表所示综合以上几个数据判断，#1主变低压侧存在严重的故障虽然35kV存在多次雷电波侵入，但受到站内多层次的避雷器保护，其幅值受到很大抑制因此，雷电波到达主变后，其幅值已经被大幅度削弱，一般难以引起避雷器动作1.2004年9月，XX变#1主变的现场修复、更换低压线圈、压板、绝缘件等部件是按原沈阳变压器厂的原有设计图纸进行的，修复后的主变仍然存在绕组端部电位梯度分布不合理问题，抗雷电冲击性能没有得到改善其中不乏陡度较大侵入波冲击，尽管过电压防护比较完善，但频繁的陡波冲击对主变的绝缘带来了累积性的损害4.35kV线路三相短路故障的存在，进一步加重了主变绕组绝缘损坏由于该站属老站改造，目前尚未实现GPS对时，故LFP-974C上所显示的重瓦斯绝对动作时间与RCS-978E的III侧起动绝对时间存在偏差。经过比对后，确认动作时间是正常的,事故后经调整系统运行方式，20时32分，恢复对35kV甘赛线、甘沪线、甘罗I线、甘罗Ⅱ线、甘洋线供电。21时46分，甘下线恢复运行,"19时42分#1主变非电量重瓦斯保护出口跳主变三侧开关，同时，35kV甘下线线路故障，过流I段动作跳304开关（保护动作情况及波形分析见附件1）。由于#1主变110kV侧与#2主变110kV侧均接在110kVⅠ段母线上运行，#1主变跳闸后，110kV所有负荷转移到#2主变中压侧电容器Ⅰ组30C1开关跳闸，电容器Ⅲ组30C3开关跳闸2006年7月8日晚，#1主变故障后检查，在主变本体气体继电器内积聚有约80ml左右的气体，主变靠有载分接开关侧的压力释放阀有动作2006年7月10日，排主变油到上部手孔下部，从手孔内检，发现A、B、C三相低压轴向发生了严重的变形向上目测位移50mm左右，三相60mm厚的纸制密压压板崩裂、拱起，其中vA、B两相伤及到中压的出线、中压出线的绝缘层断裂3.XX变雷电侵入波比较频繁，在#1主变修复投运至故障15个月内，35kV系统避雷器累计动作141相次（其中A相48次，B相46次，C相47次）。#1主变""非电量保护动作""，查#1主变非电量保护装置""重瓦斯""""轻瓦斯""指示灯亮，三侧开关跳闸XX变35kV线路遭到雷击，35kV甘下线RCS-9612过流I段动作跳35kV出线、1#主变重瓦斯动作跳开1#主变各侧开关，从1#主变35kV母线的出线事件记录可以看出，当时35kV4条出线（甘赛线、甘罗I、II线、甘下线）均发生故障，其中2条35kV线路故障报告被覆盖，无法打印从RCS-9612的打印波形看，甘罗I线发生三相故障，故障电流约2820A(二次为46A)，持续时间约200ms，因RCS-9612的过流I段定值为5820A（二次为97A），过流II段1500A（二次为25A），需延时500ms，不满足动作条件，故未动作；甘下线也发生C相故障，从RCS-9612的打印报告看，故障持续时间约200ms，保护动作时故障电流847A（二次为14.12A）。从波形看，故障初始时故障电流并未达其过流I段定值，随着故障的发展，在107ms时过流I段动作，约200ms时开关跳开重瓦斯动作跳＃1主变三侧开关后，35kV其余线路故障被切除，故障电流消失（见甘罗I线故障波形图）。RCS-978E的报文显示，在Ⅲ侧后备起动208ms之后（小于III类变压器的短路试验持续标准时间0.25S），故障电流被重瓦动作切除（从19时42分13秒242毫秒管理板III侧后备起动开始到19时42分13秒950毫秒管理板III侧后备起动返回，总时间为708ms，RCS-978E管理板的起动元件动作时间被展宽500ms，故障持续时间为708-500=208ms）。由于在区外三相短路故障的影响下，形成的制动电流远远大于差动电流，常规比率差动保护需要等到区外故障切除或者区内故障发展严重之后才能动作；虽然工频变化量比率差动保护可能已动作，但由于其存在固有20ms时延，在尚未来得及动作前，主变重瓦斯就已先行动作将变压器三侧开关跳开综上分析，#1主变保护装置RCS-978E在35kV侧区外三相短路故障期间又发生主变内部匝间故障，主变差动保护因区外故障的制动作用不能及时动作出口。由主变非电量保护重瓦斯动作跳开三侧开关",该主变为沈阳变压器厂80年代中后期的产品，220kV、110kV、35kV三侧均为端线结构。2004年8月21日，该主变低压侧C相线圈发生匝间绝缘故障后，在XX变现场进行了维修，更换了低压侧三相地屏、三相低压线圈（铜线采用天津耐克森半硬自粘换位导线，导线匝绝缘厚度为0.75mm），三相低压线圈绕在魏德曼T4绝缘硬纸桶上，低压线圈与内侧绝缘桶间撑条加密，同时更换C相端部压板和部分纸制绝缘件，借此改善和提高抗短路能力和抗过电压冲击能力,19.0,7.0,[故障季节]夏季,
,AA变电站,,,2011-9-5,131-辽宁-辽宁省AA站220 kV 1号变压器故障报告,,2012-3-27,19:02,母线故障,,,,,220kV,,母线,1.0,[投运年限]小于5年,变压器,经对一号变压器检修及故障现象的分析，判断是有载分接开关灭弧室与变压器本体间的密封出现问题，使有载分接开关灭弧室与变压器本体形成贯通的油路，即变压器本体的绝缘油通过密封损坏处大量注入有载分接开关灭弧室内，再通过小油枕与有载分接开关灭弧室的连接管路注入小油枕，再通过小油枕的呼吸器泄漏到油池内,随即对变压器本体进行微量抽真空后进行排油塞更换，更换后发现排油阀O型密封垫圈在变压器组装时未放在规定的限位槽，在变压器运行一段时间后，起不到密封的作用，造成变压器本体-有载分接开关灭弧室-小油枕构成贯通油路，从而造成变压器油泄漏的现象1.设备监造疏于形式，没有起到监造对设备把关的作用2.现场设备安装的管理和技术监督不严格，没有即使发现分接开关密封不良缺陷1.严格执行设备监造的管理制度，尤其加大对大中型设备生产的监造力度，不能流于形式2.加强对现场设备安装的管理和技术监督，严格按设备的安装工艺标准进行安装，严把设备安装的质量关3.做好新设备投运前的验收工作，做到新设备在安装后，零缺陷投运。4.做好新设备投运后的技术跟踪工作，发现问题及时向上级部门汇报,,2012年3月27日19时02分运行中的AA变电站一号变压器发出本体轻瓦斯报警的信号，运行人员随即到现场检查发现，一号变压器连接有载分接开关的小油枕呼吸器出现严重的漏油现象，变压器本体油位已至警戒线，我公司立即安排将一号变压器停电，退出运行状态进行临检,AA2台主变分列运行，1号变带66kVI段母线，负荷稳定在5.6MVA左右，各项保护均在投入状态，变压器油样2012年5月之前月检没有异常，运行监控巡视油位、油温、油标均无异常，变压器自投运没有受过冲击,该故障变压器为特变电工沈阳变压器集团有限公司变压器厂产品，设备型号为SFP11-180000/220，2011年9月5日出厂，2011年10月10日投运。2012年3月28日，经检修及厂家人员现场对有载分接开关进行解体检查发现，有载分接开关灭弧室下部排油塞密封不良，变压器本体绝缘油沿排油塞密封面快速注入有载分接开关的灭弧室内，形成贯通的油路,19.0,3.0,[故障季节]春季,
,CC变电站,,,2002-11,132-辽宁-辽宁省CC站220 kV 1号变压器故障报告,,2010-1-20,21:35,主变故障,,,,"(分接开关,葫芦岛电力设备厂)、",220kV,,主变,8.0,[投运年限]投运5-10年,变压器,由于频繁跳闸，故障录波器发生故障，未全部记录故障情况，故障相和故障电流由保护报告提供由于频繁跳闸，故障录波器发生故障，未全部记录故障情况，故障相和故障电流由保护报告提供初步怀疑、分接开关接触不良；、引线夹件螺丝松动或接头焊接不良；、涡流引起铜过热；、局部短路。变压器等大型设备监造不到位，抗短路冲击能力不足,对500kV变压器和特殊情况的220kV变压器，设备运维管理部门至少参加1～2次中间过程的监造,"结果发现，总烃达172μL/L，超过注意值（150μL/L），是该数值是上次试验值的1.7倍以上缩短试验周期跟踪分析，将每月一次调整为每天一次通过两个多月的跟踪试验发现，总烃一直在增加，特别是最近几次试验，数据增幅特别明显远远超过注意值（绝对产气速率注意值为12ml/d）乙炔最初一直稳定在0.2μL/L左右，5月18日开始变为0，因而可以排除放电可能应用三比值法判断，三比值为（0，2，，表明故障类型属于高温过热（高于700℃）。从以上数据看出，空载试验数据无明显变化但从以往数据显示该变压器夹件对铁芯及地绝缘电阻值相对偏低结合这次停电测试，试验所进行绕组直流电阻、绕组连同套管绝缘电阻、铁芯及夹件绝缘电阻测试，从试验所测试数据看，无异常情况电科院进行局部放电测试，采用倍频，施加125HZ，在1.5倍最高运行电压下,局放量三相基本都是在210~220pC,在1.1倍最高运行电压下,局放量在60~70pC.绕组变形测试高压及低压三相重合性非常好,但与原波形在低频段有较大差异3）通过测量发现低压才c相线圈有三处短路点，一处为c相外侧下部88段到89段之间的外部换位（位于13，14撑条之间）；其二为c相内侧49-50段之间的内部换位（位于14，15撑条之间）；另外还有一隐含短路点，具体位置没能找到6）目测高压A，B相线圈外侧中部轻微变形，C相线圈外侧上部共24段沿圆周方向向内缩进5-6mm轴向中心上下11段发生内外变形，幅向偏差5-8mm以上现象说明A,B,C三相高、低压线圈出现明显变形，C相线圈变形严重，且C相低压线圈有两处短路点。在2010年1月20日和2月25日暴风雪灾害中，本台变压器高、低压绕组受多次短路电流冲击，绕组受到很大的短路力的作用，导致绕组变形，低压C相股间短路，使油中总烃升高，并产生乙炔，和运行状况相符",设备外观检查未发现异常情况试验人员在对该主变进行了一个月的色谱跟踪试验后，发现数据基本稳定，于是改为每周两次2010年6月19日，对变压器的分接开关运行位置进行调整，分接由9倒11后回到分接10，最终运行在分接10。首先对变压器器身进行脱油处理，详细检查外观情况，重点查找高低压引线、分接开关等位置，没发现异常,2010年1月20日01时35分至16时34分，CC站都青乙线、都分甲线、都分乙线跳闸16次其中，都青乙线、都分甲线、都分乙线各跳闸4、4次；都青乙线4次跳闸重合良好，都分甲线2次跳闸重合良好，6次跳闸重合不良；都分乙线4次跳闸重合不良其中，都青甲线、都青乙线、都分乙线、都分甲线各跳闸8、10、3次；都青甲线5次跳闸重合良好，1次重合不良；都分甲线1次跳闸重合良好；都分乙线6次跳闸重合良好，2次重合不良。2010年10月19日至11月1日，变压器减负荷运行，减负荷后变压器总烃逐渐下降，说明总烃的变化与负荷有关4）低压线圈外部5）高压相线圈外部,该故障变压器为朝阳电力修造厂产品，设备型号为SFPZ9---180000/220，2002年11月出厂，2003年5月投运2月24日21时35分至2月25日08时45分，CC站侧共有4回66kV线路跳闸24次以5月31日至6月3日为例，总烃绝对产气速率达574ml/d。2010年7月8日，根据省公司生产部周工要求，镁一变＃1主变停电进行局放和绕组变形测试,21.0,1.0,[故障季节]冬季,
,,,,1999,133-辽宁-辽宁省DD站220 kV 1号变压器故障报告,,2015-11-23,1:49,主变故障,,,,,220kV,,主变,16.0,[投运年限]投运10年以上,变压器,4#冷却器油泵负压区漏油，使外部空气进入本体，由于本体经瓦斯继电器进入集油盒管路与油枕与下部集油盒间油管下端部存在5mm高度差，造成瓦斯继电器集满气，而本台变压器瓦斯继电器为双浮球型继电器，故造成下浮球重瓦斯动作跳闸。由于气温降幅较大，胶垫收缩，造成密封不严、渗漏,冷却器工作时负压区渗漏，不仅不易发现漏油，还能吸入空气1.加强施工工艺方面培训，注重施工细节，举一反三，检修时，零部件匹配是否合适纳入标准化作业检查项目；。2.与油枕厂家进一步沟通落实油枕集油盒结构，如确实不满足双浮球瓦斯继电器要求，对公司全部该型号油枕集油盒进行改造,2时53分取气样、11时分别取油样、气样，色谱数据与9月18日色谱数据对比无异常检查呼吸器、油枕油位、各连通管路正常，瓦斯出油管无低头现象。由于雨雪天气，套管湿滑，检修人员无法上套管拆卸引线，故其他试验项目未进行,冷却器停运后，检查发现4#冷却器油泵负压区漏油并处理。检修试验人员到达现场后，立即取油样、气样进行色谱分析，结果正常,一、二号主变分列运行，一号主变带66kV一母线，二号主变带66kV二母线，66kV母联开位。3时51分重瓦斯动作跳闸，主变备自投动作，66kV母联合闸、环并，二号主变带全部负荷,"DD一号主变为葫芦岛变压器厂1999年产品，2000年投运，型号为SFPS9-120000/220,上次检修时间为2014年5月9日，更换鼓型分解开关及双浮球瓦斯继电器检修人员对4#潜油泵与上部板阀连接情况进行拆解检查，发现异形穿杆螺栓凸键多出板阀凹槽1.5mm，致使之间胶垫不能完全压缩密封，在潜油泵与上部板阀间加装了3mm后胶垫后，恢复正常经向厂家咨询，油枕与下部集油盒间油管下端部距集油盒底部约40-50mm，现场测量本体经瓦斯继电器进入集油盒管路下沿距集油盒底部约55mm，之间差5mm潜油泵上部板阀为2014年主变大修时更换河北华丰阀门厂原厂的板阀，检修人员更换后，运行至今未发现漏油。拆解检查，发现异形穿杆螺栓凸键多出板阀凹槽1.5mm，致使之间胶垫不能完全压缩密封",1.0,11.0,[故障季节]秋季,
,DD变电站,,,2007-11,134-辽宁-辽宁省DD站220 kV 2号变压器故障报告,,2013-8-16,06:51,主变故障,,,,,220kV,,主变,6.0,[投运年限]投运5-10年,变压器,"分析认为油中含有腐蚀性硫（硫化物），与选择器上触子表面银发生化学反映生成AgS,在开关操作震动造成AgS脱落并悬浮在油中缓慢下沉,造成开关选择器C相在2、3位之间、与地电位之间放电，引起调压线圈严重变形","油品化验不够全面，有化验仪器仪表有待更新，交接试验项目需要进一步研究、细化。将腐蚀性硫列为油品质量化验项目,积累经验，进一步完善油品交接试验项目",最近检修时间为2014年3月25日，作业内容为更换瓦斯继电器及本体例行试验28日对变压器进行进人检查，发现C相调压绕组变形、有载调压开关7档位处导电环对传动杆有放电痕迹故障后进行了包括色谱成绩、绝缘电阻试验、直流电阻试验、电压比试验、绕组变形、局放试验等。检查发现主变调压线圈、中压线圈严重变形，选择器C相在2、3位之间、与地电位之间放电,,2013年8月16日，该主变所带66kV中南一、二线倒塌（60号塔，约12公里，三相故障电流为3.8kA），故障后第2日、第5日，分别进行油色谱试验，未见异常。保护检查发现二号主变压器轻、重瓦斯保护动作、差动保护动作，动作电流为470A（折算完的一次值,"该故障变压器为葫芦岛电力变压器厂产品，设备型号为SFPSZ9-120000/220，2007年11月出厂，2010年10月15日投运07时10分当执行到第32项内容为合上二号主一次2202开关，执行完本项操作后约15秒，二号主变一次2202开关跳闸，当即汇报抚调并进行现场检查和保护动作情况检查现场检查发现二号主变压器本体瓦斯继电器内有气体。解体后，发现有载开关选择器所有镀银触指表面均呈黑色,经检验黑色物资为AgS（详见附件）",6.0,8.0,[故障季节]夏季,
,,,,2011-8-30,135-辽宁-辽宁省QQ站220 kV 2号变压器故障报告,,2016-6-27,12:28,主变故障,,,,"(主变,葫芦岛电力设备厂)、",220kV,,主变,5.0,[投运年限]投运5-10年,变压器,重瓦斯动作原因:有载开关流速继电器绝缘油中游离碳积聚在干簧管接线柱根部引发了导通，造成了重瓦斯出口开关跳闸,,一次检修人员现场变压器本体、分接开关取油样送检试验，油化专业油样分析结论变压器本体油样未见异常，分接开关油样介损、耐压成绩合格。拆除继电器二次接线后检测电缆绝缘无问题,二次检修人员现场调取相关远动及保护信息1.更换全新同型号瓦斯继电器内部元件，测量干簧管外引接线柱间距为5.5mm，并与辽宁设计院人员沟通，将双接点串联接入原非电量保护回路，带开关传动正确，6月28日晚22时31分，主变恢复备用。3.根据调控中心提供的220kV主变分接开关调档记录次数，对超过变压器厂家规定次数的分接开关申请变压器停电，更换分接开关绝缘油，检查瓦斯继电器内部元件，传动试验,66千伏二号主变带全部负荷，一号主变热备用，主变备自投正常投入，66千伏母联开关在合位。2016年6月27日12时28分42秒，QQ变二号主变有载分接开关重瓦斯动作，跳一、二次开关，备用电源自动投入装置动作，负荷由一号主变带出，无负荷损失,QQ变二号主变，为葫芦岛电力设备厂2010年1月生产，SSZ11-120000/220型三绕组变压器，自然油循环冷却方式，2011年8月30日投入运行最近一次次停电检修时间2015年3月30日，春检例试无异常，本体双浮球瓦斯继电器更换，保护传动无异常故障前系统无操作，当日变电站内有业台一线、业台二线保护更换工作，系统运行正常1）运行人员现场检查变压器本体、散热器无漏油迹象；主变本体瓦斯继电器、有载分接开关瓦斯继电器内无气体；有载分接开关重瓦斯动作、备自投动作在保护屏重新带电缆测量有载瓦斯继电器接点电阻77千欧，回路异常恢复3）一次检修人员现场分解检查分接开关瓦斯继电器，发现瓦斯继电器内油色发黑继电器底部且碳粒沉积，一侧干簧管玻璃破损，接线断开，一侧干簧管完好但接线处有杂质及积碳。2.秋检计划申报QQ变一号主变停电，检查一号主变有载瓦斯继电器，完善双接点串联接入原非电量保护回路，更换分接开关绝缘油,12.0,6.0,[故障季节]夏季,
,,"(主变,SFPSZ7-120000/220)、",,1993-9,136-辽宁-辽宁省SS站220 kV 1号变压器故障,,2005-9-2,7:36,主变故障,,,,"(主变,沈阳变压器厂)、",220kV,,主变,12.0,[投运年限]投运10年以上,变压器,造成干簧管根部破碎的原因，经分析认为主要是以下两点原因造成。一是瓦斯继电器干簧管接点引线外护套经油浸泡后变硬，导致引线基本没有缓冲。对此，我局专门开会进行了研究，会议认为，如果主变有载瓦斯继电器投入信号，在主变有载开关真正故障时，继电器不作用于跳闸，可能会引发变压器损坏的重大事故,利用主变大修机会，继续对变压器瓦斯继电器拆下、打开检查，特别是对瓦斯继电器干簧管接点引线的松弛度进行重点检查，对接点引线过紧的进行整改对新安装的变压器瓦斯继电器，安装前也要打开，进行干簧管接点引线的松弛度检查。请瓦斯继电器生产厂家有关技术人员对检修人员进行培训，使检修工人充分掌握瓦斯继电器的检查维护方法，并同厂家人员一起，研究确定检查的方法和检查的标准,将主变有载调压瓦斯继电器接线端子拆除，进行瓦斯继电器绝缘情况试验两接点对地绝缘均为40MΩ、两接点之间绝缘为0MΩ（1000V摇表），用万用表测量，两接点之间绝缘为78.3kΩ，初步断定是有载调压瓦斯继电器问题导致主变跳闸13时30分，试验所油务班报告主变本体油色谱数据未发现异常、有载开关油耐压试验合格二是检查发现，干簧管与其固定抱箍之间的减震垫变得非常硬，与其初装时硬度有明显差别，起不到缓冲效果1、《辽宁省电力公司关于贯彻防止电力重大事故的二十五项重点要求（变压器互感器部分）的补充规定》规定，主变有载瓦斯继电器原则上投入信号，如需要投入跳闸，应由总工程师批准。按照辽宁省电力公司《关于变压器有载分接开关气体继电器选型的通知》规定，未采用改进型双接点有载瓦斯继电器的220kV主变有载瓦斯继电器必须全部更换为改进型双接点有载瓦斯继电器，我们自2004年8月以来，此项工作已列入计划，并结合220kV主变停电进行,10时05分，继电保护所现场开始工作10时25分，检修工区现场抢修工作票发出、开始工作11时10分，试验所高压班在主变运行分接位置进行一次线圈直流电阻和变压比测试完毕，未发现异常。结合停电机会，继续将未更换为改进型双接点有载瓦斯继电器的220kV主变有载瓦斯继电器全部更换为改进型双接点继电器,2005年9月2日7时36分，SS变电所#1主变压器有载调压重瓦斯保护动作，#1主变各侧开关跳闸，66kV母联备自投装置动作，负荷无损失。14时13分，#1主变加压良好，送电带负荷，恢复原运行方式,9时35分，所内安全措施布置主变各侧均装设接地线，现场布置安全围栏现场检查发现，#1主变有载瓦斯继电器内上部约二分之一空间为气体，下部油色为黑色，内部有放电痕迹，有载分接开关外部清洁、无油迹，压力释放盖完好，故障当日有载分接开关无操作10时50分，检修工区工作人员将#1主变有载调压瓦斯继电器拆下、打开，发现其干簧管根部破碎11时00分，有载调压瓦斯继电器更换完毕（新换上的继电器是沈阳四兴继电器制造有限公司2005年2月产品，型号为QJ4g-25-TH），并试验合格此继电器为沈阳变压器厂继电器联合分厂2002年9月制造，1对接点，型号为QJ4G-25，2004年1月22日更换到该变压器上。因此，经反复研究决定，在大连局范围内220kV主变有载瓦斯继电器仍然投入跳闸运行,7.0,9.0,[故障季节]秋季,
,滨海变电站,"(主变,WBH-802A)、",,,137-辽宁-辽宁省WW站220 kV 2号变压器故障报告,,2012-11,20:54,主变故障,,,,"(主变,沈阳变压器厂)、",220kV,,主变,,,变压器,初步分析故障可能是由于四号冷却器下部潜油泵与本体连接波纹管材质存在潜在性缺陷，运行过程中受应力及震动影响疲劳后突然开裂，在潜油泵及油压作用下大量喷油，油枕油排空后，双浮球气体继电器失油保护动作（重瓦斯）。2.布置专项巡检任务，对公司现运行的16台强油循环变压器（见附件1）冷却器进行特巡，重点检测是否存在锈蚀严重、负压区渗油、螺丝松动、波纹管裂纹、渗油，潜油泵、风扇电机振动异常等缺陷,一经发现立即停用缺陷冷却器，制定并上报合理的消缺方案，安排消缺工作。3.今后结合变压器大修、搬迁安装等工作，将强油循环冷却器波纹管更换成经过柔性处理的新波纹管，防止冷却器波纹管拆装后，因受力方向改变，引起类似故障发生,打开主变本体压力释放阀升高座排气孔，有油流出，证明变压器绕组及铁芯浸在油中，无受潮可能。23时25分油化专业汇报油色谱分析未见异常，乙炔为0ppm，总烃22ppm，且与6月24日油色谱例行分析结果无明显变化,22时10分检修人员关闭4号冷却器板阀，隔离渗油部位22时40分将二号主变现场安全措施布置完毕1.二号主变转检修，组织检修人员与省公司领导、电科院专家一同，对二号主变4号冷却装置进行检查，拆除下部波纹管，拉伸发现约12cm长裂痕。立即安排停电计划，尽快完成剩余8台220kV主变双浮球气体继电器的更换工作,220千伏渤环1#线、热环1#线、3#主变一次主在220千伏Ⅰ母线运行，2#主变一次主、220千伏渤环2#线、热环2#线、环滨线在220千伏Ⅱ母线运行，220千伏ⅠⅡ线环并运行，220千伏母联开关在合位，二号主变带66千伏ⅠⅡⅢ母线运行，共20MVA负荷，三号主变热备用;。66千伏二母联开关在合位，三号主变备自投启用，66千伏进线备自投退出2014-07-06202014-07-0620主变保护动作正确，备自投保护动作正确，负荷无损失。三号主变备自投动作，三号主变一、二次主开关合上，WW变20MVA负荷由三号主变代送,二号主变原1993年安装于滨海220kV变电站一号位运行，型号SFP7-120000/220，沈阳变压器厂1992年3月生产，2011年11月由营口电力设备有限公司进行现场大修，更换潜油泵及波纹管2012年11月安装到WW变二号主变位运行，同时将气体继电器更换为带失油保护的双浮球气体继电器66千伏五滨乙线、五四甲线、一号电容器在Ⅰ母线运行，二号主变二次主变、五教甲线在Ⅱ母线运行，#3主变二次主、五四乙线、五教乙线、五滨乙线、1#所内变、2#电容器在Ⅲ母线运行20时38分变电运维二班值班人员接到集控中心通知，WW变二号主变轻瓦斯保护动作，要求到现场进行设备检查20时57分变电运维二班值班人员接到集控中心通知，WW变二号主变重瓦斯保护动作，一、二次主开关跳闸21时06分变电运维二班值班人员到达WW变现场，现场检查发现二号主变4号冷却器下部可见明显油流，2号、4号冷却器处于停止状态，检查二号主变一、二次开关在开位检查保护为二号主变轻、重瓦斯保护动作22时10分联系营调值班长将二号主变由备用转检修，将二号主变一、二次主刀闸拉开，合上二号主变接地刀闸检查潜油泵与本体连接波纹管发现裂痕，不断有油渗出。7月5日运维人员对WW变设备例行巡视未发现四号冷却器存在渗油等缺陷，本故障属突发事件,20.0,11.0,[故障季节]秋季,
"(监测时间,2014-03-15 07:38:32)、(试验时间,2013.11.25)、",,,,2000-10-24,138-辽宁-辽宁省XXX站220 kV 2号变压器故障,,2000,07:38,主变故障,,,,"(主变,葫芦岛电力设备厂)、",220kV,,主变,0.0,,变压器,为进一步判断缺陷原因，检修人员打开全部夹紧拉带的紧固螺栓进行检查，发现上夹件高压侧夹紧拉带绝缘筒，全未伸出夹件，不能起到绝缘效果造成一侧绝缘筒未伸出夹件的原因，分析是因为变压器制造厂在安装上夹件的夹紧拉带过程中，高、低压侧夹紧量不平衡，夹紧拉带中心向低压侧偏移，造成高压侧绝缘筒未伸出夹件，不能在金属卡环与拉带螺栓间起到绝缘作用故障拉带的金属卡环可能在安装时存在较大的向上移位，或者是运行振动引起较大位移，导致金属卡环与拉带螺栓间隙距离过小，变压器运行时发生放电上夹件拉带其它金属卡环位置偏移较小，与拉带螺栓间仍有足够的绝缘存在，所以在运行过程中暂未发生放电，但此种情况属于隐性缺陷，随着变压器的运行，再次发生放电的可能性很大第一种情况，基于安装不良引起的放电，大多发生在安装初期随着时间的推移，当初发生放电性故障所产生的特征气体不断散逸，到了2007年使用新购置的中分2000色谱仪也检测不出来主变停电前未进行油色谱分析，无法确定这段时间是否存在放电，油色谱在线监测装置运行稳定性有待进一步认定，不能作为故障分析的唯一判据。对此类结构的变压器应结合大修，认真开展拉带与夹件间绝缘测试等试验项目，认真检查拉带与夹件间绝缘筒的安装情况，发现类似缺陷，及时更换较长的绝缘筒，或采取其他妥善措施，使其满足绝缘要求，避免发生放电,在变压器吊芯例行试验中，发现上夹件与夹紧拉带绝缘降低1、本台变压器已经将未伸出夹件的绝缘筒，进行全部更换，满足绝缘要求，消除此类缺陷3、变压器大修前，进行油色谱分析，及时发现可能存在的异常情况，指导开展大修作业。油化学专业应进一步加强责任心，每年定期开展试验仪器校验工作，认真开展油色谱分析工作，及时更新试验仪器，确保数据的真实性、及时性,该变压器上次的色谱试验时间是2月24日，数据显示正常，乙炔为0变压器油色谱在线检测装置自2013年7月安装至今，运行正常，无故障和异常数据报警，查看停电前一周在线数据未见明显问题3月22日，按照变压器大修施工方案对二号主变进行吊芯检查、试验，上、下夹件各十条加紧拉带，由北向南1至10进行编号，在进行夹紧拉带对夹件绝缘测试时，发现上夹件与高压侧B相北侧的5号夹紧拉带间绝缘明显偏低，只有10MΩ（其它相同部位的绝缘均能达到2000MΩ）。该变压器于2000年10月投入运行，我们推测，在投运初期就出现了该放电性故障，但持续时间极短，能量较低，故障点没有形成金属性连接，即故障没有持续扩大就自行消失，因而也就可以正常运行至今，我们现在看到的放电痕迹正是彼时形成的2000年左右，我们使用的是上分的102GD或山东鲁南的SP9800，这两种仪器不仅稳定性差，灵敏度低，而且使用手工操作（即峰高用直尺测量），误差很大因而在变压器非可持续性故障并且能量不高的情况下，很难捕捉到第二种情况，2月24日油色谱分析数据无异常至3月21日停电期间发生放电虽然在线数据无故障特征气体，仍不能排除存在故障的可能性发现故障点后，立即对排入油罐的变压器油进行取样分析，发现乙炔0.47μl/L，乙炔的来源有可能是受油罐污染，可靠性值得商榷，不能充分证明变压器停电前发生过放电其它位置的拉带绝缘筒位置无问题。积极开展油色谱离线数据与在线数据的对比、分析工作，提高油色谱在线监测的可靠性，有利于公司及时发现变压器的内部缺陷,按照公司春检工作计划安排，3月21日开始对XXX220千伏变电站二号主变进行吊芯检查。现场立即加工较长尺寸的绝缘筒进行更换,,XXX220kV变电站二号主变型号SFPZ9-180000/220，葫芦岛电力设备厂生产，2000年10月24日投入运行现场检修人员，立即将上夹件5号夹紧拉带高压侧（与夹件无连接线的一端）紧固螺栓打开，发现用于拉带与夹件之间绝缘的绝缘筒未伸出夹件，且内壁有碳化痕迹，拉带内侧金属卡环位置向上偏移，上夹件、该夹紧拉带螺栓与金属卡环下侧有明显的放电痕迹，说明上夹件与夹紧拉带间曾失去绝缘，产生电弧放电现象。现场检测发现所有绝缘筒、拉带长度都是同一尺寸，且绝缘筒尾端与拉带间有限位，用白布带进行缠绕固定，不会因为变压器运行振动产生位移,7.0,,,
,,,,1990-5,139-辽宁-辽宁省XX站220 kV 1号变压器故障报告,,,22:26,母线故障,,,,,220kV,,母线,,,变压器,整个低压绕组出现波浪状变形，最大幅度30mm左右，低压线圈严重变形紧紧抱在铁心柱上，地屏受低压线圈挤压严重变形损坏B和A相整个低压绕组可见由于短路力造成的波浪状变形，最大幅度超过40mm，低压线圈抱紧铁心，地屏受低压线圈挤压变形损坏。该变压器由于遭受过短路冲击，内部存在低能量放电性故障隐患，由于220kV虎大南线接地故障，变压器一次绕组流过零序电流3130A，相应的二次绕组流过零序电流约为3474A，造成存在隐患的变压器二次绕组或引线断线，冲击造成变压器低压线圈变形，导线的强度变弱，导线的局部绝缘受到损伤，绝缘性能下降，这次冲击造成C相低压线圈股间绝缘破损，在电动力作用下产生导线被扯断和低压线圈股间、层间、饼间导线熔断等现象,1.设备监造疏于形式，没有起到监造对设备把关的作用2.现场设备安装的管理和技术监督不严格，没有即使发现主变线圈潜在变形缺陷1.对全部66kV及以上变压器运行情况进行全面排查，除了异常状态的变压器要重点关注外，对出现异常但经长期监视运行后数据趋于稳定的变压器也要进行重点分析，提出整改方案。2.加强变压器色谱在线监测装置的管理，定期分析比对色谱数据，对在线监测数据与试验室数据存在较大偏差的要及时与生产厂家沟通处理,故障零序电流为11880A（一次值）。试验数据表明变压器内部存在高能量放电性故障，由于数据中一氧化碳有明显增长，故障可能涉及固体绝缘C相低压线圈下部换位处第136段至140段间短路，造成这5饼间全部严重扭曲变形，绝缘纸涨开，大面积露铜面向低压侧19至22撑条范围铜线熔断，有铜镏和炭黑现象，垫块松散，多处移位绝缘纸涨开，大面积露铜C相低压线圈故障点饼间全部严重扭曲变形铜线熔断，有铜镏和炭黑现象C相低压绕组放电点的膨胀造成C相中压和低压间纸板击穿破损，并出现烧伤性的炭黑，C相中压绕组内纸板筒受损并可见明显炭黑，中压外部线圈有轻微变形低压外围屏已经击穿破损中压内纸板筒受损和炭黑B相低压线圈严重变形A相低压线圈严重变形由于该台变压器为95年产品，低压和中压线圈为普通扁铜线，导线的机械强度较差，低压线圈的单螺旋结构、导线电密大和绕组间撑条间距大等结构因素，致使此变压器抗短路能力非常弱。3.对低压侧线路发生过大电流短路故障跳闸的变压器监测不到位，没有对XX1号变受冲击后进行停电诊断性试验，没有即使发现缺陷,3.对低压侧线路发生过短路故障跳闸的变压器，运行单位应将相关情况及时汇报生产部并向检修、试验单位通报，同时安排设备特巡、加强红外测温工作，试验专业立即进行油色谱分析；对承受短路电流较大（近出口短路）的变压器，安排停电进行绕组变形试验等诊断性试验,繁大南线、虎大南线受电入南母线，带一号变压器，转送大劝西线带劝工一号变繁大北线、韩大甲线受电入北母线，带二号变压器，转送大劝东线带劝工二号变代局属66kV启工变、肇工变、历工变、重工变、勾莲变等13座变电站系统事故前，沈阳地区负荷199万千瓦，XX一号主变二次负荷207A（23366千瓦），温度34℃；XX二号主变二次负荷810A（92592千瓦）；温度50℃2011年7月30日22时26分05秒231毫秒虎大南线C相接地故障故障时繁大南线故障零序电流22时26分05秒440毫秒，一号变压器重瓦斯动作，一组一次开关、一组二次开关跳闸22时26分05秒880毫秒，综合备自投动作将二次母联合闸（XX变一号变负荷由二号变代出）。22时26分08秒71毫秒虎大南开关重合闸动作，开关重合,该故障变压器为沈阳变压器厂产品，设备型号为SFP7-180000/220，1990年5月出厂，1990年12月投运一组二次带南母线，配出5条66kV线路；二组二次带北母线配出8条66kV线路，两段母线分列运行代用户66kV东钢变（未生产）、东药变、化工变、水泵变、电机变、沈变、重工街地铁变、西站变、高开变。沈阳地区30日22时-24时出现大到暴雨，西部地区局部风力偏大，风速达22.3米/秒，气温18℃,22.0,,,
,,,,2011-9-26,14-吉林-吉林省XJ变电站220kV1号变压器故障报告,,,,主变故障,,,,,220kV,,主变,,,变压器,如果火花放电缺陷为屏蔽层接地部位裸金属放电或其他地屏部位松动引起的裸金属放电，可能通过局部放电检查来查证，但如果火花放电为铁磁回路中铁心片间等悬浮电位产生，那么从局部放电试验手段来看，发现的难度非常大，一般无法查证；磁回路高温过热缺陷如果是铁心多点接地引起的，那么可以通过测量铁心接地电流、空载试验可以诊断，如果磁回路高温过热缺陷是由漏磁通引起的，那么只能返厂进行相应检查、确认；。设备油箱未安装磁屏蔽，因漏磁通导致在油箱上、下部连接处有较大电流（10A）流过，箱体局部过热或高场强导致击穿放电时可导致绝缘油分解，形成电弧放电兼过热的气体特征,当发现乙炔组分后，在及时上报并送油样到电科院进行复测的同时，对该变压器进行了科学、合理地色谱监测，虽然油中溶解气体异常特征为电弧放电兼过热，但综合分析认为，导电回路不存在放电性缺陷，否则设备早已经烧毁，缺陷性质及部位只能在非导电部位进行查找和分析。同时该变压器运行时也是中性点接地，与局部放电试验时接线方式相同，进一步排除了电回路存在放电性缺陷的可能性,"变压器2011年9月26日投运，设备投运1天后进行色谱分析发现乙炔组分达到4.96μL/L,接近规程注意值（不大于5μL/L），气体异常特征为""电弧放电兼过热""，经连续跟踪测试发现，乙炔组分含量未见明显增长，排除导电回路存在缺陷的可能，综合分析认为缺陷存在磁回路可能性较大该设备于2012年9月份进行了滤油处理，重新投运后于2013年4月26日色谱季检再次发现微量乙炔存在（0.18μL/L），定期跟踪监视，在7月25日，乙炔组分含量突增到10.83μL/L，其他烃类气体亦有明显增长，总烃接近注意值，气体异常特征依然为""电弧放电兼过热""，总烃相对产气速率达到2321%/月（规程规定小于10%/月），为了确保电网及设备安全，该设备及时停运与验收数据比较，未发现异常，证实设备铁心接地正常、绕组线圈正常、变压器整体绝缘水平正常电科院评价中心于7月27日对该变压器进行局部放电及感应耐压试验据专业人员反映，在测量油箱上下箱体间连接线电流时发现，最大电流达到10A，怀疑油箱上下部连接不良，存在严重的漏磁通常规绝缘项目试验及变压器局放、感应耐压试验的结果证明该变压器电回路不存在放电性缺陷有载分接开关与变压器本体间的渗漏情况也能导致本体油具有电弧放电兼过热缺陷的特征，但分析附件1内本体及有载分接开关油色谱数据发现，异常气体特征明显不一致，气体组分含量比例不正确，能排除分接开关渗漏的情况解体中发现上铁芯与C柱铁心交接处面向B柱铁心的位置有一片边长15mm的等腰三角形硅钢片边角料，该边角料三个角处均有放电痕迹，C柱铁图2边角料与C柱铁心放电位置对比1）存在火花放电与磁回路高温过热缺陷的混合型缺陷XJ220kV变电站1号变压器色谱数据异常原因为变压器制造过程中边角料掉入C柱铁心与地屏间，造成铁心短路过热及放电，产生乙炔等故障气体，返厂解体发现的情况与色谱试验结论吻合。由生产厂家给出变压器维修方案，经省公司运维检修、电科院及长春供电公司审核通过后，对变压器故障处铁心及撕裂、变形处铁心进行维修；",返厂处理并经试验合格后投运。在维修过程中及出厂试验时，派专人进行现场见证,吉林省XJ变电站220kV1号主变故障报告,心相应位置19片硅钢片表面有放电痕迹，后经查找上铁心发现该边角料应为上铁心剪裁过程中未切断或者吸附与上铁心硅钢片上，在安装过程中掉落至C柱铁心与地屏之间。另外，在检查上铁心时发现硅钢片在安装过程中存在撕裂和变形的情况，具体情况如图,,,,
,盘锦ZZ变电站,,,2015-03,140-辽宁-辽宁省ZZ站220 kV 4号变压器故障报告,,2015-12-1,,主变故障,,,,,220kV,,主变,0.0,,变压器,分析变压器内部可能存在过热性故障,对各绕组进行仔细检查，未发现放电痕迹,于当日下午18时取油样进行复测，乙炔为3.94μL/L，氢气为23.41μL/L，总烃为106.74μL/L2015年12月12日对变压器进行试验检查，耐压后氢气、乙炔及总烃数值较耐压前均有明显增长（数据详见附表1）。局部放电数据66kV侧C相放电量较大，最大值达到450PC,现场放油，打开人孔进入检查，未检查出异常,2015年12月1日ZZ220kV变电站#4主变投运1天（取油时间为当日11时）做油色谱试验，发现乙炔达到7.06μL/L，氢气达到50.81μL/L，总烃达到189.26μL/L,盘锦ZZ220kV变电站#4主变为特变电工沈阳变压器集团有限公司生产，型号为SFZ11-180000/220，出厂日期为2015年03月，投运日期为2015年11月31日由于该变电站66kV侧没有负荷配出，当日15时左右调度将该台主变转为备用。2015年12月22日该变压器在场内进行解体检查，发现在铁芯下部靠近C相芯柱附近残留一三角形硅钢片，铁芯及残留硅钢片上有放电痕迹,,12.0,[故障季节]冬季,
,湖南省LJP变电站,"(主变,1990-1996)、(主变,SFS7-31500/110)、",,,141-湖南-国网湖南省电力公司-LJP变#1主变故障,,2011-1-28,,主变故障,,,,,110kV,,主变,,,变压器,因当时急于摸清内部线圈的状态，主变未采取真空注油，静置时间也没有达到要求，从而导致局放量较大，但基本上排除了主变内线圈受损的可能，于是继续对主变绝缘油进行了脱气处理，并采取真空注油，按要求时间静置故障短路电流在漏磁作用下产生电动力，引起分接开关动静触头的移位，触头接触情况逐步恶化通过高压B相调压线圈变形的情况分析，该主变在运行中应经受过近区短路故障，本次故障时短路电流仅为约2倍的额定电流，不是变形的原因。触头间的接触状况进一步恶化，在动静触头间形成电弧放电，释放的能力造成绝缘油的分解，从而引起主变本体重瓦斯和差动保护动作,对其它各部位检查没有发现异常。铁芯绝缘电阻较低，运行中应加强铁芯电流和油色谱的检测工作,至2011年2月17日，对主变先后多次开展了油色谱、绕组直阻、变比、短路阻抗、频响以及绝缘电阻、介损和局放等检测项目，发现如下问题色谱检测发现总烃和乙炔含量均超过标准值，三比值代码102，故障类型为电弧放电高压B相分接开关档位存在错位现象，且数据较为混乱在故障分接上，三相变比误差均接近于2%，已超过规程值；绝缘电阻和介损检测正常短路阻抗和频响检测均发现高压B相绕组存在变形，数据见图1和表3中压侧和低压侧无明显变形现象按照DL/T1093规定，100MVA以下及220kV及以下变压器三个单相的参数最大互差不应超过±2.5%检查发现，高压B相分接开关损坏，第二档位的静触头和动触头表面均烧蚀严重，见图2；高压B相调压线圈存在变形，见图3。2月28日，第三次对主变开展局放检测，在1.5Um/√3激励电压下，测量1.3Um/√3电压下，局放量见表4,3.3现场吊罩检查情况。为作进一步检查，征求调度部门的同意后，将分接开关拆除，将档位固定在1档位运行，处理完成后尽快落罩继续开展检测同时因为楔形分接开关是圆柱形弹簧压紧的，自行定位的功能较差，所以如果操作不当，不能保证触头在准确位置本次拆除了该主变高压侧分接开关，并将其固定在1档运行，从第三次局放检测情况来看，整体绝缘尚可，但B、C相的局放量已超出状态检修试验规程的规定值，如将主变投入运行，运维单位应密切跟踪设备的运行状态。综上，该主变不具备长期运行的条件，建议省公司尽快安排将其退运,"2011年1月28日12点20分，110kVLJP变电站#1主变差动保护、重瓦斯保护同时动作，跳开510、410、310断路器#1主变挂110kVI母，410开关合位，带红阳工业区（406）高能耗负荷，约1万负荷；310开关合位，带10kVI母用户，约0.85万负荷2011年2月19日，对主变开展了局放检测,A、C相在1.1Um/√3电压下无明显局放信号，B相在低压侧施加到2kV左右电压跌到零，无法继续升压该主变高压B相分接开关损坏，调压线段存在变形，内线圈应无受损。鉴于该主变2010年曾出现过35千伏分接开关烧损，当时遗留大量金属颗粒在器身内部，绝缘可靠性降低，之后多次的局放检测均无法达到标准要求；本次故障又产生了大量金属颗粒并散落在器身上，绝缘可靠性进一步下降；经多次短路冲击后，高压B相调压线圈已发生变形，匝间绝缘强度下降，在短路冲击和电压扰动下存在短路损坏的风险；同时该主变还属于1990-1996年衡变抗短路能力不足的产品",该主变型号为SFS7-31500/110，衡变1995年出厂产品现场检查主变外观无异常。该主变高压侧采用的是楔形分接开关，动静触头靠圆柱形弹簧压紧，其接触电阻比较稳定，触头过热的情况比鼓形开关少，当动触头在正确位置时，开关接触良好,,1.0,[故障季节]冬季,
"(时间,绕组直流电阻(20℃))、",LL变电站,,,,142-湖南-国网湖南省电力公司-LL变#2主变故障,,2006-1,,主变故障,,,,,220kV,,主变,,,变压器,根据吊罩检查情况可判断，该主变一根铁心柱绑带绝缘件上发生了沿面放电，放电导致该金属绑带在铁心两侧各有一个接地点，主磁通在该绑带上感应出一个较大的感应电流将绑带接地线烧断，烧断后故障电流消除该主变铁心金属绑带绝缘件存在质量或安装不良缺陷，在运行中，由于主磁在绑带上产生的感应电压将该绝缘件沿面击穿，形成了沿面放电；油色谱数据显示该变压器内部发生了电弧放电故障，应为绝缘件上放电时造成；且油中乙炔出现后增长趋势逐渐放缓，最终趋于稳定，说明故障并未持续，与吊罩检查结果一致。该主变轻瓦斯发信，油色谱异常是由于一根铁心柱绑带绝缘件击穿、形成环流导致；随后环流很快将绑带接地线烧断，故障电流消除；,此外，吊罩检查还发现部分其它绑带的绝缘件也有断裂现象，可初步判断该绝缘件质量或安装工艺不良,现场检查发现瓦斯继电器集气盒内有瓦斯气体，色谱分析存在异常，乙炔、氢气与一氧化碳含量超标（数据详见表2），数据显示主变内部发生了电弧性放电根据主变油色谱跟踪情况分析，在故障后主变油中乙炔、总烃含量仍有增长趋势，但速度逐渐放缓，为故障时气体扩散可能性较大2010年2月28日停电后，对主变先后开展了绕组直阻、绕组连同套管绝缘电阻、铁芯、夹件绝缘电阻、绕组连同套管介损及电容量、套管介损及电容量、套管末屏绝缘电阻、低电压（380V）空载、绕组变形、变比测试、直流泄漏、短路阻抗测试、局部放电等试验项目绕组连同套管绝缘电阻、铁芯、夹件绝缘电阻、变比测试、低电压（380V）空载、直流泄漏结果均合格；绕组连同套管介损及电容量、套管介损及电容量测试结果由于现场始终湿度较高，测试误差较大；直阻较前一次试验整体偏大1%-2%（测试结果见表3），应为试验仪器、环境等测量误差造成2）频响法绕组变形试验频响法绕组变形测试结果正常，高压、中压、低压绕组均正常无明显变形现象，试验报告如下测试结果可见，该主变高-中短路阻抗极限分接档位下测试值与铭牌值差别较大对每一档进行阻抗测试发现阻抗值随档位从1-17变化而线性递增，且1、17档测试值与其它高阻抗变压器阻抗值相近综合该主变直阻、变比及频响法绕组变形测试结果分析，该主变绕组应无变形情况，测试数据异常可能由于该主变铭牌值标识错误造成因此，综合试验、跟踪结果分析，该主变可能发生了内部暂时放电缺陷，缺陷发生后快速消失主变主、纵绝缘应无异常，放电可能由磁屏蔽、金属环、铁心柱绑带、均压球等部位造成图4一根铁心柱绑带接地线已经烧断图5该绑带一端绝缘件上有明显沿面放电痕迹图6绝缘件已断裂，应为放电时烧断图7正常绑带除此出外，对其它可见部分进行了仔细检查，未见其它缺陷放电导致该绑带在铁心两侧各有一个接地点，主磁通通过该闭合回路，感应出较大电流，使绑带接地线很快烧断，烧断后故障电流消除；试验状况显示主变绕组无变形，主、纵绝缘无缺陷，吊罩检查未发现其它缺陷部位，综合判断，主变轻瓦斯发信，油色谱异常为该绑带绝缘件击穿造成吊罩检查时发现，除放电烧断的绝缘件外，其它部分绝缘件也有断裂现象，怀疑该类绝缘件存在质量或安装工艺不良缺陷，建议进行全部更换；试验情况可判断，主变主、纵绝缘无缺陷，绕组无变形；该主变短路阻抗值与铭牌值不一致，由于此前该主变未进行过该项试验，出厂试验报告也未找到，为确认该数据异常原因，确保不出现不同阻抗变压器并联运行，建议将同厂家、同型号的LL#1变安排停电试验，检查短路阻抗数据是否一致；。在完成缺陷处理后，主变应按标准工艺进行真空注油及热油循环，经足够静置时间后进行试验；试验项目应包括绕组直阻、绕组连同套管绝缘电阻、铁芯、夹件绝缘电阻、绕组连同套管介损及电容量、套管介损及电容量、套管末屏绝缘电阻、绕组变形（频响及阻抗）、变比测试、短路阻抗测试、局部放电、中性点耐压试验、分接开关试验，合格后投运,,轻瓦斯发信前站内无操作、无异常工况，周围无落雷，主变运行负荷约在90000kVA左右。局部放电结果显示，该主变高、中压绕组局部放电量正常，变压器主、纵绝缘应无异常,LL变电站共2台主变，#1变挂220kVI母，#2主变挂220kVII母，#1变中性点接地，#2变中性点不接地，母联600合闸运行。2010年2月26日主变轻瓦斯发信后，为观察缺陷情况，未第一时间将主变停电,,1.0,[故障季节]冬季,
"(系统时间,2007-04-13 14:21:06)、(确认时间,2007-04-13 14:31:19)、(报警时间,2007-04-13 14:21:06.091)、",MJT变电站,,,2005-11-08,143-湖南-国网湖南省电力公司-MJT变#2主变故障,,2007-4-13,14:21,主变故障,,,,,220kV,,主变,2.0,[投运年限]小于5年,变压器,事故发生时刻，两套保护的比例差动和差动速断同时动作，跳开主变三侧3、3209刀闸绝缘拉杆存在质量问题，绝缘受损后对地爬电距离不够，是造成3209刀闸A相接地的主要原因4、378线路电缆绝缘不良是造成系统10kV系统b相接地的主要原因，建议对线路绝缘进行检测。#2主变遭受出口短路冲击后，经检测，确认绕组没有变形，内部没有出现放电等问题，变压器可以投入运行,,14点27分，挂10kVⅢ母的378毛教Ⅱ线线路上发生B相绝缘击穿并对地短路，与之前的A相接地点构成相间接地短路故障，并发展为#2主变低压侧到电抗器室3209刀闸处的AB相间短路转三相短路故障378毛教Ⅱ线线路上的B相对地短路点仍然存在，并于15点15分发生BC相间短路转三相短路故障，378毛教Ⅱ线线路保护过流I段正确动作，跳开线路开关，隔离了线路区内故障点站内录波器正常工作，为中元华电，但10kV电压电流未接入录波系统检查保护波形发现，低压侧A相电压最初很低，而B、C相电压接近线电压，说明此前A相存在接地情况，故障发生时，B相电压在30ms内快速跌落，并伴随B相电流抬升（一次值约1800A），显示了B相接地故障发展为AB相间短路的过程检查监控后台SOE历史记录，保护动作SOE记录与保护屏上动作报文一致表明10kV系统存在B相接地情况低压侧电流发展情况可从中、高侧电流推算得来中压侧电流与低压侧耦合程度较高，电流波形反应较为明显由于短路故障发生在320TA与变压器之间，低压侧保护电流被短接，保护装置不能感受到低压侧电流，无法直接从保护装置获得最大短路电流的大小，只能通过高、中压侧穿越电流换算得知由此推得，故障发生在低压侧，且是由低压侧AB两相短路持续30ms后转为三相短路故障，持续30ms后由断路器跳开切断故障b、c两相电压抬高，a相接地故障持续约5分钟后，378电缆线路出现b相接地故障（见图3）。a）3209刀闸a相下部支柱绝缘子和拉杆右侧b）3209刀闸a相下部支柱绝缘子和拉杆左侧）3209刀闸a相下端支柱绝缘子和绝缘拉杆严重烧损，a相下部内侧对b相下部内侧有两个明显的放电点，铜排上有电弧烧伤的痕迹，b相对地无放电痕迹，刀闸c相表面及四周存在被电弧灼伤痕迹油色谱、介损和直流电阻检测合格，变压器内部没有出现贯穿性放电，回路没有损伤绕组电容量、阻抗和频响与短路前相比，没有明显变化，判断绕组无变形高压绕组正常无明显变形现象中压绕组正常无明显变形现象低压绕组可能存在轻度变形现象因单相接地只有相对很少的电容电流流过，10kV小电流接地系统仍可继续运行14点27分左右，在378线路上另一点发生了B相绝缘降低，并迅速发展为B相对地短路故障线路上的B相经过大地与3209刀闸处的A相构成相间接地故障，持续约30ms，随后发展为3209刀闸处的AB相间短路转三相短路故障此时，378线路上的B相故障点仍在，于是又一次触发了监控后台的电压越限信号2分钟后，B、C相线路绝缘击穿，并迅速发展为三相短路由于短路点不在#3主变差动保护范围内而在378线路保护范围内，经150ms延时，由线路保护过流I段动作，隔离了故障点5、核对10kVⅡ和Ⅲ段母线消弧线圈实际运行情况，是否出现过补或欠补状态投入运行后，为避免短路冲击累积效应，建议在以后停电时重点开展绕组变形检测，保存好历次数据，便于开展比对分析。故障录波未接入10kV电压、电流信号，给故障分析带来不便，建议在今后的改造工作中，加入10kV侧电压和主变低压侧进线TA电流信号,事故发生前，MJT变电站#2主变10kV侧带Ⅱ母、Ⅲ母运行，与三跳事故有关的10kV出线378毛教Ⅱ线在Ⅲ母调查人员现场重点调查了从14点20分到15点20分期间的#2主变保护双套动作报文、后台监控相关时段记录及故障录波报文。建议对3209同类型刀闸进行更换，同时对屋顶进行防水处理,#2主变双套保护的比例差动、差动速断保护同时正确动作出口，跳开主变三侧开关，隔离了差动区内故障点，#2主变退出运行#2主变两套电量保护均为南瑞继保RCS987E当故障发展到相间短路时，低压侧三相TA电流波形消失，说明故障点此时发展到低压侧TA内侧，即差动保护保护范围内，此时约20ms，差动保护动作，传动断路器约30ms跳开三侧开关1）14点21分06秒（#2主变动作时间前5分钟），10kVⅢ母A相电压越下限，同时B、C相电压越上限2）14点28分36秒（#2主变动作后短时间内），10kVⅢ母B、C相电压越上限复归3）15点13分54秒（#3主变投运行），10kVⅢ母A、C相电压越上限，同时B相电压越下限4）15点15分13秒（#3主变运行后2分钟），10kV出线378毛教Ⅱ线过流I段保护出口；约同时，10kVⅢ母A、C相电压越上限，同时B相电压越下限复归该录波文件记录了当时#2主变高、中侧电流电压波形和保护动作节点情况，因未接入10kV侧电流电压信号，因此没有相关信息先是中压侧B相电流幅值为A、C相电流之和，相位相反，中性点无零流；然后，持续30ms后转为三相电流幅值相当，相角相差120度（正序），该状态又持续约30ms波形显示高、中侧B相电流最大，高压侧B相电流峰值15.2A，TA变比为600/5，高压侧最大故障穿越电流为15.2/1.414*120=1280A，换算到低压侧电流为1280*220/10.5/1.732=15000A，中压侧B相电流峰值21A，TA变比1200/5，中压侧最大故障穿越电流为21/1.414*240=3500，换算到低压侧电流为3500*110/10.5/1.732=21000A，所以低压侧承受的最大冲击电流36000A，持续时间约两个半周波2007年4月13日，14点21分，3209刀闸a相出现故障接地（见图2），10kVⅢ母a相电压越下限，b、c相电压越上限3209刀闸处短路持续时间约60ms，短路电流约为10倍额定电流，短路点在限抗之前，#2主变受了较大冲击3209刀闸在主变差动保护范围内，且故障电流经分析大于30kA，高于主变保护比率差动和差动速断定值，于是触发了主变差动保护动作，隔离了故障点。#2主变10kV侧到电抗器室3209刀闸处发生AB相间转三相短路故障，在主变差动保护区内，两套主变差动保护出口跳三侧隔离故障点，保护为正确动作,14点21分，#2主变低压侧到电抗器3209刀闸处发生A相接地，系统仍然运行15点13分，#3主变由热备转运行，接替#2主变带10kVⅡ母、Ⅲ母运行经检查为此次#2主变动作故障录波文件此后，3209刀闸故障范围扩大，由a相接地故障过度到ab两相接地（见图4），约40ms，再发展成三相接地故障，持续约20ms后主变跳闸图3378电缆线路014号杆麻纺厂支线麻纺厂#5至#7变之间电缆中间头爆裂烧坏14点21分左右，#2主变低压侧至电抗器室3209刀闸处开始发生A相对地短路现象，拉低了10kV系统A相电压，抬升了B、C相电压，并触发了电压监测告警。15点13分，由调度下令，#3主变代替#2主变，带10kVⅡ母、Ⅲ母运行,14.0,4.0,[故障季节]春季,
,,"(套管,BRDLW-126/630-4)、",,,143-湖南-国网湖南省电力公司-MSQ#2主变故障,,2001-9,1:30,主变故障,,,,,110kV,,主变,,,变压器,进一步分析套管检查情况，其电容芯绝缘纸上有明显放电烧蚀痕迹，且痕迹沿电容屏电场方向分布，分析导致套管炸裂的原因应为电容屏间沿绝缘纸表面放电，导致内部压力增大，下瓷套炸裂此外，此次故障低压绕组并无放电痕迹，当日1时的低压绕组冲击无法核实故障电流大小，但如当时已出现破裂，主变瓦斯继电器应会动作，因此分析低压a相套管出现瓷套破损应是由放电时油压冲击造成该套管内部放电的主要原因应为电容芯电容屏间沿绝缘纸爬电最终击穿，放电导致套管内部压力增大，下瓷套粉碎性炸裂。炸裂造成套管弹簧压力释放，将军帽与上瓷套脱开，并拉断末屏引线使其搭接在法兰上，导致末屏接地,在对套管进行解体时还发现，该套管上部橡胶垫已断裂，但由于故障时该套管遭受了较大的冲击应力，不排除其故障、运输或解体时断裂的可能性，无法确认绝缘击穿是否由于套管受潮造成，但应在今后对此型号、批次套管进行试验时注意其绝缘性能1）要求变压器厂家加强组部件及原材料的入厂检验工作，确保组部件的性能满足要求。各运维单位加强对该批次套管的巡视和检查，在例行试验时特别注重其绝缘性能状况,现场检查主变高压侧B相套管将军帽与瓷套连接部位脱开，套管将军帽中已无绝缘油；低压a相套管顶部瓷套破裂，并在破裂处有变压器油喷出故障后对主变进行现场检查，主变顶部存在大片油渍，高压侧B相套管将军帽与瓷套连接部位冲开，套管将军帽中已无绝缘油；低压a相套管顶部瓷套破裂，并在破裂处有变压器油喷出对故障主变进行了各低压试验，包括绕组连同套管绝缘电阻、绕组直流电阻、绕组连同套管介损及电容量、套管介损及绝缘、绕组频响、短路阻抗试验发现高压B相套管末屏对地绝缘电阻为0（末屏接地因此无法测量B相套管电容），但末屏外观无异常，其余试验正常，结果显示主变线圈应未明显受损由于B相套管已严重漏油，且各套管升高座内可能已少油或无油，进行10kV介损试验时高压B相电晕声较大，未进行进一步高压试验诊断将主变进行了返厂检查，发现该主变高压B相套管下瓷套已粉碎性炸裂，内容电容芯极间有烧黑、绝缘纸烧断痕迹，且痕迹贯彻两极之间套管下部均压球、中间法兰及下部支撑金属套（支撑于下瓷套与法兰间）上均有放电痕迹图1高压B相套管法兰、下部电容芯及下部均压环上有明显放电烧蚀痕迹图2、下套管支撑金属套两侧均可见放电痕迹图5瓷套表面及裂面可见烧伤痕迹在现场检查发现高压套管下瓷套已粉碎性炸裂，主变绕组及引线处未见明显放电痕迹，分析套管放电应是此次故障的直接原因，且从套管炸裂结果来看，放电应在套管内部瓷套炸裂后下部金属支撑件失去支撑，弹簧释压将其向下弹出，使其与下部均压环处距离靠近形成放电，并使放电迅速扩展至中部法兰，导致出现图1、及图3中放电痕迹该主变高压套管内部放电是造成此次故障的直接原因主变低压套管瓷套破裂应是放电时变压器油压冲击造成，目前钱江电气集团公司正对该套管机械强度进行检测变压器引线、线圈处应未发生放电。在今后对南京电气（集团）有限公司2001年产BRDLW-126/630-4型套管进行试验时应注意其绝缘电阻、电容量及介损等反映绝缘性能的参数,由于该站故障录波装置未正常启动，对电源侧太子庙504线路录波装置进行了检查，录波装置同样无法导出故障录波电子档案，因此此次未进行附图。同时由于弹簧释压，套管压紧的弹力释放，使将军帽与上瓷套脱开，并将末屏引出线拉断搭接至法兰上，导致末屏接地,故障前运行方式为故障前该站由504太马线唯一电源供电，110kV侧仅该条线路合闸，35kV侧空载，主变提供10kV侧负载2002年6月26日1时30分11秒，110kVMSQ#2主变差动、重瓦斯及压力释放阀动作，主变三侧跳开故障前该站由504太马线唯一电源供电，故障前该线路上无落雷，站内无操作，同日1时站内低压348断路器曾重合闸成功，故障时站内故障录波装置未正常工作分析后台记录，当日1时30分11秒，504太马线保护、#2主变纵差工频保护、比率差动保护、重瓦斯保护及压力释放装置相继动作（B相故障差流达到13倍额定电流），跳#1主变三侧510、410、310开关。显示故障时间为2002年6月26日1时30分11秒，故障电流持续了约70ms后切除，且故障前B相电压达到负峰值时零序电压出现明显波动,,1.0,9.0,[故障季节]秋季,
,PS变电站,"(型号,额定电流)、(电抗器,1-1L312)、(型号,额定电流（高压）)、(型号,出厂日期)、(型号,出厂编号)、",,,144-湖南-国网湖南省电力公司-PS变#2主变故障,,1996-7,07:02,主变故障,,,69%,,220kV,跳闸故障,主变,,,变压器,造成本次故障的原因为投入10kV并联电容器组时产生较高倍数的过电压，造成相间击穿。为防止220kV主变低压侧近区短路故障，建议主变低压侧和限流电抗器间的隔离开关采用20kV电压等级的产品，降低因异物和绝缘距离不足而造成主变跳闸的风险,,"现场检查保护动作情况与SOE信号一致，保护正确动作，故障录波如图2所示，SOE记录如图3所示3203隔离开关C相隔离开关合闸不到位，B、C两相下端母排存在烧蚀痕迹，支柱绝缘子表面无明显放电痕迹，所示相间母排搭接部位均存在明显电弧烧蚀痕迹，BC两相母排烧蚀较为严重，母排两侧存在较深烧蚀口（B相靠墙壁侧烧蚀更为严重），A相母排烧蚀程度相对较轻，所示AB搭接部位BC搭接部位B相靠墙壁侧接头盒松脱后，现场测量AB母排相间空气绝缘净距离140mm，BC母排相间空气绝缘净距离130mm，支柱绝缘子对地空气绝缘净距离140mm，满足国网""十八项反措""不小于125mm要求，所示故障后对324断路器进行了机械特性测试、分合闸时间及同期性等试验，对324断路器10kV低压侧母排进行了耐压试验，试验结果均合格；对2号主变进行了直阻、绕组介损、油色谱、短路阻抗和绕组电容量测试，直阻、绕组介损和油色谱数据无异常，短路阻抗、绕组电容量与上次相比存在明显异常，判断2号主变低压侧存在一定的变形，其中C相变形较为严重，如表1和表2所示与大修后试验电容量相差（%）考虑最恶劣情况，设A相电压为90°相角时开关合闸，则UA=-Ul；此时，UB=UC=0.5UlA相可达到的过电压倍数为3Ul，BC两相可达到的过电压倍数为-2.5Ul，则相间电压可达峰值5.5Ul，即57.75kV现场检查母排支柱绝缘子表明无明显脏污，母排对地空气绝缘净距离满足规程要求，且室内湿度仅69%，可排除污秽、湿度和对地绝缘距离不足造成故障的可能。故障当时系统AVC正进行投入并联电容器操作，考虑最恶劣情况，系统相间可能产生高达57.75kV的电压，高于10kV的工频耐压值42kV，从而造成相间击穿",220kV出线共6条（皂盘线602、盘芦线Ⅰ线604、江盘线606、盘芦线Ⅱ线608、石盘Ⅱ线614和三盘线616），均在运行状态综合考虑2号主变运行年限、抗短路能力、变形情况及修复改造费用，建议对2号主变进行更换处理。建议对主变低压侧限流电抗器室的通风排气方式进行整改，防止短路故障时因无法泄压而造成人身事故,湖南省PS站220kV2号主变跳闸故障。1号和2号主变运行，2号主变高、中压侧中性点直接接地运行，1号主变高、中压侧中性点不接地运行2008年4月7日072号主变低压侧限流电抗器室内3203隔离开关与限流电抗之间的母排搭接部位存在明显放电痕迹，搭接部位的接头盒脱落并跌落至地面，所示从故障录波图上可以看出，2号主变低压侧三相同时击穿。对两套2号主变保护装置对时异常、后台误报312间隔事故告警和故障录波器部分开关量通道名称定义错误的情况进行整改,110kV出线共9条（盘兰Ⅰ线504、盘合冀线506、盘金线508、盘码线512、盘皂线516、盘楚线522、盘新线518、盘天线524和盘东线526），均在运行状态10kVⅠ母三组电容器、两组电抗器均在分位；10kVⅡ母Ⅱ-1C318电容器组热备用、Ⅱ-2C322运行，融冰326充电运行故障电气接线位置现场故障部位接头盒脱落。建议PS变10kVI母和II母分别配置一组电抗率为12%的并联电容器组，且应杜绝6%电抗率的并联电容器组自投、先投,7.0,7.0,[故障季节]夏季,
"(时间,2008.9.30  12:30)、",PT变电站,"(避雷器,031-3-1)、",,,145-湖南-国网湖南省电力公司-PT变#2主变故障,,2010-3-6,9:50,主变故障,,,,,110kV,严重缺陷,主变,,,变压器,短路冲击的累积效应，导致缺陷不断扩大是该变压器损坏的主要原因。变压器本身抗短路能力差是该变压器损坏的重要原因但由于变压器本身抗短路能力较差和短路冲击的累积效应，变压器遭受多次线路故障引起的冲击电流，即使是较小的电动力，也会进一步加重该变压器已发生轻微变形绕组的变形程度采取各种措施防止站内其他设备发生短路事故。变压器发生近区或出口短路应立即进行绕组变形测试及相关例行检查试验（含油色谱分析及高压例行试验），防止已经发生变形的变压器带病运行；对于发生近区短路等故障的变压器，应在故障后投运时取样进行一次色谱分析,"该变压器符合生[1998]322号文""关于110千伏变压器加固改造的通知""中规定的衡阳变压器厂1990-1996年出厂的110kV变压器进行结构完善化改造的变压器的要求，但该文附件中并无该台变压器的记录，经这次吊罩检查，发现确实没有进行完善化改造，文件指出""由于变压器制造行业在制造低损耗110kV变压器时，在设计结构和选材等方面，对如何保证变压器抗近区冲击短路能力考虑不周，从而造成了在近区瞬间短路故障时频繁损坏变压器的局面在全省公司系统内开展衡变厂1990-1996年出厂的变压器的清理普查工作，建议对没有进行抗短路能力完善化改造的变压器进行改造，严防同类事故的发生。加强变压器运行环境治理，防止变压器因外部短路损坏","19:02油色谱试验得出坪#2主变乙炔超标，为对数据进一步确认，高试人员再次赴现场取油样进行检测，一份送达试研院化学所，一份由变电管理所油化班复测，两份检测结果与第一次的检测结果基本吻合，色谱分析结果表明，C2H2达到911.25μL/L，总烃达到1350.95μL/L，三比值为202，判定为低能放电在2005年3月21日色谱检测中，该变压器油中首次出现乙炔（达到5.3μL/L）超过注意值，运维单位进行跟踪分析发现乙炔检测结果有所下降，在注意值以下，将跟踪检测周期延长2006年至2009年期间，每年都进行了一次检测，乙炔检测结果基本稳定，未超过注意值；其他组分含量和总烃含量正常其他试验检测无异常2008年5月发生过一次出口短路，在6月5日进行色谱分析，乙炔含量为1.09μL/L，与07年结果（乙炔含量1.19μL/L）相比，乙炔含量没有明显增长，09年7月检测乙炔为3.52μL/L，有少量增长，但仍未达到注意值08年近区短路后，运维单位进行了例行检查试验，试验结果合格高压3相绕组情况良好，无明显变形现象，表面及内侧清洁低压b相绕组首端引线外层包扎带有黑色斑迹，b相绕组端部层压板已被冲开和崩裂，压钉已完全破损，大部分绝缘件破损，端部3饼线圈出现贯穿性烧断，烧断6股导线，并绕铜线全部散开，线圈上半部分碳渣、铜渣较多，所示低压c相绕组顶部层压板已严重变形和局部破裂，低压c相绕组端部变形明显，无断裂现象，整体有扭曲性变形，所示该变压器分别在2004年、2008年发生近区短路，其中，尽管在2008年发生近区短路后进行绕组变形试验时发现低压绕组LALB仅为轻度变形，但该变压器在2008年近区短路后受多次冲击，如表2所示，由于短路冲击的累积效应，已经发生轻微变形的绕组很容易在相对较弱的冲击，较小的短路电流，较轻的电动力的作用下发生再次变形，从而最终导致线圈的损坏""说明该变压器在结构设计和选材方面本身就存在严重缺陷08年5月近区短路后例行试验和色谱检测未发现该变压器缺陷的原因分析在2008年5月近区短路后进行绕组变形试验时，通过三相绕组频响波形比较，判断低压b相绕组发生轻微变形按照《输变电设备状态检修试验规程实施细则》规定110kV变压器油中溶解气体分析基准周期为1年，2009年7月对该变压器进行油色谱分析，检测乙炔为3.52μL/L，有少量增长，但仍未达到注意值而由于2009年7月至缺陷发现时未满一年，因此在此期间未进行色谱检测2008年5月近区短路后至该缺陷发现期间，线路故障均在变压器出口2km以外，不属于变压器近区短路故障，故未进行停电检查对低压侧母线桥及开关柜母线实施绝缘护套包封,对跳闸率高的10kV出线2公里内采取导线绝缘化改造，最大限度地防止或减少变压器的出口、近区短路及时统计主变绕组受短路电流的冲击情况变压器发生本体、调压轻瓦斯（瓦斯继电器内无气体）及压力释放动作信号后，进行油色谱分析，如油色谱分析结果异常应立即按照状态检修规程进行状态评价在主变油色谱分析中突然发现出现乙炔，乙炔含量如果在1μL/L以下的，应在一个月内进行再次取样分析验证，含量如没有增长，则按每三个月一次的分析周期进行一年的跟踪分析；乙炔含量如果在1μL/L以上5μL/L以下的，应在一周内进行再次取样分析并送试研院进行复核，含量如没有增长，则按每二个月一次的分析周期进行一年的跟踪分析；乙炔含量如果在5μL/L以上的，应立即再次取样分析并送试研院进行复核，并每周至少进行一次色谱跟踪分析，含量如没有增长，则按每个月一次的分析周期进行一年的跟踪分析。如果在色谱跟踪分析过程中乙炔含量有增长，则应在上述基础上缩短检测周期，并及时查明故障原因进行处理",15:24检修人员到达现场检查处理，调压轻瓦斯动作信号已复归，但本体轻瓦斯不能复归，与103核对，OP3000信号未复归，申请短时退出#2主变非电量保护，拉合保护电源进行检查，高试人员同时取油样进行化验，15:51检查处理工作完毕，保护及电源投入，主变无异常信号，运行正常。3.3现场吊罩检查情况,3月7日，将＃2主变转为检修状态，高试人员进行检查性试验，项目包括绕组及铁芯绝缘电阻、绕组直流电阻、绕组直流泄漏、变比试验，试验发现低压侧直流电阻三相不平衡率严重超标，低压侧直流电阻ab、bc、ca分别为13.60mΩ、11.62mΩ、11.67mΩ，折算成低压a、b、c三相直流电阻分别为16.55mΩ、23.14mΩ、16.42mΩ，低压侧直流电阻三相不平衡率达到40.9%，判定低压b相绕组存在烧坏可能，其他项目试验合格2004年和2008年分别发生过一次出口短路，2004年5月10号为320开关柜内避雷器爆炸，短路电流未保留；2008年5月9号为10kVⅡ段母线TV柜及342屏柜烧坏，短路电流为14kA＃2主变低压b相绕组端部已烧坏，b相绕组层压板已损坏，c相绕组层压板已严重变形坪镇线坪342速断动作，重合成功，查为#302-#303杆之间C相有断股现象坪学线坪328过流动作，重合成功，查线为#075杆A、B相横档有异物(大风)丰田线坪336过流跳闸，重合不成功，强送成功，查为#734-7-7~-7-9杆A、C导线烧断坪学线坪328速断动作，重合成功，查为坪学线#053杆负荷保险烧断。坪镇线坪342保护动作跳闸，重合成功,2010年3月6日9:50，地调通知坪#2主变保护装置发轻瓦斯、压力释放动作信号，运行人员于11:00到达现场检查，发现有本体轻瓦斯及调压轻瓦斯、压力释放动作信号，本体轻瓦斯不能复归自2008年5月近区短路后，未发现该主变有近区短路故障的运行记录。坪镇线坪342有分合闸信号，查为#008-3杆电话线掉在高压线上，,9.0,3.0,[故障季节]春季,
,PT变电站,,,1993-9,146-湖南-国网湖南省电力公司-SD变#2主变故障,,2010-7-24,18:14,主变故障,,,,,110kV,跳闸故障,主变,17.0,[投运年限]投运10年以上,变压器,现场吊罩后，中性引线与本体有长期放电后出现的金属融化现象，在底座散落较多金属融化杂物，由该主变油色谱追踪从2009年8月份开始一直有乙炔存在（4ppm左右），但一直稳定无增长；综合上述情形，分析认为，中压侧中性点处的漏油孔系中压侧引线过长，长期靠在升高座与箱体的焊接处，在变压器运行时的振动及中性点电压位移作用下，引线绝缘劣化，最后导致击穿，使得中性点引线与箱体短路，在长期电压、电流作用、发热过程中最终导致引线部分线股熔断及本体出现漏油孔由于该主变在2009年8月份发现内部乙炔，含量在4ppm左右，且在后续跟踪分析一直稳定没增长，结合这次吊罩发现中压中性点引线的放电痕迹，分析认为，中压侧中性点处的漏油孔系中压侧引线过长，长期靠在升高座与箱体的焊接处，在变压器运行时的振动及中性点电压位移作用下，引线绝缘劣化（伴随小量乙炔产生），最后导致击穿，使得中性点引线与箱体短路，在长期电压、电流作用、发热过程中最终导致引线部分线股熔断及箱体出现漏油孔从上述分析，石变#2主变跳闸故障首先是中压侧中性点引线长期靠在升高座与本体的焊接处，在电动力及电压、电流作用下最终导致烧蚀的漏油孔，造成本体漏油严重，在瓦斯继电器油面完全下降时分别发轻瓦斯、重瓦斯信号；油面继续下降，本体套管升高座油面下降，绝缘强度严重降低，高压A相对外壳放电，导致变压器本体差动动作出口，跳主变事故发生。加强主变吊罩大修整个过程的技术监督，按规程要求开展主变油的滤油、脱气处理，主变投运前的常规试验等，如各项常规试验数据合格，建议开展主变局部放电试验，以确定主变本体绝缘无缺陷，在各项试验合格条件下，主变方可投入运行,按状态检修规程要求，在变压器大修时应进行瓦斯继电器及事故放油阀的校验，确保该类设备在以后运行中的正确动作；,"7月5日上午高试班对主变变形进行了测试，从数据分析来看，变压器各绕组无明显变形；下午高压试验人员对主变进行了常规试验检查，试验数据如附件1，常规试验数据表明变压器本体无异常0相连接线靠在升高座与本体的焊接处在高压侧A相套管下端均压环有明显放电痕迹，在升高座内部的CT边缘有明显放电痕迹，说明高压侧A相对升高座的CT处进行了放电，导致变压器差动出口动作高压套管A相下部均压环有明显放电后的烧蚀缺块升高座内部CT处的放电痕迹该主变在2007年进行了C类检修，高压试验数据正常；在2009年由于高压侧C相套管存在缺陷进行了更换处理，并对高压侧中性点套管漏油进行了处理在2009年8月份的油色谱检测发现主变乙炔含量，约在4ppm，后进行了跟踪分析，主变乙炔一直未增长考虑到中压中性点处电流较少，对损伤的引线进行铜焊接，恢复到原来的线径，并重新进行绝缘包扎；高压A相套管均压环已损坏，立即联系厂家购买相同型号规格的套管，对A相套管进行更换处理；。从调度事故信息报送来看，当地主变""重瓦斯""发信调度监控无显示，显示""轻瓦斯""动作信号，因此需检查保护控制回路及监控系统，确保该类重要信息如实上传",2006分，通知维操二班将#1主变转运行，恢复全站供电，并随后将#2主变转检修随后采取紧急措施堵住了该孔洞，并做了防雨水措施3.3现场吊罩检查情况7月28日，检修班在各项准备工作就绪后对变压器进行了吊罩检查对漏油孔进行纯钢封堵，在内外进行焊接，经打磨处理后进行探伤检测，确定焊接完好；。由于中性点引线处及高压套管A相在放电后遗留部分残渣散落在上端部、绕组间、下端部等部位，需对遗留残渣进行清理（采用面团吸取后进行油冲洗处理等措施）；,"由于出现漏油孔后，主变开始迅速向外漏油，当瓦斯继电器上开口杯油面下降后发""轻瓦斯""信号，油面继续下降；油面继续下降，主变升高座内油面首先下降，导致内部绝缘强度严重降低（油击穿场强是空气击穿场强的10余倍），高压套管末端均压环处电场相对集中，因此当油面下降到均压环以下时A相套管均压环对升高座CT边缘外壳放电，形成弧光接地电流达2000A，时间约2个周波，主变差动动作出口，造成主变跳闸事故",2010年7月24日1814，调度员发现石变#2主变保护装置差动、差速、本体轻瓦斯动作，要求运行人员到现场检查检修人员到达现场对#2主变本体进行检查，发现35kV0相升高座与主变箱体焊接处有一食指大小孔洞，且有放电痕迹，变压器油正从此处外流，其他部位检查无异常7月25日试研院在接到石变#2主变跳闸通知后立即派遣相关技术人员前往现场进行调查分析在现场外观检查，发现主变本体漏油严重，油位指示为0，油枕内基本无油，在主变本体的35kV中性点套管的升高座与本体的焊接处有一食指大小的漏油孔，油枕基本上通过该孔漏油完毕，如下图1。在焊接处有一食指大小的孔,18.0,7.0,[故障季节]夏季,
,,,,1997-5,147-湖南-国网湖南省电力公司-YP变#1主变故障,,,,主变故障,,,,,110kV,,主变,,,变压器,试验人员初步分析认为，出现该现象的原因是因为末屏接地不良，导致套管运行时末屏产生悬浮放电结合前面末屏接线柱与末屏接地环烧蚀的现象分析，导致出现这种现象的原因很可能是末屏接地不良，导致末屏内部放电该两种接触方式都不是可靠的接触方式，特别是弹簧两端与末屏接线柱和金属套的接触面，在弹簧弹性不足或接触面受潮氧化后接触电阻会明显增大；或者在弹簧压力不足或被卡涩时，金属套与铝制金属接地点之间会接触不良或根本不接触经仔细检查发现，在该末屏接地装置中，与金属接地套相连的弹簧压力已经不足，从而导致末屏接地不良考虑到低压绕组除直流电阻之外的其它试验项目结果都是合格的，试验人员初步判断，低压绕组三相内部应该不存在故障，结合设备结构，问题很有可能是低压侧绕组引出线与低压套管导电杆连接处的螺丝松动造成接触不良，从而导致直流电阻偏大为找到问题原因，检修人员将变压器内部的油放掉了一部分，直至油面降至低压绕组与套管导电杆连接部位以下。对于测试数据超标或者接近注意值的试验项目，应全面结合其它试验项目的结果进行综合分析诊断，找到导致数据异常的原因，并结合实际情况制定完善的处理方案，确保解决问题，保证变压器安全运行,运行时，金属套受内部弹簧的压力与套管内侧的接地金属法兰相连接，实现末屏接地。加强套管的运行维护，加强变压器局放带电检测，加强红外精确测温，尽早发现隐患；对套管进行检修试验时，使用专用工具开展工作，检修时应特别注意检查弹簧的状态是否良好等,试验人员在对YP1号主变进行例行试验时发现，低压绕组直流电阻异常，且高压套管A相末屏烧损无法开展试验试验人员在对高压侧套管进行例行试验时，发现B、C、O相套管试验数据合格，无其它异常现象，具体数据如下表1所示但是当解开A相套管末屏护套盖时，发现末屏接线柱与末屏接地环已经烧蚀成一个整体，无法将接地环向内顶进去开展试验，现场图片如下图1所示根据上表中数据分析可知，B相套管油色谱试验结果正常，A相套管油中含有乙炔，甲烷、乙烯及总烃含量很高，疑似存在放电或过热故障表3更换A相套管末屏后试验数据从上表中试验结果可知，更换末屏接地装置后，各项试验数据均已正常在进行直流电阻测试项目之前，低压侧绕组的绝缘电阻、介质损耗因数与电容量、低电压短路阻抗值、频率响应法绕组变形等测试项目都已完成，各项数据均合格在发现直流电阻数据超标后又加做了绕组变比、变压器本体油色谱等测试项目，数据亦合格低压绕组频响法绕组变形第一次测试使用仪器为保定超人三回路直阻测试仪SM333，单相最大测试电流为20A；第二次及后续测试使用仪器均为保定金源变压器直阻仪JYR-40，单相最大测试电流为40A根据表5中测试数据可知，低压侧绕组直流电阻测试数据严重超标从上图中可以看到，低压绕组引出线与套管导电杆的连接处共有四颗紧固螺丝，如果其中任何一颗螺丝发生松动的话，都有可能导致直流电阻数据超标从上表中的测试数据可以看到，经过螺丝紧固处理后，低压绕组引出线与套管导电杆处接触不良的问题得到了解决，直流电阻数据恢复正常处理完上述两项缺陷后，试验人员对该变压器进行了局放试验，同时在局放试验前以及试验24小时后取本体油、A相套管油进行了色谱分析，试验结果如下表7和表8所示从表7和表8的试验数据分析可知，变压器局放试验合格，试验前后本体油色谱数据均正常。A相套管油中的乙炔、总烃等气体的含量相较局放试验前未发生明显增大，A相套管末屏接地不良问题已得到妥善解决,检修人员将A相套管末屏接地装置进行了更换，更换下来的末屏装置如下图3所示。经更换末屏接地装置后，已经恢复正常随后，通过使用专用的工具，由变压器厂家技术人员协助检修人员对低压绕组与套管导电杆连接处的螺丝进行紧固处理经过螺丝紧固处理后，该问题已解决，试验数据正常。对套管进行检修试验完毕后，应用万用表检查末屏接地良好,,3.1高压套管末屏检查。1-复位弹簧；2-末屏接线柱；3-接地环；4密封件；5-末屏引线。4低压绕组与套管导电杆连接处螺丝紧固处理,,,,
,,,,1992-10-01,148-湖南-国网湖南省电力公司-ZLP变#1主变故障,,2010-9,,主变故障,,,,"(主变,江西变压器厂)、",110kV,,主变,18.0,[投运年限]投运10年以上,变压器,由于L-H、E也可拆分为L-H与L-E，可得出造成L-H、E电容量变化的主要原因应为L-E的变化，即低压绕组对铁心、夹件及外壳的电容量发生了变化因此，综合上述分析判断，局部放电可能由低压b相引线及b相线圈上半部分对地绝缘不良造成根据本次频响测试结果判断，高压绕组低频段相关性差可能为变压器本身工艺造成，但不能排除其变形可能；低压绕组LBLC相与LALB、LCLA相高频及全频段相关性均较差，可能存在变形缺陷1）根据该变压器运行情况及试验结果分析，该变压器曾数次遭受近区短路冲击，变压器低压绕组发生了变形和位移，且此现象还造成低压绕组出现绝缘缺陷。虽然现场无法对线圈内部进行检查，但通过吊检已确认了线圈在短路作用下产生的轴向电动力引起了B、C相压板的贯穿性开裂，试验也表明了内部线圈产生了较为严重的变形，因此变压器不宜继续运行，建议拖回检修车间进行解体检查，视检查情况再决定有无修复的必要,同时尝试使用内窥镜对内线圈进行检查，因探头深入内部较为困难，无法作进一步检查。外观检查发现该变压器采用的层压木板密度不高，上部压钉覆盖的面积较小，线圈内部的状况还需通过解体检查来确认，如存在抗短路能力不足的缺陷，建议对同批次的产品进行排查,怀疑变压器内部存在变形，随后进行诊断性试验并吊罩检查交接试验数据与后续数据不符，可能不准确高压绕组电容量应不准确查询记录，2007年10月及2008年8月分别发生了310、316断路器对地闪络故障，故障后未进行电容量测试电容量测试结果显示，该主变高压绕组电容量始终较稳定但低压绕组在2008年及2010年测试结果均较初值有较大偏差，如比较低压绕组目前电容量与最初电容量（以02-07年数据为初值）的差值，则达到约16%，远超5%的标准要求该变压器最主要的试验异常即是变压器高压对低压绕组及地（以下简称L-H、E）电容量较2009年增加了7.09%，H-L、E与2009年测试结果完全一致且往前追溯，除交接试验外，2002-2007年L-H、E电容量始终较为稳定，以此为初始数据分析，L-H、E电容变化量达到约16%此后对电容量进行分解，采用正接法测量H-L，并将低压绕组屏蔽测量H-E（即高压绕组对铁心、夹件及外壳），测试结果分别为4483、3134pC，相加为7617pC，与H-L、E基本一致由于H-L、E电容量与历史值较为一致，可判断该变压器高压绕组对地（H-E）及高压绕组对低压绕组（H-L，也即L-H）电容量未发生变化为分析局放位置，改变B相加压相别，采用A相加压、B相接地方式后，在1.3Um/√3电压下无局放在通过低压b相加压、a相接地对高压B相进行加压时发现，低压绕组局放超标，将加压相别进行更换，a相加压、b相接地时局放信号消失更换加压相别不会改变高压绕组电压，高压绕组绝缘应无异常；更换加压相别不会改变匝间电压分布，低压绕组匝间绝缘应无异常；更换加压相别前后主要区别是降低了低压b相引线及上半段线圈的对地电压，且在其电压降低后局放消失由于短路阻抗在投运后未进行过现场试验，历史数据仅可参考变压器铭牌值阻抗三相互差及与铭牌值相比的初值差均存在一定程度的超标，但超标并非非常明显，由于早年110kV变压器短路阻抗铭牌参数并非非常准确，且初值并无各相数据，因此无法确认此超标由变形造成。频响测试同样无历史数据,,2010年9月，株洲公司在对110kVZLP#1主变（1995年江西变压器厂生产）进行例行试验时发现，该主变低压绕组电容量达13780pF，较2009年测试结果12820pF增大了约7%,2010年12月14日，省对周#1主变进行了吊检，通过外观检查发现B、C两相线圈压板多处存在开裂的现象（见图1、，其中B相两处贯穿性开裂，C相一处贯穿性开裂，A相线圈压板一处轻微开裂；油箱底部散落大量绝缘垫块（见图5）；同时还发现低压绕组a端和y端引出线与压板接触部位有碳化物（见图6），皱纹纸存在烧损的痕迹；其它部位检查的情况整体较好,,9.0,[故障季节]秋季,
