其他时间,变电站名称,型号,塔号,投运时间,报告名称,故障前情况,故障发现时间,故障发现时间2,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,投运-故障时间差,投运-故障时间标签,故障设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,故障发生小时,故障发生月份,故障发生季节,故障发生小时-分箱
,ZC变电站,"(套管,J.30)、(套管,10kV-Um)、(主变,2.2K)、",,1991-12-30,82-山东-山东省ZC站220kV2号变压器故障报告,,2015-6,,主变故障,,,,,220kV,一般缺陷,主变,24.0,[投运年限]投运10年以上,变压器,,加强变压器的精确红外测温，尤其是变压器套管和接头等部位红外热像检测技术能够及早发现设备缺陷，除了在迎峰度夏、度冬前及周期性红外热像精确测温外，还可以在到期设备检修、试验前及重要设备停电前进行红外测温工作，有效的指导设备检修，提高检修工作效率和工作质量。同时，将红外热像检测和设备的例行停电试验工作进行结合对比分析，能为设备缺陷的判断和处理提供有力的技术支撑，能够有效的降低非计划停运和事故几率,淄博公司立即组织相应班组对存在异常的2号变进行跟踪对比分析，通过带电检测红外测温试验发现2号变A、B、C三相的相间对比分析以及与1号变同部位的对比分析，判断出2号变110kV侧中压A相套管存在异常通过对套管外观的仔细观察，发现存在缓慢的渗油现象严重，油位计指示套管油位偏低利用红外成像图像分析软件，对此次精确红外测温的变压器中压侧套管图谱（所示）进行分析，发现中压套管变B、C相套管顶端将军帽温度分别为45.2和45.5℃，A相相同部位温度偏低，为36.8℃，相间最大温差为8.7K220kVZC变电站2号主变压器相间的相对温差计算如公式所示根据DL/T664-2008《带电设备红外诊断应用规范》，当相对温差大于等于20%时设备为一般缺陷运用红外成像图像分析软件，对2号主变压器中压套管温度异常相A相进行分析，得到分析谱图2A相套管的相对温差计算如公式所示根据DL/T664-2008《带电设备红外诊断应用规范》，当相对温差大于等于20%且为电压致热型设备为严重缺陷根据DL/T664-2008《带电设备红外诊断应用规范》，按照套管类设备红外缺陷典型图谱图J.30，图J.31，图J.36，通过对套管的外观检查，发现套管有漏油的现象同时检查A相套管油位计可以看见该相套管已缺油变压器送电后，对变压器套管进行精确红外测温，跟踪测试，红外图谱显示套管运行情况正常参照红外图谱要认真分析，设备的故障并不仅仅是发热，变压器散热片堵塞、套管缺油等缺陷部位温度低，因此对红外图谱进行分析是要结合设备的实际情况红外测温发现设备缺陷后，继续将强通过多种检测手段对缺陷进行进一步诊断分析能力。对于套管而言，常规介损试验、10kV-Um/√3电压下介损试验以及油中溶解气体分析也是诊断套管绝缘性能是否良好的有效手段,确认情况后，检修人员更换ZC2号变中压侧发热套管，套管更换后进行变压器直流电阻和变比等常规试验项目，试验数据均合格,2015年5月21日，对变电站进行精确红外测温时发现220kV#2主变110kV中压侧套管温差异常在相同负荷变化趋势的前提下，1号主变中压侧套管三相的温度最高温差为2.2K图4ZC站1号、2号变压器中压绕组负荷电流曲线相对于2号变的8.7K的温差是1号变的近四倍，根据DL/T664-2008《带电设备红外诊断应用规范》附录B电压致热型设备缺陷诊断判据，综合分析判断2号变中压侧套管存在严重缺陷。2号主变110kV侧A相套管发生渗漏导致油位下降，造成套管本体红外检测温度异常,220kVZC变电站2号主变为沈阳变压器有限公司生产，型号为SFPSZ7-120000/220，是一台三绕组油浸式强迫油循环导向风冷变压器，出厂日期为1995年5月31，于1991年12月30日投入运行。220kVZC站1号主变与2号变为同一厂家同一型号同一批次的变压器，将2号主变中压侧套管的图谱与ZC变电站1号主变中压侧套管的相同位置的图谱（所示）进行比较,,6.0,[故障季节]夏季,
,ZY变电站,,,2007-12,83-山东-山东省ZY站110kV 2号变压器故障报告-2015,,,,主变故障,,,,"(主变,山东鲁能泰山电力设备有限公司)、",110kV,,主变,,,变压器,,加强变压器设备监造管理，按照监造大纲和技术协议的要求，在生产过程对变压器的原材料、设计、制造以及试验进行关键点见证和严格把关2、强化带电检测等手段对设备进行状态分析，对不合格或在临界值范围内的设备进行跟踪监测分析，发现问题及时处理。认真排查山东鲁能泰山电力设备有限公司生产的同（近）批次的变压器产品，联系厂家做好产品绝缘性能核查，现运设备加强设备检测和预防性试验,"2015.7.11试验记录为2号主变冷备用24小时后取得。从表1可知，主要特征气体为氢气和甲烷，少量的乙烷，氢气总体呈增长趋势，其拐点为2014年6月，从2013年6月的1487猛增至2014年6月的2952因此7月份进行连续跟踪，发现7月22日氢气迅速增长，此后陆续降低2号主变氢气严重超标，总烃也超过注意值由于氢气和总烃超标，可用三比值法进行故障判断，三比值法判断依据如表4和表5所示表5三比值法判断故障标准总烃较高，H2＞100μL/L，并占氢烃总量的90%以上，CH4占总烃75%以上按照表4和表示判断标准，以2015年7月7日数据为例，2号主变比值编码为0,1,0，其故障类型为局部放电，故障特征为高湿度、高含气量引起油中低能量密度的局部放电结合特征气体法判据表5，进一步证明存在局部放电。根据试验曲线，利用MODS软件对绝缘含水量进行评估，结果如图2、3",,"不到两个月时间，ZY站2号主变氢气及总烃指标持续劣化，可能导致主变绝缘持续降低，严重威胁设备运行110kVZY站担负日照地区城重要负荷，若主变""带病""运行，严重影响城区电网的用电可靠性。110kVZY变电站2号主变出厂时变压器绝缘纸板受潮，未完全烘干，主变运行时绝缘纸板内水分融入到绝缘油中，导致主变绝缘降低致使局部放电发生，从而产生了氢气跟总烃超标的现象",110kVZY站2号主变厂家为山东鲁能泰山电力设备有限公司，设备编码为6100000000162794，资产编号为140100006345，型号为SZ10-50000/110，2007年12月出厂，2008年4月投运110kVZY变电站2号主变各绝缘部位的含水量分别为,,,,
,,"(主变,WBZ-500)、(主变,1/2)、",,1999-12-25,84-山东-220kVXXX站2#主变掉闸故障分析报告(2008),,,20:14,主变故障,,,,"(主变,沈阳变压器厂)、",220kV,,主变,,,变压器,对大同电网因机组迅速增加而引起的短路容量变化认识不足，生产技术的全过程管理不细致，致使重要元器件的短路计算、分析不透彻，未能及时发现XXX站2#主变WBZ-500型差动保护所用低压侧CT存在的设备隐患；。没有认真分析近几年发生的因CT饱和引发的保护事故，对CT特性试验的重要性认识不足，没有及时发现隐患，专业管理存在漏洞。基建工程验收把关不严，特别是对类似电缆头制作等隐蔽工程，前期验收工作不到位，待电缆头制作完成后只是对外表进行验收，对其整个制作工艺没有跟踪验收；,对新设备的交接试验麻痹大意，对试验数据的正确性没有严格把关，验收标尺不一，致使饱和度较低的CT进入电网运行，给本次故障留下了隐患2）决定改变CT伏安特性只在新设备投运前进行试验的常规，对35kV及以下保护所用CT伏安特性逢停必试，发现问题CT及时更换，并首先将WBZ-500保护所用CT（5000/5大连互感器厂）更换为伏安特性较高的产品3、对目前执行的作业指导书、质量验收卡未尽事宜进行修订，并加强执行力度，规范作业流程，统一验收标准，严把春检、大修、技改、基建工程验收关，同时加强设备订货及到货审验关，对不符合运行要求的设备坚决不予投运；加强生产技术的全过程管理，针对大同电网因机组迅速增加而引起的短路容量变化，组织有关技术人员重新对现有设备的短路参数进行核算，对不满足要求的运行设备及时安排更换5、加强对电缆出线的预示工作，以便及早发现隐患及时处理。加强继电保护专业管理及现场技术人员的培训力度，以及现场作业指导书的执行力度,六、故障后对变压器及相关设备的试验结果。3月20日，结合计划停电对XXX站2#主变进行了油色谱分析、绕组变形等试验，对10kVII段母线和其所辖设备进行全项目试验，除2#主变有轻微变形外，其余各项试验均合格。低压侧保护定值额定电流为8.24A（二次），实际故障电流是A相电流21.5A﹥2倍的额定电流，但其谐波量未达到15%，而B、C相电流均未达到﹥2倍的额定电流，虽其谐波量达到15%，但不进行谐波计算3、国电南自厂家就WBZ-500型变压器保护动作说明及恢复后波型图；,"因3月20日XXX站2#主变及三侧开关等相关设备计划停电检修，综自改造，更换保护，202、102机构大修，加装有载在线滤油装置等工作，为此于3月19日上午召开了""检修进度及安全保证协调会""，对电网方式、负荷转移以及各专业的具体工作，制定应急预案等工作进行了部署，随后地调依据会议所定方式，于3月19日下午1552～1645，对XXX站负荷进行转移，共计转移负荷35MW。加强各站主变低压保护CT伏安特性及二次回路负担阻抗的检查试验监督，确保CT10%误差曲线在合格范围1）对新投运主变、线路保护所用CT严格按照规程要求进行验收把关，特性不满足的CT坚决不予投运6、重新修订各站《查找接地拉路序位表》及相应管理规定规程，并考虑增加35kV及以下小接地系统的接地选检装置8、建议南自厂家对该厂生产的WBZ-500、WBZ-500H保护制动原理进行反措，适当降低制动判据门坎，厂家将于4月初给出反措方案，报省调审核后执行。待反措下达后，我公司将及时对大同主网现有的雁同站1#主变、开源路1/2#主变、灵丘1#主变、浑源站1#主变、XXX1#主变、云冈1#/2#主变、樊庄站2#主变、天镇1/2#主变保护执行反措，防止此类故障的发生",XXX站220kV、110kV双母并列运行，10kV单母解列运行，2#主变并列运行，1#主变220kV、110kV中性点接地本次故障起因为因此在主变低压侧区外故障时WBZ-500保护实际就没有进行制动，B、C相CT饱和畸变后产生的差动电流已达到差动动作定值1.5A，保护进入动作区，WBZ-500保护差动保护动作掉闸。南自厂WBZ-500保护低压侧区外故障时制动判据门坎设置不合理所致,"3月19日2014，站内运行人员发现，""10KV第II段母线接地""光字亮，随即运行人员对其进行检查处理，此时，主控警铃、喇叭响，2#主变三侧202、102、402、10KVII段II组电容器416开关绿灯闪，""2#主变差动保护动作""、""PT断线""、2#主变WBZ-500保护屏""装置异常""光子牌亮,检查发现2#主变WBZ-500差动保护动作202、102、402开关掉闸；10KVII段II组电容器416开关过流I段动作掉闸",20.0,,,
,,"(主变,24-28)、(主变,PST-1200)、(主变,RCS-978E)、",,,85-山东-220kVXX站#2主变三侧断路器跳闸分析报告(2008),,2008-10-09,19:35,主变故障,,,,,220kV,,主变,,,变压器,"综合上述检查情况判定一次设备无故障，可能是RCS-978E装置采样回路异常造成保护误动事故造成XX部分区域停电一是对相关事故通报的学习仅停留在纸面上，未能认真吸取教训，未做到举一反三三是对大型改扩建现场工程管理还未形成规范化、标准化，预控工作存在死区2．继电保护的日常维护不到位是造成本次事故发生的主要原因时隔不到半个月就出现了由于2#主变35kV侧302开关端子排老化、接触不良造成的差动保护误动3．运行人员不适应综合自动化变电站设备监控模式的变化，运行监视不到位，未能及时发现跳闸前装置出现的异常信息，是造成本次事故的次要原因4．对特殊方式下的运行设备重点检查项目和巡视项目不具体、不全面，设备巡视质量不高，未能及时发现302开关电流端子排的过热现象2#主变302开关电流端子排过热引起的绝缘下降的缺陷并不是瞬间形成，暴露出运行人员的巡视质量不高，保护人员对单台主变运行期间事先应做重点检查的回路要求不具体，检查不细致不全面5．管理层在综自改造时间紧、任务重的情况下，不能正确处理安全、质量、进度的关系一是本次事故中工作人员经验不足，没有及时发现预警信息及TA回路异常四是培训工作存在差距，班组未能在繁忙的改造工作中合理安排业务学习，培训时间和质量无法得到保障；运行人员对新技术的学习不深入，人员的工作技能无法得到有效提高由于历史欠帐较多，近几年来设备建设改造量大，大设备厂家的产品质量有保证，但辅助材料存在不同程度的质量问题，尤其是TA，开关柜、机构箱使用的端子无法保证质量，给安全生产埋下隐患8．突发事件信息报送不及时本次事故注重了事故处理，未能及时启动新闻信息、优质服务等应急响应，缺乏专业及部门间应急的整体联动结合安全隐患排查治理专项行动和公司""百日安全""行动的开展，领导层、管理层、执行层分别对照公司《领导、部门、车间安全生产职责规定》（并供电安字[2008]76号）所列安全责任，从思想上、认识上、行动上深刻反省自己是否履职到位，工作是否尽心尽责7．强化服务意识，完善电网N－1方式下的停电告知制度，督促不具备双电源的重要用户，尽快完善第二电源及自备电源在电网N－1方式用户供电可靠性降低情况下，提前通知重要用户做好系统突然停电的事故处理预案。近期组织学习上级有关重大事项报告的规定，在10月底前修订完善公司突发事件信息报送、重大事项报告制度和流程,并加大考核力度",二是对设备的健康状况、运行工况掌握不全面，重一次设备及保护装置本身，轻辅助设施及相关二次回路暴露出一是日常维护对TA等回路只要求极性的正确、完善和二次回路的正确性，对回路中各器件绝缘性能的检查有所疏忽三是对回路中老旧部件存在的隐患预见和控制不足，对老旧部件的检查尚无行之有效的方法，使得设备的健康状况无法通过技术手段真正获知二是预防控制措施不周，管理人员未能有效地对现场安全进行监督和把关7．设备辅助材料的质量问题不容忽视本次事故中未按照突发事件信息报送的程序和时限要求进行报送，暴露出公司各层面对突发事件所带来的社会影响认识不足，与上级单位、平行部门、车间相互间的沟通不够2．加大安全隐患排查力度修订《输变电设备红外测温管理规定》，明确增加二次设备的测温要求并及时下发执行，避免同类型事故再次发生3．加强保护装置及回路的日常维护管理二是对计划安排的大型工作已制定的三措进行再分析、再研究，确保三措中涉及到的危险因素分析具有针对性，控制措施切实可行四是加大对作业项目管理方案的审查力度作业前要对项目实施的必要性和安全性进行整体评估，充分考虑是否可以最大限度的转移负荷、重要用户保电预案是否明确、作业全过程的安全责任是否落实等因素，不具备条件的项目不得实施将技改、大修、基建等工作有机结合，合理安排工作，避免疲劳作业六是加强设备的验收管理认真编写验收大纲、验收报告，对投产任务紧的项目，要做好动态验收；七是严格执行检修质量考核办法，通过检修质量追溯机制，使职工牢固树立安全意识、质量意识一是结合工作实际，按照缺什么补什么的原则，改进培训方式，加强工作人员的岗位技能培训6．加强设备辅助材料的管理在与设备厂家的技术协议或供货合同中明确相关辅助材料的技术标准、质量要求，并在今后的工作中，逐步摸索、总结辅助材料的检测方法，在新投设备的验收中加强对辅助材料质量的把关充分认识突发事件信息报送对减小事故损失、合理调配应急资源的重要性。9．年内修订公司应急管理制度及应急预案，细化各专业应急体系快速响应的相关内容，增强其操作性，进一步加强应急状态下各专业各部门协同作战能力,经过对低压侧TA二次电流回路进行检查，发现2#主变RCS-978E变压器保护装置的低压侧电流4161回路在302断路器柜的端子排有烧灼痕迹,"9月24-28日结合春检项目2#主变进行了保护综自改造、校验传动、二次回路清扫和绝缘测试等工作二是在综自改造单台主变运行期间，只注重了改造设备启动失灵、联跳回路等重要环节的检查，而对运行主变重要保护装置和相关二次回路的完好性未进行全面检查查看当时的后台监控信息，从10月9日18时21分开始，频繁有""XX变2#主变保护RCS978E长期启动报警""的信息上传，但因运行人员对信息理解不够准确未引起的足够重视，未将异常信息及时汇报相关人员，暴露出运行人员对监控模式由原有的观看控制盘光字牌的直观形式，改为在后台监控机上进行信息监控的形式不适应，对相关知识学习不够对单台变运行的大型综自改造现场预控不足，没有从负荷合理转移、重要用户保电、运行设备的特殊巡视检查要求和现场管理上做更细致的工作，""三措""审批不具体，强调了工作任务的完成，忽视了安全保障的投入三是少数员工安全意识淡薄，班组缺乏既熟悉生产实际又懂专业技术的中坚力量一是安排对220kVXX变电站1＃主变35kV侧开关柜电流端子排进行更换使用红外成像仪对所有端子排进行一次普测，排查发热缺陷并及时处理一是结合停电对保护装置和二次回路进行校验和检查，确保装置和回路的完好；二是检修方式下对运行设备重要二次回路的端子排及接线等器件加强特巡和检查；三是新投或检修设备带负荷后，对相应回路的端子箱、机构箱、保护屏等进行再次检查4．加强工作现场安全管理一是各级领导带头履行安全职责，按照""谁主管谁负责，谁实施谁负责""的原则，严格落实管理责任三是每周对大型作业现场派驻现场监督、协调小组，充分发挥工作小组的作用，落实各类人员责任，确保措施到位，执行到位，检查到位，监督到位五是合理安排运行方式，做好停电计划的综合管理二是要加强对运行人员综合自动化变电站相关知识的培训，使其尽快适应新的值班模式，保证改造期间的安全运行。三是组织保护专业人员进行事故案例的编写和学习讨论，对现场二次回路及保护装置等方面发生的案例进行再教育，认真开展安全生产回头看工作",220kVXX站#2主变三侧断路器跳闸分析报告。查看主变故障录波器，开关跳闸时仅有负荷电流的正常切除，电压无变化；对2号主变RCS-978E差动保护装置动作报告进行分析，只发现35kV侧A相电流有异常，未发现电压变化。保护启动时刻高、中压侧电流无变化，低压侧B、C相电流为正常负荷电流，低压侧A相电流有变化,,19.0,10.0,[故障季节]秋季,
,,"(主变,LFP-972B)、",,,86-山东-XX2＃变跳闸故障分析(2007),,2007-7-25,16:51,主变故障,,,,,220kV,,主变,,,变压器,但由于最上层架构导线悬挂点与刀闸人字线固定点间长度在13m左右，在大风情况下风偏过大致使导线与架构距离减小，又由于当时暴雨造成空气绝缘电游离增强容易构成放电通道，最终形成二者间瞬间放电,,"由于2＃变运行已29年，目前存在油色谱异常缺陷，虽然主变瓦斯未动作，但还是及时对主变取油样进行色谱分析试验与历次数据对比无明显变化，检查瓦斯继电器内无气体故障电流约为7000A左右，可判断出220kVC相有短时接地故障2422刀闸与2421刀闸间C相人字线跨越架构通往主变高压套管，导线与下层架构间最短空气距离经实际测量为2080mm，（1983年设计图纸和施工图纸未标明实际距离），符合《高压配电装置设计技术规程》中规定""220kV带电部分与接地部分不小于1800mm""的要求。现场检查导线有放电痕迹但损伤轻微，无断股、散股现象，不影响继续运行，主变及相关一次、二次设备经检查无异常，主变于当天20时57分送电成功，无异常",二、掉闸后检查、处理情况。按故障掉闸汇报程序迅速汇报地调、省调及相关领导，太原供电分公司总工、副总、生技、保护、检修、主变、油务等相关专业人员第一时间赶赴现场组织查找掉闸原因2、2＃主变掉闸后为确保1＃变压器能可靠运行，将110kV新杏线负荷全部倒至马庄马杏线供电，将1＃变负荷控制在135MW5、对2＃变三侧端子箱二次线进行检查，对相关保护装置进行检查，未发现异常。对公司类似接线方式的所有变电站进行排查，确定技改方案后结合停电进行改造,2007年7月25日1651分，220kVXX变电站主控制室警铃、喇叭响，2号主变242、102、802开关红灯灭绿灯闪，2＃变LFP-972B主变差动速断保护出口，主变三侧开关掉闸220kV东、西母线并列运行，110kV东、西母线并列运行；1#主变220kV侧中性点直接接地运行，2#主变220kV侧中性点不接地运行。由于放电点在242CT与主变之间，属于变压器大差保护范围，保护装置正确动作，主变三侧开关掉闸,220kV东母经241开关带1＃主变，101开关经110kV西母供110kV新郝线109回路、新柏1＃112回路、北电1＃114回路、新钢1＃115回路、新北线117回路、新铝2＃119回路，负荷为90MW左右；10kV经801开关上A母带1＃所用，无出线220kV西母经242开关带2＃主变，102开关经110kV东母供110kV新杏线111回路、新柏2＃113回路、新钢2＃116回路、新铝1＃118回路、新铁线121回路，负荷为60MW左右；10kV经802开关上B母带2＃所用，无出线。运行人员反映掉闸当时XX变电站所处位置短时暴雨伴随大风及雷电，事后通过山西省气象台了解当时尖草坪地区普降大雨，平均降雨量为16.5mm，风速无测试数据，但目击附近一民房房顶被大风掀翻，估计当时风速不低于8级,16.0,7.0,[故障季节]夏季,
,,"(主变,15-16)、",,2004-10,87-山东-XX220千伏1#主变故障分析,,2010,,主变故障,,,,,220kV,,主变,6.0,[投运年限]投运5-10年,变压器,由于总烃增长和负荷增加存在一定联系，裸金属发热部位可能在铜线焊接部位、绕组引线与有载选择开关连接部位、套管引出线部位由图3可以清楚地看到，线圈扁铜线与引出软线焊接质量不佳、连接脱焊是本次故障的直接原因！。本故障点出现后，上绕组中1根扁铜线、下绕组3根扁铜线正常载流，开焊后的另2根扁铜线则通过线面接触载流，接触电阻较大，严重发热导致油色谱分析异常,本次变压器内部故障的发现，依赖色谱分析手段，通过反复试验与检查，最终定位故障点，避免了变压器铁芯解体，及时消除了220千伏主变严重隐患，是运城分公司变压器隐患排查治理工作取得的一个可喜的成果。同时，通过本次缺陷提出、保障该单变安全运行措施的执行、临时供电方案的优化与实施、变压器故障点的查找与分析处理，考验并锻炼、培训了公司生产队伍,但自2007年10月份至今色谱异常，总烃含量从221.6μL/L-310.7μL/L缓慢增长以4月9日色谱数据为例其三比值编码为022；甲烷和乙烯是气体主要成分、未见乙炔成分变化；总烃相对产气率18%/月(1月-4月9日)，超过规程要求的10%/月，4月10日控制负荷后总烃相对产气率7%/月初步判断为裸金属过热，温度超过700度6月20日测试高压绕组直流电阻，单相测试，测试电流20（原出厂试验温度32度，本次返厂试验温度31.7度）数据显示，A相高压绕组直流电阻每一档均较其他两相大8mΩ左右，互差达2%油面温度控制在80℃以下，持续8小时，试验前后进行油色谱分析，每相试验间隔不小于24小时考虑中性点处承受电流较小，实际采取高压两相加电流，中压侧短路，低压侧开路3、A相高压线圈直阻较出厂值增大将近2%，判断故障点为高压A相绕组A-K间直流电阻较B-K、C-K间明显偏大，重点检查A相高压线圈引出线绝缘包扎，外观未见异常如图2所示，XX1#主变A相高压绕组引出线A在绕组中间位置，另一侧引出线是上、下绕组出线焊接后引出到有载分接开关K位置也就是说，高压绕组由上、下两个绕组并联组成，每一个绕组均由3根绝缘硬扁铜线并绕3、短路阻抗和负载损耗测量，与原出厂值进行比较；在1.0倍额定电流下负载试验，4个小时，控制油面温度不超过80度；空载损耗和空载电流测量，与原出厂值进行比较；绕组变形试验，按照频率响应法和阻抗法分别进行试验，与原出厂数据进行比较；。就故障分析与处理来说，我们也获得了许多宝贵经验,发现隐患后立即采取14条有力措施保障运行，在省公司指导下进行试验、检查工作。现场检查处理情况由于焊接使用的磷铜焊条熔点在750度左右，本故障如未及时发现处理，将严重威胁XX1#主变的安全运行甚至造成主变损坏！。检查处理后直流电阻测试故障点查明，拆除故障点连接线，更换新线并采用新的冷压工艺恢复连接，见图5,"2010年以来，该主变负荷持续较重，色谱检验发现总烃含量增长变快，4月9日达到523.5μL/L，在变压器隐患排查过程中评为""异常状态""1、该主变实际运行时控制中压侧负荷后总烃增长趋势立即减缓，据此排除低压绕组故障。A-C升流或A-B升流时，CH4、C2H6、C2H4、C2H2，总烃均有增加，其中C2H4、CH4增加明显是导致总烃增加的主要原因，这与该主变带电运行时总烃增加情况原因一致，据此判断故障点在A相高、中压侧绕组",XX220千伏变电站位于XX城东北6公里处，于2004年10月建成投运，单主变，主要担负着XX、垣曲县的供电任务XX站1号主变型号5月25日现场吊罩检查，未发现异常；。剥开A相高压线圈引出线绝缘包扎，在A相上出线磷铜焊接处发现故障点，,,,,
,,"(主变,WBH-800)、(主变,RCS-978E)、",,,88-山东-XX站1号主变跳闸故障分析（2004）,,2004-10-29,2:03,主变故障,,11℃,53％,"(开关柜,合肥高压开关有限公司)、",220kV,,主变,,,变压器,35kV系统发生A相接地，引起系统过电压，导致35kV3011刀闸ABC三相短路,301真空开关断口绝缘及对地绝缘正常，301CT及柜内避雷器绝缘正常，3011刀、301B刀及35kV穿墙套管绝缘正常；。加强35kV线路运行管理工作（巡视检查、通道清障等），降低接地故障发生的机率。在设备选型时严格把关，选用性能优良的刀闸设备,*根据以上保护动作报告及后台机信息分析，故障原因。为。由于保护装置采样时采取了滤波措施，保护动作报告上的35kV电压录波图反映的过电压现象不明显，给故障分析带来不便,313分运行人员将故障点隔离，并将35kVII段各出线开关转热备,220kV1＃、2＃、3＃主变高、中压侧并列运行，35kVI、II段母线分列运行，全站负荷共166MW；。RCS-978E(南瑞)型保护启动前80ms，35kV系统发生A相接地，接地持续时间30ms；2004年10月29日22004年10月29日2,经检查，发现220kV1#主变3011刀闸三相动、静触头烧伤损坏301开关柜为合肥高压开关有限公司生产，型号GG-40.5；3011刀闸为仪征电瓷电器有限公司生产，型号GN27-40.5Q-2000A，2002年10月投产运行。故障点位于3011刀闸与301CT间，在差动保护差区内，因此，双套保护动作正确,2.0,10.0,[故障季节]秋季,
,,"(母线,1-4)、(主变,PST-1200)、",,,89-山东-XX站1_主变跳闸分析报告（2005）,,,11:54,主变故障,,,,,220kV,,主变,,,变压器,本次跳闸造成35kVI段短时停电，损失负荷13.8MW，损失电量0.46万千瓦时分析认定，此次故障原因为1#主变110kV母线桥过线悬瓶在带电水冲洗过程中发生闪络《国家电网公司电力安全工作规程》6.6.2中也规定，带电水冲洗作业前应掌握绝缘子的脏污情况，当盐密值大于最大临界值时，一般不宜进行带电水冲洗，否则应增大水阻率来补救。四是管理衔接不紧,对闪络的悬瓶进行更换清洗公司在分公司进行带电水冲洗作业时，和分公司沟通协调不够，只是按照分公司的要求进行指定变电站的带电水冲洗工作，而没有详细了解各变电站的污秽情况，并取得足够的数据作为技术支撑。制定科学合理的变电设备带电水冲洗办法,绝缘测试闪络悬瓶串7片绝缘子绝缘电阻均大于3000MΩ通过查看线路工区的盐密测试记录，盐密值0.85mg/cm2（远大于IV级污区的0.25mg/cm2），属IV级重污秽区中华人民共和国国家标准GB13395-92《带电设备带点水冲洗规程》3.4.2中规定，对于防污型线路绝缘子，当水阻率在50000Ω·㎝及以上时，临界盐密值为0.22㎎/㎝本次作业的水阻率为230000Ω·㎝，但没有相关试验表明，可以进行此盐密值下的带电水冲洗1、故障第二天，公司安排对XX站全站悬瓶测零，积累运行数据，统计裂化率一是严格带电水冲洗的规定，每次带电水冲洗前安排进行一次盐密测试，根据盐密测试值指导带电水冲洗二是对全省主网变电站进行一次再统计，对所处污区、污染源分布、历次盐密测试值进行对比分析。三是制定不同污区变电站的带电水冲洗周期，量化到各个变电站，统一规范指导全省的带电水冲洗,"检查情况故障发生后，运行人员立即到设备区停止带电水冲洗工作,经过询问带电水冲洗工负责人得知,在冲洗110KV母线桥的悬瓶的过程中,B相悬瓶闪络之后会同带电水冲洗工作负责人检查220KV1#主变本体,未见异常。近期安排人员对XX站悬瓶全部轮换","保护动作情况2005年3月13日11:54分,1#主变PST1200差速保护动作，喇叭响,警铃响.220KV1#主变三侧开关201,101,301开关跳闸,35KVI母停电1#主变""1#主变保护A柜出口跳闸""""1#主变A柜保护动作""""1#主变保护A,B柜CT.PT断线""光字牌亮WBH-800/F（许继）保护未动作，此套保护电流用套管CT，属差区外，故而未动作其中2#主变202、汾闻I回284闻三线282上220kV南母运行；1#主变201、汾闻II回283、金闻线281上220kV北母运行闻化线181、闻夏线187、闻海I回185、闻姚线182、闻东线184、闻海II回186、闻西线188上110kV东母运行，西母检修（186西刀检修处理B相闸口发热）。35kV母线分列运行（380热备）35kVI段带1-4#电容器、387柏林线、388水泥线、385闻东线（冷备），35KVII段带5-8#电容器393闻七线1#站用变399稀土线。XX站上次冲洗时间为2003年3月9日，间隔两年，在此期间2004年秋检因天气原因未能清扫",检查发现B相弓字线、架构上以及跳线串和1刀闸侧耐张串上有明显放电痕迹。XX站位于县城东5公里处，变电站周围有海鑫钢铁、金属镁等化工企业，属于IV级重污秽区,11.0,,,
,,,,2000-5,9-北京-北京市A站110kV 5号变压器故障报告,,2006-6-3,9:21,主变故障,,,,,110kV,,主变,6.0,[投运年限]投运5-10年,变压器,经现场检查和分析，确定故障是由于345C相CT绝缘击穿，发生爆裂，形成贯穿性故障，引起接地弧光，弧光持续引燃，并沿导体通道蔓延至345开关柜内，造成345开关下部缓冲器弧光短路，使得35kV5＃母线三相短路345开关柜下部弧光放电进一步向上发展，引起345开关上口油气分离器处弧光短路，造成35kV4#母线三相短路故障2006年度运行方式下，一热－A地区是全网110kV短路水平最高的地区从系统和保护配置情况可以看出，A站35kV母线短路的情况下，短路电流较大，而且由于中压35kV母线侧没有母差保护，故障持续时间达3.5秒，5#变遭受了巨大的短路冲击通过对5#变中压线圈短路辐向受力和耐受短路强度的计算结果比较，可以看出最恶劣的短路情况下，线圈线饼的辐向（径向）受力Fc＝81.9N/mm；短路力远远超出内线圈耐受短路强度，比耐受短路强度的极限值还要高出29.1％；本次稳态故障电流下，线圈线饼的辐向（径向）受力Fc＝42.8N/mm大于其短路耐受强度计算值，中压线圈辐向失稳1、通过故障变压器解体情况表明该变压器在短路状态下，因中压绕组辐向失稳，严重挤压变形，同时由于短路故障时间3.5秒，绕组遭受了较长时间的短路冲击，最终导致A相中压绕组匝间短路，进而扩大为Am相绕组饼间电弧性放电，造成变压器损坏2、根据进行的计算校验和分析，该变压器在设计上中压线圈的抗短路能力就达不到该变压器短路容量的要求是造成变压器在短路状况下出现严重变形并最终发生纵绝缘击穿的主要原因调线圈辐向小，放在中压内径侧，套装不够紧实，在短路电动力的作用下，撑条发生错位，偏离了所对应的低压线圈外撑条，减弱了辐向支撑变压器轴向虽然没有出现整体严重的变形（局部有变形），但是短路过程中的轴向偏移对绕组的纵绝缘击穿产生了不利的影响。变压器发生出口短路后要进行线圈变形试验，对怀疑有变形的变压器要采取措施；对本次故障变压器结构相同的变压器应采取退运、改造的措施,在解体过程中发现，线圈装配间隙偏大，一些有效部位的横向绑扎不够，各个线圈虽然采用了5mm的厚纸筒，但是在线圈变形处纸筒挤压变形也比较严重，此撑条结构和装配工艺质量方面的问题降低了线圈的辐向支撑强度。因此，该变压器制造工艺不良也是造成变压器损坏的原因之一,"发生故障后，北京电力试验研究院立即对停运变压器进行了油、气色谱分析和变压器绕组变形试验，油、气色谱分析结果表明5#变压器内部存在电弧性放电、绝缘击穿故障，变形试验结果显示变压器中压绕组存在明显变形该主变高压是带纠结的连续式绕组，中压是连续式绕组，低压是螺旋绕组变压器三线卷，高压侧为电缆出线结构，线圈由外向内独立布置，依次为高压调压、高压、中压、中调调压、低压变压器调压方式为高压有载、中压无载，都采用单独的调压绕组高、中压线圈连接方式为YN、yn，中性点调压2006年6月27日及6月30日，对A变电站5#故障变压器进行了解体，将三相的高压、中压和调压线圈逐一进行了拆拔，对整个故障点进行了查找，发现了中压线圈出现了严重变形和绝缘故障击穿中压线圈短路辐向受力计算表内线圈临界失稳应力主要由导线的径向宽度和坚硬度δ0.2来决定该变压器的中压线圈宽度13.94mm，厚度2.384mm，导线宽度和厚度之比（简称宽厚比）达到了5.84（连续式线圈采用的宽厚比一般应在2.5～,且采用的导线较薄，导线的辐向强度较低现场测试，5#变中压导线坚硬度δ0.2=94.6MPa，与半硬铜导线120Mpa的标准相比，导线坚硬度较低中压线圈的选材不当造成压器抗短路能力差根据GB1094.5-2003，依靠计算对变压器的热稳定进行校核，故障状态下其温升最大值为115.4℃，远远小于热稳定极限250℃3、该变压器线圈绕制没有采用内外撑条结构，并且线圈的撑条间距140mm，比常规间距120mm偏大，撑条数量相对较少。绕组端部压板采用的是分裂半圆压板，没有采用整圆的高密度层压纸板，一定程度上降低了线圈的轴向压紧强度",现对检查情况做简要说明,2006年6月3日上午9:21A站监控机发6#变压器35kV过流保护启动信号，经3508ms保护出口跳6#变306开关5#变35kV过流保护在6#变35kV过流保护启动后约460ms启动，经3508ms跳5#变305开关经约83ms，5#主变差动保护动作跳开105开关故障时变压器35kV侧无载分接开关运行位置在第3分接高压侧后备中压侧后备。中压35kV母线侧无母差保护,,9.0,6.0,[故障季节]夏季,
,,"(主变,3.8A)、",,2004-11-16,90-江西-江西省220kVWPX变电站220kV #1主变故障报告,,2009-11-12,18:34,主变故障,,,,,220kV,,主变,5.0,[投运年限]投运5-10年,变压器,"114s时，由于902开关跳闸回路短路，造成902开关跳闸；。从试验结果分析判断，#1主变内部存在故障，故障形式为匝间（饼间）短路铁芯完好，没有电弧灼伤的痕迹，仅外表面附着少量绝缘纸碎片和游离碳而在此区间的铜排全部被绝缘热缩材料包覆，仅9013隔离开关触头裸露，因此，故障起始点应在其裸露（导电）部分根据现场调查结果，现场人员反映在进行互感器极性更换工作时，发现B相互感器的二次绕组接线未固定好，跌落在B相铜排上，工作人员曾用扎带将其固定在挡板的横梁上，根据以上反映并结合故障的发展情况，我们分析认为，在901开关合闸后，由于操作机构的震动作用，使9013隔离开关上方有异物跌落，在开关接到合闸命令后405ms跌落至9013隔离开关B、C相的裸露部位，造成B、C相相间短路，在半个周波后引发三相短路但事故后，开关柜被电弧严重烧损，铜排和开关柜体等融结在一起形成金属块，无法找到和确认该异物低压绕组处在中压线圈内部，属于内线圈，在短路电流的作用下，导线产生向外和向上的电动力，低压线圈采用自粘性换位导线，其σ0.2抗压强度较高，达到200N/m，超过普通半硬铜导线，导线辐向抗压能力较强，在电流第一个峰值也就是最大电动力的作用下，辐向没有发生变形，但是在故障电流的长期作用下，线圈受到辐向和轴向力的共同作用，三相线圈发生上下振动，振动动持续时间较长，导线与绝缘撑条产生较大摩擦，损坏导线绝缘，所示，在振动过程中，上下导线挤压在一起，发生短路中压A、B相线圈在低压线圈轴向震动的作用下，发生挤压，导致线圈端部（上部）辐向发生轻微变形。对于2000年以前的220kV变压器，由制造厂重新采用新的设计计算程序进行抗短路能力校核，对于校核安全系数不合格变压器，建议从保主设备的原则出发,调整继电保护整定方案，对于目前并列运行且中性点直接接地的改为中性点不接地运行方式，防止单相接地短路时主变流过较大短路电流，或逐步安排返厂进行更换线圈及加固修理",对于2000年以后的变压器，全面统计遭受中、低压短路冲击次数及电流、对于曾反复遭受过近区短路冲击的变压器进行吊罩大修，大修中重点检查线圈的压紧情况,虽然故障初期故障点在#1主变差动范围内，但由于相关规程规定，如主变需做带负荷试验，在主变带负荷前，需退出主变差动保护，故此次事件中，＃1主变差动保护不动作事故发生后，试验人对#1主变进了相关诊断试验，其中低电压空载试验异常，空载励磁曲线与出厂曲线明显不同，存在较大偏差；高压、低压侧直流电阻三相不平衡，其中低压侧较为严重，试验数据不平衡率达25.9%；中压侧直流电阻合格；绕组变形试验结果同上次波形比较存在较大差异吊罩后检查发现变压器内部外观良好，油箱底部有少量的游离碳，污染并不严重，所示解体后发现外线圈（调压线圈）、三相高压线圈和中压C相线圈完好，没有变形和被金属粉末、游离碳污染现象中压A、B相线圈端部4匝绕组有轻微变形三相低压线圈辐向（水平方向）正常，轴向（垂直方向）严重变形，导线拥挤在一起，部分导线存在绝缘纸破损、短路和断股现象大部分绝缘件表面附着了金属粉末和游离碳，受到污染事故前的运行方式表明，在操作901开关前，901开关柜处在热备用状态，10kV#1、#2段母线、901开关及前后隔离开关、901侧电流互感器均带电，这表明901开关柜在此之前并不存在绝缘故障事故时高压室内发出巨响，原先认为是开关爆炸，但事故后检查烧损残骸发现901开关真空泡外壳完好，并没有爆炸迹象，说明巨响是电弧所致，故障起始点也并不是901开关同时结合录波图分析判断，故障点为901开关侧电流互感器至穿墙套管之间。同时，导线温度急剧上升，经过初步计算结果表明，故障电流持续1分钟时，导线温度达到113℃，2分钟时达211℃，2分12秒时达到232℃，有关资料表明，当自粘性换位导线温度超过200℃时，导线的强度下降，导线变软，因此低压线圈轴向发生明显变形,事故当天，因#1主变901开关电流互感器更改了极性，萍供继保班要求对相关保护进行带负荷试验，需退出#1主变A、B套差动保护，在合上#1主变高中压侧201、101开关，#1、#2主变高中压并列运行后，再合上901开关时，10kV高压室传出巨响,220kVWPX变电站共两台主变，事故前两台主变高、中压侧并列运行2009年11月12日晚18时34分，萍乡供电公司220kVWPX变电站#1主变重瓦斯动作跳闸，10kV高压室设备及低压限流电抗器起火事后查阅故障录波图，以901开关接到合闸命令为计时零点，约405ms时（即901开关合上后约354ms），低压侧B、C相间发生短路（中K1），随后又发展为三相短路，短路电流达15240A(A相)1.7s时，#1主变低压复压过流保护I段I时限保护动作，跳开931母联开关，#2主变故障电流消失15s时，故障向电流互感器另一侧发展（中K2），16.9s时，#1主变低压侧复压过流保护Ⅰ段2时限动作，901开关跳开，但故障仍存在，并向901开关方向进一步发展最后在132s时，#1主变重瓦斯动作，跳开#1主变高、中压侧开关，故障消失根据录波图综合分析，#1主变低压侧故障存在时间为132秒，#2主变低压侧在故障1.7秒后，931开关跳开即与故障隔离1.7s时，＃1主变低压侧复压过流保护Ⅰ段1时限动作，931开关跳闸；16.9s时，＃1主变低压侧复压过流保护Ⅰ段2时限动作，901开关跳闸；132s时，＃1主变重瓦斯动作，跳开＃1主变高压侧201开关、中压侧101开关跳闸，＃1主变各侧电流消失2）由于故障初期故障点发生在＃1主变低压套管与低压CT之间，＃1主变低压侧电流互感器感受的电流为＃2主变经902开关、931开关提供（此时＃＃2主变低压侧电流大小相等，方向相反），当931开关跳开后，＃2主变无法向故障点提供电流（但此时＃1主变继续向故障点提供电流），故＃1主变低压侧无法感受到电流，保护返回但故障发展到低压侧电流互感器与开关之间时，保护重新启动，当电流值大于过流定值且时间持续时间到1.6s后，低压侧复压过流保护Ⅰ段2时限动作跳901开关故＃1主变保护低压侧复压过流保护动作正确3）故障时，＃1主变高压侧电流虽然持续达到3.8A（高压侧复压过流保护定值为I＝3.54A，T11=4.5S，UL＝60V，U2＝6V，但由于低压侧故障时，高压侧电压变化很小，高压侧复压元件不能开放，故高压侧复压过流保护未动4）#1、#2主变中压侧复压过流保护，在931开关跳闸前，电流未到定值，所以未动作；在931开关跳闸后，电压未到定值，所以未动作A相线圈靠B相侧从下往上数第61～62饼短路情况严重，导线断股，底部变形严重，、所示；B、C相线圈上部严重垮塌，靠C相中部有短路、断股现象；C相线圈靠近B相侧中部导线烧损。从开关柜故障发生至931跳闸前，#1主变低压侧A、B、C三相通过的短路电流分别为15324A、14280A、14700A；931开关跳闸后，#2主变低压侧与故障点隔离，但是仍然通过中压侧向#1主变提供电流，#1主变低压侧的电流较931开关跳闸前有所增大，达到15900A，持续时间达130.3s,事故发生后，现场人员外观检查发现高压室内设备及#1主变低压侧限流电抗器已经烧损，而#1、#2主变外观检查无异常,18.0,11.0,[故障季节]秋季,
,江西省GA变电站,"(分接开关,14VKMDIII400Y/72.5B-10193W)、(分接开关,L/L)、(分接开关,13VKMDIII400Y/72.5B-10193W)、",,2016-5-17,91-江西-江西省GA110kV变电站110kV #2主变故障报告,,2016-8-20,17:37,主变故障,,,,"(主变,山东泰开电力设备有限公司)、",110kV,,主变,0.0,,变压器,根据现场放电烧损现象分析，开关是在双数档向单数档（12档~11档）切换过程中，A相双数侧真空管未能可靠分断，单数侧真空管合上时引起级间短路造成根据现场开关烧损情况及厂内解体检查情况，结合开关工作原理（见图13），可以确定，此次开关事故是A相由级间（单双数间）短路造成然而A相却发生了短路，且过渡电阻完好，应为真空管K4未能完全断开导致引起K4未能熄弧的原因为，K4的连接线存在机械损伤痕迹（），载流截面因此减小，在切换通流过程中，机械损伤受电流的作用逐渐扩大，最终在电动力作用下弹开，将电弧引向真空管的操作杠杆，引起杠杆烧损（），导致K4未能完全断开，待K1合上时，形成级间短路，烧断K1的连接线而产生电弧，烧损另一侧操作杠杆并熔焊在一起，造成储能机构卡滞，同时在短路的级间回路接头处全部出现烧损现象。级间短路瞬间产生大量气体，巨大的能量使开关头部法兰和爆破盖裂开，重瓦斯动作，引起变压器跳闸,全面排查、整改110kV变电站保护装置无有效GPS对时的缺陷,试验前再次对变压器本体油进行取样分析，本体油色谱无异常1)将快速机构手动复位并将烧断连线临时接入回路，用示波器进行切换波形测试，切换波形未见异常，如下图7所示2)将A相单、双数引出杆与真空管拆下，真空管拉开到设计开距3mm后，进行20kV/1min的50Hz工频耐压试验，试验合格3)测量A相过渡电阻单双数侧电阻分别为1.916Ω、1.912Ω，见下图8，无异常4)测量A相接触电阻单、双数侧分别为165μΩ、167μΩ，无异常5)将A相转换开关拆下检查，发现双数侧转换开关与中心导电环接触部位有一烧损小坑，见下图9图9双数侧转换开关与中心导电环接触部位烧损6)A相单、双数引出杆与单、双数真空管的连接线接在引出杆端的接线头烧损，连接线压线接头部位烧断，见下图108)双数侧主通断真空管K4的连接线烧损断口有机械损伤痕迹，如下图12所示图12主通断真空管K4连接引线有机械损伤痕迹。根据开关切换触头停止位置，可以看出切换过程进行到了图13状态，此时理论上双数档的两个真空管（K3、K4）处于断开状态,需要说明的是，该主变保护装置未进行GPS对时，保护实际动作时间为2016年8月20日17时37分从运行人员处了解到，事故发生在开关从12档向11档调档操作过程中厂家与赣西公司协商，确定开关先返厂，等待相关人员到厂后进行解体，分析事故原因2016年8月22日17时40分开始对GA#2主变有载分接开关切换芯子整体更换，分接开关桶内引出线触指进行打磨处理，整体清洗和更换绝缘油后，对变压器进行试验2016年9月2日，省电科院及赣西公司人员到达山东泰开电力设备有限公司，在对开关工作原理进行充分了解基础上，对故障开关进行了解体检查1）针对GA110kV变电站#2主变，由厂家负责、赣西公司配合在2016年下半年安排一次停电检查、处理，将当前运行切换芯子更换成熟可靠切换芯子，并更换分接开关油室受损的A相触头，同时对受冲击的11、12档位极绕组进行检查，确保主变安全运行停电检查前，将该主变本体及分接开关油样分析周期缩短至每两周一次，如发现分接开关油乙炔异常（超过5μL/L），应立即停止调档，并及时停电检查2）对江西电网在运和拟投运的使用山东泰开分接开关的7台变压器进行了梳理，其中在运4台（含GA#2主变），拟投运3台a）针对在运的其它3台真空分接开关（不含GA#2主变），由厂家负责、运维单位配合，尽快安排停电检查，将分接开关开口式接线头更换为管式接线头，避免类似事故发生；停电检查前，将该主变本体及分接开关油样分析周期缩短至每两周一次，如发现分接开关油乙炔异常（超过5μL/L），应立即停止调档，并及时停电检查。b）针对拟投运的3台变压器，分接开关开口式接线头更换为管式接线头，加强出厂监督，避免类似事故发生,主变系统#1、#2主变高压侧并列运行，高压中性点经间隙接地；中压、低压分裂运行2016年8月20日17时37分，赣西供电公司GA110kV变电站#2主变有载分接开关由12档调节至11档过程中发生故障，重瓦斯动作跳开#2主变三侧开关故障前变压器负荷约为25000kW，故障变压器为2016年6月投运新变压器，变压器和分接开关的生产厂家均为山东泰开，故障后主变本体油色谱分析无异常2016年8月20日17时37分，#2主变有载重瓦斯保护动作跳开102、302、902开关，同时发有载轻瓦斯、有载油位异常信号，见图1切换开关A相单、双数主通断真空管与引出触头杆的软连接线烧断，见下图52016年8月23日02时40分GA#2主变绕组变形、低电压短路阻抗、变比、直流电阻、绝缘电阻、油耐压、绕组介损和电容量、分接开关波形、过渡电阻和时间试验，以上试验合格。切换开关A相单、双数引出杆与单、双数真空管的操动杠杆端部放电灼伤的痕迹，操动杠杆与拉动真空管的拉杆有熔焊现象，见下图11,GA110kV变电站#2主变型号SSZ11-50000/110，生产厂家山东泰开电力设备有限公司，出厂日期2016年5月17日，投运日期2016年6月19日，跳闸时负荷约25000kW8月20日，GA地区天气多云，气温27℃～35℃，雷电定位系统查询GA110kV变电站附近5公里无落雷8月21日，厂家及电科院人员到达GA110kV变电站现场，手摇有载分接开关转换把手无受力感，顶部观察有载分接开关内部转轴未旋转，有载分接开关与机械传动已脱离检查发现分接开关顶部爆破盖炸裂如下图2所示查看电动机构大指针在12~11档之间，分接变换指示小指针在绿色区域左侧约5格左右，见下图38月21日，在变电站现场将分接开关切换芯子吊出检查，切换开关A相单、双数引出触头烧损，见下图4检查有载分接开关储能机构，发现储能弹簧未释放到位，见下图6在收到山东泰开变压器有限公司质量保证函后，2016年8月23日19时37分对GA#2主变冲击3次送电带负荷运行。开关由双数档（12档）切换到单数档（11档）的过程，相当于工作原理图中从图13到图13的过程,17.0,8.0,[故障季节]夏季,
"(动作时间,11：15)、",,,,1999-7-1,92-江西-江西省XX110kV变电站#1主变故障分析,,2011-7-15,19:04,主变故障,,,,,110kV,,主变,12.0,[投运年限]投运10年以上,变压器,"从绕组本身的结构特点分析，线饼间上下""S""弯换位处是一个薄弱环节，在绕组经历长期的运行振动和多次短路冲击后，这种""S""弯过渡处的绝缘极可能破损，从而引起绝缘事故根据故障位置和导线受损严重程度情况分析，低压绕组匝间短路放电的起始点应是第2饼外侧""S""弯换位导线和该饼与之相临的一匝导线事故后跳闸线路已经送电成功，不存在永久性故障，判断线路跳闸是由雷击造成的我省地处多雷区，10kV线路雷击导致跳闸次数较多本次事故发生的原因是事故变压器在短时内连续多次的10kV线路短路故障冲击，在绝缘和机械强度相对薄弱点发生匝间短路。短路冲击对变压器产生的累积效应是不容忽视的，各单位应积极收集整理主变及变电站出线的故障跳闸记录，统计是否曾发生过出口、近区短路，为开展状态检修提供依据","从之前的变压器运行、试验、检修情况来看，事故前本体无绝缘缺陷，绝缘损坏的直接原因应是短时内连续多次的10kV线路短路故障冲击加强变压器的防雷保护工作，变压器各侧均应装设带计数器功能的避雷器，同时应重视避雷器的维护和试验工作，确保遭受雷击后避雷器能有效保护变压器。加强对公司系统现有110kV""8""型变压器监测与跟踪，重视运行维护和试验分析，适当缩短该型变压器的检修周期","事故发生时，变电站一带有强降雨，经雷电定位系统查询附近有强雷电活动事故后油色谱分析发现乙炔39.1ul/l，总烃176.9ul/l，超过注意值，具体数据见表1三比值法计算为1测试发现低压侧bc线间直流电阻异常，其它试验数据正常低压侧直流电阻经折算成相电阻后，低压C相直流电阻较A、B相大50%左右，试验数据见表3三相各侧绕组无明显变形C相低压绕组第1、2饼（从底部往上数）局部导线烧损、导线熔断附近其它线饼导线绝缘层有烧黑迹象故障位置最内侧围屏有明显灼烧痕迹，中压绕组未受绝缘损伤。第1、2饼烧损部位导线受损程度由外侧到内侧逐渐减弱；烧损最严重的为最外侧由第2饼到第3饼的""S""弯换位导线，该换位导线熔断，其它导线均未完全熔断；受损部位导线无位移和形变迹象""8""型变压器在设计、制造中对抗短路强度考虑不足，存在动稳定性能不足的缺点",事故后，上饶公司人员在现场冒雨对主变及三侧开关间隔进行检查,2011年7月15日19时04分，上饶供电公司110kVXX变电站#1主变差动保护、本体重瓦斯、本体轻瓦斯动作跳主变三侧开关主变外观、三侧开关及其它设备未发现异常，登上主变对主变本体瓦斯继电器进行检查，发现内部疑似有气体19时04分42秒515毫秒比率差动动作，事故差流值0.42Ie，大于整定值0.4Ie（二次值），差动保护动作行为正确19时04分42秒733毫秒本体重瓦斯动作；19时04分45秒887毫秒本体轻瓦斯动作，结合#1主变油色谱、瓦斯继电器内气体分析和高压试验结果综合判断，低压侧绕组C相有异常，且发生了放电，#1主变本体重瓦斯、本体轻瓦斯保护动作行为正确事故前37分钟内XX变电站有3条10kV线路过流保护跳闸，故障电流分别是3131.4A，4443A，738.6A。根据变电站跳闸记录统计，2011年1月至今，XX变10kV线路跳闸共计16次，其中过流I段动作9次,由于7月15日XX变地区变电站附近有强雷电活动，雷电定位系统显示7月15日17～19时，XX变方圆2公里内落雷23次。变电站10kV出线近区加装避雷线，10kV出线装设带计数器功能的避雷器,19.0,7.0,[故障季节]夏季,
,,,,,93-江西-江西省XX220kV变电站220kV #1主变夹件多点接地分析报告,,,,主变故障,,,,,220kV,,主变,,,变压器,随着变压器油箱及油枕注油后，箱底左侧上翘在重力作用下已经大部分消除，但高压侧仍然能看见箱底弯曲有缝隙，。变压器因油箱底部强度裕度存在一定不足，在现场安装就位时，本体放置不平，再由千斤顶顶起器身时的一定倾斜角造成油箱上翘变形，当变形量超过原本裕度不足的间隙时，导致定位装置与油箱顶部相碰，形成夹件多点接地,变压器运行时，既可以选择松开四颗定位螺钉，也可以选择不松开螺钉，但此时必须保证不能拆卸定位碗上的绝缘纸板罩，以免造成夹件多点接地,7月3日，在制造厂的指导下由安装单位打开了油箱顶部的人孔板，发现变压器夹件上的定位装置与油箱触碰，造成夹件多点接地现场打开变压器油箱顶部两个入孔板后，即可见变压器器身上两个定位装置，所示左、右侧均为面对高压测而言（以下相同）。另外，据了解，该变压器本体在基础上安装落位时，左侧箱底上翘最大有5cm左右，且落在基础上的位置有点偏移，高压侧左边基础支撑偏少，所示现场了解该变压器出厂试验时，各项试验合格现场安装后，交接试验中常规试验由安装单位完成，各项目均出具了合格试验报告；中性点耐压、长时感应耐压及局部放电和频响法绕组变形试验由电科院与中电投检修公司共同完成，其中局放试验高压三相绕组局放量在150~200pC，中压三相绕组局放量在250pC左右；中性点耐压合格；绕组变形高、中压三侧波形及相关系数较高，低压绕组中频段相关系数偏低，但与出厂试验波形相似，说明变压器三侧绕组不存在明显变形情况查看三维冲撞仪记录，全程最大加速度在Z向为0.7，小于规定值3g。三维冲撞仪显示运输过程中无超过规程值的加速度，表明变压器在运输过程中没有受到对变压器器身造成严重移位的冲撞；从现场交接试验分析，绕组变形试验判断绕组应无明显变形，局放及中性点耐压试验印证变压器内部绝缘应无损伤,,,江西省XX220kV变电站220kV#1主变夹件多点接地分析报告。该主变为特变电工衡阳变压器有限公司产品，型号220kVXX变电站主变投运前组织验收抽检时，发现夹件存在多点接地情况现场检查发现，左侧定位装置处，夹件横梁上定位装置加强筋下部2处已经与油箱顶部接触，上部的间隙也较小，；而右侧定位装置处，夹件横梁上定位装置加强筋上、下部均与油箱顶部有约2cm左右的间隙，图2左侧定位装置处夹件横梁定位加强筋下部与油箱顶部接触。右侧定位装置夹件横梁上定位加强筋与油箱顶部间隙,,,,
,,,,,94-江西-江西省XX220kV变电站220kV #1主变故障报告,,2009-1-3,10:53,主变故障,,,,,220kV,,主变,,,变压器,综上分析，XX变#2变压器故障的直接原因近区短路冲击导致主变动稳定失稳，根据原因是变压器抗短路能力不强,,分别取瓦斯继电器及本体油样，对其进行色谱分析，瓦斯继电器乙炔为6600μL/L，氢气为6000μL/L，三比值法分析为放电性故障图6B相绕组与铁芯间的绝缘纸板明显松动图从以上试验结果、继电保护动作行为来看，高压绕组三相测试结果基本一致，高压绕组无断股、接地等明显故障，但是不排除绕组存在变形现象中压A、B相可能完全断线，断线位置尚不明确，中压C相绕组直流电阻达到正常值的4.13倍，可能存在断股低压绕组a相或b相可能存在断股现象高压对中、低及地绝缘电阻较高，中压对高、低及地绝缘较低，中压绕组变形后可能与低压绕组接触故障电流经过铁芯流经小套管接地，铁芯在电流通道上可能部分受伤调压线圈发生位移，所示。2008年7月2~5日，#1主变预防性试验、色谱分析和绕组变形试验（见附件）显示，该主变各项指标正常，绕组相关系数较高，不存在明显变形现象,3.1事故后现场检查及试验情况,"220kVⅠ母接临石线、临里线、#1主变及220kVⅠ母电压互感器、避雷器；220kVⅡ母接丰临线、建临线、#2主变及220kVⅡ母电压互感器、避雷器；220kVⅠ、Ⅱ母经母联231开关并列运行110kVⅠ母接临抚线、临北线、临钟线、#1主变101开关及110kVⅠ母电压互感器、避雷器；110kVⅡ母接临崇线、临上线、临巢线、#2主变102开关及110kVⅡ母电压互感器、避雷器；110kVⅠ、Ⅱ母经母联131开关并列运行2009年1月3日10时53分，#1主变差动保护动作，跳开三侧开关控制室喇叭、警铃响，#1主变控制屏""差动保护动作""、""本体动作""光字牌亮，#1主变A套保护装置显示""A相差动速断出口""，#1主变B套保护""本体重瓦斯""、""本体轻瓦斯""、""压力释放1""信号灯亮从继电保护动作行为及故障录波图分析，中压侧A相首先发生故障，电流达5.7kA，A相电压明显下降，其它相电流增加并不明显，00ms差动保护启动，20ms后返回，中压侧A相故障后75msA套保护差动速断保护出口，B套83ms出口，差流达9.456A，中压侧A相故障后135ms，低压侧ab相发生相间短路故障，中压侧A相故障后140ms，故障切除。2008年7月24日，该站220kV丰临线B相导线发生断线，掉落至110kV临崇线导线上，导致临崇线发生相间故障跳闸，故障点在#4~#5杆之间（距变电站850米左右），致使#1主变受到近区短路冲击，主变中压侧绕组受力后绝缘受到损伤，形成绝缘缺陷，当时并没有导致主变故障，运行一段时间后，绝缘缺陷逐步恶化，绝缘完全损坏，A相发生故障，经过一段时间后（135毫秒），导致低压侧发生故障",现场检查发现#1主变#1、#2压力释放阀动作喷油，铁芯接地套管有明显放电痕迹，所示1月4日凌晨1时，吊出#1主变套管，放干本体油，通过人孔进入变压器油箱进行检查，发现A相铁芯有明显放电烧伤痕迹（所示），A相中压侧、低压侧绕组引出线有大量游离碳附着（所示），器身内多处绝缘纸碳化残片（所示），B相压钉有明显松动（所示），B相绕组与铁芯间的绝缘纸板明显松动（所示）。2009年1月9日，故障主变在衡阳变压器厂进行了解体，发现中压线圈A相上部绕组烧断多处，所示,10.0,1.0,[故障季节]冬季,
,,"(型号：OFFPS7-120000/220,冷却方式：ODAF)、(型号：OFFPS7-120000/220,油重：36.4吨)、",,1991,95-江西-江西省XX220kV变电站220kV＃2主变故障报告,,1990,,主变故障,,,,,220kV,,主变,-1.0,,变压器,各种纸质绝缘材料老化严重，颜色偏暗，材质老化非常脆；。由于中压、低压绕组的鼓包变形，导致中、低压绕组黏结在一起，在吊出中压绕组时，导致低压绕组线圈散股、坍塌从损坏情况看中、低压线圈主要是受幅向力的作用所至，A、B相绕组轴向基本没有发生变形，C相中压绕组轴向有轻微变形，存在股间和匝间的短路从吊罩检查情况分析，变压器绕组损坏的主要原因是动态失稳，绕组抗幅向变形能力差此次中压线圈的变形较重，主要是该变压器于1991年投运，运行达18年之久，变压器的内部各材料均由不同程度的老化，在此次故障中压侧发生多次短路冲击，由于累计效应，导致变形严重，由于藕合作用导致低压绕组的变形。近两年江西电网多次发生由于外部短路烧损主变压器的事故，建议对全网的110kV及以上变压器进行安装地点短路电流验算，对系统短路电流超过变压器所能承受热稳定和动稳定电流的变电站采取限流措施或调整合适的运行方式降低短路电流,该变压器是江西变压器厂1990年制造的第一台12万容量的220kV的变压器，那时的材质及工艺，以及历经18年的运行，材料的老化，变压器绕组抗幅向变形能力不足。各单位应重视110kV及以上电压等级开关的传动试验，防止变压器因,变压器油中溶解气体及水分检验结果显示，#2主变油中氢气、乙炔、总烃含量分别为156μL/L、90μL/L、200μL/L，#2主变油样及瓦斯气中溶解气体氢气、乙炔、总烃严重超标，存在严重的放电性故障直阻和变比测试时＃2主变调压开关位置在I档直阻测试结果如表2所示，高、中压侧线圈直阻严重超标从直阻测试结果分析#2主变中压A相绕组高中压侧可能存在断股从数据分析，C相中中低压变比严重超标，变压器内部线圈可能存在严重的匝间短路现象高压绕组A、B、C三相未见异常，但高压绕组A、B、C三相线圈各处均附有游离的炭黑；A、B、C三相低压线圈也存在鼓包变形；此次故障共损坏了中低压6个绕组线圈；高压A、B、C三相到处附着有游离炭黑严格执行运规要求，落实国家电网公司十八项反措要求，220kV变压器一旦发生出口和近区短路，应停电进行检查，并应对变压器进行油中气体色谱分析、直流电阻、变比以及绕组变形试验，试验结果正常后方能重新投运图2A相低压绕组（吊拆中压绕组时，由于变形严重，中低压绕组相互卡涩，无法分离）。B相低压绕组（内钢压板的缝隙处有绝缘条冒出）,,2008年7月25日，110kV石仙线发生接地故障，220kVXX变电站石仙线116开关分闸拒动，分闸线圈烧毁XX变电站#2主变后备保护未动作，导致#2主变多次遭受短路冲击，致使#2主变故障，#2主变重瓦斯保护动作。116开关分闸拒动，#2主变后备保护未动作，导致#2主变遭受较长时间的短路冲击是本次主变损坏事故的直接原因,检查发现中压A、B、C三相都有贯穿性鼓包，线圈向外鼓出约90mm左右；,,,,
"(取样时间组分（ul/L),H2)、",江西省ZZ变电站,,,2005-4-28,96-江西-江西省ZZ220kV变电站220kV＃2主变故障报告,,2005-4-28,,主变故障,,,,"(主变,保定天威变压器厂)、(主变,北京ABB高压开关设备有限公司)、",220kV,,主变,0.0,,变压器,由于束缚电阻是连接在调压绕组的中部和高压绕组的中性点之间，正常运行时处于零电位，常规的试验方法包括感应耐压、局放等都不能发现本次这种连接不良的问题,650-对地承受的冲击耐受电压为650kV。随着对电网电压要求的提高，使用带极性选择器的有载分接开关的变压器所占比例越来越大，为限制分接开关的偏移电压问题，大容量变压器的有载开关普遍采用了束缚电阻（电位电阻）。因此，有必要提醒各安装、运行单位，应与制造厂家沟通了解是否安装束缚电阻及其安装方式,后经吊罩及内窥镜检查发现绕组存在变形，于2008年5月1日变压器运抵天威保变（合肥）变压器公司进行技术改造，改造内容主要有更换中低压各三只线圈，导线采用半硬自粘换位导线，更换受损的绝缘件及导线夹等按照省公司防止大型变压器损坏事故反措要求，赣西公司在2009年4月25日安排对ZZ变#1、#2、#3主变分别进行了油色谱取样分析，分析结果为#1、#3主变油样中溶解气体含量正常，#2主变油中H2、C2H2含量严重超标，分析认为#2主变内部存在严重的放电性故障主变在4月22日受短路冲击后进行了绕组频率响应特性试验、绕组介损及电容量、绕组直流电阻、变比、套管介损及电容量测试、变压器本体及有载开关油耐压试验、本体油色谱分析除油色谱分析数据异常外，其它试验均合格油色谱试验数据如表1所示，数据显示H2、C2H2含量严重超标，三比值计算为212，主变内部存在的放电性故障图2中性点与束缚电阻接线端子连接处虚接，一拉即脱开为限制调压绕组的偏移电压采用固定连接的束缚电阻，每相的束缚电阻由调压绕组的中部（第5分接抽头）接出，三相并联后引至高压绕组的中性点进行连接其束缚电阻Rp的连接情况及各绕组的相对位置见图6变压器正常运行时，束缚电阻公共端处电位几乎为零，所以即使此处虚接，也不会导致放电但在线路发生单相接地故障时（2009年4月22日承受过110kV线路单相接地故障），变压器束缚电阻公共端处会产生较高的不平衡电压。如MR公司就规定，凡是110kV及以上变压器的V型有载开关（当恢复电压超过15kV时）都应接束缚电阻，以降低偏移电压,在现场将变压器中性点至束缚电阻接线端子处进行紧固连接，进行了相关的绝缘检查以及紧固件检查后，于5月6日开始真空注油，静置48小时后相关常规试验和局部放电试验结果合格，5月11日验收后恢复运行。在主变进行现场安装时，必须高度重视进人检查这一步骤，及时发现相关缺陷,"2005年4月28日，ZZ变由于110kV线路故障保护拒动造成#2主变遭受多次短路冲击，导致#2主变内部故障,于2005年5月5日运抵保定天威变压器厂进行返厂大修,采取的修复措施主要为:更换三相中压线圈及中压线圈线饼的内、外侧纸板，垫条改成层压整体垫条,提高中相线圈的轴向稳定性;更换低压B相线圈。2009年4月22日，ZZ变110kV珠档化线122开关距离I段保护动作，A相瞬时接地故障，重合闸出口，重合成功，测距2.25km",2009年5月5日，#2主变现场吊罩检查，天威（合肥）变压器有限公司、江西省电科院、赣西供电公司有关技术人员进行全面检查，发现了变压器中性点与束缚电阻（又称限位电阻或电位电阻，连接在调压线圈与高压中性点间，以限制有载分接开关极性转换过程中的偏移电压）接线端子连接处虚接（、，未再发现其它异常ZZ#2主变有载分接开关为北京ABB高压开关设备有限公司2001年4月制造，型号为FJKG-UCGRN650/500/Ⅰ。即ZZ#2主变采用中性点调压方式，分接开关为带极性选择器的组合式,,4.0,[故障季节]春季,
,CJ变电站,"(母线,LFP-972B)、(穿墙套管,RCS-978E)、(主变,RCS-978E)、",,,97-河北-河北省CJ站220kV1号主变跳闸故障报告,,2006-6-28,0:52,主变故障,,,,,220kV,,主变,,,变压器,通过现场勘验、保护、故障录波等信息综合分析认为，大风雷雨天气时，雨水通过穿墙套管正上方的百叶窗进入室内，同时将百叶窗上的尘土带入室内，侧装瓷瓶积灰、尘土和雨水结合，造成支瓶表明绝缘强度降低，在B、C相上形成沿面的导电回路而放电，造成B、C两相对地放电短路故障，金属蒸汽引起空气绝缘强度进一步降低，形成引流排三相短路。本次故障暴露出，一是变电站配电室防风、防雨措施不完善，高位布置的百叶窗存在设计缺陷；二是配电室通风不良；三因百叶窗位置原因，部分支持瓷瓶集灰严重,后续陆续采取的反事故措施有。对配电室高位布置百叶窗进行封堵，设计部门在今后设计中应避免高位布置百叶窗的设计方案，防止风雨天气时雨水进入配电室危及设备安全对通风条件较差的配电室及无人值班变电站配电室可加装带温湿度控制器的轴流风机加强通风，保证在潮湿天气时室内空气流通有计划地对配电室内支瓶设备尤其是侧装支瓶积灰情况进行重点检查和清扫4、加强设备巡视管理严格按照有关规定巡视设备，保证巡视次数和巡视质量。加强特殊天气对配电室等处的特巡工作，发现故障隐患及时消除,图8支持瓷瓶沿面放电痕迹图9百叶窗水流痕迹。从故障点位置表明，35kV母线保护正确动作，跳开312、B32、351、352开关,立即对其他变电站所有开关室百叶窗进行封堵。立即开展对配电室防风、防雨情况专项检查并制定整改计划,"河北省CJ站220kV1号主变故障报告。CJ站220kV及110kV系统为正常运行方式，＃1主变经211、111开关与2＃主变一起供110kV负荷，2＃主变同时带35kV两段2006年6月28日0时52分，220kVCJ站主控室警铃响，#1主变211、111开关掉闸，#1主变控制屏""差动动作""、""风冷全停""、""变压器温度过高""光子牌亮，中央信号屏""220kV#21、#22故障录波器录波启动""同时35kV电磁式母差保护动作，312、351、352、B31开关绿灯闪光，站内交流失电继电保护装置动作报告及录波图分析表明，1＃主变差动保护正确动作跳开211、111开关。故障发生在套管CT与311开关间，故障发生于RCS978E差动范围之外，RCS978E差动感受不到差流，未动作；故障发生于LFP-972B差动范围之内，LFP-972B差动感受到差流，差动保护正确动作，及时切除故障；故障发生于35kV母差保护范围内，35kV母差感受到差流，动作跳开35kV所有运行间隔","现场检查发现,站内35kV配电室内311穿墙套管到开关间铝排有放电痕迹（、、、），穿墙套管上方通风百叶窗有水流痕迹（），侧装支瓶上面有一层细土并有沿面放电痕迹（）。CT1为穿墙式套管CT，一半户内一半户外，CT1到35kV母线设备为户内布置,穿墙套管CT1应用于35kV母差保护及1＃主变的RCS-978E保护，LFP-972B低压侧使用开关内置的CT2（35kV母线与开关间）",0.0,6.0,[故障季节]夏季,
"(动作相对时间,11ms)、(动作相对时间,16ms)、(动作相对时间,23ms)、(动作相对时间,21ms)、(动作相对时间,15ms)、(动作相对时间,25ms)、",,"(主变,RCS-974)、(主变,472A/859A/1905A)、(主变,2×180MVA)、(主变,RCS-978EH)、(主变,RCS-921A)、",,2004-9,98-河北-河北省CS站220kV1号、2号变压器故障报告,,2011-6-23,20:13,母线故障,,,,,220kV,,母线,7.0,[投运年限]投运5-10年,变压器,"以上数据表明，#2主变内部故障发生在110kV常罗线重合到故障切除的同时，此前#2主变中压绕组先后经受了多次额定电流以上的短路电流冲击，最后一次冲击电流有效值达到9.22倍额定电流，导致内部故障综合分析认为，两台变压器为天威保变2004年产品，中压线圈采用非自粘换位导线，线圈机械强度差，承受短路能力不足是变压器损坏的主要原因；短时间内多次短路冲击加剧了变压器线圈变形并导致绝缘故障发生一是#1变压器低压侧存在两次区外相间短路冲击，但两台变压器低压线圈在此时未发生变形损坏饼间短路又导致线圈间安匝极不平衡，辐向漏磁陡增，致使A相低压线圈在未遭受外部短路情况下同样承受了巨大轴向电动力，上端向上窜出并顶破上压板以上分析表明，中压线圈在首次冲击时均未发生严重变形和内部绝缘故障（如，#1变C相和#2变B相），但由于线圈自支撑能力差（采用普通换位导线），首次冲击即已产生轻微变形或绝缘损坏（还不足以引发线圈整体失稳），在短时间内再次遭受冲击的情况下，线圈变形进一步加重并最终失稳破坏，而且引发饼间绝缘破坏发生饼间短路1、两台变压器系2004年产品，其中压线圈采用非自粘换位导线，线圈机械强度差，承受短路能力不足是变压器损坏的主要原因；短时间内多次短路冲击加剧了变压器线圈变形并导致绝缘故障发生尽管本次自然灾害导致设备故障有其特殊的一面，但暴露出的问题仍需要进一步研究防范2、电网运行方面拟采取的措施，一是继续落实好在运220kV变电站110kV侧采取分裂运行措施，降低中低压侧短路容量和流过变压器绕组的短路电流。四是严格落实""关于强化变压器绕组变形诊断工作的通知""（生技部已印发）要求，对变压器发生短路故障后严格进行油气监测和绕组变形诊断，准确判断变压器健康状态并采取措施，防止设备带病运行，发展为设备事故",天威保变应进一步设计校核，优化制造工艺，提高变压器承受短路能力如果55台变压器进行大规模返厂改造将带来资金和电网运行的极大压力，因此借鉴其他网省公司经验和变压器行业专家建议，不再进行返厂改造一是技术协议中增加23条补充条款，突出抗短路能力要求并让变压器厂做出终身质量承诺。二是根据生技部印发的《生产专业监造管理》标准，强化对变压器关键原材料、工艺和工序的监检，重点是电磁线入厂检测、中低压线圈绕制、整体套装,"注本线路有工作，重合闸功能退出，未重合110kV及以上线路14条发生15次跳闸，常增线#3-#6、#10-#14、#22共倒塔10基解体表明，#2变B、C相高、中、低压线圈、绝缘件均未见异常；A相上压板弯曲损坏，部分压钉垫块碎裂，中压圈中部变形损坏并有多处饼间短路和断股，低压线圈中上半部向上挤压变形，具体如图9-16所示解体表明，三相高压线圈未见异常；A、B相中压线圈多处扭曲变形并绝缘损坏，C相中压线圈存在6处绝缘破损,中压线圈内外径纸板多处破损或有击穿痕迹；A相低压线圈对应位置处存在多个放电点，B相低压线圈上部出现倒饼且整体倾斜；其他无异常2、线路重合于故障属于常见的运行工况，两台变压器应能承受且无损伤3、天威保变已在2005年7月以后生产的变压器中采用了自粘换位导线，对于防止轴向力和辐向力作用下导致导线倾倒和严重变形并引发股间或匝间绝缘破坏有明显效果（天威保变产220kV变压器共计188台，其中中压线圈与CS主变同样采用非自粘换位导线的有55台），发现该类变压器中压线圈抗短路能力不足，但从国内运行来看，变压器中压绕组出口短路概率非常小。三是对低压侧故障防范措施进行查漏补缺，确保母线绝缘化无漏洞、配电室防雨防潮措施全面落实，防止低压侧短路故障","6月28日，生技部组织保定、石家庄公司、电研院专业人员对#2变进行解体7月2-3日，生技部组织保定、石家庄公司、电研院专业人员对#1变进行解体检查CS站故障发生后，石家庄公司立即启动应急预案，制定了CS站#1、#2主变停电期间负荷倒供方案，对所涉及的变电站负荷进行恢复故障发生后，生技部立即在公司系统内寻找替代变压器，以便最短时间恢复CS站运行，确保安全供电同日，组织设计院、石家庄公司和保变、江苏华鹏核实确定了变压器基础改造方案并立即实施二是对55台变压器所涉及的34座变电站110kV出线进行全面排查，明确220kV变电站110kV出线重合不成功必须强送的具体条件（调度已印发）。生技部继续组织做好变压器故障综合防范工作，全面落实""三抓一控""要求",站内220kV主变两台（2×180MVA），中压侧并列运行，#2变中性点接地运行CS站110kV正常带11个变电站，包括正定站、柏棠站#1变、柏庄站、叩村站2#变、罗家庄站#2变、张家庄站#1、#2变、增村站、康兴站、柳辛庄电铁站、压气站#1变、新乐站#3变6月23日20时13分14秒，石家庄CS站#2主变发生内部故障，220kVCS站#2主变差动保护、重瓦斯保护动作跳闸，跳开主变212、112、512A、512B开关；20时13分35秒，#1主变发生内部故障，220kVCS站#1主变差动保护动作跳闸，跳开主变211、111、511A、511B开关6月23日20时09分26秒至12分58秒，220kVCS站所带10kV系统、110kV常柏Ⅱ线、220kV兆常Ⅰ线、110kV常罗线、#2主变、110kV常增线、#1主变、220kV许常Ⅱ线先后故障掉闸以主变各侧绕组额定电流为基准（472A/859A/1905A），#1主变和#2主变超过额定电流的冲击电流倍数和持续时间，统计如表所示#1主变内部故障发生在110kV常增线重合于故障（ABC）时刻，此前#1主变高、中压绕组经受了多次额定电流以上的短路电流冲击，最后一次冲击电流有效值达到6.62倍额定电流，导致内部故障2011年6月23日202011年6月23日202011年6月23日204.#2主变（中性点接地）保护动作报告2011年6月23日20#2主变发生内部故障，重瓦斯保护及RCS978型差动保护Ⅰ、差动保护Ⅱ保护113ms动作出口，切除故障2011年6月23日202011年6月23日20＃2主变（中性点接地）故障跳开后，CS站110kV系统变为中性点不接地系统，110kV常增线182发生A相故障接地的同时，110kV常柏Ⅰ线180所带柏庄、110kV常新线181所带新乐站、110kV常张Ⅰ线183所带张家庄站的110kV主变中性点间隙击穿（该方式下计算的零序电流分布与故障录波数据一致），分别向CS站提供零序电流，其中110kV常新线181提供的短路电流超过零序保护Ⅰ段定值，零序过流保护动作，跳开181开关7.#1主变（中性点不接地）保护动作报告2011年6月23日20此前220kV兆常Ⅰ线故障时，CS侧同串的2821/22开关已经跳开2011年6月23日20故障时无电流变化，故两套保护保护未动作故障造成康兴、增村、柏庄站3个110kV变电站全停，故障损失负荷约130MW变电站内CS#1、#2主变外观无异常，主变差动范围内设备无漂浮物、设备表面无放电痕迹、配电室无渗漏雨情况，开关柜柜门正常，无异常气味图13#2变A相中压中部圈变形图14#2变A相低压圈中上部变形二是#2变B相110kV接地故障（常柏Ⅱ线故障未重合）1次；A相110kV接地故障（常罗线故障加重合）2次，A相中压线圈变形损坏，并有多处饼间绝缘破坏，形成饼间短路三是#1变B相110kV接地故障（常柏Ⅱ线和常增线故障）2次，B相中压圈辐向变形损坏并有多处饼间放电；A相110kV接地故障（常罗线故障加重合，常增线故障加重合）4次，且第四次重合于三相短路故障，A相中压线圈变形损坏并有多处饼间放电；A、B相低压线圈受中压圈辐向变形影响在对应处绝缘损伤C相110kV接地故障（常增线重合于故障三相故障）1次，在饼间垫块处（6处）绝缘破损但未形成严重变形和短路故障。6月27日，常增线抢修完毕，110kV曾村站恢复正常供电,CS站#1、#2变型号为SFPSZ9-180000/220，保定天威保变电气股份有限公司2004年9月生产，2004年12月投运其中220kV为3/2接线、110kV为双母带旁路接线，10kV为双母线单分段接线2011年6月23日18时至21时左右，CS站所在地区地区为雷雨天气，并伴有雷电、短时大风（最大风速22.4米/秒）、风力9级、短时强降水等强对流天气现场检查发现，CS站220kV#1、#2变跳闸，#1、#2主变外观无异常，主变绝缘油色谱分析、绕组电容量、低电压阻抗等数据异常截至6月24日，除110kV增村站因常增线线路故障暂未恢复外（该站负荷由低压转出），其他10座变电站供电全部恢复6月24日，生技部组织安监部、基建部、物资部、调度中心、设计院研究确定，调用保定涞水2台基建变压器转至CS站运行，CS站2台变压器修复后转至保定涞水站运行。6月25日，生技部组织石家庄公司、送变电、天威保变、江苏华鹏就CS站抢修进度再次研究优化，工作进度以小时计,20.0,6.0,[故障季节]夏季,
,NDG变电站,,,2009-11,99-河北-河北省NDG站220kV1号变压器故障报告,,2009-6,22:56,主变故障,,,,"(主变,山东电力设备厂)、(套管,山东电力设备厂)、",220kV,,主变,0.0,,变压器,"为排除套管密封不良，内部进水或受潮导致故障的可能，根据现场解体情况，对套管密封性能进行了详细分析，结果表明，套管密封完好，无渗漏现象，此故障不是由于进水造成的如果油枕盖板发生渗漏会有水渍或锈痕现象但从故障套管解体情况看，油枕盖板表面没有发现锈痕，套管主绝缘纸没有水渍现象，说明顶套与油枕盖板间及油枕盖板轴向密封圈密封没有失效，密封完好雨水通过顶套盖板轴向密封圈进入顶套内部时，雨水会造成导电杆外壁及油枕盖板表面有水渍或锈痕另一方面，取油塞假如有渗漏现象，雨水会从取油塞进入套管内部，雨水会滴入到油枕弹簧压板表面，压板表面会有水渍如上述四种渗漏现象存在，雨水进入套管油枕内部，沿上瓷套内壁向下流入到法兰内，法兰内部有一个固定绝缘电容芯子的3600档板，其档板与套管主绝缘外壁之间只有1mm左右的距离，必将导致主绝缘吸湿受潮而如果雨水进入套管内部会沉积在套管底部，套管芯子表面会受潮，故障现象为主绝缘芯子损坏严重综合各方面情况分析，故障原因为1号主变中压侧A相套管下瓷套内表面存在质量缺陷，下瓷套内壁釉表面附着铁质点，在变压器长期运行过程中，铁质点在电场作用下产生局部放电,随运行时间延长,爬电通道逐渐延伸，最终导致均压球和CT筒之间沿下瓷套内壁的贯穿性放电故障，套管内部压力骤增导致下瓷套炸裂，电容芯子及上部储油柜在压紧弹簧压力（8吨）释放作用下向上蹿出约15cm均压球与套管升高座内壁间放电产生的大能量电弧导致主变本体油箱压力骤增，油箱向外弹性变形，压力释放阀动作造成油箱内部压力瞬间释放，油箱变形回缩，此过程致使高压三相套管承受了相同的巨大扭矩，导致套管根部产生裂纹。经过对现场情况的综合分析认为，NDG1号变内部故障后，绝缘油、线圈及相关管路均已被污染，现场不具备修复条件，必须返厂彻底检修，并更换全部套管",另外，加强NDG站及110kV韩南线设备特巡，避免发生运行设备故障,110kV侧A相套管导电杆及电容芯子向上蹿出15cm左右，套管上瓷套根部断裂漏油，220kV侧三相套管上瓷套根部局部裂纹并渗油图4中压A相套管芯子上蹿15cm图5中压A相套管顶部定位销弯曲图6中压A相套管根部瓷套断裂图7高压A相套管根部瓷套裂纹图8高压B相套管根部瓷套裂纹图9高压C相套管根部瓷套裂纹7月11日，进一步卸下中压A相套管发现，套管下部均压球存在严重放电痕迹，CT筒内沿存在放电痕迹，套管升高座内壁存在一个放电点，下瓷套碎块内壁存在电弧灼痕，电容芯子划屏检查未见异常图10套管底部均压球放电痕迹图11套管CT筒底部内沿放电痕迹图12A相套管升高座内壁放电点图13A相套管电容芯子划屏检查变压器吊检和拔包表明，变压器三相高中低压线圈均完好，外绝缘未损坏，没有明显变形，与试验诊断结果相符，至18所示套管下瓷套碎块拼接表明，套管下瓷套均压球和套管CT筒之间沿下瓷套内壁有一贯穿性放电通道图19套管下瓷套碎块拼接图20碎块拼接后尺寸与原瓷套一致图21套管下瓷套碎块拼接图22碎块拼接后尺寸与原瓷套一致未损坏的中压侧B、C相套管及高中压中性点套管按照出厂试验标准进行了全项目试验，包括绝缘电阻、介损、高压介损、雷电冲击、交流耐压、局部放电、末屏绝缘电阻及电容量、油介损、高压耐受电压前后的油色谱分析，未见异常对中压套管（编号0850216）进行解体分析，套管电容芯子及上下瓷套表面无异常对高压套管（编号为0850192）进行解体分析，上瓷套根部裂纹处瓷断面瓷质均匀未发现缺陷点，其余法兰、油枕及电容芯子表面均未发现异常，所示进行套管（编号为0850729）抗弯试验，悬臂耐受负荷值为3150N，垂直于套管轴线施加到端子的中点并持续60s，无任何异常，所示图24高压套管裂纹处瓷断面图25中压套管抗弯试验随即抽检两支瓷套，逐支进行外观质量、尺寸和形位公差、瓷壁耐压、内水压、壁厚工频击穿电压等试验，均未发现异常但从故障套管解体情况看，油枕内壁没有发现锈痕，说明油枕盖板密封没有失效，密封完好另外，套管导电杆外壁渗水此时主绝缘纸会吸收水分另一方面，雨水沿导电杆外壁流入到套管内部，主绝缘会吸收水分从故障套管解体情况看，油枕盖板表面及导电杆外壁没有发现水渍或锈痕，套管主绝缘没有水渍现象，说明套管轴向三道密封圈密封没有失效，密封完好故障套管解体没有发现弹簧压板表面有水渍现象，说明取油塞没有渗漏现象，密封完好下部均压球随电容芯子上移15cm后与套管升高座内壁绝缘距离减小，对升高座内壁放电套管返厂试验、下瓷套瓷质检验及对瓷套供货商的突击检查均未发现类似质量缺陷，因此，判断本次套管下瓷套内壁贯穿性故障属个性问题。沧州供电公司已对NDG2号变3支中压套管进行过油色谱分析，未发现异常,当日现场工作无。7月12-13日，NDG1号主变返厂至山东电力设备厂，省公司组织电研院、沧州公司专业人员于同日到达，与山东电力设备厂和传奇套管公司专业人员共同进行了变压器吊检和线圈拔包检查，并将套管下瓷套碎块进行了拼接分析7月16日，生技部组织物资部、基建部及电研院有关专业人员赴传奇公司共同对套管进行了试验和解体分析7月9日晚故障发生后，沧州公司立即启动重要设备损坏应急预案，并及时向省公司有关部门进行汇报当晚，省公司生技部立即组织电研院专业人员赶赴现场进行故障抢修和分析工作。7月10日上午，生技部在NDG站组织召开现场会议，安监部、基建部、调度中心、沧州公司、电研院、山东电力设备厂、传奇公司有关领导和专业人员参加会议，对抢修工作进行了重点布置,故障前，1号、2号主变高中压侧并列运行，低压侧分裂运行骅南线261、徐南线263开关分别上Ⅰ、Ⅱ母线，母联201开关运行2010年7月9日22时56分45秒，沧州220kVNDG变电站1号主变双套差动保护、本体重瓦斯保护动作，主变三侧开关211、111、511跳闸继电保护专业人员分析认为，22时56分45秒，主变中压侧A相发生接地故障，故障电流为11.6kA，持续时间70ms1号主变差动保护最快13ms动作，60ms跳开211开关，70ms切除故障沧州220kVNDG变电站1号主变双套差动保护、本体重瓦斯保护动作，主变三侧开关211、111、511跳闸。2010年7月22日，传奇公司将110kV侧A相套管下瓷套碎片2块，其中1块（3号）为内表面灼烧，另一块（1号）未灼烧和1块（2号）110kV侧B相下瓷套瓷片送往湖南大学材料科学与工程学院实验中心和国家轻工业陶瓷质量监督检测醴陵站做瓷件瓷质化学成分、密度及孔隙性检查，检验结果未发现异常,天气简况故障时，沧州地区小到中雨，气温27℃左右7月10日，现场检查发现，NDG1号主变中压侧A相套管上部储油柜和电容芯子整体上蹿约15cm，顶部定位销弯曲，套管上瓷套根部断裂漏油，三相高压套管上瓷套根部不同程度裂纹并渗油，两个压力释放阀动作故障套管顶部密封结构为轴向三道密封圈密封、横向两道平面密封、取油塞密封图28盖板密封圈及顶套斜稍密封圈图29顶套与油枕盖板间密封面故障后，为确保2号主变单变运行期间的设备安全和可靠供电，220kV韩村站经110kV韩南联络线带NDG110kVI母线，供1路110kV出线；2号主变带110kVⅡ母线供其他4路出线，2号变故障时Ⅱ母线负荷均可自投至其他站供电。7月10日，生技部与物资部、基建部协调，考虑了保定林家屯、阜城和邯郸中华站三台基建工程变压器作为备选方案,22.0,6.0,[故障季节]夏季,
,丹江变电站,"(断路器,S1-145F1)、",,2001-1,01-江西-红外成像法定位110kV SF6断路器漏气缺陷,,,,断路器故障,,29℃,55%,"(断路器,苏州阿尔斯通开关有限公司)、",110kV,,断路器,,,开关设备,导致漏气原因为接头质量不佳。导致漏气原因为瓷套与底座法兰处存在沙眼,,两起漏气缺陷处理后复测均正常，缺陷成功消缺现场检测的萍乡姚家洲110kV变电站110kV母联131断路器C相SF6气体泄漏图像和视频，见图1，从录像中可以清晰的看出SF6气体泄漏成像情况从检漏仪器所拍摄的视频及图片可明显看见断路器C相充气阀门接头存在沙眼，气体从该沙眼处漏出现场检测的丹江110kV变电站110kV五丹线121断路器SF6气体泄漏图像和视频，见图3，从录像中可以清晰的看出SF6气体泄漏成像情况从检漏仪器所拍摄的视频及图片可明显看见断路器B相瓷套与底座法兰连接处有气体漏出1）SF6气体泄漏红外成像检漏具有较高的实用性和可操作性，可在SF6设备上逐步推广应用。现场检测经验表明，SF6气体补气间隔小于一年的泄漏设备，SF6气体泄漏成像法可检出,检测找到漏点后及时联系了断路器设备厂家，更换了阀门接头，缺陷得以消除；阀门接头更换前加强了SF6气体压力表计监视查找到漏点后及时联系了断路器厂家，制定了现场检修方案，现场进行了补漏，缺陷得以消除。SF6断路器充气阀门、外瓷套法兰连接处、密度继电器等为漏气多发部位，检漏工作应重点关注这些部位，以提高检漏工作效率,国网萍乡供电公司姚家洲110kV变电站110kV母联131断路器自2011年8月10日起共计漏气3次，丹江110kV变电站110kV五丹线121断路器自2011年10月26日起共计漏气3次，由于检测手段有限一直未能找到漏点。针对这两起典型漏气缺陷，2013年5月20日，利用SF6气体泄漏红外成像仪查找漏气点，发现姚家洲110kV变电站110kV母联131断路器漏气点位于C相补气阀门接头处，结合停电更换了阀门接头；丹江110kV变电站110kV五丹线121断路器漏气点位于B相瓷套与底座法兰连接处，现场进行了补漏,该断路器型号为S1-145F1，苏州阿尔斯通开关有限公司2001年1月生产，2001年11月投运，SF6气体额定压力为0.68MPa、报警压力为0.58MPa、闭锁压力为0.48MPa。该断路器型号为3AP1FG，杭州西门子开关厂2000年11月生产，2011年6月投运，SF6气体额定压力0.5MPa、报警压力0.45MPa、闭锁压力0.43MPa,,,,
,,"(避雷器,112-4)、(避雷器,111-4)、(避雷器,2-4)、(触头,2-1)、(气室,112-4)、(避雷器,2-3)、",,2013,02-河北-SF6气体分解物检测110kVGIS接触不良缺陷,,,,02河北SF6气体分解物检测110kVGIS接触不良缺陷,,35℃,45%,,110kV,,GIS,,,开关设备,初步认为以上两气室可能存在内部放电缺陷，随即制定缺陷处理方案以上原因导致过度块漏装，避雷器至主回路的导体与主回路接触不实，A、C相导体连接处有间隙，在带电时产生持续的间隙放电，最终烧损触头1.六氟化硫气体化学性质极为稳定，纯六氟化硫气体是绝对无毒的，但其分解产物全是有毒的这些分解产物又会与电极材料、水分等进一步反应生成组分十分复杂的多种化合物这不仅会造成设备内部有机绝缘材料的性能劣化以及金属的腐蚀，致使设备绝缘性能下降，而且会对电气设备和人身带来严重不良后果不开断电弧的充气设备内部六氟化硫气体成分一般不会有明显变化，因此，当检测到气体分解物含有H2S、SO2、HF、CO等特征气体时，表明设备内部已经存在受潮、放电等绝缘缺陷，应特别予以重视。防止漏装零部件等人为因素导致设备带缺陷运行，给电网正常运行留下安全隐患,1.此GIS设备厂家以前出厂的产品将避雷器带导体（避雷器至主回路的导体）一同运输，曾出现在现场做耐压试验时击穿避雷器的情况3.厂家在出厂发运或安装过程中漏掉了111、112主进间隔的避雷器导体安装过度块。在组合电器安装图纸、装箱清单中未标出过度块，安装说明书中也没有111、112间隔避雷器对接法兰改变结构后需要加装对过度块的说明,SF6气体分解物检测发现GIS内部接触不良放电缺陷。经解体检查发现内部避雷器与主回路接触不良且存在放电现象，随即进行处理对111-4、112-4气室气体进行了SF6气体成分分析，发现气体成分与投运前相比已发生变化均超出《带电检测及在线监测相关技术标准》规定值避雷器上方的过度块未装，避雷器至主回路的导体均未插入足够深度，导体触头总长60mm，插入屏蔽罩内15mm（要求插入50mm）见图2-2随后拆分111间隔避雷器后发现避雷器至主回路的A、C相导体面均有沿导体表面且垂直导体轴心的长约30mm、宽约2mm、深度0～1.5mm的放电痕迹经过清理、检查，避雷器至主回路的A、C相导体对接处屏蔽罩和梅花触指未见烧损随后，把112间隔避雷器上方四通罐体（112-4刀闸气室）的盖板及避雷器拆分开，做了同111间隔同样的检查发现112间隔与111间隔是相同现象（112间隔避雷器至主回路的A、C相导体放电烧损没有111间隔严重）。所以在本工程出厂时把避雷器至主回路的导体与避雷器拆分运输，以避免现场做耐压时未拆出避雷器至主回路的导体而导致避雷器击穿。2.111、112主进间隔避雷器连接处为特殊结构，与出线间隔有差异，见图2-3,随后，运行人员申请将111、112间隔组合电器退出运行并进行SF6气体分解物分析，发现SO2含量超标检修人员首先打开111间隔避雷器上方四通罐体（111-4刀闸气室）的盖板，进行内部检查4.厂家现场服务人员对安装过度块的要求不清楚。2.对于出厂把避雷器至主回路的导体拆分运输，以避免现场做耐压时未拆出避雷器至主回路的导体而导致避雷器击穿的厂家，应加强安装服务人员业务素质培训；指定专人负责、一管到底，保证现场服务的连贯性,"在试运行三个半小时后，发现1号主进111、2号主进112间隔组合电器避雷器上方四通气室（-4刀闸气室）出现持续""嗡嗡""异响并伴有轻微""呲呲""放电声，同时A、C相避雷器在线监测仪指针在起始黄区0～2毫安之间持续摆动，汇控柜内带电显示器指示灯闪烁",在检查过程中发现避雷器至主回路的A、C相导体上有灰白色粉末（四氟化碳）见图2-1图2-1触头处烧损痕迹及灰白色粉末图2-2导体插入深度不够，接触不可靠。避雷器法兰与上方四通罐体（-4刀闸气室）法兰对接口连接螺丝排布不一致，出厂时加装了一个宽30mm的过度法兰调整对接口螺孔位置，避雷器连接导体为标准件安装时必须加装高度为30mm的过度块,,,,
,,"(绝缘拉杆,3-5)、(绝缘拉杆,3-5111-1)、(螺栓,3-2)、(连接排,3-4)、(母线,111-1)、(母线,111-2)、(绝缘拉杆,3-6)、(绝缘拉杆,3-6111-1)、(气室,111-2)、",,2013-3-13,03-河北-超声局部放电检测220kVGIS异常声响缺陷,,2013-3-13,,03河北超声局部放电检测220kVGIS异常声响缺陷,,,45%,,220kV,,GIS,0.0,,开关设备,"基本可以排除由于异物或尖端放电引起异响虽然弹簧垫没有压平，但已经压上，不存在晃动和松动现象，故可排除此处螺丝松动造成出现异响的可能动静触头的连接是靠周围一圈弹簧触指压紧的，出线晃动很正常，很多这样的触头都会出现晃动的情况在分闸后，厂家可能没有将其摇到底，而恰巧在这个位置上，出现最下方传动拉杆插接位置绝缘拉杆正好在不受力状态，从而出现晃动现象结合局放试验""111-1刀闸处局部放电检测数据异常，内部元件安装时未紧固好，在电动力作用下造成振动""由此判断，在母线送电的情况下，传动绝缘拉杆与母线达到了相同的共振频率，而发生振动，引起异响的可能性较大绝缘拉杆结构不够可靠，拉杆与刀闸齿轮插接位置容易出现配合不严密的情况。本次缺陷原因为制造厂家现场安装工艺把关不严，安装时未详细检查内部固定螺栓紧固情况及相关运动部位的配合情况",应吸取该次教训，在现场安装中防止由于松动造成的异常状况的出现。新设备投运，要严肃交接试验流程，仔细检查设备投运后运行状态，出现异常情况及时与制造厂家、安装部门沟通，并将异常情况及时汇报，提高入网设备质量水平,"超声局部放电检测220kVGIS异常声响缺陷。母线导体完好，无碰伤、毛刺等，也无放电痕迹在111-2刀闸气室解体时，发现A相母线与绝缘盆子连接的动触头连接引线有晃动现象，用手晃动会出现磕碰的声音（见图3-3）。并且结合局放检测报告，111-2刀闸气室未发现异常，故判断由于触头晃动而引起异响的可能性不大。在绝缘拉杆3（见图3-6）处，用手抓住连杆3顺着插入槽方向来回晃动可以听到""磕、碰""的声音",2013年3月23日至26日对111-1刀闸及母线气室、111-2刀闸及母线气室、及其相邻的母线波纹管备用气室进行解体检查，发现刀闸传动机构绝缘连杆和母线动静触头之间存在晃动缺陷，3月26日下午处理后送电，异响消除在对异常GIS气室解体检修工作中，对解体气室内部进行了详细的检查对GIS内壁及连接导线检查由于该螺丝处于导线凹槽处，内六角扳手无法使用，故安装时更换为普通螺丝，但更换后的螺丝比原螺丝长度稍长（见图3-2），出现上面螺丝虽已上紧，但不能将弹簧垫压平的情况对动静触头连接处进行了检查厂家运输和安装时，111-1刀闸均是在合闸位置，验收送电前，厂家将其手动摇至分闸位经过以上检查处理，2月26日下午送电后异响消除，超声检测未发现异常。现场安装不精细，安装完成后未详细检查内部固定螺栓紧固情况及相关运动部位的配合情况,"案例名称超声局部放电检测220kVGIS异常声响缺陷。国网河北省电力公司石家庄分公司某220kV变电站110kVGIS备用111间隔投运后发现有异常声响。2013年3月13日对该设备进行超声局放带电检测，发现110kVGIS备用111间隔内1#母线、2#母线气室有局部放电信号并伴有""嗡嗡""异响",超声局放检测峰值为5mV，有效值为1mV，100Hz相关性为0.15mV，50Hz相关性为0mV，初步分析认为内部元件安装时未紧固好，在电动力作用下造成振动解体检查内壁表面清洁、光滑，未发现异物、凸起或毛刺等对绝缘盆子静触头屏蔽罩、静触头固定螺丝、母线连接排螺丝等气室内的所有螺丝进行了检查，未发现松动现象，但在静触头的固定螺丝中由于安装原因，螺丝长度选择不当，存在弹簧垫未压紧现象（见图3-1）。静触头固定螺丝弹簧垫未压紧在检查111-1刀闸时，发现111-1刀闸B、C相之间的传动绝缘拉杆（绝缘拉杆3）底部有晃动现象。刀闸操作机构在气室上方，绝缘拉杆为三串组成（见图）3-5，即绝缘拉杆1、3分别为机构和刀闸相间的传动杆,,3.0,[故障季节]春季,
,,"(套管,4-12)、(套管,4-7)、(绝缘油,4-2)、(法兰,4-9)、",,2007-4,04-河北-超声、特高频局放检测220kVGIS电缆终端缺陷,,2012-5,,04河北超声、特高频局放检测220kVGIS电缆终端缺陷,,,45%,,220kV,,电缆,5.0,[投运年限]投运5-10年,开关设备,分析认为注油工艺不符合规范，注油少未达到规定高度，在油管附近的电场发生了变化，使油分解，因分解产生的聚合物聚集，进一步造成电场不均匀，使局部放电量进一步增大放出的电缆油，油质已经发生了变化，原本纯净透明的油已经变得乌黑且有大量的杂质。本次缺陷原因为制造厂家现场注油工艺把关不严，注油少未达到规定高度，在油管附近的电场发生了变化，使油分解，因分解产生的聚合物聚集，进一步造成电场不均匀，使局部放电量进一步增大,应吸取该次教训，加强充油设备现场注油环节的监督加强电缆设备带电检测工作，坚持采用多种方法联合检测。充分利用超声波、特高频等局放检测方法在局部放电检测中的应用，加强油色谱检测方法的使用,超声、特高频局部放电检测220kVGIS电缆终端缺陷。经解体发现该终端内部存在严重放电烧伤痕迹，绝缘已严重劣化根据《状态检修试验规程》5.15.2.3条以上各相除CO2有4相异常外，其余均正常比较两表可以看出，发生局部放电的263-1A、263-1B、263-2C相油色谱有一共同特点即，H2和C2H6严重超标，而且263-1B产生了C2H2，与局放检测结果比较发现这3相正是检测到局部放电的3相当放油位管内的油时，电缆仓内有大量的气体且压强很大，油喷射而出密封法兰与环氧套管之间的O型圈已因压力过大被挤出错位，且已断裂图4-5应力锥及电缆上的放电点绕包的绝缘自粘带及PVC带上及与绝缘带连接的应力锥底部发现放电点且出现较深裂痕图4-6应力锥下绕包的胶带出现了较深裂痕电缆环氧套管内壁有2处放电痕迹密封法兰上沉淀有大量的黄色杂质。应力锥上有杂质呈发散状排列，怀疑为电场作用,对所有缺陷电缆头进行更换处理后缺陷消除。出现异常情况及时与制造厂家、安装部门沟通，并将异常情况及时汇报，提高电网设备运行水平,2012年5月，国网河北省电力公司220千伏兆通站发现兆常Ⅱ线1A电缆GIS终端有渗油现象，5月16日国网河北电科院对兆通站运行中的30个充油式GIS电缆终端头进行了局部放电带电检测，发现有8支存在异常，且局放信号数值较大,兆通站220kV电缆为双并电缆（每路6根），共6路36条，都是特变电工山东鲁能泰山电缆有限公司中标电缆设备（含此公司自己联系采购的Nexans公司电缆附件及安装），电缆型号为YJLW02-1×1000，一端为GIS注油终端，保护接地；另一端为户外瓷套终端接架空线，直接接地；无中间接头5月16-17日对兆通站220kV电缆GIS终端进行了局放检测，220kV电缆GIS终端中有3路检测到局放信号，分别为262、263、2655月17日晚对220kV电缆户外瓷套终端进行红外测温，未发现异常电缆开仓检查后，发现应力锥及电缆上均有放电痕迹且应力锥上已出现裂痕当放油时，发现仓内为负压力，放出的电缆油颜色发黄。电缆上及套管内壁无大量聚合物，但是电缆主绝缘及套管内壁上有杂质干结粘连物,,5.0,[故障季节]春季,
"(分闸时间（ms）（标准19-25）,22.8)、(试验时间,（例行试验）)、(合闸时间（ms）（标准≤40）,34.2)、",,"(断路器,1-1)、(断路器,1-1112)、(SF6气体,uL/L)、",,1999-11-18,05-河北-红外热像技术发现110kV断路器漏气缺陷,,2013-6,,110kV断路器漏气缺陷,,,45%,,110kV,,断路器,14.0,[投运年限]投运10年以上,开关设备,,红外检漏对于发现GIS、SF6断路器等设备的漏气故障，有着明显区别于停电检测的优势，同时对比于激光检测也能更快速的发现漏点针对GIS设备及SF6断路器等设备的增多，部分设备老化或者安装过程中因为安装水平的原因造成密封性能下降，设备漏气这类缺陷事故不仅需要在检修过程中进行重点排查，采用合适的检测方法，结合不同手段进行处理。避免因检测手段单一造成对故障的误判,随即7月4日对该设备进行红外检漏，发现上法兰部位存在疑似漏点，之后对112断路器进行3次不停电补气，压力升至额定之后一段时间再次降低至报警值，经10月11日停电检修处理，发现上法兰密封胶圈老化、断裂，密封不严，存在漏气，随即进行更换处理8月22日、9月29日分别对该设备进行不停电补气，15天左右时间压力再次降低至报警值，根据测试结果综合分析判断，初步认为压力表正常，112断路器上部法兰存在漏气，10月11日-13日对112断路器进行停电检修、试验打开法兰，发现该设备法兰密封胶垫老化，已经断裂，密封不严，所以形成漏点，造成断路器SF6压力不断降低处理后试验数据与例行试验没有明显变化，以上处理过程及试验数据对红外检漏果进行了很好的印证在更换上部法兰胶垫，SF6压力表充至额定压力后无异常变化。再次对设备进行红外检漏，设备显示正常，没有明显漏点,,国网沧州供电公司110kV港城站2号主变112断路器1999年11月18日投入运行2013年6月综合巡检过程中，发现112断路器SF6压力指示表已经降至0.45Mpa（额定压力0.5Mpa，报警压力0.45Mpa，闭锁压力0.43Mpa），低于同一变电站内同一型号设备（1号主变111断路器压力0.53Mpa），初步判断压力表损坏或断路器存在某一位置密封不严造成漏气情况。2013年7月4日当天上午对110kV港城站112断路器进行了红外检漏检测，通过检测，发现断路器上部法兰处存在气体泄漏，气体泄漏并不持续，伴随着风力断断续续的飘出,7月17日，再次对该断路器进行红外检漏，与7月4日发现疑似漏点位置一致，均为上部法兰处测试环境,,6.0,[故障季节]夏季,
,,"(螺栓,83.5NM)、(盆式绝缘子,1-7)、(螺栓,1-8)、",,,06-河北-激光成像技术发现220kVGIS漏气缺陷,,2014-2-8,,220kVGIS漏气缺陷,,,45%,,220kV,,GIS,,,开关设备,,同时制定反事故措施，今后对于户外安装GIS，若盆式绝缘子采用防雨帽结构，必须对机构连板、接地跨接线等部位采取厂内打胶等防水措施设备SF6气体泄漏往往存在突发性和间歇性，设备缺陷检测过程中，宜多角度仔细观测，重点观测法兰、管道接口等密封处。如排除相关位置，重点做好GIS表面的测试，有效发现因砂眼造成的设备漏气,试验人员选择合适的位置、成像角度和背景进行了拍摄，所示红色圈所示有烟状物，视频中为动态显示，更为明显为准确判断盆式绝缘子开裂的原因，将该缺陷盆式绝缘子返厂进行X光照射、冰冻等试验由于厂家设计原因，该位置加装有刀闸操作机构安装板，机构安装板与壳体法兰配合不紧（安装板与壳体法兰表面粗糙度要求较低），法兰及盆式绝缘子安装孔内易渗水，所示2月23日完成微水测试、包扎检漏以及耐压试验，并恢复送电消缺后国网河北省电力公司认真总结缺陷发生原因，对河北南网在运西开公司252kV户外GIS进行排查，去除盆式绝缘子光孔下部防雨帽，并对该螺栓按工艺83.5NM力矩进行紧固对盆式绝缘子螺纹孔进行抽查，每站不少于5条，若发现有进水现象或痕迹，对所有螺栓进行检查处理，目前已经完成整改。进行SF6气体激光成像法检测应在天气晴好、无风或微风的情况下进行，阴天、强风情况下，气体扩散迅速，气体温度容易变成背景温度，观测结果会受到较大影响，不利于发现设备缺陷部位,2月20日，对220kV备用间隔II母线刀闸C相气室进行解体，发现该部位密封式盆式绝缘子存在长120mm的贯穿性裂纹，现场进行了更换，缺陷消除现场对该密封式盆式绝缘子进行了更换法兰下部螺栓同步配有防雨帽，安装孔内进水后无法排出，冬季孔内积水结冰膨胀，造成绝缘子运行过程中裂纹漏气。现场对相同结构的其他间隔进行了检查，发现有两个螺栓处进水（见图1-8），随即对该站GIS所有底部光孔螺栓防雨帽内防水垫进行去除,2014年2月20日，对220kV备用间隔II母线刀闸C相气室进行解体，发现该部位密封式盆式绝缘子存在长120mm的贯穿性裂纹，所示，裂纹已穿越密封垫,2014年2月8日，巡视中发现沧州供电分公司某220kV变电站备用220kV间隔II母线刀闸及220kVII母线气室压力偏低，当日采用手持式SF6检漏仪几次检测，始终未找到准确的漏气点，2月11日采用激光检漏仪进行检漏，准确发现备用220kV间隔II母线刀闸C相气室与II母线气室连接的盆式绝缘子螺栓部位漏气2014年2月11日上午，技术人员在220kV徐庄站使用HX-1型SF6泄漏激光成像仪进行检测，发现220kV间隔II母线刀闸C相气室与II母线气室连接的盆式绝缘子螺栓部位漏气，气体泄露伴随着风力断断续续的飘出，呈现烟状飘散影像检验发现，本次漏气位置盆式绝缘子安装孔为光孔（非螺纹孔），防雨帽拆解图见图1-6。沿机构安装板或壳体跨接连片与壳体结合面涂覆防水胶测试环境,,2.0,[故障季节]冬季,
,,"(组合电器,252-5)、(气室,252-5)、(壳体,252-5KD)、",,2007-11,07-河北-红外热像技术发现220kVGIS漏气缺陷,,2014-2-25,,220kVGIS漏气缺陷,,,45%,"(组合电器,泰开集团山东泰开高压开关有限公司)、",220kV,,GIS,7.0,[投运年限]投运5-10年,开关设备,,SF6红外成像检漏技术是一种较为成熟的技术，以可视化的方式展示泄漏位置，比传统方式灵敏度高，观察距离远，受环境影响小.。设备SF6气体泄漏监测应以压力表监视为主，使用红外技术进行检漏是，宜多角度仔细观测，重点观测法兰、盆式绝缘子、螺栓、管道接口等密封处,2月26日现场检查压力约降低了0.01MPa，因此预计漏气速率在0.01-0.015MPa/日之间，至3月3日，压力值降低至报警值0.35MPa，进行充气至额定压力处理技术人员在220kV柏林站使用HX-1型SF6泄漏激光成像仪进行检测，发现220kV崇柏线252-5KD接地刀闸机构拐臂盒与壳体间的绝缘法兰与地刀机构的螺丝处，遂进行更换处理2014年3月4日，技术人员在220kV柏林站使用HX-1型SF6泄漏激光成像仪进行检测（所示），发现220kV崇柏线252-5KD接地刀闸机构拐臂盒与壳体间的绝缘法兰与地刀机构的螺丝处，刀闸C相气室与II母线气室连接的盆式绝缘子螺栓部位漏气，气体泄漏伴随着风力断断续续的飘出，呈现烟状飘散影像，所示试验人员选择合适的位置、成像角度和背景进行了拍摄，红色圈所示有烟状物，视频中为动态显示，更为明显泄漏位置的可见光照片如图3所示。SF6红外成像检漏尽量选择天气晴好、无风或微风的情况下进行，阴天、强风情况下，气体扩散迅速，气体温度容易变成背景温度，观测结果会受到较大影响，不利于发现设备缺陷部位,,2014年2月25日运行人员发现柏林站崇柏线252-5刀闸气室压力低报警，此前该设备运行5年时间内未发生过压力降低情况，当日充气至0.41MPa，运维人员加强巡视，缩短巡视周期，每天巡视一次,国网河北省电力公司柏林站220kV崇柏线252-5刀闸组合电器为泰开集团山东泰开高压开关有限公司2007年11月生产的GIS成套设备，2008年6月投运检测环境,,2.0,[故障季节]冬季,
,,"(绝缘子,1-1220kV1)、",,2013-4-12,08-河北-超声局部放电检测发现220kVGIS母线支撑绝缘子缺陷,,,,220kVGIS母线支撑绝缘子缺陷,,,45%,,220kV,,母线,,,开关设备,本次缺陷原因为制造厂家对生产工艺把关不严，将不符合要求的绝缘件装配到设备中，今后工作要加强新设备驻厂监造环节监管，并把好出厂试验关，从源头上消除设备安全隐患,"针对缺陷情况，对母线支柱绝缘子进行了更换，设备投运后，异常声响消失，局部放电检测无异常,缺陷消除,设备恢复正常运行新设备投运，要严肃交接试验流程，仔细检查设备投运后运行状态，出现异常情况及时与制造厂家、安装部门沟通，并将异常情况及时汇报，提高入网设备质量水平。超声波检测法在操作和故障判断上容易实现，对GIS类设备局放缺陷、自由颗粒、电晕放电都有较强的灵敏度，并可以实现故障定位，且检测时间短，适合巡检使用",超声局部放电检测发现220kVGIS母线支撑绝缘子缺陷。鉴于以上情况，对212间隔下侧1号母线进行了解体检修，检查发现220kV1号母线B相支撑绝缘子存在黑色痕迹，疑似放电灼伤，判断为母线绝缘子制造工艺不良，导致在运行电压下绝缘表面电场分布不均，产生沿面放电，具体缺陷部位如图1-1所示,"后对GIS进行解体发现220kV1母线支撑绝缘子存在不明黑色痕迹，现场进行了更换,恢复送电后经检测缺陷消除",案例名称超声局部放电检测220kVGIS母线支撑绝缘子缺陷。国网沧州供电公司某220kV变电站220kV2号主变投运后发现212GIS间隔母线有异常声音，超声局部放电检测发现220kVGIS212间隔下侧1母线检测结果偏大，数据最大值出现在212间隔B相下侧1母线罐体底部，212间隔下侧2母线及212间隔无异常，分析认为可能存在支撑绝缘子放电缺陷，重点怀疑部位为212间隔B相下侧1母线罐体底部支柱绝缘子,220kVGIS为山东泰开高压开关有限公司生产，2013年4月12日投入运行，投运现场发现212间隔母线处有异常声响,,,,
,,"(法兰,86.8.2)、(断路器,1-1364)、(断路器,1-2364)、",,2009,09-河北-红外热像检测发现35kV断路器中间触头温度异常,,2013,,35kV断路器中间触头温度异常,,4℃,80%,,35kV,危急缺陷,断路器,4.0,[投运年限]小于5年,开关设备,,,,,,,,,,
,,,,1996-2,10-新疆-无线遥控影像技术检测发现110kV设备线夹开裂缺陷,,2013-4-1,,110kV设备线夹开裂缺陷,,,,,110kV,,隔离开关,17.0,[投运年限]投运10年以上,开关设备,检查发现设备线夹质量不过关，导致设备线夹开裂的最主要原因是铜铝过渡位置焊接工艺不满足要求,无线遥控影像技术是通过一台能够远方控制的相机以及一个远程控制终端实现相机安装在试验合格绝缘杆上，伸到带电设备线夹附近，利用远程控制终端调整相机的拍摄位置，然后通过终端控制相机进行拍摄，并将相机采集到的图像实时传输到远程控制终端上无线遥控影像技术可以在设备带电运行情况下，及时发现设备线夹存在裂缝的隐患，避免线夹断裂事故发生。在用于110kV及以下设备拍摄时，应注意安全距离，防止相机固定杆造成相间短路,经检查，发现该批次设备线夹存在质量缺陷，铜铝过渡位置焊接工艺不满足要求，因此对同批次同类型设备线夹进行集中更换。检测发现110kV岗五线线路侧隔离开关A相设备线夹上有一条明显的缝隙，对拍摄的照片进行分析，该缝隙确为裂缝，更换缺陷设备线夹图3发现设备线夹上有裂缝图4正常的设备线夹,,2013年4月1日，利用无线遥控影像技术检测发现110kV岗五线线路侧隔离开关设备线夹有裂缝,国网乌鲁木齐供电公司110kV某变电站设备线夹，型号为SLG-240，1996年2月投运,,4.0,[故障季节]春季,
