其他时间,变电站名称,型号,塔号,投运时间,报告名称,故障前情况,故障发现时间,故障发现时间2,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,投运-故障时间差,投运-故障时间标签,故障设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,故障发生小时,故障发生月份,故障发生季节,故障发生小时-分箱
,*变电站,"(隔离开关,DL/T664-2008)、",,2006-10,100-山西-红外热像检测发现220kV隔离开关闸口过热,,,,220kV隔离开关闸口过热,,7℃,60%,,220kV,危急缺陷,隔离开关,,,开关设备,缺陷部位-隔离开关闸口，在导电回路上，属于电流致热型设备缺陷导流部件在运行时空气粉尘吸附于接触面，使导流面脏污，接触电阻增大可见接触电阻越小的支路，其相对的发热损耗越大，温升越高。不发热点的接触情况比发热点的情况更严重接头螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，压力逐渐减少，导致过热导电接触面存在导电膏，随着运行年限增加，导电膏导电能力逐渐下降，导致过热刀闸合闸位置偏差是导致刀闸刀口产生过热的原因之一各类刀闸在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤过程，损伤长期积累直接导致刀闸刀口严重烧伤，致使产生过热部分设备设计不完善，外加运行工况较差、运行环境恶劣，经过一段时间运行后机械性能大幅下降，导致产生过热,因此，我们在带电处理时，需要对所有部件进行清洁，不能只清洁发热部件大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外检测以外，在大负荷期间、重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量使用高强度的螺栓，避免强度不足造成接触面松动，导线与金具的连接采用压接形式，避免接触面与空气接触导致锈蚀、氧化电气设备导电接触面涂薄层凡士林，禁止使用导电膏，避免接触面接触不良导致过热在刀闸选型时优先选择具有引弧装置并切实能够起到转移电流作用的设备避免设备多次操作以后出现触头烧损严重的情况对已发现处理的严重过热刀闸，举一反三，结合停电及时检查同期同类设备。在刀闸检修工作过程中，针对平时运行负荷较大或者当地污染严重的刀闸，重点关注动、静触头的烧伤情况,通过同类比较判断法，从三相整体红外热像图上，可以看出A、B、C相隔离开关断路器侧刀口发热，图像色彩差别明显。设备发热部件的材质为铜，辐射率0.6，设备正常相温度25℃，环境温度参照体温度7℃A相发热部位为左侧中片触指与触头间，最高温度为220.6℃，相对温差91.6%B相发热部位为左侧下片触指与触指座间，最高温度114.4℃，相对温差83.2%。C相发热部位为左侧下片触指与触指座间，最高温度68.9℃，相对温差70.9%处理后温度较正常部位仍较高，判断为一般缺陷，加强日常巡视检查，下图为处理后的温度监视曲线，温度趋势稳定该型隔离开关为完善化改造中的过渡型产品，且运行环境恶劣、年限较长，运行中发生多起同类缺陷,立即安排处理改变运行方式，由西母隔离开关运行转为东母隔离开关运行，进行接触面带电清污，所示。已购置备件，并列入停电计划，对该型隔离开关导电回路进行更换,每年按检测周期进行红外热像检测，在2013年11月例行检测过程中发现该隔离开关A、B、C三相断路器侧闸口温度异常，三相温度分别为220.6℃、114.4℃、68.9℃，负荷电流240A，正常相温度25℃，环境温度参照体温度7℃220kV**线284隔离开关进行红外热成像检测时，发现该隔离开关A、B、C三相断路器侧闸口温度异常，并对该隔离开关进行了诊断分析，拍摄清晰的红外热像图谱及可见光照片,**变电站220kV**线284西隔离开关2006年10月投入运行，最近投运日期为2012年12月,,,,
,福瑞变电站,,,,101-山西-红外成像检 漏发现220kVGIS气室漏气故障,,2013-8-29,,220kVGIS气室漏气故障,,24℃,,,220kV,,GIS,,,开关设备,初步分析漏气原因为底盖密封圈损坏,经与设备厂家沟通，确定该气室漏气是由于罐体在螺孔加工时，开孔过深造成，需要对该段罐体进行整体更换,由于该气室漏气现象较为严重，为保证该设备安全稳定运行，遂紧急申请调度，将该条线路由之前的热备状态转为冷备状态，并将漏气C相气室与其他两相气室隔离，避免A、B两相气室气压进一步下降，同时将与QS4气室相邻的2708断路器C相气室SF6压力由0.6MPa降低至0.4MPa,"检修人员到达现场后随即对该气室进行检漏，发现该气室2708-线0快速接地刀闸C相GIS单元位置下部底盖固定螺栓处漏气，且漏气明显9月3日进行现场解体处理，对该位置密封盖进行拆除，经检查发现该漏气处固定螺栓螺眼与上部气室已经连通，导致漏气加强对福瑞站全部GIS设备的运行监测，并进行红外检漏。在现场安装作业中,加强安装过程监督，确保严格按安装作业指导书和工艺流程进行操作",,2013年8月29日19时，500kV福瑞变电站运行值班人员在进行日常巡视过程中，发现220kV瑞北Ⅱ线2708GIS间隔QS4气室压力已由8月28日的0.44MPa降低至0.40MPa，并能听到明显的漏气声下图亮点透光处即为连通漏气点。拆盖检查发现的漏气点,,8.0,[故障季节]夏季,
,海会变电站,"(隔离开关,2030-C)、(隔离开关,12030-C)、(隔离开关,22030-C)、",,,102-山西-红外成像检漏发现22 0kV_GIS设备母线分段间隔SF6气体泄露,,,,22 0kV_GIS设备母线分段间隔SF6气体泄露,,,,,220kV,,母线,,,开关设备,"在运行过程中，特别是在春秋季节温差变化较大的情况下，无法承受相关罐体及法兰带来的热胀冷缩应力，导致突发性开裂渗漏装配人员在进行产品注胶过程中为防止防水胶溢出没有按工艺要求进行力矩紧固,使盆式绝缘子受力不均,盆式绝缘子受到应力导致出现裂纹,在长时间运行中裂纹不断延伸超过密封槽时,出现漏气现象。安装过程中，个别工作人员责任心不强,未严格按标准、按工艺、按图纸进行装配、安装",通过对拆下的开裂盆式绝缘子进行研究分析，发现两处裂缝全部通过螺孔侧面，且存在受力面不均匀的情况。对新建变电站设备安装过程的监督存在漏洞，现场把关不严，导致未按照工艺标准进行安装,红外成像检漏发现220kVGIS设备母线分段间隔SF6气体泄露。由于电科院相关技术人员8月30日对海会站全部GIS设备进行过带电检测，并未发现漏气，判断为该盆式绝缘子漏气为近期产生的设备故障由于气体泄漏量较小、气室较大，且气室压力受环境温度、光照等因素影响，所以从9月16日至23日气室压力值变化不明显。设备温度变化较大时，加强GIS设备的运行监测，并进行红外检漏,"省检修公司于2012年9月16日-9月17日对500kV海会变电站临会Ⅱ线进行停电检修在现场检修工作开展的同时，检修人员用SF6红外检漏仪对该站全部GIS设备进行带电红外检漏工作将故障情况上报省公司运检部，同时通知设备制造厂家（新东北电气股份有限公司）。在现场安装作业中,加强安装过程监督，确保严格按安装作业指导书和工艺流程进行操作",,经过现场进行肥皂水检漏和除尘观察发现在该死盆上可见两条明显轴向裂纹，其中裂纹一几乎贯通上下法兰面（明显渗漏），裂纹二由下法兰向上发展约10mm（轻微渗漏）。9月24日至9月27日，共4天时间对故障盆式绝缘子进过更换处理,,,,
,福瑞变电站,,,2013,103-山西-红外检漏发现220kVGIS组合电器气室密度继电器相间连接管路气体渗漏,,2013-12-13,,220kVGIS组合电器气室密度继电器相间连接管路气体渗漏,,,25%,,220kV,,组合电器,0.0,,开关设备,将发现气体渗漏处拆解进行处理，拆解后发现渗漏原因造成是由于管路连接部位密封不严造成，连接面对接部位密封垫质量不符合要求未能与对接面完全贴合，如下图,应用红外成像检漏技术对SF6充气设备进行监测，不仅快捷、方便，具有成本低，定性准确等特点，更能为及时处理发现的设备缺陷提供有力的技术支撑为充分利用该技术确保设备正常稳定运行在除例行检修工作外进行，还结合在专业化巡视，检修设备停电前等工作当中加入红外检漏工作，提前做好相应准备，防患于未然。在工作中积极开展类似先进技术的学习与研究，充分利用当前的科学技术在减少人力、物力的情况下有效提高工作质量和工作效率,SF6红外成像检漏发现220kVGIS组合电器气室密度继电器相间连接管路气体渗漏,最后将存在问题密封圈、垫进行更换后该问题解决，对渗漏复检后未发现渗漏，随后通过近一个月的巡查、跟踪未发现异常，该缺陷处理，设备正常运行,,"山西省电力公司500kV福瑞变电站2013年投入运行，2013年12月11日，上午08时发现220kV2603（备用）间隔压力报警，气室压力为0.34Mpa；2013年12月13日，上午12时发现220kV2002间隔的QS6气室压力为0.34Mpa,该气室低气压报警",,12.0,[故障季节]冬季,
,稷山变电站,"(隔离开关,2002-1)、",,,104-山西-六氟化硫气体组分检测发现220千伏GIS气室放电故障,,2012-7-17,,220千伏GIS气室放电故障,,,,,220kV,,GIS,,,开关设备,经测试人员初步分析，CO含量偏高说明GIS组合电器气室内部局部放电导致触头烧灼，触头及连杆使用的合金中的碳原子经电弧作用下有可能与气体中的水分或者空气产生CO气体由于放电部位是在生产厂家组装以后运至现场安装，排除现场安装进入异物导致放电当传动部位打开后，在缸体内部下方发现有铁锈红的粉末，分析是由于连板与导电杆销子未卡死，连接处有松动，在隔离开关操作过程中，连板与导电杆销子之间摩擦产生铁屑（连板材质为铁），铁屑掉落在连板与导电杆销子之间的空隙中以及导电杆卡槽中，当铁屑累积到一定程度，同时负荷电流增大时，金属接触间隙内发生放电不同的放电类型或过热故障会导致SF6气体以不同的反应机理进行分解，产生分解产物在种类和量上都有明显差别。为防止其他同类设备存在类似情况，并造成设备事故，应加强同批次、同型号设备运行监护，对怀疑内部故障的设备开展专项组分检测工作，确保提前发现、提前处理,经过与厂家技术人员的沟通，判断隔离开关传动连杆部位有放电现象通过组分分析可以准确判断SF6充气设备内部故障类型。所以要使测试数据相对更准确，必须针对性选择仪器，而且必须对测试仪器进行定期校验，确保仪器的测量精度,检修人员于18日下午到达该站对2002-1隔离开关A相气室进行气体组份检测，并对2002断路器气室、出线套管及一瓶未开封的SF6气瓶进行检测比对发现异响气室CO含量偏高，怀疑2002-1隔离开关A相气室内部有局部放电，随后进行检修处理。红圈位置为怀疑放电气室,检修人员于7月18日带领厂家技术人员，携带SF6气体回收装置及串谐试验装置到达稷山变电站,2012年7月17日夜间，运行人员巡视发现，220kV稷山变电站2002-1隔离开关A相气室内部有异响，声音类似电热棒加热声音，通过测温未发现缸体外表有温度升高的现象，气室压力在0.52MPa,7月18日，运行人员再次巡视时在距离设备异响处约5m左右的位置明显听到有放电声音，运行人员上报调度将2号主变由运行状态转为冷备状态,,7.0,[故障季节]夏季,
,平顺变电站,,,2010-1-25,105-山西-特高频局部检测发现110kV GIS断路器内部局部放电信号,,2012-2-21,,110kV GIS断路器内部局部放电信号,,-3℃,40%,,110kV,,GIS,2.0,[投运年限]小于5年,开关设备,,特高频局放检测技术是目前发现组合电器内部因接触不良、脏污、悬浮电位、自由金属颗粒等引起的局部放电最有效的手段如果需要精确定位，则需要利用高速示波器进行定位测试对发现的疑似放电信号，建议制定跟踪检测计划，对其放电信号进行持续关注。局放检测过程中，要尽量排除外部环境中其它放电点的干扰，再做出判断,"特高频局部检测发现110kVGIS断路器内部局部放电信号。局放检测过程中，在110kV102间隔及其附近的绝缘盆子检测到一个比较稳定的超高频局放信号，通过放电强度对比，发现在102断路器上绝缘盆处测得的放电强度最大，初步认为放电位置在该绝缘盆附近，2月22日和2月23日，又对其进行了复测，测量结果没有变化其它各检测点数据均处于同一水平且在正常范围之内放电幅值只作为放电量趋势的参考，没有实际意义从实时界面可以看到，盆子、、、的放电量分别为0.7V、1.7V、1.4V和1.25V，可以看出绝缘盆子测得的局放信号强度最大图3、、、分别对应这三个盆子的相位-相对幅值图谱，放电相位比较稳定，主要集中在240°附近，软件通过与特征放电图谱对比，判断内部放电故障为""GIS内部存在浮动电极或接触不良型的放电故障""图21021隔离断路器附近绝缘盆子局放实时检测界面图31021隔离断路器附近绝缘盆子局放""相位-相对幅值""图图5102断路器上绝缘盆子局放""相位-相对幅值""图图7102断路器下侧绝缘盆子局放""相位-相对幅值""图在检测到局放信号后，用SF6气体成分测试仪对102间隔的气室进行了微水和成分测量，测量结果如表1所示微水和成分测试结果都正常，SF6气体中没有放电引起的大量分解物图11时间定位法进行放电位置的确定（位置3、4之间）时间定位法进行放电位置的确定（位置2、4之间）时间定位法进行放电位置的确定（位置2、3之间）在102间隔发现疑似局部放电信号并精确定位后，制定了跟踪检测计划，每隔1到2个月去复查一次，目前共进行了20次特高频局部放电检测工作图15102断路器上绝缘盆子局放相位-幅值图图17102断路器下绝缘盆子局放相位-幅值图图19102断路器上绝缘盆子局放相位-幅值图图21102断路器下绝缘盆子局放相位-幅值图。发现放电信号后，应对其进行初步定位，通过检测相邻盆式绝缘子寻找最大放电信号部位",,"显示局部放电定位图谱，其中蓝色显示2号主变102间隔测量位置3接收到的信号，黄色显示2号主变102间隔测量位置4接收到的信号，通过该图可以看出测量位置3先接收到信号，判断信号源应该位于测量位置3左侧图12显示局部放电定位图谱，其中蓝色显示2号主变102间隔测量位置2接收到的信号，黄色显示2号主变102间隔测量位置4接收到的信号，通过该图可以判断测量位置2先接收到信号，通过时间差计算可以判断信号位于测量位置2、3之间图13显示局部放电定位图谱，其中蓝色显示2号主变102间隔测量位置2接收到的信号，黄色显示2号主变102间隔测量位置3接收到的信号，通过该图可以看出测量位置2、3几乎同时接收到信号，所以可以判断信号位于测量位置2、3之间，即102断路器气室存在局部放电信号。2012年8月8日，检测到的102断路器上、下绝缘盆的实时检测图和相位-相对幅值图谱如图14-图17所示，放电相位在第三象限，约220度左右，实时参考放电幅值由1.4V左右，放电类型诊断为""GIS内部存在浮动电极或接触不良型的放电故障""2013年10月19日检测到的102断路器上、下绝缘盆的实时检测图和相位-相对幅值图谱如图18-图21所示，放电相位在第三象限，约240度左右，实时参考放电幅值分别为0.5V、0.7V左右，放电强度与上次相比无明显变化，放电类型诊断仍为""GIS内部存在浮动电极或接触不良型的放电故障""",110kV102断路器型号ZF6-126CB，生产厂家新东北电气（沈阳）高压断路器有限公司，额定电压126kV，额定电流2000A，出厂日期2009年05月1日，2010年1月25日投入运行，一直处于运行状态，2011年03月07月开展例行试验过程中未发现异常,,2.0,[故障季节]冬季,
,山阴变电站,"(隔离开关,2132-1)、(隔离开关,132-1)、(隔离开关,3132-1)、(隔离开关,1132-1)、(隔离开关,7132-1)、",,,106-山西-红外热像检测发现110kV七山Ⅱ回线132-1隔离开关触头过热故障,,2013-12-7,,110kV七山Ⅱ回线1321隔离开关触头过热故障,,,,,110kV,危急缺陷,隔离开关,,,开关设备,,,,,,,,12.0,[故障季节]冬季,
,,,,,107-山西-红外热成像诊断发现10kV市委II回线55号杆断路器引线接头发热,,2012-10-29,,10kV市委II回线55号杆断路器引线接头发热,,,,,10kV,严重缺陷,断路器,,,开关设备,,,,,,,,10.0,[故障季节]秋季,
,220k变电站,"(隔离开关,168-1)、(气室,168-1-0)、(气室,168-10)、(隔离开关,168-1GIS)、(隔离开关,168-10)、(气室,11168-10)、",,,108-山西-SF6红外成像检漏220kV翠微站110kV翠永线168-1 GIS 隔离开关气室漏气,,2014-1-25,,隔离开关故障,,-40℃,35%,,220kV,严重缺陷,隔离开关,,,开关设备,经过综合分析判断，初步认为可能是盆式绝缘子漏气。盆式绝缘子由于制造工艺、材质、巡视质量较差且在室外长期运行，出现微小裂纹在厂家改进盆式绝缘子设计后希望今后不会发生同类故障，同时把好检测关，确保设备零部件安全可靠运行,完毕后，检修、厂家人员共同对168-10气室拆解，在折解的过程发现盆式绝缘子边沿处有轻微的裂痕，进一步证明漏气部位在盆式绝缘子上的可能性增加，随后取出168-10隔离开关后，清析看到盆式绝缘子边沿处的裂痕，确定膨胀绝缘子破裂导致接地刀闸气室漏气以上缺陷数据证实GIS带电检测即红外成像检漏工作对设备缺陷能及时发现并能定位，提升了带电检测的效率加强GIS带电检测的力度，做到早发现早处理把缺陷消除在萌芽状态。对2008投用的平高GIS设备要求运行人员履行工作职责对压力装置等保存历史巡视数据以便对比,"停电后，试验、检修、厂家共同查看168-10气室压力为0.04Mpa,对漏气部位从新检测无漏气，现场负责专工决定从新充气排查，在充气后红外成像检漏发现该部位漏量明显扩大，定性为内部原因所致该漏气部位为严重缺陷，需拆开168-10隔离开关进一步深入诊断确定漏气原因，并对该气室拍下了图片，并将此情况上报运检部。同时查阅历年试验数据台账进行了分析，数据如表1、表2参数",2014年1月25日，电气试验一班工作人员在对翠微220k变电站进行带电测试检测过中，运行人员告知110kV翠永线168-1隔离开关气室气压降低，要求对该气认真检测随即电气试验人员对110kV翠永线168-1隔离开关气室进行了红外成像检漏，发现168-10接地开关即高位CT侧漏气当时厂家人员正在现场对110kV马牵Ⅱ回线167-西0接地刀闸电机进行安装指导，一同对漏气点进行了确认，随后，将漏气情况向运检部负责人进行了电话汇报经厂家专业人员分析后认为是内部原因所致，需立即停电对该漏气部位检查，经调度许可停电后，检修人员配合厂家专业技术人员打开了168-1-0接地开关气室，发现膨胀绝缘子破裂导致接地刀闸气室漏气，随即进行处理并遵照GIS设备检修和验收相关规范要求及厂家规定拿出详细的现场处理方案后展开，检修单位工作前制定详细的三措一案，以及吊车、检修工作所需要的SF6气体回收装置首先检修人员便对该气室FS6气体进行回收厂家与检修人员对破损的盆式168-1隔离开关进行更换。对GIS故障气室消缺时可能还会涉及到非故障气室，因此，在处理过程中对工艺要求高，检修前要制定详细的工作方案，并严格执行GIS设备相关规范及工艺要求,,,,1.0,[故障季节]冬季,
,小店变电站,"(隔离开关,4317-4)、(隔离开关,3317-4)、(隔离开关,317-4)、(隔离开关,5317-4)、(隔离开关,6317-4)、",,2013-10-17,109-山西-红外热像检测发现35kV 2号电容器317-4隔离开关发热,,2013-10-17,,35kV 2号电容器3174隔离开关发热,,15℃,30%,"(触指,西安高源高压电器制造有限公司)、",35kV,危急缺陷,隔离开关,0.0,,开关设备,结合局部特写可见光及红外图谱，初步判定为触指弹簧锈蚀从而引起触指压力不够导致发热初步分析原因为刀口接触不良，导致回路电阻增大，从而引起发热从图4和图6中A、B相刀口可见光的特写中可以看出，刀口锈蚀严重，而触指弹簧与触指压接处也已显现锈蚀，结合触指发热现象，所以很可能为触指弹簧锈蚀老化，导致触指压力不够，使得触指与刀头接触不良所致。对于运行时间较长刀闸，列入重点诊断项目，尤其是弹簧类触指刀闸，当多次经历电弧损伤后，其触指属于发热薄弱环节，容易产生发热，红外诊断时应重点关注,大量事实说明红外诊断能够行之有效的发现设备过热缺陷，除了进行例行周期性红外诊断外，适当增加重要设备间隔的红外诊断工作，检修前的红外诊断，能够给予检修有效指导，提高检修质量和效率,对辐射率及电平等参数调整后进行精确检测，确认刀闸A相热点处集中在从下往上第一根触指处，红外及可见光图谱如图3、刀闸B相热点集中在从下往上第二根触指处，所示正常相温度20度，环境温度为15度，A、B相对温差分别为95.2%，93%根据DL/T664-2008电流致热型判据，隔离开关相对温差大于95%，为危急缺陷停电后，对该隔离开关进行回路电阻测试，测试结果如表1所示，A相不合格（<100μΩ），B相、C相合格（<100μΩ），但B相值较高，为注意状态对317-4隔离开关触指进行检查，发现A、B相刀闸触指均有烧痕，且触指有明显的松动对刀闸触指进行解体后，发现触指弹簧已经锈蚀，导致弹簧弹性损坏，弹力明显下降对317-4隔离开关的触指弹簧整体进行更换，同时对触指进行清洗打磨，所示安装后进行隔离开关回路电阻试验测试合格，测试合格，数据见表2。恢复运行后，对三相刀闸进行红外诊断复测，三相温度正常，无明显温差，所示,根据发热部位，结合停电对触指弹簧进行检查，发现该弹簧已锈蚀损坏，于是进行更换，并对触指进行打磨清洗，恢复后，经过红外诊断，缺陷消除,2013年10月17日，国网太原供电公司检修人员在对小店变电站进行专业测温时，发现35kV2号电容器317-4隔离开关A、B相刀闸发热，经过精确诊断，确定发热部位集中在触指部位，为触指与刀口接触不良所致，为电流致热型缺陷。现场测温发现35kV2号电容器317-4隔离开关A、B相刀闸温度异常，有明显的温升，热点明显，见图1和图2，初步怀疑是因为刀闸刀口接触不良而引起的发热,该设备生产日期为2007年10月，投运日期为2008年11月，负荷电流为102A，厂家为西安高源高压电器制造有限公司,,10.0,[故障季节]秋季,
,,,,2012-12-01,11-新疆-超声波和超高频联合检测发现750kV罐式断路器局部放电缺陷,,2013-09-24,,750kV罐式断路器局部放电缺陷,,25℃,28%,,750kV,,断路器,1.0,[投运年限]小于5年,开关设备,根据以上信息综合诊断，由机械缺陷引起局部放电的可能性较大,反复定位检测，确认缺陷位置在机构侧附近，与超声波检测结论一致对新投设备应严格按照要求开展带电检测，尤其对750kV高电压等级有缺陷的设备应采用超声波、超高频局放等多种方法相互验证，准确判断缺陷类型和放电位置。在设备隐患未消除前，持续跟踪监测，根据检测结果判断故障发展趋势并制定相应检修策略,多次跟踪复测结果一致，初步诊断为断路器内部存在机械振动缺陷跟踪测试过程中经分合闸操作后异常信号消失A相连续图谱B相连续图谱C相连续图谱由图1连续图谱可知，B、C相连续模式峰值与背景值差值接近0.81mV，A相局部放电信号峰值较大，其放电峰值达到5mV，100Hz相关性0.3mV7540断路器A相测试图谱，所示放电信号幅值有较为明显的分布序列，但幅值较小，最大仅为7mV，危险性评估较低；相位分布图谱正负半周均有突起信号，上升沿及下降沿均出现放电信号，正负半周具有一定的对称性，100Hz相关性大于50Hz相关性对该断路器两端分别进行测试，其图谱如图3所示可以看出，断路器灭弧气室机构侧测试信号幅值及相关性均比较大，其异常信号源应距机构侧测试点较近经多次测试对比分析，机构侧测试点数据最大，初步判断故障源在该检测点附近采用超声波-超高频联合局部放电测试仪，再次对该断路器进行检测和诊断，因为罐式断路器全封闭金属结构，并且没有盆式绝缘子，信号无法传播到罐体外，超高频传感器无信号超声波传感器检测到异常信号，其双传感器检测波形如图4所示从图4可以看出，在相同时间轴上，红色波形中异常信号幅值较大，可推知故障源距离红色波形传感器较近该断路器内部可能的放电形式如表1所示将检测图谱与典型图谱进行比较，可以排除飞行颗粒放电，与悬浮屏蔽和电晕放电较为接近超声相位图与机械振动相位图谱相似，100Hz相关性较高，放电图谱具有明显的对称性初步判断，该断路器为机械振动引起局部放电根据现场测试及分析判断，对其进行跟踪监测，经停电分合操作后100Hz相关性基本消失，放电幅值图谱与背景图谱接近，无明显放电信号。持续跟踪监测，未发现数据波形异常情况,,2013年09月24日，使用超声波局部放电检测方法例行检测发现7540断路器A相机构侧存在异常信号。2013年09月24日，对750kV某变电站使用超声波局部放电检测方法例行检测发现7540断路器A相机构侧存在异常信号,国网新疆电力公司检修公司750kV某变电站750kV罐式断路器，生产日期为2012-12-01日，投运日期为2013-06-25日，型号为LW13-800,,9.0,[故障季节]秋季,
,大堡头变电站,,,,110-山西-特高频局部放电在线监测发现GIS放电信号,,2012-11-24,,GIS放电信号,,8℃,45%,,220kV,,GIS,,,开关设备,这是因为盆式绝缘子上固定耦合传感器所用的屏蔽带由于常年的风吹日晒，橡胶逐渐老化，出现了固定松弛的现象，使得耦合传感器不能与盆式绝缘子良好接触，屏蔽带丧失了器屏蔽作用，当外界存在较严重的噪声、电磁干扰信号时，耦合传感器可以很容易的检测到并误报出局部放电信号。从本次局部放电案例可以看出，当在线监测装置后台报出局部放电信号后，不应立即判断GIS设备内部一定存在局部放电现象，可能由于监测装置本身出线了导致误报信号的故障，应到现场进行全面的检查后方可下结论,试验人员携带便携式GIS局部放电测试仪到大堡头站开展了针对性的局放测试，未发现GIS设备存在典型的GIS局部放电图谱，监测装置的检测系统和通讯系统也未发现异常，在回装传感器时发现盆式绝缘子上固定传感器所用的屏蔽带由于常年的风吹日晒，存在老化现象，使得耦合传感器不能与盆式绝缘子良好接触，当外界存在较严重的噪声、电磁干扰信号时，耦合传感器可以很容易的检测到并误报出局部放电信号，对存在松弛现象的屏蔽带进行更换后，缺陷得到消除仅能检测到一些由于外界噪声、电磁等引起的干扰信号，由此排除了由于GIS内部放电引起的局部放电现象试验人员协同厂家工程师对在线监测装置的检测系统和通讯系统进行了细致的检查（），未发现任何异常，最后将拆下的耦合传感器重新进行安装过程中，发现固定传感器所用的屏蔽带已经丧失弹性，传感器无法紧贴在盆式绝缘子上，加大紧固力度后，该屏蔽带发生了断裂现象GIS设备局部放电在线监测系统从根本上改善了GIS设备局放测试方法，降低了劳动强度，缩短了现场设备的测试时间、测试周期，提高了GIS设备局放量监测的精度，减少了数据统计分析等工作。该局部放电在线监测装置后台软件只提供了监测位置在一段时间内的放电数量，放电幅值和放电特征图谱不能体现，导致试验人员不能根据后台数据立即判断局放信号的类型，建议生产厂家能进一步进行后台软件的升级，以便现场的监测数据能更有价值,特高频局部放电在线监测发现GIS放电信号。为33号耦合传感器监测到的特高频局放信号，经数据分析，发现该耦合传感器已经连续多天报出数量比较密集的局放信号，并且系统提示应立即采取消缺措施，GIS局部放电在线监测装置系统如图2查阅该盆式绝缘子2012年2月23日的带电测试数据，发现其试验数据并无异常，试验图谱未发现明显的局部放电现象，没有典型的放电特征（）。其附近的盆式绝缘子也没有发现典型的局部放电特征2012年11月24日，试验人员携带便携式GIS局部放电测试仪，迅速赶到大堡头变电站开展了全面且有针对性的局部放电测试（），经仔细检测，未发现GIS设备存在典型的GIS局部放电图谱，检测到的局部放电信号如图7，与2012年2月23日检测到的图谱类似。大堡头站220kVGIS设备区局部放电在线监测装置的应用，取得了良好的效果,而后对全部的耦合传感器屏蔽带进行了全面检查，并更换了存在松弛现象的耦合电容器屏蔽带(图9)，缺陷得到消除,2012年11月24日，试验人员在查看220kV大堡头变电站GIS特高频局部放电在线监测装置后台数据时发现，33号耦合传感器连续报出GIS盆式绝缘子存在较严重的局部放电信号,33号传感器安装位置位于220kV城堡线286A相出线管母竖向盆式绝缘子处图3为220kV大堡头站220kVGIS设备区局部放电在线监测装置安装位置图，为耦合传感器实际安装位置。33号传感器安装在220kV城堡线286A相出线管母竖向盆式绝缘子处,,11.0,[故障季节]秋季,
,,,,,111-山西-红外检漏发现220kV平顺站平西线161断路器与母线侧电流互感器气室之间A相竖向盆式绝缘子漏气,,2013-12-28,,220kV平顺站平西线161断路器与母线侧电流互感器气室之间A相竖向盆式绝缘子漏气,,-10℃,50%,,220kV,,断路器,,,开关设备,据上述处理分析，盆式绝缘子漏气均是由于产生了穿越密封槽的裂纹导致密封圈失效所致，所有的裂纹均发生在最下侧螺孔处从螺栓孔的锈蚀程度也可看出，下方的螺栓孔锈蚀程度明显大于上方的螺栓孔，这是由于水分进入盆式绝缘子后长期聚集在下方所致进入冬季后，由于长治地区昼夜温差大，夜间最低气温能达到-10℃以下，而白天最高气温却在0℃以上，盆内的积水在气温的骤变下，反复结冰、融化，使得盆式绝缘子反复承受应力，以至螺孔处产生裂纹，当裂纹穿越密封槽时，与内部气室联通，密封圈作用丧失，从而引起盆式绝缘子漏气。进入冬季后，盆内的积水在气温的变化下，反复结冰、融化，使得盆式绝缘子反复承受应力产生裂纹，当裂纹穿越密封槽时引起盆式绝缘子漏气,通过对典型的GIS漏气案例进行解体分析，表明由于GIS设备在安装时注胶不到位，导致雨水沿螺栓浸入盆式绝缘子形成积水对全部GIS盆式绝缘子进行注胶检查处理，对所有的法兰密封面和盆式绝缘子对接面涂抹防水胶，该方法可以从根本上解决了由于注胶不到位引起的漏气缺陷，对于解决GIS设备SF6气体泄露问题有重要的意义。加大带电测试工作力度，应用新型的带电检测仪器对发生气压降低的气室进行仔细检测，发现漏气现象后立即处理，防止小缺陷演变成恶性事故,红外检漏发现110kV断路器盆式绝缘子气体泄漏,试验人员到现场后，采用红外检漏技术仔细检查所有可能存在的漏气部位，最后发现A相断路器与母线侧电流互感器之间盆式绝缘子存在较严重的漏气现象，机构已经闭锁，断路器无法进行分闸操作，经过讨论研究，决定先补充SF6气体至额定气压，然后分闸停电处理，经更换盆式绝缘子后，缺陷得到消除经讨论决定，先对断路器气室补充SF6气体至额定气压，然后对其进行分闸停电，进行盆式绝缘子更换处理。现场更换了盆式绝缘子，并对盆式绝缘子进行了注胶处理,2013年12月28日，平顺站110kV平西I线161断路器气室压力降低并报警，试验人员到现场后，采用红外检漏技术仔细检查所有可能存在的漏气部位，最后发现A相断路器与母线侧电流互感器之间的盆式绝缘子存在较严重的漏气现象（），初步判断盆式绝缘子裂纹引起的漏气，并且断路器机构已经闭锁，断路器无法进行分闸操作。2013年12月30日，对平顺站161间隔A相断路器与母线侧电流互感器之间竖向盆式绝缘子漏气缺陷进行了更换处理，盆式绝缘子拆下后，发现其6点钟方向螺孔内侧有长约5cm的裂纹（），裂纹已穿越密封槽,竖盆下方螺栓孔均以严重锈蚀，上方螺栓孔轻度锈蚀（）,,12.0,[故障季节]冬季,
,郭道变电站,,,,112-山西-红外成像检漏110kV沁郭线193断路器连接处漏气,,2013-3-25,,断路器故障,,6℃,40%,,110kV,,断路器,,,开关设备,根据上述处理过程分析，断路器漏气是由于进气管道的橡胶密封圈老化变形和裂纹所导致的。为防止断路器设备在运行中发生类似故障，对断路器应实行全过程管理，设计制造阶段，应优先选择具有成熟制造经验、并在电网内有多年成功运行经验的断路器厂家,通过对典型的断路器漏气案例进行分析，表明1、断路器的密封元器件的质量及安装工艺是影响其性能的一项重要指标；采用先进的带电检测手段可以直观的发现许多潜在的隐患交接时对重要的技术指标应进行复查，不合格者不准投运，保证设备零隐患投运应建立和健全专业管理体系，加强对断路器设备的技术管理工作，加强对运行和检修人员的技术培训工作，使之熟悉掌握所管辖范围内高压开关设备的性能和检修的技术要求。加强新型试验手段的应用，对出现气压降低的设备采用红外检漏技术仔细排查所有可能漏气的部位，一旦发现漏气缺陷，尽快进行消缺处理,判断为断路器B相气管与极柱连接处密封不严造成的漏气检修人员对该断路器B相气管与极柱连接处进行了解体检查（），发现逆止阀与对接头连接处的密封胶圈有压挤现象，取下密封圈发现其存在严重的老化变形现象，并且胶圈本身由于压挤产生了多处裂痕（所示）。老化变形且有多处裂痕的密封圈,检修人员临时对其进行了补气处理，并及时申请了4月份停电计划2013年4月15日，110kV郭道变电站110kV沁郭线193断路器转为检修状态，检修人员对193断路器B相气管与极柱连接处进行了解体检查，取下进气管后发现其密封胶圈存在变形和老化现象，随后对该密封橡胶圈进行了更换处理，处理完成后，对断路器重新进行了全面的红外检漏检查，未发现其存在其他漏气部位，缺陷消除送电后，对其进行了两次跟踪复测，至今该断路器未再发生类似缺陷2011～2013年，该断路器共发生5次压力异常报警，检修人员均到变电站进行断路器漏气检查，由于当时没有配备红外检漏仪，所以，检修人员只能采用手持式检漏仪对断路器本体以下管路、阀门、连接接头等部分进行漏气检查，均未检测出明显的漏气点，不能对漏气部位进行精确定位2013年3月25日，郭道站110kV沁郭线193断路器SF6气体压力降低并报警，试验人员采用新配置的FLIR红外检漏仪到现场进行精确检测，发现该断路器B相气管与极柱连接处存在较严重的漏气现象，并对其漏气部位进行了精确定位，见图1（漏气过程见红外视频）。漏气正是由于密封胶圈存在变形及多处裂痕导致的密封不严所致，检修人员对密封胶圈进行了更换，处理完成后，对断路器重新进行了全面的红外检漏检查，未发现其存在其他漏气部位，缺陷消除送电后，对其进行了两次跟踪复测，至今该断路器未再发生类似缺陷。在安装调试阶段，选取资质齐全的安装单位，安装时避免恶劣天气环境，并做好安装记录备查,2013年3月25日，郭道站110kV沁郭线193断路器SF6气体压力降低并报警，经试验人员红外检漏检测，发现该断路器B相气管与极柱连接处存在较严重的漏气现象,"该设备为江苏如高高压开关有限公司2006年06月生产的断路器，于2006年12月投产，其型号为LW36-126（W）/T3150-40；额定电压126kV；额定电流3150A；额定开断电流40kA；额定气压:0.6Mpa。110kV郭道站110kV沁郭线193断路器漏气现象始发与2011年2月，运行人员在巡检时发现193断路器气压明显低于额定气压，为0.57MPa,检修人员到现场后采用传统的手持式SF6检漏仪对断路器进行了全面检查，未发现明显的漏气部位2013年4月15日，110kV郭道站变电站110kV沁郭线193间隔停电转检修状态",,3.0,[故障季节]春季,
,长治西变电站,"(断路器,QGDW168-2008)、(断路器,L/L)、",,2000-1,113-山西-SF6气体成分检测发现断路器内部局部放电,,2012-3-29,2:1,断路器内部局部放电,,5℃,40%,"(断路器,西安高压开关厂)、",110kV,,断路器,12.0,[投运年限]投运10年以上,开关设备,后经停电返厂检修发现有害气体超标是由于断路器绝缘杆和动触头拉杆连接轴销与轴孔存有间隙，间歇性局部放电造成杂质气体的产生通过断路器的解体，可以判定断路器微水含量、SO2和H2S成分超标的原因是该型断路器绝缘杆和动触头拉杆连接轴销与轴孔存有间隙，断路器多次动作，导致轴销与轴孔间隙增大，产生悬浮电位，造成放电，进而使间隙继续增大，形成恶性循环。于此同时，悬浮放电和电弧燃烧将使A相灭弧室内的固体绝缘材料及SF6气体产生分解，与H2O等经过一系列复杂的化学反应造成SF6气体微水含量超标、SO2和H2S成分超标的现象,继续开展SF6电气设备的气体成分带电检测工作，特别加强该型号，同批次SF6断路器的SF6气体成分带电检测工作，检测到异常情况，缩短检测周期，有必要时进行停电大修或返厂检修供电基层检修试验单位使用的SF6气体成分综合分析测试仪，只能检测SO2和H2S两种气体成分，而且最高量程很低，影响了对运行中的SF6电气设备运行状态的准确评估。所以，现实应用中就需要配置性能优异，检测成分多样，量程精准的测试仪器，不断提高带电检测方法技能，有助于及时、准确发现SF6气体电力设备的异常，超前防控事故的发生，提高设备的可靠性，保证电网的安全与稳定,2012年3月29日，利用SF6气体综合分析仪对220kV长治西变电站带电检测过程中，检测人员发现110kV长中Ⅰ线131断路器微水含量为482μL/L，并且伴有有H2S和SO2有害气体的存在，含量分别为70.5μL/L和100μL/L，均已超出标准要求2012年3月29日，又对其进行气体成分综合测试时，发现其微水含量为482μL/L，H2S和SO2有害气体含量分别为70.5μL/L和100μL/L随后的两个月又对其进行了两次SF6气体成分带电测试该断路器历次微水和成份试验数据见表1表1该断路器历次微水和成分试验数据根据《输变电设备状态检修试验规程》（QGDW168-2008）和《电力设备带电检测技术规范（试行）》（生变电2010（11）号）对断路器内SF6气体水分和成分的要求，该断路器微水含量已超过标准值300μL/L，气体成分中的SO2和H2S成分，也已大大超过警戒值5μL/L、所示，B、C相未见缺陷情况，A相打开后发现绝缘拉杆与灭弧室动端拉杆连接销处有黑色粉尘附着，拆下轴销发现有明显放电灼烧痕迹经测量对比发现，A相轴销轴孔发生明显变化，见图3、、）正常轴销直径为12.45mm，A相轴销最小直径为11.20mmA相（左数第3个）有烧蚀轴销对比2）B、C相灭弧室动端拉杆轴孔直径为12.50mm，A相轴孔扩大为14.20mm图4A相动端拉杆轴孔与轴销配合明显存在间隙3）B、C相绝缘拉杆轴孔直径为12.50mm，A相轴孔为14.50mm图5A相绝缘拉杆轴孔与轴销配合明显存在间隙B、C相动静触头表面较为洁净，而A相动静触头表面大量黑色粉尘，但主触头导电部分完好无损，没有电腐蚀痕迹，动、静弧触头有轻微灼烧痕迹，见图6、、图6B、A相动触头对比（有粉尘者为A相）。A相动静触头底座与瓷套连接部位的密封胶有灼烧痕迹，见图9.1、在该型号断路器绝缘拉杆上端金属杆与动触头装配连杆的连接轴销两侧加装等电位连接片，避免悬浮电位的产生,经联系西开厂家，对断路器极柱进行了更换，并现场调试、投运,,110kV131断路器型号LW25-126，生产厂家西安高压开关厂，额定电压126kV，额定电流1600A，额定气压0.5MPa，出厂日期1999年04月，2000年1月投入运行，一直处于运行状。态7月30日故障断路器在西安高压开关厂成品三车间对三相逐一解体,2.0,3.0,[故障季节]春季,
,,"(断路器,252/Y)、",,,114-山西-SF6红外检漏发现220kV东鸣站东长II线隔离开关与母线气室之间B相、C相竖向盆式绝缘子漏气,,2011-11,,220kV东鸣站东长II线隔离开关与母线气室之间B相、C相竖向盆式绝缘子漏气,,-5℃,50%,,220kV,,GIS,,,开关设备,,,,,,,,11.0,[故障季节]秋季,
,,"(触头,a)(b)2215-5)、(母线,3-6145-5)、(触头,2215-5)、(母线,145-5)、(母线,1-6)、(断路器,2-9134)、(母线,2215-5B)、",,,115-北京-特高频与超声波法发现220kVGIS母线仓内部放电缺陷,,2011-11-22,,220kVGIS母线仓内部放电缺陷,,8℃,43%,,220kV,,GIS,,,开关设备,,,,,,,,11.0,[故障季节]秋季,
,,"(电流互感器,ZFW21-126)、",,,116-浙江-数字X射线成像技术发现GIS焊缝未熔合缺陷,,2013-10-18,,GIS焊缝未熔合缺陷,,,,,110kV,,GIS,,,开关设备,3.5GIS焊缝缺陷与厂家对焊接质量的控制工艺有直接关系，如不进行监督和有效的质量控制，容易出现未融合等危险性缺陷,数字X射线成像技术发现GIS焊缝未熔合缺陷。将拍摄得到的照片在系统提供的软件中对缺陷长度和插入深度等进行测量GIS焊缝缺陷按JB4730-2005《承压设备无损检测》进行判定3.1．由于DR技术检测焊缝效率低，GIS焊缝应先以超声波检测，当发现缺陷信号不能确定时再用DR技术进行验证；3.2．GIS焊缝拍摄容易被内部金属部件遮挡，选择好拍摄角度尤其重要或在筒体内部未安装金属部件时拍摄为宜。3.3GIS焊缝缺陷的评定对检验人员要求较高，应安排具有无损检测资格的检验人员进行评定,在对由北京北开电气股份有限公司生产的ZFW21-126型GIS设备电流互感器外壳焊缝进行超声波抽查检测时，发现3个间隔互感器壳体焊缝存在超标缺陷，后对其余4个间隔进行扩大检查，发现其余基建工程8个间隔互感器GIS壳体焊缝亦不合格后对这些缺陷进行DR验证，发现缺陷均为危险性的未融合缺陷。3.4因成像板、被拍摄物体、射线源之间存在一定的距离，导致成像与物体的实际大小有所不同，如要得到精确的数据，需建立数学模型，进行修正计算,,,,,10.0,[故障季节]秋季,
,,,,,117-浙江-红外热像发现云和变闸刀红外测温发热案例,,2013-7-5,,云和变闸刀红外测温发热案例,,5℃,60%,,110kV,危急缺陷,隔离闸刀,,,开关设备,、闸刀刀口、导线与金具螺丝连接处是设备的主要发热点，因为随着运行年限增加，接触面慢慢老化，容易导致发热，红外测温时要重点关注。闸刀刀口接触面和金具接头接触面应涂凡士林，禁止涂导电膏，避免接触面接触不良导致过热,变电检修人员根据红外判断的缺陷情况，对发热闸刀刀口及开关接头解体检查，发现闸刀刀口弹簧压接不良，接触面氧化，开关接头接触不良造成发热，与红外测温判断的缺陷情况基本一致事实证明红外测温检查技术能够简单、快捷、有效的发现设备过热隐患，除周期性之外，特殊时期开展红外测温工作，能够及时快速的发现设备发热缺陷，尤其是迎峰度夏和迎峰度冬期间，加强红外测温检测，保证电网的安全运行3）导线与金具的连接采用压接形式，避免接触面与空气接触导致锈蚀、氧化并尝试使用防止设备连接端子过热型紧固螺栓。在刀闸检修工作过程中，针对平时运行负荷较大或者当地污染严重的对以上设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对接头的处理将更具针对性，避免日后出现过热现象,并对其进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图一、图二、图三、图四所示。此设备发热属于一般缺陷,经过停电检查发现闸刀刀口弹簧压接不良、刀口接触面氧化，开关接头接触不良。检修人员对闸刀刀口弹簧进行紧固，对刀口接触面打磨并涂凡士林，对开关接头进行了紧固,2013年7月5日，检修公司（修试）对丽水地区的高负荷变电所云和变进行红外测温发现1#主变35kV主变闸刀A相和C相刀口、1#主变35kV母线闸刀A相刀口及1#主变35kV开关C相接头存在严重发现现象在检测过程中发现1#主变35kV侧闸刀及开关设备存在温度异常，环境温度34.5℃，负荷电流550.34A，正常相温度52℃云和变在进行红外热成像检测时，发现1#主变35kV主变闸刀A相和C相刀口、1#主变35kV母线闸刀A相刀口及1#主变35kV开关C相接头温度存在异常1）、1#主变35kV主变闸刀A相和C相刀口（图一、图二）温度异常分析2）、1#主变35kV母线闸刀A相刀口（图三）分析3）、1#主变35kV开关C相接头（图四）温度异常分析,,,7.0,[故障季节]夏季,
,,,,,118-浙江-紫外成像检测发现220kV古荡变#1主变110kV开关异常,,2012-2-13,,220kV古荡变#1主变110kV开关异常,,,65%,,220kV,,主变,,,开关设备,,,,,,,,2.0,[故障季节]冬季,
,,,,,119-浙江-紫外成像检测发现220kV永强变强璜3888线35kV开关绝缘缺陷,,2012-3-12,,220kV永强变强璜3888线35kV开关绝缘缺陷,,18℃,50%,,220kV,,断路器,,,开关设备,怀疑该台35kV绝缘连杆存在绝缘缺陷，有可能危急相间绝缘，造成相间短路,更换后再次进行紫外成像测试，发现正常，有效避免了连杆绝缘缺陷可能引起相间短路故障的发生。紫外缺陷能有效发现尖端电晕和绝缘缺陷引起的放电，在测试时，应根据电子数目以及放电位置，对放电危害性进行甄别,怀疑该台35kV断路器绝缘连杆存在绝缘缺陷，有可能危急相间绝缘，造成相间短路,随后对开关进行了停电检查，发现绝缘连杆存在明显的裂纹，最后予以更换随后对开关进行了停电检查，发现绝缘连杆存在明显的裂纹，最后予以更换。停电检修前可先对需停电设备进行紫外成像检测，发现潜在的缺陷，增强停电检修的针对性，从而减少停电时间,2012年3月12日，温州供电公司变电检修室在220kV永强变进行联合巡检中，发现强璜3888开关绝缘连杆在B相连接处局放量偏大，紫外设备显示为9999个光子数（及其显示的最大数值），超出设备量程2012年3月12日，温州供电公司变电检修室在220kV永强变进行联合巡检中，发现35kV强璜3888开关绝缘连杆在B相连接处局放量偏大，紫外设备显示为9999个光子数（及其显示的最大数值），超出设备量程,,,3.0,[故障季节]春季,
,,"(套管,20-30cm)、",,2012-12-1,12-新疆-超声波和超高频联合检测发现750kV罐式断路器局部放电缺陷,,2013-6-25,,750kV罐式断路器局部放电缺陷,,25℃,31%,,750kV,严重缺陷,断路器,1.0,[投运年限]小于5年,开关设备,从解体情况分析，第一个信号源对应绝缘支撑件的位置，局部放电信号是从法兰盘结合的密封圈逸出的从信号强度来看，这是放电最为集中的部位，第二个较弱的信号来自于屏蔽筒底部，因信号被壳体屏蔽，此放电信号是从法兰筒顶部与套管结合部位逸出螺杆在加装不锈钢垫片后，前后接触不良，或者因位置偏移，接触面不够紧密，即与铝合金材质的均压环不能紧密接触导通，这样非同一电位的螺杆就成为了电场环境中的悬浮电位点，在较强的电场环境下产生悬浮电位，造成多点放电。在与螺杆接触的均压环、绝缘支撑件等部位也会产生放电现象，并且逐步积累金属粉末，造成解体时观察到的放电迹象,现场发现有问题的螺栓表面呈深黑色，该螺杆表面采用了磷化处理（防止SF6气体对其表面腐蚀），放电部位的黑色粉末为沉头螺杆表面经过磷化处理的物质，根据磷化温度的不同，其可能形成二价铁或者三价铁对新投设备应严格按照要求开展带电检测，尤其对750kV高电压等级有缺陷的设备应采用超声波、超高频局放等多种方法相互验证，准确判断缺陷类型和放电位置。在设备隐患未消除前，持续跟踪监测，根据检测结果判断故障发展趋势并制定相应检修策略,使用超高频局放定位仪对放电位置进行定位，判断该断路器套管底部区域存在局部放电缺陷使用超声波局部放电测试仪进行测试图谱如图1所示a、c、e为正常断路器超声波局部放电图谱，连续模式峰值2mV，无相关性b、d、f为该断路器异常图谱，连续模式峰值25mV，100Hz相关性0.5mV，相位模式总体呈现一、三象限相关性图1看出设备内部有明显的放电信号，100Hz相关性及相位分布均符合悬浮放电特征，判断该断路器内部存在悬浮放电缺陷为进一步确定放电部位，对不同位置的测试图谱进行分析比对，发现断路器线路侧套管下部区域信号幅值最大，相关性最明显初步判断异常信号位于线路侧套管下部区域，根据断路器内部结构推断该缺陷疑为屏蔽部件连接处或均压环悬浮放电断路器气体分解物检测结果为零，SF6气体分解产物成分正常采用断路器内置超高频传感器进行局部放电测试，检测图谱如图2所示C相异常图谱B相正常图谱图2通过断路器内置超高频传感器检测到的超高频局放三维图谱由图2中a、b可以看出，C相断路器内部有明显的放电信号图谱显示第一象限与第三象限放电信号明显，与悬浮电位典型放电特征相似放电信号颜色呈现黄色，表示危险等级较高用射频局部放电测试仪扫描断路器周围放电信号，与背景值比较差值最大为30dB，初步判断该断路器内部存在局部放电采用声电联合局部放电定位测试方法进行测试，使用高速示波器捕捉不同位置的超高频信号，发现局部放电信号在CT上沿偏下30cm的位置达到了第一次同步且信号较强，、5所示图3高频探头在法兰盘下方位置信号波形图图4波形图对应的探头位置图同时还有一个较弱的局部放电信号在离套管法兰盘之上1.2米的位置达到了第二次同步至此在之前分析基础上进一步确定疑似信号位置从断路器结构图分析可知，局放信号值较大的区域装配有合闸电阻和并联电容器，鉴于该750kV断路器在西北联网二通道中的重要性，防止隐患进一步扩大，决定对该断路器线路侧套管进行更换图6套管内屏蔽筒绝缘支撑件图7支撑件屏蔽环放电绝缘支撑件与内屏蔽筒下沿接触部位，螺孔两端及内部均有明显痕迹，且外屏蔽筒底部与绝缘支撑杆之间、底部屏蔽筒螺孔内有发黑痕迹如图8、9所示；CT上沿部位固定外屏蔽筒的螺孔也有轻微放电痕迹如图10所示图8树脂绝缘支撑件螺孔放电痕迹图9与树脂绝缘支撑件接触部位放电痕迹该套管内部局部放电的性质为典型的多点悬浮电位放电，因发现及时，持续时间较短，未形成烧蚀成洞的严重缺陷。二价铁和三价铁化合物相比铝合金材质，均为非良导体，其中氧化亚铁为绝缘体,,2013年6月25日，检测人员使用超声波局部放电测试仪发现750kV烟天二线7512C相断路器超声波局部放电信号异常，随即利用超高频和射频局部放电对该断路器进行了多次测试，检测结果均显示有异常局部放电信号,"国网新疆电力公司检修公司750kV某变电站750kV罐式断路器，生产为2012年12月1日，投运日期为2013年6月25日，型号为LW13-800停电开罐检查，发现悬浮放电点主要集中在套管内屏蔽支撑件螺栓、均压环缝隙处2013年9月15日，在对线路侧套管更换过程中，发现拆除的旧套管内屏蔽底部均压环有明显放电痕迹（6个支撑件中5个发黑），放电位置对应于设备套管CT上沿向下20-30cm,与之前测试推断基本一致解体检查发现绝缘支撑件底部、接触面和螺孔内均有黑色电蚀痕。内屏蔽筒底部均压环固定外屏蔽筒螺孔处放电痕迹",,6.0,[故障季节]夏季,
,,,,,120-湖北-红外检漏技术在35kV HGIS中的应用研究,,2013-7,,断路器故障,,24℃,62%,,35kV,,断路器,,,开关设备,,基于红外光谱技术的检漏法在国内并未全面引用准确判断SF6气体泄漏点，并制定详细处理方案，提高了类似缺陷处理效率；SF6气体常规检漏检测方法只能发现SF6气体绝缘设备漏气，气体压力下降，无法准确定位漏气点，仅采取对设备补气的补救方法红外检漏能准确检测出漏气点，从根本上解决设备漏气故障；加强对SF6气体绝缘设备新投验收工作，确保新设备不存在漏气故障；加强日常维护和巡视，对密度继电器气压下降明显的加强巡视；加强断路器密度继电器定期校验工作，将密度继电器校验工作作为状态检修例行项目；每年迎峰渡夏前，对SF6气体绝缘设备开展一次红外检漏测试；通过对现场漏气设备的检测运用发现，红外检漏仪能够便捷测试，准确定位SF6气体泄漏点，且可在设备不停电的情况下进行测试，携带方便无需辅助设施提高工作效率，增加设备检测周期。从而，很好的验证了红外检漏在现场运用的可行性和准确性，红外检测技术的引进对SF6气体绝缘设备的安全运行有着重大的意义，在电力系统有着宽广的应用前景,湖北电力公司引进了数台红外检漏仪进行试点推广，孝感供电公司已经率先采用红外检漏仪在公司所辖变电站内全面开展了SF6气体绝缘设备红外检漏工作，并且在多个变电站内对有漏气现象的SF6气体绝缘设备进行了漏气点的准确定位，检测结果精确、效果明显由于开关本体较大且有风，无法确定漏气点的具体位置图1中显示的部位为气体的漏气点（圈出的位置为漏气点），圈出的部分烟雾缭绕即为外泄的SF6气体根据检测的漏点位置及大概漏气量，工作人员展开故障排除工作经过对该开关本体仔细检查发现，漏气点与红外检漏仪检测的部位完全一致在瓷瓶上法兰与磁柱的浇筑部位有砂眼，验证了红外检漏仪的精确定位。检测结果显示江01开关C相本体顶部有明显的漏气现象，初步判断漏气点位于上法兰与盖板之间有漏气点，所示漏气点位置，可见设备漏气时的状况,检修人员采用红外检漏测试仪对该开关进行了全面扫描检测，通过扫描整在镜头内清晰看到有烟云状气团从瓷瓶的上法兰附近不断释出；判断为套管存在工艺问题，随后联系厂家对同一批次套管进行更换处理；2013年10月25日，变电站运行值班人员例行巡视时，发现#1主变110kV侧江01开关SF6气体压力表指示下降，值班人员初步判断该开关有SF6气体泄漏情况同样，检修人员采用了红外检漏测试仪对江01开关机构箱、气体管道及三相本体进行仔细扫描随后，检修人员到现场用便携式检漏仪对其进行了检测，检漏仪在检测过程中发出报警，确定该开关确实有漏气现象随后，检修人员采用了红外检漏测试仪对该开关进行了全面扫描检测，通过扫描整在镜头内清晰看到有烟云状气团从瓷瓶的上法兰附近不断释出同时，联系厂家人员联合制定对该设备漏气故障制定相应维修方案。同样，检修人员采用了红外检漏测试仪对江01开关机构箱、气体管道及三相本体进行仔细扫描,2013年7月24，汈东变电站运行值班人员例行巡视时，发现35kVHGIS汈31开关气体压力表指示下降，值班人员初步判断该气室有SF6气体泄漏导致压力下降2013年7月24，汈东变电站运行值班人员例行巡视时，发现35kVHGIS汈31开关气体压力表指示下降，值班人员初步判断该气室有SF6气体泄漏导致压力下降。2013年10月25日，变电站运行值班人员例行巡视时，发现#1主变110kV侧江01开关SF6气体压力表指示下降，值班人员初步判断该开关有SF6气体泄漏情况,联系厂家人员，经检查发现漏气点确在瓷瓶上法兰与盖板之间，漏气原因法兰与盖板间的密封垫破损所致，解决方案是卸下顶部盖板起吊开关静触头更换密封垫,,7.0,[故障季节]夏季,
,,"(设备型号,额定电流)、",,,121-江苏-特高频、超声波检测发现镇江500kVHGIS微粒缺陷,,2013-4,,镇江500kVHGIS微粒缺陷,,26℃,76%,,500kV,,HGIS,,,开关设备,初步判定上述杂质主要来源于产品部件原材料或原材料之间的化学产物（如触头镀银层、金属外壳、SF6与金属材料之间的化学产物等）。初步判定上述杂质主要来源于产品部件原材料或SF6气体分解物与杂质间的化合物。若出厂前清洁不彻底，可能仍有部分碎屑留存在灭弧室绝缘筒或屏蔽罩内，在断路器现场调试操作过程中被气流吹出，积聚在筒体底部；若断路器主触头制造、装配出现问题，现场调试操作也会产生较多的碎屑1）异常杂质中的自由金属颗粒在电场的作用下，会发生移动甚至跳跃，在强电场下会发生异常放电现象，严重时将导致绝缘击穿2）出现片状镀银层杂质，表明主触头镀银层破损较严重，严重影响主触头的导电性能，存在过热引发故障的隐患3）异常杂质的来源较复杂，既有内部元件清理不到位遗留的碎屑，也有断路器机械操作产生的碎屑（此类碎屑随着操作次数的增加还可能增多），还有现场安装时混入的防水胶和尘土，碎屑的性质和数量不确定，对可能引起的设备安全风险无法准确估计,"导体尖刺缺陷如金属表面光洁度不够、GIS筒体内壁金属沉积（非跳动性）。等1）含银成分碎屑应来自设备主触头的镀银层厂家表示其产品出厂前均按十八项反措要求进行了200次机械磨合试验，试验产生的碎屑应在出厂前清理完毕断路器在工厂安装过程中，应对元件和筒体内部进行严格的清洁。十八项反措中要求200次机械磨合试验的目的，就是消除开关设备在初始磨合状态产生金属碎屑对设备绝缘性能的影响建议加强设备出厂的质量管理，提高设备投运前的工作质量，要求厂家严格执行十八项反措中""断路器、隔离开关和接地开关出厂试验时应进行不少于200次的机械操作试验，以保证触头充分磨合","5011断路器A、C相，5012断路器A、B、C相，5013断路器A、B、C相均可见明显特高频、超声波局放信号5011断路器A相、C相气室中，靠近吸附剂附近筒体内壁均可见明显外来杂质，杂质成分包括铝、银、铜、铬等金属材料以及氟化物、纤维、环氧等化合物以特高频检测信号为例，具体检测数值如表2所示2）含铝成分碎屑应来自铝质筒体、屏蔽罩或导体但现场发现的异常杂质中有部分疑似为铝质元件打磨时产生的丝状物，说明厂家设备出厂前的清洁不彻底加上现场安装条件较差，因此在A相筒壁上存在疑似灰尘状物质省内大量GIS和断路器解体时尚未发现存在如此大量的异常杂质，即使2011年茅山变原采用的西开断路器返厂检查时也只发现了零星的金属细微颗粒。200次操作完成后应彻底清洁壳体内部，再进行其它出厂试验""；",该产品现场安装结合面较多（详见附件3），结构不合理，其他厂家现场安装一般只涉及到套管插拔,2006年省内500kV晋陵变（三菱公司HGIS）启动时曾发生线路刀闸气室绝缘击穿故障，经分析故障由内部异物引起,7月11日，江苏省电力公司电力科学研究院应用局部放电声电联合检测系统对500kV西津渡变第一串HGIS开展带电检测，经局部放电特高频检测、超声波检测，确定存在多处疑似局部放电异常信号，具体如。下。500kV西津渡变第一串HGIS为新东北电气集团超高压有限公司产品，该设备于2013年4月生产，原计划2013年7月17日启动，设备具体参数及铭牌如表1所示7月13日，现场对5011断路器A相、C相进行开盖检查，在打开断路器端盖板时，发现靠近端盖板处气室底部均有明显杂质聚集，杂质成分以金属材料为主，、所示,,4.0,[故障季节]春季,
,,"(底座,1-2)、(底座,1-3)、(底座,1-1)、",,2012-12,122-河南-SF6气体泄漏成像检测发现220kV断路器漏气,,2013-3-22,,220kV断路器漏气,,18℃,38%,,220kV,,断路器,1.0,[投运年限]小于5年,开关设备,,说明在设备在经过冬季后，密封垫等元件经过剧烈温差变化后发生了劣化，导致缺陷发生。建议在物资抽检时除了传统检测项目外，加大对密封元件的抽检力度常用的包扎法进行SF6断路器的检漏工作，对容易包扎的部位非常有效，而对形状不规则的部位检测效果往往不理想，而SF6气体泄漏成像检测可以很好得弥补包扎法的不足,采用SF6气体泄漏成像法检测到断路器底座上发现一处漏点，随即进行处理。使用SF6气体泄漏成像检测仪，首先对周水2A相开关断路器上下法兰、支柱处气室进行检测，未发现异常,发现气压降低后，用高灵敏度SF6定量检漏装置对设备进行全方位检查，由于现场环境风力较大，未检测到漏点。同时对周水2其他两相开关进行泄漏检测，未发现漏点,2013年3月22日，A相发出SF6气压报警信号，23号开关气压继续下降至闭锁值以下。周水2开关断路器气室最高压力0.80MPa，额定压力0.70MPa，报警压力和闭锁压力分别为0.62MPa和0.60Mpa，投运时设备充气压力为0.72MPa,国网河南周口供电公司某变电站周水2开关为北京ABB高压开关设备有限公司生产的LTB245E1型断路器，于2012年12月投运。最终在断路器底座上发现一处漏点，漏点为断路器轴封盖，将封盖处的密封垫更换后，缺陷得到处理,,3.0,[故障季节]春季,
,特高压变电站,"(盆式绝缘子,1-427)、(盆式绝缘子,1-326)、(盆式绝缘子,1-526)、",,2011-12,123-河南-特高频局部放电检测法发现1000kV HGIS缺陷,,2012-4-3,,1000kV HGIS缺陷,,23℃,40%,,1000kV,,断路器,1.0,[投运年限]小于5年,开关设备,本案例中26#盆式绝缘子在返厂试验中未检测中异常局放，但T023在经过检修后，复测局放现象消失，说明局放缺陷存在于HGIS各元件之间的装配点处，特别是绝缘件之间的装配点处，经过检修消除了缺陷隐患,特高频局部放电检测技术灵敏高、抗干扰能力强，可以有效发现GIS类设备运行中的缺陷。特高频局部放电检测与其他检测技术，如超声波、SF6分解产物配合使用时可以提高检测效率，同时降低误判概率，避免不必要的停电成本,T023B相26#、27#盆式绝缘子发现疑似局放信号后连续监测将特高频局放检测探头接入示波器中，信号显示其中26#盆式绝缘子信号幅值为20mV-35mV，27#盆式绝缘子为10mV-20mV经测量，26#、27#盆式绝缘子未再检测到疑似局放信号由此排除27#盆式绝缘子及套管气室存在局部放电的可能性综合分析认为，26#盆式绝缘子及CT6B相和T0232B相气室存在疑似局放的可能性较大对T023B相26#、27#盆式绝缘子进行解体检查，肉眼观察下，未发现明显缺陷，。后返厂进行脉冲电流法局放检测，为发现异常将26#盆式绝缘子更换为全新绝缘子后，T023间隔恢复运行，进行特高频局部放电检测，未发现异常，检测结果如1-6所示,,,某1000kV特高压变电站1000kVHGIS为新东北电气生产，2011年12月份投运。2012年4月3日用特高频局放检测方法在T023B相26#、27#盆式绝缘子发现异常局放信号，汇报国网总部后停电处理4月18日T023间隔停电，除27#盆式绝缘子及套管气室外，T023间隔所有气室均不带电,,4.0,[故障季节]春季,
"(测试时间,2013-07-04)、",林州变电站,"(SF6气体,2)JH4000-4)、",,2010-2,124-河南-特高频、SF6气体分解物检测220kVGIS避雷器局部放电,,2013-7-4,,124河南特高频、SF6气体分解物检测220kVGIS避雷器局部放电,,34℃,65%,,220kV,,GIS,3.0,[投运年限]小于5年,开关设备,分析认为可能是林222避雷器内部放电电压感应至PT二次产生的瞬时高压脉冲所致分解产物主要是SO2+SOF2+HF说明此避雷器内部存在高能放电。对于GIS设备出现的异常声响，仪表的指示异常等不正常的情况，决不能忽视,SO2+SOF2含量远超IEC60480-2004《六氟化硫电气设备中气体的检测和处理导则和再利用的规范》规定的最大可接受杂质的质量等级分解产物总量≤50μL/L或（SO2+SOF2）≤12μL/L或HF≤25μL/L特高频局放及SF6气体分解物测试能有效发现GIS设备内部的放电缺陷，现场要严格执行国网公司《电力设备带电检测技术规范（试行）》的规定对GIS设备进行特高频局放及SF6气体分解物测试，及其它带电检测项目，以及时发现、处理缺陷，保证GIS设备的安全运行。要及时运用各种带电检测技术进行带电检测，综合监测数据及异常情况进行综合分析，判断有无缺陷、缺陷性质、缺陷部位,立即安排试验人员对林222避雷器进行了带电检测SF6气体微水及分解物测试，测试结果正常；阻性电流带电检测，由于从PT二次取电压瞬间带电测试仪电压回路保险管熔丝熔断，未得到测试数据；特高频局放测量，测得的局放信号幅值很大，判定为局放信号，避雷器内部存在放电7月12日的SF6气体微水测试正常；分解物测试SO2+SOF2含量为93.3μL/L，HF含量4.47μL/L，CO含量23.4μL/L停电进行试验，进行直流1mA电压及75%1mA直流电压下电流的试验，当电压升值130kV时，避雷器内部出现放电声运行人员发现林222避雷器A相异常后，试验人员对其进行了特高频局放检测、SF6微水及分解物测试、阻性电流带电检测通过局放信号传播衰减比较法可以看出林222避雷器A相处幅值最大，排除其它干扰信号，可以判定其内部存在局部放电放电图谱显示放电信号出现在工频相位的正负半周，对称性强，放电信号强且相邻放电放电时间间隔基本一致，放电次数少，放电脉冲幅值基本稳定，具有明显的悬浮电位放电图谱特征，可以认为放电形式为悬浮电位放电由于从PT二次取电压瞬间带电测试仪电压回路保险管熔丝熔断（两次），未得到测试数据根据以上带电检测结果，判定林222避雷器内部存在悬浮电位放电，在加强巡检巡视带电监测的同时与该避雷器制造厂家联系，尽快准备同型号避雷器，以备更换随后的跟踪检测中同一部位的特高频局放图谱无明显变化7月12日的SF6气体分解物测试数据异常，分解物中SO2+SOF2含量为93.3μL/L，HF含量4.47μL/L，CO含量23.4μL/L（数据见表一）结合特高频局放及SF6气体分解物测试结果可以判定林222避雷器A相内部存在高能的悬浮电位放电停电后对林222避雷器进行了停电试验，B、C相试验合格；在对A相进行直流1mA电压及75%1mA直流电压下电流的试验时，当电压升值130kV时，避雷器内部出现放电声。用行吊吊开GIS避雷器的罐体，露出避雷器，发现GIS内部的部件表面，有很多放电形成的粉尘物质（解体情况见下图）,并提前制定检修方案，尽量缩短停电检修时间,国网河南省电力公司安阳供电公司林州220kV变电站2#主变220kV侧出口避雷器为GIS型避雷器，型号Y10WF5-204/532，2010年2月投运2013年7月4日，巡视人员发现林222避雷器A相有持续异常声响，并且A相在线监测泄露电流表指针有摆动，三相数据显示分别为。当传感器置于林222避雷器A相上端盆式绝缘子上时测得的放电信号幅值最大，图谱显示达千伏级（图谱见图一）；与A相避雷器气室相连的C相避雷器（林222避雷器A、B、C相气室经连接SF6密度继电器的管路相连，公用一个密度继电器）上部盆式绝缘子上安装传感器测得的放电信号虽也达千伏级，但明显小于A相（图谱见图二）；当传感器置于与林222避雷器较近的林220kV北母的盆式绝缘子上测得的放电信号明显减小，幅值为百伏级（图谱见图三）,现场打开GIS避雷器侧面固定吸附剂分子筛的法兰盖，发现GIS内部有放电形成的粉尘物质用行吊吊开GIS避雷器上面法兰盖（盘式绝缘子），发现GIS避雷器上面法兰盖（盘式绝缘子）固定导电杆的小法兰盖和导电杆断裂开小固定法兰盖和导电杆出厂是一体，现已断裂开成为两部分，运行时存在间隙放电19XC-2X5C型福禄克高速示波器；LB--4AS型外置式超高频（UHF）传感器JH4000-4型SF6气体分解物测试仪,,7.0,[故障季节]夏季,
,,"(隔离开关,1-1)、(隔离开关,1-5)、(隔离开关,1-2)、",,2013-02-27,125-河南-红外诊断110kV隔离开关导电回路发热,,2013-02-27,,125河南红外诊断110kV隔离开关导电回路发热,,,,,110kV,危急缺陷,隔离开关,0.0,,开关设备,缺陷原因因为，封闭位置安装时受结构限制紧固螺丝不方便，未能全力矩紧固到位，新运行前几年由于负载小，接触部位温升低，发热点又处于封闭空间内部，散发到外部的热量消散，红外测温未能发现异常,因为内部发热，看不清内部金属性质，所以，按照全面红外检测的辐射率0.91，未做调整但此类隔离开关因为封闭设计，限制了早期发现问题的几率，红外检测中，应特别关注。持续监督，即使低于缺陷标准也要做好记录，便于紧密红外监督变化，可控状态,"采用""表面温度判断法""，从远处水平拍摄，发现温度是从螺栓孔内看到的，初步判断是内部接头发热，见图1-3、执行DL/T664-2008电流致热型设备发热标准，电器设备与金属部件的连接部位表面温度≥130℃，或相对温差≥95%，判定为危急缺陷随着系统负载不断增加，接触部位电阻增大、氧化严重使温度不断增加，高温点使空间温度无法正常散发，聚集形成高温区，红外热像热区明显，温差较高因发热点处于底座包装的隐蔽处，多次在下部进行红外测温，造成温度不高的假象，只有在远处水平方向才能间接发现局部发热的高温点所以，发现发热点后要从多角度检测，而内部实际温度要高于检测温度，高温点隐藏在内部的封闭状态，可能造成误判断，留下事故隐患随着时间、负载的变化，发热点温度在一年时间内，由不到缺陷统计值的异常状态转变为危急缺陷。局部重点测温部位可见光照片图1-8早期监督发热部位红外热像",及时检修更换配件，运行后红外复测正常。检修人员检查中发现拐臂内部软连接螺丝松动，局部已有烧伤斑点,"2013年02月27日，国网河南省电力公司濮阳供电公司红外检测发现1号主变110kV主进线111甲隔离开关C相出线底座拐臂上部126℃，判定为危急缺陷现场检测红外检测发现1号主变110kV主进线111甲隔离开关C相出线底座拐臂上部126℃，见图1-1、.从不同角度发现是隔离开关拐臂的内部发热，最高温度达到161℃。隔离开关导电回路发热的红外诊断属于""电流致热型""，隔离开关的触头为典型的""可分合电接触""形式，而线夹、导杆等部位属于""固定电接触""，这些部位因暴露在外部，较容易发现发热问题",检查中发现拐臂内部软连接螺丝松动，局部烧熔。2012年4月发热点温度为35.4℃（见图1-8）到2013年3月发热点温度216.8℃,,2.0,[故障季节]冬季,
,,"(断路器,1-1)、(断路器,1-2)、(断路器,LW29-126)、(断路器,1-3)、",,,126-河南-红外诊断110kV断路器内部动静触头发热,,2007-10-10,,126河南红外诊断110kV断路器内部动静触头发热,,11℃,,,110kV,严重缺陷,断路器,,,开关设备,同时电力系统突然发生断路器爆炸的事故较频繁，找不到具体原因，此案例是重要线索之一近年来，电力系统曾发生动、静触头接触不良断路器爆炸事故（LW29-126型）。如果在晴天或未运行状态，机会可能消失,,"天气小雨，风力1级，环境温度11℃，经高压试验班""直阻""测试不合格，解体发现内部触头接触不良引起发热，及时联系厂家进行更换处理通过图像特征判断法，判断断路器内部触头接触不良，判定为严重缺陷断路器A、C相温度异常红外热像，见图4-38，六氟化硫断路器运行可见光照片，见图4-39红外诊断报告的异常温度数据与""高压试验报告""数据显示的电阻缺陷内容吻合断路器进行状态检修后，做导电回路直流电阻测试正常，恢复断路器运行，红外热像复测设备运行正常，见图1-3。选择有利时机，此案例在小雨中检测，图像清晰，周围温度干扰小，运行电流较大，所以能快速、准确捕捉热像",反事故措施要求重点进行回路电阻、行程（超行程）等试验，要求对运行断路器瓷套的灭弧室部位进行红外诊断，一旦发现问题，立即进行处理,2007年10月10日，国网河南省电力公司濮阳供电公司某变电站红外诊断发现110kv六氟化硫断路器内部发热，断路器型号,,,10.0,[故障季节]秋季,
,,"(电流互感器,AIA-1)、",,2002-12-1,127-湖北-超高频、超声波局部检测110kVGIS放电异常,,2010-12-27,,127湖北超高频、超声波局部检测110kVGIS放电异常,,,,,110kV,,GIS,8.0,[投运年限]投运5-10年,开关设备,在运行过程中，电流互感器存在电磁振动，导致屏蔽筒与筒壁之间的紧固螺栓松动，屏蔽筒电位无法固定，形成悬浮电位放电，造成SF6气体分解,局部放电能够检测到GIS设备内部的绝缘缺陷。加强GIS设备状态局放检测对发现内部潜伏性缺陷具有十分重要的意义，要求平高对故障单元进行更全面的理化分析，并形成分析报告，在全省范围内对平高同型号相同设计的GIS进行排查工作,设备类别【（GIS）+（GIS02电流互感器C相超高频、超声波局部放电检测异常）+09】。湖北省电力试验研究院高压所于2010年12月30日对荆门东宝变110kVGIS02电流互感器C相进行了超高频、超声波局部放电检测本次综合采用超高频法与超声波法，通过对接收信号的数据及特征量进行分析，并与典型图谱进行比对，以检测GIS是否存在各种类型缺陷检测时分别采用了DMS超高频局放检测仪与AIA-1超声波局放检测仪对02电流互感器C相进行了检测检测时，在02电流互感器C相周围人耳听到持续异常声响采用DMS超高频局放测试仪检测时，在02电流互感器C相右侧的盆式绝缘子处测得超高频异常信号（由于信号较强，同时在空气中与此间隔的其它盆式绝缘子上均测得此类信号）。以上有效值、峰值、与50HZ的相关性、与100HZ的相关性均为测量点测得的超声波信号转化为的电信号的参数图5幅值与时间的关系图6幅值与相位的关系其它测试点1、8的相应图谱均与图5、相似由两次测量结果均可看到，02电流互感器C相上的测量点2、8对应电信号的有效值、峰值、与100HZ的相关性以及峰值系数（与100HZ的相关性除以与50HZ的相关性）均很大，且测量时峰值较稳定，呈现悬浮电位放电的典型特征而02电流互感器C相附近区域的测量点1、6的信号，明显弱于02电流互感器C相上测量点的信号，据此分析，超声波的信号源在02电流互感器C相通过采用超高频、超声波两种方法，均检测到02电流互感器C相处有明显异常信号，且识别的放电模式相吻合，由此综合判断，02电流互感器C相内部可能存在部件松动，并附带机械振动，且同时存在悬浮电位放电。屏蔽筒（靠断路器侧）有块区域内凹，且内凹区域呈现黑色,结合图7、9可看到，屏蔽筒的固定方式为靠隔离开关侧单端固定通过六个带绝缘垫的螺栓（不能固定电位）纵向固定与4个金属紧固螺栓（同时起固定电位的作用）横向固定。通过解体检查发现，4个金属紧固螺栓均有松动，而对侧无螺栓或其它方式对屏蔽筒（靠断路器侧）进行机械固定和电位固定,2010年12月27日，荆门供电公司对东宝变110kVGIS进行操作时，发现02电流互感器C相周围人耳可听到异常声响,解体检查发现，02电流互感器C相的屏蔽筒和筒壁紧固螺栓松动，02电流互感器C相内有大量SF6分解粉末（靠断路器侧较多），屏蔽筒（靠断路器侧）有块区域内凹，且内凹区域呈现黑色，屏蔽筒（靠断路器侧）有放电痕迹屏蔽筒固定方式示意图见图8图10屏蔽筒和筒壁紧固螺栓松动。东宝变110kVGIS的型号为ZF5-126，制造厂家为河南平顶山高压开关厂，投运日期为2002年12月1日,,12.0,[故障季节]冬季,
"(时间,1月20日)、",,"(气室,3-4)、",,2011-12,128-湖北-SF6气体压力在线监测发现1000kV HGIS设备气室泄露,,2013-11,,1000kV HGIS设备气室泄露,,,,,1000kV,,HGIS,2.0,[投运年限]小于5年,开关设备,,设备类型【（HGIS）+（红外热像检测发现35kV低压电容器引线过热）+10】。对于气室压力的监测，要结合一段时间的变化情况，不能仅仅只根据是否接近报警值来判断。要善于利用压力在线监测装置的数据分析能力，通过对年度泄露率的计算，可以提前发现轻微泄露故障,下表2为气室压力变化曲线，通过曲线可以看出，气室压力下降从2013年6月开始，并呈现逐渐下降的趋势图1现场包扎检漏图2电缆槽盒中存在SF6气体经过进一步检查，发现泄漏点为B7气室密度继电器传感器内漏，见下图3，SF6沿着传感器信号线护套进入电缆槽盒荆门特高压站HGIS气室安装有SF6气体压力在线监测装置，该装置不仅可以实时监测气室压力，还能根据压力自动生成压力日变化曲线及月变化曲线。此次气室泄露主要通过观察3-4个月压力的变化趋势发现的，发现时气室压力还未达到报警,现场对密度继电器传感器进行了更换更换后重新检漏，未发现漏点,2013年11月，运行人员在对1000kVHGIS设备气室压力进行抄录时，发现T0212隔离开关气室（B7）压力偏低，存在下降趋势，由于压力表在一天中由于温度原因存在波动，下表中分别列举了最高值及最低值，见下表1，通过计算发现，气室泄露率约为6%，超过0.5%的规定值，同样与其他气室相比，泄漏率也较高,湖北省电力公司检修公司荆门特高压站HGIS设备为西安西开开关电气有限公司制造，2011年5月出厂，2011年12月投入运行，HGIS设备安装有压力在线监测装置。2013年12月1日，现场对T0212隔离开关气室（B7）进行包扎检漏，见下图1，发现SF6气体主要集中在下部电缆槽盒中，见下图2,,11.0,[故障季节]秋季,
,双溪变电站,"(断路器,642uL/L)、(SF6气体,30×10)、",,,129-湖北-SF6微水带电检测发现35kV断路器微水超标,,,,35kV断路器微水超标,,8℃,70％,,35kV,,断路器,,,开关设备,,,,,,,,,,
,,,,2009-07,13-新疆-断路器分合闸线圈电流波形检测发现断路器机构缺陷,,2011-12-09,,断路器机构缺陷,,,,,10kV,,断路器,2.0,[投运年限]小于5年,开关设备,,且测试时间较短，可有效地解决定期停电对断路器进行维护的时间及成本，值得推广应用。通过监测控制回路中的直流电流波形并建立标准参照数据库可直观及时地判断断路器操作机构及主机构是否存在缺陷；解决设备长时期运行后存在的分合闸线圈老化、弹簧疲劳、传动部件润滑不够、分合闸顶杆易卡涩等内部机械故障,第一峰值电流大小0.73A第二峰值电流大小0.83A。第一峰值电流大小与其他间隔分闸测试对比如图3通过对该波形进行分段分析，可判断该断路器操作机构分合闸线圈铁芯动作时间过长，造成主触头合闸动作时间过长由于该开关在温度较低时经常出现分闸时间过长，初步判定隐患的原因是热风幕损坏使储能变速箱内部润滑脂凝固。通过断路器分合闸线圈电流波形参数与断路器出厂参数对比以及同类型断路器波形对比，可以判断断路器机构潜在的缺陷，避免事故发生,随后检修人员对热风幕进行了更换，经复测分合闸线圈特性试验数据合格，断路器机构性能恢复正常,2011年12月09日，对该变电站进行断路器分合闸线圈电流波形检测时发现1024断路器主触头动作时间明显过长，判断异常由机构箱热风幕损坏使气温骤降，导致断路器操作机构内润滑脂凝固所引起注,国网昌吉供电公司某变电站10kV4号电容器1024断路器，型号ZN68-12/1250-31.5，2009年02月出厂，2009年07月投入运行,,12.0,[故障季节]冬季,
,,"(SF6气体,L/L)、",,2006-9,130-湖北-带电泄漏检测发现220kV断路器SF6气体泄漏,,2013-1,,220kV断路器SF6气体泄漏,,,,,220kV,,断路器,7.0,[投运年限]投运5-10年,开关设备,,但因为该SF6气体截止阀可能存在的气体泄漏点比较多，检修单位没有红外成像泄漏检测装置，无法准确判断泄漏位置此类密封容易破坏，加上断路器分合的振动，造成泄漏这也是检修人员未想到的在此例中，由于检修部门没有SF6红外成像泄漏检测设备，被迫采用泡沫法寻找漏点，此方法无法应用于带电部位，应用受到了限制对于断路器完全可以使用小型的SF6气体回收装置对于此类SF6气体截止阀，要在检修过程中避免用扳手旋转。厂家应该对此类外购件抽样进行分解检测，避免出现此类设计或生产问题导致的家族性缺陷,检修人员于2013年1月进行了SF6气体泄漏检测，确定泄漏位置在B相机构箱内SF6气体截止阀与本体气室连接处，必须停电处理检查发现SF6气体截止阀存在明显的泄漏点检修人员将调好的沐浴液泡沫涂在SF6气体截止阀上，发现SF6气体截止阀的确有明显的泄漏点24小时后SF6气体微水检测为77μL/L，小于大修规定的150μL/L运维人员经几个月的密切观察，证明该开关压力值变化正常图3-D中两个元件接触面正是此次泄漏的具体位置图4-A所示三通密封槽内无密封圈！-B的盖子内也无密封圈，与图4-A所示三通用一层胶连接。厂家人员介绍该SF6气体截止阀为外购件，没想到出厂即缺少密封圈，到底是设计问题还是生产问题也无法得知,2013月3月，联系厂家人员更换了SF6气体截止阀，并对开关本体进行回收SF6气体、抽真空、重新注入SF6气体，缺陷消除检修人员先对机构箱内气体管路进行检测检修人员经研究，采用泡沫法寻找泄漏点由于该SF6气体截止阀与开关本体灭弧室相连，不能在停电的情况下处理，而且必须进行回收气体、抽真空、注入气体处理，气候条件也必须符合要求检修人员先补充气体到0.54MPa，运维班组对其加强了日常巡视，关注其压力变化为查明原因，检修人员会同厂家技术人员现场分解了SF6气体截止阀检修部门应配齐工具、设备。因为该类型的SF6气体截止阀不少，其三通与盖子的密封方式并不可靠,国网湖北省电力公司恩施供电公司某220kV变电站#1主变220kV侧断路器，型号LW53-252/Y3150-50，灭弧介质SF6气体，液压操动机构，新东北电气(沈阳)高压开关有限公司生产。2013年1月，运行人员发现该开关B相机构箱内SF6气体密度继电器压力指示下降比较快，日均压力下降0.0015MPa,,,1.0,[故障季节]冬季,
,,,,2006-11-1,131-湖北-红外热像检测发现220kV开关接线板发热,,2014-1-9,,220kV开关接线板发热,,0℃,75%,,220kV,严重缺陷,断路器,8.0,[投运年限]投运5-10年,开关设备,,,,,,,,1.0,[故障季节]冬季,
"(测试时间：2007/10/17,实验仪器：DP-19)、",游家变电站,"(组合电器,2006.12.15)、",,,132-湖北-SF6气体湿度监测110千伏GIS SF6含水量超标,,,,GIS故障,,,,,110kV,,GIS,,,开关设备,,通过SF6气体微水含量监测，初步判断是设备在制造时工艺质量不过关，材料吸附了过多的水分，而在安装充气后由于时间过短，吸附的水份未来得及充分释放出来，SF6气体测试的水分合格，在运行近一年后，内部材料吸附的水分向SF6气体进行了释放，吸附达到动态平衡后测试的水分才是真实反映了GIS组合电器SF6气体的含水量。针对新建变电站的交接试验，要认真全面，一年后的首检也是非常必要的，设备制造质量的缺陷可能在一年时间内展现出来，对试验数据存在问题的设备，要进行跟踪分析检查，开展相应的诊断性试验，提高设备故障诊断能力,游家变电站GIS组合电器安装充气完毕后于2006.12.15进行了SF6气体测湿度的工作（充气前SF6钢瓶气测试合格），所用测试仪器为DP-19（瑞士进口），经过测量SF6气体微水合格，检漏后无漏点，符合送电要求设备运行一年后于2007.10.17进行复测，所用测试仪器为DP-19，发现除了断路器SF6气体微水在合格范围内，其它无灭弧室的共10个气室微水超标，经过一个月后再进行复测对比，排除了人为，仪器及环境因素的影响，发现微水超标的数据基本变化不大迅速与厂家联系派人再次测量SF6水分，与厂家人员共同分析测试数据，确认是出厂时，存在有质量问题经申请停电处理，打开有微水超标气室，发现装吸附剂的法兰处都未装吸附剂，是厂家出厂前检验存在质量问题再经过一年后测试，微水值在合格范围内变化不大，转入正常预试周期。在进行GIS、SF6断路器气体湿度监测试验时，若发现微水含量超标的情况，要进行跟踪分析，排除人为因素、天气因素和设备仪器因素的干扰,安装完吸附剂，氮气清洗，抽真空，充SF6气及24小时后再进行测试，微水合格,1#主变（GIS）5个间隔，2#主变（GIS）5个间隔（红色标识间隔）微水超标，需停电处理,,,,,
,,,"(杆塔号,设备类型)、",2011,133-湖北-红外热像检测发现10kV跌落式熔断器接触不良,,2013,,10kV跌落式熔断器接触不良,,6℃,55%,,10kV,一般缺陷,断路器,2.0,[投运年限]小于5年,开关设备,,,,,,,,,,
,随州变电站,"(法兰,1-2)、(法兰,1-1)、",,,134-湖北-红外成像检漏仪发现220kV随01开关漏气,,2013-8-15,,220kV随01开关漏气,,,,,220kV,,断路器,,,开关设备,,,,,,,,8.0,[故障季节]夏季,
,东津变电站,,,1998,135-湖北-红外热像检测发现220KV隔离开关发热,,2013-6,,220KV隔离开关发热,,26℃,,,220kV,危急缺陷,隔离开关,15.0,[投运年限]投运10年以上,开关设备,,,,,,,,6.0,[故障季节]夏季,
,,"(气室,1-3G42)、(气室,1-1G42)、(气室,1-2G42)、",,2009-12-10,136-山东-红外成像检测发现220kVGIS设备SF6气体泄漏,,2011-9,,220kVGIS设备SF6气体泄漏,,,,,220kV,,GIS,2.0,[投运年限]小于5年,开关设备,由于裂纹的存在，导致气室气密性被破坏，SF6气体不断泄。漏设备长时间运行、环境污染导致设备劣化，出现漏气缺陷,泄漏出的SF6气体，吸收10.3-10.7um波段的红外线，造成与附近空气有一定的温差大量事实说明红外成像检漏技术能够行之有效的发现设备漏气缺陷，对消缺设备SF6气体漏气缺陷，起到科学的指导作用，提高检修效率设备制造质量存在问题，如罐体、焊缝处存在沙眼；设备安装流程不规范。安装过程中，未按照安装流程进行安装，如紧固螺栓应对角同时紧固，防止设备局部受力过大受损害；,该GIS设备2008年7月生产，检修人员判断该GIS罐体上有严重漏气缺陷,检修人员更换盆式绝缘子后，消除了该漏气缺陷,2011年9月开始，某间隔G42气室不断发出低气压报警，起初时间间隔为6个月，随后时间间隔变为2个月，到2013年3月，时间间隔降低至15天，已严重影响设备正常运行,济南供电公司某220kV变电站2009年12月10日投运，GIS型号为ZF16-252,,9.0,[故障季节]秋季,
,,"(抱箍,3-6)、(触指,3-3)、(接线板,3-5)、(导线,3-7)、(触指,3-2)、(隔离开关,3-1)、",,1992,137-山东-红外热像检测发现110kV隔离开关接头过热,,2011-8-10,,110kV隔离开关接头过热,,32℃,50%,,110kV,严重缺陷,隔离开关,19.0,[投运年限]投运10年以上,开关设备,现场检修刀闸接口发现12乙刀闸C相内部压紧弹簧锈蚀严重，存在断裂情况，造成接触压力不足，主导电管触头松动，接触电阻增大，导致隔离开关触头发热镀银层较薄，质量不过关，导致接触电阻增大，触头发热三块弧形压板只有3mm厚，一旦压板上的螺丝用力过度，弧形压板中间即会发生拱起变形，导致接触面的减少，增大接触电阻值因断裂面整齐，应是抱箍板质量问题隔离开关接线座上的铜柱头穿入铜线夹连接位置不当，是造成上述情况发生的关键原因在导线接头的联接上存有误区，认为联接螺栓拧的越紧越好，用力过大造成被压导线变形散股这是不正确的当螺母的压力达到某个临界压力值时，再继续增加不当的压力，将会造成接触面部分变形隆起，反而使接触面积减少，接触电阻增大涂抹电力复合脂不当造成隔离开关接触电阻增大发热。目前使用的电力复合脂，当涂抹过厚时，经过运行操作，将在触指表面产生堆积，不仅引起对触头放电，导致触头烧损露铜发热；还存在杂质过多，引起接触面减小，接触电阻增大，引起过热现象发生,经过认真检查发现缺陷原因为以下5点。所以必须改进隔离开关铜线夹接头的连接工艺。大量事实说明红外热成像检测技术能够有效的发现设备过热缺陷，对运行中的设备定期开展红外测温，对重负荷设备开展专项测温，是十分有必要的，能够及时发现各种设备电流型致热、电压型致热及电磁性致热等众多安全隐患，提高了设备运行的可靠性,测试人员在进行全站红外测温时，发现涯米线12乙隔离开关C相闸口发热，所示，并将此情况上报车间根据《DL/T644-2008带电设备红外诊断技术应用导则》的公式计算，相闸口相对温差达到了84.4%，温升为38K，线夹相对温差达到了167%，温升为72K依据电流值热性设备缺陷诊断判据，判断热像特征是刀闸闸口和接头线夹为中心的热像，热点明显；故障特征为接触不良；缺陷性质为严重缺陷涯米线12乙刀闸C相动、静触头处发热80℃，更换为新动、静触头图3-43块弧形压板存在变形痕迹设备线夹存在质量问题图3-6抱箍接头由原来的面接触成为点接触我们在开夹检查过程中发现，多数钢芯铝绞线在从线夹取出后，都有不同的散股现象的存在。现场导线存在散股及导线的压接,检修班结合米山站停电消缺进行了处理经过综合考虑后，决定停电进行处理。对引线紧固螺帽与佛手法兰压重新校紧，恢复运行,案例名称红外热像检测发现110kV隔离开关接头过热。2011年8月10日，测温小组发涯米线12乙隔离开关C相闸口发热。表面最高温度达到83℃，正常相为44℃；B相线夹发热，表面最高温度为115℃，负荷电流为30A，正常相为43℃,图3-2现场刀闸触指内弹簧锈蚀情况。在处理隔离开关铜线夹接头时发现，刀闸接线座铜线夹存在两点接触，实际有效接触面积只有整个搭接面积的10%左右，其余部分均被硬化变黑的导电膏覆盖或腐蚀,,8.0,[故障季节]夏季,
,,"(回路电阻,1-3)、",,2004-1,138-山东-红外热像检测发现220kV隔离开关刀口过热缺陷,,2012-7-6,,220kV隔离开关刀口过热缺陷,,2℃,42%,,220kV,危急缺陷,隔离开关,8.0,[投运年限]投运5-10年,开关设备,通过现场发现的以上问题及回路电阻的测量数据分析，结合红外热像图谱中发热故障特征，可以基本确认发热为动触头连板、静触头触指表面存在烧痕斑点，造成接触面接触不良所致动触头是由一块特殊外形的铜板制成，动臂是高强度并具有高电导率的铝管经过综合分析判断，隔离开关导流部件在运行时，空气粉尘等杂质会吸附于动、静触头接触表面，运行方式原因使隔离开关本身分合闸操作次数少，无法有效清除表面脏污，使导流面脏污，接触电阻增大引起过热。通过图1-5所示等效电路图分析得出，发热损耗分别为P1=U2/R1，P2=U2/R2，接触电阻越小的支路，其相对的发热损耗越大，通过电流过大导致发热，也就是说不及时处理接触面产生的烧痕会越来越多刀闸合闸位置偏差是导致刀闸刀口产生过热的原因之一各类刀闸在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤过程，损伤长期积累直接导致刀闸刀口严重烧伤，致使产生过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量电气设备导电接触面应规范涂抹薄层导电膏，避免接触面接触不良导致过热对已发现处理的严重过热刀闸，举一反三，结合停电及时检查同期同类设备在刀闸检修工作过程中，针对平时运行负荷较大或者当地污染严重的刀闸，重点关注动、静触头的烧伤情况今后在刀闸选型时优先选择具有引弧装置并切实能够起到转移电流作用的设备避免设备多次操作以后出现触头烧损严重的情况。以上对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对接头其的处理将更具针对性，避免日后出现过热现象,正常相40.6℃，负荷电流186.42A，环境温度36.2℃经过停电诊断试验后发现该隔离开关B相回路电阻值偏大，经分析后认为是导流回路接触不良原因所致随即对该隔离开关进行了精确测温，选择成像的角度、色度，并采集下热像图谱，所示，同时将此情况上报运维检修部对图谱的认真分析后发现其热像特征为以隔离刀闸B相进线侧刀口中心的热像，刀口处存在严重过热缺陷，表面最高温度169℃，负荷电流186.42A正常相40.6℃，负荷电流186.42A，环境温度36.2℃根据DL/T664-2008《带电设备红外诊断应用规范》的附表A.1，热点温度大于130℃，属于危急缺陷，原因需要结合停电深入诊断分析通过数据发现，过热位置所在的B相回路电阻值较其他两相偏大该隔离开关是双侧开断型，所示，静触头由六对铜触刀组成，每一对都由不锈钢弹簧施压以保证接触点上足够并稳定的压力。送电后，进行了红外测温复测工作，刀闸三相动、静触头处温度均在23℃，各点温度恢复正常检测用仪器,"检测人员在对××变电站进行红外热成像检测时，发现-3隔离开关B相进线侧刀口处温度分布异常停电后，检修人员首先对-3隔离刀闸进行了回路电阻测量（200A测试电流），测量数据见表1因此，我们在处理时，需要对整个接触表面进行处理，检修人员随即对其进行了清理、打磨、填平等工序的处理。在对刀闸其它动、静触头类似检查处理完毕后，重新进行了回路电阻的复测,测量数据合格",案例名称红外热像检测220kV隔离开关刀口过热缺陷。2012年7月6日，检测人员在专业巡检工作中，对该隔离开关触头、动臂、高压引线、支持绝缘子等部位进行了红外热成像检测，发现隔离开关B相进线侧刀口处存在过热缺陷，表面最高温度169℃，负荷电流186.42A,山东省电力公司聊城供电公司××变电站220kV××间隔-3隔离开关出厂日期2002年6月，于2004年1月投入运行，产品型号S3C2T-252/2000-40检修人员登高B相进线端动静触头进行检查过程中，发现B相动、静触头契合紧密，结构完好，但动触头连板、静触头触指有多处烧痕斑点，且氧化严重，见图1-2、1-3。当中央瓷柱带着动臂旋转85?时，触头通过滑动运动合闸,,7.0,[故障季节]夏季,
,,,,1996,139-山东-红外检测发现35kV某线路2034-3刀闸B相刀闸口发热,,,,35kV某线路20343刀闸B相刀闸口发热,,-2℃,50%,,35kV,危急缺陷,隔离开关,,,开关设备,经一次班组查看后确认为因触头氧化导致其接触不良而发热，随即进行了处理经过综合分析判断，初步认为是由于刀闸触头接触不良引起过热部分老式刀闸，在检修确无问题的情况下，正常运行不超过额定值的60%，但仍会发热，刀闸的转动支点因制造工艺不良引起发热2）环境污染造成弹簧部件锈蚀部分刀闸因长时间未操作，在刀闸口接触部位形成锈蚀和氧化层，再次操作后刀闸口接触部分接触不良，形成过热导电膏可以防止母排接触面受大气及腐蚀剂的侵蚀而产生的氧化和电化腐蚀现象，从而稳定接点的接触电阻但是如果使用质量较差的导电膏，或者导电膏涂抹不规范，反而会使氧化和锈蚀情况加剧，起到相反的作用4)刀闸操作不到位。在实际操作中，大多为社会用工操作，其水平参差不齐，且部分刀闸频繁操作，往往出现刀闸分合不到位的现象，导致刀闸口过热,"大量事实说明红外热成像检测技术对设备过热缺陷发现的迅速性和灵敏性，除了例行周期性红外测温以外，适当增加对重要部位红外测温工作，如易被氧化的、线夹处等，能够及时有效的掌握设备运行状态，对其老化、松动等不易发现的问题能够及时发现，避免了停电事故的发生3）刀闸口接触部分使用导电膏质量差1）对运行时间较长，运行环境恶劣，运行状况较差的设备提报改造计划,尽快完成改造2）建议配备质量较好的纳米导电精。它具有高电导率、不易氧化等优点，可以起到良好的油封、去膜、隧道效应导电等作用",根据带电检测周期对此变电站各类设备进行了红外热成像检测在进行红外热成像检测时，发现35kV某线路2034-3刀闸B相刀闸口温度为132℃，与A、C相相比温度异常，随即对其进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，所示，并将此情况上报工区专工测试人员对图谱进行认真分析后发现35kV某线路2034-3刀闸B相刀闸口温度异常，表面最高温度为132℃正常A、C相相应部位温度为9.0℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算和电流致热型设备缺陷诊断判据，判断热像特征是以刀闸口为中心的热像，热点明显；故障特征为接触不良；缺陷性质为危急缺陷，立即上报工区专责安排一次班组进行消除在对其进行停电检查试验时，发现此刀闸回路电阻不合格，数据如表1-1该刀闸B相回路电阻值同A、C相比较偏大，且超出规程规定预试不大于制造厂规定值的120%又将历年来的试验数据进行分析比对，数据如表1-2经停电设备管辖班组对氧化层进行打磨后，进行回路电路电阻复测，数值恢复规程合格范围内，数据如表1-3。送电后，红外测温复测后，B相刀闸口温度为12℃，A、C相相应部位10℃，也已恢复正常,随即制定处缺检查方案,案例名称红外检测35kV某线路2034-3刀闸B相刀闸口发热。在2014年冬季特巡检测过程中发现发现35kV某线路2034-3刀闸B相刀闸口132℃，而A、C相相应部位温度为9.0℃；热点温度大于130℃,临沂供电公司某变电站35kV某线路隔离开关1996年投入运行,,,,
,,,,1997-5-20,14-新疆-断路器分合闸特性曲线测试发现35kV断路器机构辅助开关缺陷,,2013-01-04,,35kV断路器机构辅助开关缺陷,,-5℃,35%,,35kV,,断路器,16.0,[投运年限]投运10年以上,开关设备,分析由于该断路器投退比较频繁出现机械性能下降，进而引起动静触头接触不良，影响开关整体性能，造成断路器合闸失败,断路器分合闸特性曲线测试仪作为断路器内部机构工作状况检测判断的依据，主要是通过采集断路器现在的分合闸波形与前期断路器工作正常时的波形进行比对，以此来判断断路器各机构是否存在隐患，建议在新断路器投入运行前，要加大断路器特性曲线图谱的收据工作，并建立相应的图谱库，为今后的工作提供基础数据,虽然该断路器以前没有做过同类型的试验，无法比较正常时该开关特性曲线差别，但是根据同一类型断路器特性曲线来判断，在电流波形截止前出现高达6.8A峰值，初步判断由于辅助开关在动作后出现弹跳现象对该断路器的机构辅助开关进行更换，并进行测试，测试结果见图2从图中可以看出，合闸缓冲截止时间为31.57ms；辅助开关动作时间为36.17ms；第一峰值电流为2.42A，第二峰值电流为2.30A电流截止时间51.07ms；峰值电流也相对减小，最重要的是电流截止前的高峰值电流消失。合闸电流波形平滑，电流截止时间也在规定范围内，合闸电流波形合格，缺陷消除,随后对该辅助开关进行了解体检查，发现静触有电蚀痕迹,2013年01月04日检测人员利用断路器分合闸曲线特性测试仪在对35kV1号电抗器断路器进行例行试验时发现断路器合闸特性曲线异常，进一步检查发现断路器机构辅助开关存在缺陷，更换辅助开关后缺陷消除。由图可知，合闸缓冲截止时间为37.31ms，辅助开关动作时间为52.78ms，第一峰值电流为2.65A，第二峰值电流为2.52A，电流截止时间为62.15ms，但是在电流截止前出现高脉冲电流峰值达6.8A,,,1.0,[故障季节]冬季,
,龙泽变电站,"(触头,023-2)、(母线,023-2)、(母线,6-110kV)、",,,140-山东-红外检测发现35kV龙泽变电站10kV泽工线023-2刀闸动静触头过热,,2013-8-8,,35kV龙泽变电站10kV泽工线0232刀闸动静触头过热,,2℃,,,35kV,严重缺陷,隔离开关,,,开关设备,经分析后认为，主要是刀闸动静触头接触面积过小导致刀闸动静触头温度过高通过停电检修，确定为刀闸静触头两侧弹簧压力不足，致使动静触头接触不紧密，接触电阻过大，从而导致刀闸动静触头温度异常导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热导电接触面存在导电膏，随着运行年限增加，导电膏导电能力逐渐下降，导致过热接头螺栓强度不够（4.8级），随着运行年限增加，接触面间的压力逐渐减小，致使过热刀闸合闸位置偏差是导致刀闸刀口产生过热的原因之一各类刀闸在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤过程，损伤长期积累直接导致刀闸刀口严重烧伤，致使产生过热。部分设备连接金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,我公司从多年来处理过的各类过热缺陷中发现导致接头过热的主要原因有以下几点。导线与金具的连接采用压接形式，避免接触面与空气接触导致锈蚀、氧化电气设备导电接触面涂薄层凡士林，禁止使用导电膏，避免接触面接触不良导致过热接头的连接应使用强度8.8级的螺栓，避免由于螺栓强度不足造成接触面松动、压力下降尝试使用防止设备连接端子过热型紧固螺栓对已发现处理的严重过热刀闸，举一反三，结合停电及时检查同期同类设备在刀闸检修工作过程中，针对平时运行负荷较大或者当地污染严重的刀闸，重点关注动、静触头的烧伤情况今后在刀闸选型时优先选择具有引弧装置并切实能够起到转移电流作用的设备避免设备多次操作以后出现触头烧损严重的情况。以上对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对接头的处理将更具针对性，避免日后出现过热现象,",对10kV线路母线侧、线路侧等重要部位进行了红外热成像检测正常相35℃，负荷电流60A，环境温度33.2℃并对该处进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱和可见光图谱，如表6-1所示，并将此情况上报运维部对图谱认真分析后发现10kV泽工线023-2刀闸母线侧B相、C相动静触头部温度异常，表面最高温度80℃，负荷电流60A。依据电流致热型设备缺陷诊断判据，判断热像特征是以刀闸动静触头为中心的热像，热点明显；故障特征为接触不良；缺陷性质为严重缺陷",2013年8月8日，文登供电公司变电运维班对35kV龙泽变电站进行例行巡视检查、测温检测人员在对10kV泽工线023-2刀闸进行红外热成像检测时，发现B、C相动静触头温度分布异常。例行周期性红外测温以外，适当增加单机单线、重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,案例名称红外检测发现35kV龙泽变电站10kV泽工线023-2刀闸动静触头过热。在检测过程中发现10kV泽工线023-2刀闸母线侧B相、C相动静触头部温度异常，表面最高温度80℃，负荷电流60A。在对10kVⅡ段母线停电，10kV泽工线023-2刀闸母线侧B相、C相动静触头检修试验时，发现10kV泽工线023-2刀闸母线侧B相、C相动静触头直流电阻不合格，刀闸口有氧化膜,,,8.0,[故障季节]夏季,
,六村屯变电站,,,,141-山东-红外检测发现35kV六村屯线312-1刀闸B相闸口过热,,2012-8-16,,35kV六村屯线3121刀闸B相闸口过热,,25℃,,,35kV,,隔离开关,,,开关设备,导电管触头松动，造成接触压力不足，使接触电阻增大触头触指镀银层磨损，导致接触电阻增大未涂抹电力脂或电力脂涂抹不合格导致接触电阻增大。且闸口灰尘较多，多方面原因造成闸口发热针对此类由负荷增大造成的设备发热情况，在以后的红外测温工作和分析时，应重点考虑到负荷大小的变化对设备温度的影响,通过红外测温不但可以及早发现过热点以便及早处理，在停电检修时应测量检修前后的导电回路电阻，以积累运行经验，同时也为该变电站的状态检修提供评估依据。对于难以肉眼判断各种设备是否发热情况，可以通过红外热成像检测技术辅助判断,对照GB763-90《交流高压电器在长期工作时的发热》的有关规定，其热像特征为以闸口为中心的热像，故障特征为闸口接触不良，热点温度105.3℃，环境温度25℃，温升为80.3℃，大于规程规定的75℃，属于危急发热缺陷镀银层磨损较为严重，已露出内部铜导体因此，乳山供电公司决定更换该相刀闸闸口，所示建立长期有效的测温管理机制，对于每一次的测温应填写详细的测温报告，内容包括负荷电流、天气温度等。采用相对温差判断法，在设备负荷电流较小时及时发现设备隐患，尽量降低小负荷缺陷的漏判率,在运用红外热成像检测技术对变电站设备进行测温时，应尽可能的将全部设备进行测试，不留死角，发现异常及时分。析除了例行周期性红外测温以外，适当增加设备停电前的红外测温工作，和设备送电后红外测温工作，并加以对照比较，使之能够有效指导设备检修，提高检修工作效率和质量,案例名称红外检测发现35kV六村屯线312-1刀闸B相闸口过热。2012年8月16日，乳山供电公司在变电站设备巡检工作中，利用红外成像测温，发现35kV六村屯变电站35kV六村屯线312-1刀闸B相闸口过热，最高温度点为105.3℃，所示,2012年8月16日发现该缺陷后，乳山供电公司组织检修人员及时进行检修，拆开六村屯线312-1刀闸B相刀闸接口发现，接口内部压紧弹簧锈蚀严重，存在断裂情况，致使触头接触压力不足，所示,,8.0,[故障季节]夏季,
,,,,,142-山东-超声波局部放电检测发现110kVGIS内部异常,,2014-2-24,,110kVGIS内部异常,,12℃,50%,,110kV,,GIS,,,开关设备,从相位与幅值关系上看，放电一般发生在电压上升沿，并且产生较为连续的包络线，一个周期内有两簇信号集中度不太明显的聚集点，说明可能存在因接触松动而造成的电位悬浮放电。SF6气体分解物SO2+SOF2含量偏高，因内部电位悬浮导致低能量放电造成的可能性很大，110kVXX线C相开关存在明显异常,,"根据2012年集团公司颁发的《山东电力集团公司十八项电网重大反事故措施》和2010年集团公司《山东电力集团公司输变电设备状态检修试验规程实施细则》的相关要求，工区于2014年2月25日上午对该COMPASS设备开展诊断性带电检测工作，先后开展了红外热像检测、超声波局部放电检测、COMPASS设备SF6气体湿度检测以及分解物检测项目对设备进行红外热像检测时，线路负荷电流为48.6A，环境温度为12℃经检测，110kVXX线（104）开关A、B、C三相热点最高温度均为23度左右，没有明显热点依照电力行业《带电设备红外诊断应用规范》DL/T664-2008有关规定，未达到缺陷性质的要求红外热像检测诊断结果为正常信号幅值有效值约为195mV、峰值约为1040mV,且局放信号稳定，测试数值与背景测试结果相比出现明显增长，增幅较高，说明内部存在较大的放电从50Hz和100Hz的相关性看，50Hz相关性约为11mV,100Hz相关性约为16mV,可看出50Hz相关性和100Hz相关性较明显，且100Hz相关性比50Hz相关性大，说明存在由于设备内部部件松动引起放电同时从相位模式也可以看出呈现多条竖线痕迹，并在180度左右两侧分布，对称均匀度不明显，说明可能内部存在机械振动综上所述，110kVXX线C相开关内部存在因部件松动造成的悬浮放电和机械振动现象测试结果相位模式下（所示）未出现明显局放信号聚集点，幅值随相位变化很小说明B相开关超声波局部放电测试正常测试结果相位模式下（所示）未出现明显局放信号聚集点，幅值随相位变化很小，为典型噪声图谱测试结果对比通过三相数值对比，110kVXX线（104）COMPASS设备三相同类设备在同等条件下检测的数据有明显区别，C相开关信号幅值的有效值、峰值以及50Hz/100Hz相关性都明显高于A、B两相开关同时根据以上对C相开关在连续模式和相位模式下的图谱分析，存在明显的异常信号，具备较明显的典型局部放电特征同时结合《山东电力集团公司输变电设备状态检修试验规程实施细则》中诊断性试验项目要求进行SF6气体成分分析因此对110kVXX线（104）COMPASS设备进行SF6气体湿度检测和分解物检测SF6气体湿度测试结果为80PPM,小于状态检修试验规程中要求的运行中注意值300uL/L可见该开关分解物SO2组份为3.6uL/L超出正常值，但未达到缺陷值。通过104开关与103开关分解物含量对比，可见SO2+SOF2含量偏高",,案例名称超声波局部放电检测发现110kVGIS内部异常,2014年2月24日，济南供电公司某110kV变电站110kVXX线（104）COMPASS设备C相开关在运行中声音略有增大，出现异常,,2.0,[故障季节]冬季,
,,"(母线,1-1)、(母线,1-5)、",,2005,143-山东-超声波局部放电检测发现110kVGIS设备发现导向杆松动,,2012,,导向杆松动,,19℃,55%,,110kV,,GIS,7.0,[投运年限]投运5-10年,开关设备,本次缺陷是由于导向杆和螺钉未紧固到底，在运行过程中电磁场力的作用下会产生机械振动，所以通过超声波测量时，造成信号过大。加大基建施工现场安装监督力度，特别是关键点的现场监督，杜绝因现场安装人员责任心不强为设备运行留下隐患；,严格带电检测项目的执行，及时发现设备安全运行隐患，确保设备健康运行；,2012年的3-4月期间，东营供电公司电气试验班利用超声波局部放电检测仪对公司所属26个110kV及以上GIS设备进行逐一测试，初步发现了9处疑似放电位置，跟踪进行详细复测分析，公司确定220kV乐安站110kVGIS设备和110kV河口站GIS设备的个别位置有疑似放电现象随后上报电科院，电科院于两后两次进行复测，测试结果和分析结论基本与公司一致一般背景噪声信号值Ⅱ母线备用116间隔某处信号值5月4日和5月14日电科院对乐安站110kVGIS#2母线进行了超声波多点反复测试（超声波测试背景信号为均值0.2mV、周期峰值0.9mV），发现备用116间隔处存在最强信号点（测试位置见图1-3、测试结果见图1-4）。所示的超声波测试结果为均值9mV、周期峰值31mV、1倍频信号0.2mV、2倍频信号0.6mV，远大于所测的背景信号而对#2母线其他部位及其他设备气室的超声波信号测试结果与背景信号相差不大这说明图3所示部位存在内部缺陷由图4，该处放电具有1倍频和2倍频相关性，初步诊断为绝缘支撑件、紧固螺栓松动或存在电位悬浮、颗粒杂质6月15-20号，山东泰开高压开关有限公司派技术人员对110kVⅡ母线筒备用116间隔及其相邻的备用115间隔（备用3）进行整体更换，之后对其解体检修，在拆除备用116间隔（备用4）的A相导体时，发现靠近117间隔的导向杆也存在松动的情况（见图1-5--母线内异常部位图示）。7月13号对已运行半个月的Ⅱ母线备用115、116间隔部分进行超声波复测，结果噪声均接近背景值，证明处理结果良好，缺陷消除,联系厂家技术人员，共同讨论解决方案，安排停电计划进行处理。导向杆和螺钉未紧固到底的原因，应该在现场安装时，安装人员没有严格执行装配工艺，因为根据厂家的装配工艺，在安装屏蔽罩和导向杆时，螺钉的螺纹处都应涂覆适量的螺纹紧固胶，然后再用扳手将螺钉紧固到底，当紧固胶凝固后，螺钉的拆卸是异常困难的，即使经过长时间运行，也不会引起零件松动,案例名称超声波局部放电检测110kVGIS设备发现导向杆松动,220kV乐安站110kVGIS设备为山东泰开高压开关有限公司2005年生产产品2006年投运，发现异常的备用116间隔因无出线一直处于冷备用状态4月26日在对220kV乐安站110kVGIS设备进行超声波局放检测时发现110kVⅡ母线筒备用4间隔部分（）及其附近有疑似放电信号，且备用4部分噪声信号较强（均指信号峰值），达到25mV（，可与左边环境背景信号对比），附近部分约15mV。在拆除备用115间隔时，发现A相梅花触头--靠近2#主变间隔侧的导向杆也存在松动的情况,,,,
,,,,2004-7,144-山东-超声波局部放电检测发现110kVGIS设备发现PT铁芯夹件螺栓松动,,2012,,PT铁芯夹件螺栓松动,,16℃,55%,,110kV,,GIS,8.0,[投运年限]投运5-10年,开关设备,"根据吊芯检查情况，结合运行检测中测得的超声波信号的分析，确定PT运行中噪声偏大的原因主要是铁芯夹件上四个紧固螺栓没有完全达到装配工艺要求（20N·m），铁芯未充分夹紧，从而造成运行中PT的铁芯在电磁场的作用下振动而发出""嗡嗡""的噪声",超声波局放放电检测不但能检测到GIS设备制造、安装和维护过程中，由于内部绝缘表面脏污、毛刺、自由粒子、固体绝缘内部缺陷等引起的GIS局部放电现象的存在，还能检测到紧固螺栓或零部件松动的情况，对发现设备运行隐患提供有力保障。严格带电检测项目的执行，及时发现设备安全运行隐患，确保设备健康运行,"2012年的3-4月期间，东营供电公司电气试验班利用超声波局部放电检测仪对公司所属26个110kV及以上GIS设备进行逐一测试，初步发现了9处疑似放电位置，跟踪进行详细复测分析，公司确定220kV乐安站110kVGIS设备和110kV河口站GIS设备的个别位置有疑似放电现象随后上报电科院，电科院于两后两次进行复测，测试结果和分析结论基本与公司一致5月3日和5月14日电科院对河口站110kVGIS学河Ⅰ线C相PT进行超声波测试前，测量的背景信号为均值0.2mV、周期峰值0.85mV（见图2-3）。继而对学河Ⅰ线C相PT上部、中部及下部的同一水平位置进行多点反复测试后，发现在C相PT上部、中部处测得的信号较强，测试位置及结果如图2-4～所示由图2-5可见，连续模式下所测信号的均值为20mV、周期峰值为80mV、1倍频信号较弱、2倍频信号幅值为8mV除学河I线C相PT外，对同类型设备学河I线A相、B相PT、学河II线PT及断路器、隔离开关、母线也进行了超声波局放测试，结果表明这些设备的超声波信号强度与背景信号相差不大在学河I线C相PT盆式绝缘子浇筑口处，进行了超高频局放测试，未发现异常信号经与厂家讨论分析，由对学河I线C相PT、其他同类PT及断路器、隔离开关、母线等设备进行超声波局放测试的结果表明，学河I线C相PT的测试结果不仅远高于背景信号测量值，也远高于同类型其他线路PT；同时现场用人耳还能听到该PT内有""嗡嗡""声这说明学河I线C相PT存在内部缺陷由图2-5，1倍频信号很小，而2倍频信号较强，初步判断为PT内绝缘支撑松动、偏离等引起的电位悬浮放电或机械振动。7月18号对河口更换后并投入运行的PT进行超声波检测，超声波噪声值与背景值基本相同，表明缺陷已消除，设备运行良好",联系厂家技术人员，共同讨论解决方案，安排停电计划进行处理7月10日，在厂家车间内对更换下来的PT进行了吊芯检查。打开PT后发现铁芯夹件上的四个M8紧固螺栓紧固程度不一样，随即用扭力扳手测试时发现靠近底板侧的两个紧固螺栓紧固力矩达到了标准的20N·m，而靠近绕组侧的两个紧固螺栓在相同的扭力作用下顺时针旋转了360度后才达到20N·m（所示）,"案例名称超声波局部放电检测110kVGIS设备发现PT铁芯夹件螺栓松动。4月16日在GIS设备超声波局部放电普测时，110kV河口站学河Ⅰ线C相PT（见图2-1）疑似放电信号很强，测得信号为40mV，4月25日进行复测测得则为60mV（见图2-2），有明显的增长趋势，且伴有""嗡嗡""声",110kV河口站GIS设备于2004年7月生产，2005年9月投运，生产厂家为上海西安高压电器研究所有限责任公司；学河I线PT由上海MWB互感器有限公司生产,,,,
