其他时间,变电站名称,型号,塔号,投运时间,报告名称,故障前情况,故障发现时间,故障发现时间2,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,投运-故障时间差,投运-故障时间标签,故障设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,故障发生小时,故障发生月份,故障发生季节,故障发生小时-分箱
,,"(避雷器,1-2)、",,,145-山东-超声波和特高频局部放电检测发现220kVGIS内部避雷器处屏蔽松动,,2012-3-10,,220kVGIS内部避雷器处屏蔽松动,,15℃,90%,,220kV,,GIS,,,开关设备,综合分析超声波和特高频检测局放信号的情况，初步确认为避雷器上端导体连接处接触不良或者部件松动导致放电现象的产生故而初步确认为此类缺陷是由于避雷器中某部分接触不良或者松动导致的此类现象的出现经过综合分析判断，初步认为避雷器上端存在明显的悬浮放电因此可推断，屏蔽罩松动是造成悬浮放电的直接原因。悬浮放电是GIS运行中较易产生的缺陷,由于不能直接判断缺陷类型，故请北京某仪器厂家使用GIS特高频局放检测仪对该位置进行了复测，同样得出了明显的局部放电信号1、超声波局放检测法具有抗电气干扰能力强、定位准确度高的优点，但由于超声传感器监测有效范围较小，在局部放电定位时，需对GIS进行逐点检测，工作量非常大2、特高频局放检测法具有很高的检测灵敏度，而且能够准确识别放电缺陷类型，但故障定位的范围较大，适宜于对GIS局放进行普测的带电检测工作3、基于超声波和特高频联合检测的局部放电检测方法是进行GIS带电测试的重要手段，能够有效发现GIS内部存在的缺陷类型并进行局部放电定位，可广泛应用于现场GIS状态诊断工作中。带电测试工作中，应将几种比较常见且典型的缺陷类型放电特征进行总结，对以后的局放检测工作有重要的指导作用,经过多点重复测试对比发现，信号最大处位于避雷器上端与出线气室连接的位置通过认真分析后，确定该GIS拐角附近存在局部放电源经GIS停电解体后发现，避雷器上端导体处由于屏蔽松动而形成悬浮电位，导致了局部放电110KVGIS马铁I线在进行超声波局放检测过程中，发现避雷器处超声信号偏大，异常情况比较明显在确定马铁I线避雷器处存在局放信号后，为便于对比分析，试验人员将多个测试位置进行了标号，如下图所示根据测试信号情况分析其变化趋势，进而更精确定位局放源所在特高频测试仪自动判断局部放电为悬浮放电信号随后又对相邻间隔进行测试进行对比，未检测到明显的特高频PRPS和PRPD谱图信号将屏蔽罩打开取下后，可看到内部导体上有明显的放电灼蚀痕迹。运行一周后进行了超声波和特高频联合的局放检测，均未发现明显的异常信号,公司随即组织技术、检修人员进行充分讨论，制定了详细的停电试验检查方案。根据公司安排的检查方案和检修策略，马铁I线停电后，检修人员将避雷器进行拆开解体，发现其上端导体连接处屏蔽罩松动工作人员对避雷器上端导体进行了处理，并将新换屏蔽罩紧固，然后对GIS内部进行了清理，重新充气至额定压力,案例名称超声波和特高频局部放电检测发现GIS内部避雷器处屏蔽松动。2012年3月10日，山东菏泽供电公司试验人员使用超声局放测试仪进行某220kV变电站GIS测试时，发现110kV马铁I线避雷器处存在异常信号,,,3.0,[故障季节]春季,
,,"(气室,1-2)、(气室,1-4120)、",,2010,146-山东-超声波局部放电检测发现110kV GIS设备内部构件移位松动,,2014-1-8,,110kV GIS设备内部构件移位松动,,-3℃,15%,,110kV,,GIS,4.0,[投运年限]小于5年,开关设备,,,,,,,,1.0,[故障季节]冬季,
,双龙变电站,,,2008-1,147-山东-SF6成像检漏仪发现220kV双龙站GIS设备漏气,,2012-8,,220kV双龙站GIS设备漏气,,12℃,40%,,220kV,,GIS,4.0,[投运年限]小于5年,开关设备,220kV双龙变电站的220kVGIS外壳采用的是铁质材料，设备经过长期运行后，法兰面及螺栓压接处密封胶老化，灰尘雨水进入到设备压接密封处，造成锈蚀，锈蚀点处氧化铁的膨胀，造成设备密封胶圈压缩量不足，无法起到应有的密封作用，严重时将导致设备气室内部气体外泄，进而造成设备漏气的后果。GIS设备在经过长期运行后，由于外界环境、制造工艺、安装质量等因素的影响，设备锈蚀、老化严重，极易发生漏气缺陷,经过对录制的设备漏气视频进行分析，确定了双龙站220kV鲁双Ⅱ线-2刀闸A相漏气，且漏气较为严重，需要及时制定缺陷消除方案，并进行处理SF6红外成像检漏仪对室内、室外的GIS设备发生的SF6漏气检测具有较强的敏感度，能够有效的发现、识别GIS设备的漏气情况，并能准确的判断漏气的位置，对于GIS设备漏气的缺陷具有很好的现场检测效果SF6红外成像检漏仪的使用对检测人员的专业水平要求较高，检测人员必须熟悉所需检测的GIS设备，熟悉GIS设备常见的漏气点位置，能够对漏气情况有一定的预判，并能结合现场阳光、风速、设备安装位置等实际情况快速找到合适的观察点，以保证检测数据的准确，防止出现长时间检测效果不明显或发现不了漏气点的情况出现。带电进行SF6漏气的红外成像检测，必须提前制定行之有效的检测方案，结合现场充分考虑检测过程中所有的危险因素，检测过程中必须针对每一个可能发生漏气的位置进行细致的检测，充分利用SF6红外成像检漏仪可录像、可拍照、可测温等多种功能进行多角度、全方位的排查，提高漏气点查找的效率和准确性,现场使用SF6红外成像检漏仪进行了SF6漏气检测，并录制下了现场漏气的视频，漏气点视频截图如图1-1所示（截图不清晰，请看所附的漏气点视频《附件1普通模式漏气视频》）。（截图不清晰，请看所附的漏气点视频《附件2高灵敏度漏气视频》）,通过使用定量检漏仪，现场进行漏气检查，发现双龙站鲁双Ⅱ线-2刀闸漏气量大于2000ppv，进而采用SF6成像检漏仪检测漏气点，在高灵敏度模式下发现漏气点，并对漏气位置的漏气视频进行了录制，确定了220kV双龙站鲁双Ⅱ线-2刀闸A相漏气根据现场设备情况，莱芜供电公司组织技术人员制定了详细的施工方案，安排检修人员对鲁双Ⅱ线-2刀闸GIS设备进行解体大修，对漏气点进行处理由于采用普通模式观察SF6漏气情况并不理想，无法直观和清晰的观察设备的漏气情况，因此，现场使用SF6红外成像检漏仪的高灵敏度模式进行SF6漏气检测观察，并录制下了现场漏气的视频，漏气点视频截图如图1-2所示检修人员对双龙站220kV鲁双Ⅱ线-2刀闸A相漏气缺陷进行分析，并结合录制的漏气视频和现场实际制定了合理的漏气缺陷处理方案，方案主要包括确定检修设备、工器具及消耗性材料，并对现场的具体检修流程进行了确定施工过程中，检修人员对220kV鲁双Ⅱ线-2刀闸A相进行了解体，解体后，发现GIS设备的铁件、外壳发锈蚀严重、胶垫压缩量不足随后，检修人员对锈蚀面进行了处理，检查清洗，更换密封圈及绝缘盆，重新组装完成后，做回路电阻试验合格由于设备绝缘盆之间的接地螺栓开孔较大，同时没有采取防水措施，只是用玻璃胶对外部进行了封堵，时间久了玻璃胶一旦失效，外部水分便会进入到接地螺丝孔，由于设备为铁质产品，同时酸处理不好，造成设备的接地螺栓孔开始锈蚀，并进一步向气室方向锈蚀，锈蚀后铁锈膨胀鼓包进而形成漏气点。在故障处理时，影响停电范围大、施工难度高，建议在条件允许的情况下将GIS设备安装在室内，必要时对室外GIS设备采取防护措施，减少外界环境的影响,案例名称SF6成像检漏仪发现220kV双龙站GIS设备漏气。2012年8月，220kV双龙变电站鲁双Ⅱ线，气室内SF6气体压力值过低报警，出现漏气缺陷。双龙站220kV鲁双Ⅱ线在进行SF6漏气检测时，发现鲁双Ⅱ线-2刀闸A相漏气,国网山东省电力公司莱芜供电公司220kV双龙变电站220kV鲁双Ⅱ线GIS设备2008年1月投入运行,,8.0,[故障季节]夏季,
,,"(导线,LGJ-400)、",,2000-5,148-山东-红外热像检测发现220kV刀闸导线过热,,2013-8-23,,220kV刀闸导线过热,,34℃,,,220kV,严重缺陷,刀闸,13.0,[投运年限]投运10年以上,开关设备,这些隐患可能造成的潜在影响是产生电弧、短路、烧毁、起火。其影响为产生电弧、短路、烧毁、起火,红外热像仪可以有效防止电流致热、电压致热而造成的设备故障；同时还可通过热图像检测注油设备的油位,导线局部温度过高，最高温为78.8℃，正常温度为43℃导线局部发热，最高温处温度为78.8℃，正常点的温度为43℃，根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δT为83.2%，属于严重缺陷，初步判断为导线断股或锈蚀空冷器件的绕组可直接用红外热像仪测量以查验过高的温度，任何热点都表明变压器绕组的损坏。一个温度低的点表明可能直流滤波线路是开路,经更换导线后缺陷排除,案例名称红外热像检测发现220kV刀闸导线过热。检测人员在使用红外热像仪检测过程中发现1主变220kV侧刀闸上引线导线温度异常（负荷电流222A，环境温度34℃）,220kVXX变电站1号主变220kV间隔2000年5月投运，导线型号为LGJ-400，运行状况良好,,8.0,[故障季节]夏季,
,,"(隔离开关,7-66022)、(隔离开关,7-16022)、(隔离开关,7-3)、(隔离开关,7-46022)、(隔离开关,7-56022)、(隔离开关,7-36022)、(隔离开关,7-26022)、(隔离开关,6-76022)、",,,149-湖南-超声波检测发现220kVGIS设备隔离开关气室内存在颗粒放电,,2012-7,,220kVGIS设备隔离开关气室内存在颗粒放电,,21℃,70%,,220kV,,隔离开关,,,开关设备,,,,,,,,7.0,[故障季节]夏季,
"(产物\时间,SO2（uL/L）)、",,"(SF6气体,1.41uL/L)、(SF6气体,106uL/L)、",,2010-4-1,15-新疆-超声波局部放电和SF6气体分解物检测发现220kVGIS避雷器导电杆断裂缺陷,,2012-8-29,,220kVGIS避雷器导电杆断裂缺陷,,15℃,27%,,220kV,严重缺陷,GIS,2.0,[投运年限]小于5年,开关设备,经分析诊断该GIS避雷器内部有严重缺陷，停电开仓检查，发现避雷器导电杆断裂综合分析认为该气室内存在颗粒和悬浮电位放电，并且有明显加剧的趋势，已严重影响设备的安全稳定运行，立即安排停电检修。分析认为由于焊接工艺不良，导致避雷器内部主导电杆与本体脱焊，从而产生悬浮电位放电，进而引起SF6气体分解产生SO2、H2S，气室内部混合气体与金属发生化学反应而生成白色金属氟化物,缺陷名称【超声波局部放电和SF6气体分解物检测发现220kVGIS避雷器导电杆断裂缺陷】。超声波局部放电和SF6气体分解物检测方法，能有效地检出GIS设备内的隐患，避免事故的发生SF6气体分解物检测时，应尽可能的将管路中的气体排出，检测到的气体应为气室中流出的气体，这样能提高检测数据的真实性，从而避免对气室的误判断在生产工艺、运输安装等环节中会造成GIS避雷器质量缺陷，应加强驻厂监造和现场验收，保证设备零缺陷投运。建议对新投运的设备严格按检测周期开展带电检测，提前发现设备的隐患，防止缺陷扩大为事故，提高设备和电网的运行可靠性和H2S有效量程是0-100uL/L,从图上可以看出C相峰值信号幅值远大于A、B相峰值信号幅值，初步判断该缺陷来自C相对C相超声信号进行飞行模式及相位模式分析（见图4、，判断内部缺陷可能为颗粒和悬浮电位放电用SF6气体分解物检测发现SO2含量为1.41uL/L，H2S含量为0.5uL/L根据国网公司状态检修试验导则的规定，应监督SO2和H2S增长情况8月30日对GIS避雷器C相复测，超声信号依然存在，检测结果见图6、8连续图谱表明依然存在颗粒和悬浮电位放电，根据《DL/T1250-2013气体绝缘金属封闭开关设备超声法局部放电检测导则》中的标准，判断局部放电异常严重而SF6气体分解物检测SO2含量为106uL/L、H2S含量为101uL/L，有明显的增长情况避雷器内部主导电杆与本体连接处断裂，气室内部表面附着白色金属氟化物粉末。随后对220kVII母母线GIS避雷器进行整体更换处理，更换后进行超声波局部放电和SF6气体分解物检测，结果无异常,对220kVII母母线GIS避雷器停电开仓检查，见图9、10,"2012年8月29日，检测人员用超声波局部放电检测方法发现220kVII母222YGIS避雷器内部有较大的局部放电,立即开展SF6气体分解物检测，发现该气室SO2、H2S气体含量异常。8月29日，用超声波局部放电检测220kV某变电站220kVII母GIS避雷器，检测环境干扰信号幅值小于10mV,A、B相峰值信号幅值小于450mV，C相峰值信号幅值达4500mV，检测结果见图1、3",国网新疆电力公司乌鲁木齐供电公司220kV某变电站220kVGIS避雷器，型号为Y10WF-204/532，2010年4月1日生产，2012年8月25日投运,,8.0,[故障季节]夏季,
,,"(绝缘子,8-4)、",,,150-湖南-超声波检测发现110kVGIS设备存在盆式绝缘子闪络,,2011-5,,110kVGIS设备存在盆式绝缘子闪络,,23℃,53%,,110kV,,GIS,,,开关设备,,,,,,,,5.0,[故障季节]春季,
,,"(电压互感器,9-25X24)、(电压互感器,9-15X24)、(电压互感器,9-35X24)、",,2001,151-湖南-红外成像检测发现110kV GIS SF6气体泄漏,,2010,,110kV GIS SF6气体泄漏,,,,,110kV,,GIS,9.0,[投运年限]投运5-10年,开关设备,断路器法兰盘，随着运行年限的增加，法兰盘密封圈容易老化破损或是热胀冷缩产生的应力破损气体管路连接螺帽，随着运行年限的增加，螺帽密封圈容易老化破损，部分设备检修之后也容易导致密封圈破损或恢复不到位导致漏气阀门漏气，部分阀门在多次开合后容易导致密封破坏管路焊接处，设备制造时管路焊接工艺不严，在长期的压力作用下发生应力破损导致漏气。不管是由于哪种原因引发的气体泄漏事件，缺陷处理都要认真及时，对泄漏现象仔细分析、对泄漏原因仔细甄别，采取有效、合理的措施解决泄漏问题,因该设备是室内GIS，且运行多年，彻底处理泄漏部位需要将该间隔完全解体，工作量较大，检修工期长，容易导致设备其它部位发生泄漏3.1大量事实表明，红外成像检漏技术是检测SF6电气设备气体泄漏部位的有效手段，特别是对设备带电部位的泄漏可在远处观测，能够有效指导设备检修，提高检修工作效率和质量设备生产厂家要在设备的设计、选材、加工、装配等各环节严把质检关，杜绝不合格的产品进入下一个生产环节和出厂根据客户的设备使用环境，有针对性地提供产品，确保设备的使用性能，如提供低温耐受性较好的密封材料、垫圈，以避免因环境温度较低的情况下造成的泄漏设备的使用单位要把好订货和设备交接验收关订货要根据设备安装、使用条件选择合适的设备配置和提出必要的使用条件要求设备在安装验收阶段发生泄漏的情况较多，泄漏主要发生在设备本体到各个气体管路、SF6密度继电器、阀门等连接处，多属于装配或安装的工艺问题个别属于配件的质量问题，此阶段进行泄漏检查、消缺或更换比较容易，是预防SF6气体泄漏的重要环节在设备投入运行后的第一个寒暑期内也是SF6气体泄漏的高发阶段，在此阶段要密切监视SF6设备的运行情况，发现问题及时解决并分析其发生的原因，如属于家族缺陷要及早采取措施处理，以避免同类泄漏事件不断发生做好设备的检修维护工作，及时更换使用寿命到期或易老化、破损可能导致气体泄漏的零部件，如密封垫等，消除泄漏隐患。可以对不带电的泄漏部位进行带压堵漏处理，该技术具有操作简单、检修工期短、工作量小等优点,国网湖南电科院于2011年7月对该气室进行了红外成像检漏试验，检漏发现5X24电压互感器A相与相邻相连接的管路螺丝处存在泄漏对GIS进行红外成像检漏时发现5X24电压互感器A相与相邻两相连接的管路附近有SF6气体流动随即对该部位进行了精确测量，选择成像的角度、对比度，拍下了清晰的泄漏图片，及9-2所示通过多方位的成像检测，结合定量检漏仪，定位泄漏点位于A相与相邻相连接的管路螺丝处，定量检漏仪显示泄漏量为230μg/L。查看了该设备的补气记录见表1-1，根据标准GB11023-1989《高压开关设备六氟化硫气体密封试验方法》，采用压差法计算，该气室额定压力0.25MPa，报警压力0.2MPa，通过表1-1可以发现最短补气周期为1个月，计算年漏气率，远高于标准GB/T8905-1996《六氟化硫电气设备中气体管理和检测导则》规定的1%，通过补气周期变化可以判断设备泄漏日益增加，且设备额定压力较低，随时有因设备泄漏导致绝缘强度不够发生事故的可能，建议及时进行处理,电科院随即对该泄漏部位进行了带压堵漏处理，处理后设备表压维持稳定，至今未再补气。综合考虑后，决定对设备进行带压堵漏，处理后设备见图9-3，处理后设备泄漏缺陷消除，表压维持稳定，,,,,,,
,,"(法兰,10-3)、(断路器,10-1520)、(法兰,10-1)、(法兰,10-2)、",,2011-9-30,152-湖南-红外热像检测发现110kV断路器内部局部放电缺陷,,2011-9-30,,110kV断路器内部局部放电缺陷,,29℃,57%,,110kV,,断路器,0.0,,开关设备,,,,,,,,9.0,[故障季节]秋季,
,,"(灭弧室,L/L)、(瓷柱,LW15-252)、(断路器,L/L)、(SF6气体,11-1SF6)、(断路器,11-1)、(SF6气体,11-1)、",,,153-湖南-SF6气体分解产物带电检测发现110kV断路器内部放电缺陷,,2011-11-29,,110kV断路器内部放电缺陷,,15℃,64%,"(断路器,西安西电高压开关有限责任公司)、",110kV,,断路器,,,开关设备,因此判断设备内部存在放电性缺陷，SO2由放电产生，要求尽快停运检修或更换因此判断设备内部存在放电性缺陷，SO2由放电产生，要求尽快停运检修或更换。隙偏大，使轴销与孔之间产生悬浮电位烧蚀零部件，产生灰黑色粉末，随断路器分、合闸操作扩散至灭弧室,断路器在操作冲击过程中，不断地使配合间隙增大，轴销变细、孔变大。3.1根据我单位多年工作经验，SF6气体分解产物检测作为一种SF6气体绝缘设备带电检测方法，是发现设备潜伏性运行隐患的有效手段，是电力设备安全、稳定运行的重要保障,"2011年11月29日电科院在带电检测过程中发现该断路器SF6气体分解产物测试结果异常，SO2为30.4?L/L、H2S未检出、CO为103.1?L/L，湿度、纯度测试结果正常解体后证实灭弧室活塞杆与绝缘拉杆接头连接处存在放电现场SF6气体带电检测结果如表11-1所示根据带电检测结果判断，SO2含量超过我院2009年《SF6电气设备气体分析方法的故障诊断研究》科研项目规定的""有灭弧室设备（SO2+SOF2）≤2μL/L""注意值要求同时，国家电网公司《电力设备带电检测技术规范》中规定断路器中SF6气体分解产物SO2或H2S含量≥5μL/L即认定为缺陷状态对该断路器三相进行解体检查，其中两相内部完好，一相在灭弧室活塞杆与绝缘拉杆接头连接处存在烧损现象，所示，提升杆销孔外表有破损，孔径增大，圆柱销中部已明显变细，活塞杆端部表面明显烧损，动、静触头表面发黑，灭弧室内有大量残余灰黑色粉末3.2针对存在家族性缺陷的西安西电高压开关有限责任公司2002年10月以前出厂的LW25-126、LW15-252型瓷柱式断路器，应严格按照检测周期进行SF6分解产物带电检测，必要时缩短检测周期。若出现SF6分解产物检测结果超标，在复测确认后应尽快退出运行并进行本体解体检修",,,国网湖南省电力公司长沙供电分公司某110kV变电站500断路器为西安西电高压开关有限责任公司1999年11月产品，型号LW25-126，额定电流2000A，额定开断电流31.5kA，编号311。灭弧室活塞杆与绝缘拉杆接头连接处为轴销配合连接结构，误差积累配合间,,11.0,[故障季节]秋季,
,,"(连杆,12-1)、(断路器,12-1)、",,2012-7-8,154-湖南-磁性试验 材质分析试验发现110kV断路器垂直连杆断裂,,2012-7-8,,110kV断路器垂直连杆断裂,,,64%,,110kV,,断路器,0.0,,开关设备,综上，奥氏体不锈钢具有较大的铁磁性，说明其奥氏体化不充分，固溶热处理未到位，致使其存在较多具有铁磁性的铁素体组织。固溶处理的不充分，进一步影响Cr、Ni等合金元素的均匀分布，破坏连杆组织的均匀性，恶化其力学性能,由于在合闸的过程中垂直连杆需要反复承受冲击力，螺纹连接处容易产生应力集中，在循环应力作用下垂直连杆萌生疲劳裂纹，最后导致断裂不锈钢材料一般用于电网设备的承力和防腐部件，其材质本身质量的优劣和老化直接关系到设备的受力可靠性和防腐的长期效果在设备的巡查和检修例试中要加强对该类部件的外观检查和金属检测，及时发现运行设备上存在的问题。同时对检修用的备品备件进行入网把关，保障检修的不锈钢材质质量,国网湖南电科院技术人员判断该断路器的不锈钢传动垂直连杆断裂，存在材质质量问题，随即开展现场金属检测检测结果表明，不锈钢连杆在螺纹处断裂，材质不良，Si元素含量高于GB/T1220-2007《不锈钢棒》标准要求，且存在较大铁磁性，而按照常识，奥氏体不锈钢不具有磁性国网湖南电科院技术监督办公室随即发文（湘电技监[2013]4号)排查，要求各供电公司对该型号断路器不锈钢连杆进行铁磁性检测，全省共发现有51台该型号断路器垂直连杆存在铁磁性断路器垂直连杆设计材质为1Cr18Ni9，属于典型的奥氏体不锈钢，按照常识，奥氏体不锈钢不具有磁性利用手持合金分析仪对断路器垂直连杆的材质成分进行分析，具体数据见下表12-1。Si元素含量高于GB/T1220-2007《不锈钢棒》标准要求，其余检测元素含量符合GB/T1220-2007《不锈钢棒》标准要求,现场用永磁铁对垂直连杆进行试验，发现其具有较大的铁磁性，不合格,,2012年7月8日，某110kV变电站510断路器在例行试验分、合闸动作测试中出现多次分闸后自动合闸的异常现象（该断路器于2001年1月生产，2002年7月投运，型号为LW36-126，投运后一直运行良好）,,7.0,[故障季节]夏季,
,,"(底座,13-5)、(断路器,LW29-126/T3150-31.5)、(底座,13-6)、",,2011-8-12,155-湖南-渗透探伤 切割宏观检查 材质分析220kV断路器拐臂盒裂纹,,2011-8-12,,断路器故障,,,68%,,220kV,,断路器,0.0,,开关设备,国网湖南电科院技术人员对拐臂盒进行现场检测，并与供应商提供的新拐臂盒进行对比分析，最终查明裂纹产生原因主要为筒身与底板过渡处厚度、圆角弧度等不符合设计要求，局部应力过度集中导致的由于裂纹较隐蔽，直接观测困难，仅在设备运行状态下可见，见图13-1断裂位置为厚度薄弱处附近，裂纹产生的主要原因为圆锥与底板过渡处厚度、圆角弧度等均未达到设计要求，造成该区应力过度集中，在运行中产生裂纹大量事实说明材料或结构上的缺陷较为隐蔽，投运时电气性能合格，但在运行一段时间后，材料和结构缺陷会逐渐暴露出来，产生裂纹甚至断裂，危害电网安全3.1部分设备为逆向工程而来，百密必有一疏，厂家设计能力不足，对于材料和结构设计知其然而不知其所以然，即使存在缺陷也不自知。3.2对于机构拐臂等关键承力部件，尺寸厚薄与设计一致、过渡平滑、合适的圆角处理都是必不可少的，各种细节抓好才能改善构件的综合性能，减少局部应力集中导致的裂纹缺陷,应着力于提高自身设计水平，从源头上确保设备本质安全，每一起事故的发生都要从中吸取深刻教训3.3对设备的金属材质检测由于以前工作开展较少，容易出现问题，如本例中标准牌号的铸铝，本为成熟产品，但仍存在部分成分偏差，一定程度上会影响力学性能。今后应加强材质方面的检测、把关,国网湖南省电力公司运检部要求各供电公司对同批次同型号产品进行排查，共发现4台断路器存在同样问题，均进行了更换运用渗透探伤的无损检测技术确定缺陷位置，和图13-3所示，白底上的红色线条为裂纹针对渗透发现的缺陷位置对拐臂盒解体切割，进行各部位尺寸检查，同时与新拐臂盒进行对比，和图13-6所示图13-5拐臂盒底座全貌，左为老样，右为新样图13-6拐臂盒底座截面尺寸测量数据见表13-1，拐臂盒加强筋侧圆锥的壁厚不均匀，且小于设计值另外设计图中箱体圆锥部分与底板直接圆弧过渡，铸造圆角Ｒ为22mm，而两个拐臂盒试样的圆锥部分与底板非均匀过渡，铸造圆角Ｒ均小于22mm，且底板与圆锥过渡处有一个约13mm厚的减薄区，设计图中该处厚度为37.5mm，而实测仅24.3mm因此，该拐臂盒铸件部分位置与设计图不相符，底板与圆锥过渡处厚度较设计值减薄约13mm，加强筋侧圆锥的壁厚、过渡处铸造圆角均小于设计值拐臂盒Si、Fe元素含量超出GB/T1173-1995《铸造铝合金》标准要求，加剧了厚度薄弱导致的裂纹缺陷产生。考虑到该产品厚度过渡存在先天制造缺陷，因此应加强对同型号产品运行状态下的检查，重点检查拐臂盒圆锥与底板过渡处是否存在裂纹，存在裂纹的进行更换,,,2011年8月12日，某220kV变电站516断路器发生SF6低气压报警，运行单位巡检时发现其B相拐臂盒靠近法兰盘处有裂纹（该断路器为LW29-126/T3150-31.5型，2006年1月生产，2006年11月投运，拐臂盒设计材质为铸铝ZL101A）。渗透探伤发现，裂纹在拐臂盒圆锥部分与底板过渡连接处，位于拐臂轴孔下方，分布在加强筋两侧，呈直线型，长度约223mm，裂纹深度约22.3mm，裂纹部位的底板厚度为24.7mm，几乎贯穿底板，见图13-4,,8.0,[故障季节]夏季,
,,"(隔离开关,17-1)、(隔离开关,17-150112B)、(本体,17-2)、",,,156-湖南-红外热像检测发现500kV隔离开关支撑绝缘子发热,,2012-11-20,,500kV隔离开关支撑绝缘子发热,,8℃,80%,,500kV,危急缺陷,隔离开关,,,开关设备,,,,,,,,11.0,[故障季节]秋季,
,,"(连杆,GB/1220-2007)、(连杆,18-2)、(连杆,18-1)、",,2013-3,157-湖南-渗透探伤 成分分析 原因分析发现500kV隔离开关拐臂连杆开裂,,2013-3,,500kV隔离开关拐臂连杆开裂,,,65%,,500kV,,隔离开关,0.0,,开关设备,合金分析仪分析不锈钢材质，试样的Si和Mn含量超过标准上限，而Cr、Ni含量低于标准下限，详见下表18-1，连杆材质不满足GB/1220-2007《不锈钢棒》标准要求奥氏体不锈钢工件在加工后残余应力未消除的情况下容易产生时效开裂现象（也叫延迟开裂，当时不会开裂，过一段时间才开裂）。同时，奥氏体不锈钢在拉应力条件下容易发生应力腐蚀。另外，连杆的Cr、Ni含量低，材质成分不满足GB/1220-2007《不锈钢棒》标准要求，对连杆的失效开裂有重要影响,六角型连杆采用的是拉制工艺，容易残余较大应力，纵向裂纹符合时效开裂特性3.1材质合格是保证材料使用性能的必要条件，对不锈钢等金属部件的入网要严格把关，加强检验。3.2承力部件的结构设计尤为重要，应尽量遵循平滑过渡和圆角处理原则，最大限度的减少部件表面缺陷，降低应力集中程度，保证部件使用寿命，降低失效风险,经过现场检测与分析，发现连杆材质不合格且结构设计不合理经渗透检测，纵向裂纹长达300mm，约占到连杆总长的72%横向裂纹数量多，密集分布在连杆的中部表面，见图18-3连杆处于拉应力服役工况，并且六角钢结构相对于圆钢结构外表面微观缺陷多，较易在环境介质的侵蚀下活化而为应力腐蚀开裂创造有利条件。考虑到横向裂纹在应力区域（连杆中间部位）区域密集分布，可以判断横向裂纹是应力腐蚀裂纹,随后清查出省内采用了六角型连杆的隔离开关共有72组，并结合停电检修将所有六角型连杆更换为圆钢连杆,2013年3月初，在对某500kV变电站进行状态检测时发现50531和50522隔离开关拐臂连杆存在严重开裂情况，同时还有锈迹，见图18-1,该隔离开关型号为GW35，生产日期为2007年11月，2008年3月投运，连杆设计材料为0Cr18Ni9奥氏体不锈钢，形状为六角型钢,,3.0,[故障季节]春季,
,霸州变电站,,,,158-冀北-红外成像检漏发现35kV断路器SF6泄漏缺陷,,2013-1-30,,35kV断路器SF6泄漏缺陷,,-40℃,40%,,35kV,,断路器,,,开关设备,,SF6红外成像检漏仪与激光检漏仪不同，是利用不同物质黑体辐射不同的原理，观察SF6辐射波段，进而使SF6可视化，其好处是不需要通过高能激光触发，减少背景图像的干扰使检漏更加灵敏、准确因为设备漏气速率与设备气体压力成正比，故检漏前需将设备充气到额定压力，以便于发现漏点；。因为设备漏气通常为间歇性漏气，故检漏中需对每个密封面观察1至2分钟，才可确认此接触面没有漏点,,作业人员将324断路器补气至额定压力后，用SF6红外成像检漏仪进行检漏，发现B相传动杆密封处存在SF6泄漏现象,,2013年1月30日、霸州变电站324断路器在巡视过程中发现SF6压力低，现场用红外成像检漏仪检漏，发现B相传动杆密封处存在SF6泄漏现象,,1.0,[故障季节]冬季,
,,"(SF6气体,1.SF6)、",,,159-冀北-SF6气体红外检漏发现110kV断路器气体泄漏故障,,2012-2-13,,110kV断路器气体泄漏故障,,10℃,20%,,110kV,,断路器,,,开关设备,原因分析渗漏点位于柱式断路器B相极柱顶部，其内部结构是装配静触头的静触座，采用螺栓紧固和双道密封垫注胶方式密封。推测原因为密封垫老化开裂造成了气体渗出,1.SF6气体红外检漏方法对于位置较高的设备能够在不停电的状态下检测到泄漏点这项工作对使用人员技术水平要求较高，需要熟悉设备结构和仪器操作方法，才能准确定位漏点2.检测时需要对各个部位逐一检查，防止遗漏。可同时采用多种测量方式提高检测准确度,经检查发现B相顶部有SF6气体渗漏点（见图1，图中云雾状物体为渗漏的SF6气体）。每个部位观测时间为15min，整体检查共进行了2次，第一遍为低精度测量，第二遍为高精度模式。当第二次检查至B相上法兰时观测到了黑色烟状渗出的SF6气体,随即对该线路停电并更换设备处理。现场对设备各相气室、各气室连接法兰、管路接头部位进行从上之下逐一排查,2012年2月13日上庄坨站110kV101断路器B相发生SF6气体压力降低报警故障，在对其进行补气处理的同时，开展了带电SF6气体红外成像检漏工作,该产品为江苏如高高压电气股份有限公司2005年4月产LW36－126型户外柱式开关,,2.0,[故障季节]冬季,
,,,,2013-06-01,16-新疆-红外热成像检测发现220kVGIS密度继电器开关阀漏气缺陷,,2013-12-26,,220kVGIS密度继电器开关阀漏气缺陷,,-30℃,27%,,220kV,,GIS,0.0,,开关设备,检查分析，由于冬季环境温度下降，开关阀内密封垫收缩，弹性下降，密封面配合不紧密，引起SF6气体泄漏，所示,红外成像检漏技术能够非常直观地对SF6气体泄漏源进行检测和定位。充SF6气体的电气设备验收时，要加强红外成像检漏测试，可以在验收阶段将漏气隐患提前消除,,检查发现开关阀密封垫密封不良，对所有的SF6密度继电器三通座的开关阀进行更换处理，漏气缺陷消失。随后对该站所有同批次开关阀进行更换处理，处理后进行红外成像检测没有发现漏气点,2013年12月26日，检测人员用红外成像检漏仪发现220kV甘南康一线I母、220kV甘南康二线II母、220kV甘南材二线III母隔离开关气室SF6密度继电器三通座的开关阀处均出现漏气,国网乌鲁木齐供电公司220kV某变电站220kVGIS，型号为ZF11-252（L），2013年06月01日生产，2013年12月21日投。运检测人员用红外成像检漏仪发现220kV甘南康一线I母、220kV甘南康二线II母、220kV甘南材二线III母隔离开关气室SF6密度继电器三通座的开关阀处均出现漏气，、2所示,,12.0,[故障季节]冬季,
,东北郊变电站,,,1998-5,160-冀北-红外热成像检测发现110kV隔离开关刀闸触头接触不良,,2013-11-5,,110kV隔离开关刀闸触头接触不良,,１℃,95%,,110kV,严重缺陷,隔离开关,15.0,[投运年限]投运10年以上,开关设备,从各类刀闸缺陷来看，引起刀闸闸口过热的主要原因。有。随着污秽、雨水深入导致导电接触面，氧化、腐蚀，造成导电接触面接触日益劣化，最终接触面发热刀闸操作后三相不同期，闸口位置出现偏差，引发闸口接触不良而过热,事实说明红外热成像检测技术是发现设备过热缺陷的最科学有效的手段，积极开展重大节日，活动迎峰保电前的红外测试，对重载设备，变电站的电源进线进行针对性的检测，是保证安全运行的行之有效的措施,经过停电检查发现刀闸口处发黑，存在氧化现。象对袁东线111-2刀闸红外测温时发现，112２刀闸闸口处温度异常，对该刀闸进行了精确测温，选择成像的角度，色度，拍下图谱如下,专业检修人员对刀口部分进行了打磨，对操作机构和刀闸偏差进行调整，投运后经复测正常,2013年11月5日在对设备进行迎峰度冬例行检测过程中，发现112－２刀闸C相接头处78.8℃，其他两相6℃，测试时负荷电流206A。环境温度１℃，最高温升77.8℃，相间最大温差71.8℃，故障点相对温差92.3%，依据电流致热型设备缺陷诊断判据，判断为以刀闸口为中心的热像，热点明显，故障特征为接触不良，为严重缺陷,冀北电力有限公司承德供电公司东北郊变电站袁东线111-2刀闸，泰安高压开关厂生产，型号GW4-110WDD，额定电流1250A，生产日期，1998年5月，1999年1月13日投运,,11.0,[故障季节]秋季,
,营变电站,"(隔离开关,15012-1)、",,2003,161-冀北-红外热像检测发现500kV隔离开关过热缺陷,,2013-8-26,,500kV隔离开关过热缺陷,,21℃,40%,,500kV,,隔离开关,10.0,[投运年限]投运5-10年,开关设备,初步分析发热缺陷的原因是隔离开关在运行中，随着污秽、雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热1.导线与隔离开关在运行中，随着污秽、雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热隔离开关在运行过程中，因为机构卡涩等原因造成刀闸合闸位置不正，导致隔离开关过热隔离开关在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤，致使产生过热。隔离开采用材质金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,在检测过程中发现。换用另外一台更精确的测试仪器，明确判断发热部位是传动拉杆处。大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提出大修、小修技改方案，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱并将此情况上报运检部轴销有明显的烧灼点。5012单元内设备投入运行，投运一小时后测温结果为32度,利用站内退运间隔隔离开关传动拉杆的备件，对其传动拉杆进行更换。对更换之后的刀闸传动部分及引线接头处紧固螺栓进行清擦及防腐,乐姜二线5012-1刀闸B相开关侧引线接头处发热190度，A、C相24度。在例行的周期性红外测温过程中，发现该变电站500kV系统隔离开关存在着触头接触发热现象,冀北电力检修分公司姜家营变电站500kV系统于2003年投入运行。检查传动拉杆，连接孔内锈蚀及放电痕迹,,8.0,[故障季节]夏季,
,安各庄变电站,"(主变,2201-2)、(隔离开关,12201-2)、",,2004,162-冀北-红外热像检测发现220kV隔离开关过热缺陷,,2013-11-31,,220kV隔离开关过热缺陷,,-8℃,50%,,220kV,,隔离开关,9.0,[投运年限]投运5-10年,开关设备,初步分析发热缺陷的原因是隔离开关在运行中，随着污秽、雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热用绝缘杆来回触动2201-2刀闸A相主变侧静触头静触片（共有六片触片，一片一片的交替动作，不能同时让静触头脱开，否则会造成放电损坏设备严重事故），这样让触头动作又不切断电流的情况下，改善动静触头的接触状况，使接触面接触良好2、准备该类隔离开关的动、静触头备件，替换损伤严重的动、静触头1.导线与隔离开关在运行中，随着污秽、雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热隔离开关在运行过程中，因为机构卡涩等原因造成刀闸合闸位置不正，导致隔离开关过热隔离开关在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤，致使产生过热。隔离开采用材质金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提出大修、小修技改方案，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱并将此情况上报运检部,结合停电时机，对该隔离开关进行彻底检查清理导电接触面；检查隔离开关动静触头接触面，检查接触面是否有烧伤、损伤,1号主变2201-2刀闸A相A相主变侧动静触头连接处发热89度，B相26度，C相26度。在例行的周期性红外测温过程中，发现该变电站220kV系统隔离开关存在着触头接触发热现象,冀北电力检修分公司安各庄变电站220kV系统于2004年投入运行,,11.0,[故障季节]秋季,
,安各庄变电站,"(主变,2201-2)、(隔离开关,12201-2)、",,2008,163-冀北-红外热像检测发现220kV隔离开关过热缺陷,,2013-3,,220kV隔离开关过热缺陷,,5℃,50%,,220kV,,隔离开关,5.0,[投运年限]投运5-10年,开关设备,初步分析发热缺陷的原因是隔离开关在运行中，随着污秽、雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热用绝缘杆来回触动2201-2刀闸A相主变侧静触头静触片（共有六片触片，一片一片的交替动作，不能同时让静触头脱开，否则会造成放电损坏设备严重事故），这样让触头动作又不切断电流的情况下，改善动静触头的接触状况，使接触面接触良好2、准备该类隔离开关的动、静触头备件，替换损伤严重的动、静触头1)导线与隔离开关在运行中，随着污秽、雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热2)隔离开关在运行过程中，因为机构卡涩等原因造成刀闸合闸位置不正，导致隔离开关过热3)隔离开关在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤，致使产生过热。隔离开采用材质金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提出大修、小修技改方案，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱并将此情况上报运检部,结合停电时机，对该隔离开关进行彻底检查清理导电接触面；检查隔离开关动静触头接触面，检查接触面是否有烧伤、损伤,1号主变2201-2刀闸A相主变侧动静触头连接处发热133度，A、B相分别为30度。在例行的周期性红外测温过程中，发现该变电站220kV系统隔离开关存在着触头接触发热现象,冀北电力检修分公司安各庄变电站220kV系统于2008年投入运行,,3.0,[故障季节]春季,
,安各庄变电站,"(隔离开关,12212-4)、(触头,2212-4)、",,2005,164-冀北-红外热像检测发现220kV隔离开关过热缺陷,,2013-1-8,,220kV隔离开关过热缺陷,,-12℃,50%,,220kV,,隔离开关,8.0,[投运年限]投运5-10年,开关设备,初步分析发热缺陷的原因是隔离开关在运行中，随着污秽、雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热1.导线与隔离开关在运行中，随着污秽、雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热隔离开关在运行过程中，因为机构卡涩等原因造成刀闸合闸位置不正，导致隔离开关过热隔离开关在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤，致使产生过热。隔离开采用材质金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提出大修、小修技改方案，提高检修工作效率和质量,安南线2212-4刀闸A相动静触头连接处发热90度，B相60度，C相46度。对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱并将此情况上报运检部,对隔离开关的动触头、静触头接触部位进行推拉，改善隔离开关的接触状况，缺陷得以临时处理。今后结合停电时机，对隔离开进行详尽检查,在例行的周期性红外测温过程中，发现该变电站220kV系统隔离开关存在着触头接触发热现象,冀北电力检修分公司安各庄变电站220kV系统于2005年投入运行,,1.0,[故障季节]冬季,
,安各庄变电站,"(触头,2224-2)、(隔离开关,12224-2)、(主变,2224-2)、",,2008,165-冀北-红外热像检测发现220kV隔离开关过热缺陷,,2013-3-1,,220kV隔离开关过热缺陷,,2℃,70%,,220kV,,隔离开关,5.0,[投运年限]投运5-10年,开关设备,初步分析发热缺陷的原因是隔离开关在运行中，随着污秽、雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热用绝缘杆来回触动2224-2刀闸A相主变侧静触头静触片（共有六片触片，一片一片的交替动作，不能同时让静触头脱开，否则会造成放电损坏设备严重事故），这样让触头动作又不切断电流的情况下，改善动静触头的接触状况，使接触面接触良好2、准备该类隔离开关的动、静触头备件，替换损伤严重的动、静触头1.导线与隔离开关在运行中，随着污秽、雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热隔离开关在运行过程中，因为机构卡涩等原因造成刀闸合闸位置不正，导致隔离开关过热隔离开关在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤，致使产生过热。隔离开采用材质金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提出大修、小修技改方案，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱并将此情况上报运检部,结合停电时机，对该隔离开关进行彻底检查清理导电接触面；检查隔离开关动静触头接触面，检查接触面是否有烧伤、损伤,安林二线2224-2刀闸A相线路侧动静触头接触点发热184度，B相31度，C相28度。在例行的周期性红外测温过程中，发现该变电站220kV系统隔离开关存在着触头接触发热现象,冀北电力检修分公司安各庄变电站220kV系统于2008年投入运行,,3.0,[故障季节]春季,
,山西变电站,"(主变,2201-2)、(隔离开关,12201-2)、",,2008,166-冀北-红外热像检测发现220kV隔离开关过热缺陷,,2013-1-9,,220kV隔离开关过热缺陷,,-4℃,50%,,220kV,,隔离开关,5.0,[投运年限]投运5-10年,开关设备,初步分析发热缺陷的原因是隔离开关在运行中，随着污秽、雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热1.导线与隔离开关在运行中，随着污秽、雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热隔离开关在运行过程中，因为机构卡涩等原因造成刀闸合闸位置不正，导致隔离开关过热隔离开关在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤，致使产生过热。隔离开采用材质金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提出大修、小修技改方案，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱并将此情况上报运检部,对隔离开关的动触头、静触头接触部位进行推拉，改善隔离开关的接触状况，缺陷得以临时处理。今后结合停电时机，对隔离开进行详尽检查,1号主变2201-2刀闸A相主变侧动静触头连接处发热89度，B相26度，C相26度。在例行的周期性红外测温过程中，发现该变电站220kV系统隔离开关存在着触头接触发热现象,冀北电力检修分公司唐山西变电站220kV系统于2008年投入运行,,1.0,[故障季节]冬季,
,,"(隔离开关,1321-2)、(触头,321-2)、",,2008,167-冀北-红外热像检测发现35kV隔离开关连接排过热缺陷,,2013-12-20,,35kV隔离开关连接排过热缺陷,,-14℃,55%,,35kV,,隔离开关,5.0,[投运年限]投运5-10年,开关设备,设备停电后，经过检修人员检查发现，造成发热的原因既不是隔离开关导电接触面脏污接触不良，也不是触头烧损，而是设备批次的问题，该批次隔离开关在运行一段时间之后，都不同程度出现类似问题1)导线与隔离开关在运行中，随着污秽、雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热2)隔离开关在运行过程中，因为机构卡涩等原因造成刀闸合闸位置不正，导致隔离开关过热3)隔离开关在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤，致使产生过热。隔离开采用材质金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提出大修、小修技改方案，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图所示，并将此情况上报运检部,提出大修技改，对该批次产品进行升级改造。结合停电时机，对该类隔离开关进行增容性检修，彻底解决问题,2013年12月20日，在例行的周期性红外测温过程中，发现该变电站35kV系统隔离开关存在着触头接触发热现象，严重干扰着设备的安全可靠运行1）2号变1号电容器组321-2刀闸触头A相发热94.6度，C相62.3度，B相27.8度。在例行的周期性红外测温过程中，发现该变电站35kV系统隔离开关存在着触头接触发热现象,,,12.0,[故障季节]冬季,
,安各庄变电站,"(接线板,312-17)、",,2004,168-冀北-红外热像检测发现35kV隔离开关过热缺陷,,2013-1-28,,35kV隔离开关过热缺陷,,3℃,50%,,35kV,,隔离开关,9.0,[投运年限]投运5-10年,开关设备,导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触。导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，所示，并将此情况上报运检部,,35kV2号电容器组312-17接地刀闸B相顶部接线板发热78.5度，A、33.1度、C相57.8度。1号主变压器系统在进行红外热成像检测时，发现35kV系统一次设备有多处发热现象,"冀北电力检修分公司安各庄变电站1号500kV主变压器及以下35kV系统于2004年投入运行1号主变停电,对312电容器组检查，检修人员检查发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理。软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角",,1.0,[故障季节]冬季,
,,"(触头,341-4)、(隔离开关,1341-4)、(隔离开关,341-2)、",,2008,169-冀北-红外热像检测发现35kV隔离开关过热缺陷,,2013-1-4,,35kV隔离开关过热缺陷,,-7℃,50%,,35kV,,隔离开关,5.0,[投运年限]投运5-10年,开关设备,设备停电后，经过检修人员检查发现，造成发热的原因既不是隔离开关导电接触面脏污接触不良，也不是触头烧损，而是设备批次的问题，该批次隔离开关在运行一段时间之后，都不同程度出现类似问题1)导线与隔离开关在运行中，随着污秽、雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热2)隔离开关在运行过程中，因为机构卡涩等原因造成刀闸合闸位置不正，导致隔离开关过热3)隔离开关在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤，致使产生过热。隔离开采用材质金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提出大修、小修技改方案，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图所示，并将此情况上报运检部,提出大修技改，对该批次产品进行升级改造2)将341断路器、341-2隔离开关转运行，运行人员半小时后对341-2隔离开关测温，隔离开关运行正常。结合停电时机，对隔离开关进行增容性检修，问题得以解决,2013年1月4日，在例行的周期性红外测温过程中，发现该变电站35kV系统隔离开关存在着触头接触发热现象，严重干扰着设备的安全可靠运行1）4号变1号电容器组341-4刀闸触头A相发热137度，C相46.4度，B相78.4度。在例行的周期性红外测温过程中，发现该变电站35kV系统隔离开关存在着触头接触发热现象,,,1.0,[故障季节]冬季,
,,,,,17-新疆-红外热成像检漏发现110kVGIS断路器罐体漏气缺陷,,2013-9-10,,110kVGIS断路器罐体漏气缺陷,,3℃,27%,,110kV,,GIS,,,开关设备,分析认为110kVGIS设备罐体在铸造过程中，工艺质量有缺陷，导致罐体产生裂纹，发生气体泄漏,红外成像检漏技术对检测GIS、SF6断路器等充气设备泄漏具有较高的灵敏度，能够在验收时有效发现设备存在的漏气缺陷,检测人员用红外成像检漏仪检测发现110kV分段断路器罐体存在漏气现象，如下图1,9月16日，进行GIS断路器罐体更换，处理后漏气缺陷消失。对断路器罐体进行更换，随后进行红外成像漏气检测，未发现漏气点,2013年9月10日验收时，检测人员用红外成像检漏发现110kV分段断路器罐体漏气,国网新疆电力公司乌鲁木齐供电公司110kV某变电站110kVGIS，型号为CB51，2012年08月生产,,9.0,[故障季节]秋季,
,山西变电站,"(隔离开关,1321-2)、(隔离开关,3231-2)、(隔离开关,321-2)、(触头,321-2)、",,2008,170-冀北-红外热像检测发现35kV隔离开关过热缺陷,,2013-5-10,,35kV隔离开关过热缺陷,,18℃,50%,,35kV,,隔离开关,5.0,[投运年限]投运5-10年,开关设备,初步分析发热缺陷的原因是隔离开关在运行中，随着污秽、雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热1)导线与隔离开关在运行中，随着污秽、雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热2)隔离开关在运行过程中，因为机构卡涩等原因造成刀闸合闸位置不正，导致隔离开关过热3)隔离开关在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤，致使产生过热。隔离开采用材质金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提出大修、小修技改方案，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱并将此情况上报运检部,将321断路器、321-2隔离开关转运行，运行人员半小时后对3231-2隔离开关测温，隔离开关运行正常,2号变1号电容器组321-2刀闸触头A相发热55度，C相37度，B相113度。在例行的周期性红外测温过程中，发现该变电站35kV系统隔离开关存在着触头接触发热现象,冀北电力检修分公司唐山西变电站220kV系统于2008年投入运行,,5.0,[故障季节]春季,
,安各庄变电站,"(触头,303-2)、(主变,303-2)、(隔离开关,1303-2)、",,2004,171-冀北-红外热像检测发现35kV隔离开关过热缺陷,,2013-1-3,,35kV隔离开关过热缺陷,,-10℃,60%,,35kV,,隔离开关,9.0,[投运年限]投运5-10年,开关设备,初步分析发热缺陷的原因是隔离开关在运行中，随着污秽、雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热用绝缘杆来回触动303-2刀闸A相主变侧静触头静触片（共有六片触片，一片一片的交替动作，不能同时让静触头脱开，否则会造成放电损坏设备严重事故），这样让触头动作又不切断电流的情况下，改善动静触头的接触状况，使接触面接触良好1)导线与隔离开关在运行中，随着污秽、雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热2)隔离开关在运行过程中，因为机构卡涩等原因造成刀闸合闸位置不正，导致隔离开关过热3)隔离开关在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤，致使产生过热。隔离开采用材质金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提出大修、小修技改方案，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱并将此情况上报运检部,检修人员检查,3号变303-2刀闸A相动静触头连接处发热136度，B相37度，C相35度。在例行的周期性红外测温过程中，发现该变电站35kV系统隔离开关存在着触头接触发热现象,冀北电力检修分公司安各庄变电站35kV系统于2004年投入运行,,1.0,[故障季节]冬季,
,,"(触头,341-4)、(隔离开关,1341-4)、(隔离开关,341-2)、",,2008,172-冀北-红外热像检测发现35kV隔离开关过热缺陷,,2013-12-21,,35kV隔离开关过热缺陷,,-8℃,55%,,35kV,,隔离开关,5.0,[投运年限]投运5-10年,开关设备,,,,,,,,12.0,[故障季节]冬季,
,,"(隔离开关,1321-2)、(触头,321-2)、",,2008,173-冀北-红外热像检测发现35kV隔离开关过热缺陷,,2013-5-10,,35kV隔离开关过热缺陷,,18℃,50%,,35kV,,隔离开关,5.0,[投运年限]投运5-10年,开关设备,设备停电后，经过检修人员检查发现，造成发热的原因既不是隔离开关导电接触面脏污接触不良，也不是触头烧损，而是设备批次的问题，该批次隔离开关在运行一段时间之后，都不同程度出现类似问题1)导线与隔离开关在运行中，随着污秽、雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热2)隔离开关在运行过程中，因为机构卡涩等原因造成刀闸合闸位置不正，导致隔离开关过热3)隔离开关在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤，致使产生过热。隔离开采用材质金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提出大修、小修技改方案，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图所示，并将此情况上报运检部,提出大修技改，对该批次产品进行升级改造。结合停电检修，对隔离开关进行增容性检修，问题得以解决,2013年5月10日，在例行的周期性红外测温过程中，发现该变电站35kV系统隔离开关存在着触头接触发热现象，严重干扰着设备的安全可靠运行1）2号变1号电容器组321-2刀闸触头A相发热55度，C相37度，B相113度。在例行的周期性红外测温过程中，发现该变电站35kV系统隔离开关存在着触头接触发热现象,,,5.0,[故障季节]春季,
,营变电站,"(隔离开关,1331-2)、(隔离开关,331-2)、",,2004,174-冀北-红外热像检测发现35kV隔离开关过热缺陷,,2013-12-1,,35kV隔离开关过热缺陷,,17℃,40%,,35kV,,隔离开关,9.0,[投运年限]投运5-10年,开关设备,从现场手动操作331-2隔离开关过程中，抖落的大量水泥灰尘情况看，造成本次发热缺陷的原因是隔离开关在运行中，随着水泥和着雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热1)导线与隔离开关在运行中，随着污秽、雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热2)隔离开关在运行过程中，因为机构卡涩等原因造成刀闸合闸位置不正，导致隔离开关过热3)隔离开关在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤，致使产生过热。隔离开采用材质金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提出大修、小修技改方案，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱并将此情况上报运检部,检修人员检查。将331断路器、331-2隔离开关转运行，运行人员半小时后对331-2隔离开关测温，隔离开关运行正常,331-2隔离开关B项发热157度，A、C两相温度为18度、66度在例行的周期性红外测温过程中，发现该变电站35kV系统隔离开关存在着触头接触发热现象。将35kV3号母线1号电容器组331开关转热备用，手动分合331-2隔离开关7次；,冀北电力检修分公司姜家营变电站2号500kV主变压器及以下35kV系统于2004年投入运行,,12.0,[故障季节]冬季,
,山西变电站,"(隔离开关,322-2)、(隔离开关,1322-2)、(触头,322-2)、",,2008,175-冀北-红外热像检测发现35kV隔离开关过热缺陷,,2013-10-21,,35kV隔离开关过热缺陷,,19℃,40%,,35kV,危急缺陷,隔离开关,5.0,[投运年限]投运5-10年,开关设备,3号主变停电后，经过检修人员检查发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理1)导线与隔离开关在运行中，随着污秽、雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热2)隔离开关在运行过程中，因为机构卡涩等原因造成刀闸合闸位置不正，导致隔离开关过热3)隔离开关在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤，致使产生过热。隔离开采用材质金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提出大修、小修技改方案，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱并将此情况上报运检部。进一步检查322-2隔离开关B、C相值阻分别为325μΩ、326μΩ,检修人员检查。对322-2隔离开关A、B、C三相进行打磨、清擦处理，并进行3次322-2隔离开关传动,2号变2号电容器组322-2刀闸触头A相发热150度，其他两相40度，报危急缺陷。在例行的周期性红外测温过程中，发现该变电站35kV系统隔离开关存在着触头接触发热现象,冀北电力检修分公司唐山西变电站3号500kV主变压器及以下35kV系统于2008年投入运行1、检查322-2隔离开关动、静触指无烧伤痕迹。检查322-2隔离开关A相触指弹簧，未发现弹簧老化、压力减小现象,,10.0,[故障季节]秋季,
,山东变电站,"(接线板,66kV633-3)、",,2012,176-冀北-红外热像检测发现66kV隔离开关过热缺陷,,2013-2-15,,66kV隔离开关过热缺陷,,-2℃,50%,,66kV,,隔离开关,1.0,[投运年限]小于5年,开关设备,分析发热缺陷的原因是隔离开关在运行中，随着污秽、雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热1)导线与隔离开关在运行中，随着污秽、雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热2)隔离开关在运行过程中，因为机构卡涩等原因造成刀闸合闸位置不正，导致隔离开关过热3)隔离开关在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤，致使产生过热。隔离开采用材质金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提出大修、小修技改方案，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱并将此情况上报运检部,,66kV633-3刀闸C相开关侧接线板发热57度，A相24度，B相22度。在例行的周期性红外测温过程中，发现该变电站66kV系统隔离开关存在着触头接触发热现象,,,2.0,[故障季节]冬季,
,安各庄变电站,"(隔离开关,15033-2)、(隔离开关,1-4mm))、(触头,5033-2)、",,2003,177-冀北-红外热像检测发现500kV隔离开关过热缺陷,,2013-12-28,,500kV隔离开关过热缺陷,,-22℃,50%,,500kV,,隔离开关,10.0,[投运年限]投运5-10年,开关设备,初步分析发热缺陷的原因是隔离开关在运行中，随着污秽、雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热2、隔离开关六方杆长度不合适，使隔离开关下刀杆明显倾斜不垂直，造成隔离开关合闸到位以后，有两个同一侧动触杆未接触静触头（有极小的间隙），造成接触面接触不实1)导线与隔离开关在运行中，随着污秽、雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热2)隔离开关在运行过程中，因为机构卡涩等原因造成刀闸合闸位置不正，导致隔离开关过热3)隔离开关在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤，致使产生过热。隔离开采用材质金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提出大修、小修技改方案，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱并将此情况上报运检部,现场用绝缘杆进行拉拽，是动静触头可靠接触，并加强监测，结合停电进行处理,王安一线5033-2刀闸C相动静触头连接处发热243度，A相52度，B相14度。在例行的周期性红外测温过程中，发现该变电站500kV系统隔离开关存在着触头接触发热现象,"冀北电力检修分公司安各庄变电站500kV系统于2003年投入运行。隔离开关各转动件卡涩,造成隔离开关小拐背角度板在合闸完成时未可靠超过180度（1-4mm)，使隔离开关夹紧力不足；",,12.0,[故障季节]冬季,
,赵店子变电站,"(隔离开关,2211-5)、(支柱绝缘子,SCT-1)、(隔离开关,12211-5)、(隔离开关,22211-5)、",,2012-12,178-冀北-瓷绝缘子超声波探伤发现220kV隔离开关绝缘子断裂,,2012-12,,220kV隔离开关绝缘子断裂,,-7℃,45%,,220kV,,隔离开关,0.0,,开关设备,,带电探伤检测技术对检测绝缘子的内部细纹或者断裂有较强的敏感度，能够有效的发现在运行过程中隐藏的缺陷带电探伤检测技术的应用大大降低了检测成本，但对现场检测人员的责任心和数据分析人员的综合素质有较高要求，操作流程要符合规范，监测数据结合现场经验准确判断。发现疑似缺陷后，需配合其他例如红外热成像等技术进行判定，然后制定停电后的诊断性试验方案，综合考虑所有的可能性，做好各种情况下的预案，针对每一个环节进行细致排查，以做到设备正常稳定运行,在对本次设备绝缘子带电探伤图谱分析后发现，对应2211-5隔离开关A相支柱绝缘子的图谱在4000-4500波段测试信号存在明显尖峰。根据现场情况分析，发现该隔离开关A相上节支柱绝缘子上口存在内部损伤,2012年12月底唐山供电公司预定组织220kV赵店子变电站投运，唐山供电公司按照冀北运检部关于组织220kV设备操作前进行绝缘子带电探伤的工作部署，安排变电检修室于12月25日进行相关隔离开关设备绝缘子带电探伤唐山供电公司检测人员在12月25日进行相关隔离开关设备绝缘子带电探伤唐山供电公司运检部根据变电检修室现场测试的情况，立即向冀北运检部汇报了上述情况，该变电站于2012年12月25日对220kV5母线及2211间隔进行停电检查设备停电后检修人员将绝缘子表面积尘清除后进行抵近检查，发现2211-5隔离开关A相上节支柱绝缘子上口已出现胶装松动（a）。唐山供电公司迅速使用备用设备备件，连夜组织将损坏的绝缘子更换,,现场检查已换下的支柱绝缘子，经简单处理即发现支柱绝缘子上口内水泥胶封已明显损坏，支柱上部金属帽受力脱落（bc）,,12.0,[故障季节]冬季,
,小营变电站,"(法兰,9000-10000)、(隔离开关,110kV5-9)、(绝缘子,2.5kHz-6kHz)、(法兰,1000-2000)、(隔离开关,5-9)、(绝缘子,V1.3)、(绝缘子,1000-2000)、",,2004-10,179-冀北-瓷绝缘子超声波探伤发现110kV隔离开关瓷质绝缘子损伤,,2013-8-7,,110kV隔离开关瓷质绝缘子损伤,,25℃,32%,"(隔离开关,沈阳高压开关厂)、",110kV,,隔离开关,9.0,[投运年限]投运5-10年,开关设备,分析具体原因可能有以下几种。支柱绝缘子制作工艺不当会导致瓷件内部产生较大缺陷，如制作过程中温度和时间控制不当，可导致绝缘子出现层状开裂、断裂面中心存在黄芯某些瓷件致密度差，内部存在大量气空和微裂纹，机械强度低，在应力作用下极易断裂法兰口（法兰和瓷件胶装的外部）没有密封或密封不良，可造成运行中法兰内进水，由于瓷件、水泥胶装剂和铸铁法兰三种材料膨胀系数不同，使得法兰内瓷体承受的应力过大和集中，瓷体产生裂纹等缺陷胶装采用滚花压槽工艺，尽管此工艺可提高瓷件的胶装强度，但会造成凹凸纹处和沟槽处应力集中，应力集中作用的最终结果，是导致瓷件内微裂纹逐渐扩展，造成瓷件断裂1)由于检修维护不到位，造成设备失修，设备和金具间的松固定变成紧固定，隔离开关出现锈蚀、卡涩等现象，由于温度变化作用，产生长时间的高变应力，最终导致支柱绝缘子疲劳出现细纹。隔离开关进行操作时，操作不当，产生短时间的很大的机械负荷，导致支柱绝缘子出现细纹甚至断裂,测试仪器由两个功能探针实现对整个瓷支柱绝缘子的测试，一个探针作为发射探针，发射一串特殊的振动波激励瓷瓶产生纵向振动，另一个探针接收振动反馈波采集瓷瓶共振时的泛波频率，该反馈波包含瓷瓶的全部信息，利用专用软件进行分析以频谱的形式显示出来，通过观察即可判断该绝缘子是否有裂纹、裂纹大概部位、机械强度是否降低或丧失，以及绝缘子是否老化等缺陷支柱绝缘子制造质量问题造成断裂。瓷绝缘子健康状况容易受生产条件、运行环境条件和人员操作维护情况影响，今后还需加强瓷绝缘子的带电检测，及时发现设备隐患，确保操作时人身和设备安全,9月24日，冀北电科院对该支柱绝缘子进行了复测，复测结果显示该绝缘子存在同样问题为确保设备安全运行，2013年11月18日对存在问题的隔离开关支柱绝缘子进行了更换处理测试数据用专用软件打开为图谱文件有以上所列图谱显示图4、、、、的绝缘子测试图谱在2.5kHz-6kHz之间出现波峰，未出现1000-2000赫兹或9000-10000赫兹谐振频率图5显示的A相瓷绝缘子图谱中出现了出现1000-2000及9000-10000赫兹谐振频率判定依据该绝缘子机械性能非常好（未出现1000-2000赫兹或9000-10000赫兹谐振频率）。测试图谱在2kHz以下出现明显波峰，则被测瓷支柱绝缘子以下法兰附近有缺陷；下图为110kV（1节）底部有裂纹的绝缘子振动功率谱密度评定图例，裂纹出现在底法兰上部（出现1000-2000赫兹谐振频率）。测试图谱在频率8kHz-10kHz出现明显波峰，则被测瓷支柱绝缘子上法兰附近有缺陷下图为110kV（1节）上部法兰区域有缺陷的绝缘子振动功率谱密度评定图（出现9000-10000赫兹谐振频率）。将图4至图9的测试频谱与典型图例（至图12）进行比对，可得出图5中A相瓷绝缘子的上、下法兰区域存在缺陷由缺陷图谱可知波峰出现在1.3kHz处和9.6kHz处，被测瓷支柱绝缘子的下法兰和上法兰附近都有缺陷制胚过程中瓷件产生夹层夹渣，这些夹层夹渣周围必存在微观裂纹1)支柱瓷绝缘子振动声学探伤测试有较强的敏感度，能够有效的发现在瓷绝缘子隐藏的缺陷。通过将异常图谱与典型图谱进行比对，能大致分析出缺陷所在的部位,,2013年8月7日对该站隔离开关进行支柱绝缘子振动声学探伤测试时发现110kV5号母线5-9隔离开关A相支柱绝缘子测试图谱异常,冀北电力有限公司承德供电公司小营变电站110kV5号母线5-9隔离开关，型号为GW5-110ⅡD2W，生产厂家为沈阳高压开关厂，出厂日期为2004年10月，投运日期为2005年3月19日。经检查，绝缘子上、下法兰与瓷质部分连接位置出现瓷瓶裂纹,,8.0,[故障季节]夏季,
,,,,2001,18-江苏-红外成像检漏110kV断路器SF6泄漏缺陷,,,14:10,断路器故障,,18℃,50%,,110kV,,断路器,,,开关设备,,在与带电设备保持足够安全距离情况下，用肥皂泡法未检测出漏点，未发现漏点。通过微处理器的分析，可在液晶显示器上显示出来，也可以转化为计算机可以识别的图片格式，并转移到存储器上，能够快速准确的发现SF6漏点，提高SF6检漏准确率和准确性，且属于非接触式方式，安全方便红外成像检测技术对室对室外气体泄漏检测有较强的敏感度，能够有效的发现在SF6装置设备在安装、运行、检修过程中隐藏的缺陷红外成像检测技术对人员的专业水平要求较高，检测人员的综合素质必须高，操作流程要符合规范，监测数据结合现场经验准确判断,在对756开关间隔进行红外成像检测时，随即发现在COMPASS756开关间隔上端有泄漏点存在，用红外成像检漏设备拍下了成像图,检修人员接到运行人员通知立刻赶往现场，在手续办完的情况下对756开关间隔进行补气操作，压力为0.63MPA，闭锁信号解除。随即，采用SF6红外成像仪对756开关间隔进行气体检漏，然后发现了1处漏点，并进行了准确定位确认泄漏点后，与运行单位联系停电后，进行现场分解处理，将断路器气体先进行回收，用起吊设备将断路器顶部吊卸后发现泄漏部分的密封件老化，并且由于开关顶部拐臂结构形式的原因长期下垂造成顶部密封不严，现场更换密封件，重新紧固并充气后，未发现再次漏气，投入运行一段时间后经现场红外成像检测仪检测暂时未出现漏气现象,故障发生在2013年5月22日1410时，110kV施井变756开关发出闭锁信号，开关内部SF6压力降低至0.54MPA，低于闭锁压力值0.55MPA,,14.0,,,
,,"(隔离开关,040-1B)、",,2002-8,180-冀北-红外热像测温发现10kV隔离开关过热缺陷,,2013-3-20,,10kV隔离开关过热缺陷,,-7℃,28%,,10kV,,隔离开关,11.0,[投运年限]投运10年以上,开关设备,申请停电后，检修人员对其进行处理，发现隔离开关在运行中，刀闸触头部位存在连接不紧密点，随着污秽、雨水深入隔离开关导电接触面，氧化、腐蚀，造成隔离开关导电接触面接触日益劣化，最终导致隔离开关发热,应在迎峰度冬，迎峰度夏、保电等特殊期间对加强红外热像测温工作。检修时，应加强检修质量，防止由于检修不到位，不规范等原因引起的设备故障,随后的监测发现温度正常，缺陷消除,随后对触头进行打磨，并重新调整刀闸后使设备恢复正常,2013年3月20日，变电运维检测班在对姚家房站进行带电检测中发现10kV4号母线040-1B相隔离开关过热71.2℃，正常相9.5℃。10kV4号母线040-1B相隔离开关过热71.2℃，正常相9.5℃,,,3.0,[故障季节]春季,
,,"(接线板,5021DR-2C)、(隔离开关,5021DR-2C)、(隔离开关,5021DR-2)、",,,181-冀北-红外热像测温发现500kV隔离开关接线板发热缺陷,,,,500kV隔离开关接线板发热缺陷,,16℃,70%,,500kV,危急缺陷,隔离开关,,,开关设备,通过对图片发热点的分析，主要的发热源在静触头接线板上，确认发热原因可能是引线接线板与静触头接线板之间接触不良造成。经分析，接线板发热的主要原因为保护纸未清除即进行安装，造成接触面积减小,对动静触头使用酒精进行擦拭加强设备投运前的验收管理工作，严格按照标准化作业指导书进行验收，避免设备带缺陷投运在进行红外测温过程中，大同分部发现了多次发热缺陷，但部分设备存在测试时距离较远，无法细致测试较小设备的发热点，不利于缺陷的判断，建议对红外测温设备进行更新，并适当的加装变焦镜头。通过多次处理发热缺陷，发现过热缺陷多为螺栓松动、接触面氧化、接线板变形及存在异物、刀闸接触位置不正等缺陷，建议停电检修前，对检修设备进行精确红外测温，用以辅助判断设备缺陷，合理安排检修内容，并减少设备重复停用,根据发热设备及状态，判断为电流致热性缺陷，依据《状态检修试验规程》及《DL/T664-2008带电设备红外诊断应用规范》为依据，对测温图片进行分析，确认为电流致热型缺陷，该图片为电气设备与金属部件的连接处过热热点温度为87.2℃，未超危急缺陷的110℃，但相对温差为98.4%，超过危急缺陷的95%最高温升为69.2K，未超温升极限的75K，但已接近极限温升综合分析判断此缺陷为危急缺陷对隔离开关进行接触电阻试验，试验结果为560μ?，交接试验为97μ?，远远大于出厂试验结果与厂家标准（130μ?）。对接线板进行拆除，发现静触头连接板表面有大约5cm2的一块不均匀油纸（确认其为出厂时的保护纸）,对接线板进行检查，其接触面并未有缝隙对连接板表面进行清理后，恢复接线。在恢复送电后，对5021DR-2C相隔离开关进行测温，发现接线板温度明显下降，恢复至26.3℃,检修人员在对该站隔离开关进行例行红外测温过程中，发现其静触头接线板存在异常发热现象，故障点温度达到87.2℃，正常相温度为19.1℃，环境温度16℃，环境湿度70%，相对温差达到98.4%，最大温升为69.2K,冀北电力有限公司检修分公司大同分部所维护的浑源500kV开闭站5021DR-2隔离开关，厂家为长高集团，型号GW17A-550检查接线板间及静触头上的紧固螺栓，并未发现有螺栓松动现象，螺栓弹簧垫片压接良好。检查引线接线板与静触头接线板外观，未发现有断裂痕迹,,,,
,,"(接头,5062-1)、",,,182-冀北-红外热像检测发现500kV汗沽二线HGIS出线套管接头过热,,2013-8-7,,500kV汗沽二线HGIS出线套管接头过热,,22℃,50%,,500kV,严重缺陷,HGIS,,,开关设备,发热原因为引线接头螺栓紧固不够，造成接头接触不良,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加单机单线、重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,在对汗沽二线进行红外检测时，发现汗沽二线5062-1刀闸C相温度异常，于是对该串补进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图上图所示，并将此情况上报生产办公室。对图谱的认真分析后发现5062-1刀闸C相线路套管出线接头（即HGIS汗沽二线出线套管接头）发热，故障点最高温度达到91.2℃（如上图所示），正常相温度22.6℃，依据电流致热型设备缺陷诊断判据，判断热像特征是以线夹和接头为中心的热像，从红外检测图像可以看到明显的发热点；故障特征为接触不良；缺陷性质为严重缺陷,,2013年8月7日，张家口检修分部运维人员通过红外测温发现沽源站5062-1刀闸C相线路套管出线接头（即HGIS汗沽二线出线套管接头）发热，故障点最高温度达到91.2℃（如下图所示），正常相温度22.6℃，遂列为严重缺陷,,,8.0,[故障季节]夏季,
,,"(接头,5062-1)、",,,183-冀北-红外热像检测发现500kV汗沽二线HGIS出线套管接头过热缺陷,,2013-6-25,,500kV汗沽二线HGIS出线套管接头过热缺陷,,16℃,50%,,500kV,严重缺陷,HGIS,,,开关设备,发热原因为引线接头螺栓紧固不够，造成接头接触不良,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加单机单线、重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,故障点相对温差96.23%大于80%，遂列为严重缺陷在对汗沽二线进行红外检测时，发现汗沽二线5062-1刀闸C相温度异常，于是对该串补进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图上图所示，并将此情况上报生产办公室对图谱的认真分析后发现汗沽二线5062-1刀闸C相线路套管出线接头5062-1刀闸C相线路套管引线（为HGS设备即为汗沽二线线路侧引线接头）接头发热，温度最高为69.9度，正常相温度为12-20度。故障点相对温差96.23%大于80%，依据电流致热型设备缺陷诊断判据，判断热像特征是以线夹和接头为中心的热像，从红外检测图像可以看到明显的发热点；故障特征为接触不良；缺陷性质为严重缺陷,,2013年6月25日，张家口检修分部运维人员通过红外测温发现沽源站5062-1刀闸C相线路套管出线接头5062-1刀闸C相线路套管引线（为HGS设备即为汗沽二线线路侧引线接头）接头发热，温度最高为69.9度，正常相温度为12-20度,,,6.0,[故障季节]夏季,
,GIS变电站,,,,184-冀北-GIS局放检测发现110kVGIS微粒放电,,2012-7-21,,110kVGIS微粒放电,,27℃,50%,,110kV,,GIS,,,开关设备,,通过最后解体所发现的粉尘，证实了在此之前的判断，也突出了带电检测手段在状态检修过程中的重要性，在这个过程中，有以下几点体。会。采用超高频检测方法对GIS设备进行带电检测，可以对GIS设备局放情况进行了解和掌握；采用采用超高频检测方法对GIS设备进行带电检测过程中，由于现场环境嘈杂，干扰较大，需要更专业的技能和更负责的态度；由于带电检测技术日新月异，需要不断的开阔视野和更新知识和技能，更多的进行技能培训和经验交流,"2012年7月21日，唐山供电公司高压试验专业""迎峰度夏带电检测小分队""会采用超高频检测方法对各变电站GIS设备进行例行带电检测，在对扣庄110kVGIS变电站设备进行带电局放试验时，发现145-4接地刀闸接口处存在异常信号，怀疑存在局部放电现象，且该GIS内部存在微粒性杂质缺陷的可能性很大，建议加强监测，配合其他试验数据进行综合判断，有条件时进行停电解体检查，2012年9月13日，经过解体检查发现该GIS内部存在粉尘颗粒图1超高频局部放电检测GIS设备放电信号位置信号分布于工频相位的一、三象限，具有明显的180度对称云团，且幅值相对较大，根据《DL/T644-2008带电设备红外诊断技术应用导则》，初步判断存在局部放电现象，且该GIS内部存在微粒性杂质缺陷的可能性很大图2a实时幅值相位图谱图2b幅值大小相位图。小组成员立即将这一情况上报唐山供电公司运维检修部，由于时值迎峰度夏，且可观测到的局放量有限，运维检修部专家组据此建议加强监测，配合其他试验数据进行综合判断，有条件时再进行停电解体检查",,,,,7.0,[故障季节]夏季,
,台变电站,,,2012-12-31,185-冀北-GIS局放检测发现220kVGIS气室局部放电缺陷,,2014-1-17,,220kVGIS气室局部放电缺陷,,1℃,28%,,220kV,,GIS,2.0,[投运年限]小于5年,开关设备,经解体分析，超声信号偏大的原因是由于安装不当造成的梅花触头稍有偏斜，导体安装后两侧不对称平行安装，一端插入量较大的状态下，另一端刚好倾斜搭接于触头导向棒，此端导体与导向棒的缝隙较大，形成了几率极小的对接状态，有合适的共振源作用于此处造成共振，使零件之间轻碰产生响声,为掌握设备缺陷发展状况，试验人员对高寺台站2202间隔进行超声局放跟踪检测。设备生产厂家对有缺陷的梅花触头进行了更换处理，同时对该母线内其他触头进行了检查，未发现类似问题,"在进行GIS超声局放带电检测例行试验时发现2202间隔相邻5母线气室超声信号明显偏大，为悬浮放电后经对该母线解体检查发现母线一接头中梅花触头中有2件触片出现松动现象，并有放电痕迹高寺台变电站220kV5母线超声局放试验检测到有效值大于2mV、峰值大于5mV、最大峰值为12.5mV的异常信号，与50Hz相关性0.1mV,100Hz相关性0.2mV，判断GIS内部有悬浮屏蔽放电缺陷检测发现2202相邻的220kV5号母线气室超声信号依然明显偏大，且局放量有较大的增长趋势通过手动拍打2202相邻5号母线内的B相横向母线，听力辨别有异常声响然后拆下该处梅花触头的屏蔽罩，发现梅花触头中的2件触片出现松动现象，并有放电痕迹，其他30个触片均未发现异常。GIS超声波局部放电检测中即使50Hz或100Hz相关性数值不超出规程规定的数值也能通过有效值和周期性峰值异常变化发现GIS设备内部缺陷；",,"高寺台变电站2202相邻5号母线气室超声局放试验检测到有效值大于15mV、最大峰值为52mV的异常信号，与此同时50Hz相关性0.6mV,100Hz相关性1.7mV，与第一次复测结果相比信号有效值明显增长，判断GIS内部有异常振动和放电现象",冀北电力有限公司承德供电公司高寺台220kV变电站220kVGIS为山东泰开高压开关有限公司2012年产品，2012年12月31日投入运行,,1.0,[故障季节]冬季,
,台变电站,"(气室,2245-5)、",,2012-12-31,186-冀北-SF6气体泄漏红外成像测试发现220kVGIS接头密封件缺陷,,,,220kVGIS接头密封件缺陷,,10℃,36%,"(气室,山东泰开高压开关有限公司)、",220kV,,GIS,,,开关设备,,经对该连接管接头进行拆解检查，发现配套的白色尼龙垫光洁度不足，存在产品质量问题SF6气体泄漏红外成像检测技术是有效发现SF6气体设备漏气的有效手段，使用此技术能带在不停电的情况下准确定位泄漏点，使检修更有针对性。设备生产厂家在选用配套组件时要加强质量的控制，选用质量合格的产品,对该站220kVGIS进行SF6气体泄漏红外成像测试时发现2245-5气室间隔A相、B相连接管接头处及密度继电器连接管接头处漏气。白色尼龙垫为宁波中迪公司产品，拆解检查发现配套的白色尼龙垫表面光洁度达到5.9um，严重超出使用要求的1.6um，且有两侧密封面平行度不足现象，漏气问题为尼龙垫光洁度不足所致,经排查山东泰开同期GIS产品使用的白色尼龙垫存在光洁度不足问题的变电站有承德供电公司高寺台站、元宝山站、国网风光储站、唐山供电公司雷庄站、康官营站、北营站、常庄站、秦皇岛供电公司港东站，此类问题正在逐步整改,,冀北电力有限公司承德供电公司高寺台220kV变电站2245-5气室为山东泰开高压开关有限公司2012年产品，2012年12月31日投入运行,,,,
,屯变电站,,,2012-6-12,187-冀北-GIS局放检测发现110kV GIS内部放电,,,,110kV GIS内部放电,,12℃,50%,,110kV,,GIS,,,开关设备,结合上述情况，分析判断造成罐式避雷器异常响声的原因是导电棒在组装过程中未能保证三相间中心距离均为280mm，导致导电棒与芯体中心位置不同心，加之厂家（平高）配送的梅花触头弹簧的回弹性稍不一致，从而使导电棒一侧与梅花触头接触紧密，而另一侧接触不良，在高电压作用下，经长时间带电运行导电棒表面（与触头相接触部位）发生放电发热，导致出现放电粉尘及灼烧发黑痕迹以及异常响声,对GIS避雷器设备的巡视，重点检查泄漏电流、进行带电测试、检查是否有异常音响。超声局放检测对于发现GIS内部隐患灵敏度较高,使用APD6型超声局放故障诊断仪对该气室进线测试，发现在去除背景噪声因素后，电压有效值VRMS>200mV，呈现出较强的100Hz相关性，100Hz频率值为7.5mV，Vf2/Vf>>1测量相邻带电间隔避雷器气室，其有效值、峰值均不超过背景噪声值对照典型图谱，判断为该避雷器气室内部存在电位悬浮放电或者松动现象其余两相导电棒未发现异常现象随即对B相导电棒、梅花触头及屏蔽罩表面进行清洁处理后，重新组装完毕后再重复做高压试验，A、B、C相均未出现异常响声且无局放，表明该问题已基本消除为追根朔源，打开罐体，以B相导电棒为基准，对这三相导电棒间距进行测量，分别为280mm，282mm，278mm，B相导电棒距离其它两相距离不均等，出现偏心约1-2mm。解体的结果与现场超声局放测试判断结果一致,建议为运行人员配备超声波局放监测设备，提高巡视质量,顾家屯110kV变电站2012年6月12日投运，2012年10月27日，运行人员在对站内避雷器进行带电测试时发现111淑安二线进口避雷器B相泄漏电流无法测量，B相泄漏电流监测仪指针不停抖动，A、C相泄漏电流正常，通过超声局放，发现GIS因安装工艺不良，引起内部放电,11月28日，对该罐式避雷器解体，发现B相导电棒与梅花触头接触处有灼烧发黑痕迹，表面轻微凹陷，和导电棒接触屏蔽罩表面有少许粉沫状物质，经仔细辨认为铝粉（见图4、）,,,,
,真理道变电站,"(隔离开关,110kV112-2)、(隔离开关,112-2)、(隔离开关,GW5-110GD/600)、",,1980-9,188-天津-红外热成像检测发现110kV隔离开关出线座发热,,2012-08-07,,110kV隔离开关出线座发热,,38℃,70%,"(隔离开关,北京开关厂)、",110kV,危急缺陷,隔离开关,32.0,[投运年限]投运10年以上,开关设备,,,,,,,,8.0,[故障季节]夏季,
,,,,2009-5-20,189-冀北-SF6气体红外检漏发现110kVGIS开关仓漏气,,2013-5-8,,110kVGIS开关仓漏气,,20℃,35%,,110kV,,GIS,4.0,[投运年限]小于5年,开关设备,如果罐体表面出现液泡，则表明罐体上有砂眼或应力造成的裂纹；法兰处产生液泡，则可能是由于密封垫（胶）老化或有杂质使得密封不严，也可能是因为螺栓松动造成的,在现场首先对设备室进行通风，防止残留气体对检测产生干扰然后对设备外壳进行仔细检查，特别是法兰连接、充气口、密度继电器等易出现泄漏部位进行了重点测试针对这种情况，在最先发现气体泄漏部位附近范围内均涂肥皂液，观察液泡的扩大的部位来准确判断泄漏的位置不同的泄漏原因需采取不同的处理方法1.多种GIS设备带电气体泄漏测试的方法综合运用能够有效的判断故障部位和原因，针对不同的漏气特点采用不同的处理方法，能够缩短停电检修时间。2.由于气体的扩散现象和气体泄漏的不连续性，气体浓度高的部位与泄漏点位置有时不完全一致，需要综合考虑作出判断,故障出现后先对设备进行补气处理，后通过肥皂水检漏方法查找出设备壳体上存在砂眼当检漏仪发现卡关仓法兰有气体泄漏时，考虑到由于气体的扩散现象和气体泄漏的不连续性，气体浓度高的部位与泄漏点位置有时不完全一致。肥皂水检查发现气泡产生于罐体表面，推断罐体上在制造过程中存在砂眼，因此采取了更换罐体的方法处理,根据制造厂家检修方案，将113间隔停电对断路器仓外壳进行更换，再次投入运行没有出现漏气现象,,2013年5月8日220kV港东站港南一线113开关仓出现SF6气体压力低报警，经检修人员使用SF6检漏仪现场带电检测发现断路器仓壁漏气（图片1）113间隔GIS型号,,5.0,[故障季节]春季,
,基建变电站,"(连杆,0.120-0149)、",,2003,19-浙江-光谱分析技术发现隔离开关操作连杆轴销材质不合格,,2008-6-2,,隔离开关操作连杆轴销材质不合格,,,,,,,隔离开关,5.0,[投运年限]投运5-10年,开关设备,结果表明，由于断裂连杆与设计材料不符（耐腐蚀性能较差），在T型接头根部产生局部腐蚀，该连杆机构在每次动作时，瞬时应力较大，根部应力集中，首先产生应力腐蚀微裂纹，裂纹在多次动作应力作用下扩展，引起连杆断裂,3.4该检测项目如关口前移至基建阶段的技术监督时进行，则能收到事半功倍的效果,温州电业局送2个连杆构件至我院（见图2）进行断裂原因分析根据定量光谱分析结果，未断连杆螺杆、螺母基本符合0Cr18Ni9材料的要求断裂连杆C、Cr、Mn、Ni元素含量与0Cr18Ni9不符，规定要求C％0.04～0.10，Cr％17～19％，Mn％≤2％，Ni%8～11%，实际检测断裂连杆元素含量C％为0.120-0149，Mn%为14.40，Cr%为14.34～14.38%，Ni%为0.67～0.73%，应为1Cr14Mn14Ni用金相方法分析断裂连杆和未断裂连杆的组织，发现断裂连杆为马氏体组织，而未断裂连杆为奥氏体组织，印证了光谱分析的检测结果3.2．0Cr18Ni9比1Cr14Mn14Ni中Ni元素含量要多，故价格也贵一些，在没有明确规定的情况下，供应商一般会选用价格便宜的1Cr14Mn14Ni代替0Cr18Ni9；。使用手持式X射线荧光光谱分析仪，浙江公司在2011-2013年3年间所有基建变电站共查出不合格不锈钢成分106处，全部进行了更换处理,光谱分析技术发现隔离开关操作连杆螺栓成分不合格。3.3手持式X射线荧光光谱分析仪更适合现场进行不锈钢成分分析，操作简便易行,,2008年6月2日，运行人员发现温州电业局瓯海变海场4357线正母闸刀A、B相间操作连杆断裂，不能分闸闸刀型号为DR21-MH25，编号为04/K60002023，连杆材料为0Cr18Ni9，为西门子（杭州）高压开关有限责任公司生产。该闸刀于2003年投入运行，2008年6月发生首次断裂，据了解该连杆机构比其它线路操作频繁，连杆机构现场连接结构见图1,,6.0,[故障季节]夏季,
,水城变电站,,,1988-12-27,190-上海-紫外成像检测发现110kV水城站110kV闸刀刀头电晕放电,,2013-4-23,,110kV水城站110kV闸刀刀头电晕放电,,27℃,65%,,110kV,,隔离开关,25.0,[投运年限]投运10年以上,开关设备,原因发生电晕处电场集中，可能还有表面粗糙的原因。电晕现象大多数情况下它的不良影响是逐渐发挥作用的，主要表现在设备的表面腐蚀，加速老化等方面,电气设备的紫外电晕检测是一项有效、安全而经济的监测手段。所以对于高电压等级设备上的金属连接部分、绝缘件，在进行常规红外、超声波等检测的同时，进行紫外检测，对常规检测手段来说是一种有力的对比和支撑，并能及早发现常规检测手段未能发现的隐患，防微杜渐,同时红外测温结果正常，初步判断为刀头表面不平整导致低能放电，随后结合水城站停役检修，对其进行了处理采用CoroCAM504型紫外成像仪进行检测时，发现该闸刀三相触头处都存在放电现象，故根据当时环境背景情况，选取合适的增益及门槛值对三相触头进行拍摄，得到较为清晰的紫外电晕光子图，放电位置清晰可辨三相刀头金属连接部分均有电晕放电存在，B相、C相均压罩处也有电晕放电现象由于红外检测结果正常，需要在停电检修时进一步检查，并结合例行试验数据深入诊断分析结合历史数据进行分析，发现其没有明显变化趋势，初步判断为可能由于刀头表面存在毛刺导致轻微放电。在此案例中，闸刀已经产生了轻微放电，但是由于放电能量较低，没有产生明显温升，导致单单通过红外测温检测无法发现此设备隐患，若任其发展，后患无穷,结合水城站停役检修，在现场对古城1160母线闸刀进行检查，未见明显过热、电腐蚀现象痕迹。故在现场对刀头间金属部分进行了平整处理,2013年4月23日，在对110kV水城站进行检修前全站带电检测过程中，通过紫外成像检测发现110kV古城1160母线闸刀A、B、C三相刀头处均有电晕放电，在增益40、门槛值70的情况下，光子数分别达到了A相141、B相161、C相175，存在明显的放电现象,国网上海市区供电公司水城站110kV古城1160母线闸刀为阳泉市电器厂生产的GW5-110型敞开式闸刀，于1988年12月27日投入运行,,4.0,[故障季节]春季,
,华铁变电站,"(电缆终端,1-1110)、",,2012-10-12,191-上海-SF6微水检测发现110kV华铁站GIS SF6水分超标,,2013-3-29,,110kV华铁站GIS SF6水分超标,,,60％,,110kV,,GIS,1.0,[投运年限]小于5年,开关设备,,该缺陷是由于在线监测传感器引起，也表明变电设备在安装在线监测时，其监测装置的质量一定要过关，否则会产生由于监测装置本身故障而引发的缺陷,对三次SF6微水测试的比较分析，发现是由于传感器内含较多水分造成微水超标报警通过释放电缆筒内新气进入传感器，使传感器内水分含量逐步减少，至第三次带电检测时，检测结果达到标准值以内该传感器于2013年2月份由于SF6气体泄漏，哈德电气厂拆回返厂进行密封处理，在此过程中传感器受潮，造成传感器恢复运行后，微水检测超标，在线监测装置报警。本次GIS气体SF6微水超标，依靠在线监测装置报警及时发现缺陷，并通过微水带电检测分析判断出问题所在,2013年3月29日，接到110千伏华铁变电站110千伏备1GIS间隔SF6气体水分超标的在线监测报警信号，经带电检测分析为哈德电气厂的气室在线监测传感器因内部受潮引起，厂家对传感器进行内部清洗及抽真空处理后，恢复运行正。常哈德电气厂对所有传感器重新拆下，返厂进行内部清洗及抽真空处理，恢复后运行正常,案例11【SF6微水检测110kV华铁站GISSF6水分超标】,上海市电力公司松江供电公司110千伏华铁站2012年10月12日投运，站内110千伏GIS生产厂家为现代重工，型号为126SP-1，6个GIS间隔的32个气室均安装了SF6气室状态监测，传感器厂家为哈德电。气2013年3月29日，公司接到110千伏华铁变电站110千伏备1GIS间隔SF6气体水分超标的在线监测报警信号，随即派检测人员到现场，发现在线监测后台显示110千伏备1GIS间隔电缆终端气室气体微水异常，数值为387ul/L,,3.0,[故障季节]春季,
,皇庆变电站,,,2013-11-15,192-上海-SF6红外成像法检测发现110kV皇庆站GIS设备SF6泄漏,,2013-11-15,,110kV皇庆站GIS设备SF6泄漏,,18℃,20%,"(断路器,山东泰开高压开关有限公司)、",110kV,,GIS,0.0,,开关设备,这就造成引出管受力使密封垫偏移，造成阀门螺口处气体泄漏，所示,红外检漏仪使用效果较好，能准确方便的检测出气体泄漏点，有利于泄漏隐患的及时发现和消除进行SF6气体红外成像检测过程中，对出现泄漏的点可以长时间观测，从而判断出泄漏的过程，便于分析引起泄漏的原因。应提高GIS组合电器安装质量，避免此类缺陷再次发生,"而这两个GIS间隔刚投运1个多月，判断可能存在SF6气体泄漏缺陷SF6气体红外检漏成像技术基于红外吸收光谱的原理，应用高灵敏度量子阱检测器及电子成像处理技术，具有超高热灵敏度（0.003℃），容易分辨微小温差的SF6气体流，可在远距离实时准确检测到SF6气体泄漏点本次GIS设备检漏采用FLIR公司SF6红外气体成像仪（GasFindIRLW，，该仪器的热灵敏度为0.025℃和探测灵敏度为0.001ml/s，可清楚地发现被检测设备的SF6气体渗漏位置2013年11月19日，天气晴朗，环境温度18℃，SF6气体红外成像法检测，发现两台110kVGIS线路电压互感器压力表引出管处均有明显的气体泄漏，泄漏位置如图1所示从图2、可清晰地看见GIS组合电器泄漏位置---均在GIS线路压变间隔的SF6压力表连接管引出处。该GIS组合电器新近投运，排除密封垫老化、龟裂等情况，观察分析发现从电压互感器至压力表阀门这段距离，SF6引出管有一点与本体的固定座固定，所示，而""定皇1189""线路电压互感器引出管既没有与本体固定座固定又使管子带力安装歪斜，所示",建议取消压力引出管，直接将压力表安装至电压互感器器身上,,"2013年11月15日，在对110kV皇庆变电站设备巡视期间，发现110kVGIS设备""定皇1189""及""皇嘉1P010""线路压变间隔的SF6压力表偏低2013年11月19日，天气晴朗，环境温度18℃，在110kV皇庆站GIS电器室内，对定皇1189""及""皇嘉1P010""GIS设备用SF6气体红外成像法检测，发现两台GIS线路电压互感器压力表引出管处均有明显的气体泄漏该断路器为山东泰开高压开关有限公司生产的110kVGIS组合电器。关闭压力表引出管阀门后，现场拆解发现引出管内密封垫压紧偏移，致使SF6气体泄漏，更换密封垫（所示）,旋紧引出管压紧帽后，缺陷消除图5压力引出管与本体固定处图6泄漏引出管安装情况",,11.0,[故障季节]秋季,
,,"(隔离开关,GW4-35)、",,2001,193-上海-红外热像检测发现35kV高行站35kV隔离开关异常发热,,2013-11-20,,35kV高行站35kV隔离开关异常发热,,5℃,52%,,35kV,严重缺陷,隔离开关,12.0,[投运年限]投运10年以上,开关设备,原因分析合行7636线刀为GW4-35隔离开关（原华通厂老型号），其导电回路电阻由带有条形触指和柱形触头的导电杆及两副接线座组成接线座主要是滚动触头靠触头弹簧压力和接线座内壁接触构成导电回路（图一）。该闸刀投运于2001年，是金山公司比较老旧的设备，构造结构不太合理，滚动触头只有四组，二组滚动触头间间隙较大，转动时易引起卡涩并损伤减少触头弹簧及压力，触头弹簧不是不锈钢材料易锈蚀氧化，在长期的运行中，由于附近（化工厂）污染和空气中的水份进入接线座，使滚动触头氧化，触头弹簧锈蚀弹性不足长期运行失去对滚动触头压力，线路导线和闸刀接线座连接本身存在应力，合闸后触头弹簧长期受力，如弹性压力不足、造成滚动触头与接线座内壁接触面接触不良，接触电阻上升，引起发热，使得接线座内滚动触头受热氧化，电压不均匀产生放电现象，造成滚动触头严重烧损和接线座内壁烧损,检测技术使用红外检测技术准确判断设备内部接触不良的电流型致热缺陷通过案例可以看出，红外测温在针对一次设备接触不良这类电流型缺陷的检测中能够准确判断热点部位，具有明确、直观等优势，为故障原因判断提供有力的依据针对GW4此类老旧隔离开关要加强红外测温工作，并要做好备品备件管理，同时提高检修质量每次检修必须打开防雨罩检查滚动触头、触头弹簧及接线座内壁接触面是否有锈蚀、氧化放电现象有调换并测试接触电阻合格，对闸刀调试应符合要求。建议加快此类闸刀调换改造，以提高电网运行可靠性,在使用测温分析软件对合行7636线路闸刀发热图片进行分析，B相接线座温度达到84度，A相温度为21.4度，C相温度为21.8度根据《DLT664-2008带电设备红外诊断应用规范》，隔离开关转头热点温度>90度，或者δ≥80%，缺陷为严重缺陷。B相转头热点温度为84度，未超90度的标准值，但经过计算，环境温度18.5度，δ=（84-21.4）/（84-18.5）*100%=95.6%>标准的80%，因此判定为严重缺陷,处理情况将原来的接线座拆下换上新的改进型接线座，在滚动触头里面加入工业中性凡士林，盖紧接线座防雨盖子，将旧的触指换成新的并测试接触电阻合格（120微欧）,案例15【红外热像检测35kV高行站35kV隔离开关异常发热】。2013年11月20日，变电中心站红外测温发现高行站合行7636线路闸刀靠线路侧B相一端接线座红外测温温度高。B相接线座温度达到84度，A相温度为21.4度，C相温度为21.8度,2013年11月25日，停电检修解体发现接线座与滚动触头接触内壁、滚动触头、触头弹簧放电锈蚀严重，8根触头弹簧有6根已溶化滚动触头烧伤严重,,11.0,[故障季节]秋季,
,,"(仪器型号,仪器编号)、(隔离开关,GN2-35)、",,1979-3-22,194-上海-红外热像检测发现110kV干校站35kV刀闸支持瓷瓶发热,,2013-6-6,,110kV干校站35kV刀闸支持瓷瓶发热,,24℃,65%,"(隔离开关,上海华通开关厂)、",110kV,一般缺陷,隔离开关,34.0,[投运年限]投运10年以上,开关设备,当瓷瓶表面积累灰尘等杂质时，会产生表面的放电现象，而且在电压作用下会产生泄漏电流，从而共同使瓷瓶发热,在今后工作中，应该加强对全区处于污染严重地区的变电站进行红外测温等状态检测工作通过增加巡检频率，加大检测力度，建立科学的跟踪检测机制，确保每个设备能安全可靠运行针对部分位于重污染区域的变电站，对于敞开式的设备绝缘子，可以采取更换大爬距绝缘子、喷涂RTV等措施，加强各类绝缘子防污能力，提高绝缘强度，可以有效防止类似缺陷的发生各类带电检测作业应结合先进、可靠的测试仪器与《带电设备红外诊断应用规范》等科学的技术规范，才能准确地评价设备运行状态以及缺陷性质红外成像技术是发现电网设备发热缺陷的有效手段，通过设备的纵向比较以及设备之间的横向比较，能准确发现设备早期缺陷、定位缺陷位置以及反映缺陷程度等随着状态检测工作的深入开展，红外测温在公司日常巡视、专业巡检工作中得到了很大推广及应用，成功发现了数起典型设备缺陷，提高了检修工作的效率和针对性，有效避免缺陷向中后期发展而导致设备的损坏。今后状态检修工作将以红外测温、地点波局放等为主，争取引入更加先进、丰富、高效的带电检测手段，将公司输变电状态检修工作逐步完善,发热点与正常相对应点有3K左右的温升差参照《带电设备红外诊断应用规范》DL/T664-2008的相关内容，状态检测小组评价该缺陷为一般缺陷，将其记录在案状态检测人员对2号电容器副刀进行红外成像检测时，发现该设备红外图像温度场分布存在一定梯度，支柱瓷瓶与拉杆绝缘子都存在发热现象其红外热图和可见光图分别如图1和图2所示红外热像检测的相关参数、分析结果如表1、表2所示利用红外成像技术，可以清楚看到三相支柱瓷瓶、拉杆绝缘子温度比正常点高3℃左右2013年，结合该站综自改造工程，将放电的小爬距隔离开关喷涂PRTV涂料，目前设备运行情况稳定该起缺陷是典型的电压致热所引起的。这种便携式的红外热像仪器性能指标较高，操作简便，图像稳定，具有较高的温度分辨率及空间分辨率，分析软件丰富，适合对设备的准确检测,检测人员定期对该隔离开关进行红外测温，跟踪其缺陷发展情况。变电检修人员利用该站综自改造的停电机会对其进行了处理,案例16【红外热像检测110kV干校站35kV刀闸支持瓷瓶发热】。2013年6月6日，奉贤供电公司状态检测人员在对110kV干校站进行专业巡检工作中，利用红外成像测温，发现2号电容器副刀支柱瓷瓶底部存在发热现象。从红外图像中发现三相的支柱瓷瓶、拉杆绝缘子在36℃左右，隔离开关刀闸、静触头等温度都在33.7℃左右,测温时，环境温度为24℃，相对湿度65%该隔离开关为上海华通开关厂于1979年3月22日生产，并在同年9月25日投运的GN2-35型隔离开关。该隔离开关属于小爬距隔离开关，支柱瓷瓶爬距较小,,6.0,[故障季节]夏季,
,,"(主变,1-13)、(断路器,1-6)、",,1993,195-上海-超高频 超声波与SF6成分分析法联合检测发现220千伏华山站GIS局放缺陷,,2011-5-27,,220千伏华山站GIS局放缺陷,,21℃,52%,,220kV,,GIS,18.0,[投运年限]投运10年以上,开关设备,如不及时采取措施，必将导致重大的绝缘击穿事故,超高频法在GIS设备局部放电检测方面检测效果较好，能初步确定信号的放电类型和放电位置超声波作为一种局放检测有效手段，联合超高频法检测能进一步确定GIS设备局部放电存在的真实性与定位的准确性；。六氟化硫气体分析方法通过对可疑气室的检测，进一步印证超高频、超声波检测结果，为GIS内部放电缺陷的确诊提供一种有效补充措施；,经超高频、超声波与SF6成分分析法联合进行定位分析，确定放电信号来自3号主变110kVC相的断路器室内，经对该设备解体维护发现该断路器绝缘拉杆内壁有明显放电痕迹，放电通道由高压端向低压端发展，离拉杆低压端部最近的距离只有4cm左右，处于绝缘击穿的边缘在检测中发现相比于传感器1，传感器2检测的信号在时间上超前，而且信号幅值也更大由图1-2中可见，放电信号的幅值较大，最大值大于1.6V，放电信号具有工频相位相关性，在每个工频周期的正负半周都有放电脉冲，放电具有连续性和重复性对该断路器气室继续用声电联合定位，与图1-4为对应声电联合定位传感器位置与其检测波形图图1-3声电联合检测定位图图1-4传感器2与传感器3检测信号从图1-4中可以看到，高频传感器2检测的超高频信号为图中上部黄色信号，图中下部蓝色的信号为超声传感器3检测的超声波信号从图中可见超声波形也与工频周期相符，且超高频脉冲与超声脉冲一一对应因此可确定3号主变110kVC相的断路器室内确实存在局部放电源图1-5为实验室模拟绝缘GIS绝缘缺陷的图谱库中绝缘内部气隙放电产生的超高频信号图，放电信号在一个工频周期的正负半周具有较好的对称性，放电脉冲较多因此可初步判断检测到的局放信号可能为绝缘件内部气隙类的放电缺陷为进一步明确局部放电气室和局放性质，对3号主变110kV断路器气室进行气体成分分析为确定其他断路器正常运行SF6气体成分构成情况，技术人员还对其他间隔断路器的气体成分进行分析，测量结果未发现H2S由气体成分分析结果可以得到，C相断路器气室内的H2S气体含量明显大于A、B两相，放电源位于3号主变110KV断路器C相气室内这与前面局放检测分析的结果是一致的发现绝缘拉杆壁内存在明显的放电通道。该放电通道的起始端呈弧形，弧度接近1/3个圆周，放电通道由高压端向低压端生长发展，呈直线型，长约23cm，较宽，约2～3cm，离低压端拉杆端部最近的距离只有4cm左右，处于绝缘击穿的边缘图1-6断路器拉杆组装照片图1-7绝缘拉杆轴向剖开内部放电通道技术参数,带电检测人员在110kVGIS室进行超高频局放巡检时发现在3号主变110kVC相间隔附近存在明显的超高频信号,案例20【超高频/超声波与SF6成分分析法联合检测220千伏华山站GIS局放缺陷】。2011年5月27日，上海市电力公司检修公司带电检测人员对华山站110kVGIS进行局放例行检测中发现明显的超高频信号2011年6月10日，检修公司对华山站3号主变110KV断路器C相进行解体维护,经超高频时间差定位分析，发现在3号主变110kVC相的断路器室附近存在一个局放源，位置参见图1-1。其中传感器1与传感器2为超高频传感器，传感器3为超声波传感器,,5.0,[故障季节]春季,
,,"(电压互感器,1-2)、(电压互感器,1-1)、",,1991,196-上海-SF6成分分析法检测发现220kV华山站35kV母线压变缺陷,,2011-4-29,,220kV华山站35kV母线压变缺陷,,18℃,56%,,220kV,,GIS,20.0,[投运年限]投运10年以上,开关设备,通过分析其原因认为由于该电压互感器本体采取二次浇注工艺，造成一次绕组和二次绕组浇注界面间同种材料物理特性不同，导致互感器绝缘特性、热老化特性无法满足长期运行要求，从而造成过热灼烧,目前该类型产品多采用一次浇注工艺，从而避免了此类问题的产生六氟化硫气体分析方法是检测、诊断GIS内部放电缺陷比较有效的方法，但其检测灵敏性受气室吸附剂吸收能力、气室容积大小等因素影响限制；。在市区或局放背景复杂的场所中，超声波、超高频难以对小幅度局放信号检测工作实现有效检测，需要对此类环境下如何提高局放检测有效性进行进一步研究,通过对互感器本体进行六氟化硫气体成分分析检测，发现互感器气室SO2、CO、H2S气体成分严重超标，解体后发现电压互感器内部元件过热灼烧情况较为严重，成功避免一起复合密集中心城区35kV母线恶性故障在对该互感器进行超声波、超高频局放检测时，由于城区背景噪音偏大，无法采集有效的局放信号通过对互感器本体进行六氟化硫气体成分分析检测，发现互感器气室SO2、CO、H2S气体成分严重超标，其中SO2数值103ppm、CO数值1004ppm、H2S数值209ppm，基本确定互感器内部存在过热、放电情况在停电排查互感器二次回路工作中发现，该电压互感器本体接线端子空间偏小，导致二次电缆交错布置，使得二次接线及端子排潮、散热条件较差，二次接线盒内端子、二次电缆存在锈蚀、过热迹象，所示。在解体互感器内部元件工作中发现，该电压互感器内部过热灼烧情况较为严重，所示,,案例22【SF6成分分析法检测220kV华山站35kV母线压变缺陷】。2011年4月29日上海市电力公司检修公司带电检测人员在对华山站进行局放检测工作中，发现该变电站35千伏GIS正一段母线电压互感器3U0电压远高于正常运行值，压变及其二次回路存在异常。2011年4月29日16时左右，上海市电力公司检修公司带电检测人员在对华山站进行局放检测工作中，发现该变电站35千伏GIS正一段母线电压互感器3U0电压远高于正常运行值，压变及其二次回路存在异常,,,4.0,[故障季节]春季,
,龙泉变电站,"(套管,1-335KV)、",,2006,197-上海-超高频、超声波法联合检测发现220kV龙泉站开关柜局部放电缺陷,,2012-3,,220kV龙泉站开关柜局部放电缺陷,,12℃,56%,"(开关柜,ABB)、",220kV,,开关柜,6.0,[投运年限]投运5-10年,开关设备,放电原因是安装时35KV母线与外壳之间的连接片安装不到位，导致悬浮放电,超高频、超声波局部放电检测法是检测、诊断开关柜内部放电缺陷比较有效的方法；。开展超声波、超高频联合局放检测工作对于确定放电类型和放电位置比较有效，为提高检修效率提供了有力支持,带电检测人员采用超高频传感器对开关柜进行局放检测，检测到明显超高频信号经定位分析发现信号来自35KV二段母线柜附近，超声检测信号也表明放电信号来自该母线柜内采用超高频传感器对龙泉变电站35kV关柜进行局放检测，在35KV二段桥母线及其周围检测到明显的局部放电信号，信号如下图所示该信号规律为每个工频周期出现两组脉冲信号，信号幅值变化较小且两组信号具有很好的对称性，符合悬浮电位放电特征采用超高频时差定位法进行定位分析，发现信号来自母线引线柜内，定位分析信号如图1-2所示。结合该间隔结构进行分析后，判断放电缺陷可能位于母线引线柜内的套管部件技术参数,2012年3月，上海市电力公司检修公司运行人员在设备巡视时听到可疑声响,案例21【超高频、超声波法联合检测220kV龙泉站开关柜局部放电缺陷】,3月28日停电解体，发现35KV二段母线C相柜间套管内部放电，其原因是由于安装时35KV母线柜间套管中高压导体与套管均压罩之间的连接片安装不到位，导致悬浮放电把超高频传感器分别放置在35KV二段母线引线柜附近和母线柜附近。2012年3月28日对35KV二段母线引线柜停电解体，发现35KV二段母线引线柜内C相套管放电，放电缺陷图片见下图所示,,3.0,[故障季节]春季,
