其他时间,变电站名称,型号,塔号,投运时间,报告名称,故障前情况,故障发现时间,故障发现时间2,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,投运-故障时间差,投运-故障时间标签,故障设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,故障发生小时,故障发生月份,故障发生季节,故障发生小时-分箱
,,,,2011-10,198-山西-SF6红外成像法检测发现500kV新余站GIS设备SF6泄漏,,2013-5-23,,500kV新余站GIS设备SF6泄漏,,20℃,52%,,500kV,,GIS,2.0,[投运年限]小于5年,开关设备,密封法兰面上的金属凸起边沿导致此位置的密封圈无法完全压紧。此位置硅胶变薄后，一旦使SF6气体构成通路，则漏气量短时间内突然增大，从而导致了5月23日SF6漏气报警后补气完后次日再次出现SF6大量泄漏的情况,红外成像检漏技术能够在带电情况下，准确探测到SF6泄漏的位置，尽可能缩短停电时间，提高设备可用率,检测人员使用FLIRGasFindIR型SF6红外成像检漏仪对南新5195线50531C相闸刀气室各部位进行检测，当检测到闸刀与CT连接法兰面(见图1)时，发现下法兰连接处存在SF6泄漏，红外成像如图2，对照图1、2，可判断该连接面密封不良，不排除是绝缘盆开裂引起的，因此需对该气室进行返厂修复工厂内进行气密测试，发现该闸刀气室存在严重漏气情况采用肥皂泡法对漏气法兰面进行测试时，发现该法兰面存在多点漏气情况将漏气位置法兰面进行解体后发现，闸刀气室金属法兰面上存在凸起金属边沿（）。金属法兰与绝缘盆子安装打紧力矩后，金属凸起边沿在绝缘盆子对应位置产生一条相应的凹下去痕迹（）。同时在该绝缘盆子密封槽内存在大量脏物（），导致该闸刀气室密封面多点漏气此外，由于该产品为户外使用，安装过程中绝缘盆子与金属法兰面之间涂有一层M111防水硅胶，硅胶存在时间内，漏气量很微小，因而在现场投运后约10个月内未出现漏气。红外成像检漏该技术的应用，大大提高了现场漏点查找的效率，为实现SF6电气设备的状态检修创造了良好条件,2013年5月23日，500kV新余站南新5195线50531C相闸刀气室发压力低告警，当天带电补气后，5月24日该气室再次告警，5月25日现场使用SF6红外成像检漏仪对气室法兰面漏点进行成功定位，帮助后续异常处理和恢复工作。在现场对该闸刀气室与单相CT及伸缩节连接面拆解，将闸刀气室整体运回苏州工厂检查、修复，经出厂试验合格后返回现场装复,,新余站500kVGIS型号为T155，苏州ALSTOM产品，2011年10月出厂，2012年6月投运,,5.0,[故障季节]春季,
,,,,,199-山西-超声波、超高频局部放电检测发现330kVHGIS刀闸异常缺陷,,2012-11-28,,330kVHGIS刀闸异常缺陷,,,,,330kV,,HGIS,,,开关设备,通过测试分析确定，外壳接地连接体的铜铝过渡片的现场安装不当是引起异响的原因，经处理该相刀闸的异响现象消失。引起此次缺陷的原因是外壳接地连接体的铜铝过渡片的现场安装不当，在设备交接验收中未发现，随后的运行过程中造成异响,因此以后的工作中，需加强现场设备验收的技术监督工作，杜绝此类隐患再度发生,超声波、超高频局部放电检测发现330kVHGIS刀闸异常缺陷。在现场对HGIS异响部位进行连续监测，发现33122A相刀闸的异常振动信号与负荷有一定关系当流经该刀闸的电流达到180A时，异响振动信号出现，并随着电流的增大而增大经过测试发现，当电流达到228A（最大值）时，异常振动信号有效值达到背景噪声的4倍位置1、CT2、位置4、位置5测试结果与背景噪声相同，无异常测量结果表示连续模式下超声波信号的有效值及峰值为2.4mV/7.5mV，约为背景噪声的16倍，飞行模式下未见飞行颗粒图形相位模式下表现为较为明显的机械振动特征将超高频传感器置于33122A相刀闸与CT之间的绝缘盆子处，并连接外置噪音传感器，对PRPD和PRPS图谱进行测量，并进行一段时间的观察，测量结果如下图所示从超高频局放检测图谱及专家系统分析结果来看，未发现明显放电迹象，超高频局放检测结果如图5所示综合超声、超高频检测结果，检查发现异响原因为33122A相刀闸与CT外壳连接的两处接地连接体的下端铜铝过渡片均安装错误，分别对这两处的铜铝过渡片进行了打磨和重新安装之后对33122A相刀闸进行了重新测试，发现异响现象消失。随后，于2013年12月15日的晚高峰（流经该刀闸的电流最大值274A）和12月16日的早高峰（流经该刀闸的电流最大值232A）对该处刀闸采取了多种技术手段检测，超声波局放、超高频局放、SF6分解物检测结果均在正常范围内,结合本次工作经验，检查发现330kV西庄变同类5处隐患并予以消除,2012年11月28日国网陕西省电力公司电力科学研究院在对陕西电网主设备带电检测例行普查工作中，发现330kV西庄变33122A相刀闸有异响现象，采用多种技术手段对该位置进行一年时间连续的跟踪检测,图7接地连接体的铜铝过渡片安装位置放大图。检测用仪器,,11.0,[故障季节]秋季,
,白沙变电站,,,,20-浙江-超高频超声波局部放电检测、X光透视发现白沙变1＃主变110kV母线隔离闸刀气室母线紧固螺栓松动,,2012-3,,白沙变1＃主变110kV母线隔离闸刀气室母线紧固螺栓松动,,20℃,60%,,110kV,,母线,,,开关设备,,,,,,,,3.0,[故障季节]春季,
,,,,2006-4-1,200-山西-SF6分解物测试发现110kV断路器内部局部放电,,2011-3-20,,110kV断路器内部局部放电,,,58%,,110kV,,断路器,5.0,[投运年限]投运5-10年,开关设备,SF6电气设备内部故障可分为放电和过热两大类，而放电又分为电晕放电、火花放电和电弧放电悬浮电位放电故障能量不大，一般情况下只有SF6分解产物，主要生成SO2、H2S和少量HF但若SF6断路器有内部故障如局部放电及严重过热性故障，将使故障区域的固体绝缘材料、轴销及SF6气体产生分解，分解产物主要是硫化物和氟化物，说明该断路器内部存在局部放电加之开关的操作冲击，进一步增大配合间隙，增强悬浮电位，导致销在活塞杆、拉杆连接孔处连续震动，就会发出异响声。在有悬浮电位烧蚀零部件以及轴销的连接震动的共同作用下，配合间隙不断加大，最终可能导致轴销脱落,"2005年6月国网公司颁发的""十八项电网重大反事故措施""提出必要时开展SO2、H2S等分解产物含量的检测；《国网公司状态检修试验规程》将SF6气体分解物测试列为诊断项目；国网公司《电力设备带电检测仪器配置原则》（生变电〔2010〕212号）将SF6气体分解物测试仪列为地市公司必配仪器；《高压电气设备绝缘技术监督规程》、《用于电气设备的六氟化硫气体质量监督与运行管理导则》、《六氟化硫气体设备中气体的检测和处理导则和再利用的规范》等标准均规定了SF6气体分解物的含量上限，距最近一次跳闸一周以后SO2+SOF2≤2.0断路器厂家对该活塞杆、销、拉杆连接处进行设计改进，将销子适当的加长，在挡圈槽外开浅槽，加上弹片，使弹片始终卡在浅槽中，弹片另一端用螺钉固定在活塞杆和拉杆上，每相两个弹片，利用弹片的弹性使活塞杆、拉杆和销子有效接触，消除悬浮电位在进行停电检测同时，科学制订和落实设备带电检测计划，加强运行设备状态检（监）测分析，充分利用状态检修辅助决策系统，及时准确、动态掌握设备状态变化，是防止状态检修决策失误导致设备障碍甚至事故的发生的重要措施。开展状态检修，要尽量采用先进的检测手段，通过统筹配置仪器、仪表和技术培训是基本的手段","SF6分解物测试发现110kV断路器内部局部放电。2011年3月20日SF6断路器分解物普查中，检出76ppm二氧化硫，分析内部存在局部放电同时对断路器解体发现,活塞杆、销、拉杆连接处的配合尺寸超差，轴销与孔之间存在悬浮电位2011年3月20日SF6断路器分解物普查中，检出76ppm二氧化硫，次日进行复测，检测数据变化不大，随即请求上级帮助，电科院3月22日复测确证，SF6气体中二氧化硫很高，认为断路器状态不正常正常运行的断路器未进行大的故障电流开断时，SF6的分解产物很少，断路器在分合时会产生高温电弧，使SF6生成带电离子，但由于分、合闸速度极快，又有高效的灭弧功能，使带电离子在瞬间复合成SF6，其复合率达99.9％，绝缘材料又远离电弧区，因此，正常运行的断路器中，SF6气体和固体绝缘材料的分解产物很少按照《SF6高压断路器状态量评价标准》（Q/GDW171-2008），SF6高压断路器状态量评价标准内部局部放电，单项扣分24分，断路器状态异常，必须尽快安排A或B类检修。3月24日对该断路器进行了解体，在一相灭弧室中，发现触头处出现黑色的附着物，轴销脱落",,,,,3.0,[故障季节]春季,
,东塬变电站,,,,201-山西-红外检测发现110kV母联开关母刀闸刀口发热,,2011-2-26,,110kV母联开关母刀闸刀口发热,,3℃,,,110kV,一般缺陷,刀闸,,,开关设备,,通过对多次跟踪数据的比对，判断准确发热点及发热趋势红外成像技术是发现电网设备热缺陷的有效手段，利用横向、纵向比较，可以及时发现电气接触存在的隐患、绝缘受潮隐患；。要依靠红外热成像仪，准确的分析、定性发热性质及发热点，对消缺处理提供正确的参考依据,随后，对其进行了不间断的红外跟踪检查（每周不少于一次），发现经过一段较长时间的平稳期后又出现温度升高趋势，最高温度达35℃根据DL/T664-2008《带电设备红外诊断应用规范》的附表A.1，其热像特征为以接头为中心的热像，故障特征为接头接触不良，其热点温度大于38.4℃，属于一般缺陷利用红外热成像技术，对变电站主设备进行温升情况监测，尤其对31113刀闸进行红外成像测试发现刀闸温度异常情况后，立即安装跟踪监测，并视缺陷发展情况采取相应的应对策略。并在2月27日，3月1日对31113刀闸进行跟踪测温，温度分别为36.3℃，35.2℃，且环境温度分别为3.5℃、3℃,2011年11月5日，结合东塬变110千伏III段母线停电机会对31113进行了消缺处理。投入运行后，再次对该设备进行红外跟踪测试，31113刀闸刀口温度恢复正常,2011年2月26日，铜川供电公司在进行例行设备红外检测中，利用红外成像测温，发现330kV东塬变电站3111母联开关母刀闸刀口发热，最高温度点38.4℃，环境温度3℃，构成一般缺陷,,,2.0,[故障季节]冬季,
,,,,,21-青海-X射线成像检测发现GIS设备塑料吸附剂罩断裂隐患(电科院),,,,GIS设备塑料吸附剂罩断裂隐患(电科院),,,,,110kV,,GIS,,,开关设备,金属吸附剂罩加工过程均为平板冲孔后再挤压成型，故其端面孔洞很规整，而侧面一周孔洞在挤压拉拔过程中发生拉长变形。GIS设备以其结构紧凑、运行稳定、受外界环境干扰小等优点而越来越得到广泛关注，已在电网中大量应用,在更换塑料吸附剂罩的过程中，工作人员发现更换下来的塑料材质吸附剂罩各螺栓孔处均存在不同程度裂纹性缺陷，存在断裂脱落的隐患应用X射线数字成像检测技术，有效检测出GIS设备中的塑料材质吸附剂罩，在其发生断裂脱落前进行了更换，避免了GIS设备闪络事故的发生由于金属材质本身与吸附剂颗粒对X射线的衰减差异悬殊，金属吸附剂罩内部吸附剂颗粒无法成像显示通过对不同材质吸附剂罩X射线影像结构的观察，可区分其材质是金属还是塑料因此，X射线数字成像检测技术可准确区分金属吸附剂罩与塑料吸附剂罩但由于GIS设备采用金属封闭、SF6气体绝缘结构，一直以来对GIS设备的状态检修缺乏有效的手段，一旦内部结构发生异常，如触头部分烧损、导电杆变形、装配不到位、螺丝松动等故障时，很难通过常规检测手段进行故障定位和准确判定故障原因同时，GIS设备内部结构复杂，拆装工作量大，给检修工作带来很大的困难大量事实证明X射线数字成像检测技术可应用于GIS设备内部故障缺陷的诊断，对设备内部异物碎屑、触头烧损、螺丝松动、结合不到位、结构变形等缺陷可准确定位，是对GIS设备常规检测方法的有力补充。通过内部结构的可视化诊断技术，可对GIS设备中断路器、隔离开关、母线连接部位等故障高发部位进行成像检测，实现常规检测方法所无法达到的效果，有力地保障了GIS设备的可靠、稳定运行,"某开关设备公司生产销售的110kV及以上GIS设备，在国内多地出现因塑料吸附剂罩开裂、脱落所引发的设备闪络事故国网青海电科院采用X射线数字成像检测系统，对某110kV变电站中110kVGIS设备吸附剂罩进行了X射线数字成像检测，发现其吸附剂罩均为塑料材质塑料吸附剂罩结构如图1所示，从图中可看出，其孔洞均在端部，侧面一周均无孔洞尽管隔离开关气室吸附剂罩部位壳体为铸铝制造，厚度较大，使得影像清晰度不高，但仍可区分材质同时，从图中可看出，金属吸附剂罩侧面一周的孔洞十分清晰，并呈现出拉长变形的形状对某110kV变电站中110kVGIS设备吸附剂罩进行了X射线数字成像检测，、所示为检测位置图7所示为拆卸下来的塑料吸附剂罩，可明显看出各螺栓孔处均存在比较严重的开裂现象，存在断裂脱落后引起设备闪络的隐患。X射线数字成像检测技术为一种新型的带电检测技术，具有""可视化""特点",,案例名称X射线数字成像检测发现GIS设备塑料吸附剂罩断裂,,,,,
,,,,,22-青海-渗透、超声波检测发现GIS设备母线筒体支架焊缝裂纹缺陷,,2012-11-26,,GIS设备母线筒体支架焊缝裂纹缺陷,,,,,330kV,,GIS,,,开关设备,经初步分析，造成筒体支架焊缝产生裂纹发生SF6气体漏气的直接原因为母线筒体在环境温度变化下产生较大变形量，产生金属疲劳效应，同时也说明GIS设备波纹管适应环境温度变化的能力不足由于表面油漆层与母线筒本体力学性能的不同，应力过大首先引起油漆层开裂、脱落。长期以来，电网设备制造商在产品设计、制造过程中非常重视产品的电气性能，而对外支架等组部件的力学性能、焊接工艺重视不够，在较恶劣的运行环境下设备外支架等由于结构设计不合理或安全裕度不够而发生开裂，对设备的安全稳定运行带来极大隐患,通过定期监测裂纹缺陷的发展变化趋势，在缺陷发展成为贯穿性裂纹前进行预警，保证设备的安全、稳定运行。GIS设备采用金属封闭、SF6气体绝缘结构，筒体结构的密封性对于设备的安全运行具有重要意义，应用渗透检测、超声波检测等无损检测技术可有效发现GIS筒体是否存在影响安全运行的缺陷，对已存在的缺陷可有效监测其发展趋势，在其发展成为贯穿性裂纹缺陷前进行预警，防止漏气事故的发生,如图2、所示，找出GIS设备母线筒支架焊缝存在涂漆层开裂处或漆层脱落位置，将漆皮除去，用超声波检测确定裂纹裂入母线筒体的深度，用渗透检测确定裂纹表面开口长度，根据裂纹深度占筒体厚度比例来判定裂纹性缺陷的危害程度,,案例名称渗透、超声波检测发现GIS设备母线筒体支架焊缝裂纹缺陷。2012年11月26日，某330kV变电站110kVGIS设备Ⅱ段母线84断路器间隔母线筒与北支架焊缝处产生贯穿性裂纹缺陷，发生SF6气体泄漏，开裂漏气位置如图1所示,"国网青海电科院通过渗透、超声波检测方法，在该变电站110kVGIS设备母线筒体支架焊缝位置共发现12处焊缝裂纹性缺陷,裂纹表面最大长度65mm，其余裂纹沿母线筒体最大深度为2.7mm，筒体壁厚为8m。ma）漏气位置处筒体外表面b）漏气位置处筒体内表面",,11.0,[故障季节]秋季,
"(检测时间,2012.01.07.16:00)、",换流变电站,"(气室,3-5)、(SF6气体,1)SF6)、",,,23-青海-变电站交流滤波器场363kV_GIS母线振动异音,,2012-01-07,,GIS故障,,,,,363kV,,GIS,,,开关设备,经过综合分析发现该振动的产生为GIS内部紧固件松动所致，导致GIS内部金具配合出现公差，在运行工况下引起振动和异音。该振动的产生为GIS内部紧固件松动所致，导致GIS内部金具配合出现公差，在运行工况下引起振动和异音,GIS由于其具有的优点，目前在电力系统中应用非常广泛，其在投运后可靠性很高，但安装工艺要求也很高，在投运前需要更加可靠、全面的检。测由于GIS内部构建的复杂性，在缺陷检测时，应该尽可能采用多种方法，通过对多种检测结果的综合分析，能够更准确的判断出缺陷状况在检测结果的准确性除依赖检测设备以外，检测人员的技术水平也具有很大的影响，因尽可能加强检测人员的技术水平，提高其业务素质,"2012年01月07日至09日，国网青海省电力公司电力科学研究院采用多种检测方法（包括超声波局部放电检测、振动测试、SF6气体组分分析及X射线数字成像检测）综合地对363kVGIS设备的#61、#62母线进行了检测在测试过程中，发现#61母线第三气室(从最东侧开始计数)和第五气室外部振动和异音较其它气室偏大（此次测试仅针对#61、#62母线，每条母线各八个气室，其它正常气室未进行检测）。经过SF6气体成分检测,发现该换流站交流滤波器场363kVGIS设备#61、#62母线间隔气室内部SF6气体中SO2、H2S及SF6气体纯度符合标准要求测点布置如图1、所示，端面是由东向西看端面2、#62母线所有测点振动值均在5μm以下，各测点无明显差异采用X射线数字成像检测技术，对交流滤波器场363kV#61、#62母线进行了X射线数字成像检测分析，检测位置见图3该GIS设备母线结构上无明显异常情况测点14气室外壳振动，其余气室外壳无振动测点8气室外壳振动，其余气室外壳无振动测点8气室外壳振动，其余气室外壳无振动测点14气室外壳振动，其它气室外壳无振动1.测点8、测点14超声波局放检测数据随气室外壳振动情况变化而变化，且外壳振动与设备运行工况无关在该测点所在气室外壳无振动的情况下，检测数据较其它气室无明显差异。在该测点所在气室外壳振动的情况下，检测数据明显增大2.由图6、可看出相位关系与正弦波呈弱相关性，且50Hz和100Hz相关性数值较小，可排除此次测试过程中GIS内部存在尖端放电或悬浮放电的可能性3.根据图7、所示飞行时间，且测试过程中对气室外壳用橡皮锤进行敲打，数据无明显变化，可排除活动颗粒在电场作用下迁移的可能4.在对测点8、测点14测试的过程中，测试数据最大点呈区域性分布，且测试数据随管道横轴方向两端延伸而逐渐减小，而在管道径向无明显变化，初步分析故障点不在GIS设备壳体内壁处从超声波检测的飞行模式来看，颗粒飞行时间小于70ms，飞行幅值小于180mV，排除颗粒放电的可能从超声波检测的相位模式来看，采集得到的图形无明显工频相位特性；相位模式图所测得的信号幅值较低，结合超高频以及SF6气体组分分析的结果，可排除GIS内部局部放电的可能尽管测得的超声波局部放电测试数据偏大，但由于所测得的信号不稳定，存在间歇性，信号的大小与异音及外壳振动情况成正比，且与气室外壳振动幅值有联系，因此可判断所测得的数据与振动有关",为了保证跨区电网的稳定运行可靠，2012年7月5日-7月8日，结合柴达木变电站的首检工作，按照方案要求对柴达木换流变电站#1交流滤波器场363kVGIS#61母线自东向西第3-5气室进行开盖处理，我院技术监督人员全程参与了开盖后气室内部检查工作。并对3-5气室GIS内壁及导体进行整体紧固和擦拭，处理结束#61母线投入运行后振动明显减小,"#61母线第五气室13测点振动值较其它测点偏大,13上测点振动值为13μm，13水平测点振动值为14μm，其它所有测点振动值均在6μm以下，各测点无明显差。异本次振动测试共30个测点，测点振动值均小于10μm，本次测试数据最大点为振动测点测试数据为9μm，与超声波局部放电测试最大点相重合",青海省电力公司某换流变电站交流滤波器场363kVGIS设备自投运以来，某分支母线在运行中存在较明显振动和异音，影响了设备的正常运行,,1.0,[故障季节]冬季,
,,,,2008,24-青海-SF6泄漏检测仪检测GIS隔离开关气室漏气,,2013-11-27,,24青海SF6泄漏检测仪检测GIS隔离开关气室漏气,,-12℃,53%,,110kV,,GIS,5.0,[投运年限]投运5-10年,开关设备,裂纹形成原因应为螺栓紧固后绝缘法兰受力不均按照装配工艺规范，装配时应将螺栓对角循环递进锁紧，该接地拐臂盒螺栓在装配紧固时未按这一原则进行，导致绝缘法兰该螺孔位置始终受到不对称应力作用之所以当时未断裂是因为材料出厂时间短，强度高，还在绝缘法兰的可承受范围之内，自2008年04月投运来已经过5年多时间，环氧树脂材料不断老化，特别是近期冬季夜间气温骤降，温差变化过大，环氧树脂的收缩反应率要低于铝合金，铝合金相对较大的收缩率加大了原本不对称应力的作用，绝缘法兰所受应力变化较大，超出承受极限，从而在应力集中的螺孔位置出现裂纹，导致漏气现象在成型时如果局部凝固速度不均匀也会产生收缩应力根据现场检漏及解体情况，可判断此次漏气原因即为此绝缘法兰开裂造成根据现场情况，拆解过程中绝缘法兰与拐臂盒、壳体对接面上未发现有异物；观察绝缘法兰，也未见其表面有明显突起、凹坑等缺陷按照我公司装配工艺规范，装配时应将螺栓对角循环递进锁紧，该接地拐臂盒螺栓在装配紧固时可能未按这一原则进行，导致绝缘法兰该螺孔位置始终受到不对称应力作用铝合金或绝缘法兰平面度超出技术要求，导致绝缘法兰受力不均匀或其内部存在气孔、裂纹，使其局部应力集中，而造成法兰开裂。雨水沿壳体表面流下，渗入到螺栓的空腔中，特别是寒冷的冬季，雪水渗入，积少成多，遇冷结冰膨胀导致法兰受力,"绝缘法兰的加工方式为模具浇注成型方式，其材料为环氧树脂，质硬其圆环式的结构在力学方面受到不对称的外力时也易""掰裂""2.SF6泄漏点带电检测成像仪，可以通过视频功能实时观测气室漏气的过程，便于工作人员及时判断、处理，防止故障扩大。3.SF6泄漏点带电检测成像仪使用简便，运维人员可以在日常巡视中，对运行中的GIS、充气开关柜等充气设备进行有效的检测，对设备稳定运行提供有利保障",由于当时有风，泄漏的SF6气体顺风在泄漏设备四周飘荡，以致检测到多处告警，但无法确定具体的泄漏点，随后工作人员用SF6泄漏点和红外线测温一体热成像仪对822气室间隔法兰周围进行了检测，发现有明显的漏气现象，确认#2主变高压侧822隔离开关气室法兰连接处螺丝孔上端处气体泄漏图为SF6泄漏点和红外线测温一体热成像仪检测图图为漏气点位置示意图（圈中深色区域为泄漏气体）昼夜温差大，特别是夜间气温骤降，环氧树脂的温度膨胀系数为26×10-6，铝为23.9×10-6，当温度变化时，环氧树脂和铝的伸缩不一致，使环氧树脂内部存在残余应力，使得在对接面产生开裂现象。1.SF6泄漏点带电检测成像技术，更加直观的判断出气室漏气的位置及气体扩散的趋势,运行人员申请停电处理工作人员对822隔离开关气室拆解后发现，#2主变高压侧822隔离开关气室连接处法兰有裂隙。螺栓紧固后绝缘法兰受力不均,案例名称SF6泄漏检测仪检测110kVGIS#82间隔822隔离开关气室漏气,2013年11月27日海北供电公司调控中心监控人员监测到#2主变高压侧气室压力降低告警信息，运行人员现场检查发现#2主变高压侧822隔离开关气室压力降低，气室压力表计显示压力为0.3Mpa（达到报警压力值）。裂纹起源于一螺孔内，并向内延伸至其内径端面，该裂纹已经延伸至绝缘法兰背面，形式同正面，在拆解过程中发现螺孔内部有部分冰渣,,11.0,[故障季节]秋季,
,,,,,25-青海-SF6气体红外成像法检测发现750kV_GIS漏气,,2013-9-16,,750kV_GIS漏气,,30℃,54%,,750kV,,GIS,,,开关设备,气体泄漏多发生于密封处，原因一般为密封材料老化，螺丝未拧紧等。各种气象条件下对测量会造成不同程度的影响，晴朗天气下设备与空气温度差别非常明显，有利于测量,,SF6气体红外检漏成像技术基于红外吸收光谱的原理，可清楚地发现被检测设备的SF6气体泄漏位置现场检测时，仅需将仪器对准被检测设备缓缓移动即可，75121隔离开关气室漏气位置如图1所示从图2可清晰地看见SF6气体泄漏位置为气室顶部法兰处，由此可推断出该气室泄漏原因为密封不严所致。SF6气体红外检漏成像技术可清晰检测出气体泄漏现象，并能判断出泄漏位置,,,2013年9月16日，青海省电力公司检修公司巡视发现某750kV变电站#1主变75121隔离开关B相气室压力低于该气室额定压力，检修人员于次日携带SF6气体红外检漏仪对其进行了检漏工作，发现75121隔离开关顶部法兰处存在SF6气体泄漏现象,,9.0,[故障季节]秋季,
"(额定短路持续时间（s）,额定峰值耐受电流（kA）)、",,,,2014-3-3,26-青海-多种检测方法分析某750kV变电站GIS隔离开关C相气室内部异音,,2014-2-20,,26青海多种检测方法分析某750kV变电站GIS隔离开关C相气室内部异音,,,,,750kV,,GIS,0.0,,开关设备,,GIS由于其具有的优点，目前在电力系统中应用非常广泛，其在投运后可靠性很高，但安装工艺要求也很高，在投运前需要更加可靠、全面的检。测由于GIS内部构建的复杂性，在缺陷检测时，应该尽可能采用多种方法，通过对多种检测结果的综合分析，能够更准确的判断出缺陷状况在检测结果的准确性除依赖检测设备以外，检测人员的技术水平也具有很大的影响，因尽可能加强检测人员的技术水平，提高其业务素质在发现GIS存在潜在缺陷并经过各种检测手段确认后，应经快开箱处理，可以有效减少事故的发生，提高电网安全运行水平,随后，电科院设备状态评价中心组织相关技术人员对该气室进行了超声波、超高频局部放电检测、SF6气体组分测试及X射线成像检测等相关试验、分析判断出该750kV变电站750kVGIS设备月海II线75521隔离开关C相气室内部中心导体或均压罩或触头处存在机械振动2014年2月20日、21日，国网青海电科院人员先后两次对异音气室及其邻近的气室进行了超声波局部放电检测，并对所测得的连续图谱、飞行图谱及相位图谱进行了分析，测点分布图和检测数据分别见图1、表2所示对表2检测数据进行分析，可以看出测点1、4超声波局放检测数据有效值、峰值基本一致，无明显偏差，测量点5、6检测数据比测量1、4点明显偏小，并且靠近隔离开关上部的3、4测点幅值比下部的测点的幅值偏大，初步判断异音来自75521隔离开关C相气室上部从测点1、4的连续图谱（见图2）可以看出，50Hz与100Hz呈弱相关性，可以排除GIS内部存在尖端放电的可能根据测得的飞行时间图谱（见图3），及检测过程中对气室外壳用橡皮锤进行敲打，数据无明显变化等现象，可以排除自由颗粒在电场作用下迁移可能根据检测所得相位图谱对应的相位关系（见图4），可以看出测量点的分布呈竖线状，分布在360度范围内，各竖线状点图的幅值基本一致，符合机械振动的典型图谱，初步判断75521隔离开关C相气室内部可能存在机械振动2014年2月21日，再次对该气室进行了复测，测点1、4测得的幅值在0.7/2.5mV附近，与2月20日测得数据比较，无明显变化利用DMS超高频局部放电检测对75521隔离开关C相气室相关盆式绝缘子进行了检测，检测结果和检测图谱如下图所示对图6的检测图谱进行分析，可以看出测点1、3测得的超高频检测图谱均无明显放电信号，且无明显相关性，可排除GIS内部存在高能局部放电和GIS内部盆式绝缘子存在缺陷的可能结合超声波、超高频局部放电检测分析结果，2014年2月21日，电科院对该气室开展了SF6组份分析及X射线数字成像检测从表3可以看出，SF6组份分析结果都在合格范围内，可以排除存在高能放电的可能采用X射线对该75521隔离开关C相内部结构进行了成像检测，，此次检测中结合内部结构简图，可看到动静触头处均压罩、绝缘支撑杆、电阻器内部结构无异常（内部结构图及局部影像图见图6-8所示）从超声波检测法的连续测量模式可以看出，超声波法测试幅值较其他气室偏大，结合超高频检测法、SF6组份分析及X射线成像检测结果，可以排除气室内部存在高能局部放电缺陷的可能从超声波检测法的飞行图谱可以看出，飞行图的颗粒飞行时间小于20ms，且在测试过程中对该气室外壳用橡皮锤进行敲打，数据无明显变化，可以排除颗粒放电的可能从超高频法检测图谱可以看出，超高频未检测到放电信号，可排除GIS内部盆式绝缘子存在缺陷的可能从超声波法检测的相位图谱来分析，可以看出各测量点的分布呈竖线状，分布在360度的整个区间内，各竖线状点图的幅值基本一致，符合机械振动的典型图谱，可以初步判断75521隔离开关C相气室内部存在由机械振动从超声局部放电检测表2数据可以看出测点1、4超声波法检测数据有效值、峰值基本一致，无明显偏差，排除缺陷在筒壁的可能，可以初步判断缺陷可能在75521隔离开关C相气室内部对应的中心导体或屏蔽罩或触头处综合以上分析结果，可以判断该750kV变电站750kVGIS设备月海II线75521隔离开关C相气室内部中心导体或均压罩或触头处存在机械振动从处理前后的检测数据可以看出，处理后检测数据幅值明显减小，50Hz、100Hz相关性基本消除，且未检测到机械振动信号。从检测数据和图谱可以看出，无明显放电信号，且无明显相位相关性，未检测到盆子异常从A、B、C三相超声波局部放电检测数据可以看出，三相检测数据基本一致,经开箱处理后设备恢复正常6)解体检查处理情况2014年3月1日至2日对75521隔离开关C相气室进行了解体检查，对重点怀疑的隐患点（中心导体处的均压罩、触头）进行检查，并对其紧固螺钉进行紧固处理。通过本次带电检测找到了隐患点，并对其进行了解体检查处理，解体处理后75521隔离开关C相气室异音消除,案例名称:多种检测方法分析某750kV变电站GIS隔离开关C相气室内部异音,2014年2月20日，青海省电力公司某750kV变电站运行人员在巡视过程中发现750kVGIS设备月海II线75521隔离开关C相气室内部存在异音,,2.0,[故障季节]冬季,
,龙桥变电站,,,,27-重庆-超声波、超高频局放联合检测GIS内部器件松动,,2014-3-2,,27重庆超声波、超高频局放联合检测GIS内部器件松动,,,71%,,220kV,,GIS,,,开关设备,根据带电检测以及开罐处理结果分析，造成此次缺陷的原因为厂家在对B相主母线屏蔽罩装配时，未涂抹防松胶，导致屏蔽罩紧固不到位，从而在运行过程中出现松动，产生异响和噪声,,"随后，国网重庆检修分公司对GM11气室开展带电检测，未发现有典型的局放信号，但超声波周期峰值较正常气室明显增大2014年3月3日，国网重庆电科院技术人员利用AIA2超声波局放检测仪和DMS特高频局放检测仪对GM11气室进行复查，AIA2超声波检测发现周期峰值较正常气室明显增大，而特高频局放检测未发现问题，与检修公司检测结果一致如下图所示，为正常气室连续模式图，周期有效值为0.3mV，周期峰值接近1.5mV，为疑似故障气室GM11连续模式图，周期有效值为2.4mV（为正常气室的8倍）,周期峰值接近9mV（为正常气室的6倍），较正常气室有明显增长50Hz、100Hz相关性有所增加，但不明显图4中飞行模式图中未出现典型的""三角驼峰""形状，可以排除自由金属微粒缺陷，中的相位模式图中未呈现一定的相位相关性，可以排除悬浮放电、毛刺以及绝缘子沿面放电等缺陷利用特高频探头在疑似故障气室盆式绝缘子处检测到的PRPS图谱，所示图谱中基本上未检测到任何信号考虑到GIS设备机械振动频率较低，一般在10kHz左右，且振动产生的噪音较大，符合现场巡查及试验检测结果，由此初步判定故障原因为GIS内部器件松动引起振动加剧。开罐过程中，没有发现烧损或放电痕迹，但发现GM11气室B相主母线接头屏蔽罩松动，开罐后的内部图如图7、8所示对故障气室处理后，进行耐压及超声波局放试验，局放检测连续模式图谱较处理前周期有效值和峰值明显降低，恢复正常水平，所示",为了保证设备的安全运行，国网重庆检修分公司于3月9日对疑似故障气室进行开罐处理在对B相主母线接头屏蔽罩检查时，发现屏蔽罩在安装紧固过程中并未涂抹防松胶，从而导致了屏蔽罩的松动。最后，检修人员对屏蔽罩进行涂抹防松胶并重新紧固处理,由超声图谱未检测到典型局放信号，以及特高频PRPS图中未检测到信号，可以得出结论,2014年3月2日，国网重庆检修分公司运检人员对220kV龙桥变电站进行GIS巡检时，发现220kV#1母线GM11气室处信号较其他气室有明显偏大现象，为疑似故障气室图,,3.0,[故障季节]春季,
,秀湖变电站,,,2013-3-17,28-重庆-SF6湿度测试检测发现110kVGIS#19180、#19280接地刀闸气室水分超标缺陷,,2013-7-23,,110kVGIS#19180、#19280接地刀闸气室水分超标缺陷,,8℃,50%,,110kV,,GIS,0.0,,开关设备,针对#19180、#19280接地刀闸GIS气室SF6气体湿度测试不合格，从以上检查试验结果判断，初步分析的原因是安装时抽真空不彻底或时间不够和未放置干燥剂,基建部应加强对安装单位安装过程的监督，严格按照GIS施工工艺进行安装；。物资部需加强对供货商设备的监督管理；,2013年7月23日，根据规程要求对新投的110kV秀湖变电站GIS进行SF6气体湿度、纯度及分解物测试，发现#19180接地刀闸和#19280接地刀闸气室SF6气体湿度测试结果超标考虑到试验时天气因素（温。度备注,重新安装干燥剂，抽真空补气处理后，试验结果正常重新安装干燥剂，抽真空补气处理后，试验结果正常。运检部配合基建部、物质部加强对施工过程和供货商的监督,,GIS设备生产厂家为北京北开股份有限公司，并由重庆送变电电力工程公司负责安装完成。2013年8月21日对#19180接地刀闸气室解体检查，发现该气室干燥剂未安装，现场情况如图1所示,,7.0,[故障季节]夏季,
,桃花变电站,"(壳体,0.5-1)、",,,29-重庆-超声波局放检测方法排查GIS内部故障缺陷,,2013-9-26,,29重庆超声波局放检测方法排查GIS内部故障缺陷,,,60%,,110kV,,GIS,,,开关设备,原理GIS设备在高压下发生局部放电时，除了产生光、热以及化学变化等现象外，还伴随超声波信号产生,对于气体绝缘金属封闭开关设备（GIS）内部放电缺陷，可以采用超声波局部放电、高频局部放电和SF6气体组份分析技术进行较为有效的检测。综合运用三种方法就能对内部放电缺陷的性质、严重程度和部位进行有效的判断，为准确的设备状态评价提供了重要支持实际推广应用中，可以采用超声检测法进行大面积的普查，对于发现可能存在异常的气室，在采用超高频局部放电和SF6气体组份分析技术进行综合判断，可以有效提供状态评价的效率,测试表明该气室存在局部放电9月26日下午下午6点钟，电科院相关人员随即对112母联间隔进行超声波局放精确检测（检测设备AIA-2超声波局部放电检测仪），在1122隔离刀闸气室的盆式绝缘子左侧底部检测到信号最大点在该点测试的信号峰值已达到1500mV并且在盆式绝缘子右侧点检测到幅值较小但相似的信号，初步判断为自由导电颗粒放电利用声发射原理，通过传感器收集这些声音信号，判断内部放电现象及严重程度放电有效值和峰值较大，且峰值不稳定采用脉冲模式后，发现呈典型自由金属颗粒放电图谱特征112间隔盆式绝缘子右侧母线气室底部超声波局放测试结果图2112间隔盆式绝缘子右侧母线气室底部超声波局放测试结果放电有效值和峰值较大，且峰值不稳定脉冲模式图谱呈典型自由金属颗粒放电图谱特征此处信号为1122隔离开关气室传递衰减信号112间隔1122气室中部超声波局放测试结果该处信号为1122气室底部传递衰减信号1122隔离开关气室的超声波局放检测信号连续模式的有效值和峰值较大，且信号峰值不稳定脉冲模式图谱呈典型自由金属颗粒放电特征通过对1122隔离开关气室多处进行检测，112间隔1122气室底部（近检修手孔右侧）幅值最大为了较准确分析局放异常的GIS气室可能存在内部缺陷，我们对1122气室进行了SF6气体组分分析结果表明，#1122及#1121气室的气体组分正常，说明气室内部存在局部放电的放电能量较小，不足以引起六氟化硫气体分解。这一检查结果验证了高频局部放电及超声波局部放电试验的有效性和准确性,9月29日，按照排查方案，长寿供电公司组织检修分公司和厂家对#1122隔离开关气室进行拆解,,2013年9月26日上午10点，长寿供电公司徐家坪运维站运行人员在对110kV桃花变电站进行巡检时发现112间隔超声波局放信号异常，电气试验班试验人员对#1122刀闸气室及相邻#163开关气室和#1631刀闸气室进行了超高频局部放电（测试设备为PDCheck）对比测试2013年9月29日对该气室故障三工位开关进行现场拆解检查，发现壳体内部的底部有两个长约0.5-1厘米的螺旋状铝屑。经现场拆解检查故障三工位开关，发现壳体内部的底部有两个长约0.5-1厘米的螺旋状铝屑（见图4）,,9.0,[故障季节]秋季,
,云阳变电站,,,,30-重庆-运用SF6气体组份检测技术诊断220千伏云阳变电站1#母线故障,,2011-6-12,9:38,30重庆运用SF6气体组份检测技术诊断220千伏云阳变电站1#母线故障,,,68%,,220kV,,母线,,,开关设备,原理当SF6电气设备在故障的情况下，在放电和过热的情况下分解产生不同成分的特征气体，如CF4、SO2、HF、SF4和SOF4，通过检测这些特征气体可以判断设备内部存在潜伏性故障,对于气体绝缘金属封闭开关设备（GIS）内部放电缺陷，可以采用SF6气体组份分析技术进行较为有效的检测。综合该种方法就能对内部放电缺陷的性质、严重程度和部位进行有效的判断，为准确的设备状态评价提供了重要支持实际推广应用中，可以采用SF6气体组份分析技术进行定期检测和综合判断，可以有效提供状态评价的效率,发现220kVⅠ母A相第二节气室气体发生了异常变化（二氧化硫气体值达到32ppm、一氧化碳气体含量达到8ppm）；初步判定故障点为220kVGISⅠ母A相第二节气室为了准确分析异常的GIS气室可能存在内部缺陷，我们对这几个气室进行了SF6气体组分分析。从数据分析，可以看出在220kVI母2气室测试结果中严重异常，二氧化硫气体值达到32ppm、一氧化碳气体含量达到8ppm，较其他正常气室严重偏高，初步判定该气室存在过放电故障,经运用SF6气体组份检测技术对云阳站220kVGISⅠ母进行了故障检测工作,2011年6月12日，220kV云阳站220kVⅠ母母差保护动作跳闸,6月15日9:38，打开故障气室波纹管左侧母线筒，发现临近波纹管A相支柱绝缘子炸裂；经拆除故障气室波纹管左侧母线筒后，发现A相支柱绝缘子底座有明显裂纹，对临近管壁有明显放电痕迹。2011年6月15日组织对该气室解体检查，发现临近波纹管A相支柱绝缘子炸裂；拆除故障气室波纹管左侧母线筒后，发现A相支柱绝缘子底座有明显裂纹，对临近管壁有明显放电痕迹，拆除该支柱绝缘子，绝缘子自然断落；,9.0,6.0,[故障季节]夏季,
,,"(螺栓,M8×30)、(主变,ZF11-252kV)、",,,31-浙江-SF6红外成像检漏发现GIS气体泄漏,,2012-10-8,,GIS气体泄漏,,12℃,78%,"(气室,平顶山高压开关厂)、",220kV,,GIS,,,开关设备,通过对观察窗有机玻璃检查，从经验上判断有机玻璃开裂主要有以下原因引起安装工艺不到位，观察窗外压圈四周6只M8×30不锈钢螺栓未按要求均匀紧固，单边受力引起有机玻璃体产生裂纹；材料抗老化存在问题，仅仅四年时间，主裂纹四周出现细小老化迹象；有机玻璃观察窗设计结构有问题，凸台与密封面间存在应力点，受力后易发生开裂，即裂纹沿该圆弧沿面展开；气室外密封面法兰不平整存在压痕，有机玻璃体与压痕接触后产生应力；观察窗安装时位置未居中，观察窗压紧法兰与观察窗（有机玻璃）凸台接触，使该处出现应力，长期受力后引起开裂。注意不同材质间衔接部位检测，有机玻璃与铝法兰由于二者膨胀系数相差8倍左右，又本案例中观察窗中有机玻璃存在缺陷情况下（细小开裂），当夜间温度下降有机玻璃出现收缩，在罐体内0.5MpaSF6压力作用下就出现了泄漏，白天气温上升有机玻璃出现膨胀，缺陷处收缩闭合，这是白天检不出漏气的原因,室外检测风速不宜过大，最好是微风；室外检测会受到环境条件影响（不同季节可能会有不同的检测结果）；室内检测要有空气流动，检测时打开抽风机；特别适宜夜间检测（环境影响减少，如光照等因数）；使用高灵敏度模式，方便查找微量气体泄漏的位置，有利于在风。速较大时发现泄漏点,随后1个月时间内又多次出现该气室压力报警压力，先后补气5次，厂方现场服务3次，分别采用肥皂泡、包扎、定性检测仪等检测方法，均未能发现漏点。在百思不得其解的情况下，考虑当时昼夜温差较大，是否存在热胀冷缩引起泄漏问题，11月1日晚上21时左右，户外温度明显下降后我们采用最先进的红外线检漏仪对该气室进行计量，仅用几秒钟时间就发现了漏点，实际漏点为＃2主变220kV副母闸刀C相观察窗处，经过处理恢复正常解体前外表检查解体后外观检查,工作许可后先对该气室先测露点，数据合格后脱开三相气联，使之C相气室独立，回收C相气室SF6至微正压后，解体观察窗装配、处理密封面（500目砂皮及百洁布打磨，无水乙醇清洗，吸尘器清扫，无纺布拆洗）；更换C相开裂观察窗有机玻璃及内外密封圈，更换C相吸附剂及密封圈，并装配；抽真空3小时后补气至0.52Mpa，静止后测露点合格，结束工作。票加强对该类结构观察窗日常巡视力度，并列入C、D级检修制重点检查内容，必要时列入相关作业指导书检查内容；建议厂家对该观察窗结构（强度）作必要的改进；加强出厂验收、现场施工质量监督和投产前验收,,"220kV渡东变＃2主变220kV副母闸刀及开关母线侧接地闸刀气室系平顶山高压开关厂生产的ZF11-252kV系列SF6封闭式组合电器组件之一，此组合电器2008年03月出厂，2008年9月份安装投产，至今运行时间为4年。2012年10月8日渡东操作站上报＃2主变220kV流变气室低气压报警（额定压力0.5Mpa，报警压力0.45Mpa）缺陷,工区随即安排补气，并经检漏未发现漏点",,10.0,[故障季节]秋季,
,,"(组合电器,ZF6-126kV)、(螺栓,M10×40)、",,,32-浙江-SF6红外成像检漏发现西子变110kVGIS气室泄露,,2013-01-05,01:17,西子变110kVGIS气室泄露,,0℃,40%,,110kV,,GIS,,,开关设备,随后根据施工方案回收该气室SF6气体至微正压（回收气体量约50kg）后，开始解体设备，主要解体工作有地刀机构与隔离开关脱离、拆除接地引流排、清扫设备表面、清除原涂玻璃胶、拆除相关紧固螺。栓1安装工艺不到位，观察窗外压圈四周6只M10×40涂锌螺栓未按要求均匀紧固，不均匀受力引起接地端引出绝缘子产生裂纹；2设计结构有问题，该户外接地端引出绝缘子朝天方向安装又无防雨措施，易引起积水或雨水渗入螺栓（接地端引出绝缘子的螺栓孔内侧锈迹说明存在积水）孔与绝缘子间隙间，低温积冰水体膨胀产生应力，受力后诱发贯穿性开裂，即裂纹沿螺栓孔贯穿；3环氧树脂属脆性物质，抗内外力能力弱，铜质导电杆与环氧树脂绝缘子膨胀系数不完全相同，在冰冻或酷暑条件下，会产生一定的应力；,用SF6泄漏红外线检测成像设备对该气室进行检。漏1加强对该部位安装质量监督力度，加装防雨罩，防止雨雪直接接触或阳光直射；2加强对该类结构接地端引出绝缘子日常巡视力度，尤其SF6泄漏红外线检测成像，列入D级检修重点检查内容；3建议厂方在设计制造设备或变电所设备安装时，更改接地端引出绝缘子朝向，避免设备因无防雨措施，引起积水或雨水渗入螺栓（尤其是针对户外设备）；,"责任班组于当天上午迅速赶往现场对其进行补气并检漏，由于大雪覆盖，GIS设备出线间隔距离地面较高，加上该气室由线路闸刀及线路流变同一布置，体积较大，接地开关结构见图1，责任班利用普通检漏仪器没有检测出漏点补气至额定压力后24小时内再次报警，说明该气室存在重大气体泄漏点，工区随即动用最先进的SF6泄漏红外线检测成像设备对该气室进行检漏检漏仪显示屏发现大量烟雾状气体从气室顶部积雪中冒出，工作人员扒开积雪发现线路接地闸刀C相接地端绝缘子处漏气，用热水冲洗干净积雪后，发现大量气泡从积水中涌出，并能清晰听到气泡破裂的""啵啵""声，位置图及图3所示1月10日天气良好，满足解体GIS设备的空气湿度要求，正式启动检修方案开工前为防止气室已经受潮，先对该气室进行微水测试，测试结果76μL/L（运行标准500μL/L）符合标准要求然后将该100公斤左右接地开关从GIS筒体中抬出，对该线路接地闸刀接地端进行解体检查，发现C相接地端绝缘子纵向明显开裂如图4所示解体后经检查密封圈弹性良好，表面无异物存在，但能看到一条不明显的压痕，疑似与绝缘子裂痕接触后形成（）。经3天观察目前该气室SF6压力保持不变，设备运行正常，情况良好","技术人员于当天上午迅速赶往现场对其进行补气并检漏，由于天气原因没有检测出漏点将开裂的绝缘套管拆除，清理密封表面后（500目砂皮及百洁布打磨，无水乙醇清洗，吸尘器清扫，无纺布拆洗）换上新绝缘套管、相关密封圈及吸附剂后装配。完成装配然后开始抽真空3小时（抽真空至40pa,继续抽真空2小时）后充气至0.52Mpa并包扎相关工作点，静止24小时后测微水合格（数据37μL/L），并检漏，法兰、螺栓四周涂玻璃胶密封，结束工作票",,220kV西子变110kVGIS线路间隔是ZF6-126kV系列SF6封闭式组合电器组件之一，于2012年05月出厂，2012年9月份安装投产。检漏仪显示屏发现大量烟雾状气体从气室顶部积雪中冒出，1月10日解体检查，发现C相接地端绝缘子纵向明显开裂,1.0,1.0,[故障季节]冬季,
,,"(气室,63LG3-11)、(气室,363LG3-11)、(地刀,63LG3-11)、",,,33-浙江-SF6红外检漏发现220kV GIS设备气室漏气,,2013-4-17,,220kV GIS设备气室漏气,,26℃,65%,,220kV,,GIS,,,开关设备,根据计划安排，6月3日开始停电处理工作，首先把操作头的四周防水胶清除，拆解4R26617线路接地闸刀操作头（见图4），把盖与操作筒箱体分开，对密封面进行细致查看，查找泄漏原因，检查中仅发现密封垫圈有稍微的不平整现象，未发现壳体裂缝情况,SF6红外检漏技术不仅能发现SF6设备气体泄漏，更能够精确定位泄漏部位，我公司在王店变、句章变等多所变电站的检测中发现SF6开关、GIS设备气体泄漏情况，尽早发现气体泄漏可提醒运维人员进行重点监视，精确定位泄漏部位可提高检修处理目的性,图1由乾4R26617线路接地闸刀操作部件渗漏位置。5月3日运维人员报63LG3-11气室压力下降至0.57Mpa，变电检修中心人员于5月8日对该气室进行了带电补气至压力0.61Mpa；5月29日运维人员再次报该气室压力下降至0.57Mpa，明显该气室SF6压力泄漏加快，变电检修中心人员于5月30日对该气室进行了带电补气至压力0.61Mpa，并立即申请对该气室进行停电处理，63LG3-11气室压力跟踪情况见图3。本次处理工作至6月6日完成，投运后对该气室压力进行2周跟踪观察，未出现压力下降迹象，6月7日至6月16日气室压力见图3,发现此情况后立即要求运维人员每天跟踪该气室压力变化，如果压力下降至0.57Mpa（报警压力0.55Mpa）立即汇报，同时联系厂家共同制定检查、处理方案在压力变化跟踪过程中发现压力变化速度加快，并进行过2次带电补气工作，最终于6月3日进行解体检查处理现场进行O型圈更换处理，处理后重新进行检漏未发现有气体泄漏迹象处理方法为更换法兰面密封或瓷套处理方法为处理密封面、更换密封圈。处理方法为处理接头密封面更换密封圈,"2013年4月17日，在对由拳变进行迎峰度夏前专业化巡视检查时通过SF6红外带电检测发现""由乾4R26线开关线路侧地刀+4R26线路闸刀+4R26线路接地地刀""（气室编号为63LG3-11）存在气室漏气情况",2013年4月17日，检测人员在对500kV由拳变进行迎峰度夏前专业化巡视，对220kV由乾4R26间隔63LG3-11气室相关GIS设备进行不停电SF6红外带电检漏时发现存在漏气现象，进行精确定位查找漏点确定由乾4R26617线路接地闸刀操作部件渗漏，如图。1。灭弧室顶盖、提升杆密封、三连箱盖板处,,4.0,[故障季节]春季,
,,,,,34-浙江-SF6红外检漏发现瑞光变2#主变220kV开关SF6泄漏,,2012-12-18,,瑞光变2#主变220kV开关SF6泄漏,,,,,220kV,,主变,,,开关设备,,对于SF6压力低告警的GIS要加强SF6气体泄漏检测；。检测时要加强检测人员的SF6气体防护工作；。检测人员要有足够的耐心，轻微的泄露呈现间歇性，只有细心才能发现；,2#主变220kV开关C相与流变罐体焊接处漏气图片对比，如下图1所示。检测时要选择晴好无风天气；,温州供电公司检修公司变电检修室变电检修二班及时安排技术人员进行SF6红外检漏。2013年5月20日～6月21号，对2#主变220kV开关部件进行了返厂检修，并重新安装，投产后运行正常,2012年12月18日，220kV瑞光变报2#主变220kV开关压力低告警缺陷，断路器气室压力值为0.45Mpa（正常值为0.52Mpa）,经检测，漏点为2#主变220kV开关C相与流变罐体焊接处存在漏气,,12.0,[故障季节]冬季,
,,,,,35-浙江-SF6气体红外检漏发现220kV洋湾变110kV母分开关SF6气体泄漏,,2012-5,,220kV洋湾变110kV母分开关SF6气体泄漏,,,50%,,220kV,,断路器,,,开关设备,,,,,,,,5.0,[故障季节]春季,
,,"(铭牌型号,LTB245E1)、",,,36-浙江-SF6气体红外检漏发现洋湾变塘湾4333开关SF6泄漏,,2013-5-6,,洋湾变塘湾4333开关SF6泄漏,,,,,220kV,,断路器,,,开关设备,,对于运行年限已久的北京ABBLTB245型断路器特别对密度继电器处要加强SF6气体泄漏检测，并根据运行年限制定密度继电器更换计划；。检测人员要有足够的耐心，轻微的泄露呈现间歇性，只有细心才能发现；,现场检测图谱及泄漏点位置如下图1所示。检测时要选择晴好无风天气；,2013年10月22日，检修人员对临洋2356线开关SF6密度继电器进行了更换，后续多次检漏，无异常情况。因开关内SF6气体含有毒性物质，检测时要加强检测人员的SF6气体防护工作；,2013年5月13日，检修人员对塘湾4333开关SF6密度继电器进行了更换，后续多次检漏，无异常情况，SF6表计在换算到相同温度下也无变化。2014年3月2号～4号结合停电，更换了1#主变220kV开关、2#主变220kV开关密度继电器，后续多次检漏，无异常情况,温州供电公司在220kV洋湾变巡检时发现塘湾4333开关SF6有泄漏现象，经过红外检漏发现SF6密度继电器处有泄漏产生，更换后恢复正常2013年5月6日，变电检修室变电检修二班陈建晓在220kV洋湾变巡检时发现塘湾4333开关SF6有泄漏现象2013年10月11日，变电检修室变电检修二班徐驰在220kV洋湾变巡检时发现临洋2356线开关SF6有泄漏现象2013年12月30日，变电检修室变电检修二班潘益伟在对220kV洋湾变设备联合巡检时发现湾铁2Q92线、220kV母联开关、1#主变220kV开关、洋铁2Q92线开关、2#主变220kV开关存在泄漏情况。2014年2月28日，变电检修室变电检修二班陈长杰在对220kV慈湖变设备联合巡检时发现1#主变220kV开关、2#主变220kV开关存在泄漏情况,,5.0,[故障季节]春季,
,,"(母线,ZF10-126G)、",,,37-浙江-SF6微水检测发现110kV丁家变GIS微水超标,,2013-5-28,,110kV丁家变GIS微水超标,,26℃,80%,"(气室,山东泰开高压开关有限公司)、",110kV,,GIS,,,开关设备,由于该GIS装设在户内，设备运行压力正常，不存在漏气等缺陷现象，根据测试数据我们分析认为投运前内部元器件受潮可能性较大，在设备投运一年后内部元器件中的潮气慢慢释放到六氟化硫气体中，主要原因安装当时受工期、工艺等因数影响真空脱气不彻底，留下故障隐患。以上分析为可能引起微水超标的各种原因之一，其中以盆式绝缘子受潮可能性最大，因盘式绝缘子受潮后靠一、二次真空脱气很难彻底消除，其具有受潮后湿度慢慢释放的特性，一下子不可能完全消除，仍存在微水数据继续上升的可能性，需继续加强对该气室的微水跟踪，及时发现有可能出现的微水数据反弹,3.1实践证明六氟化硫充气设备微水带电检测是及时发现设备内部隐患行之有效的方法，是开展设备状态检修主要检测手段和理论依据，对督促提高检修质量同样发挥着积极作用3.2加强过程管理，在仓储、运输及出厂验收质量上下功夫，做到未雨绸缪、防范于未然，杜绝以后类似情况的再次发生；。3.4根据设备带电检测周期，认真开展设备带电检测工作，及时发现和处置设备存在隐患，确保设备在检修周期内安全、健康运行,根据要求我们对110kV桥开关＃2闸刀气室、110kVⅡ段母线压变过渡气室微水数据进行了复测数据从复测数据看虽在合格范围之内但升幅较快，尚需继续安排跟踪复测。具体我们从制造、安装二各环节进行分析,检修人员在对110kV桥开关＃2闸刀气室、110kVⅡ段母线压变过渡气室六氟化硫气体回收至零表压后，打开气室罐体内部检查（无异常），经除尘、密封面处理、更换密封圈、更换吸附剂等工序后开始抽真空，至真空度小于133Pa后继续抽真空12小时，随即补气至额定压力0.42Mpa，静止24小时复测。3.3认真执行安装、验收等技术标准（规范），必要时编制施工方案（或作业指导书）指导作业流程及要求，不断提高施工安装、施工；,2013年5月28日在例行带电检测中发现110kV桥开关＃2闸刀及110kVⅡ段母线压变过渡气室微水严重超标，达1139μL/L，已严重超出500μL/L运行标准（其它分解物、纯度试验数据正常），经汇报局运检部后随即安排停电处理。在110kV丁家变GIS六氟化硫气体例行带电取样检测分析中发现该变电所110kV桥开关＃2闸刀及110kVⅡ段母线压变过渡气室微水严重超标,绍兴供电公司所辖丁家变110kV桥开关＃2闸刀及110kVⅡ段母线压变过渡气室系山东泰开高压开关有限公司生产的ZF10-126G系列SF6封闭式组合电器组件之一，此组合电器2011年07月出厂，2012年4月份安装投产，安装单位为大明电力建设有限公司，运行至今未作任何检修，其它运行情况均属正常,,5.0,[故障季节]春季,
,,"(触头,GW4-405D)、(触头,3.3X)、(隔离开关,GW7C-2520W)、(触指,GW7C-2520W)、",,,38-浙江-X射线荧光镀层检测技术发现隔离开关触头镀银层厚度不合格,,2010-1-17,,隔离开关触头镀银层厚度不合格,,,,"(触指,温州昌泰电气有限公司)、(触头,湖南长高高压开关集团股份公司)、(触指,湖南长高高压开关集团股份公司)、",220kV,,隔离开关,,,开关设备,3.1．闸刀触头镀银层厚度直接影响触头接触电阻大小,X射线荧光镀层检测技术发现隔离开关。采用X射线荧光镀层测量技术对隔离开关触头进行检测。厂家常常为了规避检测而找藉口不允许拆除触头，对此应加大技术监督的执行力度,触头镀银层厚度不合格。后用金相法对X射线荧光镀层测量的结果进行了复验，结果证明X射线荧光法检测结果准确无误在不合格产品中抽取了湖南长高高压开关集团股份公司生产的GW7C-2520W型隔离开关静触头制成金相样观测其镀银层并在显微镜下测量厚度3.2由于闸刀触头镀银成本高，如不对闸刀触头镀银层进行监督，生产厂家对闸刀触头镀银层厚度要求远小于标准要求的20μm，甚至为了降低成本有厂家采用便宜的锡代替贵重的银浙江公司自2010年将此项目纳入基建阶段监督的必检项目，共发现镀银层不合格闸刀418把，用锡代替银闸刀107把3.2．X射线荧光法检测闸刀触头镀银层厚度是一种无损的检测方法，经检测合格的触头仍然可以返回基建现场安装使用。3.3X射线荧光法检测闸刀触头时需到现场拆卸触头，除极个别型号的闸刀因触头和连杆是一体的，其余触头均可以拆卸,,,"分别抽取了湖南长高、江苏如高、宁波阿鲁亚、温州昌泰等四个厂家的产品，采用X射线荧光法方法进行检测，发现湖南长高高压开关集团股份公司GW7C-2520W型、温州昌泰电气有限公司GW4-405D型等触头镀银层厚度均未达到DL/T486-2010《高压交流隔离开关和接地开关》第5.107.5规定的""导电杆和触头的镀银层厚度应≥20μm""要求",,1.0,[故障季节]冬季,
,,,,2005-11,39-宁夏-X射线成像检测发现220kV GIS隔离开关合闸不到位,,2013-8,,220kV GIS隔离开关合闸不到位,,,,,220kV,,GIS,8.0,[投运年限]投运5-10年,开关设备,,,,,,,,8.0,[故障季节]夏季,
,,"(电压互感器,1-3)、(电压互感器,1-1)、",,2011-10-21,40-宁夏-超声局放检测发现220kV GIS内置电压互感器内部件松动,,2011-11-18,,220kV GIS内置电压互感器内部件松动,,10℃,40%,"(电压互感器,上海吴淞电气实业有限公司)、",220kV,,电压互感器,0.0,,开关设备,,,,,,,,11.0,[故障季节]秋季,
,,"(断路器,LW13-550/400-63)、",,2010-09-28,41-蒙头-SF6泄漏成像检测发现5031断路器A相罐体侧面焊接处存在漏点,,2013-5,,5031断路器A相罐体侧面焊接处存在漏点,,20℃,46%,"(断路器,西安西开高压电气股份有限公司)、",500kV,,断路器,3.0,[投运年限]小于5年,开关设备,,通过厂家专业焊工对漏气点进行的切割、打磨（见图3），明显看到焊接形成的焊缝气泡，此气泡是属于焊接工艺不良导致。我们发现对于SF6气体绝缘的断路器出现轻微漏气时定位漏点困难，易受环境、温度等因素影响，建议检测工作应选择天气晴朗温度较高的时间段进行，定位漏点的成功率较大,投运后每年进行一次例行检修试验，除5031开关A相密度继电器压力有下降趋势外，各项试验数据均合格，设备运行良好。由于气体压力下降，2012年6月大修期间对该罐体进行一次补气处理，2013年5月针对漏气断路器进行SF6泄漏成像带电检测时发现5031断路器A相罐体侧面存在漏气现象图4断路器罐体沙眼经过补焊后打磨及内部检查焊接处完好发现疑似泄漏迹象后，应变换角度、方位进行检测，并尽可能背对阳光方向检测，有利于获得更清晰的图像,2013年5月对断路器进行SF6泄漏成像带电检测时发现5031断路器A相罐体侧面存在漏气现象（见图1）并确定泄漏部位为右侧端部靠上位置，发现漏气后伊敏换流站及时联系厂家并确定检修处理措施，计划在大修停电期间对5031断路器A相漏气点进行处理7月25日按照停电计划将5031断路器转检修状态，换流站检修人员对SF6气体进行回收，回收后厂家对该断路器进行解体检查并发现罐体侧面焊接处存在沙眼（见图2），需对漏气点进行切割、打磨、补焊处理。厂家技术人员对切割点补焊并同时打磨抛光及补漆后进行开盖检查，检查并未发现焊接导致的掉漆等问题，按照工艺要求，对罐体吸附剂及密封圈进行了全部更换，并对罐体进行了清洁处理在处理断路器类似泄漏问题时，应进行补焊，采用其它方法并不能彻底解决此类问题,,国网蒙东检修公司伊敏换流站5031断路器由西安西开高压电气股份有限公司生产，并于2010年09月28日正式投入运行该断路器型号为LW13-550/400-63，额定短路开断电流63kA。由于伊敏换流站区域属于高寒地区，冬季漫长寒冷，夏季早晚温差大,,5.0,[故障季节]春季,
,西郊变电站,"(隔离开关,GW25A-72.5DW/1250)、",,2013-9-10,42-蒙东-红外检测66kV隔离开关接点过热,,2013-9-10,,42蒙东红外检测66kV隔离开关接点过热,,14℃,50%,,66kV,,隔离开关,0.0,,开关设备,分析其导电能力已经被破坏，同样也是导致接点过热的原因除了设备老化，螺栓松动等原因外，通过分析，运维人员还怀疑其接点过热，可能跟负荷突增有所联系长期运行的结果，可能造成接触面氧化，接触电阻增大，同样会产生过热点设备接点发热，是设备运行中常见的缺陷类别，一般情况下都是由于接触电阻增大造成，现将可能导致接点过热的原因总结如下长期运行的铜铝接头，因接触面严重氧化，电阻增大，也会成为发热点平时流经小电流的接点，因系统突然变化，电流突增，也可能导致接点发热系统发生短路故障，过电流使容量不足的接点或者有缺陷的接点产生过热现象长期频繁的操作，造成接触点磨损，接触电阻增大，产生过热点。如若疏忽大意，长期的过热可能引起设备断线，造成不可估量的损失,此次过热点的发现，充分证明了红外成像仪在实际生产中所能发挥的巨大作用，解决了原有设备检测不准确，操作复杂等问题通过对红外成像图片的分析，能够准确的找到设备发热的最高点，方便分析缺陷原因设备大修时接头未拧紧，当电流通过后可能会发热，甚至发红，产生断线事故在变电站日常巡视中，一定要特别留意接点过热这一问题结合缺陷产生原因，有针对性的进行检查设备检修时，要注意螺栓的紧固，根据金属弹性，在拧紧螺栓后还应适当松扣，等待几秒，使金属适应弹性后再行拧紧，使螺栓更为长久的保持紧固状态巡视过程中要特别留意金属过渡型线夹的温度及时发现过氧化现象，确保设备的长效稳定运行尽量采用压接的方法进行设备连接，减少接点与空气的接触，能有效的避免氧化现象的发生。当系统发生变化时，及时对设备运行工况进行检查判断，密切监测电流、负荷变化较大的设备,通过对红外成像仪所拍摄的图像（）进行电子分析，初步判断分析，可能是由于螺栓松动，接触电阻增大，产生过热通过连续几天的跟踪检测，未发现数据有增长趋势，制定检修策略为结合西郊变停电机会进行消缺处理处理过程中，发现确实存在线夹螺栓松动问题。发生异常时能第一时间做出恰当的处理措施,9月13日傍晚负荷高峰时期，运行人员对1号主变单元开展特巡运维人员将上述情况汇报当值调度，调度命令继续跟踪测温。9月24日，利用西郊变全站停电，66kV若干线路母线接引的工作任务，将6011隔离开关断路器侧线夹更换，同日傍晚对该接点进行测温，温度恢复正常,利用红外测温装置，对设备接点进行测温，发现1号主变高压侧6011隔离开关C相断路器侧线夹温度过高，为43℃。西郊变电站原有的1、2号主变容量分别为40MVA与20MVA，容量较小的2号主变分担了全站34%的10kV负荷，而由于2号主变退出运行，1号主变负荷突增，最大负荷达到35MVA左右，突增的电流也是可能造成设备接点过热的原因,"2013年9月10日，兴安供电公司西郊变电站2号主变增容任务，将原有的2号主变由运行转至检修状态，全站负荷倒由1号主变运行该隔离开关型号为GW25A-72.5DW/1250,2011年9月27日投运，投运以来未出现异常情况。当卸除旧线夹后，通过观察，发现线夹连接处，投运时所涂抹的导电膏已经老化（）此外，6011隔离开关接头触点为铜制材料，而原有线夹为铝制材料（）",,9.0,[故障季节]秋季,
,紫云变电站,"(避雷器,0.75U1mA)、(试验项目,2014-1-10)、(金属氧化物避雷器,Q/GDW1168-2013)、(避雷器,Q/GDW1168-2013)、(主变,Y10WF-106/266)、",,2007-11-24,43-安徽-运行中持续电流检测及超声波局放发现110kVGIS内避雷器绝缘老化,,2012-2,,110kVGIS内避雷器绝缘老化,,10℃,50%,,110kV,,避雷器,5.0,[投运年限]投运5-10年,开关设备,,,,,,,,2.0,[故障季节]冬季,
,,"(气室,2010.12.11)、",,2002-6,44-安徽-SF6气体湿度检测发现110kVGIS气室微水超标,,2013-6-21,,110kVGIS气室微水超标,,30℃,55%,,110kV,,GIS,11.0,[投运年限]投运10年以上,开关设备,,GIS微水检测是目前专业班组比较常用的带电检测方法之一，按照规程及上级文件要求，设备投运后一年，补气24小时及A类检修后都应开展此项目，除上级文件安排的普测要求，一般三年开展一次普。测1)本次检测是继省公司2010年12月份的GIS设备SF6气体普查后，公司根据周期自行安排的又一次抽检跟踪，本次抽检并未测量全部设备，只针对普查过程中有怀疑的设备，在检测过程中及时发现并解决了问题，由此也能看出对于普测数据相对较大的，即使并未超标，也应适当缩短周期，加强监测；带电检测发现设备有异常时，应同时结合其他检测方法进行分析，对设备做更为全面的检查和测量，同时，为了保证测量的准确性，在出现异常时，应经两台仪器或多次测量确认测试结果，尽量消除测量过程带来的误差,自投运以来，该设备整体运行情况良好，无异常情况发生天桥479间隔上述两个气室在发现微水超标后，使用不同仪器又进行了测试确认，随即进行了分解产物测试，超声波局放测试，并对比了该设备、气室以往的SF6微水检测数据、超声波局放数据。2010.12.11的SF6微水检测数据中开关气室为109μL／L，避雷器气室为308μL／L，虽未达到运行中断路器灭弧室气室≤300μL／L，其他气室≤500μL／L的注意值，但和其他气室数值(100μL／L左右)相比，明显偏大，进一步说明该气室存在的问题是逐步发展起来的，如果持续运行不处理，必将严重危害设备安全,对此情况，申请立即停电处理。检修班组配合厂家采取了更换吸附剂、抽真空、充入高纯度氮气清洗，充入新的SF6气体等，经过一系列处理措施后，微水数据恢复到正常，开关气室为116μL／L，避雷器气室为264μL／L，已经恢复到正常水平,2013年6月21日，在做GIS设备的SF6气体微水检测时，发现该设备的开关气室、线路避雷器气室微水均超标，开关气室达550μL／L，避雷器气室达750μL／L，分解产物无明显异常,110kV天桥变新天479GIS设备是沈阳2002.6出厂产品，型号为ZF6-110，出厂编号为478，于2002年6月在本公司投运,,6.0,[故障季节]夏季,
,,"(断路器,1-1)、",,,45-辽宁-超声局放检测发现220kV罐式断路器内部件松动,,2013-8-21,,220kV罐式断路器内部件松动,,10℃,40%,,220kV,,罐式断路器,,,开关设备,,,,,,,,8.0,[故障季节]夏季,
,,"(电压互感器,1-2GIS)、(电压互感器,1-1GIS)、",,,46-辽宁-超声局放检测发现220kV GIS内置电压互感器高压电极固定螺栓松动,,2012-3,,220kV GIS内置电压互感器高压电极固定螺栓松动,,15℃,40%,"(电压互感器,上海MWB互感器有限公司)、",220kV,,电压互感器,,,开关设备,,,,,,,,3.0,[故障季节]春季,
,,"(套管,1-3)、(气室,1-1)、",,2009-2,47-辽宁-SF6分解物检测发现220kV GIS安装及制造工艺不良,,2011-4-9,,220kV GIS安装及制造工艺不良,,12℃,40%,,220kV,,GIS,2.0,[投运年限]小于5年,开关设备,经分析需停电处理，将所有电连接打开检查，未发现明显的放电和过热痕迹，但发现多处安装和制造工艺不良，包括导电部位附着有脏污物，套管电连接内静触头弹簧触指槽内及底部附着有微量银屑状粉末，电导体上有多处划痕和凹坑等。组织相关专业人员研究，怀疑气室内可能存在SF6气体分解，且涉及到含碳物质分解，但分解程度不是很大由解体结果可以看出，该间隔SF6气体在安装时即混入杂质，在整体制造工艺不良，导体上存在多处划痕和凹坑，运行中出现微小局部放电，引发SF6气体分解；另外，个别电连接部位接触不良过热，电连接部位导电部位附着脏污物，引发SF6气体分解；电连接内静触头弹簧触指或导电杆的镀银层硬度或附着力不足，摩擦产生微量银屑，运行中出现微小局部放电，引发SF6气体分解,通过SF6分解物的测量可及时发现GIS气室内部存在过热缺陷，该缺陷可能是接触不良、尖端放电、有灰尘杂质等原因造成,测得SO2+SOF2含量较大，达到4.02ul/l，接近标准注意值5.0ul/l，且CO含量较大，达到288ul/l。套管电连接内静触头弹簧触指槽内和底部银屑状粉末,注意电连接内静触头弹簧触指或导电杆的镀银层硬度和附着力是否符合标准要求，必要时开展金属镀银层检测,2011年4月9日，在对220kV太富#2线间隔进行分解物检测时，发现该间隔进线气室SF6气体分解物含量异常2011年4月9日，对220kV太富#2线GIS间隔进行SF6气体分解物检测发现检测结果超标，该异常气室内并无开关，结构简单，位置如图1-1所示,辽宁省电力公司本溪供电公司某变电站220kV太富#2线GIS型号为ZF11-252，是河南平高2008年产品，2009年2月投入运行。2011年5月14日至18日，本溪供电公司和制造厂人员对异常间隔进线气室进行了细致的解体检查，将全部安装装配拆下，所有电连接打开检查，未发现明显的放电和过热痕迹，但发现多处制造安装工艺不良，包括导电部位附着脏污物（见图1-2），套管电连接内静触头弹簧触指槽内及底部附着有微量银屑状粉末（见图1-3），电导体上有多处划痕和凹坑（见图1-4）等，制造厂技术人员现场全部进行了处理，恢复安装后送电,,4.0,[故障季节]春季,
,,"(触头,1-3A)、(触头,1-2)、",,2008-12,48-辽宁-SF6分解物检测发现66kV GIS分支母线导体对中不良,,2011-5-12,,66kV GIS分支母线导体对中不良,,17℃,40%,,66kV,,母线,3.0,[投运年限]小于5年,开关设备,将该间隔进行停电处理，组织相关人员对GIS进行检查，发现该气室内分支母线导体在安装固定在两侧盆子上时，与刀闸动触头拉杆配合不良，导致刀闸动触头拉杆在穿过该导体与静触头接触偏心，合闸不到位，接触不良，A相最为严重，在长期运行中不断放电，产生SO2分解。物故障的直接原因为该气室内分支母线导体在安装固定在两侧盆子上时，与刀闸动触头拉杆配合不良，导致刀闸动触头拉杆在穿过该导体与静触头接触偏心，合闸不到位，接触不良，A相最为严重，在长期运行中不断放电，产生SO2分解物,SF6分解产物检测方法可有效检测故障部位，节约了检修时间，提高了检修效率。通过SF6气体成分分析，可以早期诊断出设备缺陷发展过程中的一些隐患，为防止故障的进一步扩大提供了保障,根据测试结果判断，该气室己出现SF6分解，从分解物成分可以看出内部己产生电弧,联系平高制造厂技术人员赶到现场，并于5月16日开盖检查，发现崔采南线间隔Ⅰ母刀闸气室内充满SF6分解产物粉。尘由于该部分装配在设备安装时由制造厂整体运输到现场，现场不进行调试，该故障原因为制造厂出厂时安装工艺不良所致,2011年5月12日，检测人员对66千伏GIS崔采南线间隔的各气室进行了SF6分解产物测试，发现Ⅰ母刀闸气室SO2+H2S已达89ppm，严重超标，其余气室正常2011年5月12日，对66千伏GIS崔采南线间隔的各气室进行SF6分解产物测试，发现Ⅰ母刀闸气室SO2+H2S已达89ppm，严重超标，其余气室正常,辽宁省电力公司鞍山供电公司某变电站66千伏崔采南线GIS间隔型号为ZF12-72.5，河南平高2008年12月生产，2010年5月26日投。运5月20日，技术人员开始进行现场故障处理，进行细致检查，发现B相静触头上有明显动触头偏心合闸后产生的压痕（见图1-2），A相静触头上烧蚀痕迹也呈偏心形态，一侧烧蚀特别严重（见图1-3、1-4）,,5.0,[故障季节]春季,
,凌水变电站,"(设备型号：,额定电流：)、",,,49-辽宁-SF6气体分析与超声波联合检测发现66kV PASS设备内部放电故障,,2012-7-17,,66kV PASS设备内部放电故障,,17℃,40%,,66kV,,组合电器,,,开关设备,,实践证明，通过二者的联合测试，可有效准确的发现SF6设备内部存在的放电缺陷。单一的试验方法并不能准确有效地判断设备缺陷，多种检测方法包括停电检测可有效发现设备缺陷,"随即停电处理，成功发现组合电器内部缺陷,母线侧隔离开关动触头及其所对应的壳体有放电痕迹,为瞬态故障电流所致短路接地该间隔PASS设备为三相分箱结构，所示三相共用一块SF6密度继电器，A相和C相侧分别有SF6气体检测用阀门，B相没有SF6气体检测用阀门同时进行的超声局放测试发现，A相存在悬浮电位放电信号，但信号不强，测试结果见图1-2和图1-3通过被测间隔连续图与背景连续图比较可以看出，幅值和有效值相对背景都有所增大，存在100Hz相关性，相位图呈现较为典型的悬浮电位信号特点停电后对异常间隔进行了解体检查，发现母线侧隔离开关动触头及其所对应的壳体有放电痕迹，所示当SF6气室内存在局部放电或高能放电时，SF6气体会分解成其它气体成分，以及产生一定超声振动通过气体成分的检测和超声测试即可判断是否存在上述的缺陷SF6气体成分检测和超声波局放测试已成为辽宁省公司必须进行的带电检测项目。断路器切短路开断电流后，若吸附剂或SF6分解物较多，SF6气体分解物将超标，应及时采取更换气体或吸附剂，避免引起绝缘故障",,"2012年7月17日，辽宁省电力有限公司大连供电公司在对凌水220kV变电站66kV水龙左线PASS设备进行带电测试时发现，该间隔SF6气体分解产物超标。水龙左线运行至今，累计开断故障电流3次，最近一次为2012年7月2日,开断故障电流8730A",,,7.0,[故障季节]夏季,
,,"(隔离开关,1-1)、(触头,1-4)、(触头,1-3A)、(触头,1-2)、",,2011,50-辽宁-气体分解物检测发现220kV HGIS母线刀闸合闸不到位故障,,2013,,220kV HGIS母线刀闸合闸不到位故障,,18℃,50%,,220kV,,HGIS,2.0,[投运年限]小于5年,开关设备,,,,,,,,,,
,,"(组合电器,ZHW-550)、(气室,1-1)、",,2008,51-辽宁-红外热像发现500千伏GIS断路器气室SF6气体泄漏,,2013-01-18,09:35,500千伏GIS断路器气室SF6气体泄漏,,18℃,50%,,500kV,,GIS,5.0,[投运年限]投运5-10年,开关设备,"2011年，蒲河变500千伏HGIS组合电器曾出现过因厂家安装施工过程中注胶工艺不良，导致法兰密封胶圈外侧无防水措施，致使雨水、灰尘等进入法兰接触面，在电场作用下，造成金属法兰贯穿性锈蚀，导致设备气体泄漏缺陷,SF6气体泄漏图谱如。下。本次缺陷初步判断为设备在补注硅脂前可能已出现轻微腐蚀现象，硅脂补注后虽能将外侧的灰尘、水分和空气进行隔绝，使法兰锈蚀问题得到缓解，但是由于原法兰已经形成锈蚀状态，随锈蚀面逐步的发展，最终导致密封面贯穿性锈蚀，造成SF6气体泄漏",大量事实说明红外热成像检漏技术能够行之有效的发现SF6气体泄漏，在设备停电处理前，做好如下工作对设备安全稳定运行意义重。大。对缺陷设备定期开展微水测试带电检测，检测周期为每月一次，避免气体泄漏设备绝缘水平降低,主要作业内容为对缺陷组合电器进行相关部分解体复装后进行常规试验和耐压试验，缺陷消除。高压试验专业应结合带电检测情况做好记录,12时01分，检修人员到现场对缺陷断路器气室进行了补气处理，补气量约20公斤在补气24小时后开展一次微水带电检测工作。运行人员加强HGIS组合电器气室压力监视，发现问题立即上报,2013年01月18日09时35分，省调监控值班员发现蒲河变500千伏沙蒲2号线5063开关SF6气体压力低报警，A相SF6气体压力为0.52MPa（报警值为0.52MPa，闭锁值为0.5MPa，额定值为0.6MPa）,经检漏发现设备漏气位置在沙蒲2号线5063开关气室A相II母线侧CT连接法兰处，见图1-1,9.0,1.0,[故障季节]冬季,
,通化变电站,"(断路器,LW56-550)、",,2006-12-1,52-吉林-红外成像检漏发现500kV罐式断路器气体泄漏01,,2011-9-6,,500kV罐式断路器气体泄漏01,,15℃,10%,,500kV,,断路器,5.0,[投运年限]投运5-10年,开关设备,从LW56-550型断路器法兰密封面SF6气体渗漏情况分析，是由于产品装配时操作者未严格按照工艺要求进行注防腐胶作业，上下法兰采用通孔螺栓紧固方式，容易导致两个法兰对接面积水，积水无法自动排除，长期浸润造成密封圈和法兰密封面腐蚀，最终导致了SF6气体的泄漏。解体后改进注胶工艺，保证铝合金法兰对接面注胶效果，采用分油率较低的硅脂防腐胶，有效阻止了水分侵入法兰对接面，杜绝泄漏情况的再次发生,开关本体的气体密封采用三元乙丙橡胶材料的密封圈，对铝合金铸件的防腐措施采用罐体外表面喷漆、法兰连接面及密封面处注防腐硅脂的防腐措施上述缺陷情况并非个别现象，因此在低温季节应加强对该类型断路器的红外成像检测。并严格按照工艺要求进行注防腐胶作业，采用分油率较低的硅脂防腐胶，有效阻止了水分侵入法兰对接面,红外成像检漏检测发现500kV二串联络5022断路器C相气体泄漏缺陷。2011年9月8日，对气体压力降低地5022C相开关进行现场红外检漏，发现泄漏点，所示，气体红外成像检测如图2所示。发现存在气体泄漏情况时，应在环境温度允许的情况下对断路器进行解体检修,2011年9月6日，巡视发现5022C相开关气体压力降低，9月8日，经SF6气体红外成像检漏仪检测，确认泄漏点，泄漏部位为盆式绝缘子两侧水平端面，气体压力降低后进行了现场补气。10月15日对5022C相开关进行了现场解体检修，更换密封圈，并重新做注胶处理，经红外检漏无异常后投运,案例名称红外成像检漏检测发现500kV二串联络5022断路器C相气体泄漏缺陷,国网吉林省电力有限公司通化供电公司通化500kV变电站500kV二串联络5022断路器2006年12月1日出厂，2007年10月11日投运。盆式绝缘子两侧密封结构及渗水位置图4盆式绝缘子密封圈被严重腐蚀,,9.0,[故障季节]秋季,
,,,,2005-4-3,53-吉林-红外成像检漏发现500kV罐式断路器气体泄漏02,,2013-5-6,,500kV罐式断路器气体泄漏02,,11℃,10%,,500kV,,罐式断路器,8.0,[投运年限]投运5-10年,开关设备,引起开关本体气体泄漏的根本原因是气体压力表与本体连接管路存在产品质量问题，导致了SF6气体的泄。漏上述缺陷情况的出现，说明铸铝件在低温地区运行也有出现裂纹缺陷的可能，应加强对该类型断路器的气体红外成像检测,,2013年5月6日，以GF306型红外成像检漏仪对该断路器进行SF6气体检漏检测，发现B相存在严重泄漏情况，泄漏点为气体压力表与本体连接管路部位,更换处理后经红外检漏无异常投运。及时发现并给予及时更换,2013年5月6日，对500kV林平线5053断路器进行现场红外检漏，发现B相存在严重泄漏情况，泄漏点为气体压力表与本体连接管路部位，所示，气体红外成像检测如图2所示,吉林省电力有限公司检修公司某500kV变电站500kV林平线5053断路器2005年4月3日出厂，2006年11月22日投运经检查发现该连接管路存在明显裂纹2处。经检查发现，500kV林平线5053断路器气体压力表与本体连接管路部位存在明显裂纹2处,,5.0,[故障季节]春季,
,,"(断路器,LW56-550)、",,2007-1-1,54-吉林-红外成像检漏发现500kV罐式断路器气体泄漏03,,2013-4-22,,500kV罐式断路器气体泄漏03,,15℃,10%,,500kV,,罐式断路器,6.0,[投运年限]投运5-10年,开关设备,从LW56-550型断路器法兰密封面SF6气体渗漏情况分析，是由于产品装配时操作者未严格按照工艺要求进行注防腐胶作业，上下法兰采用通孔螺栓紧固方式，容易导致两个法兰对接面积水，积水无法自动排除，长期浸润造成密封圈和法兰密封面腐蚀，最终导致了SF6气体的泄漏。解体后改进注胶工艺，保证铝合金法兰对接面注胶效果，采用分油率较低的硅脂防腐胶，有效阻止了水分侵入法兰对接面，杜绝泄漏情况的再次发生,开关本体的气体密封采用三元乙丙橡胶材料的密封圈，对铝合金铸件的防腐措施采用罐体外表面喷漆、法兰连接面及密封面处注防腐硅脂的防腐措施上述缺陷情况并非个别现象，因此在低温季节应加强对该类型断路器的红外成像检测。并严格按照工艺要求进行注防腐胶作业，采用分油率较低的硅脂防腐胶，有效阻止了水分侵入法兰对接面,其中，A相非机构侧端盖的右侧和上部有两处漏点；B相机构侧在线监测传感器安装位置有漏点、非机构侧端盖上部、下部和右侧有三处漏点，在线监测传感器安装位置有漏点；C相非机构侧在线监测传感器安装位置有漏点，端盖下部有漏点2013年4月22日，对气体压力降低地5055开关进行现场红外检漏，发现多处泄漏点，气体红外成像检测如图1至图6所示图3B相机构侧在线监测传感器安装处图4B相非机构侧在线监测传感器安装处端盖密封也存在上述问题，所示。发现存在气体泄漏情况时，应在环境温度允许的情况下对断路器进行解体检修,5月15日对5055开关进行了现场解体检修，更换密封圈，并重新做注胶处理，经红外检漏无异常后投运,,吉林省电力有限公司检修公司某500kV变电站500kV通丰2号线5055断路器2007年1月1日出厂，2007年10月11日投运2013年4月22日，经SF6气体红外成像检漏仪检测，发现多处泄漏点，气体泄漏严重。盆式绝缘子两侧密封结构及渗水位置图8盆式绝缘子密封圈被严重腐蚀,,4.0,[故障季节]春季,
,,"(套管,1.1K)、",,,55-吉林-红外检测10kV柱上断路器引线线夹接触不良发热3,,2012-8-24,,55吉林红外检测10kV柱上断路器引线线夹接触不良发热3,,16℃,95%,,10kV,一般缺陷,柱上开关,,,开关设备,,,a.断路器一侧各相套管的温度由外及箱壁渐次下降，由38℃左右降到34℃左右（见套管温度变化曲线），说明热源在套管外侧的绝缘护套内；。b.设备线夹与导线线夹联接后护套引出的温度在32.2℃～34.6℃，高于套管根部温度；c.断路器本体温度基本平衡，无明显过热区域，左侧套管高温侧下箱壁比另一侧1.1K，应为受左侧套管温度较高影响；d.断路器左侧设备线夹联接处的绝缘护套温度（AR06）比套管温度低7K，应为绝缘护套散热面积较大影响a.断路器一侧三相线夹内部均接触不良发热，认定为一般缺陷b.三相线夹均接触不良发热，怀疑线夹为铜铝过渡处理存在问题。a.对本断路器进行红外跟踪，跟踪周期为30天；绝缘化10kV线路在红外检测分析时，应注意硅胶护套对散热的影响和辐射率变化，Q/GDW/Z-23-001-2010《带电电力设备红外检测诊断规程》规定温差达到20K为严重缺陷,b.在大负荷状态下进行红外特殊检测，观测其发热与负荷变化规律，必要时应安排停电处理，停电前做好铜铝过渡线夹更换准备；,案例名称红外成像检测10kV柱上开关线夹发热。2012年8月24日，梅河供电公司公司例行红外检测初步判定柱上开关内部发热,,,8.0,[故障季节]夏季,
,,"(套管,3.4K)、",,,56-吉林-红外检测10kV柱上开关内部发热1,,2012-8-23,,56吉林红外检测10kV柱上开关内部发热1,,19℃,90％,,10kV,一般缺陷,柱上开关,,,开关设备,,,,,,,,8.0,[故障季节]夏季,
,,,,,57-吉林-红外检测66kV断路器线夹发热1,,2012-5-19,,57吉林红外检测66kV断路器线夹发热1,,13℃,53％,,66kV,危急缺陷,断路器,,,开关设备,,,b.根据吉林电力有限公司《带电电力设备红外检测诊断规程》，判定为危急缺陷。本案例为设备线夹与导线接触不良发热，导线呈螺旋状发热，其缺陷判定标准规定不同,c.建议立即安排停电处理,案例名称红外成像检测66kV隔离开关瓷柱柱体发热。2012年5月19日，变电站例行红外检测发现66kV出线间隔A相上端与母线引流连接处过热。a.开关C相上端与母线引流连接处过热，过热点最高温度达196度，相间最大温差182.5K,技术参数FOV视场(宽X高)/最小焦距，24°X18°/0.3m（35mm镜头）；热灵敏度(NETD)，<0.08℃(30℃时)；波长范围7.5-13μm；测温范围-40℃--+1000℃；精度±2%(读数范围)或±2℃,,5.0,[故障季节]春季,
,,"(隔离开关,GW5-60IID)、(隔离开关,8.7K)、",,,58-吉林-红外检测66kV隔离开关瓷柱柱体发热2,,2012-05,,58吉林红外检测66kV隔离开关瓷柱柱体发热2,,13℃,47％,"(隔离开关,沈阳高压开关厂)、",66kV,,隔离开关,,,开关设备,,隔离开关的绝缘性能仍能满足运行要。求3）66kV隔离开关的瓷柱比较短，操作的扭距相对较小，操作过程中断裂的概率比220kV隔离开关要小，但应制定相应的防止操作过程中瓷柱断裂伤及人员的措施，同时制定有针对性的事故预案,建议全省供电企业对沈阳高压开关厂1999年产GW5-60IID型隔离开关及使用瓷柱相同的各型号66kV隔离开关进行红外电压致热普测，发现有瓷柱有异常发热的采取相应措施，防止人身和设备事。故刀隔离开关支持绝缘子局部发热原因是瓷柱内出现裂纹，66kV隔离开关操作扭距小，危险不大，但对220kV及以上支持绝缘子瓷柱裂纹检测提供的借鉴,更换瓷绝缘子后，对支持绝缘子进行外观和本体检查,案例名称红外成像检测66kV隔离开关瓷柱柱体发热。2012年05月，变电站红外例行检测发现3组GW5-60IID型隔离开关4支瓷柱中部异常发热,隔离开关瓷柱热点与其他位置温差8.7K，结论为隔离开关瓷柱内部出现裂纹,,5.0,[故障季节]春季,
,公主岭变电站,"(引流线,LGJ-240)、",,1999-11-1,59-吉林-红外检测66kV开关引线线夹与导线接触不良发热,,2013-5-24,18:38,59吉林红外检测66kV开关引线线夹与导线接触不良发热,,0℃,10%,,66kV,危急缺陷,断路器,14.0,[投运年限]投运10年以上,开关设备,此类缺陷表现为距线夹10cm左右处引流线烧断股，线夹内引流线烧伤等特征；严重情况会出现引流多股烧断或引流从线夹中抽出，很容易造成大面积停电事故。缺陷的原因是线夹压豆连接螺丝松动或线夹内引流线线径与线夹不匹配（引流线外应缠绕铝带未缠绕）造成压豆螺丝紧固后仍不能使引流线紧固等,此缺陷定为危急缺陷，缺陷发现后当即向上级部门汇报，并立即停电进行了处理。需要在设计施工中进行校验,从红外图谱可见，B相发热是以距线夹10cm处引流为中心热点逐步向两侧温度降低的发热特征；最热点温度达到132.2℃，与其他两相温差为100.1K和108.2K；此发热特征属于线夹接触不良1）线夹过热的特征是以线夹至引流10cm为发热中心点，发热点两侧温度逐渐降低，线夹本体不是最热点。线夹接触不良（特别是与母线有连接的）的电流过热型缺陷必须认真对待并加以重视,检测人员检修公司电气试验一班、检测人员岳玉明马尧,2013年5月24日，例行红外检测中发现公主岭220kV变电站66kV公联乙线开关B相开关上部与母线连接引流线夹异常过热,开关厂家西安高压开关厂、型号LW9-63、额定电流2500A、出厂日期1999-11-1、投运日期1999-11-23，引流线夹纯铝结构，引流与线夹采用压豆式连接，引流线LGJ-240，当时负荷电流200A，该线路最大负荷电流350A技术参数,18.0,5.0,[故障季节]春季,
,新建JY变电站,"(回路电阻,4)HGIS)、(主变,2)1)、",,,60-吉林-红外检测220kVHGIS罐体异常发热1,,2011-8-21,,60吉林红外检测220kVHGIS罐体异常发热1,,19℃,10%,,220kV,,HGIS,,,开关设备,,,,,,,,8.0,[故障季节]夏季,
,,,,2010,61-吉林-六氟化硫组分检测发现220kV断路器缺陷,,2012-6-8,,220kV断路器缺陷,,,,,220kV,,断路器,2.0,[投运年限]小于5年,开关设备,,SF6电力设备的内部故障是一个复杂的物理化学过程，在判断内部故障时必须结合设备运行、结构、检修、电气试验、继电保护动作和故障录波情况等作综合分析，不断提高对故障的分析判断水平,"对220kV金东甲线开关进行六氟化硫组分及湿度试验，测试结果发现A相开关气室内气体中S02浓度为163μl/L,H2S为107μl/L,湿度为246μl/L，纯度为97%，并散发出S02刺激性气味而B、C相六氟化硫组分及湿度无明显增长，纯度为99.9%综合分析诊断为""该气室内部存在高能放电故障,并涉及固体绝缘材料的分解""。通过SF6气体中SO2、H2S含量的检测能检出内部早期故障，放电时产生的SO2、H2S浓度将不同，需要我们区别不同情况分析和判断",,"案例名称六氟化硫组分检测发现220kV金东甲线A相开关放电缺陷。2012年6月8日，夜间220kV金东甲线路A相遭受雷电后开关跳闸，重合没启动，6月9日，试验所油务人员对220kV金东甲线开关进行六氟化硫组分及湿度试验，测试结果发现A相开关气室内气体中S02浓度为163μl/L,H2S为107μl/L,湿度为246μl/L，并散发出S02刺激性气味，诊断为""该气室内部存在高能放电故障,并涉及固体绝缘材料的分解""。是由于开关跳闸，重合没启动，距第一个雷电波约过113毫秒（从零序电流录波器观察到）又遭受第二波雷电（从金东甲线路雷电记录仪观察到两次雷击与一次雷反射），但此时开关已在断开状态，行进波在开关断口处被反射，2U的雷电波击穿开关断口，断口被复燃，复燃时间约3-4秒，从而导致A相开关分解物剧增，气体纯度下降，并有消弧室固体材料被分解现象",吉林供电公司某220kV变电站的220kV金东甲线于2010年（由省送变进行的六氟化硫试验）投运，按周期进行定期检测湿度合格,,6.0,[故障季节]夏季,
,,,,,62-浙江-超声波局部放电检测发现110kVGIS触头屏蔽罩松动案例,,2012-10-16,,110kVGIS触头屏蔽罩松动案例,,25℃,50%,,110kV,,GIS,,,开关设备,,,,,,,,10.0,[故障季节]秋季,
,莆田变电站,"(软连接,3-4)、(导电回路,1-6)、",,,63-福建-红外热像测温发现500kV隔离刀闸松动,,2011-10-06,,500kV隔离刀闸松动,,,,,500kV,,刀闸,,,开关设备,初步判断是导流软铜带（中2.11部件）与后臂（中2.1部件）及导流底座（中2.4部件）的接触面氧化，或固定螺杆松动，造成负荷电流经导电臂的推动和调节连杆分流使其发热导电臂的推动和调节连杆为钢构件，长期通流过热时将使其强度发生改变，在刀闸分、合受力的过程中可能发生断裂且导电带下部连接处有被电弧烧伤痕迹，如上图6所示，为该2762刀闸C相动触头软连接导电带下部连接螺栓松动，造成导电带接触不良，产生电弧烧伤另外，导电带的接触不良，也致使工作电流从刀闸本体和双四连杆分流，从而引发该刀闸发热。由该刀闸的发热原因分析可见，主要是由于安装时对导电回路螺栓的紧固程度不够，刀闸经过长时间的运行，该处螺栓逐渐松动，导致接触不良，造成电弧放电烧伤，最终导致了工作电流的分流，从而产生刀闸动触头发热的缺陷,因此，在处理导流软铜带的接触面时，应同时更换导电臂的推动和调节连杆。在今后的新设备投产交接验收中，应对螺栓的紧固力矩进行校验，而不能仅仅以导电回路电阻值作为唯一的参考值，经验发现，有的刀闸在导电回路电阻值合格的情况下（不排除安装方为了通过验收，而涂抹导电膏或是缩小测量回路范围的办法），经过一段时间的运行，也会产生发热的现象，因此，对交接设备进行螺栓的再次紧固也显得必要，另外，加强运行设备的红外测温工作，也能尽早的发现发热类缺陷,根据变电设备缺陷分类规定的附录A第5.1.46条（刀口、转头的温度130OC>t>100OC），缺陷分类定为Ⅱ类根据SPOT-252的结构图（），对该刀闸进行红外检测（），。测量修后电带上、下部连接面直阻分别为6.4μΩ及7.4μΩ，刀闸导电部分直阻为82.9μΩ，满足刀闸的主回路电阻要求，且与该刀闸的交接试验值相当,该消缺工作列入12月份停电计划随后莆进Ⅱ路276由2762接220kVⅡ段母线运行倒至2761接220kVⅠ段母线运行2011-12-12，莆田变完成220kVⅡ段母线及276开关转检修操作，消缺人员利用快装脚手架搭建检修平台，进行该2762刀闸的发热处理。将导电带的上、下部连接面分别打开，对连接表面进行处理，随后重新安装，并用力矩扳手均匀紧固（90N.m）,2011年10月06日，在专业巡检工作中，利用红外成像测温，发现500kV莆田变电站220kV莆进Ⅱ2762刀闸C相导电臂的推动和调节连杆（中的2.10部件）发热，最高温度点107.8℃，所示,该刀闸为苏州AREVA高压电气开关有限公司生产的SPOT-252，水平半弓架式隔离刀闸,,10.0,[故障季节]秋季,
,,"(导电部分,50222/50231)、",,1999-04-01,64-福建-红外热像法发现刀500kV刀闸静触头,,,,刀500kV刀闸静触头,,,,,500kV,,刀闸,,,开关设备,从50222刀闸发热缺陷的处理情况来看，造成50222刀闸发热的根源是静触头各接触面接触不严密，导致在长期运行电压下表面氧化严重、刀闸静触头接触面接触不良而发热，造成刀闸上述问题的的原因主要。有。刀闸安装时螺栓紧固不够，导致刀闸静触头底座与导流板间接触不严密；,对于老设备，建议在设备首检、年检过程中加强对接触面的检查，线夹、刀闸静触头导流板与静触头间回路接触电阻的测量。对以后新建的设备，建议在验收时增加对接触面的检查、并对刀闸所有螺帽打力矩紧固检查,下面图1为50222刀闸A相的红外测温情况及发热相可见光图像图250222/50231刀闸静触头结构（左为结构图，右为实物图）刀闸静触头底座及导流板解体后照片。为A相刀闸静触头底座解体前后照片，从照片上也可看到刀闸静触头底座与静触头间接触部分也有一层明显的白色氧化层,9月18日，一次班对大莆Ⅰ路50222刀闸发热异常情况进行了停电检查和处理，对红外测温过程中虽未发现异常的B、C两相也进行了检查和处理由于50222刀闸A相的发热部位氧化严重，随后现场将50222/50231刀闸A相静接触头整体拆下并进行了更换，更换后经对新换静触头各点间的回路电阻测量，确认刀闸静触头状况良好、缺陷消除，50222/50231刀处理完50222/50231刀闸A相静接触头，现场人员又对50222/50231刀闸B、C相静触头各点间的回路电阻进行了测试，测试发现B、C两相静触头也存在回路接触电阻偏大的问题，随后对接触电阻偏大的刀闸静触头部分进行了解体打磨处理，处理后的回路接触电阻合格，表2为50222/50231刀闸B相静接触头更换前后接触电阻对比情况，表3为50222/50231刀闸C相静接触头更换前后接触电阻对比情况2、安装前未对静触头装配进行全面检查；。抱箍紧固受力不均，接触面不严密；,红外测温发现，50222刀闸A相静触头红外测温温度达117℃，50222刀闸B、C相的红外测温温度为43.8℃、37.1℃,莆田变大莆Ⅰ路50222刀闸，其型号为GW17-500DW，出厂日期1999年04月01日，投运日期2000年03月20日，由平顶山高压开关厂生产50222刀闸静触头与50231刀闸静触头为共杆结构，50222/50231刀闸静触头其结构如下图3所示，左为结构原理图，右为实物图，右图中红圈位置为测温发现异常的部位在对50222/50231刀闸A相静接触头进行解体检查前作业人员先对50222/50231刀闸A相静接触头各导电部分进行了回路电阻测试，测试的各夹线点，回路接触电阻测试发现AO间回路电阻最大为3800μΩ，AB间为618μΩ，EK间为152μΩ回路电阻测试后，现场对50222/50231刀闸A相静接触头进行了解体检查，为刀闸A相静触头底座及导流板解体后的照片，从照片上看，刀闸静触头底座与导流板间接触面已严重氧化，刀闸静触头底座与导流板间的接触面、导流板与刀闸静触头底座的接触面上均有厚厚的白色氧化层。静触头装配出厂时各接触面位置接触不严密；、,,,,
,,,,,65-福建-在线监测系统检测SF6气体泄漏,,2013-11-5,,65福建在线监测系统检测SF6气体泄漏,,,,,220kV,,断路器,,,开关设备,,GF306对六氟化硫的泄露测量是比较有效的一种方法；,,,图1220kV水闽Ⅱ路/2号、3号主变242开关Ｂ相处六氟化硫管道接口。20kV水闽Ⅱ路/2号、3号主变242开关Ｂ相处六氟化硫管道接口。20kV水闽Ⅱ路/2号、3号主变242开关Ｂ相处六氟化硫管道接口220kV水闽Ⅱ路/2号、3号主变242开关B相处六氟化硫管道接口发现六氟化硫泄露,,,11.0,[故障季节]秋季,
,,"(母线,ZF7A-126)、",,2011-9-26,66-福建-红外检测和超声局放检测发现110kVGIS进线套管根部电压致热,,2011-9-26,,110kVGIS进线套管根部电压致热,,,,"(母线,西安西电开关电气有限公司)、",110kV,,GIS,0.0,,开关设备,,为了对放电严重程度有定量的了解，试验人员又采用EA公司UltraTEVPlus+型局放检测仪（带抛物面声波聚集器）对放电部位进行超声波局放检测,182单元进线套管A、C相也存在发热和放电声，B相套管无异常从上表数据可以看出，存在放电情况的套管根部局放量明显大于其它没有放电情况套管的局放量综上分析，18A单元A相套管及182单元A、C相套管存在明显的放电现象。本项目为电压致热性故障，开展了红外检测和超声局放检测，为进线套管发现故障提供了有力的手段,根据国网公司《电力设备带电检测技术规范》要求，试验人员对已运行的18A、182及18M、110kVⅠ段母线PT单元、110kVⅡ段母线PT单元设备进行带电检测（110kVGIS为西安西电开关电气有限公司ZF7A-126型设备）,10月8日，变电试验一班试验人员在对昆石变一次设备进行投运后带电检测时发现，#1主变110kV侧18A单元A相进线套管与法兰交界处发热（与正常相相比差8度左右）且有轻微放电声，而B、C两相无异常情况,,,9.0,[故障季节]秋季,
"(测试时间及状态,7月16日16：30分 就地分合操作3次后测试)、",,"(断路器,LW10E-363W)、",,2002-9,67-甘肃-带电检测发现330kV断路器SF6分解物异常,,2011-10-28,15:50,330kV断路器SF6分解物异常,,,,"(断路器,河南平高电气股份有限公司)、",330kV,严重缺陷,断路器,9.0,[投运年限]投运5-10年,开关设备,,,,,,,15.0,10.0,[故障季节]秋季,
,,"(断路器,1-1)、",,,68-北京-断路器操作机构特性检测发现断路器机构卡涩缺陷,,2013-2-16,6:29,断路器机构卡涩缺陷,,25℃,57%,,110kV,,断路器,,,开关设备,铁芯克服复位弹簧弹力和铁芯自身重力开始运动，速度逐渐增加，电磁铁气隙逐渐减小，电流出现局部降低，直到铁心顶杆碰触到弯板。铁芯推动脱扣半轴转动后，继续向上运动，由于脱扣半轴的阻力减小，铁芯运动速度的增加，电流出现局部的减小,"T4的准确值需通过连接仪器所带的3相交流CT进行测试获得。261断路器第一次测试的波形与其余波形在线圈电磁铁铁芯运动过程用时一致，但在主执行机构运动过程中的时间较长，261断路器第一次测量的电流波形图中读出的合闸时间约50ms,比其他次合闸多用时2ms，虽然满足厂家规定的合闸时间40-70ms的要求,但是考虑到第一次测试前有近10次分合操作，合闸电流波形有逐步稳定的变化过程，说明主执行机构存在卡涩、传动部件润滑不够等问题",典型的分/合闸线圈的电流波形如下图示。分/合闸回路导通，分/合闸线圈中的电流从零开始以指数形式增加，增加到一定值时，电磁吸力大到足以克服复位弹簧弹力和铁芯自身重力之和，铁芯开始运动铁芯顶杆碰触到弯板，受到弹簧弹力及脱扣半轴的反作用力，铁芯的运动速度降低，电流出现局部的增加铁芯运动到T3时刻，铁芯达到了最大行程并保持在此位置此时的电感为另一常数，电流按指数规律上升到稳态值，稳态值由电源电压和线圈内阻决定，稳态值的大小可以反映断路器二次回路电源状态所以通过分/合闸电流波形可以大致判断断路器分/合闸时间的范围，在一些场合下可免去分/合闸时间测试；考虑到测试前有近10次分合操作，不排除故障发生时刻，261断路器存在分闸机构卡涩问题对261断路器和263断路器机构进行了多次测试，发现断路器分合闸操作过程中，分合闸线圈是相互独立的部件，但主执行机构部件（主轴、连杆、拐臂、滚轮等）要参与分合闸运动。测试结果反映合闸过程主执行机构部件存在卡涩现象，虽经多次操作后电流波形稳定，机械特性测试正常，但261路在故障发生时刻，继电保护装置动作，断路器拒分，仍可验证断路器机构的主执行机构部件存在卡涩现象，且卡涩的程度要较第一次测试时更严重,结合倒闸操作可对长时间不操作的断路器安排首次或者头几次分、合闸时的线圈电流波形，并与投运前波形作对比，以在运行中及时掌握断路器机构状态，防止拒动再次发生,2013年2月16日，110kV某变电站261开关过流Ⅰ段动作出口，开关未掉闸，越级造成203B开关于33秒掉闸，10kV5B#母线失电，将故障北261开关隔离后，6时29分43秒，10kV5B#母线恢复正常110kV某变电站261断路器开展操作机构线圈电流波形测试，采集261断路器4组分-合操作的机构电流波形，采集了263断路器（备用）2组分-合操作的机构电流波形图2-33为合闸电流波形，图中选取前两次采集的261断路器合闸电流波形（蓝线和红线）和2个263断路器（绿线和桔黄），除261断路器第一次采集合闸电流波形外，其余三条曲线一致性较好。4为分闸电流波形，图中选取前两次采集的261断路器分闸电流波形（红线和蓝线）和2次263断路器分闸电流波形（绿线和桔黄线），四条测试曲线一致性较好，分闸时间约等于38ms，满足厂家规定35-60ms,T3铁芯顶杆推动脱扣半轴，断路器脱扣，铁心顶杆运动到最大行程2、0～T3代表断路器机构启动部件分合闸线圈铁芯运动过程。T3～T5代表断路器主执行部件（分闸弹簧、主轴、连杆、分合闸掣子、滚轮等）运动过程,6.0,2.0,[故障季节]冬季,
,*变电站,"(断路器,3.SF6)、(触头,ZF16-252GCB)、(主变,7.SF6)、",,,69-四川-SF6红外泄漏成像发现500kV 断路器灭弧室SF6气体泄漏,,2012-9-25,,500kV 断路器灭弧室SF6气体泄漏,,25℃,60%,,500kV,,断路器,,,开关设备,,,,,,,,9.0,[故障季节]秋季,
,,"(SF6气体,10-11)、",,,70-青海-气体红外成像检漏技术发现110kVSF6 断路器漏气,,,,110kVSF6 断路器漏气,,,,,110kV,,断路器,,,开关设备,,"专业人员利用红外成像检漏仪可清晰地看见泄漏出的SF6气体在空气中飘动，由于SF6气体在10-11μm波段比空气的辐射强，从红外图像上可看出泄漏点附近SF6气体浓度较大的地方较其他部分亮度高（红外图像上""O""形圈内），而且存在SF6气体飘动的影像，即图像上颜色较重的部。分红外成像检测SF6气体泄漏技术能迅速、准确对SF6电气设备的密封能力和状况进行定量检漏检测，确定泄漏源头，及时发现充气设备缺陷在状态检修工作中，检修人员可利用该项技术手段及时发现SF6气体绝缘设备漏气部位，从而极大的缩短检修中用于查找设备漏气部位的时间，提高设备缺陷处理的及时率和准确率，从而提高电网运行可靠性",,西宁供电公司变电运行人员在变电站巡视时，发现3台110千伏断路器气体压力指示偏低，断路器有漏气现象，专业技术人员利用红外检漏成像仪对有气体泄漏缺陷的断路器进行检测，发现3台110千伏SF6断路器漏点，即使停电处理后，断路器气体压力指示恢复正常,,图1某变电站110千伏断路器表头处漏点红外检测图像与可见光照片对比图。某变电站110千伏断路器上法兰漏点红外检测图像与可见光照片对比图。某变电站110千伏断路器上法兰漏点红外检测图像与可见光照片对比图,,,,
,,"(断路器,814.6u)、(断路器,1-1)、(回路电阻,26.7u)、(断路器,27.9u)、",,2011-6-12,71-青海-红外热像检测发现真空断路器内部过热分析,,2012-06-12,,真空断路器内部过热分析,,,,,110kV,严重缺陷,断路器,1.0,[投运年限]小于5年,开关设备,经分析，35kV贵新线#57断路器A相发热故障的主要原因为该断路器在运行中A相静触头引出端接触面与导电杆接触面之间的接触出现松动，接触面间隙变大，导致A相主回路电阻值超标，运行时产生不被允许的发热，长时间发热致使接触面金属烧黑，又进一步扩大了A相主回路电阻超标的缺陷，导致发热情况越来越严重，形成恶性循环定期完成真空断路器回路电阻测量，回路电阻主要是检查断路器本体一次主导电回路的装配工艺或运行中是否发生变化，如固定接触部位螺丝是否压紧，动接触部位弹簧紧力、触头居中部位等。遇到设备负荷有显著增加、设备缺陷近期有发展、恶劣气候、事故跳闸、设备运行中发生可疑现象、法定节假日和有重要供电任务等情况时，应对设备进行特殊巡视,大量事实说明红外热成像检测技术能够有效的发现设备过热缺陷，断路器回路电阻值超标是造成断路器过热故障的主要原因，若回路电阻过大，将会导致断路器产生不被允许的发热，直接影响断路器的导电性能和运行寿。命运行中定期完成真空断路器的巡视检查，特别通过红外热成像检测，确认引线连接部位接触良好、无发热变色现象，发现异常时应立即处理，必要时申请停电开展专项检查,对35kV贵新线#57断路器进行红外测温时，发现断路器A相严重发热，并对该断路器进行了精确红外测温，选择成像的角度、色度，拍下清晰的红外图像，所示该断路器属严重缺陷，应立即停电进行例行试验，深入诊断分析过热原因断路器转检修后，试验班对该断路器进行了例行试验，发现#57断路器A相主回路电阻为814.6uΩ，严重超出试验规程规定（该#57断路器在2011年交接试验时测试A相主回路电阻值为27.9uΩ，按照《输变电设备状态检修试验规程》规定，35kV真空断路器主回路电阻初值差不应超过30%，经计算此故障断路器初值差为2820%，严重超出规定值），B、C两相主回路电阻值分别为26.7uΩ、26.6uΩ（属正常范围内），此时可以断定#57断路器A相桩头发热原因为该断路器A相回路电阻超标所致测试结果应符合产品技术条件的规定。测试结果应符合产品技术条件的规定为进一步判断A相回路电阻超标主要原因，对#57断路器进行现场解体检修，解体后发现，该断路器A相静触头引出端接触面与导电杆接触面的金属面全部变黑（其接触面烧损情况见下图所示）,断路器安装期间要求各安全螺栓、并帽按规定力矩进行紧固，螺栓要有放松胶，紧固后应做好标。记设备新投运及大修后，其巡视周期相应缩短，72小时后转入正常巡视,案例名称红外热像检测发现真空断路器内部过热。2012年06月12日，海南供电公司试验班在对某110kV变电站进行红外热像检测时，发现35kV贵新线#57断路器A相发热，温度142.3OC，负荷电流16.23A，三相温差达121OC，超出35kV断路器设备正常运行温度范围，立即向调度中心申请将#57断路器断开关由运行转检修状态，经检修人员检查断路器与母线接线桩头压接紧固，无氧化锈蚀情况，初步分析后认定为断路器内部故障，该断路器为交流35kV户外瓷柱式真空断路器，于2011年6月12日投入运行,,,6.0,[故障季节]夏季,
,汇龙变电站,,,,72-重庆-SF6检漏技术检测110kV断路器气体泄露缺陷,,,,72重庆SF6检漏技术检测110kV断路器气体泄露缺陷,,25℃,70%,,110kV,,断路器,,,开关设备,,红外成像检漏是最新的SF6检漏技术，采用被动式红外检测技术，结合先进成熟的热成像理念及相关处理技术，利用空气和六氟化硫气体不同的红外特性，直接生成清晰的红外影像，可在远距离、不停电的情况下，快速、生成清晰的红外图像，直观的呈现泄漏点，可进行带电检测。红外泄漏成像仪录制的是动态视频，对于漏气量很微小，且间断性的泄露，通过动态很容易发现具体漏气点的位置,"SF6气体红外成像检漏仪不须停顿所检测的供电设备，实时的捕捉气体泄漏视频图像,可大大减少因停电维修而带来的损失。SF6气体红外成像检漏仪成像清晰，灵敏度高，天气影响小，可以有效发现设备漏气缺陷，迅速定位故障点",所以之前班组通过各种办法（如用灵敏的狗鼻子、刷专用泄漏剂，肥皂泡等）没有找到漏点，2012年5月10日通过红外泄漏成像仪准确找到漏点，并进行处理,,,,,,
,,"(断路器,LW36-126)、",,2005,73-重庆-回路电阻测试技术用于诊断110kV柏林变电站SF6断路器内部缺陷,,2011-8-1,16:58,73重庆回路电阻测试技术用于诊断110kV柏林变电站SF6断路器内部缺陷,,,76%,,110kV,,断路器,6.0,[投运年限]投运5-10年,开关设备,由于开关触头之间存在氧化膜，如果用较小的电流检测，由于氧化膜的影响测试结果一般偏大很多，但氧化膜在大电流下是能被击穿的，理论上，测试电流只要不超过额定电流，应该是越大越好，但规程在制定的时候考虑到当时国内相关仪器的生产水平，作出了不得小于100A电流的规定由于运动行程不变，造成合闸时开关动静触头接触行程尺寸过小，B相仅弧触头接触，长期运行导致B相动、静弧触头烧损，继而发生断线。缺陷发生后，为防止该类型缺陷的再次发生，对柏林、万紫山变电站10台北开LW36-126型开关进行检查，避免此类事故再次发生,此次利用回路电阻测试仪，双臂电桥等仪器，又发现机构输出轴曲齿变形,目前测量高压开关回路电阻主要有回路电阻测试仪回路电阻测试仪一般采用直流压降法测量，电流不小于100A利用回路电阻测试仪对开关合闸状态下回路电阻测试结果A相35μΩ、C相34μΩ、B相超量程；QJ44直流双臂电桥测试B相超量程；万用表测量B相趋于∞；兆欧表测试B相绝缘电阻20MΩ利用回路电阻测试仪，QJ-44直流双臂电桥，万用表，兆欧表等电阻测试工具，量程由低到高，测量高压断路器接触电阻将该开关三相本体解体后发现，B相动静弧触头严重烧损（见图4），C相动静弧触头有过热痕迹（见图5）。暴露出该型断路器机构零件选材上存在问题,现场检修人员利用回路电阻测试仪，QJ44直流双臂电桥，万用表，兆欧表等测试设备对该开关回路电阻进行测试，判断为B相断线结合该开关机构动作原理分析，机构输出轴曲齿变形造成输出拐臂角度发生变化，开关分闸时开关外拐臂向分闸方向偏离定位孔14mm（即分闸过头）。前期我局对该型断路器进行了家族性缺陷检查整治,"2011年8月1日16时58分，江北局110千伏柏林变电站竹柏南122、竹柏北123同时发装置异常信号，16:58:08时，调控中心监控后台机发柏林站""110千伏竹柏北线123装置异常""光字，16:58:10时，发柏林站""110千伏竹柏南线122装置异常""光字信号16在柏林变电站就地检查竹柏南122、竹柏北123保护装置异常，均显示零序电流为0.68A,竹柏南122B相二次电流值为0，竹柏北123B相二次电流比A、C相高1倍，一次设备外观检查无异常。进而发现高压断路器开关内部缺陷，判断为竹柏南122开关B相断线",拆开开关本体后发现，机构输出轴曲齿已扭曲变形打开开关本体发现，机构输出轴曲齿已扭曲变形（见图2、）。经现场测量，开关外拐臂向分闸方向偏离定位孔14mm（见图6）,16.0,8.0,[故障季节]夏季,
,丹桂变电站,,,,74-重庆-六氟化硫气体红外成像检漏技术检测110kV#103C相六氟化硫开关泄漏,,2012-11-9,,74重庆六氟化硫气体红外成像检漏技术检测110kV#103C相六氟化硫开关泄漏,,,73%,,110kV,,断路器,,,开关设备,由于该SF6气体开关处于室外，泄漏的SF6气体受空气流动等天气因素影响较大，一旦泄露即被空气稀释并吹散，给检测工作造成较大困难,之后使用SF6气体检漏红外成像仪对泄漏设备的各阀门、管路及其连接处进行带电检测经过全方位的细致扫描，最终发现该开关的基座与瓷套连接处有气体泄漏发生检测人员在工作中需要先后使用两种检漏仪，先使用XP-1A型检漏仪，由于其灵敏度较红外成像检漏仪高，可以更加灵敏快速的判断设备泄露大致位置，但是受到设备空间限制，尤其是带电设备，无法以更接近距离进行检漏，故无法准确的判断具体泄漏点；之后使用红外成像检漏仪就是在之前缩小了检测范围之后有针对性的在一定的检测范围内进行检漏。在使用红外成像检漏仪时，首先应对待检设备构造进行充分了解，掌握易泄漏点，然后再使用红外成像检漏仪对检测区域进行缓慢、仔细、反复的扫描，期间需克服阳光直射等光线影响检漏仪成像效果不佳或肉眼观测结果偏移等影响，同时也需对待检设备进行反复观测，以避免在设备泄漏量较小而空气中风力较大导致将其吹散稀释而来不及观测的问题出现,利用六氟化硫气体的红外吸收特性较空气极强，根据兰伯比尔定律，致使两者反应的红外影像不同，将通常可见光下看不到的气体泄漏，以红外视频图像的形式直观地反映出来。我院技术人员先使用XP-1A型六氟化硫检漏仪对泄漏设备的泄漏情况进行确认，仪器显示证明该设备底座周边有较为明显泄漏情况发生,在该局检修人员停电检漏未果后，向电科院提出协助查找设备漏点工作请求,2012年11月9日，南岸供电局110kV丹桂变电站3号主变110kV侧#103六氟化硫开关C相近段时间先后发出两次六氟化硫气体泄漏告警信号，六氟化硫气体压力接近闭锁值，威胁电网设备安全稳定运行,,,11.0,[故障季节]秋季,
