其他时间,变电站名称,型号,塔号,投运时间,报告名称,故障前情况,故障发现时间,故障发现时间2,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,投运-故障时间差,投运-故障时间标签,故障设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,故障发生小时,故障发生月份,故障发生季节,故障发生小时-分箱
,榆次变电站,,,2000-5-10,26-山西-红外热像-220kV-悬式绝缘子-发热,,2013-11-4,,220kV悬式绝缘子发热,,5℃,80%,,220kV,一般缺陷,悬式绝缘子,13.0,[投运年限]投运10年以上,其它设备,,"红外诊断技术是一种诊断电气设备缺陷的先进测试技术，对及时发现、处理、预防重大事故的发生可以起到重大作用，具有远距离、不停电、不接触、不解体等特点,是电力系统主要的高压带电设备故障检测手段在电力系统得到了广泛应用，具有良好的检测诊断效果在国家电网公司发布的""输变电设备状态检修试验规程""中,列为电网设备的例行试验主要项目内容，在电力设备安全运行中起着至关重要的作用所以电气设备的红外热成像检查，在很多方面可以代替传统的预防性维修工作及时发现设备的缺陷和异常情况，为设备检修提供依据，为开展状态检修创造条件，提高设备运行的可靠率1、在日常巡视中，不仅要针对设备接头、接点进行测温更要对电流、电压互感器、避雷器、变压器油枕、瓷瓶等设备进行仔细诊断，能够准确发现和处理一些容易忽略的设备缺陷2、运用红外成像技术可以直观、高效地检查出设备内部发热，这是传统的检测单点温度的测温仪做不到的。应用多种检测手段综合判断设备性能，及时准确地诊断设备内部缺陷","在红外诊断过程中发现220kV225断路器上方悬式绝缘子B相下数第一片铁帽温度异常，选择成像的角度，拍下表面最高温度12.7℃，正常温度10.6℃,环境参照体9℃，温差2.1K（-图4）。致热原因为致热原因为绝缘子劣化、受潮，绝缘电阻降低（10MΩ-300MΩ）,执行DL/T664-2008标准,表B.1电压致热型设备缺陷诊断判据,低值绝缘子故障温差为1K，根据同类比较判断表和图像特征判断法,并结合电力安全工作规程，定性为电压致热型的一般缺陷零值绝缘子，热象特征比正常绝缘子成暗色调，温度略低低值绝缘子，就是相邻的绝缘子温差很小，以钢帽为发热中心的热像，比正常绝缘子的温度略高通过白天现场观察，用可变焦相机多角度对其局部进行拍摄，发现该绝缘子有明显的劣化（）。安排检修人员对45片绝缘子进行带电测零，其中检测发现一片低值绝缘子，以下附有各串绝缘子电压分布曲线的实测值与国标对比表。送电后24小时对瓷瓶进行了红外复测，温度正常，无明显的温差（-图7）",从接地侧计数，证明悬式B相第15片绝缘降低，由于绝缘子运行年代长，加强红外监测，观察绝缘子状态，随后进行检修处理，对绝缘子进行了更换。由于绝缘子运行年代长，加强红外监测，观察绝缘子状态，随后进行检修处理，对整串绝缘子进行了更换,2013年11月4日，国网山西省电力公司晋中供电公司检修试验专业在例行红外诊断中发现220kV225断路器上方悬式绝缘子B相下数第一片铁帽发热，以铁帽为发热中心，热点明显。在本次案例中发现了一片低值缺陷，相对整串绝缘子，应属于一般缺陷,220kV悬式绝缘子为大连电瓷集团股分有限公司XWP-10型产品，2000年5月10日投运。发现220kV225断路器上方悬式绝缘子B相第15片低值（接地侧计数）,,11.0,[故障季节]秋季,
,,"(避雷器,b)5A8)、(母线,2-1PT)、(避雷器,a)5A8)、",,,27-北京-特高频法-10kV-开关柜-合成支瓶对母排悬浮放电,,2012-7-4,,10kV开关柜合成支瓶对母排悬浮放电,,18℃,42%,,10kV,,母线,,,其它设备,,,,,,,,7.0,[故障季节]夏季,
,清徐变电站,,,2002-5-1,28-山西-红外热像-110kV-低值绝缘子-温度异常,,2012,,110kV低值绝缘子温度异常,,-4℃,70%,,110kV,严重缺陷,低值绝缘子,10.0,[投运年限]投运5-10年,其它设备,,使用红外诊断技术可以有效的发现瓷绝缘子的低值、零值和污秽甚至裂纹缺陷，具有远离被检测设备，安全可靠的特点，是输电线路绝缘子状态检测的重要手段,第二天上午申请停电后对该串逐个绝缘子进行了耐压试验和绝缘试验，发现有5片绝缘子低值，经分析后认为是由于绝缘子运行时间长，泄露电流大，随即对该串绝缘子进行了更换对110千伏晋清线进行红外热成像检测时，发现2号塔绝缘子温度异常，并拍下了清晰了红外图谱，所示对图谱认真分析发现发热绝缘子的温度分别为1.3℃、1.3℃、1.1℃、0.9℃、0.4℃，正常绝缘子的温度为-1.9℃左右，热点明显依据《DLT664-2008带电设备红外诊断应用规范》中的电压致热型设备缺陷诊断的规定，发热绝缘子与正常绝缘子的温度相差1K时，可以判断为严重缺陷通过对换回的五只绝缘子进行绝缘电阻测试得知，这5片故障绝缘子的阻值分别为，78兆欧、172兆欧、142兆欧、89兆欧、220兆欧，绝缘电阻值小于300兆欧，证实为低值绝缘子绝缘子缺陷属于电压致热性缺陷，温差小，正确判断绝缘子的状态需要正确使用红外成像仪，并选择适合的运行条件和时机进行红外诊断。输电线路绝缘子执行每年两次的红外诊断周期，并在大负荷前后、新设备投运、设备检修前后、恶劣天气等情况下开展特殊红外诊断,2012年雪后特巡，对全线绝缘子、接续管、引流线夹等处进行红外成像检测,在检测过程中发现2号铁塔小号侧下线绝缘子温度异常,国网山西省电力公司太原供电公司110千伏晋清线（晋阳变电站至清徐变电站）2002年5月1日投运，全长23公里，60基铁塔，绝缘子为9片瓷质防污绝缘子，型号为XWP-7T，生产厂家为大连电磁厂，出厂日期为2001年9月17日,,,,
,河西变电站,"(隔离开关,GW9-15/630A)、",,1998-12,29-山西-红外热像-10kV-线杆电缆刀闸瓷瓶-裂纹缺陷,,2012-9-25,,10kV线杆电缆刀闸瓷瓶裂纹缺陷,,18℃,26%,,10kV,危急缺陷,电缆,14.0,[投运年限]投运10年以上,其它设备,经过反复测试和分析确定隔离开关存在潜在危急缺陷，立即申请线路临时停电，将B相隔离开关退出运行，并更换了新隔离开关,从试验结果可以看出，发热的瓷瓶表面绝缘电阻合格，说明表面绝缘正常；通过绝缘耐压试验过程中的红外热像检测以及最后的瓷瓶断裂，证实缺陷应在瓷瓶内部，并且是贯穿性的低阻通。道热像异常的瓷瓶可以短时间运行，但严禁操作（特别是带电操作），同时必须持续关注；利用红外热成像检测技术来检测设备电压致热型缺陷，对技术人员的专业水平要求较高，操作流程符合规范，且监测数据结合现场经验准确判断；,从红外热像图谱中可以看出，隔离开关瓷瓶中间两片瓷裙存在温度异常的情况，可能是由于表面脏污引起，也有可能是内部缺陷所致在对瓷瓶进行测试前，先进行常规检查，发现瓷瓶表面稍有脏污但未见裂纹或其他异常情况采用数字兆欧表对其进行绝缘电阻测试，结果瓷瓶绝缘电阻无穷大，测试结果合格电流几乎为零，电压稳定升至42kV时，发热温度升高，瓷瓶中间瓷裙处横向断裂。耐压时瓷瓶裂缝内部气隙在高压下击穿放电，导致瓷瓶内部温度升高，尤其是瓷瓶中部气隙越多的地方放电越强烈升温越高，且随着电压升高发热区域逐渐扩散更换柱上隔离开关后，对开关本体及瓷瓶多次进行红外检测，测量红外图谱正常，均未发现发热等异常,在日常巡视及设备检修过程中应全面检查、不留死角，保证巡视及检修质量,2012年9月25日，电缆运行单位班组人员在巡视过程中通过红外测温发现10kV漪苑线29号杆东侧电缆隔离开关C相瓷瓶存在温度异常的情况，温度较高的部位已达23.4℃（见图1），隔离开关瓷瓶正常部位的温度为17.9℃，温差达5.5℃，环境温度为18℃,国网太原供电公司市检修公司110kV河西变电站10kV漪苑线投运于1998年12月，29号杆为电缆刀闸终端杆，柱上隔离开关型号为GW9-15/630A，生产厂家为吉林省金冠电气股份有限公司。升至24kV时，红外测温发现明显发热点,,9.0,[故障季节]秋季,
,,"(接地电阻,2009-2011)、","(杆塔号,9)、",,3-蒙东-接地电阻测试-66kV-水泥杆-接地装置出现锈蚀,,2012-6,,66kV水泥杆接地装置出现锈蚀,,,25%,,66kV,,水泥杆,,,其它设备,经检测人员分析，初步断定为接地装置埋深不足或接地装置锈蚀因而，研究杆塔接地电阻偏高的原因并采取有效的降阻措施是摆在我们面前亟待解决又非常艰难的任务特别是山区，由于土壤电阻率偏高，对杆塔的接地电阻影响较大。在北方干旱地区、沙漠、戈壁滩，土层相当干燥，而大地导电基本上是靠离子导电，而可以离解的各类无机盐类只有在有水的情况下才能离解为导电的离子，干燥的土壤导电能力是非常差的，这是北方干旱地区、沙漠、戈壁滩杆塔接地电阻偏高的原因有些杆塔的接地装置在建成初期是合格的，但经一定的运行周期后，杆塔接地电阻会变大，这除了前面介绍的由于施工时留下的隐患外，以下一些问题值得我们注意a．由于接地体的腐蚀，使接地体与周围土壤的接触电阻变大，特别是在山区酸性土壤中，接地体的腐蚀速度是相当快的，如焊接头处因腐蚀断裂会造成一部分接地体脱离接地装置b．在山坡地带，因水土流失而使一些接地体离开土壤外露c．杆塔接地引下线与接地装置的连接螺丝因锈蚀而使回路电阻变大或形成电气上的开路,检测人员通过排查，发现杆塔周围土壤中盐碱度过高，是导致接地装置在土壤中被腐蚀的重要原因对不合格的接地体、土壤进行更换，最后使用CA6411型接地电阻测试仪以及ZC-8型接地电阻表两种仪表进行测试，确定接地电阻值为正常这些地方往往也是雷电活动强烈的地区接地电阻的测量是输电专业的日常工作之一，由于地貌、地质等原因，接地电阻值可能会随着时间的增加，变得越来越大，给我们的线路安全带来隐患，只有全面的掌握线路及其环境的信息，并根据这些信息采取相应的措施，才能从根本消除隐患。例如本次案例，对于工作人员的要求，不仅要按照规定定期对接地电阻进行测量，更要全方位的了解所测线路杆塔所在地质环境，如果了解其盐碱率过高，那么工作人员会更加准确的掌握接地电阻值的变化趋势,检测人员通过挖土，发现接地装置埋深正常，但接地装置出现锈蚀通过比较2009-2011年接地电阻数据，故最终确定接地电阻值出现异常的原因为接地装置出现锈蚀输电线路的雷击跳闸率与输电线路杆塔接地电阻密切相关输电线路杆塔接地电阻偏高的地段，往往是地形复杂、交通不便，土壤电阻率较高的地段输电线路和杆塔接地电阻偏高的原因是多方面的，仔细归纳起来有以下几个方面的原因。据调查，接地电阻超标的杆塔所处地段的土壤电阻率大都在2500Ω.m以上，有的地段甚至高达8000Ω.m～10000Ω.m,,,"2012年6月，兴安供电公司运维检修部输电运检室对66千伏北南联络线路5号-20号水泥杆进行接地电阻测试抽测时发现其接地电阻阻值过高,见下。表d．杆塔接地引下线接地极被盗或受外力破坏",,6.0,[故障季节]夏季,
,,"(绝缘子串,D/LT664)、",,,30-江西-红外热像-220kV-110kV-悬式绝缘子劣化缺陷,,2013-11,,220kV110kV悬式绝缘子劣化缺陷,,4℃,70%,,220kV,,悬式绝缘子,,,其它设备,,,,,,,,11.0,[故障季节]秋季,
,城西变电站,,,,31-山西-红外热像-xxkV-分线箱-二次端子发热,,2011-4-25,,xxkV分线箱二次端子发热,,6℃,28%,,,一般缺陷,分线箱,,,其它设备,,,,,,,,4.0,[故障季节]春季,
,,,,2007-10-16,32-浙江-红外测温-220kV-耦容-末屏螺栓断裂,,2011-12-15,,220kV耦容末屏螺栓断裂,,4℃,65%,,220kV,危急缺陷,电容器,4.0,[投运年限]小于5年,其它设备,从外观看，末屏小套管外层有放电污浊痕迹，且根据我们红外测试结果，末屏温度过高，继续运行，将导致耦容绝缘损坏，严重时将引起设备爆炸，同时，由于金仙2Q19线耦合电容器具有线路高频保护作用，耦合电容器末屏螺栓断裂会造成高频信号中断，使设备失去线路保护；存在重大安全隐患,加强基建、检修过程中对设备的外观检查；。定期运用远红外测温技术手段对变电站一次设备进行红外测温，及时有效发现缺陷隐患，避免了因缺陷扩大造成停电事故,根据《带电设备红外诊断应用规范》规定，该设备已达到危急缺陷，应立即消缺或退出运行,2011年12月15日晚，试验人员在对220kV仙桥变进行全所一次设备红外测温过程中发现金仙2Q19线耦合电容器末屏温度异常，中心点温度高达129℃，根据《带电设备红外诊断应用规范》规定，该设备已达到危急缺陷，于是试验人员立即上报上级部门申请对该设备进行停电处理紧急停电后，现场发现末屏螺栓断裂，且铜螺丝（及断口）有生锈腐蚀现象，对该耦合电容器进行检查性试验，试验合格，对该耦合电容器进行更换投运后，设备运行正常紧急停电仔细检查，发现金仙2Q19线耦容末屏螺栓断裂，形成开路试验人员对该线路耦合电容器进行了检查性试验，试验合格。由于螺栓断裂，无法将末屏线接入，故对该耦合电容器进行更换,2011年12月15日晚8点，试验人员在对220kV仙桥变进行全所一次设备红外测温过程中发现金仙2Q19线耦合电容器末屏温度异常，中心点温度高达129℃,220kV仙桥变金仙2Q19线耦合电容器是由无锡华能电力电容器公司生产，于2007年10月16日投运，铭牌型号为OAF220/√3-0.005H,,12.0,[故障季节]冬季,
"(时间,12.27)、",,,,,33-福建-CVT在线监测-220kV-CVT-泄漏电流及电容量报警,,2013-12-24,20:00,220kVCVT泄漏电流及电容量报警,,,,,220kV,,CVT,,,其它设备,初步分析表明，C2电容内部存在局部击穿现象，从而导致电容增大CVT内部油质劣化严重，变压器油呈黑褐色，有强烈的刺激性异味，密封圈内侧已被油溶解，部分区域已溶解至紧固螺栓处，封盖上积存大量的油泥以及橡胶老化产物。在线监测数据可以准确反映出设备的运行工况，实时关注数据的变化趋势，及时分析数据变化原因，并结合现场情况综合分析，才能准确判断设备的运行状态,在今后的订货中不采用二次端子暴露在空气中或无取油阀的PT。对已存在以上结构的PT应加强日常检修过程中的二次绝缘测试工作及进行防腐防渗水处理,图一CVT泄漏电流，介损，电容量变化曲线图。在线监测数据显示，在2013-12-2320现场检查该线路CVT外观无异常，也未听见异常声响，红外热成像检测分压电容单元无异常，但电磁单元相对同类型、同厂家设备温度偏低表1同类型、同厂家、同容量设备泄漏电流对比表随即对其进行停电试验，发现下节电容C2电容量为784500pF，较正常电容量增大7.466%，超出标准要求（规程要求电容变化值不超过±5%）油酸值为8.95mgKOH/g（运行标准对该CVT进行解剖分析，发现中间变上部封盖存在明显的积水和锈蚀现象，且接线柱积污较严重。二次端子内侧螺母存在严重的锈蚀,,2013年12月24日，福州局在线监测地区系统中发现建新变220kV建高Ⅰ路线路PT存在泄漏电流及电容量越报警值上限告警信号，同时线路PT二次也出现间歇性的断线告警信号,现场检查发现建高I路282线路CVT电压显示异常，电压值在80V至180V之间波动使用钳形电流表检测分压电容单元末屏泄漏电流相对同类型、同容量设备偏大24%~33%。检查内部接线，发现af、xf绕组（辅助绕组）与阻尼电阻连接线断开，断点在阻尼绕组的抽出点位置,20.0,12.0,[故障季节]冬季,
,,,,,34-新源控股-局放在线监测-13.8kV-发电机-定子绕组线棒松动,,2012-7-10,,13.8kV发电机定子绕组线棒松动,,,,,8kV,,发电机,,,其它设备,放电二维图的纵坐标是每秒放电次数，横坐标是放电幅值（单位是mV），三维图再增加一个相位(0～360°)显示。和常规水轮发电机相比，抽水蓄能发电电动机具有转速高、启动频繁、工况变化快等特点，定子绝缘更容易出现问题,定子绝缘的多种故障可通过局部放电表现出来，同时还伴有声、光、热等物理现象，但是利用局部放电在线监测技术是目前最有效的手段目前通过在线监测技术是提前获知发电电动机定子绝缘故障早期征兆的有效手段，而局部放电在线监测技术又是其中最成熟、可靠的技术。利用在线监测一些优点，其测量结果反映电机运行时的真实状况，而这些状况在离线测试下无法侦测到，例如槽内线棒的放电、相间放电、温度因素、负荷因素(通常由电磁力引起的振动)等问题在离线测试下都无法重现,局部放电在线监测发现定子绕组线棒松动。2012年7月10日，北京十三陵蓄能电厂在利用便携式局放测试仪对运行的3号发电机进行测试，发现该发电机定子绕组正放电随负荷增长变化明显，由100MW负荷时234mV增长到满负荷时的814mV，由此推断3号发电机定子绕组线棒存在松动迹象经检修处理后在线测局放试结果稳定，满负荷时正放电低于100mV，已经解决线棒松动问题3号机2012年7月10使用便携式PDA-IV进行了在线测试，数据整理后发现A相U2分支正放电随负荷增长而增长，数据结果如表一所示局放仪PDA-IV是一款三维便携设备，可测量定子绕组局部放电脉冲信号的幅值、次数、相位通常为了便于查看相位，放电次数用颜色表示，这样可以用相位图(纵坐标是幅值，横坐标是相位)来反映三维数据从放电二维图(图1～可以看出，随着负荷增加，正放电(红色曲线)不断向右上角方向偏移，表示正放电逐渐增加从相位图上可以看出，U2分支放电特征没有变化，但正放电幅值不断增加发电机工作时，同一槽内的两根线棒有电流通过，且处在磁场当中，这样会会产生径向作用力根据文献计算该作用力方向不变，大小呈周期性振荡，其振荡频率是工频的2倍；该作用力是切向力的10倍左右，且根电流的平方成正比3号机经处理后再次在线测试后U2分支正放电在满负荷下放电明显降低，且正放电无随负荷增长趋势。根据统计定子绝缘故障占发电电动机故障率一半以上,,,局部放电在线监测可发现定子绝缘的制造和运行方面的问题，包括槽内线棒松动(槽内放电)、绝缘老化(长期过热或者频繁变负荷)、定子污染(潮气、油污、灰尘等)、线棒端部高阻防晕层受损、制造问题(浸渍不良)、相间距离过小(有异物或设计缺陷)等问题,,7.0,[故障季节]夏季,
,城南变电站,"(套管,DL/T664-2008)、",,1998-11,35-山西-红外热像-10kV-电容器-套管柱头内部接触不良,,2013-11-27,,10kV电容器套管柱头内部接触不良,,-5℃,30%,,10kV,危急缺陷,电容器,15.0,[投运年限]投运10年以上,其它设备,"经分析，发热原因是由于套管内部连接不良引起的电流致热型缺陷，确定该缺陷为危急缺陷电容器内部软导线与导电杆焊接在一起，导电杆通过螺纹与接线座相连，由锁紧螺母紧固，保证导电杆与接线座的接触压力。结合同类设备检修经验，推断可能性最大的原因是电容器运行过程中，由于震动，锁紧螺母松动,引起导电杆与接线座接触压力不足，导致发热",红外诊断作为一种成熟的状态检测技术，可以直观的发现变电设备发热的缺陷，带电检测人员应进一步加强理论学习和技能培训，强化对发热缺陷的分析能力，加强带电设备的红外成像诊断工作，提前发现电气设备的发热缺陷并及时处理，保证设备的可靠运。行技术人员进一步熟悉变电设备的结构，强化对发热缺陷的分析能力，才能对设备的故障提出更加准确的判断，提出更具针对性的处理意见针对同类设备所具有的共同缺陷，在条件允许的条件下，可提前进行检查处理，提前发现电气设备的发热缺陷并及时处理，保证设备的可靠运行,"红外热像诊断发现电容器套管柱头内部接触不良。A相套管接线座区域最高温度96.9℃，B相套管接线座区域最高温度14.1℃，C相套管接线座区域最高温度96.6℃图12号电容器套管三相红外图谱图22号电容器套管可见光照片从红外图谱看到,发热中心部位在A相、C相套管接线座下部,排除了接线座端部与母排连接处发热的可能性，初步判断该缺陷是套管内部连接不良引起的电流致热型缺陷从图3可以看到，A相套管接线座区域最高温度96.9℃，B相套管接线座区域最高温度14.1℃，C相套管接线座区域最高温度96.6℃，应用同类比较判断法，A相和C相套管接线座区域最高温度远高于B相同等部位的最高温度，应用表面温度判断法，A相和C相套管接线座区域最高温度均超过80℃，根据DL/T664-2008《带电设备红外诊断应用规范》表A.1电流致热型设备缺陷诊断判据中套管设备电流致热型缺陷诊断依据，确定该缺陷为危急缺陷同时对其余套管进行了解体检查，发现导电杆和接线座螺纹完好、接触面积充足、软导线与导电杆焊接良好，无异常，见图8最后，更换了电容器连接铝排，见图9，排除了套管柱头与铝排连接处发热的安全隐患。投运6小时之后，重新对2号电容器进行了红外诊断，见图10、，A、B、C三相套管接线座区域最高温度分别为6.7℃、5.0℃、4.5℃，由此可见缺陷得到消除",立即对该电容器申请了停电处理，套管解体后，对锁紧螺母做了紧固等处理，恢复送电6小时后进行红外诊断复测，发热缺陷得到消除分析之后的处理意见是电容器立即停运，2号电容器A相、C相套管端部解体检查，并对锁紧螺母做紧固等处理。11月28日，2号电容器停电检修，检修人员首先将A相、C相套管端部进行了解体，见图5,2013年11月27日，对110kV城南变电站全站一次设备红外成像诊断过程中，发现10kVC8192号电容器套管红外图谱异常，发热中心部位在A相、C相套管接线座下部,10kV2号电容器是西安电力电容器厂1998年07月生产的集合式并联电容器，1998年11月投入运行，型号BFMH211/√3-3600-1×3W，容量3600kvar，一直处于运行状态，近两年没有进行过停电检修，在2012年11月的红外成像诊断过程中，未发现该电容器套管的红外图谱存在异常该集合式电容器套管端部电气连接由接线座、导电杆、锁紧螺母等部件组成。发现A相、C相导电杆锁紧螺母松动，见图6，红色圆圈处为导电杆锁紧螺母，对A相、C相导电杆锁紧螺母进行了紧固处理，见图7，A相锁紧螺母紧固了大约3/4螺扣、C相锁紧螺母紧固了大约1/4螺扣,,11.0,[故障季节]秋季,
,,,,,36-浙江-紫外光电及超声波检测-220kV-支柱瓷绝缘子-断裂,,2007-5-25,,220kV支柱瓷绝缘子断裂,,,,,220kV,严重缺陷,支柱瓷绝缘子,,,其它设备,3.3紫外光电检测由于是对表面局部放电发出的紫外线进行检测，引起表面局部放电的原因很多，并非一定是由瓷件缺陷引起；超声波检测是对瓷件内部及表面缺陷的直接检测,对6只带有较严重缺陷的绝缘子，电厂进行更换处理，及时消除了绝缘子的故障隐患3.2紫外光电检测工艺简便，成像显示直观，检测人员无需进行特殊的培训，便可掌握；超声波检测工艺相对复杂，为波形显示，非缺陷的直观显示，缺陷的判别有赖于检测人员的技术和经验，检测人员需经专门的培训考核合格后方可进行检测因此，紫外光电检测发现的缺陷一般需经超声波复核。3.4紫外光电检测一般只能对靠近母线的部位进行检测，而对离母线较远部位的，即使存在较大的缺陷也不太可能产生放电现象，因而难以检出；超声波检测不存在此问题，对所有检测点具有相同的检出灵敏度,紫外光电检测图谱可以明显发现放电部位；超声波检测检测法兰口部位，采用爬波和小角度纵波相结合的方式进行检测按Q/GDW407-2010《高压支柱瓷绝缘现场检测导则》进行图1220kV旁路母线支柱瓷绝缘子图2瓷绝缘子超声波检测中图3紫外光电检测发现局部放电图4超声波检测发现缺陷信号图5拆卸后断裂的支柱绝缘子a图6拆卸后断裂的支柱瓷绝缘子b。3.1紫外光电检测为非接触远距离在线检测，在设备运行状态下进行；超声波检测探头必须与设备经耦合剂耦合接触后才能检测，须在设备停运时进行,在该旁路母线停运检修时，对所有A、B、C相各12组支柱瓷绝缘子共计72只，进行紫外光电检测和超声波检测,2007年5月25日，华能长兴电厂220kV升压站旁路母线A相第1组上节支柱瓷绝缘子上端与铸铁法兰结合部曾发生断裂事故,经检测，共发现带缺陷绝缘子12只，其中3处为绝缘子上端与铸铁法兰结合部位的贯穿性裂纹，拆卸后此3只绝缘子已断裂,,5.0,[故障季节]春季,
,,"(阻波器,6184/min)、(阻波器,1-2)、(阻波器,5626/min)、(避雷器,5405/5406)、(阻波器,5405/5406)、",,,37-新源控股-紫外检测-500kV-阻波器支柱绝缘子-上端电晕放,,2012-4,2:54,500kV阻波器支柱绝缘子上端电晕放,,17℃,80%,,500kV,,阻波器,,,其它设备,经分析后认为是阻波器支柱绝缘子上端的四个固定螺栓没有任何防晕措施，螺杆的螺牙等尖端部位在高电场下电晕放电。对图谱的认真分析后发现阻波器、支柱绝缘子上端有放电的位置有四颗固定螺杆，该螺杆为普通镀锌螺杆，虽然旁边有均压罩，但螺杆底部在均压罩的保护范围之外，容易发生端部放电的情况，从而产生电晕,大量事实说明紫外带电检测能够有效地发现电气设备表面的电晕放电缺陷，除了例行周期性紫外带电检测以外，适当增加单机单线、重要出线场设备停电前的紫外带电检测工作，能够有效指导设备检修，提高检修工作效率和质量电气设备导电接触面涂薄层凡士林，禁止使用导电膏，避免接触面接触不良导致电晕放电对已发现处理的电晕放电缺陷，举一反三，结合停电及时检查同期同类设备。以上对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对设备的处理将更具针对性，避免日后出现严重的电晕放电现象,阻波器支柱绝缘子上端有电晕放电。2012年4月对5405/5406线出线场避雷器、CVT、出线套管、阻波器和支柱绝缘子进行了紫外电晕放电检测后结合设备停电检修，在该类型双头螺杆上下部加装半球形无磁不锈钢屏蔽螺母后正常放电的图谱如图1-1、1-2所示图1-1在设备停电后，对该类型的螺杆加装了屏蔽螺母后正常，、1-4所示导体表面有锐角或尖端以及表面粗糙发电机定子线棒端部及出槽口出现电腐蚀设备均压、屏蔽措施不当的，重新设计新的屏蔽、均压措施。定期检查设备接地导通性，发现异常及时处理,每次结合设备检修检查导体表面情况，不好的进行处理或更换。对发电机定子线棒的电腐蚀结合机组定检进行跟踪分析，并结合设备检修进行处理,,在检测过程中发现5405/5406出线场阻波器、支柱绝缘子上端有电晕放电，其中5405线路阻波器A相光子数6184/min，5406线路阻波器B相光子数5626/min。5405/5406线出线场避雷器、CVT、出线套管、阻波器和支柱绝缘子在进行紫外电晕放电检测时，发现5405/5406出线场阻波器、支柱绝缘子上端有电晕放电图1-3螺杆上端的屏蔽螺母图1-4螺杆下端的屏蔽螺母,2.0,4.0,[故障季节]春季,
,,,,2012-8-20,38-山东-红外热像检测发现500kV复合绝缘子过热,,2012-8-20,,38山东红外热像检测发现500kV复合绝缘子过热,,6℃,70%,,500kV,跳闸故障,复合绝缘子,0.0,,其它设备,通过对500kV绝缘子的试验，经过分析可以得出，近几年绝缘子断裂原因与以往因工艺、材质造成的脆断、内绝缘击穿等不同，由于断裂绝缘子全部采用挤包穿伞工艺，其断裂原因是护套破损后不能有效保护芯棒，致使芯棒受潮，造成环氧树脂水解，玻璃纤维外露失去保护，从而导致芯棒机械性能下降所引起的，而不是由电气性能下降引起。复合绝缘子运行的可靠性对电力系统的安全生产具有重要的意义，随着绝缘子数目的增多及运行年限的增长，在运行中还是暴露了一些问题，特别是因断裂造成导线落地事故，已成为输电线路运行的重大隐患,通过红外测温可以有效的检测出缺陷复合绝缘子，判断出绝缘子是否发生故障，从而避免断串跳闸故障，保证电网的安全运行,为达到精确测量，考虑到阳光对红外热像仪干扰大，采取晴天日落后1小时、清晨日照前及阴天和雨天雨后0.5小时无日照时进行测温工作该绝缘子损坏严重，从导线侧一直到十四个伞之间，护套均已变硬变脆，十三与十四伞之间护套穿孔，十四伞以上无破损对该支绝缘子纵向解剖，了解护套芯棒破坏情况，从导线侧第一个伞到第九个伞之间护套和芯棒损坏严重，伞群内的护套部分出现粉化现象，芯棒粉化起毛，第十伞以上无粉化现象十三与十四伞之间的穿孔已贯穿护套。此次红外测温测出的缺陷绝缘子与以前直升机红外测温测得的缺陷绝缘子为同一厂家产品，且型号规格相同，护套损坏情况相同，初步判定与复合绝缘子均压环设计、护套材料等关系较大，该批绝缘子存在家族性缺陷,电科院编写了《500kV复合绝缘子红外测温技术要求》，对检修公司人员进行理论和实际操作培训,案例名称红外热像检测发现500kV复合绝缘子过热。温度。#7右相大号侧登塔复测图4#7右相大号侧登塔复测,2012年8月20日，500千伏陵滨线发生复合绝缘子断串事故，为全面分析断串原因，山东省公司决定对与其同时投运的500kV华陵线进行全线红外测温500千伏陵滨线和华陵线为原华滨线开断形成，2002年投运，断裂复合绝缘子为保定厂产品9月6日开始分两组对该线路进行红外测温，每组一台P630红外热像仪，一组配7度镜头，一组配24度镜头。9月8日，对500kV华陵线#7塔复合绝缘子进行红外测温时，发现C相绝缘子温升异常，属严重过热,,8.0,[故障季节]夏季,
,,"(阻波器,4-1)、(线夹,4-6)、(阻波器,4-2)、(阻波器,214-3)、(阻波器,4-4)、(阻波器,4-7.C)、",,,39-山东-红外热像检测发现220kV阻波器接头过热,,2013-10-30,,39山东红外热像检测发现220kV阻波器接头过热,,32℃,50%,,220kV,,阻波器,,,其它设备,通过放大发热线夹的红外图谱（所示），可以看出主要发热部分在导线的线夹部分，而阻波器连接端仅在与线夹压接的接触部位发热，因此发热原因可能为压接面由于锈蚀脏污，造成接触不良此次发热是由于设备安装时，施工工艺不良，造成阻波器接线板与设备线夹压接时，接触面留有间隙高温季节和负荷大时，由于接触面接触不良，使接触电阻增大，造成发热。在其长期运行中由于表面脏污、氧化严重，容易造成局部发热,大量事实说明红外热成像检测技术能够有效的发现设备过热缺陷，对运行中的设备定期开展红外测温，对重负荷设备开展专项测温，是十分有必要的，能够及时发现各种设备电流型致热、电压型致热及电磁性致热等众多安全隐患，提高了设备运行的可靠性。像阻波器等设备由于在高空中，检修时一般很难进行检查、维护,按照10月31日测温结果，阻波器A、B、C三相两端的导线线夹红外图谱记录如。下。为了进一步提高测温准确性，试验人员通过斗臂车升至高空，对发热线夹进行了平行位测温，发现线夹发热温度仍然为90℃左右，同时检修人员通过望远镜和照相机观察发现，阻波器与导线线夹的压接螺栓并未出现松动，并且紧固良好，因此排除了螺栓压接不良的因素,2014年1月5日检修班组对其进行了停电消缺处理拆除线夹，清除线夹与接线板接触面的氧化层，用砂纸打磨后涂抹电力复合脂，重新压接由于阻波器处于半空，运行与检修时无法观察到。因此建议在今后停电检修时加强对此类设备表面清扫，检查线夹螺栓，高温季节和负荷大时，定期进行红外测温,案例名称红外热像检测发现220kV阻波器接头过热。2013年10月30日试验人员在对淄博供电公司某站进行红外测温是发现某220kV线路阻波器下部接头发热，测温发现C相阻波器与214-3刀闸侧引线连接端发热，温度为82℃，31日进行了复测，温度增长到92℃，而A、B相同部位温度为35至40℃。由此可见，只有C相阻波器与214-3刀闸侧连接线夹发热，其余线夹温度均在30～40℃的正常范围内,4-4.阻波器压接螺栓近。景图4-5.阻波器压接螺栓平行位近景,,10.0,[故障季节]秋季,
,,,,,4-吉林-红外检测-0.4kV-多功能箱-引线连接处发热,,2013-10,,0.4kV多功能箱引线连接处发热,,11℃,90％,,4kV,危急缺陷,多功能箱,,,其它设备,0.4kV配网线路及设备不在配网状态检修的评价范围内，但在例行红外检测时，多照顾一下，就能发现其存在的接触不良等缺陷，及时安排处理防止突然停电事故,应将0.4kV配网设备纳入例行红外检测范围,热像图分析配电变压器台低压多功能计量箱空开引出母线与穿箱套管连接处发热，热像图分析温度>180.0℃，可见光照片可见母线与套管连接处有发热亮点，实际温度高于450℃，判定为危急缺陷,,案例名称红外成像检测110.4kV多功能箱引线连接处发热。2013年10月，国网通化供电公司梅河配电站例行红外检测发现多台配电变压器多功能箱引线连接处发热,"技术参数视场角/最小焦距16o×12o/0.5m；空间分辨率0.88mrad；热灵敏度0.06℃,在30℃时；自动/手动电调焦；1～8倍连续电子倍焦；波长范围8～14微米；测温范围-20℃～+500℃，可扩展到+1200℃；精度±2℃或±2%（读数范围），取大值",,10.0,[故障季节]秋季,
,,"(导线,314.21A)、(杆塔,220-DJ21-21)、(导线,279.51A)、(金具,GB/T2314-2008)、",,2011,40-山东-红外热像检测发现220kV岳圣线73#、74+1#耐张线夹压接管发热,,2014-1-15,,40山东红外热像检测发现220kV岳圣线73#、74+1#耐张线夹压接管发热,,,,,220kV,严重缺陷,耐张线夹压接管,3.0,[投运年限]小于5年,其它设备,,,,,,,,1.0,[故障季节]冬季,
,山东变电站,,,2012,41-冀北-红外热像检测发现66kV电容器连接排过热缺陷,,2013-11-31,,41冀北红外热像检测发现66kV电容器连接排过热缺陷,,-2℃,55%,,66kV,,电容器,1.0,[投运年限]小于5年,其它设备,导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热。电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，所示，并将此情况上报运检部,,3号主变压器系统在进行红外热成像检测时，发现66kVkV系统一次设备有多处发热现象,"冀北电力检修分公司唐山东变电站3号500kV主变压器及以下66kV系统于2012年投入运行631电容器组B相26号电容器北侧水平连接排与垂直连接排连接处发热74.2度，A、C相分别为35度（）。3号主变停电,对631电容器组检查，检修人员检查发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理。软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角",,11.0,[故障季节]秋季,
,万全变电站,,,2010-6,42-冀北-红外热像测温发现500kV串补电容器过热缺陷,,,,42冀北红外热像测温发现500kV串补电容器过热缺陷,,19℃,50%,,500kV,严重缺陷,电容器,,,其它设备,经分析认为，发热原因为引线接头螺栓紧固不够，造成接头接触不良,,"在对丰万二线进行红外检测时，发现丰万二线串补电容器组B相温度异常，于是对该串补进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图上图所示，并将此情况上报生产办公室对图谱的认真分析后发现丰万二线串补电容器组B相一只电容器接头温度异常，最高点温度为92.6度℃，负荷电流1167A，正常相25.6℃,环境温度14.6。依据电流致热型设备缺陷诊断判据，判断热像特征是以线夹和接头为中心的热像，从红外检测图像可以看到明显的发热点；故障特征为接触不良；缺陷性质为严重缺陷",大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加单机单线、重要设备间隔停电前的红外测温工作，同时对设备检修工艺和质量提出更高要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对接头的处理将更具针对性，避免日后出现过热现象，以便有效指导设备检修，提高检修工作效率和质量,"冀北电力有限公司检修分公司万全变电站丰万二线串补2010年6月投运，ABB产品，设备型号ABB-CHDB202，在2013年6月6日对电容器进行例行红外测温，检测中发现丰万二线串补电容器组B相一只电容器接头温度异常，最高点温度为92.6度℃，负荷电流1167A，正常相25.6℃,环境温度14.6",,,,,
,,,,2008-3,43-冀北-红外热像测温发现10kV电容器接头过热缺陷1,,2013-3-28,,43冀北红外热像测温发现10kV电容器接头过热缺陷1,,-4℃,26%,,10kV,,电容器,5.0,[投运年限]投运5-10年,其它设备,,应在迎峰度冬，迎峰度夏、保电等特殊期间对加强红外热像测温工作。检修时，应加强检修质量，防止由于螺栓松动等原因引起的设备故障,随后的监测发现温度正常，缺陷消除,申请停电后，检修人员对其进行处理，发现051电容器C相接头处压接面缝隙较大、压接不紧密情况，且其导电接触面，氧化、腐蚀。随后对其导电接触面进行打磨，并紧固螺栓后使设备恢复正常,2013年3月28日，变电运维检测班在对杨庄窠站进行带电检测中发现杨庄窠站051-C相接头过热128.9℃，正常相2.7℃,,,3.0,[故障季节]春季,
,,,,2001-12,44-冀北-红外热像测温发现10kV电容器接头过热缺陷2,,2013-3-15,,44冀北红外热像测温发现10kV电容器接头过热缺陷2,,-2℃,25%,,10kV,,电容器,12.0,[投运年限]投运10年以上,其它设备,,应在迎峰度冬，迎峰度夏、保电等特殊期间对加强红外热像测温工作。检修时，应加强检修质量，防止由于螺栓松动等原因引起的设备故障,随后的监测发现温度正常，缺陷消除,申请停电后，检修人员对其进行处理，发现053电容器B相接头处紧固螺栓有两颗松动，且其导电接触面，氧化、腐蚀。随后对其导电接触面进行打磨，并紧固螺栓后使设备恢复正常,2013年3月15日，变电运维检测班在对榆林站进行带电检测中发现榆林站053电容器B相接头过热109.5℃，正常相19.6℃,,,3.0,[故障季节]春季,
,,,,2010,45-冀北-红外热像测温发现500kV串补电容器套管发热缺陷,,,,45冀北红外热像测温发现500kV串补电容器套管发热缺陷,,6℃,40％,,500kV,危急缺陷,电容器,,,其它设备,,严格按照《状态检修试验规程》要求，开展周期性红外精密测温，同时在夏季大负荷期间增加检测频率，及时发现设备隐患，确保设备安全稳定运行。在进行红外测温过程中，大同分部发现了多次发热缺陷，但部分设备存在测试时距离较远，无法细致测试较小设备的发热点，不利于缺陷的判断，建议对红外测温设备进行更新，并适当的加装变焦镜头,检修人员在对该站串补电容器开展红外测温过程中，发现A相其中一支电容器存在过热现象，故障点最高温度87℃，正常相温度22℃，环境温度6℃，环境湿度40％，通过分析、比对，确认发热原因为电容器套管接头过热根据发热设备及状态，判断为电流致热性缺陷，依据《状态检修试验规程》及《DL/T664-2008带电设备红外诊断应用规范》附录A.1，符合套管柱头的相关判断标准，热点温度为87℃，超过80℃，判定为危急缺陷（绝对温度超过80℃即为危急缺陷）。故障相红外测温照片正常相红外测温照片,结合串补装置停电，检修人员对过热电容器进行检查，发现发热电容器套管柱头熔焊并脱落，外表有明显油渍，紧固螺栓有松动现象对该只电容器进行更换处理后恢复正常。目前检修人员已对站内所有5760支串补电容器加装防松垫，效果良好,,冀北电力有限公司检修分公司大同分部负责运维的浑源500kV开闭站串补装置于2010年投运，电容器为上海库柏产品。测温过程中，电容器发现大量发热缺陷，均为电容器接头螺栓松动致接触不良，致使发热，发热后导致部分电容器熔焊,,,,
,,,,2013-7-22,46-冀北-红外热像检测发现35kV电容器连接排过热缺陷,,2013-7-22,12:30,46冀北红外热像检测发现35kV电容器连接排过热缺陷,,34℃,50%,"(连接螺栓,无锡电力电容器有限公司)、",35kV,,电容器,0.0,,其它设备,导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热。电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,本缺陷是通过红外热像检测的方法发现的，现场检查设备外观正常，无鼓肚、渗漏油现象，从红外检测图像可以看到明显的发热点。大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,,"跳闸后，经停电试验发现，B相29号、32号、38号,C相7号、9号电容器电容量超标，对其进行了更换",,"该电容器组为无锡电力电容器有限公司产品，型号BAM6r12/2-334-1W,投运日期2003年4月C30号电容器电容器引线与引流铝排下部连接螺栓处由于接触不良导致发热。软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角",12.0,7.0,[故障季节]夏季,
,安各庄变电站,,,2008,47-冀北-红外热像检测发现35kV电容器连接排过热缺陷,,2013-6-1,,47冀北红外热像检测发现35kV电容器连接排过热缺陷,,28℃,40%,,35kV,,电容器,5.0,[投运年限]投运5-10年,其它设备,停电检修，发现导电接触面存在导电膏，有的涂抹不均匀，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热。电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，所示，并将此情况上报运检部,对导电接触面重新进行处理,4号主变1号电容器组343A相30号电容器引线与铝排连接处发热150℃，B相。4号主变压器系统在进行红外热成像检测时，发现35kV系统一次设备有多处发热现象,"冀北电力检修分公司安各庄变电站4号500kV主变压器及以下35kV系统于2008年投入运行4号主变停电,对343电容器组检查，检修人员检查发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理。软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角",,6.0,[故障季节]夏季,
,山西变电站,,,2008,48-冀北-红外热像检测发现35kV电容器连接排过热缺陷,,2013-3-21,,48冀北红外热像检测发现35kV电容器连接排过热缺陷,,15℃,40%,,35kV,,电容器,5.0,[投运年限]投运5-10年,其它设备,停电检修，发现导电接触面存在导电膏，有的涂抹不均匀，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热。电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，所示，并将此情况上报运检部,对导电接触面重新进行处理,2号主变1号电容器组321B相1号电容器引线与母线连接处发热143度，A、B相分别为46度（）。2号主变压器系统在进行红外热成像检测时，发现35kV系统一次设备有多处发热现象,"冀北电力检修分公司唐山西变电站2号500kV主变压器及以下35kV系统于2008年投入运行2号主变停电,对321电容器组检查，检修人员检查发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理。软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角",,3.0,[故障季节]春季,
,山西变电站,,,2008,49-冀北-红外热像检测发现35kV电容器连接排过热缺陷,,2013-4-1,,49冀北红外热像检测发现35kV电容器连接排过热缺陷,,16℃,40%,,35kV,,电容器,5.0,[投运年限]投运5-10年,其它设备,停电检修，发现导电接触面存在导电膏，有的涂抹不均匀，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热。电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，所示，并将此情况上报运检部,对导电接触面重新进行处理,唐山西变电站321电容器组第16号电容器与A相中性点连接处发热102度。2号主变压器系统在进行红外热成像检测时，发现35kV系统一次设备有多处发热现象,"冀北电力检修分公司唐山西变电站2号500kV主变压器及以下35kV系统于2008年投入运行2号主变停电,对321电容器组检查，检修人员检查发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理。软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角",,4.0,[故障季节]春季,
,,"(线夹,37.5K)、(导线,4.7K)、",,,5-吉林-红外检测-66kV-管母线-O型线夹接触不良发热,,2012-8-28,,66kV管母线O型线夹接触不良发热,,20℃,90％,,66kV,一般缺陷,母线,,,其它设备,不排除引线压接管与引线接触存在缺陷的可能性；,,分析区域AR01为C相母线线夹。远距离热像图分析，66kV联络母线C相线夹温度72.4℃，与同类线夹最大温差37.5K2）近距离拍摄的热像图分析，66kV联络母线C相线夹发热点为管母线线夹的两支固定螺丝，温度分别为118.6℃、102.9℃3)母线线夹与引线线夹联接处的4支螺丝的温度为57.6℃4)管母线从线夹处向外温度逐渐降低⑵管母线与母线线夹接触电阻增大，其接触部位线夹外表面温度57℃左右，距离线夹越远管母线的温度越低；⑶母线线夹抱箍螺栓及设备线夹联板螺栓发热为热传导导致的物体尖棱状部位热量集中；⑷引线压接管异常发热为物体尖棱状部位热量集中，引线发热量不平衡为压接部分金属体积较大散热影响⑵母线线夹抱箍螺栓整体温度较高，高出管母线线夹本体约62K，一般情况下物体的尖棱状部位热量集中不会存在过大温差，据此怀疑存在第二热源，产生的原因为螺栓与线夹抱箍接触电阻增大⑴由于引线距离压接管口约180mm处的温度高于压接管本体和近距离导线的温度，除上述2个热源体处，可能存在第3热源体，即引线压接管与导线接触不良；⑵热像图压接管各棱面温度不一致，可能是压接棱面与热像仪镜头角度不一致折射的结果，引线管口近处导线与距管口180mm处导线温度不一致，可能为压接管体积较大散热较好影响；建议红外检测将些缺陷部位例行红外检测时拍摄红外热像图并及时分析，监控其温度变化；建议配合停电对66kV联络母线C相及温度较高的线夹接触状态进行检查和处理；排除引线压接管与引线接触存在缺陷的可能性；建议红外检测将些缺陷部位例行红外检测时拍摄红外热像图并及时分析，监控其温度变化；。a.建议配合停电对66kV联络母线C相及温度较高的线夹接触状态进行检查和处理；,建议配合停电对66kV联络母线C相线夹压接管接触电阻进行测量,案例名称红外成像检测66kV管母线O型线夹接触不良发热。2012年8月28日，500kV变电站例行红外检测发现66kV管母线O型线夹严重过热，变电站单电抗器运行，负荷电流370A,引线压接管口温度分别为43.5℃、44.0℃，分别高于引线线夹中部温度(41.4℃)2.1K、2.6K6)引线距离引线压接管口约180mm处的温度为28.6℃、28.4℃，高于距离管口约100mm处的导线温度4.7K、4.1K⑴热源为管母线与线夹接触处；⑴热源为管母线与线夹接触处、母线线夹抱箍螺栓与线夹接触处2处热源；管母线与母线线夹接触不良，同位置最大温差为20K~30K，母线线夹螺栓与线夹抱箍接触不良，同位置最大温差60K~83K，考虑物体尖棱状部位热量集中影响，根据Q/GDW23.1.001-2010判定为一般缺陷；。管母线与母线线夹接触不良，同位置最大温差为20K~30K，母线线夹螺栓与线夹抱箍接触不良，同位置最大温差60K~83K，考虑物体尖棱状部位热量集中影响，根据Q/GDW23.1.001-2010判定为一般缺陷；,,8.0,[故障季节]夏季,
,山西变电站,,,2008,50-冀北-红外热像检测发现35kV电容器连接排过热缺陷,,2013-9-3,,50冀北红外热像检测发现35kV电容器连接排过热缺陷,,28℃,40%,,35kV,,电容器,5.0,[投运年限]投运5-10年,其它设备,停电检修，发现导电接触面存在导电膏，有的涂抹不均匀，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热。电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，所示，并将此情况上报运检部,对导电接触面重新进行处理,321电容器组第40号电容器与A相中性点连接处发热100度。2号主变压器系统在进行红外热成像检测时，发现35kV系统一次设备有多处发热现象,"冀北电力检修分公司唐山西变电站2号500kV主变压器及以下35kV系统于2008年投入运行2号主变停电,对321电容器组检查，检修人员检查发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理。软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角",,9.0,[故障季节]秋季,
,山西变电站,,,2007,51-冀北-红外热像检测发现35kV电容器连接排过热缺陷,,2013-6-25,,51冀北红外热像检测发现35kV电容器连接排过热缺陷,,26℃,50%,,35kV,,电容器,6.0,[投运年限]投运5-10年,其它设备,停电检修，发现导电接触面存在导电膏，有的涂抹不均匀，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热。电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，所示，并将此情况上报运检部,对导电接触面重新进行处理,321电容器组第40号电容器与A相中性点连接处发热100度。2号主变压器系统在进行红外热成像检测时，发现35kV系统一次设备有多处发热现象,"冀北电力检修分公司唐山西变电站2号500kV主变压器及以下35kV系统于2007年投入运行2号主变停电,对321电容器组检查，检修人员检查发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理。软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角",,6.0,[故障季节]夏季,
,营变电站,,,2007,52-冀北-红外热像检测发现35kV电容器连接排过热缺陷,,2013-2-3,,52冀北红外热像检测发现35kV电容器连接排过热缺陷,,1℃,60%,,35kV,,电容器,6.0,[投运年限]投运5-10年,其它设备,停电检修，发现导电接触面存在导电膏，有的涂抹不均匀，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热。电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，所示，并将此情况上报运检部,对导电接触面重新进行处理,3号主变1号电容器组331B56号电容器熔丝与母线连接处发热61.4度（A相23度、C相20度）。3号主变压器系统在进行红外热成像检测时，发现35kV系统一次设备有多处发热现象,"冀北电力检修分公司姜家营变电站2号500kV主变压器及以下35kV系统于2007年投入运行3号主变停电,对331电容器组检查，检修人员检查发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理。软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角",,2.0,[故障季节]冬季,
,山东变电站,,,2012,53-冀北-红外热像检测发现66kV电容器连接排过热缺陷,,2013-11-20,,53冀北红外热像检测发现66kV电容器连接排过热缺陷,,2℃,50%,,66kV,,电容器,1.0,[投运年限]小于5年,其它设备,3号主变停电后，经过检修人员检查发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热。电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,66kV633避雷器B相顶部接线板连接处发热65度，A相25度，C相24度。对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图所示，并将此情况上报运检部,,3号主变压器系统在进行红外热成像检测时，发现66kVkV系统一次设备有多处发热现象,冀北电力检修分公司唐山东变电站3号500kV主变压器及以下66kV系统于2012年投入运行。软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角,,11.0,[故障季节]秋季,
,山东变电站,,,2012,54-冀北-红外热像检测发现66kV电容器连接排过热缺陷,,2013-11-20,,54冀北红外热像检测发现66kV电容器连接排过热缺陷,,2℃,50%,,66kV,,电容器,1.0,[投运年限]小于5年,其它设备,3号主变停电后，经过检修人员检查发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热。电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,633避雷器引出线与电容器组汇流母排连接处发热A相79度，B69度，C相25度（）。对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，~1-6所示，并将此情况上报运检部,,3号主变压器系统在进行红外热成像检测时，发现66kVkV系统一次设备有多处发热现象,冀北电力检修分公司唐山东变电站3号500kV主变压器及以下66kV系统于2012年投入运行。软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角,,11.0,[故障季节]秋季,
,山东变电站,,,2012,55-冀北-红外热像检测发现66kV电容器连接排过热缺陷,,2013-11-20,,55冀北红外热像检测发现66kV电容器连接排过热缺陷,,2℃,50%,,66kV,,电容器,1.0,[投运年限]小于5年,其它设备,3号主变停电后，经过检修人员检查发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热。电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，所示，并将此情况上报运检部,,3号主变压器系统在进行红外热成像检测时，发现66kVkV系统一次设备有多处发热现象,冀北电力检修分公司唐山东变电站3号500kV主变压器及以下66kV系统于2012年投入运行1）633电容器组B相15号电容器南侧水平连接排与垂直连接排连接处发热67度，A相25度，C相25度（）。软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角,,11.0,[故障季节]秋季,
,山东变电站,,,2012,56-冀北-红外热像检测发现66kV电容器连接排过热缺陷,,2013-11-20,,56冀北红外热像检测发现66kV电容器连接排过热缺陷,,2℃,50%,,66kV,,电容器,1.0,[投运年限]小于5年,其它设备,3号主变停电后，经过检修人员检查发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热。电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，~1-6所示，并将此情况上报运检部,,3号主变压器系统在进行红外热成像检测时，发现66kVkV系统一次设备有多处发热现象,冀北电力检修分公司唐山东变电站3号500kV主变压器及以下66kV系统于2012年投入运行1）633电容器组A相26号电容器北侧水平连接排与垂直连接排连接处发热52度，B相26度，C相38度（）。软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角,,11.0,[故障季节]秋季,
,山东变电站,,,2012,57-冀北-红外热像检测发现66kV电容器连接排过热缺陷,,2013-11-20,,57冀北红外热像检测发现66kV电容器连接排过热缺陷,,2℃,50%,,66kV,,电容器,1.0,[投运年限]小于5年,其它设备,3号主变停电后，经过检修人员检查发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热。电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，所示，并将此情况上报运检部,,633电容器组B相5号电容器与21号电容器之间母排连接处发热49度，A相23度、C相28度(图1）。3号主变压器系统在进行红外热成像检测时，发现66kVkV系统一次设备有多处发热现象,冀北电力检修分公司唐山东变电站3号500kV主变压器及以下66kV系统于2012年投入运行。软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角,,11.0,[故障季节]秋季,
,山东变电站,,,2012,58-冀北-红外热像检测发现66kV电容器连接排过热缺陷,,2013-11-20,,58冀北红外热像检测发现66kV电容器连接排过热缺陷,,2℃,50%,,66kV,,电容器,1.0,[投运年限]小于5年,其它设备,导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热。电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，所示，并将此情况上报运检部,,3号主变压器系统在进行红外热成像检测时，发现66kVkV系统一次设备有多处发热现象,冀北电力检修分公司唐山东变电站3号500kV主变压器及以下66kV系统于2012年投入运行1）631电容器组B相31号电容器北侧水平连接排与垂直连接排连接处发热78.7度，A、C相分别为35度（）。3号主变停电对电容器组检查后，检修人员发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理。软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角,,11.0,[故障季节]秋季,
,万码变电站,,,,59-天津-超声波局放检测发现110kV组合电器局放超标,,2012-12-19,,59天津超声波局放检测发现110kV组合电器局放超标,,0℃,35％,,110kV,,组合电器,,,其它设备,,超声波局部放电检测能够有效地检测出GIS内部绝大部分缺陷，在GIS交接耐压试验顺利通过的情况下也依然有可能存在绝缘缺陷，发生局部放电。在GIS交接试验过程中，局部放电标准要相应提高，只要是发现有局部放电异常信号，即使低于运行设备检修的经验值，也应该进行处理，把缺陷消除在初始状态，做到零缺陷移交，防止送电后缺陷发展成为事故,与相邻气室以及同气室A、C两相的测量结果对比，初步判定#11间隔B相母线导体存在放电缺陷对万码变电站110kVGIS设备进行交流耐压和超声波局部放电联合检测，在交流耐压顺利通过之后，进行超声波局放检测，发现Ⅰ段#11间隔母线B相超声检测异常，具体位置如图1所示峰值大于背景值10倍以上，且50Hz和100Hz相关性明显，所示考虑到Ⅰ段#11间隔A、C两项超声局放检测顺利通过，初步判定造成B相Ⅰ段#11间隔母线粘有异物清除异物后，重新对该组合电器进行耐压局放试验，数据合格，试验顺利通过。因此为保证GIS设备正常送电投运，应在GIS现场交流耐压试验通过之后，进行GIS局部放电检测项目，作为对现有交接试验项目的补充,随后对该气室进行解体检修后，重新进行试验，试验顺利通过,"2012年12月19日，国网天津市电力公司电力科学研究院设备状态评价中心对万码变电站110kVGIS设备进行超声波局放检测，发现Ⅰ段#11间隔母线超声与背景及其他间隔相比异常，连续测量方式下，B相母线气室有效值和周期峰值比背景值大，且稳定，分别为0.2mV,4.2mV，50Hz和100Hz信号明显",12月22日中午，厂家对异常气室进行排气、开仓检查，发现Ⅰ段#11间隔B相母线处存在胶体残留物，所示,,12.0,[故障季节]冬季,
,三家子变电站,"(导线,LG-300)、",,,6-吉林-红外检测-220kV-管母线-管母线与隔离开关静触头连接处发热,,2013-6-5,,220kV管母线管母线与隔离开关静触头连接处发热,,19℃,10%,,220kV,严重缺陷,隔离开关,,,其它设备,,,,,,,,6.0,[故障季节]夏季,
,万码变电站,,,,60-天津-超声波局放检测发现110kV组合电器金属自由颗粒,,2012-12-18,,60天津超声波局放检测发现110kV组合电器金属自由颗粒,,4℃,30％,,110kV,,组合电器,,,其它设备,,超声波局放检测可以有效检测金属自由颗粒缺陷，检测效果明显优于超高频等其他检测手段,2012年12月18日，国网天津市电力公司电力科学研究院设备状态评价中心对万码变电站110kVGIS设备进行耐压之后超声波局放检测，发现#8间隔断路器室与CT室之间绝缘盆处，在AIA-1连续测量模式下峰值有效值数值明显偏大，并连续剧烈跳动，初步判定该处存在颗粒放电现象，且颗粒多分布在断路器室侧对万码变电站110kVGIS设备进行交流耐压和超声波局部放电联合检测，在交流耐压通过之后，进行超声波局放检测，发现Ⅱ段#8间隔断路器室与CT室之间绝缘盆处超声检测异常，位置如图1所示，连续图谱具体如图2所示。GIS断路器等间隔为厂内安装，绝缘盆上脏污为设备出厂前存在，反映GIS生产制造厂对设备表面清洁处理工艺控制不严格，绝缘盆清洁不到位,随后对该气室进行解体检修后，重新进行试验，试验顺利通过,,12月22日厂家对异常气室进行排气、开仓检查，#8间隔断路器室的两处绝缘盆上发现多个细小颗粒,,12.0,[故障季节]冬季,
,,"(组合电器,2)X)、",,,61-天津-超声波局放检测发现110kV组合电器振动,,2013-10-10,,61天津超声波局放检测发现110kV组合电器振动,,14℃,60％,,110kV,,组合电器,,,其它设备,随后对112间隔进行停电检修，解体发现，112间隔电缆进线气室的电缆头处电联节屏蔽罩采用旋压方式将外屏蔽与基座内部V型槽配合定位，由于生产把控不严格，造成二者之间存在间隙，在电动力的作用下，造成震动现象,"对超声波局部放电检测有异常情况的设备要特别重视，需要对数据、图谱进行横向和纵向的分析比较，并要注意其状态的变化情况，并且超声波局部放电检测能够敏锐发现设备震动缺陷。X光透视对发现组合电器及其他设备内部位移极为有效，改技术必将为设备的状态检修提供准确而有效的技术支持，实现组合电器的""可视化""检测",对新中村110kV组合电器进行超声局放检测，发现112间隔电缆进线气室存在较大震动，在连续测量模式下，100Hz相关性明显，相位模式测量下呈典型震动图谱，见图1。随即有对其进行了X射线成像，见图2，照片显示，A相与C相电缆头连接的电联节屏蔽罩存在明显偏移，由此判定，震动是由于电缆头连接的电联节屏蔽罩松动而引起的,,2013年10月10日，国网天津市电力公司电力科学研究院设备状态评价中心利用超声技术手段，对新中村110kV组合电器进行局部放电检测，发现112间隔电缆进线气室存在较大震动情况，10月15日，评价中心利用X射线、超声联合进行诊断，确定电缆头连接的电联节屏蔽罩存在松动，从而引起震动,,,10.0,[故障季节]秋季,
,,,,,62-天津-超声波局放检测发现220kV组合电器局放超标,,2013-11-13,,62天津超声波局放检测发现220kV组合电器局放超标,,3℃,41％,,220kV,,组合电器,,,其它设备,怀疑组装人员在拆除导体保护套时，胶带粘在了导体上，撕去胶带不彻底，部分残胶遗留在导体表面，导致了局部放电的发生,超声波局部放电检测具有较强的抗电磁干扰能力，在电磁环境复杂环境中具有较高的检测灵敏度，能够有效地排查GIS设备内部的局部放电缺陷。由于超声波信号的特点，通过合理布置探头，进行多点地检测分析，可以较准确地对局部放电点进行定位,试验结果显示A、B相局放合格，C相靠近刀闸位置局放值严重超标，设备存在安全隐患对杨北路220kV组合电器进行超声波局部放电检测，检测位置如图1所示在连续测量模式下，C相问题部位局放有效值约为5mV，峰值约为105mV，有效值超过正常值50倍，峰值超出正常部位两百余倍（正常部位局放有效值约为0.1mV，峰值约为0.4mV），测试结果如图2所示试验人员当即指出组合电器局放试验不合格，C相导体上可能存在胶状异物，建议解体检查。经厂家对问题部位解体后发现，C相导体表面粘有胶状异物，已变为黑色，现场照片如图3所示,停电解体、清除异物后，重新进行试验，试验顺利通过。在厂家将导体表面的胶状物擦除干净，对该气室抽真空、回气并静置后，于11月14日再次进行局放试验，试验结果合格,2013年11月13日，国网天津市电力公司电力科学研究院设备状态评价中心利用超声技术手段，对新投某站220kV组合电器进行带电检测，母线气室进行局部放电检测试验,,,11.0,[故障季节]秋季,
,,,,,63-天津-超声波局放检测发现110kV组合电器振动,,2013-11-15,,63天津超声波局放检测发现110kV组合电器振动,,8℃,40％,,110kV,,组合电器,,,其它设备,,随后试验人员对4母线PT进行外观和安装检查，发现支撑该PT的支撑钢架并未接触到设备本体，没有起到支撑的作用超声波局放检测可以有效发现设备震动缺陷，效果明显优于特高频等电磁信号检测手段，对于电压互感器振动现象应引起重视，需要横向、纵向比较分析。同时也应该根据现场安装的实际情况以及结合其他带电检测手段进行综合判断和全面考虑，最后给出准确的判断和处理方案,2013年11月15日，国网天津市电力公司电力科学研究院设备状态评价中心对海河下游110kVGIS进行超声波局部放电检测采用AIA-1进行超声波局部放电检测时，发现4母线PT存在明显机械振动情况，且A、B、C三相PT振动情况极为相似图2为相位测量模式下振动图谱。随后工作人员对支撑钢架进行重新安装和紧固，所示,经现场检查发现，4母线PT并未支撑牢固，从而产生机械振动，经现场紧固支撑钢架后，振动现象得以排除。安装紧固完成之后，重新进行超声波局放检测，4母线PT振动现象完全消失，故障排除,在检测过程中发现4母线PT存在较大振动，且5母线PT并未发现振动现象,,,11.0,[故障季节]秋季,
,,"(构架,21-1)、(构架,21-2)、",,2004-2,64-湖南-免棱镜光电全站仪带电检测发现500kV换流站直流滤波器悬吊钢构架下挠变形带电检测与分析,,2013,,64湖南免棱镜光电全站仪带电检测发现500kV换流站直流滤波器悬吊钢构架下挠变形带电检测与分析,,,,,500kV,,,9.0,[投运年限]投运5-10年,其它设备,同时钢结构横梁侧面斜材布置不合理、立柱荷载分配不均、螺栓孔隙过大是其次要原因,,换流站直流滤波器悬吊钢构架整体概貌如图21-1所示在2012年3月的检查过程中发现悬吊钢构架横梁角钢连接处存在微小转动；横梁挠度超标问题在同类型设计的换流站均存在直流滤波器悬吊钢构架横梁下挠变形如图21-2所示2013年，国网湖南省电力公司电力科学研究院针对直流滤波器悬吊钢构架横梁下挠变形开展了带电检测与分析图21-1换流站直流滤波器悬吊钢构架整体概貌图21-2直流滤波器悬吊钢构架横梁下挠变形钢结构横梁编号及测点布置如图21-3所示极Ⅰ钢结构横梁最大挠度分别为145mm和148mm，两梁端部位移几乎平齐极Ⅱ钢结构横梁最大挠度分别为143mm和154mm，两梁端部位移相差约20mm如果仅考虑绝对挠度值，极Ⅰ钢结构横梁挠度较极Ⅱ大变形测量发现各横梁的挠度在133～148mm之间，超过了规程规范允许值42mm的要求应用大型通用有限元软件ANSYS对钢结构整体建模计算，对比分析了全梁连接模型与考虑螺栓滑移模型的位移、轴力数据从钢结构变形允许值、螺栓孔隙、立柱变形、横梁结构形式、螺栓滑移计算等五个方面进行系统分析，得出各横梁的挠度超过了允许值换流站直流滤波器悬吊钢构架下挠变形的主要原因为连接部位螺栓滑移所致3.1通过使用免棱镜光电全站仪对换流站直流滤波器钢构架下挠变形进行带电检测为变电站和换流站结构设备安装、验收、运检提供了新的技术支持。3.2带电检测测量方法可进一步拓展到输电线路基建、运检过程中，可为导地线弧垂测量、悬垂绝缘子和铁塔倾斜度测量提供技术支持,,所以横梁挠度最大是极ⅠB梁，为148mm，其次为极ⅠA梁，为145mm，再次为极ⅡB梁，约144mm，最小的是极ⅡA梁，约133mm,A、B梁下挠曲线中心向+X方向偏移，在6、7号测量之间，A梁测量最大挠度为143mm，B梁测量最大挠度为154mm，两梁端部测量位移差分别为18mm和22m。mA、B梁下挠曲线中心向+X方向偏移，在6、7号测量之间，A梁测量最大挠度为145mm，B梁测量最大挠度为148mm，两梁端部测量位移差值较小，最大值为3mm,,,,
,,"(螺栓,22-6)、(母线,22-5I)、(母线,22-3)、(母线,22-4)、",,,65-湖南-红外热像检测发现500kV换流站母线线夹接触不良,,2013-7-8,,65湖南红外热像检测发现500kV换流站母线线夹接触不良,,26℃,70%,,500kV,严重缺陷,母线,,,其它设备,,,,,,,,7.0,[故障季节]夏季,
,,"(支柱绝缘子,14-3)、(支柱绝缘子,14-2)、(支柱绝缘子,14-1)、",,2013-10-16,66-湖南-振动声波检测发现220kV瓷支柱绝缘子裂纹缺陷,,2013-10-16,,66湖南振动声波检测发现220kV瓷支柱绝缘子裂纹缺陷,,21℃,45%,,220kV,,支柱绝缘子,0.0,,其它设备,,,,,,,,10.0,[故障季节]秋季,
,,,,,67-山西-垢样、水样分析发现宝鸡换流站换流阀均压电极结垢,,,,67山西垢样、水样分析发现宝鸡换流站换流阀均压电极结垢,,,,,,,换流阀,,,其它设备,,材料、器具准备检修作业过程中材料、工器具及作业车辆准备齐全清理下来的电极垢样和旧的O型密封圈放置在同一个小塑料袋内并进行标记换流阀水样中、树脂样中含有钙、镁离子，说明需及时更换离子交换树脂；换流阀水样中溶解氧比较高，在微碱性时，可能会发生吸氧腐蚀，促进晶闸管散热片的腐蚀；桶装饮用纯净水的盐分和硬度均比较高，作为换流阀补给水降低了树脂的有效交换容量。在清洁检修过程中，严格控制电极清洁、水冷系统排气以及处理后水系统防渗漏各个环节的工作工艺，做好安全防护工作，把好质量验收关，高质量地完成双极864支电极除垢、36吨内冷水更换、结垢最严重两个散热器和一只水冷电阻的更换等工作，不但有效避免随时可能引发的设备损坏和极强迫停运事件，还为同类换流站和特高压换流站电极结垢问题的处理及抑制积累了经验，为换流站冷却系统的改进和优化提供了第一手资料,宝鸡换流站2012年度检修期间对内冷水系统进行检查，发现换流阀均压电极存在结垢现象针对2012年检期间水质、树脂分析结果及均匀电极结垢情况，国网陕西电力组织查阅相关文献，发现南方电网广州、肇庆、天生桥换流站均存在均压电极结垢情况，遂于2013年4月组织省检修公司、陕西电力科学研究院赴广州、肇庆换流站调研均压电极结垢情况及处理方法等调研情况表明，南方电网换流站均压电极结垢问题比较普遍，目前每年组织1-2次人工除垢工作；广州、肇庆换流站的晶闸管阳极侧均压电极结垢严重，每年结垢厚度达到0.3毫米以上，而阴极侧均压电极基本没有结垢；对此，曾经采取增加旁路过滤器、将自来水改为桶装纯净水等技术措施，发现对抑制均压电极的结垢速率，有一定效果根据南方电网调研情况，国网陕西省电力公司检修公司决定在宝鸡换流站2013年度检修期间，计划双极抽取30支电极，国网陕西电力科学研究院分析垢样、水样等，会同供货商评估分析均压电极结垢情况，制定除垢方案和抑制结垢速率的技术措施阴极侧抽取4支均压电极，分别为E3、E4、E9、E10，结垢比较严重，表面呈现黑红色，内部灰黄色，端部呈灰白色毛刺状凸起，结垢最严重的电极其最厚处已经达到0.63毫米，且其铂金部分基本全部被结垢覆盖，结垢用手容易捻动脱落组件汇流管进水、回水主管法兰间2支，结垢厚度及长度均介于阴极及阳极之间，表面略显黑红色，内部均呈现灰黄色，端部未见毛刺状凸起，结垢比较密实，用手不容易捻动、搓落，需要借助钳子敲碎或压碎脱落阳极侧抽取4支均压电极，分别为E5、E6、E7、E8，结垢情况与第1层阳极侧基本相同阴极侧抽取4支均压电极，分别为E3、E4、E9、E10，结垢情况与第1层阴极侧基本相同，但最厚电极结垢已经达到0.71毫米垢样常温下均难溶于酸碱，在加热条件下可以缓慢溶解极Ⅰ脱气罐水样检测分析，pH值为8.38，溶解氧5.60mg/L，铝离子浓度为1.3μg/L，钙离子浓度为5.9μg/L，钠离子浓度为2.6μg/L；极Ⅱ脱气罐水样检测分析，pH值为8.36，溶解氧4.30mg/L，铝离子浓度1.1μg/L，钙离子浓度为3.6μg/L，钠离子浓度为1.1μg/L；补给水水样检测分析，铝离子含量非常低1.5μg/L，但是钾离子、钠离子含量非常高，分别达到389.5μg/L和1105.8μg/L，氯离子和硝酸根离子分别达到466.8μg/L和367.9μg/L极II相对极I树脂中金属离子含量均比较高，其铝含量最高已经达到373.46mg/L，而极I相对低，其铝最高含量为30.58mg/L关闭A、B、C相阀塔进出水阀门，将阀塔冷却水回路与主水回路隔离确认A相阀塔水已排尽，可立即对B相按照上述方法进行排水对于个别电极结垢比较严重的情况，拧开电极对应位置下部的晶闸管级水路对应用水管，采用一根20cm左右长度的同管径软管导入电极对应位置并顶紧，后将电极拔出，待该电极顺利拔出后，缓慢拔出导入软管若电极垢质在拔出过程中不慎脱落至水管内，则可在电极所在的位置下端打开水管连接法兰取出垢质，再将水管重新安装好重新给A相阀塔组件铺好塑料布，开启Ａ相阀塔进出水阀门，开始为Ａ相注水，同时可进行B相阀塔电极清洁工作在水冷系统排气的过程中可进行换流阀的相关试验，试验项目包括硅堆检查试验、晶闸管触发试验、阻抗试验以及均压试验宝鸡换流站不同位置抽样均压电极结垢情况表明，水流速度直接影响结垢的密实度，而结垢的厚度与电极极性相关。另外，树脂中含有铝，说明树脂对散热片腐蚀产物有一定的去除能力,方案准备准备好施工所用图纸、方案、标准化检修作业指导书，提前一天上交工作票；。用专用擦布擦掉电极表面结垢，若无法擦掉用紫铜皮做防护用尖嘴钳轻轻夹掉，再用专业擦布擦掉电极表面垢质，防止清洁环节电极受损Ａ相阀塔清洁工作完成后，Ｂ相阀塔排水工作已结束整个阀塔注水完成后，对整个阀塔进行渗漏检查。若无渗漏情况，开启水冷系统补水泵，将系统压力提高至0.8Mpa运行1小时再次检查渗漏情况,宝鸡换流站2013年检期间，国网陕西电力组织省检修公司、陕西电力科学研究院，会同西安西电电力系统公司抽取了双极换流阀30支均压电极，其中极ⅠC相L侧（中性线侧）第1层（由上至下）10支、第2层12支，极ⅡC相L侧第1层8支阳极侧抽取4支均压电极，分别为E5、E6、E7、E8，阳极侧结垢比较轻微，表面呈现黑红色，内部灰黄色，端部毛刺状凸起不明显，一般结垢厚度为0.1毫米，铂金部分还有约15%部分未被结垢覆盖，结垢容易磕碰掉极ⅠC相L侧第1层与第2层之间电极进水侧及回水侧2支，结垢情况与第1层、第2层阳极侧电极结垢情况基本相同，结垢轻微，厚度约为0.1毫米，容易磕碰掉极ⅡC相L侧第1层抽取电极8支，结垢位置及结垢厚度与长度与极ⅠC相相同，同样是晶闸管阴极侧结垢严重，阳极侧结垢轻微，组件汇流管进水、回水主管法兰间电极结垢居中，但是阴极侧结垢最厚的电极已经达到0.885毫米抽检情况表明，极Ⅰ运行3年半，抽样均压电极最大结垢厚度为0.71毫米，年均结垢厚度约0.20毫米，电极结垢后直径3.40毫米（电极原直径1.98毫米、长度23.80毫米），如果再运行一年，预计电极结垢后直径将达3.80毫米，而电极座孔径为4.00毫米，电极与电极座之间间隙富裕度非常有限，将影响电极除垢；极Ⅱ运行3年，抽样均压电极最大结垢厚度已经达到0.885毫米，年均结垢厚度约0.295毫米，电极结垢后直径3.75毫米，如果再运行一年，预计电极结垢后直径将达4.34毫米，电极将无法抽取。垢样检测表明，其主要金属元素为铝（83.20%~97.72%）、次要金属元素为铁（0.92%~10.76%）、同时发现存在铜（0.22%~1.54%），其晶型主要为β三羟基铝石（96%~98%），次要为α三水铝石（2%~3%）；阴极侧垢样最重（95.8~154.3mg）；阳极侧垢样一般为比较轻（3.0~4.3mg）；汇流管处垢样重量居中（16.9~48.0mg）,阀组件进水、回水法兰连接处2支，结垢厚度及长度与第1层情况基本相同用两根规格为10mm（盲管外径为8mm）的排水管与A相阀塔底部进、出水盲管对接（见图6），排水管出水口直接接至阀厅外雨水井开启阀塔底部进出水盲管阀门，阀塔内冷却水缓慢流出，待阀塔主水管冷却水液位降至第二层时，松动最顶层阀组件内一个电极，加速阀塔排水左侧阀塔排水完毕后，进行右侧阀塔排水。拆掉电极连接线（见图7），采用专用扳手松开电极螺纹，轻轻用手拔出电极（见图8），防止垢质脱落在管道内,,,,
,,,,,68-山西-红外成像仪检测发现110kV锦开变瓷质绝缘子串局部发热,,,,68山西红外成像仪检测发现110kV锦开变瓷质绝缘子串局部发热,,9℃,80%,"(绝缘子,西安友谊电瓷厂)、",110kV,,锦开变瓷质绝缘子串,,,其它设备,,,,,,,,,,
,,,,,69-上海-红外热像检测发现35kV新河站35kV穿墙套管桩头发热,,,,69上海红外热像检测发现35kV新河站35kV穿墙套管桩头发热,,32℃,70%,,35kV,危急缺陷,穿墙套管,,,其它设备,,在迎峰度夏期间重点对其进行监控，未再发生桩头发生过热现象。红外测温仪器能在不接触设备的情况下，安全测量得到现场设备的温度情况，对于在巡视和日常设备监测发现问题设备有极大的帮助,在仪器显示屏上显示红黄色渐变的图案，颜色越亮黄温度越高，通过对颜色的比对很容易发现发热点检测仪器,当日修试二组人员现场对套管进行检查发现瓷瓶伞裙破损，进行更换。定性为危急缺陷，当日上午十点半左右，修试二组人员现场对套管进行检查发现瓷瓶伞裙破损，进行更换,案例18【红外热像检测35kV新河站35kV穿墙套管桩头发热】,今年7月5日，运检部堡镇中心站在状态检测特巡过程中，看到35kV新河站新1新镇穿墙套管桩头发热，测量发热中心温度约为69摄氏度，相对温差达大于95%。在状态检测特巡过程中，采用红外热像检测，发现35kV新河站新1新镇穿墙套管桩头发热，发热中心温度约为69摄氏度，相对温差达大于95%，见下图,,,,
,,"(母线,81.2K)、",,,7-吉林-红外检测-220kV-母线-T型线夹及母线发热,,2012-9-2,,220kV母线T型线夹及母线发热,,17℃,48％,,220kV,危急缺陷,母线,,,其它设备,,,,,,,,9.0,[故障季节]秋季,
,北蔡变电站,,,,70-上海-红外热像检测发现35kV北蔡站10kV穿墙套管发热1,,2013-7-9,,70上海红外热像检测发现35kV北蔡站10kV穿墙套管发热1,,,20%,,35kV,严重缺陷,穿墙套管,,,其它设备,但是这种巡视模式不仅费时，也容易产生误看漏看的情况，同时也无法确定具体的发热位置，而通过红外检测技术，不但能直观的判断出设备发热情况，而且也能迅速作出深入检测并进行有针对性地检修,判断设备类别和部位金属部件与金属部件的连接，接头和线夹；。传统的巡视方式是根据示温蜡片的熔化程度以及负荷电流的大小来综合判断设备的发热情况。红外检测技术为运行人员的隐患排查工作提供了一条便捷高效的方法,随后经进行深度专业检测，确认了2号主变10千伏侧B相穿墙套管存在局部发热现象，并对发热点定位解体后发现B相穿墙套管内部存在凝露，其金属隔板与紧固螺丝锈蚀严重而B相穿墙套管所处位置与之前通过状态检测所判断的发热位置非常吻合。判断B相热点温度接近于严重缺陷（热点温度＞80℃或δ≥80％），需要立即处理消缺,当天下午，变电修试二组对2号主变10千伏侧穿墙套管进行了消缺处理经过检修人员对螺丝的重新打磨，垫圈更换，重新安装完成并进行交流耐压试验后投入运行，经检测结果正常，发热现象消失最后由变电修试二组进行套管的拆解，发现金属隔板与紧固螺丝锈蚀严重，经停运检修处理之后，重新投入运行。由浦东供电公司东昌中心站作业人员施云使用FLIR公司的P630进行检测,案例6【红外热像检测35kV北蔡站10kV穿墙套管发热】。2013年7月9日上午，东昌中心站运行人员在35kV北蔡变电站的迎峰度夏特巡工作中，在主变进行红外热像检测时，发现2号主变10千伏侧穿墙套管有发热现象，温度达到了79.8℃。2号主变10千伏侧穿墙套管的红外热像图如下，其中B相套管有发热现象，温度达到了79.8℃，另两相温度正常,,,7.0,[故障季节]夏季,
"(拍摄时间,环境温度)、",,,,1993-12-25,71-上海-红外热像检测发现35kV金泽站35kV穿楼套管根部发热,,,,71上海红外热像检测发现35kV金泽站35kV穿楼套管根部发热,,15℃,45%,,35kV,严重缺陷,穿墙套管,,,其它设备,套管长期运行中，容易发生弹簧夹件老化放电，运行中应加强温度监视，必要时可以采用紫外光电检测，及时发现并处理缺陷；,红外热成像检测技术因其科学性和准确性能够行之有效的发现设备过热缺陷，通过红外测温对电网设备进行定期检测，对检测结果进行全面的解析，分析故障的原因，有的放矢的进行故障处理，得出重要的经验,为了做好2013年电网设备迎峰度冬前的准备工作，运维检修部变电运维班于2013年11月15日对该变电站的进线接头、穿墙套管、主变本体、油枕、各侧套管、出线主要接头及套管等重要部位进行了红外热成像检测经过停电诊断试验后发现，35kV淀商554穿楼套管A相导电杆上弹簧夹件与瓷套内壁接触不良，引起放电发热，绝缘老化运行人员采用红外热成像仪对35kV金泽站全站设备进行了检测，并根据背景环境、成像角度、成像色度拍下了清晰的图谱，所示通过对图谱的分析，发现35kV淀商554进线仓穿楼套管A相温度异常，表面最高温度高达20.9℃，负荷电流49A，其它两相温度分别为18.6℃和17.6℃，环境温度为15℃根据《带电设备红外诊断应用规范》DL/T664-2008附录B(规范性附录)电压致热型设备缺陷诊断判据，判断热像特征是高压套管为中心的局部发热现象，热点明显；故障特征为局部放电故障；温差范围2～3K；缺陷性质为严重缺陷高压套管运行中易发生接触不良放电，造成温度升高，通过红外测温有效清楚的发现并处理该类问题3）通过扫描测温方式，全面掌握变电站设备的温度数据及图谱，直观反映设备运行状况；。红外测温具有明确、直观等优势，为故障原因判断提供有力的依据；,检修人员随即对该套管进行调换，消除故障,案例13【红外热像检测35kV金泽站35kV穿楼套管根部发热】。在检测过程中发现，35kV淀商554进线仓穿楼套管A相温度异常，表面最高温度达到20.9℃，B、C相温度分别为18.6℃和17.6℃，负荷电流49A,,,,,
,,,,,8-浙江-红外测温-10kV-穿墙套管-铁板过热,,2011-7-12,,10kV穿墙套管铁板过热,,7℃,,,10kV,,主变,,,其它设备,,,,,,,,7.0,[故障季节]夏季,
"(拍摄时间,环境温度)、",,"(套管,1-42)、(套管,1-1110kV)、(套管,1-32)、(套管,1-22)、",,,9-湖北-红外检测-10kV-电容器-套管柱头发热,,2012-8-25,,10kV电容器套管柱头发热,,21℃,60%,,10kV,严重缺陷,电容器,,,其它设备,,,,,,,,8.0,[故障季节]夏季,
