报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,状态量,状态描述,诊断分析,检修决策
126-检修公司-500kV聊韶Ⅱ线鸟害故障分析报告（检修公司2016.12.19）,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016年12月18日06时 51分)、",,"(导线（或跳线）型号（含分裂数）,4*LGJ-400/35)、(故障杆塔型号,SZ411-33)、(地线型号,GJ-100)、(杆塔,SZ411-33)、","(故障杆塔号,#90)、(起始塔号,90)、(终点塔号,90)、(塔号,90)、",2009/9/2,2016/12/19,500kV聊韶Ⅱ线鸟害故障分析报告（检修公司2016.12.19）,"(故障时负荷,125MW)、",,,,500kV,跳闸故障,聊韶Ⅱ线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""排除建筑物、树木及施工导致的故障跳闸可能结合现场故障情况及周边情况分析，初步判断为鸟害导致的线路跳闸故障因此，判定为鸟粪造成绝缘子闪络导致线路跳闸鸟害造成的绝缘子闪络导致故障跳闸从本次故障跳闸故障可以看出，500kV输电线路通道内鸟类等小动物的活动仍然非常活跃，输电线路防鸟害、防小动物的工作依旧任重而道远，需要线路运行单位通过日常巡视及时发现威胁线路安全运行的鸟巢，并根据地形地貌特点统筹安排，制定合理的拆除鸟巢的方案和计划，及时消除鸟害安全隐患，确保线路安全运行",1.加强鸟类活动习性的分析和研究，加强巡视力度，统计并汇总鸟类活动集中区域，针对此类区域可采用防鸟刺、驱鸟器、防鸟挡板等多种措施进行防鸟害工作,若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写接地电阻型式为TDM，设计值为15欧姆2．该线路自投运以来，未发生跳闸故障1）设计气象区参照《110kV~750kV架空输电线路设计规范》附录A选取（54页），选取Ⅰ~Ⅸ；聊韶Ⅱ线#90塔下相（B相）下导线放电情况聊韶Ⅱ线#90塔下相（B相）绝缘子环放电情况聊韶Ⅱ线#90塔下相（B相）上均压环放电情况聊韶Ⅱ线#90塔下相均压环、导线鸟粪情况根据上述情况分析可知，故障点#90塔下相（B相）导线、绝缘子、均压环均有明显放电痕迹，铁塔及绝缘子上有大量鸟粪，且周围有大量鸟类活动初步判断在18日早6时50分左右，有鸟类在下相绝缘子正上方停留，可能进行排粪行为，在大雾潮湿的天气下，空气绝缘降低，造成线路闪络跳闸,首先确定故障相为聊韶Ⅱ线下相(B相)，为瞬时单相接地故障，分部根据掌握的行波信息，初步判定故障跳闸范围为#90-#93同时通知聊城市高唐县属地公司相关负责人、群众护线员第一时间开展地面故障巡视工作9时58分，检修公司济南运维分部组织第一梯队到达现场，4人分成两个巡视小组分别对#90-#91、#92-#93两个区段开展地面巡视和登塔巡视根据国网公司相关文件要求，聊韶Ⅱ线#90塔三相（上、中、下）都安装了防鸟刺，但防鸟设施未起到防护作用2．对所辖线路绝缘子正上方的鸟巢进行全面统计、核实，并结合停电检修、带电作业有计划的消除鸟巢缺陷，保证线路安全稳定运行3．结合线路停电检修工作，对所辖线路损坏的防鸟刺、驱鸟风车等防鸟设施进行更换和维修，确保输电线路防鸟工作切实落到实处,2016年12月18日06时51分，500kV聊韶Ⅱ线B相（下相）故障跳闸，重合成功500kV聊韶Ⅱ线聊城站侧行波测距35km，故障录波器测距32.84km，闻韶站侧行波测距82.7km，故障录波器测距79.41km2）故障相别（或极性）18日07时25分，检修公司接到线路跳闸通知后，立即分析确定故障区段范围，组织人员开展故障巡视,其中故障点为#90杆塔，杆塔形式为SZ411-33直线塔，故障相为B相（面向闻韶站下相）#90塔绝缘子结构高度4550mm，河北硅谷合成绝缘子聊韶Ⅱ线#90塔位于聊城市高唐县赵寨子乡，地处平原，周边无施工、超高树木等情况故障区段线路呈东西走向，海拔高度为25米导线（或跳线）型号（含分裂数）3）绝缘配合12月18日早，天气大雾、2-3级微风，温度1-5℃，通过雷电定位系统对该区域进行检查，故障及前后时期无雷电现象11时01分，巡视人员发现#90塔下相（B相）绝缘子上下均压环、导线侧金具有明显放电痕迹（如下图）1.18日6时51分左右，故障区段天气大雾，无雨、雪、雷电及大风等恶劣天气，且根据故障跳闸重合成功等情况分析，排除冰闪、污闪、雷击和风偏导致的故障跳闸可能2.经巡视，故障区段通道仅有低矮农作物，通道内未发现可能导致线路故障的构筑物、超高树木及施工情况3.巡视发现#90塔横担、下相绝缘子、上下均压环及下导线均有大量鸟粪,绝缘子,绝缘子故障,"['选取Ⅰ~Ⅸ；聊韶Ⅱ线#90塔下相下导线放电情况聊韶Ⅱ线#90塔下相绝缘子环放电情况聊韶Ⅱ线#90塔下相上均压环放电情况聊韶Ⅱ线#90塔下相均压环、导线鸟粪情况根据上述情况分析可知', '故障点#90塔下相导线、绝缘子、均压环均有明显放电痕迹', '铁塔及绝缘子上有大量鸟粪', '有鸟类在下相绝缘子正上方停留', '#90塔绝缘子结构高度4550mm', '河北硅谷合成绝缘子聊韶Ⅱ线#90塔位于聊城市高唐县赵寨子乡', '巡视人员发现#90塔下相绝缘子上下均压环、导线侧金具有明显放电痕迹1.18日6时51分左右', '通道内未发现可能导致线路故障的构筑物、超高树木及施工情况3.巡视发现#90塔横担、下相绝缘子、上下均压环及下导线均有大量鸟粪']","('需停电处理', 'C类修检', ['排除建筑物、树木及施工导致的故障跳闸可能结合现场故障情况及周边情况分析', '制定合理的拆除鸟巢的方案和计划', '1.加强鸟类活动习性的分析和研究', '加强巡视力度'])"
13-浙江-红外、紫外热成像检测发现500kV姆舜5482线复合绝缘子发热,输电线路,,,"(复合绝缘子,GB/T19519-2004)、",,2013/5/5,2013/5/5,红外、紫外热成像检测发现500kV姆舜5482线复合绝缘子发热,,1℃,30%,,500kV,严重缺陷,姆舜5482线,复合绝缘子在长期运行过程中，由于局部放电、泄漏电流流过绝缘物质时的介电或电阻损耗都可引起绝缘子局部温度升高，在电场和化学作用下侵蚀芯棒，形成炭化通道，减小绝缘子的有效绝缘距离，将可能最终导致芯棒断裂，引起500kV重要线路掉串、断线跳闸事故的发生3）试验绝缘子因长期运行导致伞群老化开裂引起芯棒进水发热紫外成像检测高压电气设备外部电晕放电对因设计、制造、安装或检修等原因，形成的锐角或尖端；制造、安装或检修等原因，造成表面粗糙；运行中导线断股（或散股）；均压、屏蔽措施不当；在高电压下，导电体截面偏小；悬浮金属物体产生的放电；导电体对地或导电体间间隙偏小；设备接地不良；在潮湿情况下，绝缘子表面破损或裂纹；在潮湿情况下，绝缘子表面污秽；绝缘子表面不均匀覆冰；绝缘子表面金属异物短接；发电机线棒表面防晕措施不良、绝缘老化、绝缘机械损伤等原因引起放电现象较敏感，作为目前设备状态检修和带电检测的主要手段对随时掌握高压设备的运行状态、故障早期判断、发展趋势有着重要的意义（4）定期安排运行超过十年以上的复合绝缘子、雷击闪络复合绝缘子红外成像检测有利于判断复合绝缘子运行水平，需制定、落实带电检测计划；（5）加强对运行十年以上的复合绝缘子带电登杆检查其劣化程度，对伞裙变硬、变脆、粉化、裂纹、开裂，伞裙出现起痕、树枝状通道、蚀损、密封不良、憎水性下降，局部发热等现象的复合绝缘子，应及时进行更换处理，以提高线路健康水平,"对设备进行红外、紫外带电检测，是目前比较行之有效的方法，是发现设备潜伏性运行隐患的有效手段，是电力设备安全、稳定运行的重要保障事实说明红外热成像检测技术能够发现设备由于各类原因引起的过热缺陷，除了例行周期性红外测温以外，开展设备停电检修前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量，保证设备检修后安全运行，避免重复停电（1）加强设备带电检测工作；定期召开设备运行分析会；加强人员培训包括对测试仪器、被测设备的专项培训，提高人员技能水平和分析判断能力准确性（2）对存在疑似问题的设备开展综合分析判断在同样运行条件、同型号的电力设备之间进行横向比较，同一设备历次检测进行纵向比较；各类测试数据综合分析比对，各测试手段相互支撑（3）紫外成像技术是通过观察复合绝缘子的""电晕""来判断的复合绝缘子缺陷所在位置(例如裂纹、绝缘介质破坏等现象），从而在状态检测中做到与红外成像检测互补的作用；",红外、紫外热成像检测发现500kV姆舜5482线复合绝缘子发热缺陷经带电登杆红外复测、紫外成像检测，该发热缺陷仍存在，并有升高趋势姆舜5482线103＃导线大号侧跳线合成绝缘子在进行红外热成像检测，对图谱的认真分析后发现导线侧第10片合成绝缘子芯棒处有温度异常现象根据设备缺陷判断依据，判断合成绝缘子串局部发热，热点明显，缺陷性质为严重缺陷下一步在6月18日进行等电位作业更换后试验判断分析作业采用采用绝缘硬梯进入、两套2－2滑车组提升等电位带电作业方法，如图3所示作业前对绝缘子串的电晕进行检查，发现电晕放电现象，诊断结果为姆舜5482线103#杆中相大号侧跳线绝缘子串紫外光子数异常作业后检测结果为正常将更换下的合成绝缘子进行外观检查，和正常复合绝缘子相比较，试验绝缘子伞套存在大面积的粉化现象，且硬化迹象明显，高压端部伞套表面磨损明显2）试验绝缘子老化迹象明显，老化原因可能与厂家产品质量或投运时间存在关系,因此绍兴供电公司高度重视，组织专业人员制定详细、周密的带电作业方案，通过等电位作业更换该绝缘子，对该绝缘子进行外观检查、运行电压下红外检测、陡波试验在更换作业前后对该绝缘子进行紫外热成像检测，如图所示,案例名称【红外、紫外热成像检测发现500kV姆舜5482线复合绝缘子发热缺陷】2013年5月5日绍兴供电公司带电检测人员对姆舜5482线103#杆塔复合绝缘子进行红外热成像检测过程中，发现导线大号侧跳线串导线侧第10片合成绝缘子芯棒处有温度异常现象，发热点温度41.4℃，正常对应点温度22.7℃，温升18.7℃，环境温度35.1℃，湿度30％，电流270A姆舜5482线103#杆塔中相大号侧跳线串复合绝缘子为保定修造厂生产，型号为FXBW-500/100，出厂日期1999年3月，投运时间为1999年姆舜5482线103#杆中相大号侧跳线合成绝缘子串发热点温度41.4℃，正常对应点温度22.7℃，温升18.7℃，环境温度35.1℃（如图1、图2所示）,即跳线横担上跳线串两侧适当位置分别组装两套2－2滑车组--2－2滑车组下端通过提升绳套和重锤托盘连接--两侧2－2滑车组同时收紧--提升跳线导线及重锤--待合成绝缘子不受力--拆除上下合成绝缘子连接销子――更换合成绝缘子,绝缘子,绝缘子故障,"['红外、紫外热成像检测发现500kV姆舜5482线复合绝缘子发热缺陷经带电登杆红外复测、紫外成像检测', '并有升高趋势姆舜5482线103＃导线大号侧跳线合成绝缘子在进行红外热成像检测', '对图谱的认真分析后发现导线侧第10片合成绝缘子芯棒处有温度异常现象根据设备缺陷判断依据', '判断合成绝缘子串局部发热', '所示作业前对绝缘子串的电晕进行检查', '诊断结果为姆舜5482线103#杆中相大号侧跳线绝缘子串紫外光子数异常作业后检测结果为正常将更换下的合成绝缘子进行外观检查', '和正常复合绝缘子相比较', '试验绝缘子伞套存在大面积的粉化现象', '高压端部伞套表面磨损明显2）试验绝缘子老化迹象明显', '即跳线横担上跳线串两侧适当位置分别组装两套2－2滑车组--2－2滑车组下端通过提升绳套和重锤托盘连接--两侧2－2滑车组同时收紧--提升跳线导线及重锤--待合成绝缘子不受力--拆除上下合成绝缘子连接销子――更换合成绝缘子']","('需停电处理', 'B类修检', ['引起500kV重要线路掉串、断线跳闸事故的发生试验绝缘子因长期运行导致伞群老化开裂引起芯棒进水发热。紫外成像检测高压电气设备外部电晕放电对因设计、制造、安装或检修等原因', '形成的锐角或尖端；制造、安装或检修等原因', '作为目前设备状态检修和带电检测的主要手段对随时掌握高压设备的运行状态、故障早期判断、发展趋势有着重要的意义定期安排运行超过十年以上的复合绝缘子、雷击闪络复合绝缘子红外成像检测有利于判断复合绝缘子运行水平', '需制定、落实带电检测计划；加强对运行十年以上的复合绝缘子带电登杆检查其劣化程度', '应及时进行更换处理', '对设备进行红外、紫外带电检测', '是电力设备安全、稳定运行的重要保障。事实说明红外热成像检测技术能够发现设备由于各类原因引起的过热缺陷', '开展设备停电检修前的红外测温工作', '能够有效指导设备检修', '提高检修工作效率和质量', '保证设备检修后安全运行', '避免重复停电加强设备带电检测工作；定期召开设备运行分析会；加强人员培训包括对测试仪器、被测设备的专项培训', '同一设备历次检测进行纵向比较；各类测试数据综合分析比对', '从而在状态检测中做到与红外成像检测互补的作用；'])"
13-潍坊-220kV潍昌Ⅰ线故障分析报告-重合不成-外力破坏-吊车碰线-20150320,输电线路,"(强送时间,/15/59)、(跳闸发生时间（年/月/日/时/分/秒）,/15/52)、",,"(导线,LGJ-400/50)、",,2002/12/20,2015/3/21,吊车碰线,"(故障时负荷（MW）,70.32)、",,32%,,220kV,,潍昌I线,导线上有放电痕迹，暂不影响运行该驾驶员缺乏在电力线路附近施工的安全知识、操作不当，是造成本次故障跳闸的直接原因运行单位、属地防护单位未能对该处采取盯防措施，未能及时宣传到位，是造成本次故障跳闸的间接原因,1、结合日常巡视加大线路防护宣传的工作力度，特别是加强对特种车辆驾驶员的安全知识教育2、将此处隐患列入一级危险点防控，增加线路通道的巡视密度，争取每周巡视一次，力争做到隐患早发现、早制止4、进一步统计更新特种车辆台账，发送护线安全短信，提高防护人员安全意识5、对护线员进行培训，让护线员对于通道隐患具有预判意识，提前将隐患消除在萌芽状态,2、220kV潍昌I线为输电运维二班管辖线路，追查运维二班巡视记录，该班于3月9日对全线进行了巡视，当时线路通道内没有施工痕迹，因此未采取相应的特巡防护、危险点管控等措施,接调度通知后，输电运检室立即组织人员进行故障巡视据现场了解，该处院落为2014年年底圈起，院内原堆放建筑垃圾，上周开始平整场地，因该处沿路及在高压线保护区内，根据规划、国土部门要求不得进行建房施工，户主想用废旧集装箱进行经营活动，雇佣吊车进行施工3、进一步加大属地防护工作力度，对重点区段进行盯防,3月20日15:52220kV潍昌I线两侧纵联距离、纵联差动保护动作跳闸，重合不成，B相故障，220kV昌邑站测距2.67km，220kV潍坊站测距21.8km，15:59强送成功自2002年12月20日线路投运以来，截止2015年3月19日，该区段未发生因外力破坏造成的线路跳闸3月20日15,2002年12月20日因原潍掖线开断进昌邑站，潍昌线该名为潍昌Ⅰ线故障点位于220kV潍昌I线69#-70#档内，杆塔所属耐张段为67#~73#，耐张段长度为1990米，导线型号LGJ-400/50，地线型号左右侧为GJ-50该区段建于1994年，潍昌I线69#、70#杆塔为直线水泥杆，杆型为ZG1，呼称高21米故障地段位于昌邑市奎聚街办，周围为农田，线路运行环境良好1、故障点B相导线对地距离13米，据现场推测为移动吊车在吊运集装箱过程中距上方导线距离太近，引起线路跳闸,,故障,"['220kV潍昌I线为输电运维二班管辖线路', '追查运维二班巡视记录', '该班于3月9日对全线进行了巡视', '当时线路通道内没有施工痕迹', '因此未采取相应的特巡防护、危险点管控等措施', '2002年12月20日因原潍掖线开断进昌邑站', '潍昌线该名为潍昌Ⅰ线故障点位于220kV潍昌I线69#-70#档内', '杆塔所属耐张段为67#~73#', '耐张段长度为1990米', '潍昌I线69#、70#杆塔为直线水泥杆', '，呼称高21米故障地段位于昌邑市奎聚街办', '呼称高21米故障地段位于昌邑市奎聚街办', '，线路运行环境良好。故障点B相导线对地距离13米', '故障点B相导线对地距离13米', '据现场推测为移动吊车在吊运集装箱过程中距上方导线距离太近', '']","('需停电处理', 'B类修检', ['特别是加强对特种车辆驾驶员的安全知识教育2、将此处隐患列入一级危险点防控'])"
13-烟台-220千伏宁成线故障分析报告-重合不成-外力破坏-异物短路-20160310,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016/03/10/11/28)、(强送时间,16：01)、",宁海变电站,"(地线型号,左OPGW/右GJ-50)、(OPGW,GJ-50)、(导线型号,LGJQ-400)、(杆塔型号,ZG1)、(绝缘子型号,FXBW-220/100)、","(塔号,46)、(起始塔号,#45)、",14-Dec,2016/3/10,异物短路,,,36%,,220kV,,宁成线,综合以上因素，确认故障原因为异物引起的线路短路1、近几年，公司加强了对果树反光膜的回收治理工作，也取得了切实的效果，因反光膜造成的线路跳闸次数得到了显著地下降，但对线路沿线周边的塑料薄膜，尤其是百姓覆盖农作物等塑料布的防范治理没有引起足够的重视，治理力度亟需加强2、输电线路防外力破坏工作存在盲区，对线路防护区内易造成线路故障的驱鸟带、反光膜、塑料薄膜等易漂浮物隐患的重视及清理力度仍需加强3、对沿线群众，线路防护区内的养殖、种植户及相关责任人的宣传教育力度不够、护线宣传工作浮于表面，安全警示教育工作滞后6、对输电线路重点区段采取缩短巡视周期、派专人盯守等措施，最大限度地减少输电线路外破事故的发生,"1、结合线路的正常巡视，全面开展线路隐患的排查工作，尤其对线路防护区内的施工工地、建筑、植树、反光膜等进行全面摸底，结合线路通道治理工作的开展，进一步完善""一患一档""管理，对可能造成线路故障的隐患指定专人限期进行治理、整改2、做好线路沿线群众安全意识教育3、进一步加大对塑料薄膜等易漂浮异物的回收治理力度4、严格输电线路通道属地化防护要求，强化输电线路的属地化管理，加强对通道防护工作的监督检查，不定期通报检查结果，并纳入对标考评",事故杆北侧80米有民房，房顶堆积大量玉米等农作物，百姓以塑料布进行覆盖，在阵风作用下，塑料布有被风吹刮飘散的可能,03月10日11时28分，烟台供电公司接到调度命令后，立即组织6名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视近年来，烟台地区苹果种植推广速度快，种植规模不断扩大，而苹果采摘前用到的反光膜、驱鸟带、塑料薄膜等成为风刮异物导致输变电设备跳闸最重要的原因，近5年来，烟台供电公司持续强化对苹果反光膜等易漂浮物的清理、回收措施，投入大量的人力、财力进行了苹果反光膜的回收处理工作，有效降低了因反光膜造成的线路跳闸次数同时在线路防护区周围开展了广泛的宣传教育活动，提高了沿线群众的安全意识，同时开展了线下大棚的专项治理活动，避免大棚塑料布刮起引发线路事故，风刮异物导致的跳闸事故得到了有效地降低，但由于烟台地区靠近海岸，属温带季风气候，输电线路防范风刮异物工作仍十分严峻对线路防护区内建筑施工、大棚养殖、线路附近放风筝、堆积谷物棚盖、塑料布等相关人员定期进行安全教育，提高其护线意识，同时告诫其做好漂浮物处理，下达《线路隐患告知书》，明确双方责任一是做好回收宣传，深入农户，宣传回收政策，强调保护电力设施的重要性；二是加大投入，雇佣队伍专门对线路防护区内的反光膜、驱鸟彩带、塑料薄膜等异物进行彻底清理，实时监督检查清理效果5、加大外破追责力度，联合当地公安机关等执法部门，建立对外破主体责任的追责制度，并在当地报纸、电视等媒体进行宣传，形成良好的舆论氛围,2016年03月10日11:28，220kV宁成线开关跳闸，宁海站、光成站保护动作，B相故障，220kV光成变电站录波器测距20.25公里，保护测距21.8公里；220kV宁海变电站录波器测距14.82公里，保护测距18.4公里，16:01试送成功,系原220kV竹宁线开断形成，2014年12月投运，起止杆号#1-#104，其中#1-#26与220kV宁杜线#1-#26同塔，居右，#79-#104与220kV成陌线#26-#1同塔，居右故障点#45号杆位于牟平区高崚镇，周围为粮地，北侧80米处靠村庄民房，少量有苹果树等经济作物种植，#45-#46跨越县级公路1条，河流1条故障区段位于烟台市牟平区高陵镇刘庄村南80米，线路附近为粮地，少量有苹果种植，线路防护区周围未见反光膜、无施工建筑等，线路防外破安全措施宣传到位根据故障测距数据，220kV宁海变电站录波器测距14.82公里约在该线路#47杆塔附处，保护测距18.4公里约在该线路#55杆塔处，220kV光成变电站录波器测距20.25公里约在该线路#45杆塔处，保护测距21.2公里约在该线路#43杆塔处，烟台供电公司制定了以220kV宁成线#48杆塔为中心，在#40～#55区段分3组进行故障巡视的方案，当日13时20分～13时30分，各巡视小组陆续抵达巡视区段开始故障巡视，14时27分，第2巡视小组工作人员巡视至该线路#45杆塔时，发现该杆塔右相（B相）受电侧防振锤处导线有放电痕迹，对应右杆受电侧拉线楔形线夹挂点处有放电痕迹，并经巡视其他区段未发现异常，确认该处为故障点图6现场发现带有放电痕迹的塑料布故障区段位于村庄附近，线路走向为东-西方向，故障点两侧地势较高，#45杆塔处于风口位置，其西北方向200米左右该线路跨越河流1处，考虑线路防护区为田地为主，河道内发现少量塑料布等易漂浮物，故障时，该区段风力达到了5到6级，结合故障录波器信息和放电点痕迹，排除线路发生其他故障的可能性，初步确定是异物短路故障⑴事故现场所处地段没有施工工地及大型施工机械活动，线路跳闸为单相接地故障，在右相导线（B相）和对应右杆受电侧拉线楔形线夹挂点处同时发现了放电痕迹，确认该处为故障点⑵该处线路位于村庄附近，线路附近及河道中发现少量塑料布等易漂浮物当日风力3到4级，阵风5到6级，分析为风刮异物引起线路故障⑶经走访当地村民得知，当日11时30分左右，该区段风力达6级，空中飘浮塑料布等易漂浮物，同时听到该线路附近产生巨大声响并看到了弧光同时，巡视人员在#45杆塔附近发现一块带有烧焦痕迹的塑料布,杆塔,杆塔故障,"['220kV宁海变电站录波器测距14.82公里约在该线路#47杆塔附处', '保护测距18.4公里约在该线路#55杆塔处', '220kV光成变电站录波器测距20.25公里约在该线路#45杆塔处', '保护测距21.2公里约在该线路#43杆塔处', '烟台供电公司制定了以220kV宁成线#48杆塔为中心', '第2巡视小组工作人员巡视至该线路#45杆塔时', '发现该杆塔右相受电侧防振锤处导线有放电痕迹', '#45杆塔处于风口位置', '巡视人员在#45杆塔附近发现一块带有烧焦痕迹的塑料布']","('需停电处理', 'B类修检', ['公司加强了对果树反光膜的回收治理工作', '治理力度亟需加强2、输电线路防外力破坏工作存在盲区', '对线路防护区内易造成线路故障的驱鸟带、反光膜、塑料薄膜等易漂浮物隐患的重视及清理力度仍需加强3、对沿线群众', '全面开展线路隐患的排查工作', '对可能造成线路故障的隐患指定专人限期进行治理、整改2、做好线路沿线群众安全意识教育。进一步加大对塑料薄膜等易漂浮异物的回收治理力度4、严格输电线路通道属地化防护要求', '加强对通道防护工作的监督检查', '不定期通报检查结果'])"
14-浙江-红外测温发现±500kV林枫线1950号杆塔I极小号侧耐张线夹过热缺陷,输电线路,"(拍摄时间,环境温度)、",,"(杆塔,1-1)、(杆塔,1-2)、",,,2013,红外测温发现±500kV林枫线1950号杆塔I极小号侧耐张线夹过热缺陷,,33℃,55%,,500kV,重要缺陷,林枫线,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
14-聊城-220kV聊桥Ⅰ线事故分析报告-外力破坏-异物短路-20150320,输电线路,,聊城变电站,,"(塔号,25)、",1992/7/1,2015/3/20,异物短路,,,,,220kV,,聊桥I线,,2、结合线路巡视加大对大棚区乡民的护线宣传，通过发放宣传单、张贴温馨提示、现场讲解等方式，向大棚户主普及护线常识3、加强春季线路巡视力度，密化巡视频次，特别针对春季植树高峰、施工活动多发、强风天气异物短路等多发隐患开展特巡,1、针对春季多风天气，对公司输电线路跨越大棚、简易厂房、拆迁区等易引发异物短路故障的区段进行梳理排查，对隐患棚户进行及时治理,,2015年3月20日16时20分，220kV聊桥I线纵联保护动作跳闸，重合不成，A相故障，16时32分，强送成功，500kV聊城站侧故障录波7.5kM（#26杆附近），220kV杨桥站侧故障录波30.36kM（#25杆附近）,220kV聊桥I线于1992年7月1日投运，起于500kV聊城变电站，终止于220kV杨桥站，共119基杆塔，全长37.83kM故障点位于#27-28档，线下为基本农田、跨越南水北调运河16时25分，组织事故巡查，以220kV聊桥I线#20-30段为巡视重点，该段线路跨农田区，现场未发现施工、植树等迹象，17时55分，在聊桥I线#27-28档线下发现黑色地膜，地膜长约8米，上有烧燎痕迹走访附近春灌乡民，称听到两声放炮声，经检查，导线有放电痕迹，不影响运行，19时12分，向调度汇报现场情况220kV聊桥I线#27-28位于农田区，因局部阵风将地膜卷至导地线（A相）上，导致故障掉闸,导地线,导地线故障,['因局部阵风将地膜卷至导地线上'],"('不需停电处理', 'D类修检', ['向大棚户主普及护线常识。加强春季线路巡视力度'])"
14-青岛-220kV珠湾线3月15日鸟害故障分析报告-重合成功-异物短路-20160315,输电线路,"(强送时间,无)、(跳闸发生时间（年/月/日/时/分/秒）,2016年03月15日17:50)、",,"(地线型号,OPGW-120.)、(绝缘子型号,FXBW-220/100)、(绝缘子,FXBW-220/100)、(导线型号（含分裂数）,2*JL/LB20A-400/35)、(OPGW,OPGW-120)、(杆塔,SZG11-30)、","(起始塔号,#1)、(塔号,33)、(故障杆塔号,#30)、(终点塔号,#47)、",2007/12/24,2016/3/16,异物短路,,,,,220kV,,珠湾线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""",,若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写,3月15日17时50分，青岛供电公司输电运检室接调度通知后，立即组织人员进行故障巡视，但由于夜间视野受限，15日夜间巡视未发现故障点，3月16日，输电运检室再次组织人员对全线进行巡视，并根据调度故障录波器测距及保护测距结果，重点巡视#25~#45之间范围（1）安排人员对故障杆塔鸟巢进行清除，并在绝缘子正上方加装防鸟刺（2）加强鸟巢清除力度，及时发现并清除鸟巢（3）深刻反省此次线路故障教训，继续深入开展全员防鸟害教育，查缺补漏完善防鸟刺加装工作；对钢管杆也逐步全覆盖，加装防鸟刺,2016年03月15日17点50分，220kV珠湾线跳闸，重合成功，A相故障前湾站录波器测距3.43km（查阅台账为#32、#33附近），A相最大故障相电流30.287A1）跳闸时间为变电站内故障录波装置显示的跳闸时间；2）故障相别（或极性）,220kV珠湾线全长11.45km起止杆塔号#1~#47，共计47基杆塔，于2007年12月24日投运，全线为架空线，运维单位是青岛供电公司输电运检室，属于省公司资产，故障点位于220kV珠湾线#30（距珠山站7.549km，距前湾站4.268km），杆塔型号为SZG11-30，绝缘子型号为FXBW-220/100，沿途为平原绝缘子型号及片数当巡视人员巡至#30时，发现#30杆下相（A相）绝缘子下均压环有鸟粪及放电痕迹，且在#30杆与横担固定连接处有鸟巢1处，线路全线未发现其他鸟巢，线路对地距离普遍较高，线路防护区内也未发现其他易漂浮物，同时根据#32附近一跑车的人员打听，其反应昨晚在车内小憩时疑似听到附近有放炮声，为此综上所述，确认此处为故障点根据现场勘查，珠湾线#30杆下相（A相）绝缘子下均压环有鸟粪及放电痕迹，且在#30杆与横担固定连接处有鸟巢1处，线路全线未发现其他鸟巢，线路对地距离普遍较高，线路防护区内也未发现其他易漂浮物，同时根据#32附近一跑车的人员打听，其反应昨晚在车内小憩时疑似听到附近有放炮声，结合故障录波测距，综合分析，确认事故原因为杆塔上鸟类在绝缘子上方排便，由于鸟粪闪络引起线路跳闸,绝缘子,绝缘子故障,"['发现#30杆下相绝缘子下均压环有鸟粪及放电痕迹', '珠湾线#30杆下相绝缘子下均压环有鸟粪及放电痕迹', '确认事故原因为杆塔上鸟类在绝缘子上方排便']","('需停电处理', 'C类修检', [])"
15-浙江-红外测温发现110kV输电线路耐张线夹发热,输电线路,,,,,,13-Jul,红外测温发现110kV输电线路耐张线夹发热,,,,,110kV,严重缺陷,输电线,经现场分析认为可能是引流板内有杂质，随即安排检修人员进行了紧急消缺处理,红外热像检测是输电线路运行维护中重要的检测手段之一，它能够直观地发现设备本体的问题，反映缺陷的本质，避免输电线路安全事故的发生,"在对重载线路进行红外测温工作时，发现110kV闻兴1178线2#塔C相大号侧的引流板处发热严重，热点温度为113.9℃，与邻相导线的温差达到72.9℃，属于严重缺陷受""迎峰度夏""用电高峰的影响，闻兴1178线的运行负荷已达重载，7月9日的最高负荷达到限额的82.1%根据DL/T664-2008《带电设备红外诊断应用规范》中的规定，输电导线的连接器热点温度＞130℃或δ≥95％时，属于严重缺陷；当热点温度＞130℃或δ≥95％时，属于危急缺陷因此该缺陷已达到严重缺陷（7月19日的温度）和危急缺陷程度（7月26日的温度）缺陷处理后，单位在中午再次安排了红外测温复测，此时该引流板的温度为46.3℃，温度恢复正常",我室于7月26日安排人员对闻兴1178线2#塔C相大号侧的引流板温度进行了复测为了确保线路安全运行，杭州公司于7月27日安排了紧急处理,案例名称【红外测温发现110kV输电线路耐张线夹发热】上午7,红外测温发现110kV输电线路耐张线夹发热2013年7月，在迎峰度夏期间杭州供电公司输电运检工室管辖的部分110kV线路出现重载情况,引流板,引流板故障,"['发现110kV闻兴1178线2#塔C相大号侧的引流板处发热严重', '此时该引流板的温度为46.3℃']","('需停电处理', 'C类修检', ['随即安排检修人员进行了紧急消缺处理', '红外热像检测是输电线路运行维护中重要的检测手段之一'])"
15-淄博-220kV辛吴线故障分析报告-重合不成-外力破坏-吊车碰线-20150322,输电线路,,吴磨变电站,"(导线,2*LGJ-400/35)、","(塔号,34)、",2013/11/14,,吊车碰线,,,,,220kV,,辛吴线,"经询问现场农民，为吊车施工对导线放电，造成掉闸经巡视人员和警方共同询问取证，肇事吊车在进行管道吊装施工转位时，现场无人指挥，导致吊臂与导线距离不足，造成线路跳闸，幸未造成人员伤亡事故了解线路负荷情况，断股导线暂不影响线路运行，决定日后带电作业处理1、专责人工作责任心不强，防范意识差，对已知并长期存在的固定施工场所，没有采取""重点区域重点巡视与线下施工时时盯防""的巡视手段2、对线路护区内已知并长期存在的固定施工场所监管和预控不到位造成本次事故的市政工程春节期间和节后已经间断施工一个多月，虽然通过密集巡视（两天一巡）未发现开工迹象，但由于没有采取全过程管控措施，导致未及时发现工程复工的问题2、建立标准化宣传流程，编制标准宣传材料与教育用语，避免宣传教育工作只是""走形式，在纸面""等问题，真正使电力保护区内作业""三米就放电""的理念深入人心","1、输电运检室对施工单位和吊车司机追究相关刑事责任；2、通过法律手段对该单位和司机提出经济索赔；3、责令该单位停产整顿，召集全体施工人员进行电力设施保护和安全警示教育1、对于线路护区内的固定施工场所，建立""开工-停工-复工-竣工""全过程监管体系，对于护区内施工的各个环节，通过采取完善护区风险档案等手段，及时了解工程动态，做到风险管控密不透风，工作人员施工过程执行全程监控3、积极采取事前干预的手段，力求在护区内工程规划与开工准备阶段，就与工程主管部门建立联系机制，通过采取""合理变更规划施工地点""、""主动协助安全管理""等手段，齐抓共管，建立共保安全的防护体系通过加大""技防""投入力度，安装100套以上护区影像监拍装置，对城乡结合部等施工密集区域实时监拍，提高线路巡视的预见性与针对性",,"15时57分输电运检室接到调度通知,根据故障录波测距，立即对#21-#40故障段进行了巡视经现场调查，此处是由淄博宝鑫市政公路有限公司承担的污水管道建设工程，雇佣的吊车司机于国华为皇城镇张家村人，电话为13589513123，由于肇事人员逃逸，巡视人员致电该吊车司机但遭到拒接，巡视人员立即报警，通过警方联系到该工程负责人和吊车司机3、电力设施保护宣传不到位，虽然巡视人员已经对肇事吊车司机进行过安全知识教育，并按规定张贴了警示标语，同时现场也埋有""高压危险，禁止吊装""和""三米就放电""警示桩，但是电力保护区内作业安全的理念并未深入人心，安全施工的教育打了折扣4、完善""技防""体系，预防巡视死角1、由于线路运行管理不到位，考核责任人王金惠20分，联责运维三班班长王丙强15分，专工王风伟10分","3月22日15时45分，220kV辛吴线纵联保护动作,C相掉闸，重合不成",220kV吴磨变电站测距为24.4公里，辛店电厂测距为5.6公里16时57分经巡视发现220kV辛吴线#33-#34右相（C相）档内导线断10股，线下有施工作业现场，地面上有放电痕迹，现场作业人员已逃逸220kV辛吴线2013年11月14日投运，导线为2*LGJ-400/35，地线为GJ-80，220kV辛吴线#33、#34杆型为2B3-ZM2-24，单回直线铁塔，导线水平排列,,故障,"['220kV吴磨变电站测距为24.4公里', '辛店电厂测距为5.6公里16时57分经巡视发现220kV辛吴线#33-#34右相档内导线断10股', '，地面上有放电痕迹', '，现场作业人员已逃逸。220kV辛吴线2013年11月14日投运', '220kV辛吴线2013年11月14日投运', '导线为2*LGJ-400/35', '，220kV辛吴线#33、#34杆型为2B3-ZM2-24', '220kV辛吴线#33、#34杆型为2B3-ZM2-24', '，导线水平排列', '']","('需停电处理', 'B类修检', ['决定日后带电作业处理1、专责人工作责任心不强', '对已知并长期存在的固定施工场所', '没有采取""重点区域重点巡视与线下施工时时盯防""的巡视手段2、对线路护区内已知并长期存在的固定施工场所监管和预控不到位造成本次事故的市政工程春节期间和节后已经间断施工一个多月', '召集全体施工人员进行电力设施保护和安全警示教育1、对于线路护区内的固定施工场所', '工作人员施工过程执行全程监控3、积极采取事前干预的手段', '安装100套以上护区影像监拍装置'])"
15-潍坊-220kV宝王线3月16日故障分析报告-重合成功-外力破坏-异物短路-20160316,输电线路,"(强送时间,/)、(跳闸发生时间（年/月/日/时/分/秒）,2016/03/16/12/27/54)、",,"(绝缘子型号,FXBW-220/120)、(杆塔型号,ZG1)、(OPGW,OPGW-24B1/110)、(地线型号,OPGW-24B1/110（左）、LGJT-95（右）)、(导线型号,LGJQ-400/50)、","(起始塔号,34#)、(塔号,40)、(终点塔号,35#)、",2003/6/23,2016/3/16,异物短路,"(故障时负荷(MW),23.5)、",,31%,,220kV,,宝王线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""为防止因外力破坏造成的线路跳闸，2016年，潍坊公司在故障区段内组织开展了大棚膜治理、吊车排查等多项防外力破坏工作，取得了一定效果导线上有放电痕迹，不影响运行综上所述，此次跳闸的保护动作表现为直接接地综上所述，此次跳闸的保护动作表现为直接接地③根据现场放电痕迹，结合调度提供的测距信息，综合分析确定线路跳闸原因为搭挂异物引起的线路故障跳闸1、潍坊地区春季多风，线路极易因大棚膜、反光膜、生活垃圾膜等被风卷起造成跳闸",大棚膜治理、特种车辆排查2、线路防护宣传工作有待进一步加强1、加大线路通道隐患排查力度加大对线路通道附近的大棚、广告牌、易漂浮物堆放点等隐患的巡视密度，发现隐患及时消除,若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写表2故障区段基本情况（表中内容为示例）根据故障测距数据，潍坊公司制定了以220kV宝王线36杆塔为中心，在#45～#25区段分4组进行巡视的巡检方案考虑到现场地形因素，巡检人员判断#37-#40号杆塔发生故障的几率较高，因此对该区段进行了重点排查由故障录波图可以看出，故障发生时间2016年03月16日12时14分24秒，与调度通知时间基本相同，A相发生故障，故障后一个半周波内，故障相一次电压由故障前的132千伏下降到57千伏，残压达44.8%，故障相一次电流由故障前的0.056千安上升到4.184千安，电流上升74.7倍由故障录波图可以看出，故障发生时间2016年03月16日12时14分24秒，与调度通知时间基本相同，A相发生故障，故障后一个半周波内，故障相一次电压由故障前的132千伏下降到100千伏，残压达75.8%，故障相一次电流由故障前的0.064千安上升到4.518千安，电流上升70.59倍综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、放电点痕迹等，排除线路发生其他故障的可能性，初步确定是搭挂异物故障①根据导线放电痕迹（地线放电痕迹、A相导线放电痕迹），确认故障点近5年该故障段未发生同类故障，但在潍坊大棚集中种植的青州、寿光等地区相继发生多次因大棚膜、反光膜等搭挂异物引起的线路故障跳闸，此次220kV宝王线搭挂异物故障跳闸，发现异物搭挂治理范围还存在盲点,2016年03月16日12时27分，潍坊公司输电运检室接到调度命令后，随即组织8名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视下一步潍坊公司将继续开展易漂浮物治理工作2、加大护线宣传力度，发动广大人民群众参与护线，沿线路通道在附近各村庄开展护线宣传、废旧棚膜（塑料布、反光膜）回收工作，并告知群众一旦发现线路搭挂异物，及时通知供电部门，尽最大可能防止隐患发展成事故,"2016年03月16日12时14分25秒,220kV宝王线A相故障跳闸（从小号侧往大号侧方向看，中相（A相），重合成功2）故障相别（或极性）由故障录波图可知，发生故障后，A相电压降低，故障相电压为57kV,A相电流升高，故障电流达到4.184kA，BC两相电压、电流基本无变化，零序电流幅值与A相电流幅值基本相同，相位为同相1047ms重合闸动作，重合成功，因此可判断故障类型为因搭挂反光膜引起的A相直接接地故障，重合成功由故障录波图可知，发生故障后，A相电压降低，故障相电压为100kV,A相电流升高，故障电流达到4.518kA，BC两相电压、电流基本无变化，零序电流幅值与A相电流幅值基本相同，相位为同相1050ms重合闸动作，重合成功，因此可判断故障类型为因搭挂反光膜引起的A相直接接地故障，重合成功",220kV宝王线长39.47km，杆塔128基，投运时间是2003年06月23日，运维单位是潍坊公司输电运检室，属于省公司资产故障段杆塔、绝缘子、导线、地线型号分别为ZG1、FXBW-220/120、LGJQ-400/50、OPGW-24B1/110（左）、LGJT-95（右），设计覆冰厚度、设计风速分别为10mm、15m/s故障区段始于34#杆塔，止于35#杆塔故障区段主要地形为平地，现场位置信息为农田，周边治安情况良好气候类型为温带季风气候，常年主导风为南、北风，风速为4m/s该故障区段，自投运以来，截至2016年03月15日，未因外力破坏造成的线路跳闸当日13时30分～13时45分，各组陆续抵达故障区段并开展地面检查；13时50分，巡检人员于34#-35#杆塔档内A相发现故障点03月16日14时00分，现场巡视时，故障区段天气阵风，南风，风速为5m/s，气温在10℃～15℃间，相对湿度为31%RH，降水量0mm现场地形以平地为主，海拔高度为68m，天气温暖，线路北侧为村落②线路北侧为村庄，正下方为鸭棚养殖区，鸭棚上部分塑料薄膜有破损、烧灼痕迹，铁丝亦有烧灼痕迹，进一步确认故障现场为该区段,杆塔,电气故障,"['表2根据故障测距数据', '潍坊公司制定了以220kV宝王线36杆塔为中心', '巡检人员判断#37-#40号杆塔发生故障的几率较高', '设计覆冰厚度、设计风速分别为10mm、15m/s故障区段始于34#杆塔', '止于35#杆塔故障区段主要地形为平地', '巡检人员于34#-35#杆塔档内A相发现故障点03月16日14时00分']","('需停电处理', 'B类修检', ['潍坊公司在故障区段内组织开展了大棚膜治理、吊车排查等多项防外力破坏工作', '大棚膜治理、特种车辆排查。线路防护宣传工作有待进一步加强1、加大线路通道隐患排查力度。加大对线路通道附近的大棚、广告牌、易漂浮物堆放点等隐患的巡视密度'])"
16-浙江-红外测温发现220kV店新4463线20#A相大号侧耐张线夹严重发热,输电线路,,,"(耐张线夹,1-1A)、",,1995/5/8,2012/11/30,红外测温发现220kV店新4463线20#A相大号侧耐张线夹严重发热,,8℃,,,220kV,严重缺陷,店新4463线,（1）导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热（2）导电接触面存在导电膏，随着运行年限增加，导电膏导电能力逐渐下降，导致过热（3）接头螺栓强度不够，随着运行年限增加，接触面间的压力逐渐减小，致使过热（4）导电接触面存在杂质，随着运行年限增加，杂质的积累使得导电能力逐渐下降，导致过热（5）部分设备连接金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加线路停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量（1）线路应结合新设备验收与C级检修，确保引流板导电接触面干净，不留异物，同时使用导电膏，避免接触面接触不良导致过热（2）接头的连接应使用强度合适的螺栓，避免由于螺栓强度不足造成接触面松动、压力下降（3）日常工作中，应加强红外热成像检测技术的应用，及时发现问题，并及时进行处理,20#杆塔耐张线夹在进行红外成像检测时，发现A相大号侧线夹连接器处温度异常，对此点进行精确测量，选择成像的角度、色度，拍下清晰的图谱，如图1-1所示，并将此情况立即上报技术组对图谱进行仔细分析，发现A相大号侧耐张线夹连接点处温度异常，连接点温度25.5℃，导线温度10.3℃，环境温度为8℃，根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，推算出相对温差为86.857％判断热像特征是以线夹和接头为中心的热像，热点明显；故障特征为接触不良；缺陷性质为严重缺陷测试距离,工区在接到信息后，立即组织技术人员对该点进行复测，核实确为耐张线夹温度过高，为避免该缺陷持续发展影响线路安全运行，工区即刻组织检修人员进行带电处理工区在接到该信息后，即刻着手安排带电作业具体消缺方法采用输电工区群创项目成果，即作业人员利用绝缘软梯，进入电场开展等电位作业，就位后将引流线两端用专用短接线进行搭接转流，短接线两端经仪器测量电流值相同后，把发热点的引流板接头螺栓打开，检查并清除内部的异物，涂上导电膏并恢复引流线夹，最后拆除短接线，作业人员退出电场完成消缺，经消缺后的跟踪复查，引流板恢复正常运行,案例名称【红外测温发现220kV店新4463线20#A相大号侧耐张线夹严重发热】2012年11月30日，输电运检工区红外测温工作人员在对店新4463线进行日常检测过程中发现，线路20#塔A相大号侧耐张线夹连接点处温度异常，连接点温度25.5℃，导线温度10.3℃，环境温度为8℃，推算出相对温差为86.857％，从数据判断为严重缺陷,国网嘉兴供电公司220kV店新4463线，220千伏店新4463线起于500千伏王店变电所迄于220千伏跃新变电所，线路全长25.563千米，其中单回路14.601千米、双回路长度10.962千米；杆塔总基数为81基，其中直线铁塔57基，耐张铁塔24基,,故障,"['20#杆塔耐张线夹在进行红外成像检测时', '发现A相大号侧线夹连接器处温度异常', '，选择成像的角度、色度', '选择成像的角度、色度', '，所示', '，并将此情况立即上报技术组对图谱进行仔细分析', '并将此情况立即上报技术组对图谱进行仔细分析', '发现A相大号侧耐张线夹连接点处温度异常', '连接点温度25.5℃', '，环境温度为8℃', '，根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算', '根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算', '推算出相对温差为86.857％判断热像特征是以线夹和接头为中心的热像', '热点明显；故障特征为接触不良；缺陷性质为严重缺陷测试距离', '国网嘉兴供电公司220kV店新4463线', '220千伏店新4463线起于500千伏王店变电所迄于220千伏跃新变电所', '线路全长25.563千米', '其中单回路14.601千米、双回路长度10.962千米；杆塔总基数为81基', '，耐张铁塔24基', '']","('需停电处理', 'B类修检', ['大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量线路应结合新设备验收与C级检修', '应加强红外热成像检测技术的应用', '并及时进行处理'])"
16-烟台-220千伏霞福线外力破坏故障分析报告-重合成功-外力破坏-异物短路-20160318,输电线路,"(强送时间,无)、(跳闸发生时间（年/月/日/时/分/秒）,2016/03/18/12/51)、",福山变电站,"(导线型号,LGJ-400/35)、(地线型号,GJ-50)、(杆塔型号,Z2-23.7)、(绝缘子型号,FXBW-220/100)、","(塔号,20)、(起始塔号,#20)、",7-Apr,2016/3/18,异物短路,"(故障时负荷(MW),105)、",,34%,,220kV,跳闸故障,霞福线,同时在线路防护区周围开展了广泛的宣传教育活动，提高了沿线群众的安全意识，风刮异物导致的跳闸事故得到了有效地降低，但由于烟台地区靠近海岸，属温带季风气候，输电线路防风刮异物工作仍十分严峻1、近几年，公司加强了对果树反光膜的回收治理工作，也取得了切实的效果，因反光膜造成的线路跳闸次数得到了显著地下降，但对线路防护区内易造成线路故障的驱鸟带、反光膜、塑料薄膜等易漂浮物隐患的重视及清理力度仍需加强2、对沿线群众，线路防护区内的种植、养殖户及相关责任人的宣传教育力度不够、护线宣传工作浮于表面，安全警示教育工作滞后,"2、下发《关于做好输电线路通道树木、反光膜等漂浮物及杆塔鸟巢清理工作的通知》，全面开展线路通道内隐患排查整治，严格落实通道隐患治理包保制度，完善""一患一档""并实行动态管理，对线路通道内隐患指定专人限期进行治理、整改3、做好线路沿线群众安全意识教育4、进一步加大对塑料薄膜等易漂浮异物的回收治理力度5、严格输电线路通道属地化防护要求，强化输电线路的属地化管理，加强对通道防护工作的监督检查，不定期通报检查结果，并纳入业绩考评",由故障录波图可以看出，故障发生时间为2016年03月18日12时51分，与调度通知时间相同，A相发生故障，故障后一个周波内，故障相一次电压由故障前的133.7千伏下降到66.3千伏，故障相一次电流由故障前的0.268千安上升到20.11千安，电流上升75倍综上所述，此次跳闸的保护动作表现为低阻接地性质⑴事故现场所处地段没有施工工地及大型施工机械活动，线路跳闸为单相接地故障，在左相导线（A相）悬垂绝缘子碗头挂板及受电侧防震锤处挂有反光膜，确认该处为故障点当日风力3到4级，分析为风刮异物引起跳闸故障,03月18日12时51分，烟台供电公司输电运检室接到调度命令后，立即组织8名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视烟台供电公司制定了分别以220kV霞福线#15杆塔为中心，在#10～#20区段分2组及以#23杆塔为中心，在#19～#27区段分2组进行故障巡视的方案，当日13时30分～13时40分，各巡视小组陆续抵达巡视区段开始故障巡视，14时35分，第3巡视小组工作人员巡视至该线路#20杆塔时，发现该杆塔左相（A相）悬垂绝缘子碗头挂板处有反光膜，经巡视其他区段未发现异常，确认该处为故障点近年来，烟台地区苹果种植推广速度快，种植规模不断扩大，而苹果采摘前用到的反光膜、驱鸟带、塑料薄膜等成为风刮异物导致输变电设备跳闸最重要的原因，近5年来，烟台供电公司持续强化对苹果反光膜等易漂浮物的清理、回收措施，投入大量的人力、财力进行了苹果反光膜的回收处理工作，有效降低了因反光膜造成的线路跳闸次数1、召开故障现场分析会，对栖霞、牟平等部分县公司输电线路通道隐患治理工作进行专项督导检查对线路防护区内建筑施工、大棚养殖、线路附近放风筝、堆积谷物棚盖、塑料布等相关人员定期进行安全教育，提高其护线意识，同时告诫其做好异物处理，下达《线路隐患告知书》，明确双方责任一是做好回收宣传，深入农户，宣传回收政策，强调保护电力设施的重要性；二是加大人手投入，雇佣队伍专门对线路防护区内的反光膜、驱鸟彩带、塑料薄膜等异物进行彻底清理，实时监督检查清理效果,2016年03月18日12:51，220kV霞福线开关跳闸，栖霞站、福山站两套纵差保护动作，A相故障，500kV栖霞变电站录波器测距4.41公里；220kV福山变电站录波器测距24.6公里，重合成功,线路于2007年4月投运，起止杆号#1-#107，其中#1-#19与220kV霞义线#1-#19同塔，居左；#98-#107与220kV嵛福线#50-#59同塔，居右故障点#20塔位于栖霞市臧家庄，线路周围为果园，有大量反光膜等易漂浮物故障区段位于烟台栖霞市臧家庄，线路附近为果园，大量种植苹果树，线路防护区周围无施工建筑工地，之前已对当地果农进行了反光膜回收等电力安全宣传现场巡视时，故障区段为晴朗天气，北风3级，气温在5℃～20℃之间，现场地形以丘陵为主，周边多为果园，海拔高度为30至40m，如图根据故障测距数据，500kV栖霞变电站录波器测距4.41公里，在该线路#15杆塔处，220kV福山变电站录波器测距24.6公里，在该线路#23杆塔处故障区段位于果园附近，线路走向为南-北方向，考虑故障区段线路防护区以果园为主，杆塔周边存在废弃的反光膜等漂浮物，故障时，该区段风力为3到4级，结合故障录波器信息和现场悬挂的反光膜，排除线路发生其他故障的可能性，初步确定是异物短路故障⑵该处线路位于村庄附近，线路附近发现大量反光膜等易漂浮物⑶经走访当地村民得知，当日12时50分左右，该区段风力达4级，空中偶有反光膜等易漂浮物，同时听到该线路附近产生巨大声响同时，巡视人员在#20杆塔左相导线（A相）悬垂绝缘子碗头挂板及受电侧防震锤处发现反光膜，确认故障原因为异物引起的跳闸短路,杆塔,杆塔故障,"['在该线路#15杆塔处', '在该线路#23杆塔处故障区段位于果园附近', '杆塔周边存在废弃的反光膜等漂浮物', '巡视人员在#20杆塔左相导线悬垂绝缘子碗头挂板及受电侧防震锤处发现反光膜']","('需停电处理', 'B类修检', ['公司加强了对果树反光膜的回收治理工作', '但对线路防护区内易造成线路故障的驱鸟带、反光膜、塑料薄膜等易漂浮物隐患的重视及清理力度仍需加强。对沿线群众', '下发《关于做好输电线路通道树木、反光膜等漂浮物及杆塔鸟巢清理工作的通知》', '全面开展线路通道内隐患排查整治', '对线路通道内隐患指定专人限期进行治理、整改3、做好线路沿线群众安全意识教育。进一步加大对塑料薄膜等易漂浮异物的回收治理力度5、严格输电线路通道属地化防护要求', '加强对通道防护工作的监督检查', '不定期通报检查结果'])"
16-青岛-220kV泽平Ⅰ线故障分析报告-重合成功-鸟害-20150323,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2015/3/23/05/43)、",,"(导线,2*LGJ-400/35)、","(塔号,15)、",2011/4/29,2015/3/23,鸟害,,,,,220kV,跳闸故障,泽平I线,,,,3月23日5时43分，青岛供电公司输电运检室接调度通知后，立即组织人员进行故障巡视（1）现场立即安排人员在此处杆塔上加装防鸟刺（2）排查管辖范围内此类杆型，对此类杆型立即加装防鸟刺（3）加强鸟巢清除力度，及时发现并清除鸟巢（4）深刻反省此次线路故障教训，继续深入开展全员防鸟害教育，查缺补漏完善防鸟刺加装工作；加强警惕，及时清除鸟巢,2015年3月23日5时43分，220kV泽平I线C相（从小号侧往大号侧方向看，水平排列左相）跳闸重合成功,（查询台帐为#15号塔附近）泽平I线#8杆塔为单回耐张钢管杆，杆型为SMJT-13.0，呼称高13米故障地段位于青岛市平度，周围为平原，线路运行环境良好根据调度故障录波器测距结果，巡视人员以#15为中心重点巡视#10~#20之间范围7时10分，巡视人员巡至#8时，发现#8左相（C相）前靠横担侧第一片瓷复合绝缘子有喷伤点，左相前绝缘子串与塔身挂点处及左相引流线均有明显喷伤点；地面有明显鸟粪痕迹，巡视人员确定此处为故障点根据现场勘察，左相前靠横担侧第一片瓷复合绝缘子有喷伤点，左相前绝缘子串与塔身挂点处及左相引流线均有明显喷伤点；以及左相线下鸟粪痕迹，分析原因为鸟类在左相跳线上方排便，形成放电通道，导致跳线对挂线点处放电，引起线路跳闸故障,绝缘子,绝缘子故障,"['发现#8左相前靠横担侧第一片瓷复合绝缘子有喷伤点', '左相前绝缘子串与塔身挂点处及左相引流线均有明显喷伤点；地面有明显鸟粪痕迹', '左相前靠横担侧第一片瓷复合绝缘子有喷伤点', '左相前绝缘子串与塔身挂点处及左相引流线均有明显喷伤点；以及左相线下鸟粪痕迹']","('需停电处理', 'C类修检', [])"
17-检修公司-500kV上嘉Ⅱ线03月21日鸟害故障分析报告-重合成功-鸟害-20160321,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016年03月21日06时07分)、",,"(地线型号,右（右）OPGW-110)、(导线,4×LGJ-400/35)、(绝缘子型号,FXBW500/210/4360)、(导线型号,4×LGJ-400/35)、(OPGW,OPGW-110)、(杆塔型号,SZT41-36)、","(起始塔号,61)、(终点塔号,62)、(塔号,62)、",2006/9/27,2016/3/21,鸟害,"(故障时负荷,264MW)、",,,,500kV,,上嘉Ⅱ线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""依据现场巡视情况初步判断，鸟粪引起复合绝缘子表面闪络造成A相单相接地故障可能性较大经检查发现#62塔横担、绝缘子及导线上有大量鸟粪，A相绝缘子下方地面上有许多白色鸟粪，且A相绝缘子均压环及横担上均有明显放电痕迹，初步分析认为鹰类等大型鸟类在绝缘子上方排便，鸟粪具有一定导电性（据有关资料介绍，一些鸟粪的实测电导率为8000μs/cm）和合适的粘稠度，在下落过程中形成连续细长的鸟粪通道，使绝缘子周围的电场发生严重畸变且具有导电性，致使鸟粪通道的前端与绝缘子高压端之间的电场强度逐渐增强，引发放电而形成局部电弧，电弧沿鸟粪通道向横担侧发展，极大缩短杆塔导线放电通道，造成上相复合绝缘子附近的空气间隙击穿，发生单相接地结合以上分析判断，此次故障为鸟粪短接空气间隙造成单相接地短路故障进入春季后，输电线路外力破坏、鸟害跳闸风险增大，近期，省公司系统内发生多起因鸟害造成的线路跳闸事件防鸟害措施需进一步完善，鸟巢类异物需及时清理1）鸟在输电线路杆塔上筑巢，树枝、铁丝等巢材被风吹或掉落，造成接地短路故障发生2）鸟类排便造成空气间隙被短接，或鸟粪污染绝缘子串造成绝缘子串沿面闪络3）大型鸟类飞过导线间或导线与塔身间造成单相或相间短路故障每年4-5月份是鸟类筑巢繁殖季节，鸟在鸟巢附近活动频繁增加了鸟害事故发生几率由于鸟类活动的区域是一个比较固定的范围，在类似没有树林或高大树木的地段，鸟类的栖息及筑巢地点一般也不会随意改变，这样一旦在某个杆塔上发生了故障，就可能在相隔几天后再次或多次发生防止鸟害闪络事故的措施主要有在鸟害多发区段线路及时安装防鸟装置，如防鸟刺、防鸟挡板、悬垂串第一片绝缘子采用大盘径绝缘子、复合绝缘子横担侧采用防鸟型均压环等通过近些年来防鸟害治理，公司2014年发生1次鸟害跳闸事件，2015年未发生鸟害跳闸事件，公司防鸟害治理措施起到效果3）针对春季易发生大风天气引起的导地线搭挂异物情况及输电线路沿线施工隐患逐步增多等外破隐患高发情况，全面做好线路通道防护，按照运检部通知要求做好防山火、防施工机械外破、防鸟害治理及树木隐患治理等工作",起降、排粪等行为都促进了鸟害事故的发生,若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写根据故障测距情况，经查阅资料，初步判定故障跳闸点范围为#60-#70巡视中同步开展周边情况摸排，据附近居民反映，06时左右，#62号杆塔附近导线处有较大的疑似爆炸响声初步判定#62号塔上相（A相）复合绝缘子处为故障点图4#62号塔上相（A相）复合绝缘子横担处挂点塔材放电点图5#62号塔上相（A相）复合绝缘子导线侧均压环及导线处鸟粪及放电点天气为微风，异物被风刮起可能性较小根据数值分析，此次跳闸的保护动作表现为金属接地性质#62塔A相复合绝缘子结构高度为4360mm，最小干弧距离为4000mm，在正常的运行电压下该间隙不会被击穿，只有在过电压或间隙被短接后才可能引起击穿现场天气良好，无雷电天气及厂站内操作行为，排除外过电压及操作过电压引起故障的可能鸟害是季节性线路故障，在全年中各月份均有发生，其中，鸟类在春秋两季的迁徙季节是鸟害发生最为严重的时段因为一天中这个时段系统电压最高，温度最低，湿度最大，风速最小，所以绝缘子表面凝露，污层完全湿润，线路绝缘水平最低，一旦有鸟在横担位置排便或在杆塔附近活动就极有可能造成绝缘子串闪络事故的发生结合2016年新建线路投产验收，计划在线路送电前验收阶段对高青工程、特高压工程、特高压配套送出工程等共计22条线路、1200余公里、1272基杆塔上安装防鸟刺30528支,检修公司接到线路跳闸通知后，立即启动输电线路异常情况应急预案，组织济宁分部变电运维、检修人员对站内设备进行巡视，分析保护动作情况；组织输电运维人员开展现场故障巡视工作08时13分，输电专业资料应急人员按照公司运检部关于规范输电线路故障分析汇报工作要求编写故障区段两条信息，通过微信、办公邮件等方式第一时间发送至运检部、安质部有关人员及分部故障巡视人员，提供有效、准确故障点查找参考信息对已经安装的防鸟装置应加强检查和维护，及时更换失效防鸟装置及时拆除线路绝缘子上方的鸟巢并及时清扫鸟粪污染的绝缘子1）严格按照鲁电运检〔2014〕250号《国网山东省电力公司关于印发架空输电线路防鸟装置使用意见的通知》要求，对线路防鸟刺进行补装，对鸟巢进行拆除结合500千伏龙济ⅠⅡ线、淄滨线、聊长Ⅱ线等线路停电检修，全线更换防鸟刺2）对上嘉Ⅱ线#62塔附近通道内隐患再次安全告知，张贴大字警示牌，做好防外破工作,1）2016年03月21日06时07分，500kV上嘉Ⅱ线A（上相）故障跳闸，重合成功2）500kV汶上站侧故障录波器测距22.84km，行波测距24.5km；纵联差动保护测距22.6km，纵联距离保护测距22km，站内设备情况正常2）故障相别（或极性）,1）500kV上嘉Ⅱ线投运于2006年9月27日，全长33.78km，共有杆塔85基，导线型号为4×LGJ-400/35上嘉Ⅱ线#62塔型为SZT41-36，海拔高度40米；故障相为A相（面向杆塔号增加方向上相），故障线路走向为东北西南走向，沿途地形地貌为平原03月21日，500kV上嘉Ⅱ线#62区段位于济宁市经济开发区疃里镇大刘村，故障时天气多云，微风，温度为6~15℃03月21日07时30分，分部巡视人员到达现场，分4组对#60-#70展开地面巡视，考虑到此次故障为A相（上相）故障且无恶劣天气，巡视重点为杆塔绝缘子及档内导线08时30分，巡视人员巡查#60-#63区段档内导线时，发现#62塔有鹰等大型鸟类频繁活动经仔细排查发现#62号塔上相（A相）复合绝缘子、导线端均压环及导线上有大量鸟粪，同时在上相（A相）复合绝缘子横担端挂点处塔材有疑似放电痕迹，现场人员随后对该处进行拍照和无人机排查，并同步开展登塔检查，经现场人员反复分析认为该处为放电痕迹#62号塔全景及放电点图片见图1至图5故障时现场天气多云，风力较弱，经现场巡视确认，该风力不足以使导线悬垂绝缘子串发生风偏，故排除该可能#62塔故障相为上相，现场登塔检查及空中无人机巡视，均未发现悬挂异物现象经登塔检查及空中无人机巡视，发现#62塔上相复合绝缘子、导线侧均压环、导线等部位均存在大量鸟粪，现场巡视发现该杆塔存在鹰等大型鸟类频繁活动鸟害故障多发生在夜间18时至次日上午8时，尤其集中在凌晨3时至6时这一时段,绝缘子,绝缘子故障,"['#62号杆塔附近导线处有较大的疑似爆炸响声初步判定#62号塔上相复合绝缘子处为故障点图4#62号塔上相复合绝缘子横担处挂点塔材放电点图5#62号塔上相复合绝缘子导线侧均压环及导线处鸟粪及放电点天气为微风', '此次跳闸的保护动作表现为金属接地性质#62塔A相复合绝缘子结构高度为4360mm', '一旦有鸟在横担位置排便或在杆塔附近活动就极有可能造成绝缘子串闪络事故的发生结合2016年新建线路投产验收', '巡视重点为杆塔绝缘子及档内导线08时30分', '发现#62塔有鹰等大型鸟类频繁活动经仔细排查发现#62号塔上相复合绝缘子、导线端均压环及导线上有大量鸟粪', '同时在上相复合绝缘子横担端挂点处塔材有疑似放电痕迹', '该风力不足以使导线悬垂绝缘子串发生风偏', '发现#62塔上相复合绝缘子、导线侧均压环、导线等部位均存在大量鸟粪']","('需停电处理', 'C类修检', ['鸟粪引起复合绝缘子表面闪络造成A相单相接地故障可能性较大经检查发现#62塔横担、绝缘子及导线上有大量鸟粪', '鸟巢类异物需及时清理鸟在输电线路杆塔上筑巢', '鸟在鸟巢附近活动频繁增加了鸟害事故发生几率由于鸟类活动的区域是一个比较固定的范围', '就可能在相隔几天后再次或多次发生防止鸟害闪络事故的措施主要有在鸟害多发区段线路及时安装防鸟装置'])"
17-泰安-220kV党红线故障分析报告-重合不成-外力破坏-吊车碰线-20150323,输电线路,,,"(导线,LGJQ-300)、","(塔号,164)、",1976/3/1,2015/3/23,吊车碰线,,,,,220kV,,党红线,"根据故障24.86km，保护测距24.1km计算，初步判定故障点应在#88-#92塔之间，考虑到故障重合不成，当时天气情况较好判断故障可能为外力破坏造成1、线路巡视责任人防外破意识不强，虽下达过安全告知书，但护线宣传工作力度不够，下完告知书就认为""万事大吉，没事干或是不知再怎么干"",存有麻痹、侥幸心理这说明在线路防外破工作所面临的严峻形式下，巡视人员仍存有侥幸心里，主观臆断，对个别地地段、偏远山区护线宣传重视程度不够，防护意识不强4、当前派出所已介入调查，但吊车司机还未归案，具体信息不详，吊车司机线下吊装树木未通知工作人员现场指导，原因有可能是吊车司机信息未收集全面，短信宣传没有全面覆盖1、泰安供电公司针对本次事故24日下午组织输电运检室、光明公司召开专题分析会，认真分析暴露出来的问题，加强人员责任心教育，树立安全忧患意识，深挖巡视人员安全思想中的麻痹因素巡视人员应及时掌握线路周边地区的施工作业情况，对可能危及线路安全运行的行为，做到早发现、早预防、早制止、早处理，确保不发生外破事件",疑为吊车吊装树木过程中，造成高压放电3、完善现场警示标示，明确保证输电线路安全范围、安全距离及注意事项，落实其应采取的安全措施和技术措施，落实双方责任人和联系方式，做好相应记录，收集、完善证据资料,"3、事故多发于巡防""空档""期，3月9日输电运检室正常巡视（状态巡视计划是2月一巡），3月17日光明公司防护人员对线路通道进行了巡视，按计划下次巡视日期是3月24日，事件恰好发生在两次巡防的""空档""期间其中一支腿处地面曾放电起火导线距路较远，正常吊车不易作业","23日17时55分，接调度通知后，泰安公司组织相关专业人员对故障原因进行分析220kV党红线#88-#164泰安公司管辖线路长度24.787km随即组织故障巡视人员、车辆，对220kV党红线#88-#164进行全线故障巡视现场立即电话向110报案，同时向公司有关部门汇报故障情况20时55分，大津口派出所民警到达现场进行调查取证党红线#96-#97段苗圃，输电运检室3月9日进行的正常巡视，光明公司防护人员在3月17日对线路通道进行了巡视，计划3月24日再次巡视，均未发现异常情况苗圃户主为大津口牛山口村吴殿胜，2014年4月15日，巡视人员对吴殿胜进行安全告知，吴殿胜签收了安全告知书输电运检室巡视人员多次向吴殿胜及其家人进行安全告知，交代安全注意事项2、党红线#96-#97线下的松树苗圃从现场情况看，在公路和高压线之间有一低压线，以往在对户主下达安全告知书时，巡视人员也曾注意到这一点并认为--如果户主使用吊车吊树，低压线是个""坎""，但是这次户主硬是越过了这个""坎""，进行吊树5、巡视人员未严格落实公司的相关政策通知要求，当前正值泰安地域吊树、奇石吊装、植树、鸟害等关键时期，公司通知要求要对苗圃、易发生鸟害、山火等区域，再进行一次全面排查宣传，及时消除安全隐患点，近期未再次对96#-97#苗圃主人进行安全宣传2、对管辖输电线路通道周围建筑工地、堆放货物场地、大型景观树、苗圃种植地、奇石市场、厂区院落以及吊车集中地等，4月30日前，再进行一次逐村、逐户走访，护线宣传，发放宣传品、材料，让村委通过大队的广播喇叭对村民进行宣传告知，同时专业巡视人员和属地防护人员，共同对重点地段安全隐患进行交底，重新搜集苗圃、奇石等户主的联系方式形成信息库，下一步全方位对吊车、苗圃等户主进行短信宣传4、对所有线路的重点地段加强巡视、特巡，必要时安排专人现场盯守，同时与光明公司、属地防护人员及时联系沟通，及时消除线路隐患5、加大电力设施法律、法规的宣传力度，采取张贴宣传画、散发宣传单、告知书、悬挂警告牌等方式，增强沿线居民保护电力设施的安全意识，维护电力设施的安全与稳定运行",2015年03月23日17时55分，接调度王业庭通知220kV党红线B相故障掉闸，纵联距离、纵联方向保护动作，重合不成党红线保护测距，红庙站24.1km；故障测距，红庙站24.86km,20时20分，巡视人员发现党红线#96-#97塔之间，线下及通道内有松树苗圃，线下有挖的树坑，导线有放电麻点，附近路边地面上有烧伤痕迹、路边土地表面有火烧痕迹，均为放电所致20时49分汇报泰安地调220kV党红线故障情况，导线有放电麻点，不影响运行220kV党红线#88-#164泰安公司管辖线路长度24.787km，导线型号LGJQ-300，#96塔型为ZT1-9，#97塔型为ZT1-23.7，导线对地距离21.7米，导线距路边距离25米，导线距吊车地点斜距33米，线路1976年3月1日投运220kV党红线#96-#97线下松树苗圃，位于大津口牛山口村，户主吴殿胜承包土地种植松树等绿化景观树,,故障,"['事故多发于巡防""空档""期', '3月9日输电运检室正常巡视', '3月17日光明公司防护人员对线路通道进行了巡视', '按计划下次巡视日期是3月24日', '事件恰好发生在两次巡防的""空档""期间其中一支腿处地面曾放电起火', '，20时20分', '，巡视人员发现党红线#96-#97塔之间', '巡视人员发现党红线#96-#97塔之间', '线下及通道内有松树苗圃', '，导线有放电麻点', '，附近路边地面上有烧伤痕迹、路边土地表面有火烧痕迹', '附近路边地面上有烧伤痕迹、路边土地表面有火烧痕迹', '均为放电所致20时49分汇报泰安地调220kV党红线故障情况', '，不影响运行220kV党红线#88-#164泰安公司管辖线路长度24.787km', '不影响运行220kV党红线#88-#164泰安公司管辖线路长度24.787km', '#96塔型为ZT1-9', '#97塔型为ZT1-23.7', '导线对地距离21.7米', '导线距路边距离25米', '导线距吊车地点斜距33米', '线路1976年3月1日投运220kV党红线#96-#97线下松树苗圃', '，户主吴殿胜承包土地种植松树等绿化景观树', '户主吴殿胜承包土地种植松树等绿化景观树']","('需停电处理', 'B类修检', ['加强人员责任心教育', '做到早发现、早预防、早制止、早处理'])"
17-浙江-红外测温发现昌溪1093线引流线并沟夹热缺陷,输电线路,,,"(并沟线夹,JB-4)、",,,2013/7/20,红外测温发现昌溪1093线引流线并沟夹热缺陷,,33℃,50%,,110kV,紧急缺陷,昌溪1093线,经现场取样分析（如下图）这种并沟线夹的缺陷在于握着力不足（采用Φ12螺栓固定）以及与导线接触面偏少，由于安装时连接不够紧密再加上110kV昌溪1093线长期处于高负荷运行状态，并沟线夹连接处持续发热导致引流线外层铝股熔断,1、及时、适时的全面开展红外测温工作2、加强检修作业的质量监督工作,昌溪1093线全线引流采用异径铝并沟线夹连接，在红外测温过程中同时发现了2#、3#、13#、23#的异径铝并沟线夹均存在不同程度的发热现象,红外测温发现昌溪1093线引流线并沟夹热缺陷发现缺陷同时立即通知地调，建议昌溪1093线负荷转至遂溪1094线随即将缺陷情况上报有关职能部门经会议讨论，决定于2013年7月21日组织人员对110kV昌溪1093线25#缺陷进行应急处理并对110kV昌溪1093线所有耐张线夹进行检查在接到检查23#人员的汇报情况，丽水供电公司立即组织专业组赶赴23#现场，经过对缺陷分析后决定对C相引流熔断部分剪断进行重新搭接为提高检修质量、确保停电计划的按时完成，虽然天气酷热难耐，但检修公司（输电）所有领导、专职、工作班成员始终坚守在抢修现场经过6个多小时的努力，完成了110kV昌溪1093线23#C相引流更换、25#B、C相引流抢修作业以及昌溪1093线全线耐张杆塔引流线夹的检查工作于2013年7月21日16时19分结束抢修作业，汇报地调线路具备复役条件昌溪1093线长期重载运行，本次运行人员及时发现线路热缺陷直接避免了一次引流断线的停电事故3、结合年度停电计划针对对老旧线路的螺栓接续部位进行检修及更换，建议将目前在用的异径铝并沟线夹更换为JB-4型并沟线夹,案例名称【红外测温发现昌溪1093线引流线并沟夹热缺陷】2013年7月20日国网丽水供电公司在对110kV昌溪1093线25#耐张杆测温中，发现B、C相引流线并沟夹均存在严重温升现象，其中B相温差达37℃，C相温差达41℃均属于紧急缺陷，线路不具备运行条件,21日在对23#耐张线夹检查过程中发现，C相引流并沟线夹处，由于发热导线外层铝股几乎全部熔断，仅剩6股钢芯连接,,故障,"['昌溪1093线全线引流采用异径铝并沟线夹连接', '在红外测温过程中同时发现了2#、3#、13#、23#的异径铝并沟线夹均存在不同程度的发热现象', '21日在对23#耐张线夹检查过程中发现', '，由于发热导线外层铝股几乎全部熔断', '由于发热导线外层铝股几乎全部熔断', '']","('需停电处理', 'B类修检', ['经现场取样分析这种并沟线夹的缺陷在于握着力不足以及与导线接触面偏少', '由于安装时连接不够紧密再加上110kV昌溪1093线长期处于高负荷运行状态', '及时、适时的全面开展红外测温工作。加强检修作业的质量监督工作'])"
18-威海-220kV昆车线故障分析报告-重合成功-外力破坏-异物短路-20150327,输电线路,,,"(导线,LGJ-400/50)、(导线,2×JL/LB20A-400/35)、","(塔号,1)、",1999,,异物短路,,,,,220kV,跳闸故障,昆车线,当前正值春耕季节，果农在果园内翻土施肥，将大量半掩埋在地中的反光膜翻出，且未及时进行绑扎，而是准备中午饭后集中打捆移到他处焚烧，故造成散落的反光膜在大风作用下，挂落在导线上对爬梯固定抱箍放电引发线路跳闸此次事故暴露出，输电运检室在通道防护和异物清理上，存在思想麻痹、措施不到位等现象一是对线路通道内的反光膜隐患，仅做到督促就地掩埋，没有采取回收、移走或剪短等根本性措施，致使被二次挖出的长反光膜被风刮起，这是事故发生的主要原因在2014年下半年，威海公司组织的大面积反光膜回收工作中，由于人员和经验的不足，仅将反光膜较多，政府回收不积极的乳山作为工作重点，对文登、荣成境内线路通道，主要依靠县公司和当地政府进行治理，出现了整治漏洞，这是事故发生的重要原因3、将输电线路通道内易飘浮物治理作为今后线路日常运行维护工作的重点，结合线路定期巡视做好排查，将果园、工地、厂房等地段存在的彩带、反光膜等较长飘浮物列入排查范围，并按轻重缓急状况，制订合理的清理计划，逐步安排治理,1、强化反光膜等易飘浮物集中治理工作有效落实专项资金，结合2015年大修工作，加大反光膜回收力度，做到威海地区全覆盖2、丰富治理工作措施，对半掩埋在地中的反光膜进行剪短处理，对散落在地面的反光膜进行收集处理等等措施，确保有效根治反光膜易引发线路跳闸的情况,"紧靠着昆车线#82杆拉线西侧线路通道下方有一片苹果园（果园内无反光膜），南侧约50米处有一片苹果园（果园内有掩埋在地下的反光膜、事发前及事发后有果农正在园里进行收拾）南侧果园内堆有5处反光膜，经咨询附近村民得知下午1点钟左右，其曾目睹该果园内的反光膜被刮到导线上，之后不久就听见""轰""的一声响，并看见反光膜着火后掉落地面引着枯草据此判断该处为线路跳闸故障点且故障点与经折算后的故障录波器测距结果相符，因此通过地理位置、风向等现场情况判定220千伏昆车线#82杆因反光膜造成单相接地故障（二）线路防护仍存在短板",13时40分接到故障信息后，立即组织输电运检室及文登公司查线4、针对威海春季风大、漂浮物多的特点，组织各班组、属地单位、外委公司集中开展防风刮异物再排查再治理活动，对线路通道周边果园春耕等情况进行深入排查，及时有效清除遗留、散落的反光膜，做好重点区段的特巡工作，及时发现和消除各种安全隐患,昆嵛站220kV双母线双母联分段运行故障录波显示220千伏昆车线A相故障，昆嵛站故障录波器测距25.8kM；车道站故障录波器测距30.8kM,3月27日中午13时32分，晴，南风4-5级220千伏昆车线为原威车线2009年4月29日改接至昆嵛站后更名线路起点位置为昆嵛站，终点位置为车道站，共181基杆塔（其中1#-19#与220kV昆银线1#-19#同塔架设），全长60.264公里，#1-#20小号侧导线为2×JL/LB20A-400/35双分裂导线，#20大号侧-#181为LGJ-400/50单导线全线均采用防鸟型合成绝缘子（型号为FXBW-220/100）故障点220千伏昆车线#82杆（该杆为1999年投运的原威车线，型号为HG型换位杆，呼称高19.4米，复合绝缘子于2005年5月进行了更换，左下线防振锤安装处距离左侧杆身水平距离约3米），地处文登市葛家镇林子西村南约400米处小麦地上，周围地势较为开阔，主要是平坦的庄稼地，线路下方无速生杨等高大树木，右侧通道旁边是500kV霞昆Ⅱ线#224塔（同塔架设500kV昆牟线#69）线路最近一次巡视是3月23日，线路巡视过程中未发现可能严重影响线路安全运行的缺陷、隐患昆车线#82杆杆根周围焚烧痕迹南侧果园内果农正在对反光膜进行捆绑14时28分文登区公司巡视发现到#82杆周围空地上有枯草过火痕迹，A相小号侧防振锤处残留有一小段反光膜，左侧水泥杆爬梯固定抱箍两侧，均有明显放电痕迹抱箍处一侧放电痕迹及防振锤处残留反光膜,导线,导线故障,"['其曾目睹该果园内的反光膜被刮到导线上', '#1-#20小号侧导线为2×JL/LB20A-400/35双分裂导线', '#20大号侧-#181为LGJ-400/50单导线全线均采用防鸟型合成绝缘子故障点220千伏昆车线#82杆（该杆为1999年投运的原威车线']","('需停电处理', 'A类修检', ['挂落在导线上对爬梯固定抱箍放电引发线路跳闸此次事故暴露出', '输电运检室在通道防护和异物清理上', '这是事故发生的重要原因。将输电线路通道内易飘浮物治理作为今后线路日常运行维护工作的重点', '结合线路定期巡视做好排查', '将果园、工地、厂房等地段存在的彩带、反光膜等较长飘浮物列入排查范围', '制订合理的清理计划', '结合2015年大修工作', '对半掩埋在地中的反光膜进行剪短处理', '对散落在地面的反光膜进行收集处理等等措施'])"
18-检修公司-500kV长龙Ⅱ线03月23日外力破坏故障分析报告-重合不成-外力破坏-山火-20160323,输电线路,"(强送时间,11时29分)、(跳闸发生时间,2016年3月23日11时24分)、",,"(绝缘子,FXBW/4360/210kN/1×3)、(导线,4×LGJ-400/35)、(杆塔型号,ZB40-30)、(杆塔,ZB40-30)、(导线型号,4×LGJ-400/35)、(绝缘子型号,FXBW/4360/210kN/)、(地线型号,LGJ-95/55)、","(塔号,19)、(起始塔号,#16)、",2016/3/23,2016/3/23,山火,,,,,500kV,,长龙Ⅱ线,初步判断分析为烧荒引起山林烟火，浓烟导致放电经咨询附近参与灭火村民，此次山火是由当地村民烧荒引起（目前警方未证实），起火点位于山下，距线路约1000米，快速蔓延至线路附近②据现场灭火村民反映，山火燃起后，因风力过大，在短短半个小时内蔓延整个山体，火势很猛无法控制第二种是山火形成的高温导电粉尘漂浮到绝缘子上，破坏绝缘子绝缘特性，引起线路跳闸加上火焰烟尘中带有水汽、固体颗粒，进一步缩短了空气的绝缘间隙，导线对地放电，从而造成线路跳闸2.防山火防外破工作没有引起足够重视，状态巡视及特殊巡视工作不够细致，对防山火重点区段排查不够全面，此次发生山火区段在公司前期组织开展的防山火隐患点排查中没有被列入3.输电线路属地防护体系没有发挥足够作用，属地防护优势没有较好利用本次故障，属地护线员没有及时发现火情，因此没能将有效信息及时反馈至线路运维单位，导致延误了山火应急处置时间此次较大山火没有提前从任何信息系统得到预报，国网公司防山火监测预警中心没有及时发送预警信息充分发挥通道属地防护优势，加强对属地护线员的培训，在线路运维单位无法及时到达现场的情况下，护线员能够及时将现场情况及信息反馈至运维单位，以作出有效科学判断,"1.护线宣传工作不够深入，护线宣传留有死角开展护线宣传工作不够深入，没有全面覆盖线路沿线各乡镇村庄宣讲防护山林火灾的重要性巡视防护范围仅限于线路下方及护区范围内，在山火高发期内，没有及时拓宽防护范围5.1深入开展线路火灾隐患排查工作在公司目前掌握的火灾隐患点基础上，各单位对所辖线路火灾隐患地段进行再梳理、再完善，并且针对每一个防山火隐患点，指定专人负责，明确公司防山火专责人与属地公司防山火专责人，3月29日前报送最新火灾排查情况对于线路通道内严重的易燃物堆积进行专项清理在重要线路、重点区域设置防山火、防焚烧警示牌，书写张贴标语口号，强化群众线下防火安全意识针对群众焚烧纸钱等传统祭祀容易引发火灾，进行劝阻、提醒，在重点区域设置防火提示牌5.3充分发挥属地优势，加强防山火属地化协同二是加强群众护线员协同公司各分部聘用的群众护线员是防山火的有力支撑，应向群众护线员传达专项行动要求，安排开展防山火重点区段巡防（盯防）工作，并按照""一日三联系""制度进行工作汇报公司员工在开展巡防（盯防）工作期间，遇到森林防火检查站、瞭望台及相关人员时，应积极向其讲解输电线路重要性及相关山火预警知识，并与其建立联系、联络机制，定期询问其责任段内火患情况，提高防山火效率，为今后工作开展提供经验运维检修部是公司输电线路防山火工作的归口管理部门，安全监察质量部配合开展山火应急处置工作，各单位作为责任主体全面负责本单位的输电线路防山火具体工作5.5进一步明确防山火应急处置流程",14时左右，山顶火情基本控制，无明显明火若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写由于火势较猛，风力较大，持续燃烧，火势迅速向山顶、向西、向北继续蔓延，导致#16塔左相大号侧第4间隔棒附近导线再次对地放电图5线路护区烧蚀树木照片图6#16左相大号侧第4间隔棒导线放电点根据以上情况，确认长龙Ⅱ线#16、#17塔为故障点长龙Ⅱ线#17、#18两基铁塔完全被浓烟笼罩，燃烧过程中长龙Ⅱ线先后发生四声巨响及火球按照火源、可燃物及导线对可燃物距离划分防山火重点区段，设定Ⅰ、Ⅱ级防火区概念，有火源隐患且通道内植被为成片浓密茅草或茅草与松树的混合植被，最小净空距离小于20m为Ⅰ级防火区；有火源隐患且通道内植被为灌木、乔木等可燃植被，最小净空距离大于20m或者植被为成片松树（无茅草），为Ⅱ级防火区重点防火区段、发生过山火的区段，各单位应与属地公司共同在现场开展告知、预控工作,"12:34，应急队伍到达现场，故障巡视结果长龙Ⅱ线#16-#19发生大面积山火，山体及山上松柏树大规模燃烧，现场火势及浓烟极大组织人员开展防山火特巡；进行护线宣传；护线员每周不少于一次的巡视为防止外力破坏，检修公司组织线路防山火特巡及护线宣传检修公司济南分部根据故障测距情况，分析测算重点巡视区段，立即组织应急队伍赶往500kV长龙Ⅱ线#16~#22现场开展故障巡视2、在赶往故障现场途中，检修公司济南分部属地专责人接到长清供电公司输电专工翁永清电话通知，长龙Ⅱ线#16-#18线路附近发生山火，火势较大""立即与现场属地护线员沟通，根据属地护线员反馈的现场火势情况及影像资料，判定大火将继续危及线路运行随即立即汇报调度，线路不要再强送，申请线路临时停运应急人员计划登山故障巡视，因火势较大被林业警察劝止应急人员随即在最邻近山头观察待命应急人员携带相关巡检工具及灭火工具，进入起火腹地开展故障巡视，并协助消防人员清理残留火种此时，现场风力加大，线路右侧林区再次出现大面积明火和浓烟，应急人员无法进一步开展巡视，退回待命山丘同时，应急人员在山坡东侧发现起火点随即，向调度提出恢复送电申请应急人员现场蹲守，协助消防人员对整个山体残留火种进行全面清理开展火灾重点地段排查5.2开展清明节前及清明节期间防山火宣传工作3月28日至4月9日为防山火重点时段，在此期间各单位每日对山火重点部位进行一次特巡，开展相关护线宣传活动，提前完成重点山火隐患点警示牌埋设工作每日16时前，各单位将防山火日报及现场工作照片报公司运检部及生产指挥中心一是加强与属地市县公司沟通、联系，3月31日前，公司运检部将全面分析、整理各单位上报山火隐患，按照所属地域，向相关通道防护属地市公司专责人，发送重点山火防控区段汇总表；请各分部进一步联系属地单位，重点联系当地供电所特别是防山火重点区段护线责任人，并明确""一日三联系""制度，即每天8时、12时、18时，要求属地护线责任人，通过电话、短信、微信形式，报告负责防护区段内的情况，做到""有火报情况、无火报平安""在协调此项工作中分部若遇到阻力，请及时联系公司运检部解决在秸秆焚烧及其它特殊时段，对重点区段开展不间断巡视三是加强社会防火专业人员协同分部现场负责人应及时向所在分部线路运维专工汇报山火情况，分部输电运维专工向运检部防山火专责人（周洋15953105953）汇报，公司将核实信息后及时反馈省公司等上级有关部门商定采取措施，由分部输电运维专工向公司生产指挥中心汇报，提出退出重合闸、降压运行（直流线路）、线路停运等申请，分部继续跟踪和及时汇报现场火势情况线路现场运维人员在日常巡检工作中发现或接属地护线员、群众护线员汇报，并核实确认山火后，除及时汇报公司运维检修部外，应在第一时间向当地政府、消防部门报案预警判定原则、处置原则、线路恢复正常运行条件、运行监视要求参见运维检修部〔2016〕47号《关于进一步加强输电线路防山火工作的通知》要求，在此不再详述",2016年3月23日11:24，500kV长龙Ⅱ线B相故障跳闸，重合不成跳三相2）故障相别（或极性）图7#17中相大号侧第2间隔棒导线放电点图8#16左相大号侧放电点线下烧蚀照片,经故障巡视人员现场察看，500千伏长龙Ⅱ线#16左相（A相）大号侧第4、5间隔棒附近导线发现放电痕迹，#17中相（B相）大号侧第2间隔棒附近导线发现放电痕迹长龙Ⅱ线线路全长63.103公里，全线共有铁塔153基，运维单位是国网山东省电力公司检修公司济南运维分部，该线路属于国网总部资产故障杆塔#17型号为ZB40-30直线塔，绝缘子型号为FXBW/4360/210kN/1×3，导线型号为4×LGJ-400/35，地线型号为LGJ-95/55；#18型号为ZB40-27直线塔，绝缘子型号为FXBW/4360/210kN/1×3，导线型号为4×LGJ-400/35，地线型号为LGJ-95/55设计风速30m/s，设计覆冰厚度10mm故障区段为山区封山育林段，#16-#18线下及护区内有大片松柏树林该故障区段自投运以来，截至2016年3月23日，未发生过任何故障3月23日10时至15时，天气晴，气温12℃，风速5级到达现场时，500kV长龙Ⅱ线#16-#18线路被浓烟笼罩，附近仍有明火，当地护林消防人员、林业警察及武警民兵正紧急灭火据现场灭火人员反映，火情自11时左右发现，不足10分钟就烧至半个山体，火势完全无法控制，整个线路短时间完全被浓烟笼罩，随即线路先后发生四次巨响图1现场大火浓烟照片图2线路周边着火烧完情况,,故障,"['，山顶火情基本控制', '，无明显明火5）由于火势较猛', '无明显明火5）由于火势较猛', '，持续燃烧', '，火势迅速向山顶、向西、向北继续蔓延', '火势迅速向山顶、向西、向北继续蔓延', '导致#16塔左相大号侧第4间隔棒附近导线再次对地放电图5线路护区烧蚀树木照片图6#16左相大号侧第4间隔棒导线放电点根据以上情况', '确认长龙Ⅱ线#16、#17塔为故障点长龙Ⅱ线#17、#18两基铁塔完全被浓烟笼罩', '燃烧过程中长龙Ⅱ线先后发生四声巨响及火球按照火源、可燃物及导线对可燃物距离划分防山火重点区段', '设定Ⅰ、Ⅱ级防火区概念', '有火源隐患且通道内植被为成片浓密茅草或茅草与松树的混合植被', '最小净空距离小于20m为Ⅰ级防火区；有火源隐患且通道内植被为灌木、乔木等可燃植被', '最小净空距离大于20m或者植被为成片松树', '重点防火区段、发生过山火的区段', '各单位应与属地公司共同在现场开展告知、预控工作', '经故障巡视人员现场察看', '500千伏长龙Ⅱ线#16左相大号侧第4、5间隔棒附近导线发现放电痕迹', '#17中相大号侧第2间隔棒附近导线发现放电痕迹长龙Ⅱ线线路全长63.103公里', '全线共有铁塔153基', '运维单位是国网山东省电力公司检修公司济南运维分部', '设计覆冰厚度10mm故障区段为山区封山育林段', '#16-#18线下及护区内有大片松柏树林该故障区段自投运以来', '截至2016年3月23日', '未发生过任何故障3月23日10时至15时', '，气温12℃', '，风速5级到达现场时', '，500kV长龙Ⅱ线#16-#18线路被浓烟笼罩', '500kV长龙Ⅱ线#16-#18线路被浓烟笼罩', '，当地护林消防人员、林业警察及武警民兵正紧急灭火据现场灭火人员反映', '当地护林消防人员、林业警察及武警民兵正紧急灭火据现场灭火人员反映', '火情自11时左右发现', '不足10分钟就烧至半个山体', '，整个线路短时间完全被浓烟笼罩', '整个线路短时间完全被浓烟笼罩', '随即线路先后发生四次巨响现场大火浓烟照片图2线路周边着火烧完情况']","('需停电处理', 'B类修检', ['对防山火重点区段排查不够全面', '此次发生山火区段在公司前期组织开展的防山火隐患点排查中没有被列入3.输电线路属地防护体系没有发挥足够作用', '加强对属地护线员的培训', '没有及时拓宽防护范围5.1深入开展线路火灾隐患排查工作在公司目前掌握的火灾隐患点基础上', '3月29日前报送最新火灾排查情况对于线路通道内严重的易燃物堆积进行专项清理在重要线路、重点区域设置防山火、防焚烧警示牌', '加强防山火属地化协同二是加强群众护线员协同公司各分部聘用的群众护线员是防山火的有力支撑', '遇到森林防火检查站、瞭望台及相关人员时', '为今后工作开展提供经验运维检修部是公司输电线路防山火工作的归口管理部门'])"
18-浙江-红外测温发现穹口884线0.4kV23#杆低压接头发热,输电线路,,,"(接头,JKLYJ-120)、",,2005,,红外测温发现穹口884线0.4kV23#杆低压接头发热,,33℃,,,4kV,严重缺陷,穹口884线,缺陷性质一般缺陷（温差不超过15K，未达到严重缺陷的要求）；严重缺陷（热点温度＞80℃或δ≥80％）；危急缺陷（热点温度＞110℃或δ≥95％）,1、对于自身存在缺陷和隐患的设备，应加强跟踪监视2、要增加带电检测频次，及时掌握隐患和缺陷的发展状况，采取有效的防范措施,红外热成像检测发现10kV穹口884线23#杆低压搭接头（０.４kV）发热检测设备为JKLYJ-120绝缘线与YJLV22-185电缆接头，于2005年投运，自投运以来运行状况一直良好如图所示S01:47.35℃、S02:37.88℃、S03:55.79℃、S04:92.02℃参照《带电设备红外诊断应用规范》DL/T664-2008附录A电流致热型设备缺陷诊断判据表A.1电流致热型设备缺陷诊断判据测试环境要求,我们重新对搭接头进行了更换，更换后运行正常,案例名称【红外热成像检测发现10kV穹口884线23#杆低压搭接头（０.４kV）发热】,在2011年4月份线路巡视中发现搭接头处绝缘线有氧化现象，对线路进行红外检测，发现接头温度异常,接头,接头故障,"['红外热成像检测发现10kV穹口884线23#杆低压搭接头发热检测设备为JKLYJ-120绝缘线与YJLV22-185电缆接头', '在2011年4月份线路巡视中发现搭接头处绝缘线有氧化现象']","('需停电处理', 'C类修检', ['应加强跟踪监视。要增加带电检测频次'])"
19-威海-220千伏威凤Ⅱ线跳闸事故分析报告-重合不成-外力破坏-吊车碰线-20160323,输电线路,,,"(导线,2*LGJF2-300)、(导线,2*JL/LB1A-300/40)、","(塔号,15)、",Sep-93,2016/3/23,吊车碰线,,,,,220kV,,威凤Ⅱ线,据了解，施工业主单位为威海绿苑园林工程有限公司，肇事车辆为威海经区盛辉装卸队的轮式汽车吊，本次作业为当天中午开始，目的是在成大路边移栽绿化树木，肇事司机承认接受过电力安全教育，也了解相关安全注意事项，但由于思想麻痹，操作不慎，造成吊臂与导线安全距离不足，线路短路跳闸1、威海公司在线路运行维护以及隐患排查治理工作上，仍存在不到位的情况根据输电线路通道情况评估，对易发生违章施工的线路区域，在线路监拍装置安装完成前，临时雇佣群众护线员每天进行蹲守,1、进一步加强与园林的协作2、进一步加大防外力破坏看护力度，适量增加群众护线员数量和区段，提高线路安全防护水平3、加快输电线路可视化建设工作，与厂家协商，先行开展输电线路监拍试点工作，在重点隐患区域安装监拍装置，提前做好输电线路外破隐患监控工作，确保线路安全可控、在控4、加大外力破坏事故处置力度联系律师事务所进行民事诉讼，按照财产保全等法律规定，扣留施工车辆,威凤Ⅱ线#15-#16线路下方吊车支腿处炸开痕迹威凤Ⅱ线#15-#16A相导线放电痕迹及断股情况,"威海公司输电运检室接到故障通知后，立即组织人员进行故障查线14点50分，市经信委、电力公安、公司运检部、安监部、党群部人员到达现场，进行了现场勘查确认考虑到线路跨路情况，输电运检室曾多次对现场施工人员进行安全宣传，签订了隐患通知书，并埋设了多块禁止施工和植树警示牌按照""每日一巡""的工作要求，该线路于3月23日当天上午10时左右进行过巡视，未发现吊车施工情况事故地点在威海市经济开发区，2015年威海公司根据""防外破三十条治理措施""工作要求已与经区园林管理处达成协作意向，并于2016年年初到经区园林管理处进行了走访但因该处绿化由经区园林管理处进行了转包，且未按照电力协作意见对该施工单位进行电力安全告知，造成该单位施工时未及时通知输电运检室进行现场监护，进而引发线路事故跳闸4月1日前，完成威海市四区三县园林管理处2016年建设项目备案工作，掌握绿化项目实施的具体情况，包括施工地点、施工单位、施工工期等相关信息，对绿化地点在线路周边的项目，第一时间联系施工单位，签订施工安全告知书，确保城市绿化全过程管控现正进行经济损失鉴定工作，下一步将进行起诉，有效震慑电力设施破坏违法违章行为",13时50分，220千伏威凤Ⅱ线两侧纵联距离保护和纵联差动保护动作A相故障跳闸，重合不成13时55分强送成功故障录波器测距显示故障点距凤林站1.55公里，距威海电厂5.07公里保护测距显示距凤林站1.6公里，距威海电厂6.4公里,（威凤Ⅱ线全长5.085公里，计算故障点位置在#15塔附近）14时15分，巡视人员发现，威凤Ⅱ线#15-#16塔线路旁边30米外有一吊车和装载树木的卡车，检查发现吊车吊臂和支腿以及导线下方地面有明显放电痕迹，A相（中相）导线上有明显放电痕迹，且导线存在起包断股情况220千伏威凤Ⅱ线起点位置为威海电厂，终点位置为凤林站，共19基塔（其中#1~#19与220千伏威凤Ⅰ线#1~#19同塔架设），全长5.085公里#1-#15导线为2*LGJF2-300斜排双分裂导线，#15-#19导线为2*JL/LB1A-300/40垂直双分裂导线，于1993年9月投运#15、#16塔均为耐张塔，档距为216米，#15塔型号为SJ6（18），呼称高18米；#16塔型号为J11-21，呼称高21米#15-#16跨越威海成大路，位于道路两边绿化带外,,故障,"['威凤Ⅱ线#15-#16线路下方吊车支腿处炸开痕迹威凤Ⅱ线#15-#16A相导线放电痕迹及断股情况', '（威凤Ⅱ线全长5.085公里', '计算故障点位置在#15塔附近）', '，威凤Ⅱ线#15-#16塔线路旁边30米外有一吊车和装载树木的卡车', '威凤Ⅱ线#15-#16塔线路旁边30米外有一吊车和装载树木的卡车', '检查发现吊车吊臂和支腿以及导线下方地面有明显放电痕迹', 'A相导线上有明显放电痕迹', '且导线存在起包断股情况220千伏威凤Ⅱ线起点位置为威海电厂', '，共19基塔（其中#1~#19与220千伏威凤Ⅰ线#1~#19同塔架设）', '，全长5.085公里#1-#15导线为2*LGJF2-300斜排双分裂导线', '全长5.085公里#1-#15导线为2*LGJF2-300斜排双分裂导线', '#15-#19导线为2*JL/LB1A-300/40垂直双分裂导线', '于1993年9月投运#15、#16塔均为耐张塔', '，#15塔型号为SJ6（18）', '#15-#16跨越威海成大路', '位于道路两边绿化带外']","('需停电处理', 'B类修检', ['线路短路跳闸1、威海公司在线路运行维护以及隐患排查治理工作上', '仍存在不到位的情况。根据输电线路通道情况评估', '在线路监拍装置安装完成前', '进一步加强与园林的协作2、进一步加大防外力破坏看护力度', '提高线路安全防护水平3、加快输电线路可视化建设工作', '在重点隐患区域安装监拍装置'])"
19-日照-220kV莒水线故障分析报告-重合成功-鸟害-20150329,输电线路,,,,"(塔号,36)、",,,鸟害,,,,,220kV,,莒水线,因白鹭鸟粪造成#36杆A相绝缘子闪络（防鸟刺已安装），不影响运行故障原因为白鹭站在地线支架上排便飘落造成A相绝缘子闪络放电,,,一是对地线支架处研制一种防鸟装置，防止鸟类在地线支架上停留二是对杆塔绝缘子上方的鸟巢随时发现、随时拆除，减少鸟类在杆塔上停留的机会,"保护动作情况2015-03-2903:26莒州站:莒水线211开关纵联方向、纵联距离跳闸,重合成功(故障电流6465A,A相,莒州站保护测距12.4kM,录波器测距10.54kM,故障电流6465A)故障杆塔距莒州站11.839公里",气象条件故障测距位置处于日照市莒县境内，当天天气晴朗，风力3-4级线路南北走向，导线水平排列故障点36#塔呼高24米，为拉线门型水泥杆，杆塔每相绝缘子上方均安装防鸟刺2只巡视发现，220kV莒水线#36杆地线支架站立白鹭鸟三只，用望远镜观测#36杆A相绝缘子均压环和金具有闪络放电痕迹，地面有零星鸟粪后经登杆检查，发现合成绝缘子上方伞裙、下均压环有大量鸟粪，上下侧均压环、连接金具及地线金具处均有明显放电痕迹,杆塔,电气故障,"['气象条件故障测距位置处于日照市莒县境内', '杆塔每相绝缘子上方均安装防鸟刺2只巡视发现']","('需停电处理', 'B类修检', ['因白鹭鸟粪造成#36杆A相绝缘子闪络'])"
19-江苏-红外热像监测发现35kV秦三383线3,输电线路,,,"(导线,DL/T644-2008)、",,2006/12/11,,红外热像监测发现35kV秦三383线3,,,,,35kV,重大缺陷,秦三383线,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
2-临沂-220kV钟临II线故障分析报告-重合不成-外力破坏-吊车碰线-20160117,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016/01/17/08/59)、(强送时间,2016/01/17/09/24)、",,"(地线型号,OPGW)、(绝缘子型号,FXBW-220/100)、(杆塔型号,SZT13-21)、(导线型号,2*LGJ-400/35)、","(起始塔号,#40)、(塔号,40)、(终点塔号,#41)、",2007/9/27,2016/1/18,吊车碰线,,,,,220kV,,钟临II线,经过对当事人的询问，结合现场情况和故障录波信息等，确定本次故障系220kV钟临II线#40-#41塔段有一吊车转移木料时与导线距离不足所致强化人员岗位责任意识，明确外力破坏事故就是人为责任疏忽的认识，采取悬挂监督牌、二维码巡视和照片等手段，确保到位率和巡视质量；强化人员敏感意识和风险防范意识，对防护区内外的施工作业等隐患保持高度警惕；对每处隐患做到风险分析详实、覆盖全面，风险做到管控措施到位、不留死角，措施做到严格执行落地、管理闭环,"对持续两天及以上隐患进行""建档""，执行""日更新""和""销号""制度；按隐患危急情况采取等级防控，确保一般隐患点每日特巡两次，关键隐患点不间断巡视，不确定情况全过程盯防；树立主动沟通交流意识，每日7时、17时进行电话沟通，掌握其当日、次日施工计划和吊车动用情况",表2故障区段基本情况（表中内容为示例）由故障录波图可以看出，故障发生时间为2016年1月17日8时59分，与调度通知时间相同，C相发生故障，故障后一个周波内，故障相一次电压由故障前的60千伏下降到39千伏，残压达65%，故障相一次电流由故障前的1.4千安上升5.8千安，电流上升4.倍综上所述，此次跳闸的保护动作表现为金属性接地性质,每月定期巡视一次，每天特巡一遍事故发生后，吊车被烧坏，司机逃离现场，运维人员向工区汇报后立即联系司机10时02分吊车司机到达现场并进行处理10时41分吊车撤离导线，输电运检室立即向调度汇报并申请送电本次跳闸事件暴漏出临沂公司对隐患的防控不够全面，对厂房、住房等人口密集区的巡视不够细致，造成管控漏洞,2016年1月17日8时59分，钟罗站220kV钟临II线两侧纵联方向、纵联距离保护动作跳闸，C相故障，重合不成，强送不成故障测距临沂站侧29.6公里，钟罗站侧12.79公里17日9时30分输电运检室接到调度通知，220kV钟临II线跳闸，C相故障，重合不成，故障测距临沂站侧29.6公里，钟罗站侧12.79公里,220kV钟临II线长37.6km，铁塔129基，投运时间是2007年9月27日，运维单位是临沂公司输电运检室，属于省公司资产故障区段始于40杆塔，止于41杆塔故障区段主要地形为平地，现场位置信息为居民区，周边治安情况良好接到调度通知后输电运检室立即组织进行故障巡视，故障发生时特巡人员正在本条线路测距点附近进行巡视，9时40分运维人员到达现场，发现220kV钟临II线#40-#41塔段有一吊车与导线距离不足220kV钟临II线#40-#41跨板厂，导线对地距离16米，因其生产经营过程中使用的小型机械对线路不构成威胁，特巡人员每日经过时也没有发现其使用吊车的情况，故对此处跨越点没有引起足够的重视，没有纳入等级隐患库进行管控,,故障,"['由故障录波图可以看出', '故障发生时间为2016年1月17日8时59分', '，C相发生故障', '，故障后一个周波内', '，故障相一次电压由故障前的60千伏下降到39千伏', '故障相一次电压由故障前的60千伏下降到39千伏', '，故障相一次电流由故障前的1.4千安上升5.8千安', '故障相一次电流由故障前的1.4千安上升5.8千安', '，此次跳闸的保护动作表现为金属性接地性质', '此次跳闸的保护动作表现为金属性接地性质', '220kV钟临II线长37.6km', '，投运时间是2007年9月27日', '投运时间是2007年9月27日', '运维单位是临沂公司输电运检室', '属于省公司资产故障区段始于40杆塔', '止于41杆塔故障区段主要地形为平地', '现场位置信息为居民区', '周边治安情况良好接到调度通知后输电运检室立即组织进行故障巡视', '故障发生时特巡人员正在本条线路测距点附近进行巡视', '9时40分运维人员到达现场', '发现220kV钟临II线#40-#41塔段有一吊车与导线距离不足220kV钟临II线#40-#41跨板厂', '，因其生产经营过程中使用的小型机械对线路不构成威胁', '因其生产经营过程中使用的小型机械对线路不构成威胁', '特巡人员每日经过时也没有发现其使用吊车的情况', '故对此处跨越点没有引起足够的重视', '没有纳入等级隐患库进行管控']","('需停电处理', 'B类修检', ['措施做到严格执行落地、管理闭环', '执行""日更新""和""销号""制度；按隐患危急情况采取等级防控'])"
2-安徽-红外热像检测发现110kV线路耐张杆塔跳线串绝缘子过热,输电线路,,,"(玻璃,FC70P/146)、(杆塔,1-1)、(绝缘子,FC70/146)、",,Jul-95,13-Oct,红外热像检测发现110kV线路耐张杆塔跳线串绝缘子过热,,1℃,92%,,110kV,,线,经过现场巡视勘察，发现附近有房地产楼盘施工项目和道路施工工作，导致短期内杆塔所在地区污秽程度加重，使得绝缘子积污引起过热情况发生导线接头一般是采取压接连接，与空气接触氧化，易导致过热缺陷耐张线夹连接螺栓锈蚀松动导致过热发生导线与金具连接的螺栓强度不够，导致老线路的螺栓损耗过大，容易出现过热缺陷,红外热成像检测技术在生产中能有效的发现设备过热情况，在输电线路生产工作中得到广泛应用在正常的红外测温工作之外，可以在重点巡视的线路中，增加红外测温的频率，找出隐患缺陷，提高工作质量和效率针对易出现过热缺陷的部位，坚持重点监测、及时处理的原则对上述重点部位进行周期性检测，确保及时发现异常情况对于出现的过热异常情况，及时予以处理，着重提高对线路重点部位检修的施工质量和工艺要求，确保检修工作高质量完成，避免在生产运行中过热等缺陷的发生,更换处理后跳线串未出现温差和放电闪络现象在对110kV池杏442线36号杆塔进行红外热成像检测时，发现跳线串绝缘子温度分布异常并对异常的中相进行精确测温，选择成像的角度、色度，拍摄下清晰的图谱，如图1所示，并将此情况汇总上报运维检修部对图谱进行认真分析后，发现三相跳线串绝缘子表面温度差异较大，最高温度为26.2℃，最低温度只有22.2℃，相差4℃；属于异常现象池州供电公司输电运检室多年来使用红外测温技术发现设备过热情况分析，主要为导线接头、引流板、耐张线夹、压接管、绝缘子污秽等部位易出现过热缺陷引流板安装位置有误导致温度过高,经检修人员登杆检查发现跳线串部分绝缘子污秽严重；公司立即停电检修，将跳线串整串更换为FC70P/146防污型玻璃绝缘子图1-1检修人员更换110kV池杏442线36#杆塔污秽绝缘子串在对过热绝缘子进行停电更换后，经过检查发现绝缘子污秽较重，并无其他损坏现象（见图4）,案例名称【红外热像检测110kV线路耐张杆塔跳线串绝缘子过热】,案例02红外热像检测发现110kV线路耐张杆塔跳线串绝缘子过热安徽省电力公司池州供电公司110kV池杏442线于1995年7月投入运行，主要对池州城区供电，全线跳线串绝缘子型号为FC70/146普通玻璃绝缘子2013年10月份，公司在小雨天气对110kV池杏442线巡视过程中，发现36号杆塔三相跳线悬垂绝缘子存在明显的放电闪络，运维人员立即对绝缘子串开展红外热成像检测在检测过程中发现线路36号杆塔三相跳线串单片绝缘子温度相差过大，表面最高温度达到26.2℃，最低温度22.2℃，环境温度为21.1℃,绝缘子,绝缘子故障,"['发现跳线串绝缘子温度分布异常并对异常的中相进行精确测温', '发现三相跳线串绝缘子表面温度差异较大', '主要为导线接头、引流板、耐张线夹、压接管、绝缘子污秽等部位易出现过热缺陷引流板安装位置有误导致温度过高', '案例02红外热像检测发现110kV线路耐张杆塔跳线串绝缘子过热安徽省电力公司池州供电公司110kV池杏442线于1995年7月投入运行', '发现36号杆塔三相跳线悬垂绝缘子存在明显的放电闪络', '运维人员立即对绝缘子串开展红外热成像检测在检测过程中发现线路36号杆塔三相跳线串单片绝缘子温度相差过大']","('不需停电处理', 'D类修检', ['红外热成像检测技术在生产中能有效的发现设备过热情况', '坚持重点监测、及时处理的原则对上述重点部位进行周期性检测', '及时予以处理', '着重提高对线路重点部位检修的施工质量和工艺要求', '确保检修工作高质量完成'])"
2-莱芜-220kV鲁鹏Ⅱ线故障分析报告-重合成功-其他-20150109,输电线路,,,,"(塔号,18)、",2013,2015/1/9,其他,,,,,220kV,,鲁鹏II线,,1、缺乏对复合绝缘子的测试验收仪器，无法取得相应的技术数据2、对自然环境突变造成的对复合绝缘子的危害认识不足，需要加强沟通学习，提高专业人员的管理水平3、加强对复合绝缘子的监造管理，避免类似事情的重复发生1、购置复合绝缘子的测试验收仪器，按照预试规程并结合现场实际运行状况，开展对复合绝缘子的抽测工作3、加强质量意识的引导培训，特别是对起关键作用的绝缘部件复合绝缘子，更要用心管理、精心呵护4、根据重要天气预报，结合线路的实际运行状况有针对性的开展特巡、检测、视频监视等工作，掌握现场技术资料，根据设备分析状况，适时开展防范、反措等工作,当时现场雾比较大，能见度不足10米，静风，天气晴朗，周围有一小水库，方圆2公里基本没有较严重的污染源，综合各方面的因素进行会诊，下午16时带电取下#18中相放电的复合绝缘子，并送达电科院进行进一步分析判断，该线路为2013年架设、2014年12月22日投运，经综合分析初步判断为#18杆合成绝缘子损伤，发生闪络,"输电运检室接到调度命令后,立即根据故障测距情况安排人员对220kV鲁鹏II线#15-25进行故障巡视2、加强该批次复合绝缘子的运行监测工作，发现问题及时进行全部更换，并积极开展直线杆塔复合绝缘子单串变双串工作，确保挂网运行绝缘子的安全运行","2015年1月9日上午07:30220kV鲁鹏II线纵联差动、纵联距离保护动作掉闸，A相故障,重合成功故障录波器测距，鲁中站侧6.341km；鹏泉站侧11.730km",巡视至#18塔处，发现220kV鲁鹏II线#18中相（A相）复合绝缘子上下均压环有放电痕迹，登塔核实伞裙上不同程度的有放电烧伤痕迹,绝缘子,绝缘子故障,"['下午16时带电取下#18中相放电的复合绝缘子', '经综合分析初步判断为#18杆合成绝缘子损伤', '发现220kV鲁鹏II线#18中相复合绝缘子上下均压环有放电痕迹']","('需停电处理', 'C类修检', ['缺乏对复合绝缘子的测试验收仪器', '需要加强沟通学习', '提高专业人员的管理水平3、加强对复合绝缘子的监造管理', '避免类似事情的重复发生1、购置复合绝缘子的测试验收仪器', '开展对复合绝缘子的抽测工作3、加强质量意识的引导培训', '结合线路的实际运行状况有针对性的开展特巡、检测、视频监视等工作'])"
2-莱芜-220kV鲁鹏Ⅱ线故障情况汇报-重合成功-其他-20150109,输电线路,,,,"(塔号,18)、",2013,2015/1/9,其他,,,,,220kV,,鲁鹏II线,,1、缺乏对复合绝缘子的测试验收仪器，无法取得相应的技术数据2、对自然环境突变造成的对复合绝缘子的危害认识不足，需要加强沟通学习，提高专业人员的管理水平3、加强对复合绝缘子的监造管理，避免类似事情的重复发生1、购置复合绝缘子的测试验收仪器，按照预试规程并结合现场实际运行状况，开展对复合绝缘子的抽测工作3、加强质量意识的引导培训，特别是对起关键作用的绝缘部件复合绝缘子，更要用心管理、精心呵护4、根据重要天气预报，结合线路的实际运行状况有针对性的开展特巡、检测、视频监视等工作，掌握现场技术资料，根据设备分析状况，适时开展防范、反措等工作,当时现场雾比较大，能见度不足10米，静风，天气晴朗，周围有一小水库，方圆2公里基本没有较严重的污染源，综合各方面的因素进行会诊，下午16时带电取下#18中相放电的复合绝缘子，并送达电科院进行进一步分析判断，该线路为2013年架设、2014年12月22日投运，经综合分析初步判断为#18杆合成绝缘子损伤，发生闪络,"输电运检室接到调度命令后,立即根据故障测距情况安排人员对220kV鲁鹏II线#15-25进行故障巡视2、加强该批次复合绝缘子的运行监测工作，发现问题及时进行全部更换，并积极开展直线杆塔复合绝缘子单串变双串工作，确保挂网运行绝缘子的安全运行","2015年1月9日上午07:30220kV鲁鹏II线纵联差动、纵联距离保护动作掉闸，A相故障,重合成功故障录波器测距，鲁中站侧6.341km；鹏泉站侧11.730km",巡视至#18塔处，发现220kV鲁鹏II线#18中相（A相）复合绝缘子上下均压环有放电痕迹，登塔核实伞裙上不同程度的有放电烧伤痕迹,绝缘子,绝缘子故障,"['下午16时带电取下#18中相放电的复合绝缘子', '经综合分析初步判断为#18杆合成绝缘子损伤', '发现220kV鲁鹏II线#18中相复合绝缘子上下均压环有放电痕迹']","('需停电处理', 'C类修检', ['缺乏对复合绝缘子的测试验收仪器', '需要加强沟通学习', '提高专业人员的管理水平3、加强对复合绝缘子的监造管理', '避免类似事情的重复发生1、购置复合绝缘子的测试验收仪器', '开展对复合绝缘子的抽测工作3、加强质量意识的引导培训', '结合线路的实际运行状况有针对性的开展特巡、检测、视频监视等工作'])"
20-江苏-红外热像检测发现35kV线路耐张接头过热,输电线路,,,,,2010,2013,红外热像检测发现35kV线路耐张接头过热,,32℃,45%,,35kV,严重缺陷,线,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
