报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,状态量,状态描述,诊断分析,检修决策
20-淄博-220kV天渔线故障情况汇报-重合成功-鸟害-20160324,输电线路,,渔洋变电站,,"(塔号,25)、",,,鸟害,,,,,220kV,,天渔线,1、线路巡视存在薄弱环节，部分人员不能根据春季鸟类筑巢频繁和地形特点采取有针对性的巡视，工作责任心有待提高2、防鸟装置安装存在薄弱环节，耐张转角杆塔安装防鸟刺数量不足，导致鸟类仍有活动空间和筑巢可能,,根据所处地形及故障象征，最终确定本次故障为鸟粪闪络造成的线路跳闸,"输电运检室接到通知后,立即安排人员，分三个小组进行故障巡视1、聘用外协队伍，分四个组4月30日前完成全部1100基220千伏耐张杆塔防鸟刺增加工作2、加大""零鸟巢""执行力度，运行班""见巢就报""，检修班""有巢就拆""，巡视发现的鸟巢两天内拆除3、组织巡视人员对隐蔽性缺陷进行全面排查，一经发现，立即处置，避免线路跳闸1、考核责任人司振中10分，考核运维一班班长路新波5分，考核运行专工陈文栋3分",3月24日1时13分，220kV天渔线纵联保护动作，C相跳闸，重合成功,故障点从天源电厂测距为7.1公里，从220kV渔洋变电站测距为40.46公里根据故障测距，对#22-#26杆塔逐基登杆检查，在220kV天渔线#25塔地面及塔身上有大量新鲜鸟粪，C相吊串绝缘子上有明显闪络痕迹从现场环境看，25号塔处于地形开阔的农田，位于小清河北岸，紧邻南水北调干渠，北侧为小清河泄洪渠，水源丰富，是候鸟迁徙必经之地，鸟类活动十分频繁,杆塔,电气故障,"['根据所处地形及故障象征', '对#22-#26杆塔逐基登杆检查']","('需停电处理', 'B类修检', ['工作责任心有待提高。防鸟装置安装存在薄弱环节', '耐张转角杆塔安装防鸟刺数量不足'])"
20-莱芜-220kV莱方线故障情况的汇报-重合成功-鸟害-20150331,输电线路,,,,"(塔号,45)、",Feb-76,2015/3/31,鸟害,,,,,220kV,,莱方线,,1.对线路防鸟设施进行细致的排查，对损坏或安装数量不足的部位，尽快进行更换补加，6月20日前完成220kV线路的排查补加工作,当时现场雾比较大，能见度不足10米，静风，天气阴有零星小雨，横担抱箍处有一在筑鸟巢，综合现场各方面的因素进行会诊，初步分析判断为鸟叼铁丝发生的短路跳闸输电线路本体抵御外界自然的侵害能力较低，220kV线路的防鸟害技术措施存在局限性,"输电运检室接到调度命令后,立即根据故障测距情况安排人员对220kV莱方线#40-50进行故障巡视2.及时拆除杆塔上的鸟巢，带电和停电拆除结合，每个检修周期拆除杆塔上的所有鸟巢3.对位于山区鸟活动频繁的线段，试用声波驱鸟器，减少鸟在杆塔上筑巢的可能性",2015年3月31日5:57分220kV莱方线双纵差保护动作跳闸，重合成功，B相故障故障录波器测距，莱芜电厂甲站侧测距14.4km，方下站侧测距12.74km,巡视至#45塔处，发现220kV莱方线#45中相（B相）复合绝缘子下均压环有放电烧融的缺口痕迹，立即登塔核实上横担复合绝缘子悬挂位置有明显的放电痕迹、两接地极连接处发现明显的放电痕迹,杆塔,故障,[],"('需停电处理', 'B类修检', ['1.对线路防鸟设施进行细致的排查', '对损坏或安装数量不足的部位', '尽快进行更换补加', '6月20日前完成220kV线路的排查补加工作'])"
21-日照-220千伏海莒线故障分析报告-重合闸未投-外力破坏-异物短路-20160324,输电线路,,,"(杆塔,ZG1-24)、","(塔号,188)、",,,异物短路,,,,,220kV,,海莒线,观察塑料薄膜有烧伤痕迹，同时在B相（中相）导线也有残留烧化的部分塑料薄膜，导线有烧伤放电痕迹，不影响运行,1、开展输电线路防护区异物（大棚、反光带、彩钢板房、地膜、草垛覆盖物等）清理加固专项活动2、对线路防护区200米内各类小型易漂浮物进行回收大型易漂浮物与户主共同进行加固对线路防护区500米内的大型易漂浮物也与户主共同采取加固措施,,线路跳闸后，立即组织人员进行了故障巡视，巡视至#187-#188杆塔时，发现在C相（北边相）导线上有小块塑料薄膜,2016-03-2411:47220kV海莒线电流差动保护动作跳闸兴海站侧，BC相故障，故障测距53.52kM，故障电流4628A；莒州站侧，BC相故障，故障测距5.36kM，故障电流11569A,气象条件故障测距位置处于日照市莒县陵阳镇境内，当天天气晴朗，风力3-4级线路东西走向，导线水平排列故障点位置在#187-#188之间，两基杆塔均为ZG1-24水泥杆后经询问附近群众，故障发生时突发龙卷风将线路北500余米处棚主正在覆盖大棚的塑料薄膜刮至导线上，烧掉断落的塑料薄膜已被棚主收走后运维人员在线路北侧500米处查找到烧断的塑料薄膜，在塑料薄膜上也发现大片烧伤痕迹突发龙卷风将距线路500余米的大型塑料薄膜（长150余米，重300余斤）刮至#187-#188杆间BC相导线上，不影响运行,,故障,"['气象条件故障测距位置处于日照市莒县陵阳镇境内', '，风力3-4级线路东西走向', '风力3-4级线路东西走向', '导线水平排列故障点位置在#187-#188之间', '两基杆塔均为ZG1-24水泥杆后经询问附近群众', '故障发生时突发龙卷风将线路北500余米处棚主正在覆盖大棚的塑料薄膜刮至导线上', '烧掉断落的塑料薄膜已被棚主收走后运维人员在线路北侧500米处查找到烧断的塑料薄膜', '在塑料薄膜上也发现大片烧伤痕迹突发龙卷风将距线路500余米的大型塑料薄膜（长150余米', '重300余斤）刮至#187-#188杆间BC相导线上', '']","('需停电处理', 'B类修检', ['开展输电线路防护区异物清理加固专项活动2、对线路防护区200米内各类小型易漂浮物进行回收大型易漂浮物与户主共同进行加固。对线路防护区500米内的大型易漂浮物也与户主共同采取加固措施'])"
21-江苏-红外热像检测发现110kV马溱792线60,输电线路,,,"(接头,15.7K)、",,,12-Aug,红外热像检测发现110kV马溱792线60,,6℃,,,110kV,严重缺陷,马溱792线,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
21-淄博-220kV鲁悦线故障分析报告-重合成功-雷击-20150402,输电线路,,,,"(塔号,88)、",2014/11/30,,雷击,,,,,220kV,,鲁悦线,"1、雷电流幅值超过杆塔设计耐雷水平是本次鲁悦线雷击跳闸的主要原因这是导致本次线路跳闸的直接原因这是导致本次争议的直接原因3、齐林输电工程公司对遗留缺陷的处理不够重视，消缺情况反馈不及时6、运检部对验收环节把关不严，在基建项目未提供完整验收资料的情况下就组织线路验收，并且在线路接地电阻未能完全符合设计标准的情况下就允许线路送电2、运检部与运维单位须严格管控线路验收的各个环节，对于验收资料、线路重要技术事项把关、缺陷消除情况反馈等节点，做到""无资料、无反馈不验收、重要技术事项有问题不送电""，尽可能减少在在建设与运行节点上存在的争议与问题，为线路安全运行提供前期保障5、对因接地电阻降至7Ω而超出设计工程概算的施工费用，应由发侧部与设计单位在基建项目可研阶段统一考虑1、齐林输电工程公司对遗留缺陷重视程度不够，未按时反馈处理情况且线路运行不满一年，扣2分；项目经理梁荣义扣1000元，分管经理杨文强扣500元，经理何国进扣200元",同时对于接地电阻测量时季节系数的应用，也存在误区1、齐林输电工程公司验收资料提供不全，对验收时运维单位提出的疑问没有认真解答反馈2、对于本线路接地电阻的验收结果，齐林输电工程公司只是在验收时口头提出异议，但未提供真实有效的证明资料1、建设部与施工单位在验收前须向运维单位提供全套工程资料，对于在验收过程中出现的异议，需要将有关证明文件以书面形式反馈运维单位3、施工单位应高度重视基建工程遗留缺陷的消除工作，按计划完成全部缺陷的消除工作，并且须将消缺情况以书面形式反馈运维单位可研审批通过的费用，则由建设单位直接安排实施；未通过费用，则由生产单位建项处理6、对正在建设的线路，建设部组织开展专项检查，实行监理逐基验收、签字制度，对超过7Ω的立即整改，确保验收前接地电阻全部合格2、建设部对基建遗留缺陷处理情况督办不力，扣1分；分管主任兼项目经理孙胜涛扣500元，主任梁玉扣200元,"从故障表象分析，此次落雷应为反击跳闸本次鲁悦线跳闸，雷电监测系统实时监测雷电流幅值为-100.1kA，而实测接地电阻为24Ω，超过该杆塔设计耐雷水平2、生产、建设系统执行接地电阻标准存在差异生产系统验收时执行《国家电网公司提升架空输电线路防雷击工作规范化水平指导意见》规定，要求接地电阻不得高于15Ω，以尽可能的降低雷击跳闸率设计单位与基建系统执行《110kV~750kV架空输电线路设计规范》规定，在雷季干燥时，每基杆塔不连地线的工频接地电阻，土壤电阻率大于2000Ω·m时不宜大于30Ω220kV鲁悦线在输电运检室组织验收时，就要求齐林输电工程公司提供本线路土壤电阻率表，但齐林输电工程公司并未及时提供真实有效的设计资料，导致运维单位只能采取生产系统《国家电网公司提升架空输电线路防雷击工作规范化水平指导意见》中""接地电阻小于15Ω""要求进行验收针对鲁悦线遗留缺陷，建设部在1月27日工程总结会后下发会议纪要，要求施工单位2月1日完成接地电阻消缺处理，但输电工程公司4月3日才反馈""所有杆塔接地电阻均低于30Ω""的消缺信息，而且并未提供书面消缺反馈，也并未及时联系运维单位进行复验4、建设系统与运维系统应共同努力，在线路基建阶段将杆塔接地电阻降至7Ω（已含1.4的季节系数）今后输电线路杆塔验收时，执行7Ω标准，从源头上降低雷击跳闸率",5、建设部对鲁悦线遗留缺陷处理督导不到位，未对齐林输电工程公司处理情况进行检查、考核3、运检部未及时明确输电线路接地电阻验收标准，验收把关不严，分管专工李思毛扣500元，主任孙学锋扣200元,4月2日3:53，220kV鲁悦线两套纵联保护动作，B相跳闸，重合成功,故障时间沂源县雷电活动强烈，通过借鉴山东电科院雷电观测系统信息（2015年4月2日3:53，距220kV鲁悦线87-88#165米观测落雷-100.1kA），输电运检室故障巡线发现跳闸原因为#88塔B相绝缘子雷击闪络，均压环有烧伤，不影响运行本基杆塔接地电阻实测值为24Ω，土壤电阻率为5000Ω·m，符合设计规程要求由于鲁悦线投运时间为2014年11月30日，投运未到1年，因此本次跳闸的责任单位为齐林输电工程公司,,故障,"['，此次落雷应为反击跳闸本次鲁悦线跳闸', '此次落雷应为反击跳闸本次鲁悦线跳闸', '雷电监测系统实时监测雷电流幅值为-100.1kA', '而实测接地电阻为24Ω', '超过该杆塔设计耐雷水平2、生产、建设系统执行接地电阻标准存在差异生产系统验收时执行《国家电网公司提升架空输电线路防雷击工作规范化水平指导意见》规定', '要求接地电阻不得高于15Ω', '以尽可能的降低雷击跳闸率设计单位与基建系统执行《110kV~750kV架空输电线路设计规范》规定', '，每基杆塔不连地线的工频接地电阻', '每基杆塔不连地线的工频接地电阻', '土壤电阻率大于2000Ω·m时不宜大于30Ω220kV鲁悦线在输电运检室组织验收时', '就要求齐林输电工程公司提供本线路土壤电阻率表', '但齐林输电工程公司并未及时提供真实有效的设计资料', '导致运维单位只能采取生产系统《国家电网公司提升架空输电线路防雷击工作规范化水平指导意见》中""接地电阻小于15Ω""要求进行验收针对鲁悦线遗留缺陷', '建设部在1月27日工程总结会后下发会议纪要', '要求施工单位2月1日完成接地电阻消缺处理', '但输电工程公司4月3日才反馈""所有杆塔接地电阻均低于30Ω""的消缺信息', '而且并未提供书面消缺反馈', '也并未及时联系运维单位进行复验4、建设系统与运维系统应共同努力', '在线路基建阶段将杆塔接地电阻降至7Ω今后输电线路杆塔验收时', '，从源头上降低雷击跳闸率', '从源头上降低雷击跳闸率', '故障时间沂源县雷电活动强烈', '通过借鉴山东电科院雷电观测系统信息（2015年4月2日3:53', '距220kV鲁悦线87-88#165米观测落雷-100.1kA）', '输电运检室故障巡线发现跳闸原因为#88塔B相绝缘子雷击闪络', '，不影响运行本基杆塔接地电阻实测值为24Ω', '不影响运行本基杆塔接地电阻实测值为24Ω', '土壤电阻率为5000Ω·m', '由于鲁悦线投运时间为2014年11月30日', '，因此本次跳闸的责任单位为齐林输电工程公司', '因此本次跳闸的责任单位为齐林输电工程公司']","('需停电处理', 'B类修检', ['雷电流幅值超过杆塔设计耐雷水平是本次鲁悦线雷击跳闸的主要原因这是导致本次线路跳闸的直接原因这是导致本次争议的直接原因3、齐林输电工程公司对遗留缺陷的处理不够重视', '消缺情况反馈不及时6、运检部对验收环节把关不严', '在基建项目未提供完整验收资料的情况下就组织线路验收', '并且在线路接地电阻未能完全符合设计标准的情况下就允许线路送电2、运检部与运维单位须严格管控线路验收的各个环节', '对于验收资料、线路重要技术事项把关、缺陷消除情况反馈等节点', '做到""无资料、无反馈不验收、重要技术事项有问题不送电""', '未按时反馈处理情况且线路运行不满一年', '也存在误区1、齐林输电工程公司验收资料提供不全', '对验收时运维单位提出的疑问没有认真解答反馈2、对于本线路接地电阻的验收结果', '齐林输电工程公司只是在验收时口头提出异议', '但未提供真实有效的证明资料1、建设部与施工单位在验收前须向运维单位提供全套工程资料', '对于在验收过程中出现的异议', '则由生产单位建项处理6、对正在建设的线路', '建设部组织开展专项检查', '实行监理逐基验收、签字制度', '对超过7Ω的立即整改', '确保验收前接地电阻全部合格。建设部对基建遗留缺陷处理情况督办不力'])"
22-威海-220kV戚涝Ⅰ线故障分析报告-重合成功-雷击-20150402,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,10时20分56秒)、",涝台变电站,"(杆塔,Z12-21.0)、","(塔号,11)、",,2015/4/2,雷击,,,90%,,220kV,,戚涝Ⅰ线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""",,若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写上、中相保护角分别为12.02°、14.68°接地电阻测量值（故障前最近一次）根据雷电电流、塔形、放电痕迹及环境情况判断，此次雷击故障类型为绕击雷最近一次对该杆塔接地电阻测量值为5.9Ω（钳形表法）；雷击后测量该塔接地电阻值15.7Ω；经查图纸，该塔接地电阻设计值为25Ω，两次测量结果均未超出设计值,输电运检室接调度通知后，立即组织人员进行故障查线,1）2015年4月2日10时20分56秒，220kV戚涝Ⅰ线涝台站保护动作挑战，故障相别C相、单相重合成功，戚家变电站测距4.11公里，涝台变电站保护测距8.21公里2）故障相别（或极性）根据雷电定位系统显示，本次雷电为多重雷，共计测算出两次雷电流，分别是64.7kA和24.1kV；220kV戚涝Ⅰ线与杜涝线同塔架设，#11塔位于山的北坡，且220kV戚涝Ⅰ线处于北侧；线路故障点为中相（C相），雷电保护角大，为14.68°且大于上相2.66°；接地体连接处未发现放电痕迹，仅绝缘子下侧均压环有放电痕迹，且放电痕迹较小，未击穿均压环,220kV戚涝Ⅰ线#11塔，塔形为Z12-21，呼称高21米，地线支架长3200mm，上横担长4500mm，中相横担长6500mm，下相横担长5500mm，地线支架距上横担垂直距离3500mm，距中横担垂直距离10000mm，距下横担垂直距离16000mm故障时段为强雷雨天气，局部风力6-8级，温度6-14度，相对湿度90%以上10时53分巡视人员到达现场后重点对220kV戚涝Ⅰ线11#-14#区段进行了检查，中午12时43分，巡视人员发现220kV戚涝Ⅰ线#11塔中相（C相）绝缘子下方均压环有明显放电烧蚀痕迹，绝缘子最下层伞群处有闪络痕迹，不影响线路运行,,故障,"['上、中相保护角分别为12.02°、14.68°接地电阻测量值根据雷电电流、塔形、放电痕迹及环境情况判断', '此次雷击故障类型为绕击雷最近一次对该杆塔接地电阻测量值为5.9Ω；雷击后测量该塔接地电阻值15.7Ω；经查图纸', '该塔接地电阻设计值为25Ω', '两次测量结果均未超出设计值', '220kV戚涝Ⅰ线#11塔', '，呼称高21米', '，地线支架长3200mm', '地线支架长3200mm', '上横担长4500mm', '中相横担长6500mm', '下相横担长5500mm', '地线支架距上横担垂直距离3500mm', '距中横担垂直距离10000mm', '距下横担垂直距离16000mm故障时段为强雷雨天气', '，温度6-14度', '，相对湿度90%以上。10时53分巡视人员到达现场后重点对220kV戚涝Ⅰ线11#-14#区段进行了检查', '10时53分巡视人员到达现场后重点对220kV戚涝Ⅰ线11#-14#区段进行了检查', '，巡视人员发现220kV戚涝Ⅰ线#11塔中相（C相）绝缘子下方均压环有明显放电烧蚀痕迹', '巡视人员发现220kV戚涝Ⅰ线#11塔中相绝缘子下方均压环有明显放电烧蚀痕迹', '绝缘子最下层伞群处有闪络痕迹', '']","('需停电处理', 'B类修检', [])"
22-河南-红外热像检测发现110千伏架空线路复合绝缘子闪络,输电线路,,,"(复合绝缘子,4.5K)、(绝缘子,4.5K)、(复合绝缘子,HC4-HC5)、","(塔号,19)、",1996,,红外热像检测发现110千伏架空线路复合绝缘子闪络,,-10℃,30%,,110kV,,架空线,经过综合分析判断，初步认为该绝缘子憎水性能下降，造成雨雾天气条件下绝缘子表面局部闪络，是绝缘性能下降并表现为电压致热型异常温升的原因,（1）实践证明红外热像测温技术能够行之有效的发现设备多种前期故障，是架空输电线路开展在线状态检修的最有效手段,对该绝缘子更换后进行憎水性试验，试验结果为HC4-5级，绝缘子横担端第一、二片伞裙有闪络放电痕迹12月18日，停电更换了该复合绝缘子（因该塔为电缆终端塔，无带电作业间隙），进行外观检查及憎水性试验外观检查，复合绝缘子横担端有闪络放电痕迹憎水性试验，该复合绝缘子憎水性能为HC4-HC5级,,案例名称【红外热像检测发现110千伏架空线路复合绝缘子闪络】测温过程中发现I振胡线#19塔B相右侧复合绝缘子异常温升，较同相左侧复合绝缘子温升4.5K，判断为绝缘性能下降I振胡线#18塔红外测温时发现B相右侧绝缘子温度较同相左侧及其他相绝缘子高，拍下红外热像图并使用软件分析，发现该绝缘子较其他绝缘子温度高4.5K（2）对于架空线路测温来说，带电部位距离测温仪器较远，红外线衰减严重，测温精度偏低，电压致热型温升数值小，不易发现故障发热点，因此架空线路测温需要配备长焦镜头或可变焦镜头,国网河南省电力公司濮阳供电公司110千伏I振胡线1996年投运，2013年整体改造后于9月26日重新投入运行，2013年12月10日对新设备进行红外测温,绝缘子,绝缘子故障,"['对该绝缘子更换后进行憎水性试验', '绝缘子横担端第一、二片伞裙有闪络放电痕迹12月18日', '停电更换了该复合绝缘子（因该塔为电缆终端塔', '复合绝缘子横担端有闪络放电痕迹', '该复合绝缘子憎水性能为HC4-HC5级']","('需停电处理', 'B类修检', ['是架空输电线路开展在线状态检修的最有效手段'])"
22-济南-220kV许南线故障分析报告-重合不成-外力破坏-异物短路-20160329,输电线路,"(强送时间,12:52)、(跳闸发生时间（年/月/日/时/分/秒）,2015年3月29日12:38)、",,"(绝缘子型号,FXBW（N）-220/100)、(杆塔型号,SJT)、(导线型号,LGJQ-400)、(地线型号,LGJT-95)、","(终点塔号,82#)、(起始塔号,81#)、(塔号,82)、",,2016/3/29,异物短路,"(故障时负荷(MW),110)、",,21%,,220kV,,许南线,"3）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""经与现场施工人员初步了解，3月29日，王官庄街道办事处青龙山北路一门头户主报装宽带，于是长城宽带公司安排两名施工人员进行放线施工，在从楼顶抛掷网线的过程中，由于施工人员疏忽大意，安全意识淡薄，没有注意到前侧的输电线路，导致抛出的网线与导线安全距离不足放电5.1针对于临时性、突发性施工作业缺乏防范手段，防控能力薄弱5.2运维人员对城区线路，特别是保护区外高层楼房私拉乱扯网线、电话线、低压电源线等安全隐患没有有效的控制措施，对存在此类安全风险的线段没有提前、及时的做好宣传和提醒工作；5.3在隐患排查方面还存在较大漏洞，对于城区线路，特别是保护区外有高层楼房的线段没有开展有针对性的排查工作，对此类隐患警惕性不高，存在侥幸心理6.1继续完善增加线路警示标志，对于城区及城乡结合部线路，特别是保护区外有高层楼房的线路增加各类警示标志，警示、提醒周边人员""高压危险""",6.2开展有针对性的隐患排查和宣传工作，对于党南线、许南线等城区线路开展一次针对保护区内私拉乱扯电源线、通讯线的排查工作6.3进一步加大技防力度，引入科技手段开展输电线路防外破工作，在党南线、许南线等城区线路安装视频监控设备，实时监控现场情况，打造防外破可视化线段6.5按照隐患排查结果，由长城宽带施工人员配合运维人员对许南线、党南线城区线路沿线网线、通讯线进行整改，确保与输电线路保持足够的安全距离,若为交跨的两回线路间故障，应在上表中分别填写4）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写输电运检室制定了以220kV许南线77杆塔为中心，在#69～#87区段分3组进行巡视的巡检方案考虑到线路故障相别及线路运行环境等因素，巡视人员判断#69-#71、#80--#84线段发生故障的几率较高，因此对该区段进行了重点排查保护区外楼顶有电烧伤的痕迹，位于楼体一侧的导线有放电麻点，距离与故障录波测距基本吻合故障发生时间为2016年3月29日12时38分，与调度通知时间相同，A相发生故障，故障后一个周波内，故障相一次电压由故障前的230.81千伏下降到8.911千伏，残压达3.86%，故障相一次电流由故障前的0.349千安上升到10.159千安，电流上升29.1倍综上所述，此次跳闸的保护动作表现为低阻性接地故障综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹等，排除线路发生其他故障的可能性，初步确定是异物闪络故障4.2在进入王官庄小区4区22号楼的胡同口也设立了警示标志；,许南线路巡视；护线大队巡防3月29日13时11分，输电运检室接到调度命令后，随即组织巡视人员紧急赶赴现场进行故障点查找及巡视6.4联系长城宽带、电信、移动、联通等单位组织其施工队伍，安排专人对其进行集中培训，告知高压输电线路保护区内施工的危险因素、防范措施及安全注意事项,2016年3月29日1238，220kV许南线掉闸，重合不成功1）故障相别（或极性）,220kV许南线#81-#82位于市中区王官庄街道办事处，#81-#82位于市中区青龙山北路北侧，线下为平房，保护区外为6层楼房当巡视人员巡视到220kV许南线#81-#82线段时发现导线上有明显的放电痕迹并挂有烧焦的网线，已申请停电拆除网线4.1故障发生前，输电运维人员已经在许南线81号杆塔安装警示大字；5.4许南线故障线段投运时间长，沿线环境复杂，保护区外楼房均高于中导线，杆塔高度较低，应对外破风险压力增大,杆塔,电气故障,"['输电运检室制定了以220kV许南线77杆塔为中心', '在#69～#87区段分3组进行巡视的巡检方案考虑到线路故障相别及线路运行环境等因素', '输电运维人员已经在许南线81号杆塔安装警示大字；5.4许南线故障线段投运时间长']","('需停电处理', 'B类修检', ['对存在此类安全风险的线段没有提前、及时的做好宣传和提醒工作；5.3在隐患排查方面还存在较大漏洞', '特别是保护区外有高层楼房的线段没有开展有针对性的排查工作', '6.2开展有针对性的隐患排查和宣传工作', '对于党南线、许南线等城区线路开展一次针对保护区内私拉乱扯电源线、通讯线的排查工作6.3进一步加大技防力度', '在党南线、许南线等城区线路安装视频监控设备', '打造防外破可视化线段。6.5按照隐患排查结果', '由长城宽带施工人员配合运维人员对许南线、党南线城区线路沿线网线、通讯线进行整改'])"
23-威海-220kV昆银线鸟害故障情况分析报告-重合成功-鸟害-20160402,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016/4/2/05/55/00)、",,"(地线型号,OPGW-126(24芯)；JLB40-120)、(导线型号（含分裂数）,2×JL/LB20A-400/35)、(导线,2×JL/LB20A-400/35)、(OPGW,OPGW-126(24)、(杆塔,ZK21-42.0)、(绝缘子型号,FXBW-220/100)、","(塔号,104)、(故障杆塔号,#50)、(起始塔号,#47-#56)、(终点塔号,50)、",2011/7/13,2016/4/4,鸟害,,,85%,,220kV,跳闸故障,昆银线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""分析是鸟类站在B相横担上方边角铁处进行排泄，含水量较多的鸟粪从上方斜向飘落到导线上，事故发生时有大雾，空气湿度较大导致发生鸟粪闪络跳闸2）因故障发生时，天气为大雾，微风，故排除雷击、风偏、风刮异物故障；因是单相单点故障，且重合成功，故排除污闪、覆冰、舞动故障；因所处环境为农田，且在绝缘子处，排除人为外破故障截至事故发生前，威海公司220kV线路未发生鸟害故障此故障段已进行过防鸟害改造和治理工作，措施失效的原因分析为防鸟刺仍不能做到完全防止鸟类在绝缘子上方进行排便等活动针对威海地区春季鸟类活跃频繁、大雾天气较多的情况，建议提高线路外绝缘配置，加大鸟粪闪络电压等级，从而彻底避免鸟害故障发生综合以上分析结果，在大雾天气下，鸟在绝缘子上方或周边排便时，造成绝缘子上下空气间隙击穿引发线路跳闸，具体的故障类别为鸟粪闪络1、威海公司防鸟害治理工作不到位，没有及时发现和消除潜在的鸟害故障隐患，尤其是对于春季鸟类活跃频繁时期，对于防鸟害重点区段，巡视力度不足2、防鸟害治理工作措施落实不彻底，虽然目前已完成10条220kV线路鸟窝拆除及防鸟刺补装工作，但未针对线路周边环境、铁塔型号等不同情况采取针对性有效防范措施1、进一步加快线路防鸟害集中整治活动，针对防鸟害工作当前的严峻形势，下一阶段将增加工作力量，加大工作力度，在4月底前完成所有220kV线路鸟窝拆除和防鸟刺更换工作","2、结合""安全管理提升""活动，组织做好输电线路防鸟害治理工作3、加强理论知识学习，积极研究探索防鸟害的新技术、新方法，逐步通过科技手段，解决鸟害给输电线路运行带来的危害",若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写据此判断该处为线路跳闸故障点综合考虑故障区段的地理特征、气候特征、故障期间的现场微气象情况等，结合雷电定位系统和故障录波信息、闪络点痕迹等，初步确定是鸟害故障，因绝缘子上方无鸟巢，且威海地区无大型鸟类，因此故障类别为鸟粪闪络,横担上下两层各安装了6支防鸟刺，且已全部打开，角度均达到190度，并安装了2支驱鸟器自2014年威海公司发生多起鸟害故障后，高度重视鸟害治理工作，严格按照省公司下发的防鸟刺安装指导意见，集中开展防鸟害治理工作在春季鸟类特别是喜鹊等鸟类筑巢期间，将鸟巢清理工作作为线路巡视和消缺的重点，对于重点区段缩短巡视周期，发现问题立即进行清理，避免造成线路故障,1）4月2日05:55220kV昆银线两套纵联保护动作，两侧开关跳闸，重合成功2）220kV银滩站故障测距33.3kM，500kV昆嵛站故障测距16.06kM1）跳闸时间为变电站内故障录波装置显示的跳闸时间；2）故障相别（或极性）昆银线昆嵛站侧录波波形,1）220kV昆银线2011年7月13日投运，起点位置500kV昆嵛站、终点位置为220kV银滩站，共151基杆塔（其中昆银线（左线）#1-#19与昆车线#1-#19（右线）同塔；昆银线（右线）#80-#151与银泽线#33-#104（左线）同塔），全长56.5公里，导线型号为2×JL/LB20A-400/35，全线均采用防鸟型合成绝缘子（型号为FXBW-220/100）故障点220kV昆银线#50塔，杆塔型式为ZK21-42.0，呼称高42米，绝缘子悬挂方式采用双串双挂点，杆塔地处文登市葛家镇大英村村东南部小麦地内，周边均为平坦的小麦地，无锡箔纸等易漂浮物，线路通道内无超高树木，杆塔中相无鸟巢，杆塔右侧塔材上有鸟窝一个绝缘子型号及片数威海公司接到故障跳闸信息后，经过归算初步判断故障点位于#49-#53塔之间，当日早上7时40分组织人员到现场进行故障查线，经询问附近村民，早上6点多听见220kV昆银线48#-53#附近方向巨响，并看到有火球出现，并看见成群的喜鹊在杆塔附近飞行查线人员根据故障录播测距在#50塔B相（中相）发现塔材、绝缘子上有鸟粪，合成绝缘子上、下方均压环、下方导线联板有烧伤痕迹1）故障点220kV昆银线#50塔，杆塔型式为ZK21-42.0，呼称高42米，绝缘子悬挂方式采用双串双挂点，杆塔地处文登市葛家镇大英村村东南部小麦地内，周边均为平坦的小麦地，无锡箔纸等易漂浮物，线路通道内无超高树木，杆塔中相无鸟巢，杆塔右侧塔材上有鸟窝一个3月16日，该故障区段进行了1次线路本体巡视，绝缘子上方无鸟巢，且防鸟刺打开角度均满足要求，仅杆塔右侧塔材上有鸟窝一个,杆塔,电气故障,"['据此判断该处为线路跳闸故障点综合考虑故障区段的地理特征、气候特征、故障期间的现场微气象情况等', '共151基杆塔#1-#19与昆车线#1-#19同塔；昆银线#80-#151与银泽线#33-#104同塔）', '杆塔型式为ZK21-42.0', '杆塔地处文登市葛家镇大英村村东南部小麦地内', '并看见成群的喜鹊在杆塔附近飞行查线人员根据故障录播测距在#50塔B相发现塔材、绝缘子上有鸟粪', '杆塔型式为ZK21-42.0', '杆塔地处文登市葛家镇大英村村东南部小麦地内', '杆塔右侧塔材上有鸟窝一个', '仅杆塔右侧塔材上有鸟窝一个']","('需停电处理', 'B类修检', ['故排除雷击、风偏、风刮异物故障；因是单相单点故障', '故排除污闪、覆冰、舞动故障；因所处环境为农田', '排除人为外破故障截至事故发生前', '威海公司220kV线路未发生鸟害故障此故障段已进行过防鸟害改造和治理工作', '虽然目前已完成10条220kV线路鸟窝拆除及防鸟刺补装工作', '但未针对线路周边环境、铁塔型号等不同情况采取针对性有效防范措施。进一步加快线路防鸟害集中整治活动', '在4月底前完成所有220kV线路鸟窝拆除和防鸟刺更换工作', '组织做好输电线路防鸟害治理工作。加强理论知识学习'])"
23-江苏-红外热像检测发现导线线夹过热缺陷,输电线路,"(测试时间,负荷电流)、",,,,,,红外热像检测发现导线线夹过热缺陷,,23℃,7%,,110kV,危急缺陷,导线,（1）导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热（2）导电接触面存在导电膏，随着运行年限增加，导电膏导电能力逐渐下降，导致过热（3）接头螺栓强度不够（4.8级），随着运行年限增加，接触面间的压力逐渐减小，致使过热（4）部分设备连接金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,通过数年来的红外测温巡视，说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，增加对重要设备、重点部位系统的进行红外测温工作，能够有效指导设备检修，提高检修工作效率和质量（1）导线与金具的连接采用压接形式，避免接触面与空气接触导致锈蚀、氧化（2）电气设备导电接触面涂薄层凡士林，禁止使用导电膏，避免接触面接触不良导致过热（3）、接头的连接应使用强度8.8级的螺栓，避免由于螺栓强度不足造成接触面松动、压力下降（4）尝试使用防止设备连接端子过热型紧固螺栓以上对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对接头的处理将更具针对性，避免日后出现过热现象,此时环境温度23℃，相邻同类型设备平均温度25℃经停电诊断后发现该连接处氧化严重，使电阻值远大于正常情况，造成严重发热，随即由检修人员消缺处理在测温巡视发现发热异常后，对此处异常点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，并将此情况上报此时环境温度23℃，相邻同类型设备平均温度25℃并且在送电后重新进行了的红外热成像检测，此设备回复健康状态，红外图谱正常,在随即的检修消缺时，发现该发热点螺栓、夹件表面氧化严重，进行了更换处理,常州供电公司溧阳运维站在2013年对某变电所进行定期巡视测温过程中，发现2号主变7021闸刀上方门型架构导线（母线侧）与绝缘子连接处温度异常，其中A相91.8℃，B相65.7℃，C相最高达到120.7℃，负荷电流102A2号主变7021闸刀上方门型架构导线（母线侧）从左到右ABC相测试结果表明，2号主变7021闸刀上方门型架构导线接头（母线侧）ABC三相异常发热，A相91.8℃，B相65.7℃，C相120.7℃，负荷电流102A,,母线,故障,[],"('需停电处理', 'A类修检', ['说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质。量导线与金具的连接采用压接形式', '避免由于螺栓强度不足造成接触面松动、压力下降尝试使用防止设备连接端子过热型紧固螺栓以上对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对接头的处理将更具针对性'])"
23-潍坊-220kV密安线故障分析报告-重合不成-外力破坏-吊车碰线-20150405,输电线路,"(强送时间,2015/4/5/13/56)、(跳闸发生时间（年/月/日/时/分/秒）,2015/4/5/13/28)、",,"(导线,LGJQ-400/50)、(OPGW,OPGW-110)、",,1994/7/1,2015/4/7,吊车碰线,"(故障时负荷（MW）,173.32)、",,42%,,220kV,,密安线,该驾驶员缺乏在电力线路附近施工的安全知识、操作不当、安全思想意识淡薄，是造成本次故障跳闸的直接原因3、属地护线人员责任心不强，属地护线落实不力，巡视走过场，不重视巡视质量，未严格对该区段进行巡视，未及时发现施工行为，是造成该事件的间接原因4、属地供电所对辖区内特种作业车辆排查摸底不细致，肇事车辆未纳入公司特种作业车辆数据库，不能有效进行安全宣传告知，是造成该事件的次要原因,目前肇事车辆已被公安机关控制，后续处理工作正在开展中1、结合日常巡视加大线路防护宣传的工作力度，继续开展特种车辆排查，特别是加强对特种车辆驾驶员的安全知识教育4、结合线路停电检修、防鸟害治理等工作，开展线路的防护工作，发现通道内的隐患及时制止，尽最大可能遏制线路外破故障的发生,该处为当地烟草部门为浇灌种烟修筑蓄水池，选取地势较高位置采用自然排水灌溉，雇佣的吊车为拖拉机土吊车改装，采用380V电源吊装，无牌无证，在蓄水池封顶浇筑时碰触导线,接调度通知后，公司立即组织人员进行故障巡视2、220kV密安线为输电运检室运维三班管辖线路，该班于3月17日结合防鸟害治理对全线进行了巡视防护，当时该地段为闲置荒地，没有施工痕迹，因此未采取相应的特巡防护、危险点管控等措施2、继续加大属地护线工作力度，严格按巡视要求进行巡视，公司各级管理人员加大监督力度，确保人员巡视到位3、将此区段列入一级危险点防控，每周巡视监督一次，埋设警示标志，签订安全协议书，加强对建筑施工方的安全教育，避免事故再次发生,4月5日13时28分220kV密安线两侧纵联差动、纵联距离保护动作跳闸，重合不成，A相故障，220kV密州站测距15.3km，220kV安丘站测距16.1km，13时56分强送成功自1994年7月1日线路投运以来，截止2015年4月4日，该区段未发生因外力破坏造成的线路跳闸4月5日13时28分220kV密安线两侧纵联差动、纵联距离保护动作跳闸，重合不成，A相故障，220kV密州站测距15.3km，220kV安丘站测距16.1km，13时56分强送成功,2010年6月18号，原安宏线开断，形成密安线故障点位于220kV密安线44#-45#档内，杆塔所属耐张段为37#~53#，耐张段长度为5466米，导线型号LGJQ-400/50，地线型号左侧为OPGW-110，右侧为GJ-50该区段建于1994年，密安线44#、45#杆塔为直线水泥杆，杆型为ZG1，呼称高21米故障地段位于安丘市景芝镇南甘泉村，周围为农田，线路运行环境良好据了解，该处蓄水池为3月下旬开始建设，已到封顶阶段线路导线型号为LGJQ-400/50，导线受损处断10股，根据受损情况，公司制定了导线修补方案，对受损导线进行带电修补1、故障点A相导线对地距离9.9米，蓄水池高3.6米，导线对蓄水池顶6.3米移动吊车在吊运混凝土过程中碰触导线，引起线路跳闸,,故障,"['该处为当地烟草部门为浇灌种烟修筑蓄水池', '选取地势较高位置采用自然排水灌溉', '雇佣的吊车为拖拉机土吊车改装', '采用380V电源吊装', '，在蓄水池封顶浇筑时碰触导线', '在蓄水池封顶浇筑时碰触导线', '2010年6月18号', '，形成密安线故障点位于220kV密安线44#-45#档内', '形成密安线故障点位于220kV密安线44#-45#档内', '杆塔所属耐张段为37#~53#', '耐张段长度为5466米', '右侧为GJ-50该区段建于1994年', '密安线44#、45#杆塔为直线水泥杆', '，呼称高21米故障地段位于安丘市景芝镇南甘泉村', '呼称高21米故障地段位于安丘市景芝镇南甘泉村', '，线路运行环境良好据了解', '线路运行环境良好据了解', '该处蓄水池为3月下旬开始建设', '，根据受损情况', '，公司制定了导线修补方案', '公司制定了导线修补方案', '对受损导线进行带电修补1、故障点A相导线对地距离9.9米', '，导线对蓄水池顶6.3米。移动吊车在吊运混凝土过程中碰触导线', '导线对蓄水池顶6.3米移动吊车在吊运混凝土过程中碰触导线', '']","('需停电处理', 'B类修检', ['是造成该事件的间接原因。属地供电所对辖区内特种作业车辆排查摸底不细致', '后续处理工作正在开展中1、结合日常巡视加大线路防护宣传的工作力度', '继续开展特种车辆排查', '特别是加强对特种车辆驾驶员的安全知识教育。结合线路停电检修、防鸟害治理等工作'])"
24-江西-覆冰在线监测发现500kV输电线路杆塔绝缘子覆冰,输电线路,"(监测时间,2012-12-20 16:24:00)、(监测时间,2011-01-16 12:58:00)、",,,"(塔号,236)、",2009/12/1,11-Jan,覆冰在线监测发现500kV输电线路杆塔绝缘子覆冰,,9℃,39%,,500kV,,输电线,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
24-滨州-220kV滨郭Ⅱ线故障分析报告-重合成功-其他-20160402,输电线路,,,"(导线,LGJ-400)、","(塔号,8)、",1-Dec,2016/4/5,其他,,,,,220kV,,滨郭II线,2、加强对在运ADSS光缆线路的巡视检查，每年确保一次登杆检查，检查光缆的电腐蚀情况，根据巡视结果，提出大修技改建议，及时拆除处理老旧光缆，避免光缆对导线放电跳闸,,,1、公司立即对220kV滨郭Ⅱ线#1-#11杆悬挂的ADSS光缆进行了加固处理，消除ADSS光缆运行中存在的断线隐患3、全面排查线路上已退运无用光缆，尚未拆除的ADSS光缆列出详细的清单，经核实无误后，制定拆除计划，确保不再发生类似事件,2016年4月2日6时51分，220kV滨郭Ⅱ线跳闸，603GM纵联差动、602GM纵联距离保护动作，重合成功,现场天气情况阴天，东北风，风力6-7级，阵风8级，山东省气象局发布发布内陆大风蓝色预警（第30期）接到调度命令后，公司立即组织人员赶往现场，7时55分发现220kV滨郭Ⅱ线#9杆ADSS光缆断落(见图1)，并缠绕在#8-#9杆A相到线上(见图2)，#8杆ADSS光缆悬挂处放电痕迹明显，8时40分，汇报调度处理方案220kV滨郭Ⅱ线，2001年12月投运，#1-#12杆导线型号为LGJ-400#8、#9杆为直线水泥杆，单回线路，杆型为ZG7-26.8水泥杆，三相导线呈水平排列#1-#11杆为ADSS光缆，2003年架设投运，故障现场导线上有麻点状的放电痕迹(见图3)，ADSS光缆悬垂线夹及防振鞭上都有放电痕迹(见图4)，判定为大风导致#9杆ADSS光缆断开后被大风刮到A相导线上（右边相），导线通过ADSS光缆金具对杆塔放电(见图5)，造成线路跳闸,,故障,"['，东北风', '，风力6-7级', '，阵风8级', '，山东省气象局发布发布内陆大风蓝色预警（第30期）接到调度命令后', '山东省气象局发布发布内陆大风蓝色预警接到调度命令后', '公司立即组织人员赶往现场', '7时55分发现220kV滨郭Ⅱ线#9杆ADSS光缆断落(见图1)', '并缠绕在#8-#9杆A相到线上(见图2)', '#8杆ADSS光缆悬挂处放电痕迹明显', '，汇报调度处理方案220kV滨郭Ⅱ线', '汇报调度处理方案220kV滨郭Ⅱ线', '2001年12月投运', '，杆型为ZG7-26.8水泥杆', '杆型为ZG7-26.8水泥杆', '#1-#11杆为ADSS光缆', '，故障现场导线上有麻点状的放电痕迹(见图3)', '故障现场导线上有麻点状的放电痕迹(见图3)', 'ADSS光缆悬垂线夹及防振鞭上都有放电痕迹(见图4)', '判定为大风导致#9杆ADSS光缆断开后被大风刮到A相导线上', '导线通过ADSS光缆金具对杆塔放电(见图5)', '']","('需停电处理', 'B类修检', ['加强对在运ADSS光缆线路的巡视检查', '每年确保一次登杆检查', '检查光缆的电腐蚀情况', '提出大修技改建议', '及时拆除处理老旧光缆'])"
24-青岛-220kV崂虎线故障分析报告-重合成功-外力破坏-异物短路-20150406,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2015/4/6/16/01)、",,"(OPGW,OPGW-120)、","(塔号,105)、",2000/11/4,2015/4/6,异物短路,,,,,220kV,跳闸故障,崂虎线,根据现场#86铁塔接地体及导线线夹有明显喷伤痕迹，以及当日大风天气情况，分析原因为220kV崂虎线#86由于大风天气刮上杂物，造成线路放电跳闸故障,（2）加强线路巡视力度，及时发现线路附近堆放垃圾及易漂浮物的隐患点，及时整改,其他范围内未发现其他异常点故障点现场照片如下图所示（1）排查管辖范围内线路附近堆放垃圾情况及存在易漂浮物情况，采取宣传教育、协助加固等措施，清理易漂浮物，并协助废品站等集中存放易飘物场所进行加固处理,4月6日1601分，青岛供电公司输电运检室接调度通知后，立即组织人员进行故障巡视根据调度故障录波器测距结果，初步将巡视重点巡视范围确定在#85~#1054月7日，输电运检室组织人员对#70~#110范围进行登杆检查,2015年4月6日16时01分，220kV崂虎线跳闸，重合成功故障测距为C相故障，距离虎山站12.76km，距离崂山站30.3km（查阅台帐初步判定故障范围在#85~#105线段）,故障点位于220kV崂虎线#86，2*JL/LB20A-400/35，地线型号为OPGW-120崂虎线#86为直线角钢塔，塔型为SJ1G-33(塔形为耐张，挂线为直线)，呼称高为33米故障地段位于青岛市城阳区，跨越新建青龙高速，线路运行环境良好4月6日下午，故障区段大风天气，气温在9℃~12℃间9时20分，登杆检查人员发现#86导线线夹有喷伤点，经仔细检查发现接地体有放电痕迹,接地体,接地体故障,['经仔细检查发现接地体有放电痕迹'],"('需停电处理', 'B类修检', ['加强线路巡视力度', '及时整改'])"
25-山西-电网设备状态检测技术应用案例（倾斜仪）改后,输电线路,,,"(杆塔,NS9G-B20)、",,1999,12-Jun,电网设备状态检测技术应用案例（倾斜仪）改后,,25℃,50%,,110kV,,白平线,经分析为晋中市寿阳县境内采空区沉降原因导致杆塔基础下沉，从而引发杆塔倾斜经故障排除一次为GPRS数据卡（手机卡）故障，导致数据无法发送；一次为前端设备太阳能供电板雨淋后进水短路故障导致的仪器无法运行经运行记录分析得出在线监测装置数据可靠性和实时性完全能够满足需求，主要问题存在于数据传送环节以及杆塔悬挂部分包括仪器本身以及太阳能供电板在内的防水、防电磁、防外力等方面,实际测量数据与仪器反馈数据误差不超过5%，充分验证了在线杆塔倾斜监测具有可靠性和实时性，可以高效的发现隐患以便及时处理由于倾斜仪具有人眼所不能具备的精确度，我公司不再局限于特殊区域的范围限制，用仪器代替人力观察，目前正逐步增加倾斜仪的安装数量，防止严重的倾斜甚至倒塔事故的发生,杆塔倾斜在线监测仪监测到110kV杆塔倾斜横线路方向与安装调试原始数据2°56′相比较，差值角度近14°、偏移距离近100mm，相差较大，超出规定范围40%山西省晋中供电公司输电运检室杆塔倾斜在线监测仪使用输电运检室与山西省长治电力分公司科技开发中心共同开发研究的型号为NS9G-B20的倾斜仪，利用低成本GRPS技术，主要完成对输电线路杆塔倾斜的实时自动监测、统计、分析动作数据反馈回处理器后经过计算机处理后，以以太网方式进行数据发布，数据可通过检测中心联网获得并在计算机软件显示，全套杆塔倾斜在线监测动作完成全套系统中前端设备为系统最重要的构成，前端设备中传感器模块是核心也是最复杂的部分，完成对杆塔横向倾斜、纵向倾斜等数据在内的检测输电线路杆塔倾斜监测系统由于输电线路设备运行的严格要求，就需要该模块能够精确的实时反应杆塔横向纵向倾斜数据，并精确到毫米，山西省晋中供电公司输电运检室使用的杆塔倾斜在线监测仪使用集成电子水平装置，对倾斜数据测量精准可靠2012年6月当日发现反馈数据异常现象后，测量人员立即赶赴110kV白平线32#塔现场进行测量工作，测量工具为莱卡全站仪，测量分三个位置完成，分别测量中心点位置、顺线路方向、横线路方向，重复测量三次取平均值发现杆塔确实存在横线路方向倾斜，通过周围环境观测地表裂纹以及走访附近村民，地质沉降活动也是近期发生的现阶段我公司输电运检室杆塔倾斜监测主要依靠义务护线员以及杆塔在线监测倾斜仪两种手段开展，倾斜仪主要使用于无人区以及采空严重区域自使用至今曾发生过2次数据中断传送事故，一次为110kV海寿线56#塔，一次为220kV榆白线110#塔,随即组织人员对杆塔进行加固纠偏处理,案例名称【杆塔倾斜在线监测仪监测到110kV杆塔倾斜】,2012年6月，经输电运检室在线检测中心值班人员值班过程中对110kV白平线杆塔倾斜在线监测仪数据记录对比发现，110kV白平线32#杆塔（直线塔）倾斜数据回馈为横线路倾角16°、横线路偏移距离117.3mm；顺线路倾角3°、顺线路偏移距离20.4mm上报负责人后，经现场人员使用全站仪实际测量结果显示，110kV输电线路白平线32#塔身横线路方向水平倾斜值98.56mm，A塔腿下沉20mm、B塔腿下沉25mm,杆塔,杆塔故障,"['杆塔倾斜在线监测仪监测到110kV杆塔倾斜横线路方向与安装调试原始数据2°56′相比较', '主要完成对输电线路杆塔倾斜的实时自动监测、统计、分析动作数据反馈回处理器后经过计算机处理后', '全套杆塔倾斜在线监测动作完成全套系统中前端设备为系统最重要的构成', '完成对杆塔横向倾斜、纵向倾斜等数据在内的检测输电线路杆塔倾斜监测系统由于输电线路设备运行的严格要求', '就需要该模块能够精确的实时反应杆塔横向纵向倾斜数据', '山西省晋中供电公司输电运检室使用的杆塔倾斜在线监测仪使用集成电子水平装置', '重复测量三次取平均值发现杆塔确实存在横线路方向倾斜', '地质沉降活动也是近期发生的现阶段我公司输电运检室杆塔倾斜监测主要依靠义务护线员以及杆塔在线监测倾斜仪两种手段开展', '经输电运检室在线检测中心值班人员值班过程中对110kV白平线杆塔倾斜在线监测仪数据记录对比发现', '110kV白平线32#杆塔倾斜数据回馈为横线路倾角16°、横线路偏移距离117.3mm；顺线路倾角3°、顺线路偏移距离20.4mm']","('不需停电处理', 'D类修检', ['从而引发杆塔倾斜经故障排除一次为GPRS数据卡故障', '可以高效的发现隐患以便及时处理。由于倾斜仪具有人眼所不能具备的精确度', '目前正逐步增加倾斜仪的安装数量'])"
25-济南-220kV黄飞线鸟害故障分析-重合成功-鸟害-20160404,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016/4/4/01/35/20)、",,"(OPGW,OPGW-120/135/140)、(绝缘子型号,FXBW-220/120)、(地线型号,JLB40-150)、(杆塔,FXBW-220/120)、(导线型号（含分裂数）,1)、","(起始塔号,014)、(故障杆塔号,ZM2)、(终点塔号,014)、(塔号,14)、",2010/11/10,2016/4/4,鸟害,"(故障时负荷(MW),54)、",,,,220kV,,黄飞线,本线路段近5年未发生过鸟害事故，并已按照运行要求加装了放鸟装置，本次发生鸟害事故原因主要为春季未及时发现并拆除此类新建鸟巢，以及防鸟刺的质量问题，包括针数少，安装时打开角度不足等问题都可能给鸟搭窝留下空档存在鸟窝把鸟刺内层包裹起来的情况2、防鸟刺多数由小厂加工，质量不一，有的防鸟刺针数少，安装时打开角度不足等问题都可能给鸟搭窝留下空档存在鸟窝把鸟刺内层包裹起来的情况4、研究鸟类活动规律，分析不同杆塔型式鸟窝搭设规律，采取差异化防鸟能力，有效运用运检资源,1、严格按照要求省公司技术要求，加强防鸟害管理，重点对于绝缘子正上方的鸟巢及时发现并拆除2、加强组合式防鸟设施安装，利用风车，鸟刺等组合手段增加防鸟的严密性5、缩短属地化单位巡视周期，加强重点线路巡视力度，及时发现绝缘子正上方鸟巢，做到及时拆除,图4绝缘子及均压环上放电痕迹1）220kV黄飞线该段地处农田，有适合鸟类觅食的条件，且线路走廊空旷，无高大树木供鸟类筑巢，本地区春天鸟类活动频繁，鸟的种类有喜鹊、乌鸦、麻雀、隼及鹰等；,现场安排拆除了鸟巢和鸟刺进行分析，重新安装两个新型鸟刺通过观察，两只鹰仍在该塔刚拆除鸟窝位置盘旋，试图重新搭窝，近期将对该处进行密集监视现场安排拆除了鸟巢和鸟刺进行分析，重新安装两个新型鸟刺通过观察，两只鹰仍在该塔刚拆除鸟窝位置盘旋，试图重新搭窝，近期将对该处进行密集监视1、鸟刺上搭设鸟窝的现象比较多，春节以后虽采取了巡视发现并拆除在绝缘子上方鸟刺上搭设鸟巢工作，但未彻底解决鸟窝前拆后建的情况对于搭设过鸟窝的鸟刺进行更换，重新安装针数多的防鸟刺3、继续研制防鸟盒、防鸟挡板等提高特殊塔形的防鸟能力,1）2016年4月4日01时35分，220kV黄飞线掉闸，保护动作，重合成功，C相故障，故障时运行电压220kV2）故障录波测距显示距黄台电厂站侧2.5kM，飞鹰站录波器测距16kM（保护测距16.3和15.4kM），线路全长18.85kM,"1）该线于2010年11月10日投运，由山东省电力设计院设计，由山东送变电(1-49)、山东格瑞德输变电工程公司该线由原220kV黄济Ⅰ线开断进飞鹰变形成线路全长18.896公里，导线型号主要有故障杆塔为220kV黄飞线#14塔C相绝缘子因鸟粪闪络造成单相接地故障，220kV黄飞线#14杆塔型号为ZM2铁塔，呼高42米，投运时间为2010年11月10日此杆塔绝缘子型号为FXBW-220/120，生产厂家为""泰光""，投运时间为2010年11月10日生产日期为2009年3月，经查看，#14塔位于麦田和荒地边界，麦田正在浇灌，故障绝缘子上方安装两支防鸟刺，在其中一个防鸟刺上有一小型鸟巢，故障巡视时，鸟正在上面进行叼着树枝搭巢4月4日08时10分，现场巡视时，故障区段为阴天天气，3级风，气温在10℃～13℃之间2016年4月4日01时35分，国网济南供电公司输电运检室接到调度命令，故障录波测距显示距黄台电厂站侧2.5kM，飞鹰站录波器测距16kM（保护测距16.3和15.4kM），线路全长18.85kM，立即组织人员准备故障巡视工作根据故障录波信息，巡视人员判断故障杆塔为220kV黄飞线10#附近，根据现场环境，巡视人员认为地处农田的13#、14#、15#这3基直线杆塔为故障发生杆塔的概率较高，因此对该区段进行了重点排查07时52分，各组汇报未发现永久性故障；08时26分，巡检人员等塔后于#14杆塔C相绝缘子处发现故障点现场地形以农田、平原为主，如图2现场地形情况说明照片4月4日8时26分，巡检发现#14杆塔C相绝缘子均压环位置发现故障点，如图3故障处鸟巢、图4绝缘子及均压环上的放电点、图5线下地上鸟粪痕迹所示、图6鸟巢拆除后仍有鸟叼树枝再来搭窝、图7现场造成闪烙的鸟（隼）",杆塔,杆塔故障,"['巡视人员判断故障杆塔为220kV黄飞线10#附近', '巡视人员认为地处农田的13#、14#、15#这3基直线杆塔为故障发生杆塔的概率较高', '巡检人员等塔后于#14杆塔C相绝缘子处发现故障点现场地形以农田、平原为主', '巡检发现#14杆塔C相绝缘子均压环位置发现故障点']","('需停电处理', 'B类修检', ['并已按照运行要求加装了放鸟装置', '本次发生鸟害事故原因主要为春季未及时发现并拆除此类新建鸟巢', '安装时打开角度不足等问题都可能给鸟搭窝留下空档存在鸟窝把鸟刺内层包裹起来的情况2、防鸟刺多数由小厂加工', '安装时打开角度不足等问题都可能给鸟搭窝留下空档存在鸟窝把鸟刺内层包裹起来的情况。研究鸟类活动规律', '加强防鸟害管理', '重点对于绝缘子正上方的鸟巢及时发现并拆除2、加强组合式防鸟设施安装', '加强重点线路巡视力度', '做到及时拆除'])"
25-潍坊-220kV仁埠线故障分析报告-重合成功-鸟害-20150408,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2015/4/8/3/2)、",,"(导线,2*LGJ-400/35)、(OPGW,OPGW-110)、",,2005/12/13,2015/4/9,鸟害,"(故障时负荷（MW）,86.63)、",,40%,,220kV,跳闸故障,仁埠线,鸟类排便活动导致A相绝缘子鸟粪闪络，虽然绝缘子上方已安装两只防鸟刺，但仍没有完全起到防鸟害作用1、现阶段正是鸟类繁殖筑巢高峰期，加强防鸟害综合治理工作，拆除杆塔上的鸟巢，对不满足防护要求的防鸟刺进行补加安装，尽最大可能遏制线路鸟害跳闸故障,2、对鸟害多发区域探索采用综合防鸟措施,,输电运检室已于3月14日对220kV仁埠线全线进行了防鸟害治理，对防鸟刺进行了整形、补加，并拆除了杆塔上所有的鸟巢，通过此次故障巡视发现，新筑鸟巢情况严重，80%-90%杆塔上又出现了鸟巢,2015年4月8日3时2分，220kV仁埠线两套主保护、距离I段保护动作跳闸，A相故障，220kV仁和站测距15.85km，220kV双埠站测距11.7km，重合成功自2005年12月13日线路投运以来，截止2015年4月8日，该区段未发生因外力破坏造成的线路跳闸,2005年12月13日，新建220KV双埠站，新建单回线路至仁和站，命名为220kV仁埠线故障点位于220kV仁埠线64#处，杆塔所属耐张段为056#~072#，耐张段长度为5109米，导线型号2*LGJ-400/35(垂直双分裂导线)，地线型号左线GJ-50、右线OPGW-110该区段建于2005年，仁埠线64#杆塔为直线角钢塔，塔型为ZM71，呼称高24米，自立式杆塔故障地段位于潍坊市昌邑市北孟镇曹家庄村，周围为庄稼用地，线路运行环境良好,杆塔,杆塔故障,"['杆塔所属耐张段为056#~072#', '仁埠线64#杆塔为直线角钢塔']","('需停电处理', 'B类修检', ['虽然绝缘子上方已安装两只防鸟刺', '加强防鸟害综合治理工作', '拆除杆塔上的鸟巢', '对不满足防护要求的防鸟刺进行补加安装'])"
26-威海-220kV威正Ⅰ线4月6日外力破坏故障分析报告-重合成功-外力破坏-异物短路-20160406,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016年4月6日 05时28分33秒)、",,"(杆塔,2E3-SJ1-21)、(绝缘子,FXBW-220/100)、(杆塔型号,2E3-SJ1-21)、(OPGW,OPGW-240)、(导线型号,2×JL/LB20A-400/35)、(绝缘子型号,FXBW-220/100)、(地线型号,OPGW-240)、(导线,2*JL/LB20A-400/35)、","(塔号,71)、(起始塔号,#71)、(终点塔号,#71)、",2013/5/21,2016/4/8,异物短路,"(故障时负荷(MW),229)、",,40%,,220kV,,威正Ⅰ线,结论综上所述，本次故障为风刮异物（反光膜）导致220kV威正Ⅰ线中线（B相）导线对塔身放电短路造成（一）线路通道内反光膜清理不彻底自2015年10月起，虽然威海公司组织输电运检室、三县公司和外委队伍，在反光膜的清理防治上做了大量工作，但由于人员、资金等限制，本着保高压、保大面的原则，重点放在反光膜使用量较大的乳山、荣成以及500千伏线路沿线，对故障点附近的反光膜清理不及时、不彻底，这是事故发生的直接原因公司应对方面主要靠加大新闻宣传和通道内人工回收两种方式，取得效果不明显，缺乏从源头上切断安全风险的有效手段，这是事故发生的重要原因经与省公司、电科院沟通，计划和大专院校、科研院所合作，联合研发不导电的反光替代品，从根源上解决对线路运行的威胁，并上报省公司科技项，实现安全与环保双赢目标,（二）应对反光膜威胁缺乏有效手段一方面，提高回收反光膜外委资金申报额度，扩大外委队伍力量另一方面，发挥属地化优势，号召县公司集中力量进行反光膜回收，特别是线路上风侧反光膜要求全部清理一方面，通过持续进行新闻宣传，使果农认识到回收反光膜的重要性另一方面，加强与政府相关部门沟通，争取政企联动做好反光膜治理工作,表2故障区段基本情况（表中内容为示例）根据故障测距数据，威海公司制定了以220kV威正I线#70杆塔为中心，在#65～#75区段分2组进行巡视的巡检方案考虑到现场地形因素，巡检人员判断#70、#71、#72号杆塔发生故障的几率较高，因此对该区段进行了重点排查图6威正Ⅰ线跳线绝缘子均压环处放电痕迹由故障录波图可以看出，故障发生时间为2016年4月6日05时28分，与调度通知时间相同（有差异，则核实情况说明），B相发生故障，故障后一个周波内，故障相一次电压由故障前的133.62千伏下降到22.05千伏，残压达16.5%，故障相一次电流由故障前的0.579千安上升到19.628千安，电流上升33.9倍综上所述，此次跳闸的保护动作表现为高阻性接地性质经咨询沿线老百姓得知故障时沿线未出现落雷，因此，排除雷击故障；跳线绝缘子采用复合绝缘子FXBW-220/100，满足防污闪绝缘配置，且当时天气情况不符合污闪发生的条件，可排除了污闪故障的可能性线路故障区段周围存在大片果园和反光膜，根据绝缘子、杆塔接地引下线放电痕迹，结合塔上残留的电弧烧蚀后的反光膜残留物，综合分析确定是风刮异物（反光膜）导致威正Ⅰ线中线（B相）导线对塔身放电，从而造成线路跳闸该线路于2014年对该线路全部加装了防鸟装置，自投运以来该区段未发生过故障跳闸去年以来，由于苹果使用反光膜后，可以提高售价近1倍，威海地区反光膜用量出现井喷现象，共引发220千伏线路故障3起（2015年3月27日昆车线，2015年12月12日车文线，2016年4月6日威正I线），此现象以往较少发生,4月6日5时35分，威海公司接到调度命令后，随即组织8名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视,1）2016年4月06日05时28分33秒，220kV威正Ⅰ线B相故障跳闸（从小号侧往大号侧方向看，交流双回线路右中相（B相）），重合成功,220kV威正I线长24.812km，铁塔75基，投运时间是2013年5月21日，运维单位是威海供电公司，属于省公司资产故障杆塔为#71塔杆塔型号为2E3-SJ1-21，跳线绝缘子型号为FXBW-220/100，导线型号为2*JL/LB20A-400/35，地线型号为OPGW-240故障点主要地形为丘陵，现场周围为一片果园该故障区段，自投运以来，未发生线路跳闸当日7时00分～7时15分，各组陆续抵达故障区段并开展地面检查；7时30分巡视人员在对#67塔检查过程中发现线路周边附近有一老农民在干农活，经询问得知，对方称在5点半左右，听见山西边（#69在山顶）传来轰的一声响声，因此重点对#69之后线路进行了检查10时30分，巡检人员发现#71塔中相耐张跳串绝缘子上方残留有一小块塑料布，且B腿接地体和#71塔中相跳线绝缘子下均压环处有放电痕迹，随即登塔后确认#71杆塔中相（B相）耐张跳串绝缘子处为故障点11点30分，在确认导线及绝缘子损伤不影响线路正常运行后汇报调度故障点220kV威正I线#71塔为耐张塔，型号2E3-SJ1-21，呼称高21米，跳线绝缘子型号为FXBW-220/100杆塔地处威海市草庙子镇蒋家庄村东部山区深处，交通极不方便，周边遍布果园，果园内和山中沟壑处，反光膜残留较多，线路通道内无超高树木，塔上无鸟巢220kV威正Ⅰ线#69-#75位于山区丘陵地带，且#71塔位于果园内，杆塔上已全部安装防鸟装置，杆塔上无鸟巢存在，且当时天气晴朗，空气干燥，因此基本排除鸟害故障，,绝缘子,绝缘子故障,"['因此对该区段进行了重点排查图6威正Ⅰ线跳线绝缘子均压环处放电痕迹由故障录波图可以看出', '排除雷击故障；跳线绝缘子采用复合绝缘子FXBW-220/100', '根据绝缘子、杆塔接地引下线放电痕迹', '巡检人员发现#71塔中相耐张跳串绝缘子上方残留有一小块塑料布', '且B腿接地体和#71塔中相跳线绝缘子下均压环处有放电痕迹', '随即登塔后确认#71杆塔中相耐张跳串绝缘子处为故障点11点30分', '在确认导线及绝缘子损伤不影响线路正常运行后汇报调度故障点220kV威正I线#71塔为耐张塔']","('需停电处理', 'C类修检', ['本次故障为风刮异物导致220kV威正Ⅰ线中线导线对塔身放电短路造成线路通道内反光膜清理不彻底自2015年10月起', '在反光膜的清理防治上做了大量工作', '对故障点附近的反光膜清理不及时、不彻底', '特别是线路上风侧反光膜要求全部清理一方面', '加强与政府相关部门沟通'])"
26-威海-220千伏威荣Ⅰ线事故分析报告-重合不成-外力破坏-吊车碰线-20150410,输电线路,,,"(杆塔,ZG1-3)、","(塔号,45)、",,2015,吊车碰线,,,,,220kV,,威荣Ⅰ线,18时32分，因天黑视线不清，吊车司机操作不慎，造成树梢与导线安全距离不足，线路接地短路跳闸肇事吊车为威海市高区冠宏起重公司运营车辆，该肇事司机承认参加过供电公司关于电力安全的专业教育，了解高压线下作业相关常识，但当晚因工作紧迫，天黑视线不清，故造成操作失误1、威海公司在线路巡视以及隐患排查治理工作上，仍存在不到位情况，未能严格按照公司关于输电线路特殊区段巡视工作的要求，做到保护区施工隐患区每天一巡，导致未及时发现线路隐患，造成线路事故跳闸，这是事故发生的直接原因2、威海公司在群众护线宣传不到位，吊车等特种车辆信息收集不力，对吊车司机等施工人员教育效果差，这是事故发生的重要原因,1、强化施工隐患区等线路特殊区段一日一巡管理2、继续加强特种车辆信息收集和驾驶员教育4、强化科技防范工作手段，在外破隐患集中区域的杆塔上，通过装设图像记录设备等方式，对线路通道情况进行实时监控，确保线路设备可控、在控、稳定运行,2015年初威海公司修订的输电线路特殊区段台账中列有220kV威荣Ⅰ线#45-#46段为保护区施工隐患区，输电运检室对该线路的最后巡视日期为4月3日,输电运检室接调度通知后，立即组织人员进行故障查线树木于4月9日挖出，4月10日下午5时许，因业主急用，临时决定将挖好的树木进行转运公安部门现场处理情况驾驶员操作室内护线宣传照片在修订完善输电线路特殊区段台账的基础上，深入分析总结如何抓好班组、属地及外委人员车辆安排、巡视时间安排及巡视责任落实工作，进一步细化落实线路巡视管理工作，务必根据季节特性，做到风刮异物、山火易发区等线路特殊区段在易发时期一日一巡，保护区施工隐患区全年一日一巡的工作要求，确保输电线路周期巡视和特殊区段状态巡视工作落实到位一是进一步与技术监督局、车管所等单位深入沟通，并加大吊车租赁市场和零散车辆排查力度，有效获取特种车辆信息；二是通过技术监督局组织的特种车辆培训及吊车租赁公司走访等形式，开展面对面宣传工作，另外根据收集的特种车辆信息，在定期发生电力安全提醒短信的同时，组织专人逐条拨打电话，开展一对一宣传工作3、进一步加强护线宣传工作，一是通过在线路周边人口密集的村庄等地点张贴电力设施有偿防护公益宣传报等形式，对提供线路隐患线索的人员进行奖励，使群众护线成为公司防外破工作的有效补充；二是通过各市区园林管理部门对全市绿化树木供给公司及个人进行全面摸底排查，对其绿化树木在线路防护区的单位或个人进行登记建档，与园林部门及绿化树木栽培公司建立电力安全互通关系，及时掌握全市绿化树木移植情况，做好树木移栽盯防工作,18时32分，220kV威荣Ⅰ线A相（中相）接地跳闸、重合不成，18时45分强送成功故障录波器显示故障点距荣成站23.34公里，距华能威海电厂11.51公里,4月10日晚，天气晴，南风5-6级20时31分，巡视人员发现220kV威荣Ⅰ线#45塔附近，有一台吊车和6辆装满松树的卡车停放，线路周边地面秸秆有被灼烧迹象，导线上有明显的烧伤痕迹21时46分，在确认导线损伤不影响线路正常运行后，汇报调度据当事人交代，施工单位为威海绿苑园林公司（个体），本次作业是为市政绿化移栽山上松树其中，故障点45#塔位于威海市经区泊于镇金鸡山后村北面半山坡处，杆塔周围多为高大松树杆塔型式为ZG1-3，呼称高21.5米，故障点距地面12米,杆塔,杆塔故障,['杆塔周围多为高大松树杆塔型式为ZG1-3'],"('需停电处理', 'B类修检', ['故造成操作失误1、威海公司在线路巡视以及隐患排查治理工作上', '强化施工隐患区等线路特殊区段一日一巡管理2、继续加强特种车辆信息收集和驾驶员教育。强化科技防范工作手段'])"
26-山西-运检室电网设备状态检测技术应用案例(红外),输电线路,,,,,2010/12/10,2013/10/31,运检室电网设备状态检测技术应用案例(红外),,10℃,60%,,110kV,一般缺陷,线,（1）导线与耐张线夹采用压接方式，压接工艺是否规范可能导致导线温度过高，从而造成断线事故（2）耐张线夹与引流板为螺栓连接，在新线路投运前，未能及时发现连接螺丝松，或者由于运行年限的增加，导致连接螺丝松，都可能使线路出现热缺陷,红外测温仪发现110kV线路T接点过热大量事实说明红外诊断技术能够行之有效的发现设备热缺陷，除了例行周期性红外测温以外，还要适当地对老旧或者新投运的线路增加测温次数，及时发现缺陷或隐患，避免线路故障的发生（2）在线路验收中，要加强验收水平，把每一个连接螺栓都要重新进行紧固，确保接触面良好（3）在线路运行中，要及时对线路进行红外测温，确保质量，避免热缺陷故障的发生其次，在设备检修中，加强检修质量，避免由于检修造成热缺陷的发生最后，要提高运行人员的巡视、验收水平，及时发现线路隐患,2013年10月31日，在对110kV榆遥线红外诊断时，发现其16#-17#与110kV北六堡T接线1#-2#中线上方T接点温度超过113℃的危急过热缺陷，通过用高倍照相机拍摄后，发现T接点的引流板螺丝松动，随即进行处理线路T接点在进行红外诊断时，发现中线T接点温度超过113℃为了验证缺陷点检测人员用高倍照相机对缺陷处进行了拍摄，拍下了清晰的图片，如图1、2所示，并将此情况上报督察组通过诊断得到的数据，采用相对温差法，即两个对应测试点之间的温差与其中较热点的温升之比的百分数和-正常相对应点的温升和温度；由公式计算出此T接点的相对温差值为98.3%，按表1的规定可判断设备缺陷的性质为危急热缺陷通过对图谱、图片及计算的认真分析后，认定是由于线路T接点螺丝松，导致其温度过高的现象线路送电后，对T接点再次进行红外测温，发现其红外图谱正常如，图3、4所示由公式计算出的相对温差为5.1%，按表1的规定可判断设备无热缺陷（3）电缆接头与引流板连接螺丝松，或者未采用铜铝过渡板，都有可能造成电缆接头温度过高，发生故障,随即制定了停电检修的消缺方案检修人员通过软梯到达T接点处，对连接螺丝重新紧固（1）在新线路架设初期，要加强现场监督制度，确保压接工艺规范、正确（4）采用电缆连接的线路，要在线路运行之前，确保其接头处使用铜铝过渡板，并将连接螺栓紧固到位，运行后及时对接头进行测温，避免发生热故障,案例名称【红外测温仪发现110kV线路T接点过热】,国网晋中供电公司110kV北六堡T接线与110kV榆遥线16#-17#用压接式T型线夹进行T接，并与2010年12月10日投入运行,,故障,"['2013年10月31日', '在对110kV榆遥线红外诊断时', '发现其16#-17#与110kV北六堡T接线1#-2#中线上方T接点温度超过113℃的危急过热缺陷', '通过用高倍照相机拍摄后', '发现T接点的引流板螺丝松动', '随即进行处理线路T接点在进行红外诊断时', '发现中线T接点温度超过113℃为了验证缺陷点检测人员用高倍照相机对缺陷处进行了拍摄', '，、2所示', '，并将此情况上报督察组通过诊断得到的数据', '并将此情况上报督察组通过诊断得到的数据', '，即两个对应测试点之间的温差与其中较热点的温升之比的百分数和-正常相对应点的温升和温度；由公式计算出此T接点的相对温差值为98.3%', '即两个对应测试点之间的温差与其中较热点的温升之比的百分数和-正常相对应点的温升和温度；由公式计算出此T接点的相对温差值为98.3%', '按表1的规定可判断设备缺陷的性质为危急热缺陷通过对图谱、图片及计算的认真分析后', '认定是由于线路T接点螺丝松', '导致其温度过高的现象线路送电后', '对T接点再次进行红外测温', '发现其红外图谱正常如', '4所示由公式计算出的相对温差为5.1%', '按表1的规定可判断设备无热缺陷电缆接头与引流板连接螺丝松', '或者未采用铜铝过渡板', '都有可能造成电缆接头温度过高', '，国网晋中供电公司110kV北六堡T接线与110kV榆遥线16#-17#用压接式T型线夹进行T接', '国网晋中供电公司110kV北六堡T接线与110kV榆遥线16#-17#用压接式T型线夹进行T接', '并与2010年12月10日投入运行']","('需停电处理', 'B类修检', ['避免线路故障的发生在线路验收中', '要加强验收水平', '把每一个连接螺栓都要重新进行紧固', '在设备检修中', '加强检修质量', '避免由于检修造成热缺陷的发生。最后', '要提高运行人员的巡视、验收水平'])"
27-临沂-220kV宝苍II线故障分析报告-重合成功-鸟害-20160407,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016/04/07/05/24)、(强送时间,/)、",,"(绝缘子,FXBW-220/120)、(绝缘子型号,FXBW-220/120)、(导线型号（含分裂数）,2* LGJQ-400/35)、(OPGW,OPGW-48B1-120)、(地线型号,OPGW-48B1-120)、","(终点塔号,/)、(起始塔号,#29)、(塔号,32)、(故障杆塔号,#32)、",2007/9/25,2016/4/7,鸟害,"(故障时负荷(MW),0)、",,82%,,220kV,,宝苍II线,防鸟刺针较软，容易变形，防鸟效果一般综合以上分析结果，本次故障原因应为220kV宝苍II线#32塔B相绝缘子因鸟粪闪络所致，均压环上有放电痕迹，不影响运行（1）开展防鸟刺使用效果大排查，针对质量较差、安装工艺不合格的防鸟刺及时进行更换或调整，针对鸟害频发、鸟窝层出不穷的现状积极探索有效的防鸟措施,,根据故障测距数据，以#29杆塔为中心，在#13～#32区段分2组进行巡视220kV宝苍II线#32塔附近离城区较远，周围全是田地，环境较好，比较适合鸟类居住，鸟类种类以喜鹊居多2）#32塔周围全是农田，B相为中相（三角排列），故障时段无风，排除机械施工和异物短路因素，此杆塔为2015年12月进行的改造，绝缘子清洁干净，排除污闪可能因下均压环上有明显的鸟粪和放电痕迹，本次故障初步判定为鸟害近5年该段没有发生过鸟害故障，2015年12月杆塔改造后按照标准安装了防鸟刺，绝缘子上方无鸟窝由故障录波图可以看出，故障发生时间为2016年4月07日5时24分，与调度通知时间相同，B相发生故障，故障后一个周波内，故障相一次电压由故障前的59.264千伏下降到31.5千伏，残压达53%，故障相一次电流由故障前的0.035安上升31.7安，电流上升905倍综上所述，此次跳闸的保护动作表现为良导体接地性质,4月7日06时00分，临沂公司输电运检室接到调度命令后，随即组织15名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视故障时段当地为大雾，无法看清塔头和导线，巡视人员先以外破为主进行了排查，当巡视人员到达#31塔时，在线路附近浇地的村民反映#32塔在5点多层发生爆炸，并看见火光巡视人员立即赶到#32塔，等大雾减弱后用无人机对B相绝缘子进行了检查，发现B相导线南侧绝缘子下均压环上有鸟粪和放电痕迹本次故障暴露了现场安装的防鸟刺防鸟效果不理想（2）加大鸟窝清理力度，对72条220kV输电线路鸟窝进行排查，并全部拆除，实现220kV线路零鸟窝,2016年4月7日5时24分，220kV宝泉站220kV宝苍II线211开关纵联距离、纵联差动保护跳闸，重合成功，B相故障宝泉站测距8.7公里，故障电流10.14kA，线路热备用，无负荷损失,1）220kV宝苍II线长28.8km，杆塔104基，投运时间是2007年9月25日，设计、施工、运维单位分别是山东临沂电力勘察设计院、山东超越电力建设有限公司、临沂供电公司输电运检室，属于省公司资产故障段测距位置为29杆塔，故障杆塔为#32，型号为ZM1-27，呼高27m导线、地线型号分别为2*LGJQ-400/35、OPGW-48B1-120，绝缘子型号为FXBW-220/120，串型为双联双挂点悬垂绝缘子，并联串数为2故障区段主要地形为平地气候类型为温带半湿润季风气候，常年主导风为南风，风速为3m/s，常年平均气温在13.02℃，降水量850mm～900mm,杆塔,杆塔故障,"['此杆塔为2015年12月进行的改造', '2015年12月杆塔改造后按照标准安装了防鸟刺', '属于省公司资产故障段测距位置为29杆塔']","('需停电处理', 'B类修检', ['不影响运行。开展防鸟刺使用效果大排查', '针对质量较差、安装工艺不合格的防鸟刺及时进行更换或调整'])"
27-山西-运检室电网设备状态检测技术应用案例(视屏),输电线路,,,"(杆塔,1-2)、",,1982,2011/11/3,运检室电网设备状态检测技术应用案例(视屏),,5℃,70%,,110kV,跳闸故障,输电线,随着电力建设的迅速发展，电网规模的不断扩大，在地形复杂条件下的电网建设和设备维护工作也越来越多作为电力输送枢纽的输电线路具有分散性大、距离长、难以维护等特点，近年来由于输电线路故障引起的电力事故逐年上升这就为输电线路的安全运行埋下巨大的隐患现在随着经济发展，施工作业情况越来越多，因为施工人员对电力设施保护知识的匮乏，经常在没有监护的情况下进行施工作业为减少此类事故的发生，线路维护人员应在加强宣传、巡视的前提下，安装在线监测系统可有效地确保输电线路安全运行,视频监测系统监测到110kV输电线路通道内施工隐患装置采用太阳能对蓄电池进行浮充的供电方式，中央控制板定期检测蓄电池电压，若低于6.8V则进行浮充，电压低于5.7V，装置将不启动通讯模块及压缩模块工作，以保证系统正常运行每天安排值班人员在监控室值班，通过观察视频监测系统传回的视频资料，分析现场的情况目前采用定期人工巡视的手段一般巡视周期为一个月，而在巡视期内线路及周边的环境情况是不得而知的安装了视频监测系统，值班人员可通过视频信息及时了解现场信息，将事故消灭在萌芽状态,"摄像机带有80个预制位，摄像机与中央控制板以RS485方式进行通讯，可根据远程指令自动对准预制目标,如绝缘子、导线、塔体、通道、周边环境等一旦发现有异常情况则上报负责人，采取措施大量的输电线路架设在崇山峻岭之中，有的地方线路工人每天只能巡视1-2基杆塔，劳动效率低下",因经常有偷盗塔材和施工作业的情况发生，输电运检室于2009年3月11日在榆牵Ⅰ线18#安装了视频监测系统值班人员迅速通知运行班人员火速赶往现场，制止作业，避免了一场可能发生的线路跳闸故障中央控制板可定时或受中心请求启动摄像机工作，将摄像机采集到的视频信号经DSP压缩模块经差值压缩、存储，同时采集环境的温度、湿度立刻上报，采取措施，赶赴现场制止违章作业减少巡视次数，为输电线路的巡视及状态检修开辟了一条新的道路,案例名称【视频监测系统监测到110kV输电线路通道内施工隐患】,2011年11月3日11时许，值班人员发现110KV榆牵Ⅰ线17#至18#左边线下，一挖掘机在我方不知情的情况下违章进行挖沟作业，无监护，无防护措施，机臂与导线安全距离不足在2011年11月3日11时许，通过观察视频资料（如图3）确定现场有挖掘机施工输电线路周边环境复杂多变，只有在巡视时才能发现已存在的问题,,故障,"['摄像机带有80个预制位', '摄像机与中央控制板以RS485方式进行通讯', '可根据远程指令自动对准预制目标,如绝缘子、导线、塔体、通道、周边环境等一旦发现有异常情况则上报负责人', '大量的输电线路架设在崇山峻岭之中', '有的地方线路工人每天只能巡视1-2基杆塔', '，2011年11月3日11时许', '2011年11月3日11时许', '值班人员发现110KV榆牵Ⅰ线17#至18#左边线下', '一挖掘机在我方不知情的情况下违章进行挖沟作业', '，无防护措施', '，机臂与导线安全距离不足在2011年11月3日11时许', '机臂与导线安全距离不足在2011年11月3日11时许', '通过观察视频资料确定现场有挖掘机施工输电线路周边环境复杂多变', '只有在巡视时才能发现已存在的问题']","('需停电处理', 'B类修检', ['在地形复杂条件下的电网建设和设备维护工作也越来越多作为电力输送枢纽的输电线路具有分散性大、距离长、难以维护等特点', '线路维护人员应在加强宣传、巡视的前提下', '安装在线监测系统可有效地确保输电线路安全运行', '中央控制板定期检测蓄电池电压', '而在巡视期内线路及周边的环境情况是不得而知的。安装了视频监测系统'])"
27-泰安-220kV党红线故障分析报告-重合不成-外力破坏-吊车碰线-20150412,输电线路,,,"(导线,LGJQ-300)、","(塔号,136)、",1976/3/1,2015/4/11,吊车碰线,,,,,220kV,,党红线,"1、输电线路防外破工作，护线宣传广度、力度、深度不够，虽在该线下埋设了警告牌，对附近有种植、倒卖果树、景观树的村庄村墙壁涂刷警示标语，进行禁止线下植树、建筑等护线宣传，但对过往大型超高车辆，安全知识宣传不到位，汽车司机对通过高压线路的安全防范意识较差2、对近期公司安排的搜集苗圃、建筑户主信息，现场埋设警告牌，对吊车司机宣传，发放宣传册、宣传单、涂刷警示标语等等各项措施落实不到位，吊车信息搜集不全面存在遗漏，公司对以上措施的监督检查不足，未及时落实考核责任1、泰安供电公司要针对本次事故,召开全体线路员工参加的专题分析会，认真分析暴露出来的问题，加强人员责任心教育，树立安全忧患意识，提高巡视人员的护线宣传意识及防护工作能力，加强对除城乡结合部外地区护线宣传的广度、深度、力度巡视人员应及时掌握线路周边地区的施工作业情况，对可能危及线路安全运行的行为，做到早发现、早预防、早制止、早处理，确保不发生外破事件",5、加大电力设施法律、法规的宣传力度，对护线宣传难度大，拒绝签订安全告知书的户主，联合电力公安办采取警企联合执法,根据故障及保护测距计算，故障点应在#138-#138A塔之间，考虑到故障重合不成，当时天气情况较好判断故障可能为外力破坏造成在山区个别线路区段，有的线路架设高度只满足最低设计标准要求；泰山山区居民种植的核桃树、栗子树（最终生长高度20米）极易形成安全隐患；山区其他树种，如橡子树、槐树等也较多，泰山景区养林护林意识强，很多经济类果树只能靠修剪保持安全距离，且修剪难度很大，沿线村民倒卖景观树木、泰山石情况较多，线路维护难度较大,04月11日10时44分，接调度通知后，输电运检室立即组织人员对故障原因进行分析220kV党红线#88-#164泰安公司管辖线路长度24.787km随即组织故障巡视人员、车辆，对220kV党红线#88-#164进行全线故障巡视，重点对138#前后2公里131#-145#段进行巡视党红线#117-#164在4月3日正常巡视，光明公司属地防护人员在4月8日对线路通道进行了巡视，均未发现异常情况15时30分，省庄派出所民警到达现场进行调查取证为防止村民线下植树等从事危险经济活动发生意外，线路巡视人员在线路下方埋设了警示牌2、对管辖输电线路周围建筑工地、堆放货物场地、大型景观树、苗圃种植地、奇石市场、厂区院落、吊车集中地以及交跨欲度偏小等地区进行逐地走访，进行护线宣传，发放宣传品、材料，通过村委大队广播对村民进行宣传告知，同时对重点地段的户主（单位）下达安全告知书；搜集苗圃、建筑工地、奇石等户主（单位）、特种车辆司机相关信息进行短信告知3、对所有线路的交跨欲度偏小地段积极申报大修改造，改造前加强专业巡视、属地巡视、特巡，同时与光明公司、属地防护人员及时联系沟通，加强重点地段巡视盯防4、4月14日，组织事故区段属地防护人员开展现场事故分析，宣讲属地防护注意事项，提高属地防护人员专业素质，增强属地防护人员对外破的预知能力和巡防技能采取张贴宣传画、散发宣传单、电子广告、告知书、悬挂警告牌、电视视频等多种形式，增强沿线居民保护电力设施的安全意识，维护电力设施的安全与稳定运行,2015年04月11日10时44分，接调度通知220kV党红线C相故障掉闸，重合不成党红线故障测距，红庙站7.39km；第一套保护测距，红庙站7.2km；第二套保护测距，红庙站7.3km,15时20分，巡视人员巡至党红线#135-#136杆之间时，听一村民说，上午听见响声，巡视人员仔细巡视查看，发现党红线#135-#136档距中央C相导线有放电麻点，该处线路跨越一村级公路，经多次打听附近村民，确定是一辆大车运输大型景观树木，经过线下时，造成线路放电，巡视人员巡视时车辆已不在场，现场立即电话向110报案党红线#135-#136地处省庄村外丘陵区域，线下有一村公路，山区丘陵地域村民经常种植、倒卖果树、景观树等15时50分线路全线巡视完成，其他地段未发现异常情况，随向泰安地调汇报220kV党红线故障情况，导线有放电麻点，不影响运行220kV党红线#88-#164泰安公司管辖线路长度24.787km，导线型号LGJQ-300，1976年3月1日投运党红线全线平均架设高度偏低，沿线路径苗圃、违章建筑、山林果树、茶叶大棚等220kV党红线#135-136线下跨越一条村公路，故障现场所属地域为省庄村外，#135杆型为故障点处导线对路面距离8.9米,,故障,"['根据故障及保护测距计算', '故障点应在#138-#138A塔之间', '，当时天气情况较好判断故障可能为外力破坏造成。在山区个别线路区段', '当时天气情况较好判断故障可能为外力破坏造成', '有的线路架设高度只满足最低设计标准要求；泰山山区居民种植的核桃树、栗子树极易形成安全隐患；山区其他树种', '如橡子树、槐树等也较多', '泰山景区养林护林意识强', '很多经济类果树只能靠修剪保持安全距离', '，沿线村民倒卖景观树木、泰山石情况较多', '沿线村民倒卖景观树木、泰山石情况较多', '，15时20分', '，巡视人员巡至党红线#135-#136杆之间时', '巡视人员巡至党红线#135-#136杆之间时', '，上午听见响声', '，巡视人员仔细巡视查看', '巡视人员仔细巡视查看', '发现党红线#135-#136档距中央C相导线有放电麻点', '该处线路跨越一村级公路', '，确定是一辆大车运输大型景观树木', '确定是一辆大车运输大型景观树木', '，造成线路放电', '，巡视人员巡视时车辆已不在场', '巡视人员巡视时车辆已不在场', '现场立即电话向110报案党红线#135-#136地处省庄村外丘陵区域', '，山区丘陵地域村民经常种植、倒卖果树、景观树等15时50分线路全线巡视完成', '山区丘陵地域村民经常种植、倒卖果树、景观树等15时50分线路全线巡视完成', '其他地段未发现异常情况', '随向泰安地调汇报220kV党红线故障情况', '，不影响运行220kV党红线#88-#164泰安公司管辖线路长度24.787km', '不影响运行220kV党红线#88-#164泰安公司管辖线路长度24.787km', '1976年3月1日投运党红线全线平均架设高度偏低', '沿线路径苗圃、违章建筑、山林果树、茶叶大棚等220kV党红线#135-136线下跨越一条村公路', '故障现场所属地域为省庄村外', '故障点处导线对路面距离8.9米']","('需停电处理', 'B类修检', ['公司对以上措施的监督检查不足', '加强人员责任心教育', '加强对除城乡结合部外地区护线宣传的广度、深度、力度。巡视人员应及时掌握线路周边地区的施工作业情况', '做到早发现、早预防、早制止、早处理'])"
28-东营-220kV稻东线故障分析报告-重合成功-鸟害-20160408,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,6:22)、",,"(OPGW,OPGW-150)、(绝缘子型号,FXBW-220/120)、(导线型号,2*JL/G-400/35)、(地线型号,OPGW-150、JLB40-150)、(杆塔型号,2B3-ZM2-27)、","(起始塔号,21#)、",,2016/4/8,鸟害,"(故障时负荷(MW),35.18)、",,80%,,220kV,,稻东线,"3）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""",属地化线路防护；线路特巡1．加大特巡力度，加强绝缘子上方鸟窝隐患排查，发现一处拆除一处3、对于今后的故障巡视，应在故障测距的基础上适当增大巡视范围，确保及时发现故障点,若为交跨的两回线路间故障，应在上表中分别填写4）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写此段线路位于大面积农田区域之内，农田多种植大蒜和小麦，目前农田已经大面积浇水，环境潮湿主要针对220kV稻东线1#～44#区段分组进行巡视并且发现该处绝缘子沿面存在闪络现象，下均压环和上均压罩上有明显电弧烧伤痕迹，随即登塔检查，确认此处为故障点2、农田刚刚浇过水，造成空气湿度较大，空气湿度应该大于80%（早上6点，有露水）,4月8日6时24分，输电运检室接到调度命令后，随即组织7名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视2、对于未装设防鸟装置的杆塔及时安装防鸟风车或者防鸟刺；对防鸟刺没有打开或者打开不到位的情况及时进行整改,2016年4月8日06时22分，220kV稻东线掉闸，重合成功220kV稻东线连接220kV稻庄站和220kV东城站，全长35.255km东城站故障测距24.38km，稻庄站故障测距4.31km1）故障相别（或极性）东城站故障测距24.38km，稻庄站故障测距4.31km,21#塔位于广饶县花官乡东刘村北侧，南北走向考虑到故障测距和现场地形因素，当日上午首先对25#-44#区段巡视，未发现故障点；下午对1#-24#区段继续巡视14时13分，巡检人员发现21#塔B相（中相）绝缘子上方有一处鸟窝，鸟窝位于两个防鸟刺中间，鸟窝中有3个鸟蛋，同时导线上有鸟粪通过查阅资料，21#杆塔与稻庄站距离为6.67km，与东城站28.58km，与故障测距距离存在一定误差1、21#位于广饶县花官乡，处于大片农田内，周围无树木，鸟类活动频繁，筑巢树木少,杆塔,杆塔故障,['21#杆塔与稻庄站距离为6.67km'],"('需停电处理', 'B类修检', ['加强绝缘子上方鸟窝隐患排查', '发现一处拆除一处。对于今后的故障巡视'])"
28-威海-220kV威昆Ⅰ线、昆正线故障情况分析报告-重合不成-外力破坏-山火-20150412,输电线路,,,,"(塔号,65)、",,,山火,,,,,220kV,,威昆Ⅰ线,威海供电公司防山火管控措施不够深入全面，山火信息收集通道不畅，与威海市林业局森林抢险指挥中心建立的预警协作机制未能有效发挥作用，未能在第一时间内获知山火灾情，采取有效措施灾后立即与当地林业部门沟通落实，分析本次山火预警协作机制未能发挥作用的原因，及时进行问题整改，确保防山火预警协作机制有效发挥作用,1、继续深入做好防山火隐患排查治理专项行动加强防山火重点区域巡视工作，按照一日一巡的工作要求，缩短线路巡视周期，必要时蹲点值守通过以上途径有效建立防山火群防局面,根据现场的情况和故障信息，威海公司判断为故障点为220kV威昆Ⅰ线#80-#81塔（220kV昆正线#64-#65塔），故障原因为山火引发线路跳闸经与森林公安核实，本次山火由距离220kV威昆Ⅰ线#80-#81塔东南侧260余米处燃烧的小面包车（内有一名死者）引发，火灾引发时间大约为13点10分线路最近一次巡视是2015年04月05日，清明节（威海公司对220kV昆正线#11-#12、#33-#41、#50-#52、#64-#75进行了防山火特巡（2014年在#63-#64发生过山火）），线路巡视过程中未发现可能诱发山火的隐患,威海公司获知信息后立即组织相关单位查线公司人员立即与林业局值班室及森林防火指挥中心联系，值班室人员告知不知道文登地区发生山火事件，森林防火指挥中心无人接听电话一是在防山火重点区域附近的农村聘请护线员，签订奖惩责任书；二是通过林业、公安获取线路所在山区的护林员、联防队员名单，开展电力防山火信息提供有偿奖励宣传工作；三是通过农村广播和张贴告示，向广大群众宣传电力防山火信息提供有偿奖励办法,13:58\t220kV昆正线BC相（中下相）故障三相跳闸，重合不成，14:13强送成功故障录波器显示故障点距昆嵛站23.62公里，距正棋站11.19公里14故障录波器显示故障点距昆嵛站23.64公里，距华能威海电厂27.35公里,14时37分，属地单位文登公司人员汇报发现线路所在方向有浓烟，疑似该地区发生山火14时50分，工作人员到达现场后发现220kV威昆Ⅰ线#80-#81塔（220kV昆正线#64-#65塔）下有大火烧过现象，且线路北侧山头上有火灾继续在蔓延故障点220kV威昆Ⅰ线#80-#81塔（220kV昆正线#64-#65塔）地处威海市文登区文登营镇后驾山村北部山峦上，线路通道内自然生长有大片松树和柞树（线树距离符合运行规程规定），地表自然生长有较多杂草，树木分布集中地段覆盖有较厚落叶220kV威昆Ⅰ线#80，#81塔（220kV昆正线#64，#65塔），呼称高分别为24、30米，分别位于两个山头上,,故障,"['根据现场的情况和故障信息', '威海公司判断为故障点为220kV威昆Ⅰ线#80-#81塔', '故障原因为山火引发线路跳闸经与森林公安核实', '本次山火由距离220kV威昆Ⅰ线#80-#81塔东南侧260余米处燃烧的小面包车引发', '火灾引发时间大约为13点10分线路最近一次巡视是2015年04月05日', '，线路巡视过程中未发现可能诱发山火的隐患', '线路巡视过程中未发现可能诱发山火的隐患', '，属地单位文登公司人员汇报发现线路所在方向有浓烟', '属地单位文登公司人员汇报发现线路所在方向有浓烟', '疑似该地区发生山火14时50分', '工作人员到达现场后发现220kV威昆Ⅰ线#80-#81塔下有大火烧过现象', '且线路北侧山头上有火灾继续在蔓延故障点220kV威昆Ⅰ线#80-#81塔地处威海市文登区文登营镇后驾山村北部山峦上', '线路通道内自然生长有大片松树和柞树', '地表自然生长有较多杂草', '树木分布集中地段覆盖有较厚落叶220kV威昆Ⅰ线#80', '#81塔（220kV昆正线#64', '，呼称高分别为24、30米', '呼称高分别为24、30米', '']","('需停电处理', 'B类修检', ['及时进行问题整改', '继续深入做好防山火隐患排查治理专项行动加强防山火重点区域巡视工作'])"
28-重庆-输电线路接地电阻测试用于35kV迎五线接地网缺陷,输电线路,"(测量时间,2011.3.16)、(测量时间,2011.2.8)、",,"(接地电阻,ZC29B-2)、(接地电阻,1-1)、(接地螺栓,1-2)、(接地装置,2-1)、(接地装置,2-2)、(导线,LGJ-185)、",,Jan-70,2011,输电线路接地电阻测试用于35kV迎五线接地网缺陷,,,80%,,35kV,,迎五线,如何降低雷击故障发生，提高线路运行水平、保证线路安全稳定运行，成为了近年来的工作重点在以往输电线路接地电阻通过接地电阻表测试只能测量出接地体的电阻，不能反应出杆塔于接地装置连接处接触电阻，造成接地装置改造的误区和盲区,通过不同测试仪器的对比测试红外测温，可以有效反应出接地回路的隐蔽性问题，将其纳入在控、可控、能控范围，转变了传统的机械式测试模式，为线路设备的升级改造提供指导依据，提高了设备运行水平本次接地装置改造用时48天，通过有目的性的升级改造，提高了输电线路防雷水平，改造后该线路至今未发生雷害故障，有效控制了此类事故的发生,输电线路接地电阻测试用于35kV迎五线接地网缺陷因35kV迎五线运行时间长，线路走廊多处于高山，且35kV线路在变电站1~2公里外无地线保护，该线路近年多次发生雷击故障2011年，国网重庆市电力公司南岸供电公司输电运检工区在进行35kV迎五线接地电阻测试时发现，35kV迎五线除在变电站1~2公里外无地线保护外，还存在接地电阻偏高的情况2011年3月，南岸供电局输电运检工区结合大修项目对35kV迎五线进行了针对性的接地装置改造，取得了明显效果2011年初，输电运检工区对近2年发生雷击故障的输电线路进行了接地装置测试检查，地阻测试采用ZC29B-2接地电阻测试仪和Fluke1630钳形地阻表结合使用的方法，ZC29B-2接地电阻测试仪测试全线，Fluke1630钳形地阻表测试有地线保护段用Fluke1630钳形地阻表检测结果较ZC29B-2接地电阻测试仪测试结果偏高表135kV迎五线接地电阻ZC29B-2接地电阻测试仪测试记录2011年3月，南岸供电局输电运检工区根据运维检修部安排结合大修项目对35kV迎五线进行了针对性的接地装置改造改造后采用Fluke1630钳形地阻表复测，接地电阻明显降低，至今该线路未发生雷击故障回路电阻（无感应），外部磁场<50A/m，外部电场<1V/m，导线居中,发现缺陷后输电运检工区立即汇报运维检修部，并制定处理方案2）加装接地模块，更换锈蚀的接地体，并严格控制埋设深度,,案例名称【输电线路接地电阻测试用于35kV迎五线接地网缺陷】35kV迎五线于1970年1月投运，起于迎龙变电站，止于五步变电站，导线型号LGJ-185、LGJ-120，全长14.228公里，于2011年3月大修图1-2π杆接地螺栓处本体接地照片图2-2接地装置改造照片（改杆塔本体接地为直接引下接地）,,故障,"['输电线路接地电阻测试用于35kV迎五线接地网缺陷因35kV迎五线运行时间长', '，且35kV线路在变电站1~2公里外无地线保护', '且35kV线路在变电站1~2公里外无地线保护', '该线路近年多次发生雷击故障2011年', '国网重庆市电力公司南岸供电公司输电运检工区在进行35kV迎五线接地电阻测试时发现', '35kV迎五线除在变电站1~2公里外无地线保护外', '还存在接地电阻偏高的情况2011年3月', '南岸供电局输电运检工区结合大修项目对35kV迎五线进行了针对性的接地装置改造', '取得了明显效果2011年初', '输电运检工区对近2年发生雷击故障的输电线路进行了接地装置测试检查', '地阻测试采用ZC29B-2接地电阻测试仪和Fluke1630钳形地阻表结合使用的方法', 'ZC29B-2接地电阻测试仪测试全线', 'Fluke1630钳形地阻表测试有地线保护段用Fluke1630钳形地阻表检测结果较ZC29B-2接地电阻测试仪测试结果偏高表135kV迎五线接地电阻ZC29B-2接地电阻测试仪测试记录2011年3月', '南岸供电局输电运检工区根据运维检修部安排结合大修项目对35kV迎五线进行了针对性的接地装置改造改造后采用Fluke1630钳形地阻表复测', '，至今该线路未发生雷击故障。回路电阻（无感应）', '至今该线路未发生雷击故障', '外部磁场<50A/m', '，导线居中', '，35kV迎五线于1970年1月投运', '35kV迎五线于1970年1月投运', '，止于五步变电站', '，导线型号LGJ-185、LGJ-120', '全长14.228公里', '于2011年3月大修图1-2π杆接地螺栓处本体接地照片']","('需停电处理', 'B类修检', ['造成接地装置改造的误区和盲区', '为线路设备的升级改造提供指导依据', '提高了设备运行水平。本次接地装置改造用时48天', '通过有目的性的升级改造', '改造后该线路至今未发生雷害故障'])"
29-济南-220kV许南线故障分析报告-重合不成-外力破坏-异物短路-20160410,输电线路,"(强送时间,10:22)、(跳闸发生时间（年/月/日/时/分/秒）,2015年4月10日10:09)、",,"(绝缘子型号,FXBW（N）-220/100)、(杆塔型号,SJT)、(地线型号,LGJT-95)、(导线型号,LGJ-400/50)、","(起始塔号,31#)、(塔号,32)、(终点塔号,32#)、",,2016/4/10,异物短路,,,55%,,220kV,,许南线,"3）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""5.1对易漂浮物的管理仍然存在漏洞，排查力度不够，对于输电线路通道内的防尘网布置变动情况未及时掌握5.3现场巡防防人员不具备最基本的业务能力，对现场通道情况变化未及时掌控，没有起到应有的巡防效果；6.2.特别关注天气变化，特殊天气后进行特巡，及时发现并拆除导线刮覆异物，防止造成线路短路跳闸",5.2运维人员对潜在隐患宣传力度不够，未能令施工方充分认识到防尘网等异物对于电力线路的安全威胁，施工方警惕性不够6.1.加强对易漂浮物的管理，对保护区外两侧各200米内的防尘网要建立户主档案，指导、帮助进行加固,若为交跨的两回线路间故障，应在上表中分别填写4）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写输电运检室制定了以220kV许南线31杆塔为中心，在#25～#35区段分2组进行巡视的巡检方案考虑到线路故障相别及线路运行环境等因素，巡视人员判断#30-#33线段发生故障的几率较高，因此对该区段进行了重点排查故障发生时间为2016年4月10日10时09分，与调度通知时间相同，B相发生故障，故障后一个周波内，故障相一次电压由故障前的230.81千伏下降到8.911千伏，残压达3.86%，故障相一次电流由故障前的0.349千安上升到10.159千安，电流上升29.1倍综上所述，此次跳闸的保护动作表现为低阻性接地故障综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹等，排除线路发生其他故障的可能性，初步确定是异物短路故障4.3针对济南市防尘网布置密集的情况，输电运检室已展开防尘网专项治理行动，特别是市中区防尘网已排查并进行加固处理线路两侧各100米内的废旧防尘网开展集中清理,许南线路巡视；护线大队巡防4月10日10时09分，输电运检室接到调度命令后，随即组织巡视人员紧急赶赴现场进行故障点查找及巡视4.2故障发生前，输电运维人员已针对该区域旧村改造施工展开护线宣传6.3对于不具备基本业务能力的巡盯防人员，立即更换，并安排人员对巡盯防人员进行培训，交代巡防、盯防工作重点及注意事项,2016年4月10日1009，220kV许南线掉闸，重合不成功1）故障相别（或极性）,220kV许南线#31-#32位于市中区陡沟街道办事处董庄庄村，#31-#32位于市中区刘长山路东侧，保护区内属于济南市市中区旧村改造区域当巡视人员巡视到220kV许南线#32线段时发现杆塔上挂有防尘网，防尘网内缠有铁丝，220kV许南线#32后侧导线上有明显的放电痕迹，防尘网上侧杆塔联板、接地联板有明显的放电痕迹，，距离与故障录波测距吻合经与现场施工人员初步了解，220kV许南线31#-32#位于市中区董家庄区段，杆塔周边旧村改造施工，防尘网布置较为密集4月10日，刘长山沿线风力较大，防尘网被大风卷起刮到导线上，并通过杆塔通道接地放电4.1故障发生前，输电运维人员已经在许南线32号杆塔安装警示大字；,杆塔,电气故障,"['输电运检室制定了以220kV许南线31杆塔为中心', '在#25～#35区段分2组进行巡视的巡检方案考虑到线路故障相别及线路运行环境等因素', '保护区内属于济南市市中区旧村改造区域当巡视人员巡视到220kV许南线#32线段时发现杆塔上挂有防尘网', '防尘网上侧杆塔联板、接地联板有明显的放电痕迹', '杆塔周边旧村改造施工', '并通过杆塔通道接地放电', '输电运维人员已经在许南线32号杆塔安装警示大字；']","('需停电处理', 'B类修检', ['排查力度不够', '及时发现并拆除导线刮覆异物', '施工方警惕性不够。6.1.加强对易漂浮物的管理'])"
29-重庆-输电线路无人直升机应用典型案例,输电线路,,,,,,,输电线路无人直升机应用典型案例,,,79%,,110kV,,输电线,为了克服震动，飞行器使用双缸对置发动机，减小其机械震动，同时采用机体和云台之间的软连接方法，有效的解决了空中像机不能对焦的问题，使之能够在大变倍（24倍）情况下得到清晰图像从研发到现在，已对110kV小袁线、碾双线、碾九线等重点区域线路实现了在线监测，巡视点数33个，发现隐患2处、确认缺陷1处，达到了高空巡查的效果，弥补了地面巡视存在的盲点，解决了部分杆塔不满足带电登塔安全要求时的高空巡视问题及高空缺陷拍照取证不方便的问题1）使用无人飞行器，可弥补巡线员地面巡视受杆塔高度、结构及地形条件的影响而导致对杆塔天上部分的金具、导线监控不全的缺憾,同时，由于地质灾害引发的山体滑坡、泥石流等造成部分地区人员巡视步行不好到达或根部无法到达，存在严重人身安全隐患系统是集成了目前先进的电子技术和测控技术为一体的飞行器，能通过GPS实现高空自动定位和姿态控制，并通过机上图传系统+机上传感器等设备实现机上和地面双向通讯为避免与民用航空飞行器使用的导航频段重叠，我们采用的频段为2.4GHZ或4.8GHZ，不会对导航产生影响同时，我国目前对模拟飞行器并没有相应的航空管制条款，且所用飞行器一般飞行高度在200m以内，不会对其他航空设备造成影响在机上以模块化形式吊挂热成像仪、摄像机、紫外探伤仪等设备，从而更高质量的完巡检任务本系统利用机载摄像机等辅助设备，从高空对输电线路进行在线监测，飞机升空后可保持对杆塔带电部分20m左右的距离悬停观测，不会给线路安全运行带来隐患4）利用机载红外成像仪、紫外探伤仪可实现近距离对高空导线及金具进行监测，特别是导线档距中间有接头而人力无法道道的地区，同时近距离拍摄还可确保测量数据的准确性,"目前高压输电网络大部份建设在山区地形上，杆塔较高且部分跨江河、铁路、大沟,依靠巡线员地面巡视，费时费力，且受杆塔高度及地形条件的影响，巡线员对大部分杆塔天上部分的金具、导线巡视存在监控不全的情况3）利用旋翼无人机飞行器对输电线路巡视，可将全程线路状况拍摄并永久保存，为运行数据积累提供了有力支持",为此，供电局自主研发了一款智能无人飞行器，能利用其对输电设施及周边环境等进行远距离高空巡视、定点拍照，方便、快捷、准确、安全，极大的减轻了人员的劳动强度和人身安全方面的风险，且能安全可靠的掌握输电网络运行情况由于其整套装置重量轻，体积小，便于携带，能垂直起降等优点，完全能满足人员在地面对高塔顶部360°范围且相隔15-20米外全方位拍摄，飞行器空中自动定位精度高、云台减震效果好，并能从地面监视器上全面监控机上一切参数和所摄场景，且飞行器在空中飞行稳定、操控灵活，并能在很小一块平台上起降2）遇到由于滑坡、泥石流等地质灾害造成部分线路走廊人员行进困难甚至无法进入时，利用旋翼无人机飞行器高空远距离巡视可极大的降低了人身安全方面的风险，同时又能确保线路隐患的及时发现,案例名称【无人机巡检发现110kV架空输电线路断股缺陷】,,杆塔,杆塔故障,"['杆塔较高且部分跨江河、铁路、大沟,依靠巡线员地面巡视', '且受杆塔高度及地形条件的影响', '巡线员对大部分杆塔天上部分的金具、导线巡视存在监控不全的情况利用旋翼无人机飞行器对输电线路巡视']","('需停电处理', 'B类修检', [])"
3-安徽-红外热像检测发现220kV线路耐张杆塔引流板过热,输电线路,,,"(导线,LGJ-400/50)、",,,2011,红外热像检测发现220kV线路耐张杆塔引流板过热,,23℃,84%,,220kV,,线,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
3-日照-220kV海莒线01月26日鸟害故障分析报告-重合成功-鸟害-20160126,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016年01月26日21时23分2016年01月26日23时05分)、",,"(导线,LGJ-400/50)、(绝缘子型号,复合绝缘子)、(地线型号,右OPGW-110左OPGW-110)、(OPGW,OPGW-110)、(导线型号（含分裂数）,LGJ-400/50)、","(终点塔号,211)、(起始塔号,1)、(塔号,77)、(故障杆塔号,77)、",1999/6/22,2016/1/26,鸟害,"(故障时负荷,78.76MW61.58MW)、",,,,220kV,,海莒线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""鸟类主要是喜鹊，平时未发现大型迁徙鸟类引起本次故障的大鸟比较少见，类似于白鹭，体型较大，腿长，一般不在杆塔上筑巢，当天大鸟是站立于杆塔跳线串顶端横担处，原有防鸟刺对长腿型鸟类防范效果有限综合以上分析结果，引起本次线路故障跳闸的原因是大型鸟类站在绝缘子上方排便造成绝缘子闪络放电防鸟装置的选型和安装数量不合理，对大型鸟类的防范不到位",,若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写通过对绝缘子进行观察，发现C相导线跳线串绝缘子上下均压环均有放电烧伤点，确认故障原因为大鸟两次排便造成绝缘子闪络放电图1220kV海莒线#77故障杆塔整体图图2220kV海莒线#77故障绝缘子下地面散落的鸟粪通过对绝缘子进行观察，发现C相导线跳线串绝缘子上下均压环均有放电烧伤点，初步确定是鸟粪闪络故障这次发生的鸟害故障杆塔为耐张塔，跳线串上方横担也安装了一只防鸟刺，杆塔上没有鸟类筑巢,1月26日，接到跳闸通知后，立即启动应急预案，组织开展故障巡视工作220kV海莒线近5年未发生过鸟害故障跳闸，2006年全线安装防鸟刺，2014年对全线失效的防鸟刺全部进行了更换1、公司已安排对220kV线路杆塔防鸟刺安装情况再次进行排查，对已失效的、安装不规范的进行重新安装，截至1月28日，已排查线路5条线路116基杆塔，排查出存在问题防鸟刺2处2、对鸟害重点区域（河流、湖泊、湿地）等区域杆塔加装多只防鸟刺，将挂线点上方横担布满，防止鸟类在线路上方停留公司制定了节前加装、更换防鸟刺计划，工作排至2月5日（周末不休息），计划对220kV海莒线、莒水线、电井线等鸟害易发线路进行加装、更换，截至1月28日，已加装、更换防鸟刺27基,"1）2016年01月26日21时23分，220kV海莒线RCS-931AMV允许式纵联差动保护Ⅰ,220kV海莒线RCS-931AMV允许式纵联差动保护Ⅱ重合成功兴海站保护测距21.3kM，故障相电流莒州站保护测距2）2016年01月26日23时05分，220kV海莒线RCS-931AMV允许式纵联差动保护Ⅰ,220kV海莒线RCS-931AMV允许式纵联差动保护Ⅱ重合成功兴海站保护测距21.3kM，故障相电流莒州站保护测距2）故障相别（或极性）","1）220kV海莒线投运于1999年06月22日,全长61.198km，共有杆塔211基，导线型号为LGJ-400/50海莒#77塔型为GJ1-17.5型耐张塔，故障相为C相（中相）故障线路走向为东西走向，沿途地形地貌为平原绝缘子型号及片数2016年01月26日，#77塔处于日照市西湖镇花崖村，故障区段天气晴朗，无风组织变电运维、检修人员对站内设备进行巡视，分析保护动作情况，组织输电运维人员对海莒线故障测距区段#59-#60、#71-#72、#77-#78、#101-#102进行巡视，26日晚10时56分巡视人员到达故障测距段#59-#60、#71-#72段均未发现故障点，23时05分接到第二次故障跳闸通知，巡视人员又赶往故障测距点#77-#78，巡视到#77塔时，发现一只大鸟从塔顶飞走，随后观察到地面有大量鸟粪1）220kV海莒线故障位置处于西湖镇境内，附近为平原地形，散布部分杨树林，距线路防护区200米有小河流2）故障测距位置处于日照市西湖镇境内，220kV海莒线西湖镇境内附近为平原地形，且当天天气晴朗，无风巡视人员到达#77塔时，发现一只大鸟从塔顶飞走，后观察地面有大量鸟粪",杆塔,杆塔故障,"['确认故障原因为大鸟两次排便造成绝缘子闪络放电图1220kV海莒线#77故障杆塔整体图图2220kV海莒线#77故障绝缘子下地面散落的鸟粪通过对绝缘子进行观察', '初步确定是鸟粪闪络故障这次发生的鸟害故障杆塔为耐张塔']","('需停电处理', 'B类修检', ['引起本次线路故障跳闸的原因是大型鸟类站在绝缘子上方排便造成绝缘子闪络放电。防鸟装置的选型和安装数量不合理'])"
