报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,状态量,状态描述,诊断分析,检修决策
47-浙江-升机巡检发现500kV线路地线金具发热缺陷,输电线路,,,"(导线,4*LGJ-630/45)、(导线,LGJ-630/45)、(型号 / 规格,Bell407-7606)、",,,2013/3/22,升机巡检发现500kV线路地线金具发热缺陷,,12℃,50%,,500kV,严重缺陷,线,根据红外测温测量数据及外观检查，沥阳5931线部分地线线夹发热缺陷主要原因为1、地线线夹放电间隙过小，导致正常运行时间隙放电，使得金具串（特别是螺孔连接孔）过流发热，金具连接点电流腐蚀加快，引起线夹连接孔首先断裂；2、该线路同塔双回架设，导线截面为4*LGJ-630/45，且线路负荷较大，导致感应电增大，从而造成间隙放电电流,在保证飞行安全的前提下，对每基杆塔整体、塔头、离飞机最近侧横担及金具拍摄照片，重点检查绝缘子、跳线，检查对塔身有无风闪放电痕迹，检查导地线绝缘子金具是否有异常情况，以及导地线及其连接金具是否挂有异物，检查线路走廊内是否有与导线电气间隙小的物体导致放电等当日航巡作业时，由一名飞行员驾驶直升机，另外两名航检员分别操作红外检测设备（机载吊舱等）和可见光检测设备（防抖望远镜等），采取单侧巡视方式，即在线路一侧巡视时检查铁塔三相导地线及金具1）直升机能在距离塔头15米左右的距离进行悬停检查，能够发现诸如开口销、螺帽缺失等细小的缺陷，并且获取缺陷的清晰照片，而人工巡视往往受观察角度等影响无法观察到，即使利用望远镜也很难发现此类缺陷2）直升机巡检的效率高，尤其在山区和河湖港汊之地优势尤其明显3）加强验收及检修过程中放电间隙距离的检查，是否符合设计要求，放电电极是否安装牢固负责对直升机的地面看护、治安保障工作,即利用红外热像仪对500kV沥阳5931线/沥富5921线线路上的导线接续管、耐张管、跳线线夹、导地线线夹、金具、绝缘子等进行拍摄，分析数据，判断其是否正常，并同时进行全程红外跟踪录像；运用望远镜、照相机、机载可见光镜头跟踪记录500kV沥阳5931线/沥富5921线导地线、杆塔、金具、绝缘子等部件的运行状态、线路走廊内的树木生长、地理环境、交叉跨越等情况，同时进行全程跟踪录像对比分析红外成像图与可见光成像图，发现沥富5921线0119号塔右地线小号侧挂点金具发热现象1）全线登杆检查放电间隙距离是否符合设计要求，检查放电电极是否安装牢固；对不符合要求的放电间隙进行调整1）委托杭州输电运检工区负责对沥阳5931线119#、126#和138#地线金具发热严重的缺陷进行处理，在5月底前完成2）考虑到沥阳5931线为2006年抢建工程，遗留缺陷较多，由省检修分公司增列大修项目及停电计划，负责对全线进行标修，同时完成对500kV沥阳线金具装置检查和更换根据线路高程数据显示，本次作业任务线路最大高程为海拔688米，环境温度28℃，湿度50％,直升机航巡作业前，线路总体运行情况良好缺陷发现后，立即对该类地线金具串进行红外跟踪复测，并开展带电登杆塔现场检查，掌握发热缺陷变化趋势，同时开展专项缺陷分析制定处置措施，并进行带电作业更换处理，及时消除线路安全隐患2.1直升机航巡作业检查2013年4月22日，组织相关单位召开500kV沥阳5931线地线线夹及富阳变构架地线线夹发热典型缺陷分析会3）对现场发现地线线夹连接孔有灼伤痕迹的，建议对地线金具装置进行更换负责与当地空管部门协调每天的巡视工作4.2直升机巡航作业检查设备配置,案例名称:【直升机巡检发现500kV线路地线金具发热缺陷】2013年3月27日缺陷发现后，立即对出现发热异常的沥富5921线119号、126号、138号塔地线挂点金具进行红外跟踪复测与带电登杆塔检查，掌握发热缺陷变化趋势,"直升机巡检发现500kV线路地线金具发热缺陷500kV沥阳5931线起于安徽芜湖500kV河沥变，止于浙江杭州500kV富阳变，线路全长73.102km，铁塔151基（耐张塔31基，直线塔120基），全线与沥富5921线同杆架设，导线采用LGJ-630/45，地线采用LGJ-95/552013年3月22日，委托国网通用航空有限公司对500kV沥阳5931线/沥富5921线开展直升机航巡作业，主要包括红外检测和可见光检查，在巡检中发现沥富5921线119号、126号、138号塔地线挂点金具发热严重缺陷2013年3月22日，委托国网通用航空有限公司对500kV沥阳5931线/沥富5921线开展直升机航巡作业检查,检查项目为红外检测和可见光检查巡检结束当天，在整理当天巡视记录时，在视频数据整理分析过程中，发现沥富5921线119号、126号、138号塔地线挂点金具发热，如下图2.1-2.62）复核地线耐张段的接地方式，确保耐张段内至少有一端可靠接地；对有地线金具直接接地的情况，采用加装专用接地引下线进行可靠接地",金具,金具故障,"['即利用红外热像仪对500kV沥阳5931线/沥富5921线线路上的导线接续管、耐张管、跳线线夹、导地线线夹、金具、绝缘子等进行拍摄', '并同时进行全程红外跟踪录像；运用望远镜、照相机、机载可见光镜头跟踪记录500kV沥阳5931线/沥富5921线导地线、杆塔、金具、绝缘子等部件的运行状态、线路走廊内的树木生长、地理环境、交叉跨越等情况', '发现沥富5921线0119号塔右地线小号侧挂点金具发热现象1）全线登杆检查放电间隙距离是否符合设计要求', '检查放电电极是否安装牢固；对不符合要求的放电间隙进行调整1）委托杭州输电运检工区负责对沥阳5931线119#、126#和138#地线金具发热严重的缺陷进行处理', '同时完成对500kV沥阳线金具装置检查和更换根据线路高程数据显示', '直升机巡检发现500kV线路地线金具发热缺陷500kV沥阳5931线起于安徽芜湖500kV河沥变', '在巡检中发现沥富5921线119号、126号、138号塔地线挂点金具发热严重缺陷2013年3月22日', '发现沥富5921线119号、126号、138号塔地线挂点金具发热', '确保耐张段内至少有一端可靠接地；对有地线金具直接接地的情况']","('需停电处理', 'C类修检', ['根据红外测温测量数据及外观检查', '金具连接点电流腐蚀加快', '重点检查绝缘子、跳线', '检查对塔身有无风闪放电痕迹', '检查导地线绝缘子金具是否有异常情况', '检查线路走廊内是否有与导线电气间隙小的物体导致放电等当日航巡作业时', '另外两名航检员分别操作红外检测设备和可见光检测设备', '即在线路一侧巡视时检查铁塔三相导地线及金具直升机能在距离塔头15米左右的距离进行悬停检查', '尤其在山区和河湖港汊之地优势尤其明显加强验收及检修过程中放电间隙距离的检查', '放电电极是否安装牢固。负责对直升机的地面看护、治安保障工作'])"
48-泰安-220kV蓄泰I线故障分析报告-重合成功-外力破坏-异物短路-20160510,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016/05/10/15/26)、(强送时间,-)、",,"(OPGW,OPGW-140)、(杆塔型号,SZT21-27（上相39米）)、(导线,4*LGJ-300/40)、(绝缘子型号,FXBW-220/210)、(导线型号,4*LGJ-300/40)、(导线,94-95)、(地线型号,LGJ-95/55/OPGW)、(OPGW,LGJ-95/55/OPGW)、","(起始塔号,85)、(终点塔号,102)、(塔号,86)、",2005/12/13,2016/5/11,异物短路,"(故障时负荷(MW),0)、",,48%,,220kV,,蓄泰I线,风刮异物短路故障分析报告2、特别关注天气变化，充分发挥属地化优势，特殊天气后进行特巡，及时发现并拆除导线刮覆异物，防止造成线路短路跳闸,检查现场，并未发现可疑的塑料布等易漂浮物1、加强对易漂浮物的管理，对保护区及附近的塑料大棚、果园、建筑工地等要建立户主档案，指导、帮助农户进行加固近期对线路通道附近发现的废弃的塑料布、破损地膜、驱鸟彩带等开展清理工作，并随时注意线路通道附近易漂浮物隐患的变化情况,现场附近未发现造成放电的异物，检查#94、#95铁塔接地极、架空地线以及塔身横担等处，均无放电痕迹220kV蓄泰I线#94-95上相导线1号、4号子导线上表面有放电痕迹220kV蓄泰I线#95塔架空地线金具无放电痕迹220kV蓄泰I线#95塔架空地线接地引线无放电痕迹由故障录波图可以看出，故障发生时间为2016年5月10日15时26分，与调度通知时间相同，A相发生故障，故障后一个周波内，故障相一次电压由故障前的133.4千伏下降到78.25千伏，残压达58.7%，故障相一次电流由故障前的0.51千安上升到17.81千安，电流上升34倍,5月10日15时30分，接调度通知后，泰安供电公司输电运检室立即组织人员对220kV蓄泰I线#1-124进行全线巡视一遍，同时对220kV蓄泰I线#83-#92登塔检查，均未发现异常5月11日晨，输电运检室再次组织人员进行220kV蓄泰I线#1-#124登塔巡视检查本次跳闸暴露了泰安供电公司输电运检室对所辖线路通道及附近的易漂浮物掌控不足，要扩大排查治理的范围,2016年05月10日15时26分，220kV蓄泰I线纵联差动保护动作，重合成功,按照故障测距计算，分别在220kV蓄泰I线#91-#92之间和蓄泰I线#85-#86之间220kV蓄泰I线#1-#124线路长度36.43km，导线型号4*LGJ-300/40，地线型号右侧为OPGW-140（1－124），左侧为LGJ-95/55（#1－#112），JL/LB14-150/35（#112－#124），于2005年12月13日投运蓄泰I线#1-#124全线与220kV蓄泰II线同塔双回路架设，蓄泰I线A相为上相故障区段主要地形为丘陵地区和平地约10时，登塔检查人员发现在#94-#95之间，在#95塔小号侧距离横担约18米处，上相导线1号、4号子导线上表面有放电痕迹经现场调查得知，在10日15时30分左右，蓄泰I线#95塔附近有人看到该塔有闪光（有的看到火球），并听到很大响声（类似放炮声），但没有看到有什么异物出现经分析，220kV蓄泰I线#95塔小号侧距离横担约18米处，上相导线1号、4号子导线上表面有放电痕迹，为风刮异物引发A相接地故障所造成，该异物在放电瞬间，被烧毁消失,导线,异物,"['现场附近未发现造成放电的异物', '均无放电痕迹220kV蓄泰I线#94-95上相导线1号、4号子导线上表面有放电痕迹220kV蓄泰I线#95塔架空地线金具无放电痕迹220kV蓄泰I线#95塔架空地线接地引线无放电痕迹由故障录波图可以看出', '上相导线1号、4号子导线上表面有放电痕迹经现场调查得知', '上相导线1号、4号子导线上表面有放电痕迹']","('需停电处理', 'A类修检', ['及时发现并拆除导线刮覆异物', '检查现场', '并未发现可疑的塑料布等易漂浮物1、加强对易漂浮物的管理', '指导、帮助农户进行加固。近期对线路通道附近发现的废弃的塑料布、破损地膜、驱鸟彩带等开展清理工作'])"
48-湖北-输电线路状态监测系统发现500kV输电线路导线覆冰,输电线路,,斗笠变电站,,,2-Oct,2014/2/12,输电线路状态监测系统发现500kV输电线路导线覆冰,,,,,500kV,,输电线,通过采取上述措施，500kV龙斗一回线安全渡过了本次低温雨雪冰冻天气过程，没有因覆冰导致线路故障发生大量事实说明，通过输电线路状态监测系统所辖重要输电通道、大跨越、灾害多发区的环境参数和运行状态进行集中监测，实现输电线路的安全预警，为输电线路运行管理提供决策信息支持，为电网安全运行提供辅助决策信息，是提升生产运行管理精益化水平的重要技术手段,等值覆冰状态监测装置能够及时传回现场覆冰情况，为运维人员掌握现场冰情，采取有效措施提供了有力的技术支持建议在重要输电通道经过的重冰区，迎风山坡、垭口、风道、大水面附近等易覆冰微气象微地形区增加监测装置布点，充分发挥对全省输电线路覆冰的监控、预警作用建议状态监测装置生产厂家采用成熟技术，提高状态监测装置的运行可靠性和监测状态量精度，更好的为生产运维服务,装置每隔10min向系统传输一次等值覆冰厚度，全天共144个数据由图1可知，2月12日最大等值覆冰厚度达到了58mm，中午12湖北公司在发现500kV龙斗一回线导地线严重覆冰后，密切监视状态监测装置传回的覆冰数据，分析覆冰变化规律和对线路安全运行的影响，与气象部门联系，研究分析天气变化趋势，为防冰除冰做好技术准备同时也为分析覆冰分布特点和规律提供了宝贵的第一手资料,同时湖北公司立即安排运维人员开展对108号杆塔前后几档线防覆冰特巡，掌握现场情况；提前成立应急抢修队伍，落实通信联系方式、清理作业工器具、抢修物资，对备品备件进行清理和补充，做好车辆安全的检查，一旦发生险情，保证在最短的时间内，完成事故抢修、迅速恢复送电，将事故造成的危害控制在最小范围,案例名称【输电线路状态监测系统发现500kV输电线路导线覆冰】,湖北省电力公司所辖500kV龙斗一回线于2002年10月投运，为连接龙泉换流站到斗笠变电站线路108号塔地处宜昌当阳市淯溪镇洪锦村，塔上安装等值覆冰厚度监测装置一套，该装置通过对绝缘子串悬挂载荷或线夹出口处导线倾角、绝缘子串风偏角的实时监测，向状态监测系统发送实时覆冰信息2014年2月12日线路等值覆冰厚度分布如图1所示,绝缘子,绝缘子故障,['该装置通过对绝缘子串悬挂载荷或线夹出口处导线倾角、绝缘子串风偏角的实时监测'],"('需停电处理', 'B类修检', [])"
49-湖北-硅橡胶外绝缘设备憎水性检测发现500kV交流架空输电线路合成绝缘子憎水性丧失,输电线路,"(检测时间,11月26日)、",,,"(塔号,140)、",Dec-82,13-Nov,硅橡胶外绝缘设备憎水性检测发现500kV交流架空输电线路合成绝缘子憎水性丧失,,,,,500kV,,交流架空输电线,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
49-青岛-220kV马李线5月21日外力破坏故障分析报告-重合不成-外力破坏-违章施工-20160521,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016/5/21/09/05)、(强送时间,09：09)、",,"(导线型号,JL/LB20A-400/35)、(OPGW,OPGW-120)、(地线型号,OPGW-120、JL/LB20A-95/55)、(杆塔型号,SZT13)、(绝缘子型号,FXBW-220/100)、(导线,2*JL/LB20A-400/35)、","(起始塔号,#158)、(终点塔号,#159)、(塔号,158)、",2009/1/17,2016/5/21,违章施工,,,,,220kV,,马李线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""根据导线放电痕迹、现场施工机械放电痕迹，结合施工负责人供述，确认故障点及故障原因为220kV马李线#158~#159线下水泥泵车施工对导线距离不足放电从本次故障点查找和故障原因分析，暴露出的问题一是超前防范意识不足社会施工往往心存侥幸，机械车辆司机对线路附近施工危险程度认识不足，巡视人员发现并制止施工隐患后不可麻痹大意，应加强对固定施工点的回访和重点监视对象二是对特种作业车辆的安全教育、护线宣传不够，部分作业人员或临时司机不清楚在线路安全距离及线路防护区的危险性，不知道一旦发生事故后果的严重性2、对不可预见性的外力及临时施工，加强巡视频次，结合输电线路通道治理工作及线路可视化工作，对交跨距离不足、外力多发点等地方加装视频、图片监控系统，加装警示标志、警示灯灯警示工具，确保线路安全运行",1、加强线路巡视力度，及时联系市政公司提前掌握市政施工动态，使可预见性的外力点处于可控、在控、能控的状态3、加强线路的防外破和电力法的宣传教育，逐步做到全社会施工人员、车辆司机尽可能多的了解电力法和电力线路的施工安全距离等4、对已发现的线路保护区内长期施工点，做好定期回访和重点监视，必要时安排专人蹲守看护,若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写故障地段位于青岛市崂山区，线下跨越沥青路及建材市场等，平时无大型车辆通过5月9日输电运检室运维人员下达安全隐患通知书，但施工方一直不接受，也拒说施工项目负责人故确定此处为故障点根据调控中心的故障录波分析，故障发生在2016年5月21日9时9分，与调度通知时间相同，C相发生故障综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹等，排除线路发生其他故障的可能性，初步确定是外力破坏故障,故障前，输电运检室运维人员正常巡视时未发现施工迹象，5月初崂山护线大队巡视至此处，发现有施工迹象，现场制止水泥泵车施工，并禁止继续用泵车施工，施工方也同意不再使用泵车，并更换成地泵进行水泥输送浇筑施工运检室工作人员经沟通了解此处建2层房准备作为型材市场堆放建材，为此运检室安排护线人员每天进行蹲守看护，直至5月20日，地泵浇筑施工全部结束，并将地泵管等拆除，现场蹲守人员与施工人员进行了确认同时现场人员告知后续没有使用泵车、吊车等大型机械作业的计划5月21日，工区巡视人员8点35分特意再次巡视此处，未发现任何高大机械施工，9点前后，此处因为临时工作调来泵车进行临时施工，导致故障地泵管拆除后现场照片最初发现施工迹象，现场制止并禁止水泥泵车施工，交代安全措施，施工方也同意停止使用泵车，改用地泵进行水泥输送施工期间，工作人员每天巡视回访，跟踪进度并主动了解是否使用高大机械，护线人员现场蹲守看护，输电运检室运维人员曾下达安全通知书，但施工方一直不接受5月21日9时9分，青岛公司输电运检室接调控中心通知后，立即安排所属班组进行故障巡视根据故障录波信息，重点将巡视范围控制在#156~#162之间运检室工作人员现场拨打了110报警，反应现场情况11时10分，公安人员到达事故现场，输电运维班人员协助警方调查肇事车辆线下施工建房现场照片输电运检室巡视人员、护线大队到达现场,2016年5月21日9时05分，220kV马李线跳闸，重合失败故障相别为C相，故障测距距220kV李山站2.55km，查阅台帐在马李线#156~157之间，实际故障点为马李线#158~1592）故障相别（或极性）故障测距为220kV马李线#157左右，实际故障点为马李线#158~#159档C相，与调度通知吻合,2009年1月17日投运，部分线路为2003年投运的220kV崂水线开断形成故障点位于#158~#159档，所属耐张段为#156~#162，耐张段长度2043米，导线型号为2*JL/LB20A-400/35，地线型号为OPGW-120马李线#158、#159均为直线塔，杆型SZT13，呼高分别为33米和37米5月21日上午，故障区段天气晴朗，气温在18℃～25℃间，无风巡视人员巡视至#158~#159线下，发现现场使用水泥泵车施工，泵车上方有多处放电痕迹现场220kV马李线#158~#159下方建二层砖房，导线对地距离19.4米（气温25°），房高6米，垂距13.4米，现场停放正在施工的水泥泵车一辆，泵车车胎因放电爆裂，泵车上方多处放电痕迹清晰，导线处有轻微放电痕迹，现场泵车司机、施工负责人均承认了泵车施工对导线距离不足造成放电,,故障,"['故障地段位于青岛市崂山区', '线下跨越沥青路及建材市场等', '平时无大型车辆通过5月9日输电运检室运维人员下达安全隐患通知书', '，也拒说施工项目负责人故确定此处为故障点根据调控中心的故障录波分析', '也拒说施工项目负责人故确定此处为故障点根据调控中心的故障录波分析', '故障发生在2016年5月21日9时9分', '，C相发生故障。综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等', '综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等', '结合故障录波信息、闪络点痕迹等', '排除线路发生其他故障的可能性', '初步确定是外力破坏故障', '2009年1月17日投运', '部分线路为2003年投运的220kV崂水线开断形成故障点位于#158~#159档', '所属耐张段为#156~#162', '耐张段长度2043米', '，呼高分别为33米和37米5月21日上午', '呼高分别为33米和37米5月21日上午', '，气温在18℃～25℃间', '气温在18℃～25℃间', '无风巡视人员巡视至#158~#159线下', '发现现场使用水泥泵车施工', '泵车上方有多处放电痕迹现场220kV马李线#158~#159下方建二层砖房', '导线对地距离19.4米', '，垂距13.4米', '，现场停放正在施工的水泥泵车一辆', '现场停放正在施工的水泥泵车一辆', '，泵车上方多处放电痕迹清晰', '泵车上方多处放电痕迹清晰', '导线处有轻微放电痕迹', '现场泵车司机、施工负责人均承认了泵车施工对导线距离不足造成放电']","('需停电处理', 'B类修检', ['确认故障点及故障原因为220kV马李线#158~#159线下水泥泵车施工对导线距离不足放电从本次故障点查找和故障原因分析', '应加强对固定施工点的回访和重点监视对象二是对特种作业车辆的安全教育、护线宣传不够', '加强巡视频次', '对交跨距离不足、外力多发点等地方加装视频、图片监控系统', '加装警示标志、警示灯灯警示工具', '加强线路巡视力度', '使可预见性的外力点处于可控、在控、能控的状态3、加强线路的防外破和电力法的宣传教育'])"
5-吉林-红外检测10kV配电线路悬式盘形绝缘劣化发热,输电线路,,,,,,2013/8/22,红外检测10kV配电线路悬式盘形绝缘劣化发热,,24℃,95%,,10kV,一般缺陷,配电线,,,红外检测10kV配电线路悬式盘形绝缘劣化发热应判定为一般缺陷，结合停电处理配网架空线路的悬式盘形绝缘子不进行零值检测，特别实施状态检修后，线路长周期不进行清扫和绝缘测试，红外检测解决了这一问题,,案例名称红外成像检测10kV配电线路悬式盘形绝缘劣化发热2013年8月22日，国网辽源供电公司东丰配电站例行红外检测发现10kV粮食线线路耐张段悬式盘形绝缘子球头发热,,绝缘子,绝缘子故障,['结合停电处理配网架空线路的悬式盘形绝缘子不进行零值检测'],"('需停电处理', 'B类修检', [])"
5-烟台-220kV汤新线故障分析报告-重合不成-外力破坏-违章施工-20150212,输电线路,,,"(杆塔,FXBW-220/100)、(OPGW,LGJT-95/55)、(杆塔,FXWP-100)、","(塔号,155)、",2009/11/6,2015/2/12,违章施工,,,,,220kV,,汤新线,对吊车等大型（特种）施工机械的排查整治力度不够，对吊车等大型机械司机的信息掌控和宣传力度不足,（二）加大对吊车司机等大型施工机械司机的排查教育二是通过电话、短信、发放宣传单等形式对其进行安全教育，使其牢记在线路附近施工需保持的安全距离和其他安全注意事项,（三）其他设备（1）汤新线#1-#8、#88-#130、#139-#144区段安装防舞动相间间隔棒97支打夯车吊臂放下后检查放电痕迹,（一）现场对打夯车司机进行了安全教育，并及时联系当地经信委对其进行处罚一是节前，要求属地化县公司对全市范围内吊车等大型机械司机信息进行重新排查，查漏补缺对线路跨越高速、铁路、一级路以及其他道路等位置，安装警示标识，并对跨越村路地段，进行入村宣传，联合村委对出入线路下方道路的大型车辆进行教育,（1）汤邱站:2015年2月12日801，220kV汤新线纵联距离、纵联差动保护动作跳闸，B相故障，重合不成，强送成功，保护测距11.7公里（2）新港站,线路全长48.44公里，起止杆号#1-#144，#1-#8与汤沈线#1-#8同塔，居左；#88-#130、#139-#144与福新线#99-#141、#150-#155同塔，居左（二）绝缘配置（2）汤新线全线直线杆塔、耐张杆塔吊串绝缘子上方装设防鸟刺（一）气象概况故障发生后，公司立即组织人员赶赴现场进行故障巡视，根据保护动作及测距情况，重点对#30-#37区段进行巡查，发现#31-#32区段右相（B相）导线有放电痕迹（见照片），巡视其他区段未发现异常，确定该处为故障点汤新线#31-#32跨乡间道路，现场发现距故障点1公里外停放打夯车一辆，打夯车吊臂顶端有放电痕迹，经询问司机得知，打夯车在行驶过程中为保持车辆稳定性，吊臂没有完全放下（打夯车吊臂对地夹角70°、全长22.5米，经计算吊臂顶端距地面21.14米），穿越线路时吊臂碰触导线放电（导线对地距离19.5米），造成线路跳闸（三）在线路跨越道路等区段安装警示标识,,故障,"['其他设备汤新线#1-#8、#88-#130、#139-#144区段安装防舞动相间间隔棒97支打夯车吊臂放下后检查放电痕迹', '线路全长48.44公里', '起止杆号#1-#144', '#1-#8与汤沈线#1-#8同塔', '居左；#88-#130、#139-#144与福新线#99-#141、#150-#155同塔', '居左绝缘配置汤新线全线直线杆塔、耐张杆塔吊串绝缘子上方装设防鸟刺气象概况故障发生后', '公司立即组织人员赶赴现场进行故障巡视', '根据保护动作及测距情况', '重点对#30-#37区段进行巡查', '发现#31-#32区段右相导线有放电痕迹', '巡视其他区段未发现异常', '确定该处为故障点汤新线#31-#32跨乡间道路', '现场发现距故障点1公里外停放打夯车一辆', '打夯车吊臂顶端有放电痕迹', '，打夯车在行驶过程中为保持车辆稳定性', '打夯车在行驶过程中为保持车辆稳定性', '吊臂没有完全放下（打夯车吊臂对地夹角70°、全长22.5米', '经计算吊臂顶端距地面21.14米）', '穿越线路时吊臂碰触导线放电', '在线路跨越道路等区段安装警示标识']","('需停电处理', 'B类修检', ['对吊车等大型施工机械的排查整治力度不够', '加大对吊车司机等大型施工机械司机的排查教育。二是通过电话、短信、发放宣传单等形式对其进行安全教育'])"
5-烟台-220kV金北一、二线故障分析报告-重合闸未动-冰害-舞动-20160213,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,/13/13)、(强送时间,13:23)、",金都变电站,"(地线型号,OPGW-120GJ-50)、(导线型号,2×JL/LB/35)、(绝缘子型号,FXBW220/100)、(OPGW,OPGW-120)、(杆塔型号,-SZC23-SZC24)、","(终点塔号,#13)、(塔号,13)、(起始塔号,#12)、",11-Oct,2016/2/13,舞动,,,,,220kV,,金都变电站,防覆冰舞动措施落实有遗漏，部分线路区段未安装防舞相间间隔棒或虽已安装，但数量不能满足防舞动要求,3、加强恶劣天气的线路特巡工作，发现线路舞动，及时提前调整运行方式并进行停电避险,根据故障测距数据，分析判断故障点应在#10-#15区段，14时50分人员到达现场，现场天气状况北风，风力7～8级，阵风9级，大风夹杂飞雪，能见度极低，根据现场情况判断该次跳闸是由线路舞动造成现场看，已安装防舞相间间隔棒的导线基本能抑制导线覆冰舞动,2月13日13时30分，烟台供电公司输电运检室接到调度命令后，立即组织10名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视，同时通知属地招远公司派人一并进行巡查因现场天气原因，故障点无法寻找，待天气好转再对故障点进行确认，同时派人在现场守候，密切关注舞动情况，随时与调度保持联系，必要时申请停电避险4、220千伏金北二线按防舞动治理原则加装相间间隔棒5支亦发生舞动跳闸，建议省公司组织咨询院、电科院等相关专家，结合现场，制定整改方案，烟台公司将按照方案要求及时完成整改,2016年2月13日13:13，220kV金都变电站及220kV北马站220kV金北一线2214开关跳闸，纵差保护动作，AC相故障，北马站测距19.56公里，金都站测距4.99公里，13:24分强送成功；13:23，220kV金都变电站及220kV北马站220kV金北二线2213开关跳闸，纵差保护动作，AC相故障，北马站测距20.99公里，金都站测距3.8公里，13:31分强送成功220kV金北一、二线由220kV金都变电站至220kV北马变电站,起止杆号#1-#70，线路故障区段#12-#13位于两座山之间2011年建设投运时，220千伏金北一线原设计未考虑防舞动措施、未安装防舞动相间间隔棒；220千伏金北二线按省公司防舞动治理原则加装防舞动相间间隔棒5支14日，天气好转，烟台供电公司再次派人前往查找故障，由于道路结冰，山路难行，#10-#13区段无法到达，但在对#13-#15区段巡视时发现导线有覆冰现象220千伏金北一、二线#12-#13区段位于山区，档距629米，线路南高北低，根据当天气象情况，确认为导线覆冰舞动造成相间短路引发故障故障区段220千伏金北一线未装相间防舞间隔棒，220千伏金北二线虽安装有5支防舞间隔棒（上中相3支、中下相2支），由于故障档档距较大（629米），加之故障当天恶劣的天气，也未能防止导线舞动220千伏金北一线故障档导线未加装相间防舞间隔棒及220千伏金北二线虽加装有防舞间隔棒，但由于档距较大，相间间隔棒未能起到防舞动作用，是造成本次故障的主要原因1、对220千伏金北一线#12-#13区段补装防舞动相间间隔棒2、对所有同塔双回（多回）、垂直排列、未实施舞动治理的线路（区段）加装防舞动相间间隔棒,,故障,"['，分析判断故障点应在#10-#15区段', '分析判断故障点应在#10-#15区段', '14时50分人员到达现场', '，风力7～8级', '，阵风9级', '，大风夹杂飞雪', '，能见度极低', '，根据现场情况判断该次跳闸是由线路舞动造。成现场看', '根据现场情况判断该次跳闸是由线路舞动造', '已安装防舞相间间隔棒的导线基本能抑制导线覆冰舞动', '起止杆号#1-#70', '线路故障区段#12-#13位于两座山之间2011年建设投运时', '220千伏金北一线原设计未考虑防舞动措施、未安装防舞动相间间隔棒；220千伏金北二线按省公司防舞动治理原则加装防舞动相间间隔棒5支14日', '，烟台供电公司再次派人前往查找故障', '烟台供电公司再次派人前往查找故障', '，山路难行', '，#10-#13区段无法到达', '#10-#13区段无法到达', '但在对#13-#15区段巡视时发现导线有覆冰现象220千伏金北一、二线#12-#13区段位于山区', '，线路南高北低', '，根据当天气象情况', '，确认为导线覆冰舞动造成相间短路引发故障故障区段220千伏金北一线未装相间防舞间隔棒', '确认为导线覆冰舞动造成相间短路引发故障故障区段220千伏金北一线未装相间防舞间隔棒', '220千伏金北二线虽安装有5支防舞间隔棒', '，加之故障当天恶劣的天气', '加之故障当天恶劣的天气', '也未能防止导线舞动220千伏金北一线故障档导线未加装相间防舞间隔棒及220千伏金北二线虽加装有防舞间隔棒', '，相间间隔棒未能起到防舞动作用', '相间间隔棒未能起到防舞动作用', '是造成本次故障的主要原因1、对220千伏金北一线#12-#13区段补装防舞动相间间隔棒对所有同塔双回、垂直排列、未实施舞动治理的线路加装防舞动相间间隔棒']","('需停电处理', 'B类修检', ['部分线路区段未安装防舞相间间隔棒或虽已安装', '加强恶劣天气的线路特巡工作', '及时提前调整运行方式并进行停电避险'])"
5-烟台-220kV霞沙线事故分析报告-重合闸未动-冰害-舞动-20160213,输电线路,"(强送时间,2016/2/13/18/29)、(跳闸发生时间（年/月/日/时/分/秒）,2016/2/13/18/04)、",,"(OPGW,GJ-50/OPGW)、(杆塔型号,SZ23)、(导线,91-92)、(地线型号,GJ-50/OPGW)、(绝缘子型号,FXBW-220/100)、(导线型号（含分裂数，排列方式）,2*JL/LB20A-400/35，双分裂，水平排列)、","(终点塔号,94#)、(起始塔号,90#)、(塔号,92)、",10-Jan,2016/2/16,舞动,,,,,220kV,跳闸故障,霞沙线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""为防止因导线舞动造成的线路跳闸，2010年，烟台供电公司公司对霞沙线进行了防舞动间隔棒安装后期运行过程中出现了间隔棒安装长度与导线间距存在偏差，进而磨损导线的情况发生，2014年对长度不符合相间距离的间隔棒进行了拆除，该故障区段保留相间间隔棒1支后期运行过程中出现了间隔棒安装长度与导线间距存在偏差，进而磨损导线的情况发生，2014年对长度不符合相间距离的间隔棒进行了拆除，该故障区段保留相间间隔棒1支根据此次故障现场情况，已安装相间防舞间隔棒的区段发生轻微舞动或未发生舞动该故障档防舞间隔棒安装数量不足是造成本次故障的主要原因综合近10年来的工作经验，烟台地区是舞动的高发地区，自对输电线路进行加装防舞动间隔棒之后，有效抑制了舞动跳闸故障的发生，而本次发生舞动的霞沙线#91-#92区段由于拆除了相间间隔棒，导地线舞动后，导致了线路跳闸故障，由此可见，应继续加强防舞动间隔棒的安装",3、加强恶劣天气的线路特巡工作，发现线路舞动，及时提前调整运行方式并进行停电避险(e)翻越山峰的爬坡线路；(f)翻越山脊的爬坡线路；(g)山峰山顶线路；(h)山脊顶部线路,若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写,2010年，烟台供电公司公司对霞沙线进行了防舞动间隔棒安装晚上约8时左右，输电运维人员因风雪太大无法到达作业现场，考虑人员安全，放弃故障查询，次日，输电运检人员分四组对霞沙线#81-#106逐级杆塔进行了依次排查，同时对#107-#166区段所有耐张杆塔进行逐一排查，未发现可疑放电痕迹；2月15日，输电运检人员重新对霞沙线#70-#106区段进行逐基排查，同时对#107-#166区段所有耐张杆塔进行逐一排查，未发现可疑放电痕迹1、对已拆除的防舞动相间间隔棒进行补装,1）2月13日18时04分，220kV霞沙线B相（上相）故障跳闸，两套纵差保护动作，重合不成功，故障测距为距栖霞站27.2km，距沙旺站18.13km2月13日18时43分，220kV霞沙线B相（上相）故障跳闸，两套纵差保护动作，重合不成功2月13日18时55分，220kV霞沙线B相（上相）故障跳闸，两套纵差保护动作，重合不成功2）故障相别（或极性）,1）220kV霞沙线由500kV栖霞站至220kV沙旺站，2010年1月投运（前身为1998年投运的沙福线），线路全长47.536公里，起止杆号#1-#166故障区段在#91-#92之间，档距709米，位于烟台市福山区境内，要地形为丘陵1）2月13日，小到中雨转雨夹雪，气温-7℃～2℃，内陆北风6-7级，阵风8-9级局部风力10级2月16日，天气转晴，输电运检人员对霞沙线#81-#96区段导线及#50-#70区段线路进行排查，上午9时32分，输电运维人员在#91-#92区段之间，距离#91塔约450米，距离#92塔约259米处，发现上相导线两根子导线均有长约0.7米的放电麻点，用望远镜观测发现导线有断股，仔细观察该档地线以及其他相导线，均未发现明显异常该区段位于山地丘陵农田之间，全部为田间小路，完全无大型机械活动的可能，排除外破故障，根据导线放电痕迹及故障信息，排除异物跳闸可能；线路跳闸前约15小时内持续降雨，后降雪并迅速降温形成覆冰，该档地线及其他相别导线均未发现异常，故障点位置距离与保护动作测距相吻合，故判断是霞沙线上相导线舞动，导致导线与地线距离不足引发放电造成跳闸该线路于2010年已全部安装相间防舞间隔棒，运行过程中发现，部分相间间隔棒长度过长，造成相间间隔棒配套金具与导线发生摩擦而导致导线断股的情况根据省公司2012年《关于加强对安装防舞动相间间隔棒线路巡视检查的通知》、2013年《关于检查防舞动间隔棒导线断股的通知》，借鉴河北公司一条220kV线路加装防舞动间隔棒，在间隔棒挂点位置由于微风振动造成导线断线教训，2014年结合线路实际情况对线路部分安装尺寸过长易发生金具磨擦导线的相间间隔棒进行了排查、拆除，保留了上中相防舞动间隔1支由于该档线路为东西走向，且档距为709米，导地线发生覆冰舞动，上相导线舞动幅度过大，造成上相导线对架空地线放电，导致线路跳闸2、对所有同塔双回（多回）、垂直排列、未实施舞动治理的线路（区段）加装防舞动相间间隔棒附件2(a)山峰外侧线路；(b)山脊外侧水平走线线路；(c)跨山谷线路；(d)经过谷底线路；,导线,导线故障,"['输电运检人员对霞沙线#81-#96区段导线及#50-#70区段线路进行排查', '发现上相导线两根子导线均有长约0.7米的放电麻点', '用望远镜观测发现导线有断股', '仔细观察该档地线以及其他相导线', '根据导线放电痕迹及故障信息', '该档地线及其他相别导线均未发现异常', '故判断是霞沙线上相导线舞动', '导致导线与地线距离不足引发放电造成跳闸该线路于2010年已全部安装相间防舞间隔棒', '造成相间间隔棒配套金具与导线发生摩擦而导致导线断股的情况根据省公司2012年《关于加强对安装防舞动相间间隔棒线路巡视检查的通知》、2013年《关于检查防舞动间隔棒导线断股的通知》', '在间隔棒挂点位置由于微风振动造成导线断线教训', '2014年结合线路实际情况对线路部分安装尺寸过长易发生金具磨擦导线的相间间隔棒进行了排查、拆除', '上相导线舞动幅度过大', '造成上相导线对架空地线放电']","('需停电处理', 'A类修检', ['烟台供电公司公司对霞沙线进行了防舞动间隔棒安装后期运行过程中出现了间隔棒安装长度与导线间距存在偏差', '2014年对长度不符合相间距离的间隔棒进行了拆除', '该故障区段保留相间间隔棒1支后期运行过程中出现了间隔棒安装长度与导线间距存在偏差', '2014年对长度不符合相间距离的间隔棒进行了拆除', '已安装相间防舞间隔棒的区段发生轻微舞动或未发生舞动该故障档防舞间隔棒安装数量不足是造成本次故障的主要原因。综合近10年来的工作经验', '自对输电线路进行加装防舞动间隔棒之后', '而本次发生舞动的霞沙线#91-#92区段由于拆除了相间间隔棒', '应继续加强防舞动间隔棒的安装', '加强恶劣天气的线路特巡工作', '及时提前调整运行方式并进行停电避险。翻越山峰的爬坡线路；翻越山脊的爬坡线路；山峰山顶线路；山脊顶部线路'])"
5-烟台-220kV龙汤一线故障分析报告-重合闸未动-冰害-舞动-20160213,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,/8/21)、(强送时间,8:30)、",汤邱变电站,"(绝缘子型号,FXBW220/100)、(杆塔型号,SZT13-21SZT13-24)、(导线型号,2×LGJQF2-400/50)、(OPGW,OPGW-120)、(地线型号,OPGW-120JLB40-150)、","(终点塔号,#13)、(塔号,20)、(起始塔号,#12)、",Oct-96,2016/2/13,舞动,,,,,220kV,跳闸故障,龙汤一线,根据现场情况，故障档内无防舞动相间间隔棒，导致该档导线在特定气象条件下发生覆冰舞动，造成AC相相间短路故障根据此次故障现场情况，已安装相间防舞间隔棒的区段发生轻微舞动或未发生舞动该故障档未安装防舞间隔棒是造成本次故障的主要原因综合近10年来的工作经验，烟台地区是舞动的高发地区，自对输电线路进行加装防舞动间隔棒之后，有效抑制了舞动跳闸故障的发生，而本次发生舞动的龙汤一线#12-#13区段由于拆除了相间间隔棒，导地线舞动后，导致了线路跳闸故障，由此可见，应继续加强防舞动间隔棒的安装,3、加强恶劣天气的线路特巡工作，发现线路舞动，及时提前调整运行方式并进行停电避险,,2月13日8时40分，烟台供电公司输电运检室接到调度命令后，立即组织12名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视因现场天气原因，故障点无法寻找，待天气好转再对故障点进行确认，同时派人在现场守候，密切关注舞动情况，随时与调度保持联系，必要时申请停电避险1、对已拆除的防舞动相间间隔棒进行补装,2016年2月13日08:21，220kV汤邱变电站220kV龙汤一线2215开关跳闸，纵差保护动作，AC相故障，录波器测距45.22公里，保护测距47.2公里，同时龙口电厂220kV龙汤一线216开关跳闸，录波器测距3.2公里,起止杆号#1-#162，线路故障区段#1-#20位于烟台龙口市，距离海边约5米该线路于2010年开始全线加装相间防舞间隔棒该线路于2010年已安装相间防舞间隔棒，由于相间间隔棒长度过长，加之该线路采用斜排列双分裂导线，无导线子间隔棒，安装相间防舞间隔棒后，两根子导线极易发生反转，造成部分间隔棒金具与导线发生摩擦而导致导线断股，2010年至2014年，该线路已发现多处间隔棒金具与导线摩擦的情况根据省公司2012年《关于加强对安装防舞动相间间隔棒线路巡视检查的通知》、2013年《关于检查防舞动间隔棒导线断股的通知》，借鉴河北公司一条220kV线路加装防舞动间隔棒，在间隔棒挂点位置由于微风振动造成导线断线教训，2014年结合线路实际情况对线路部分安装尺寸过长易发生金具磨擦导线的相间间隔棒进行了排查、拆除，故障档内的防舞间隔棒全部进行了拆除，由于该档线路为东西走向，导地线发生覆冰舞动，导线舞动幅度过大，造成相间放电，导致线路跳闸2、对所有同塔双回（多回）、垂直排列、未实施舞动治理的线路（区段）加装防舞动相间间隔棒,导线,导线故障,"['加之该线路采用斜排列双分裂导线', '两根子导线极易发生反转', '造成部分间隔棒金具与导线发生摩擦而导致导线断股', '该线路已发现多处间隔棒金具与导线摩擦的情况根据省公司2012年《关于加强对安装防舞动相间间隔棒线路巡视检查的通知》、2013年《关于检查防舞动间隔棒导线断股的通知》', '在间隔棒挂点位置由于微风振动造成导线断线教训', '2014年结合线路实际情况对线路部分安装尺寸过长易发生金具磨擦导线的相间间隔棒进行了排查、拆除']","('需停电处理', 'A类修检', ['已安装相间防舞间隔棒的区段发生轻微舞动或未发生舞动该故障档未安装防舞间隔棒是造成本次故障的主要原因。综合近10年来的工作经验', '自对输电线路进行加装防舞动间隔棒之后', '而本次发生舞动的龙汤一线#12-#13区段由于拆除了相间间隔棒', '应继续加强防舞动间隔棒的安装', '加强恶劣天气的线路特巡工作', '及时提前调整运行方式并进行停电避险'])"
50-浙江-直升机巡检发现500kV输电线路地线悬垂线夹断裂,输电线路,,,,,,13-Mar,直升机巡检发现500kV输电线路地线悬垂线夹断裂,,,,,500kV,紧急缺陷,输电线,事后经分析，原因为地线放电间隙过小，导致正常运行时地线间隙放电，连接金具串（特别是螺孔连接点处）过流发热，使得金具连接点电流腐蚀加快，引起线夹连接孔首先断裂由此可以判断放电间隙安装不正确是导致地线金具掉串和发热的主要原因进一步分析，发现这两串地线金具装置有一个共同的特点，即均是拥有放电间隙的一串，且两个放电棒处于靠拢状态（设计要求放电间隙的距离为18-20mm），因此初步推断，地线线夹掉串可能是在感应电无法释放的情况下，导致线夹电蚀，最终造成承力点锈蚀加快，造成挂板脱落据观察，地线的另一串没有放电间隙的金具串则没有出现电蚀的情况由此可以判断放电间隙安装不正确是导致地线金具掉串和发热的主要原因（138#的发热情况需另外分析）（2）利用直升机对输电线路巡视，可全程线路状况拍摄并永久保存，为运行数据积累提供了有力支持；利用机载红外成像仪、紫外探伤仪可实现近距离对高空导线及金具进行监测，特别是导线档距中间有接头而人力无法到达的地区，同时近距离拍摄还可确保数量数据的准确性,（1）使用直升机巡检，可以弥补巡视人员地面巡视受杆塔高度、结构及地形条件的影响而导致杆塔天上部门的金具、导线监控不全的缺陷；遇到由于滑坡、泥石流等地质灾害造成部分线路走廊人员进行困难甚至无法进入时，利用直升机高空远距离巡视可极大降低人身安全方面的风险，又能确保线路隐患的及时发现,直升机飞行检查沥富5921线、沥阳5931时同时发现有3基杆塔的地线金具发热严重，分别为119#、126#和138#，其中，119#、126#的放电间隙也是处于靠拢状态，138#则是双串装置均没有安装绝缘瓷瓶沥阳5931线自投入运行以来，曾多次接到当地居民投诉，反映线路上的噪音比较响，特别是在毛毛雨天气状况下，还会冒火花工区到目前为止，也发现过2次比较重大的缺陷，第一次是2010年世博会保供电期间，发现沥阳5931沥阳5931线自投入运行以来，曾多次接到当地居民投诉，反映线路上的噪音比较响，特别是在毛毛雨天气状况下，还会冒火花13年3月，省公司安排直升机对沥阳5931线进行了空中巡视，发现有3基杆塔的地线金具发热严重，分别为119#、126#和138#，其中，119#、126#的放电间隙也是处于靠拢状态，138#则是双串装置均没有安装绝缘瓷瓶,2013年3月，国网杭州供电公司按计划对500kV沥富5921线、沥阳5931线进行直升机飞行检查，巡视过程中发现沥阳5931线168#杆塔架空地线悬垂线夹发生单侧脱落情况，属于紧急缺陷，对于500kV线路可靠运行造成重大安全隐患，国网杭州供电公司立即安排线路管辖部门进行了紧急缺陷的消除工作,案例名称【直升机巡检发现500kV输电线路地线悬垂线夹断裂】工区到目前为止，也发现过2次比较重大的缺陷，第一次是2010年世博会保供电期间，发现沥阳5931线线154#架空地线双串装置中的一串线夹发生脱落情况，当时对全线杆塔进行登杆检查，未发现其他异常,直升机巡检发现500kV输电线路地线悬垂线夹断裂沥阳5931线89#-239#由杭州局管辖，其中89#-238#与沥富5921线同杆架设，从小号往大号方向看，沥阳5931线为右侧线路直线塔用地线悬垂串金具组装图耐张塔用地线悬垂串金具组装图第二次是13年3月，发现沥阳5931线168#架空地线同样发生一串线夹脱落，好在地线金具均为双串装置，没有发生地线掉串的事故,线夹,松动、脱落、损坏,"['直升机飞行检查沥富5921线、沥阳5931时同时发现有3基杆塔的地线金具发热严重', '分别为119#、126#和138#', '直升机巡检发现500kV输电线路地线悬垂线夹断裂沥阳5931线89#-239#由杭州局管辖', '发现沥阳5931线168#架空地线同样发生一串线夹脱落']","('不需停电处理', 'D类修检', ['使得金具连接点电流腐蚀加快', '引起线夹连接孔首先断裂由此可以判断放电间隙安装不正确是导致地线金具掉串和发热的主要原因进一步分析', '最终造成承力点锈蚀加快', '地线的另一串没有放电间隙的金具串则没有出现电蚀的情况由此可以判断放电间隙安装不正确是导致地线金具掉串和发热的主要原因。利用直升机对输电线路巡视'])"
50-淄博-220kV峪惠线故障情况汇报-重合不成-外力破坏-20160521,输电线路,,惠沣变电站,,"(塔号,7)、",,,外力破坏,,,,,220kV,,峪惠线,经现场勘察，在大风作用下，光缆下落过程中接触B相导线发生两次放电，导致重合不成，光缆完全掉落至地面后，强送成功该光缆为已退运设备，因#6-#7杆跨越村民果园、墓地，未能进地及时拆除，最终因电腐蚀导致光缆烧断脱落，造成跳闸2、班组对潜在隐患的关注程度以及对外委队伍的巡视质量检查力度不够，未有效管控外委队伍巡视质量，没有及时发现处理此处隐患,1、工区对隐患管控督察力度欠缺，对潜在设备隐患管控存在漏洞，退运老旧设备管理认识不足2、开展技术培训大讲堂，提高运检人员业务素质，及时发现光缆各类缺陷并制定针对性措施3、加强ADSS光缆专项巡视检查力度，对在运ADSS光缆进行一次全面巡视，运维班组和外委防护队伍加强光缆电腐蚀观测和金具锈蚀检查，及时发现类似隐患4、对重要线路和重点交跨线路的ADSS光缆区段建立台帐，列入重点监督计划，每月检查一次,,"14时33分，输电运检室接到调度通知,根据故障录波测距，立即对#1-#20故障段进行了巡视1、全面排查统计ADSS光缆退运但未及时拆除的线路，编制拆除计划，3个月时间全部拆除完毕5、凡列入停电计划的线路，重点对ADSS光缆金具、挂点、护套电腐蚀等情况进行登杆检查，发现问题及时进行整改1、考核运维二班线路专责人10分","5月21日14时33分，220kV峪惠线纵联差动、纵联距离保护动作跳闸,B相故障，重合不成220kV千峪变电站测距为1.87公里，惠沣变电站测距为16.89公里",15时23分经巡视发现220kV峪惠线#6-#7左相（B相）档内导线有麻点，ADSS光缆在#7杆悬挂点处断开，光缆落在地上为彻底消除隐患，该光缆已于当天全部拆除,,故障,"['15时23分经巡视发现220kV峪惠线#6-#7左相档内导线有麻点', 'ADSS光缆在#7杆悬挂点处断开', '，该光缆已于当天全部拆除', '该光缆已于当天全部拆除']","('需停电处理', 'B类修检', ['未能进地及时拆除', '造成跳闸。班组对潜在隐患的关注程度以及对外委队伍的巡视质量检查力度不够', '没有及时发现处理此处隐患', '及时发现光缆各类缺陷并制定针对性措施3、加强ADSS光缆专项巡视检查力度', '运维班组和外委防护队伍加强光缆电腐蚀观测和金具锈蚀检查', '每月检查一次'])"
51-湖北-红外热像检测技术发现110kV居航线#20左相跳线预绞丝式直线连接器过热,输电线路,,,"(接头,DL/T664-2008)、","(塔号,20)、",12-Apr,,红外热像检测技术发现110kV居航线#20左相跳线预绞丝式直线连接器过热,,5℃,70%,,110kV,危急缺陷,居航线,3)电气部分导线和金具采用螺栓连接的，随着运行年限增加，接触面严重锈蚀、氧化、松动，导电率下降，导致过热,经过多年开展红外测温工作，大量成功处缺案例说明红外成像测温判断线路连接点运行情况的技术比较成熟，确实能有效发现输电线路以及变电、配电设备连接点缺陷情况也正因为此，除了集中夏季高温大负荷期间开展红外测温工作外，我们也逐步在推行重要线路重载前、新投设备投运时，开展红外测温工作，将隐患在初期发现，初期消缺即便未发现过热缺陷，也应在设备停电检修时，对连接点的螺栓进行全面紧固可采取加敷引流线、分流条的形式来提升导电性能，避免演变成过热缺陷,设备类别【输电线路+红外热像检测技术发现110kV居航线#20左相跳线预绞丝式直线连接器过热+22】现场分析该处过热属于危急缺陷110kV居航线#20耐张杆塔进行红外成像检测时，发现左相跳线预绞丝式直线连接器连接部位温度异常并对该连接器进行了精确测温，选择不同的成像角度拍下清晰的图谱，如图1-1所示对图谱认真分析后发现110kV居航线#20左相跳线预绞丝式直线连接器连接部位温度异常，表面最高温度达到161.0°C，当时居航线负荷电流323.6A，环境温度31.5°C根据《DL/T664-2008带电设备红外诊断应用规范》中的第10条缺陷类型的确定及处理方法和附录A电流致热型设备缺陷诊断判据中金属部件与金属部件的连接中接头和线夹部位缺陷性质的判断，该处热点明显，故障特征为接触不良，热点温度＞130°或δ≥95%属于危急缺陷完工后经红外检测复测，温度已恢复正常，缺陷处理验收合格1）.迎峰度夏期间加强大负荷、重要输电线路耐张杆塔线夹及连接部位的红外测温，对新建线路投运一年及老旧线路进行所有杆塔连接部位及导线压接管的红外测温4）对投运时间20年以上老旧线路，特别是110kV以下等级线路，耐张线夹为螺栓式的,现场人员与技术人员一起对红外成像图片进行图谱分析得出该缺陷系由于预绞丝式直线连接器接触不良导致，需立即处理需立即停电对该处进行紧固7月15日当天，经与调度部门协商后，安排于当日下午对居航线停电处理过热缺陷现场采取重做跳线新预绞丝接续条，并用并沟线夹铺设导流线一根的方式对缺陷进行了处理，并将杆塔其他电气连接部分螺栓进行了紧固2）.耐张线夹、接续管尽可能的采用压接形式，加大接触面避免点接触，对采用螺栓连接处使用高强度的螺栓，避免强度不够造成接触面松动,案例名称【红外热像检测技术发现110kV居航线#20左相跳线预绞丝式直线连接器过热】,"国网荆州供电公司110kV居航线（原周航线）2012年4月投入运行,2013年7月迎峰度夏期间，对大负荷、主要输电线路的耐张杆塔耐张线夹、各连接部位进行了红外成像检测7月15日在检测中发现110kV居航线#20（1989年投运旧杆塔）左相跳线预绞丝式直线连接器连接部位温度异常，表面最高温度达到161.0°C，当时居航线负荷电流323.6A，环境温度31.5°C",,故障,"['现场分析该处过热属于危急缺陷110kV居航线#20耐张杆塔进行红外成像检测时', '发现左相跳线预绞丝式直线连接器连接部位温度异常并对该连接器进行了精确测温', '选择不同的成像角度拍下清晰的图谱', '所示对图谱认真分析后发现110kV居航线#20左相跳线预绞丝式直线连接器连接部位温度异常', '表面最高温度达到161.0°C', '当时居航线负荷电流323.6A', '环境温度31.5°C根据《DL/T664-2008带电设备红外诊断应用规范》中的第10条缺陷类型的确定及处理方法和附录A电流致热型设备缺陷诊断判据中金属部件与金属部件的连接中接头和线夹部位缺陷性质的判断', '，故障特征为接触不良', '，热点温度＞130°或δ≥95%属于危急缺陷完工后经红外检测复测', '热点温度＞130°或δ≥95%属于危急缺陷完工后经红外检测复测', '，缺陷处理验收合格1）.迎峰度夏期间加强大负荷、重要输电线路耐张杆塔线夹及连接部位的红外测温', '缺陷处理验收合格1）.迎峰度夏期间加强大负荷、重要输电线路耐张杆塔线夹及连接部位的红外测温', '对新建线路投运一年及老旧线路进行所有杆塔连接部位及导线压接管的红外测温对投运时间20年以上老旧线路', '特别是110kV以下等级线路', '，国网荆州供电公司110kV居航线（原周航线）2012年4月投入运行,2013年7月迎峰度夏期间', '国网荆州供电公司110kV居航线2012年4月投入运行,2013年7月迎峰度夏期间', '对大负荷、主要输电线路的耐张杆塔耐张线夹、各连接部位进行了红外成像检测7月15日在检测中发现110kV居航线#20左相跳线预绞丝式直线连接器连接部位温度异常', '表面最高温度达到161.0°C', '当时居航线负荷电流323.6A', '环境温度31.5°C']","('需停电处理', 'B类修检', ['也应在设备停电检修时', '对连接点的螺栓进行全面紧固。可采取加敷引流线、分流条的形式来提升导电性能'])"
51-莱芜-220kV莱棋线故障分析报告-重合不成-外力破坏-吊车碰线-20160527,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016/5/27/11/18)、(强送时间,11:36)、",棋山变电站,"(导线型号,2×LGJ-400/35)、(OPGW,OPGW-140/24)、(杆塔型号,SJT11-24（#49）SZT13-42（#50）)、(绝缘子型号,FXBW-220/100)、(地线型号,OPGW-140/24)、","(塔号,49)、(起始塔号,#49)、(终点塔号,#50)、",9-Jun,2016/5/27,吊车碰线,,,65%,,220kV,跳闸故障,莱棋线,"线路C相发生故障，在220kV莱棋线#49-#50区段C相导线上发现烧蚀后的麻点，同时，在地面上发现了类似大型车辆轮胎放电的痕迹，如图3所示，现场作业人员也确认当时有吊装槽钢作业，因此分析本次故障应是大型施工机械野蛮操作，与导线安全距离不足，导致放电跳闸此次跳闸事故发生是由于刚参加工作的新吊车司机冒然施工造成这次事件暴露出公司在防外力破坏中不能及时更新大型施工车辆的统计和持续开展护线宣传，致使一些新司机在线路防护区作业时安全意识淡薄，增加线路外破跳闸发生概率，威胁线路安全运行1、针对于临时性、突发性施工作业缺乏防范手段，防控能力薄弱3、完善线路警示标志，除在施工点安装警示标志外，在工矿厂区内部、大棚、鱼塘、道路、水渠、企业、村居等处同样加装各类警示标志，警示、提醒周边人员""高压危险""4、对存在施工点的线路加装在线视频监拍装置，及时掌握线路通道情况，消除可能危及线路安全的各种外破行为，保障线路运行安全",悬挂安全警示牌、下发安全告知书、采取通道外委等措施2、对吊车等大型（特种）施工机械的排查整治力度不够3、对吊车等大型机械司机的信息掌控和宣传力度不足1、对肇事车辆司机及所属公司进行线路防护区施工安全教育，并要求司机本人和公司负责人签订安全保证书，保证今后施工中确保车辆和线路的安全距离，杜绝此类事故的再次发生5、强化输电线路通道防护外委管理，制定更加详细的考核办法，增加通道防护工作的监督检查频次，提高线路防护效果,由故障录波图可以看出，故障发生时间为2016年05月27日11时18分，与调度通知时间相同，C相发生故障，故障后一个周波内，故障相一次电压由故障前的135.34千伏下降到37.24千伏，故障相一次电流由故障前的0.7千安上升到19.2千安，电流上升23倍综上所述，此次跳闸的保护动作表现为高阻接地性质,05月27日11时20分，国网莱芜供电公司输电运检室接到调度命令后，随即组织巡视及技术、管理人员紧急赶赴现场进行故障点查找及故障巡视近5年来，该故障段未发生过故障跳闸，通过核查该线路的巡视记录，发现故障区段近期不存在大型机械施工情况，现场进行的吊装作业为临时性的工作任务莱芜公司输电线路通道防护采取输电运检室和外委队伍双重管理，220kV莱棋线沿线有经常有大型施工车辆通过，输电运检室已统计沿线大型车辆信息，并进行了多次护线宣传，线路防外破工作取得一定效果2、完善吊车等大型（特种）施工机械信息收集，增发安全提醒短信，对发现的吊车等大型机械及时进行线路安全知识宣传，使作业司机明白线路附近作业的危害，保持足够的安全距离,2016年5月27日11时18分，220kV莱棋线纵联差动、距离Ⅰ段、零序Ⅰ段保护动作跳闸，重合不成，故障相为C相，棋山站测距为4.1kM,#1-#29与莱钢线#1-#29同塔架设，#30-#42与钢北线#2-#14同塔架设，#43-#62与北棋线#3-#22并架，本线路为左线线路故障区段#49-#50位于莱芜市钢城区里辛街道办事处玥庄村附近，故障点距离#49塔53米，周边治安情况良好，前期未发现有施工活动现场巡视时，故障区段天气小雨，西南风，气温在20℃～25℃之间，相对湿度为65%RH，降水量10mm，海拔184米根据故障测距数据，棋山站侧测距4.1公里大约在该线路#47杆塔附近，国网莱芜供电公司制定了以220kV棋山线#42-#52区段为重点经巡视发现220kV莱棋线#49-#50档内下相导线有放电痕迹，如图1所示；对应位置地面上有放电痕迹，如图2所示经询问附近人员得知在11点18分左右此处曾临时进行吊装作业，经巡视其他区段未发现异常，故确认此处为故障点线路跳闸为单相接地故障，在220kV莱棋线#49-#50区段C相导线发现了放电麻点和地面车辆轮胎放电痕迹，导线上无残留物，综合现场情况和当时自然条件，确认该处为吊车施工碰线，发生外力破坏跳闸,,故障,"['由故障录波图可以看出', '故障发生时间为2016年05月27日11时18分', '，C相发生故障', '，故障后一个周波内', '，故障相一次电压由故障前的135.34千伏下降到37.24千伏', '故障相一次电压由故障前的135.34千伏下降到37.24千伏', '故障相一次电流由故障前的0.7千安上升到19.2千安', '，此次跳闸的保护动作表现为高阻接地性质', '此次跳闸的保护动作表现为高阻接地性质', '#1-#29与莱钢线#1-#29同塔架设', '#30-#42与钢北线#2-#14同塔架设', '#43-#62与北棋线#3-#22并架', '本线路为左线线路故障区段#49-#50位于莱芜市钢城区里辛街道办事处玥庄村附近', '故障点距离#49塔53米', '，前期未发现有施工活动现场巡视时', '前期未发现有施工活动现场巡视时', '，西南风', '，气温在20℃～25℃之间', '气温在20℃～25℃之间', '相对湿度为65%RH', '，海拔184米根据故障测距数据', '海拔184米根据故障测距数据', '棋山站侧测距4.1公里大约在该线路#47杆塔附近', '国网莱芜供电公司制定了以220kV棋山线#42-#52区段为重点经巡视发现220kV莱棋线#49-#50档内下相导线有放电痕迹', '所示；对应位置地面上有放电痕迹', '所示经询问附近人员得知在11点18分左右此处曾临时进行吊装作业', '经巡视其他区段未发现异常', '线路跳闸为单相接地故障', '在220kV莱棋线#49-#50区段C相导线发现了放电麻点和地面车辆轮胎放电痕迹', '，综合现场情况和当时自然条件', '综合现场情况和当时自然条件', '确认该处为吊车施工碰线', '']","('需停电处理', 'B类修检', ['除在施工点安装警示标志外', '在工矿厂区内部、大棚、鱼塘、道路、水渠、企业、村居等处同样加装各类警示标志', '警示、提醒周边人员""高压危险""。对存在施工点的线路加装在线视频监拍装置', '悬挂安全警示牌、下发安全告知书、采取通道外委等措施。对吊车等大型施工机械的排查整治力度不够3、对吊车等大型机械司机的信息掌控和宣传力度不足1、对肇事车辆司机及所属公司进行线路防护区施工安全教育', '增加通道防护工作的监督检查频次'])"
52-湖北-红外热像仪检测导线引流板过热缺陷,输电线路,"(检测时间,检测人员)、",,,"(塔号,1)、",2004,2011/8/14,红外热像仪检测导线引流板过热缺陷,,36℃,,,500kV,严重缺陷,斗孝Ⅱ回线,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
52-烟台-220千伏东栾线外破故障分析报告-重合闸未动-外力破坏-异物短路-20160531,输电线路,"(强送时间,8：47)、(跳闸发生时间（年/月/日/时/分/秒）,2016/05/31/8/31)、",栾家变电站,"(杆塔型号,ZM2-23.7)、(绝缘子型号,FXB-220)、(地线型号,GJ-50)、(导线型号,LGJQ-400)、","(塔号,105)、(起始塔号,#89)、",15-Dec,2016/5/31,异物短路,,,43%,,220kV,跳闸故障,东栾线,结论综上所述，本次故障为大风刮起驱鸟彩带缠绕导线造成的线路跳闸1、近几年，公司加强了对反光膜、驱鸟彩带的回收治理工作，也取得了切实的效果，风刮异物造成的线路跳闸得到了较为有效的控制，但对漂浮物的治理缺乏创新，治理效率较低2、虽然对线路沿线的果农进行了安全教育，但没有引起果农的足够重视，对沿线果农，线路防护区内的养殖、种植户及相关责任人的宣传教育力度不够，协助果农绑扎、固定等治理措施落实不够及时、全面,"1、结合线路的正常巡视，全面开展线路隐患的排查工作，尤其对线路防护区内的施工工地、建筑、植树、反光膜、驱鸟彩带等进行全面摸底，结合线路通道治理工作的开展，进一步完善""一患一档""管理，对排查出的问题，明确责任人和整改要求，做到每一处隐患有人负责，有治理目标，有整改时限2、进一步做好线路沿线群众安全教育宣传3、进一步加大对反光膜、驱鸟彩带等易漂浮异物的回收治理力度4、开展驱鸟彩带等漂浮物集中整治活动5、严格落实输电线路通道属地化防护要求，强化输电线路的属地化管理，加强对通道防护工作的监督检查，不定期通报检查结果，并纳入对标考评",图5线路左相（A相）受电侧防振锤处缠绕的驱鸟彩带（已清除）⑵经走访当地村民得知，当日8时30分左右，该区段阵风达9级，空中飘浮有驱鸟彩带，同时听到该线路附近产生巨大声响并看到了弧光，确认故障原因为异物引起的线路跳闸6月10日前，完成线路防护区100米范围内樱桃园等果园的驱鸟彩带等漂浮物排查，制定整改措施，明确责任人和整改要求6月30日前，按照整改措施要求完成线路防护区100米范围内樱桃园驱鸟彩带清理治理工作,05月31日8时30分，烟台供电公司输电运检室接到调度命令后，立即组织人员赶赴现场进行故障巡查经巡视其他区段未发现异常，确认该处为故障点烟台地区苹果、葡萄、樱桃等经济作物的种植范围广，果农在种植过程中使用了大量的反光膜、驱鸟彩带、塑料薄膜等易漂浮物，大大增加了风刮异物引发的线路跳闸的概率，近5年来，烟台供电公司持续强化对反光膜、驱鸟彩带等易漂浮物的清理回收措施，投入大量的人力、物力进行了反光膜和驱鸟彩带的回收清理工作，同时在线路防护区周围开展了广泛的宣传教育活动，提高了沿线群众的安全意识，在春、秋大风季节之前，根据掌握的情况，与线路沿线果农进行沟通协调，协助其绑扎驱鸟彩带，风刮异物导致的跳闸故障得到了有效遏制，但烟台地区靠近海岸，大风等恶劣天气频繁，驱鸟彩带、反光膜等极容易被风刮起，果农在安装、更换驱鸟彩带时，为了节省人力物力，往往不注重绑扎、固定，风刮异物防范工作形势严峻对线路防护区内建筑施工、大棚养殖、线路附近放风筝、堆积谷物棚盖、塑料布等相关人员定期进行安全教育，提高其护线意识，宣传电力法律法规，讲解安全注意事项，对线下存在隐患的，向相关责任人下达《线路隐患告知书》，明确双方责任并加强跟踪监督整改一是做好回收宣传，深入农户，宣传回收政策，强化电力设施保护的重要性；二是加大人手投入，雇佣队伍专门对线路防护区内的反光膜、驱鸟彩带、塑料薄膜等异物进行清理；三是针对目前水果成果期的特点，深入果农中间，沟通协调，帮助其绑扎驱鸟彩带等较长的漂浮物，减少漂浮物飘刮的概率四是在前期排查的基础上，对部分不愿意配合绑扎的果农进行针对性宣传，采取各种方式，劝说其对驱鸟彩带进行绑扎，努力做到线路沿线果园的驱鸟彩带绑扎率达到100%,2016年05月31日8:31，220kV东栾线跳闸，A、C两相故障，重合闸未投220kV东江变电站保护测距27.4公里；220kV栾家变电站保护测距3.26公里；8,系原220kV龙东线开断形成，2015年12月投运，起止杆号#1-#97，其中#91-#97与220kV龙栾线#99-#105同塔，居左故障点89号塔位于蓬莱市北沟村，线路周边主要为葡萄园、樱桃园，园中多处挂有驱鸟彩带故障点位于烟台蓬莱市北沟村，线路附近为葡萄园、樱桃园，园内悬挂驱鸟彩带等易漂浮物、无施工建筑等，2016年2月该处作为漂浮物治理区已对果园责任人进行过电力安全宣传根据故障测距数据，220kV栾家变电站保护测距3.26公里约在该线路#85杆塔处，输电运检室制定了以220kV东栾线#85为中心，在#80～#97区段分3组进行故障巡视的方案，当日9点45分左右，各巡视小组陆续抵达巡视区段开始故障巡视，10时11分，第1巡视小组工作人员巡视至该线路#89杆塔时，发现该杆塔左相（A相）受电侧防振锤处缠有驱鸟彩带，右相（C相）送电侧导线上有放电麻点故障杆塔位于葡萄、樱桃园中，线路走向为东-西方向，220kV东栾线#89塔地处开阔地带，园内多处挂有长达20-30米的驱鸟彩带，线路发生故障时，该区段风力达8-9级，结合故障录波器信息和现场情况及放电痕迹，排除线路发生其他故障的可能性，确定是异物短路故障⑴该处线路位于村庄附近，线路附近多为葡萄、樱桃园，根据事故现场葡萄园石柱的放电痕迹以及导线放电点情况，判断为驱鸟彩带被风刮起，缠绕#88-#89塔间A、C两相导线造成相间短路；线路跳闸后，仍有残留部分驱鸟彩带缠绕在#89塔A相防震锤位置，长度约5米，已及时进行了带电清除,杆塔,杆塔故障,"['220kV栾家变电站保护测距3.26公里约在该线路#85杆塔处', '第1巡视小组工作人员巡视至该线路#89杆塔时', '发现该杆塔左相受电侧防振锤处缠有驱鸟彩带', '右相送电侧导线上有放电麻点故障杆塔位于葡萄、樱桃园中']","('需停电处理', 'B类修检', ['公司加强了对反光膜、驱鸟彩带的回收治理工作', '协助果农绑扎、固定等治理措施落实不够及时、全面', '全面开展线路隐患的排查工作', '对排查出的问题', '明确责任人和整改要求', '有整改时限2、进一步做好线路沿线群众安全教育宣传3、进一步加大对反光膜、驱鸟彩带等易漂浮异物的回收治理力度4、开展驱鸟彩带等漂浮物集中整治活动。严格落实输电线路通道属地化防护要求', '加强对通道防护工作的监督检查', '不定期通报检查结果'])"
53-湖北-在线视频监测发现瓷质绝缘子铁帽锈蚀,输电线路,,,"(绝缘子,Q/GDW280-2009)、(绝缘子型号,U420B/205HU550B/240HU210B/170H)、","(塔号,964)、",12-Feb,12-Feb,在线视频监测发现瓷质绝缘子铁帽锈蚀,,,50%,,800kV,,复奉线,根据Q/GDW280-2009《±800kV直流盘形绝绝缘子技术条件》，由于污秽条件下的直流引起的腐蚀问题，盘型悬式绝缘子的钢脚上必须使用锌套#957-#963区段采用的是钟罩型盘式绝缘子，厂家为大连电瓷和唐山NGK，经查阅相关的厂家材质证明发现，该批绝缘子仅在钢脚处使用了锌套，而未在铁帽上使用锌环，因此，绝缘子出厂的质量是铁帽产生锈蚀的原因之一高压输电线路中的绝缘子的实际运行经验表明，在恶劣环境条件的影响下，绝缘子的钢脚、铁帽经长时间运行后会受到不同程度的锈蚀，而这种情况在直流输电线路中更为严重，直流电压越高、锈蚀越严重由于直流线路吸附效应积污强，同时直流瓷质绝缘子自洁性能较低，而上述高海拔区段长时间持续在覆冰、低温、浓雾等恶劣气候下，是造成绝缘子积污的重要条件对于直流电压下的绝缘子，铁帽锈蚀的主要机理是电化学锈蚀它是由流经绝缘子表面的泄露电流引起的由于上述高海拔地区，空气稀薄，气压较低，昼夜温差大，湿度大，电气设备的外绝缘子强度有所下降，当绝缘子表面有一定积污的情况，绝缘子表面又受雾、露、毛毛雨等天气影响充分受潮，以及绝缘子的泄露距离较小，因此绝缘子设备表面形成了一层导电水膜，相对应的泄漏电流较大1）通过上述情况的多种分析，直流绝缘子的出厂质量、积污效应、重冰区特殊气候的影响以及电化学效应是造成上述区段绝缘子铁帽产生锈蚀的主要因素2）直流绝缘子铁帽锈蚀的情况是影响到特高压输电线路安全稳定运行的主要因素之一，虽然从当时的锈蚀程度来看短时间内暂时不会对绝缘子的机械强度和电气强度造成影响，但随着运行时间的延长，在特殊气候条件下及电化学效应的作用下，绝缘子铁帽的锈蚀程度可能会有增加的趋势，锈蚀严重时，可能会对特高压直流输电线路造成污闪事故，因此采取相关的措施是非常有必要的,在某些使用场合也可以采用锌环对铁帽加强腐蚀保护,设备类别【输电线路+瓷质绝缘子铁帽锈蚀情况+24】根据上述情况我公司技术人员对其进行了专题分析，同时于2013年3月该线路停电大修期间对所有重冰区的瓷质绝缘子铁帽进行了锌环加装，目前锈蚀情况已无扩大的趋势，绝缘子的机械强度和电气性能正常，设备运行状况良好由表1可见，上述8基杆塔锈蚀均发生在容易积污的直路杆塔悬垂绝缘子串和耐张杆塔的跳线绝缘子串，因此，在一定的污秽和环境因素的影响下，绝缘子铁帽产生了一定的氧化锈蚀当导线为负级时，泄露电流流由铁帽经过水泥流入钢脚时，由于铁帽的电位较大，铁帽的金属的电离而渐渐溶解，从而产生电化学锈蚀,通过现场检测人员的照片拍摄（见图1、图2），我公司对本次绝缘子外观检查出现的锈蚀情况进行了以下的分析,该批绝缘子的生产日期为2009年2月，投运日期为2010年7月26日，具体设备型号见表1，案例发生前，该设备未进行过检修，设备运行情况正常,2012年2月±800kV复奉线（#931-#1030湖北鄂西区段）停电进行绝缘子外观检查的过程中发现位于恩施州咸丰县丁寨乡天上坪村的重冰区段#957-#964，共8基杆塔出现了瓷质绝缘子铁帽锈蚀情况其中#957-#963为30mm重冰区、#963-#964为20mm重冰区，平均海拔高度在1257米，锈蚀部位发生在极Ⅱ线路（负级），其中#957杆塔跳线串发生积污现象，#958-#964相应的导线串、跳线串绝缘子铁帽上发生了不同程度的锈蚀情况,绝缘子,绝缘子故障,"['同时于2013年3月该线路停电大修期间对所有重冰区的瓷质绝缘子铁帽进行了锌环加装', '绝缘子的机械强度和电气性能正常', '上述8基杆塔锈蚀均发生在容易积污的直路杆塔悬垂绝缘子串和耐张杆塔的跳线绝缘子串', '绝缘子铁帽产生了一定的氧化锈蚀', '2012年2月±800kV复奉线停电进行绝缘子外观检查的过程中发现位于恩施州咸丰县丁寨乡天上坪村的重冰区段#957-#964', '共8基杆塔出现了瓷质绝缘子铁帽锈蚀情况其中#957-#963为30mm重冰区、#963-#964为20mm重冰区', '#958-#964相应的导线串、跳线串绝缘子铁帽上发生了不同程度的锈蚀情况']","('需停电处理', 'C类修检', ['在某些使用场合也可以采用锌环对铁帽加强腐蚀保护'])"
53-滨州-220kV双河线跳闸故障报告-重合不成-外力破坏-异物短路-20160531,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016年5月31日08时54分)、(强送时间,09时01分)、",,"(绝缘子型号,#7：XWP-10#8：FXBW-220/100)、(杆塔型号,ZG7、GJ6-18.5)、(地线型号,OPGW、LGJ-95/55)、(导线型号,2×LGJ-300)、","(起始塔号,#7)、(塔号,9)、(终点塔号,#8)、",1991/5/22,2016/5/31,异物短路,"(故障时负荷(MW),123.8)、",,37%,,220kV,,双河线,考虑到现场因素，发生异物短路故障的几率较高，巡视小组对该区段进行了重点排查，并积极走访附近居民、路人了解事件情况,2、通道及周边环境的治理，对大规模、长时段的异物隐患加强监控3、加强对沿线群众的电力设施保护的宣传教育通过对线路的巡视，发现线下地上残留的电弧烧蚀后的残留物（彩带），并通过望远镜观察附近的导地线，发现明显的放点痕迹，确认故障点2、通道及周边环境的治理，对大规模、长时段的异物隐患加强监控3、加强对沿线群众的电力设施保护的宣传教育加大对通道、周边环境的治理力度不够，异物预警体系不够健全，沿线居民对彩带、地膜等异物造成的线路安全隐患认识不足1、继续加大对通道、周边环境的治理，健全异物预警体系，对大规模、长时段的异物隐患加强监控，必要时进行蹲守2、加强电力设施保护的宣传教育，从根本上减少异物的来源，提高线路运行质量3、加强对大棚密集区、西瓜种植区、彩带缺陷高发区的特巡工作，定期告知农户、业主绑牢塑料薄膜，将生产必需的彩带裁短，防止短接导线4、充分调动护线员、属地供电所的积极性，建立异物隐患台帐，加大异物隐患点的防控力度,表2故障区段基本情况（表中内容为示例）根据故障测距数据，滨州供电公司制定了以220kV双河线#9杆塔为中心，在#7～#11区段分2组进行巡视的巡检方案导线异物短路现场照片如图1、2所示，导线下方残留部分烧焦的彩带，导线B相有明显的放电痕迹，对发现的断股地线第一时间进行了修补如图3综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹等，排除线路发生其他故障的可能性，初步确定是异物短路故障,为防止因外力破坏造成的线路跳闸，2016年，滨州供电公司在故障区段内组织开展了统计吊车信息、通道及周边环境的治理、加强电力设施保护的宣传教育等多项防外破工作，取得了较好的效果5月31日09时05分，滨州供电公司输电运检室接到调度命令后，随即组织9名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视,2016年5月31日08时54分05秒，220kV双河线B相故障跳闸，重合闸无动作，09时01分商河站侧强合，09时03分合环成功，故障时负荷为123.8MW,220kV双河线21.4230km，局属长度16.326km，铁塔54基，投运时间是1991年5月22日，运维单位是滨州供电公司，属于省公司资产#7杆塔型号为故障区段始于#7杆塔，止于#8杆塔故障区段主要地形为平地，现场位置信息为施工区域，周边治安情况良好气候类型为温带季风气候，常年主导风为西北风，风速为5.5m/s该故障区段，自投运以来，截至2016年5月31日，未发生因外力破坏造成的线路跳闸当日10时10分～10时30分，各组陆续抵达故障区段并开展地面检查10时40分，巡视人员发现#7-#8段导线靠近#7杆侧线下发现部分有烧灼痕迹的彩带，如图1（事故现场彩带照片）所示，并运用望远镜在B相导线发现明显相间放电痕迹，如图2（放电痕迹的局部清晰照片）所示，同时发现上方地线断股5月31日10时30分，现场巡视时，故障区段为多云天气，东北风，风速为8.5m/s，气温在17℃～28℃之间，相对湿度为37%RH，降水量0mm现场地形以平地为主，海拔高度为20m,导线,导线故障,"['在#7～#11区段分2组进行巡视的巡检方案导线异物短路现场照片如图1、2所示', '导线下方残留部分烧焦的彩带', '导线B相有明显的放电痕迹', '巡视人员发现#7-#8段导线靠近#7杆侧线下发现部分有烧灼痕迹的彩带', '并运用望远镜在B相导线发现明显相间放电痕迹']","('需停电处理', 'A类修检', ['巡视小组对该区段进行了重点排查', '对大规模、长时段的异物隐患加强监控3、加强对沿线群众的电力设施保护的宣传教育通过对线路的巡视', '对大规模、长时段的异物隐患加强监控3、加强对沿线群众的电力设施保护的宣传教育加大对通道、周边环境的治理力度不够', '对大规模、长时段的异物隐患加强监控', '必要时进行蹲守2、加强电力设施保护的宣传教育', '提高线路运行质量3、加强对大棚密集区、西瓜种植区、彩带缺陷高发区的特巡工作'])"
54-湖北-红外测温发现110kV线路创通线夹过热缺陷,输电线路,"(拍摄时间,环境温度)、(响应时间,采样速率)、",,"(导线,LGJ-185/30)、",,2003/9/26,2013/7/29,红外测温发现110kV线路创通线夹过热缺陷,,,,,110kV,严重缺陷,线,缺陷性质一般缺陷（温差不超过15K，未达到严重缺陷的要求），严重缺陷（热点温度＞90℃或δ≥80％），危急缺陷（热点温度＞130℃或δ≥95％）经过实际运行经验的检验，创通线夹具有良好的防过热性能，2014年计划将496基35kV输电线路耐张杆塔导线接点连接器由并沟线夹更换为创通线夹，消除输电线路过热隐患，保障其安全稳定运行，并降低输电线路运维检修工作量,1）在迎峰度夏高温高负荷期间开展带电红外测温，是及时发现设备接点过热隐患的有效途径，须配置高性能红外测温仪并坚持开展红外测温工作，避免发生导线接点过热断线故障,设备类别【输电线路+带电红外检测发现110kV线路创通线夹过热缺陷+25】热像特征此设备发热属于一般缺陷2）国网鄂州供电公司于2010年将110kV输电线路所有导线接点连接器由并沟线夹更换为创通线夹，导线接点过热隐患大幅下降，但由于个别接点安装质量达不到要求，存在过热隐患，在运维过程中坚持发现一处，及时处理一处，在2013年带电红外测温过程中仅发现一处过热点,2013年7月29日结合停电进行了消缺，经分析过热原因为创通线夹螺栓安装不到位，经复测012号杆B相创通线夹过热缺陷已消除,案例名称【红外测温发现110kV线路创通线夹过热缺陷】,国网湖北省电力公司鄂州供电公司2013年迎峰度夏期间对全部49条110kV输电线路577基耐张杆塔导线接点进行了带电红外测温07月28日在检测110kV沙王潮线路导线接点过程中发现012号杆A、B、C三相导线创通线夹最高温度分别为A相37.6℃、B相64.9℃、C相42.7℃，参照《带电设备红外诊断应用规范》DL/T664-2008附录A电流致热型设备缺陷诊断判据表A.1电流致热型设备缺陷诊断判据，B相创通线夹存在一般过热缺陷110kV沙王潮线于2003年09月26日投运，线路全长4.647km，全线杆塔21基，导线型号LGJ-185/30，地线型号GJ-50，线路负荷控制极限72MW，测温时线路有功负载26.663MW,,故障,"['热像特征此设备发热属于一般缺陷国网鄂州供电公司于2010年将110kV输电线路所有导线接点连接器由并沟线夹更换为创通线夹', '导线接点过热隐患大幅下降', '但由于个别接点安装质量达不到要求', '，在运维过程中坚持发现一处', '在运维过程中坚持发现一处', '，在2013年带电红外测温过程中仅发现一处过热点', '在2013年带电红外测温过程中仅发现一处过热点', '国网湖北省电力公司鄂州供电公司2013年迎峰度夏期间对全部49条110kV输电线路577基耐张杆塔导线接点进行了带电红外测温07月28日在检测110kV沙王潮线路导线接点过程中发现012号杆A、B、C三相导线创通线夹最高温度分别为A相37.6℃、B相64.9℃、C相42.7℃', '参照《带电设备红外诊断应用规范》DL/T664-2008附录A电流致热型设备缺陷诊断判据表A.1电流致热型设备缺陷诊断判据', 'B相创通线夹存在一般过热缺陷110kV沙王潮线于2003年09月26日投运', '线路全长4.647km', '，导线型号LGJ-185/30', '，线路负荷控制极限72MW', '线路负荷控制极限72MW', '测温时线路有功负载26.663MW']","('需停电处理', 'B类修检', ['2014年计划将496基35kV输电线路耐张杆塔导线接点连接器由并沟线夹更换为创通线夹', '并降低输电线路运维检修工作量'])"
54-青岛-220kV胶挪线6月11日跳闸故障分析报告重合成功-其他-20160611,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,/06/05)、",,"(地线型号,GJ-70)、(绝缘子型号,FXBW-220/120)、(导线,LGJQF-400)、(导线型号,LGJQF-400)、(OPGW,OPGW-120)、(杆塔型号,ZG1，ZG4)、","(终点塔号,#59)、(塔号,59)、(起始塔号,#58)、",2014/11/12,2016/6/11,其他,,,,,220kV,跳闸故障,胶挪线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""光缆断落过程中与导线摩擦导致外皮损伤综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹，初步确定故障原因是胶挪线#58~59档内废旧的ADSS光缆断落挂在导线上导致线路跳闸在断落过程中，ADSS光缆外皮与中相导线严重磨损导致光缆外绝缘受损，同时ADSS光缆表面刮集了不少导线上的污渍，加上故障时天气有雾导致ADSS光缆内部纤维受潮，以及本身电腐蚀、脏污影响，导致ADSS光缆在靠近#58杆金具（相对于地电位）约3~4米处沿光缆表面放电，导致线路故障从本次故障点查找和故障原因分析，暴露出的问题是（1）线路ADSS隐患排查不到位，对废旧光缆存在的缺陷隐患及缺陷隐患的严重程度排查不仔细；（2）对排查出来的隐患问题严重性认识不足，""三敏""意识不强，没有对发现的问题进一步分析落实，并及时安排处理","根据故障录波信息，查询线路台帐得知故障点大致位于#58-#59，因此重点将巡视范围控制在#55~#62之间，巡视人员巡视至#58~#59时，发现该档ADSS光缆已断落，横跨在道路中央，断落的光缆在靠近#58杆处挂在中相导线上，导线处有明显放电痕迹，ADSS光缆表面有划痕、破裂，在ADSS光缆预绞丝及防震鞭前后光缆有多处放电痕迹，故确定事故原因为废旧ADSS光缆断落过程中，与导线接触摩擦并划伤ADSS光缆外皮，导致导线对光缆放电引起跳闸（1）加强ADSS光缆隐患排查力度和深度，进一步安排专门的登杆检查拍照，及时发现电腐蚀严重、金具锈蚀严重等可能引起断线故障的隐患，特别是存在""三跨""情况的ADSS光缆，要切实认真进行排查，发现隐患及时处理（2）对已排查出来的废旧ADSS光缆隐患，进一步分类整理，对不需要停电拆除的及时安排计划于6月底前完成，对需要停电拆除的，结合220kV线路停电计划进行拆除",（查阅台账为胶挪线#59前后）若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写表2故障区段基本情况（表中内容为示例）根据调控中心的故障录波分析，故障发生在2016年6月11日6时05分，故障录波测距离胶州站15.43kM，B相故障\t5月底，按照公司要求，输电运检室组织各班组进行ADSS光缆隐患排查，通过排查共计发现ADSS光缆隐患17处，其中16处属于废旧光缆，计划于6月底之前全部拆除；1处在运ADSS光缆由于运行时间长、老化严重，已报信通公司，建议列项目，结合停电进行更换（3）对于在运的220kV兴里线光缆，由于运行时间较长、老化严重，列入大修技改计划，结合停电对ADSS光缆更换为OPGW光缆,6月11日6时50分，青岛公司输电运检室接调控中心通知后，立即安排所属班组进行故障巡视故障后，输电运检室立即申请临时停电，对#57-#61档内废旧光缆进行拆除该17处隐患于6月3日已反馈公司信通部门，并与公司信通公司沟通确认，其中胶挪线废旧的ADSS光缆，原计划结合6月17日220kV胶挪线停电进行拆除,2016年6月11日06时05分，220kV胶挪线跳闸，重合成功故障录波为B相，两侧均无开关分合闸变位，胶州站故障录波测距15.43kM2）故障相别（或极性）,220kV胶挪线线路全长38.47km，共146基杆塔，于2014年11月12日投运线路为原220kV岛胶、沧黄线经多次开断改造形成，运维单位为国网青岛供电公司输电运检室故障点位于#58~#59档，所属耐张段为#52~#62，耐张段长度3444米，导线型号为LGJQF-400，地线型号为OPGW-120，建成于1989年，运行时间已达27年故障地段位于青岛市城阳区，线路跨越公路（线路在前，公路在后），胶挪线#58、#59均为水泥杆，导线对地距离9.7米，符合安全距离要求6月11日早晨，故障区段天气多云，气温在18℃～22℃间，风力3-4级查阅台账在胶挪线#59牵前后，实际故障点在#58`59档内，故障相与距离，与调度通知吻合到达故障现场后，工作人员对断落的ADSS光缆断点及放电点等进行了勘察分析，通过勘察分析，发现ADSS光缆为原崂胶线废旧的ADSS光缆（14年底以及15年线路改造，线路全线已更换为OPGW），断点位于胶挪线#59杆小号侧，具体原因为电腐蚀造成ADSS光缆外绝缘受损、破断，光缆自重基本由光缆内芯承受，长期运行后在风力作用下导致ADSS光缆断落,,故障,"['表2根据调控中心的故障录波分析', '故障发生在2016年6月11日6时05分', '故障录波测距离胶州站15.43kM', '，按照公司要求', '，输电运检室组织各班组进行ADSS光缆隐患排查', '输电运检室组织各班组进行ADSS光缆隐患排查', '通过排查共计发现ADSS光缆隐患17处', '其中16处属于废旧光缆', '计划于6月底之前全部拆除；1处在运ADSS光缆由于运行时间长、老化严重', '，建议列项目', '，结合停电进行更换对于在运的220kV兴里线光缆', '结合停电进行更换对于在运的220kV兴里线光缆', '由于运行时间较长、老化严重', '，结合停电对ADSS光缆更换为OPGW光缆', '结合停电对ADSS光缆更换为OPGW光缆', '220kV胶挪线线路全长38.47km', '，于2014年11月12日投运线路为原220kV岛胶、沧黄线经多次开断改造形成', '于2014年11月12日投运线路为原220kV岛胶、沧黄线经多次开断改造形成', '运维单位为国网青岛供电公司输电运检室故障点位于#58~#59档', '所属耐张段为#52~#62', '耐张段长度3444米', '，运行时间已达27年故障地段位于青岛市城阳区', '运行时间已达27年故障地段位于青岛市城阳区', '线路跨越公路（线路在前', '，胶挪线#58、#59均为水泥杆', '胶挪线#58、#59均为水泥杆', '导线对地距离9.7米', '符合安全距离要求6月11日早晨', '，气温在18℃～22℃间', '气温在18℃～22℃间', '风力3-4级查阅台账在胶挪线#59牵前后', '实际故障点在#58`59档内', '，与调度通知吻合。到达故障现场后', '，工作人员对断落的ADSS光缆断点及放电点等进行了勘察分析', '工作人员对断落的ADSS光缆断点及放电点等进行了勘察分析', '，发现ADSS光缆为原崂胶线废旧的ADSS光缆（14年底以及15年线路改造', '发现ADSS光缆为原崂胶线废旧的ADSS光缆（14年底以及15年线路改造', '线路全线已更换为OPGW）', '断点位于胶挪线#59杆小号侧', '具体原因为电腐蚀造成ADSS光缆外绝缘受损、破断', '光缆自重基本由光缆内芯承受', '长期运行后在风力作用下导致ADSS光缆断落']","('需停电处理', 'B类修检', ['导致线路故障。从本次故障点查找和故障原因分析', '暴露出的问题是线路ADSS隐患排查不到位', '对废旧光缆存在的缺陷隐患及缺陷隐患的严重程度排查不仔细；对排查出来的隐患问题严重性认识不足', '并及时安排处理', '导致导线对光缆放电引起跳。闸加强ADSS光缆隐患排查力度和深度', '进一步安排专门的登杆检查拍照', '要切实认真进行排查', '发现隐患及时处理对已排查出来的废旧ADSS光缆隐患', '对不需要停电拆除的及时安排计划于6月底前完成', '对需要停电拆除的', '结合220kV线路停电计划进行拆除'])"
55-德州-220kV华平线故障分析报告-重合不成-外力破坏-违章施工-20160612,输电线路,"(强送时间,16:24分)、(跳闸发生时间（年/月/日/时/分/秒）,2016年6月11日16:17分)、",,"(绝缘子,FXBW4-220/100-4)、(绝缘子型号,FXBW4-220/100-4)、(杆塔型号,ZG1)、(地线型号,GJ-50)、(导线型号,LGJQ-400 /50)、","(起始塔号,93#)、(塔号,95)、(终点塔号,99#)、",1994/11/1,2016/6/11,违章施工,"(故障时负荷(MW),50)、",,,,220kV,,华平线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""①根据导线放电痕迹、地面物体闪络痕迹、结合现场调查群众反映的情况，包括施工机械类型为吊车，施工方式为挪移树木，确认故障点③根据放电痕迹，经现场确认分析，此时故障为吊车在移除树木过程中安全距离不足对导线放电1.本次故障的发生为非树木移植季节吊车移栽树木，曝露出线路防护人员在该季节对此类安全隐患重视程度不足1.针对夏季（非树木移植季节）对移栽树木低谷时期移栽树木问题，召开专题分析会议，查找类似情况，采取预控措施，避免同类事件发生","加强护线宣传，要求园区内树主在移栽树木时及时通知电力相关部门，继续增强输电线路""三重""防护巡视力度2.护线宣传力度不足，园区人员对输电线路安全知识认知不足2.积极做好护线宣传，提升线路周边群众对输电线路安全防护意识",若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写根据故障测距数据，德州公司制定了以220kV华平线#98杆塔为中心，在#90～#100区段分2组进行巡视的巡检方案考虑到现场地形因素，巡检人员判断#97、#98号杆塔发生故障的几率较高，因此对该区段进行了重点排查,6月11日16时17分，德州公司输电运检室接到调度命令后，随即组织13名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视②检查故障区段的巡视记录，结合端午节放假期间公司下达对220千伏线路进行二级防护，工区于6月11日上午10时对该线路巡视完毕，未发现异常情况,1）2016年6月11日16:17分，220kV华平线双套纵联差动保护跳闸，重合不成，C相故障2）故障相别（或极性）,距220kV平原站8.12公里，（在#98号直线塔附近）；1）220kV华平线长41.352km，全线杆塔122基，投运时间是1994年11月1日，设计、施工、运维单位分别是山东电力工程咨询院有限公司，山东送变电工程公司，国网德州供电公司输电运检室，属于国网山东省电力公司资产故障段始于#93杆塔，止于#99杆塔，故障区段长度为1.818公里，故障杆塔段为#97-#98，型号为220ZG4，呼高24m，220ZG1，呼高21.2m该线路故障杆所在区段位于山东省德州市平原县王打卦镇境内，为单回路架设，基本为南北走向，线路走廊地形为平地，海拔高度在16米左右，线路通道为工厂厂区院内故障发生点为#97-#98处，距#98杆小号侧30米，杆型为220ZG1线路故障杆塔所在区段平面示意图请详见下图气候类型为暖温带半干旱大陆性季风气候，年平均气温13.5°C，平均降水量447.5毫米当日17时20分，各组陆续抵达故障区段并开展地面检查；经询问当地百姓于17时40分，#97-#98间的金德中小企业孵化园内有放炮声音，随即对该段线路进行重点检查，发现距#98杆小号侧30米处C相导线及地面有放电痕迹，经与园区人员沟通，为园区树木在移除时使用吊车吊装过程中导线对树木安全距离不足，导致线路掉闸经现场确认，导线放电痕迹三处，无断股情况，不影响线路安全运行,杆塔,杆塔故障,"['德州公司制定了以220kV华平线#98杆塔为中心', '巡检人员判断#97、#98号杆塔发生故障的几率较高', '属于国网山东省电力公司资产故障段始于#93杆塔', '故障杆塔段为#97-#98', '杆型为220ZG1线路故障杆塔所在区段平面示意图请详见下图气候类型为暖温带半干旱大陆性季风气候']","('需停电处理', 'B类修检', ['查找类似情况', '加强护线宣传'])"
55-湖北-红外热像检测发现220KV樊东二回#037杆耐张线夹发热,输电线路,,,"(导线,2*LGJX-300/25)、(耐张线夹,717.80A)、","(塔号,037)、",1999/8/12,12-Feb,红外热像检测发现220KV樊东二回#037杆耐张线夹发热,,2℃,,,220kV,严重缺陷,樊东二回#037杆耐张线,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
56-德州-220kV华苗线故障情况汇报-重合不成-雷击-20160615,输电线路,,,,"(塔号,26)、",,2016/6/13,雷击,,,,,220kV,,华苗线,由于强对流天气影响，雷电活动不规律，初步分析为雷击原因导致,,根据保护值推算故障点应在220kV华苗线#26塔附近，此段线路附近无施工现象及超高树木，当时又有大风和雷雨，估计大风造成的异物和雷击可能性较大220kV华苗线现场测量的23#-26#接地电阻均小于5欧姆，符合规程要求,输电运检工区接调度通知后立即组织人员赶往现场17时大雨停止后，工区立即组织人员对25#、26#登塔检查，杆塔上未发现任何痕迹此时天色已晚并开始下雨，为保障巡视人员的安全，决定暂时终止查线，准备雨后扩大范围继续寻找，并准备登杆人员逐基进行登杆检查针对这次雷击故障，下一步应对该区段线路全面开展接地电阻检测工作，并加强对线路的巡视，确保接地通道畅通,2016年6月13日14时02分，220kV华苗线纵联差动、纵联距离保护掉闸，重合不成，B相故障，苗庄站测距17.76kM，华能电厂测距9.17kM，14时06分强送成功,到达现场后天仍在下雨，工作人员对220kV华苗线#23-#30塔冒雨进行了逐基巡视，在华苗线23#、24#、25#、26#杆塔接地极有放电痕迹，其中23#为直线角钢塔、26#为耐张塔角钢塔，24#、25#为直线砼杆2016年6月14日开始组织人员登塔检查，初步对华苗线23#-31#进行登塔巡视检查，工作人员登塔至24#杆时发现，B相导线有雷击放电痕迹，检查右侧架空地线以及接地引线处有放电痕迹,接地电阻,测量值不合格,"['根据保护值推算故障点应在220kV华苗线#26塔附近', '估计大风造成的异物和雷击可能性较大220kV华苗线现场测量的23#-26#接地电阻均小于5欧姆']","('需停电处理', 'A类修检', [])"
56-湖北-视频监控设备监控输电线路附近违章施工、违章作业或危及线路运行的其他异常情况等,输电线路,,桂家湾变电站,,,,,视频监控设备监控输电线路附近违章施工、违章作业或危及线路运行的其他异常情况等,,,,,220kV,,桂家湾变电站,输电线路运用视频监控设备可有效监控输电线路所处运行环境状况，及时发现危及线路运行的各种行为、现象，从而及时采取有针对性的措施，保障输电线路安全可靠运行,设备类别【输电线路+视频监控设备监控输电线路附近违章施工、违章作业或危及线路运行的其他异常情况等+27】,案例名称【视频监控设备监控输电线路附近违章施工、违章作业或危及线路运行的其他异常情况等】,1、2011年3月29日，武汉供电公司输电中心通过视频监控设备发现220kV桂家湾变电站周边有大型机械进行堆土作业，危及输电线路包括220kV钢桂一回、钢桂二回、钢桂三回、110kV桂石线，随即输电中心派人前往事发地点进行制止，并及时安排人员进行了土方清理工作，防止了大规模堆土对输电线路杆塔基础造成的不利影响2、2011年4月5日，武汉供电公司输电中心通过视频监控设备发现110kV平园线6#-7#杆塔导线下方，二七长江大桥配套工程施工工地内有大型吊车进行钢构吊运作业，输电中心立即派人奔赴现场进行制止，防止了一起线路保护区内吊车作业引起的故障跳闸,,3、2011年6月20日，武汉供电公司输电中心值班人员通过视频监控设备发现500kV木兰变周边有大规模取土现象，危及输电线路有220kV木环一二回、木岱一二回、木李一二回、木滩线，发现这一问题后，输电中心立即派人到现场进行制止，并采取保护措施，防止了因取土造成的杆塔基础受损,杆塔,杆塔故障,['防止了因取土造成的杆塔基础受损'],"('需停电处理', 'B类修检', [])"
57-济南-220kV石长I线故障分析报告-重合成功-雷击-20160613,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016年6月13日19:00)、",,"(地线型号,GJ-50)、(杆塔型号,SJT)、(绝缘子型号,防鸟粪压接式合成绝缘子)、(导线型号,LGJ-400/50)、","(起始塔号,33#)、(塔号,34)、(终点塔号,34#)、",,2016/6/13,雷击,,,21%,,220kV,,石长I线,"3）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""结合故障时的天气情况，此次故障因石长I线#34杆塔上线（B相）合成绝缘子遭受雷击放电而造成掉闸4.3线路防雷措施落实不到位，对线路周边运行环境的巡视重视程度不足，没有对易受雷击地区采取必要的防雷措施对降低接地电阻有可能的杆塔，可考虑安装带串联间隙的线路避雷器5.4进一步降低杆塔接地电阻，特别是对处于山区等土壤电阻率大的地区的杆塔通过埋设降阻模块、延长接地网等方式进行降阻处理",对已运行的线路，可在易绕击相上安装带串联间隙的线路避雷器或在避雷线上安装侧针以减小保护角,若为交跨的两回线路间故障，应在上表中分别填写4）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写考虑到线路故障相别及线路运行环境等因素，巡视人员判断#28-#35线段发生故障的几率较高，因此对该区段进行了重点排查故障发生时间为2016年6月13日19时00分，与调度通知时间相同，B相发生故障，故障后一个周波内，故障相一次电压由故障前的230.81千伏下降到8.911千伏，残压达3.86%，故障相一次电流由故障前的0.349千安上升到10.159千安，电流上升29.1倍综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹等，排除线路发生其他故障的可能性，初步确定是雷击故障4.1针对于短时大风、雷电等强对流天气，输电线路抵抗自然灾害的能力薄弱4.2在雷雨天气到来之前，输电线路运维人员对于线路防雷重视程度不够，对于易受雷击线段未能提出切实可行防雷意见5.2设计阶段因地制宜开展防雷设计，对雷害易发区适当提高输电线路防雷水平，对220kV杆塔保护角均不大于0度5.3对位于山坡的杆塔，由于其高度相对较高，更易发生雷电反击跳闸为保证可靠性，应在相邻杆塔各安装1组,平阴县属地化防护；石长I线线路巡视；6月13日19时12分，输电运检室接到调度命令后，随即组织巡视人员准备进行故障点查找及巡视，通过与平阴公司人员联系，现场风雨交加、电闪雷鸣，天气条件不具备巡视要求，再加上220kV石长I线重合成功，因此，输电运检室从人员安全角度出发决定14日进行故障巡视，且制定了以220kV石长I线30杆塔为中心，在#20～#40区段分4组进行巡视的巡检方案5.1结合停电对此处杆塔加装避雷器；,2016年6月13日1900，220kV石长I线掉闸，重合成功长清站保护测距25.75KM、故障录波器测距25.94KM，B相故障，石横电厂保护测距8.688KM，故障测距无显示（许南线管辖全长36.26KM），济南供电公司管辖34.54KM1）故障相别（或极性）,220kV石长I线#34位于济南市平阴县安城乡，#34位于安城乡兴城街北侧山坡上当巡视人员巡视到220kV石长I线#34杆塔时发现上线（B相）合成绝缘子上、下均压环上有明显的放电痕迹，同时巡视人员在220kV石长I线#32杆塔接地装置也有明显放电痕迹，距离与故障录波测距基本吻合经与当地村民初步了解，6月13日，平阴县安城乡遭遇短时强对流天气，风雨交加、电闪雷鸣并伴有冰雹,杆塔,电气故障,"['考虑到线路故障相别及线路运行环境等因素', '对220kV杆塔保护角均不大于0度5.3对位于山坡的杆塔', '应在相邻杆塔各安装1组', '#34位于安城乡兴城街北侧山坡上当巡视人员巡视到220kV石长I线#34杆塔时发现上线合成绝缘子上、下均压环上有明显的放电痕迹', '同时巡视人员在220kV石长I线#32杆塔接地装置也有明显放电痕迹']","('需停电处理', 'B类修检', ['可考虑安装带串联间隙的线路避雷器。5.4进一步降低杆塔接地电阻', '特别是对处于山区等土壤电阻率大的地区的杆塔通过埋设降阻模块、延长接地网等方式进行降阻处理', '可在易绕击相上安装带串联间隙的线路避雷器或在避雷线上安装侧针以减小保护角'])"
57-湖北-紫外光检测发现500kV绝缘子严重放电,输电线路,"(检测时间,500kV玉贤变电站玉军一回构架绝缘子串连续放电点和#2主变高压侧G5构架设备区侧绝缘子串连续放电附图。)、(检测时间,检测结果简要描述建议)、",,"(绝缘子串,1.500kV)、","(塔号,2)、",,13-Oct,紫外光检测发现500kV绝缘子严重放电,,,,,500kV,,玉贤变电站,由于很多设备的放电并不影响其正常运行，所以听声音的方法无法排除干扰因素和主观因素，且受侦测距离的限制，通常不能作为判断的充分依据当绝缘设备放电到了夜间可看到可见光的时候，已经是十分严重了，很多事故正是在绝缘设备未见可见光放电的情况下突然闪络击穿引起的第一级是轻微放电，这一级别的放电夜间肉眼看不见，白天耳朵听不见；第二级的放电有轻微的声音出现，这种放电需要开始关注，需要关注它在不同气候条件下的发展，或者需要进行不同气候条件下的仔细观测；第三级属于高强度放电，这种放电属于比较明显，比较连续的放电，不会受外界因素的影响，这就需要在日常运行维护中着重跟踪，检修中进行优先处理这类绝缘子出现电晕的情况比较少见，并且强度比较弱，并且不容易出现污闪常出现的问题是复合绝缘子上有明显放电点，不断灼伤棒芯，贯穿至断裂；再就是金属接头部位放电烧灼等导线的放电会有三种原因，污染、毛刺、断股散股毛刺和断股散股导致的放电现象类似，断股散股导致的放电部位同时伴随有温升，而毛刺导致的放电不会伴随温升断股散股导致的光子数一般在5000/min以上,为保证设备安全运行，连续跟踪监测累计四次，为确保设备安全稳定运行提供了技术支持应用紫外成像仪，可以在地面或直升机上全面扫描变电站和线路上的设备，并根据经验判断哪些电晕是正常的，哪些是不正常的，动态监督异常现象的发展速度，为采取合理的维护措施提供可靠的依据通过在现场进行大量的试验，摸索紫外检测技术在输变电设备上的应用，总结出缺陷设备紫外检测的规律，形成输变电设备紫外检测诊断导则，可用于今后指导输变电设备运行维护及研究工作由于设备的材料不同，各种设备三个电晕强度等级的划分也是不一样的我们在长期的现场设备检测中，根据各型设备部位运行特征，积累了一定检测检验，根据设备运行实际情况，判断出实际检测结果在日常检测中如果检测到导线的放电就需要首先判断是否是由于污染，这个可以通过高倍望远镜进行外表面观察或者在雨后进行复测，这样就基本可以排除污染导致的放电（1）积累的大量的数据，收集了宝贵的的紫外典型图片（2）通过现场检测数据的初步积累，发现紫外线成像仪对带电检测多股导线部分断裂、瓷瓶的裂纹、复合绝缘子局部缺陷等情况有非常直观和简便的检测（3）本次检测结果对下一步进行绝缘子缺陷的深入分析判断，进一步完善判断设备异常的检测判据提供了重要的参考依据（4）检测获得的重要资料为进一步完善判断绝缘子等设备异常的检测判据打下了良好的基础,设备类别【（绝缘子）+（紫外光检测发现500kV绝缘子严重放电）+28】2.500kV玉军一回A、C相连续多片绝缘子放电，暂未形成贯通性放电形态，详见10月31日报告附图2、3科技开发公司紫外检测小组发现缺陷立即向上级领导和主管单位进行了汇报传统的放电异常判别方法有听声音和夜间观察放电等2）输变电设备各具体设备部位检测特点复合绝缘子芯棒护套开裂及在工频运行电压下电晕放电隔离开关端部均压环电晕放电均压环表面电晕耐张串均压环表面电晕悬垂串均压环表面尖端放电导线断股电晕放电导线表面尖端放电判断绝缘子串是否存在连续放电，连续放电的绝缘子数量，绝缘子是否存在贯通（连通）性放电，并关注放电形态，再参考检测光子数予以判断在同一电气回路中，当三相(或两相)设备相同时，比较三相(或两相)对应部位的电晕强度差异，可判断设备是否正常根据同类设备在正常状态和异常状态下紫外图谱的差异来判断设备是否正常分析同一设备在不同时期的紫外图谱，根据电晕的强度，判断设备是否正常同时，根据理论分析与试验数据相结合，初步得出检测距离、增益、气压、温度、湿度等因素对测量结果的影响1.更换500kV玉军一回龙门架线路侧B相绝缘子串带电侧第2、3、4片绝缘子,科发公司立即组织人员、设备下午迅速赶到玉贤站进行复测，复测结果如下由于我国气候湿润，加上近年工业化进程加快，环保力度不够，一般大城市高压变电站内放电点随处可见2.对500kV玉军一回龙门架绝缘子串和2#主变高压侧G5构架绝缘子串进行清扫除污工作,案例名称【（紫外光检测）发现（500kV绝缘子）（严重放电）】10月31日上午，检测小组检测500kV玉贤变电站，检测中发现500kV玉军一回龙门架绝缘子串有连续放电现象，#2主变高压侧G5构架设备区侧绝缘子也存在连续多片放电情况1.500kV玉军一回龙门架线路侧B相绝缘子串带电侧第2、3、4片绝缘子放电严重，已形成贯通性放电形态，光子数10610/min，详见10月31日报告附图13.2#主变高压侧G5构架设备区侧A、B、C三相绝缘子连续多片放电（特别是A相带电侧第7片绝缘子有较强放电点），详见10月31日报告附图4、5、6.1、6.2500kV玉贤变电站玉军一回构架绝缘子串连续放电点和#2主变高压侧G5构架设备区侧绝缘子串连续放电附图图1玉军一回龙门架线路侧B相绝缘子串带电侧第2、3、4片形成贯通放电图2玉军一回龙门架线路侧A相绝缘子串带电侧连续多6片绝缘子放电，还没有形成贯通性放电形态图3玉军一回龙门架线路侧C相绝缘子串带电侧连续5片绝缘子放电，还没有形成贯通性放电形态图4#2主变高压侧G5构架设备区侧A相有4片绝缘子放电，第7片有较强的放电图5#2主变高压侧G5构架设备区侧B相有9片绝缘子连续放电图6.1#2主变高压侧G5构架设备区侧C相有8片绝缘子连续放电图6.2#2主变高压侧G5构架设备区侧C相有11片绝缘子连续放电玉军一回龙门架线路侧B相绝缘子串带电侧第2、3、4片形成贯通放电玉军一回龙门架线路侧B相绝缘子串带电侧第2、3、4、5、7、9片放电,2013年10月，国网湖北电力公司检修公司科发公司按反措计划正在对公司所辖变电站、换流站、特高站及输电线路重污区杆塔绝缘子进行紫外光检测工作,绝缘子,放电均压环螺栓松,"['2.500kV玉军一回A、C相连续多片绝缘子放电', '暂未形成贯通性放电形态', '详见10月31日报告附图2、3科技开发公司紫外检测小组发现缺陷立即向上级领导和主管单位进行了汇报传统的放电异常判别方法有听声音和夜间观察放电等2）输变电设备各具体设备部位检测特点复合绝缘子芯棒护套开裂及在工频运行电压下电晕放电隔离开关端部均压环电晕放电均压环表面电晕耐张串均压环表面电晕悬垂串均压环表面尖端放电导线断股电晕放电导线表面尖端放电判断绝缘子串是否存在连续放电', '连续放电的绝缘子数量', '绝缘子是否存在贯通性放电', '初步得出检测距离、增益、气压、温度、湿度等因素对测量结果的影响1.更换500kV玉军一回龙门架线路侧B相绝缘子串带电侧第2、4片绝缘子', '国网湖北电力公司检修公司科发公司按反措计划正在对公司所辖变电站、换流站、特高站及输电线路重污区杆塔绝缘子进行紫外光检测工作']","('需停电处理', 'C类修检', ['所以听声音的方法无法排除干扰因素和主观因素', '这就需要在日常运行维护中着重跟踪', '检修中进行优先处理这类绝缘子出现电晕的情况比较少见', '为采取合理的维护措施提供可靠的依据通过在现场进行大量的试验', '摸索紫外检测技术在输变电设备上的应用', '总结出缺陷设备紫外检测的规律', '形成输变电设备紫外检测诊断导则', '可用于今后指导输变电设备运行维护及研究工作由于设备的材料不同', '各种设备三个电晕强度等级的划分也是不一样的我们在长期的现场设备检测中', '积累了一定检测检验', '判断出实际检测结果在日常检测中如果检测到导线的放电就需要首先判断是否是由于污染', '这样就基本可以排除污染导致的放电积累的大量的数据', '收集了宝贵的的紫外典型图片通过现场检测数据的初步积累', '发现紫外线成像仪对带电检测多股导线部分断裂、瓷瓶的裂纹、复合绝缘子局部缺陷等情况有非常直观和简便的检测本次检测结果对下一步进行绝缘子缺陷的深入分析判断', '进一步完善判断设备异常的检测判据提供了重要的参考依据。检测获得的重要资料为进一步完善判断绝缘子等设备异常的检测判据打下了良好的基础'])"
