报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,状态量,状态描述,诊断分析,检修决策
58-泰安-220kV园五线故障分析报告-重合不成-雷击-20160613,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016/6/13/19/34)、",,"(导线,LGJ-400/50)、","(塔号,68)、",2010/3/24,2016/6/14,雷击,,,,,220kV,,园五线,1.根据线路在电网中的重要程度、线路走廊雷电活动规律、线路结构不同，加装避雷器，采取改善接地装置等措施,2、加强避雷线运行维护工作，定期开展开夹检查，接地电阻测量等工作，确保线路防雷设备完好,根据故障及保护测距计算，故障点应在#77-#78之间，考虑到当时夜晚持续性强雷暴雨天气，判断故障可能为雷击造成220kV园五线#73中相（B相）绝缘子下均压环、导线放电痕迹220kV园五线#73中相（B相）右侧拉线UT、爬梯放电痕迹220kV园五线#73中相（B相）右侧拉线抱箍穿钉放电痕迹,06月13日19时50分，接调度通知后，输电运检室首先组织人员对故障原因进行分析220kV园五线#1-#135泰安公司管辖线路长度44.309km考虑人员安全，当晚未进行巡视第二天天亮后，雷雨过后，随即组织巡视人员、车辆，对220kV园五线#1-#135进行全线故障巡视，并安排人员对园五线#68-80进行登塔检查,2016年6月13日19时50分，接调度通知19时34分220kV园五线纵联差动、距离保护动作，重合成功，B相故障，故障测距五凤站侧18.24km，桃园站侧24.2km；19时39分220kV园五线再次纵联差动、距离保护动作，重合不成，强送成功，B相故障，故障测距五凤站侧18.24km，桃园站侧24.2km,220kV园五线2010年3月24日建成投运，起于桃园站，终止于五凤站，共有杆塔135基，全长44.309千米，导线型号为LGJ-400/506月13日泰安西南区持续性强雷暴雨天气，有雷电活动异常频繁，并伴有冰雹经检查发现，园五线#73杆中相（B相）下均压环（重锤）有放电痕迹，线夹出口外（小号侧）导线下侧有明显放电痕迹，右侧电杆爬梯脚钉处、拉线UT线夹及拉线抱箍穿钉处有明显放电痕迹，中相悬式线夹、配重均压环也有放电痕迹，为雷击造成，不影响线路运行,拉线,拉线故障,"['判断故障可能为雷击造成220kV园五线#73中相绝缘子下均压环、导线放电痕迹220kV园五线#73中相右侧拉线UT、爬梯放电痕迹220kV园五线#73中相右侧拉线抱箍穿钉放电痕迹', '右侧电杆爬梯脚钉处、拉线UT线夹及拉线抱箍穿钉处有明显放电痕迹']","('需停电处理', 'B类修检', ['加装避雷器', '加强避雷线运行维护工作', '定期开展开夹检查'])"
58-湖北-红外线测温发现110千伏输电线路 过流线发热故障,输电线路,,,"(线夹,1-4)、(线夹,1-14)、(线夹,1-27)、(线夹,1-37)、",,1997/8/10,1997/8/10,红外线测温发现110千伏输电线路 过流线发热故障,,19℃,78%,,110kV,严重缺陷,输电线,经过综合分析判断，认为是导线接点接触不良引起过热（1）导线与金具为螺栓连接，随着运行年限增加，接触面严重（2）导电接触面存在导电膏，随着运行年限增加，导电膏导电（3）接头螺栓强度不够（4.8级），随着运行年限增加，接触面差，经过一段时间运行后机械性能大幅降低，导致产生过热强度不够造成接触面松动、压力下降,大量事实说明红外红外热成像检测技术能够行之有效的发现设（4）部分设备连接金属部件强度低、质量差，外加运行工况较导线与金具的连接采用压接形式，避免接触面与空气接触导致锈蚀、氧化电气设备导电接触面涂薄层凡士林，禁止使用导电膏，避免接触面接触不良导致过热接头的连接应使用强度8.8级的螺栓，避免由于螺栓以上对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对接头的处理将更具针对性，避免日后出现过热现象,设备类别【输电线路+红外线测温110千伏输电线路过流线发热故障+21】2013年9月25日，根据年度输电线路预防性检测计划，对该线路导线接点进行了红外热成像检测上相和中相过流线创通线夹在进行红外热成像检测时，发现4#和7#过流线创通线夹温度异常并对该两基三处导线接点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1-1、1-2、1-3所示，并将此情况上报生技科根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δT为87.5%，温升15K依据电流致热型设备缺陷诊断判据，判断热像特征是以线夹和接头为中心的热像，热点明显；故障特征为接触不良；缺陷性质为严重缺陷综合考虑线路近期运行工况和电网负荷数据，均未异常下一步进行停电检修试验深入诊断分析在线路停电后在进行导线接点检修试验时，发现固定螺栓有松动现象，4#右相、7#上相和中相直流电阻不合格，数据如表1-14#塔右相、7#上相和中相过流线直流电阻值偏大，8.9和11.4的数值，超出了规程规定的2%又将历年来的试验数据进行了分析比对，数据如表1-2以上异常数据对红外测试结果进行了很好的印证110KV线路过流线接点直流电阻合格在该线路送电后的红外热成像检测中红外图谱正常,经过检修人员停电后，拆开创通线夹后发现固定螺栓有松动现象，随即进行处理随即制订处缺检查方案检修人员打开创通线夹发现4#和7#固定螺栓松动，更换创通线夹并紧固螺栓后，再次进行直流电阻复试，试验数据合格，如表1-3备过热缺陷，除了例行周期性红外测温外，适当增加重要设备停电前的红外测温工作，能够有效的指导设备检修，提高检修工作效率和质量,案例名称【红外线测温110千伏输电线路过流线发热故障】在检测过程中发现4#耐张转角塔右相过流线创通线夹、7#双回路终端耐张塔右侧上相和中相过流线创通线夹温度异常,4#耐张转角塔右相过流线创通线夹、7#双回路终端耐张塔右侧,线夹,线夹故障,"['对该线路导线接点进行了红外热成像检测上相和中相过流线创通线夹在进行红外热成像检测时', '发现4#和7#过流线创通线夹温度异常并对该两基三处导线接点进行了精确测温', '判断热像特征是以线夹和接头为中心的热像', '4#耐张转角塔右相过流线创通线夹、7#双回路终端耐张塔右侧']","('不需停电处理', 'D类修检', ['大量事实说明红外红外热成像检测技术能够行之有效的发现设。部分设备连接金属部件强度低、质量差', '避免由于螺栓以上对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对接头的处理将更具针对性'])"
59-检修公司-500kV上泰Ⅰ线06月13日风偏故障分析报告-重合不成-风偏-20160613,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016年06月13日20时00分)、(强送时间,20时33分)、",,"(导线,4×LGJ-400/35)、(地线型号,OPGW-115)、(绝缘子,FXBW-500/210)、(OPGW,OPGW-115)、(故障杆塔型号,SZT42-36)、(导线（或跳线）型号（含分裂数）,4×LGJ-400/35)、","(起始塔号,165)、(塔号,165)、(终点塔号,166)、(故障杆塔号,165)、",2005/12/11,2016/6/23,风偏,"(故障时负荷(MW),189.9MW)、",,,,500kV,,上泰Ⅰ线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""强风引起导线风偏导致复合绝缘子偏斜，当偏斜角达到一定角度时，导线对塔身安全距离不足放电结合以上分析判断，此次故障为强风使导线发生风偏致使带电导线接近塔身，安全距离不足产生放电，最终引起线路短路4.1输电线路应对极端恶劣天气的措施和能力不足，缺乏有效应对局部强风的防风偏措施5.1开展地面巡视，检查线路其余区段是否受风偏影响情况，重点检查金具、绝缘子等，发现问题及时处理",对#165现场登塔检查及周边巡视，均未发现存在可引起设备短路故障的异物，故排除异物短路的可能4.2缺乏观测和预警手段，天气预报往往只能预测大范围内的天气状况，对这种局部强对流天气无法预测，因此无法及时发现并应对,若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写1）设计气象区参照《110kV~750kV架空输电线路设计规范》附录A选取（54页），选取Ⅰ~Ⅸ；根据故障测距情况，经查阅资料，初步判定故障跳闸点范围为#162-#166由于天气影响且能见度较低，不具备登塔条件，未发现明显故障点经过对现场放电通道进行分析，初步判定#165号塔左上相（C相）导线处为故障点500kV上泰Ⅰ线#165杆塔及故障点照片见图1-图4雷击放电通道一般是自然状态下距离最短的通道，经电科院查阅雷电故障定位系统，上泰故障时刻线路附近没有落雷，经登塔检查，并对放电点及放电通道进行分析，未找到雷击放电通道，故排除雷击短路的可能本次放电的上泰Ⅰ线#165塔，塔型为SZT42-36.0风压不均匀系数0.64取自GB50545-2010《110kV～750kV架空输电线路设计规范》，按水平档距435m取值风压不均匀系数0.61取自DL/T5092-1999《110～500kV架空送电线路设计技术规程》5.最大故障相电流根据故障电流分析，本次故障为金属性接地故障,检修公司接到线路跳闸通知后，立即启动输电线路异常情况应急预案，组织济宁分部变电运维、检修人员对站内设备进行巡视，分析保护动作情况；组织输电运维人员开展现场故障巡视工作6月13日21时56分，输电专业资料应急人员按照公司运检部关于规范输电线路故障分析汇报工作要求编写故障区段两条信息，通过微信、办公邮件等方式第一时间发送至运检部、安质部有关人员及分部故障巡视人员，提供有效、准确故障点查找参考信息5.2委托设计院对故障杆塔风偏角进行校核，提出防风偏治理措施,1）2016年06月13日20时00分，500kV上泰Ⅰ线上相（C相）故障跳闸，重合不成功，20时33分强送成功2）500kV汶上站侧保护测距53.5km，故障录波器测距54.62km，行波测距67.4km，500kV泰山站侧行波测距29.5km1）跳闸时间为变电站内故障录波装置显示的跳闸时间；2）故障相别（或极性）上泰Ⅰ线#165塔型为SZT42-36，海拔高度40米；故障相为C相（面向杆塔号增加方向左上相），故障线路走向为东西走向，沿途地形地貌为平原,1）500kV上泰Ⅰ线投运于2005年12月11日，全长97.964km，共有杆塔238基，导线型号为4×LGJ-400/35导线（或跳线）型号（含分裂数）3）绝缘配合6月13日，500kV上泰Ⅰ线#165区段位于肥城市边院镇西坡村，故障时雷暴雨，并伴有12级大风，温度为21~28℃6月13日22时10分，分部巡视人员到达现场，对#162-#166展开地面巡视，现场强风暴雨，天气非常恶劣6月14日08时22分，故障巡视发现#165塔C相3号子导线及其上方塔材有明显放电痕迹，暂不影响运行线路故障时，上泰Ⅰ线#165故障杆塔区段为雷暴雨天气，并伴有12级大风，结合故障巡视情况及周边树木、房屋损伤情况可以看出，短时性恶劣天气是造成此次线路故障的直接原因故障时现场强风暴雨，天气非常恶劣，局部区域风力可达10级，经登塔检查发现上泰Ⅰ线#165塔C相3号子导线及其上方塔材有明显放电痕迹，符合风偏放电的特点，根据现场天气及周边环境情况，初步分析为风偏导致导线对塔身放电引起跳闸地处平原地区，上泰Ⅰ线#165塔两侧档距分别为425和434米上泰Ⅰ线为同塔双回线路，#165塔为直线杆塔，三相导线绝缘配置采用悬垂串结构，绝缘子型号FXBW-500/210，长度4360mm，设计最大风速为30m/s通过向周围群众了解故障时现场天气情况，并结合现场树木倒伏情况判断，线路故障时，故障杆塔周边遭遇罕见强风，瞬时最大风速可达到12级，风速达每秒30m/s以上经登塔检查发现上泰Ⅰ线#165塔C相3号子导线及其上方塔材有明显放电痕迹，符合风偏放电特点,导线,导线故障,"['初步判定#165号塔左上相导线处为故障点500kV上泰Ⅰ线#165杆塔及故障点照片见图1-图4雷击放电通道一般是自然状态下距离最短的通道', '故障巡视发现#165塔C相3号子导线及其上方塔材有明显放电痕迹', '经登塔检查发现上泰Ⅰ线#165塔C相3号子导线及其上方塔材有明显放电痕迹', '初步分析为风偏导致导线对塔身放电引起跳闸地处平原地区', '三相导线绝缘配置采用悬垂串结构', '风速达每秒30m/s以上经登塔检查发现上泰Ⅰ线#165塔C相3号子导线及其上方塔材有明显放电痕迹']","('需停电处理', 'A类修检', ['检查线路其余区段是否受风偏影响情况', '重点检查金具、绝缘子等', '发现问题及时处理', '对#165现场登塔检查及周边巡视', '故排除异物短路的可能。4.2缺乏观测和预警手段'])"
59-检修公司-500kV上泰Ⅱ线06月13日风偏故障分析报告-重合成功-风偏-20160613,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016年06月13日21时56分)、",,"(地线型号,JLB40-150)、(导线,4×LGJ-400/35)、(绝缘子,FXBW-500/210)、(故障杆塔型号,SZT40-33)、(导线（或跳线）型号（含分裂数）,4×LGJ-400/35)、","(起始塔号,22)、(故障杆塔号,22)、(终点塔号,23)、(塔号,22)、",2006/9/26,2016/6/23,风偏,"(故障时负荷(MW),266.7MW)、",,,,500kV,,上泰Ⅱ线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""强风引起导线风偏导致复合绝缘子弯曲偏斜，当偏斜角达到一定角度时，导线对塔身安全距离不足放电结合以上分析判断，此次故障为强风使导线发生风偏致使带电导线接近塔身，安全距离不足产生放电，最终引起线路短路输电线路应对极端恶劣天气措施和能力不足，缺乏有效应对局部强风的防风偏措施5.1开展地面巡视，检查线路其余区段受风偏影响情况，重点检查金具、绝缘子等，发现问题及时处理5.2委托咨询院对线路开展防风偏校核分析，为线路防风偏治理提供技术支撑",对#22现场登塔检查及周边巡视，均未发现存在可引起设备短路故障的异物，故排除异物短路的可能,若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写1）设计气象区参照《110kV~750kV架空输电线路设计规范》附录A选取（54页），选取Ⅱ~Ⅸ；根据故障测距情况，经查阅资料，初步判定故障跳闸点范围为#20-#25由于天气影响且能见度较低，不具备登塔条件，未发现明显故障点根据现场天气及环境等分析，初步判定#22号塔中相（B相）导线处为故障点图3500kV上泰Ⅱ线#22塔B相下均压环放电点雷击放电通道一般是自然状态下距离最短的通道，经电科院查阅雷电故障定位系统，上泰故障时刻线路附近没有落雷，经登塔检查，并对放电点及放电通道进行分析，未找到雷击放电通道，故排除雷击短路的可能本次放电的上泰Ⅱ线#22塔，塔型为SZT40-33实际摇摆角（度）风压不均匀系数取0.61实际摇摆角（度）风压不均匀系数取0.65风压不均匀系数0.65取自GB50545-2010《110kV～750kV架空输电线路设计规范》，按水平档距435m取值风压不均匀系数0.61取自DL/T5092-1999《110～500kV架空送电线路设计技术规程》5.最大故障相电流根据故障电流分析，本次故障为金属性接地故障,检修公司接到线路跳闸通知后，立即启动输电线路异常情况应急预案，组织济宁分部变电运维、检修人员对站内设备进行巡视，分析保护动作情况；组织输电运维人员开展现场故障巡视工作6月13日22时15分，输电专业资料应急人员按照公司运检部关于规范输电线路故障分析汇报工作要求编写故障区段两条信息，通过微信、办公邮件等方式第一时间发送至运检部、安质部有关人员及分部故障巡视人员，提供有效、准确故障点查找参考信息6月13日23时30分，分部巡视人员及新增巡视人员陆续到达现场，对#20-#25展开地面巡视，现场强风暴雨，天气非常恶劣,1）2016年06月13日21时56分，500kV上泰Ⅱ线B相（中相）故障跳闸，重合成功2）500kV汶上站侧保护测距6.53km、6.4km，故障录波器测距6.59km，行波测距9.2km，线路全长97.964km1）跳闸时间为变电站内故障录波装置显示的跳闸时间；2）故障相别（或极性）上泰Ⅱ线#22（距离汶上站8.585km）塔型为SZT40-33，海拔高度为40米；故障相为B相（面向杆塔号增加方向中相），故障线路走向为南北走向，沿途地形地貌为平原,1）500kV上泰Ⅱ线投运于2006年9月26日，全长97.964km，共有杆塔238基，导线型号为4×LGJ-400/35导线（或跳线）型号（含分裂数）3）绝缘配合500kV上泰Ⅱ线#22塔区段位于济宁市汶上县城关镇孙庄村6月14日10时20分，故障巡视发现#22塔B相（中相）导线及其附近塔身有明显放电痕迹，暂不影响运行线路故障时，上泰Ⅱ线#22故障杆塔区段为雷暴雨天气，并伴有12级大风，结合故障巡视情况及周边树木、房屋损伤情况可以看出，短时性恶劣天气是造成此次线路故障的直接原因故障时现场强风暴雨，天气非常恶劣，局部区域风力可达12级，经登塔检查发现上泰Ⅱ线#22塔B相导线及其上方塔材有明显放电痕迹，符合风偏放电特点，根据现场天气及周边环境情况，初步分析为风偏导致导线对塔身放电引起跳闸地处平原地区，上泰Ⅱ线#22塔两侧档距分别为422和375米上泰Ⅱ线为同塔双回线路，#22塔为直线杆塔，采用悬垂串结构，绝缘子型号FXBW-500/210，长度4360mm，设计最大风速为30m/s通过向周围群众了解故障时现场天气情况，并结合现场树木倒伏情况判断，线路故障时，故障杆塔周边遭遇罕见强风，瞬时最大风速可达到12级，风速达30m/s以上经登塔检查发现上泰Ⅱ线#22塔B相导线及其上方塔材有明显放电痕迹，符合风偏放电特点,导线,导线故障,"['初步判定#22号塔中相导线处为故障点图3500kV上泰Ⅱ线#22塔B相下均压环放电点雷击放电通道一般是自然状态下距离最短的通道', '故障巡视发现#22塔B相导线及其附近塔身有明显放电痕迹', '经登塔检查发现上泰Ⅱ线#22塔B相导线及其上方塔材有明显放电痕迹', '初步分析为风偏导致导线对塔身放电引起跳闸地处平原地区', '风速达30m/s以上经登塔检查发现上泰Ⅱ线#22塔B相导线及其上方塔材有明显放电痕迹']","('需停电处理', 'A类修检', ['检查线路其余区段受风偏影响情况', '重点检查金具、绝缘子等', '发现问题及时处理。5.2委托咨询院对线路开展防风偏校核分析', '对#22现场登塔检查及周边巡视', '故排除异物短路的可能'])"
59-湖南-输电线路山火卫星监测发现山火,输电线路,,,,,,2012/3/23,输电线路山火卫星监测发现山火,,20℃,,,220kV,,的输电线,（2）原因分析2012年湖南省清明山火多发主要有三个原因一是清明前持续的连阴雨天气，使得人民的春耕烧荒、上坟祭祀等活动集中在清明期间，造成火源相对比较集中（3）尽管今年的清明期间山火异常偏多，但由于预警提前，措施部署得当，输电线路山火跳闸次数较往年同类条件明显减少，电网运行稳定，未出现全省范围的停电事件,避免了一起山火导致线路跳闸的事故，保证了线路的安全（1）清明期间防灾实验室开展了输电线路山火监测预警24小时值班，利用自主开发的输电线路山火卫星监测系统及时发现输电线路山火，并通知各线路运行维护单位做好相关措施,"2012年3月23日起，湖南省结束持续的阴雨天气，国网湖南电力密切关注天气走势，提出""24日由于气温较高，春耕生产生活进入高峰期，全省发生山火概率增大，可能发生大面积山火""的短期预报在国家电网公司和国网湖南省电力公司的支持下，国网湖南电科院防灾实验室建设了山火卫星监测装置和线路山火预警系统该系统利用卫星接收装置可接收MODIS、NOAA等卫星的红外数据，进行火点识别，实现实时显示全省山火火点，计算火点与输电线路距离，按照距离远近分为一、二、三级告警（1km以内为一级告警），及时发布可能受山火影响的线路（杆塔）告警信息图24-1输电线路山火监测系统（含火点与告警信息显示）二是往年的清明期间均以阴雨天气为主，山火数量少，使得本年度清明的山火数量相对较多三是清明期间的气象条件十分适合山火的蔓延，清明平均气温较往年同期明显偏高，且空气湿度小、风速较大，极有力于山火的蔓延",现场人员发现火势向线路蔓延迅速，可能危及线路，立刻采取处置措施，成功控制了山火防灾实验室立即将监测告警信息发给衡阳分公司运维人员该线路运维单位人员收到告警信息迅速组织人员进行现场火势确认了解火势大小，火势方向后及时扑灭山火，确保该线路没有因为山火原因跳闸（2）省公司发布了输电线路山火橙色预警，全体线路运维人员，放弃清明休假，坚守在生产一线,,3月24日，卫星监测系统及时发现国网湖南电力衡阳供电分公司运行维护某线路附近的山火，并通知国网湖南电力衡阳分公司派员到现场以3月23日某输电线路山火监测火点为例,杆塔,故障,[],"('需停电处理', 'B类修检', ['并通知各线路运行维护单位做好相关措施'])"
6-临沂-220kV莒水线故障分析报告-重合成功-鸟害-20150220,输电线路,"(跳闸发生时间（年/月/日/时/分）,/06/01)、",,"(导线,LGJ-400/50)、","(塔号,44)、",Sep-99,2015/2/20,鸟害,"(故障时负荷（MW）,15)、",,,,220kV,跳闸故障,莒水线,1、加强运行管理，在鸟害事故高发季节，增加线路巡视次数，重视鸟害区绝缘子表面脏污情况的观察，对鸟粪污染和表面脏污的绝缘子及时安排带电清扫加强防鸟装置运维管理，及时更换不符合安装要求或失效的防鸟装置,,确定故障点后，巡视人员根据放电痕迹及周围环境进行故障原因分析B相绝缘子于2012年5月份投运，故障几率较小，且附近通道环境良好，没有污染源及易漂浮物，污闪和外力破坏因素被排除#62塔中相防鸟刺上有一只大鸟，放电绝缘子及正下方的地面上均有鸟粪，跳闸故障为鸟粪闪络导致,2月20日06时40分临沂供电公司输电运检室接调度通知后，立即组织沂水运检分队进行故障巡视根据调度故障测距结果，巡视人员重点巡视#45-#85区段07时30分，分队队员到到达故障区段并展开巡视2、加大防鸟害工作力度，按照省公司《输电线路防鸟装置使用意见》要求，2015年4月30日前，完成18000余支防鸟刺的安装工作，实现220kV线路防鸟装置应用率100%、鸟窝全清除的目标,2015年2月20日06时01分，220kV莒水线B相（面向受电侧，水平排列中相）跳闸，重合成功,220kV莒水线1999年9月建成投运，起于莒州站（日照），终止于沂水站（临沂），共有杆塔130基，全长40.4公里，其中#1-#44（14.2公里）为日照管辖，临沂管辖26.2公里巡至#62号塔时，发现#62杆上均压环、绝缘子伞群、接地极均有放电痕迹，不影响输电线路安全运行,绝缘子,绝缘子故障,"['巡视人员根据放电痕迹及周围环境进行故障原因分析B相绝缘子于2012年5月份投运', '放电绝缘子及正下方的地面上均有鸟粪', '发现#62杆上均压环、绝缘子伞群、接地极均有放电痕迹']","('需停电处理', 'C类修检', ['加强运行管理', '对鸟粪污染和表面脏污的绝缘子及时安排带电清扫。加强防鸟装置运维管理', '及时更换不符合安装要求或失效的防鸟装置'])"
6-吉林-红外检测10kV柱上跌落式熔断器熔丝管发热,输电线路,,,"(熔丝,14.7K)、(熔丝,6.0K)、",,,13-Jun,红外检测10kV柱上跌落式熔断器熔丝管发热,,,20%,,10kV,一般缺陷,,此类缺陷当熔丝故障熔断后不能熄弧造成配电变压器烧损,,热像图分析10kV柱上跌落式开关上、下引线与开关接触部位发热，温差5.0K~8.0K，右侧熔丝管温差6.0K，判定为一般缺陷吉林省配网设备红外检测对此类缺陷判据非常严格，相间温差≥20K即为危急缺陷,,案例名称红外成像检测10kV柱上跌落式熔断器熔丝管发热2013年6月至2013年11月，国网吉林电力公司配网红外检测发现多处10kV柱上跌落式熔断器熔丝管发热,某些型号的配网跌落式熔断器熔丝管使用产气材料低劣，运行中吸水膨胀堵塞熔丝管，造成发热,熔丝,熔丝座、熔丝接头发热,"['热像图分析10kV柱上跌落式开关上、下引线与开关接触部位发热', '右侧熔丝管温差6.0K', '运行中吸水膨胀堵塞熔丝管']","('需停电处理', 'C类修检', [])"
6-青岛-220kV琅董II线2月13日舞动故障分析报告-重合闸未动-冰害-舞动-20160213,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016/2/13/13/03)、(导线舞动起止时间,2016年2月13日13时— 2016年2月13日15时)、(强送时间,13:20)、(监测时间,2016.2.13)、",,"(绝缘子,FXBW-220/180)、(导线型号（含分裂数，排列方式）,2×JLHA-675，2分裂，水平排列)、(杆塔型号,SZT62-21.0)、(地线型号,OPGW-110)、(绝缘子型号,FXBW-220/180)、(导线,2×JLHA-675)、(杆塔,SZT62-21.0)、(OPGW,OPGW-110)、","(终点塔号,63#)、(起始塔号,52#)、(塔号,60)、",2008/12/31,2016/2/13,舞动,"(故障时负荷(MW),40)、",,,,220kV,跳闸故障,琅董II线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""综合考虑故障区段的地理特征、气候特征、故障期间的现场微气象情况等，结合故障录波信息、闪络点痕迹等，排除线路外力、杂物、绝缘子闪络等导致线路故障的可能性结合以前发生的舞动现象，满足易发生舞动的条件从本次故障情况分析，一方面暴露了公司所辖220kV线路仍有大档距、风口处等易发生舞动情况的线路区段存在，需要继续排查，并制定合理的防舞动治理方案，另一方面，也暴露了山区丘陵等部分难以到达的线路区段，特殊天气下由于巡视困难，线路的舞动、覆冰等情况难以掌握、不易监控、巡视效率较低",（3）对特殊地形、特殊区段的线路，结合线路可视化建设项目，加装微气象监测装置和图像视频监控装置，加强故障区段的监控，加强山区等人员难以到达或巡视效率较低的线路区段监控,若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写表4故障时段天气故障时线路附近气象台站天气基本情况及线路关系表根据故障测距数据，青岛供电公司制定了以220kV琅董II线59杆塔为中心，在#53～#64区段进行巡视的巡检方案考虑到现场地形因素，巡检人员判断#56~#61号杆塔发生故障的几率较高，因此对该区段进行了重点排查根据现场观测情况，220kV琅董II线#59~60档发生了舞动现象，最大舞动幅值约为1米，舞动持续时间约2小时较大档距或弧垂较大的档如56~57、58~59、59~60均有一定程度的舞动现象，幅度约0.5~1米（2）组织开展所辖220kV线路大档距、风口处等可能发生舞动的区段排查，制定合适的防舞动治理方案，结合停电进行防舞动装置的加装,2月13日13时03分，青岛供电公司输电运检室接到调度命令后，随即组织10名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视（1）继续做好特殊天气下220kV琅董II线及同塔的琅董I线的跟踪巡视及舞动区段监测，发现舞动情况及时汇报；,2016年2月13日13时03分，220kV琅董II线跳闸，AC相故障，开关跳三相未重合，13时20分强送成功，220kV董家口站故障录波及保护测距均为28.71km（查阅线路台账为#58~59），琅琊站故障录波及保护测距均为22.65km（查阅台账为#60~61）2）故障相别（或极性）,"220kV琅董II线长50.551km，起止杆塔号#1~146，共计146基杆塔，于2008年12月31日投运，全线均为架空同塔双回线路，运维单位是青岛供电公司输电运检室，属于省公司资产故障点位于220kV琅董II线#59~#60线档，所属耐张段为#52~#63，耐张段长度为4.184公里，琅董II线#59与#60塔，高差21米，档距553米，设计覆冰厚度、设计风速分别为10mm、30m/s，处于1级舞动区故障区段#59~#60杆塔型号均为SZT62-21.0，绝缘子型号FXBW-220/180，导线型号2×JLHA-675，水平排列，地线型号OPGW-110故障区段平均海拔高度为140m，主要地形为山谷风口地区，常年主导风为西北风，与线路走向夹角为90度，平均风速约为20m/s导线舞动区地形（山区、丘陵、平原等）1个耐张段共11个档，长4.184公里，最大、最小档距分别为590米、244米2月13日，受山东半岛冷空气影响，青岛地区出现冻雨及大风恶劣天气，持续时间为1天通过故障巡视，工作人员发现该段线路杆塔大多在丘陵高处或山顶，档内均为沙土山地，没有任何易漂浮物，#58~59线下廊道有部分树木，但多为黑松等低矮类树木，导线上也未发现漂浮物，大档距及弧垂较大的区段58~60均有一定程度的舞动现象,幅度约为0.5~1米，持续时间约为2小时，现场巡视时，故障区段为冻雨及大风天气，风力8~9级，气温在-5℃～-1℃之间°，杆塔主材及辅材均有不同程度的结冰凌现象，厚度约为2~4mm,导线覆冰不明显现场地形以山谷风口及丘陵为主，海拔高度平均为140m故障发生时，根据青岛地区天气预报，青岛地区多地出现冻雨及大风天气，气温在-5℃～-1℃之间°，风力8~9级，时速约17~21m/s，风向为西北风13日2点至3点半，运维及管理人员陆续抵达故障区域，发现故障地区风力较大，并伴有小雨、冻雨现象，线路能见度较好，且现场大多位于山谷风口及丘陵地带，线路周边无任何漂浮物及高大树木，无任何外力施工，线下及廊道内的乡间小道土质较疏松，地面有轻微结冰现象，巡视人员通过徒步登山巡视，发现220kV琅董II线#58~60杆塔均有一定程度的结冰凌现象，覆冰厚度约为2~3mm,导线覆冰不明显，整个耐张段绝缘子出现一定的风偏，约7°左右220kV琅董I、II线同塔双回架设的常规线路，无紧凑型塔型，线路起于500kV琅琊站，止于220kV董家口变电站，山东鲁能电力设计院设计，省送变电施工，2008年12月投运，导线型号为2×JLHA-675，相排列方式为水平排列线路主要地形为丘陵、山区，线路走向为西南至东北方向发生故障区段设计最大设计风速为30m/s，最大覆冰厚度为10mm，污秽等级III级，处于1级舞动区发生故障时，青岛地区气温在-5℃～-1℃之间°，风力8~9级，时速约17~21m/s，风向为西北风，故障段线路走向为西南向东北方向（如下图），风向与线路夹角为90°其中，琅董II线#59与#60塔，高差21米，档距553米，且正好位于山谷风口处，且弧垂较大，现场巡视发现舞动幅度也相对较大，约1米另外，2月14日~15日，巡线人员再次对220kV琅董II线进行带电查找，发现220kV琅董II线档中上、中相导线有明显的放电痕迹，同时通过13~14日巡视拍摄到的图像视频判断，56~57、58~59、59~60均有不同程度的舞动现象，且59~60位于山谷风口处，弧垂较大，舞动幅度相对较大综上所述，分析判断2016年2月13日220kV琅董II线跳闸故障是由于导线覆冰舞动相间距离不足造成放电跳闸",杆塔,电气故障,"['表4故障时段天气故障时线路附近气象台站天气基本情况及线路关系表根据故障测距数据', '青岛供电公司制定了以220kV琅董II线59杆塔为中心', '巡检人员判断#56~#61号杆塔发生故障的几率较高', '起止杆塔号#1~146', '工作人员发现该段线路杆塔大多在丘陵高处或山顶', '杆塔主材及辅材均有不同程度的结冰凌现象', '发现220kV琅董II线#58~60杆塔均有一定程度的结冰凌现象']","('需停电处理', 'B类修检', ['排除线路外力、杂物、绝缘子闪络等导致线路故障的可能性结合以前发生的舞动现象', '需要继续排查', '加装微气象监测装置和图像视频监控装置', '加强故障区段的监控', '加强山区等人员难以到达或巡视效率较低的线路区段监控'])"
60-检修公司-500kV岱泰线复合绝缘子断串故障分析报告-重合不成-其他-20160613,输电线路,,,"(杆塔,5JA1-Z1-38)、(复合绝缘子,FXBW-500/210)、(导线,6×LGJ-240/30)、","(塔号,51)、",2014/5/26,2016/6/13,其他,,,,"(复合绝缘子,淄博泰光电力器材厂)、",500kV,,岱泰线,"检查断裂的复合绝缘子，断裂部位在绝缘子中部偏上，芯棒断口处不整齐，绝缘子其它部位外护套无明显破损（见图5）根据现场情况分析，岱泰线故障跳闸是因为#50塔C相（左相）右串和#51塔C相（左相）右串复合绝缘子断裂,导致导线向铁塔偏移造成空气距离不足放电而引起线路跳闸断裂绝缘子芯棒为不整齐断口，可以排除复合绝缘子脆断的可能性；解剖时，未发现断裂绝缘子护套与芯棒间界面质量问题，可以排除复合绝缘子因芯棒电腐蚀引起断裂的可能综合现场情况及实验室解剖分析认为，500kV岱泰线故障相为上侧左相，断裂的复合绝缘子都为右串，处于背风侧，V形复合绝缘子串在大风作用下，联板与碗头挂板变为一整体，带动复合绝缘子横向运动并上扬，弯矩迫使背风侧复合绝缘子弯曲变形，当背风侧绝缘子弯矩超过复合绝缘子的抗弯强度时发生断裂；球头弯曲变形印证了故障时复合绝缘子所受弯矩过大因此，本次复合绝缘子断裂原因为极端恶劣天气下，强风造成复合绝缘子弯矩过大，导致绝缘子芯棒弯曲变形造成断裂",,500kV岱泰线复合绝缘子断串故障分析报告根据现场树木受损情况及咨询当地气象局，推测故障时杆塔周围的风力可达12级以上，风速达30m/s以上对换下的复合绝缘子进行外观检查，发现外护套除断裂处外无明显破损，外观良好；发生断裂的两支复合绝缘子球头处有明显的变形（见图7），而故障相V形串左串未发生断裂的复合绝缘子的球头未发现明显的弯曲变形对断裂的复合绝缘子进行解剖，发现绝缘子芯棒除断裂处外其他部位均无异常（3）近几年极端恶劣天气频发，建议加强线路沿线微地形、微气候区气象资料收集，必要时建立气象观测点，为线路设计和的差异化防风偏治理提供依据,（1）加强运维工作，立即开展杆塔与复合绝缘子隐患排查重点排查与故障杆塔在同一耐张段内的直线塔复合绝缘子球头弯曲变形情况，对有问题的复合绝缘子及时更换；对故障区段杆塔塔材及螺栓紧固情况进行检查，及时消除塔材受损及螺栓松动隐患,2016年6月13日20:23分，500kV岱泰线C相跳闸重合不成，500kV泰山站侧保护测距24.75km，故障录波器测距28.08km，行波测距29.1km；500kV岱宗站侧行波测距19.3km；站内设备情况正常,"巡视发现，500kV岱泰线#50塔C相（左相）右串和#51塔C相（左相）右串复合绝缘子断裂，导线被V形串左串绝缘子悬挂在铁塔曲臂附近（见图1、图2）6月14日，#50塔、#51塔C相复合绝缘子更换完毕500kV岱泰线投运于2014年5月26日，设计单位为山东电力工程咨询院,施工单位为山东送变电工程公司岱泰线全线为紧凑型线路，长度为47.934千米，共有杆塔130基，导线型号为6×LGJ-240/30岱泰线#50、#51塔为5JA1-Z1-38型紧凑型杆塔，复合绝缘子呈V形结构布置，线路设计最大风速为27m/s；#50、#51号直线塔所处耐张段为#42-#54塔，耐张段长度为4.813千米，该耐张段东西走向，沿途地形地貌为平原复合绝缘子型号为FXBW-500/210，2013年6月生产，采用挤包穿伞工艺，生产厂家为淄博泰光电力器材厂现场检查发现，#50塔C相（左相）导线及塔身、#51塔C相（左相）导线及塔身有多处明显放电痕迹（见图3、图4）杆塔周边树木倒伏断裂严重（见图6），均由北往南方向倒伏芯棒断裂处为白色不整齐断口（见图8、图9）（2）建议对岱泰线线路紧凑型杆塔进行核算，在故障区段加装双V串绝缘子，增强其抵御极端恶劣大风天气的能力",绝缘子,绝缘子故障,"['500kV岱泰线复合绝缘子断串故障分析报告根据现场树木受损情况及咨询当地气象局', '风速达30m/s以上对换下的复合绝缘子进行外观检查', '外观良好；发生断裂的两支复合绝缘子球头处有明显的变形', '而故障相V形串左串未发生断裂的复合绝缘子的球头未发现明显的弯曲变形对断裂的复合绝缘子进行解剖', '发现绝缘子芯棒除断裂处外其他部位均无异常近几年极端恶劣天气频发', '500kV岱泰线#50塔C相右串和#51塔C相右串复合绝缘子断裂', '导线被V形串左串绝缘子悬挂在铁塔曲臂附近', '#50塔、#51塔C相复合绝缘子更换完毕500kV岱泰线投运于2014年5月26日', '复合绝缘子呈V形结构布置', '在故障区段加装双V串绝缘子']","('需停电处理', 'B类修检', ['检查断裂的复合绝缘子', '可以排除复合绝缘子脆断的可能性；解剖时', '可以排除复合绝缘子因芯棒电腐蚀引起断裂的可能综合现场情况及实验室解剖分析认为'])"
60-湖南-输电线路无人机外破点巡查发现放电点,输电线路,,,"(导线,25-1)、",,,2011/8/29,输电线路无人机外破点巡查发现放电点,,,,,500kV,,某线,（1）四旋翼无人机起落容易，节约线路人员攀爬杆塔的时间，特别是在地形不好的地方能够有效减轻人工爬山、登塔寻线的工作强度，快速高效的完成线路巡检,"无人机功能强大，能飞到离底面100米的上空，沿着输电线路的走向，进行定位巡航由于自带GPS，无人机能够超视距飞行，并随时将拍摄的画面通过射频传输通道传回到监控人员的工业笔记本上，监控人员就能同步收看和操控（2）四旋翼无人机展示了高空近距离任意角度拍摄的优势性能，通过调整姿势对线路进行细微观察，人眼看不到的死角都能拍摄到，实现""零死角""巡查，通过高清的照片分析，更容易发现输电线路上的细微缺陷",国网湖南电力运维检修部要求出动四旋翼无人机，奔赴事故地点进行配合故障查找飞行作业，查找线路故障点四旋翼无人机俯拍了距离变电站21km最近的61#与62#杆塔之间导线正下方的两处茂密灌木丛，拍摄影像中没有发现树竹放电或异物放电的痕迹然后，对疑似异物放电故障点的61#杆塔跳线进行了高空近距离拍摄，没有发现跳线放电痕迹同时，围绕61#杆塔环拍了四周的植被情况，没有发现异物放电的残留物用半个小时的时间，无人机航拍到了跨越某高速公路63#与64#杆塔之间的导线放电后痕迹B相六分裂导线中三根导线的放电痕迹（位于63#与64#杆塔的第三、四间隔棒间，距第三个间隔棒15米）故障点正下方是正在进行钢筋铺设的工地，有金属异物弹起触碰到导线引起放电,,案例名称【输电线路导线无人机故障点巡查】,"8月30日中午11:00到达故障现场，从距离该变电站21km最近的杆塔61#塔开始巡查，到11:40仍然没有发现放电点，继续扩大巡查范围，于中午12:20,操作员利用四旋翼无人机巡查跨越某高速公路的63#与64#杆塔之间导线，在档距中段的导线上清晰、准确地拍摄到导线放电后的痕迹，查找到故障点本案例利用无人机巡查故障点，首先在疑似故障点巡查，然后以疑似点为基点，扩大搜寻范围巡查",导线,导线故障,"['查找线路故障点四旋翼无人机俯拍了距离变电站21km最近的61#与62#杆塔之间导线正下方的两处茂密灌木丛', '无人机航拍到了跨越某高速公路63#与64#杆塔之间的导线放电后痕迹B相六分裂导线中三根导线的放电痕迹（位于63#与64#杆塔的第三、四间隔棒间', '有金属异物弹起触碰到导线引起放电', '于中午12:20,操作员利用四旋翼无人机巡查跨越某高速公路的63#与64#杆塔之间导线', '在档距中段的导线上清晰、准确地拍摄到导线放电后的痕迹']","('需停电处理', 'A类修检', ['通过调整姿势对线路进行细微观察'])"
61-冀北-红外热像测温发现220kV侯岛二线13#塔压接板发热缺陷,输电线路,,,,,,2012/6/20,红外热像测温发现220kV侯岛二线13#塔压接板发热缺陷,,23℃,30%,,220kV,,侯岛二线,,（1）应在高温大负荷期间对引流线压接板加强红外热像测温工作（2）应不定期对发生过引流板发热和处于风口易舞动的引流板进行监测,发现该发热情况后立即安排对问题相压接板发热情况进行了严密监控、测试通过监测几日温差无明显降低后于6月27日上午9作业中发现该问题相压接板发热情况是由于压接板松动引发，在进行带电紧固压接板后，问题相压接板温度45.5℃，其他相压接板温度43.5℃，温差在正常的温控范围内，即消除缺陷，使设备恢复正常复测时，问题相压接板温度67.5℃，其他子线引流板温度43.9℃，温差仍然高达23.6℃,（3）对引流板加装降母，防止引流板螺栓松动,案例名称【红外热像测温发现220kV侯岛二线13#塔压接板发热缺陷】,,引流板,发热,"['发现该发热情况后立即安排对问题相压接板发热情况进行了严密监控、测试通过监测几日温差无明显降低后于6月27日上午9作业中发现该问题相压接板发热情况是由于压接板松动引发', '其他子线引流板温度43.9℃']","('需停电处理', 'C类修检', ['应在高温大负荷期间对引流线压接板加强红外热像测温工作。应不定期对发生过引流板发热和处于风口易舞动的引流板进行监测'])"
61-济宁-220kV岱李I线故障分析报告-重合成功-风偏-20160613,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,/21/01)、",,"(导线,JL/GIA-400/35)、","(塔号,67)、",,2016/6/13,风偏,,,,,220kV,,岱李I线,（1）认真吸取教训，举一反三，有针对性的做好恶劣天气条件下的事故预想，确保故障发生时及时采取应对措施，将故障造成的损失降到最低（3）严格新建或改造输电线路验收环节，安排有经验、技术过硬的人员参与线路验收，对于不满足线路运行标准的施工缺陷或隐患第一时间内予以消除，确保投运后线路自身健康状况良好,（2）强抓人员巡视工作，从巡视重点、缺陷类型等方面提高人员业务技能，提升巡视水平1、济宁市人民政府办公室关于进一步做好极端天气防范应对确保安全度汛工作的紧急通知,,6月13日21时01分，济宁供电公司接220千伏岱李I线路跳闸通知后，立即安排2组人员携带夜间巡视工具前往故障现场，23时10分到达现场展开巡视，至14日1时30分，未发现故障点，巡视人员就地在军屯镇旅社住宿休息，济宁公司现场负责人向济宁地调汇报了巡视情况4时30分再次分三组交叉对线220千伏岱李I线#66-#87段全线进行故障查询，至下午13时10分仍未查找到故障点,2016年06月13日21时01分，济宁公司220千伏岱李I线纵联距离、纵联差动保护同时动作，C相跳闸，重合闸成功保护测距信息显示，故障点位于泰安岱宗站侧21.9公里处,220kV岱李I线由泰安、济宁公司两家单位共同管辖，全长37.16公里，其两侧变电站分别位于泰安地区境内，属于过境线路，济宁公司管辖#66-#87段，位于济宁市汶上县境内，长度6.76公里根据故障测距，故障位置大致位于#66-#67之间，导线垂直排列，导线型号为JL/GIA-400/35双分裂导线因现场风力仍较大，济宁公司随即放弃登杆检查，计划于15日全线登杆检查6月14日夜间，济宁地区遭遇强对流天气袭击，接庄变4条220千伏线路停电，济宁公司将主要力量集中到了接庄变，岱李I线登杆查找故障点工作暂时搁置，直至6月16日接庄变抢修工作结束6月16日上午9时许，济宁公司组织人员到达岱李I线故障现场，分3组进行登杆检查9时50分，#70塔登塔人员发现，中导线（C）相引流线与跳线支架连接部位内侧有白色放电点，同时横担下方角钢上也有疑似放电痕迹，杆上人员随即进行了汇报，现场负责人确定该处为疑似故障点，并于10时20分向济宁地调进行了汇报220kV岱李I线由泰安、济宁公司两家单位共同管辖，全长37.16公里，其两侧变电站分别位于泰安地区境内，属于过境线路，济宁公司管辖#66-#87段，位于济宁市汶上县境内，长度6.76公里2016年6月13日晚，济宁地区天气骤变，普遍出现雷雨并刮起强风21时50分左右，强风导致220千伏岱李I线#70塔C相导线跳线支架（连接引流线）因风偏疑似与杆塔上横担发生放电，造成单相接地，线路跳闸,,故障,"['220kV岱李I线由泰安、济宁公司两家单位共同管辖', '，其两侧变电站分别位于泰安地区境内', '其两侧变电站分别位于泰安地区境内', '，济宁公司管辖#66-#87段', '济宁公司管辖#66-#87段', '位于济宁市汶上县境内', '长度6.76公里根据故障测距', '故障位置大致位于#66-#67之间', '，导线型号为JL/GIA-400/35双分裂导线因现场风力仍较大', '济宁公司随即放弃登杆检查', '计划于15日全线登杆检查6月14日夜间', '济宁地区遭遇强对流天气袭击', '接庄变4条220千伏线路停电', '济宁公司将主要力量集中到了接庄变', '岱李I线登杆查找故障点工作暂时搁置', '直至6月16日接庄变抢修工作结束6月16日上午9时许', '济宁公司组织人员到达岱李I线故障现场', '分3组进行登杆检查9时50分', '#70塔登塔人员发现', '中导线相引流线与跳线支架连接部位内侧有白色放电点', '同时横担下方角钢上也有疑似放电痕迹', '杆上人员随即进行了汇报', '现场负责人确定该处为疑似故障点', '并于10时20分向济宁地调进行了汇报220kV岱李I线由泰安、济宁公司两家单位共同管辖', '，其两侧变电站分别位于泰安地区境内', '其两侧变电站分别位于泰安地区境内', '，济宁公司管辖#66-#87段', '济宁公司管辖#66-#87段', '位于济宁市汶上县境内', '长度6.76公里2016年6月13日晚', '，普遍出现雷雨并刮起强风。21时50分左右', '普遍出现雷雨并刮起强风', '强风导致220千伏岱李I线#70塔C相导线跳线支架因风偏疑似与杆塔上横担发生放电', '，线路跳闸', '']","('需停电处理', 'B类修检', ['将故障造成的损失降到最。低严格新建或改造输电线路验收环节', '安排有经验、技术过硬的人员参与线路验收'])"
62-冀北-红外热像测温发现500kV神保二线0292号中相大号侧2、4线引流板发热,输电线路,,,,,2004/8/12,,红外热像测温发现500kV神保二线0292号中相大号侧2、4线引流板发热,,26℃,36%,,500kV,一般缺陷,神保二线,,（1）应在高温大负荷期间对耐张塔引流板加强红外热像测温工作（2）应不定期对发生过引流板发热和处于风口易舞动的耐张引流板进行监测,大同分部输电运检中心每年按照《输电线路运行规程》要求，在高温大负荷期间对全线路耐张塔引流板进行红外线测温经后期专业软件分析正常温度为25.1℃，发热点温度高出分别比正常温度高出13.3℃,检修人员对发热的引流板螺栓进行紧固处理后恢复正常（3）对耐张引流板加装降母，防止引流板螺栓松动,案例名称【红外热像测温500kV神保二线0292号中相大号侧2、4线引流板发热】在2011年迎峰度夏期间，检测人员通过红外热像测温仪对神保二线全部耐张塔进行普测，发现神保二线0292号耐张塔中相大号侧2、4线引流板发热，发热点温度为2线38.7℃，4线41.7℃，正常点温度为25.1℃，分别比正常温度高出13.3℃和16.6℃，当日环境温度26℃，相对湿度36％，按照《DL/T664-2008带电设备红外诊断应用规范》进行分析、比对，该缺陷属于一般缺陷神保二线0392号中相大号侧2、4线引流板螺栓松动，发热点温度38.7℃、41.7℃，当日环境温度26℃，湿度36％,500kV神保二线投运于2004年08月12日，为常规型输电线路,引流板,引流板故障,['在高温大负荷期间对全线路耐张塔引流板进行红外线测温经后期专业软件分析正常温度为25.1℃'],"('需停电处理', 'C类修检', ['应在高温大负荷期间对耐张塔引流板加强红外热像测温工作。应不定期对发生过引流板发热和处于风口易舞动的耐张引流板进行监测'])"
62-检修公司-500kV益川Ⅰ线06月14日风偏故障分析报告-重合成功-风偏-20160614,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016年06月14日17时38分40秒)、",,"(导线,4×LGJ400/35)、(复合绝缘子,FXBW-500/210(4360))、(地线型号,光缆：OPGW-130；地线：GJ-80)、(导线（或跳线）型号（含分裂数）,4×LGJ400/35)、(OPGW,OPGW-130)、(故障杆塔型号,SZT41-33)、","(故障杆塔号,152)、(起始塔号,152)、(终点塔号,152)、(塔号,152)、",2005/8/31,2016/6/14,风偏,"(故障时负荷,650MW)、",,,,500kV,,益川Ⅰ线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""）短时风度超过原设计抗风偏能力，C相（上相）在风作用下与塔身距离急剧减小，并击穿空气间隙短路，随即受风力和导线重力作用，使导线和塔身距离增大，重合动作，线路重合成功",4.2在重要线路沿线建设气象观测站，通过监测确定微气象区的分布及基本情况4.3加强输电线路微地形、微气象区的运行管理，对该区域线路运行状况进行分析总结，及时与设计单位沟通，制定符合现场实际的防治措施,若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写1）设计气象区参照《110kV~750kV架空输电线路设计规范》附录A选取（54页），选取Ⅰ~Ⅸ；益川Ⅰ线#152塔位于淄川区寨里镇徐家村，线路附近村镇存在较多倒伏（折断）的杨树、墙体等故障发生后，检修公司与淄川气象部门进行了联系，了解到，当日下午16-20时，淄川区大部乡镇发生短时强对流天气，极大风达30.4m/s据此分析，线路故障时，故障杆塔周边遭遇飑线风（飑线风经过的地方，风速急剧增大，并伴有龙卷等灾害性天气，瞬时最大风速可达到15级，具有突发性强、破坏力大的特点4.1已委托山东电力咨询院对益川Ⅰ线风偏角进行核算，结合线路停电对风偏角较小的区段采取加装重锤或V串等措施，以抵御极恶劣大风天气,6月14日，接到跳闸通知后，山东公司立即组织开展故障巡视工作检修公司组织变电运维、检修人员对站内设备进行巡视，分析保护动作情况通过分析故障测距信息，初步推算故障原因为单相接地故障，区段为益川Ⅰ线#151-#154区段，检修公司立即组织输电运维人员携带巡视、测量等工具前往输电线路现场，并分3个小组重点对#150-#155区段进行巡视检查21时23分，受天气影响，不具备继续巡视条件，作业人员返回,1）2016年06月14日17时38分，500kV益川Ⅰ线C相故障跳闸，重合成功2）500kV淄川站侧行波测距20.3km，500kV益都站侧行波测距60.3km，站内设备情况正常2）故障相别（或极性）故障录波显示，益川Ⅰ线C相发生瞬时性接地故障（持续时间约50ms），最大故障电流2.104A（二次值），保护10ms（相对时间）动作跳C相，随后1219ms左右C相开关重合成功,"1）500kV益川Ⅰ线投运于2005年08月31日,全长80.809km，共有杆塔209基，导线型号为4×LGJ400/35益川Ⅰ线#152塔型为SZT41-33，海拔高度136米，故障相为C相（上相）、故障线路走向为南北走向，沿途地形地貌为丘陵导线（或跳线）型号（含分裂数）3）绝缘配合经了解，2016年06月14日16至20时，淄博淄川地区天气为暴雨大风局部龙卷风，并带有冰雹的强对流天气18时53分，作业人员到达故障区段，现场天气为中雨并伴有大风，沿途大量树木倒伏、折断6月15日06时，现场天气为阵雨，检修公司组织人员对#151-#153进行登塔检查，11时55分，登塔检查发现益川Ⅰ线#152塔C相（上相）导线对塔身和上横担连接处放电，均有明显放电痕迹，确定#152塔为故障杆塔地处丘陵地区，益川Ⅰ线#152塔两侧档距分别为507m和270m",杆塔,杆塔故障,"['故障杆塔周边遭遇飑线风（飑线风经过的地方', '确定#152塔为故障杆塔']","('需停电处理', 'B类修检', ['通过监测确定微气象区的分布及基本情况。4.3加强输电线路微地形、微气象区的运行管理'])"
62-检修公司-500kV益川Ⅱ线06月14日风偏故障分析报告-重合不成-风偏-20160614,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016年06月14日17时23分50秒)、(强送时间,17时46分01秒)、",,"(导线,4×LGJ400/35)、(地线型号,光缆：OPGW-130；地线：GJ-80)、(故障杆塔型号,SJ52-24)、(导线（或跳线）型号（含分裂数）,4×LGJ400/35)、(OPGW,OPGW-130)、","(故障杆塔号,181)、(起始塔号,181)、(塔号,181)、(终点塔号,181)、",2005/5/26,2016/6/14,风偏,"(故障时负荷,650MW)、",,,,500kV,,益川Ⅱ线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""）短时风度超过原设计抗风偏能力，A相引流线在风作用下与塔身距离急剧减小，并击穿空气间隙短路，由于短时的恶劣天气，重合闸未动作",4.2在重要线路沿线建设气象观测站，通过监测确定微气象区的分布及基本情况4.3加强输电线路微地形、微气象区的运行管理，对该区域线路运行状况进行分析总结，及时与设计单位沟通，制定符合现场实际的防治措施,若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写1）设计气象区参照《110kV~750kV架空输电线路设计规范》附录A选取（54页），选取Ⅰ~Ⅸ；故障发生后，检修公司与淄川气象部门进行了联系，了解到，当日下午16-20时，淄川区大部乡镇发生短时强对流天气，极大风达30.4m/s据此分析，线路故障时，故障杆塔周边遭遇飑线风（飑线风经过的地方，风速急剧增大，并伴有龙卷等灾害性天气，瞬时最大风速可达到15级，具有突发性强、破坏力大的特点短时阵风过后，引流线恢复原状态，空气绝缘随之恢复，线路试送电成功4.1已委托山东电力咨询院对益川Ⅱ线风偏角进行核算，结合线路停电对风偏角较小的区段采取加装重锤或V串等措施，以抵御极恶劣大风天气,6月14日，接到跳闸通知后，山东公司立即组织开展故障巡视工作检修公司组织变电运维、检修人员对站内设备进行巡视，分析保护动作情况通过分析故障测距信息，初步推算故障原因为一个单相接地故障，区段为益川Ⅱ线#181-#183区段，检修公司立即组织输电运维人员携带巡视、测量等工具前往输电线路现场，并分2个小组重点对#180-#185区段进行巡视检查21时15分，受天气影响，不具备继续巡视条件，作业人员返回,1）2016年06月14日17时23分，500kV益川Ⅱ线A相故障跳闸，重合不成功17时46分01秒，500kV益川Ⅱ线强送成功2）500kV淄川站侧行波测距8.9km，500kV益都站侧行波测距79.99km，站内设备情况正常2）故障相别（或极性）故障录波显示，益川Ⅱ线A相发生接地故障，最大故障电流7.405A（二次值），保护11ms（相对时间）动作跳A相，保护1524ms保护动作跳三相,"1）500kV益川Ⅱ线投运于2005年05月26日,全长80.809km，共有杆塔209基，导线型号为4×LGJ400/35益川Ⅱ线#181塔型为SJ52-24，海拔高度63米，故障相为A相（上相）、故障线路走向为东西走向，沿途地形地貌为平原导线（或跳线）型号（含分裂数）3）绝缘配合经了解，2016年06月14日16至20时，淄博淄川地区天气为暴雨大风局部龙卷风，并带有冰雹的强对流天气益川Ⅱ线#181塔位于淄川区城南镇北石谷村，线路附近村镇存在较多倒伏（折断）的杨树、墙体等18时41分，作业人员到达故障区段，现场天气为中雨并伴有大风，沿途大量树木倒伏、折断6月15日06时，现场天气为阵雨，检修公司组织人员对#181、#182进行登塔检查，7时22分，登塔检查发现益川Ⅱ线#181塔A相（上相）引流线对塔身放电，均有明显放电痕迹，确定#181塔为故障杆塔地处平原地区，益川Ⅱ线#181塔两侧档距分别为437m和294m",杆塔,杆塔故障,"['故障杆塔周边遭遇飑线风（飑线风经过的地方', '确定#181塔为故障杆塔']","('需停电处理', 'B类修检', ['通过监测确定微气象区的分布及基本情况。4.3加强输电线路微地形、微气象区的运行管理'])"
63-冀北-红外热像就爱侧发现500kV托源四线0367号中相大号侧4线引流板发热,输电线路,,,,,2005/10/28,,红外热像就爱侧发现500kV托源四线0367号中相大号侧4线引流板发热,,26℃,34%,,500kV,严重缺陷,托源四线,,（1）应在高温大负荷期间对耐张塔引流板加强红外热像测温工作（2）应不定期对发生过引流板发热和处于风口易舞动的耐张引流板进行监测,大同分部输电运检中心每年按《输电线路运行规程》要求，在高温大负荷期间对全线路耐张塔引流板进行红外线测温按照《DL/T664-2008带电设备红外诊断应用规范》进行分析、比对，该缺陷属于严重缺陷经后期专业软件分析其它相平均温度为26.4℃，发热点温度高出平均温度32.6℃,检修人员对发热的引流板螺栓进行紧固处理后恢复正常（3）对耐张引流板加装降母，防止引流板螺栓松动,案例名称【红外热像就爱侧发现500kV托源四线0367号中相大号侧4线引流板发热】在2011年迎峰度夏期间，检测人员对托源四线全部耐张塔进行普测，发现托源四线0367号耐张塔中相大号侧4线引流板发热，通过红外热像测温仪检测发现有明显发热点，热点温度为59℃，其它相正常点温度为26.1℃－26.8℃之间，高出平均温度32.6℃，相对温差90.9％，当日环境温度26℃，相对湿度34％托源四线0367号中相大号侧4线引流板螺栓松动，发热点温度59℃，当日环境温度26℃，湿度34％,500kV托源四线投运于2005年10月28日，为常规型线路,引流板,引流板故障,['在高温大负荷期间对全线路耐张塔引流板进行红外线测温按照《DL/T664-2008带电设备红外诊断应用规范》进行分析、比对'],"('需停电处理', 'C类修检', ['应在高温大负荷期间对耐张塔引流板加强红外热像测温工作。应不定期对发生过引流板发热和处于风口易舞动的耐张引流板进行监测'])"
64-冀北-红外热像测温发现220kV滦周一线42#大号侧线夹过热缺陷,输电线路,,,,,2008/7/28,,红外热像测温发现220kV滦周一线42#大号侧线夹过热缺陷,,1℃,25%,,220kV,严重缺陷,滦周一线,专家现场确认此次线夹过热为严重缺陷，缺陷原因为线路负荷过大，线夹螺栓松动，建议拧紧螺母，消除缺陷,（1）此次缺陷发现、跟踪试验到确定缺陷性质，是通过红外测温及例行试验相结合的结果，对今后设备状态评价及状态检修计划的制定，起到了积极作用,"根据带电测试结果对比投运后首次测试及历年试验结果，如下表工作人员在例行测试时发现红外测温图像中线夹明显有过热痕迹，返回工区进行报告分析依据DL/T664-2008《带电设备红外诊断应用规范》中相对温差的计算公式其中T1为发热点温度，T2代表正常温度,T0代表环境温度,经计算220kV滦周一线42#大号侧线夹的相对温差δ为88.826%，达到了《带电设备红外诊断应用规范》中规定的电流至热设备诊断中输电导线连接器的严重标准，认定属于严重缺陷（2）红外测温对导线线夹类电流致热型缺陷的判断较为困难，故障温差较小，特点不明显，且DL/T664-2008《带电设备红外诊断应用规范》对110kV以上设备未明确规定正常温度，只能结合运行经验和运行规程判断正常温度，建议明确设备不同时间段的正常温度，以提高设备隐患的发现率",在例行带电测试时发现该线路42#大号侧线夹过热，通过红外测温及相关试验比对后，确定缺陷原因系线路负荷过大，线夹螺栓松动，为严重缺陷，结合停电对其进行紧固线夹后恢复正常现场紧固线夹照片,案例名称【红外热像测温发现220kV滦周一线42#大号侧线夹过热缺陷】220kV滦周一线42#大号侧线夹过热红外测温报告,"冀北电力有限公司承德供电公司负责运维220kV滦周一线，线路全长16.254KM,2008年7月28日投运，施工单位为承德昊源电力承装有限公司结果显示，相对湿度为25%，环境温度为24.1℃，线夹温度为76.9℃,参照输电线路运行规程线夹的正常温度为30℃",线夹,线夹故障,"['工作人员在例行测试时发现红外测温图像中线夹明显有过热痕迹', 'T2代表正常温度,T0代表环境温度,经计算220kV滦周一线42#大号侧线夹的相对温差δ为88.826%', '红外测温对导线线夹类电流致热型缺陷的判断较为困难', '线夹温度为76.9℃,参照输电线路运行规程线夹的正常温度为30℃']","('不需停电处理', 'D类修检', ['对今后设备状态评价及状态检修计划的制定'])"
64-济宁-220kV接澳线等线路故障分析报告-重合不成-风偏-20160614,输电线路,"(强送时间,22时04分)、(跳闸发生时间（年/月/日/时/分/秒）,/20/01)、",接庄变电站,,"(塔号,2)、",,2016/6/14,风偏,,,,,220kV,,接澳线,（3）在以后的线路维修改造工程中，逐渐采用防风偏绝缘子，降低风偏值，以提高机械强度和电气间隙，提高线路防风偏能力，确保大风天气线路安全运行,（4）严格输电线路技改、维修验收环节，对耐张线路杆塔安排工作经验较为丰富的人员进行验收把关，对不符合设计标准的重新制作更换,,现场负责人在汇报调度后，将现场人员撤回，并安排第二天一早进行巡视随即，现场负责人安排进行登杆检查（1）根据调度计划安排，待220千伏接湖线、接澳线、邹接I线、接宿线停电时重新更换故障杆塔导线引流线，同时安装双挂点跳线串，并加配重锤，使其满足安全运行及风偏安全距离要求（2）全面排查在运线路耐张杆塔，对未采取防风偏措施的引流线，按照实际情况，并结合停电计划全部安装跳线支架、双挂点跳线串及配重锤，以满足风偏安全距离要求,2016年06月14日20时01分，济宁供电公司220千伏接澳线、接湖线、邹接I线、接宿线，开关保护相继动作，B相故障重合闸不成功，开关三相跳闸22时04分，220kV接湖线、接宿线、邹接I线、接澳线相继强送成功22时04分，220千伏接宿线等四条线路相继强送成功,220千伏接湖线、接澳线、邹接I线、接宿线全部为接庄变电站出线或进线输电线路，四条线路位于接庄变南侧自西向东依次排列，为济宁城区东南部重要供电线路故障点位置位于接庄站南侧附近区域，故障前线路整体运行状况良好6月14日20时03分，济宁供电公司输电运检室接调度220千伏接湖线等线路跳闸通知后，立即安排四组人员携带夜间巡视工具前往故障现场，分别对接湖线、接澳线、邹接I线、接宿线进行故障巡视，至15日0时50分，巡视人员未发现故障点6月15日上午6时10分，输电运检室再次安排四组人员对220千伏接湖线#01-#15、接澳线#01-#20、邹接I线#70-#89、接宿线#01-#19四个区段进行故障查询，至9时15分，巡视人员仍未发现故障点9时40分，4名登杆人员相继发现220kV接湖线#02、接澳线#02、邹接I线#88、接宿线#2塔B相（中）导线引流线有白色放电点，同时，接湖线、接澳线B相（中）导线靠近横担的数片瓷绝缘子也有明显放电痕迹，但四条线路横担塔身部位均无放电痕迹，现场负责人随即确定该处为故障点，并于10时05分，向调度进行了汇报220千伏接湖线、接澳线、邹接I线、接宿线全部为接庄变电站出线或进线输电线路，四条线路位于接庄变南侧自西向东依次排列，为济宁城区东南部重要供电线路故障点位置位于接庄站南侧附近区域，故障前四条线路整体运行状况良好2016年6月14日傍晚，济宁城区及周边区域天气骤变，雷雨交加并刮起强风，持续数十分钟20时左右，强风及雷电冰雹导致220千伏接湖线#02、接澳线#02塔、邹接I线#88塔、接宿线#02塔（4基杆塔塔型均为DJ2型）B相导线引流线因风偏与瓷绝缘子串、塔体放电，线路跳闸并且重合闸不成功,引流线,引流线故障,"['4名登杆人员相继发现220kV接湖线#02、接澳线#02、邹接I线#88、接宿线#2塔B相导线引流线有白色放电点', '强风及雷电冰雹导致220千伏接湖线#02、接澳线#02塔、邹接I线#88塔、接宿线#02塔B相导线引流线因风偏与瓷绝缘子串、塔体放电']","('需停电处理', 'C类修检', ['在以后的线路维修改造工程中', '严格输电线路技改、维修验收环节', '对耐张线路杆塔安排工作经验较为丰富的人员进行验收把关', '对不符合设计标准的重新制作更换'])"
65-冀北-红外热像测温发现500kV源霸一线0057号中相垂直串下串复合绝缘子棒芯发热,输电线路,,,,,2004/8/12,,红外热像测温发现500kV源霸一线0057号中相垂直串下串复合绝缘子棒芯发热,,6℃,30%,,500kV,危急缺陷,源霸一线,,（1）应在每年加强对大档距、重要交叉跨越及易发生舞动区域进行红外热像测温（2）建议建立输电线路红外图谱库，便于对每次测温结果开展横向和纵向的比对，及时发现设备隐患，确保设备安全稳定运行,按照规程要求，输电运检中心每年对处于风口易发生导线舞动、大档距及重要交叉跨越杆塔的复合绝缘子进行检测经后期专业软件分析正常点温度为8℃，发热点温度高出正常点温度94.2℃,检修人员结合停电对存在发热缺陷的复合绝缘子进行更换处理,案例名称【红外热像测温500kV源霸一线0057号中相垂直串下串复合绝缘子棒芯发热】源霸一线0057号中相垂直串下串导线侧第三片合成绝缘子棒芯发热，发热点温度102℃，当日环境温度6℃，湿度30%,检测人员在对源霸一线0057号复合绝缘子红外热像检测过程中，发现中相垂直串下串导线端第3片绝缘子棒芯发热，热点温度为102℃，其它点正常点温度为8℃，高出正常点温度94℃，当日环境温度6℃，相对湿度30％，按照《DL/T664-2008带电设备红外诊断应用规范》进行分析、比对，该缺陷属于危急缺陷,,故障,"['，输电运检中心每年对处于风口易发生导线舞动、大档距及重要交叉跨越杆塔的复合绝缘子进行检测。经后期专业软件分析正常点温度为8℃', '输电运检中心每年对处于风口易发生导线舞动、大档距及重要交叉跨越杆塔的复合绝缘子进行检测经后期专业软件分析正常点温度为8℃', '发热点温度高出正常点温度94.2℃', '检测人员在对源霸一线0057号复合绝缘子红外热像检测过程中', '发现中相垂直串下串导线端第3片绝缘子棒芯发热', '，其它点正常点温度为8℃', '其它点正常点温度为8℃', '高出正常点温度94℃', '，相对湿度30％', '，按照《DL/T664-2008带电设备红外诊断应用规范》进行分析、比对', '按照《DL/T664-2008带电设备红外诊断应用规范》进行分析、比对', '']","('需停电处理', 'B类修检', ['应在每年加强对大档距、重要交叉跨越及易发生舞动区域进行红外热像测温。建议建立输电线路红外图谱库'])"
65-枣庄-220kV枣滕II线-重合成功-雷击-20160614,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016年6月16日20时55分45秒)、",,"(导线型号,2×LGJ-400/35)、(型号及片数,FWXB-220/100-4)、(型号,SJ24-21)、(地线型号,OPGW-120)、(OPGW,OPGW-120)、","(起始塔号,51)、(塔号,57)、(终止塔号,51)、",,2016/6/16,雷击,"(故障时负荷,6.2MW)、",,90%,,220kV,,枣滕II线,1）描述故障发生简况，包括时间、线路名称、交流线路故障相别（直流线受损设备不影响安全运行，下一步将结合停电对绝缘子进行更换,,注如同一时间段内发生多次故障，应按时间顺序对故障情况进行逐一描述若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写1）描述故障线路及区段的基本情况，包括线路和故障区段基本信息、区段走向（示意图，并标注南北方位）、海拔高度、沿途地形地貌特征（如平地、丘陵、山地、河网、湖泊、沿海等）、濒临水系（如临近/跨越江、河、湖、溪、塘等）、气候特征（如气候类型、主导风向等）等若为丘陵及山地，参考附件2说明具体类别，不在其中的请示意说明4）简述近5年来该线路发生雷击故障概况，采取的治理措施以及效果等根据故障测距数据，以220kV枣滕II线58号杆塔为中心，在220kV枣滕II线#52～#63区段分3组进行巡视的巡检方案考虑到现场塔形因素，巡检人员判断#56、#57号杆塔发生故障的几率较高，因此对该区段进行了重点排查综合考虑故障区段的地理特征、气候特征、故障时段的天气情况等，结合雷电定位系统和故障录波信息、闪络点痕迹等（对疑难故障排除发生其他故障可能性），初步确定是**故障根据以上分析，给出故障排查原因与初步分析的结果220kV枣滕II线7月31日发生雷击跳闸1次，2已对雷击绝缘子进行更换因该线路段处于平原地带，且不属于多雷区，故未采取其它防雷措施,6月14日20时55分，枣庄公司输电运检室接到调度命令后，随即组织11名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视,路故障极性）、故障时运行电压和负荷、重合闸（再启动装置）动作情况等6月14日20时55分220kV枣滕II线、纵差保护动作跳闸，故障测距，距离滕北变距离1.28公里，故障相为B相（上相），重合成功2）描述故障测距和故障录波信息（故障录波图和故障录波分析报告附在附录中）2）故障相别（或极性）,3）附故障区段断面图，图中需标注故障杆塔及相邻杆塔编号、高程、小号侧和大号侧档距、弧垂等参数巡视未能发现故障点，15日随即增加巡视人员，全线巡视，仍未能发现故障点，后组织力量登杆检查，在51#塔发现故障点（导线雷击放电点在导线上方，较轻微）6月14日9时55分，现场巡视时，故障区段为中雨天气，西北风，阵风达8-10级，气温在23℃～29℃之间，相对湿度为90%RH，降水量10mm～20mm现场巡视时，据向当地居民了解，故障时段故障区段的雷电活动情况为强雷现场实测故障杆塔的A、B、C、D四个塔腿的接地电阻值均为A腿-3.4Ω、B腿-1.56Ω、C腿-2.15Ω、D腿-2.42Ω，，符合接地电阻设计要求和防雷要求枣庄公司巡视人员赶赴测距现场巡视检查，经登塔人员检查发现，220kV枣滕II线51#塔B相跳线上方及绝缘子联接金具有明显放电痕迹，结合当时雷暴雨天气，确定为雷绕击B相跳线对金具放电造成跳闸,杆塔,电气故障,"['注如同一时间段内发生多次故障', '以220kV枣滕II线58号杆塔为中心', '巡检人员判断#56、#57号杆塔发生故障的几率较高', '图中需标注故障杆塔及相邻杆塔编号、高程、小号侧和大号侧档距、弧垂等参数巡视未能发现故障点', '故障时段故障区段的雷电活动情况为强雷现场实测故障杆塔的A、B、C、D四个塔腿的接地电阻值均为A腿-3.4Ω、B腿-1.56Ω、C腿-2.15Ω、D腿-2.42Ω']","('需停电处理', 'B类修检', ['下一步将结合停电对绝缘子进行更换'])"
66-山西-雷电监测系统监测发现330kV金柞Ⅱ线雷击故障,输电线路,"(时间,2013-04-29 04:12:54)、",,"(杆塔,11.07kA)、(绝缘子串,LXP-10)、(杆塔,85-88)、(导线,12.84kA)、",,1992/4/8,2013/4/29,雷电监测系统监测发现330kV金柞Ⅱ线雷击故障,,,,,330kV,跳闸故障,金柞Ⅱ线,综合考虑故障区段的地理特征、气候特征、现场情况、结合故障录波信息，综合以上情况，排除线路为外破、污闪、树害、鸟害、风偏、山火等引起线路故障因此，87#跳闸原因系雷电绕击线路跳闸故障（1）早期输电线路防雷差异化设计不够，防雷电绕击办法不多，致使该线路绕击雷害较多,按照DL/T620-1997《交流电气装置的过电压和绝缘配合》，计算330kV输电线路LXP-10绝缘子串干弧距离2774mm时，绕击耐雷水平11.07kA,雷电监测系统监测金柞Ⅱ线雷击故障雷电信息查询以时钟同步性为首要原则，距离远近作为辅助判据以第3次雷电为例进行分析同时从A相跳线下均压环和大号侧导线端均压环放电痕迹上看，进一步证实了此次雷击故障确为一次典型的绕击故障经检查，故障区段内4基铁塔通道内树木和边坡远远超过安全距离，铁塔上和通道内无鸟粪和鸟类活动，当天也未发生山火等情况该线路投运时间较早，整体防雷水平较差，避雷线保护角过大，输电线路绕击耐雷水平相对较低，而且山区输电线路大跨越、大档距较多，山坡角度较大，容易发生雷电绕击山地迎风侧导线跳闸（2）加装线路避雷器防雷效果明显金柞II线41-43#、55#、75#、77#、78#、81#、125#、126#、169#、170#共加装避雷器12组，其效果较为明显,建议结合停电计划及时更换雷击绝缘子，在330kV金柞Ⅱ线路85-88#杆塔安装可控避雷针,案例名称【雷电监测系统监测金柞Ⅱ线雷击故障】2013年4月29日04时13分，3902金柞Ⅱ线跳闸，A相故障，重合成功柞水变侧2013年4月29日04时13分，3902金柞Ⅱ线跳闸，A相故障发生后,"330千伏金柞Ⅱ线长107.469公里，于1992年4月8日投运，运维单位为陕西省电力公司检修公司故障区段位于安康市旬阳县小河镇附近，地形为山地经巡线人员现场勘查发现87#中相（A相）跳线下均压环处和大号侧导线端均压环有明显放电痕迹，分析线路的跳闸原因系雷击导致线路故障经查寻雷电监测系统，2013年4月29日04时13分左右，金柞II线沿线雷电活动较强，其中在87#杆塔周围雷电活动频繁，金柞II线87#坐标为经度03387#杆塔A相跳闸时间为2013年04月29日04计算得到87#杆塔A相的跳线侧绕击耐雷水平约为11.07kA，反击耐雷水平约为89.28kA；导线侧绕击耐雷水平约为12.84kA，反击耐雷水平约为102.74kA；而87#附近发生的雷电流幅值为-30.4kA，大于绕击耐雷水平，小于反击耐雷水平，所以从耐雷水平计算结果可初步确定本次雷击跳闸性质为绕击4月29日05时01分，渭南检修分部接调度330千伏金柞Ⅱ线故障查线通知，迅速组织运维人员共12人进行故障查线，于16时30分当巡查至87#塔时通过望远镜发现87#中相（A相）跳线下均压环处和大号侧导线端均压环有明显放电痕迹该段线路位于山上，走径偏僻，附近无污染源故障发生时，天气情况为雷雨天气，87#塔身处于山区较高地段，结合A相（中相）引流跳线串均压环及大号侧导线端均压环上的放电痕迹，分析线路的跳闸原因系雷击导致线路故障87#塔基周围地形开阔，无任何超高植被或障碍物，两侧均跨深沟，易于雷电绕击导线，山下侧为河流，易于雷云聚集，这种地形容易遭受雷击，此外根据行波测距距金州变44.9公里，87#实际距金州变46.553公里，故障发生时，天气情况为雷雨天气该故障跳线串配置为1×21片,结构高度3066mm，干弧距离2774mm，绝缘配置满足标准要求故障时录得雷电流水平均远远大于该基塔跳线串11.07kA的绕击耐雷水平，故障A相又处于山地迎风侧位置，中相跳线保护角14.4度，与B相干弧距离2945mm相比，A相干弧距离2774mm恰好位于该基绝缘最为薄弱点，沟道内雷云在经过该基杆塔时，造成A相（上相）引流绝缘空气间隙击穿导致线路跳闸以上杆塔在雷雨天气过程中未发生雷击跳闸故障2013年4月29日，故障区段天气情况为雷雨天气（大雨），风力3-4级,气温在12℃～17℃间",,故障,"['雷电监测系统监测金柞Ⅱ线雷击故障雷电信息查询以时钟同步性为首要原则', '距离远近作为辅助判据以第3次雷电为例进行分析同时从A相跳线下均压环和大号侧导线端均压环放电痕迹上看', '进一步证实了此次雷击故障确为一次典型的绕击故障经检查', '故障区段内4基铁塔通道内树木和边坡远远超过安全距离', '铁塔上和通道内无鸟粪和鸟类活动', '当天也未发生山火等情况该线路投运时间较早', '，避雷线保护角过大', '，输电线路绕击耐雷水平相对较低', '输电线路绕击耐雷水平相对较低', '而且山区输电线路大跨越、大档距较多', '，容易发生雷电绕击山地迎风侧导线跳闸加装线路避雷器防雷效果明显。金柞II线41-43#、55#、75#、77#、78#、81#、125#、126#、169#、170#共加装避雷器12组', '容易发生雷电绕击山地迎风侧导线跳闸加装线路避雷器防雷效果明显金柞II线41-43#、55#、75#、77#、78#、81#、125#、126#、169#、170#共加装避雷器12组', '，330千伏金柞Ⅱ线长107.469公里', '330千伏金柞Ⅱ线长107.469公里', '于1992年4月8日投运', '运维单位为陕西省电力公司检修公司故障区段位于安康市旬阳县小河镇附近', '地形为山地经巡线人员现场勘查发现87#中相跳线下均压环处和大号侧导线端均压环有明显放电痕迹', '分析线路的跳闸原因系雷击导致线路故障经查寻雷电监测系统', '2013年4月29日04时13分左右', '金柞II线沿线雷电活动较强', '其中在87#杆塔周围雷电活动频繁', '金柞II线87#坐标为经度03387#杆塔A相跳闸时间为2013年04月29日04计算得到87#杆塔A相的跳线侧绕击耐雷水平约为11.07kA', '反击耐雷水平约为89.28kA；导线侧绕击耐雷水平约为12.84kA', '反击耐雷水平约为102.74kA；而87#附近发生的雷电流幅值为-30.4kA', '，小于反击耐雷水平', '，所以从耐雷水平计算结果可初步确定本次雷击跳闸性质为绕击4月29日05时01分', '所以从耐雷水平计算结果可初步确定本次雷击跳闸性质为绕击4月29日05时01分', '渭南检修分部接调度330千伏金柞Ⅱ线故障查线通知', '迅速组织运维人员共12人进行故障查线', '于16时30分当巡查至87#塔时通过望远镜发现87#中相跳线下均压环处和大号侧导线端均压环有明显放电痕迹该段线路位于山上', '，附近无污染源故障发生时', '附近无污染源故障发生时', '，87#塔身处于山区较高地段', '87#塔身处于山区较高地段', '结合A相引流跳线串均压环及大号侧导线端均压环上的放电痕迹', '分析线路的跳闸原因系雷击导致线路故障87#塔基周围地形开阔', '无任何超高植被或障碍物', '，易于雷电绕击导线', '，山下侧为河流', '，易于雷云聚集', '，这种地形容易遭受雷击', '这种地形容易遭受雷击', '此外根据行波测距距金州变44.9公里', '87#实际距金州变46.553公里', '，天气情况为雷雨天气该故障跳线串配置为1×21片,结构高度3066mm', '天气情况为雷雨天气该故障跳线串配置为1×21片,结构高度3066mm', '干弧距离2774mm', '绝缘配置满足标准要求故障时录得雷电流水平均远远大于该基塔跳线串11.07kA的绕击耐雷水平', '故障A相又处于山地迎风侧位置', '中相跳线保护角14.4度', '与B相干弧距离2945mm相比', 'A相干弧距离2774mm恰好位于该基绝缘最为薄弱点', '沟道内雷云在经过该基杆塔时', '造成A相引流绝缘空气间隙击穿导致线路跳闸以上杆塔在雷雨天气过程中未发生雷击跳闸故障2013年4月29日', '故障区段天气情况为雷雨天气', '风力3-4级,气温在12℃～17℃间']","('需停电处理', 'B类修检', ['排除线路为外破、污闪、树害、鸟害、风偏、山火等引起线路故障因此'])"
66-青岛-220kV西凤线6月15日跳闸故障分析报告-重合成功-外力破坏-异物短路-20160615,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016/06/15/07/44)、",,"(杆塔型号,ZG1-3)、(绝缘子型号,FXB)、(地线型号,GJ-50)、(导线型号,LGJQ-400)、","(塔号,77)、(终点塔号,87#)、(起始塔号,77#)、",2001/12/1,2016/6/15,异物短路,"(故障时负荷(MW),9.2)、",,75%,,220kV,,西凤线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""经现场巡视查明，故障原因为78号防震锤挂上反光膜将绝缘子短路，造成对地放电，导致线路跳闸，如图3防震锤上残留的反光膜、图4绝缘子放电痕迹、图5地面残留反光膜③根据闪络痕迹，结合收集的其它相关信息，经综合分析可以确定线路跳闸原因为反光膜在强风作用下被刮到线路导线上，被防震锤挂住，后在风力作用下将绝缘子短接，造成线路对地放电跳闸通过本次故障暴露出设备运维单位治理输电线路周边易飘浮物不彻底，工作留有死角，未能严格按照省电力公司运维检修部通知[2016]137号《关于进一步加强输电线路周边易漂浮物管理的通知》要求做好易飘浮物的综合治理工作",严格按照省电力公司运维检修部通知[2016]137《关于进一步加强输电线路周边易漂浮物管理的通知》要求做好易飘浮物的综合治理工作1、对辖区内临近输电线路的果园、塑料大棚等易漂浮物的集中场所开展一次集中排查，收集隐患信息，建立线路防护区内易漂浮物重点隐患档案台账2、利用属地化护线优势，对业主、种植户进行走访宣传，开展大棚、果园户主安全知识专题宣传教育，定期张贴、发放宣传材料3、规范开展线路巡视，大风天气后、阴雨天气前、易发旋风区域及时开展线路特巡，发现并消除异物挂落导线等隐患,若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写表2故障区段基本情况（表中内容为示例）根据故障测距数据，青岛公司制定了以220kV西凤线78号杆塔为中心，在#73～#83区段分2组进行巡视的巡检方案考虑到现场地形因素，巡检人员判断#77、#78、#79号杆塔发生故障的几率较高，因此对该区段进行了重点排查根据调控中心的故障录波分析，故障发生在2016年6月15日7时44分，故障录波测距离胶州站34kM，A相故障综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹等，排除线路发生其他故障的可能性，初步确定是异物短路故障①根据绝缘子串放电痕迹、防震锤上残留的反光膜，结合地上残留的电弧烧蚀后的反光膜残留物，确认故障点为78号杆,1）6月15日7时48分，青岛供电公司输电运检室接到调度命令后，随即组织18名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视近5年来该故障段未发生同类故障，青岛供电公司根据省公司的要求一方面充分利用属地化优势，建立了以当地供电所人员为主组成的属地化防护网络，另一方面根据省公司的要求组织进行易漂浮物的综合治理工作积极引导大棚户主将大棚中使用的铁丝更换为尼龙绳，将遮阳网、反光膜、锡箔纸等用木桩、地锚和绳索进行可靠固定,2016年6月15日7时44分，220kV西凤线跳闸重合成功，故障相别A相故障测距距离220kV凤光站34公里，查阅线路台账在220kV西凤线78号杆附近2）故障相别（或极性）,220kV西凤线全长58.6公里，其中平度市境内39公里，莱西市境内19.6公里，故障区段位于平度境内，全线铁塔92基，水泥双杆91基，为原唐西线开断进阳光站形成，投运时间是2001年12月1日，运维单位是国网青岛供电公司，属于国网山东省电力公司资产导线、地线型号分别为LGJQ-400、GJ-50，设计覆冰厚度、设计风速分别为10mm、27m/s故障点位于220kV西凤线#78杆，所属耐张段为#77~87故障区段主要地形为平地，现场无施工、无高大树木，周边治安情况良好气候类型为温带气候，常年主导风为北风该故障区段，自投运以来，截至2016年5月底，未发生因外力破坏造成的线路跳闸当日8时50分～9时10分，各组陆续抵达故障区段并开展地面检查；10时09分，巡检人员于#78杆塔A相绝缘子及防震锤位置处发现故障点2）6月15日10时09分，现场巡视时，故障区段天气阴，西北风，风速为5m/s，气温在16℃～20℃之间，相对湿度为75%RH，降水量20mm～25mm现场地形以平地为主，海拔高度为70m，如图1、2现场地形情况说明照片3）现场绝缘子有喷伤，考虑到该线路运行时间较长，计划16日安排带电更换故障绝缘子查阅台账在胶挪线#78杆塔，实际故障点在也在#78杆塔，故障相与距离，与调度通知吻合②经走访附近村民，当地14日夜间发生雷雨大风强对流天气，故障发生前有强阵风发生，且附近500米内有果园，反光膜来自于该果园,杆塔,电气故障,"['表2根据故障测距数据', '青岛公司制定了以220kV西凤线78号杆塔为中心', '巡检人员判断#77、#78、#79号杆塔发生故障的几率较高', '巡检人员于#78杆塔A相绝缘子及防震锤位置处发现故障点2）6月15日10时09分', '计划16日安排带电更换故障绝缘子查阅台账在胶挪线#78杆塔', '实际故障点在也在#78杆塔']","('需停电处理', 'B类修检', ['未能严格按照省电力公司运维检修部通知[2016]137号《关于进一步加强输电线路周边易漂浮物管理的通知》要求做好易飘浮物的综合治理工作', '严格按照省电力公司运维检修部通知[2016]137《关于进一步加强输电线路周边易漂浮物管理的通知》要求做好易飘浮物的综合治理工。作1、对辖区内临近输电线路的果园、塑料大棚等易漂浮物的集中场所开展一次集中排查'])"
67-山西-红外测温发现110千伏蜀柳双回预绞式耐张线夹发热,输电线路,"(时间,2013.5.30.15：00)、",,"(型号,NL-300/40)、(导线,LGJ-400/35)、(构架,LGJ-400/35)、(耐张线夹,NL-400/35)、(导线,LGJ-300/40)、(耐张线夹,2.3.2)、(耐张线夹,2.3.1)、(导线,NL-400/35)、(导线,NL-300/40)、(导线,29LGJ-300/40)、(耐张线夹,NL-300/40)、","(塔号,29)、",10-Sep,13-May,红外测温发现110千伏蜀柳双回预绞式耐张线夹发热,,,,"(耐张线夹,永固集团股份有限公司)、",110kV,,蜀柳双回预绞式耐张线,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
67-青岛-220kV上黄线6月16日跳闸故障分析报告-重合成功-外力破坏-异物短路-20160616,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016/06/16/20/40)、",,"(绝缘子型号,FXB)、(地线型号,GJ-70)、(导线型号,LGJQ-400/50)、(杆塔型号,ZG1)、","(终点塔号,135#)、(起始塔号,126#)、(塔号,149)、",,2016/6/16,异物短路,,,,,220kV,,上黄线,"4）""强送电情况""线路故障跳闸后，若重合不成功，则在此栏填写""强送时间""和""强送是否成功""，若成功填""是""，反之填""否""通过本次故障暴露出设备运维单位治理输电线路周边易飘浮物不彻底，工作留有死角，未能严格按照省电力公司运维检修部通知[2016]137号《关于进一步加强输电线路周边易漂浮物管理的通知》要求做好易飘浮物的综合治理工作",由于夜晚巡视较为困难，重点查找了平日掌握的隐患点青岛供电公司根据省公司的要求一方面充分利用属地化优势，建立了以当地供电所人员为主组成的属地化防护网络，另一方面根据省公司的要求组织进行易漂浮物的综合治理工作同时，加大巡视力度，对线路周边保护区的易漂浮物开展清查、加固、清理工作严格按照省电力公司运维检修部通知[2016]137《关于进一步加强输电线路周边易漂浮物管理的通知》要求做好易飘浮物的综合治理工作1、对辖区内临近输电线路的果园、塑料大棚等易漂浮物的集中场所开展一次集中排查，收集隐患信息，建立线路防护区内易漂浮物重点隐患档案台账2、利用属地化护线优势，对业主、种植户进行走访宣传，开展大棚、果园户主安全知识专题宣传教育，定期张贴、发放宣传材料3、规范开展线路巡视，大风天气后、阴雨天气前、易发旋风区域及时开展线路特巡，发现并消除异物挂落导线等隐患,由于为高阻接地，两个站内测得的距离相差较大，经过综合分析认为故障点位于#106~#149（220kV黄埠站）范围内若为交跨的两回线路间故障，应在上表中分别填写5）备注中注明故障时刻的运行电压（kV），其他需要补充说明的信息也在此栏填写表2故障区段基本情况（表中内容为示例）线路属地化班组胶州输电运检班、即墨输电运检班、输电运维二班分别对220kV上黄线胶州段、即墨段、城阳段进行夜间故障巡视根据故障测距情况，将巡视重点放在220kV上黄线城阳段#106~#149询问周边住户，住户反映昨日晚上8点左右，住户所在区域风力特别巨大，线路有巨大放电声，并伴有亮光3）导线喷伤不严重无断股，可继续运行根据调控中心的故障录波分析，故障发生在2016年6月16日20时40分，故障测距距离220kV上程站44.21公里，距离220kV上程站10公里由于为高阻接地，两个站内测得的距离相差较大，但可经过综合分析认为故障点位于#106~#149（220kV黄埠站）范围内实际查找到的故障点位于#133~#134，位于分析的故障范围之内综合考虑故障区段的地理特征、气候特征、故障期间的现场情况等，结合故障录波信息、闪络点痕迹等，排除线路发生其他故障的可能性，初步确定是异物短路故障①根据简易钢结构车棚、导线上残留的喷伤痕迹，结合附近住户的描述，确认故障点为78号杆#133~#134之间,1）6月16日20时40分，青岛供电公司输电运检室接到调度命令后，随即组织20名巡视、技术、管理人员紧急赶赴现场进行故障点查找及巡视2）6月17日08时00分，输电运检室派出3辆故障巡视车辆、9名故障巡视人员进行新一轮故障巡视同时护线大队也独立进行故障巡视经过现场确认此处为故障点积极引导大棚户主将大棚中使用的铁丝更换为尼龙绳，将遮阳网、反光膜、锡箔纸等用木桩、地锚和绳索进行可靠固定,2016年6月16日20时40分，220kV上黄线跳闸重合成功，故障相别C相故障测距距离220kV上程站44.21公里，距离220kV上程站10公里2）故障相别（或极性）,220kV上黄线全长44.458公里，沿途经过胶州市、即墨市、城阳区，故障区段位于城阳区境内，运维单位是国网青岛供电公司，属于国网山东省电力公司资产故障点位于220kV上黄线#133~#134，所属耐张段为#126~#135故障区段主要地形为平地，现场无施工、无高大树木，周边治安情况良好气候类型为温带气候，常年主导风为北风至6月17日01时20分未发现故障点6月17日14时10分，故障巡视人员巡查到#133~#134走廊内，发现线下一处简易的钢结构车库有放电痕迹，导线对车库垂直距离5.5米，对地距离7.5米②16日晚上8点左右，故障现场风力特别巨大，将简易钢结构车棚棚顶遮阳网上的塑料布吹起，导致线路安全距离不足，对钢结构车棚放电,导线,导线故障,"['并伴有亮光3）导线喷伤不严重无断股', '初步确定是异物短路故障根据简易钢结构车棚、导线上残留的喷伤痕迹', '导线对车库垂直距离5.5米']","('需停电处理', 'A类修检', ['未能严格按照省电力公司运维检修部通知[2016]137号《关于进一步加强输电线路周边易漂浮物管理的通知》要求做好易飘浮物的综合治理工作', '重点查找了平日掌握的隐患点青岛供电公司根据省公司的要求一方面充分利用属地化优势', '对线路周边保护区的易漂浮物开展清查、加固、清理工作严格按照省电力公司运维检修部通知[2016]137《关于进一步加强输电线路周边易漂浮物管理的通知》要求做好易飘浮物的综合治理工作1、对辖区内临近输电线路的果园、塑料大棚等易漂浮物的集中场所开展一次集中排查'])"
68-山东-红外热像检测发现220kV威文线耐张引流线夹过热,输电线路,,,"(导线,LGJ-400/50)、(引流线,2-1220kV)、(引流线,2-2)、",,1998,12-May,红外热像检测发现220kV威文线耐张引流线夹过热,,8℃,,,220kV,危急缺陷,威文线,经过综合分析判断，初步认为是由于引流线夹接触不良引起过热（1）线夹与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热（2）接头螺栓强度不够（4.8级），随着运行年限增加，导线微风振动致使螺栓松动，接触面间接触不良，致使过热（3）导线与线夹在压接过程中，压接质量存在问题，外加运行工况较差，经过一段时间运行后，导致产生过热（1）线夹导电接触面涂薄层凡士林，禁止使用导电膏，避免接触面接触不良导致过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加线路停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量（2）接头的连接应使用强度8.8级的螺栓，并且加装双螺母，避免由于螺栓松动造成接触面接触不良以上对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对线夹的处理将更具针对性，避免日后出现过热现象,2012年5月份大修前，测试人员对该线路全线耐张引流线夹进行了红外热成像检测并对该线夹进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图2-1所示，并将此情况上报运检部对图谱的认真分析后发现220kV威文线1#塔A相大号侧耐张引流线夹温度异常，表面最高温度72.5℃，负荷电流700A根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，温升53.7K依据电流致热型设备缺陷诊断判据，判断热像特征是以线夹和引流板为中心的热像，热点明显；故障特征为接触不良；缺陷性质为危急缺陷综合考虑以前测温数据，均未见异常引流线夹开夹检查照片如图2-2所示以上检修结果对红外测试结果进行了很好的印证红外热成像检测中红外图谱正常,经过停电开夹检查后发现该引流线夹与引流板连接处螺丝松动，表面氧化严重检修人员开夹后，对表面氧化物进行打磨处理，并重新对螺丝进行紧固下一步结合停电开夹检查深入诊断分析随即制定消缺检查方案检修人员将威文线1#塔A相大号侧耐张引流线夹开夹后，发现该引流线夹与引流板连接处螺丝松动，表面氧化严重检修人员对表面氧化物进行打磨处理，并重新对螺丝进行紧固经过检修人员开夹后，对表面氧化物进行打磨处理，并重新对螺丝进行紧固，送电后复测，测量数据合格（3）加强对导线压接时监督，压接管上打钢印，做到谁压接谁负责，提高压接质量,案例名称红外热像检测发现220kV威文线耐张引流线夹过热在测温过程中，发现220kV威文线1#塔A相大号侧耐张引流线夹温度异常，表面最高温度72.5℃，当时负荷电流700A220kV威文线1#塔A相大号侧耐张引流线夹开夹后，发现该引流线夹与引流板连接处螺丝松动，表面氧化严重,威海供电公司220kV威文线1998年投入运行，导线型号为LGJ-400/50220kV威文线1#塔耐张引流板在进行红外热成像检测时，发现220kV威文线1#塔A相大号侧耐张引流线夹温度分布异常,线夹,线夹故障,"['测试人员对该线路全线耐张引流线夹进行了红外热成像检测并对该线夹进行了精确测温', '并将此情况上报运检部对图谱的认真分析后发现220kV威文线1#塔A相大号侧耐张引流线夹温度异常', '判断热像特征是以线夹和引流板为中心的热像', '均未见异常引流线夹开夹检查照片如图2-2所示以上检修结果对红外测试结果进行了很好的印证红外热成像检测中红外图谱正常', '发现220kV威文线1#塔A相大号侧耐张引流线夹温度分布异常']","('不需停电处理', 'D类修检', ['大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量接头的连接应使用强度8.8级的螺栓', '并且加装双螺母', '避免由于螺栓松动造成接触面接触不良。以上对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对线夹的处理将更具针对性'])"
68-济宁-220kV邹八I线故障分析报告-重合成功-外力破坏-异物短路-20160617,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,/22/08)、",八里变电站,"(导线,LGJ-400/35)、","(塔号,88)、",,2016/6/17,异物短路,,,,,220kV,,邹八I线,"结合故障时天气状况，判断故障原因为故障时大风将疑似漂浮物刮至#83塔小号侧引流线处，另一端落至地面接地，造成B相导线单相接地故障，强大的电弧瞬间将漂浮物烧尽，绝缘恢复、重合成功下一步济宁公司将吸取教训，彻底排查线路防护区内外易漂浮物隐患并及时清理；同时对于节庆或农田等采用易漂浮物的单位和个人进行宣传，通过影像资料让广大群众了解并深刻认识高压输电线路，逐步""礼让""并躲避高压线，不敢在高压线附近违章施工、违章植树、使用易漂浮物等进行娱乐活动等属地化工作开展以来，各单位护线人员协助市公司消除了大量隐患，护线能力和水平不断提升，但仍有部分护线人员对于在线路防护区内外易漂浮物隐患不够重视，不能深刻意识到易漂浮物对线路安全运行造成的威胁，对放风筝、节气及农田棚膜等使用易漂浮物的行为不能及时制止，或者发现问题后不能作出宣传警告不能对潜在的隐患跟踪到底，存在侥幸心理下一步，加强属地化精细化管理，加强护线人员培训，明确护线重点，提高护线水平；同时监督护线员巡视到位及隐患排查情况，落实潜在隐患，对隐患点跟踪到底，直至完全消除",（1）日常输电线路巡视工作不够细致全面线路通道内易漂浮物等隐患排查不够彻底，对使用易漂浮物的单位和个人未能采取效手段进行宣传和控制，导致线路防护区内外易漂浮物不断出现,,6月17日22时08分，济宁公司接省调220千伏邹八I线跳闸通知后，立即组织2组巡视人员赶往现场进行故障巡视，并通知属地化单位邹城供电公司护线人员协助巡视随即现场负责人将巡视范围扩大至#75-#92塔范围现场负责将人员将情况汇报调度，并撤回巡视人员待天亮继续巡视6月18日8时，济宁公司再次安排两组人员对220千邹八I线#75-#92进行故障查询，至9时15分，巡视人员仍未发现故障点随即，现场负责人安排进行登杆检查现场负责人随即确定该处为疑似故障点，并于10时45分，向调度进行了汇报,2016年6月17日22时08分，济宁公司220千伏邹八I线光纤纵联距离、纵联方向保护同时动作，B相故障，重合闸成功保护测距信息显示，邹县电厂变电站侧25.59公里，八里变电站侧3.26公里,"根据调度保护故障测距，疑似故障点大致位于#83-#84塔间，杆塔所属耐张段为#83~#88，南北走向，导线垂直排列，型号为LGJ-400/35双分裂导线疑似故障段线路位于邹城东部城关镇农田内23时30分，巡视人员到达疑似故障区段，分别自#83、#88对向进行巡视，至18日零时40分，未发现故障痕迹至18日2时09分，仍未发现故障点9时30分，塔上人员发现83塔B相（下）导线小号侧耐张线夹引流线处有白色斑点，疑似放电痕迹，但横担、塔身及绝缘子处均无放电痕迹，现场地面也无遗留物现场人员询问当地村民了解到，17日22时前后，邹城境内出现大风天气，并伴有阵雨，大量漂浮物被吹起22时10分左右，#83塔上部一道火光瞬间闪过，同时传出""雷""一样的响声220千伏邹八I线#04-#05段位于邹城市农田内，故障出现于夜间22时许，故障时邹城境内有大风并伴有阵雨，巡视人员向附近村民问询，有的看见了火光，有的则听见了响声",,故障,"['根据调度保护故障测距', '疑似故障点大致位于#83-#84塔间', '杆塔所属耐张段为#83~#88', '，导线垂直排列', '，型号为LGJ-400/35双分裂导线疑似故障段线路位于邹城东部城关镇农田内23时30分', '巡视人员到达疑似故障区段', '分别自#83、#88对向进行巡视', '，未发现故障痕迹至18日2时09分', '未发现故障痕迹至18日2时09分', '仍未发现故障点9时30分', '塔上人员发现83塔B相导线小号侧耐张线夹引流线处有白色斑点', '，但横担、塔身及绝缘子处均无放电痕迹', '但横担、塔身及绝缘子处均无放电痕迹', '现场地面也无遗留物现场人员询问当地村民了解到', '，邹城境内出现大风天气', '邹城境内出现大风天气', '，大量漂浮物被吹起。22时10分左右', '，#83塔上部一道火光瞬间闪过', '#83塔上部一道火光瞬间闪过', '同时传出""雷""一样的响声220千伏邹八I线#04-#05段位于邹城市农田内', '故障出现于夜间22时许', '故障时邹城境内有大风并伴有阵雨', '巡视人员向附近村民问询', '，有的则听见了响声', '']","('需停电处理', 'B类修检', ['彻底排查线路防护区内外易漂浮物隐患并及时清理；同时对于节庆或农田等采用易漂浮物的单位和个人进行宣传', '加强属地化精细化管理', '加强护线人员培训', '提高护线水平；同时监督护线员巡视到位及隐患排查情况', '日常输电线路巡视工作不够细致全面。线路通道内易漂浮物等隐患排查不够彻底'])"
69-山东-红外热像检测发现35kV戚林II线弓子线过热,输电线路,,,"(导线,3-135kV)、(导线,2*LGJX-240/30)、",,2007,12-Apr,红外热像检测发现35kV戚林II线弓子线过热,,8℃,,,35kV,危急缺陷,戚林II线,经过分析判断，初步认为是由于弓子线与下分裂导线摩擦，致使弓子线磨损严重，引起过热（1）线夹与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热（2）接头螺栓强度不够（4.8级），随着运行年限增加，导线微风振动致使螺栓松动，接触面间接触不良，致使过热（3）导线与线夹在压接过程中，压接质量存在问题，外加运行工况较差，经过一段时间运行后，导致产生过热（4）弓子线与导线接触，在微风振动的情况下，使导线磨损严重，从而造成导线破股，导致产生过热（1）线夹导电接触面涂薄层凡士林，禁止使用导电膏，避免接触面接触不良导致过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加线路停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量（2）接头的连接应使用强度8.8级的螺栓，并且加装双螺母，避免由于螺栓松动造成接触面接触不良以上对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对线夹的处理将更具针对性，避免日后出现过热现象,并对该处进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图3-1所示，并将此情况上报运检部对图谱认真分析后发现35kV戚林II线48#塔C相大号侧上分裂导线弓子线与下分裂导线接触点温度异常，表面最高温度54.0℃，负荷电流450A根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，温升45.2K依据电流致热型设备缺陷诊断判据，判断热像特征是以上分裂弓子线和下分裂导线为中心的热像，热点明显；故障特征为弓子线破损；缺陷性质为危急缺陷综合考虑以前测温数据，均未见异常下一步结合停电检查深入诊断分析以上检修结果对红外测试结果进行了很好的印证红外热成像检测中红外图谱正常（4）上下分裂导线的弓子线与下分裂导线接触点，应用预绞丝对接触点导线进行缚绑，防止摩擦断股发生,检修人员对其导线缚绑后，又用另一条弓子线对其进行了并接处理随即制定消缺检查方案经过检修人员导线缚绑后，又用另一条弓子线对其进行了并接处理经过检修人员缚绑后，又用另一条弓子线对其进行了并接处理（3）加强对导线压接时监督，压接管上打钢印，做到谁压接谁负责，提高压接质量,案例名称红外热像检测发现35kV戚林II线弓子线过热在测温过程中，发现35kV戚林II线48#塔C相大号侧上分裂导线弓子线与下分裂导线接触点线夹温度异常，表面最高温度54.0℃，当时负荷电流450A35kV戚林II线48#塔在进行红外热成像检测时，发现其C相大号侧上分裂导线弓子线与下分裂导线接触点线夹温度异常图3-135kV戚林II线48#塔C相大号侧上分裂导线弓子线与下分裂导线接触点红外热像,威海供电公司35kV戚林II线2007年投入运行，导线型号为2*LGJX-240/30经过停电检查后发现该处弓子线与导线接触点摩擦，导线断股严重检修人员将35kV戚林II线48#塔C相大号侧上分裂导线弓子线与下分裂导线接触点检查后，发现弓子线在该接触点处磨损严重，导线存在严重断股现象对35kV戚林II线48#塔C相大号侧上分裂导线弓子线与下分裂导线接触点检查后，发现该弓子线在该接触点处磨损严重，导线存在严重断股现象,导线,导线故障,"['并将此情况上报运检部对图谱认真分析后发现35kV戚林II线48#塔C相大号侧上分裂导线弓子线与下分裂导线接触点温度异常', '判断热像特征是以上分裂弓子线和下分裂导线为中心的热像', '均未见异常下一步结合停电检查深入诊断分析以上检修结果对红外测试结果进行了很好的印证红外热成像检测中红外图谱正常上下分裂导线的弓子线与下分裂导线接触点', '应用预绞丝对接触点导线进行缚绑', '导线断股严重检修人员将35kV戚林II线48#塔C相大号侧上分裂导线弓子线与下分裂导线接触点检查后', '导线存在严重断股现象对35kV戚林II线48#塔C相大号侧上分裂导线弓子线与下分裂导线接触点检查后', '导线存在严重断股现象']","('需停电处理', 'A类修检', ['大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量接头的连接应使用强度8.8级的螺栓', '并且加装双螺母', '避免由于螺栓松动造成接触面接触不良。以上对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对线夹的处理将更具针对性'])"
69-泰安-220kV石平I线故障分析报告-重合成功-外力破坏-吊车碰线-20160618,输电线路,"(跳闸发生时间（年/月/日/时/分/秒）,2016/6/18/10/11)、",,"(地线型号,LGJT-95)、(导线,LGJQ-400)、(导线型号,LGJQ-400)、(绝缘子型号,耐张XWP2-70直线FXBW-120/100)、(杆塔型号,DJ1、GJ1-23.5)、","(终点塔号,2#)、(起始塔号,1#)、(塔号,2)、",2004/9/2,2016/6/18,吊车碰线,,,,,220kV,,石平I线,"从本次故障点查找和故障原因分析中，找出此类故障暴露出的主要问题1、线路巡视，特别是属地护线员对于当地修建蓄水池（属肥城市政府一个水利惠民工程），没有引起足够重视2、安全警示牌悬挂不到位，警示标语涂刷不到位3、对于偏远山区农村的线路，不能及时了解线路防护区附近有使用大型机械施工的可能，护线宣传力度不够3.继续完善线路保护区内的警示标识,安装监控设备，避免安全提示因偏远而达不及的事情发生","虽对司机曾经进行过安全宣传，但并未落实警示效果1.继续完善排查输电线路隐患统计表，并严格落实""一患一档一治理""制度2.加大护线宣传力度，特别是偏远山区农村线路，要做好与当地政府沟通，加强护线宣传",表2故障区段基本情况（表中内容为示例）根据故障及保护测距计算，故障点应在#2-#3之间、石横电厂附近，考虑到天气晴朗，判断故障可能为外力破坏造成原本该处为山坡林地，只有树木，线下发生变化，护线宣传存在盲区,该区域今年已开展电力设施保护宣传、特种车辆隐患排查等工作随即组织巡视人员、车辆，对220kV石平I线#1-#11进行故障巡视，同时通知属地护线员董家祥、程吉活抓紧赶到故障测距点附近查找故障原因吊车司机王昌广（13905484505、身份证370922197704162335）写出事故经过，签收安全告知书；当地政府石横二村裴书记到达现场接受事故调查现场裴书记同意签订修筑蓄水池安全隐患告知书，并承诺暂停施工，蓄水池今后不加盖任何东西巡视人员曾对司机进行过护线宣传,2016年6月18日10时30分，接调度通知10时11分220kV石平I线纵联差动、距离保护动作，重合成功，A相故障，故障测距石横电厂侧0.79km，平阴侧11.6km,经检查，故障为220kV石平I线#1-#2塔右相（A相）距#2塔90米处一吊车作业，吊杆接近导线造成高压放电220kV石平I线2004年9月2日建成投运，起于石横电厂，终止于平阴站，共有杆塔35基，全长11.61千米，泰安公司管辖4.13km，导线型号LGJQ-400，架空地线型号LGJT-956月18日上午，泰安肥城市石横镇天气晴朗，气温在30℃-34℃，微风经检查发现，220kV石平I线#1-#2塔右相（A相）距#2塔90米处，石横电厂西墙以外，石横二村林场东侧山坡上修建蓄水池（属肥城市政府一个水利惠民工程），现场施工吊车吊装混凝土浇筑蓄水墙时，吊杆接近导线，造成高压放电；导线侧有明显放电痕迹，吊车四个支撑腿有放电痕迹，现场没有人员受伤，不影响线路运行,,故障,"['根据故障及保护测距计算', '故障点应在#2-#3之间、石横电厂附近', '，判断故障可能为外力破坏造成。原本该处为山坡林地', '判断故障可能为外力破坏造成', '，线下发生变化', '，护线宣传存在盲区', '，经检查', '，故障为220kV石平I线#1-#2塔右相（A相）距#2塔90米处一吊车作业', '故障为220kV石平I线#1-#2塔右相距#2塔90米处一吊车作业', '吊杆接近导线造成高压放电220kV石平I线2004年9月2日建成投运', '，终止于平阴站', '，共有杆塔35基', '，全长11.61千米', '，泰安公司管辖4.13km', '泰安公司管辖4.13km', '泰安肥城市石横镇天气晴朗', '气温在30℃-34℃', '，220kV石平I线#1-#2塔右相（A相）距#2塔90米处', '220kV石平I线#1-#2塔右相距#2塔90米处', '，石横二村林场东侧山坡上修建蓄水池（属肥城市政府一个水利惠民工程）', '石横二村林场东侧山坡上修建蓄水池', '现场施工吊车吊装混凝土浇筑蓄水墙时', '，造成高压放电；导线侧有明显放电痕迹', '造成高压放电；导线侧有明显放电痕迹', '吊车四个支撑腿有放电痕迹', '，不影响线路运行', '']","('需停电处理', 'B类修检', ['从本次故障点查找和故障原因分析中', '特别是属地护线员对于当地修建蓄水池', '护线宣传力度不够。3.继续完善线路保护区内的警示标识,安装监控设备', '但并未落实警示效果1.继续完善排查输电线路隐患统计表', '加强护线宣传'])"
