报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,状态量,状态描述,诊断分析,检修决策
111-江苏-高频、特高频局放联合诊断110kV主变压器疑似放电缺陷,变压器,,南城变电站,,,2013/4/3,2013/4/3,111江苏高频、特高频局放联合诊断110kV主变压器疑似放电缺陷,,33℃,50%,,110kV,,主变,,,为确认该信号是否为变压器本体放电产生，2013年5月23日利用高频、特高频联合诊断方法对#2主变开展了局放带电复测为确认该信号是否为变压器本体放电产生，2013年5月23日利用高频和特高频局放联合法对#2主变开展了局放带电诊断复测，通过高速示波器和双特高频传感器对放电源进行了定位分析#2主变UHF测试典型数据见图3，绿色通道为HFCT信号，红色通道为特高频信号HFCT信号与工频周波存在明显的相关性，在5个工频周波内出现了10簇脉冲，奇数簇峰峰值约1500mV，偶数簇峰峰值约600mV，一个工频周波内两簇脉冲幅值差异较大；特高频信号背景噪声较大，脉冲与HFCT检测脉冲具有较好的对应性，但峰峰值仅为30mV左右，表明两路信号来源相同图3所示的脉冲信号具有很强的间歇性，脉冲持续出现约几十秒后消失，见图4，随后的几分钟内检测不到相似脉冲信号，这给信号来源定位带来了相当大的难度为进一步查找信号来源，将HFCT加至110kVII段母线避雷器测试，避雷器末端接地线上未检测到明显放电信号，可见放电信号并非来自于110kV侧经过在变电站户外逐一排除，怀疑信号可能来自于10kV开关柜，检测人员进入高压室，关闭所有日光灯采用2个UHF传感器利用平分面法对脉冲信号进行定位现场检查发现由于进水受潮，穿墙套管内墙面已大面积鼓包，封母螺栓已锈蚀，见图5b，由放电谱图分析内部存在放电幅值达500mV的浮电位型放电，且放电信号具有很强的间歇性，此处UHF放电脉冲信号的幅值为#2主变本体附近检测UHF信号幅值的30~40倍，经过15米左右距离的空间传播，放电UHF电磁波信号有很大的衰减1）高频法局放检测从变压器铁心、夹件接地线上耦合信号，其现场操作方便、检测速度快，但仅通过HFCT检测的放电相位图谱无法定位信号来源，因此无法判断检测的放电信号是否来自变压器本体2）当高频法例行局放检测结果与典型图谱相比为疑似放电信号，且放电幅值大于厂家给出的注意值时，应及时开展油化检测分析，可联合特高频（UHF）等多种检测手段对信号来源进行精确定位3）特高频法可用于辅助变电站高压室开关柜局放精确检测及定位，其检测灵敏度高、定位速度快,处理建议#2主变本体按正常周期开展局放带电检测工作，尽快安排停电对902开关封闭母线桥穿墙套管进行检查处理，并做好墙面防水2.4现场停电处理6月23日，抚州公司结合停电对902开关封闭母线桥穿墙套管进行了干燥、密封处理，并在套管上部加装了防雨棚，如图8所示恢复运行后，10kV高压室内特高频放电信号消失，同时对#2主变进行了高频局放复测，通过监视，在铁心接地线上未检测到放电信号,案例名称【高频、特高频局放联合诊断110kV主变压器疑似放电缺陷】国网抚州供电公司例行带电检测发现南城110kV变电站#2主变存在疑似放电信号，相位特征明显，放电幅值超过1000mV，远高于仪器厂家武汉南瑞公司给出的经验值（不大于500mV），对该主变取油样进行色谱分析结果正常2013年4月3日，抚州公司例行带电检测发现南城110kV变电站#2主变存在疑似放电信号，铁心接地线测得高频信号图谱见图1，相位特征明显，放电幅值超过1000mV（仪器厂家给出的注意值为500mV）,检测仪器为高频局放带电检测仪，仪器型号JFP-GD，生产厂家为武汉南瑞有限责任公司，仪器投运日期2012-3-1随后在#2主变本体四周采用双UHF传感器进行信号来源初步定位，判断信号来自外部而非#2主变本体移动2个UHF传感器的位置，将传感器分开大约3米距离，观察示波器检测的两路UHF信号到达时间差（时延），当时延为0时（即2路信号到达时间相同），表明脉冲信号源在2个UHF传感器的平分面上通过不断移动2个UHF传感器来确定放电脉冲信号来源，现场UHF传感器位置如图5所示，两路UHF传感器捕获的单个放电脉冲信号见图6，100ms信号见图7，紫色信号（通道3）传感器放置在902开关柜前面板地上（图5a），红色信号（通道4）UHF传感器由试验人员托举在封母正下方（图5a），通道3、4信号时延约8.5ns，两个传感器距离约2.5m，最终定位脉冲信号来自于#2主变10kV902开关封闭母线桥穿墙套管附近，见图5b检测仪器,本体,本体故障,"['为确认该信号是否为变压器本体放电产生', '2013年5月23日利用高频、特高频联合诊断方法对#2主变开展了局放带电复测为确认该信号是否为变压器本体放电产生', '此处UHF放电脉冲信号的幅值为#2主变本体附近检测UHF信号幅值的30~40倍', '因此无法判断检测的放电信号是否来自变压器本体2）当高频法例行局放检测结果与典型图谱相比为疑似放电信号', '仪器投运日期2012-3-1随后在#2主变本体四周采用双UHF传感器进行信号来源初步定位', '判断信号来自外部而非#2主变本体移动2个UHF传感器的位置']","('需停电处理', 'B类修检', [])"
112-江苏-红外热像检测发现220kV主变压器110kV套管缺油缺陷,变压器,,坪变电站,,,1996/4/19,2013/5/29,220kV主变压器110kV套管缺油缺陷,,4℃,70%,,220kV,危急缺陷,主变,,1）套管类设备在红外测温过程中，除应关注桩头的电流致热型缺陷外，还应重视套管外表面温度分布的精确分析，以及时发现套管缺油等电压致热型缺陷2）110kV及以上油纸绝缘套管油位巡视过程中，易受外部环境因素影响，巡视中可采用望远镜等辅助手段进行油位查看、记录设备停电时应加强套管油位观察窗外表面的擦拭，保证运行过程中油位可读,B、C相套管瓷套外表面温度分布均匀，最高温度28.2℃，为正常状态按照DL/T664-2008《带电设备红外诊断应用规范》的缺陷诊断判据，判断跑马坪#2主变110kV侧A相套管存在严重缺油缺陷经现场仔细查看，套管外瓷套表面、升高座外表面、变压器油箱表面及油池地面均未发现明显油渍，该主变缺陷记录中亦未有该套管渗漏油缺陷记录现场观察发现缺陷套管油位与主变油枕油位基本持平，判断110kV侧A相套管油内渗至变压器本体之中,2013年5月31日跑马坪220kV变电站#2主变停电更换了110kV侧A相套管，危急缺陷得以消除，避免了套管爆炸事故的发生,案例名称【红外热像检测发现220kV主变压器110kV套管缺油缺陷】2013年5月29日，国网萍乡供电公司跑马坪220kV变电站全站设备开展红外精确测温，发现#2主变110kV侧A相套管红外热像图谱异常，A相套管瓷套表面最高温度31.3℃，最低温度20.9℃，温差10.4K，通过红外图谱分析该套管油位已下降至低于二分之一处，属危急缺陷，立即申请停电对缺陷套管进行了更换，避免了套管爆炸事故的发生#2主变110kV侧A、B相套管红外精确测温图谱如图1所示，通过线测温分析、区域温度分析发现，A相套管瓷套外表面最高温度31.3℃，最低温度20.9℃，温差达到10.4K，套管温度异常，温度分布有一明显的水平分界线，油面处为最高温度,套管型号BRDLW-126/630-4，生产厂家湖南省醴陵市湘瑞电力电器有限公司，投运日期1996-04-19，运行时间已超过17年,套管,套管故障,"['B、C相套管瓷套外表面温度分布均匀', '判断跑马坪#2主变110kV侧A相套管存在严重缺油缺陷经现场仔细查看', '套管外瓷套表面、升高座外表面、变压器油箱表面及油池地面均未发现明显油渍', '该主变缺陷记录中亦未有该套管渗漏油缺陷记录现场观察发现缺陷套管油位与主变油枕油位基本持平', '判断110kV侧A相套管油内渗至变压器本体之中']","('需停电处理', 'B类修检', ['巡视中可采用望远镜等辅助手段进行油位查看、记录。设备停电时应加强套管油位观察窗外表面的擦拭'])"
113-河南-变压器铁芯多点接地检测技术发现220kV变压器铁芯多点接地,变压器,,,,,2010/12/25,2012/3/11,220kV变压器铁芯多点接地,,,,,220kV,,主变,根据以上情况，判断#3主变铁芯接地性质为金属接地，故障接地点与正常接地点之间无环流发生，不会引起变压器线圈发热等故障因变压器没有进行吊罩工作，受检修条件限制，现场加工绝缘纸板后，将绝缘纸板固定在铁芯引出线固定木架上，有效的隔离了铁芯引出线与变压器外壳的金属连接,冲击后，测试铁芯对地绝缘依然为0Ω，铁芯多点接地故障无法通过电流冲击进行消除（2）运行中应加强铁芯接地电流带电检测，避免铁心多点接地烧毁变压器发现问题及时处理（3）对重要变压器可加装铁芯接地电流在线检测装置，实时检测铁芯接地电流,为进一步判断铁芯多点接地故障性质，将#3主变恢复运行，测得数据如下#3主变空载时，铁芯接地电流114mA；负荷2.4万千伏安时，铁芯接地电流1.3A；负荷3.6万千伏安时，铁芯接地电流2.7A将4层绝缘纸板塞入铁芯引出线与外壳之间的缝隙后，测得铁芯对地绝缘为1000MΩ，判定故障为铁芯引出线与变压器外壳金属短接，如图1-1所示变压器注油后，测得变压器各项数据均在规程要求范围，本次故障处理完毕（1）铁芯引出线长度过长且未按变压器制造工艺进行包扎将造成铁心多点接地；,2012年3月11日，在进行#3主变运行一年时的交接试验时，变压器铁芯与地之间的绝缘测试结果为0Ω，现场使用36μf的电容器、80A的电焊机多次对铁芯进行电流冲击拆除铁芯引出线套管后，将铁芯接地引出线进行了拉伸、摆动，测得铁芯对地绝缘为20MΩ,案例名称【钳形电流表发现220kV变压器铁芯多点接地】#3主变在投运后近1年后，运行人员发现其铁心接地电流超过0.1A的注意值,现场运行中发现铁心接地电流超标，后经放油检查铁芯引出线与变压器外壳间金属短接，经处理后变压器投入正常运行5月22日，现场将变压器绝缘油放至顶部下方10cm处，由铁芯接地套管处进行排查,套管,套管故障,['由铁芯接地套管处进行排查'],"('需停电处理', 'B类修检', ['受检修条件限制', '将绝缘纸板固定在铁芯引出线固定木架上', '铁芯多点接地故障无法通过电流冲击进行消。除运行中应加强铁芯接地电流带电检测', '避免铁心多点接地烧毁变压器发现问题及时处理对重要变压器可加装铁芯接地电流在线检测装置', '实时检测铁芯接地电流'])"
114-河南-油中在线监测装置发现220kV变压器潜油泵和分接开关缺陷,变压器,,,"(潜油泵,2-3)、(潜油泵,L/L)、(潜油泵,2-1)、(分接开关,2-2)、",,3-Jan,2013/8/14,220kV变压器潜油泵和分接开关缺陷,,,,,220kV,,主变,该变压器曾由于潜油泵故障造成油中总烃含量超标，更换故障的潜油泵后运行一直比较平稳,为及时掌握变压器类设备的油色谱情况，国网河南省电力公司建立了全省绝缘油色谱监测管理平台，对各地市供电公司色谱试验室所作的色谱试验数据和在线监测装置采集的数据进行实时的采集和汇总，以帮助专业人员及时掌握设备情况，及时发现设备故障隐患通过色谱在线监测装置的提醒，及时发现并跟踪解决了#3主变存在的潜油泵和分接开关缺陷（2）变压器等充油设备安装油中溶解气体在线监测装置可以帮助专业人员及时掌握设备情况，及时发现设备故障隐患,"现场运行中发现油中总烃含量突然增长，跟踪监督和检查发现变压器潜油泵和分接开关均存在缺陷，经处理后变压器投入正常运行立即安排对该变压器进行检查测试，铁芯接地电流检测为""0""，检查潜油泵发现#9潜油泵电机回路电流达到15A（其余潜油泵电机回路电流为10A）同时停电期间将所有潜油泵投入运行，跟踪色谱数据发现总烃及乙炔都有明显增长",将损坏的潜油泵更换后跟踪测试数据渐稳定在950μL/L左右对切换开关存在发热的触头接触面进行打磨、清擦，重新紧固分接开关本体侧松动的接线头，把所有潜油泵全部更换，将本体绝缘油过滤后#3主变送电，至今运行正常,,10月13日现场对修#3主变分接开关吊芯检查，变压器本体放油，钻人孔门检查，发现切换开关周边两对触头存在发热现象；分接开关本体侧接线头有一处松动，如图2-2,,故障,"['现场运行中发现油中总烃含量突然增长', '跟踪监督和检查发现变压器潜油泵和分接开关均存在缺陷', '经处理后变压器投入正常运行立即安排对该变压器进行检查测试', '铁芯接地电流检测为""0""', '检查潜油泵发现#9潜油泵电机回路电流达到15A同时停电期间将所有潜油泵投入运行', '跟踪色谱数据发现总烃及乙炔都有明显增长', '10月13日现场对修#3主变分接开关吊芯检查', '，钻人孔门检查', '，发现切换开关周边两对触头存在发热现象；分接开关本体侧接线头有一处松动', '发现切换开关周边两对触头存在发热现象；分接开关本体侧接线头有一处松动']","('需停电处理', 'B类修检', ['更换故障的潜油泵后运行一直比较平稳', '及时发现并跟踪解决了#3主变存在的潜油泵和分接开关缺陷变压器等充油设备安装油中溶解气体在线监测装置可以帮助专业人员及时掌握设备情况'])"
115-湖北-油色谱检测及超声波局放带电检测发现500kV变压器铁心硅钢片尖端变形缺陷,变压器,"(取样时间,11月10日)、",道观河变电站,"(主变,1-6)、(主变,1-3)、(主变,1-4)、(主变,1-2)、(主变,1-1)、(主变,1-5)、",,2013/7/1,2013/11/9,500kV变压器铁心硅钢片尖端变形缺陷,,15℃,60%,,500kV,,主变,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
116-湖北-红外测温和紫外成像检测团林换流站站平抗直流场套管异常放电,变压器,,,"(绝缘子,1/3)、",,11-Apr,2012/8/9,116湖北红外测温和紫外成像检测团林换流站站平抗直流场套管异常放电,,,,,500kV,,平抗套管,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
117-湖北-油色谱在线监测发现500kV主变压器乙炔超标,变压器,,,"(主变压器,l/L)、(绝缘油,XY-DTO)、",,2013/11/5,2013/11/19,500kV主变压器乙炔超标,,,,,500kV,,主变,会议分析认为主变内部存在低能量的放电，此放电没有涉及到固体绝缘（CO、CO2气体正常），很可能存在于裸金属或金属联接处本台主变厂内试验及现场安装后试验均顺利通过，所以很有可能是主变在投运合闸过程中，主变产生振动，导致某处联结处松动虚接，或有异物随油涌动到某处造成,随即根据状态检修规定要求，将油色谱在线监测装置监测周期缩短为每天3次监测1.变压器放油前，测量铁芯对夹件、夹件对地、铁芯对地之间的绝缘电阻，确认是否有异常；6.8其它可以检查到的部位是否有异常；大量事实说明变电站综合监测系统对于变压器油色谱监测具有良好的灵敏性，其数据稳定性跟环境及装置工作方式有一定关系，但在线监测结果和离线分析数据一起配合能够有效指导设备状态检修，提高检修工作效率和质量,"，11月10日离线油色谱分析显示C相绝缘油乙炔含量为0.71μl/L，11月15日#2主变在线油色谱装置【型号XY-DTO】监测到C相绝缘油乙炔含量（2.48μl/L），超过告警值（1.0μl/L）2013年11月19日离线油色谱检测分析显示C相绝缘油乙炔含量增长为1.13μl/L，已超过国家标准主变压器绝缘油乙炔含量标准（1μl/L），检验结果显示变压器内部存在放电现象20日15经检测，#2主变C相低压侧4个检测通道采集到疑似内部放电信号，其油色谱检测结果为""油中乙炔超标且呈增长趋势""，省电科院建议对该变压器停电检查处理根据现场所作的主变超声波带电检测的情况，此放电处很有可能存在于主变低压侧出线处附近6.打开开关侧人孔，进行通风，待油箱内氧气含量达到规定值、并作好安全防范措施之后，进行钻芯检查；6.1两侧油箱磁屏蔽是否有异常；6.2铁芯旁轭与上下铁轭连接处是否有异常（伸出的尖角是否有短路、磕碰）；D、F区6.3下铁轭上表面是否有金属异物；C区6.5铁芯下铁轭屏蔽接地是否良好；11日下午3点，省检修公司变电检修中心到站取油样乙炔含量为0.43PPM",11月24日下午主变检修开工，初步检查35KV侧直阻及绝缘检查正常，上午11点检查35kv侧内部未发现明显放电痕迹，25日12点厂家人员进入#2变压器C相内部检查，发现C相本体铁芯有多处硅钢片之间的短路现象，现场进行了处理，经过处理前后照片比对，电科院、检修公司、中超公司、省送变电公司、厂家人员共同研究决定，处理情况正常，进入下一道抽真空工序,案例名称【（变电站在线监测系统）发现（500kV主变压器）（乙炔超标）】,湖北省电力检修公司道观河500kV变电站的变电站在线监测系统[上海欣影电力科技有限公司]2013年11月5日投入运行道500kV#2主变于2013年11月7日送电，11月8日#2主变高中压侧带负荷试运行，并经24小时运行正常4.放油后，打开低压套管安装手孔，检查低压套管尾部引线连接是否异常；5.检查中性点套管尾部引线连接是否异常6.4铁芯旁轭屏蔽接地是否良好；B区6.6夹件屏蔽线接地是否良好；A区9日，由中超公司、省基建部、省送变电公司、省检修公司、省电科院在道观河站开#2主变送电协调会，确定了#2主变的送电方案,,故障,"['11月10日离线油色谱分析显示C相绝缘油乙炔含量为0.71μl/L', '11月15日#2主变在线油色谱装置监测到C相绝缘油乙炔含量', '2013年11月19日离线油色谱检测分析显示C相绝缘油乙炔含量增长为1.13μl/L', '已超过国家标准主变压器绝缘油乙炔含量标准', '检验结果显示变压器内部存在放电现象20日15经检测', '#2主变C相低压侧4个检测通道采集到疑似内部放电信号', '其油色谱检测结果为""油中乙炔超标且呈增长趋势""', '省电科院建议对该变压器停电检查处理根据现场所作的主变超声波带电检测的情况', '此放电处很有可能存在于主变低压侧出线处附近6.打开开关侧人孔', '，待油箱内氧气含量达到规定值、并作好安全防范措施之后', '待油箱内氧气含量达到规定值、并作好安全防范措施之后', '进行钻芯检查；6.1两侧油箱磁屏蔽是否有异常；6.2铁芯旁轭与上下铁轭连接处是否有异常；D、F区6.3下铁轭上表面是否有金属异物；C区6.5铁芯下铁轭屏蔽接地是否良好；', '省检修公司变电检修中心到站取油样乙炔含量为0.43PPM', '湖北省电力检修公司道观河500kV变电站的变电站在线监测系统[上海欣影电力科技有限公司]2013年11月5日投入运行道500kV#2主变于2013年11月7日送电', '11月8日#2主变高中压侧带负荷试运行', '并经24小时运行正常4.放油后', '打开低压套管安装手孔', '检查低压套管尾部引线连接是否异常；5.检查中性点套管尾部引线连接是否异常6.4铁芯旁轭屏蔽接地是否良好；B区6.6夹件屏蔽线接地是否良好；A区', '由中超公司、省基建部、省送变电公司、省检修公司、省电科院在道观河站开#2主变送电协调会', '确定了#2主变的送电方案']","('需停电处理', 'B类修检', ['很可能存在于裸金属或金属联接处。本台主变厂内试验及现场安装后试验均顺利通过', '随即根据状态检修规定要求', '确认是否有异常；6.8其它可以检查到的部位是否有异常；。大量事实说明变电站综合监测系统对于变压器油色谱监测具有良好的灵敏性', '但在线监测结果和离线分析数据一起配合能够有效指导设备状态检修', '提高检修工作效率和质量'])"
118-湖北-红外测温检测发现杆变低压侧开关箱A相上接头过热,变压器,,,,,,2012,杆变低压侧开关箱A相上接头过热,,3℃,62%,,,重要缺陷,刀闸,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
119-湖北-红外检测10kV电容器套管柱头发热,变压器,,,"(电抗器,1-5)、(电抗器,1-6)、(电抗器,1-14)、(电抗器,1-4)、(电抗器,1-24)、(电抗器,1-7)、(电抗器,1-3)、",,,2012/9/4,119湖北红外检测10kV电容器套管柱头发热,,24℃,52%,,10kV,危急缺陷,电容器,,利用红外热成像技术，对变电站设备进行温升情况监测，尤其对各类主设备及连接点进行红外成像测试通过对多次跟踪数据的比对，并结运行负荷的分析，准确判断设备具体发热部位及性质1、红外成像技术是发现电网设备热缺陷的有效手段，利用横向、纵向比较，可以及时发现电气接触存在的隐患、绝缘受潮隐患2、通过对电力运行主设备的红外拍摄，获取不同负荷和天气条件下的温度场分布海量数据和趋势变化，明晰主设备在不同运行条件下的温度场分布变化规律，发现设备隐患，确保电网运行安全，同时获得系统完整的设备红外图片，作为设备运行管理的数据积累3、该电抗器接线连扳在运行中振动、试验工作中接线拆解等因素，很可能会引起压接紧固螺帽的松动，从而引起发热缺陷，应注意检修工艺,随后，对其进行了不间断的红外跟踪检查（每周不少于一次），发现经过一段较长时间的平稳期后又出现温度升高趋势，最高温度达超出400℃根据DL/T664-2008《带电设备红外诊断应用规范》的附表A.1，电流致热型设备缺陷诊断判据，其热像特征为以线夹和接头为中心的热像，热点明显；其热点温度大于130℃，相对温差为98%，大于95%，属于危急缺陷发现电抗器C相接头温度异常情况后，立即对电容器组电抗器其他相别接头跟踪监测，进行同类设备比对，并视缺陷发展情况采取相应的应对策略结合红外图谱初步判断，4号电容器组电抗器C相接头(电容器侧)连接处接触不好，导致电阻增大观察发现连接处螺丝有明显发热烧蚀痕迹，根据烧伤情况对4号电容器组电抗器C相接头(电容器侧)进行解体，并在接线连扳上部更换并紧螺帽投入运行后，再次对该电容器组电抗器C相接头(电容器侧)进行红外跟踪测试，4号电容器组电抗器C相接头(电容器侧)温度恢复正常，如图1-7所示,处理后随即对电容器组电抗器C相接头各项数据合格，至此，4号电容器组电抗器C相接头已正常运行,案例名称【红外检测10kV电容器套管柱头发热】2012年9月4日，湖北省电力公司十堰电公司在专业巡检工作中，利用红外成像测温，发现110kV东城变4号电容器组电抗器C相接头(电容器侧)危急发热，最高温度点大于393.93℃，如图1-1、图1-2所示9月5日、9月6日，安排检测人员对该电容器组电抗器C相接头(电容器侧)进行数据再次红外数据采集，发现C相电容器组电抗器接头仍处于危急发热异常状态，最高温度近400℃发现从而提供研判依据,,接头,接头故障,"['其热像特征为以线夹和接头为中心的热像', '属于危急缺陷发现电抗器C相接头温度异常情况后', '立即对电容器组电抗器其他相别接头跟踪监测', '4号电容器组电抗器C相接头(电容器侧)连接处接触不好', '根据烧伤情况对4号电容器组电抗器C相接头(电容器侧)进行解体', '再次对该电容器组电抗器C相接头(电容器侧)进行红外跟踪测试', '4号电容器组电抗器C相接头(电容器侧)温度恢复正常']","('需停电处理', 'C类修检', ['很可能会引起压接紧固螺帽的松动', '应注意检修工艺'])"
12-新疆-油色谱检测发现750kV高压电抗器内部金属异物放电缺陷,变压器,,,"(电抗器,uL/L)、",,2012/8/1,2013/5/1,750kV高压电抗器内部金属异物放电缺陷,,25℃,35%,,750kV,危急缺陷,,（2）金属垫片在围屏与硅钢片的缝隙中，在电场作用下，垫片产生悬浮电位，并且持续放电，导致乙炔、总烃等特征气体持续增长,通过油色谱离线检测及时发现高压电抗器内部危急缺陷，成功排除了一起750kV重大设备事故，保证新疆电网稳定运行\t（1）根据设备运行状况设定油色谱在线装置的巡视周期，严格按照制定的周期在线检测，发现数据异常变化时，应立即进行绝缘油离线实验室化验，对试验结果进行横向和纵向对比，再根据理论知识进行分析判断，采取适当措施，避免缺陷的进一步扩大\t（2）设备在装配过程中质量控制尤为重要，业主单位与运行单位需派技术人员参与旁站监造,"随即使用超声波局部放电检测仪对该高压电抗器多次测试，检测结果均显示有异常局部放电信号初步判断，其内部存在局部放电缺陷停电解体检查，发现高压电抗器内部存在金属异物，引起悬浮电位放电750kV苏线C相高压电抗器试运行后出现乙炔，持续进行跟踪检测离线数据如表1，数据折线图如图1从表2看出，C相超声局部放电信号明显大于A、B相，初步判断C相高压电抗器内部存在超声局部放电缺陷该设备的产气速率严重超过注意值,初步判断该设备内部存在缺陷(1)根据特征气体法，发现该设备有乙炔成分，乙炔含量已超过注意值，且氢气和各烃类气体均有明显增长趋势，判断设备内部可能存在潜伏性电性故障(3)改良三比值法判断故障性质为电弧放电综合以上判断，该高压电抗器内部存在电弧放电，紧急停运并更换进一步拆除高压电抗器围屏，发现绝缘纸板放电痕迹如图2所示，进而将上铁轭拆除，发现明显放电点如图3所示（1）高压电抗器在车间装配期间，金属异物掉落围屏夹层内",层状结构的围屏增加了隐蔽性，因此在变电站现场进行检查时，未发现异常情况,案例名称【油色谱检测发现750kV高压电抗器内部金属异物放电缺陷】,国网新疆电力公司检修公司750kV某变电站750kV高压电抗器，生产日期为2012-08-01日，投运日期为2013-04-26日，型号为BKD-10000/750（1）2013年5月，厂家技术人员在变电站现场打开入孔进入高压电抗器内部检查，未发现异常当打开上铁轭围屏时，有金属物件从围屏内部滑落，经检查为一枚光面φ20的垫片,,故障,"['随即使用超声波局部放电检测仪对该高压电抗器多次测试', '检测结果均显示有异常局部放电信号初步判断', '其内部存在局部放电缺陷停电解体检查', '发现高压电抗器内部存在金属异物', '引起悬浮电位放电750kV苏线C相高压电抗器试运行后出现乙炔', '持续进行跟踪检测离线数据如表1', '数据折线图如图1从表2看出', 'C相超声局部放电信号明显大于A、B相', '初步判断C相高压电抗器内部存在超声局部放电缺陷该设备的产气速率严重超过注意值,初步判断该设备内部存在缺陷根据特征气体法', '发现该设备有乙炔成分', '乙炔含量已超过注意值', '且氢气和各烃类气体均有明显增长趋势', '判断设备内部可能存在潜伏性电性故障改良三比值法判断故障性质为电弧放电综合以上判断', '该高压电抗器内部存在电弧放电', '紧急停运并更换进一步拆除高压电抗器围屏', '发现绝缘纸板放电痕迹如图2所示', '，发现明显放电点如图3所示。高压电抗器在车间装配期间', '发现明显放电点如图3所示高压电抗器在车间装配期间', '金属异物掉落围屏夹层内', '国网新疆电力公司检修公司750kV某变电站750kV高压电抗器', '生产日期为2012-08-01日', '投运日期为2013-04-26日', '厂家技术人员在变电站现场打开入孔进入高压电抗器内部检查', '，有金属物件从围屏内部滑落', '有金属物件从围屏内部滑落', '经检查为一枚光面φ20的垫片']","('需停电处理', 'B类修检', ['通过油色谱离线检测及时发现高压电抗器内部危急缺陷', '成功排除了一起750kV重大设备事故', '严格按照制定的周期在线检测'])"
120-湖北-红外热像发现10kV电抗器发热缺陷,变压器,,杨寨变电站,"(电抗器,1-1)、",,7-Nov,13-Dec,10kV电抗器发热缺陷,,10℃,,,10kV,严重缺陷,电容器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
121-湖北-红外成像测温技术测量出变压器套管缺油,变压器,,,,,,,,,17℃,60%,,220kV,,,,红外成像测温技术应用效果很好，既能发现发热节点，也能发现充油设备内部有为状况，但对测量人员的素质要求较高，需要有认真、细心的态度，还需要掌握熟练的测温技术及判断能力,在进行红外成像测温仪进行测温时，发现220kV变压器中压侧（110kV)一相套管本体缺油测温时发现套管本体温度分布不均衡，有温差，并且油界面有一断层，判断套管内缺油,,技术类别【带电检测技术类别】,,套管,红外测温异常,"['在进行红外成像测温仪进行测温时', '发现220kV变压器中压侧（110kV)一相套管本体缺油测温时发现套管本体温度分布不均衡']","('需停电处理', 'B类修检', [])"
122-冀北-红外热像检测发现昌黎站2号变压器10kV 502开关侧电缆A相接头过热,变压器,,昌黎变电站,"(接头,A(3))、",,10-Sep,13-Jul,昌黎站2号变压器10kV 502开关侧电缆A相接头过热,,29℃,33%,,10kV,一般缺陷,电缆,部分设备连接金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,电气设备导电接触面涂薄层凡士林，禁止使用导电膏，避免接触面接触不良导致过热对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对接头的处理将更具针对性，避免日后出现过热现象,并对该接头进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1所示，并将此情况上报上级主管对图谱的认真分析后发现502电缆10kV5母线侧A(3)相电缆接头温度异常，表面最高温度71.7℃，同相A（1）、A（2）电缆接头42℃，环境温度29℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δT为69%，温升34K依据电流致热型设备缺陷诊断判据，判断热像特征是以接头端子连接螺栓为中心的热像，热点明显；故障特征为接触不良；缺陷性质为一般缺陷,后经过停电检查后发现A（3）相电缆接头与母线排连接的螺栓有松动现象，随即进行处理,案例名称【红外热像检测发现昌黎站2号变压器10kV502开关侧电缆A相接头过热】2013年7月的综合停电检修前，对该电缆10kV5母线侧各接头进行了红外热成像检测时，发现10kV5母线侧A（3）相电缆接头温度异常，表面最高温度71.7℃，同相A（1）、A（2）电缆接头42℃，环境温度29℃昌黎变电站在进行红外热成像检测时，发现10kV5母线侧A（3）相电缆接头温度分布异常,国网秦皇岛供电公司昌黎变电站2号主变压器10kV502电缆于2010年9月投入运行，为每相3条截面500mm2单芯电缆并联接线,,故障,"['并对该接头进行了精确测温', '选择成像的角度、色度', '，所示', '，并将此情况上报上级主管对图谱的认真分析后发现502电缆10kV5母线侧A相电缆接头温度异常', '并将此情况上报上级主管对图谱的认真分析后发现502电缆10kV5母线侧A相电缆接头温度异常', '表面最高温度71.7℃', '同相A、A电缆接头42℃', '环境温度29℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算', '相对温差δT为69%', '依据电流致热型设备缺陷诊断判据', '判断热像特征是以接头端子连接螺栓为中心的热像', '热点明显；故障特征为接触不良；缺陷性质为一般缺陷', '国网秦皇岛供电公司昌黎变电站2号主变压器10kV502电缆于2010年9月投入运行', '为每相3条截面500mm2单芯电缆并联接线']","('需停电处理', 'B类修检', ['避免接触面接触不良导致过热。对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对接头的处理将更具针对性'])"
123-上海-油色谱和电试检测发现110kV水城站主变复合型缺陷,变压器,,,"(主变,2-22008)、(主变,2-1)、(主变,2-1))、(型号,出厂编号)、(主变,2-5)、(主变,2-42012)、(主变,2-4)、",,Jan-00,2008/5/12,110kV水城站主变复合型缺陷,,25℃,49%,,110kV,,主变,2012年4月27日，对2号主变进行B类检修，从现场情况来看，无载开关曾出现放电问题的绝缘杆外观良好，无放电现象，可排除因其而引起乙炔值上升的可能；有载开关筒体底部的渗漏情况依旧存在，初步分析在运行中，当本体油压和有载筒体内油压在筒体上达到平衡时（有载、本体各自油枕中的油面间的高低落差决定），有载筒体内和本体内的油产生对流，本体内油受到污染，受污染的程度取决于有载切换开关接触部分的接触情况和分接开关切换次数（经询问临空中心站相关人员，2号主变有载动作次数并不频繁），同时也取决于有载油和本体油之间的流通程度，能初步解释4年间2号主变乙炔含量逐步上升并稳定于4.9左右的情况因变压器有载油筒为油纸绝缘，据变压器检修导则中油纸绝缘等级划分（表2-1）来看，已经处于III级绝缘状态，即筒壁已无弹性，绝缘等级差，需要更换3.1从本次现场B类检查的情况来看，无载开关曾出现放电问题的绝缘杆外观良好，无放电现象，可排除因其而引起乙炔值上升的可能；有载开关筒体底部的渗漏情况依旧存在，初步分析在运行中，当本体油压和有载筒体内油压在筒体上达到平衡时（有载、本体各自油枕中的油面间的高低落差决定），有载筒体内和本体内的油产生对流，本体内油受到污染，受污染的程度取决于有载切换开关接触部分的接触情况和分接开关切换次数（经询问临空中心站相关人员，2号主变有载动作次数并不频繁），同时也取决于有载油和本体油之间的流通程度，能初步解释4年间2号主变乙炔含量逐步上升并稳定于4.9左右的情况3.2应结合电力公司十二五技改原则的规定，对于2000年前生产的国产老旧有载开关加快更换进度，这些开关属早期的仿制产品，本身安全可靠性差，极易发生事故，对主变压器安全运行构成较大威胁因为有载开关本体故障率虽然相对电动操作机构故障率低一些，但若不能及时发现和及时处理，往往会引发较为严重的设备事故，甚至会造成绕组损坏使整个变压器运行瘫痪3.4渗漏油问题虽然是有载开关检修中较常见的缺陷，但从消除缺陷的现象分析，绝大部分属于密封垫安装不当等安装环节因素所造成的，有时还会引起紧急停电处理对变压器运行也带来不利影响，所以建议加强对安装单位人员工作质量的管控和监督,查阅当时变修场检修记录也可反映出该缺陷的存在变压器有载开关吊芯检查，发现有载开关筒底与本体通，由于受到停电时间限制等各种因素影响，现场无法处理这是因为硬纸绝缘在使用过程中，受到环境因素的长期影响，会发生一系列的化学物理变化，导致机械和电气性能逐渐降低,绝缘油的例行试验、诊断性试验、变压器例行试验、验证性试验工作现场中，发现该有载开关筒体采用的是硬纸绝缘材料，筒壁上已有多处气泡，初步分析判断起泡部位为绝缘纸接缝处，且筒壁颜色已呈深褐色天气,有载开关经过较长一段时间运行后，一部分缺陷和故障会在运行操作中暴露出来，这需要开关专业检修人员在对变压器进行小修、大修、预试时通过吊芯检查来发现，而且要做出正确的分析判断，确认缺陷和故障排除后方可继续运行3.3从上海电网中变压器有载分接开关至今检修中的典型缺陷发生的情况来看，建议所有运行时间在10年以上国产开关在还未进行技改更换前，其的吊芯检修周期放在1～2年，其中对长征开关、沈变开关、修造厂开关宜在一年左右；对MR、ABB进口或组装开关应结合年变压器停电预试时安排对开关芯体进行吊芯检修,,2008年5月12日进行了消缺处理现场发现无载分接开关绝缘杆上有放电痕迹，是由于压紧弹簧松动造成无载开关在切换过程中不到位，造成悬浮放电导致，是引起乙炔含量上升的原因之一；同时通过在本体油枕部位加压力，发现有载分接开关筒体底部有渗漏情况，本体内的油受到有载油的污染，此处缺陷无法在现场解决，须对筒体进行更换,分接开关,油耐压试验不合格,"['绝缘油的例行试验、诊断性试验、变压器例行试验、验证性试验', '2008年5月12日进行了消缺处理现场发现无载分接开关绝缘杆上有放电痕迹', '发现有载分接开关筒体底部有渗漏情况']","('需停电处理', 'B类修检', ['对2号主变进行B类检修', '可排除因其而引起乙炔值上升的可能；有载开关筒体底部的渗漏情况依旧存在', '据变压器检修导则中油纸绝缘等级划分（表2-来看', '需要更换3.1从本次现场B类检查的情况来看', '可排除因其而引起乙炔值上升的可能；有载开关筒体底部的渗漏情况依旧存在', '对于2000年前生产的国产老旧有载开关加快更换进度', '但若不能及时发现和及时处理', '甚至会造成绕组损坏使整个变压器运行瘫痪。3.4渗漏油问题虽然是有载开关检修中较常见的缺陷', '绝大部分属于密封垫安装不当等安装环节因素所造成的', '有时还会引起紧急停电处理对变压器运行也带来不利影响', '所以建议加强对安装单位人员工作质量的管控和监督', '查阅当时变修场检修记录也可反映出该缺陷的存在变压器有载开关吊芯检查', '现场无法处理。这是因为硬纸绝缘在使用过程中'])"
124-上海-铁芯接地电流检测发现35kV秣陵站主变多点接地,变压器,,,"(主变,3.25A)、",,,2013/1/10,35kV秣陵站主变多点接地,,5℃,50%,,35kV,,主变,由于数据与前一日相比略有上升，根据经验判断，变压器内部或外部可能存在铁芯接地的现象，情况较为严重，且有发展的趋势，因此，为诊断是否存在变压器内部的接地，安排取样进行油色谱检测，试验结果合格，数据正常，基本排除了内部接地的可能性根据试验结果，结合现场实际情况综合分析，该主变的铁芯接地电流异常的原因可能不单是铁芯多点接地故障，也有可能是由于运行中的变压器油箱外侧存在漏磁通，而图1中的金属性连接点1、2、3、4正好构成了一个完整的金属电气通路匝，故在变压器漏磁通的作用下产生了环流，从而造成铁芯接地排上存在3.3A左右的电流根据上述的初步分析，电试人员首先对铁芯接地套管与连接点1之间的电流和连接点1、4之间的电流分别进行测量，发现铁芯接地套管与连接点1之间的电流几乎为零，而连接点1、4之间的电流仍然为3.7A左右,随后，在确保下部铁芯接地良好的情况下，拆掉图2中油箱上部与铁芯接地排的接连处的螺丝，此处用绝缘隔板把铁芯接地排与油箱隔开，如图4所示，消除连接点1，断开由连接点1、2、3、4构成的电气通路，再一次对铁芯接地套管与连接点1之间的电流和连接点1、4之间的电流分别进行测量，发现两处电流均几乎为零，说明3.3A的电流是由于环流产生的当在检修中消除其中一点的金属连接后，铁芯接地电流即恢复正常状态通过案例可以看出，当发现变压器铁芯电流检测数据异常时，不能直观的判断为变压器内部可能存在铁芯多点接地的故障，而是应全面分析，进行其它证明性试验，并现场勘测、综合判断才能找出问题根源，并制定相应的解决方案,由于试验数据超标严重，起初怀疑可能测试设备存在误差，在2013年1月11日进行复测，数据为3.3A，与首次测试数据基本吻合，排除了仪器存在问题的可能性由于数据与前一日相比略有上升，根据经验判断，变压器存在铁芯接地的现象，情况较为严重，且有发展的趋势为排除变压器内部接地的可能性，立刻安排取样进行油色谱检测，试验结果合格，数据正常在秣陵站变压器铁芯电流检测中，首次试验数据为3.25A，大大超出了≤100mA的标准范围由于试验数据超标严重，首先怀疑存在测试设备误差的可能性，于是在2013年1月11日进行复测，数据为3.3A，与首次测试数据基本吻合，排除了仪器故障的可能性在外部接地点的寻找中，有具备变压器检修丰富经验的技术人员到现场进一步勘察，发现在主变油箱中部和下部分别与铁芯接地排都有牢固的金属电路连接，如图1中的连接点1和4（连接点1实际情况如图2所示，连接点4实际情况如图3所示）,,案例9【铁芯接地电流检测35kV秣陵站主变多点接地】2013年1月10日，在秣陵站变压器铁芯电流检测中，发现1号主变铁芯电流试验数据为3.25A，大大超出了≤100mA的标准范围,在此基础上，公司通知久隆变修分公司专业技术人员到现场进一步勘察，技术人员在实地勘察过程中，发现在1号主变油箱中部和下部分别与铁芯接地排都有牢固的金属电路连接，形成铁芯多点接地,,故障,"['由于试验数据超标严重', '起初怀疑可能测试设备存在误差', '在2013年1月11日进行复测', '，与首次测试数据基本吻合', '与首次测试数据基本吻合', '排除了仪器存在问题的可能性由于数据与前一日相比略有上升', '，变压器存在铁芯接地的现象', '变压器存在铁芯接地的现象', '，且有发展的趋势为排除变压器内部接地的可能性', '且有发展的趋势为排除变压器内部接地的可能性', '立刻安排取样进行油色谱检测', '，数据正常在秣陵站变压器铁芯电流检测中', '数据正常在秣陵站变压器铁芯电流检测中', '首次试验数据为3.25A', '大大超出了≤100mA的标准范围由于试验数据超标严重', '首先怀疑存在测试设备误差的可能性', '于是在2013年1月11日进行复测', '，与首次测试数据基本吻合', '与首次测试数据基本吻合', '排除了仪器故障的可能性在外部接地点的寻找中', '有具备变压器检修丰富经验的技术人员到现场进一步勘察', '发现在主变油箱中部和下部分别与铁芯接地排都有牢固的金属电路连接', '中的连接点1和4（连接点1实际情况如图2所示', '连接点4实际情况如图3所示）', '，公司通知久隆变修分公司专业技术人员到现场进一步勘察', '公司通知久隆变修分公司专业技术人员到现场进一步勘察', '技术人员在实地勘察过程中', '发现在1号主变油箱中部和下部分别与铁芯接地排都有牢固的金属电路连接', '']","('需停电处理', 'B类修检', ['安排取样进行油色谱检测', '基本排除了内部接地的可能性根据试验结果', '说明3.3A的电流是由于环流产生的当在检修中消除其中一点的金属连接后', '当发现变压器铁芯电流检测数据异常时'])"
125-上海-铁心接地电流带电检测发现35kV鲁汇站2号主变铁心多点接地,变压器,,,,,,2012/8/30,35kV鲁汇站2号主变铁心多点接地,,,,,35kV,,主变,分析认为两点接地是造成运行中的主变铁心电流过大的主要原因，但不排除本体内部铁心多点接地，可能会造成铁心局部过热，铁心损耗增加，而引起变压器事故,从而排除了变压器本体铁心内部多点接地的可能建议取消在顶盖和引下排之间的接地螺丝，并用绝缘体将接地排与变压器固定）从而排除了变压器本体铁心内部多点接地的可能，试验合格,"经查为接地电流引下线有两点接地发现铁心接地电流超过注意值后，为了排除干扰，变电修试二组对铁心引下线的不同部位进行测量并更换了仪器，在距离地面0.3米和距离地面2米左右分别进行了测量，数值为1212mA和1215mA，在排除了仪器和设备的干扰因素，确认鲁汇站2号主变铁心接地电流超注意值，需引起重视现场的检测工作要认真细致，要留意细微的异常情况，分析要反复论证，要敢于坚持观点，鉴于鲁汇站2号主变的情况，我市南公司利用2013年迎峰度夏期间对区域划分后的设备进行了一次变压器铁心接地电流带电检测普查，发现了类似超注意值情况主变共5台，主要情况见下表分析评价依据为Q/GDW168-2008《输变电设备状态检修试验规程》进行该规程的""5.1.2.10铁心接地电流测量""规定""在运行条件下测量流经接地线的电流，大于100mA时应予注意",以上设备缺陷将结合2014年停电检修计划整改完成，届时将拆除船厂站1号主变、天钥桥站2号主变多余的接地排（线）；并对天钥桥站1号主变引下线与油管碰触进行加绝缘支撑；对徐镇站1、2号号主变铁芯、夹件加装接地引下线整改,案例10【铁心接地电流带电检测35kV鲁汇站2号主变铁心多点接地】2012年8月30日，变电修试二组对鲁汇站2号主变进行铁心电流带电测试，测得铁心电流值为1212mA，超注意值（值为100mA）1号主变铁芯引下线与顶盖间多一根接地短排，故造成铁芯电流偏大1、2号主变铁芯引下线与顶盖间多一根接地线，1号主变引下线与油管碰触，造成数据偏大船厂站1号主变铁芯多一根接地短排徐镇站1、2号主变铁芯、夹件直接接地在顶盖,10月18日，结合原停电计划，变电修试一组对鲁汇站二号主变接地引下排多出的接地点加装了绝缘支持瓷瓶，10月19日带电测得数据为7.6mA经观测，该主变铁心接地电流引下线有两点接地，一点是2号主变顶盖上直接接地，另一点是引下排在中间段接地，具体见下图10月18日，结合原停电计划，变电修试一组对鲁汇站二号主变检修时在接地引下排多出的接地点加装了绝缘支持瓷瓶，10月19日带电测得数据为7.6mA1、2号号主变铁芯、夹件直接接地在顶盖、故无法测量,,故障,"['经查为接地电流引下线有两点接地发现铁心接地电流超过注意值后', '，变电修试二组对铁心引下线的不同部位进行测量并更换了仪器', '变电修试二组对铁心引下线的不同部位进行测量并更换了仪器', '在距离地面0.3米和距离地面2米左右分别进行了测量', '数值为1212mA和1215mA', '在排除了仪器和设备的干扰因素', '确认鲁汇站2号主变铁心接地电流超注意值', '需引起重视现场的检测工作要认真细致', '要留意细微的异常情况', '，要敢于坚持观点', '，鉴于鲁汇站2号主变的情况', '鉴于鲁汇站2号主变的情况', '我市南公司利用2013年迎峰度夏期间对区域划分后的设备进行了一次变压器铁心接地电流带电检测普查', '发现了类似超注意值情况主变共5台', '主要情况见下表分析评价依据为Q/GDW168-2008《输变电设备状态检修试验规程》进行该规程的""5.1.2.10铁心接地电流测量""规定""在运行条件下测量流经接地线的电流', '大于100mA时应予注意', '，结合原停电计划', '，变电修试一组对鲁汇站二号主变接地引下排多出的接地点加装了绝缘支持瓷瓶', '变电修试一组对鲁汇站二号主变接地引下排多出的接地点加装了绝缘支持瓷瓶', '10月19日带电测得数据为7.6mA经观测', '该主变铁心接地电流引下线有两点接地', '一点是2号主变顶盖上直接接地', '另一点是引下排在中间段接地', '具体见下图10月18日', '，变电修试一组对鲁汇站二号主变检修时在接地引下排多出的接地点加装了绝缘支持瓷瓶', '变电修试一组对鲁汇站二号主变检修时在接地引下排多出的接地点加装了绝缘支持瓷瓶', '10月19日带电测得数据为7.6mA2号号主变铁芯、夹件直接接地在顶盖、故无法测量']","('需停电处理', 'B类修检', ['但不排除本体内部铁心多点接地', '从而排除了变压器本体铁心内部多点接地的可能建议取消在顶盖和引下排之间的接地螺丝', '并用绝缘体将接地排与变压器固定）。从而排除了变压器本体铁心内部多点接地的可能'])"
126-上海-红外热像检测发现110kV夏阳站主变散热器不通畅,变压器,"(拍摄时间,环境温度)、",夏阳变电站,,,2001/6/17,,110kV夏阳站主变散热器不通畅,,25℃,65%,,110kV,,主变,,1）红外热成像检测能够发现主变散热器的运行状况，指导及时进行消缺2）新投变压器的验收需专人检查核对蝶阀情况，签字确认后，留档备案3）运行中的变压器应加强巡视，特别是在高峰负荷期间，应绝对保证散热装置的正常运行,为了做好2013年电网设备迎峰度夏前的准备工作，运维检修部变电运维班于2013年5月6日对该变压器外部各接头、各侧套管、本体、油枕、散热片等重要部位进行了红外热成像检测参考《电气设备红外典型图谱》的相关标准及定义，判断散热器阀门未开或堵塞运行人员采用红外热成像仪对夏阳站1号主变进行检测，并根据背景环境、成像角度、成像色度拍下了清晰的图谱，如图2所示如图2（a）所示，16号散热片的表面温度为25.8℃，相邻的15号散热片表面温度为36.8℃，相差11℃,运行人员通过对散热片的全面检查，发现16号散热片的下蝶阀处于未完全开启状态，运行人员随即将该蝶阀完全打开，散热器工作正常，各散热片温度均衡，故障消除经变电运维班运行人员对16号散热片蝶阀进行全面的检查，发现该散热片的下蝶阀处于未完全开启状态，如图3所示随后运行人员立即将该蝶阀完全打开，散热器正常工作，温度恢复正常,案例14【红外热像检测110kV夏阳站主变散热器不通畅】图2110kV夏阳站1号主变散热器红外热成像及可见光,国网上海青浦供电公司110kV夏阳变电站1号主变于2001年6月17日投入运行在检测过程中运行人员发现，16号散热片温度异常，表面温度为25.8℃，比其他散热片温度低11度左右,本体,本体故障,['运维检修部变电运维班于2013年5月6日对该变压器外部各接头、各侧套管、本体、油枕、散热片等重要部位进行了红外热成像检测参考《电气设备红外典型图谱》的相关标准及定义'],"('需停电处理', 'B类修检', ['红外热成像检测能够发现主变散热器的运行状况', '指导及时进行消缺新投变压器的验收需专人检查核对蝶阀情况', '留档备案。运行中的变压器应加强巡视'])"
127-上海-红外热成像检测发现110kV河南站主变套管缺油,变压器,,河南变电站,"(主变,SSZ7-31500/110)、",,1997/7/15,2011/6/2,110kV河南站主变套管缺油,,33℃,60%,"(主变,上海变压器厂)、",110kV,,主变,,1、现场的检测工作要认真细致，要留意细微的异常情况，分析要反复论证，要敢于坚持观点2、消缺工作顺利进行离不开市区公司相关部门的积极配合，离不开检修公司的协作，更离不开电力公司领导的大力支持3、后续工作有能力的尽量要追查到底，套管漏油部分已委托检修公司进行排查,采用P630型红外测温仪进行检测时，发现该套管存在上下部温度不均匀现象，油面有一明显的水平分界线，红外图像和可见光图像如下所示通过上部油温为45.67℃，下部油温为52.52℃，参照《带电设备红外诊断应用规范》DL/T664-2008，附录B电压致热型设备缺陷诊断判据表,为确保缺陷定性正确，邀请检修公司变压器方面的专家进行确认，双方达成共识，并协商了套管调换的方案，上报电力公司，经主管领导同意后，于6月16日调换了C相套管，消除了设备运行隐患结合多方面专家意见后，确定了套管调换的方案，上报电力公司，经主管领导同意后，于6月16日调换了C相套管，消除了设备运行隐患,6月2日市区供电公司开展迎峰度夏前的设备红外普测时，发现3号主变110kV侧C相套管红外温度异常，初步判断为套管缺油,110kV河南变电站3号主变型号为SSZ7-31500/110，上海变压器厂生产，投运于1997年07月15日，之前运行状况无异常,套管,红外测温异常,"['采用P630型红外测温仪进行检测时', '发现该套管存在上下部温度不均匀现象']","('需停电处理', 'B类修检', ['现场的检测工作要认真细致', '离不开检修公司的协作', '套管漏油部分已委托检修公司进行排查'])"
128-湖南-油中溶解气体在线监测发现变压器铁芯多点接地,变压器,"(数据时间,2013-6-27)、(检测时间,带电检测（mA）)、",,"(主变,2-2)、",,,2013/6/27,变压器铁芯多点接地,,28℃,54%,,220kV,,主变,决定采取暂时在铁心引下线上串联限流阻抗，等负荷减小时再吊罩的处理措施,（2）对于油色谱异常的变压器，不要盲目停电进行试验或检修，应根据色谱变化状况并结合其他带电检测手段综合分析，判断异常原因后再进行处理,经铁心、夹件接地电流、带电局部放电、红外测温检测及油中溶解气体情况跟踪情况综合分析，判断该主变异常由铁心多点接地引起，主变内部绝缘正常由于发现异常时供电负荷较高，难以将主变停电，考虑异常仅由铁心多点接地造成，短时间内不会影响主变运行安全，决定在铁心接地回路上串联一200Ω限流滑线电阻，串联电阻后铁心接地电流、油色谱在线监测数据恢复正常接到报警信号后，省检修公司对#2主变进了带电局放检测、铁芯、夹件接地电流测量及红外测温等带电检测项目，其中铁芯接地电流为83mA，较上次测量值（2013年3月14日测量值为61.3mA）有所增加；带电局放测试幅值约为9mV，与2012年10月21日检测波形相似，且无明显脉冲信号，结果正常；夹件接地电流及红外测温也未检测到异常信号综合色谱情况及带电检测数据显示，该主变主、纵绝缘无异常，铁心接地电流较之前有增大趋势，且油色谱数据显示内部存在高温过热缺陷，初步判断该主变油色谱数据异常原因为铁芯多点接地引起，主变主、纵绝缘应无异常处理后主变铁心电流降为约50mA，且色谱数据较为稳定，可判断发热故障已消除，主变可继续运行，待负荷减少时再停电检修,,本次案例通过在线监测、带电检测手段发现了一起主变内部缺陷，并提出了有效处理方案，既抑制了缺陷发展，也避免了在高负荷时期的主变停电检修2013年6月27日中午，某220kV变电站#2主变油色谱在线监测装置报警，油色谱在线监测装置测得乙炔含量15.86μL/L，总烃含量547.86μL/L，三比值法编码为022，判断故障类型高温过热（高于700℃）（1）主变油色谱在线监测可有效发现主变内部潜伏性故障，在故障发展前发出警报，可有效避免主变跳闸以及主变损坏等事故,,,故障,"['经铁心、夹件接地电流、带电局部放电、红外测温检测及油中溶解气体情况跟踪情况综合分析', '判断该主变异常由铁心多点接地引起', '主变内部绝缘正常由于发现异常时供电负荷较高', '，考虑异常仅由铁心多点接地造成', '考虑异常仅由铁心多点接地造成', '短时间内不会影响主变运行安全', '决定在铁心接地回路上串联一200Ω限流滑线电阻', '串联电阻后铁心接地电流、油色谱在线监测数据恢复正常接到报警信号后', '省检修公司对#2主变进了带电局放检测、铁芯、夹件接地电流测量及红外测温等带电检测项目', '其中铁芯接地电流为83mA', '较上次测量值有所增加；带电局放测试幅值约为9mV', '与2012年10月21日检测波形相似', '，结果正常；夹件接地电流及红外测温也未检测到异常信号综合色谱情况及带电检测数据显示', '结果正常；夹件接地电流及红外测温也未检测到异常信号综合色谱情况及带电检测数据显示', '该主变主、纵绝缘无异常', '铁心接地电流较之前有增大趋势', '且油色谱数据显示内部存在高温过热缺陷', '初步判断该主变油色谱数据异常原因为铁芯多点接地引起', '主变主、纵绝缘应无异常处理后主变铁心电流降为约50mA', '，可判断发热故障已消除', '可判断发热故障已消除', '，待负荷减少时再停电检修', '待负荷减少时再停电检修']","('需停电处理', 'B类修检', ['等负荷减小时再吊罩的处理措施', '不要盲目停电进行试验或检修', '应根据色谱变化状况并结合其他带电检测手段综合分析', '判断异常原因后再进行处理'])"
129-湖南-红外热像检测发现220kV变压器套管内漏,变压器,,,"(套管,3-4)、(套管,3-15)、",,1995/9/20,2012/5/14,220kV变压器套管内漏,,31℃,53%,,220kV,,主变,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
13-新疆-油色谱在线监测发现750kV高压电抗器内部放电缺陷,变压器,"(日期    时间,2012.5.05  12:33)、",,"(在线监测装置,TROM-600)、",,2009/9/1,2012/5/31,750kV高压电抗器内部放电缺陷,,25℃,29%,,750kV,严重缺陷,,同时芯柱压紧力超设计值，大理石垫块损坏脱落引起铁芯饼振动增大，加速了地屏接地线的断裂，使得铁芯饼产生悬浮电位放电，导致氢气、乙炔等气体突增,通过油色谱在线监测及时发现高压电抗器危急缺陷，成功排除了一起750kV变电站重要设备的安全隐患，保证新疆电网稳定运行（1）根据设备运行状况设定油色谱在线装置的巡视周期，严格按照制定的周期在线检测，发现数据异常变化时，应立即进行绝缘油离线实验室化验，对试验结果进行横向和纵向对比，再根据理论知识进行分析判断，采取适当措施，避免缺陷的进一步扩大（2）油色谱在线装置可准确反映设备内部气体含量的变化趋势，结合便携式色谱仪和实验室检测可准确判断设备缺陷的性质,实验室检测数据与在线监测数据一致，初步判断高压电抗器内部存在严重缺陷750kV吐哈一线B相高压电抗器投运后油色谱分析发现痕量乙炔，随即加强油色谱在线监测和离线跟踪检测2012年5月31日油色谱在线监测装置异常告警，各特征气体含量出现突增从表1和图1中看出5月31日油色谱在线数据中氢气、乙炔、总烃等特征气体含量出现了突增表2、3和图2验证了油色谱在线数据中特征气体的异常增长现象，尤其是氢气、乙炔、总烃严重超标，怀疑设备内部存在缺陷产气速率严重超出注意值，由此判断该高压电抗器存在严重缺陷（1）根据特征气体法，当设备存在过热性故障时，会产生甲烷和乙烯两种特征气体，二者之和占总烃的80%以上，其次是氢气和乙烷而且随着故障点温度的升高，乙烯所占的比例将增加该高压电抗器甲烷和乙烯占总烃35.28%，判断该设备内部存在过热性故障（2）根据特征气体法，当设备存在放电故障时，会产生大量的乙炔和氢气成分通过750kV吐哈一线B相高压电抗器5月31日在线与试验数据看出，氢气、乙炔含量较大且有明显的突增由此判断，此高压电抗器内部存在电弧放电，紧急停运并更换（1）起吊上铁轭时，大饼与上铁轭下端接触部位的9个大理石垫块脱落且大饼上部靠出线侧和冷却侧的8个绝缘垫块均有电腐蚀现象如图3所示图4地屏断裂处绝缘炭化和放电情况（4）接地线断裂处铜线芯已缩进绝缘内，外包绝缘表面有炭化痕迹，怀疑为拉断所致，如图6所示高压电抗器设计存在缺陷,随即安排停电解体检查，发现该高压电抗器地屏接地线出线部位断裂,,"国网新疆电力公司检修公司750kV某变电站750kV高压电抗器，型号为BKD2-140000/800-110,生产日期为2009-09-01日，投运日期为2010-01-08日（2）吊开大饼后，发现接地线从地屏焊接位置前端断裂，地屏断裂处绝缘有炭化和放电烧蚀痕迹如图4所示（3）拆开地屏后，发现地屏纸板绝缘表面炭化严重，地屏连接铜带与接地线焊接口处局部已烧熔，如图5所示图5地屏连接铜带与接地线焊接口处局部烧熔其地屏接地线在穿过大饼及上铁轭时固定较紧、无伸缩裕度，导致高压电抗器往复振动过程中地屏接地线出线断裂",在线监测装置,在线监测装置故障,['随即加强油色谱在线监测和离线跟踪检测2012年5月31日油色谱在线监测装置异常告警'],"('不需停电处理', 'D类修检', ['成功排除了一起750kV变电站重要设备的安全隐患', '严格按照制定的周期在线检测', '结合便携式色谱仪和实验室检测可准确判断设备缺陷的性质'])"
130-湖南-变压器油中金属含量检测发现110kV变压器绝缘下降,变压器,"(试验时间,2011.07.22)、(时间,02/05/29)、(检测时间,02/05/29)、",,"(主变,4-2)、",,,2011,110kV变压器绝缘下降,,,,,110kV,,主变,,铁芯～地(外引)铁芯～地(外引)铁芯～地(外引)铁芯～地(外引)铁芯～地(外引)3.1多年的研究表明，通过检测变压器油中金属铜含量可以有效的跟踪观测变压器绝缘状况，及时检测并跟踪油中金属元素的含量变化，有助于监视及准确判断变压器的潜伏隐患与故障所发生的部位（3）变压器安装调试、吊罩检查、检修焊接等工作过程，会造成金属对油品的污染；运行过程中焊接部位的过热熔化，会增加油中的金属锡、铜等（3）对运行中的变压器油要进行定期的跟踪检测，积累数据，掌握变化规律，及时发现问题对发生事故或有异常现象的变压器油，更要及时采样分析，为事故判断提供依据（5）对滤油处理后的变压器油进行跟踪监测，掌握处理后油品质量，确保主变安全,2011年国网湖南省电力公司电力科学研究院对全省110kV及以上变压器油中金属含量进行普查，国网湖南省电力公司湘西供电分公司某110kV变电站2号主变金属铜含量高达6.1mg/kg，初步怀疑油油质劣化严重，可能影响变压器绝缘随即要求对该变压器油进行介质损耗因素测试，结果为2.25（90℃），超过标准值2011年10月对该主变进行了绝缘电阻测试，发现变压器绝缘电阻下降明显自发现该变压器油中金属铜含量异常之后，对该变压器油中金属含量进行复测，随即对该变压器油开展了腐蚀性硫、介质损耗因素、击穿电压等诊断性试验，结果见表4-1，发现该变压器油存在严重腐蚀性硫，且介质损耗因素为2.25（90℃），远高于标准值，初步判断变压器绝缘下降为确认变压器绝缘状况，2011年10月对变压器开展了预防性试验，重点对变压器绝缘电阻进行检测，结合历次绝缘电阻试验数据，发现变压器绝缘电阻下降明显，详细结果见表4-2为防止变压器因为绝缘下降而发生事故，于2011年11月对该主变变压器油进行了吸附滤油处理，并对滤油后的绝缘油添加金属减活剂处理后油中金属铜含量降至0.1mg/kg，介质损耗因素降至0.017（90℃），腐蚀性硫实验结果为非腐蚀性，见表4-1，变压器绝缘电阻显著提高，见表4-2（4）对金属含量异常高的主变开展诊断性试验，确定变压器绝缘状况，如果发现变压器绝缘明显下降，应进行滤油处理,,,,绝缘油,绝缘油故障,['并对滤油后的绝缘油添加金属减活剂处理后油中金属铜含量降至0.1mg/kg'],"('需停电处理', 'B类修检', ['通过检测变压器油中金属铜含量可以有效的跟踪观测变压器绝缘状况', '及时检测并跟踪油中金属元素的含量变化', '有助于监视及准确判断变压器的潜伏隐患与故障所发生的部位变压器安装调试、吊罩检查、检修焊接等工作过程', '会增加油中的金属锡、铜等对运行中的变压器油要进行定期的跟踪检测', '为事故判断提供依据。对滤油处理后的变压器油进行跟踪监测', '掌握处理后油品质量'])"
131-湖南-局部放电带电检测发现500kV主变套管末屏缺陷,变压器,,,"(主变,1-2500kV)、(主变,1-1500kV)、",,2008,2012/3/13,500kV主变套管末屏缺陷,,14℃,70%,,500kV,,主变,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
132-山东-红外热像检测发现220kV变压器套管接头过热,变压器,,供电公司福山变电站,"(套管,1-11)、",,1995,13-Dec,220kV变压器套管接头过热,,6℃,45%,,220kV,严重缺陷,主变,经分析后认为线夹连接板出现氧化接触不良所致，处理后合格（1）主变压器引线线夹连接处过热，线夹接触面氧化、螺栓紧固不够、弹簧垫使用年限过长导致压力不够，线夹紧固受力不均而引起局部过热（2）刀闸不同期而引起的局部过热'结构不合理而引起的过热，对不合理结构加已改进（3）断路器中间静触头因接触压力不均匀，引起接触电阻过大而发热,红外成像技术是发现电网设备热缺陷的有效手段，利用横向、纵向比较，可以及时发现带电设备内部存在的隐患、绝缘受潮隐患等设备缺陷，在红外测温工作中，只要认真仔细，做到不缺不漏，使用好工具，就可以为电网设备消除隐患，成为状态检修的主要力量通过多年来大量红外热成像检测说明，红外热成像检测技术能够在设备不停电的情况下能够及时有效的发现电力设备电压、电流过热而引起的过热缺陷并且积极有效协调、指导设备检修，提高检修质量确保电网的安全、稳定运行（2）加强对主变压器线夹容易过热的部位加强检测（3）对已发现处理的严重过热刀闸，缩短检测周期（4）对使用年限过长的弹簧垫、螺栓等及时加以更换（5）加强对电压致热型设备的检测，对同站同型号设备进行详细的横向对比分析通过案例可以看出红外检测在针对电压型、电流型过热故障的检测中具有非接触、快速等优势、在故障的分析中具有明确、直观等优势，可以为故障原因判断提供有力依据,经过停电例行试验，主变本体及套管均无异常对该套管进行了精确测温，选择成像的角度、色度，拍下了清晰的红外热成像图谱及可见光图谱如图1-1所示，并将此情况上报运检部对图谱认真分析后发现110kV侧B相套管引线处温度异常，表面最高温度83.7℃，负荷电流167A，正常相36.8℃，负荷电流167A，环境温度24℃，相对湿度50%根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差为δt为120%，温升58K依据电流致热型设备缺陷诊断依据，判断热像特征是以线夹和接头为中心的热像，热点明显；故障特征为接触不良；缺陷性质为严重缺陷综合考虑变压器近期运行工况和变压器油中溶解气体试验数据，均未见异常下一步进行停电例行试验深入诊断分析,停电后，检修人员对与套管连接的线夹检查发现，套管与线夹紧固不够、两个接触面氧化十分严重经过检修人员对两个接触面进行打磨、刨工、防腐处理紧固后，此台主变压器重新投入运行后红外热成像检测中红外图谱温度正常我公司除了在例行周期性红外测温以外，加大了对主要设备、大负荷设备停电前、送电后的红外测温检测工作，以确保在第一时间发现设备缺陷,案例名称红外热像检测发现110kV变压器套管线夹过热2013年7月带电检测过程中发现B相套管引线线夹处温度异常，表面最高温度83.7℃，负荷电流167A1号主变在例行红外热成像检测时，发现110kV侧B相套管顶部温度异常,"检修人员将变压器主体绝缘油放至套管端部以下以下，打开端部将军帽，发现绕组端部导电杆螺纹与固定螺母有轻微松动，打开连接后，发现绕组端部导电杆螺螺丝磨损较重，造成接触不良，致使发热',""案例名称74-黑龙江-红外热像检测发现110kV变压器套管线夹过热",套管,套管故障,"['主变本体及套管均无异常对该套管进行了精确测温', '并将此情况上报运检部对图谱认真分析后发现110kV侧B相套管引线处温度异常', '检修人员将变压器主体绝缘油放至套管端部以下以下', '致使发热\',""案例名称74-黑龙江-红外热像检测发现110kV变压器套管线夹过热']","('需停电处理', 'B类修检', ['处理后合格主变压器引线线夹连接处过热', '线夹接触面氧化、螺栓紧固不够、弹簧垫使用年限过长导致压力不够', '线夹紧固受力不均而引起局部过热刀闸不同期而引起的局部过热','结构不合理而引起的过热', '成为状态检修的主要力量通过多年来大量红外热成像检测说明', '红外热成像检测技术能够在设备不停电的情况下能够及时有效的发现电力设备电压、电流过热而引起的过热缺陷并且积极有效协调、指导设备检修', '提高检修质量。确保电网的安全、稳定运行加强对主变压器线夹容易过热的部位加强检测对已发现处理的严重过热刀闸', '缩短检测周期对使用年限过长的弹簧垫、螺栓等及时加以更换加强对电压致热型设备的检测', '对同站同型号设备进行详细的横向对比分析通过案例可以看出红外检测在针对电压型、电流型过热故障的检测中具有非接触、快速等优势、在故障的分析中具有明确、直观等优势'])"
133-山东-红外热像检测发现220kV变压器高压套管缺油,变压器,,,"(套管,2-3)、(套管,2-2)、(套管,2-1)、",,Dec-80,2011/11/20,220kV变压器高压套管缺油,,8℃,50%,"(主变压器,沈阳变压器有限公司)、",220kV,一般缺陷,主变,,1、红外测温技术是监测电气设备电气性能的有效手段，安全、可靠、无需停电，可以及时发现异常现象和事故隐患2、红外测温技术的使用，为状态性检修体制的推广和实施提供有力的技术支持,利用红外热成像软件技术，对此对拍回来的变压器高压侧三相套管图谱进行分析，发现高压套管上部与下部温度有4.7°差异，见红外热像图，怀疑是套管缺油根据DL/T664-2008《带电设备红外诊断应用规范》，设备存在过热，有一定温差，属于一般缺陷同时在检查该套管油位计时发现，无法清楚看到油位，由于该主变投运时间较长，且运行环境恶劣，无法确定是油位计脏污导致无法看清或是套管缺油检修人员对高压侧套管油位计表面擦拭干净，清楚看见该套管缺油，为验证套管内部是否有缺陷，随后对该主变在运行了套管的绝缘电阻测量、套管的介质损耗和电容量测量、分接进行绕组直流电阻测量，测量结果如下试验数据合格，经检查发现套管内部长期滲漏油，造成套管上部和下部的温度异常考虑到该变压器即将更换，便重新注入合格的变压器油50多公斤，随后经观测，无漏油现象，再次进行了套管的绝缘电阻测量、套管的介质损耗和电容量测量、分接进行绕组直流电阻测量，测量结果如下红外检测图谱如图2-3所示,,案例名称红外热像检测发现220kV变压器高压套管缺油,烟台供电公司招远变电站1号220kV主变压器1980年12月投入运行，此为1980年9月沈阳变压器有限公司生产的SFPS3-120000/220型变压器，投运以来运行良好，2011年11月，在对变电站进行红外测温普检时发现1号主变220kV侧套管温差异常,套管,套管故障,"['对此对拍回来的变压器高压侧三相套管图谱进行分析', '发现高压套管上部与下部温度有4.7°差异', '怀疑是套管缺油根据DL/T664-2008《带电设备红外诊断应用规范》', '属于一般缺陷同时在检查该套管油位计时发现', '无法确定是油位计脏污导致无法看清或是套管缺油检修人员对高压侧套管油位计表面擦拭干净', '为验证套管内部是否有缺陷', '随后对该主变在运行了套管的绝缘电阻测量、套管的介质损耗和电容量测量、分接进行绕组直流电阻测量', '经检查发现套管内部长期滲漏油', '造成套管上部和下部的温度异常考虑到该变压器即将更换', '再次进行了套管的绝缘电阻测量、套管的介质损耗和电容量测量、分接进行绕组直流电阻测量', '在对变电站进行红外测温普检时发现1号主变220kV侧套管温差异常']","('需停电处理', 'B类修检', ['为状态性检修体制的推广和实施提供有力的技术支持'])"
134-山东-红外热像检测发现220kV变压器散热器发热,变压器,,,"(主变,3-1)、",,5-Jun,,220kV变压器散热器发热,,20℃,65%,"(主变压器,山东电力设备厂)、",220kV,,主变,,1、利用红外热成像技术，对及时发现、处理、预防事故的发生可以起到重大作用对早期热故障缺陷的诊断有非常积极的作用，能够准确判断设备具体发热部位2、做为设备维护管理单位，在加强监督力度，对设备重点部位进行严格检查，防止此类事件发生,1、如图3-1所示，该发暗部位为其中一片散热片，经红外测温图谱可以发现该片散热器与周围其它散热片有明显温度差，可判断为该散热片运行异常,经检修人员检查发现散热片的进油管开关没打开,案例名称红外热像检测发现220kV变压器散热器发热,烟台供电公司掖县变电站3号220kV主变压器2005年6月投入运行，此为2005年3月山东电力设备厂生产的SF10-180000/220型变压器，投运以来运行良好，2012年5月，在对变电站进行红外测温普检时发现3号主变220kV主变散热器异常,,故障,"['，该发暗部位为其中一片散热片', '该发暗部位为其中一片散热片', '经红外测温图谱可以发现该片散热器与周围其它散热片有明显温度差', '可判断为该散热片运行异常', '烟台供电公司掖县变电站3号220kV主变压器2005年6月投入运行', '此为2005年3月山东电力设备厂生产的SF10-180000/220型变压器', '，2012年5月', '，在对变电站进行红外测温普检时发现3号主变220kV主变散热器异常', '在对变电站进行红外测温普检时发现3号主变220kV主变散热器异常']","('需停电处理', 'B类修检', ['对及时发现、处理、预防事故的发生可以起到重大作用对早期热故障缺陷的诊断有非常积极的作用', '能够准确判断设备具体发热部位。做为设备维护管理单位', '在加强监督力度', '对设备重点部位进行严格检查'])"
135-山东-红外热像检测发现110kV变压器10kV封闭母线桥发热,变压器,,,"(主变,4-1)、(母线,0.7A)、(母线,120×10)、",,8-Aug,,110kV变压器10kV封闭母线桥发热,,18℃,45%,,110kV,,母线,"变压器的低压额定电流是3461A，母线桥的截面积是2×（120×10）mm，测量时的电流为1680A,运行电流为额定电流的48.5％2、材料的前期检验非常重要，应防止不合格的材料投入使用，避免给运行造成麻烦",怀疑铜排的质量不好，电阻率高1、利用红外热成像技术，对及时发现、处理、预防事故的发生可以起到重大作用对早期热故障缺陷的诊断有非常积极的作用，能够准确判断设备具体发热部位,1、如图4-1所示，1号主变压器10kV封闭母线桥，在进行红外热成像检测时发现铜排发热，最高温度83.9℃2、从图4-1所看，该母线桥是从室内穿墙套管至室内开关柜的部分，属于全封闭的母线，母线整体进行了绝缘封包母线的每平方电流为0.7A，低于设计要求从测量结果看，该铜排的电阻率高于标准的铜排电阻率1.95倍结论是；该铜排的质量不合格,,案例名称红外热像检测发现110kV变压器10kV封闭母线桥发热,烟台供电公司古现变电站1号110kV主变压器2008年8月投入运行，此为2008年6月东源电力设备有限公司生产的SZ10-63000/110型变压器，10kV母线桥为东源电力设备有限公司在现场安装变压器时一起安装，2012年5月，在对变电站进行红外测温普检时发现1号主变10kV封闭母线桥发热,母线,母线故障,"['1号主变压器10kV封闭母线桥', '该母线桥是从室内穿墙套管至室内开关柜的部分', '母线整体进行了绝缘封包母线的每平方电流为0.7A', '10kV母线桥为东源电力设备有限公司在现场安装变压器时一起安装', '在对变电站进行红外测温普检时发现1号主变10kV封闭母线桥发热']","('需停电处理', 'A类修检', ['对及时发现、处理、预防事故的发生可以起到重大作用。对早期热故障缺陷的诊断有非常积极的作用'])"
136-山东-红外热像检测发现110kV变压器套管过热,变压器,,,,,Sep-99,,110kV变压器套管过热,,33℃,,,110kV,严重缺陷,主变,（1）导线与金具用螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热（2）导电接触面处理简单，粗糙；接触面打磨过程中破坏镀银（镗锡）层；未导角问题及铜铝压接问题，导致过热（3）接头螺栓强度不够，未装设弹簧垫片或弹簧垫片未压紧，随着运行年限增加，接触面间的压力逐渐减小，致使过热（4）刀闸合闸位置偏差是导致刀闸刀口产生过热的原因之一（5）各类刀闸在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤过程，损伤长期积累直接导致刀闸刀口严重烧伤，致使产生过热（6）部分设备连接金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量（1）导线与金具的连接采用液压方式，避免接触面与空气接触导致锈蚀、氧化（2）电气设备导电接触面涂薄层均匀导电膏，禁止使用凡士林，避免接触面接触不良导致过热（3）接头的连接应使用强度8.8级的螺栓，避免由于螺栓强度不足造成接触面松动、压力下降（4）对已发现处理的严重过热刀闸，举一反三，结合停电及时检查同期同类设备（5）在刀闸检修工作过程中，针对平时运行负荷较大或者当地污染严重的刀闸，重点关注动、静触头的烧伤情况（6）今后在刀闸选型时优先选择具有引弧装置并切实能够起到转移电流作用的设备避免设备多次操作以后出现触头烧损严重的情况以上对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对接头的处理将更具针对性，避免日后出现过热现象,并对该套管进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1-1所示110kV侧B相套管端部温度异常，表面最高温度65.1℃，正常相40℃，环境温度32℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δT为62.5%，温升25K依据电流致热型设备缺陷诊断判据，判断热像特征是以线夹和接头为中心的热像，热点明显；故障特征为接触不良；缺陷性质为严重缺陷,3.处理情况经过停电例行试验诊断后发现该主变110kV侧套管导电杆与专用线夹存在轻度氧化，导电膏不均匀接触不良现象，经检修处理后缺陷排除,案例名称红外热像检测发现110kV变压器套管过热在2013年7月23日的正常红外测温巡视过程中发现高压套管B相温度异常，表面最高温度65.1℃，正常相40℃，环境温度32℃（当时1号主变运行，2号主变热备用，负荷电流155A，环境温度33℃）1号主变压器在进行红外热成像检测时，发现110kV侧B相套管整体温度分布异常,"110kVXX变电站1号主变压器,1999年9月生产，2000年1月投运，型号为SZ9-40000/110，运行状况良好",套管,套管故障,"['并对该套管进行了精确测温', '所示110kV侧B相套管端部温度异常']","('需停电处理', 'B类修检', ['导致过热导电接触面处理简单', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量导线与金具的连接采用液压方式', '避免由于螺栓强度不足造成接触面松动、压力下降对已发现处理的严重过热刀闸', '结合停电及时检查同期同类设备在刀闸检修工作过程中', '重点关注动、静触头的烧伤情况今后在刀闸选型时优先选择具有引弧装置并切实能够起到转移电流作用的设备避免设备多次操作以后出现触头烧损严重的情况。以上对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对接头的处理将更具针对性'])"
137-山东-红外热像检测发现35kV干式空心电抗器过热,变压器,,,,,,2012/1/4,35kV干式空心电抗器过热,,5℃,20%,,35kV,严重缺陷,电容器,"经分析后认为发热是接地体形成闭合回路导致环流所致，检修人员结合停电对其进行了检查处理根据DL/T664-2008《带电设备红外诊断应用规范》的附表A.1，对于磁场和漏磁引起的过热依据电流型致热判据，因此我们认为这是一起因电抗器接地设计(施工)错误引起的严重缺陷,必须尽快停电进行检查处理（1）电抗器绕组绝缘击穿导致匝间短路是产生过热的原因之一","大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量（1）户外电抗器增加防护罩防止日晒或雨淋，有效的防止绝缘包封材料的老化，以增加其使用寿命（2）电抗器接头部分应规范涂抹薄层导电膏，避免接触面接触不良导致过热（3）加强电抗器的运行维护工作,将查看电抗器表面是否有龟裂,通风通道是否有堵塞列入巡视内容，定检时加强对电抗器通风通道的清扫和维护以上对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对电抗器的处理将更具针对性，避免日后出现过热现象","检测人员在对××变电站进行红外热成像检测时，发现35kV××间隔电抗器底部与地面平行布置的镀锌接地扁铁形成闭合回路且温度分布异常,如图1-1、1-2所示随即对该电抗器进行了精确测温，选择成像的角度、色度，并采集下热像图谱，同时将此情况上报运维检修部35kV××间隔电抗器三相上下叠放安装，底部由8根支柱绝缘子支撑，如图1-3所示绝缘子下端通过镀锌扁钢连接后分别且呈发散式与主地网连接，如图1-4所示，接地镀锌扁铁呈环状，处于电抗器磁场一定区域内的闭合导体(如围栏、环状地线)一般会产生环流并发热对图谱认真分析后发现其热像特征为与地面平行布置的镀锌接地扁铁呈环状的热像，其表面最高温度24.8℃，负荷电流142.1A,环境温度1.5℃（2）在电抗器周围及上、下有影响的区域，存在金属的闭合环网，致使产生过热检测用仪器","停电后,检修人员将电抗器接地镀锌扁铁进行了开口处理，图1-5所示，在该电抗器送电后的红外热成像检测中红外图谱恢复正常（4）高度重视电抗器接地方式和选材问题，验收人员对施工工艺、材料以及质量检查到位",2012年1月4日，检测人员在专业巡检工作中，对220kV××变电站35kV××电容器间隔的电抗器本体、高压引线、支持绝缘子等部位进行了红外热成像检测，发现电抗器环状接地体均匀发热，表面最高温度24.8℃，负荷电流142.1A，环境温度1.5℃,,绝缘子,绝缘子故障,"['底部由8根支柱绝缘子支撑', '所示绝缘子下端通过镀锌扁钢连接后分别且呈发散式与主地网连接']","('需停电处理', 'B类修检', ['检修人员结合停电对其进行了检查处理。根据DL/T664-2008《带电设备红外诊断应用规范》的附表A.1', '因此我们认为这是一起因电抗器接地设计(施工)错误引起的严重缺陷,必须尽快停电进行检查处理电抗器绕组绝缘击穿导致匝间短路是产生过热的原因之一', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量户外电抗器增加防护罩防止日晒或雨淋', '避免接触面接触不良导致过热加强电抗器的运行维护工作,将查看电抗器表面是否有龟裂,通风通道是否有堵塞列入巡视内容', '定检时加强对电抗器通风通道的清扫和维护。以上对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对电抗器的处理将更具针对性'])"
138-山东-红外检测发现220kV香坊变电站2#主变35kV管母发热异常,变压器,,香坊变电站,,,,2013/2/10,220kV香坊变电站2#主变35kV管母发热异常,,6℃,40%,,220kV,,隔离开关,全绝缘管母绝缘层是由多层绝缘材料和屏蔽材料相互交替形成的绝缘结构，电位由里及外逐层降低，直到表面电位为零另经分析调查全绝缘管母在中间接头制作过程中，受环境因素影响大，不良工艺容易遗留故障隐患，220kV香坊站基建工程施工安装工作主要集中在1、2月份，由于工期紧张，环境温度低，空气湿度大，可能存在制作过程中绝缘层内部出现杂质、微孔、半导电层突起和分层缺陷，长期运行后易引起局部放电的发生,其绝缘结构也同时存在隐患和缺陷利用红外热成像技术，对及时发现、处理、预防事故的发生可以起到重大作用对早期热故障缺陷的诊断有非常积极的作用，能够准确判断设备具体发热部位加强在大负荷或高温时段开展绝缘管母红外成像、红外测温专项检查巡视,对运行中的#2主变35kV绝缘管型母线测温显示，在屏蔽层断口处存在明显与其他部位的温差，初步分析该原因是致使缺陷发生的主要原因,而管母线接头处与制作做电缆头类似，剥去了屏蔽层，若没有使用应力锥或应力管进行均匀电场措施，则改变了管型母线原有的电场分布，将产生对绝缘极为不利的切向电场（沿导体轴向的电力线）,案例名称红外检测220kV香坊变电站2#主变35kV管母发热异常2013年2月10日，山东电省电力公司德州供电公司变电检修人员在220kV香坊变电站进行红外测温时，发现#2主变35kVB相管母伞裙，相对其他两相设备温度异常，利用红外测温发现B相管母最高温度14.3℃，如图所示,在剥去屏蔽层导体的电力线向屏蔽层断口处集中，那么在屏蔽层断口处就是绝缘管母最容易击穿的部位,母线,母线故障,['对运行中的#2主变35kV绝缘管型母线测温显示'],"('需停电处理', 'A类修检', ['220kV香坊站基建工程施工安装工作主要集中在1、2月份', '对及时发现、处理、预防事故的发生可以起到重大作用对早期热故障缺陷的诊断有非常积极的作用', '能够准确判断设备具体发热部位。加强在大负荷或高温时段开展绝缘管母红外成像、红外测温专项检查巡视'])"
139-山东-红外热成像检测发现220kV泽头变电站主变压器散热器油路不通,变压器,,泽头变电站,"(主变,1-12)、",,,2014/2/21,220kV泽头变电站主变压器散热器油路不通,,-8℃,60%,,220kV,一般缺陷,主变,经相关部门分析认为不影响设备正常运行，暂不处理，结合主变停电时一并处理,通过上述事实说明，红外热成像检测技术不仅能够行之有效的发现设备的过热缺陷，还能通过温度异常发现设备的机械性能故障所以正常测温除了对有可能产生电流、电压及磁效应致热的部位进行测温外，其余设备也应该进行测温，以便发现用肉眼不容易发现的设备缺陷（1）红外热成像检测技术不仅能够发现设备的过热缺陷，还能通过温度异常发现设备的机械性能故障（2）对于难以肉眼判断充油设备管路是否畅通的情况，可以通过红外热成像检测技术辅助判断（2）制定制度对变电站内所有设备每年进行一次测温工作以及时发现由于非电、磁制热造成的设备运行缺陷,并对该散热器进行了精确测温，选择成像的角度、色度，分别拍下了清晰的图谱，如图1-1及1-2所示，并将此情况上报运维检修部对图像认真分析发现该故障散热器温度与周围环境温度基本相同，排除由于异物部分阻塞油路的可能，认为是阀门未开启造成根据《国家电网变电一次设备标准缺陷库》相关规定定性为一般缺陷，主变有停电任务时一并处理,2014年02月21日该主变停电检修对上述缺陷进行了处理，现场检查2号主变5号及19号散热器由于该两组散热器上方蝶阀与实际指示不一致，导致油路不通，经检修后恢复正常（3）在运用红外热成像检测技术对变电站设备进行测温时，应尽可能的将全部设备进行测试，发现异常及时分析,案例名称红外热成像检测220kV泽头变电站主变压器散热器油路不通山东省电力公司威海供电公司2013年02月对220kV泽头变电站#2主变压器进行全面例行测温，在测温过程中发现该主变5号和19号散热器的温度比相邻散热器温度明显偏低，怀疑存在油路不畅通现象，随即上报缺陷检测人员在对#2主变进行红外热成像检测时，发现#2主变2号及19号散热器温度存在异常图1-12号主变5号散热器图1-22号主变19号散热器,主变停电检修时发现存在故障的两组散热器上方的蝶阀指示位置与实际位置不一致，投运时造成蝶阀位置误判，蝶阀实际位置没有开启，导致油路不通,,故障,"['并对该散热器进行了精确测温', '选择成像的角度、色度', '分别拍下了清晰的图谱', '，并将此情况上报运维检修部对图像认真分析发现该故障散热器温度与周围环境温度基本相同', '并将此情况上报运维检修部对图像认真分析发现该故障散热器温度与周围环境温度基本相同', '排除由于异物部分阻塞油路的可能', '认为是阀门未开启造成根据《国家电网变电一次设备标准缺陷库》相关规定定性为一般缺陷', '主变有停电任务时一并处理', '主变停电检修时发现存在故障的两组散热器上方的蝶阀指示位置与实际位置不一致', '投运时造成蝶阀位置误判', '蝶阀实际位置没有开启', '']","('需停电处理', 'B类修检', ['暂不处理', '结合主变停电时一并处理', '红外热成像检测技术不仅能够行之有效的发现设备的过热缺陷', '以便发现用肉眼不容易发现的设备缺陷红外热成像检测技术不仅能够发现设备的过热缺陷', '可以通过红外热成像检测技术辅助判断。制定制度对变电站内所有设备每年进行一次测温工作以及时发现由于非电、磁制热造成的设备运行缺陷'])"
14-新疆-红外在线监测系统发现红外在线监测发现220kV变压器过热缺陷,变压器,,,,,,2013/9/23,220kV变压器过热缺陷,,2℃,,,220kV,严重缺陷,主变,2）从此次本体发热缺陷原因来看，引起主变压器本体发热是由于主变负荷大和主变散热器脏污引起，应加强设备日常巡视维护工作，利用停电机会进行设备清扫,,通过变电站红外兼可将光在线监测装置，连续实时监测站内主设备红外图谱，发现220kV青年变电站1号主变本体温度异常，如图1、2、3所示，将此情况上报运维检修部并通知地市单位根据《DL/T644-2008带电设备红外诊断技术应用导则》中，电流致热型设备缺陷诊断判据和设备实际运行状态，判断热像特征是以变压器过负荷的热像，热点明显；缺陷性质为严重缺陷1）通过对此次1号主变本体发热缺陷发现和及时处理情况来看，变电站红外兼可将光在线监测系统在日常工作中具有重大作用，能够及时发现运行设备存在问题，提高运行可靠性，减少停电次数,,"2013年9月23日，220kV某变电站停电检修工作结束恢复2号主变送电，变电站红外兼可将光在线监测系统发现1号主变本体温度超过90℃,现场手持红外测温发现1号主变外壳温度110度，巡视发现1号主变压器因重负荷压力释放阀漏油，2号主变恢复送电后1号主变恢复正常本体温度异常，表面最高温度108℃，1号主变容量为150MVA，当时所带负荷为137MW，环境温度17.2℃在2号主变恢复送电后，1号主变负荷下降，主变本体温度逐渐降低并恢复正常，9月24日停电对1号主变进行本体试验及主变油循环系统、压力释放阀检查，均未发现异常；检查发现主变压器散热器脏污严重，对散热器进行清理",,本体,本体故障,"['发现220kV青年变电站1号主变本体温度异常', '热点明显；缺陷性质为严重缺陷通过对此次1号主变本体发热缺陷发现和及时处理情况来看']","('需停电处理', 'B类修检', ['应加强设备日常巡视维护工作', '利用停电机会进行设备清扫'])"
140-山东-红外热像检测发现110kV崖头站#1主变中压侧套管过热,变压器,,,"(主变,5-1110kV)、(主变,5-2110kV)、",,,11-Feb,110kV崖头站#1主变中压侧套管过热,,3℃,,,110kV,严重缺陷,主变,经过综合分析判断，初步认为是由于B相绕组首端与导线排连接的螺栓松动接触不良引起过热(1)导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热，采用压接形式，避免接触面与空气接触导致锈蚀、氧化,(2)尝试使用防止设备连接端子过热型紧固螺栓,"发现B相绕组首端与导电杆连接的螺栓有松动现象，随即进行处理并对该套管进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图5-1,5-2所示，并将此情况上报运维检修部对图谱认真分析后发现#1主变35kV侧B相套管上端温度异常，表面最高温度117℃，实时负荷11.34MW依据电流致热型设备缺陷诊断判据，判断热像特征是以线夹和接头为中心的热像，热点明显；故障特征为接触不良；缺陷性质为严重缺陷综合考虑变压器近期运行工况和变压器油中溶解气体试验数据，均未见异常下一步进行停电例行试验深入诊断分析在该变压器送电后的红外热成像检测中红外图谱正常",2011年02月，荣成市供电公司崖头操作队对110kV崖头站#1主变外部各接头、各侧套管、本体、油枕等重要部位进行了红外热成像检测检测人员对#1主变压器进行红外热成像检测时，发现35kV侧B相套管整体温度分布异常随即制定消缺检查方案，将B相缆头与上帽（将军帽）连接处未紧到位重新紧固、除氧化擦拭后，进行直流电阻复测，测量数据合格,案例名称红外热像检测发现110kV崖头站#1主变中压侧套管过热在检测过程中发现35kV侧B相套管上端温度异常，表面最高温度117℃，实时负荷11.34MW图5-1110kV崖头站#1主变中压侧套管发热照片图5-2110kV崖头站#1主变中压侧套管发热照片,,套管,套管故障,"['随即进行处理并对该套管进行了精确测温', '并将此情况上报运维检修部对图谱认真分析后发现#1主变35kV侧B相套管上端温度异常']","('不需停电处理', 'D类修检', ['尝试使用防止设备连接端子过热型紧固螺栓'])"
141-山东-红外检测发现220kV主变35kV侧管母发热,变压器,,,,,,2012/7/17,220kV主变35kV侧管母发热,,20℃,75%,,220kV,,主变,并最终确认发热部位在管母屏蔽层与导体交界点处,发现过热缺陷后，公司安排设备厂家对其进行停电处理，处理前变电检修室加强对管母发热部位的不定期巡视，并做好故障处理应急预案，随时对可能出现的设备故障进行处理在电网设备红外检测工作中，检测人员要对设备薄弱部位有所了解，针对薄弱环节加强设备红外检测工作，及早发现设备隐患，保证设备安全可靠运行,,随后变电检修室相关人员对发热部位进行了复测运行人员每天对#2主变35kV侧管母进行测温，并及时汇报测温结果停电后，变电检修室对全绝缘管母进行改造，拆除原管母内壁的屏蔽层，加装支持绝缘子，彻底消除隐患,案例名称红外检测220kV主变35kV侧管母发热,2012年7月17日，变电运维室运行人员在巡视中发现XX站#2主变35kV侧B相管母靠近35kV穿墙套管连接处红外测温结果与A、C相相差较大随后XX站#2主变停电，变电检修室工作人员打开管母绝缘层，发现绝缘护套内部有水份存在，在管母屏蔽层与导体交界点处有明显放电的痕迹,套管,套管故障,['变电运维室运行人员在巡视中发现XX站#2主变35kV侧B相管母靠近35kV穿墙套管连接处红外测温结果与A、C相相差较大随后XX站#2主变停电'],"('需停电处理', 'B类修检', ['公司安排设备厂家对其进行停电处理', '处理前变电检修室加强对管母发热部位的不定期巡视', '并做好故障处理应急预案', '随时对可能出现的设备故障进行处理。在电网设备红外检测工作中', '检测人员要对设备薄弱部位有所了解', '针对薄弱环节加强设备红外检测工作'])"
142-山东-油色谱在线监测发现220kV变压器过热,变压器,,,"(主变,SFSZ10-180000/220)、",,12-Jun,13-Mar,220kV变压器过热,,,,,220kV,,主变,从目前的运行情况来看，经过现场严格调试及适当维护，在线监测数据基本能够与离线色谱数据相符，测量误差与测量重复性也能满足相关标准要求,同时，由于在线监测的实时性，能够及时地发现变压器内部发展较快的过热或放电等缺陷，是离线色谱检测的一个有效的补充手段2）在线监测是设备状态信息的重要来源，在线监测装置应配置成熟、有效的产品根据目前的运行情况看，建议选择目前市场占有率较高的上海思源、宁波理工、河南中分等厂家的产品同时，应建立在线监测装置的入网检测制度在电科院建设入网检测实验室，不断完善检验检测手段，同时制定相关入网检测制度，防止不合格产品入网,在线监测装置测得的总烃含量变化趋势如图1所示根据三比值法分析，三比值编码为0，2，2，变压器存在高于700℃的高温过热停电后进行例行试验，绝缘项目未见异常，直流电阻试验中，高压绕组各档位相间差虽未超标，但1-8档及17档相间差要明显高于其他档位根据试验数据分析，1-8档及17档的公共位置存在连接不良的可能性最大根据分接绕组电气连接图分析，1-8档及17档公共位置如图2中红线所示利用直阻仪测量8-9节点之间电阻如下表所示去除引线长度的因素，C相分接绕组直阻值与绕组直流电阻测试结果相符，第8分接段直阻明显偏大说明第8分接段或相关引线存在连接不良,,,国网山东省电力公司某220kV变电站#2主变型号为SFSZ10-180000/220，由于抗短路能力不足返厂大修后在2012年6月重新投运，之后运行一直稳定对#2主变放油进人检查，在分接开关及所连接的引线上未发现连接不良以及过热现象拆除C相高压套管进人检查，发现第8分接段上半部分引线冷压接头由于早期工艺原因导致连接不良，如图3所示,套管,套管故障,['在分接开关及所连接的引线上未发现连接不良以及过热现象拆除C相高压套管进人检查'],"('需停电处理', 'B类修检', ['经过现场严格调试及适当维护', '是离线色谱检测的一个有效的补充手段在线监测是设备状态信息的重要来源', '应建立在线监测装置的入网检测制度。在电科院建设入网检测实验室', '不断完善检验检测手段', '同时制定相关入网检测制度'])"
143-山东-油中溶解气体分析发现110kV主变压器裸金属过热,变压器,,,,,10-Oct,,110kV主变压器裸金属过热,,,40%,,110kV,,主变,至此，梨园站#1主变内部过热故障原因确定为变压器油中杂质、金属颗粒聚集在托板和铁芯交接处导致铁芯片间短路，形成环流，产生过热，导致油中烃类气体的突增,由于确定该变压器内部存在严重的过热性缺陷，随将变压器停电进行进一步的检查和试验同时检查铁芯其他部位及A、C相线圈底部托板未发现异常（1）油中溶解气体分析，其检测有较强的敏感度，特别是对于变压器类充油设备，能够有效发现其安装、运行、检修过程中的缺陷（2）油中溶解气体分析对人员的专业水平要求较高，因此检测人员的经验应丰富，综合素质必须高，操作流程要符合规范，这样才能保证测试数据的准确性，为准确判断设备故障原因提供可靠依据多种手段并用，多角度、全方位进行排查，降低误判断概率,潍坊供电公司110kV梨园站#1主变，型号SZ10-5000/110，容量5000kVA，生产日期2006.1，投运日期2006.10，2010年10月份色谱数据和电气试验数据正常，在2011年4月进行油中溶解气体例行试验时发现氢气667μl/l，甲烷1707μl/l，乙烯2048μl/l，乙烷708μl/l，乙炔2.2μL/L，总烃4466μL/L，一氧化碳、二氧化碳与半年前数据相比基本未增长根据色谱分析数据判断该变压器内部存在存在裸金属过热的重大隐患变压器停电试验和进人检查，未发现明显缺陷点返厂解体检查，发现B相铁芯柱下部与下铁轭上部连接处有两处放电痕迹，疑似金属异物搭桥放电造成的同时检查B相线圈底部托板也有两处明显放电痕迹，将B相底部托板重新套装回B相铁芯柱，两处放电痕迹对应吻合绕组变形试验，发现绕组有轻微变形，但仍不能确定故障点，其他试验项目正常4月16日下午，在对铁芯检查时发现了B相铁芯柱下部与下铁轭上部连接处有两处放电痕迹，疑似金属异物搭桥放电造成的同时检查B相线圈底部托板也有两处明显放电痕迹，将B相底部托板重新套装回B相铁芯柱，两处放电痕迹对应吻合上两图为铁芯放电点上两图为B相底部托板放电点（与铁芯放电点对应）（3）发现数据异常后，必须制定行之有效的检查和试验方案,在厂内处理后投运至今运行正常为切实找准故障点和保证大修质量，公司在返厂解体大修过程中派出人员进行解体检查的全过程监督,,4月12日上午，决定该主变返厂大修、将民主站#2主变迁移至梨园替代运行的方案,试验项目,试验项目故障,['其他试验项目正常4月16日下午'],"('需停电处理', 'C类修检', ['随将变压器停电进行进一步的检查和试验同时检查铁芯其他部位及A、C相线圈底部托板未发现异常油中溶解气体分析', '其检测有较强的敏感度', '能够有效发现其安装、运行、检修过程中的缺陷油中溶解气体分析对人员的专业水平要求较高', '因此检测人员的经验应丰富', '多角度、全方位进行排查'])"
144-山东-在线监测油中溶解气体分析发现220kV主变压器高温过热性缺陷,变压器,"(时间,2013.3.5)、",,"(分接开关,8-9)、(线夹,1-5)、",,2005,2013/5/20,220kV主变压器高温过热性缺陷,,,,,220kV,,主变,,在内部采取从绕组与引线连接点开始分段测量8-9分节直流电阻的方法，逐步查找故障部位及时，避免了一起重大设备事故（1）在线监测油中溶解气体分析，由于检测及时，运行稳定，检测有较强的敏感度，特别是对于变压器这一设备，能够有效的发现其安装、运行、检修过程中隐藏的缺陷（2）油中溶解气体分析对人员的专业水平要求较高，因此检测人员的经验应丰富，综合素质必须高，操作流程要符合规范，这样才能保证测试数据的准确性，为准确判断设备故障原因提供可靠依据前必须制定行之有效的试验方案，了解设备结构，有针对性的进行故障排查，才能提高故障判断率,2013年5月20日，潍坊供电公司电气试验人员在查看各站变压器油在线色谱监测数据时，发现220kV仁和站#2主变在线色谱数据异常，烃类气体超标，增长迅速，且出现乙炔（0.8ml/l），立即安排21日现场取样进行色谱分析，总烃升至369.7ml/l，乙炔1.76ml/l，变压器状态评价为严重状态公司组织有关人员反复认真分析试验数据，并结合设备结构，明确了缺陷部位在变压器高压侧C相调压绕组9分接引出线部分进一步检查后，发现220kVC相调压绕组上部绕组（调压绕组为两绕组并联）9分接引出线接头与线夹之间基本不接触，导致过热2013年5月20日，查看在线监测数据，发现数据异常，烃类气体超标，增长迅速，且出现乙炔（0.8ml/l）分析色谱数据，判断变压器内部存在高温过热性缺陷通过认真分析变压器内部结构和变压器各分接头直阻，初步判断缺陷部位在变压器高压侧C相调压绕组9分接引出线部分将绕组与引线连接点绝缘剥开，也未发现放电痕迹不带带分接开关测量8-9分节绕组直阻后，确认了故障部位在220kVC相调压绕组上部绕组（调压绕组为两绕组并联后引出）9分接电磁线与线夹之间，与分析结果相同进一步检查后，发现220kVC相调压绕组上部绕组9分接电磁线与线夹之间基本不接触（见图1-5），导致过热图3绕组引线与电磁线压接图4电磁线从线夹中轻易抽出仁和站#2从发现缺陷后，由于分析正确，制定的检修策略科学合理，处理（3）发现数据异常后，应结合停电试验进行进一步检查、试验,对缺陷部位导线更换并重新压接后进行绝缘包扎处理，投运后运行正常确定缺陷部位后，决定变压器放油后从人孔进人检查处理对缺陷部位线夹更换并重新压接后进行绝缘包扎处理，变压器注油后进行热油循环脱气，按照大修后试验项目进行试验，试验合格,合理安排电网运行方式后，将仁和站#2主变停电试验，发现变压器220kV侧C相绕组直阻有较大变化，确定故障点在C相高压绕组,潍坊供电公司仁和站#2主变，型号SFSZ10-180000/220，容量180000kVA，生产日期2005年，投运日期2005年首先检查分接开关，未发现放电痕迹,,故障,"['2013年5月20日', '潍坊供电公司电气试验人员在查看各站变压器油在线色谱监测数据时', '发现220kV仁和站#2主变在线色谱数据异常', '，增长迅速', '，且出现乙炔（0.8ml/l）', '，立即安排21日现场取样进行色谱分析', '立即安排21日现场取样进行色谱分析', '总烃升至369.7ml/l', '乙炔1.76ml/l', '变压器状态评价为严重状态公司组织有关人员反复认真分析试验数据', '，明确了缺陷部位在变压器高压侧C相调压绕组9分接引出线部分进一步检查后', '明确了缺陷部位在变压器高压侧C相调压绕组9分接引出线部分进一步检查后', '发现220kVC相调压绕组上部绕组9分接引出线接头与线夹之间基本不接触', '导致过热2013年5月20日', '，发现数据异常', '，烃类气体超标', '，增长迅速', '，且出现乙炔（0.8ml/l）分析色谱数据', '且出现乙炔分析色谱数据', '判断变压器内部存在高温过热性缺陷通过认真分析变压器内部结构和变压器各分接头直阻', '初步判断缺陷部位在变压器高压侧C相调压绕组9分接引出线部分将绕组与引线连接点绝缘剥开', '也未发现放电痕迹不带带分接开关测量8-9分节绕组直阻后', '确认了故障部位在220kVC相调压绕组上部绕组9分接电磁线与线夹之间', '与分析结果相同进一步检查后', '发现220kVC相调压绕组上部绕组9分接电磁线与线夹之间基本不接触', '导致过热图3绕组引线与电磁线压接图4电磁线从线夹中轻易抽出仁和站#2从发现缺陷后', '，制定的检修策略科学合理', '制定的检修策略科学合理', '，应结合停电试验进行进一步检查、试验', '应结合停电试验进行进一步检查、试验', '潍坊供电公司仁和站#2主变', '容量180000kVA', '，投运日期2005年。首先检查分接开关', '，未发现放电痕迹', '']","('需停电处理', 'B类修检', ['逐步查找故障部位及时', '由于检测及时', '检测有较强的敏感度', '能够有效的发现其安装、运行、检修过程中隐藏的缺陷油中溶解气体分析对人员的专业水平要求较高', '因此检测人员的经验应丰富', '有针对性的进行故障排查'])"
145-山东-绕组变形试验发现220kV长勺站#2主变低电压阻抗超标,变压器,,长勺变电站,"(主变压器,SFSZ10-180000/220)、",,2005/10/24,2013/5/13,220kV长勺站#2主变低电压阻抗超标,,32℃,35%,"(主变压器,鲁能辰明山东电力设备厂)、",220kV,,主变,对正常的变压器而言，线圈内外径、及线圈高度的差异是造成三相阻抗值出现偏差的主要因素因此可以断定造成高中阻抗超标的主要原因为高压C相线圈的尺寸偏差造成的b当变压器遭受短路冲击时，高压绕组承受向外的机械力，半径尺寸会有所增大由于本次检修的方案未更换高压绕组，因此由高压绕组的尺寸变化导致的高中绕组对的阻抗值不会发生显著变化，这与检修前实测的数据（互差2.18%基本相符）考虑到造成偏差的原因比较明确，不会影响变压器的安全运行，因此没必要再行更换高压线圈1）综上所述，莱芜长勺#2主变变压器出现的高对中绕组阻抗超标的问题是由三相高压绕组几何尺寸的差异引起的，而非线圈位移或线饼局部变形造成的,若要将上述高中绕组对的阻抗偏差控制在2%的注意值以内，变压器需更换全部高压线圈2）变压器绕组变形测试结果分析，应综合考虑变压器制造、运输、运行等多方面造成的影响，全面综合分析，最终做出准确判断,按照《DL/T1093-2008电力变压器绕组变形的电抗法检测判断导则》中的方法和要求，该变压器在现场进行低电压阻抗试验时发现高中绕组对的低电压阻抗实测值横比超出2%的注意值，具体数据如下套装A、C相高压绕组时，在髙-中的主绝缘空道中各增加了1层1.5mm纸板将上述修正后的数据导入计算所得的结果与各绕组对的低电压阻抗实测值的规律基本一致另外，从三维冲撞记录仪的数据来看，变压器从工厂到现场的运输过程正常，未出现不允许的冲撞和振动结合常规试验、局放等其他试验数据正常的情况来分析，高压绕组不存在电气故障2)髙压线圈内径尺寸出现较大偏差的原因分析该变压器在检修前的低电压阻抗测试值显示高中绕组对中C-O加压时，测得的低电压阻抗值与其他相的测试值横比偏差为2.018%在吊心检査时发现中压Cm相的个别换位位置出现一定的形变变压器可正常投运，本次现场试验结果可作为今后同类试验纵向比较的基准数据,,案例名称220kV长勺站#2主变低电压阻抗超标,山东省电力公司莱芜供电公司长勺变电站2号220kV主变压器（鲁能辰明山东电力设备厂生产编号为200507038型号为SFSZ10-180000/220）2005年10月24日投入运行，经山东电力研究院核算，主变抗短路能力不足，于2013年3月14日返厂大修,,故障,"['按照《DL/T1093-2008电力变压器绕组变形的电抗法检测判断导则》中的方法和要求', '该变压器在现场进行低电压阻抗试验时发现高中绕组对的低电压阻抗实测值横比超出2%的注意值', '套装A、C相高压绕组时', '在髙-中的主绝缘空道中各增加了1层1.5mm纸板将上述修正后的数据导入计算所得的结果与各绕组对的低电压阻抗实测值的规律基本一致另外', '从三维冲撞记录仪的数据来看', '变压器从工厂到现场的运输过程正常', '未出现不允许的冲撞和振动结合常规试验、局放等其他试验数据正常的情况来分析', '高压绕组不存在电气故障2)髙压线圈内径尺寸出现较大偏差的原因分析该变压器在检修前的低电压阻抗测试值显示高中绕组对中C-O加压时', '测得的低电压阻抗值与其他相的测试值横比偏差为2.018%在吊心检査时发现中压Cm相的个别换位位置出现一定的形变', '本次现场试验结果可作为今后同类试验纵向比较的基准数据', '山东省电力公司莱芜供电公司长勺变电站2号220kV主变压器2005年10月24日投入运行', '经山东电力研究院核算', '，于2013年3月14日返厂大修', '于2013年3月14日返厂大修']","('需停电处理', 'B类修检', ['半径尺寸会有所增大由于本次检修的方案未更换高压绕组', '这与检修前实测的数据。考虑到造成偏差的原因比较明确', '因此没必要再行更换高压线圈综上所述', '变压器需更换全部高压线圈。变压器绕组变形测试结果分析'])"
146-山东-山东省智能配电网运行监控平台在线监测系统发现10kV检察线轮胎招待所#1公变三相负载不平衡,变压器,,,,,,2013/12/25,10kV检察线轮胎招待所#1公变三相负载不平衡,,,,,10kV,,,,为做好迎峰度冬和春节期间不停电的工作，威海供电公司配电运检室利用山东省智能配电网运行监控平台在线监测系统，对发现的三相负载不平衡的公变进行负荷调整，确保居民端电压合格，变压器安全运行（1）通过山东省智能配电网运行监控平台，加强对配变三相电流不平衡情况的统计排查和跟踪治理工作（2）对有必要进行三相电流不平衡调整的台区，提报下周低压停电计划，做好工作的各项准备,运检班组通过现场调查，发现三相负载不平衡的现象确实存在，需要进行负荷调整12月25日，配电运检二班对10kV检察线轮胎招待所#1变公变的负荷进行了调整，调整之后，三相负载不平衡率为21.7%，满足规程的要求调整之后，进行实测，测得配电变压器A、B、C三相的电流分别为225.3A、287.9A、236.8A，三相电流不平衡率达到21.7%，调整效果明显山东省智能配电网运行监控平台是基于营销的电力用户用电信息采集系统及其采集终端，配电运检班组每天登陆系统，通过该系统查看前一天配变负载情况和配电三相不平衡情况，对发现问题要及时跟踪解决各配电运检班组按照配变负载率大小以及配变三相电流不平衡度的大小对辖区内公变进行电流实测并及时反馈实测数据，对不平衡的台区进行调查研究，确定电流不平衡原因，确定是否有必要进行调整如需调整，则根据近期和同期的负荷曲线，提出整改意见,（3）三相电流不平衡调整完成后，对负荷调整后的实测数据进行分析，并根据调整之后的负荷曲线对调整的效果进行评估,案例名称山东省智能配电网运行监控平台在线监测系统发现10kV检察线轮胎招待所#1公变三相负载不平衡山东省智能配电网运行监控平台显示2013年12月12日，17,2013年12月25日，19:11，配电运检二班对10kV检察线轮胎招待所#1公变的负荷进行了调整，调整策略为B相负荷向A、C相各调整30A,,故障,"['运检班组通过现场调查', '发现三相负载不平衡的现象确实存在', '需要进行负荷调整12月25日', '配电运检二班对10kV检察线轮胎招待所#1变公变的负荷进行了调整', '，三相负载不平衡率为21.7%', '三相负载不平衡率为21.7%', '满足规程的要求调整之后', '，测得配电变压器A、B、C三相的电流分别为225.3A、287.9A、236.8A', '测得配电变压器A、B、C三相的电流分别为225.3A、287.9A、236.8A', '三相电流不平衡率达到21.7%', '调整效果明显山东省智能配电网运行监控平台是基于营销的电力用户用电信息采集系统及其采集终端', '配电运检班组每天登陆系统', '通过该系统查看前一天配变负载情况和配电三相不平衡情况', '对发现问题要及时跟踪解决各配电运检班组按照配变负载率大小以及配变三相电流不平衡度的大小对辖区内公变进行电流实测并及时反馈实测数据', '对不平衡的台区进行调查研究', '，确定是否有必要进行调整。如需调整', '确定是否有必要进行调整', '则根据近期和同期的负荷曲线', '，2013年12月25日', '2013年12月25日', '，配电运检二班对10kV检察线轮胎招待所#1公变的负荷进行了调整', '配电运检二班对10kV检察线轮胎招待所#1公变的负荷进行了调整', '调整策略为B相负荷向A、C相各调整30A']","('需停电处理', 'B类修检', ['对发现的三相负载不平衡的公变进行负荷调整', '加强对配变三相电流不平衡情况的统计排查和跟踪治理工作。对有必要进行三相电流不平衡调整的台区'])"
