报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,状态量,状态描述,诊断分析,检修决策
147-山东-油色谱分析加变压器超声波局放发现并定位发现220kV变压器绝缘老化,变压器,"(取样分析时间,11年3月8日)、(取样分析时间,11年3月10日)、",,,,Nov-84,2000,220kV变压器绝缘老化,,9℃,45%,"(主变,沈阳变压器厂)、",220kV,,主变,试验班汇报上级部门后，经过分析会讨论分析后认为2号主变出现缺陷的可能性很大综合以上状态监测结果进行分析，认为该变压器高压侧B相绕组底部由于绝缘老化等缺陷发生高能放电进而引起过热故障，造成油中溶解气体成分突变的可能性极大,枣庄公司在进行红外测温、套管和铁心带电测试的基础上，利用变压器超声波局放检测进行定位，成功分析出了故障部位，故障原因为变压器高压侧B相绕组底部由于绝缘老化等缺陷发生高能放电进而引起过热故障，造成油中溶解气体成分突变（2）状态检测组合技术方式分析对于变压器故障数据分析和检修决策起到了良好的辅助作用,2000年曾因漏磁产生的涡流导致的油化验异常和大盖法兰螺丝高温吊罩大修一次2011年3月，通过油色谱分析发现该主变总烃增长迅速，达到了1000ul/l，乙炔达到了11ul/l的高数值鉴于该变压器已运行接近30年，且有历史遗留问题，公司决定对其进行退运处理，更换新变压器公司决定将油色谱分析周期缩短为一周一次；同时利用红外测温、铁芯接地电流测试、套管末屏电容电流测试、超声波局放监测技术来辅助进行综合分析发现带电测试数据没有明显变化，认为该变压器套管和铁心应无异常，属于正常状态但从超声波局放的波形可以判断出变压器内部存在明显放电迹象；利用油色谱分析结果根据三比值法计算结果为022，判断存在高于700℃的高温过热故障；利用红外测温和超声波局放探头进行定位，分析认为故障点可能位于该变压器高压侧B相绕组底部又对该变压器跟踪监测了2周，以上监测数据均没有明显转好的迹象,,2011年3月8日，枣庄公司试验班对夏庄站2号主变进行例行油色谱分析时突然发现2号主变总烃增长迅速，达到了1000ul/l，大大超过了150ul/l的标准值；更为严重的是分析结果出现了乙炔，且达到了11ul/l的高数值,220kV夏庄站2号主变，由沈阳变压器厂生产，1984年11月投运，型号为SFPS3-120000/220，连接组别为Y0/Y0/Y0/12-12鉴于夏庄站2号主变已运行超过三十年，公司遂决定将该变压器进行更换,套管,绝缘油油色谱分析不合格,"['2000年曾因漏磁产生的涡流导致的油化验异常和大盖法兰螺丝高温吊罩大修一次2011年3月', '通过油色谱分析发现该主变总烃增长迅速', '更换新变压器公司决定将油色谱分析周期缩短为一周一次；同时利用红外测温、铁芯接地电流测试、套管末屏电容电流测试、超声波局放监测技术来辅助进行综合分析发现带电测试数据没有明显变化', '认为该变压器套管和铁心应无异常']","('需停电处理', 'B类修检', ['利用变压器超声波局放检测进行定位', '造成油中溶解气体成分突变。状态检测组合技术方式分析对于变压器故障数据分析和检修决策起到了良好的辅助作用'])"
148-山东-红外热像检测发现220kV变压器套管过热,变压器,,,"(法兰,1-2)、",,2012/7/9,2012/7/25,220kV变压器套管过热,,32℃,50%,,220kV,严重缺陷,主变,排除此处压接不紧密造成的发热1、施工单位施工质量不合格，未按规程和相关规定工作，对关键部位未进行校验，造成事故发生2、做为设备维护班组，在施工方施工时监管不到位,大量事实说明红外热成像检测技术能够有效的发现设备过热缺陷，及时对新投运变压器开展红外测温是十分有必要的，其能够及时发现变压器套管引线接触不良、涡流致热等众多安全隐患，从而提高了设备运行的可靠性,根据《DL/T644-2008带电设备红外诊断技术应用导则》的公式计算，相对温差达到116.7%，温升为50K通过电流制热型设备缺陷诊断判据，判断热像特征是以线夹和接头为中心的热像，热点明显；故障特征为接触不良；缺陷性质为严重缺陷,31日，检修五班结合2号变停电进行消缺处理，并经处理后恢复运行经综合考虑，决定停电进行处理对套管进线头进行拆解，发现绕组引线紧固螺帽与佛手法兰压接不紧密（图1-2），对引线紧固螺帽与佛手法兰压重新校紧，恢复运行,案例名称红外热像检测发现220kV变压器套管过热2012年7月25日18时，测温小组发现2号变110kV，B相出线套管引线接头发热，表面最高温度达到93℃，当时负荷电流为180A，其余正常相为43℃,淄博供电公司220kV位庄站2号主变于2012年7月9日返厂大修后重新投运2号变在进行红外测温时，发现10kV，B相出线套管引线接头发热，如图1-1所示，并将此情况上报车间2012年7月31日，2号变停电，对110kV，B相出线套管引线接头进行检查，发现套管佛手与引线连接处压接紧密、无松动,套管,套管故障,"['B相出线套管引线接头发热', 'B相出线套管引线接头进行检查', '发现套管佛手与引线连接处压接紧密、无松动']","('需停电处理', 'B类修检', ['排除此处压接不紧密造成的发热1、施工单位施工质量不合格', '造成事故发生。做为设备维护班组', '大量事实说明红外热成像检测技术能够有效的发现设备过热缺陷'])"
149-山西-紫外放电检测发现±500kV平波电抗器极母线侧套管异常放电,变压器,"(时间,2010.12.2)、(测试时间,6月30日15:20)、",,"(套管,1/3)、(母线,GSETFT1950/553-3800DC)、",,,2011,±500kV平波电抗器极母线侧套管异常放电,,,,,500kV,,母线,针对这种情况，选择了一处硅橡胶护套表面针孔状放电点处，再次进行开窗解体双方认为，解体部位较具代表性，能够说明问题，满足分析要求，但不排除套管内部仍存在其它放电点套管内部绝缘材料由内向外由绝缘发泡材料(厚度约13cm)、环氧树脂桶(厚度约1.5cm)、硅橡胶伞裙三部分构成，绝缘发泡材料的电阻率远低于环氧树脂桶和硅橡胶的电阻率，最厚的绝缘发泡材料没有起到主绝缘的作用并降低套管的表面场强绝缘发泡材料与环氧树脂桶内壁的接触面的场强最高，首先在该接触面出现树枝状放电，并向内至套管导电杆，向外至硅橡胶表面发展，造成内外贯穿的放电通道,（3）HSP公司生产的采用绝缘发泡材料、相同绝缘水平、电压和电流等级的干式套管在德宝、呼辽和三沪II回工程中首次采用，HSP公司对绝缘材料和套管设计尚未积累足够经验，特别是无法实测绝缘发泡材料的电阻率，仅能估算其值,备注上述测试数据均在仪器增益140条件下进行测试由以上紫外监测情况可以看出，极II平波电抗器极母线侧套管持续放电，放电部位固定，且光子数明显高于极I与前两次极II平波电抗器极母线侧套管放电情况对比，套管本次放电位置与前两次基本相同，均在靠近上端三分之一处本次为例行监督过程中通过仪器测试发现异常，放电光子数较前两次稍小，但同一部位在电压较低时紫外检测仍可发现放电点横向比较说明，该套管存在异常为更好的分析异常放电原因，国网公司和西变公司见证工作组在HSP公司见证了故障套管的解体解体分为两个阶段，一是解体前故障套管的交、直流试验测试阶段；二是套管解体阶段交流试验电压取套管型式试验电压(928kV)的85%，即789kV交流试验结果正常，套管介损和电容值实测结果与出厂值相近为避免套管在直流试验时进一步破坏，试验电压取套管运行电压553kV，试验时间为1小时1)套管周围无杂物(图4，直流试验1)；4)针状接地体顶部增加金属屏蔽罩(图7，直流试验4)直流试验2，试验进行到45分钟时出现较大局放直流试验3，在试验时间内均出现较大局放，比直流试验2的局放略小解体分为两部分，先后分别围绕最严重的放电点、不严重的针状放电点各打开一个面积为600mm?600mm的窗口，径向解体范围达270度首先解体的部位为套管上部三分之一处，该处外表明显烧蚀剥离窗口范围内硅橡胶复合外套后，可见环氧树脂桶外壁表面有明显烧蚀点（图9），但未见树枝状放电痕迹图9环氧树脂桶外壁表面有明显烧蚀点剖开环氧树脂绝缘桶后，可见树脂桶内壁烧损，桶内绝缘填充物(发泡材料)表面存在明显放电痕迹（图10），中心部位碳化严重，四周呈现树枝状放电图10树脂桶内壁及绝缘填充物烧损、放电情况图11套管干式电容芯与上部导体连接部位对应放电烧蚀点放电弧根位于电容芯上法兰曲率半径较小一侧，套管径向局部放电将130mm厚绝缘填充物全部贯穿，电容芯子完好，对套管固体绝缘填充物进行切片分析，发现明显电弧通道（图12）剖开环氧树脂绝缘桶后，可见表面针孔状放电点对应位置桶内绝缘填充物表面存在明显放电痕迹，放电呈树枝状，但环氧树脂桶内壁无明显烧损，见图14逐层剥离绝缘填充物，同样发现贯穿性放电通道（图15），对应放电点同样位于套管干式电容芯与上部导体连接部位法兰曲率半径较小一侧，与前一放电点相差约150°（1）套管内绝缘设计不合理是套管放电的根本原因（2）套管周围的任何物体均会对套管场强产生影响，但不至于导致套管放电HSP公司在套管设计时应充分考虑环境对套管的影响，以满足现场使用条件,工程设计采购阶段，设计单位提出了设计要求，HSP公司承诺满足要求,案例名称【紫外放电检测±500kV平波电抗器极母线侧套管异常放电】2011年以来，伊敏换流站平波电抗器HSP同型号套管也相继3次发生放电故障，现象与宝鸡换流站相似，现已全部更换2011年6月30日15时，陕西电科院对宝鸡换流站站内变压器类设备套管进行例行紫外放电测试，发现极II平波电抗器极母线侧套管从上往下数三分之一处有光子密集区，光子数最大值为598个/分钟，放电连续，但现场听不到放电声音，肉眼看不到放电点；而极I平波电抗器极母线侧套管光子数20～50个/分钟，同一部位无连续放电点双极降压至350千伏后，极II平波电抗器极母线侧套管最大光子数为214个/分钟，放电周期无明显变化7月1日9时紫外测试，极II平波电抗器极母线侧套管放电部位光子数110～170个/分钟，放电时间间隔约为0.5～1秒/次；而极I平波电抗器极母线侧套管光子数12～20个/分钟，无连续放电点,"宝鸡换流站极II平波电抗器为西安西电变压器责任有限公司（西变公司）产品，型号为PKDFP-500-3000-290,额定电感290mH,额定直流电流3000A，额定对地直流电压500kV；极母线侧套管型号GSETFT1950/553-3800DC，干式，德国HSP公司制造，合成绝缘套管干弧距离为6644mm，套管总长度9569mm，大伞直径634mm，爬电距离24000mm，内部环氧树脂筒、外部3节合成绝缘子护套粘接结构现场分别于17时55分、18时55分将极II、极I降压至350千伏运行2)在距离套管2.45米处放置高度为3.3米的针状接地体(针尖距套管1/3处距离为5.5米)(图5，直流试验2)；3)将针状接地体距套管距离由2.45米移至3.95米，高度不变(针尖距套管1/3处距离为6.5米)(图6，直流试验3)；除去桶内绝缘填充物后，在套管干式电容芯与上部导体连接部位，发现对应放电烧蚀点（图11）在去除桶内绝缘填充物过程中，还发现多处针孔装未贯穿的局部放电点（图13），其中一处位于套管上部铝制导电桶表面",套管,套管故障,"['极II平波电抗器极母线侧套管持续放电', '且光子数明显高于极I与前两次极II平波电抗器极母线侧套管放电情况对比', '套管本次放电位置与前两次基本相同', '该套管存在异常为更好的分析异常放电原因', '国网公司和西变公司见证工作组在HSP公司见证了故障套管的解体解体分为两个阶段', '一是解体前故障套管的交、直流试验测试阶段；二是套管解体阶段交流试验电压取套管型式试验电压(928kV)的85%', '套管介损和电容值实测结果与出厂值相近为避免套管在直流试验时进一步破坏', '试验电压取套管运行电压553kV', '试验时间为1小时1)套管周围无杂物(图4', '径向解体范围达270度首先解体的部位为套管上部三分之一处', '四周呈现树枝状放电图10树脂桶内壁及绝缘填充物烧损、放电情况图11套管干式电容芯与上部导体连接部位对应放电烧蚀点放电弧根位于电容芯上法兰曲率半径较小一侧', '套管径向局部放电将130mm厚绝缘填充物全部贯穿', '对套管固体绝缘填充物进行切片分析', '对应放电点同样位于套管干式电容芯与上部导体连接部位法兰曲率半径较小一侧', '与前一放电点相差约150°套管内绝缘设计不合理是套管放电的根本原因套管周围的任何物体均会对套管场强产生影响', '但不至于导致套管放电HSP公司在套管设计时应充分考虑环境对套管的影响', '合成绝缘套管干弧距离为6644mm', '套管总长度9569mm', '内部环氧树脂筒、外部3节合成绝缘子护套粘接结构现场分别于17时55分、18时55分将极II、极I降压至350千伏运行2)在距离套管2.45米处放置高度为3.3米的针状接地体(针尖距套管1/3处距离为5.5米)(图5', '直流试验2)；将针状接地体距套管距离由2.45米移至3.95米', '高度不变(针尖距套管1/3处距离为6.5米)(图6', '在套管干式电容芯与上部导体连接部位', '其中一处位于套管上部铝制导电桶表面']","('不需停电处理', 'D类修检', ['但不排除套管内部仍存在其它放电点套管内部绝缘材料由内向外由绝缘发泡材料(厚度约13cm)、环氧树脂桶(厚度约1.5cm)、硅橡胶伞裙三部分构成'])"
15-河北-CVT过热缺陷-红外热像检测发现220kV CVT过热缺陷,变压器,,,,,,2011/6/15,220kV CVT过热缺陷,,,,,220kV,,母线,初步判定为C相电压互感器中间变压器一次绕组绝缘损坏或电容C2损坏，不能运行缺陷分析，因C相CVT二次电压并未下降到0V，可以排除C2被击穿的可能（1）中间变压器一次绕组首端引线外敷绝缘纸烧坏，固定绝缘件出现明显导电通路，这也是造成此CVT二次电压变化的主要原因（8）中间变压器底部绝缘板长期受潮老化，表面附着沉积物已成泥状（2）中间变压器绝缘电阻测试，一次绕组对二次绕组绝缘电阻测试为0.5MΩ，造成数值底下的主要原因是一次绕组首端引线外敷绝缘层破裂，裸露导线通过绝缘件上的导电通道直接接地所致，如图1所示通过解体及试验不难发现中间变压器一次绕组高压首端引线外敷绝缘纸烧坏（长期有害的局部放电所致），裸露导线通过绝缘件上的导电通道（绝缘件受潮，场强集中，局部放电造成绝缘件上的导电通道）直接接地是造成二次绕组输出电压过低的主要原因然而造成中间变压器故障的直接原因应与中间变压器长期受潮有关，从解体照片可以看出，此受潮为深度受潮，进水量不是很大，仅发现几个水珠，但水分长期存在，并逐渐渗透到绝缘件及一、二次绕组的绝缘层中，并腐蚀铁心及附件，这种受潮是个逐渐且加速的劣化过程，最终在高电压的作用下，导致绝缘薄弱处（中间变压器首端承受电压高）被击穿,"此后，高压试验过程中在C2上端（中间抽头）加压测试C2介质损耗时，虽然将中间变压器尾端开路，但由于对地绝缘损坏，升压过程中仪器保险烧坏（1）红外测温技术具有不停电、直观、灵敏、安全等优点，对检测导流设备接触不良等外在型过热缺陷容易判断，对类似变电设备内部过热缺陷应结合设备结构综合判断处理，测试时加强相间和同类型设备横向比较，必要时用专业软件进行三相对比分析，发现异常，立即处理（2）今后应加强二次电压的监测,做到缺陷早发现早处理","20时55分，C相电压互感器开始高压电气试验首先测量上节电容C11及下节电容器的C12测试结果正常（C11介损0.081%；电容量10020pF；C12介损0.121%；电容量12380pF）当测试下节电容器的C2时，在加压的过程中，介损测试仪显示过电流保险熔断6月20日由厂家、省电科院、运检部、修试所高压及检修专业联合在衡水供电公司培训中心对此CVT进行了解体检查及试验图3严重锈蚀的中间变压器图4严重锈蚀的中间变压器铁心（1）电容单元C11、C12、C2绝缘电阻、介损及电容量均合格二次绕组对一次绕组绝缘，二次绕组之间绝缘电阻均为8MΩ左右，随后高压试验人员对绝缘板单独进行绝缘电阻测试，发现绝缘板绝缘电阻也在8MΩ左右，绝缘板长期受潮老化是造成绝缘电阻值低的主要原因中间变压器绕组直流电阻测试与初值比较未见明显变化（3）中间变压器一次绕组尾端并联间隙绝缘电阻测试为0.5MΩ，阻值偏低（4）谐振阻尼箱空载电流测试，三相依次为0.325A，0.375A,0.375A，厂家要求此数值不大于0.5A，试验合格",运行人员现场测量220kVⅠ母CVT电压为A相60V、B相60V、C相30V,案例名称红外热像检测发现220kVI号母线CVT过热缺陷过热20时38分，前铺站220kVⅠ、Ⅱ号母线并列，Ⅰ母CVT停电操作完毕前铺站217C相CVT运行中中间变压器T一次绕组绝缘损坏，逐渐发展为对地短路，一次绕组承受电压降低，二次电压也随之降低（17时20分运行人员检查时C相电压30V，17时30分检修人员检查时为16V）,,母线,故障,[],"('需停电处理', 'A类修检', ['可以排除C2被击穿的可能中间变压器一次绕组首端引线外敷绝缘纸烧坏', '固定绝缘件出现明显导电通路', '对检测导流设备接触不良等外在型过热缺陷容易判断', '对类似变电设备内部过热缺陷应结合设备结构综合判断处理', '测试时加强相间和同类型设备横向比较', '立即处理。今后应加强二次电压的监测,做到缺陷早发现早处理'])"
150-山西-红外热像检测发现110kV变压器套管缺油,变压器,,,,,1999,13-Dec,110kV变压器套管缺油,,5℃,60%,,110kV,,主变,经过综合分析判断，初步认为是由于套管缺油,此事例说明红外热成像检测技术不仅能够行之有效的发现设备过热缺陷，还能对套管缺油缺陷进行排查（1）红外热像技术能够有效的检测出套管内部缺油的缺陷，避免套管缺油引起的爆炸事故，提高了运行、检修人员工作的安全（2）认真执行红外检测制度，进行定期的红外诊断，可以及时发现设备接头过热和缺油、过热故障,其他两相15℃，负荷电流158.2A，环境温度5℃并对该套管进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1所示对图谱的认真分析后发现110kV侧B相套管端部温度异常，表面最高温度25.3℃，负荷电流158.2A其他两相15℃，负荷电流158.2A，环境温度5℃由于色差不太明显，随后使用分析软件更改色域后发现套管油位观察窗下侧内部有一道浅色的分界线，上下两侧颜色不一致经核查证实该套管确实存在缺油缺陷（3）认真建立红外热像图谱，为红外诊断提供依据,随后使用红外热像设备进行了红外图谱的采集，在建立红外图库进行数据分析时，发现1号主变高压套管B相有缺油现象，后经现场核实发现1号主变高压套管B相确实缺油，随即进行上报处理随即进行上报处理例行周期性红外测温以外，适当增加重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,在检测工作中发现1号主变B相高压套管温度较其他两相高，最高温度25.3℃，负荷电流158.2A1号主变压器在进行红外热成像检测时，发现110kV侧B相套管温度较其他两相高,陕西省电力公司西安供电公司盐张变电站1号主变1999年投入运行,套管,套管故障,"['环境温度5℃并对该套管进行了精确测温', '所示对图谱的认真分析后发现110kV侧B相套管端部温度异常', '随后使用分析软件更改色域后发现套管油位观察窗下侧内部有一道浅色的分界线', '上下两侧颜色不一致经核查证实该套管确实存在缺油缺陷认真建立红外热像图谱']","('需停电处理', 'B类修检', ['此事例说明红外热成像检测技术不仅能够行之有效的发现设备过热缺陷', '还能对套管缺油缺陷进行排查红外热像技术能够有效的检测出套管内部缺油的缺陷', '提高了运行、检修人员工作的安全。认真执行红外检测制度'])"
151-山西-红外检测发现110kV主变高压侧套管线夹发热,变压器,,三岔变电站,,,,2011/5/16,110kV主变高压侧套管线夹发热,,,,,110kV,,主变,针对电缆线与铜管焊接质量不良情况，由于该情况存在的可能性较小，但又不能完全排除，鉴于检查该部分时要将110kV套管拆除，工作量较大，同时又牵扯处理绝缘油，因此本次暂不考虑现场处理，为防止电缆线与铜管虚焊现象存在，因此本次在拆除将军帽后，对110kV进行直流电阻测量，三相进行误差校核（1）材质，将军帽的接线桩头为黄铜材质，套管桩头为铸铜材质，由于制造公差配合原因，现场检查发现，主变桩头在紧固后，桩头开口处没有任何间隙，随着1号主变负荷不断增加和变化，将军帽与桩头热膨胀裕度发生变化时，自身没有调节裕度，也容易造成桩头与将军帽连接处松动，由于线夹结构变化后引起的内部空气间隙，外部空气的侵入为导电面氧化层的形成创造了条件，这就是打开线夹后表面氧化层较为明显的原因（2）对检修安装工艺了解深度不够，错误的认为桩头接触面完全结合就可以保证接触可靠，因此在施工过程中认为螺栓紧固即可保证接触良好，未对结合面进行检查，紧固时人为影响因素较大，使作业人员紧固后片面认为已经紧固，而随着运行时间增加，负荷变化，容易破坏线夹的接触方式,结合红外热成像带电检测技术，能及时发现、准确判断设备是否存在发热故障但红外热成像只能对设备或引线表面温度反映，对于变压器套管内部发热情况无法反映，只能通过试验手段对套管电缆线与铜管焊接质量不良进行判断,现场打开桩头处的线夹检查发现，三相套管桩头与将军帽接触部分存在氧化现象，但是B相较为严重，并有轻微烧损的痕迹，产生这种现象的原因主要有几点图5面接触变成局部的点接触，接触电阻必然增大（2）红外热成像技术也有其局限性，对于电流致热型发热缺陷，根据同组三相设备、同相设备之间及同类设备之间对应部位的温差进行比较分析,经现场检查，线夹无裂纹针对线夹与桩头接触不良的情况，对固定螺栓进行更换，并对接触面重新进行氧化处理，保证接触面接触良好，现场检查，线夹与桩头接触处有松动现象，接触氧化现象严重，现场进行了抗氧化处理针对桩头裂纹情况，准备了一个桩头，如果尺寸规格合适，进行更换，若尺寸不合适，现场对裂纹的桩头进行焊接处理，同时核对桩头各部位的尺寸，订制备品，结合下次停电进行更换，若桩头与将军帽公差配合较大，接触不可靠，可临时用紫铜皮缩小公差尺寸，待备品订制后进行更换现场检查后，未发现桩头有裂纹现象，随即对桩头接触面进行了氧化面清理针对套管引流线铜管与将军帽丝扣公差配合不良情况，临时处理可在铜管表面用紫铜皮缩小横向公差尺寸，同时清理氧化层，并在将军帽与引流铜管顶部加垫片，以缩小纵向公差尺寸，现场对引流铜管与将军帽尺寸进行核查，后期与制造厂协调核查图纸并订制铜管和将军帽，随停电对将军帽和引流铜管进行整体更换检查引流铜管与将军帽丝扣的公差配合需进行绝缘油处理，由于27日下雨，此项目未进行，但现场110kV侧进行了直流电阻测量，三相进行误差校核，数据显示丝扣公差配合良好,案例名称【红外检测主变高压侧套管线夹发热】（1）利用红外热成像带电检测技术，对变电站设备进行监测，通过纵向、横向多次跟踪数据的比对，并开展主变桩头接点发热测温工作，定期进行测温，建立主变测温记录，同时记录当时环境温度，主变各侧电流、有功、接点所测温度，特别是在各个高峰期，定期进行热成像测温，建立主变热成像测温档案,,线夹,线夹故障,['现场打开桩头处的线夹检查发现'],"('不需停电处理', 'D类修检', ['但又不能完全排除', '鉴于检查该部分时要将110kV套管拆除', '同时又牵扯处理绝缘油', '因此本次暂不考虑现场处理', '因此本次在拆除将军帽后', '现场检查发现', '主变桩头在紧固后', '这就是打开线夹后表面氧化层较为明显的原因。对检修安装工艺了解深度不够', '因此在施工过程中认为螺栓紧固即可保证接触良好', '未对结合面进行检查', '紧固时人为影响因素较大', '使作业人员紧固后片面认为已经紧固', '结合红外热成像带电检测技术'])"
152-山西-红外检测发现110kV主变低压侧套管发热,变压器,,,,,2011,2011/5/9,110kV主变低压侧套管发热,,27℃,,,110kV,,主变,,该次缺陷发现到处理过程，说明红外热成像检测技术能够行之有效的发现设备过热缺陷,当时环境温度27℃，正常相58℃，负荷1900A电气试验班经过绝缘油色谱分析后发现，变压器油总烃含量较高，判断是内部连接问题导致由右向左分别为A、B、C相套管，负荷较大，所以三相套管温度均高，B相C相套管温度60℃左右，A相套管比其它两相套管高20℃红外热成像图中清晰发现，温度由桩头顶部到底端呈渐变降低状态，发热中心位于桩头与低压侧连接线处，故障特征属于接触不良类型，缺陷性质为严重状态试验人员发现低压侧A相绕组直流电阻偏大，超三相平均值6%（正常值1%），判断是A相绕组接触不良问题,停电后，由一次检修班工作人员放油，打开低压侧后发现A相绕组软连接螺母松动，接触不良，遂立即处理检修人员对变压器放油后，打开低压侧桩头，发现软连接螺母松动，如图2所示检修人员将螺母紧固后，经试验人员检测该变压器实验数据均合格，送电后进行红外检测，红外图谱一切正常除了例行周期性红外测温以外，应将红外测温与设备例行巡视相结合，缩短重要设备红外测温周期一旦红外测温发现异常，应迅速上报，由检修人员及时处理，将缺陷消灭在萌芽阶段,案例名称【红外检测110kV主变低压侧套管发热】投运当年5月对该变电站进行红外测温，发现1#主变6kV低压侧A相套管桩头发热，7月份进行复测时，该处表面最高温度88.2℃对百花变红外测温时，发现1#主变6kV低压侧A相桩头过热，拍摄图片如图1所示环境温度27℃，负荷1900A，观测变压器整体温度正常，仅低压侧A相较高，越接近顶端低压侧连接线附件，温度越高,渭南供电公司百花变电站110kV1号变压器由重庆亚东亚集团生产，型号SSZ10-40000/110，容量40MVA，2011年投运,套管,套管故障,"['判断是内部连接问题导致由右向左分别为A、B、C相套管', '所以三相套管温度均高', 'B相C相套管温度60℃左右', 'A相套管比其它两相套管高20℃红外热成像图中清晰发现']","('需停电处理', 'B类修检', ['该次缺陷发现到处理过程', '说明红外热成像检测技术能够行之有效的发现设备过热缺陷'])"
153-山西-绝缘油色谱分析发现35kV变压器内部电弧放电,变压器,,孝义变电站,,,2000,11-Mar,35kV变压器内部电弧放电,,,,,35kV,,主变,事故分析认为，分接开关螺杆过长，与绕组线圈距离太小，发生尖端放电而导致，遂立即进行处理判断是螺杆过长，螺杆与线圈距离过近而导致将线圈重新包扎绝缘纸，将螺杆锯掉2厘米，增加绝缘距离，安装螺帽，改善电场分布,从该次缺陷的发现过程可用看出，油在线监测装置和绝缘油色谱分析有助于发现变压器内部的过热型故障，检测变压器内部是否发生电弧放电加强油在线监测装置建设，持续开展变压器绝缘油色谱分析，对于提高电网运行质量有非常重要的意义,2011年3月油化试验时发现该变压器二氧化碳、乙炔、乙炔、总烃等含量过高，判断内部发生电弧放电兼过热型故障将变压器停电后，打开主体，吊装后发现绕组线圈和分接开关螺杆处有放电痕迹，线圈外部绝缘已经被击穿对孝义变绝缘油色谱分析时，时发现该变压器二氧化碳、乙炔、乙炔、总烃含量过高，试验报告如表1所示故障特征为电弧放电兼过热，缺陷性质为严重在接线柱螺杆顶端和线圈处有明显的放电现象，线圈外绝缘已经被击穿、发黑，螺杆有电弧烧蚀痕迹经过上述处理后，实验人员检测发现试验数据合格，送电后绝缘油色谱分析也一切正常，如表2所示,,,渭南供电公司孝义变电站35kV2号变压器由铜川整流变压器厂生产，型号SZ9-5000/35，容量5MVA，2000年投运,绝缘油,绝缘油故障,"['线圈外部绝缘已经被击穿对孝义变绝缘油色谱分析时', '送电后绝缘油色谱分析也一切正常']","('需停电处理', 'B类修检', ['遂立即进行处理判断是螺杆过长', '安装螺帽', '检测变压器内部是否发生电弧放电。加强油在线监测装置建设'])"
154-山西-变压器油色谱分析发现35kV主变高压绕组引线对一螺杆顶端放电,变压器,,,,,Jul-97,2012/11/27,35kV主变高压绕组引线对一螺杆顶端放电,,30℃,60%,,35kV,,主变,主要考察主变内部固体绝缘有无损坏或降低、绕组有无松动或脱焊等情况发生通过分析可以确认该主变内部存在高能量放电，为防止故障进一步发展造成更严重的后果，建议吊芯检查从吊芯检查结果来看，综合10kV各馈路的跳闸情况统计和电气试验数据、油气检测数据，主变绕组的固体绝缘未遭损坏，绕组引线的焊接、连接情况无异常；但因主变区外线路故障点均为3至5公里，属于主变外部近区故障，产生故障电流较大（1057A），瞬间产生的电动力可能使绕组位移或变形，导致主变绕组高压侧引线与分接开关固定螺母间的绝缘距离发生改变，造成瞬间放电，产生大量的气体（3）对于充油变压器类设备内部可能存在故障时的分析，要综合考虑电气试验和油化验分析数据，通过纵向分析和横向比较，找到数据变化的差异性，才能准确判断出变压器的故障类型，为检修策略提供依据，同时也能对变压器类设备的安全运行起到很好的监督作用,（1）缩短监督周期，每月取样监督一次，密切关注各类气体的产气速率及变化（1）通过开展变压器油色谱分析带电检测，对初步发现和判断设备的内部缺陷和故障还是很准确的,在2012年3月春检期间对该主变进行油中溶解气体色谱分析，发现油中气体乙炔（C2H2）达到22.19μL/L，超过变压器油中气体乙炔含量注意值（运行中小于5μL/L）2012年11月27日，我们在以上理论分析的基础上对该变压器进行吊芯检查，发现变压器无载分接开关调档机构处高压绕组引线对一螺杆顶端放电，随即进行处理在2012年3月春检期间对1#主变进行油中溶解气体色谱分析，发现油中气体乙炔（C2H2）达到22.19μL/L，超过变压器油中气体乙炔含量注意值（运行中小于5μL/L）3月13日至6月21日先后4次对该主变取油样试验，结果乙炔含量均超标，但乙炔相对产气速率最大为7.67%/月从数据可以看出，主变本体油中乙炔含量达到205.69μL/L；且各种气体含量均大幅度上升，超过标准规定的注意值很多（①为2012.03.30日试验数据，②为2012.07.22故障后试验数据）1.绝缘电阻无显著下降，一般不小于初始值70%；1.读取1min时的泄漏电流值，与前一次测试结果相比无明显变化2012年11月27日，我们在以上理论分析的基础上对该变压器进行吊芯检查，发现变压器无载分接开关调档机构处高压绕组引线对一螺杆顶端放电（如下图所示）,因该变电站只有一台主变运行，为保证对用户的供电，我们针对主变不能长时间停电这一现实情况采取的措施为,"2012年7月21日21:10，131大贵过流II段保护动作，开关跳闸，重合成功；21:15、21:17,121XX开关连续两次过流I段保护动作，开关跳闸，重合成功；35kV母线BL动作，A相2次、B相2次、C相6次（10kV母线BL无计数器，无记录）",陕西省电力公司安康供电公司某35kV变电站1号主变压器1997年7月生产，1997年8月安装投运，运行15年,基础,基础故障,"['我们在以上理论分析的基础上对该变压器进行吊芯检查', '我们在以上理论分析的基础上对该变压器进行吊芯检查']","('不需停电处理', 'D类修检', ['建议吊芯检查从吊芯检查结果来看', '综合10kV各馈路的跳闸情况统计和电气试验数据、油气检测数据', '导致主变绕组高压侧引线与分接开关固定螺母间的绝缘距离发生改变', '为检修策略提供依据', '密切关注各类气体的产气速率及变化。通过开展变压器油色谱分析带电检测'])"
155-山西-油中溶解气体试验发现110kV安塞变电站1号主变总烃超标,变压器,"(组分时间,2012.04.10)、(组分时间,2013.09.03)、(组分时间,2012.03.19)、",安塞变电站,,,1998,2012,110kV安塞变电站1号主变总烃超标,,25℃,50%,,110kV,,主变,经过综合分析判断，初步认为安塞变电站1号主变存在内部过热故障,（1）油中溶解气体（气相色谱法）检测技术对人员的专业水平要求较高，操作流程必须要符合规范，故障类型判断要准确（2）油中溶解气体（气相色谱法）检测技术对变压器类设备的变压器油中气体含量有较强的敏感度，能够及时有效的发现变压器运行过程中隐藏的问题,"2013年8月30-31日大修后取样发现总烃含量为322.73μL/L，绝对产气速率为9.77ml/d<12ml/d,对比历史数据总烃含量增长比较大，且高压试验各项数据正常，建议无负荷运行并缩短试验周期跟踪分析1）根据不同故障类型的产气特征判断因为6.22ml/d<12ml/d，所以其绝对产气速率未超过注意值2013年09月01日油中溶解气体试验总烃含量对比历史数据增长比较大，对产气速率为9.77ml/d<12ml/d,且高压试验各项数据正常，建议无负荷运行并缩短试验周期跟踪分析",,案例名称【油中溶解气体试验发现110kV安塞变电站1号主变总烃超标】2012年的例行试验前设备运行状况良好，油中溶解气体各项数据无超注意值现象，在2012年3月19日油中溶解气体试验中发现1号主变总烃含量为176.94μL/L>150μL/L（CH4,国网陕西省电力公司延安供电公司110kV安塞变电站1号主变压器1997年出厂，于1998年投入运行,,故障,"['2013年8月30-31日大修后取样发现总烃含量为322.73μL/L', '绝对产气速率为9.77ml/d<12ml/d,对比历史数据总烃含量增长比较大', '且高压试验各项数据正常', '建议无负荷运行并缩短试验周期跟踪分析1）根据不同故障类型的产气特征判断因为6.22ml/d<12ml/d', '所以其绝对产气速率未超过注意值2013年09月01日油中溶解气体试验总烃含量对比历史数据增长比较大', '对产气速率为9.77ml/d<12ml/d,且高压试验各项数据正常', '建议无负荷运行并缩短试验周期跟踪分析', '国网陕西省电力公司延安供电公司110kV安塞变电站1号主变压器1997年出厂', '于1998年投入运行']","('需停电处理', 'B类修检', ['油中溶解气体检测技术对人员的专业水平要求较高', '故障类型判断要准确。油中溶解气体检测技术对变压器类设备的变压器油中气体含量有较强的敏感度'])"
156-山西-主变油在线监测监测发现750kV宝鸡变1号主变A相材质缺陷,变压器,,750变电站,"(在线监测装置,MGA-2000-6H-6B)、",,,2011/11/15,750kV宝鸡变1号主变A相材质缺陷,,,,,750kV,,主变,经分析认为该屏蔽棒接地铜皮在安装时即存在损伤，铜皮从屏蔽棒接出后拧转90度和接地螺丝连接，运行后，由于振动、油流（该位置正好对着冷却器的进油口）等原因导致断裂（1）油色谱是反映设备内部缺陷的有效方法，而油色谱在线监测装置能一定程度反映设备的真实运行状态，但在判断结果时应结合相关常规试验、离线油色谱数据和局部放电试验等试验结果来共同判断设备的状态,I断面先于II断面开裂，I断面的断裂过程长于II断面,检测和复测均发现A相油中含有微量乙炔陕送对1#主变三相进行了相关常规试验项目，包括测量绕组连同套管的直流电阻；测量与铁芯绝缘的各紧固件及铁芯绝缘电阻；测量绕组连同套管的绝缘电阻、吸收比或极化指数；测量绕组连同套管的介质损耗角正切值tanδ及套管电容值；测量泄漏电流值10月25日，油色谱在线监测发现存在0.34μL/L的乙炔，并于11月12日缓慢增长至0.63μL/L在11月13日上午7点49分，油色谱在线监测显示乙炔突然增长至0.97μL/L，并于11月13日晚上17点48分增长至1.28μL/L，此后至11月20日，乙炔值一直稳定在1.2μL/L左右11月21日早上6点，乙炔值增长至1.41μL/L，此后至11月22日，乙炔值一直稳定在1.4μL/L左右11月16日，电科院对1#主变A相做油色谱检测，检测结果发现A相存在0.9μL/L的乙炔1.5倍时，有很大电晕放电，无法进行监测放电起始电压为0.9倍电压，熄灭电压为0.7倍电压11月20日下午进行测试时，1.3倍测量电压下中压局放量在2000-4000pC之间11月21日下午进行测试时，1.3倍测量电压下中压局放量在400-600pC之间11月21日晚上进行测试时，在1.3倍测量电压下90分钟测量时间里中压局放量稳定在在150pC左右根据以上试验数据分析，决定放油进箱检查1）无载开关分接引线绝缘及其与开关的接触均正常2）检查低压引线绝缘及其与套管尾部连接、均压球等部分均正常3）检查高压、中压引线绝缘部分均正常4）主柱上下两端16个磁分路接地情况正常5）上下夹件及高低压侧等电位连线接地情况正常陕西电力科学研究院材料技术研究所对宝鸡750变电站1号主变A相变压器调压柱器身下端垫板中的屏蔽棒接地铜皮进行了分析（2）利用油色谱在线监测数据判断设备运行状态时，不仅需看异常时的油色谱数据，还应结合油色谱历史数据及变化趋势、油色谱在线监测数据与离线检测数据比对评价结果来共同判断油色谱在线监测装置型号为MGA-2000-6H-6B，生产厂家为宁波理工监测设备有限公司，油气分离技术为薄膜渗透法，采用气相色谱原理,运行公司立即安排运行人员对750kV1号主变增加巡视频次，加强红外测温，安排修试所专业人员对1号主变进行外观检查，未见异常750kV1号主变退出当晚，省公司运检部在现场组织西安运行公司、陕西电科院、陕西送变电、西变等单位召开现场会，对异常情况处理进行了安排和初步原因分析,案例名称【主变油在线监测监测发现750kV宝鸡变1号主变A相材质缺陷】1号主变停运后，陕西电科院、西电变压器厂、修试所分别对1#主变A、B、C三相取油样化验，发现A相油中含有微量乙炔,宝鸡换流站1#主变A相（出厂序号2009125；型号ODFPS-700000/750）乙炔超标，该台产品于2009年7月出厂，2009年12月27日现场安装调试完毕，并投入正式运行；运行情况正常当时750kV1号主变负荷为230MW，站区天气情况为小雨大雾，气温10摄氏度进箱检查变压器本体各部位均为发现异常，在调柱低压侧器身下部箱底发现接地铜带1根6）调柱励磁与调压线圈间的静电屏及芯柱静电屏接地情况正常7）调柱器身上端压板中屏蔽棒接地情况正常a）在调柱低压侧器身下部箱底发现接地铜带1根b）经检查发现该铜带为调柱器身下端垫板中屏蔽棒接地铜皮c）经检查发现该铜皮有两处断口，d）器身下端铜皮断口伸出垫板端圈约15毫米左右f）调柱器身下端垫板中屏蔽棒接地原始状态有两个固定端，甲端固定孔较大居中，乙端固定孔较小偏一侧为便于区别，分别将两个断面定义为I断面、II断面宝鸡750变电站1号主变A相变压器调压柱器身下端垫板屏蔽棒接地铜皮发生的断裂为非一次性快速断裂，具有循环应力导致的疲劳断裂特征天气情况为小雨大雾，气温10摄氏度,套管,绝缘油油色谱分析不合格,"['检测和复测均发现A相油中含有微量乙炔陕送对1#主变三相进行了相关常规试验项目', '包括测量绕组连同套管的直流电阻；测量与铁芯绝缘的各紧固件及铁芯绝缘电阻；测量绕组连同套管的绝缘电阻、吸收比或极化指数；测量绕组连同套管的介质损耗角正切值tanδ及套管电容值；测量泄漏电流值10月25日', '决定放油进箱检查1）无载开关分接引线绝缘及其与开关的接触均正常2）检查低压引线绝缘及其与套管尾部连接、均压球等部分均正常3）检查高压、中压引线绝缘部分均正常4）主柱上下两端16个磁分路接地情况正常5）上下夹件及高低压侧等电位连线接地情况正常陕西电力科学研究院材料技术研究所对宝鸡750变电站1号主变A相变压器调压柱器身下端垫板中的屏蔽棒接地铜皮进行了分析利用油色谱在线监测数据判断设备运行状态时']","('需停电处理', 'B类修检', ['经分析认为该屏蔽棒接地铜皮在安装时即存在损伤'])"
157-天津-铁芯接地电流检测发现110kV主变多点接地,变压器,,,"(主变,12.7A)、",,,2012/5/9,110kV主变多点接地,,15℃,40%,,110kV,,主变,结合铁芯接地电流检测数值超标的情况，判断为铁芯多点接地，引起的内部过热缺陷考虑该变压器运行年限较长，可能油泥淤积在变压器底部造成多点接地，因此对铁芯进行了大电流冲击停电处理确定了铁芯多点接地故障，且接地点不易被大电流冲断一般铁芯多点接地故障，多伴随着油色谱异常，铁芯接地电流随着变压器负载水平而变化在变压器处于停电状态下，通过测量铁芯绝缘电阻可进一步确定多点接地情况，如绝缘电阻在测量过程中变化较大，或变压器内部有间歇性放电声，变压器铁芯和夹件可能存在虚接地问题，此时，可尝试利用电容器充放电，将异物击穿或打落,通过变压器铁芯接地电流检测可以有效发现变压器多点接地缺陷,铁芯接地电流检测发现110kV变压器多点接地故障数据显示，总烃、乙炔均超过注意值，且乙烯(C2H4)、甲烷(CH4)占较大比重，另经三比值法分析，故障类型为高于700℃的高温过热取下细铁棒后，测试铁芯绝缘电阻，恢复正常由此判断，铁芯接地电流异常增大、色谱异常的原因皆由此引起重新投运后测量铁芯接地电流数值为0.9mA，无异常,,案例名称【（铁芯接地电流检测）（110kV主变）（多点接地）】2012年5月9日，国网天津城南供电分公司在对小站110kV变电站2号主变进行铁芯接地电流测试中发现，2号主变铁芯接地电流达到12.7A，严重超过标准值,国网天津电科院于5月11日、12日复测，铁芯接地电流值分别为12.9A和14.7A经检修人员仔细检查，发现C相铁芯与绕组上压板之间有一根长2cm的细铁棒，并且铁芯片上有明显放电痕迹，如下图所示,,故障,"['铁芯接地电流检测发现110kV变压器多点接地故障', '总烃、乙炔均超过注意值', '且乙烯(C2H4)、甲烷(CH4)占较大比重', '，故障类型为高于700℃的高温过热取下细铁棒后', '故障类型为高于700℃的高温过热取下细铁棒后', '，恢复正常由此判断', '，铁芯接地电流异常增大、色谱异常的原因皆由此引起。重新投运后测量铁芯接地电流数值为0.9mA', '铁芯接地电流异常增大、色谱异常的原因皆由此引起重新投运后测量铁芯接地电流数值为0.9mA', '，国网天津电科院于5月11日、12日复测', '国网天津电科院于5月11日、12日复测', '铁芯接地电流值分别为12.9A和14.7A', '发现C相铁芯与绕组上压板之间有一根长2cm的细铁棒', '并且铁芯片上有明显放电痕迹', '']","('需停电处理', 'B类修检', ['结合铁芯接地电流检测数值超标的情况', '因此对铁芯进行了大电流冲击停电处理确定了铁芯多点接地故障', '通过变压器铁芯接地电流检测可以有效发现变压器多点接地缺陷'])"
158-天津-铁芯接地电流带电检测发现110kV金源路站1#主变铁芯多点接地,变压器,,,"(主变,1-1)、",,2008/5/21,2013/7/30,110kV金源路站1#主变铁芯多点接地,,30℃,50%,,110kV,,主变,对于变压器出现铁芯多点接地故障，而色谱分析数据无异常，但又不能退出运行者，应加强对设备的监视，采取临时措施，限制多点接地故障的发展从历次铁芯接地电流及油色谱分析数据看，油色谱中发现微量乙炔，但一直在合格范围内，应是铁芯接地电流大后过热导致防止环流使铁芯发热，油温升高，绝缘件炭化，产生可燃气体，引起轻瓦斯动作此次处理金源路站1#主变铁芯多点接地缺陷，避免了变压器损坏事故；通过规范铁芯接地电流测试能及时准确发现此类缺陷，保障变压器铁芯安全运行当铁芯或其他金属构件有两点或两点以上接地时，则接地点间就会形成闭合回路，造成环流，有时可高达数十安培，严重影响变压器运行当运行中的变压器发生两点或多点接地故障时，就会形成铁芯工作磁通周围有短路匝存在短路匝产生很大的涡流和环流使铁芯发热，油温升高，绝缘件炭化，产生可燃气体，引起轻瓦斯不断动作如果接地不好，环流可能断续发生，使绝缘油游离炭化（2）变压器铁芯多点接地故障是比较常见的一种故障，如厂家设计制造不良，内部绝缘距离不够，油内有金属焊碴、某些零件脱落，某些小间隙进入焊渣或小线头等都可能引起多点接地故障,通过在铁芯接地引下线回路中连接限流电阻，将电流限制在安全范围内的0．1A以下，防止铁芯局部过热，烧坏铁芯通过油色谱跟踪及铁芯接地电流密切监测，该缺陷比较稳定，由于该台主变2013年6月刚停电进行了例行试验，通过状态评价及检修决策，决定采取串接电阻限制接地环流的措施并定期安排铁芯接地电流测试，防止铁芯多点接地消失，造成变压器铁芯电位过高而损坏还对运行人员铁芯接地电流测试方法进行了规范，要求测试时尽可能在变压器中间部位测量（此处变压器漏磁通相对校小），先将钳形表紧贴被测导线(但不钳入)，得第一次测量数据，即为干扰电流值（1）运行中的变压器铁芯必须有一点可靠接地，如两点或多点接地就属于缺陷（3）铁芯接地电流测试一般采用钳形电流表，但由于变压器漏磁通影响，会导致测量的接地电流存在偏差，因此要对测量人员的测试方法进行规范，测试时尽可能在变压器中间部位测量（此处变压器漏磁通相对校小），先将钳形表紧贴被测导线(但不钳入)，得第一次测量数据，即为干扰电流值,当天安排检修试验人员进行了铁芯接地电流复测和油色谱分析，油色谱无异常，接地电流复测与运行测试吻合；同时向国网天津市电力公司设备状态评价中心进行了反馈，评价中心进行了油色谱复测，油色谱结果合格；随后安排检修试验专业人员对该台主变进行了铁芯接地电流、油色谱跟踪测试，其中铁芯接地电流每周一次，一直保持1.8A自投运以来，运行良好，负载率在30%左右，共计调压800余次，未发生过故障及经受过不良工况采用铁芯接地电流和油中溶解气体测试的方法综合判断设备状态2013年10月购置两只500欧姆、500瓦的电阻，采取两只电阻并联方式串入变压器铁芯接地回路的临时措施（见图1-1），以限制接地电流值在标准范围0.1A内（实际接地环流限制在2mA左右）后者减前者，即近似为铁芯接地电流后者减前者，即近似为铁芯接地电流,（4）铁芯多点接地后可采取在铁芯接地回路串接电阻的临时措施，变压器停电后可采取电容充放电法试着消除缺陷，若不能就需要进行A类检修，吊罩检查处理，彻底排除故障,案例名称【（铁芯接地电流带电检测）（110kV金源路站1#主变）（铁芯多点接地）】2013年7月30日国网天津市电力公司滨海供电分公司运行人员在测试金源路站1#主变铁芯接地电流时发现铁芯接地电流大，达到1.8A，此为铁芯多点接地现象出现铁芯接地电流增大异常后，仔细查看历次试验记录，发现2013年5月17日铁芯接地电流0.08mA；2013年6月9日例行试验各项数据正常，铁芯对地绝缘电阻1000MΩ，应是在此之后出现的缺陷，查运行及故障情况，此期间并未出现所带35、10kV出线接地及短路故障，负荷也一直稳定在30%左右，怀疑是主变6月9日停电检修后送电时励磁涌流冲击导致变压器振动引起的多点接地图1-1金源路站1#主变铁芯接地回路串接电阻,,,故障,"['当天安排检修试验人员进行了铁芯接地电流复测和油色谱分析', '，接地电流复测与运行测试吻合；同时向国网天津市电力公司设备状态评价中心进行了反馈', '接地电流复测与运行测试吻合；同时向国网天津市电力公司设备状态评价中心进行了反馈', '评价中心进行了油色谱复测', '油色谱结果合格；随后安排检修试验专业人员对该台主变进行了铁芯接地电流、油色谱跟踪测试', '其中铁芯接地电流每周一次', '一直保持1.8A自投运以来', '，负载率在30%左右', '，共计调压800余次', '，未发生过故障及经受过不良工况采用铁芯接地电流和油中溶解气体测试的方法综合判断设备状态2013年10月购置两只500欧姆、500瓦的电阻', '未发生过故障及经受过不良工况采用铁芯接地电流和油中溶解气体测试的方法综合判断设备状态2013年10月购置两只500欧姆、500瓦的电阻', '采取两只电阻并联方式串入变压器铁芯接地回路的临时措施', '以限制接地电流值在标准范围0.1A内', '即近似为铁芯接地电流', '即近似为铁芯接地电流']","('需停电处理', 'B类修检', ['应加强对设备的监视', '引起轻瓦斯动作此次处理金源路站1#主变铁芯多点接地缺陷', '通过状态评价及检修决策'])"
159-天津-铁芯接地电流、油中溶解气体联合检测发现35kV主变铁芯多点接地,变压器,,,"(绝缘油,SS-101D)、",,,2012/5/9,35kV主变铁芯多点接地,,18℃,62%,"(主变压器,江苏华鹏变压器有限公司)、",35kV,,主变,经公司运维检修部、城南公司、检修公司、电科院紧急研究，决定采取如下措施1）在5月13日对该变压器进行串接小电阻的缺陷降性处理；2）5月15日对该变压器进行更换；3）在更换前城南公司严密监视该变压器铁芯接地电流变化情况，缩短铁芯接地电流检测周期达到1天3次，实时掌握异常缺陷的发展变化情况,通过连续三天的油色谱数据分析发现，该变压器内油色谱数据增长迅速，根据《变压器油中溶解气体分析和判断导则》DL/T722-2000，采用三比值法确定该缺陷编码组合为022，对照故障类型判断方法初步判断该变压器内部存在局部过热（高于700℃）的缺陷，经过综合分析初步判断该变压器存在铁芯多点接地缺陷1）变压器铁芯接地电流检测能够有效发现变压器是否存在铁芯多点接地情况但是不能对缺陷的危急程度进行判断，不能精确定位故障点所以还需要借助其他检测手段或者解体检修才能够判断故障情况所以还需要借助其他检测手段或者解体检修才能够判断故障情况通过铁芯接地电流和油中溶解气体检测虽然能够确定存在故障，但是无法进一步判断变压器是否可以采取串联电阻的保守方式继续运行，还是必须解体检修或者更换,铁芯接地电流和油中溶解气体检测发现35kV主变压器铁芯多点接地缺陷5月12日，对2#主变停电进行诊断性试验，确定主变存在铁芯多点接地故障，采用电流冲击试验，但是无法消除此故障发现铁芯接地电流超标问题后，城南公司立即将情况上报天津市电力公司运检部在天津检修公司和天津电科院的帮助下进行诊断性试验再次送电后的铁芯接地电流检测电流值没有减小，达到14A为了进一步分析故障情况，2012年8月22日城南公司委托检修公司对该变压器进行了吊罩检修，发现在C相上部铁芯与层压板之间存在放电，放电原因是在铁芯与层压板之间有个铁质的圆销，造成铁芯多点接地2）油中溶解气体分析能够通过油中的特征气体定性判断缺陷的危急程度，但是也不能精确定位故障点3）当主变出现铁芯多点接地故障后，如何判断缺陷的危急程度非常重要，关系到如何制定检修策略,为了确保电网安全，5月15日，城南公司对2#主变进行了更换5月12日天津检修公司检修人员对该变压器进行了缺陷处理工作，根据现场检测结果显示该变压器存在铁芯多点接地现场对主变停电后采取电容器放电冲击的手段进行缺陷处理，多次电流冲击后的检测结果显示，该变压器的缺陷无法消除,案例名称【（铁芯接地电流、油中溶解气体联合检测）（35kV主变）（铁芯多点接地）】2012年5月9日，城南公司状态检测人员，在对小站35kV变电站内2#主变压器进行铁芯接地电流检测中发现，铁芯接地电流12.7A，严重超过《输变电设备状态检修试验规程》内规定铁芯接地电流测量>100mA（注意状态）的标准,该变压器型号为SZ9-16000/35，生产厂家为江苏华鹏变压器有限公司，出厂日期为2000年7月，该变压器在2008年由南洋变电站退运后经大修，2008年10月移至小站变电站投入运行,,故障,"['铁芯接地电流和油中溶解气体检测发现35kV主变压器铁芯多点接地缺陷', '对2#主变停电进行诊断性试验', '确定主变存在铁芯多点接地故障', '，但是无法消除此故障发现铁芯接地电流超标问题后', '但是无法消除此故障发现铁芯接地电流超标问题后', '城南公司立即将情况上报天津市电力公司运检部在天津检修公司和天津电科院的帮助下进行诊断性试验再次送电后的铁芯接地电流检测电流值没有减小', '达到14A为了进一步分析故障情况', '2012年8月22日城南公司委托检修公司对该变压器进行了吊罩检修', '发现在C相上部铁芯与层压板之间存在放电', '放电原因是在铁芯与层压板之间有个铁质的圆销', '造成铁芯多点接地2）油中溶解气体分析能够通过油中的特征气体定性判断缺陷的危急程度', '但是也不能精确定位故障点当主变出现铁芯多点接地故障后', '如何判断缺陷的危急程度非常重要', '关系到如何制定检修策略', '生产厂家为江苏华鹏变压器有限公司', '出厂日期为2000年7月', '该变压器在2008年由南洋变电站退运后经大修', '2008年10月移至小站变电站投入运行']","('需停电处理', 'B类修检', ['经公司运维检修部、城南公司、检修公司、电科院紧急研究', '决定采取如下措施在5月13日对该变压器进行串接小电阻的缺陷降性处理；5月15日对该变压器进行更换；在更换前城南公司严密监视该变压器铁芯接地电流变化情况', '缩短铁芯接地电流检测周期达到1天3次', '经过综合分析初步判断该变压器存在铁芯多点接地缺陷变压器铁芯接地电流检测能够有效发现变压器是否存在铁芯多点接地情况但是不能对缺陷的危急程度进行判断', '不能精确定位故障点所以还需要借助其他检测手段或者解体检修才能够判断故障情况所以还需要借助其他检测手段或者解体检修才能够判断故障情况。通过铁芯接地电流和油中溶解气体检测虽然能够确定存在故障', '还是必须解体检修或者更换'])"
16-山西-油色谱分析技术发现新投变压器内部引线压接不良（修改）,变压器,,苇泊变电站,"(主变,320uL/L)、(主变,1-2)、(主变,1-1)、(主变,170.24uL/L)、",,2012/9/25,2013/9/30,新投变压器内部引线压接不良（修改）,,25℃,,,110kV,,主变,"根据色谱试验数据初步分析判断主变存在不涉及固体绝缘的内部过热故障同时检查变压器潜油泵及相关附件运行时的状态，未发现异常,因此判断特征气体是由变压器中压35kV侧导电回路的缺陷引起综上所述，故障点重点怀疑是中压35kV侧导电部分接触不良造成的，因此，阳泉供电公司停电处理方案中将35kV内部引线作为重点检查部位","（1）加强对新投变压器的技术监督，特别是新投运变压器的色谱跟踪和红外诊断工作，当发现试验数据有增长趋势，虽未超过规程规定的注意值，但应引起足够的重视，采取缩短跟踪试验周期的方法进行跟踪监测，及时发现设备存在的潜伏性故障（2）色谱试验技术能够灵敏的发现变压器细微的缺陷，对故障类型判断准确，同时应结合高压试验数据、设备内部结构以及同型号设备在其他省份运行情况，对故障点进行综合判断，如该变压器的同一批产品在天津某电厂就发生过同一类型的故障（3）作为故障判断的依据，要求确保色谱试验数据的""精、准、可重复性""，要求色谱试验人员相对的稳定性、高素质要求，具有综合的判断能力，做到色谱仪器配置规范、操作规范","国网阳泉供电公司110kV苇泊变电站2号主变（型号SSZ11-63000/110）于2012年9月25日投运，按照DL/T393-2010《输变电设备状态检修试验规程》要求，对该主变进行色谱跟踪试验过程中发现，甲烷、乙烯、乙烷有明显增长趋势，一氧化碳、二氧化碳无增长，因此将该设备的色谱试验跟踪周期缩短为3个月决定将油色谱跟踪试验周期缩短为半个月，进一步观察内部发热故障发展趋势2013年12月26日，主变总烃含量已高达320uL/L，11月29日至12月26日总烃月相对产气速率29.95%，相对产气率快速增长，远超过规程要求注意值，内部发热故障有加速发展趋势，变压器生产厂家要求尽快对2号主变停电进行解体检查，停电前每周对该设备进行一次色谱跟踪试验故障点与色谱数据分析的内部过热故障吻合2014年1月9日，变压器缺陷处理完毕，送电后按照新投运设备进行色谱跟踪试验，至今已两个多月，色谱跟踪试验5次，试验数据正常，无增长趋势变压器投运初期，虽然其总烃含量很低，但通过对表1-1新投主变色谱跟踪数据观察，烃类气体已发生明显增长2013年12月26，油中总烃含量已高达320uL/L，故障点温度的估算T=322lg+525=736(℃)通过带电测试主变铁芯接地电流0.47mA,夹件接地电流0.52mA测试，试验数据合格②为进一步分析、判断缺陷部位，1月6日，在转移负荷过程中，跟踪油色谱变化趋势说明故障部位与低压10kV侧导电回路相关性小期间每天监测油色谱数据，发现特征气体基本稳定说明故障部位与中压35kV侧导电回路相关性大说明故障部位与高压导电回路相关性小据了解，该变压器35kV内部引线、10kV内部引线均为螺栓压接2014年1月19日，变压器缺陷处理完毕，送电后按照新投运设备进行色谱跟踪试验，至今已两个多月，色谱跟踪试验5次，试验数据正常，无增长趋势",现场对35kV内部引线压接工艺进行了改进，对全部压接螺栓进行检查紧固，对变压器油进行真空脱气处理，投运前各项试验数据符合规程要求随即对35kV引线的压接工艺进行改进，将两根绕组引线分开压接，并对全部接线部位压接螺栓进行紧固处理,案例名称【油中溶解气体分析发现110kV苇泊站2号主变内部引线压接不良】,2014年1月6日，苇泊站2号主变停电，进行高压试验及主变内、外部检查，放油后，工作人员通过人孔进入变压器内部进行检查，发现主变35kV套管下部接线板上两根绕组引线压接在同一螺栓下，且C相接线板紧固螺栓已经松动，检查其它连接部位未发现问题1月17日，放油后，检查主变110kV套管引线，通过人孔进入变压器内部对有载分接开关、35kV内部引线、10kV内部引线、铁芯接地等连接部位进行重点检查，发现35kV套管下部接线板上两根绕组引线压接在同一螺栓下，且C相引线紧固螺栓已松动，检查其它连接部位未发现问题,螺栓,螺栓故障,"['该变压器35kV内部引线、10kV内部引线均为螺栓压接2014年1月19日', '发现主变35kV套管下部接线板上两根绕组引线压接在同一螺栓下', '且C相接线板紧固螺栓已经松动', '发现35kV套管下部接线板上两根绕组引线压接在同一螺栓下', '且C相引线紧固螺栓已松动']","('不需停电处理', 'D类修检', ['根据色谱试验数据初步分析判断主变存在不涉及固体绝缘的内部过热故障同时检查变压器潜油泵及相关附件运行时的状态', '阳泉供电公司停电处理方案中将35kV内部引线作为重点检查部位', '加强对新投变压器的技术监督'])"
160-天津-油中溶解气体分析发现110kV主变触头氧化）,变压器,,,"(主变,DL/T722-2000)、",,,12-Nov,110kV主变触头氧化）,,,40%,,110kV,,主变,后经油色谱分析和停电试验诊断，判断原因为变压器35kV侧无励磁分开关C相触头氧化或产生油膜，接触电阻变大，造成内部高温过热缺陷结合C2H4、CO、CO2等增量比较明显，伴有少量的H2、C2H2，尤其是总烃增长比较大，总烃的相对产气速率达到了62.78%，设备存在悬浮电位接触不良、导电回路接触不良现象或者结构件或电、磁屏蔽等形成短路环,油色谱试验是目前变压器设备带电检测最主要，也是最重要的手段之一，它能有效反映变压器内部过热、接触不良、铁芯多点接地等缺陷，对变压器短路冲击后的绝缘状态和绕组变形也有一定的辅助分析作用,"2012年11月，油色谱试验发现蓟县110kV邦均2号变总烃增长明显，并含有微量乙炔；2013年2月总烃值达到165.82ul/l，超过注意值；2013年7月至9月总烃值在240ul/l上下波动，基本处于稳定状态依据DL/T722-2000《变压器油中溶解气体分析和判断导则》对邦均2号主变在2012年9月间两次的试验结果进行分析由以上计算可以看出总烃、CO和CO2的产气速率均超过规程中规定的注意值数据三比值编码为022，结合其他故障判断方法如导则法、改良电协法等，初步判断为高于700℃的严重高温过热缺陷2013年9月14日，邦均2号变按计划停电，电科院进行试验诊断,在进行直流电阻测试中，发现中压绕组运行分接直流电阻三相不平衡率为49.8%；C相比其他两相增大了1.6倍，远远超过规程的要求，试验数据不合格，与交接试验结果进行纵向比对，A相与初值最大偏差为2.003%，亦不满足规程要求，B相与初值最大偏差为1.94%，接近边界值为分析具体原因，并尝试解决该缺陷，试验人员将中压无励磁分接开关操作机构的定位销打开，通过反复调节分接开关，以消除触头氧化、油膜等影响操作后，对中压各分接进行了直流电阻测试，C相直阻值恢复正常，额定分接三相不平衡率为0.86%，与交接试验结果进行纵向比对，与初值最大偏差为1.14%",,,,分接开关,分接开关故障,"['试验人员将中压无励磁分接开关操作机构的定位销打开', '通过反复调节分接开关']","('需停电处理', 'B类修检', ['油色谱试验是目前变压器设备带电检测最主要'])"
161-天津-油中溶解气体带电检测发现110kV潮音寺站2#主变总烃超标,变压器,,潮音寺变电站,"(主变,1-1110kV)、",,Sep-94,2011/6/16,110kV潮音寺站2#主变总烃超标,,20℃,40%,,110kV,,主变,综合分析，此变压器虽承受了短路过电压的冲击，但内部绝缘没有经历不可恢复性伤害，可继续投入运行，并进行油色谱跟踪检测，缩短检测周期，待数据稳定后转为周期性试验过热故障将会涉及到变压器内部的固体绝缘材料，导致CO、CO2含量出现显著的增长，按照导则的推荐，一般CO2/CO<3时，可以怀疑该故障涉及到了变压器内部的固体绝缘材料发生了裂解而本次检测的变压器中，CO2/CO=6827.42/2758.98=2.48，故可判断本次短路冲击对固体绝缘也有一定影响（1）电力变压器是电力系统中最主要的供、变电设备，其运行安全性与可靠程度直接影响整个电力系统的安全运行当前，变压器油中溶解气体的气相色谱分析被认为是检测变压器内部是否发生故障以及故障类型的重要手段在高温或电弧的作用下分裂，产生烷烃、烯烃、炔烃，碳-氢链分别为单键组合、双键组合和三键组合,通过油色谱检测，滨海公司已发现了多次变压器内部隐患，及时处理避免了设备运行事故,通过油色谱带电检测结合停电诊断性试验主变停电后，立刻进行了油色谱、直流电阻、绕组介质损耗、电容量、耐压、绕组变形等化学和电气试验经分析，电气试验各项指标均在合格范围内，色谱各组分均有大幅度增加，尤其总烃超标、出现乙炔近3年的油色谱数据无明显波动，目前此变压器低负荷稳定运行变压器近期色谱数据如表1-1所示，其变化趋势如图1-1所示查IEC三比值查故障类型表1-3，故障类型区域为T3，故障类型为高温过热，t>700℃其编码为022，故障类型为高温过热，t>700℃需停电后结合电气试验情况，进一步判断变压器状态，以确定是否可以继续运行经近两次主变压器三侧绕组直流电阻发现，与上次试验数据相比阻值没有明显变化，且最大互差和不平衡率均在合格范围内该变压器高、中、低压侧绕组频响特性曲线见图1-2、1-3、1-4所示故当变压器中产生乙炔时，一般来说是比较严重的状态但是，此案例表明，应统计分析各组分含量比例，结合运行记录，综合分析设备状态，考虑各种状态原因，才能对设备状态进行真确判断（3）通过停电检修，发现主变有载调压开关向本体渗油所致，与之前分析结论一致，通过色谱检测发现了设备隐患，彻底处理了缺陷,,案例名称【（油中溶解气体带电检测）（110kV潮音寺站2#主变）（总烃超标）】2011年6月16日，潮音寺2#主变10kV出现近区发生了一次三相接地短路事故，对主变造成了较大冲击，主变差动保护掉闸经过对该变压器高、中、低压侧A、B、C三相线圈作绕组变形测试表明，该主变三侧线圈频响特性一致性符合要求，高、中、低压侧线圈无明显变形及挪位现象，满足运行要求,110kV潮音寺变电站2#主变，天津电力工业局供电设备修造厂生产，出厂日期为1994年9月，于1997年04月18投运，型号SFSZ7-50000/110，冷却方式ONAF，绝缘油重17T，总重90.9T,本体,绝缘油油色谱分析不合格,"['通过油色谱带电检测结合停电诊断性试验', '发现主变有载调压开关向本体渗油所致']","('需停电处理', 'B类修检', ['并进行油色谱跟踪检测', '缩短检测周期', '可以怀疑该故障涉及到了变压器内部的固体绝缘材料发生了裂解而本次检测的变压器中', '变压器油中溶解气体的气相色谱分析被认为是检测变压器内部是否发生故障以及故障类型的重要手段。在高温或电弧的作用下分裂', '通过油色谱检测', '及时处理避免了设备运行事故'])"
162-天津-油中溶解气体带电检测发现35kV友谊路站2#主变有载开关绝缘筒与变压器本体渗漏,变压器,,友谊路变电站,"(主变,1-1)、",,Sep-94,2013/2/27,35kV友谊路站2#主变有载开关绝缘筒与变压器本体渗漏,,20℃,50%,,35kV,,主变,过热故障将会涉及变压器内部的固体绝缘材料，导致CO、CO2含量发生显著增长，而本变压器CO、CO2含量无明显增加，故可判断本台变压器过热故障并未涉及固体绝缘根据以上数据及分析，初步判断为有载调压开关绝缘筒向本体渗漏，造成主变本体油受到污染，经停电检修验证了这一判断，图1-3为有载调压开关吊检现场情况（1）变压器油中溶解气体的气相色谱分析被认为是检测变压器内部是否发生故障以及故障类型的重要手段在高温或电弧的作用下分裂，产生烷烃、烯烃、炔烃，碳-氢链分别为单键组合、双键组合和三键组合,通过油色谱检测，滨海公司已发现了多次变压器内部隐患，及时处理避免了设备运行事故,结合历次色谱试验发现，总烃中其它组分与上次试验比无异常，氢气、一氧化碳、二氧化碳数据无异常，近5年色谱数据一直比较稳定，初步判断为有载调压机构密封不严，油渗入主变本体此变压器为运行近20年的老旧变压器，设备评为异常状态，随即对友谊路2号主变进行每月一测的跟踪检测，检测试验数据平稳无明显上涨6月3号对其停电检修，发现有载开关绝缘筒与本体渗漏，造成主变本体油受到污染，油中溶解乙炔含量超出注意值色谱分析结果数据如表1-1所示按IEC三比值查故障类型表1-3，故障类型区域为D1或D2，故障类型为低能量或高能量局部放电2）采用改良的三比值法的分析结果如表1-4所示其编码为201，故障类型为电弧放电故，当变压器中产生乙炔时，一般来说是比较严重的状态但是，此案例表明，应统计分析各组分含量比例，结合运行记录，综合分析设备状态，考虑各种状态原因，才能对设备状态进行真确判断（3）通过停电检修，发现主变有载调压开关向本体渗油所致，与之前分析结论一致，通过色谱检测发现了设备隐患，彻底处理了缺陷,,案例名称【（油中溶解气体带电检测）（35kV友谊路站2#主变）（有载开关绝缘筒与变压器本体渗漏）】,35kV友谊路变电站2#主变，天津变压器总厂生产，出厂日期为1994年9月，于1995年5月投运，型号SFZ7-16000/35，冷却方式ONAN，绝缘油重7T，总重28.6T,本体,本体故障,"['油渗入主变本体此变压器为运行近20年的老旧变压器', '发现有载开关绝缘筒与本体渗漏', '造成主变本体油受到污染', '发现主变有载调压开关向本体渗油所致']","('需停电处理', 'B类修检', ['经停电检修验证了这一判断', '为有载调压开关吊检现场情况变压器油中溶解气体的气相色谱分析被认为是检测变压器内部是否发生故障以及故障类型的重要手段。在高温或电弧的作用下分裂', '通过油色谱检测', '及时处理避免了设备运行事故'])"
163-天津-红外、紫外联合检测发现220kV主变放电,变压器,,迎丰变电站,,,,2013/6/21,220kV主变放电,,22℃,40%,,220kV,严重缺陷,主变,,随着红外热成像检测手段的全面普及以及紫外检测手段的全面推广，利用两种检测手段对敞开式户外变电站进行联合检测可以有效发现设备缺陷，提高检测精度，保障设备安全可靠运行,相对温差大于80％，该缺陷类型属于电压致热型严重缺陷更换绝缘子后，重新进行红外热成像检测，数据正常，试验合格,随即通知检修公司，建议立即停电检修,2013年6月21日受国网天津电力检修公司的委托，国网天津市电力科学研究院设备状态评价中心对迎丰220kV变电站运行设备进行红外与紫外测试，发现1#主变低压（35kV）出口桥计量互感器保险B相与支柱绝缘子处存在放电现象，并且红外热成像仪显示相间温差达到16.4℃检测人员利用红外热成像仪以及紫外成像仪对某220kV变电站进行综合检测，发现1#主变低压（35kV）出口桥计量互感器保险B相与支柱绝缘子处存在放电现象，并且红外热成像仪显示相间温差达到16.4℃,,绝缘子,故障,[],"('需停电处理', 'C类修检', ['随着红外热成像检测手段的全面普及以及紫外检测手段的全面推广', '利用两种检测手段对敞开式户外变电站进行联合检测可以有效发现设备缺陷', '提高检测精度'])"
164-天津-红外热成像检测发现110kV变压器套管过热,变压器,,官庄变电站,"(主变压器,182.76A)、",,,2013/1/23,110kV变压器套管过热,,-3℃,35%,,110kV,严重缺陷,断路器,,（1）红外成像技术是发现电网设备热缺陷的有效手段，利用横向、纵向比较，可以及时发现电气接触存在的接触不良等隐患（2）加强带电检测，对发现的的异常及时进行处理，防止设备事故的发生,2号主变压器10kV侧套管在红外检测时发现异常，随后进行了精确测温，拍得清晰地红外图谱，如图1所示，并上报运检部对图谱认真分析后发现10kV侧A、C相套管接头温度异常，表面最高温度分别为52.23℃和34.2℃，负荷电流为182.76A根据《DL/T644-2008带电设备红外诊断技术应用导则》中的计算公式，A相最大温差51.15℃，Δt=(T1-T2)/(T1-T0)=(52.23-0.69)/（52.23+2.85）=92.8%，相对温差超过80%，缺陷性质为严重缺陷；C相最大温差33.51℃，Δt=(T1-T2)/(T1-T0)=(34.2-0.69)/（34.2+2.85）=90.4%，相对温差超过80%，缺陷性质为严重缺陷；红外图像显示A、C相套管只有接头处异常，套管主体无异常，判断故障特征为接触表面氧化或者螺丝松动,2013年1月23日，运维人员巡视官庄变电站时，对变压器、断路器等重要设备进行了红外成像检测停电后检修人员对该套管进行了处理，打开A、C相套管塑料护套后发现接头表面有氧化现象、同时伴有个别螺丝松动的现象，处理送电后复测红外图谱变为正常,在检测过程中发现2主变压器10kV侧套管A相和C相接头处异常，其中A相套管表面温度为52.23℃，C相套管表面温度为34.2℃，正常相B相温度分别为0.69℃，环境温度为-3℃，负荷电流为182.76A正常相温度为0.69℃，负荷电流为182.76A，环境温度为-3℃，环境温度参照体的温度为-2.85℃,,套管,套管故障,"['2号主变压器10kV侧套管在红外检测时发现异常', '并上报运检部对图谱认真分析后发现10kV侧A、C相套管接头温度异常', '缺陷性质为严重缺陷；红外图像显示A、C相套管只有接头处异常']","('需停电处理', 'B类修检', ['可以及时发现电气接触存在的接触不良等隐患。加强带电检测', '对发现的的异常及时进行处理'])"
165-河北-红外热像检测发现220kV CVT过热缺陷,变压器,,,,,,2011/6/15,220kV CVT过热缺陷,,,,,220kV,,母线,初步判定为C相电压互感器中间变压器一次绕组绝缘损坏或电容C2损坏，不能运行缺陷分析，因C相CVT二次电压并未下降到0V，可以排除C2被击穿的可能（1）中间变压器一次绕组首端引线外敷绝缘纸烧坏，固定绝缘件出现明显导电通路，这也是造成此CVT二次电压变化的主要原因（8）中间变压器底部绝缘板长期受潮老化，表面附着沉积物已成泥状（2）中间变压器绝缘电阻测试，一次绕组对二次绕组绝缘电阻测试为0.5MΩ，造成数值底下的主要原因是一次绕组首端引线外敷绝缘层破裂，裸露导线通过绝缘件上的导电通道直接接地所致，如图1所示通过解体及试验不难发现中间变压器一次绕组高压首端引线外敷绝缘纸烧坏（长期有害的局部放电所致），裸露导线通过绝缘件上的导电通道（绝缘件受潮，场强集中，局部放电造成绝缘件上的导电通道）直接接地是造成二次绕组输出电压过低的主要原因然而造成中间变压器故障的直接原因应与中间变压器长期受潮有关，从解体照片可以看出，此受潮为深度受潮，进水量不是很大，仅发现几个水珠，但水分长期存在，并逐渐渗透到绝缘件及一、二次绕组的绝缘层中，并腐蚀铁心及附件，这种受潮是个逐渐且加速的劣化过程，最终在高电压的作用下，导致绝缘薄弱处（中间变压器首端承受电压高）被击穿,"此后，高压试验过程中在C2上端（中间抽头）加压测试C2介质损耗时，虽然将中间变压器尾端开路，但由于对地绝缘损坏，升压过程中仪器保险烧坏（1）红外测温技术具有不停电、直观、灵敏、安全等优点，对检测导流设备接触不良等外在型过热缺陷容易判断，对类似变电设备内部过热缺陷应结合设备结构综合判断处理，测试时加强相间和同类型设备横向比较，必要时用专业软件进行三相对比分析，发现异常，立即处理（2）今后应加强二次电压的监测,做到缺陷早发现早处理","20时55分，C相电压互感器开始高压电气试验首先测量上节电容C11及下节电容器的C12测试结果正常（C11介损0.081%；电容量10020pF；C12介损0.121%；电容量12380pF）当测试下节电容器的C2时，在加压的过程中，介损测试仪显示过电流保险熔断6月20日由厂家、省电科院、运检部、修试所高压及检修专业联合在衡水供电公司培训中心对此CVT进行了解体检查及试验图3严重锈蚀的中间变压器图4严重锈蚀的中间变压器铁心（1）电容单元C11、C12、C2绝缘电阻、介损及电容量均合格二次绕组对一次绕组绝缘，二次绕组之间绝缘电阻均为8MΩ左右，随后高压试验人员对绝缘板单独进行绝缘电阻测试，发现绝缘板绝缘电阻也在8MΩ左右，绝缘板长期受潮老化是造成绝缘电阻值低的主要原因中间变压器绕组直流电阻测试与初值比较未见明显变化（3）中间变压器一次绕组尾端并联间隙绝缘电阻测试为0.5MΩ，阻值偏低（4）谐振阻尼箱空载电流测试，三相依次为0.325A，0.375A,0.375A，厂家要求此数值不大于0.5A，试验合格",运行人员现场测量220kVⅠ母CVT电压为A相60V、B相60V、C相30V,案例名称红外热像检测发现220kVI号母线CVT过热缺陷过热20时38分，前铺站220kVⅠ、Ⅱ号母线并列，Ⅰ母CVT停电操作完毕前铺站217C相CVT运行中中间变压器T一次绕组绝缘损坏，逐渐发展为对地短路，一次绕组承受电压降低，二次电压也随之降低（17时20分运行人员检查时C相电压30V，17时30分检修人员检查时为16V）,,母线,故障,[],"('需停电处理', 'A类修检', ['可以排除C2被击穿的可能中间变压器一次绕组首端引线外敷绝缘纸烧坏', '固定绝缘件出现明显导电通路', '对检测导流设备接触不良等外在型过热缺陷容易判断', '对类似变电设备内部过热缺陷应结合设备结构综合判断处理', '测试时加强相间和同类型设备横向比较', '立即处理。今后应加强二次电压的监测,做到缺陷早发现早处理'])"
166-冀北-油色谱检测发现500kV变压器乙炔超标缺陷,变压器,,,,,1994/12/25,8-Apr,500kV变压器乙炔超标缺陷,,25℃,40%,,500kV,,主变,,"在线监测技术弥补了实验室色谱分析的不足，对变压器运行监督发挥重要作用技术人员通过在线色谱监测系统提供的实验数据，能及时了解变压器运行状况，确切说是对变压器内部有无相应故障和故障发展有及时做出判断，使""在线""作用得以有效发挥",发现问题后及时进行现场采样，做离线色谱试验查看历年试验数据色谱及油质试验均合格结合2号变B相风冷缺陷，初步判断3#潜油泵可能存在故障后续色谱监督数据乙炔等气体含量呈下降趋势，证实判断对这次故障判断是正确的,处理过程现场立即对3#潜油泵进行解体检查，发现定子和转子表面有明显摩擦痕迹，如下图所示对同厂家同型号的潜油泵进行梳理，加强运行监督，定期检测潜油泵工作电流，对运行5~6年的潜油泵要进行及时更换,国网冀北电力有限公司检修分公司2012年7月18日16:22油化专业人员发现安定2号主变B相在线油色谱装置中色谱数据超标，乙炔达到5.36μl/l（注意值为1μl/l），如下图,安定2号主变B相为乌克兰扎布罗式变压器厂生产，投运时间为1994年12月25日，出厂编号为140245，型号为АОДЦТН，额定容量267MVA，冷却方式为强油循环风冷现场检查，2号变压器本体未见异常现象，2号变负荷率为37%，三相本体顶层油温均为41℃，油位正常，瓦斯继电器内无气体根据2号变月度风冷轮换计划，五、六月份3#风冷均在工作状态，每月10日进行风冷轮换潜油泵厂家为湖南跃进，2001年出厂，转速1380r/min2008年4月顺义1号变B相曾发生类似问题，潜油泵为同厂家同型号产品,潜油泵,潜油泵故障,"['初步判断3#潜油泵可能存在故障后续色谱监督数据乙炔等气体含量呈下降趋势', '每月10日进行风冷轮换潜油泵厂家为湖南跃进']","('需停电处理', 'B类修检', [])"
167-冀北-红外热像测温发现110kV主变套管发热缺陷,变压器,,,,,Jun-99,2013/3/12,110kV主变套管发热缺陷,,-8℃,25%,,110kV,,主变,初步分析发热缺陷的原因是线夹在运行中，随着污秽、雨水深入导致导电接触面，氧化、腐蚀，造成导电接触面接触日益劣化，最终导致线夹接触面发热,（1）应在迎峰度冬，迎峰度夏、保电等特殊期间对加强红外热像测温工作（2）检修时，应加强检修质量，防止由于螺栓松动，压接面不紧密等原因引起的设备故障,随后的监测发现温度正常，缺陷消除,申请停电后，检修人员对其进行处理，发现与初步分析想吻合，随后对线夹接触面进行打磨，并重新连接紧固后，使设备恢复正常,案例名称【红外热像测温发现110kV主变套管发热缺陷】2013年3月12日，变电运维检测班在对平门站进行带电检测中发现1号主变110kV侧C相变压器套管过热61.6℃，正常相20.4℃1号主变110kV侧C相变压器套管过热61.6℃，正常相20.4℃,,套管,故障,[],"('需停电处理', 'C类修检', ['迎峰度夏、保电等特殊期间对加强红外热像测温工作。检修时', '应加强检修质量'])"
168-冀北-铁芯接地电流检测发现500kV变压器夹件接地电流缺陷,变压器,,,"(主变,3-5)、(主变,3-2)、(主变,3-4)、(主变,3-1)、(主变,3-3)、(主变,3-7)、(主变,3-6)、",,8-Sep,13-Jun,500kV变压器夹件接地电流缺陷,,,,,500kV,,主变,"可能引起夹件多点接地的原因有以下几种装配及安装不完善,致使金属杂物滞留或掉入箱内,导致夹件多点接地；运输、安装时变压器发生倾斜或冲撞振动,使器身局部或整体发生机械位移以至绝缘距离不够和绝缘损坏；绝缘受潮不排除前述两种原因的可能性2）区别于大部分铁芯夹件多点接地，本次夹件对地绝缘为零并未对运行中夹件接地电流造成明显影响，多点接地相别与正常绝缘相别接地电流测试数据接近也未发生大环流和内部放电造成的绝缘劣化和变压器油劣化","按要求进行铁芯夹件接地电流的带电测试；在投运一年（2009年）和2013年进行了例行试验1)根据国家电网状态检修规程，近年来持续对主变压器、高抗等大型设备测量铁芯、夹件接地电流重点关注了夹件对地绝缘和铁芯夹件间绝缘试验发现夹件对地绝缘为零，铁芯对地和铁芯夹件间绝缘正常3)在检修现场，技术人员对尝试用电容充电后，高压端点击拆除接地的夹件放电的方法，试图烧掉可能存在造成夹件多点接地的毛刺等，未能解决问题本次安装在线监测装置，将原接地线的变压器铁芯、夹件端用50㎜2电缆线引致限流装置的""进端""瓷瓶上对其接地电流的定期监测也未发现明显增长趋势但由于其存在隐患，有必要加装在线监测和限流装置加以关注和控制4、变压器铁芯和夹件接地在线监测及限流装置",2013年6月例行试验中，重点关注的铁芯夹件绝缘试验，A\\B相正常，C相发现夹件对地绝缘为零对该设备每年进行局部放电带电测试，未发现明显放电现象根据例行试验数据初步认为该主变存在夹件多点接地根据例行试验的绝缘及介损数据，以及上表油化数据，绝缘受潮造成该问题的可能性不大即在铁芯、夹件接地电路上串入该测量及限流装置根据测量回路的反馈通过控制短接该电阻的不同区段达到串入不同限流电阻的作用1)在冀北检修分公司所辖20余座500kV变电站中，主变压器的夹件接地电流一般都大于铁芯接地电流对于不同厂家、型号，不同负荷区域的主变，部分存在夹件接地电流长期位于或略超过100mA国网标准上限的情况普遍存在通过对设备例行试验和油务化验，未发现设备状况由此产生明显劣化,后经公司运检部同意投运，并重点加强监测,案例名称【铁芯接地电流检测发现500kV变压器夹件接地电流缺陷】1号主变3相铁芯接地电流始终小于5mA，夹件接地电流普遍偏大，从2010年开始超过100mA，但未超过在120mA图3-5安各庄1号主变C相铁芯夹件在线装置安装图,在2014年2月对安各庄1号主变C相铁芯和夹件接地安装了在线监测和限流装置随着装置自动投入115欧姆限流电阻时夹件接地电流在15m上下波动；切除时约为114mA4)2014年2月，运检部安排对存在接地安各庄1号主变C相加装铁芯夹件在线监测及限流装置,,故障,"['2013年6月例行试验中', '重点关注的铁芯夹件绝缘试验', '，C相发现夹件对地绝缘为零对该设备每年进行局部放电带电测试', 'C相发现夹件对地绝缘为零对该设备每年进行局部放电带电测试', '未发现明显放电现象根据例行试验数据初步认为该主变存在夹件多点接地根据例行试验的绝缘及介损数据', '，绝缘受潮造成该问题的可能性不大即在铁芯、夹件接地电路上串入该测量及限流装置根据测量回路的反馈通过控制短接该电阻的不同区段达到串入不同限流电阻的作用1)在冀北检修分公司所辖20余座500kV变电站中', '绝缘受潮造成该问题的可能性不大即在铁芯、夹件接地电路上串入该测量及限流装置根据测量回路的反馈通过控制短接该电阻的不同区段达到串入不同限流电阻的作用1)在冀北检修分公司所辖20余座500kV变电站中', '，部分存在夹件接地电流长期位于或略超过100mA国网标准上限的情况普遍存在。通过对设备例行试验和油务化验', '部分存在夹件接地电流长期位于或略超过100mA国网标准上限的情况普遍存在通过对设备例行试验和油务化验', '未发现设备状况由此产生明显劣化', '在2014年2月对安各庄1号主变C相铁芯和夹件接地安装了在线监测和限流装置随着装置自动投入115欧姆限流电阻时夹件接地电流在15m上下波动；切除时约为114mA', '运检部安排对存在接地安各庄1号主变C相加装铁芯夹件在线监测及限流装置']","('需停电处理', 'B类修检', ['可能引起夹件多点接地的原因有以下几种装配及安装不完善,致使金属杂物滞留或掉入箱内,导致夹件多点接地；运输、安装时变压器发生倾斜或冲撞振动,使器身局部或整体发生机械位移以至绝缘距离不够和绝缘损坏；绝缘受潮不排除前述两种原因的可能性区别于大部分铁芯夹件多点接地', '按要求进行铁芯夹件接地电流的带电测试；在投运一年和2013年进行了例行试验1)根据国家电网状态检修规程', '铁芯对地和铁芯夹件间绝缘正常3)在检修现场', '高压端点击拆除接地的夹件放电的方法', '未能解决问题本次安装在线监测装置', '有必要加装在线监测和限流装置加以关注和控制。变压器铁芯和夹件接地在线监测及限流装置'])"
169-冀北-红外热像测温发现35kV主变套管发热缺陷,变压器,,花园变电站,,,,2013/3/21,35kV主变套管发热缺陷,,-6℃,30%,,35kV,严重缺陷,主变,,（1）应在迎峰度冬，迎峰度夏、保电等特殊期间对加强红外热像测温工作（2）检修时，应加强检修质量，防止由于螺栓松动等引起的设备故障,发现该发热情况后立即安排对发热情况进行了严密监控、测试从图片中，可以判断35kV花园变电站2号主变B相套管发热缺陷已达到严重缺陷程度，需尽快停电处理缺陷处理过程中，检修人员发现该该套管与导线线夹的链接处，有一颗链接螺栓松动同时随后的监测发现温度正常，缺陷消除,在对线夹接触面进行打磨，并重新连接紧固压接板后，使设备恢复正常,案例名称【红外热像测温发现35kV主变套管发热缺陷】2013年3月21日变电运维工区检测班在红外带电检测中发现，35kV花园变电站2号主变B相套管、存在发热现象,,套管,发热,"['发现该发热情况后立即安排对发热情况进行了严密监控、测试从图片中', '可以判断35kV花园变电站2号主变B相套管发热缺陷已达到严重缺陷程度', '检修人员发现该该套管与导线线夹的链接处']","('需停电处理', 'C类修检', ['迎峰度夏、保电等特殊期间对加强红外热像测温工作。检修时', '应加强检修质量'])"
17-山西-色谱分析发现110kV城南变电站2号主变压器异常,变压器,,城南变电站,"(绝缘油,0.9T/m3)、",,6-Feb,11-Oct,110kV城南变电站2号主变压器异常,,10℃,60%,"(主变压器,华鹏变压器厂)、",110kV,,主变,,（1）通过变压器油中溶解气体色谱分析方法对变压器内部的某些潜伏性故障及其发展过程的早期诊断非常灵敏有效，可及时发现潜伏性的事故隐患，采取超前预防措施，减少变压器故障和损坏事故（2）结合红外诊断能够准确的发现缺陷位置，有效指导设备检修，提高检修工作效率与质量,进行红外热成像发现套管存在异常，于是进行了停电试验，查出了重大隐患，避免了一起主变压器故障的发生2011年11月21日的色谱数据与2011年2月13日测试的数据对比，发现甲烷、乙烯、乙烷、乙炔都有明显的增长，判断该主变压器内部有异常发热11月23日测得的色谱数据与2011年11月21日数据对比，发现甲烷、乙烯、乙烷、乙炔、氢气增长迅速通过色谱数据三比值法分析看（3）2号主变压器停电后进行诊断性试验发现高压绕组直流电阻测试不合格（见表3）通过变压器绕组直流电阻测试结果发现B相较A、C相明显偏大，且三相绕组不平衡率严重超标，结合红外诊断结果可确定故障为B相绕组引出线导电杆与套管将军帽连接不良处理后B相绕组直流电阻及三相不平衡率测试合格，测试数据见表4投运24小时后，对该主变压器进行红外诊断、油色谱跟踪试验、测试正常,检修人员打开套管将军帽，发现将军帽与绕组引出线导电杆接触不良，有严重烧黑的发热点，现场进行了打磨、清洗、紧固处理,"案例名称【色谱分析发现110kV城南变电站2号主变压器异常】2011年10月，国网山西省电力公司晋中供电公司110kV城南变电站2号主变压器发现绝缘油色谱异常，随后进行了跟踪测试，各特征气体都有增长趋势城南2号主变压器，型号SSZ9-40000/110，三绕组变压器，三侧额定电压分别为110/36.75/10.5,为华鹏变压器厂2004年11月制造，在2006年2月投入运行发现变压器高压侧B相套管导电杆温度异常，最高温度为77.3℃，正常相为32℃，相对温差为95%",,套管,套管故障,"['进行红外热成像发现套管存在异常', '结合红外诊断结果可确定故障为B相绕组引出线导电杆与套管将军帽连接不良处理后B相绕组直流电阻及三相不平衡率测试合格']","('需停电处理', 'B类修检', ['有效指导设备检修', '提高检修工作效率与质量'])"
170-冀北-油色谱检测发现66kV所用变氢气超标缺陷,变压器,,金山岭变电站,,,11-Oct,2012/6/8,66kV所用变氢气超标缺陷,,25℃,40%,,66kV,,,分析过程设备色谱数据发现主要是氢气含量快速增长并超出注意值，根据特征气体变化趋势，因<250℃时变压器油分解的气体主要是氢气和甲烷，我们判定设备为低温过热故障具体原因厂家一直没有给出明确的说法，根据处理过程，我们判定氢气含量超标应该是产品设计和制造过程中就存在缺陷，判定为家族性缺陷,于是厂家进行了返厂大修对设备重新进行干燥处理，增加铁芯绕组间、铁芯夹件建和垫块等绝缘材料变压器油色谱分析是判定设备健康状况的一个行之有效的检测手段，我们在工作过程中一旦发现问题，要及时进行分析、进行处理设备选型时，要选择成熟的产品，并要有相应的运行业绩,故障问题相同，氢气含量快速增长规律相同，诊断为家族性缺陷，以金山岭500kV变电站1号所用变为例进行分析但设备大修后运行发现氢气增长依然很快且变化趋势与大修前相同,,,国网冀北电力有限公司检修分公司固安、阳乐、金山岭500kV变电站1、2号所用变压器均为济南济变志亨电力设备有限公司66kV所用变，型号SZ9-1000/66，型号SZ9-1000/66，投运后，六台所变全部出现绝缘油氢气含量快速增长并超出注意值的问题,,故障,"['，氢气含量快速增长规律相同', '氢气含量快速增长规律相同', '，以金山岭500kV变电站1号所用变为例进行分析。但设备大修后运行发现氢气增长依然很快且变化趋势与大修前相同', '以金山岭500kV变电站1号所用变为例进行分析但设备大修后运行发现氢气增长依然很快且变化趋势与大修前相同', '国网冀北电力有限公司检修分公司固安、阳乐、金山岭500kV变电站1、2号所用变压器均为济南济变志亨电力设备有限公司66kV所用变', '，六台所变全部出现绝缘油氢气含量快速增长并超出注意值的问题', '六台所变全部出现绝缘油氢气含量快速增长并超出注意值的问题']","('需停电处理', 'B类修检', ['根据处理过程', '于是厂家进行了返厂大修对设备重新进行干燥处理', '增加铁芯绕组间、铁芯夹件建和垫块等绝缘材料变压器油色谱分析是判定设备健康状况的一个行之有效的检测手段', '要及时进行分析、进行处理。设备选型时'])"
171-冀北-局部放电检测排除500kV变压器局部放电缺陷,变压器,,万全变电站,"(主变,4-1)、(主变,4-2)、",,1999,13-Jul,171冀北局部放电检测排除500kV变压器局部放电缺陷,,28℃,40%,,500kV,一般缺陷,主变,,（1）带电超声局放检测技术对变压器内部局放检测有较强的敏感度，能够有效的发现变压器在运行、检修过程中隐藏的缺陷（2）带电超声局放检测技术对人员的专业水平要求较高，检测人员的综合素质必须高，操作流程要符合规范，监测数据结合现场经验准确判断在使用带电超声局放检测技术的同时要充分利用其他检测技术，多种手段并用、全方位进行排查，降低误判断概率,2013年7月份对该变压器进行带电超声局放检测，在检测过程中发现C相高压套管的局放试验图谱存在异常，与A、B相高压套管横向比较均存在异常从图谱上分析出C相高压套管可能存在放电现象随即对高压套管进行绝缘、介损等其他试验，发现数据均正常；在对该设备套管外观进行检查时发现套管附近的螺丝松动，通过紧固处理，复检发现问题得到解决1号主变压器在进行带电测试时，发现C相高压套管的局放试验图谱存在异常通过对该套管进行了多次精准试验，保存了清晰的图谱，如图4-1所示，并将此情况上报运维检修部对图谱进行认真分析后发现，C相与A、B相高压套管横向比较均存在异常从图谱上半部分AE传感器获得的信号波形显示，分析出C相高压套管可能存在放电现象下一步经停电例行试验进行深入分析通过对高压套管进行绝缘、介损等其他试验，发现数据均正常；在对套管的外观进行检查发现套管附近的某个螺丝松动，工作人员对其进行紧固后，重新进行测试，如图4-2所示，发现测试结果正常,,案例名称【局部放电检测排除500kV变压器局部放电缺陷】,,套管,交流耐压和局放测试不合格,"['2013年7月份对该变压器进行带电超声局放检测', '在检测过程中发现C相高压套管的局放试验图谱存在异常', '与A、B相高压套管横向比较均存在异常从图谱上分析出C相高压套管可能存在放电现象随即对高压套管进行绝缘、介损等其他试验', '发现数据均正常；在对该设备套管外观进行检查时发现套管附近的螺丝松动', '发现C相高压套管的局放试验图谱存在异常通过对该套管进行了多次精准试验', 'C相与A、B相高压套管横向比较均存在异常从图谱上半部分AE传感器获得的信号波形显示', '分析出C相高压套管可能存在放电现象下一步经停电例行试验进行深入分析通过对高压套管进行绝缘、介损等其他试验', '发现数据均正常；在对套管的外观进行检查发现套管附近的某个螺丝松动']","('需停电处理', 'B类修检', ['带电超声局放检测技术对变压器内部局放检测有较强的敏感度', '能够有效的发现变压器在运行、检修过程中隐藏的缺陷带电超声局放检测技术对人员的专业水平要求较高', '检测人员的综合素质必须高', '监测数据结合现场经验准确判断。在使用带电超声局放检测技术的同时要充分利用其他检测技术', '多种手段并用、全方位进行排查'])"
172-冀北-在线油色谱监测发现110kV变压器铁芯多点接地,变压器,,庄变电站,,,,Sep-00,110kV变压器铁芯多点接地,,10℃,40%,,110kV,,主变,,针对类似铁芯多点接地情况的处理，可以依照以下检测程序进行5)检查变压器铁心接地引线部位的绝缘，同时观测铁心接地部位铁心有无过热痕迹；此次在线检测发现的缺陷，对带电或者在线检修设备、流程和方法提出了更高的标准，对运维检修人员的技能和责任心也提出来更高要求在处理过程中，要保证设备安全稳定运行，需要在设备检修过程中对数据的分析处理更具针对性，更快更准的找到目标缺陷，减少人力物力损耗，避免日后出现过热现象,"2013年4月19日对该主变进行在线油色谱测试时发现其总烃181.76μL/L，乙炔6.87μL/L，三比值编码022，根据《DL/T644-2008带电设备红外诊断技术应用导则》，判断该变压器故障类型为高温过热当日上报公司运检部，并按照公司缺陷处理流程，进行了系列跟踪测试和相关诊断性试验，最终确定为低压套管劣化，并随即进行了处理对比可得，三比值编码022，故障类型为高温过热综合考虑变压器近期运行工况和变压器油中溶解气体试验数据，均未见异常下一步经行停电例行试验深入诊断分析2013年4月22日，进行了变压器铁芯接地电流测试，铁芯电流为17mA，带电局放测试无明显放电迹象，建议下一步进行停电试验4月25日，按照公司缺陷处理规程对其进行诊断性试验，试验项目为绕组变形、变比、直流电阻、绝缘电阻（含铁心绝缘电阻）及变压器空载试验，其中，绕组变形、变比及绕组绝缘电阻数据正常铁心绝缘电阻测试值为0至此，基本确定缺陷为铁心多点接地,在铁心接地线引出处采用电容放电冲击铁心的方法无明显效果，7月14日对该主变进行铁芯接地电流测试，测试数据为5.8A，另外，根据经验公式对油色谱进行计算，热点温度为686度，从两方面验证了变压器内部发热应该由铁芯多点接地引起，目前已加入滑线电阻限制铁芯接地电流1)检查铁心下部绝缘垫脚纸板是否完好，对铁心的绝缘是否完好；4)检查下部铁心片有无翘起，卷边，每级铁心互搭的情况.检查铁心上、下轭铁部分与铁心之间绝缘情况，并用万用表测试是否有导通情况；6)用万用表测试每级铁心之间是否有导通；",,,唐山市供电公司侉子庄110kV变电站2号主变基本情况如下2)检查铁心绑扎带是否有松动，绝缘纸是否有脱落；,套管,套管故障,['最终确定为低压套管劣化'],"('需停电处理', 'B类修检', ['针对类似铁芯多点接地情况的处理', '可以依照以下检测程序进行。检查变压器铁心接地引线部位的绝缘', '同时观测铁心接地部位铁心有无过热痕迹；此次在线检测发现的缺陷', '对带电或者在线检修设备、流程和方法提出了更高的标准', '对运维检修人员的技能和责任心也提出来更高要求。在处理过程中', '需要在设备检修过程中对数据的分析处理更具针对性'])"
173-冀北-红外热像检测发现35kV串联电抗器过热缺陷,变压器,,,,,,,35kV串联电抗器过热缺陷,,28℃,50%,,35kV,,电容器,,,本缺陷是通过红外热像检测的方法发现的，红外图谱如下图所示该批次产品刚刚投运就出现2台电抗器出现过热现象，怀疑电抗器设计制造过程中存在一些问题，建议对更换后的电抗器加强监测，研究串联电抗器温度在线监测相关技术，提高电抗器监测水平，严防发生电抗器着火事件,经分析为设备质量问题，且现场不具备处理条件，需返厂进一步检修，大负荷结束后，8月24日将311电抗器A相和342电抗器A、B相拆除，同时将342电抗器B相安装至311A相，工作完成后311电容器组转运行，发热的两相电抗器进行返厂检修，合格设备运至霸州站安装完毕后342电容器组可恢复运行,案例名称【红外热像检测发现35kV串联电抗器过热缺陷】,霸州311、342电抗器于2013年6月28、29日更换，原为珠海蓝瑞盟生产，更换为陕西合容产品，7月2日发现311A相、342A相电抗器整体发热，最高达146℃,,故障,"['本缺陷是通过红外热像检测的方法发现的', '该批次产品刚刚投运就出现2台电抗器出现过热现象', '怀疑电抗器设计制造过程中存在一些问题', '建议对更换后的电抗器加强监测', '研究串联电抗器温度在线监测相关技术', '，严防发生电抗器着火事件', '严防发生电抗器着火事件', '霸州311、342电抗器于2013年6月28、29日更换', '，更换为陕西合容产品', '，7月2日发现311A相、342A相电抗器整体发热', '7月2日发现311A相、342A相电抗器整体发热', '']","('需停电处理', 'B类修检', [])"
174-冀北-红外热像检测发现10kV 503电缆3号变压器侧B相接头过热,变压器,,槽沟变电站,,,2002,13-Jul,10kV 503电缆3号变压器侧B相接头过热,,9℃,31%,,10kV,一般缺陷,电缆,部分设备连接金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,电气设备导电接触面涂薄层凡士林，禁止使用导电膏，避免接触面接触不良导致过热对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对接头的处理将更具针对性，避免日后出现过热现象,并对该接头进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1所示，并将此情况上报上级主管对图谱的认真分析后发现503电缆3号主变10kV侧B相电缆接头温度异常，表面最高温度70.4℃，正常A、C两相42℃，负荷电流210A，环境温度28.9℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δT为68%，温升28K依据电流致热型设备缺陷诊断判据，判断热像特征是以接头端子连接螺栓为中心的热像，热点明显；故障特征为接触不良；缺陷性质为一般缺陷,后经过停电检查后发现B相电缆接头与母线排连接的螺栓有松动现象，随即进行处理,案例名称【红外热像检测发现10kV503电缆3号变压器侧B相接头过热】在检测过程中发现3号主变压器10kV侧B相电缆接头温度异常，表面最高温度70.4℃，正常A、C两相42℃，负荷电流210A，环境温度28.9℃3号主变压器在进行红外热成像检测时，发现10kV侧B相电缆接头温度分布异常,国网秦皇岛供电公司槽沟变电站3号主变压器10kV503电缆于2002年投入运行,,故障,"['并对该接头进行了精确测温', '选择成像的角度、色度', '，所示', '，并将此情况上报上级主管对图谱的认真分析后发现503电缆3号主变10kV侧B相电缆接头温度异常', '并将此情况上报上级主管对图谱的认真分析后发现503电缆3号主变10kV侧B相电缆接头温度异常', '表面最高温度70.4℃', '正常A、C两相42℃', '，环境温度28.9℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算', '环境温度28.9℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算', '相对温差δT为68%', '依据电流致热型设备缺陷诊断判据', '判断热像特征是以接头端子连接螺栓为中心的热像', '热点明显；故障特征为接触不良；缺陷性质为一般缺陷', '国网秦皇岛供电公司槽沟变电站3号主变压器10kV503电缆于2002年投入运行']","('需停电处理', 'B类修检', ['避免接触面接触不良导致过热。对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对接头的处理将更具针对性'])"
18-山西-红外热像检测发现某220kV变电站1号主变压器箱沿大盖螺丝发热,变压器,,,,,2013/10/22,2013/10/22,某220kV变电站1号主变压器箱沿大盖螺丝发热,,20℃,30%,"(主变压器,ABB)、",220kV,一般缺陷,主变,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
19-安徽-红外检测发现110kV变压器套管导电杆与引线连接螺栓松动,变压器,,,"(仪表型号,Ti50)、",,Jun-94,11-Nov,110kV变压器套管导电杆与引线连接螺栓松动,,,65%,"(主变,常州变压器厂)、",110kV,,主变,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
20-安徽-铁芯接地电流检测发现110kV变压器铁芯多点接地,变压器,,平圩变电站,"(主变压器,SSZ11-50000/110)、",,9-Mar,,110kV变压器铁芯多点接地,,16℃,56%,,110kV,,主变,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
21-蒙东-油色谱试验发现66kV变压器内部过热,变压器,"(试验时间,2012.01.10)、",西郊变电站,,,1989,2013,66kV变压器内部过热,,,,,66kV,,主变,,（1）加强电气试验与运维专业之间的协调和沟通，对绝缘油定检时发现数据异常的设备，及时通知运维专业对该设备进行红外热像检测工作（2）对运维专业定期进行红外检测时，怀疑有异常的设备，要结合绝缘油测试、择机停电进行电气试验，对该设备进行缺陷诊断，确保设备健康运行（4）在变压器C类检修或其他停电检修试验中，应对变压器套管接线连扳与将军帽连接处进行检查，防止由于接触不良造成过热现象,2013年1~3月，国网蒙东电力检修公司赤峰运维分部西郊66千伏变电站1号主变压器本体绝缘油色谱试验发现总烃超注意值并持续增长，乙炔有明显增长趋势，判断设备内部存在故障，经停电检修后发现A相高压穿缆有两处破损、套管穿缆接线端头处过热烧损严重3月5日对该变压器绝缘油进行跟踪监测测试数据显示乙炔、总烃有明显增长趋势（见附图1），同时红外热像检测结果显示温度升至128摄氏度（见附图2），综上判断此变压器缺陷有明显发展趋势，立即通知市检修公司相关部门进行对主变停电，进行高压试验进一步确诊变压器故障随后检修人员将1号主变压器绝缘油放至66千伏A相套管升高座以下，打开A相套管升高座与变压器连接螺丝，把A相套管拆卸后发现，发现A相高压穿缆有套管穿缆接线端头处过热烧损严重（见附图5)、两处破损现象(见附图6）图4缺陷诊断试验时66千伏套管测试数据介质损耗测试数据（3）对运行时间超过20年和运行中出现过高温过热和内部放电的变压器，应结合实际缩短定检周期（现在要求的66千伏变压器绝缘油定检周期为1年），并结合历次试验数据进行综合分析,检修人员对A相套管进行更换和高压穿缆破损处置后进行高压、化验测试试验结果合格,2013年1月29日在对西郊66千伏变电站主变绝缘油例行油色谱试验中发现1号变压器本体绝缘油总烃值超注意值，产生少量乙炔（见附图1），利用三比值法（故障编码为0，2，2）进行故障判断，确定为高温过热，故障原因可能为引线夹件螺丝松动或接头焊接不良，涡流引起铜过热，电气试验人员随即通知市检修公司运行人员对该变压器重点进行红外热像检测的检修策略，测试结果为A相套管软连至主变连接点处温度70摄氏度,国网蒙东电力检修公司赤峰运维分部西郊66千伏变电站1号主变压器出厂日期1987年07月，容量为31500kVA，型号为SFZ7-31500/60，该变压器于1989年投入运行，运行时间超过20年，根据设备运行状况良好情况，制定停电检修周期为3年，油中溶解气体分析为半年的检修策略,套管,套管故障,"['经停电检修后发现A相高压穿缆有两处破损、套管穿缆接线端头处过热烧损严重3月5日对该变压器绝缘油进行跟踪监测测试数据显示乙炔、总烃有明显增长趋势', '进行高压试验进一步确诊变压器故障随后检修人员将1号主变压器绝缘油放至66千伏A相套管升高座以下', '打开A相套管升高座与变压器连接螺丝', '把A相套管拆卸后发现', '发现A相高压穿缆有套管穿缆接线端头处过热烧损严重缺陷诊断试验时66千伏套管测试数据介质损耗测试数据对运行时间超过20年和运行中出现过高温过热和内部放电的变压器']","('需停电处理', 'B类修检', ['加强电气试验与运维专业之间的协调和沟通', '及时通知运维专业对该设备进行红外热像检测工作对运维专业定期进行红外检测时', '确保设备健康运行。在变压器C类检修或其他停电检修试验中', '应对变压器套管接线连扳与将军帽连接处进行检查'])"
22-辽宁-SF6气体泄漏红外成像检测发现220kV变压器油气套管漏气,变压器,,,"(套管,1-5)、(组合电器,ZF11-252)、(气室,1-1)、(主变,1-1GIS)、(套管,1-2)、(套管,1-4)、(套管,1-3)、",,2012/5/21,2012/12/24,220kV变压器油气套管漏气,,-26℃,30%,"(组合电器,葫芦岛电力设备厂)、",220kV,,GIS,图1-5中油气套管原有的氟橡胶圈虽因挤压略有形变，但并不是导致泄漏最主要的原因,采用常规检漏仪进行检测，没有发现泄漏点（1）全面开展SF6气体检漏工作，须配置较高灵敏度和实用性较强的检测仪器，某些特殊位置或环境下使用普通仪器很难准确发现问题，可能延误设备缺陷处理时间，将给设备带来极大的安全隐患（2）加强对制造厂履行订货技术条件的监督和验收力度，尤其是针对低温条件下的特殊条款要严格明确和认真落实,经商讨决定，将该间隔三相气体连管分开，分别监控，同时一小时记录一次泄漏间隔气体压力值经商讨将该间隔三相气体连管分开，分别监控，每小时记录一次泄漏间隔气体压力值09时16分，A、B两相气体泄漏至0.12Mpa，C相未泄漏，仍为0.5Mpa解体前进行介损及电容量试验，结果正常，油气套管解体后如图1-4所示，密封圈照片如图1-5所示图1-4中环氧树脂表面有大量的变压器油，为油气套管油端渗漏至金属法兰内所致该油气套管为江苏神马电力生产，分为氟橡胶圈（见图1-6）和氟硅橡胶圈（见图1-7）两种材质，其中氟橡胶圈最低可在-25℃时保证一定的耐油耐气性，而氟硅橡胶圈的低温耐受能力可以达到-40℃将原油气套管更换为内嵌氟硅橡胶圈的油气套管后，进行常温及低温下的气体密封性试验，保持15min后气体压力不变，且使用检漏仪检测无泄漏（3）泄露图像存在突发性和间歇性，设备的一个观察点适宜两个试验人员从不同的角度轮流观察多次，然后给出判断,12月25、28日本溪公司协同省公司、电科院等专业技术人员对该泄漏间隔重新充气，利用高精度红外SF6气体检漏仪检测仍未发现漏点主变停用后，对泄漏气室充气至额定压力后，12月25日、28日两次利用高精度红外检漏仪进行检漏，仍未发现漏点,2012年12月24日上午09时10分，220千伏GIS#1主变高压侧套管气室SF6气体压力低报警，报警值为0.44MPa（额定为0.5MPa），当时气温-25℃左右，运维人员用常规检漏仪进行检漏，没有发现漏点，但SF6气体压力仍逐步下降，调度下令停用主变备自投2012年12月24日上午09时10分，气温-25℃，220千伏GIS#1主变高压侧套管气室SF6气体压力低报警（额定为0.5MPa，报警为0.44MPa），初步判断套管气室发生泄漏，泄漏气室位置见图1-1,辽宁省电力公司本溪供电公司某变电站220千伏开关设备为平高制造的ZF11-252型组合电器，#1主变为葫芦岛电力设备厂制造的SFS11-240000/220型产品，#1主一次间隔为油气套管结构，油气套管为传奇（沈阳）公司产品，型号为EG610，是环氧树脂油浸电容式油气套管，该站于2012年5月21日投入运行2013年1月3日00时39分，用高精度红外检漏仪发现变压器油气套管上法兰气体密封性试验口处为泄漏点，当时气温为-26℃2013年1月2日01时09分，该间隔再次出现SF6气体泄漏报警，当时气温为-23.5℃对A、B两相重新充气至额定压力，2013年1月3日00时39分，用高精度红外检漏发现变压器油气套管上法兰气体密封性试验口处为泄漏点，当时气温为-26℃，泄漏点位置如图1-2，1-3所示1月13日，故障油气套管返回传奇电气（沈阳）有限公司进行解体,套管,套管故障,"['油气套管解体后如图1-4所示', '为油气套管油端渗漏至金属法兰内所致该油气套管为江苏神马电力生产', '而氟硅橡胶圈的低温耐受能力可以达到-40℃将原油气套管更换为内嵌氟硅橡胶圈的油气套管后', '#1主一次间隔为油气套管结构', '油气套管为传奇公司产品', '是环氧树脂油浸电容式油气套管', '用高精度红外检漏仪发现变压器油气套管上法兰气体密封性试验口处为泄漏点', '用高精度红外检漏发现变压器油气套管上法兰气体密封性试验口处为泄漏点', '故障油气套管返回传奇电气有限公司进行解体']","('需停电处理', 'B类修检', ['采用常规检漏仪进行检测', '须配置较高灵敏度和实用性较强的检测仪器', '可能延误设备缺陷处理时间', '将给设备带来极大的安全隐患。加强对制造厂履行订货技术条件的监督和验收力度'])"
23-山西-油色谱检测发现220kV变压器高压侧套管末屏放电（修改）,变压器,,神农变电站,,,2013/9/26,2013/9/21,220kV变压器高压侧套管末屏放电（修改）,,21℃,45%,,220kV,,主变,该套管末屏采用弹簧压紧式结构，内部顶帽与末屏金属外壳出现接触不良现象，导致末屏不能可靠接地，引起悬浮电位放电根据电气试验及油色谱分析数据综合分析，220kV神农变电站1号主变220kVC相套管末屏接地不良，长期运行造成恶性循环，引起局部放电，导致末屏绝缘损坏，使得套管内的绝缘油分解出大量可燃性气体为了进一步分析故障原因，对C相套管返厂进行了解体，绝缘垫和绝缘件有放电烧蚀痕迹，内部顶帽和末屏金属外壳内部有烧损痕迹，绝缘油质变黑，见图2、图3、图4从图中可以看出，末屏内已发生悬浮电位放电，末屏接地不良是导致局部放电的根本原因该类型末屏采用弹簧压紧式结构，弹簧做导体，由于设计存在缺陷，弹簧长期受压出现松弛、弹力不足，内部顶帽与末屏金属外壳不能良好接触在长期的运行过程中，局部放电使得套管内部绝缘油变质、碳化，产生油泥，末屏绝缘件碳化，密封不严，降低了末屏的绝缘强度，同时导致渗油局部放电能量累积到一定程度，也可能造成套管主绝缘的电容屏发生击穿，引起事故,末屏对地绝缘电阻屏对地绝缘不低于1000MΩ，否则要测量末屏介质损耗，应小于1.5%（注意值）由于发现及时，避免了重大事故的发生末屏对地绝缘电阻屏对地绝缘不低于1000MΩ，否则要测量末屏介质损耗，应小于1.5%（注意值）（1）应熟悉各类套管末屏的接地方式在此类变压器套管安装、检修试验等过程完成后，均应严格执行接地检测，使用厂家提供的专用工具，确保弹簧回弹良好，有效接地,9月23日，停电试验时1号主变220kVC相套管末屏绝缘电阻、介质损耗严重超过注意值，且末屏内有碳化、渗油现象从中可以看出，C相套管油中甲烷、乙炔含量均大大超过注意值，其它试验项目数据均正常从中可以看出，220kVC相套管末屏绝缘电阻只有0.1MΩ，末屏介损试验时，电压升不到2000V，试验电压升至500V时，介损为7.788%，试验电压升至1000V时，介损为56.79%试验人员在试验过程中，发现C相套管末屏内有碳化、渗油现象，如图1所示图2绝缘垫和绝缘件放电烧蚀痕迹图3顶帽和末屏金属外壳内部烧损痕迹2013年09月26日更换了C相套管，厂家为传奇电气（沈阳）有限公司，更换新套管后，进行了绝缘电阻、介质损耗、耐压、局部放电等交接试验项目，试验合格（2）例行巡视时，应靠听和看来判断套管末屏内有无局部放电和渗油红外成像测温时，应对末屏进行重点检测，通过三相图谱比较，来判断末屏温度是否正常（3）例行试验时，重视套管油色谱试验、末屏绝缘电阻和末屏介损试验，发现超过试验规程标准值，应分析查明原因,,2013年9月21日，晋城供电公司变电检修专业在220kV神农变电站对变压器带电采油样进行油色谱分析时，发现1号主变220kVC相套管油中甲烷和乙炔含量严重超过注意值1号主变220kVC相套管已存在严重安全隐患，不可继续投运,（a）末屏防雨帽照片（b）末屏装置照片220kV神农站1号主变220kV套管属于弹簧压接式结构，防雨帽不起接地作用，仅起防雨作用,套管,套管故障,"['停电试验时1号主变220kVC相套管末屏绝缘电阻、介质损耗严重超过注意值', 'C相套管油中甲烷、乙炔含量均大大超过注意值', '220kVC相套管末屏绝缘电阻只有0.1MΩ', '发现C相套管末屏内有碳化、渗油现象', '所示图2绝缘垫和绝缘件放电烧蚀痕迹图3顶帽和末屏金属外壳内部烧损痕迹2013年09月26日更换了C相套管', '应靠听和看来判断套管末屏内有无局部放电和渗油红外成像测温时', '重视套管油色谱试验、末屏绝缘电阻和末屏介损试验', '末屏防雨帽照片末屏装置照片220kV神农站1号主变220kV套管属于弹簧压接式结构']","('需停电处理', 'B类修检', ['应小于1.5%应熟悉各类套管末屏的接地方式。在此类变压器套管安装、检修试验等过程完成后', '均应严格执行接地检测'])"
