报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,状态量,状态描述,诊断分析,检修决策
24-山西-油色谱分析技术发现110kV变压器总烃超标（修改）,变压器,,泊里变电站,"(主变,SFSZ7-31500/110)、",,1988,2010/12/17,110kV变压器总烃超标（修改）,,3℃,60%,,110kV,,主变,"排除变压器多点接地的可能,初步判断该变压器磁路无异常同时检查变压器潜油泵及相关附件运行时的状态，未发现异常,因此判断特征气体是由变压器高压110kV侧导电回路的缺陷引起",油色谱分析对发现油浸变压器潜伏性故障是非常重要的，当通过油色谱分析发现变压器油中溶解气体异常时，不仅要与规程比较，而且要与历次检测数据进行纵向对比，对故障类型判断准确，同时应结合高压试验数据、设备内部结构以及同型号设备在其他省份运行情况，包括家族性缺陷,随后进行了跟踪试验综合考虑泊里站2号主变运行超过20年，属于老旧变压器，而且CO、CO2值较高，进行了油糠醛试验，试验合格，排除油老化的可能其中C2H4在烃类气体中占主要成分，应用特征气体法判断为过热性故障三比值法编码为002，判断结论为高温过热与历史色谱数据纵向对比，烃类气体的相对产气速率为7.28%，小于规程规定的10%，故障发展趋势缓慢其中C2H4在烃类气体中占主要成分，应用特征气体法判断为过热性故障三比值法判断结论为高温过热与历史色谱数据纵向对比，烃类气体的相对产气速率为7.28%，小于规程规定的10%，故障发展趋势缓慢主变存在不涉及固体绝缘的内部过热故障为进一步查找原因，判断缺陷部位油色谱仍持续增长，通过3月16-18日油色谱监测发现特征气体与之前增长速率基本相同说明故障部位与低压10kV侧导电回路相关性小说明故障部位与中压35kV侧导电回路相关性小发现A相直流电阻值偏大，但不超三相不平衡系数2%大修后高压侧直流电阻（Ⅱ分头）为2009年10月16日总烃数据值正常，2010年12月17日例行试验时总烃值上升，乙烯（C2H4）值上升，总烃含量为161.8uL/L超过注意值150uL/L查阅近一年的设备运行记录、检修记录，2009年10月14日主变停电进行高压套管更换工作，总烃数据异常发生的时间、异常情况的表征与此次吊罩检查的结果相吻合，怀疑当时进行高压套管更换时，施工拉扯引线过度造成轻微断股未能及时发现，运行中导线受伤部分的绝缘在电晕和电流的作用下，A相引线接头轻微断股处毛刺尖端放电累积效应形成热击穿，造成油色谱总烃升高，符合特征气体法判断以及三比值法判断另外直流电阻A相直流电阻值偏大，与实际解体位置相符观察变化趋势，综合其他手段所得数据，进行综合分析诊断，得出正确结论,方式一不改变分接，高中运行，低压空载检修人员对引线断股处进行了重新焊接，并对变压器油进行真空脱气处理，送电后按照例行试验要求，进行了1、4、10天的色谱跟踪试验，总烃含量明显降低,案例名称【油中溶解气体分析发现110kV泊里站2号主变引线断股】,2010年12月17日采样时，2号主变负荷为6.8MW（主变容量为31.5MVA），变压器属于轻载运行，环境温度3℃，主变高压分接开关在2分头运行4月7日-10日对泊里站2号主变进行吊罩检查，现场检查主变绕组及绝缘外观检查良好（如图1所示），发现主变高压侧A相引线接头处有少数断股现象（如图2所示）,套管,套管故障,"['2009年10月14日主变停电进行高压套管更换工作', '怀疑当时进行高压套管更换时']","('需停电处理', 'B类修检', ['排除变压器多点接地的可能,初步判断该变压器磁路无异。常同时检查变压器潜油泵及相关附件运行时的状态', '而且要与历次检测数据进行纵向对比'])"
25-湖北-油化验检测变压器有载开关油质不合格,变压器,,,,,,,25湖北油化验检测变压器有载开关油质不合格,,30℃,60%,,2kV,,,,充油设备在运行过程中，对其进行油质检测以及油色谱分析，是掌握设备运行状态的一种方便、有效的手段,"在对变压器有载开关进行油化验时发现一台有载开关油油质不良，油的击穿电压23.2kV,微水含量为76.25μL/L，不合格根据变压器分接开关运行维修导则要求，有载开关油击穿电压应大于30kV,微水含量应小于40μL/L，该变压器有载开关室油质不合格，应进行换油或滤油处理",,技术类别【带电检测技术类别】,检测人员武汉供电公司检修分公司变电检修室；色谱仪型号ZF-301，生产厂家河南中分仪器有限公司；变压器上层油温40度，环境温度30度，湿度60%,有载开关,有载开关故障,"['在对变压器有载开关进行油化验时发现一台有载开关油油质不良', '有载开关油击穿电压应大于30kV,微水含量应小于40μL/L', '该变压器有载开关室油质不合格']","('需停电处理', 'B类修检', ['对其进行油质检测以及油色谱分析'])"
26-辽宁-油色谱在线监测发现500kV电抗器等电位连线烧蚀,变压器,"(试验时间,2013.05.0510:00)、",,"(电抗器,1-1)、(电抗器,1-1500kV)、(在线监测装置,ZF-3000)、",,Jan-86,2013/5/5,500kV电抗器等电位连线烧蚀,,18℃,40%,,500kV,,分线箱,该缺陷产生的主要原因是此电抗器铁心上轭夹件由多块钢板组成，这些钢板之间必须有一点相互连接以保证运行中感应电位相同（地电位），连接线约为宽15mm、厚0.5mm的铜片，连接线在断开时将在断开部位产生较高的电位差而形成拉弧，产生乙炔，并导致总烃升高,通过对该高压电抗器的吊罩检查，发现缺陷为等电位连线烧断状态监测系统能及时地发现高压电抗器运行中的异常状态，并准确地诊断出故障类型，再通过现场试验和吊罩检查等多种手段结合，综合判断电抗器的内部故障原因，查出故障具体的位置并进行科学的处理，对消除设备的故障隐患具有重大的意义,2013年5月5日，通过状态监测系统分析出电抗器油样中乙炔数据超标，在线色谱的乙炔为3.32μL/L，人工采样的数据为4.31μL/L，经过在线多次跟踪监视，发现乙炔和总烃均有明显增长趋势，且都大于告警值该电抗器色谱的在线试验数据报告，如表1-1所示，色谱乙炔和总烃数据变化趋势，如图1-1所示根据色谱实时数据，通过状态监测系统中的5种诊断方法给出诊断结果，三比值法、IEC60599法、改良电协研法、无编码法和大卫三角形法均给出热故障的诊断结果，最终根据实际经验诊断为该变压器内部发生过热故障三比值法的诊断结果，如图1-2所示，IEC60599法的诊断结果，如图1-3所示，改良电协研法的诊断结果，如图1-4所示，无编码法的诊断结果，如图1-5所示，大卫三角形法的诊断结果，如图1-6所示该电抗器铁心上轭夹件间的等电位连接情况，如图1-7所示，高压侧铁心夹件与磁屏蔽连接部位的等电位连线烧毁情况，如图1-8所示，油中杂质情况，如图1-9所示图1-7夹件间的等电位连接情况图1-8高压侧铁心夹件与磁屏蔽连接部位的等电位连线烧毁情况,,2013年5月5日，省公司状态监测系统报警，发现王渤一线500kV电抗器油样中乙炔和总烃数据均超标，经过多次跟踪监视，发现增长趋势明显，怀疑电抗器内部有过热现象发生，通过对该高压电抗器的吊罩检查，发现其等电位连线烧断,辽宁省电力公司省检修公司某变电站王渤一线500kV电抗器，型号XMZ46，加拿大ASEA公司1986年1月出厂，同年投入运行,,故障,"['，通过状态监测系统分析出电抗器油样中乙炔数据超标', '通过状态监测系统分析出电抗器油样中乙炔数据超标', '在线色谱的乙炔为3.32μL/L', '人工采样的数据为4.31μL/L', '经过在线多次跟踪监视', '发现乙炔和总烃均有明显增长趋势', '且都大于告警值该电抗器色谱的在线试验数据报告', '，色谱乙炔和总烃数据变化趋势', '色谱乙炔和总烃数据变化趋势', '所示根据色谱实时数据', '通过状态监测系统中的5种诊断方法给出诊断结果', '三比值法、IEC60599法、改良电协研法、无编码法和大卫三角形法均给出热故障的诊断结果', '最终根据实际经验诊断为该变压器内部发生过热故障三比值法的诊断结果', '，IEC60599法的诊断结果', 'IEC60599法的诊断结果', '，改良电协研法的诊断结果', '改良电协研法的诊断结果', '，无编码法的诊断结果', '，所示', '，大卫三角形法的诊断结果', '大卫三角形法的诊断结果', '所示该电抗器铁心上轭夹件间的等电位连接情况', '，高压侧铁心夹件与磁屏蔽连接部位的等电位连线烧毁情况', '高压侧铁心夹件与磁屏蔽连接部位的等电位连线烧毁情况', '，油中杂质情况', '，所示图1-7夹件间的等电位连接情况。高压侧铁心夹件与磁屏蔽连接部位的等电位连线烧毁情况', '所示图1-7夹件间的等电位连接情况高压侧铁心夹件与磁屏蔽连接部位的等电位连线烧毁情况', '辽宁省电力公司省检修公司某变电站王渤一线500kV电抗器', '，加拿大ASEA公司1986年1月出厂', '加拿大ASEA公司1986年1月出厂', '']","('需停电处理', 'B类修检', ['通过对该高压电抗器的吊罩检查', '再通过现场试验和吊罩检查等多种手段结合', '查出故障具体的位置并进行科学的处理'])"
27-辽宁-油色谱在线监测发现500kV换流变引线屏蔽管松动,变压器,,,"(套管,1-7)、(套管,1-9)、(套管,1-8)、",,12-Aug,2012/10/30,500kV换流变引线屏蔽管松动,,18℃,40%,,500kV,,,该缺陷产生的主要原因是由于引线屏蔽管固定支架松动，屏蔽管在重力的作用下发生位移，与套管均压球靠在一起，形成虚接放电，产生乙炔的原因是屏蔽管与均压球之间未按工艺要求采取绝缘隔离措施，支架松动后造成屏蔽管与均压球虚接产生放电油色谱在线监测可以较早地发现变压器内部缺陷，避免重大事故的发生，并且状态监测系统中提供的多种诊断方法是很有必要的，每种诊断方法解决问题的角度不一样，如有任意一种诊断方法给出了设备故障结果，都要引起运行人员的注意，及时地做好故障分析和解决预案,该缺陷的处理方法是，沈变厂家将阀侧D套管升高座内绝缘管裸露金属头用绝缘纸重新包裹良好，并在绝缘管上下两处缠绕多层绝缘纸，增加其连接牢固性,但投运后仍出现乙炔增长趋势，2012年12月30日10时，041B换流变A相在线乙炔含量增至10.09ppm，10时53分，单元4直流正常停运，并更换A相换流变，通过检查发现041B换流变A相引线屏蔽管出现松动缺陷041B换流变A相色谱乙炔数据变化趋势，如图1-1所示根据色谱实时数据，通过状态监测系统中的5种诊断方法给出诊断结果，三比值法和IEC60599法无法进行诊断，改良电协研法的诊断结果是高能量放电兼过热，无编码法和大卫三角形法的诊断结果是低能量放电兼过热，最终根据实际经验诊断为低能量放电三比值法的诊断结果，如图1-2所示，IEC60599法的诊断结果，如图1-3所示，改良电协研法的诊断结果，如图1-4所示，无编码法的诊断结果，如图1-5所示，大卫三角形法的诊断结果，如图1-6所示该换流变移出后，就地拆除换流变阀侧套管，检查发现换流变阀侧D套管升高座内绝缘管与均压筒侧板存在放电痕迹，故障点的位置如图1-7所示，升高座内绝缘管碳化沉积，如图1-8所示在均压筒裸露金属侧板与绝缘管接触处，增加一层绝缘纸，防止绝缘管于均压筒侧板之间放电处理后的换流变阀侧D套管升高座内绝缘管，如图1-9所示,,,国网辽宁省电力有限公司检修分公司高岭站041B换流变型号为ZZDFPSZ-299100/500，是特变电工沈阳变压器集团有限公司2012年8月出厂的产品，于2012年10月30日投入试运行此次内检发现阀侧侧梁下部屏蔽帽明显松动，用手抖动，有哗哗响声，周围无放电痕迹，现场重新进行紧固处理，试验合格后投入运行,,故障,"['但投运后仍出现乙炔增长趋势', '2012年12月30日10时', '041B换流变A相在线乙炔含量增至10.09ppm', '，单元4直流正常停运', '，并更换A相换流变', '，通过检查发现041B换流变A相引线屏蔽管出现松动缺陷041B换流变A相色谱乙炔数据变化趋势', '通过检查发现041B换流变A相引线屏蔽管出现松动缺陷041B换流变A相色谱乙炔数据变化趋势', '所示根据色谱实时数据', '通过状态监测系统中的5种诊断方法给出诊断结果', '三比值法和IEC60599法无法进行诊断', '改良电协研法的诊断结果是高能量放电兼过热', '无编码法和大卫三角形法的诊断结果是低能量放电兼过热', '最终根据实际经验诊断为低能量放电三比值法的诊断结果', '，IEC60599法的诊断结果', 'IEC60599法的诊断结果', '，改良电协研法的诊断结果', '改良电协研法的诊断结果', '，无编码法的诊断结果', '，所示', '，大卫三角形法的诊断结果', '大卫三角形法的诊断结果', '，就地拆除换流变阀侧套管', '就地拆除换流变阀侧套管', '检查发现换流变阀侧D套管升高座内绝缘管与均压筒侧板存在放电痕迹', '故障点的位置如图1-7所示', '升高座内绝缘管碳化沉积', '所示在均压筒裸露金属侧板与绝缘管接触处', '，防止绝缘管于均压筒侧板之间放电。处理后的换流变阀侧D套管升高座内绝缘管', '防止绝缘管于均压筒侧板之间放电处理后的换流变阀侧D套管升高座内绝缘管', '，国网辽宁省电力有限公司检修分公司高岭站041B换流变型号为ZZDFPSZ-299100/500', '是特变电工沈阳变压器集团有限公司2012年8月出厂的产品', '于2012年10月30日投入试运行此次内检发现阀侧侧梁下部屏蔽帽明显松动', '，有哗哗响声', '，周围无放电痕迹', '，现场重新进行紧固处理', '现场重新进行紧固处理', '']","('需停电处理', 'B类修检', ['该缺陷产生的主要原因是由于引线屏蔽管固定支架松动', '该缺陷的处理方法是'])"
28-辽宁- 油色谱在线监测发现500kV换流变磁屏蔽接触不良,变压器,,,"(在线监测装置,ZF-3000)、",,10-Sep,2012/6/10,500kV换流变磁屏蔽接触不良,,18℃,40%,,500kV,,,该缺陷产生的主要原因是该变压器设计时油箱磁屏蔽固定板上表面和耳孔内应不涂漆，但实际生产的产品中，固定板上表面全部涂漆，影响了磁屏蔽与油箱壁间的等电位效果，造成了磁屏蔽与油箱壁间的悬浮放电，并且开关屏蔽罩的松动也可能产生悬浮放电，两个方面都能产生一定量的乙炔气体,该缺陷的处理方法是，现场对放电点最近点磁屏蔽固定板接触面进行了除漆处理，使之可靠接地，并用243金属紧固胶对松动的开关屏蔽罩固定螺栓进行紧固处理油色谱在线监测是一种监测设备运行状况的有效手段，在变压器运行中发现油样中乙炔超标，呈现增长趋势时，设备存在潜在故障的可能性较大，运行人员应该加强监视，及时解决可能出现的故障，并结合局部放电定位和停电试验等方法进一步确定设备状态,2012年6月10日，省公司状态监测系统发现穆家换流站极2YD-C相变压器油样中乙炔超标，呈现缓慢增长趋势，乙炔增长至1.6ppm时色谱开始稳定，6月12日在线色谱检测数据为2.06ppm，并又出现缓慢增长趋势，怀疑变压器内部有放电现象发生极2YD-C相变压器在2012年6月14日重新投入运行后出现乙炔，呈现缓慢增长趋势，乙炔增长至1.6ppm时色谱开始稳定，2013年6月12日在线色谱检测数据为2.06ppm，并又出现缓慢增长趋势状态监测系统中的三比值法、IEC60599法、改良电协研法、无编码法和大卫三角形法均未给出诊断结果，最终根据实际经验初步诊断为该变压器内部发生低能量放电现象该变压器色谱的在线监测数据，如图1-1所示，乙炔数据的变化趋势，如图1-2所示6月28日-30日，厂家对该台产品进行超声波局放定位检查，通过超声波定位监测，没有发现明显放电点7月1日在年度大修期间对该换流变进行排油内检，发现磁屏蔽安装耳朵上有绝缘漆，并在其中一个磁屏蔽右上角存在明显放电痕迹，如图1-3所示，开关屏蔽罩有4个有松动迹象，但无明显放电痕迹,6月29日对该变压器进行带电超声波局放定位，7月1日在年度大修期间对该换流变进行排油内检，发现变压器磁屏蔽接触不良缺陷,,辽宁省电力有限公司省检修公司穆家换流站极2YD-C相变压器型号为ZZDFPZ-285200/500(D)，为特变电工沈阳变压器集团有限公司生产，2010年9月投入运行,,故障,"['2012年6月10日', '省公司状态监测系统发现穆家换流站极2YD-C相变压器油样中乙炔超标', '，乙炔增长至1.6ppm时色谱开始稳定', '乙炔增长至1.6ppm时色谱开始稳定', '6月12日在线色谱检测数据为2.06ppm', '并又出现缓慢增长趋势', '怀疑变压器内部有放电现象发生极2YD-C相变压器在2012年6月14日重新投入运行后出现乙炔', '，乙炔增长至1.6ppm时色谱开始稳定', '乙炔增长至1.6ppm时色谱开始稳定', '2013年6月12日在线色谱检测数据为2.06ppm', '并又出现缓慢增长趋势状态监测系统中的三比值法、IEC60599法、改良电协研法、无编码法和大卫三角形法均未给出诊断结果', '最终根据实际经验初步诊断为该变压器内部发生低能量放电现象该变压器色谱的在线监测数据', '，乙炔数据的变化趋势', '，所示6月28日-30日', '所示6月28日-30日', '厂家对该台产品进行超声波局放定位检查', '，没有发现明显放电点。7月1日在年度大修期间对该换流变进行排油内检', '7月1日在年度大修期间对该换流变进行排油内检', '发现磁屏蔽安装耳朵上有绝缘漆', '并在其中一个磁屏蔽右上角存在明显放电痕迹', '，开关屏蔽罩有4个有松动迹象', '开关屏蔽罩有4个有松动迹象', '，辽宁省电力有限公司省检修公司穆家换流站极2YD-C相变压器型号为ZZDFPZ-285200/500(D)', '为特变电工沈阳变压器集团有限公司生产', '2010年9月投入运行']","('需停电处理', 'B类修检', ['该缺陷产生的主要原因是该变压器设计时油箱磁屏蔽固定板上表面和耳孔内应不涂漆', '固定板上表面全部涂漆', '该缺陷的处理方法是', '现场对放电点最近点磁屏蔽固定板接触面进行了除漆处理', '并用243金属紧固胶对松动的开关屏蔽罩固定螺栓进行紧固处理。油色谱在线监测是一种监测设备运行状况的有效手段', '运行人员应该加强监视'])"
29-山西-红外热像检测发现110kV变压器散热器异常,变压器,,枣林变电站,"(主变,264.2A)、(主变压器,SSZ10-50000/110)、",,6-Mar,13-Dec,110kV变压器散热器异常,,-7℃,40%,,110kV,一般缺陷,主变,缺陷危害变压器长时间不能正常散热，将引起油温升高，导致绝缘老化，鉴于变压器在运行设备中所占的主导地位及其重要性，应尽快安排检修，及时消除缺陷.,红外热像检测技术是发现电网设备热缺陷的有效手段，可以及时的发现设备内部存在的缺隐患、绝缘隐患等设备缺陷，在红外热像检测工作中，只要认真仔细，做到不缺不漏，使用好工具，就可以为电网设备消除隐患，成为状态检修的主要力量,经现场检查1号变压器高压侧4号散热器下蝶阀已打开，原因可能是1号变压器高压侧4号散热器管道堵塞或上蝶阀未打开，造成该散热器油路不通，不能正常散热，为一般缺陷,针对该缺陷情况，制定了检修方案，于次日对该主变停电后检修，发现散热器上阀门处于关闭状态，打开阀门后两小时进行红外热像检测，该散热器恢复正常,"案例名称【红外热像检测发现110kV变压器散热器油阀关闭】2013年12月在""迎峰度冬""例行带电检测中，发现1号主变高压侧4号散热器与其他散热器对比温差明显，呈现低温暗区",国网山西忻州供电公司110kV枣林变电站110kV1号主变压器为江苏华鹏变压器生产的SSZ10-50000/110型50MVA变压器，于2006年3月投入运行该主变额定电流为264.2A，检测时负荷电流为247.7A吐为上阀门可见光图，图4为检修后散热器红外热像图,,故障,"['经现场检查1号变压器高压侧4号散热器下蝶阀已打开', '原因可能是1号变压器高压侧4号散热器管道堵塞或上蝶阀未打开', '造成该散热器油路不通', '，为一般缺陷', '，国网山西忻州供电公司110kV枣林变电站110kV1号主变压器为江苏华鹏变压器生产的SSZ10-50000/110型50MVA变压器', '国网山西忻州供电公司110kV枣林变电站110kV1号主变压器为江苏华鹏变压器生产的SSZ10-50000/110型50MVA变压器', '于2006年3月投入运行该主变额定电流为264.2A', '检测时负荷电流为247.7A', '为检修后散热器红外热像图']","('需停电处理', 'B类修检', ['应尽快安排检修', '红外热像检测技术是发现电网设备热缺陷的有效手段', '在红外热像检测工作中', '成为状态检修的主要力量'])"
30-山西-红外热像检测发现220kV主变散热器发热,变压器,,红卫变电站,,,10-Oct,2011/5/12,220kV主变散热器发热,,17℃,70%,,220kV,一般缺陷,主变,缺陷性质为一般缺陷，综合考虑变压器运行工况，散热器长时间不能正常散热，将引起油温升高，导致绝缘老化，应尽快安排检修，及时消除缺陷,红外成像检测技术能够有效的发现变压器管路油流不畅等缺陷除了开展周期性红外检测，还应增加检修后设备的跟踪检测，能够有效检测设备检修质量，及时发现设备隐患，避免设备故障发生,并对该散热器进行了红外诊断，选择了成像的色度、角度，拍下了清晰的图谱，如图1-1所示，并上报了生产管理单位对图谱认真分析后发现，7号散热器颜色及温度比其它散热器明显有差异7号散热器的温度明显低于其它散热器的温度，温差在10度左右根据《DL/T664-2008带电设备红外诊断技术应用导则》，热像图谱故障特征为散热器油阀门未打开，散热器中的油无法进行流通，循环不畅，致使7号散热器温度低,5月13日检修人员进行现场检查确为2号主变7号散热器油阀门未打开，经过处理后恢复正常，红外热像显示温度与其它散热器一致经检修人员现场检查，7号散热器上部蝶阀确未打开，在专人监护下立即打开散热器上部阀门，阀门开启位置如图1-2所示1小时后，运行人员再次对主变7号散热器进行红外检测，红外图像显示温度恢复正常（见图1-3）,案例名称【红外热像检测发现220kV红卫变电站2号主变压器散热器油阀未打开】次日，运行人员在对2号主变跟踪红外检测时，发现2号主变的7号散热器成像颜色、温度与其它散热器对比存在明显差异，初步判断为7号散热器油阀门未打开2号主变在进行红外热像检测时发现7号散热器油温分布异常,国网山西省电力公司阳泉供电公司红卫变电站2号主变压器2010年10月投入运行，投运后主变最大负荷为130MVA,,故障,"['并对该散热器进行了红外诊断', '选择了成像的色度、角度', '，所示', '，并上报了生产管理单位对图谱认真分析后发现', '并上报了生产管理单位对图谱认真分析后发现', '7号散热器颜色及温度比其它散热器明显有差异7号散热器的温度明显低于其它散热器的温度', '根据《DL/T664-2008带电设备红外诊断技术应用导则》', '热像图谱故障特征为散热器油阀门未打开', '散热器中的油无法进行流通', '，致使7号散热器温度低', '致使7号散热器温度低', '国网山西省电力公司阳泉供电公司红卫变电站2号主变压器2010年10月投入运行', '投运后主变最大负荷为130MVA']","('需停电处理', 'B类修检', ['应尽快安排检修', '红外成像检测技术能够有效的发现变压器管路油流不畅等缺陷。除了开展周期性红外检测', '还应增加检修后设备的跟踪检测', '能够有效检测设备检修质量'])"
31-山西-红外热像检测发现某35kV变电站2号变压器缺油,变压器,,,"(主变,SZ9-16000/35)、(绝缘油,1/4)、",,2013/11/20,2013/11/20,某35kV变电站2号变压器缺油,,,37%,,35kV,,主变,分析认为空油枕热容量小，容易受环境因素（如变压器本体加热）的影响；而充油油枕热容量很大，受环境影响小，并且由于油的热循环，有油部分温度相对稳定，温度梯度小,,"经初步分析其测得的红外图谱，油枕底部好像有变压器油，但考虑到油标堵住的可能性很小，对该油枕红外图谱进一步分析，发现其红外图谱温度不稳定，油枕图谱温度梯度由上至下呈递增分布，温度相差较大，如表1对该补油前后的红外图谱采集相同位置选点分析，通过比较可以看出处理前油枕图谱中显示有油部位温度梯度大，数据分散；而补油后的图谱中相同部位温度梯度小，数据稳定（1）在补油前的2号变油枕图谱上选取3条垂直线段（见图5），将线段上的像素点温度坐标化（见图6）后进行分析，发现油枕温度值呈现波动状态（2）在补油后的2号变油枕图谱上选取3条垂直线段（见图7），将线段上的像素点温度坐标化（见图8）后进行分析，发现油枕温度在40点以后呈现基本稳定状态当发现变压器油枕红外图谱温度分层与油位计显示油位不一致时，不能简单分析图谱，否则容易产生误判，而应采用梯度分析，甚至更进一步对图谱进行""垂线温度坐标化""分析，若温度曲线无稳定状态时，应判定为主变油枕缺油，立即进行停电处理",判定其缺油的可能性较大，为了进一步验定该主变油枕油位的真实性，与11月22日进行了停电检查，停电后发现变压器处于缺油状态，补油350升后，油位指示正常,案例名称【红外热像检测发现某35kV变电站2号变压器缺油】,2013年11月20日在专业化巡检中，发现某35kV站2号主变油枕油标显示无油，如图1、图2所示,,故障,"['经初步分析其测得的红外图谱', '油枕底部好像有变压器油', '但考虑到油标堵住的可能性很小', '对该油枕红外图谱进一步分析', '发现其红外图谱温度不稳定', '油枕图谱温度梯度由上至下呈递增分布', '，如表1对该补油前后的红外图谱采集相同位置选点分析', '如表1对该补油前后的红外图谱采集相同位置选点分析', '通过比较可以看出处理前油枕图谱中显示有油部位温度梯度大', '数据分散；而补油后的图谱中相同部位温度梯度小', '数据稳定在补油前的2号变油枕图谱上选取3条垂直线段', '将线段上的像素点温度坐标化后进行分析', '发现油枕温度值呈现波动状态在补油后的2号变油枕图谱上选取3条垂直线段', '将线段上的像素点温度坐标化后进行分析', '发现油枕温度在40点以后呈现基本稳定状态当发现变压器油枕红外图谱温度分层与油位计显示油位不一致时', '，否则容易产生误判', '，而应采用梯度分析', '，甚至更进一步对图谱进行""垂线温度坐标化""分析', '甚至更进一步对图谱进行""垂线温度坐标化""分析', '若温度曲线无稳定状态时', '应判定为主变油枕缺油', '，2013年11月20日在专业化巡检中', '2013年11月20日在专业化巡检中', '发现某35kV站2号主变油枕油标显示无油', '']","('需停电处理', 'B类修检', [])"
32-山西-铁芯接地电流检测发现110kV主变压器铁芯多点接地故障,变压器,,弓家庄变电站,"(主变压器,1.6A)、",,6-Dec,2013/3/1,110kV主变压器铁芯多点接地故障,,15℃,60%,"(主变压器,江苏中电输配电设备有限公司)、",110kV,,主变,2）从变压器油色谱各项气体历史数据综合分析，绝缘油色谱数据稳定，无突变量，主变压器压器压器内部无放电和局部过热现象，一氧化碳、二氧化碳有增量，绝缘属正常老化1）现场分析为变压器本体油箱内部可能有导电类杂质存在，由于变压器油流的作用，导电杂质流动到变压器上夹件与铁芯之间，造成铁芯对夹件导通，铁芯多点接地2）由于变压器本身装配型式的制约，吊芯现场很多情况下无法找到其具体确切接地点，特别是由于铁锈焊渣悬浮、油泥沉积造成的多点接地，更是难于查找，故决定采用放电冲击法进行处理4）虽然铁芯多点接地故障已消除，但是变压器本体油箱内部还存在导电类杂质，在运行过程中还有可能造成多点接地故障，我公司已对该变压器制定吊芯检查计划，在吊芯检查之前，加强运行中的监视，对变压器铁芯接地电流进行跟踪检测,3）变压器铁芯对地绝缘可能存在缺陷，造成多点接地，导致铁芯接地电流增大铁芯对地绝缘电阻由于该变压器夹件未外引出接地，无法测量铁芯对夹件绝缘电阻1）通过带电检测变压器铁芯接地电流，能够在变压器运行状态下检测铁芯绝缘情况，有效避免变压器绝缘故障的发生2）放电冲击法可在不吊芯状态下对铁锈、焊渣等悬浮物和油泥沉积造成的多点接地故障进行有效处理，可以作为此类故障的临时处理方法,"铁芯接地电流检测发现主变压器铁芯多点接地故障2013年3月1日，国网山西省电力公司晋中供电公司对110kV弓家庄变电站进行带电检测，测试1号主变压器铁芯接地电流为1.6A，根据""国家电网公司变压器状态评价导则""及""状态检修试验规程""规定，铁芯接地电流超过0.3A，单项扣分为20分，为注意状态由于测试结果大于100mA，超过规程要求，随后对该主变进行红外诊断（3）对1号主变压器进行油色谱试验，数据无异常1）红外热成像检测未发现变压器本体、套管局部过热现象从试验数据中绝缘电阻为零，且接地电阻为1.4Ω，分析判断该主变存在铁芯多点接地故障当升至2000V左右时，听见本体内部有短促的放电声，接着停止加压，并进行绝缘电阻测试，发现绝缘电阻升至10000MΩ表4铁芯接地电流跟踪试验数据",,案例名称【铁芯接地电流检测发现110kV主变压器铁芯多点接地故障】,该主变压器型号为SFSZ10-50000/110，由江苏中电输配电设备有限公司在2006年12月生产，于2006年12月投运,本体,铁心接地电流超标,"['铁芯接地电流检测发现主变压器铁芯多点接地故障', '数据无异常1）红外热成像检测未发现变压器本体、套管局部过热现象从试验数据中绝缘电阻为零', '听见本体内部有短促的放电声']","('需停电处理', 'B类修检', ['更是难于查找', '故决定采用放电冲击法进行处理。虽然铁芯多点接地故障已消除', '我公司已对该变压器制定吊芯检查计划', '在吊芯检查之前', '加强运行中的监视', '对变压器铁芯接地电流进行跟踪检测', '无法测量铁芯对夹件绝缘电阻通过带电检测变压器铁芯接地电流', '能够在变压器运行状态下检测铁芯绝缘情况', '有效避免变压器绝缘故障的发生。放电冲击法可在不吊芯状态下对铁锈、焊渣等悬浮物和油泥沉积造成的多点接地故障进行有效处理', '可以作为此类故障的临时处理方法'])"
33-安徽-铁芯接地电流检测发现110kV变压器铁芯多点接地,变压器,,,"(主变,1)110kV)、",,10-Apr,,110kV变压器铁芯多点接地,,23℃,65%,"(主变,山东达弛电气股份有限公司)、",110kV,,主变,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
34-安徽-红外热像检测发现35kV电抗器接地引线发热,变压器,,阳泉变电站,"(电抗器,1-6)、(电抗器,BKGKL-20000/35W)、",,2008/11/8,2011/5/25,35kV电抗器接地引线发热,,2℃,40%,,35kV,严重缺陷,支柱绝缘子,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
35-山西-红外热像检测发现110kV主变套管发热,变压器,"(时间,1号主变低压套管)、",杨家庄变电站,,,2010,2010/12/15,110kV主变套管发热,,3℃,25%,,110kV,严重缺陷,主变,我单位从多年来处理过的各类过热缺陷中导致接头过热的主要原因有以下几点1、长期运行的铜铝接头、接触面没有镀银或没有挂锡的因接触面严重氧化，电阻增大，会成为发热点2、导电接触面存在导电膏，随着运行年限增加，导电膏的导电能力逐渐下降，导致过热3、接头螺栓强度不够，运行年限增加，接触面间的压力逐渐减小，导致过热4、各类刀闸在操作过程中触指多次经历引弧、燃烧、熄弧的损伤过程，导致道口严重烧伤，产生过热5、连接金具部件强度低、质量差，运行一段时间后机械性能大幅下降，导致产生过热4、刀闸选型上选择具有引弧装置并切实能够起到转移电流作用的设备,红外成像检测技术能够有效的发现设备过热缺陷，除了例行周期性红外测温以外，增加测温次数，220kV站一周两次、110kV站两周一次，有异常的放入各站的红外成像图谱库内，将多次的跟踪测温，进行整理、对比随时掌握缺陷的发展情况降低事故发生率，将事故停电范围缩小至最低程度，提高检修工作效率和质量1、设备要定制规范合格的厂家，加强设备验收2、电气设备导电接触面涂薄凡士林，禁止使用导电膏，避免接触面接触不良导致过热3、接头的连接应使用强度合格的螺栓，避免由于螺栓强度不足造成的接触，面松动、压力下降,依据带电设备红外诊断应用规范中电流致热型设备缺陷诊断依据，金属部件与金属部件的连接，热点温度＞90℃定为严重缺陷1号主变在进行红外成像检测时，发现低压侧C相套管连接金具温度偏高，并对该套管连接处进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1所示，并将此情况上报有关部门经过进一步仔细检查，发现1号主变C相低压套管将军帽有裂纹，连接金具断裂，如图4,因无配件，当日停电进行焊接加固处理并临运1月10日，1号主变停电，对低压套管C相将军帽连接金具进行了更换由于检修班无配件，当日停电进行焊接加固处理并临运1月10日，1号主变停电，对低压套管C相将军帽连接金具进行了更换,案例名称【红外热像检测发现110kV杨家庄变电站1号主变低压套管连接金具异常发热】在检测过程中发现低压套管C相温度异常，表面最高温度96.41℃，负荷电流16.17A,环境温度3℃，相对湿度25%，经过进一步仔细检查，发现1号主变C相低压套管将军帽有裂纹，连接金具断裂2010年12月15日投产到2012年01月05日，两年时间内出现问题，初步判断为金具质量原因,套管,红外测温异常,"['依据带电设备红外诊断应用规范中电流致热型设备缺陷诊断依据', '发现低压侧C相套管连接金具温度偏高', '并对该套管连接处进行了精确测温', '发现1号主变C相低压套管将军帽有裂纹', '发现1号主变C相低压套管将军帽有裂纹']","('需停电处理', 'B类修检', ['我单位从多年来处理过的各类过热缺陷中导致接头过热的主要原因有以下几点。长期运行的铜铝接头、接触面没有镀银或没有挂锡的因接触面严重氧化', '红外成像检测技术能够有效的发现设备过热缺陷', '提高检修工作效率和质量1、设备要定制规范合格的厂家', '加强设备验收2、电气设备导电接触面涂薄凡士林'])"
36-山西-红外热像诊断发现主变压器低压套管佛手与导电杆接触不良,变压器,,,"(套管,DL/T664-2008)、",,Mar-00,2012/3/28,主变压器低压套管佛手与导电杆接触不良,,5℃,30%,,220kV,危急缺陷,主变,"从红外图谱看到,该热像是套管顶部柱头最热的热像，发热中心部位为C相低压套管佛手处，可以判断该发热现象为套管柱头与佛手连接不良引起的电流致热型缺陷，发热原因可能由于套管柱头与佛手连接松动、或者柱头与佛手连接面产生氧化物或脏污导致了二者连接不良，接触电阻过大所致可以判断发热原因是由于导电杆丝扣间隙与佛手间隙配合不好，加上丝扣锈蚀，导致佛手线夹与导电杆接触不良",（1）红外诊断作为一种成熟的状态检测技术，可以直观的发现变电设备发热的缺陷，带电检测人员应进一步加强理论学习和技能培训，强化对发热缺陷的分析能力，加强带电设备的红外成像诊断工作，提前发现电气设备的发热缺陷并及时处理，保证设备的可靠运行（2）加强对主变压器的专业化巡检及带电测试，对主变本体、油枕、套管、佛手等关键部位进行精确红外测温，当发现温度异常时，及时分析发热原因并跟踪检测，当发现其有发热加重的趋势时，立即对其进行带电或停电处理，防止发热缺陷加重，影响设备的正常运行,红外热像诊断发现主变压器低压套管佛手与导电杆接触不良且C相套管佛手处温度高于规程规定的80℃，判定为危急缺陷，立即对该主变申请了停电处理，对佛手及导电杆进行打磨、紧固等处理后恢复送电，送电6小时后进行红外诊断复测，发热缺陷得到消除,利用停电机会对佛手连接处解体，进行打磨处理，重新紧固等针对性处理措施，处理完送电后，再对其进行红外测温与其他两相进行比较检修人员现场进行了导电杆丝扣修整处理，更换了佛手线夹，并重新进行了接线螺栓紧固处理,案例名称【红外热像诊断发现220kV主变压器低压套管佛手与导电杆接触不良】2012年3月28日，对220kV侯堡站进行带电测试时，发现1号主变压器低压侧C相套管红外图谱异常，C相套管佛手处的最高温度为96.0℃，而A相套管佛手处最高温度为28.5℃，B相套管佛手处最高温度为28.6℃，C相套管佛手区域最高温度明显高于A相、B相套管同等部位的温度,220kV侯堡站1号主变是太原变压器厂2000年01月生产的强油循环风冷(OFAF)有载调压变压器，2000年3月投入运行检修人员将低压侧C相佛手线夹及导电杆连接处解体后，发现佛手自身螺栓紧固良好，但是套管柱头导电螺杆及佛手内丝扣有轻度锈蚀，螺杆丝扣处有轻微烧伤（图6）,套管,套管故障,"['红外热像诊断发现主变压器低压套管佛手与导电杆接触不良且C相套管佛手处温度高于规程规定的80℃', '但是套管柱头导电螺杆及佛手内丝扣有轻度锈蚀']","('需停电处理', 'B类修检', ['红外诊断作为一种成熟的状态检测技术', '带电检测人员应进一步加强理论学习和技能培训', '加强带电设备的红外成像诊断工作', '提前发现电气设备的发热缺陷并及时处理', '保证设备的可靠运。行加强对主变压器的专业化巡检及带电测试', '及时分析发热原因并跟踪检测', '立即对其进行带电或停电处理'])"
37-山西-红外热成像诊断发现35kV罗城站2号主变高压套管发热,变压器,,,"(主变,DL/T664-2008)、",,2013,2013/11/13,35kV罗城站2号主变高压套管发热,,,,,35kV,,主变,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
38-山西-红外热像检测发现10kV变压器B、C相低压接线柱、设备线夹发热,变压器,,,,,2014,,10kV变压器B、C相低压接线柱、设备线夹发热,,-10℃,70%,,10kV,严重缺陷,,本专业对于配变缺陷中接头发热并发生积碳主要有以下几个方面配变线夹与接线柱接触不紧，长时间运行导致接线柱发热使用线夹与配变接线柱材质不一致，发热系数不一样，长时间运行并反复热胀冷缩，导致接触电阻增大发热配变散热较慢，在外部发热时，会在短时间内传至内部，配变长时间外部接线柱发热后传至内部，使内部接线柱长时间发热与变压器油老化变质，慢慢形成积碳，积碳增多极易造成接地或短路（2）要使用与配变接线柱材质一致的线夹，以防发热系数不一样，导致接触电阻增大发热,在实际工作应用当中、红外热成像检测技术能够行之有效的发现设备过热缺陷，为检修工作提供详细的技术参数，提高检修工作效率和质量,红外热像检测发现10kV变压器低压接线柱、设备线夹发热东岭巷公变在进行红外热成像检测时，发现变压器低压侧B相低压接线桩发热温度异常，C相设备线夹发热，并对该接线桩进行了精确测温，拍下了清晰的图谱，如图1（3）为防配变内部接线柱发热并形成积碳，除多利用红外成像技术外，也应对配变油样进行不定期抽检，以防配变内部有积碳生成,检修人员将变压器大盖打开后发现低压侧B相接线桩与铜连接片积碳严重，低压侧C相接线桩与设备线夹松动，检修人员更换低压B相低压接线桩、设备线夹、清除积碳（如图2、图3）；更换C相低压接线桩、设备线夹、紧固接线桩与铜连接片螺栓后，再次进行检测后，试验数据合格（如图4和表3）（1）配变线夹与接线柱接触处，使用上下螺母固定，并不得使用弹簧垫圈，已消除接触处接触不紧问题,"案例名称【红外热像检测发现10kV变压器B、C相低压接线柱、设备线夹发热】国网晋城供电公司检修公司配电运检专业在2014年春节前进行红外热成像检测过程中发现泽北开关站10kV826东关线东岭巷公变B相低压接线桩发热高达113.1℃，负荷电流195A，C相设备线夹发热126℃，负荷电流338A；东岭巷公变设备参数:S9-315KVA,生产日期对图谱认真分析，结合低压侧负荷情况A相295A发现低压侧B相接线桩温度异常，B相195A、环境温度-10℃，C相设备线夹发热，C相338A，环境温度-10℃，根据《DL/T644-2008带电设备红外诊断技术应用导则》的规定，依据电流致热型设备缺陷诊断判据，判断热像特征是以低压接线桩为中心的热像，热点明显表明，故障特征为低压侧B相接线桩与铜连接片接触不良，缺陷性质为严重缺陷，C相由于设备线夹松动，引起设备线夹发热，缺陷性质为严重缺陷，综合考虑变压器近期运行工况和低压负荷情况后，下一步进行停电对变压器进行例行试验分析检测仪器",,线夹,线夹故障,['红外热像检测发现10kV变压器低压接线柱、设备线夹发热东岭巷公变在进行红外热成像检测时'],"('不需停电处理', 'D类修检', ['在实际工作应用当中、红外热成像检测技术能够行之有效的发现设备过热缺陷', '为检修工作提供详细的技术参数', '提高检修工作效率和质量'])"
39-辽宁-油中溶解气体分析发现220kV主变压器导电地屏脱焊,变压器,,,,,12-Dec,2013/6/7,220kV主变压器导电地屏脱焊,,14℃,45%,"(主变,葫芦岛电力设备厂)、",220kV,,主变,由放电痕迹还可以进一步推测脱焊的原因1)垂直引出铜带与水平圆周铜带搭接面积不足，仅为水平铜带宽度的1/3，减小了焊接面积；2)焊锡涂抹面积不足，焊锡并未涂满整个接触面；3)此部位在套装低压线圈时，受地屏幅向收紧力作用，可能造成脱焊（2）油中溶解气体分析的方法也有一定的局限性，如很难判断故障的准确部位，甚至还会由于误判而造成不必要的检修,依据拆解检查时发现的情况，以及拆解检修前的试验数据可以确定由于炭黑处铜带脱焊，导致地屏最下端铜带电位悬浮，进而形成放电、产生乙炔（1）通过变压器油中溶解气体分析方法对变压器内部的某些潜伏性故障及其发展程度的早期诊断非常灵敏有效，可及时发现潜伏性的事故隐患，采取超前预防措施，减小变压器故障和损坏事故因此必须了解变压器的结构特点、运行和检修情况，并与各项电气试验项目有机结合，进行综合分析，才能准确判断故障部位,2013年6月7日，对2#主变油样进行检测，发现油中出现乙炔，含量为2.71μL/L，其余指标合格，当日再进行两次取样分析，乙炔含量分别为2.87μL/L、3.44μL/L，6月7日，安排该2#主变退出运行并返厂解体后发现高压侧B相地屏引出铜带与最下端地屏铜带锡焊处有炭黑痕迹，经确认此处即为故障点2013年6月7日，对2#主变变压器油样进行检测，发现油中出现乙炔，含量为2.71μL/L，其余指标合格，当日再进行两次取样分析，乙炔含量分别为2.87μL/L、3.44μL/L，已超出DL/T722-2000《变压器油中溶解气体分析和判断导则》中规定的注意值26日上午首先对铁心进行绝缘电阻试验、检查引线连接，无异常后进行挑轭，26日下午拔调压线圈，检查线圈内外部、所有围屏、撑条、上部绝缘端圈及绝缘压板，无故障点,随后，于21时40分，安排该2#主变退出运行2013年6月24日返厂吊罩后进行器身脱油处理，6月26日器身出炉后，再次进行外观检查，未发现异常,,辽宁省电力公司辽阳供电公司某变电站220kV2#主变，是葫芦岛电力设备厂在2012年7月生产的产品，其型号为SZ11-180000/220，于2012年12月投入运行6月27日，辽阳供电公司相关人员到达现场后，开始依次将高压线圈（见图1-2）、围屏、低压线圈（见图1-3）拆除，分别检查均未发现故障点进一步拆除地屏绝缘纸板后（见图1-4），发现高压侧B相地屏引出铜带与最下端地屏铜带锡焊处脱焊，见图1-5，且有炭黑放电痕迹（见图1-6），经确认此处即为故障点,,故障,"['，对2#主变油样进行检测', '对2#主变油样进行检测', '，含量为2.71μL/L', '含量为2.71μL/L', '，当日再进行两次取样分析', '当日再进行两次取样分析', '乙炔含量分别为2.87μL/L、3.44μL/L', '，安排该2#主变退出运行并返厂解体后发现高压侧B相地屏引出铜带与最下端地屏铜带锡焊处有炭黑痕迹', '安排该2#主变退出运行并返厂解体后发现高压侧B相地屏引出铜带与最下端地屏铜带锡焊处有炭黑痕迹', '经确认此处即为故障点2013年6月7日', '对2#主变变压器油样进行检测', '，含量为2.71μL/L', '含量为2.71μL/L', '，当日再进行两次取样分析', '当日再进行两次取样分析', '乙炔含量分别为2.87μL/L、3.44μL/L', '已超出DL/T722-2000《变压器油中溶解气体分析和判断导则》中规定的注意值26日上午首先对铁心进行绝缘电阻试验、检查引线连接', '，26日下午拔调压线圈', '26日下午拔调压线圈', '检查线圈内外部、所有围屏、撑条、上部绝缘端圈及绝缘压板', '，辽宁省电力公司辽阳供电公司某变电站220kV2#主变', '辽宁省电力公司辽阳供电公司某变电站220kV2#主变', '是葫芦岛电力设备厂在2012年7月生产的产品', '于2012年12月投入运行6月27日', '辽阳供电公司相关人员到达现场后', '开始依次将高压线圈、围屏、低压线圈拆除', '分别检查均未发现故障点进一步拆除地屏绝缘纸板后', '发现高压侧B相地屏引出铜带与最下端地屏铜带锡焊处脱焊', '，且有炭黑放电痕迹（见图1-6）', '，经确认此处即为故障点', '经确认此处即为故障点']","('需停电处理', 'B类修检', ['甚至还会由于误判而造成不必要的检修', '依据拆解检查时发现的情况', '以及拆解检修前的试验数据可以确定由于炭黑处铜带脱焊', '减小变压器故障和损坏事故。因此必须了解变压器的结构特点、运行和检修情况'])"
40-辽宁-油色谱发现220千伏变压器股间短路,变压器,,镁都变电站,,,2002,2011/3/22,220千伏变压器股间短路,,2℃,40%,"(主体,葫芦岛电力设备厂)、",220kV,,主变,初步怀疑(1)、分接开关接触不良；（2）、引线夹件螺丝松动或接头焊接不良；（3）、涡流引起铜过热；（4）、局部短路对变压器解体，依次拔出调压线圈、高压线圈和低压线圈并检查围屏、绝缘端圈等部件,大量事实说明油色谱检测技术能够行之有效的发现变压器局部短路故障，在新变压器或大修后的变压器投入运行前，做好如下工作对设备安全稳定运行具有重大意义（1）当新变压器或大修后的变压器投入运行前，变压器油应进行真空过滤，滤油后采取一个油样进行色谱分析，一次作为变压器运行状态分析的基础数据,结果发现，总烃达172μL/L，超过注意值（150μL/L），是该数值是上次试验值的1.7倍以上缩短试验周期跟踪分析，将每月一次调整为每天一次一个月的色谱跟踪试验后发现数据基本稳定，通过两个多月的跟踪试验发现，总烃一直在增加，数据增幅特别明显远远超过注意值（绝对产气速率注意值为12ml/d）由于总烃含量超标，乙炔最初一直稳定在0.2μL/L左右，最后变为0，所以可以排除放电可能应用三比值法判断，三比值为（0，2，2），表明故障类型属于高温过热（高于700℃）用500V摇表测量高压A、B、C相3只线圈、低压A、B相2只线圈并绕导线的绝缘电阻，电阻值大于50MΩ，结论正常；低压C相线圈12根导线中有4根和2根导线间互相短路，结论低压C相有股间短路图1-1和图1-2分别为变压器线圈的外部短路点和内部短路点（3）高压试验专业应结合带电检测情况做好记录,返厂后首先对变压器器身进行脱油处理，详细检查外观情况，重点查找高低压引线、分接开关等位置，没发现异常（5）运行人员加强对变压器的监视，发现问题立即上报,2011年，1月20日和2月25日暴风雪灾害时，变压器二次侧受到多次短路冲击，其中b、c相受短路冲击次数最多,以5月31日至6月3日为例，总烃绝对产气速率达574ml/d解体检查后发现低压C相线圈12根导线中有4根和2根导线间互相短路,导线,导线故障,"['表明故障类型属于高温过热用500V摇表测量高压A、B、C相3只线圈、低压A、B相2只线圈并绕导线的绝缘电阻', '结论正常；低压C相线圈12根导线中有4根和2根导线间互相短路', '总烃绝对产气速率达574ml/d解体检查后发现低压C相线圈12根导线中有4根和2根导线间互相短路']","('需停电处理', 'A类修检', ['依次拔出调压线圈、高压线圈和低压线圈并检查围屏、绝缘端圈等部件', '大量事实说明油色谱检测技术能够行之有效的发现变压器局部短路故障', '在新变压器或大修后的变压器投入运行前', '做好如下工作对设备安全稳定运行具有重大意。义。当新变压器或大修后的变压器投入运行前'])"
41-吉林-红外检测10kV柱上变压器本体异常发热1,变压器,,,"(本体,5.1K)、",,,2012/8/24,41吉林红外检测10kV柱上变压器本体异常发热1,,15℃,95%,,10kV,重要缺陷,,（3）判定变压器进水受潮，铁芯短路，为重要缺陷根据运行经验配网变压器进水受潮或铁芯缺陷，由于其本身的发热，绝缘短时间不会劣化到击穿的边缘，仍可带缺陷运行一段时间，为停电更换提供缓冲，但应准备好后安排更换，对设备内部缺陷进行处理,,环境温度15℃，上、下部温差5.1K，上部温升23.9K下部温升29K,（4）建议适时安排变压器更换，对变压器进行解体检查,2012年8月24日，梅河供电分公司在进行配网红外精确检测分析时发现一台柱上变压器本体温度异常,,本体,故障,[],"('需停电处理', 'B类修检', ['为停电更换提供缓冲', '但应准备好后安排更换', '对设备内部缺陷进行处理'])"
42-吉林-红外检测66kV所用变压器套管温场异常1,变压器,,,,,,2011/4/28,42吉林红外检测66kV所用变压器套管温场异常1,,12℃,47%,,66kV,重要缺陷,,,,图片中B相上部较B相下部最大温差相差4.7K，C相上部较C相下部最大温差相差4.2K所用变套管B、C相上部缺油，根据吉林省电力有限公司《带电电力设备红外检测诊断规程》规定，判定为重要缺陷,,2011年04月28日，红外例行检测发现某变电站66kV所用变套管温场分布异常,技术参数FOV视场(宽X高)/最小焦距，24°X18°/0.3m（35mm镜头）；热灵敏度(NETD)，<0.08℃(30℃时)；波长范围7.5-13μm；测温范围-40℃--+1000℃；精度±2%(读数范围)或±2℃,套管,套管故障,['C相上部较C相下部最大温差相差4.2K所用变套管B、C相上部缺油'],"('需停电处理', 'B类修检', [])"
43-吉林-红外检测220kV变压器套管本体发热2,变压器,,,,,,2011/5/25,43吉林红外检测220kV变压器套管本体发热2,,18℃,20%,,220kV,,主变,变压器套管受运行环境影响，在特定的风向、风速条件下会造成套管局部温升异常，在诊断套管温场分布异常时应核对检测的环境条件，多次复核检测后方能再确定缺陷,,1）一次套管A相、C相温场分布不均，与B相同位置最大温差4.4K套管上部温度，C相与B相温差1.6K，A相与B相温差0.3K，温差自中部向上逐渐缩小，A相套管的最热点处于中部偏下3)复测，主变一次三相套管温场正常，套管运行受到微风影响导致套管温场分布不均,,2011年5月25日，在某220kV变电站红外例行检测时发现主变一次套管各部温场分布异常,技术参数FOV视场(宽X高)/最小焦距，19°X14°/0.3m(17mm镜头)；热灵敏度(NETD)，<0.1℃(30℃时)；聚焦，手动聚焦；波长范围，7.5-13μm；测温范围，-20℃--+900℃；精度±2%(读数范围)或±2℃,套管,套管故障,"['一次套管A相、C相温场分布不均', 'A相套管的最热点处于中部偏下3)复测', '主变一次三相套管温场正常', '套管运行受到微风影响导致套管温场分布不均']","('需停电处理', 'B类修检', ['在诊断套管温场分布异常时应核对检测的环境条件', '多次复核检测后方能再确定缺陷'])"
44-吉林-红外检测220kV主变套管渗漏,变压器,,敦化变电站,,,,2012/4/21,44吉林红外检测220kV主变套管渗漏,,,,,220kV,严重缺陷,主变,,,套管中油位缓慢下降，但外观无渗漏油现象b.变压器套管油位随变压器运行温度变化，在最大负荷时，套管显示油位在油标以下变压器C相套管向变压器本体油箱内渗漏，如套管油位渗漏到与油枕油位相同，则套管上部电容屏将出现300mm暴露，导致放电烧损当发现主变套管油位异常后，红外检测人员没有简单结论套管缺油，调阅分析历史信息进行比对，准确结论缺陷形成的原因，为检修提供了缺陷处理的技术保障,3)建议:适时安排停电更换套管,2012年4月21日敦化220kV变电站2号主变红外例行检测发现一次套管C相缺油，油标显示油位几乎不可见，检查套管无泄漏现象，对变压器进行不同负荷状态下的连续红外检测，立即调取历次红外检测热像图进行分析比对,技术参数FOV视场(宽X高)/最小焦距，24°X18°/0.3m（35mm镜头）；热灵敏度(NETD)，<0.08℃(30℃时)；波长范围7.5-13μm；测温范围-40℃--+1000℃；精度±2%(读数范围)或±2℃,套管,套管故障,"['但外观无渗漏油现象b.变压器套管油位随变压器运行温度变化', '套管显示油位在油标以下变压器C相套管向变压器本体油箱内渗漏', '如套管油位渗漏到与油枕油位相同', '则套管上部电容屏将出现300mm暴露', '当发现主变套管油位异常后', '红外检测人员没有简单结论套管缺油']","('需停电处理', 'B类修检', [])"
45-吉林-红外检测220kV主变压器控制箱结线端子发热,变压器,,,,,,2011/7/30,45吉林红外检测220kV主变压器控制箱结线端子发热,,26℃,65%,,220kV,一般缺陷,主变,1）变压器风冷控制柜端子排接头发热的原因为端子接触不良,,2）端子最高热点温度76.3℃，温差51.3K，大于20K的缺陷判定值3）根据DL/T664-2008《带电设备红外诊断应用规范》，判定为一般缺陷变电站二次结线箱红外检测一般不被重视，实际检测发现的二次线接触不良缺陷较多，处理简单，应在红外检测工作中注意,4）按缺陷按理程序进行管理，建议联系检修处理5）2011年8月10日，检修人员对1号主变风冷控制箱进行检查，按红外热像图给出的位置查清了端子接触不良的具体部位，对缺陷进行了处理,2011年7月30日，例行红外检测发现220kV变电站1号主变压器风冷控制柜端子排接头发热，最高温度点69.4℃,,,故障,"['端子最高热点温度76.3℃', '，大于20K的缺陷判定值3）根据DL/T664-2008《带电设备红外诊断应用规范》', '大于20K的缺陷判定值3）根据DL/T664-2008《带电设备红外诊断应用规范》', '变电站二次结线箱红外检测一般不被重视', '实际检测发现的二次线接触不良缺陷较多', '，应在红外检测工作中注意', '应在红外检测工作中注意']","('需停电处理', 'B类修检', [])"
46-吉林-绝缘油色谱在线监测系统检测220kV变压器色谱异常缺陷,变压器,"(时间,2011.09.27)、",西郊变电站,"(主变,2-1)、(在线监测装置,2-2)、",,2011/9/26,2011/9/26,46吉林绝缘油色谱在线监测系统检测220kV变压器色谱异常缺陷,,,,"(主变压器,特变电工沈阳变压器集团有限公司)、",220kV,,主变,"该角料可能为上铁轭剪裁过程中未完全切断或者吸附在上铁轭硅的钢片上，因安装工艺控制的疏忽导致在安装过程中掉落至C相心柱与地屏之间根据返厂解体检查情况最终确认了缺陷的存在，变压器制造过程中的工艺控制及检查措施不到位，导致一片边长15mm的等腰三角形硅钢片角料掉入C相心柱与地屏间，造成C相铁芯心柱19片硅钢片存在片间短路，硅钢片间短路形成环流产生高温过热（大于700℃），同时硅钢片角料随着运行时铁芯振动在铁芯硅钢片表面一定范围内移动从而能形成悬浮电位之间的火花放电发生，所以该硅钢片角料的存在形成了铁磁回路中的一个典型的混合型缺陷，""高温过热""加""火花放电""",2）目前现场应用的油色谱在线监测装置厂家较多，但经过实际应用及与试验室色谱仪进行比较后认为，河南中分生产的油色谱在线监测装置产品质量最优,"设备投运1天后进行色谱分析发现乙炔组分达到4.96μL/L,接近规程注意值（不大于5μL/L）且乙烯组分占总烃主要成分，气体异常特征为""电弧放电兼过热""，经连续跟踪测试发现，乙炔组分含量未见明显增长，排除导电回路存在缺陷的可能，综合分析认为缺陷存在磁回路且缺陷为混合型缺陷（火花放电与高温过热两种缺陷组合），在进行返厂检修前设备可以继续运行为了更好对设备进行监测，2012年3月2日，在该变压器上安装了一套绝缘油色谱在线监测装置（河南中分），经过与试验室色谱仪测试数据进行比较，认为该在线监测装置能相对反映出变压器内部绝缘油中溶解气体组分异常情况及变化趋势，可以通过在线监测数据判断设备色谱异常状况2012年9月份，检修单位对1号主变进行了滤油处理，并于9月23日将设备重新投运，投运后半年内试验室色谱仪几次检测变压器内部乙炔组分含量小于0.1μL/L（少于乙炔组分最小检测浓度0.1μL/L时，组分含量可视为0），此时油色谱在线监测系统测试数据大部分维持在0.2μL/L左右，此阶段乙炔无明显增长，总烃组分缓慢增长2013年4月26日，试验室色谱仪检测发现1号主变油中溶解气体中乙炔组分明显增长达到0.18μL/L，此后检测发现乙炔组分明显增长，总烃含量也明显增长，同时油色谱在线监测装置也反映出乙炔及总烃增长明显的情况7月24日，油色谱在线监测装置首次发现乙炔组分含量由0.3μL/L左右突增到1.4μL/L，这些变化引起色谱专业人员的注意，7月25日，利用试验室色谱仪进行取样分析，发现乙炔组分达到10.83μL/L，其他烃类气体亦有明显增长，总烃接近注意值，气体异常特征依然为""电弧放电兼过热""，总烃相对产气速率达到2321%/月（规程规定小于10%/月），为了确保电网及设备安全，该设备及时停运1）色谱试验室历次色谱数据能比较准确反映不同阶段1号主变绝缘油中溶解气体组分异常变化情况2）利用绝缘油色谱在线监测装置对1号主变进行的在线监测数据，虽然与试验室比较气体绝对数值存在一定差异，但是能相对准确地反映出绝缘油中溶解气体各个组分相对含量分布规律及变化趋势，这与试验室测试数据的分布规律及变化趋势是一致的图2边角料与C柱铁心放电位置对比1）绝缘油色谱在线监测装置在长春供电公司现场应用从2005年就开始了，本案例中应用的装置为可移动式装置，在现场先后对3台油色谱异常变压器进行了在线监测，监测数据的分布规律及变化规律同试验室比较相对正确，但因运行年限较长，测试数据绝对数值准确度在下降",,,2011年9月26日，西郊220kV变电站1号主变压器投运，该变压器为特变电工沈阳变压器集团有限公司产品，制造日期为2011年1月3）9月27日，在省公司运维检修部组织下，返厂的西郊220kV变电站1号主变进行解体检查同时，在检查上铁轭时发现硅钢片在安装过程中存在撕裂和变形的情况，具体情况见图4,,故障,"['设备投运1天后进行色谱分析发现乙炔组分达到4.96μL/L,接近规程注意值且乙烯组分占总烃主要成分', '气体异常特征为""电弧放电兼过热""', '，乙炔组分含量未见明显增长', '乙炔组分含量未见明显增长', '排除导电回路存在缺陷的可能', '综合分析认为缺陷存在磁回路且缺陷为混合型缺陷', '在进行返厂检修前设备可以继续运行为了更好对设备进行监测', '，在该变压器上安装了一套绝缘油色谱在线监测装置（河南中分）', '在该变压器上安装了一套绝缘油色谱在线监测装置', '经过与试验室色谱仪测试数据进行比较', '认为该在线监测装置能相对反映出变压器内部绝缘油中溶解气体组分异常情况及变化趋势', '可以通过在线监测数据判断设备色谱异常状况2012年9月份', '检修单位对1号主变进行了滤油处理', '并于9月23日将设备重新投运', '投运后半年内试验室色谱仪几次检测变压器内部乙炔组分含量小于0.1μL/L（少于乙炔组分最小检测浓度0.1μL/L时', '，此时油色谱在线监测系统测试数据大部分维持在0.2μL/L左右', '此时油色谱在线监测系统测试数据大部分维持在0.2μL/L左右', '此阶段乙炔无明显增长', '总烃组分缓慢增长2013年4月26日', '试验室色谱仪检测发现1号主变油中溶解气体中乙炔组分明显增长达到0.18μL/L', '此后检测发现乙炔组分明显增长', '，同时油色谱在线监测装置也反映出乙炔及总烃增长明显的情况7月24日', '同时油色谱在线监测装置也反映出乙炔及总烃增长明显的情况7月24日', '油色谱在线监测装置首次发现乙炔组分含量由0.3μL/L左右突增到1.4μL/L', '这些变化引起色谱专业人员的注意', '，利用试验室色谱仪进行取样分析', '利用试验室色谱仪进行取样分析', '发现乙炔组分达到10.83μL/L', '其他烃类气体亦有明显增长', '，气体异常特征依然为""电弧放电兼过热""', '气体异常特征依然为""电弧放电兼过热""', '总烃相对产气速率达到2321%/月', '为了确保电网及设备安全', '该设备及时停运1）色谱试验室历次色谱数据能比较准确反映不同阶段1号主变绝缘油中溶解气体组分异常变化情况2）利用绝缘油色谱在线监测装置对1号主变进行的在线监测数据', '虽然与试验室比较气体绝对数值存在一定差异', '但是能相对准确地反映出绝缘油中溶解气体各个组分相对含量分布规律及变化趋势', '这与试验室测试数据的分布规律及变化趋势是一致的图2边角料与C柱铁心放电位置对比绝缘油色谱在线监测装置在长春供电公司现场应用从2005年就开始了', '本案例中应用的装置为可移动式装置', '在现场先后对3台油色谱异常变压器进行了在线监测', '监测数据的分布规律及变化规律同试验室比较相对正确', '，测试数据绝对数值准确度在下降', '测试数据绝对数值准确度在下降', '2011年9月26日', '西郊220kV变电站1号主变压器投运', '该变压器为特变电工沈阳变压器集团有限公司产品', '制造日期为2011年1月3）9月27日', '在省公司运维检修部组织下', '返厂的西郊220kV变电站1号主变进行解体检查', '在检查上铁轭时发现硅钢片在安装过程中存在撕裂和变形的情况', '']","('需停电处理', 'B类修检', ['因安装工艺控制的疏忽导致在安装过程中掉落至C相心柱与地屏之。间根据返厂解体检查情况最终确认了缺陷的存在', '变压器制造过程中的工艺控制及检查措施不到位'])"
47-吉林-试验室气相色谱仪检测66kV变压器色谱异常缺陷,变压器,,,,,,9-Oct,47吉林试验室气相色谱仪检测66kV变压器色谱异常缺陷,,,,,66kV,,电流互感器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
48-四川-红外热像检测发现220kV变压器套管过热+01,变压器,"(测试时间,2013. 3.29)、",,"(主变,1-12)、(套管,2-4)、(主变,2-12)、",,,2011/8/26,220kV变压器套管过热+01,,20℃,55%,"(主变,沈阳变压器厂)、(主变,抚顺电瓷厂)、",220kV,危急缺陷,主变,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
49-重庆-红外测温检测220KV变压器高压侧套管接触不良,变压器,,,,,,2011/8/2,49重庆红外测温检测220KV变压器高压侧套管接触不良,,29℃,81%,,220kV,严重缺陷,主变,仍不合格，说明内部接触不良点不在此处，继续进行拆解，取下套管盖，,通过红外测温可以有效的检测出问题的温度，对设备的发热现象进行有效的监测按照状态检修管理要求，220kV变压器例行试验周期为3年，对于此类电流型过热故障难以进行及时发现，通过对设备周期性的红外测温，对温度异常的设备由试验检修人员进行进一步专业分析，阻止此次故障继续发展至套管过热烧毁，成功避免了一次电网设备事故，保证了电网的安全运行，反应了红外测温在现今状态检修工作中愈发重要通过数据的横向、纵向比较分析，可以有效的发现设备存在的隐患，并得到及时的处理这充分表明红外测温技术已成为设备状态检修的重要手段,原理在自然界中，当物体的温度高于绝对温度就会不断的向四周辐射红外线，其强度与温度相差明显按照红外测温判断依据，可以判断该故障为电流型过热故障，金属部件与金属热点温度超过90度时为严重缺陷，内部存在接触不良,并向市调申请将金龙站2号主变转停用，对温度过高处进行处理,案例名称红外测温检测220KV变压器高压侧套管接触不良2011年8月2日上午，璧山变电运维站运维人员在对220KV金龙站进行全站红外线测温时，发现2号主变110KV侧C相套管接头处温度过高，达到102度（A相,,套管,故障,[],"('需停电处理', 'B类修检', ['通过红外测温可以有效的检测出问题的温度', '对设备的发热现象进行有效的监测按照状态检修管理要求', '对温度异常的设备由试验检修人员进行进一步专业分析', '反应了红外测温在现今状态检修工作中愈发重要通过数据的横向、纵向比较分析', '并得到及时的处理。这充分表明红外测温技术已成为设备状态检修的重要手段'])"
50-重庆-铁芯接地电流检测110kV变压器铁芯多点接地故障,变压器,"(检测时间,2013.01.25)、(检测时间,2013.03.19)、",高浒变电站,,,,2013/3/14,50重庆铁芯接地电流检测110kV变压器铁芯多点接地故障,,,68%,,110kV,,主变,经分析后认为是铁芯内部原因所致经分析，认为该主变存在铁芯多点接地缺陷，决定采用电容器冲击电流法消除主变铁芯接地电流超标缺陷,1、铁芯接地电流检测技术对主变压器设备的铁芯多点接地缺陷敏感度，能够有效的发现主变运行中出现的问题2、铁芯接地电流检测对人员的专业水平要求不高，运维人员在日常巡视中即可开展此项工作,"经过停电例行试验诊断后发现该主变铁芯接地电阻为0兆欧，远低于规程规定在对1号主变压器进行铁芯接地电流检测时,发现该主变铁芯接地电流异常",,"案例名称【铁芯接地电流检测110kV变压器铁芯多点接地故障】2013年3月14日，在开展110千伏高浒变电站1#主变铁芯电流测试时发现，1#主变铁芯接地电流达到了4200mA，远超出了""一般不大于100mA""的规定在主变投运后，跟踪检测主变接地电流，均达到运行要求",,,故障,"['经过停电例行试验诊断后发现该主变铁芯接地电阻为0兆欧', '在对1号主变压器进行铁芯接地电流检测时,发现该主变铁芯接地电流异常']","('需停电处理', 'B类修检', ['铁芯接地电流检测技术对主变压器设备的铁芯多点接地缺陷敏感度', '能够有效的发现主变运行中出现的问。题2、铁芯接地电流检测对人员的专业水平要求不高'])"
51-重庆-铁芯接地电流检测发现110kV变压器铁芯多点接地,变压器,,,,,2009,2013/4/19,110kV变压器铁芯多点接地,,16℃,50%,,110kV,,主变,"按照Q/GDW168-2008《输变电设备状态检修试验规程》条目10.2.10""铁芯接地电流测量""要求""正常情况下，应不大于100mA""经综合分析，判断该主变铁芯有可能存在多点接地或铁芯片间局部短路的情况，产生多点接地或片间局部短路的原因，具体分析如表3所示3、如果铁芯绝缘良好，则可能是片间短路，需放一部分油，拆下铁芯接地套管，检查铁芯接地引线情况，如不能处理则需按表中第2项进行处理国网公司规程规定，如条件许可，在运行条件下，测量流经铁芯接地线的电流，可以实时检查铁芯的绝缘情况是否良好，因为一旦出现铁芯多点接地，流经铁芯接地线的电流就会明显增加，正常情况下，应不大于100mA",铁芯连接片与油箱顶部接触，夹件上各部位螺丝与铁芯接触等会形成多点接地铁芯连接片或铁芯引线与铁芯表面接触会形成局部片间短路1、停电检测铁芯绝缘，如果存在铁芯多点接地，则首先用电容对铁芯进行冲击，使接地点分离对于运行中变压器开展铁芯接地电流检测，能够及时发现铁芯多点接地缺陷,铁芯接地电流检测发现110kV变压器铁芯多点接地后安排连续复测，并结合该主变绝缘油溶解气体跟踪取样、分析，判断为该设备铁芯多点接地经连续复测，该铁芯接地电流有逐渐增长趋势为综合诊断该设备缺陷类型，公司安排对该主变进行绝缘油油中溶解气体分析，经多次连续取样未发现油色谱异常，具体测试数据表1所示对该主变套管的油中溶解气体分析，也未发现异常，具体测试数据如表2所示2、如果电容冲击不能有效分离接地点，则按表中第1项进行处理具体实施时，将该主变停用后检测铁芯绝缘，绝缘基本降低为零，即用电容对铁芯进行冲击，再次复测铁芯绝缘大于5000MΩ，安排试送电后，复测铁芯接地电流为0.7mA，其它运行参数均正常在实际工作中，经常发现铁芯接地电流为接近于1mA，此多为测试仪器的测量精度范围内的显示数据，不应认为是铁芯接地故障,经停电检查、试验，并用电容冲击方法处理后，该缺陷消除放油，打开人孔，调整连接片和引线位置,案例名称【铁芯接地电流检测发现110kV变压器铁芯多点接地】2013年4月19日对该设备进行带电检测，发现该主变铁芯接地电流达到620mA110kV#1主变通过大口径钳型电流表测试变压器铁芯接地电流，显示数值为620mA，负荷电流高压侧62.3A，上层油温54℃；另一台主变铁芯接地电流3mA，负荷电流高压侧36.6A，上层油温53℃,放油，打开人孔，调整铁芯连接片位置，调整螺丝与铁芯片的距离,,故障,"['铁芯接地电流检测发现110kV变压器铁芯多点接地', '并结合该主变绝缘油溶解气体跟踪取样、分析', '判断为该设备铁芯多点接地经连续复测', '该铁芯接地电流有逐渐增长趋势为综合诊断该设备缺陷类型', '公司安排对该主变进行绝缘油油中溶解气体分析', '经多次连续取样未发现油色谱异常', '具体测试数据表1所示对该主变套管的油中溶解气体分析', '，具体测试数据如表2所示2、如果电容冲击不能有效分离接地点', '具体测试数据如表2所示2、如果电容冲击不能有效分离接地点', '则按表中第1项进行处理具体实施时', '将该主变停用后检测铁芯绝缘', '，即用电容对铁芯进行冲击', '即用电容对铁芯进行冲击', '再次复测铁芯绝缘大于5000MΩ', '，复测铁芯接地电流为0.7mA', '复测铁芯接地电流为0.7mA', '，经常发现铁芯接地电流为接近于1mA', '经常发现铁芯接地电流为接近于1mA', '此多为测试仪器的测量精度范围内的显示数据', '不应认为是铁芯接地故障', '，打开人孔', '，调整铁芯连接片位置', '，调整螺丝与铁芯片的距离', '调整螺丝与铁芯片的距离']","('需停电处理', 'B类修检', ['按照Q/GDW168-2008《输变电设备状态检修试验规程》条目10.2.10""铁芯接地电流测量""要求""正常情况下', '检查铁芯接地引线情况', '如不能处理则需按表中第2项进行处理。国网公司规程规定', '可以实时检查铁芯的绝缘情况是否良好', '夹件上各部位螺丝与铁芯接触等会形成多点接地。铁芯连接片或铁芯引线与铁芯表面接触会形成局部片间短路1、停电检测铁芯绝缘', '使接地点分离。对于运行中变压器开展铁芯接地电流检测'])"
52-重庆-油色谱带电检测发现35kV变压器分接开关过热缺陷,变压器,,盘龙变电站,"(主变,T/320C))、",,2000,2011,35kV变压器分接开关过热缺陷,,28℃,70%,,35kV,,主变,根据《输变电设备状态检修试验规程》规定，1.6MVA以上变压器，无中性点引出时，绕组线间电阻值差别大于平均值的1%时，应当引起注意，而表6中1档位置绕组线间电阻值差为5.23%，超过《规程》规定的警示值值得注意的是，在1档位置A相与B、C线间绕组直阻AB、AC值偏高，因此可断定，故障出在变压器高压侧的A相；同时，由于2～5档位置绕组直阻差值在允许范围内，因此，通过分析得知，故障出现在A相分接开关1档位置上，由于分接开关接触不良造成直流电阻增大，在变压器负荷较高的情况下，分接开关高温过热导致变压器油中色谱发生异常现象,"由于引起变压器内部裸金属高温过热的因素很多（A2～A8），如果不进一步确诊故障原因，盲目采取变压器吊芯进行处理，不仅难于发现故障点所在，还会大量浪费人力物力，因此，有必要进行常规电试验，更准确的找出故障位置所在从表4中分析变压器内部裸金属高温过热的各种情况（A2～A8）得知，只需要做直流电阻试验、铁芯绝缘及运行中接地电流测试、空载试验和短路试验，便能确定故障部位，省略了交流耐压试验、局放试验、绕组泄漏电流测试等许多试验项目，提高了工作效率（1）应用色谱分析来检验变压器油中溶解气体的组分和含量,是能够早期发现变压器内部潜伏性故障的有效方法，是充油设备状态监测的重要手段（2）结合色谱分析结果，有针对性地制定电气试验方案，能大大提高事故处理效率且有效准确地判断变压器故障点","2011年，35千伏盘龙变电站1号主变在年度油样分析时发现色谱异常，首先用色谱分析进行故障定性，从而缩小变压器内部可能发生的故障类型的范围，再对可能发生的故障进行有针对性的电气试验，进一步缩小故障范围甚至确定故障点，通过油中色谱分析法与电气试验法相结合，准确判断出变压器内部故障，减小了变压器吊芯的盲目性，为变压器检修提供了有力的理论依据从表1中可见总烃（C1+C2)为635.5PPm，远大于注意值150PPm，变压器内部发生过热性故障，而氢气和乙炔含量正常，说明变压器内部没有发生火花和弧光放电，经计算得其三比值法编码为""0，2，2"",由此推断变压器内部裸金属高温过热，其温度大于700°C测得该变压器铁芯对地绝缘电阻为2500MΩ,可排除铁芯多点接地故障，对该变压器绕组直流电阻的测试结果如表2所示变压器吊芯后，将分接开关更换后测得1档位置高压侧绕组直阻分别为1071mΩ、1072mΩ、1073mΩ，相差0.19%，其他档位测试结果均正常；对变压器进行滤油及脱气处理后，绕组所有分接的电压比均小于0.2%，35kV侧绕组介损为0.39%，10kV侧为0.42%，均小于注意值；泄漏电流测试、耐压试验、空载及短路试验均合格；试验合格投入运行，数次绝缘油色谱跟踪测试结果显示该变压器运行正常",对变压器进行现场吊芯检查验证了试验分析结果，为分接开关A相1档发生故障,案例名称【油色谱带电检测发现35kV变压器分接开关过热缺陷】1号主变分接开关故障情况如图1所示,"35千伏盘龙变电站1号主变，型号为SZ7-6300/35，额定电压为35±8×1.25%/10.5kV,2000年生产，2001年投运，长期在1档运行",分接开关,分接开关故障,['将分接开关更换后测得1档位置高压侧绕组直阻分别为1071mΩ、1072mΩ、1073mΩ'],"('需停电处理', 'B类修检', ['根据《输变电设备状态检修试验规程》规定', '盲目采取变压器吊芯进行处理', '能大大提高事故处理效率且有效准确地判断变压器故障点'])"
53-重庆-油中溶解气体跟踪取样分析排除设备局放（变电 20140305）,变压器,,,"(电抗器,Q/GDW169-2008)、",,2013/4/16,2013/4/16,母线故障,,29℃,50%,,110kV,,母线,,因现场设备的局放干扰来源较多，对于测试发现的疑似局放现象排除干扰困难很大，且能够深入分析局放发生的本质原因还要有丰富的经验与知识积累因此，能够通过综合评价手段，借助如红外热成像测温、绝缘油中溶解气体分析对设备的健康水平实现较为准确的评价，对于提高运维水平具有重要意义,"为进一步核实该异常情况，南岸公司对该主变监视运行、每周取跟踪油样一次进行色谱分析经过连续5个月12次绝缘油油中溶解气体跟踪取样分析，排除变压器内部局放可能性；经紫外放电检测仪检测发现，为该主变连接母线合成绝缘子第一片伞裙处放电传递至变压器引起的自发现疑似局放以来，即对该设备监视运行及专业化特巡连续实施的12次跟踪油样的色谱分析（色谱数据见表1）从油色谱跟踪数据可以看出，扣除氢气和乙炔单次数据测量存在的不确定因素，各气体组分含量均在一定范围内波动，波幅不超过25%并趋于稳定其中，乙炔含量保持稳定且未见明显上升趋势结合三比值法（计算结果见表2）对该主变故障类型的判断结果为""低能放电兼过热""，可能存在引线对电位未固定部件之间连续火花放电、分接抽头引线和油隙闪络、不同电位之间的油中火花放电或悬浮电位之间的火花放电为进一步诊断设备健康水平，由国网重庆电科院对该设备进行了专业化局放复测，测试结果如图2所示蓝色和白色类不具备局放信号特征10月11日，由国网重庆电科院、南岸公司及相关人员利用新型全日盲紫外成像仪Luminar对该站设备的放电情况普测，发现该主变连接母线合成绝缘子第一片伞裙处有放电现象，如下图所示",,2013年4月16日，国网重庆南岸公司在某站开展全站设备带电检测试验过程中，高频局放测试提示110kV#2主变（2003年投运）存在疑似局放缺陷,经分类后，红色类频率在8-10MHz附近，在90°附近出现信号，单脉冲放电波形呈震荡衰减分类后绿色类频率在5MHz附近，在200°附近，单脉冲放电波形呈震荡衰减，怀疑为外部高频局放信号干扰,绝缘子,绝缘子故障,"['为该主变连接母线合成绝缘子第一片伞裙处放电传递至变压器引起的自发现疑似局放以来', '发现该主变连接母线合成绝缘子第一片伞裙处有放电现象']","('需停电处理', 'C类修检', ['对于测试发现的疑似局放现象排除干扰困难很大'])"
54-重庆-综合检测方法发现110kV变压器铁芯夹件多点接地缺陷,变压器,,花果山变电站,,,2011/4/29,,110kV变压器铁芯夹件多点接地缺陷,,,75%,,110kV,,,处理方案暂定为（1）首先部分放油检查夹件引线，（2）如引线故障排除，则通过定位孔排查上夹件是否接地，（3）如通过观察孔不能发现接地，再考虑吊开有载开关，查看有载油筒与夹件是否有接触，（4）如果上述措施均无法找到夹件接地点，则将变压器油全部打至油罐，通过变压器人手孔进入变压器内部进行逐项排查，期间做好变压器通风，进入人员全部穿防护服为了进一步排查原因，然后将变压器上部的三个定位孔打开，观察是否有上夹件接地情况，通过观察未发现夹件明显接地，但摇测夹件对地绝缘仍然为零由于有载开关的油室在检修时有托架，而托架与夹件连在一起，，故怀疑可能托架与有载油筒接触，造成绝缘为零，故将有载开关部分放油，将有载开关大盖揭开，稍微晃动有载开关油筒，再次摇测绝缘，则绝缘上升为500兆欧,原理在状态检修例行试验中，有铁芯对地绝缘和夹件对地绝缘的测试项目，测试方法为摇测夹件和铁芯对地的绝缘电阻（5）如进入内部尚不能排查出故障点，则必须将所有附件拆卸，将变压器大盖吊开，进行吊罩检查由于该变压器铁芯接地为10000兆欧，铁芯对夹件为8000兆欧，故判断铁芯本身对地绝缘良好，需要查找的仅为夹件在变压器内部何处接地（1）通过此次事件，供电局督促施工方以后应加强与厂方的沟通，练就独立思考的能力，提高自身的工艺控制水平（2）厂方在自身变压器与不同型号的附件进行配合时，应充分考虑其搭配效果，对尺寸搭配以及其可能造成的后果应对技术服务人员进行要求，充分起到设计搭配无问题，指导安装起到实际作用,将有载开关大盖盖回，绝缘再次降为零附图四、接触位置细节图（已处理之后）,我局花果山变电站，于2011年4月29日进行投运后的首次状态检修例行试验，发现该变压器夹件引出头在拆开与地的连接线后对地绝缘为零，北碚供电局生技部在接到汇报后，联系变压器安装人员及厂方技术人员一道到现场分析排查，最后处理了该起故障由于4月29日已临近劳动节放假，为了应付节庆突发情况，经生技部与厂方商定后，将该变压器备用，定于5月4日进行处理,案例名称【综合检测方法发现110kV变压器铁芯夹件多点接地缺陷】,5月4日，北碚局生技部、施工单位、厂方人员到现场进行处理，将夹件外接地断开后，首先怀疑夹件小套管内的引线与外壳接触，故将储油柜蝶阀关闭对变压器进行了部分放油，将油位放至低于大盖位置，然后将夹件小套管拆开，发现夹件引线无明显接地，摇测夹件对地绝缘仍然为零，证明该夹件内部接地非其引线造成,套管,套管故障,"['首先怀疑夹件小套管内的引线与外壳接触', '然后将夹件小套管拆开']","('需停电处理', 'B类修检', ['处理方案暂定为首先部分放油检查夹件引线', '如引线故障排除', '则通过定位孔排查上夹件是否接地', '通过变压器人手孔进入变压器内部进行逐项排查', '进入人员全部穿防护。服为了进一步排查原因', '但摇测夹件对地绝缘仍然为零由于有载开关的油室在检修时有托架', '原理在状态检修例行试验中', '测试方法为摇测夹件和铁芯对地的绝缘电阻。如进入内部尚不能排查出故障点', '进行吊罩检查由于该变压器铁芯接地为10000兆欧', '需要查找的仅为夹件在变压器内部何处接地通过此次事件', '供电局督促施工方以后应加强与厂方的沟通', '指导安装起到实际作用'])"
55-北京-高频、特高频法定位变压器电缆仓内导线放电缺陷,变压器,,,,,,2012/7/2,电缆故障,,26℃,54%,,110kV,,电缆,,,通过多次复测以及对变压器高压侧电缆仓超声波局放定位，对4#变电缆仓进行开仓检查发现电缆仓内连接导体工艺粗糙是引起局放信号异常的主要原因7月17日进行复测，除C相末屏引下线处检测放电量150mV，其高频、特高频放电特征与7月2日一致通过对主变交接试验数据分析，变压器交接局放试验数据未见异常，交接试验时并未装设110kV套管至电缆头处导电连杆，初步判断放电位置位于连接导线及附属配件处9月14日，现场对4#变本体和电缆仓进行了超声波测试，主变本体及A相、B相电缆仓处无超声波信号，对C相电缆仓的套管仓、过渡仓及电缆插接仓进行检测，并布置了6个超声波探头对其进行立体定位，放电源位于X轴300mm、Y轴600mm、Z轴300mm附近处根据定位尺寸现场进行了量取，放电部位基本位于图中红圈处(a)4#变C相电缆插接仓立体定位图(b)实际设备对应放电部位分别对比2#、3#、4#变更换后导体及处理过程，厂家导体工艺粗糙为此次产生局放现象的根本原因加工粗糙，2#、3#、4#变导体连接用沉孔内壁均存在毛刺、表面光洁度差的现象，加工存在余量并未打磨清理工艺不良，2#、3#、4#变导体表面或导线上均存在有高温焊点痕迹结合高频、特高频信号的传播特性，通过进行数据分析可排除主变本体存在放电可能，通过超声定位进一步明确缺陷位于电缆插接仓内的导体在对电缆仓内的导体进行更换后，无异常信号出现，证明了之前判断的准确性油色谱结果正常但高频检测存在幅值较大的异常信号，可使用超声定位基本确定缺陷所在的位置；但对于2#、3#变高频检测幅值较小的异常信号，使用超声检测未能确定缺陷位置，说明在在此类缺陷检测的灵敏度上，高频检测较超声检测灵敏，检测结论与2011年进行的关于高频、超声、油色谱灵敏度对比的试验结果一致,对三台变压器电缆仓内导体进行更换后局放信号消失,案例名称【高频、特高频法定位变压器电缆仓内导线放电缺陷】2012年7月2日，采用高频法、特高频法对110kV某变电站进行状态监测，发现2#、3#、4#主变高频数据异常，通过对特征图谱进行分析，判断2#变B相、3#变C相和4#变C相电缆存在局放信号特征，三台主变存在共性缺陷，且4#变C相电缆局放信号最大采用特高频法、高频法分别在三台变压器110kV电缆终端接地线处检测，在4#变110kV电缆C相末屏引下线处存在幅值为81mV放电图谱，大于A、B相测得的信号，且与A、B相测得的信号存在反相关系，使用特高频局放检测4#变110kV电缆C相存在典型放电图谱,(a)导体表面焊点痕迹(b)沉孔内壁加工情况,本体,本体故障,"['现场对4#变本体和电缆仓进行了超声波测试', '主变本体及A相、B相电缆仓处无超声波信号', '通过进行数据分析可排除主变本体存在放电可能']","('需停电处理', 'C类修检', [])"
56-浙江-油色谱在线监测发现110kV八岱变#1主变油色谱在线监测数据异常,变压器,,,"(主变,SZ9-50000/110)、",,2006/8/1,2013/6/20,110kV八岱变#1主变油色谱在线监测数据异常,,,,,110kV,,主变,\t（1）在线油色谱装置能够实时监测主变绝缘油的状态，为我们分析设备状态提供重要参考，发现油色谱数据异常后，应通过与离线数据对比、校准以及长期的跟踪监测来确定设备状态是否处于劣化,,温州电力局110kV八岱变#1主变油色谱在线监测装置采用宁波理工IMGA2020产品，该款在线监测装置能够实现7种气体检测，该主变油色谱在线监测仪所测气体含量如图1所示，其中2013年6月20日测得氢气含量为184.75μL/L，超注意值，其余色谱数据均正常，油耐压及油微水也正常目前已加强跟踪监测，未发现有明显产气量2013年6月20日该台主变油色谱在线监测装置监测到的氢气含量为184.75μL/L，超注意值，其余色谱数据均正常，油耐压及油微水也正常初步原因分析为油样显示单氢有微量增长，油色谱其他量均正常，油耐压及油微水也正常，怀疑单氢形成原因为绝缘与特殊材质不锈钢反应引起，需进一步跟踪监测，设备在线监测测试单氢含量偏高6月26日进行数据校准现为130.94uL/L计划后续利用在线监测系统每天观察并记录数据,,,八岱变#1主变为浙江电力变压器有限公司SZ9-50000/110主变，出厂日期为2006-8-01，投运日期为2006-12-01,,故障,"['温州电力局110kV八岱变#1主变油色谱在线监测装置采用宁波理工IMGA2020产品', '该款在线监测装置能够实现7种气体检测', '该主变油色谱在线监测仪所测气体含量如图1所示', '其中2013年6月20日测得氢气含量为184.75μL/L', '，其余色谱数据均正常', '，油耐压及油微水也正常目前已加强跟踪监测', '油耐压及油微水也正常目前已加强跟踪监测', '未发现有明显产气量2013年6月20日该台主变油色谱在线监测装置监测到的氢气含量为184.75μL/L', '，其余色谱数据均正常', '，油耐压及油微水也正常初步原因分析为油样显示单氢有微量增长', '油耐压及油微水也正常初步原因分析为油样显示单氢有微量增长', '，油耐压及油微水也正常', '油耐压及油微水也正常', '怀疑单氢形成原因为绝缘与特殊材质不锈钢反应引起', '，设备在线监测测试单氢含量偏高6月26日进行数据校准现为130.94uL/L。计划后续利用在线监测系统每天观察并记录数据', '设备在线监测测试单氢含量偏高6月26日进行数据校准现为130.94uL/L计划后续利用在线监测系统每天观察并记录数据', '八岱变#1主变为浙江电力变压器有限公司SZ9-50000/110主变', '出厂日期为2006-8-01', '投运日期为2006-12-01']","('需停电处理', 'B类修检', [])"
57-浙江-油色谱在线监测装置发现110kV变压器油中氢气超标,变压器,,,"(型号,SZ9-50000/110)、",,,13-Apr,110kV变压器油中氢气超标,,,,,110kV,,主变,"省公司针对南京立业同类变压器组织专家会同厂家进行了分析，认为东华变#1主变存在材质、工艺等方面的缺陷导致氢气超标，但该缺陷目前未危急设备运行建议进一步加强取样的规范管理，排除色谱取样不规范导致的含量变化，明确放油量与组分含量变化的真实原因因此，东华变#1主变不能排除设计、材质和工艺共性等方面的问题省公司针对南京立业同类变压器组织专家会同厂家进行了分析，根据""关于110kV变压器氢气异常原因分析及处理工作会议纪要工作会议纪要""氢气超标是由于变压器厂家材质、工艺等因素引起，暂不影响设备安全运行",油色谱在线监测装置能够真实、有效的反映变压器本体油中的气体含量，并能在第一时间进行正确的告警油色谱在线监测装置能够对主变油样进行连续的数据监控，积累大量的有效数据，同时还能够通过大跨度的历史数据横向对比，直观反映出主变的运行态势，以利于分析未来发展趋势,2013年4月我公司联合省公司电科院对该主变进行了全面的带电检测工作，9月25日安排主变C级检修试验工作，均未发现明显的影响运行的缺陷油色谱分析色谱数据从2007年11月以来的跟踪结果如下图所示从图中可以看出，氢气、甲烷和总烃数据随运行时间存在稳步增长，并有一定波动，乙炔含量无明显变化2011年6月至8月，2012年7月至9月负荷较大，约为20-25MW，平时负荷约为15MW左右，但负荷变化前后，色谱数据无相似变化趋势，色谱与负荷相关性不明显且提供的相关色谱报告中，氢气、甲烷的含量取样前放油量的多少有关，见图5所示结果，乙烷、乙烯、乙炔含量较少，一氧化碳、二氧化碳含量本身不稳定不具备统计意义利用三比值法对色谱数据进行分析，得到如图6的结果，从图中可以看出，色谱数据三比值特征为局部放电为全面检查东华变#1主变的运行状态，2013年3月29日，我公司联合省公司电科院专家团对该主变开展了带电检测会诊，对主变进行了红外热像检测、紫外成像检测、特高频局部放电、超声波局部放电、铁心接地电流等检测项目，均未见明显异常3)停电试验分析我公司分别于2008年、2013年两次对东华变1#主变进行停电C级检修试验，在直流电阻、绝缘电阻、介质损耗、绕组频响分析、低电压短路阻抗、有载开关特性试验等项目中，均为发现异常数据4）同厂家同时期设备比对为查证该主变是否存在设计、材质和工艺等方面的问题，对同厂家（南京立业）出厂的浙江电网运行主变进行了比对分析比对数据利用最近一次的油色谱数据，总计110kV变压器206台，其色谱数据2011-2013年获取，基本上可代表上述变压器目前的设备状态将氢气数据按照0-150μL/L、150-500μL/L、500-1000μL/L进行分类，可得到如图7所示结果初步分析2005-2009年氢气超标设备的大量出现，应非偶然现象，可能与变压器厂家的设计、材质和工艺等方面存在一定的相关性对上述6台氢气含量超过150μL/L设备利用三比值法进行分析，结果如图8所示从图中可以看出，上述6台设备，三比值特性与东华#1主变的三比值相似，上述6台主变存在相似问题，设备清单详见附件1从上述三张油色谱历史数据截图中可看出，自2013年2月以来的1年时间里，氢气、甲烷、总烃等气体含量较为平稳，分别维持在800-900μL/L、30-40μL/L、30-40μL/L左右，没有继续增长的趋势，可以判断目前该主变虽然由于材质、工艺等原因导致氢气超标明显异常，但短期内不影响主变运行，态势发展平稳,,,,有载开关,有载开关故障,['在直流电阻、绝缘电阻、介质损耗、绕组频响分析、低电压短路阻抗、有载开关特性试验等项目中'],"('需停电处理', 'B类修检', ['但该缺陷目前未危急设备运行建议进一步加强取样的规范管理', '排除色谱取样不规范导致的含量变化', '东华变#1主变不能排除设计、材质和工艺共性等方面的问题省公司针对南京立业同类变压器组织专家会同厂家进行了分析', '根据""关于110kV变压器氢气异常原因分析及处理工作会议纪要工作会议纪要""氢气超标是由于变压器厂家材质、工艺等因素引起'])"
58-浙江-油色谱在线监测发现110kV衙城变#2主变油色谱在线监测数据异常,变压器,,,"(主变,SFZ7-31500/110)、(主变,MGA-2000)、",,1989/6/1,2013/2/18,110kV衙城变#2主变油色谱在线监测数据异常,,,,,110kV,,主变,初步原因分析为油样显示有微量乙炔，油色谱其他量均正常，油耐压及油微水也正常，怀疑乙炔形成原因为内部存在轻微放电现象，目前乙炔含量稳定\t（1）在线油色谱装置能够实时监测主变绝缘油的状态，为我们分析设备状态提供重要参考，发现油色谱数据异常后，应通过与离线数据对比、校准以及长期的跟踪监测来确定设备状态是否处于劣化,,温州电力局110kV衙城变#2主变油色谱在线监测装置采用采用宁波理工MGA-2000系列，该款在线监测装置能够实现7种气体检测，其中2013年2月18日测得乙炔含量为4.32μL/L，超注意值2013年2月18日该台主变油色谱在线监测装置监测到的乙炔含量为4.32μL/L，超注意值，其余色谱数据均正常因增容改造并结合在线数据评价结果已更换该台主变,,,衙城变#2主变为常州变压器厂SFZ7-31500/110主变，出厂日期为1989-6-01，投运日期为1989-8-01,,故障,"['温州电力局110kV衙城变#2主变油色谱在线监测装置采用采用宁波理工MGA-2000系列', '该款在线监测装置能够实现7种气体检测', '其中2013年2月18日测得乙炔含量为4.32μL/L', '超注意值2013年2月18日该台主变油色谱在线监测装置监测到的乙炔含量为4.32μL/L', '，其余色谱数据均正常。因增容改造并结合在线数据评价结果已更换该台主变', '因增容改造并结合在线数据评价结果已更换该台主变', '衙城变#2主变为常州变压器厂SFZ7-31500/110主变', '出厂日期为1989-6-01', '投运日期为1989-8-01']","('需停电处理', 'B类修检', [])"
59-浙江-油色谱在线监测发现110kV衙城变#1主变油色谱在线监测数据异常,变压器,,,"(主变,SZ8-31500/110)、(主变,MGA-2000)、",,2006/6/1,2013/2/18,110kV衙城变#1主变油色谱在线监测数据异常,,,,,110kV,,主变,初步原因分析为油样显示有微量乙炔，油色谱其他量均正常，油耐压及油微水也正常，怀疑乙炔形成原因为内部存在轻微放电现象，目前乙炔含量稳定\t（1）在线油色谱装置能够实时监测主变绝缘油的状态，为我们分析设备状态提供重要参考，发现油色谱数据异常后，应通过与离线数据对比、校准以及长期的跟踪监测来确定设备状态是否处于劣化,,温州电力局110kV衙城变#1主变油色谱在线监测装置采用采用宁波理工MGA-2000系列，该款在线监测装置能够实现7种气体检测，其中2013年2月17日测得乙炔含量为2.31μL/L，超注意值2013年2月18日该台主变油色谱在线监测装置监测到的乙炔含量为0.6μL/L，超注意值，其余色谱数据均正常因增容改造并结合在线数据评价结果已更换该台主变,,,衙城变#1主变为浙江电力变压器有限公司SZ8-31500/110主变，出厂日期为2006-6-01，投运日期为2006-8-01,,故障,"['温州电力局110kV衙城变#1主变油色谱在线监测装置采用采用宁波理工MGA-2000系列', '该款在线监测装置能够实现7种气体检测', '其中2013年2月17日测得乙炔含量为2.31μL/L', '超注意值2013年2月18日该台主变油色谱在线监测装置监测到的乙炔含量为0.6μL/L', '，其余色谱数据均正常。因增容改造并结合在线数据评价结果已更换该台主变', '因增容改造并结合在线数据评价结果已更换该台主变', '衙城变#1主变为浙江电力变压器有限公司SZ8-31500/110主变', '出厂日期为2006-6-01', '投运日期为2006-8-01']","('需停电处理', 'B类修检', [])"
60-浙江-油色谱在线监测发现110kV瓯北变#1主变油色谱在线监测数据异常,变压器,,,"(主变,SZ11-50000/110)、(主变,L/L)、",,2007/11/1,2013/2/21,110kV瓯北变#1主变油色谱在线监测数据异常,,,,,110kV,,主变,初步原因分析为油样显示单氢有微量增长、油中有微量乙炔，油色谱其他量均正常，油耐压及油微水也正常，怀疑单氢形成原因为绝缘与特殊材质不锈钢反应引起，乙炔为本体存在轻微放电，但数值稳定需进一步跟踪监测，利用在线监测系统每天观察并记录数据\t（1）在线油色谱装置能够实时监测主变绝缘油的状态，为我们分析设备状态提供重要参考，发现油色谱数据异常后，应通过与离线数据对比、校准以及长期的跟踪监测来确定设备状态是否处于劣化,,温州供电公司110kV瓯北变#1主变油色谱在线监测装置采用上海海兰3000产品，该款在线监测装置能够实现7种气体检测，该主变油色谱在线监测仪所测气体含量如图1所示，其中2013年2月21日测得氢气含量为230μL/L，超注意值目前已加强跟踪监测，未发现有明显产气量2013年2月21日该台主变油色谱在线监测装置监测到的氢气含量为230μL/L，超注意值.乙炔含量0.89μL/L，其余色谱数据均正常,,,瓯北变#1主变为江苏华鹏变压器有限公司SZ11-50000/110主变，出厂日期为2007-11-01，投运日期为2009-6-01,,故障,"['温州供电公司110kV瓯北变#1主变油色谱在线监测装置采用上海海兰3000产品', '该款在线监测装置能够实现7种气体检测', '该主变油色谱在线监测仪所测气体含量如图1所示', '其中2013年2月21日测得氢气含量为230μL/L', '超注意值目前已加强跟踪监测', '2013年2月21日该台主变油色谱在线监测装置监测到的氢气含量为230μL/L', '超注意值.乙炔含量0.89μL/L', '，瓯北变#1主变为江苏华鹏变压器有限公司SZ11-50000/110主变', '瓯北变#1主变为江苏华鹏变压器有限公司SZ11-50000/110主变', '出厂日期为2007-11-01', '投运日期为2009-6-01']","('需停电处理', 'B类修检', [])"
61-浙江-油色谱在线监测发现110kV鲍田变#1主变油色谱在线监测数据异常,变压器,,,"(主变,SZ9-40000/110)、",,2006/6/1,2013/2/18,110kV鲍田变#1主变油色谱在线监测数据异常,,,,,110kV,,主变,初步原因分析为油样显示乙炔有微量增长，油色谱其他量均正常，油耐压及油微水也正常，怀疑乙炔形成原因为内部存在轻微放电现象，目前乙炔含量稳定，需进一步跟踪监测观察，计划后续利用在线监测系统每天观察并记录数据\t（1）在线油色谱装置能够实时监测主变绝缘油的状态，为我们分析设备状态提供重要参考，发现油色谱数据异常后，应通过与离线数据对比、校准以及长期的跟踪监测来确定设备状态是否处于劣化,,温州供电公司110kV鲍田变#1主变油色谱在线监测装置采用上海海兰3000产品，该款在线监测装置能够实现7种气体检测，该主变油色谱在线监测仪所测气体含量如图1所示，其中2013年2月17日测得乙炔含量为2.31μL/L，超注意值目前已加强跟踪监测，未发现有明显产气量2013年2月18日该台主变油色谱在线监测装置监测到的乙炔含量为2.31μL/L，超注意值，其余色谱数据均正常,,,鲍田变#1主变为浙江电力变压器有限公司SZ9-40000/110主变，出厂日期为2006-6-01，投运日期为2006-8-01,,故障,"['温州供电公司110kV鲍田变#1主变油色谱在线监测装置采用上海海兰3000产品', '该款在线监测装置能够实现7种气体检测', '该主变油色谱在线监测仪所测气体含量如图1所示', '其中2013年2月17日测得乙炔含量为2.31μL/L', '超注意值目前已加强跟踪监测', '2013年2月18日该台主变油色谱在线监测装置监测到的乙炔含量为2.31μL/L', '，其余色谱数据均正常', '，鲍田变#1主变为浙江电力变压器有限公司SZ9-40000/110主变', '鲍田变#1主变为浙江电力变压器有限公司SZ9-40000/110主变', '出厂日期为2006-6-01', '投运日期为2006-8-01']","('需停电处理', 'B类修检', [])"
62-青海-色谱分析发现750kV电抗器内部故障,变压器,"(时间区间,2011.09.26～2011.10.06)、",,"(电抗器,mL/d)、",,2011/9/25,2011/10/21,750kV电抗器内部故障,,,,,750kV,,,导致线圈压紧装置出现放电并产生色谱异常的原因是压钉及压杯与压紧装置的支撑件、碟簧间电气联接不可靠，支撑件、碟簧出现瞬间悬浮所致,1.大型变压器/电抗器投运后，应严格按照规程要求，做好投运后第一天绝缘油色谱分析，发现设备缺陷及时上报，防止故障扩大，造成更大损失,"2011年10月21日，对电抗器进行内检，发现电抗器上铁厄上部一角压紧线圈装置处有较明显放电痕迹，随即进行处理2011年09月26日，青海电科院按有关规定进行了投运后1天绝缘油离线色谱分析，发现油中出现乙炔，含量为0.4μL/L为此，加强离线色谱跟踪试验，截止2011年10月06日，乙炔含量为1.8μL/L从表1的色谱数据可知，2011年09月26日油样中氢气为0μL/L、乙炔为0.4μL/L、总烃为1.0μL/L，2011年10月06日油样中氢气为3.9μL/L、乙炔为1.8μL/L、总烃为8.3μL/L，氢气、乙炔和总烃含量增长明显，产气速率见表2，判断电抗器内部存在故障①根据GB/T7252-2001《变压器油中溶解气体分析和判断导则》的要求，运行变压器油中溶解气体C2H2的含量注意值为不大于1μL/L，2011年09月29日电抗器油中溶解气体C2H2的含量为1.6μL/L，已超过注意值②绝缘油中氢气、乙炔、总烃的绝对产气速率分别为15.4mL/d、5.5mL/d、28.8mL/d，氢气、乙炔及总烃绝对产气速率均超过了GB/T7252-2001《变压器油中溶解气体分析和判断导则》规定的注意值，且增长较快③从表3色谱数据的分析结果可以看出，乙炔、乙烯和甲烷是总烃中的主要成分，根据特征气体法判断，A相电抗器内部存在低能放电性故障④为进一步确定故障性质，利用三比值法对色谱数据进行分析（见表3）首先，用500V摇表检查各穿心杆对夹件与铁心绝缘电阻均＞500MΩ；压紧装置由压紧装置本体、压盖、4片碟簧及压杯等四部分组成，而放电部位即位于压紧装置本体侧沿处在确定放电部位后，对压紧装置进行了更换，包括本体、碟簧、压杯最后，对器身进行清洁，盖罩,如图6所示2.色谱分析发现油中出现微量乙炔时，应缩短周期，加强跟踪监视，并及时对数据进行分析，对故障进行准确判断",之后，用扭力扳手检查拧紧各穿心杆螺母至规定力矩；之后，用扭力扳手检查拧紧各拉带螺母至规定力矩；随后，对压紧装置螺丝进行了紧固，对器身其余所有螺丝均进行了紧固，对铁芯压紧力进行了测量并进行了紧固,该电抗器于2011年09月25日正式投运，投运一天后色谱分析发现油中出现乙炔，含量为0.4μL/L，之后对其进行连续跟踪监测，截止2011年10月06日，电抗器内部乙炔持续增长，含量为1.8μL/L，判断内部存在放电性故障,1）油箱箱沿螺栓紧固状态良好，没有松动现象；上下节油箱接地为五个U型铜排，拆除后接触部位无油漆，接触正常；2）上节油箱内壁未发现异常现象2）芯柱地屏、旁轭两个地屏的接地线接地正常，上下两个大饼静电环接地正常，接地螺栓锁紧良好9）在检查至电抗器器身上铁轭时，发现上铁轭东北角处压紧装置侧沿有较明显的放电部位，放电点面积约300mm2，放电点呈黑色，检查到故障部位与电抗器内检发现部位一致，其余部位无异常，此压紧装置用于从器身上部压紧线圈，防止电抗器在运行、运输过程中线圈发生松动，在上铁轭四角处各有一个压紧装置,本体,本体故障,"['用500V摇表检查各穿心杆对夹件与铁心绝缘电阻均＞500MΩ；压紧装置由压紧装置本体、压盖、4片碟簧及压杯等四部分组成', '而放电部位即位于压紧装置本体侧沿处在确定放电部位后', '包括本体、碟簧、压杯最后']","('需停电处理', 'B类修检', [])"
63-青海-油色谱发现750kV海月II线A相电抗器故障,变压器,,,"(电抗器,2.4A)、",,2011/9/25,2011/10/11,750kV海月II线A相电抗器故障,,25℃,54%,,750kV,,,2.1仅仅根据分析结果的数据绝对值是很难对故障的严重性做出正确判断的，因为故障常常以低能量的潜伏性故障开始，若不及时采取相应的措施，可能会发展成较严重的高能量故障,因此必须考虑故障的发展趋势，也就是故障点的产气速率作为运行维护单位，我们将继续加强对运行中充油电气设备的试验跟踪分析，确保青海电网长期安全稳定运行,"运行一天油色谱化验出现乙炔且呈增长趋势，试验室色谱数据(如表2所示）,A相高压并联电抗器H2、C2H2、总烃走势图（如图2所示）表2、图2说明A相的H2、C2H2、总烃均随着运行时间的增长而增长，总烃增长最快，H2和总烃数值上的起伏是因试验误差造成，H2、C2H2、总烃总体均呈增长趋势我们一般用绝对产气速率作为判断依据总烃绝对产气速率17.70mL/d，超过12.0mL/d的注意值；总烃绝对产气速率13.36mL/d，超过12.0mL/d的注意值；第一、二阶段A相总烃、H2、C2H2绝对产气速率数据（如表3所示）,第一、二阶段A相总烃、H2、C2H2绝对产气速率数据（如图3所示）由于上述各组分的气体含量均有明显增长趋势，我们已经可以判断A相设备内部可能存在故障2.2根据DL/T722-2000《变压器油中溶解气体分析和判断导则》，我们运用三比值法来确定故障类型三比值法是应用的编码组合根据编码规则来判断充油电气设备故障类型的主要方法2.3截止2012年9月8日，A相电抗器油中H2含量为12.22μL/L，根据Q/GDW168-2008《输变电设备状态检修试验规程》和GB/T7252-2001《变压器油中溶解气体分析和判断导则》，小于150μL/L的注意值；总烃36.14μL/L，小于150μL/L的注意值；C2H2含量为6.68μL/L，超过了1μL/L的注意值2.4A相电抗器油中CO，CO2含量基本稳定，没有明显的变化，因而A相设备故障未涉及固体绝缘材料月海II线A相电抗器故障的发现，再次体现出绝缘油色谱监督在保证特、高电压电网安全稳定运行中所起的重要作用",,2011年9月26日、10月6日和10月9日的结果均表明A相电抗器内部存在放电性故障，综合判断A相电抗器内部存在放电性故障2012年5月30日、6月28日和8月9日的结果均表明A相电抗器内部存在放电性故障，综合判断A相电抗器内部存在放电性故障,根据2012年4月25日衡变公司、青海省电力公司有关人员以及特邀国网专家组织召开的海西开关站750kV电抗器专题技术审查会议要求，更换A相（090508M）四个线圈压紧装置为绝缘压紧方式后于2012年5月30日再次投运9月23日衡变公司按照合同新做一台电抗器（生产号120322）替换下090508M后投运，至今该电抗器（生产号120322）运行正常，同时090508M退出运行并返厂检查修复,绝缘油,绝缘油故障,['再次体现出绝缘油色谱监督在保证特、高电压电网安全稳定运行中所起的重要作用'],"('需停电处理', 'B类修检', ['也就是故障点的产气速率。作为运行维护单位', '我们将继续加强对运行中充油电气设备的试验跟踪分析'])"
64-青海-油中溶解气体在线监测装置发现某750kV电抗器内部放电兼过热故障,变压器,"(监测时间,2011-10-09 07：48：00)、",,"(电抗器,2.4.1)、(电抗器,2.3.2)、(电抗器,2.4.2)、(在线监测装置,MGA2000-6H)、",,2011/9/26,12-Jan,某750kV电抗器内部放电兼过热故障,,,,,750kV,,,2.4.2铁心侧梁绝缘与铁轭接触面局部存在少量过热痕迹是由于电抗器运行的振动摩擦所致，但不是电抗器产生乙炔的主要原因2.4.3通过分析，电抗器铁芯旁轭围板与旁轭拉板加强板转角处紧密接触，由于运行过程中的振动摩擦产生高温导致绝缘油色谱异常，是产生乙炔的主要原因,通过油中溶解气体在线监测装置近一年半的实时监测，可以发现该电抗器内部存在放电性兼过热性故障（2）油中溶解气体在线监测装置能够及时发现设备内部故障，及时跟踪了解故障发展趋势，是对其它检测技术手段的有力补充,"于此同时离线跟踪也同样发现烃类气体增长情况，2013年3月28日该电抗器乙炔已达9.8μL/L，反映出乙炔含量增长较快，初步分析该电抗器内部存在低能放电兼过热故障因电抗器投运后就出现内部故障，经协商，生产厂家更换该电抗器，原电抗器返厂检修，确认了该电抗器放电兼过热故障点某750kV电抗器C相安装的油中溶解气体在线监测装置为膜脱气方式，分析采集周期4次/天从离线检测数据看，该电抗器内部同样存在放电性兼过热性故障，与在线监测装置监测结论相吻合(2)器身与下节油箱定位检查无异常螺杆紧固状态良好,符合要求；用500V摇表测量每根穿心螺杆对夹件的绝缘电阻,其值均大于500MΩ螺杆紧固状态良好,符合要求；用500V摇表测量每根穿心螺杆对夹件的绝缘电阻,其值均大于500MΩ上梁紧固状态良好，符合要求；上梁绝缘电阻值均大于400MΩ.上侧梁紧固状态良好，符合要求；上侧梁绝缘电阻值均大于300MΩ;上部侧梁拆除后，其两旁轭铁芯表面有黑色印记，紧挨的上侧梁绝缘表面对应处也有条状黑色印记，铁芯表面黑色印记用酒精可擦拭干净，其他检查无异常；图1左图为铁芯旁轭侧梁紧贴处、右图为侧梁内侧绝缘纸板上侧梁紧固状态良好，符合要求；上侧梁绝缘电阻值均大于300MΩ检查紧固力矩约为42Nm，用500V摇表测量绝缘电阻，窗内均大于300MΩ、窗外均大于300MΩ；图4左图为旁轭绝缘围屏、右图为旁轭夹板（1）油中溶解气体在线测试数据与离线测试数据有差异，但总体变化趋势一致，因此在线监测数据不仅要关注其绝对值，还应关注变化趋势（3）油中溶解气体在线测试数据发现异常和预警时，应及时进行离线检验，判断在线监测装置是否误报，同时对数据准确性和可靠性进行检验",(7)旁轭拉带检查,案例名称油中溶解气体在线监测装置发现某750kV电抗器内部放电兼过热故障,(1)电抗器油箱外观良好无变形，箱沿螺栓紧固状态良好；(2)上铁轭穿心螺杆检查上铁轭芯柱加压37MPa、约111吨时，压紧螺母松动；芯柱压紧力仍较大；拆除短片，检查接缝处无异常；吊起上轭后，检查大饼外观及大饼静电环未发现异常；拆除围屏与线圈，内、外围屏、撑条、线圈、芯柱地屏未发现异常现象拆除旁轭围屏后，发现两侧旁轭围屏与拉板加强铁的接触部位均有黑色印记，对应的夹件加强筋部位也有黑色印记，尖角处附着的油漆漆膜已被磨光；2.4.1对海柴Ⅱ线电抗器进行返厂解体检查，发现旁轭地屏外侧，两侧旁轭围板转角与旁轭拉板加强铁接触部位发现黑色碳化痕迹，铁心侧梁绝缘与铁轭接触面局部存在少量过热痕迹,在线监测装置,在线监测装置故障,"['确认了该电抗器放电兼过热故障点某750kV电抗器C相安装的油中溶解气体在线监测装置为膜脱气方式', '与在线监测装置监测结论相吻合器身与下节油箱定位检查无异常螺杆紧固状态良好,符合要求；用500V摇表测量每根穿心螺杆对夹件的绝缘电阻,其值均大于500MΩ螺杆紧固状态良好,符合要求；用500V摇表测量每根穿心螺杆对夹件的绝缘电阻,其值均大于500MΩ上梁紧固状态良好', '判断在线监测装置是否误报']","('不需停电处理', 'D类修检', ['电抗器铁芯旁轭围板与旁轭拉板加强板转角处紧密接触', '是对其它检测技术手段的有力补充'])"
