报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,状态量,状态描述,诊断分析,检修决策
102-河北-河北省WL站220kV1号、2号主变故障报告,变压器,"(故障时间,19:15:28)、(保护动作相对时间,10ms)、(持续时间,50ms)、",,,,Jun-94,2012/7/12,主变故障,,,,,220kV,跳闸故障,主变,综合分析认为，一是因大风、暴雨冰雹恶劣天气影响，冰雹或雨水横向打在配电室上方百叶窗上，水汽或水滴溅入室内二是断路器室为封闭结构，仅通过上部百叶窗通风，空气流通不畅，潮湿空气难以短时间排出，造成室内湿度过大三是室内侧装支瓶表面积污严重，受潮湿空气或水滴作用造成表面绝缘强度下降四是室内母线排未绝缘化，相间绝缘强度低同样原因造成Ⅱ段母线312开关室B相引线对地绝缘下降，电压降低并最终发展为沿支瓶对地放电，电弧蒸汽造成相间绝缘强度下降，发生三相相间并通过B相支瓶对地放电故障，因故障点处于35kVⅡ段母差、#2主变差动保护动作范围，造成35kVⅡ段母差保护和#2主变差动保护同时动作跳闸综合以上分析认为，一是因大风、暴雨冰雹恶劣天气影响，冰雹或雨水横向打在配电室上方百叶窗上，水汽或水滴溅入室内二是断路器室为封闭结构，仅通过上部百叶窗通风，空气流通不畅，潮湿空气难以短时间排出，造成室内湿度过大三是室内侧装支瓶表面积污严重，受潮湿空气或水滴作用造成表面绝缘强度下降四是室内母线排未绝缘化，相间绝缘强度低同样原因造成Ⅱ段母线312开关室B相引线对地绝缘下降，电压降低并最终发展为沿支瓶对地放电，电弧蒸汽造成相间绝缘强度下降，发生三相相间并通过B相支瓶对地放电故障，因故障点处于35kVⅡ段母差、#2主变差动保护动作范围，造成35kVⅡ段母差保护和#2主变差动保护同时动作跳闸三是高位布置的百叶窗虽可避免雨水直接进入室内但无法避免极端天气时水滴或水汽溅入室内的问题对线路防护区内的树木及时进行砍伐；在雨季增加线路和防护区周边环境的巡视次数，防止风刮异物现象发生；做好多雷区线路接地电阻测量，进行线路防雷避雷线、避雷针校核工作，避免线路雷击故障,做好应急预案编写和培训工作，组织对各变电站应急预案进行梳理排查，排查预案种类和具体内容，提高预案的针对性和可操作性，通过强化运行值班和抢修人员的培训学习，确保熟练掌握,里铁Ⅰ线主干#6-#7杆线下有树安全距离不够，已处理331断路器室内发生A、B、C三相对地及相间放电312断路器室内发生A、B、C相间放电，B相对地闪络对#2主变进行了全项目绕组变形诊断试验，包括绝缘油色谱分析、直流电阻、绕组变形、绕组电容量、低电压阻抗等数据显示，绝缘油色谱、直流电阻无异常；频响法测试绕组变形三相横比相关性良好；绕组电容量最大偏差为0.41%，在规程要求（3%）之内；最大和额定分接位置的低电压阻抗测试数据与初始值纵向比较均为负偏差，偏差在-0.05%至-1.06%间，在规程要求（注意值为±2%）之内，见附表省公司与天威保变共同对数据分析后判断变压器状态良好鉴于#1主变已经投运，建议在合适时机进行绕组变形诊断性试验故障前35kV出线无单相接地和异常电压升高情况，且母线电压波形规则电压另外，考虑到该站35kV母线PT一次绕组中性点均装有消谐器，因此排除铁磁谐振过电压造成故障的可能本次故障中，#1、#2变均经受了一次低压出口短路冲击（电流约14kA，持续时间60ms左右），因此，石家庄公司7月18日对#1变进行绕组变形全项目诊断试验，项目包括直流电阻、绕组电容量、低电压阻抗和频响法检测，依据诊断结果确定检修策略,故障发生后，省公司运检部、安监部、省电科院、石家庄公司有关领导和专业人员立即赶赴现场，开展现场检查和分析工作故障发生后，石家庄公司立即启动应急预案，制定了WL站#1、#2主变恢复及负荷倒供方案，对所涉及的变电站负荷进行恢复7月12日20时14分，110kV母线通过赵里线137开关带电;一是彻底完成WL站开关室内裸露母线排的绝缘化工作，消除绝缘漏洞；二是对开关室内支瓶喷涂RTV涂料，提高防污闪能力；三是对开关室高位布置的百叶窗进行封堵，底部加装通风装置，避免雨水进入3.石家庄公司加强零号站用变的运行维护管理，对零号站用变所涉及的架空线、高低压电缆、保险、刀闸等提出具体运维管理要求，确保零号站用变时刻处于可用状态对零号站用变线路进行排查，检查线路是否为本站小区供电，制定专项切改计划，确保站用变回路为专线供电,"两台220kV主变（120MVA+180MVA）高、中压并列运行，#2变中性点接地110kV系统带5个110kV变电站，包括元氏电铁站、元氏站、龙腾站、赵县城关站、大石桥站,如图所示19时15分-19时18分，WL站所带110kV里铁一线、35kV#1母线、#2主变、35kV#2母线及#1主变相继发生故障掉闸#2主变跳闸后，#1主变处于中性点不接地系统，在110kV里关线发生C相接地故障时，WL站#1主变间隙过压和110kV赵县城关站主变间隙过压同时动作，#1主变211、111开关跳闸故障录波及保护装置动作信息分析显示，故障时序如下表所示（以WL站#21录波器时间为基准）故障点处于主变差动和低压母差保护范围内第一阶段故障后，#1主变绝缘油色谱分析、直流电阻、绕组变形、绕组电容量、低电压阻抗等测试数据纵横比分析未发现异常；35kV#2母线绝缘为100MΩ，#2主变35kV侧出口C相避雷器放电计数器显示为1，由于巡视记录不详细，无法确认是否本次故障造成35kV母线母差保护和故障录波显示，Ⅰ段母线A、B相对地和相间故障为瞬间同时发生；Ⅱ段母线C相电压首先略有降低，然后发生接地故障，持续40ms后B相接地同时C相电压略有恢复，60ms后发展为A、B、C相对地和相间短路故障#2主变跳闸后，#1主变处于中性点不接地系统，在110kV里关线发生C相接地故障时，WL站#1主变间隙过压和110kV赵县城关站主变间隙过压同时动作，#1主变211、111开关跳闸",WL站#1变型号为SFPS7-120000/220，保定变压器厂1994年6月生产，1994年12月投运；#2变型号为SSZ10-180000/220，保定天威保变电气股份有限公司2011年10月生产，2011年11月投运其中，220kV系统为双母接线、110kV系统为双母带旁路接线，35kV为单母分段接线7月12日19时至20时左右，WL站所在赵县地区为大风、雷雨天气，短时风力10级，并伴有冰雹2012年7月12日晚，石家庄地区栾城、赵县、元氏境内大风、暴雨冰雹天气故障发生后，110kV所带赵县城关、大石桥、龙腾、元氏电铁、元氏站均通过第二路电源倒出负荷，未损失负荷，35kV所带北WL站停电，负荷损失7MVA现场检查发现，站外大量树木倾倒、部分树木拦腰折断，如图2-5所示；WL#1、#2主变跳闸，#1、#2主变外观无异常，主变和35kV母线差动范围内无漂浮物、设备表面无放电痕迹、配电室屋顶无渗漏雨情况，无异常气味开关室内检查发现，开关室内设备表面灰尘较多且潮湿，室内裸露母线排未绝缘化，35kVⅠ段母线331开关室内A、B、C相设备引线排有相间及对地放电痕迹，35kVⅡ段母线312断路器室A、B、C相设备引线排有相间及对地放电痕迹，如图6-8所示另外，零号站用变日常维护不良，站用变有锈蚀现象，控制箱密封不严（用导线捆绑）；同时控制室门窗在恶劣天气下破损，雨水进入控制室，交流屏受潮，造成在发生故障时，零号站用变低压侧不能及时投入7月12日20时55分，#1主变高压、中压侧恢复,母线,瓷柱放电爬距不满足要求,"['里铁Ⅰ线主干#6-#7杆线下有树安全距离不够', '且母线电压波形规则电压另外', '考虑到该站35kV母线PT一次绕组中性点均装有消谐器', '主变和35kV母线差动范围内无漂浮物、设备表面无放电痕迹、配电室屋顶无渗漏雨情况', '室内裸露母线排未绝缘化', '35kVⅠ段母线331开关室内A、B、C相设备引线排有相间及对地放电痕迹', '35kVⅡ段母线312断路器室A、B、C相设备引线排有相间及对地放电痕迹']","('需停电处理', 'A类修检', ['组织对各变电站应急预案进行梳理排查', '排查预案种类和具体内容', '通过强化运行值班和抢修人员的培训学习'])"
103-河北-河北省YN站220kV2号主变故障报告,变压器,,邯郸YN变电站,"(主变,212-9)、(开关柜,10-30kV)、(断路器,ZN12-35)、(导线,2.4S)、(主变,2.4s)、(主变,211-9)、",,2006/8/28,2006/8/28,主变故障,,,,,220kV,,主变,由于开关存在质量问题，3910开关在切断电容电流时发生重燃，产生重燃过电压引发B、C相间短路故障，进而发展为三相短路故障并扩展至母线从变压器解体情况来看，35kV线圈三相同时变形，说明是抗短路能力不足的共性问题，35kV线圈设计或工艺存在缺陷，其中C相线圈又存在绝缘薄弱点，在83-85匝换线处由于变形造成绝缘破坏，16根导线中外侧导线首先经受不住拉力断裂，导线截面减小、在过电流不变的情况下出现恶性循环，内侧导线由于承载全线圈电流持续2.4S后熔断，同时伴随较大的弧光发展为弧光短路，造成主变重瓦斯动作因为是35kV母线三相短路，故障在2#主变差动保护的外侧差动保护不动，后备保护启动（跳闸时间3秒）变压器在运行过程中，不可避免地要遭受各种短路故障电流的冲击，特别是变压器出口或近距离短路故障，巨大的短路冲击电流将使变压器绕组受到很大的电动力，并使绕组急剧发热绕组承受短路能力不够是主要原因经与厂家技术人员共同分析，这次变压器35kV侧母线短路时，因其承受不了短路电流冲击力而发生变形损坏实际上故障时35kV侧流过C相绕组的短路电流只有15100A，远低于变压器应能承受的水平，而且短路时间只有2.4秒，未到后备保护3秒的动作时间，由此造成的后果只能说明变压器低压绕组承受短路电流冲击的能力不够，变压器质量上存在问题对暂不投运的设备应视具体情况暂缓订货或暂缓安装，以防设备未曾投运即技术落后或未曾投运即性能下降给电网安全运行带来不利影响,发现绝缘性能、机械特性、真空度等不符合相关规程要求的，要及时处理2）今后，对新、扩、改建以及大修、技改项目要合理安排设备采购计划3）已安装设备，搁置超过半年的，在投入运行时应重新履行新设备验收程序，按交接试验项目重新进行试验不满足上述要求的要尽快整改，不具备整改条件的列入大修技改计划进行改造今后对新、改、扩建项目要按照上述要求设计、建设，不留新的隐患,图6开关柜二次接线端子烧熔图7真空灭弧室有明显电弧烧灼痕迹故障后，Rbc阻值是其它相的两倍，Rbc=Rba+Rac=0.03537+0.03561=0.07098，基本和故障值0.07084吻合，可以计算出任一单相绕组的直阻应为0.035，角接以后正常值应为0.035×0.070/（0.035+0.070）=0.023，与故障前的0.022吻合，故推断c相有断点释放气体较多，设备内部可能存在产生气体较快的故障H2含量较高，说明变压器内部存在高或中温过热；乙炔C2H2变化，而且C2H4明显含量高于CH4，占主要成分，很可能是绕组短路产生弧光放电所致；甲烷CH4和乙烯C2H4含量较大，也说明存在过热性故障；一氧化碳CO和二氧化碳CO2含量较大，放电可能伤及绝缘；上部油质比下部油质色谱数据明显增高，说明故障点上部可能性大绕组变形试验表明，110kV绕组相间差值超标，低压绕组BC相间差值超标，35kVC相变形严重，与直阻测试结果基本吻合绕组变形测试曲线如图9-10所示B相低压线圈有两处扭曲变形，A相低压线圈也发生不同程度变形VQC动作切除#3电容器组时，由于3910开关存在质量问题，发生重燃，产生重燃过电压；又因室内湿度较大，开关绝缘隔板、绝缘支柱受潮绝缘降低，造成3910开关B、C相间放电，进而发展到三相短路在较高的温度下，导线的机械强度变小，电动力更容易使绕组破坏、变形由于安装后搁置时间过长（4～5年），开关绝缘件存在受潮现象，相间绝缘降低；而35kVI段开关设备自2001年起一直为带电状态，开关绝缘件受潮情况较轻,"故障后，将110kV母差保护方式改为""非选择""方式，退出1＃主变间隙保护，合上211－9、111－9刀闸，将以上情况汇报市调，将35kVII母线转为检修状态后进行检查处理（35kVII母线已不能运行），随后，将35kVII母线转为检修状态8月30日，现场对#2主变压器进行放油检查，在厂家技术人员指导下,通过多次钻入本体内进行检查和试验,证明低压C相绕组在内部已经断线，因为在最里层，从外边无法看到，安排返厂检修该主变与原2#主变的分接头设计上略有差别，部分分头不能并列运行，运行方式受限，因此只作为临时使用1）立即编制停电计划，对在运沈阳高压成套开关厂生产的开关柜及开关进行全面试验检查4）进一步落实《关于印发10-30kV开关柜近期反事故措施的通知》（冀电生[2005]8号）和《关于车寄站#1主变差动掉闸故障的通报》（生产[2006]41号）文件要求，尽快更换开关柜内非SMC材料的绝缘隔板，加强配电室与开关柜的防潮管理，采取措施改善穿柜套管连接方式；逐站核对所有110kV及以上变电站的接地电容电流及其消弧线圈的配置与投运情况5）为快速切除站内故障，减小故障电流对主变的冲击，确保主设备安全，各单位要加快落实《关于印发河北南网220kV供电变压器保护改进方案的通知》（冀电调[2000]15号），保证低压侧主进开关故障时能由主变差动保护快速切除在220kV变电站低压侧加装母线差动保护，以保证能够迅速切除母线故障","2006年8月28日1130分，邯郸YN220kV变电站35kVⅡ母线发生三相短路，短路电流持续时间约2.4秒，2#主变（2000年8月生产，2001年1月投运，型号SFPSZ9-180000/220,额定电压比为220±8×1.25%/121/38.5）重瓦斯动作切除变压器三侧开关，2#主变110kV侧压力释放器喷油，110kV和35kV侧绕组变形220kV系统为双母线带旁路接线，110kV系统为双母线接线，35kV系统为单母分段接线；1#、2#主变高中压侧并列运行，低压侧分裂运行永马线193、永石线197、永铭线190、1#主进111上110kV1#母线；永北线199、永娄线198、2#主进112上110kV2#母线1#主变211-9、111-9刀闸在断位，2#主变212-9刀闸、112-9刀闸在合位8月28日11时41分，YN站35kVII段母线电压为37.8kV，超过变电站微机自动调压装置（以下简称VQC）电压定值上限，VQC发出3910开关跳闸指令，切除#3电容器组243ms后低电压动作跳开3918、3914开关，2.4s后#2主变重瓦斯动作，跳开主变三侧开关，切除故障8月28日11图8220kVYN变电站主变220kV侧故障录波图故障时，110KV母联在合闸状态，110kV母线未失压9月7日在保变厂内解体后发现低压侧35kV三相绕组均变形，C相烧断（见附图11-附图14），如下图所示，其中C相低压线圈存在饼间放电故障点（第83饼），16根导线全部在放电燃弧时断开（断开处没在导线换位处）电弧沿35kV母线向负荷侧运动，造成大部分母线和间隔均有放电痕迹，电弧到母线端头烧毁3918开关，直至主变跳闸根据故障录波图和事件记录表分析，当时主变220kV侧短路电流为1357A，低压侧短路电流约在15100A2#、3#、4#三组电容器在11点41分17秒，由低电压保护动作跳闸（0.1秒）；11点41分19秒，在承受15100A的短路电流接近2.4s时，C相低压绕组内部线圈某一处烧损熔断引起弧光，2.4s后重瓦斯动作跳开三侧开关当3910开关重燃产生过电压时，B、C两相开关散热片尖角绝缘击穿发生相间短路，电弧燃烧产生的金属蒸汽引发三相短路故障烧毁3910开关电弧沿35kV母线向负荷侧运动，造成大部分母线和间隔均有放电痕迹，电弧到母线端头烧毁3918开关，直至主变跳闸",3918、3910开关柜（沈阳成套高压开关厂2000年7月生产，2005年6月投运，开关柜型号为KYN□-35，断路器型号为ZN12-35）熏黑，开关烧损严重，散热器有烧熔点，隔板上有大片污痕，柜内二次线熔化；3918开关柜上方母线端部烧熔成圆角，母线支持瓷瓶被熏黑，3910开关柜至3918开关间5面开关柜上方的敞开式母线有多处放电点现场检查发现，2#主变轻、重瓦斯保护动作，跳开三侧开关，2#主变110kV侧压力释放器喷油，故障录波器动作1#电容器3918、3#电容器3910开关柜内开关烧毁，35kVII段母线多处有放电痕迹，且端部烧熔为圆角形状；断路器上接线端子散热排烧损严重，开关柜隔板和手车面板有明显的放电痕迹，相间绝缘隔板、断路器绝缘支柱炭化严重，二次电缆外皮熏黑、绑扎带烧流；B相真空灭弧室触头表面存在明显的电弧重燃烧损迹象为确保YN变电站供电可靠性，经省公司相关部门积极协调，调邢台王段变电站待出厂的2#变至YN站，临时替换2#主变，9月21日完成投运9月26日，YN2#变返厂修复后运至YN站替换下临时变压器,母线,母线故障,"['柜内二次线熔化；3918开关柜上方母线端部烧熔成圆角', '3910开关柜至3918开关间5面开关柜上方的敞开式母线有多处放电点现场检查发现', '35kVII段母线多处有放电痕迹']","('需停电处理', 'A类修检', ['变压器质量上存在问题。对暂不投运的设备应视具体情况暂缓订货或暂缓安装', '要及时处理今后', '对新、扩、改建以及大修、技改项目要合理安排设备采购计划已安装设备', '在投入运行时应重新履行新设备验收程序', '按交接试验项目重新进行试验不满足上述要求的要尽快整改', '不具备整改条件的列入大修技改计划进行改造。今后对新、改、扩建项目要按照上述要求设计、建设'])"
104-河南-河南BF站220kV宝1号变压器故障,变压器,"(试验时间,2010-4-5)、(测试时间,2015-05-08)、(时间,2015-5-26)、(测试时间,2015-05-25)、",BF变电站,,,1991,2015/5/8,主变故障,,,,"(套管,沈阳变压器厂)、",220kV,,主变,此种状态的套管随时有可能发生事故，已经严重威胁到变压器的安全运行，平顶山供电公司迅速与沈阳变压器厂联系，要求尽快更换有问题的变压器套管,同时依据设备状态检修原则，按周期对设备进行带电测量，2.严把新设备投运关，将带病设备挡在电网外，将发现的问题及时反馈给生产厂家，要求改进装配工艺在变压器投运后，应加强运行巡视工作，重点检查套管油位是否正常、有无渗漏油、末屏接地是否存在放电现象,检测结果发现110kV侧套管A相介质损耗值达到了2.6%以上，B相达到了1.7%，介质损耗不合格（C相正常）厂家人员随即对整套装置进行了排查，是否接线有误等，并对A、B相穿芯式传感器输出端信号线与地线对调，结果A向介质损耗值依然为2.6%以上，B相介质损耗值下降至0.4%左右，数据如表一所示随后几天，试验化验班工作人员，在天气晴朗，温湿度均满足要求的条件下，对宝#1主变进行了带电跟踪测量，发现A相介质损耗有继续增加的趋势同时，厂家又用另外一台相同型号的带电测量装置现场进行测量，两台带电测试仪测试结果完全相同为慎重起见，国网平顶山供电公司运维部技术监督与厂家协商，临时在同一母线上加装一组CT带电测量装置，验证是否因PT角差偏大造成A相介损过大，测试结果如表二，测量结果排除了此因素25日下午4点变压器停电，试验化验相关人员对其进行了停电试验，试验数据见表三，并与例行试验数据进行了对比，试验结果表明，该变压器A、B相套管介损值均超标，A相超标尤为严重同时又对宝#1主变110kV侧套管绝缘油中溶解气体色谱进行了测试，试验数据如表4所示从油色谱数据分析可以得出，宝#1主变110kV侧套管A相套管甲烷值超过注意值且氢气含量也较高，表明内部很可能存在绝缘受潮、劣化的缺陷，而存在乙炔气体，表明可能存在过热故障,当日现场工作220kVBF变电站变电设备带电测量,1992年8月投运以来，宝#1主变进行过解体性大修，曾受到过低压短路冲击，检修后状态评价为正常状态,天气简况该地区到多云天气，气温37℃发现故障时，BF变电站宝#1主变处于运行状态，未对系统造成影响,套管,套管故障,"['检测结果发现110kV侧套管A相介质损耗值达到了2.6%以上', '该变压器A、B相套管介损值均超标', 'A相超标尤为严重同时又对宝#1主变110kV侧套管绝缘油中溶解气体色谱进行了测试', '宝#1主变110kV侧套管A相套管甲烷值超过注意值']","('需停电处理', 'B类修检', ['要求尽快更换有问题的变压器套管', '同时依据设备状态检修原则', '应加强运行巡视工作', '重点检查套管油位是否正常、有无渗漏油、末屏接地是否存在放电现象'])"
105-河南-河南省BS变电站110kV白2号主变故障,变压器,,BS变电站,,,2003/8/8,2015/10/7,主变故障,,,,,110kV,,主变,,2、加强对用户线路的管理，督促用户定期对线路进行巡视和检查3、对济源电网是否运行同厂、同类型变压器进行排查,"事后检查发现35kV白中线穿墙套管A相击穿,如图2所示10月8日，试验班对白2号主变进行了诊断性试验，分析进行了绕组连同套管的介损和电容量测量、短路阻抗测量和频率响应法绕组变形分析和变压器油色谱分析，经判断主变存在绕组变形和内部弧光放电故障表1绕组连同套管的介损和电容量测试数据分析经分析，B、C相电容量变化超过5%，可以判断存在绕组变形短路阻抗数据如图3所示，Q/GDW1168-2013《状态检修试验规程》规定，容量100MVA及以下且电压等级220kV以下的变压器，初值差不超过±2%试验结果中，高/低阻抗差小于参考值，高/中、中/低均高于参考值，判断中压侧存在绕组变形采用频响法绕组变形测试分析，数据如图4所示，经与历史绕组变形曲线对比，判断绕组应存在变形10月8日开展了色谱分析，其中乙炔超过注意值（5μL/L)，氢气增长速度较快，经三比值法计算，故障代码为102，判断主变内部存在电弧放电之后，由于穿墙套管爆炸，A相断开，故障消失，所以重合闸成功",因负荷紧张，2号主变未返厂处理，现场处理后目前已投入运行要求运维人员加强监视1、对35千伏穿墙套管结合停电全部进行更换,35KV西段白351、白焦1、白原1、白王1开关、35kV西段PT运行、白马1开关冷备2015年10月7日22时37分，110千伏BS变35千伏白中线穿墙套管故障，造成白2#主变跳闸2015年10月7日22时37分12秒015毫秒，白中1开关电流I段跳闸，二次短路电流最大50.35A（一次电流4020A）22时37分13秒079毫秒，白中1开关保护重合闸动作出口22时37分18秒284毫秒2#主变比率差动跳闸，断开三侧开关22时37分31秒036毫秒2#主变发轻瓦斯信号故障前，BS变总负荷16MW，#2主变跳闸后，所有负荷由#1主变供电，1#变容量40MVA，未造成负荷损失及主变过载35千伏白中线出线间隔穿墙套管故障，造成白中1开关电流I段跳闸由于故障电流4020A对白2号主变造成了冲击，引起主变绕组变形，5秒后，主变差动保护动作跳闸，故障造成主变内部产生电弧放电，放电后变压器油被分解产生特征气体，13秒后，主变差动保护动作,天气情况故障前该站所处区域天气晴好，有3级风10月7日22时19分BS变外一条35kV线路发生弧光短路接地故障经排查，济源电网共运行常州变压器厂生产的主变三台，其余两台与白2#主变型号、电压等级不同，无同类型变压器,套管,套管故障,"['事后检查发现35kV白中线穿墙套管A相击穿,如图2所示', '分析进行了绕组连同套管的介损和电容量测量、短路阻抗测量和频率响应法绕组变形分析和变压器油色谱分析', '经判断主变存在绕组变形和内部弧光放电故障表1绕组连同套管的介损和电容量测试数据分析经分析']","('需停电处理', 'B类修检', ['加强对用户线路的管理', '督促用户定期对线路进行巡视和检查。对济源电网是否运行同厂、同类型变压器进行排查'])"
106-河南-河南省LB站220kV 022B换流变C相故障,变压器,,,,,2005/7/3,2007/4/29,断路器故障,,,,,220kV,,断路器,"特别是在有油中杂质漂浮于纸板表面的情况下，当纸板绝缘介质材料在多次分合闸时,介质表面出现束缚电荷，也是可能的导致电荷累积的原因之一当断路器分合闸过程中,系统会产生含非周期分量的暂态过程,而在暂态过程作用下的绝缘介质材料将会产生极化，主要是偶极子弛豫极化以及夹层介质界面极化","绝缘纸板采用的绝缘材料属于极性电介质,并且是多层介质结构形式,纸板的极化包含了电子位移极化、偶极子弛豫极化以及夹层介质界面极化等3种形式按电导系数分布(夹层介质界面极化)极化的过程特别缓慢为了对套管生产过程加强持续改进，对各个工艺流程进行了持续培训，强调并狠抓工艺纪律，同时强化考核指标和工序检查环节，以确保整个产品的高质量2、严格根据《电气设备预防性试验规程》要求对套管进行试验检测，试验完毕应仔细检查套管末屏接地情况4、督促厂家对套管生产过程加强持续改进，对各个工艺流程进行了持续培训，强调并狠抓工艺纪律，同时强化考核指标和工序检查环节，以确保产品质量","无功设备投入情况均正常投入故障电流最大超过3000A，过流时间超过20ms，III段保护满足定值，正确动作同时可看出电压低于72kV，II段保护满足定值也正确动作I段保护由于时间定值未到，不动作从故障录波波形和事件记录分析，故障时最大接地电流达3060A，持续时间近20ms，满足接地过流Ⅲ段、Ⅱ段保护动作逻辑，保护动作正确现场检查022B换流变本体三个压力释放均动作，阀厅内022B换流变C相Ya套管穿墙处根部有熏黑痕迹，套管内外穿墙处有渗油现象022B换流变C相本体取油及瓦斯继电器取气分析，本体油中乙炔含量达473ppm，C相瓦斯继电器中乙炔含量高达2050ppm除阀侧Ya套管末屏介质损耗和电容量外，其它所有项目与上次相比均无异常根据国网公司建运运行（2007）192号文件要求，抚顺传奇套管公司对故障换流变的直流套管进行了进一步的检查和分析，检查结果显示故障的阀侧Ya套管存在3处放电烧损部位，分别位于套管应力锥端部、末屏屏蔽铜线、套管与法兰交接部位；经对套管应力锥端部、末屏屏蔽线法兰侧横切解剖内部，未发现异常引起放电的最大可能为套管尾端表面存在较多的空间电荷积累----油中杂质飘浮于套管端部，悬浮体引起电荷在此处积聚""引起放电的最大可能为套管尾端表面存在较多的空间电荷积累----油中杂质飘浮于套管端部，悬浮体引起电荷在此处积聚3）换流变出线绝缘成型件也是发生空间电荷的累积的关键位置运行中的套管根据相关预防性试验要求进行周期性检测即可，一般测量套管的介损电容等指标，关于套管的试验及操作注意事项参考安装使用说明书如果在进行试验时，抚顺传奇套管有限公司可随时配合现场需要进行套管方面的试验指导",当日现场工作无3、对冷却器安装方式进行改进，在故障换流变返厂修复时进行同步改造,2007年4月29日00时03分49秒，LB直流系统升功率至40MW，00时04分24秒，PCPA/B接地电流保护Ⅲ、Ⅱ段动作，022B换流变C相本体重瓦斯保护动作，直流系统闭锁,5月4日上午，拆下故障变阀侧Ya套管后，发现该套管上共有三处放电烧损部位，分别位于套管应力锥端部、末屏屏蔽铜线、套管与法兰交接部位；经对套管应力锥端部、末屏屏蔽线法兰侧横切解剖内部，未发现异常（详见下图3、图4）5月4日下午，拆开套管屏蔽筒后，发现套管下部电容锥插入屏蔽筒处破裂，且屏蔽筒内有放电痕迹（详见下图5）打开法兰及其他部位，未发现异常，电容芯体横断面致密1)根据运行记录和故障录波图分析，故障时系统无扰动，现场无操作，通过对故障前后油样分析和现场检查情况分析，故障前该套管末屏外部接地良好，排除过电压引起故障的可能2)本次套管故障放电路径为自套管应力锥端部开始，发展至末屏屏蔽线处，进而再发展到法兰处,套管,套管故障,"['阀厅内022B换流变C相Ya套管穿墙处根部有熏黑痕迹', '套管内外穿墙处有渗油现象022B换流变C相本体取油及瓦斯继电器取气分析', 'C相瓦斯继电器中乙炔含量高达2050ppm除阀侧Ya套管末屏介质损耗和电容量外', '抚顺传奇套管公司对故障换流变的直流套管进行了进一步的检查和分析', '检查结果显示故障的阀侧Ya套管存在3处放电烧损部位', '分别位于套管应力锥端部、末屏屏蔽铜线、套管与法兰交接部位；经对套管应力锥端部、末屏屏蔽线法兰侧横切解剖内部', '未发现异常引起放电的最大可能为套管尾端表面存在较多的空间电荷积累----油中杂质飘浮于套管端部', '悬浮体引起电荷在此处积聚""引起放电的最大可能为套管尾端表面存在较多的空间电荷积累----油中杂质飘浮于套管端部', '悬浮体引起电荷在此处积聚3）换流变出线绝缘成型件也是发生空间电荷的累积的关键位置运行中的套管根据相关预防性试验要求进行周期性检测即可', '一般测量套管的介损电容等指标', '关于套管的试验及操作注意事项参考安装使用说明书', '抚顺传奇套管有限公司可随时配合现场需要进行套管方面的试验指导', '拆下故障变阀侧Ya套管后', '发现该套管上共有三处放电烧损部位', '分别位于套管应力锥端部、末屏屏蔽铜线、套管与法兰交接部位；经对套管应力锥端部、末屏屏蔽线法兰侧横切解剖内部', '发现套管下部电容锥插入屏蔽筒处破裂', '故障前该套管末屏外部接地良好', '排除过电压引起故障的可能本次套管故障放电路径为自套管应力锥端部开始']","('不需停电处理', 'D类修检', ['绝缘纸板采用的绝缘材料属于极性电介质,并且是多层介质结构形式,纸板的极化包含了电子位移极化、偶极子弛豫极化以及夹层介质界面极化等3种形式按电导系数分布(夹层介质界面极化)极化的过程特别缓慢为了对套管生产过程加强持续改进', '同时强化考核指标和工序检查环节', '以确保整个产品的高质量2、严格根据《电气设备预防性试验规程》要求对套管进行试验检测', '试验完毕应仔细检查套管末屏接地情况。督促厂家对套管生产过程加强持续改进', '同时强化考核指标和工序检查环节'])"
107-河南-河南省NF变110kV内1主变故障,变压器,"(动作时间,27ms)、",NF变电站,,,1996/7/1,2010/3/19,主变故障,,,87%,,110kV,,主变,给本次故障的发生埋下了隐患长期运行后累积了受冲击、发热而对绝缘造成的影响，在本次试运行3次冲击试验后，累积效应爆发引发了故障3．主变加运后，县公司应注意对主变本体的保护，做好中低压侧相关设备的运行、维护，减少中低压短路电流对主变的冲击，一旦发生，必须开展针对性分析，坚决杜绝在原因不明情况下的盲目试合闸,4．研究制定针对老旧、历史运行状态不好的变压器的检修、试运行要点，找出危险点和控制措施，减少主变绝缘受损的累计量,主变底部乙炔值为10.99uL/L，中部乙炔值为26.02uL/L，瓦斯内气体换算至油中为1373.62uL/L，可以看出故障点应在变压器中上部，故障点高温电弧放电产生的气体还未溶解至油中已冲至瓦斯内从变比试验数据中可明显看出，中压/低压数据已经超出2%的偏差极限，高压/中压数据也较原始值增大，可以看出故障相应存在中压部分介损值与历史数据比较无明显变化，但高对地电容量误差已达到4.7%，接近5%偏差极限值，低对地电容量误差达到13.6%，超出5%偏差极限值同时较故障前试验数据也有较大变化整体绝缘、直流电阻、绕组变形等试验数据均无异常图4至图6为返厂解体后三相中压引线返修工艺情况比对内1主变工艺情况较差，该变压器整体重量为54.75吨，其中油重13.3吨，同期1997年衡阳变压器厂生产的同容量（31.5MVA）变压器江庄#1变，整体重量为71.5吨，其中油重21.5吨，可明显看出，NF#1号变在本体材质使用及绝缘油使用中均较大型变压器生产厂家有较大程度上的缩减吊罩过程中，发现主变器身与绕组本体之间距离也较其他变压器内部布置显得尤为紧凑，加之绝缘油量的缩减，一定程度降低了主变内部整体绝缘裕度该台主变近年来长期处于重载状态，度夏度冬尤为突出，甚至满载，设备本体运行状况不佳，密封件渗漏油严重，瓦斯、胶囊、风扇、温度计等附件老化严重，且未开展过大修从返厂维修的情况来看该变压器在06年故障时返回原厂湖北变压器厂进行故障处理时仅对表象故障进行了简单处理，且处理工艺草率杂乱，在无严格出厂及交接试验校验的情况下投入了运行,内1号主变经过返厂处理后已重新投入运行1.考虑主变本身制造工艺不佳同时主材使用不足等综合因素，主变试运行期间对该主变仅进行一次冲击合闸充电，之后正常投入运行,"2010年03月19日13时59分，110千伏NF变内1主变在套管除缺完成后试运行期间第三次合闸充电后约1小时故障跳闸，主变差动保护动作跳闸，本体轻瓦斯动作,高压侧故障电流一次值350A，故障相C相",故障时天气为多云转小雨，湿度87%现场检查发现开三侧开关在分位，内1主变差动保护动作，保护装置动作信号与后台显示一致现场检查发现NF变电站无其它保护动作信号由于该台主变为县公司自筹资金资产，经了解该主变在2004年8月由于中压出口短路，造成中压侧线圈故障，返原厂进行维修，维修完成后试运行过程中再次跳闸，现场吊罩检查发现由于运输不当造成内部绕组移位，再次返厂维修后加入运行，返厂的检修情况不详现场检查内1主变外观无异常，三侧引出线及间隔无异常2010年3月22日，对该主变进行了附件拆除和吊罩准备工作，因天气原因，3月24日进行了吊罩检查，经检查变压器器身内无遗留的工具、杂物；线圈外观检查未见明显的变形情况；各侧套管内部引线连接可靠；检查时发现中压侧C相调压绕组引出线处有短路烧灼痕迹，且变压器内部存在较多短路后形成的金属颗粒，需返厂维修,本体,本体故障,"['NF#1号变在本体材质使用及绝缘油使用中均较大型变压器生产厂家有较大程度上的缩减吊罩过程中', '发现主变器身与绕组本体之间距离也较其他变压器内部布置显得尤为紧凑', '设备本体运行状况不佳']","('需停电处理', 'B类修检', ['做好中低压侧相关设备的运行、维护', '4．研究制定针对老旧、历史运行状态不好的变压器的检修、试运行要点'])"
108-河南-河南省QT站220 kV 前1号主变故障分析报告,变压器,,QT变电站,,,2006/3/30,2014/1/31,主变故障,,,,"(主变压器,保定天威保变电气股份有限公司)、",220kV,,主变,在拆除A相中压线圈过程中，由于中压线圈烧损，发生一定的变形，致使中压线圈和低压线圈之间的绝缘纸板粘连在中压线圈上，拆吊过程中导致挂住低压线圈，使低压线圈上部松散，如图7所示1.对污染特殊严重区域的电气设备外绝缘采取必要的清扫措施，防止外绝缘的现场污秽度达到或超过设计标准,2.对同类变压器及老旧变压器开展抗短路能力校核工作，根据设备的实际情况有选择性地采取加装中性点小电抗、限流电抗器等措施，对不满足要求的变压器进行改造或更换,现场检查发现110千伏I前炭1下刀闸A相瓷瓶表面最上和最下瓷裙电弧灼伤痕迹明显，如图1所示，其余伞裙无明显放电痕迹；隔离开关触头防尘罩和支柱绝缘子法兰存在严重电弧闪络痕迹经绝缘油色谱分析、变形试验和局放试验，确认前1号主变中压侧A相绕组存在变形和匝间短路为了全面了解QT变1号主变压器的内部受损情况，制定下一步修复方案，在保定天威保变电气股份有限公司将变压器解体检修拔包时发现从高压A相线圈出线头向两侧各数5竖列出，饼间垫片纵向发生弯曲，如图2所示拆除A相高压线圈与中压线圈之间的绝缘纸板后发现绝缘纸板上有明显的熏黑痕迹，但并没有击穿进一步仔细查看发现有一处烧损较为严重，发现铜线已经裸露，周围散落一些细小的铜颗粒线圈底部散落一些烧损产物，如图5所示从中压线圈中部往上数25饼，往下数15饼，有明显的倒饼现象，如图6所示吊起A相中压线圈，检查其内壁有明显的熏黑痕迹，如图8所示220kVQT变处于e级污区，全站绝缘配置达到统一爬电比距55毫米/千伏，满足标准要求，220千伏设备部分已经喷涂防污闪涂料，2013年污闪风险程度分析为一般,,故障前QT变电站两台主变高、中压侧均并列运行，低压侧分列运行，前111运行于110千伏下母，前112运行于110千伏上母，110合环运行，前#1主变中性点接地运行2014年1月31日9时20分7秒，110千伏I前炭1（110千伏专用户，碳素厂资产）下刀闸A相发生闪络，110千伏母差保护动作，前#1主变差动保护和轻瓦斯、重瓦斯保护动作，前110千伏下母失压及前#1主变跳闸但正月初一开封地区出现罕见的严重雾霾天气，湿度饱和，达100%，站外村庄燃放大量鞭炮，空气中弥漫导电介质，QT变电站地势低洼，周边硝烟极易沉降站内，站内雾霾情况尤为严重，污秽情况超过e级设防标准，站内设备爬电现象严重，雾霾诱发I前炭1下母线侧支柱绝缘子闪络，致使前1号主变中压绕组受到短路电流冲击根据《2013年国网河南省电力公司变压器抗短路能力校核报告》，该主变中压侧抗短路能力为第I档，中压侧抗短路能力约4000安左右（中压绕组采用的是普通铜导线，且线圈紧固工艺落后），故障时#1主变单相短路电流约7000安，变压器在经受短路接地电流后，由于变压器本身抗短路能力不足，在电动力的作用下致使线圈变形，使得线圈的绝缘破坏，造成绝缘击穿,,支柱绝缘子,表面破损,"['现场检查发现110千伏I前炭1下刀闸A相瓷瓶表面最上和最下瓷裙电弧灼伤痕迹明显', '其余伞裙无明显放电痕迹；隔离开关触头防尘罩和支柱绝缘子法兰存在严重电弧闪络痕迹经绝缘油色谱分析、变形试验和局放试验']","('不需停电处理', 'D类修检', ['在拆除A相中压线圈过程中', '所示。1.对污染特殊严重区域的电气设备外绝缘采取必要的清扫措施', '根据设备的实际情况有选择性地采取加装中性点小电抗、限流电抗器等措施', '对不满足要求的变压器进行改造或更换'])"
109-河南-河南省TM变220kV铁3号主变故障,变压器,"(取样分析时间,游离气体)、",,"(仪器型号,负荷电流/额定电流)、",,4-Jul,2012/3/8,主变故障,,,,,220kV,一般缺陷,主变,由于该变压器非强油循环变压器且变压器本体未加装油色谱在线监测装置，变压器本体不存在负压区，历史观测数据显示本体油位随温度变化正常，胶囊未有破损，排除空气浸入可能；变压器投运前严格按照真空滤油技术要求进行抽真空注油，且主变运行八年多以来未发生过轻瓦斯报警情况，排除注油工艺带入空气可能；故进入主变的气体唯有通过充氮灭火装置中的氮气逐步融入变压器油中一种可能，最终导致含气量数值接近饱和，当温度变化较大时，气体析出，轻瓦斯动作,1、对所维护变电站有充氮灭火装置的变压器进行排查，建立周期性气体压力监视制度，特别是氮气瓶、对接阀门，充氮管路进行检查，防止共性问题发生2、强化油色谱分析工作，在分析中假如发现油中各种气体的含量中明显有变化，应引起留意，进行纵横比对，或采取措施进行其它电气试验等，以便对设备有无异常做出分析和判定记录在案，注意观察其缺陷的发展，利用停电机会检修,"\x08现场检查铁3号主变压器电流、电压、本体油位、绕组温度及变压器运行声音均正常，油温约为44度，检查储油柜、压力释放装置无喷油、冒油现象，未发生其他保护动作信号检修试验工区进行了油色谱的取样分析和气体继电器内部气体的气相色谱分析等工作，并与以往历年试验数据进行了比较由表1和图5可以看出，从2008年6月4日开始，一氧化碳、二氧化碳与之前数据对比，有了较大的增长，除2010年3月10日一氧化碳降低较明显、2012年10月8日二氧化碳降低较明显外，在之后的周期监测中总体呈趋于稳定，一般来看，正常运行中的设备内部绝缘油和固体绝缘材料由于受到电场、热度、湿度及氧的作用，随运行时间而发生速度缓慢的老化现象，除产生一些非气态的劣化产物外，还会产生少量的氧、低分子烃类气体和碳的氧化物等，其中碳的氧化物CO、CO2含量最高总烃始终没有较大的变化，但是都在标准范围，周期内试验数据都较为平稳，且基本都在同一范围，并且没有乙炔产生，氢气含量也没有明显变化，说明主变本体内部无故障对2013年3月9日当天采集到的气体进行成分分析后，经过折算""油中理论值""，与绝缘油色谱里的实际值进行逐一比较，气体继电器内""油中理论值""明显小于油中溶解气体的实际值，可认为气体是在平衡条件下释放出来的，说明设备是正常检修人员会同厂家，检查主变外观、呼吸器等，考虑到有氮气成分，对主变充氮灭火装置进行检查，由于充氮装置本身压力表很难观测到瓶内气体实际压力，检修人员安装了自带压力表检测后，发现其中一瓶氮气值压力为零，处于空瓶状态发热部位温度15.7℃，正常相温度11.5℃依据《带电设备红外诊断应用规范》温差不超过15K，为一般缺陷",,2012年3月8日15时，铁3号主变正常运行中发轻瓦斯报警，信号不能复归，主变油温约为44度铁3号主变自投运至发生故障时已经运行8年9个月，未受过严重短路冲击和过电压，历年预防性试验数据及变压器油色谱数据都在正常范围，发生故障前运行正常（4）2013年3月15日，对#3主变进行油中溶解气体含量检测，发现油中含气量达到10.18%，明显偏大，主要成分为氮气和氧气,,本体,本体故障,"['\\x08现场检查铁3号主变压器电流、电压、本体油位、绕组温度及变压器运行声音均正常', '说明主变本体内部无故障对2013年3月9日当天采集到的气体进行成分分析后']","('需停电处理', 'B类修检', ['由于该变压器非强油循环变压器且变压器本体未加装油色谱在线监测装置', '排除空气浸入可能；变压器投运前严格按照真空滤油技术要求进行抽真空注油', '排除注油工艺带入空气可能；故进入主变的气体唯有通过充氮灭火装置中的氮气逐步融入变压器油中一种可能', '对所维护变电站有充氮灭火装置的变压器进行排查', '充氮管路进行检查', '利用停电机会检修'])"
11-吉林-吉林省HL220kV变电站66kV1号所用变故障报告,变压器,,吉林省HL变电站,"(绝缘油,3.5-5kV/cm)、",,2007,,,,,,,220kV,,,通过解体分析认为故障原因为所用变无载分接开关B相Z2接头螺丝与b相低压引线软铜带及所用变大箱上盖板间放电是造成本次故障的直接原因，与高压试验和油色谱试验数据分析吻合,2.对箱体内，尤其是绕组和绝缘件间隙中可能存在的金属颗粒进行清理，对绝缘油进行更换，在更换前对绕组和绝缘件增加热油循环处理时间，使特征气体尽量析出,图1C相高压套管内引线端部存在断股现象根据国网公司十八项反措内容对变压器进行改造，如加装非电量保护防雨罩等,3.返厂处理并经试验合格后投运,"吉林省HL220kV变电站66kV1号所用变故障报告变压器2007年投运，设备运行工况良好，故障前，该所用变处于热备用状态，高压侧带电，低压侧受电屏开关处于分位故障前，该所用变处于热备用状态，高压侧带电，低压侧受电屏开关处于分位，故障现象为A相高压熔断器熔断，色谱检测结果乙炔含量859.5μL/L,初步诊断为裸金属对地放电或悬浮放电该所用变无载分接开关B相Z2接头螺丝与b相低压引线软铜带及所用变大箱上盖板间放电是造成本次故障的直接原因，与高压试验和油色谱试验数据分析吻合",现场检查发现，该所用变C相高压套管内引线端部存在断股现象（见图1）；本体绝缘油浑浊，存在大量放电后产生的游离碳；无载分接开关B相Z2接头螺丝对b相低压引线软铜带及所用变大箱上盖板存在明显的放电痕迹（见图2，图3，图4）；无载分接开关与所用变大箱上盖板间绝缘纸板一侧螺丝全部脱落，绝缘纸板固定处拉裂（见图5）；所用变内部存在大量金属颗粒（见图6）无载分接开关B相Z2接头螺丝与b相低压引线软铜带及所用变大箱上盖板形成针-板电极，针-板电极绝缘油绝缘能力为3.5-5kV/cm，B相Z2接头螺丝与b相低压引线软铜带距离为10cm，绝缘能力大致为35-50kV，B相Z2接头螺丝与所用变大箱上盖板距离为14cm，绝缘能力大致为49-70kV，无载分接开关B相Z2接头螺丝运行电压约为40kV，因此如果变电站66kV系统中存在过电压或者焊接过程中残留金属颗粒随油流循环进入针-板电极中，可能会引发偶发性放电1.对所用变b相低压引线软铜连接进行处理，增加绝缘材料缠绕，将弯曲方向改为向外弯曲，增加无载分接开关与所用变大箱上盖板间绝缘纸板尺寸，改进工艺防止拉裂现象的发生,分接开关,分接开关故障,"['存在大量放电后产生的游离碳；无载分接开关B相Z2接头螺丝对b相低压引线软铜带及所用变大箱上盖板存在明显的放电痕迹（见图2', '）；无载分接开关与所用变大箱上盖板间绝缘纸板一侧螺丝全部脱落', '绝缘纸板固定处拉裂；所用变内部存在大量金属颗粒无载分接开关B相Z2接头螺丝与b相低压引线软铜带及所用变大箱上盖板形成针-板电极', '无载分接开关B相Z2接头螺丝运行电压约为40kV', '增加无载分接开关与所用变大箱上盖板间绝缘纸板尺寸']","('需停电处理', 'B类修检', ['尤其是绕组和绝缘件间隙中可能存在的金属颗粒进行清理', '对绝缘油进行更换', '在更换前对绕组和绝缘件增加热油循环处理时间'])"
110-河南-河南省TY站110kV 1号主变故障,变压器,,,,,2007/12/5,2010/8/6,主变故障,,,,"(套管,上海MWB互感器有限公司)、",110kV,,主变,判断本次故障为桃#1主变内部A相发生严重接地故障，导致主变喷油，开关跳闸从现场解体情况来看故障原因是由于A相绝缘部件质量原因，在运行中发生枝状放电，随着运行时间加长，放电损害了该部位的纸质绝缘，最终导致该部位经过套管的金属支撑筒对地发生放电，同时由于电动力和放电能量的共同作用将导线崩断,2.进一步排查传奇套管厂家所有类型的套管，特别是抚顺传奇生产的套管，将其列为重点排查对象,"查阅故障前按周期开展的油色谱试验数据均正常查阅故障前例行试验试验均正常故障后对主变本体开展油色谱试验，发现总烃、乙炔、氢含量超注意值三比值编码为""102""，故障性质是""电弧放电""对主变本体进行绝缘电阻测量、直流电阻测量，除A相外其它数据均正常经过分析试验数据认为高压侧A相回路发生断线，其他两相绕组正常，中低压绕组正常1.公司内排查同时期，同类型，同厂家的套管，结合停电，通知厂家现场进行技术排查，对主变套管的油样进行色谱分析，以判断内部有无故障",桃1#主变经过现场处理后已经投入运行,桃#1主变运行中差动保护动作，非电量保护中本体重瓦斯、本体轻瓦斯、调压重瓦斯、本体压力释放动作桃#1主变110kV侧A相高压套管倾斜，B、C相高压套管根部断裂，35kV侧A、B相中压侧套管根部断裂，释放阀动作，本体油枕油位降至零位，主变本体南北侧箱壁严重变形，有载分接开关垂直拉杆变形脱开，大量油从变压器内喷出,110kV卫桃2供桃110KV南北母运行，姜桃2备用，桃#1、#2主变运行，桃35KV并列运行供桃陈1、桃工、桃潭1、桃泉1，10KV南北母并列运行分别供I桃后、II桃后、I桃山、II桃山、桃银、桃开2010年08月06日下午在进行主变故障A相套管吊出后，经进一步检查发现，A相引线已经断开，套管根部绝缘罩炸裂，其他两相套管发现外瓷套根部已裂开，如下图所示，其它未发现异常该型号套管为电容式套管，套管根部为套管的电场最强处，即绝缘最薄弱处,套管,套管故障,"['对主变套管的油样进行色谱分析', '10KV南北母并列运行分别供I桃后、II桃后、I桃山、II桃山、桃银、桃开2010年08月06日下午在进行主变故障A相套管吊出后', '其他两相套管发现外瓷套根部已裂开', '套管根部为套管的电场最强处']","('需停电处理', 'B类修检', ['2.进一步排查传奇套管厂家所有类型的套管', '将其列为重点排查对象'])"
111-河南-河南省XX站220kV #2主变故障,变压器,,其他变电站,"(主变,SFSZ10-180MVA/220)、(主变,SFSZ10-180000/220)、",,2005/6/3,2005/6/3,主变故障,,35℃,,"(主变,常州变压器厂)、",220kV,,主变,"为及时了解变压器内部有无过热故障和造成损坏，油化验人员立即取油样作色谱分析拆卸下芯体保护器的法兰螺栓，取下带有弹性可被压缩的上帽，发现装在法兰腔里厚0.2mm的保护铜片已被保护器上帽中的顶针（直径约10mm，顶部为楔形）戳出一个弓形小洞，油就是从这个孔中泄出经喷咀流出来的油枕的外壳只用来防尘防雨，保护波纹弹性体，并不直接与变压器油接触在观察窗旁，标有以温度作刻度的数条油位线和上下极限位置，当油枕油位过高或过低时，通过位置接点会报出""油位异常""信号，提醒运行人员注意和及时处理运行人员认为变压器多加些油总比少加油好，因此未提出油位过高的问题变压器安装人员是第一次遇到这种波纹膨胀式油枕，对其工作原理尤其是对加油量的要求也不是非常清楚，认为当时天气寒冷，气温较低，应该多加些油由于波纹弹性体内部没有足够的容积，即使在其快要膨胀至极限状态时仍不能补偿油的体积的增大，这就使得变压器内部油压较高，变压器本体里油的循环受到一定影响，这反过来又会促使油温继续升高，使芯体保护器端盖不断受到波纹弹性体和油枕外壳上盖的挤压，最后终于使保护器中的泄压针下移，刺破了0.2mm厚的保护紫铜片，使油从保护器导油孔中突然喷出，释放了内部压力，保护了储油柜芯体4.建议波纹膨胀式油枕厂家，将芯体保护器改成自恢复式的，当其动作泄出部分油量使波纹弹性体内压力降低后，能自动关闭，这样就不至于在其动作后处理前的这段时间里，从喷咀里一直漏油",油枕中的波纹弹性体把变压器油和空气完全隔离开，实现了全密封，能有效地防止油的氧化和受潮通过油枕一侧的观察窗和固定于波纹弹性体顶面的油位指示针，运行人员可直观地监视油位变化情况因为安装时变压器油枕中注入较多油量，波纹膨胀体的有效容积已被占用较多，当气温升高和变压器负荷增大使油温升高、油的体积增大时，波纹弹性体再要膨胀其内部已没有足够的容积，外部已没有足够的空间1.对采用新技术的设备和部件，施工前安装人员应认真学习其技术资料，了解工作原理，熟悉安装程序、步骤、技术要求和注意事项正确的安装和调试是保证设备安全运行的基础3.变压器运行人员应在熟悉油枕工作原理的基础上，根据环境温度和变压器所带负荷，对油枕油位进行监视，注意油位线指示的温度与上层油温相比是否合适,"当注入的油量合适时，在最低环境温度下变压器停运或最高气温下变压器满负荷运行，都能保证油枕中有油存在据了解该变压器安装调试情况的运行人员讲，该主变是2004年11月下旬到12月上旬安装的，当时的环境温度大约是10℃左右当储油柜运行至上极限油位以上时，在波纹弹性体向上膨胀过程中，固定在弹性体顶面的芯体保护器端盖很快就顶住了油枕外壳的上盖（可参看图3）加油时要同时注意环境温度、器身温度和油温，最开始加油时，可将油枕油面加得稍高一些，待变压器静置一段时间后，器身温度和环境温度一致时，可从油枕里放出部分油量，使此时的油位指示线与当时的环境温度相对应，这样就可以保证无论何时变压器油枕中总存有油当报出""油位异常""信号时，及时汇报调度值班员，安排处理，以防造成芯体保护动作而大量漏油",检修人员按厂家所说进行了处理，另6月3日晚对#2主变所作的油色谱分析亦未发现异常，于是6月4日20时左右，某#2主变重新加入运行因芯体保护器不具有泄压后自动关闭的功能，故处理前油一直在向外泄漏,,"X#2主变型号SFSZ10-180000/220，常州变压器厂2004年9月生产，额定容量180000/180000/90000kVA，联结组别YN,yn0,d11，额定电压比（230±8×1.25%）/121/10.5kV2005年6月3日19时许，三门峡供电公司某220kV变电站的#2主变（型号为SFSZ10-180MVA/220）从油枕散热窗处向外大量漏油，运行人员发现后，立即汇报电网调度，调整运行方式，将某#2主变所带的负荷倒由其他变电站带（因该站当时仅有一台主变），主变随即退出运行6月4日，有关人员对某#2主变油枕打开散热窗罩进行了检查，发现安装在油枕里波纹膨胀体上面的芯体保护器喷油咀仍在向外漏油（图1）某#2主变采用波纹膨胀式储油柜（以下简称油枕，见图2），油枕里的波纹弹性体用不锈钢薄板折叠而成，如同手风琴的风箱一样1.外壳2.散热窗3.芯体保护器4.吊柄5.排气软连管6.输油管路7.80蝶阀8.柜脚9.波纹弹性芯体10.接线端子盒11.排气管12.油位指示13.视窗14.软连接管15.注油管16.40蝶阀由于站外部分110kV负荷线路当时仍在施工，#2主变投运后只带不大的负荷，且环境温度不高，所以直到2005年5月中旬，主变一直正常运行5月26日，#2主变报出""油位异常""信号，但一直未引起运行人员重视，未及时汇报和督促处理2005年6月1日至3日，变电站环境温度较高，3日下午曾一度达到37℃，#2主变也因地区电网方式调整，带了更多负荷",储油柜,储油柜故障,"['当时的环境温度大约是10℃左右当储油柜运行至上极限油位以上时', '发现安装在油枕里波纹膨胀体上面的芯体保护器喷油咀仍在向外漏油某#2主变采用波纹膨胀式储油柜（以下简称油枕']","('需停电处理', 'C类修检', ['提醒运行人员注意和及时处理运行人员认为变压器多加些油总比少加油好', '因此未提出油位过高的问题变压器安装人员是第一次遇到这种波纹膨胀式油枕', '这样就不至于在其动作后处理前的这段时间里', '能有效地防止油的氧化和受潮通过油枕一侧的观察窗和固定于波纹弹性体顶面的油位指示针', '运行人员可直观地监视油位变化情况因为安装时变压器油枕中注入较多油量', '施工前安装人员应认真学习其技术资料', '熟悉安装程序、步骤、技术要求和注意事项正确的安装和调试是保证设备安全运行的基础。3.变压器运行人员应在熟悉油枕工作原理的基础上'])"
112-河南-河南省XZ变电站220 kV 2号主变故障分析报告,变压器,,,,,2008/5/30,2013/8/7,主变故障,,,,,220kV,,主变,"另外，固定避雷器相间绝缘隔板的绝缘横担由于震动、劣化等原因，造成一侧绝缘支撑件开裂并脱落，在横担下落过程中引发a相避雷器上端头与柜门间形成放电通道，a相出现单相接地故障，产生电弧进而发展成三相接地短路故障，短路电流约为11.2kA而谢#2主变为常州西电公司2007年产品，当时该公司刚刚改制，一线生产人员变动较大，制造工艺质量控制存在一定问题，返厂检修时未见到该变压器端部压紧力检查的相关记录，表明该变压器在制造过程中低压线圈轴向压紧存在隐患，在短路电流作用下,a、c相低压线圈上端靠近引出线位置线饼翻转扭曲，导线向外、向上隆起，对铁心的绝缘距离变小，其中c相绕组端部通过铁心对地放电，差动保护动作，引起变压器跳闸综上，本次故障的原因主要有两个方面",,"谢221中地、谢111中地在合闸位置；谢222中地、谢112中地在分闸位置经检查发现#2站用变开关柜导电体对地最小绝缘距离约190mm，相间约170mm，不满足《国网公司十八项反措（修订版）》及《3.6kV～40.5kV交流金属封闭开关设备和控制设备》（DL/4042007）的要求，即开关柜内部最小空气间隙应不小于300mm）对三支避雷器进行了直流1mA参考电压及0.75倍直流1mA电压下的泄漏电流试验，结果合格，表明避雷器内部没有问题（1）绝缘试验发现低压绕组对地的绝缘电阻值接近为零，说明低压绕组已与铁心间导通（3）低压绕组绕组变形试验显示三相间的频率响应曲线一致性较差，特别是c相（蓝色曲线）低频段向下平移明显，说明低压c相绕组存在接地现象，绕组变形试验数据如图5所示；（4）色谱分析发现主变油中和瓦斯气中乙炔含量严重超标，三比值为102，表明变压器内部存在高能量的电弧放电，同时瓦斯气中一氧化碳含量很高，说明故障涉及到固体绝缘,相关数据如表5至表7所示吊罩发现C相线圈压板内侧有隆起，其它未见明显异常A、C相的高压、中压和调压线圈未见异常，B相各线圈未见异常（2）谢#2主变低压线圈端部轴向压紧存在隐患，在外部短路电流作用下线饼翻转扭曲，导线隆起，造成c相绕组端部通过铁心对地放电，最终引起变压器跳闸（2）对于常州西电公司2007年以后生产的变压器进行全省普查，按照普查结果，梳理防止变压器故障反措的落实情况，根据设备的实际情况有选择性地采取加装中性点小电抗、限流电抗器等措施，对不满足要求的变压器进行改造或更换",对谢#2主变差动保护及本体重瓦斯保护范围内设备外观检查未发现异常对XZ站#2站用变及其高压侧的进线开关、电缆等相关设备进行了检查和相关电气试验，数据未见异常（1）建议各单位按照反措要求对35kV开关柜进行排查，对不满足要求的尽快进行改造或更换，改造或更换前加强运行维护，加装空调等除湿装置避免开关柜内出现凝露现象,河南省XZ站220kV谢2号主变故障分析报告2013年8月7日傍晚雷雨期间，XZ变电站#2主变35kV低压侧#2站用变开关柜内避雷器处发生接地故障，引发谢#2主变内部故障，保护正确动作跳开主变三侧开关故障发生时的录波图如图1、图2所示，从故障录波图可以看出，谢#2主变低压侧a相在运行中电压降低为零、电流增大，35ms时三相电流同时增大，发生三相短路，c相电流逐步减小导致主变差动保护于190ms时动作，250ms时三侧开关动作将#2主变切除（2）直流电阻测试发现主变低压侧绕组相间直流电阻值相差过大，a相比b相大30%，c相比b相大5%，超过标准不大于2%的规定，表明a、c两相低压绕组存在断股；数据如表2-4所示（1）XZ站#2站用变开关柜内部绝缘距离不足是造成本次故障的根本原因，柜内存在凝露现象同时固定避雷器相间绝缘隔板的绝缘横担一端脱落引发避雷器上端头与柜门间形成放电,220kV系统I谢杏1、II官谢2、谢221在谢220kV东母运行，I官谢2、谢昊1、谢222在谢220kV西母运行，谢220母联联络运行检查发现谢站2开关柜内避雷器对柜体放电现场检查发现谢#2站用变高压侧避雷器端头对应的柜门上有放电痕迹，将柜门打开后，发现柜门内表面全部熏黑，a、c相避雷器端头对应的柜门处有明显的电弧灼伤痕迹，b相避雷器端头对应的柜门观察窗上的防爆玻璃炸裂，谢#2站用变高压侧避雷器三相端头烧损严重，四块相间绝缘隔板跌落，固定绝缘隔板的绝缘横担一侧支撑件断裂并脱落，如图3、图4所示谢2号主变经过返厂维修后，已经恢复运行,避雷器,绝缘电阻不合格,"['谢221中地、谢111中地在合闸位置；谢222中地、谢112中地在分闸位置经检查发现#2站用变开关柜导电体对地最小绝缘距离约190mm', '即开关柜内部最小空气间隙应不小于300mm）对三支避雷器进行了直流1mA参考电压及0.75倍直流1mA电压下的泄漏电流试验', '表明避雷器内部没有问题绝缘试验发现低压绕组对地的绝缘电阻值接近为零', '谢220母联联络运行检查发现谢站2开关柜内避雷器对柜体放电现场检查发现谢#2站用变高压侧避雷器端头对应的柜门上有放电痕迹', 'a、c相避雷器端头对应的柜门处有明显的电弧灼伤痕迹', 'b相避雷器端头对应的柜门观察窗上的防爆玻璃炸裂', '谢#2站用变高压侧避雷器三相端头烧损严重']","('需停电处理', 'A类修检', ['固定避雷器相间绝缘隔板的绝缘横担由于震动、劣化等原因', '返厂检修时未见到该变压器端部压紧力检查的相关记录'])"
113-湖北-湖北省CC变电站220kV 1号变压器故障报告,变压器,"(有载分接开关过渡时间及过渡电阻测试          使用仪器：  YTKC-1A型有载分接开关测试仪,厂家：ABB)、(有载分接开关过渡时间及过渡电阻测试          使用仪器：  YTKC-1A型有载分接开关测试仪,过渡电阻值：4.2Ω)、(有载分接开关过渡时间及过渡电阻测试          使用仪器：  YTKC-1A型有载分接开关测试仪,型号：)、",湖北省CC变电站,"(设备型号,生产厂家)、(分接开关,DL/T574-2010)、(主变,7-6)、",,6-Dec,,主变故障,,,65%,,220kV,跳闸故障,主变,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
114-湖北湖北省CD变电站220kV 1号变压器故障报告,变压器,"(时间,02:24:03.005)、",湖北省CD变电站,"(主变,0.725A)、(手车,KYN29-12)、(主变,WBH-801A)、",,2009,2014/9/12,主变故障,,,,"(手车,安徽互感器厂)、",220kV,,主变,发生接地故障原因为大雨造成楚#1主变10kV侧封闭母线箱内进水，水沿避雷器套管表面流下，降低了其外表面绝缘性能；在雷电过电压的作用下造成表面绝缘被击穿，形成接地故障互07PT发生短路故障后，导致了楚#1主变10kV侧出现了多处接地，引发楚#1主变差动保护动作，最终切除故障(1)本次跳闸事件是因雷击10kV奥达I回线路，导致楚#1主变10kV侧B相发生接地故障以及10kV奥达I回线发生三相接地短路故障；由于楚#1主变10kV侧封闭母线箱内进水，引起10kV互07PT发生三相接地故障，最终导致楚#1主变跳闸,相关专家重点对以下几个问题进行分析事件时序、相关保护动作行为以及故障情况,故障时负荷总负荷均为131MW对故障录波图的分析将在故障原因分析阶段详细进行对楚#1主变进行直阻、短路阻抗、绕组变形及电容量测试，直阻及短路阻抗测试结果正常绕组变形测试中低压侧幅频响应数据相关性偏低，电容量与历史数据对比有轻微偏差进一步开展了变压器局放试验及10kV侧零起升压试验，试验结果在规定允许范围内其中，A相PT已从内部爆裂，线圈外露，B、C相PT外观无异常，三相保险融断除互07PT外，10kV#7母线所属其它开关柜均无异常经检查互感器出厂报告及交接报告，发现均未按反措要求开展1.9倍电压下的特性测试根据现场检查结果，初步判断本起CD站跳闸事件为多重发展性故障，在10kV的奥达I回线、10kV#7母线互07PT、封闭母线B相均发生故障在线路发生故障几乎同时，楚#1主变10kV侧B相发生接地故障在10kV奥达I回线路被切除后，楚#1主变10kV#7母线C相、B相电压先后消失，A相电压也相应减小根据故障录波信息以及现场一次设备检查结果，应为互07PT发生故障该PTB、C两相保险管炸裂，且A相也出现了异常（内部绕组可能出现了匝间短路）在互07PT保险爆裂后约1分半钟，该PT发生了三相接地故障，最终造成了互07PT的损毁由于保护启动后故障电流有一个变化的过程，导致了两套保护过了一段时间（约80ms）后才动作,当日现场工作无由于发生故障时，CD站对时系统工作异常，导致相关保护装置时间存在差异；并且综自后台处于失电状态，未纪录相关报文信息，因此事件时序以故障录波装置所记时间为基准开展分析1、事故后，荆州供电公司第一时间与PT开关柜厂家取得联系，待PT到货后恢复互07PT运行；并对站内与互07PT同型号设备进行试验，确保PT特性符合要求3、在本次事件中，变电站综自后台未记录与故障相关的所有信息；经调查变电站综自后台在故障期间处于故障状态，导致了故障信息记录的缺失；此外由于变电站对时系统异常，也给故障分析带来困难，因此，CD站迅速组织相关人员查明原因并尽快解决了该问题,故障前运行方式为跳闸事件发生前，CD站两台主变均处于运行状态，220kV#1母线、#2母线并列运行，220kV江楚线、周楚线、楚容线分别接于#1、#2母线，楚油线备用；110kV侧#4母线、#5母线并列运行，共有八回出线运行，负荷为119MW；10kV#7母线、#8母分列运行，其中#7母线接有7回出线运行，负荷为12MW另外，CD站220kV、110kV侧均为双母线接线方式，10kV侧为单母分段接线方式，主接线图如图12014年9月12日2点24分03秒，220kVCD变电站（简称为CD站）10kV奥达I回过电流I段动作，楚417开关跳闸；2点26分37秒，楚#1主变两套保护装置比率差动均动作，跳开变压器三侧220kV楚206、110kV楚106、10kV楚402开关图4为10kV奥达I回线路故障录波波形，图5为楚#1主变差动保护动作录波波形CD站#1主变跳闸后，#2主变正常运行楚#1主变第二套比率差动保护动作楚#1主变第一套比率差动保护动作02线路故障约1分钟后，互07PTC相和B相二次电压先后消失，在约2分半钟后，10kV侧再次发生故障导致#1主变差动保护动作，跳开三侧开关奥达I回线发生短路故障110ms后，开关跳闸切除故障根据故障录波信息显示，10kV奥达I回线路发生故障期间，楚#1主变10kV侧TA二次侧零序电流数值较大；由于楚#1主变低压侧为三角形接线形式，因此可判断出故障点必定位于楚#1主变10kV侧差动保护区内，根据现场检查结果，故障点应位于封闭母线避雷器B相由录波信息可知，该接地故障直至主变差动保护动作前一直存在根据保护装置显示，故障发生后，C相电流为46.03A，过流I段保护定值为17A，满足保护动作条件；过流I段保护延时为100ms，保护在启动110ms后动作，符合要求，经以上分析，本次事件中奥达I回保护动作正确根据保护装置显示，故障发生后楚#1主变第一套保护装置B相差动电流为0.725A，制动电流为0.685A；第二套保护装置B相差动电流为0.737A，制动电流为0.683A经查差动速断保护定值为9A，比率差动定值最小动作电流为0.5A；两套保护装置的B相差动电流均大于比率差动保护定值，制动电流小于拐点电流，即电流均落在了两套保护的比率差动动作区内，导致了两套保护装置的比率差动保护动作故障过程中，10kV奥达I回线过电流I段保护、楚#1主变差动保护先后动作，最终切除故障,220kVCD变电站为无人值班变电站，隶属于周家岭运维站故障前CD站所在地区有大雨及雷电，查询雷电管理系统，在故障时CD站附近有三次落雷经检查，楚#1主变10kV封闭母线B相避雷器套管损毁（见图6），瓷套表面有放电痕迹母线桥封闭箱上部有积水，在套管安装处从封闭母线桥内有水滴下互07PT为湖开电气有限公司生产的KYN29-12型PT手车，2009年投运互感器型号为JDZXF14-10，出厂日期为2008年11月，生产厂家为安徽互感器厂故障前CD站所在地区有大雨及雷电，查询雷电管理系统，在故障时CD站附近有三次落雷，因此怀疑10kV奥达I回线路短路故障由雷击引起，并导致线路导线断线,母线,母线动稳定电流、热稳定电流、负载电流能力不足,"['故障时负荷总负荷均为131MW对故障录波图的分析将在故障原因分析阶段详细进行对楚#1主变进行直阻、短路阻抗、绕组变形及电容量测试', '10kV#7母线所属其它开关柜均无异常经检查互感器出厂报告及交接报告', '在10kV的奥达I回线、10kV#7母线互07PT、封闭母线B相均发生故障在线路发生故障几乎同时', '楚#1主变10kV#7母线C相、B相电压先后消失', '楚#1主变10kV封闭母线B相避雷器套管损毁', '瓷套表面有放电痕迹母线桥封闭箱上部有积水', '在套管安装处从封闭母线桥内有水滴下互07PT为湖开电气有限公司生产的KYN29-12型PT手车']","('需停电处理', 'A类修检', [])"
115-湖北-湖北省DZ变电站220kV 1号变压器故障报告,变压器,,湖北省DZ变电站,"(主变,SG-186)、(设备型号,产品代号)、",,14-Jul,2014/8/13,主变故障,,,,,220kV,,主变,"分析认为DZ变#1主变""油温高""非电量保护误动原因有""油温高""，同时，现场人员误碰导致了温度计""温度高""接点导通该""油温高""压板投入是跳闸功能，退出是发告警信号，与传统的""油温高""跳闸或告警的均采取压板投入方式有着完全不一样的含义，同时现场标示不明确易造成运维人员误投经以上分析，进一步确认DZ变#1主变""油温高""非电量保护误动原因有""油温高""，同时，现场人员误碰导致了温度计""温度高""接点导通本站投运前，继电保护人员未对运行人员进行全面技术交底，对于易造成错误理解的压板理解不清，尤其是智能变电站涉及多种压板，如该""油温高""压板投入是跳闸功能，退出是发告警信号，与传统的跳闸或告警的切换投入方式完全不一样，容易造成运维人员误投4.二次工作现场简单粗放，对二次回路危险点不排查不分析就蛮干，工作责任心不强，安全风险意识淡薄2.加强基建工程压板、方式开关等标签标识管理，严格按照《湖北省二次标识管理标准》定义变电站二次标签，杜绝因标识不清造成误投、误退压板",1.加强运行维护管理，开展变压器非电量保护压板隐患排查，严格执行DL/T572-2010《电力变压器运行规程》、《国家电网十八项电网重大反事故措施（修订版）》、《国家电网深度隐患排查》等有关标准，确保变压器非电量保护跳闸回路正确可靠,"从图1曲线可看出，当时温度计的指示温度已达到90度以上（临界于温度过高跳闸整定值）跳闸后，温度变送器交流电源消失，后台监控系统记录的温度为离散值根据""整定单""定值要求，应去掉该压板，防止运维人员误投该压板","当日现场工作无地调紧急转移负荷，18时29分恢复DZ#1主变原供负荷在验收过程中，按专业分组实施，继电保护专业人员仅对二次部分进行验收，运行人员仅对设备操作进行验收，运行人员未介入主变本体试验，在投运时对压板功能理解不清楚，运维人员凭经验投退压板3.现场压板标注含义不明确，未将""投入""和""退出""两种不同方式的含义明示暴露出新设备启动生产准备不充分，未组织相关人员对新投产设备开展核对性检查及针对性技术培训，未及时针对新设备投运组织修订现场运行规程，新设备启动工作方案、相关倒闸操作票编制审核及现场把关不严同时，现场监护人监管不到位3.加强保护专业现场作业风险管理，落实好二次回路危险点排查分析，严防简单蛮干，细化落实作业指导书逐项检查逐项试验工作要求","DZ变电站故障前220kV双母双分段运行，掇雍一回线掇229开关，掇丽线掇231开关接#1母线，#1主变高压侧掇230开关接#2母线，掇枣一回线掇238开关，坡掇线243开关接#3母线，掇潜线掇234开关，掇枣二回线掇241开关接#4母线，#1、#2、#3、#4母线通过母联228、240开关，分段232、233开关合母运行110kV双母运行，掇泥线掇126开关，掇五二回线掇119开关接#2母线，掇五一回线掇116开关接#1母线，母联掇120开关联接#1、#2母线运行#1主变10kV侧608开关送#9、#10母线供#1站变运行，10kV馈线开关未投运2014年8月13日17时55分，220kVDZ变#1主变因""油温高""非电量保护动作，#1主变三侧开关跳闸，DZ变110kV及10kV母线失压20时50分，向中调汇报DZ#1主变跳闸原因后，恢复正常运行方式从SG-186能量管理系统调出#1主变跳闸时温度变化曲线如下，施工人员在拨动温度计指针时，后台监控系统记录该变化曲线，如图2所示DZ变#1主变""油温高""非电量保护动作条件是""油温高""非电量智能终端功能压板投入，同时温度计""温度高""有开入信号2014年8月13日，因DZ变#1主变温度达到风冷启动值未启动风扇，承接DZ变建设工程的湖北荆能输变电工程有限公司继电保护班施工人员办理第二种工作票后，对#1主变""温度高启动风冷""回路进行检查，在检查过程中误碰#1主变本体温度计""温度高""跳闸接点，因""温度高""压板投入，本体智能终端装置（无延时）直接开出跳闸命令跳#1主变三侧开关","天气简况故障时，该地区无雷雨，天气晴朗2014年7月31日，运维人员执行""220kVDZ变电站#1主变新投""逐项操作指令票，误将""油温高""黄色功能压板当作""油温高""发信号功能压板加用",,故障,"['，当时温度计的指示温度已达到90度以上（临界于温度过高跳闸整定值）。跳闸后', '当时温度计的指示温度已达到90度以上', '温度变送器交流电源消失', '后台监控系统记录的温度为离散值根据""整定单""定值要求', '，防止运维人员误投该压板', '防止运维人员误投该压板', '，该地区无雷雨', '，天气晴朗。2014年7月31日', '2014年7月31日', '运维人员执行""220kVDZ变电站#1主变新投""逐项操作指令票', '误将""油温高""黄色功能压板当作""油温高""发信号功能压板加用']","('需停电处理', 'B类修检', ['对二次回路危险点不排查不分析就蛮干', '安全风险意识淡薄。2.加强基建工程压板、方式开关等标签标识管理', '1.加强运行维护管理', '开展变压器非电量保护压板隐患排查', '严格执行DL/T572-2010《电力变压器运行规程》、《国家电网十八项电网重大反事故措施》、《国家电网深度隐患排查》等有关标准'])"
116-湖北-湖北省GY变电站220kV 1号变压器故障报告,变压器,,湖北省GY变电站,"(主变,WBH-801)、(主变,1.5A)、(设备型号,产品代号)、",,13-Sep,2013/8/3,主变故障,,,,"(主变,山东电力设备有限公司)、",220kV,,主变,由于故障集中在换位导线换位和垫块处，初步分析，沔#1主变的故障原因主要为导线材质不良或绕组工艺不良（4）为了分析导线的材质问题，对沔#1主变低压导线进行实验检查因此，导线材质不良是导致变压器故障的原因之一由于变压器抗短路能力不足，在该故障电流冲击下，造成变压器内部低压侧C相发生匝间短路另外，结合后期返厂检查及试验结果，认为导线材质不良也是导致此次变压器故障的原因之一建立变压器承受短路电流限值台账，对存在抗短路能力不足的变压器停用低压侧出线重合闸，GY#2主变单台主变运行期间停用35千伏出线重合闸采取优化变压器保护整定时间、加强低压侧开关柜和出线近区的维护清扫、与配网协调停用线路重合闸等措施，改善设备运行环境，减少短路冲击几率和峰值,对电缆头解剖进行初步检查，发现外半导电屏蔽断口处理毛糙，未按要求进行平滑过渡倒角处理，电缆本体交联聚乙烯界面干涩，且触摸时发现有一定棱角，表明制作时砂纸打磨不充分，三相导电杆到外半的剥切尺寸较为随意（4）排出变压器油，请厂家技术人员、电科院专家到位，进入变压器器身对故障情况进行检查，在可检查到的部位未能发现明显故障点低压导线三相各截取若干段进行屈服强度测试（一共截取了15段），测得的低压导线屈服强度为109~118MPa，符合变压器出厂年份的国家标准（120×（1±10%）MPa），但2008年新国标出台后，需要对的导线屈服强度进行校正（测量结果乘以校正系数0.6，也就是120MPa的屈服强度只能满足实际72MPa的屈服强度要求），因此导线的屈服强度不满足2008年后的国家标准对沔34电缆头进行解剖，发现制作工艺存在缺陷，电缆头内部存在局部放电，导致绝缘性能不断劣化已通过物资部门联系，制造厂调用一台已生产的参数一致的变压器替换故障变压器，12天内安装完毕（2）加强重要断面、重要设备的运维管理荆州地调监控、仙桃监控及洪湖监控加强电网设备负载监视，调度按事故限电序位表落实负荷控制方案（1）全面开展变压器抗短路及电缆头专项隐患排查对全省同类型电缆头的装配及安装工艺问题进行检查，对疑似隐患电缆终端头分次分批更换，重点抓紧对变电站低压出口处等易造成主变短路损坏、重要用户供电中断的隐患整治在技术协议签订和设计联络环节，对制造厂的变压器短路试验报告和产品设计计算报告进行校核，重点核对电磁线选择是否满足屈服强度要求、中低压绕组是否选用半硬自粘铜导线在监造和质量抽检环节参与线圈绕制、套装压紧、总装配、出厂试验等关键节点的见证验收，重点核查绕组压紧支撑措施工艺是否到位、有否降低主要原材料和组部件质量标准的压减制造成本的偷工减料行为，防止先天不足的变压器进入电网运行严格按照状态检修周期开展35千伏电缆外护套绝缘电阻的检测试验，试验结果异常时，应检测电缆铠装及铜屏蔽层的通断情况，并及时处理铠装及铜屏蔽层断裂隐患（5）加强电缆施工全过程技术监督选择有资质的专业厂家进行电缆接头施工，加强施工过程和材料选用质量监督，有效提升安装工艺水平,"根据故障录波图分析，沔34发生三相短路时，两台主变经受的短路电流如下表电缆头制作工艺水平不高，存在缺陷根据上述油样与电气试验结果，综合判断为主变低压绕组C相有匝间短路故障（1）沔#1主变A、B、C三相的高压中压绕组和调压线圈结构完整，无明显的故障点（见图5）（3）沔#1主变的B、C相低压线圈均出现了不同程度的""鼓包""现象，绝缘纸向外爆开（见图6），部分垫块也出现了脱落、移位、分层现象，B相低压线圈部分换位导线在换位处有点偏移垫块对换位导线S弯缺乏有力支撑、换位导线发生位置偏移都说明绕组的绕制存在工艺不良的缺陷①变压器投运以来，无超载运行情况，运行油温正常，不存在过负荷和高温过热造成变压器损坏的可能故障前历次油色谱分析结果正常，例行试验结果正常（最近一次试验时间为2013年3月31日）②故障发生时，系统无操作，三侧避雷器未动作，排除了操作过电压和雷击过电压造成变压器损坏的可能但受试验条件所限，常规试验无法发现（最近一次试验时间为2013年3月，试验结论为合格）最终受电压波动影响发生三相短路因沔#2主变经受了两次大电流冲击，绝缘油中出现微量乙炔，已采取每天进行色谱分析跟踪监测措施，两天来乙炔含量无变化，将在近期运行方式允许时择机停#2主变进行绕组变形、直阻、变比等相关检测判定变压器状况",当日现场工作无（1）对设备外观进行检查，主变及三侧间隔未发现明显异常（3）对沔#2变压器进行停电检测沔#1主变停运期间，为避免沔#2主变非计划停运造成的五级以上电网风险，已对电网方式进行了重新安排输电运维人员做好110千伏盛高线、沔高线、袁仙线、仙彭线、袁襄线、沔海线、35千伏沔郭线特巡特维对GY变恢复有人值班，变电运维人员重点加强袁市变、GY变设备巡视及人员值班，每天对沔#2主变进行油色谱分析、红外测温以及负荷、油温监测在国网公司统一组织500千伏变压器抗短路能力校核基础上，组织省电科院全面清理收集220千伏变压器运行及制造参数，按重要程度分制造厂加快开展抗短路能力校核，制定并落实返厂改造、整体更换、改善运行环境等措施（6）全面整治开关柜运行环境清查变电站高压室运行环境整治工作进度，重点对高压室空调除湿装置安装配置、电缆封堵、门窗密封等情况进行全面清查，加快完善高压室防潮除湿设施,"220kVGY变电站现有主变两台，总容量360MVA，220千伏、110千伏侧均为双母线接线方式，35千伏侧为单母分段接线方式，其一次接线图如图1220千伏进线兴沔线、沔袁线分别接于#1、#2母线，母联开关处于合位110千伏侧共八回出线，负荷为119MW；35千伏共5回出线，负荷为23MW2013年8月3日13时44分，220千伏GY变电站#1主变差动保护、重瓦斯保护动作，三侧开关跳闸，主变短路受损2）约2分钟后，沔34开关柜内C相电缆头爆裂造成三相短路，80ms后沔34开关电流I段动作，开关跳闸，短路电流切除3）沔#1主变因受到大电流冲击内部出现故障，再经过90ms，沔#1主变两套比率差动保护、瓦斯保护动作，跳开主变三侧开关4）沔34开关跳闸后0.8秒，开关重合，此时沔34C相接地，沔33B相接地，形成相间故障，沔34保护加速动作，跳开沔34开关，沔33保护I段动作，跳开沔33开关沔33开关跳闸0.8秒后重合成功，GY变35千伏系统继续接地运行13时39分56秒，沔34间隔出现三相短路，短路电流稳态有效值达到17972A，沔34保护I段动作，故障电流持续80ms，0.8秒后开关重合，因线路两点接地而再次跳开，保护动作行为正确两套差动保护动作值基本一致，因C相差动电流已大于制动电流，且差动电流已超过动作门槛值（主变差动动作启动值整定为1.5A），主变保护动作行为正确沔#1主变跳闸后，#2主变正常运行，除沔34沔新线因电缆故障短时停电外，未造成负荷损失（2）沔#1主变C相低压绕组有两处大的放电区域，一共9个故障点，其中有2个明显故障放电点（见图6），放电点为从绕组上端往下第40饼开始的大约15个线饼中的两处，跨度大约有3个档的区域范围内,放电点均处于换位导线换位处，推测可能是短路时导线股间绝缘损坏导致股间短路，导线发热损坏线圈之间绝缘，进而发展为线圈匝间短路，绝缘击穿碳化，短路发热将引线烧断形成断点",220kVGY变电站为无人值班变电站，隶属于仙桃运维站1）起始时间13时38分，沔33线路61号杆处B相悬垂瓷瓶脱落出现接地故障，沔变发35千伏系统接地信号（3）仙桃公司对沔33出线线路进行检查，接地点为线路61号杆B相悬垂瓷瓶脱落，导致导线对杆塔短路接地2013年9月11日，为进一步分析沔#1主变事故原因，将变压器返厂进行了吊罩检查余下7个故障点中2个发生在换位导线换位处，换位处出现烧焦痕迹（见图6），5个发生在支撑导线换位的垫块处（见图6）沔34电缆为2008年投运，电缆头由仙桃公司委托厂家制作安装将沔襄线所带的28MW负荷转移到袁市变电站供电；GY变110千伏#4、#5母线分裂运行，其中#4母线由盛家岭变电站通过盛高线-沔高线供电，带沔海线负荷，转移负载13MW,导线,导线故障,"['B相低压线圈部分换位导线在换位处有点偏移垫块对换位导线S弯缺乏有力支撑、换位导线发生位置偏移都说明绕组的绕制存在工艺不良的缺陷变压器投运以来', '导致导线对杆塔短路接地2013年9月11日', '将变压器返厂进行了吊罩检查余下7个故障点中2个发生在换位导线换位处', '5个发生在支撑导线换位的垫块处沔34电缆为2008年投运']","('需停电处理', 'A类修检', ['对沔#1主变低压导线进行实验检查因此', '结合后期返厂检查及试验结果', 'GY#2主变单台主变运行期间停用35千伏出线重合闸。采取优化变压器保护整定时间、加强低压侧开关柜和出线近区的维护清扫、与配网协调停用线路重合闸等措施', '对电缆头解剖进行初步检查', '发现外半导电屏蔽断口处理毛糙', '未按要求进行平滑过渡倒角处理', '进入变压器器身对故障情况进行检查', '在可检查到的部位未能发现明显故障点低压导线三相各截取若干段进行屈服强度测试', '12天内安装完毕加强重要断面、重要设备的运维管理荆州地调监控、仙桃监控及洪湖监控加强电网设备负载监视', '调度按事故限电序位表落实负荷控制方案全面开展变压器抗短路及电缆头专项隐患排查对全省同类型电缆头的装配及安装工艺问题进行检查', '对疑似隐患电缆终端头分次分批更换', '重点核对电磁线选择是否满足屈服强度要求、中低压绕组是否选用半硬自粘铜导线在监造和质量抽检环节参与线圈绕制、套装压紧、总装配、出厂试验等关键节点的见证验收', '防止先天不足的变压器进入电网运行严格按照状态检修周期开展35千伏电缆外护套绝缘电阻的检测试验', '应检测电缆铠装及铜屏蔽层的通断情况', '并及时处理铠装及铜屏蔽层断裂隐患加强电缆施工全过程技术监督。选择有资质的专业厂家进行电缆接头施工', '加强施工过程和材料选用质量监督', '有效提升安装工艺水平'])"
117-湖北-湖北省JT变电站220kV 1号变压器故障报告,变压器,,湖北省JT变电站,"(主变,117ul/L)、(盆式绝缘子,3/5)、(主变,16.81A)、(设备型号,产品代号)、",,Oct-98,2013/8/6,主变故障,,,,,220kV,,主变,经初步分析认为，1#主变中压侧GISC相油气套管所在气室内部击穿放电的原因为在设备长达15年的运行过程中，GIS盆式绝缘子梅花触头抱紧弹簧金属疲劳，弹性下降，动静触头接触压力下降，导致出现电位悬浮和火花放电，使触指部分烧蚀，电场产生畸变，导致局部绝缘劣化，最终产生对地闪络击穿,,结合保护录波分析结果，初步判断滩1#变压器110kV套管出线至146刀闸气室间GIS设备内部存在故障，因此，对滩1#主变中压侧套管至刀闸之间GIS设备进行开盖解体检查（1）中压侧油气套管所在气室内存在大量SF6分解粉末（4）针对C相故障部位，分别对A、B相同部位开手孔盖进行了相关检查，未见SF6分解物（1）武汉公司进行1#主变中压侧A、B相气室绝缘电阻检查、1#主变中压侧套管介损及套管绝缘试验检查，以确认设备是否受损（3）由制造厂予以确认故障气室的GIS外壳是否存在变形等缺陷隐患（4）1#主变故障短路电流超过允许短路电流70%的限值（达到允许短路电流的83%），根据输变电设备状态检修试验规程要求，开展绕组变形、直流电阻、油色谱分析、短路阻抗等相关诊断性试验（6）根据更换方式和检修工艺专题讨论后确定更换滩1#主变中压侧C相油气套管后的试验项目经过此次故障，湖北省公司决定针对运行时间超过10年的同类结构产品（变压器油气套管与GIS直连方式），各地市供电公司加强巡视和检测，遇有异常及时报告,当日现场工作无任何操作,"2013年8月6日10点56分，滩1#变差动速断、工频变化量差动、比率差动保护动作，跳开滩1#主变三侧滩01、14、35开关从保护报告电压录波图（附件2）上可以看出，110kV母线电压比220kV母线电压有明显下降，判断故障点位于1#主变的中压侧差动范围内，故障点电流为高压侧与中压侧故障电流之和，高压侧一次故障电流换算到中压侧为5582A,接地故障点的一次故障电流和约为10434A，短路故障电流持续时间约70ms后跳闸220kV滩1#主变差动保护动作跳闸后，对220kV滩1#主变差动保护范围内相关设备进行了全面检查，一次设备的外观检查未发现明显异常（2）中压侧油气套管C相导电杆及盆式绝缘子梅花触头严重烧损，套管导电杆与二片梅花触头触指烧融，盆式绝缘子表面约3/5面积烧蚀滩1#主变中压侧C相油气套管额定电容量为240pF，经测量其电容量为220.7pF，低于额定值8%，超出标准规定5%的范围本次220kVJT变电站1#主变保护跳闸系1#主变中压侧C相油气套管所在气室内部击穿放电引起该气室（处于1#主变的中压侧差动范围内）内部发生对GIS壳体闪络放电，C相接地短路，导致滩1#变保护动作，跳开滩1#主变三侧滩01、14、35开关（5）滩1#主变中压侧C相油气套管电容量超标（额定电容量为240pF，实测电容量为220.7pF，低于额定值8%，超出标准规定5%的范围），导电杆烧蚀严重，绝缘不可恢复，决定更换后开展解剖分析，确定电容量超标原因",图4套管导电杆与二片梅花触头触指烧融,套管,套管故障,"['初步判断滩1#变压器110kV套管出线至146刀闸气室间GIS设备内部存在故障', '对滩1#主变中压侧套管至刀闸之间GIS设备进行开盖解体检查中压侧油气套管所在气室内存在大量SF6分解粉末针对C相故障部位', '未见SF6分解物武汉公司进行1#主变中压侧A、B相气室绝缘电阻检查、1#主变中压侧套管介损及套管绝缘试验检查', '开展绕组变形、直流电阻、油色谱分析、短路阻抗等相关诊断性试验根据更换方式和检修工艺专题讨论后确定更换滩1#主变中压侧C相油气套管后的试验项目', '图4套管导电杆与二片梅花触头触指烧融']","('需停电处理', 'B类修检', [])"
118-湖北-湖北省LC变电站220kV 2号变压器故障报告,变压器,,湖北省LC变电站,"(有载开关,RF25/10)、(有载开关,DL/T574-2010)、(有载开关,3m/s)、(主变,3.220kVLC)、(主变,1.220kVLC)、(设备型号,生产厂家)、",,10-Jun,,主变故障,,,0%,"(油流继电器,山东达驰电气有限公司)、(有载开关,ABB)、",220kV,,主变,根据该分接开关运行调档记录，自投运以来，该分接开关调档仅131次，开关切换次数少，因此推测开关动、静触头上经年累月形成氧化膜或油膜未被开关动作及时破坏，可能是接触电阻超标的原因有载开关的油流继电器动作流速设计值应为3m/s，而油流继电器实际流速被整定为0.96m/s，远小于设计值，造成继电器动作灵敏性过高，正常范围内的开关切换拉弧就可能导致继电器动作引起实际整定值与设计值差异的主要原因是有载开关厂家未提出明确的技术要求，而变压器厂家则一定程度上造成了误导说明此处导致跳闸的开关切换动作产生的电弧能力应该在正常范围综上所述，本次跳闸事故的原因是由于设备制造厂设备技术文件不规范引起的有载分接开关整定值远低于设计要求值，油流继电器过于灵敏，导致正常的开关切换动作拉弧引起继电器动作及设备跳闸（2）进一步分析接触电阻偏大的具体原因，提出针对性运维检修措施，防止发生次生故障,若存在隐患则安排计划停电进行整改,"有载开关油流继电器检查二次回路接线盒内无进水，二次回路绝缘正常；油流继电器校验动作值为0.96m/s，符合变压器制造厂山东达驰在安装说明书中的推荐整定值，也符合DL/T540-95的规定分接开关油油色清亮，无积碳，油耐压平均值35.1kV,油中微水含量为15.3mg/L，均合格（2）现场对有载分接开关过渡时间及过渡电阻进行测试，试验结果合格吊芯后，开关油室内绝缘油油色清亮，油室底部无明显脏污，对每个过渡电阻进行测试，测试结果合格；动、静触头磨损在正常范围内；接触电阻测试，A、B、C相奇数档接触电阻分别达到2.75mΩ、2.69mΩ和2.69mΩ，较规定值0.5mΩ增加较多后对触头表面进行擦拭和清洗后重新测试接触电阻，三相奇偶数档接触电阻均正常（200-300μΩ）（1）根据省公司《关于主变油灭弧室有载开关技术监督预警单》要求,该主变有载开关运行年限符合预警单范围，恩施公司及时返回了反馈单，计划在2016年安排检修（2）有载开关厂家ABB（中国）有限公司技术人员在分析会中提出该有载开关配备的油流继电器油流速整定值应为3.0m/s±15%此台有载开关配备的油流继电器为EMB公司üRF25/10型，铭牌标称流速为3.0m/s,出厂试验报告整定流速为3.12m/s（3）有载开关厂家技术人员援引DL/T574-2010等标准，指出有载开关的""油流控制继电器或气体继电器动作的油流速应符合制造厂要求""有载分接开关的运行年限为5年零6个月，动作次数131次，运行维护均满足有关标准要求经现场试验，除奇数档切换开关接可能因触头氧化而触电阻偏大外，其余指标均正常（2）督促有载分接开关厂家ABB（中国）有限公司就分接开关油流继电器流速整定值的问题给出书面回复，给出流速整定的计算依据，并组织专家讨论评估（1）对全省变电站同类ABB厂生产的有载开关的油流继电器整定情况进行清查，重点查阅校验报告",当日现场工作无（3）认真落实省公司《关于主变油灭弧室有载开关技术监督预警》要求，加强变压器有载开关运行维护管理,故障时负荷两台主变负荷为28MW，其中利#2主变负荷15MW因110kV侧母线电压升高而按规程调整两台主变分接开关档位，在利#2主变从6档调至5档后其有载调压开关重瓦斯动作，利#2主变三侧开关跳闸故障录波显示，跳闸前A、B、C三相各侧电流为负荷电流，跳闸后变为均变为零，无故障电流因110kV侧母线电压升高而按规程调整两台主变分接开关档位，在利#2主变从6档调至5档后其有载调压开关重瓦斯动作，利#2主变三侧开关跳闸3.220kVLC变电站#2主变分接开关特性测试曲线附件3220kVLC变电站#2主变分接开关特性测试曲线,（4）为查明故障原因，19日晚将有载分接开关切换开关芯子吊出检查,有载开关,过渡电阻测量值不合格,"['有载开关油流继电器检查二次回路接线盒内无进水', '二次回路绝缘正常；油流继电器校验动作值为0.96m/s', '三相奇偶数档接触电阻均正常根据省公司《关于主变油灭弧室有载开关技术监督预警单》要求,该主变有载开关运行年限符合预警单范围', '计划在2016年安排检修有载开关厂家ABB有限公司技术人员在分析会中提出该有载开关配备的油流继电器油流速整定值应为3.0m/s±15%此台有载开关配备的油流继电器为EMB公司üRF25/10型', '铭牌标称流速为3.0m/s,出厂试验报告整定流速为3.12m/s有载开关厂家技术人员援引DL/T574-2010等标准', '指出有载开关的""油流控制继电器或气体继电器动作的油流速应符合制造厂要求""有载分接开关的运行年限为5年零6个月', '对全省变电站同类ABB厂生产的有载开关的油流继电器整定情况进行清查']","('需停电处理', 'B类修检', ['提出针对性运维检修措施', '若存在隐患则安排计划停电进行整改'])"
119-湖北-湖北省LFB变电站220kV 1、2号变压器故障报告,变压器,"(合－分时间（ms）,3.分、合闸电磁铁的动作电压)、(跳闸时间（ms）,跳闸三相不同期（ms）)、(合闸时间（ms）,合闸三相不同期（ms）)、",湖北省LFB变电站,"(设备型号,产品代号)、",,6-Jan,2014/2/7,主变故障,,,,,220kV,,主变,本起事件共造成恩施市电网和鹤峰县局部电网停电，共计损失负荷4.3万千瓦之后，由于线路故障依然存在，保护再次动作，但是因坝30开关跳闸线圈损毁，开关无法跳开，因此直至本起事件结束，坝30开关一直处于合闸状态本起主变跳闸的直接原因为坝30开关跳闸线圈损毁而拒动，以下闸线圈损毁原因进行分析当流过跳合闸线圈的电流不能正常切断时，会使线圈长时间流过较大电流，造成线圈过热以致损毁线圈松动造成断路器跳闸时电磁铁芯位移，使铁芯卡涩，或者是铁芯的活动冲程过小；当跳闸回路接通电源时，铁芯顶不动脱扣机构而使线圈长时间流过较大电流在断路器跳合闸状态时，应调整辅助开关使其指示到标示的范围内；然而实际调整断路器开距和超行程等参数时，会改变断路器跳合闸的初始状态，如果辅助开关跳合位置的初始状态未做相应的调整，将导致辅助开关不能正常切换跳合闸回路，而使跳闸线圈烧毁跳闸指令由保护装置发出，若装置内的跳闸继电器出现故障，或跳闸控制回路中的开关辅助触点行程过大，会使跳闸线圈长时间流过较大电流当跳闸回路电阻偏大时，会导致跳闸线圈上的电压达不到动作值，造成开关无法正常跳开，从而使跳闸线圈长时间流过较大电流当跳闸线圈内部发生匝间短路时，会使线圈磁通量减少，导致跳闸过程中的电磁力不足，开关无法正常跳开，跳闸回路不能切断，跳闸线圈长时间流过较大电流在跳闸事件发生后，现场除更换坝30开关跳闸线圈外，未更换其它任何部件，且跳闸线圈更换后开关试验结果全部合格，故可排除原因2-原因4对于原因1（线圈本身的松动），经对坝30开关跳闸线圈检查，发现线圈固定位置良好，不存在线圈整体松动造成跳闸时铁芯位移的情况；线圈解剖表明，线圈漆包线缠绕紧密，也不存在线匝松动；因此，原因1也可以排除对于原因5（即线圈老化后可能存在的匝间短路），对跳闸线圈的直流电阻进行了测量可能是由于线圈本身漆包线抗过电流能力不足，使得漆包线局部存在绝缘缺陷；每一次跳闸操作，会使线圈内部匝间绝缘进一步劣化，造成跳闸线圈内部部分绕组发生匝间短路从而使开关跳闸过程中磁通量减少，电磁力不足，铁芯顶不动跳闸脱扣机构，使开关无法正常断开，跳闸回路无法切断，最终导致跳闸线圈长时间流过较大电流而全部烧毁如果因邻近区域故障并发生开关拒动情况时，会造成保护越级跳闸，并有可能导致重要负荷的损失因此，针对邻近接有重要负荷的110kV线路，保护可采用双重化配置方式即从保护电流互感器线圈、二次回路、保护装置以及开关跳闸线圈均采用双套配置，以避免因装置、二次回路以及跳闸线圈故障导致保护或开关拒动，造成重要负荷损失针对本起跳闸事件，该配合方式可起到有效作用但是针对110kV存在多条出线的情况下，定值整定需要综合考虑，避免保护范围过大导致保护误动作,剥开线圈外面包封的环氧树脂，发现内部的漆包线部分已烧黑成炭状颗粒，缠绕的铜线大部分已经短路，并已经全部烧毁成裸铜线,经检查，保护二次回路、定值和压板正确，保护装置性能良好结合各相关保护装置故障录波信息、故障录波装置信息以及后台信息，推算本起事件动作时序此外，本期事件中线路保护出现整组复归现象，这是由于线路保护中部分保护的判别与启动量有关，因此PSL621C保护装置在启动一段时间后强制返回，以便再次启动并判断基于以上分析，110kV坝蕉线保护动作正确图3中的黑色为漆包线烧毁后附着在裸铜线的炭状颗粒跳合闸线圈都是按短时流过较大电流而设计的直流电阻为24Ω，远小于线圈正常情况下阻值117Ω；对线圈沿着纵向进行解剖，可以看出漆包线已经全部烧成裸铜线，且在裸铜线外附着了一层黑色的炭状颗粒，可见线圈确实存在匝间短路，且短路情况很严重基于以上分析，可判断跳闸线圈自身存在质量问题目前，110kV线路保护一般采用单套配置方式，相应开关也仅采用单跳闸线圈,当日现场工作无此外，对坝#1、#2主变保护、110kV坝蕉线保护的二次回路、整定值以及压板进行了检查，并对保护装置进行了校验,跳闸前，LFB站全接线、全保护运行，110kV侧#4、#5母线并列运行，坝#1主变中压侧（坝23开关）、坝小线（坝27开关）、坝车线（坝24开关）、坝蕉线（坝30开关）、坝高线（坝22开关）接#4母线运行；坝#2主变中压侧（坝31开关）、坝天线(坝26开关)、坝官线（坝21开关）、坝桥线（坝32开关）接#5母线运行2014年2月7日23点29分42秒，恩施220kVLFB变电站（简称为LFB站）坝#1、坝#2主变压器（简称为主变）高压侧开关跳闸经检查为LFB站110kV坝蕉线故障，线路保护动作跳开开关（坝30开关）后重合成功，保护再次动作后由于开关拒动，最终导致坝#1、坝#2主变高压侧复压过流Ⅲ段T1时间保护越级动作861ms，距离保护三跳失败，距离保护永跳出口；坝#1、#2主变高压侧开关跳闸后，坝220kV母线仍带电运行(3)主变中压侧保护未动作，高压侧保护动作的原因；(1)2014年2月7日23时29分24秒594毫秒，110kV坝蕉线保护启动（线路三相电流增大，其中，B相电流数值最大）；(2)2014年2月7日23时29分26秒208毫秒，110kV坝蕉线零序Ⅰ段保护动作出口（3I0=12.953A，定值为12.71A）；(3)2014年2月7日23时29分26秒237毫秒，110kV坝蕉线坝30开关跳开；(4)2014年2月7日23时29分30秒573毫秒，110kV坝蕉线重合闸动作（重合闸动作时间定值为4.3s）；(5)2014年2月7日23时29分30秒665毫秒，110kV坝蕉线坝30开关闭合；(6)2014年2月7日23时29分30秒668毫秒，坝#1主变、#2主变保护启动；(7)2014年2月7日23时29分30秒697毫秒，110kV坝蕉线距离后加速永跳动作；(8)2014年2月7日23时29分35秒946毫秒，110kV坝蕉线保护整组复归；(9)2014年2月7日23时29分42秒666毫秒，坝#2主变保护高压侧复压过流Ⅲ段T1动作；(10)2014年2月7日23时29分42秒694毫秒，坝#2主变保护高压侧坝07开关跳开；(11)2014年2月7日23时29分42秒708毫秒，坝#1主变保护高压侧复压过流Ⅲ段T1动作；(12)2014年2月7日23时29分42秒744毫秒，坝#1主变保护高压侧坝02开关跳开附图2中，110kV坝蕉线故障后，LFB站110kV母线电压数值减小幅度不大；且故障期间坝蕉线三相电流数值多次发生变化，由此判断故障点存在较大过渡电阻，且过渡电阻数值并非恒定值23时29分26秒153毫秒，坝蕉线A相电流数值出现明显增大，使得线路零序电流数值大于零序电流Ⅰ段保护定值（12.71A，0s），保护动作坝30开关跳闸后4336ms，线路重合闸动作，动作时间与重合闸延时（4.3s）基本吻合4.3主变中压侧保护未动作，高压侧保护动作的原因110kV坝蕉线坝30开关拒动后，应该由主变中压侧后备保护先动作但是流过坝#1、#2主变中压侧开关电流不满足其后备保护动作条件（复压过流保护，3段定值均为5.05A；零序Ⅱ、Ⅲ段定值分别为0.55A、2.2A）坝#1、#2主变高压侧后备保护中，复压过流保护的电流定值（折算至电流互感器一次侧）与中压侧相同由于两台主变低压侧均接有负荷，使得高压侧电流略大于电流定值（复压过流保护，3段保护定值均为2.53A）；并且复压过流Ⅲ段无方向元件闭锁，满足保护动作条件，导致复压过流Ⅲ段T1时限动作当坝#1主变中压侧配置（相间）阻抗保护，则在坝30开关拒动后，可由坝#1主变中压侧阻抗保护动作，跳开主变中压侧开关（坝23开关）以及110kV分段开关（坝25开关）a）主变中压侧阻抗保护与110kV出现阻抗Ⅰ段保护配合，可减小主变中压侧后备保护动作延时，避免近区故障造成主变损坏；但是针对本起跳闸事件，该配合方式无法起到有效作用b)主变中压侧阻抗保护与110kV出现阻抗Ⅲ段保护配合，保护出线全长，起到远后备保护作用c)主变中压侧阻抗保护按照躲负荷电流原则整定，保护采用长延时与110kV出线开关增设失灵保护类似，在主变中压侧增设阻抗保护后，也需要在下级变电站配置相应低周减载以及备自投功能或设备，以便在重载情况下，主变中压侧阻抗保护后动作后转移负荷,天气简况故障时，该地区雷雨，气温20℃跳闸事件发生后，恩施供电公司经检查，发现110kV坝蕉线第189号杆塔（距LFB站约66公里）因覆冰已严重变形由于该杆塔所在位置为山区，海拔高度较高，且因天气原因，暂时无法对故障点做进一步处理,母线,故障,[],"('需停电处理', 'A类修检', ['应调整辅助开关使其指示到标示的范围内；然而实际调整断路器开距和超行程等参数时', '如果辅助开关跳合位置的初始状态未做相应的调整', '现场除更换坝30开关跳闸线圈外', '未更换其它任何部件', '且跳闸线圈更换后开关试验结果全部合格', '故可排除原因2-原因4对于原因1', '经对坝30开关跳闸线圈检查', '发现线圈固定位置良好', '原因1也可以排除对于原因5'])"
119-湖北-湖北省YH变电站220kV 1号变压器故障报告,变压器,,湖北省YH变电站,"(设备型号,生产厂家)、",,15-Jul,15-May,主变故障,,,,,220kV,,主变,"根据上述检查情况，分析认为该故障由鄢#1主变110kVB相套管下部绝缘击穿，瓷瓶破裂，均压球对地放电引起通过对B相套管进行解体情况分析，发现套管顶部注油孔密封垫圈破裂，此注油孔为厂内制造工艺孔且在结构设计中仅有一道密封，在制造厂内安装时可能存在受力损伤或非正常老化开裂在近期连续大雨天气下，潮气逐渐渗入套管内部并在下部集聚，导致套管下部电容屏表面绝缘急剧下降，发生沿面爬电，引起下部瓷套破裂,造成套管导电部分与法兰间接地短路，发生电弧放电故障",,在其后2008、2010、2013年试验该套管数据一直稳定，在合格范围内；2015年5月变压器本体油色谱及微水分析结果正常油枕靠近鄢1#主变110kVB相套管处有喷油和轻微弧光灼伤痕迹鄢1#主变本体油箱两个压力释放器排油管有泄油痕迹，主变本体瓦斯继电器内有400ml气体根据检查情况及故障点确认，鄢#1主变差动及重瓦斯保护正确动作,"当日现场工作无（1）由于鄢1#主变为强油导向冷却方式，故障时的下瓷套碎片及金属粉末、碳渣等随油流进人变压器绕组内部，现场清理困难；另外变压器事故后下起大雨，而变压器密封已破坏，变压器本体肯定进水受潮，现场干燥处理也不易实施，所以将鄢1#主变返厂修理（2）做好YH站单主变运行期间负荷转移、防全停事故预案及相关运行方式安排，发出电网运行风险预警，开展应急演练落实事故防范措施，加强鄢2#主变日常特巡及带电检测，确保鄢2#主变安全运行（3）组织实施220kV鄢1#主变返厂大修及更换，编制施工""三措一案""和特种作业施工方案，做好现场安全质量及进度管控，严格按照规程规范安全开展工作，确保12天内恢复供电，""零缺陷""投产为防止类似故障的再次发生，省公司决定全面排查全省范围内湖南醴陵厂的变压器套管，结合首检及停电检修对套管上部注油口密封进行全面检查，更换其密封圈、加垫片并涂抹防水胶加强密封，防止套管绝缘受潮发生事故","110kV母联鄢17开关合上，110kV#4、#5母线并列运行；鄢1#主变经中压侧鄢21开关向鄢110kV#5母线供电（50.77MW），带110K鄢秦线（鄢2231.03MW）、鄢饶线(鄢165.56MW)、鄢万线(鄢1343.44MW)负荷；鄢2#主变经中压侧鄢19开关向110kV#4母线供电(64.37MW)，带110kV鄢饶线（鄢2013.03MW）、鄢凉线(鄢1122.27MW)负荷35kV分段鄢31开关断开，35kV#7、#8母线分裂运行；鄢1#主变经低压侧鄢37开关向鄢35kV#7母线供电（12.65MW），带35kV岐亭线鄢41、轧钢厂线鄢38、宋埠线鄢35、铁门线鄢32、1#所变鄢34负荷；鄢2#主变经低压侧鄢57开关向鄢35kV#8母线供电(64.37MW)，带35kV中驿线鄢52、火电厂线鄢58、顺河线鄢61、2#所变鄢54负荷鄢#1主变保护动作，三侧开关跳闸后，35kV分段备自投动作，合上了鄢31开关，同时由于110kV#4、#5母线并列运行，全站负荷由鄢#2主变带20点26分51秒520毫秒，本体轻瓦斯动作；高压侧开关操作箱第一组、第二组三相跳闸及永跳灯亮；第一组非电量、第二组非电量及状态不对应灯亮中低压侧开关操作箱鄢21、37开关跳闸、跳位灯亮20点26分30秒，主变、220kV、110kV故障录波装置启动，220kV故障波形均呈现鄢05开关B相电流增大，110kV故障波形均呈现鄢21开关B相电流增大鄢#1主变保护动作，三侧开关跳闸后，35kV分段备自投动作，合上了鄢31开关，同时由于110kV#4、#5母线并列运行，全站负荷由鄢#2主变带，本次跳闸未造成负荷损失但2007年试验中发现，鄢#1主变中压侧B相套管介损异常增大，后更换为醴陵火炬产套管鄢1#主变中压侧A、B、C、0相套管瓷套与法兰间均有位移,其中B相套管将军帽被顶高20cm，已无油位指示图8鄢#1主变110kVB相套管将军帽被顶高图9鄢#1主变110kVB相套管上截瓷套底部220kV鄢#1主变三侧开关（鄢05、21、37）跳闸；35kV分段鄢31开关合闸；对鄢05、21、37、31开关进行检查，未见异常","220kVYH变电站位于麻城市宋埠镇YH村，于1998年12月正式投入运行220kV系统采用双母接线方式，出线4回，110kV系统采用双母带旁路接线,出线6回,35kV系统采用单母分段接线，出线7回220kV母联鄢04开关合上，220kV#1、#2母线并列运行；220kV道鄢一回经鄢10开关向220kV#1母线供电（98.01MW），带鄢1#主变（鄢056月24日下午，将鄢#1主变110kV中压侧B相套管吊出，检查发现套管下截瓷套已破碎掉入油箱，均压环金属部分有5处左右电弧灼伤缺口，电容屏绝缘纸烧黑散裂且有金属颗粒；套管上部注油孔闷头螺栓密封圈有约3毫米缺失及多处裂纹，其它主密封圈弹性良好、外观及安装正常继续吊开升高座后发现法兰处有放电痕迹，主变内部散落有大量瓷套碎片和部分金属颗粒",套管,套管故障,"['在其后2008、2010、2013年试验该套管数据一直稳定', '在合格范围内；2015年5月变压器本体油色谱及微水分析结果正常油枕靠近鄢1#主变110kVB相套管处有喷油和轻微弧光灼伤痕迹鄢1#主变本体油箱两个压力释放器排油管有泄油痕迹', '将鄢#1主变110kV中压侧B相套管吊出', '检查发现套管下截瓷套已破碎掉入油箱', '电容屏绝缘纸烧黑散裂且有金属颗粒；套管上部注油孔闷头螺栓密封圈有约3毫米缺失及多处裂纹']","('需停电处理', 'B类修检', ['根据上述检查情况', '在制造厂内安装时可能存在受力损伤或非正常老化开裂。在近期连续大雨天气下'])"
12-吉林-吉林省LN66kV变电站66kV1号变压器故障报告,变压器,,吉林省LN变电站,"(主变,2.2.1LN66kV)、(导线,2/3)、",,2012,2015/8/20,电缆故障,,,,,66kV,,电缆,同时，低压a相绕组匝间绝缘损坏，发生匝间（股间）短路，1号主变差动保护动作，跳闸2.2.2近区短路冲击电流导致变压器低压a相绕组严重变形，在电动力作用下绕组受挤压，支撑薄弱部位沿径向向外凸出，在内层第74匝附近顶破内、外层绕组间绝缘隔板，绕组外包绝缘破坏并与对应的外层绕组第40匝之间发生匝间短路，被短路匝不少于34匝同时，低压a相绕组匝间绝缘损坏，发生匝间（股间）短路，1号主变差动保护动作，跳闸1.电缆线路绝缘发生故障后故障点无法消除，投入自动重合闸装置会使变压器连续受到短路冲击，建议对较长的电缆线路宜停用自动重合闸2.对省内66kV变压器故障录波装置的安装情况进行普查，未安装故障录波装置的应尽快安装，保证变压器发生故障时相关数据可查,3.生产厂家应重视变压器产品的抗短路能力要求，加强各工艺环节的质量控制，严格按照抗短路能力设计值进行生产4.在变压器交接验收时，生产厂家应向运行单位提供所生产变压器的抗短路能力计算报告或校核报告,"1.21号主变绝缘电阻，高、低压绕组直流电阻偏差均在合格范围内，高压绕组工频耐压试验通过1.3单相短路试验、绕组对地及相间电容量、单相空载试验、频响法绕组变形测试等项目检测数据异常""）；二次绕组对地电容量较交接值增大18.211%；单相空载试验两短磁路损耗比1.269；频响法绕组变形测试曲线低压a相绕组相间横向比较及与交接试验测试曲线间纵向比较重合性均较差(相关绕组变形测试曲线见附录B)1.410kV南站线出线电缆A、C相相间绝缘电阻为零，A、C相对地绝缘电阻为零；B相对A、C相及对地绝缘电阻正常1.58月21日，1号主变跳闸后取油样进行色谱分析，油中氢气含量262.72μL/L，超过规程注意值（150μL/L）；总烃148.45μL/L，其中乙炔含量72.82μL/L，超过规程注意值（5μL/L）；一氧化碳气体组分增长2.54倍，二氧化碳气体组分增长1.10倍；特征气体三比值法编码为102，变压器内部发生电弧放电（DL/T722-2014《变压器油中溶解气体分析和判断导则》）1.5通过对以上数据进行分析，判断1号主变绕组变形，以低压a相绕组变形最为严重，且变压器低压绕组存在匝间短路故障，设备状态评价中心建议四平供电公司将1号主变返厂进行解体检查2.1.1变压器高压绕组共672匝，低压绕组112匝，且整体外观检查无异常2.1.2变压器调压绕组A相上压环下方绝缘垫板在靠近B相绕组侧与绕组轴线约15°角方向出现轻微黑色变色2.1.6低压a相绕组靠近低压b相绕组侧由上至下的4段绕组均出现严重的内凹变形（见图2）；第4段绕组首匝（第43匝）匝间各股绝缘烧损严重，局部碳化（见图3、4）2.1.7低压绕组a相第40匝为放电中心位置，绕组内外两层线圈间绝缘纸板击穿、烧损严重，致绕组至少34匝短路，导线个别股2/3以上被电弧烧熔（见图5）2.1.8低压a相绕组与铁芯间绝缘筒内壁纵向发现多处裂纹，个别裂纹可见断裂间隙（见图6）2.1.9变压器铁芯表面存在较多杂色区域，为油泥在绝缘件与铁芯接触部位沉积所致（见图7）图6a相绕组内绝缘筒壁存在多处裂纹2.2.3根据低压a相绕组总匝数及被短路匝数比例及变压器低压绕组额定短路电流进行估算，在上述情况下变压器短路电流最大可达额定电流1.46倍，考虑绕组及绕组导线绝缘破坏范围、系统阻抗及短路电缆阻抗等影响因素，故障电流应小于计算值，但足以达到差动保护动作定值，变压器差动保护动作正确",9月24日，在省公司运检部、四平供电公司及电科院设备状态评价中心相关人员见证下，由厂家对变压器进行解体检查，检查情况如下,2015年8月20日，国网四平供电公司LN66kV变电站1号主变差动保护动作；10kV南站线电流速断保护动作、线路重合闸保护动作、重合不良，电流速断后加速保护动作；1号主变轻、重瓦斯保护未动作，瓦斯继电器内无气体聚集；主变过流保护未启动或启动后返回故障原因为1号主变故障原因为10kV南站线出线电缆A、C相发生相间短路、接地，导致变压器受到近区短路冲击，低压a相绕组严重变形、低压c相绕组明显变形2.1.5低压c相绕组在靠近低压b相绕组侧由上至下第1段7匝、第2段14匝绕组内凹变形，且第2段绕组变形较大（见图1）2.2.1LN66kV变电站1号主变故障的诱因为10kV南站线出线电缆A、C相相间短路、接地，而自动重合闸装置将故障未消除的电缆线路再次投入系统，使变压器在短时间内连续受到两次近区短路冲击，绕组变形、低压a相绕组匝间绝缘损坏发生匝间短路，差动保护动作,,导线,导线故障,"['导线个别股2/3以上被电弧烧熔2.1.8低压a相绕组与铁芯间绝缘筒内壁纵向发现多处裂纹', '考虑绕组及绕组导线绝缘破坏范围、系统阻抗及短路电缆阻抗等影响因素']","('需停电处理', 'A类修检', ['建议对较长的电缆线路宜停用自动重合闸。2.对省内66kV变压器故障录波装置的安装情况进行普查', '未安装故障录波装置的应尽快安装', '加强各工艺环节的质量控制', '严格按照抗短路能力设计值进行生产。4.在变压器交接验收时'])"
