报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,状态量,状态描述,诊断分析,检修决策
120-湖北-湖北省ZGT变电站220kV 1号变压器故障报告,变压器,"(时间,16时14分)、(时间,0ms)、",湖北省ZGT变电站,"(设备型号,生产厂家)、(主变,2.3.3)、(主变,CSC-326D)、",,8-Oct,,主变故障,,,,,220kV,,主变,（2）35千伏竹东线竹337开关柜进线电缆头因装配及安装工艺缺陷引起局部放电导致绝缘不断劣化，最终发生绝缘击穿二是由于终端内电缆本体外半导电层剥切过程工艺粗糙且未打磨及涂抹硅脂，导致主绝缘与冷缩预制件之间存在气隙，导电粒子激发界面沿面放电，降低界面的击穿场强,严格按照状态检修周期开展35千伏电缆外护套绝缘电阻的检测试验，试验结果异常时，应检测电缆铠装及铜屏蔽层的通断情况，并及时处理铠装及铜屏蔽层断裂隐患（3）加强电缆施工全过程技术监督选择有资质的专业厂家进行电缆接头施工，加强施工过程和材料选用质量监督，有效提升安装工艺水平,由于录波时间过长，该文件在录波装置以及采用离线分析软件均无法打开，导致录波波形无法观看根据以上信息以及后台SOE记录，事件时序见表4其中，竹331断路器开关柜B、C相间及对地存在明显的放电痕迹；竹337断路器开关柜前半部分内的A、B相对地存在明显的放电痕迹，开关柜后半部分内的三相电缆接头之间存在明显的放电痕迹对竹#1主变进行了油色谱、绕组直阻、短路阻抗、绕组变形等诊断试验，经试验，竹#1主变、竹337断路器、电流互感器正常Q/GDW168-2008《输变电设备状态检修试验规程》依据《输变电设备状态检修试验规程》，以上试验合格,当日现场工作无（1）迅速开展电缆头专项隐患排查，对全省同类型电缆头的装配及安装工艺问题进行检查，综合考虑设备重要等级及对系统运行影响程度，分轻重缓急对疑似隐患电缆终端头分次分批更换，重点抓紧对变电站低压出口处等易造成主变短路损坏、重要用户供电中断的隐患整治（4）全面整治开关柜运行环境清查变电站高压室运行环境整治工作进度，重点对高压室空调除湿装置安装配置、电缆封堵、门窗密封等情况进行全面清查，加快完善高压室防潮除湿设施,"220千伏ZGT变电站220千伏进出线5回，110千伏出线11回，35千伏出线5回竹#1主变跳闸前，ZGT站#1、#2主变均处于运行状态，220千伏、110千伏母线并列运行，35千伏母线分列运行竹#1主变供35千伏#7母线及4回出线，高压侧竹223有功功率98.37兆瓦，中压侧竹115有功功率80.14兆瓦，低压侧竹331有功功率10.71兆瓦8月23日16时14分，ZGT站35千伏竹#7、#8母线接地，16时26分，将35千伏分段竹340开关由运行转热备用，35千伏#8母线接地信号消失，#7母线仍然发接地信号16时40分01秒，35千伏竹东线竹337开关三相跳闸，重合后再次跳闸16时40分02秒，竹#1主变三侧开关跳闸，由于此时35千伏分段开关已断开，导致35千伏竹#7母线停电3)164)几乎与竹337开关再次跳闸同时，竹337柜内开关靠母线侧发生A相接地故障，由于竹331开关柜内B相接地故障依然存在，形成异相两点接地5)竹337断路器再次跳闸后约25ms，#1主变差动保护动作，跳开三侧开关，35千伏#7母线停电竹#1主变两套保护装置（CSC-326D）均报""比率差动B相出口""，主变三侧开关已跳闸（竹223、竹115、竹331）之后竹#1主变B相、C相相间发生短路，#1主变差动保护动作，主变三侧开关跳闸35千伏竹东线过流Ⅰ段动作35千伏竹东线重合闸动作35千伏竹东线过流I段动作竹#1主变比率差动保护动作35千伏竹东线337断路器开关柜前部、后部柜门被冲开，C相电缆头损坏，有异物喷在柜门上；竹#1主变35千伏竹331断路器开关柜后部柜门被冲开图3竹#1主变35千伏竹331断路器开关柜图4竹#1主变35千伏竹331断路器开关柜绝缘挡板图535千伏竹东线竹337断路器开关柜后部图635千伏竹东线竹337断路器开关柜前半部分照片1（1）雷暴雨天气下竹#1主变35千伏侧竹331开关柜内绝缘性能下降，B相铜排发生接地故障，A、C两相电压升高，竹337开关柜C相进线电缆头因绝缘不良，在较高电压下发生故障损坏并产生三相短路，此时竹331断路器柜内C相与B相发生短路，形成主变差动保护区内两相接地短路故障，跳开#1主变三侧开关竹#1主变跳闸后，17时50分地调通知潜江调度转移35千伏竹东线、竹徐线（负荷由泽口变供）、永安Ⅰ回线负荷；17时55分通知仙桃调度转移35千伏竹郑线负荷",220千伏ZGT变电站位于荆州地区潜江市，有220千伏变压器2台，容量均为180000kVA在竹331断路器开关柜、竹337断路器开关柜内发现明显的放电痕迹，以下是故障设备照片,断路器,断路器故障,"['竹331断路器开关柜B、C相间及对地存在明显的放电痕迹；竹337断路器开关柜前半部分内的A、B相对地存在明显的放电痕迹', '竹#1主变、竹337断路器、电流互感器正常Q/GDW168-2008《输变电设备状态检修试验规程》依据《输变电设备状态检修试验规程》', '容量均为180000kVA在竹331断路器开关柜、竹337断路器开关柜内发现明显的放电痕迹']","('需停电处理', 'A类修检', ['35千伏竹东线竹337开关柜进线电缆头因装配及安装工艺缺陷引起局部放电导致绝缘不断劣化', '严格按照状态检修周期开展35千伏电缆外护套绝缘电阻的检测试验', '应检测电缆铠装及铜屏蔽层的通断情况', '并及时处理铠装及铜屏蔽层断裂隐患加强电缆施工全过程技术监督。选择有资质的专业厂家进行电缆接头施工', '加强施工过程和材料选用质量监督', '有效提升安装工艺水平'])"
121-湖北-湖北省ZS变电站220kV 2号变压器故障报告,变压器,"(试验时间,环境温度(℃))、(试验时间,20)、",湖北省ZS变电站,"(断路器,0.5s)、(电压互感器,0.02W3)、(合并单元,CSN-15B4)、(主变,CSC-326)、(主变,CSC-326BE)、",,2013/9/5,2014/9/16,主变故障,,,57%,"(合并单元,北京四方继保自动化股份有限公司)、",220kV,,主变,基于现场解体情况和以上事实分析，故障的原因有以下三个因素经现场解体检查发现中间变压器绕组靠近下箱体处出现电弧灼烧痕迹，经分析认为该互感器的中间变压器线圈在装配过程中线圈与铁心之间的木质撑条放偏或没撑实，造成线圈在运行过程中发生位移下沉，与箱底挤压变形，造成匝间绝缘下降而放电③中间变压器材质控制不到位中间变压器存放时间较长，在制作过程中，存在线圈绝缘纸及绝缘纸板中的水分干燥不充分的可能，以至于中变高压线圈层间及对地的绝缘裕度偏低结合上述情况，此次造成#2主变跳闸的原因为厂家在保护配置时，将从电压互感器采集的电压放大3倍后直接引起的综上所述，此次事件是因为#4电容式电压互感器制作工艺控制不严，致使运行过程中水份进入箱体，造成绝缘损坏，密封不严，出现匝间短路、绕组对箱体放电现象，导致互感器二次输出电压波动，零序电压升高到64伏，而保护厂家在保护配置时错误设置相关系数，导致采集电压放大3倍达到整定值（180伏）而跳闸,（2）加强同型号互感器排查工作组织相关技术人员，对在运的电压互感器的密封性进行排查，对密封检查有嫌疑的进行绝缘油的微水试验，重点排查江苏思源生产的TYD110/√3－0.02W3型在运的电压互感器，防止类似事件的发生,"分析意见:油中H2、C2H2和总烃均超过注意值，三比值编码为102，设备内部存在电弧放电故障2．介质损（tanδ）及电容量测量测试仪器停电后发现C相PT油箱盖板上的紧固帽锈蚀严重，油箱呼吸口内封闭螺丝有锈蚀情况绝缘油中的絮状物为中间变压器线圈上的白沙带等绝缘物放电后的遗留物图4PT油箱紧固帽图5呼吸口紧固帽（右）和内螺丝（左）图6内螺丝出现锈蚀情况②互感器中间变压器线圈与箱底距离较近，线圈受挤压变形绝缘下降烧损图9线圈烧损图10线圈烧损图11木质撑条放偏或没撑实该互感器内部的中间变压器为2009年生产，互感器为2011年出厂投运时，按地调定值整定单要求，#2主变中后备零序电压保护""间隙零压取外接""置""1""即取外接3U0枣#4母线同厂家同型号A、B相电容式电压互感器已经取油样，符合标准2．介质损（tanδ）及电容量测量测试仪器",当日现场工作无继电保护人员到现场进行，打印保护装置报告、故障录波图，检查保护装置定值通过保护装置录波图发现C相有较大的谐波分量，起初将故障定位于母线及#2主变中压侧的合并单元上，并及时与二次设备厂家人员联系，要求技术人员到现场荆门检修公司及时联系电压互感器厂家，要求厂家技术人员到现场经厂家人员（北京四方）检查，110kV母线合并单元3U0通道的内部配置参数变比配置错误加强继电保护现场管理工作，严格按照继电保护检验规程进行相关检验，严防漏项、掉项，同时做好验收管理工作，严格执行省公司验收管理规定，组织专业人员按照标准化验收作业指导书进行全面验收迅速联系厂家对正在运行的所有智能变电站主变间隙保护整定值进行排查，对采取外接间隙电压的保护进行检查，有问题的迅速整改,220千伏ZS变电站220千伏、110千伏侧均为双母线接线方式，35千伏侧为单母分段接线方式故障前，两台主变高、中压侧并联运行，低压侧由#1主变供电220千伏掇枣I回、掇枣II回、江枣线、枣林线、枣牌线分别接于#1、#2母线，母联开关处于合位#1主变低压侧枣32开关接35kV#7母线供一台消弧线圈、一台所变，四回出线，35kV母联枣40开关并列#7、#8母线，#7母线供一台消弧线圈、一台所变，三回出线#1主变高压侧枣05负荷为72.4MW，#2主变高压侧枣05开关负荷为74.2MW2014年9月16日10时21分，220千伏ZS变电站因110kV#4母线互04C相PT中压线圈绝缘损坏内部放电，引起110kV侧II段二次零序电压升高，造成#2主变A套CSC-326保护中压间隙电流、零序过压动作跳，三侧开关跳闸2014年09月16日10时21分447毫秒#2主变保护启动根据运行方式要求，ZS变#2主变中性点经间隙接地运行，#2主变高、中压侧后备保护间隙保护投入当110kV#4母线互04C相PT内部绝缘故障，二次输出电压异常，外接开口三角绕组出现较大零序电压，#2主变A套保护装置动作时采样为192V，大于保护整定值（180V），保护动作跳三侧开关当互04C相PT发生故障时实际零序电压为64V，小于间隙保护定值，保护装置不应动作，但由于厂家人员的外接开口三角电压配置错误，造成了#2主变保护零序过压动作,220千伏ZS变电站为智能变电站，隶属于掇刀运维站#2主变保护装置型号为CSC-326BE，合并单元型号为CSN-15B4，生产厂家为北京四方继保自动化股份有限公司现场检查枣05、18、44开关本体及机构无异常；检查#2主变本体无异常#2主变跳闸后，经厂家人员和现场保护人员检查发现，母线合并单元与保护装置电压变比配置时，将外接零序电压通道的变比按相电压的变比设置，导致外接零序电压采样值为实际值的3倍,母线,母线故障,['母线合并单元与保护装置电压变比配置时'],"('需停电处理', 'A类修检', ['故障的原因有以下三个因素。经现场解体检查发现中间变压器绕组靠近下箱体处出现电弧灼烧痕迹', '加强同型号互感器排查工作。组织相关技术人员', '对在运的电压互感器的密封性进行排查', '对密封检查有嫌疑的进行绝缘油的微水试验', '重点排查江苏思源生产的TYD110/√3－0.02W3型在运的电压互感器'])"
122-福建-福建省AA站220kV 2号变压器故障报告,变压器,,,"(主变,L/L)、(套管,BRLW2-72.5/1250-3)、(主变,BRDLW1-252/630-3)、",,6-Sep,2007/5/28,主变故障,,,,,220kV,,主变,现场进行套管解体分析，解体情况表明，故障原因系套管顶部密封不良引起内部进水，水分流向套管底部，并积聚于套管底部使绝缘筒内壁受潮，均压球（高电位）沿绝缘筒内壁对安装法兰盘金属延长管（地电位）放电，电流流经路线是从均压球沿绝缘筒内表面到金属延长管，最后到达安装法兰盘放电发生后绝缘筒爆裂，持续3周波后开关跳闸，切断故障电流现场检查情况看，注油口、油位观察窗及端盖的密封圈都未见明显异常（如错位、压痕或破损等），但从套管储油柜内铁锈水迹分析套管属于长时间进水，该套管取样口位于套管顶部、处于水平位置，取样口密封圈为单层设计，且没有防雨罩，由于AA变处于沿海湿度较大、雨季较长，且白天和夜晚温差较大，初步确定事件的原因是套管厂家密封设计存在缺陷，套管内部凝露进水造成瓷套爆炸\t4、套管下部爆炸后产生的碎瓷散落在B相器身附近，主要分布在铁芯上表面、B相压板上、油箱箱底下部，在中压线圈和低压引线出头处也发现散落的碎瓷；为了进一步检查碎瓷是否进入线圈内部，需拔出B相整体线圈并根据实际检查情况分体拔出单个线圈进行检查制造厂不建议从注油口取油样，会破坏套管密封，而且油务人员取油样后没有更换密封圈，旋紧螺钉未使用力矩扳手，过松会导致密封不严，过紧会导致密封件受压过度，容易老化最终导致套管密封失效，进水受潮，套管损坏套管取油样会破坏套管微正压结构，或造成油位偏低，对套管的运行会造成一定的不利影响,,5月28日下午，变压器绕组变形试验合格，直流电阻、绝缘电阻、绕组介损、电容量试验合格；有载开关切换测试合格5月28日下午，主变本体油色谱试验不合格，其中氢气254μL/L、甲烷83μL/L、乙烷7.2μL/L、乙烯94μL/L、乙炔200μL/L、总烃384.2μL/L经分析#2主变本体乙炔超注意值（5μL/L）、氢气超注意值（150μL/L）、总烃超注意值（150μL/L），主变内部存在高能量放电故障套管解体后发现套管储油柜底部沉积有2cm以上铁锈水迹，且弹簧上附有明显黄色铁锈，现场人员一致认为套管下瓷套爆炸的原因是套管内部进水所致\t2、主变器身和中压引线以及附件的低压引线无放电痕迹3、主变器身和引线无松动及变形和移位现象5、有少许套管爆炸后散落的套管下部绝缘纸，表面未发现金属颗粒2007年6月26日对B相整体线圈及单个线圈拔出检查及器身出罐后总装及最终试验进行监造验证沈阳传奇套管无取油样口，但规程要求对套管进行油色谱试验，因此检修部门一般从油枕头部注油口取油样基于上述原因，一般不建议进行对套管进行取油样作业,（2）现场检查#2主变压器情况110千伏侧B相套管将军帽与瓷瓶连接处脱离、压力释放阀动作喷油2007年6月12日对AA变#2主变进行吊芯检查，并确定处理方案2、拔掉上铁轭，对上铁芯进行清理3、拔出B相整体线圈并根据实际检查情况分体拔出单个线圈，进行检查并侧地清理碎瓷4、彻底清理后，重新安装并更换拆装过程中损坏的绝缘件,该主变配置XX套管有限公司BRDLW1-252/630-3（220千伏侧三相）、BRDLW-126/630-3（220千伏侧中性点）、BRDLW-126/1250-3（110千伏侧三相）、BRLW2-72.5/1250-3（110千伏侧中性点）型套管2007年5月28日，5时25分220千伏AA变#2主变差动动作（双套）、本体重瓦斯动作、压力释放阀动作，#2主变28B、18B、68B三侧开关跳闸#2主变保护屏Ⅰ动作报告故障发生时，AA变110千伏系统并列运行、10千伏备投正确动作,AA地区气象雨，AA地区电网无故障，AA变无检修操作（1）现场检查#2主变电量保护及非电量信号动作情况与综自记录相符,套管,套管故障,"['主变内部存在高能量放电故障套管解体后发现套管储油柜底部沉积有2cm以上铁锈水迹', '现场人员一致认为套管下瓷套爆炸的原因是套管内部进水所致2、主变器身和中压引线以及附件的低压引线无放电痕迹3、主变器身和引线无松动及变形和移位现象5、有少许套管爆炸后散落的套管下部绝缘纸', '表面未发现金属颗粒2007年6月26日对B相整体线圈及单个线圈拔出检查及器身出罐后总装及最终试验进行监造验证沈阳传奇套管无取油样口', '但规程要求对套管进行油色谱试验', '一般不建议进行对套管进行取油样作业']","('需停电处理', 'B类修检', ['均压球沿绝缘筒内壁对安装法兰盘金属延长管放电', '最后到达安装法兰盘放电发生后绝缘筒爆裂', '切断故障电流现场检查情况看', '在中压线圈和低压引线出头处也发现散落的碎瓷；为了进一步检查碎瓷是否进入线圈内部', '需拔出B相整体线圈并根据实际检查情况分体拔出单个线圈进行检查制造厂不建议从注油口取油样', '而且油务人员取油样后没有更换密封圈'])"
123-福建-福建省A站110kV 1号变压器故障报告,变压器,,,"(主变,40000/110)、",,,,主变故障,,,,"(套管,上海MWB互感器有限公司)、",110kV,,主变,经过对主变安装过程的查询、交接试验的数据及变压器油色谱的分析数据进行综合的分析，我们认为油中乙炔的产生应不属于线圈内部和电路接触性放电，而应该是引线对某一接地体放电，且能量较小，该接地体处于不直接接地状态，或有载调压开关渗漏与本体窜油所致，短期内不会对主变产生不良的影响，为排除隐患，对主变进行停电处理从而可以排除有载调压开关渗漏窜油产生的乙炔据变压器安装的现场吊罩人员讲，吊罩时此夹件很干净，没有发现有类似的游离碳黑杂物，因此此夹件上的游离碳黑应该属运行后产生至此，我们基本可以确认引线夹持件上的游离碳黑应该是来自于套管头部该套管为油浸纸电容式穿缆型套管，上海MWB互感器有限公司生产，该套管将军帽帽盖与高压引线接头Φ60紧固螺母之间有一纸质的垫片，高压引线接头与将军帽帽盖底部之间有一橡胶密封垫相隔，高压引线接头与将军帽帽盖、中心套管壁之间的相互导通靠的是一根定位销，在安装的过程中如果定位销与将军帽帽盖没接触好，就导致套管将军帽帽盖及中心套管壁与高压引线接头之间没有连通或接触不良，当套管处于正常运行时，高压引线接头带有高电压，但由于套管的中心套管壁与高压引线接头之间存在一定油隙相互不通，导致高压引线接头带电，而套管中心套管壁经套管电容屏接地，从而形成接地体不直接接地状态这种状态就会引起高压引线接头与中心套管壁之间形成电弧放电，放电电流约为100mA（后期通过试验验证所得），属低能量电弧放电由以上分析可见，发生套管高压引线接头与套管中心套管壁之间的电弧放电，纯属套管安装不细致和设计不完善所致，在运行中的套管已出现多例,通过对此结构的套管进行解剖检查与试验，验证了在此类套管如果在安装过程中出现了高压引线接头与将军帽帽盖接触不良的情况，就可能导致高压套管在介损试验中介损值增大，运行中套管中心套管壁与高压引线接头之间发生低能量电弧放电的现象A、将不锈钢销子的一端加一个弹簧片，以保证销子与帽盖接触良好B、改进压紧螺母，以保证能够利用扭力扳手或用F型扳手都能拧紧压紧螺母2、套管改进可采用在销子的端部加一弹簧片，并改进压紧螺母的结构，以确保将军帽帽盖与套管高压引线接头导通,A变1＃主变，但投运后发现本体变压器油中溶解气体色谱分析数据异常，含有少量的乙炔气体，经跟踪检查，发现乙炔气体呈持续增长的态势，于是加强对主变本体绝缘油色谱的跟踪，每星期采集一次油样进行色谱分析，数据下表从以上的试验数据可以看出，异常现象主要是乙炔含量的不断增加1)C2H2占总烃的50％左右，为总烃的主要成份，说明在变压器油箱内部发生了放电故障；2)CH4和C2H4几乎没什么增长，说明内部不存在过热性和接触松动性故障；3)CO和CO2含量不高，说明变压器内部固体绝缘没有受到损坏；4)H2含量不高，说明内部不存在高温或中温过热采用特征气体法初步可以判定变压器内部存在油中火花放电；根据三比值法的编码规则，得出此次故障的编码为211，初步判断故障为主变内部存在电弧放电在2008年11月结合110kV线路的跨越需全站停电的机会对变压器进行停电检查，在检查开始之前，我们对变压器进行常规的试验，各个项目的试验数据均正常根据这一发现，我们对高压引线夹持部位进行了仔细检查，但均未发现有放电痕迹，为了找到游离碳黑的来源，我们对A相高压套管及引线进行了拆装检查，发现A相高压套管引线接头及其与套管中心套管壁都存在着大量游离碳黑痕迹图1、拆下后的高压引线接头图2、套管中心套管壁的碳黑在确定了故障部位后，我们对套管中心套管壁及高压引线接头进行了清洁（见图3）然后再进行试验所有试验项目，绝缘电阻、直流泄漏、直流电阻、介损都正常，而且对将军帽帽盖与高压引线接头的连接进行测试，发现已导通压紧螺母的紧固力矩为70N.m，如用F型扳手，可在螺母拧到刚有阻力时，再旋3/4圈可达到70N.m1、对使用上海MWB互感器有限公司COT550型套管的主变，在主变安装完成后应对套管头部导电体与将军帽帽盖的接触电阻进行检测，确保套管高压引线接头与将军帽帽盖导通,1有载调压开关与本体密封的检查将开关油拉出，吊出开关芯将开关内筒油擦拭干净，进行了为期2天的观察及密封试验均未发现开关筒有渗漏窜油现象罐中油处理合格后，进行真空注油、排气，整个检查工作完成,,在对高压首端引线检查时，发现A相高压套管下部引线夹持木夹件上留存有少量的游离碳黑,套管,套管故障,"['我们对A相高压套管及引线进行了拆装检查', '发现A相高压套管引线接头及其与套管中心套管壁都存在着大量游离碳黑痕迹图1、拆下后的高压引线接头图2、套管中心套管壁的碳黑在确定了故障部位后', '我们对套管中心套管壁及高压引线接头进行了清洁然后再进行试验所有试验项目', '再旋3/4圈可达到70N.m对使用上海MWB互感器有限公司COT550型套管的主变', '在主变安装完成后应对套管头部导电体与将军帽帽盖的接触电阻进行检测', '确保套管高压引线接头与将军帽帽盖导通', '发现A相高压套管下部引线夹持木夹件上留存有少量的游离碳黑']","('需停电处理', 'B类修检', ['经过对主变安装过程的查询、交接试验的数据及变压器油色谱的分析数据进行综合的分析', '为排除隐患', '对主变进行停电处理从而可以排除有载调压开关渗漏窜油产生的乙炔据变压器安装的现场吊罩人员讲', '该套管将军帽帽盖与高压引线接头Φ60紧固螺母之间有一纸质的垫片', '在安装的过程中如果定位销与将军帽帽盖没接触好', '纯属套管安装不细致和设计不完善所致', '通过对此结构的套管进行解剖检查与试验', '验证了在此类套管如果在安装过程中出现了高压引线接头与将军帽帽盖接触不良的情况'])"
124-福建-福建省A站220kV 2号变压器故障报告,变压器,,,"(绝缘油,SH/T0304)、",,2-Jul,2005/8/16,主变故障,,,,,220kV,,主变,\t其现象与HVB线圈一样，只是铜线、绝缘纸硫化腐蚀程度不及HVB严重\t变压器油标准未要求硫含量测定，但从以上测试数据可以看出P106的油含硫量大于新油\t2.变压器油（尼纳斯10GBX），在变压器正常运行情况下腐蚀性硫合格，一旦变压器有过热，其油品中的硫或硫化物与铜线反应，氧化生成硫化亚铜（Cu2S），根据过热程度部位和散热情况，其影响绝缘的程度也不一样；当变压器加大负荷运行时，进一步会引起温度升高，从而形成恶性循环1）将钝化剂添加入变压器前，应取样进行添加钝化剂前后油耐压对比试验，如添加前后耐压值降低不超过15%、或添加后试验值仍满足GB/T7595-2000《运行中变压器油质量标准》的要求，则可在变压器内按比例添加钝化剂，否则，应暂缓添加，并及时向上报5.做好变压器油添加钝化剂前后油质的对比工作，如绝缘油电导率和油介损等全面理化试验以及油中硫含量、铜含量、腐蚀性硫等试验数据的检测与比对分析工作，对数据明显异常或偏高的设备，应逐台制定相关控制监测措施，全面加强变压器运行控制,\t按标准条件进行测定-先用氮气喷雾处理油品2分钟，然后把一块刚抛光的铜块放入油中，在140℃温度下暴露19小时试片呈现透明的黑色、黑灰色或深褐色、石墨色或少光泽的黑色、光亮的黑色或淡黑色、任何程度的剥离1.尽快做好尼纳斯油的普查工作，对尚未添加钝化剂的设备，应与制造厂联系，采取必要的措施，如添加钝化剂等，阻止Cu2S沉积的继续生成2.对使用高含硫量绝缘油的变压器，尤其是2003年前投产的使用尼纳斯油产品设备应加强设备监视，制定相应的负荷、温度控制策略，有条件时开展局部放电监测3.对于新购变压器，应选择克拉玛依环烷基油或已经添加了钝化剂的尼纳斯油（例如10GBXP等），不应使用10GBX、10GBN等未添加钝化剂的绝缘油3）添加钝化剂后，应加强对设备的巡视检查，特别是气体继电器有无异常、变压器（高抗）内部是否有异常声响等，并在运行1、4、10、30天，油样进行油中气体色谱分析、绝缘油耐压、介损等全面理化试验；,"\tHVB线圈解体后，1～4饼铜线表面颜色已变成紫蓝色，与铜线接触的绝缘纸表面似镀了一层紫蓝色镀层线圈中部（第17饼）铜线表面颜色为局部很浅的紫蓝色，与铜线接触的绝缘纸表面似镀了一层浅灰色镀层线圈下部铜线表面颜色为较浅紫蓝色，与铜线接触的绝缘纸颜色正常\t（2）图5、6为试验取样铜线，从HVB线圈中取第3饼、第17饼、最后一饼共3个试样3.对部分材质--铜线、包铜线的绝缘纸、变压器油试验分析\t（1）取约5cm2绝缘纸（与铜线接触并变色），放入20ml0.1mol/LNaOH溶液中，放置约24h，溶液变成浅蓝色，初步判定绝缘纸镀上的镀层有Cu+2\t测试人员共测试6个点，测试过程中发现其中有1个点Cu的含量偏低，估计含有少量二价铜离子（Cu+2）测试项目为腐蚀性硫和硫含量，按标准《SH/T0304－92电器绝缘油腐蚀性硫试验法》测试腐蚀性硫，按标准""ASTMD5185－197ICP""法测定硫含量虽然均为非腐蚀性范围，但P107用油浸泡的铜片颜色明显比其他2个深\t按我们要求条件进行测定氮气处理油品为10分钟，温度调高到150℃，暴露时间为48小时试片呈现橙色、红色、淡紫色、带有淡紫色蓝或银色覆盖于紫红色的多彩色、银色、黄铜色或金色、洋红色遍覆于黄铜色、显示有红色和绿色孔雀蓝色）的多彩色但没有灰色\t1.铜线氧化及绝缘纸腐蚀程度跟局部过热和散热情况有关，因此上部铜线氧化及绝缘纸腐蚀严重；下部铜线温度也较高，但下部散热较好，故铜线局部氧化，绝缘纸基本未被腐蚀；\t3.试验证明粘附于绝缘纸表面的沉积物主要为硫化亚铜（Cu2S），降低了绝缘纸的绝缘2.从硫含量分析结果知A#1主变用油硫含量较高，高于新油2）钝化剂添加完成后，应顺序开启油泵（如有），促进钝化剂与绝缘油充分溶合4）添加钝化剂后设备如出现异常情况，应及时上报",,,将A#2主变、A#1主变（同厂同时期产品）和尼纳斯新油共3个试样，送中科院广州分院分析测试中心测试,,故障,"['，1～。4饼铜线表面颜色已变成紫蓝色', '4饼铜线表面颜色已变成紫蓝色', '与铜线接触的绝缘纸表面似镀了一层紫蓝色镀层线圈中部铜线表面颜色为局部很浅的紫蓝色', '与铜线接触的绝缘纸表面似镀了一层浅灰色镀层线圈下部铜线表面颜色为较浅紫蓝色', '与铜线接触的绝缘纸颜色正常、6为试验取样铜线', '从HVB线圈中取第3饼、第17饼、最后一饼共3个试样3.对部分材质--铜线、包铜线的绝缘纸、变压器油试验分析取约5cm2绝缘纸', '放入20ml0.1mol/LNaOH溶液中', '，溶液变成浅蓝色', '，初步判定绝缘纸镀上的镀层有Cu+2测试人员共测试6个点', '初步判定绝缘纸镀上的镀层有Cu+2测试人员共测试6个点', '测试过程中发现其中有1个点Cu的含量偏低', '估计含有少量二价铜离子测试项目为腐蚀性硫和硫含量', '按标准《SH/T0304－92电器绝缘油腐蚀性硫试验法》测试腐蚀性硫', '按标准""ASTMD5185－197ICP""法测定硫含量虽然均为非腐蚀性范围', '但P107用油浸泡的铜片颜色明显比其他2个深按我们要求条件进行测定氮气处理油品为10分钟', '，暴露时间为48小时试片呈现橙色、红色、淡紫色、带有淡紫色蓝或银色覆盖于紫红色的多彩色、银色、黄铜色或金色、洋红色遍覆于黄铜色、显示有红色和绿色孔雀蓝色）的多彩色但没有灰色1.铜线氧化及绝缘纸腐蚀程度跟局部过热和散热情况有关', '暴露时间为48小时试片呈现橙色、红色、淡紫色、带有淡紫色蓝或银色覆盖于紫红色的多彩色、银色、黄铜色或金色、洋红色遍覆于黄铜色、显示有红色和绿色孔雀蓝色）的多彩色但没有灰色1.铜线氧化及绝缘纸腐蚀程度跟局部过热和散热情况有关', '因此上部铜线氧化及绝缘纸腐蚀严重；下部铜线温度也较高', '，故铜线局部氧化', '，绝缘纸基本未被腐蚀；3.试验证明粘附于绝缘纸表面的沉积物主要为硫化亚铜（Cu2S）', '绝缘纸基本未被腐蚀；3.试验证明粘附于绝缘纸表面的沉积物主要为硫化亚铜', '降低了绝缘纸的绝缘2.从硫含量分析结果知A#1主变用油硫含量较高', '高于新油2）钝化剂添加完成后', '，促进钝化剂与绝缘油充分溶合。添加钝化剂后设备如出现异常情况', '促进钝化剂与绝缘油充分溶合添加钝化剂后设备如出现异常情况', '，将A#2主变、A#1主变（同厂同时期产品）和尼纳斯新油共3个试样', '将A#2主变、A#1主变和尼纳斯新油共3个试样', '送中科院广州分院分析测试中心测试']","('需停电处理', 'B类修检', ['如绝缘油电导率和油介损等全面理化试验以及油中硫含量、铜含量、腐蚀性硫等试验数据的检测与比对分析工作', '全面加强变压器运行控制', '按标准条件进行测定-先用氮气喷雾处理油品2分钟', '尤其是2003年前投产的使用尼纳斯油产品设备应加强设备监视', '应加强对设备的巡视检查'])"
125-福建-福建省BB站1000kV 3号C相变压器故障报告,变压器,"(时间,0:00)、",,,,14-Mar,2015/7/7,主变故障,,,65%,,1000kV,,主变,\t从油色谱的数据可以推测，变压器内部出现绝缘故障，为找出事故原因，对故障变压器进行解体检查根据解体情况，可判断本次故障源于S柱绕圈第4、5层围屏内下方，下铁轭拉带绝缘板附近发现的4根金属丝（如图所示）金属异物引起围屏与撑条爬电，产生大量乙炔等特征气体，变压器轻瓦斯动作本次事故变压器供应商在厂内装配时，安装工艺把控不严，将金属异物遗留在设备器身内，暴露出制造厂质量控制环节把关不严,应督促供应商加强质量控制环节，同时在变压器总装前应认真进行检查清理，避免有异物遗留在变压器内部，导致运行中发生放电击穿等问题,其他一、二次设备无明显异常同时，从在线监测后台的乙炔含量从7月1日00而总烃含量从7月1日00主变故障后，省检修公司、省电科院分别开展C相的瓦斯气体及油色谱试验，同时对A相开展油色谱试验进行比对，具体试验结果如表4所示故障后，对主变还进行了包括绕组直流电阻、绕组连同套管绝缘在内的常规高压试验，试验中发现铁心和夹件对地绝缘与备用相变压器相比明显偏小，如表5所示低压对高、中压及地,现场搭建厂房，对变压器进行解体检修，故障线圈外围屏及撑条全部更换,3号主变主体变非电量保护装置报C相轻瓦斯告警故障时，#3联变负荷为204MW，高压侧电流为158A（额定电流1649A），中压侧电流233A（额定电流3299A）,1000kVBB站3号联变是西安西电变压器有限责任公司产品现场检查3号主变C相主体变瓦斯继电器观察窗油位(气体容积超过300ml，轻瓦斯告警定值为270±10ml)（A、B相正常相为满油位），如图1所示金属丝位于主变进油口附件，可能原先金属丝不在此位置，由于油流带动至此，并在此处引起围屏与撑条放电,,故障,"['其他一、二次设备无明显异常同时', '从在线监测后台的乙炔含量从7月1日00而总烃含量从7月1日00主变故障后', '省检修公司、省电科院分别开展C相的瓦斯气体及油色谱试验', '同时对A相开展油色谱试验进行比对', '具体试验结果如表4所示故障后', '对主变还进行了包括绕组直流电阻、绕组连同套管绝缘在内的常规高压试验', '试验中发现铁心和夹件对地绝缘与备用相变压器相比明显偏小', '，1000kVBB站3号联变是西安西电变压器有限责任公司产品现场检查3号主变C相主体变瓦斯继电器观察窗油位(气体容积超过300ml', '1000kVBB站3号联变是西安西电变压器有限责任公司产品现场检查3号主变C相主体变瓦斯继电器观察窗油位(气体容积超过300ml', '轻瓦斯告警定值为270±10ml)', '金属丝位于主变进油口附件', '可能原先金属丝不在此位置', '，并在此处引起围屏与撑条放电', '并在此处引起围屏与撑条放电']","('需停电处理', 'B类修检', ['对故障变压器进行解体检查根据解体情况', '安装工艺把控不严', '应督促供应商加强质量控制环节', '同时在变压器总装前应认真进行检查清理'])"
126-福建-福建省B站220kV 2号变压器故障报告,变压器,,,"(套管型号,BRDLW2-252/630－3)、(主变,SFPSZ10-180000/220)、(型号,BRDLW2-252/630－3)、(主变,L/L))、",,1997,4-Jun,主变故障,,,,,220kV,,主变,分析认为B相套管中有电容屏击穿和内部放电现象，将该套管退出运行，并更换套管套管解体后各方技术人员对这只套管的故障原因进行了分析，认为电容芯子在卷绕过程中带进异物，带电后该部位电场畸变，在运行电压的长期作用下，产生局部放电导致绝缘逐渐劣化，将绝缘纸逐层击穿，故障逐渐由异物处径向扩展，向内到达导电铜管，向外到达第22层铝箔若此次预防性试验未能及时进行，故障点继续扩展，到达一定程度后就会发生贯穿性放电，引起套管爆炸1.对其余乙炔含量为0.2―0.5ul/l的套管，分析认为其乙炔含量仅为痕量级，可能是受到某些因素的影响导致微量乙炔，可继续使用，但必须加强跟踪，建议每半年应取油样进行色谱分析，如乙炔含量有增长的趋势，则必须进行更换若变压器及其附件若存在缺陷，一般投运后都会逐渐暴露出来，往往在首检时的预防性试验中就会发现,3.对变压器投产后一年的首检（预防性试验）应及时进行，并给予充分的重视,在套管解体前，抚顺传奇套管有限公司对该套管进行了部分项目的试验，其油中气体含气量、电容量与福州电业局试验结果相一致，都严重超标，而额定电压下的介损、局放试验都不合格2001年7月前出厂的套管若油中氢气含量超注意值而未见持续增长，运行部门应与制造厂联系，确认故障原因新安装的套管，若发现氢气超标应要求厂家更换,,2004年6月，福州电业局B2号主变在投运后一年的预防性试验时发现，220kVB相套管试验数据严重超标电容量增加52%，且油中含乙炔达1300ul/l,220kV南门变#1主变系西安变压器厂1997年出厂的SFPSZ10-180000/220型强油循环三圈有载变压器，1999年8月投运返厂后，将电容芯子层层解开，发现在套管芯子距导管下端面400毫米处，有一烧焦的洞，从导电铜管起向外到约22层铝箔（总共有53层铝箔）处，绝缘纸烧黑碳化最大处直径为15mm，面积约2.0cm2,套管,套管故障,"['抚顺传奇套管有限公司对该套管进行了部分项目的试验', '而额定电压下的介损、局放试验都不合格2001年7月前出厂的套管若油中氢气含量超注意值而未见持续增长', '发现在套管芯子距导管下端面400毫米处']","('需停电处理', 'B类修检', ['并更换套管套管解体后各方技术人员对这只套管的故障原因进行了分析', '但必须加强跟踪', '则必须进行更换。若变压器及其附件若存在缺陷'])"
127-福建-福建省C站220kV 2号变压器故障报告,变压器,,,"(金具,GB2314-1997)、",,2008/7/15,2008/7/28,主变故障,,,,"(主变,山东达驰电气股份有限公司)、",220kV,,主变,从现场检查结果基本可以判断事故原因是，#2号主变220kV侧C相套管接线板在台风影响下发生断裂，接线板及引线从套管接线柱上松脱，摆动时与有载分接开关储油柜上方放电，造成2号主变差动速断保护动作，主变三侧开关跳闸从机械性能角度分析，铜含量不足也导致材料的塑性降低，脆性增加，由此可能导致现有产品的性能不能满足使用要求该接线板投运仅十几天时间就发生断裂，初步分析认为，安装时在螺栓紧固过程中，套管夹持部分平面与圆弧交接处的外表面承受了最大的拉应力，当拉应力超过材料的强度时，就会导致较薄一侧产生裂纹此时，由于接线板并未发生断裂，因此在后续的各项检测中难以及时发现当台风来临时，导线受到大风吹动并把外力传递到接线板，致使裂纹扩展直至断裂a、制造厂对变压器原材料以及组部件质量把关不严，导致部分不满足要求的产品用在了电网上，为电网的安全可靠运行埋下隐患；,b、套管制造商对于套管的现场安装没有提供足够的安装指导，容易引起接线板现场安装因用力过度导致开裂2、套管制造商供货时也能提供接线板的出厂质量证明书及产品有关技术标准，方便用户加强对产品质量的监督3、套管制造商在套管安装使用说明书（或作业指导书）上也应注明接线板安装、检修时注意事项（如接线板夹持部分的螺栓紧固力矩等），避免接安装（检修）时因用力过度而开裂4、变压器安装单位、检修运行单位应重视套管接线板检查工作，还应按制造商的要求安装和检修,"拆下该相套管接线板后发现接线板夹持部分发生纵向断裂为查找接线板断裂原因，将该相接线板交给某检测机构进行检测断裂的接线板外观形貌见图1，对接线板表面进行快速能谱分析，其主要合金成分见附表，材料为黄铜接线板的断口形貌见图2，断口呈粗晶状，无塑性变形迹象，属脆性断裂，同时断口特征表明该接线板为铸件断口表面部分区域呈深灰色，部分呈金黄色，表明该线夹早先已经存在裂纹，裂纹内断面被氧化成深灰色，最后断裂部分呈金黄色，为新鲜断口从图3可以看到套管夹持部分结合面两侧厚薄不均，经测量断裂处厚度9毫米，另一侧厚度11毫米图4中套管夹持部分端面有一半呈金黄色，其边缘呈黑色，这是导线脱落瞬间放电灼烧导致金属熔化的结果图3套管夹持部分结合面两侧厚薄不均图4中套管夹持部分端面有一半呈金黄色根据《电力金具通用技术条件》（GB2314-1997）第5.5条规定""以铜合金材料制造的金具，其铜含量应不低于80%""",1、变压器较多组附件为外购件，除组附件（配件）厂家严格按相关标准生产和检测外，组附件（配件）到货后变压器制造商应安排检验，及时检测外购件是否满足要求，防止不满足要求的产品用在电网上5、变压器巡视检查时应注意检查套管接线板，安装、检修投运后或重负荷时还应进行红外测温,"2008年7月28日晚，受8号""凤凰""台风影响，220千伏C变电站所在地风力很大21","C变#2号主变于2008年7月15日投运，其型号为SFSZ10-120000/220，为山东达驰电气股份有限公司制造，所用套管为抚顺传奇套管有限公司产品,型号为BRDLW2-252/630-3现场检查，发现2号主变220kV侧C相套管接线板从套管导电柱松脱，220kV侧C相引线及接线板悬在空中，有载分接开关储油柜上方有放电痕迹",接线板,接线板故障,"['拆下该相套管接线板后发现接线板夹持部分发生纵向断裂为查找接线板断裂原因', '将该相接线板交给某检测机构进行检测断裂的接线板外观形貌见图1', '对接线板表面进行快速能谱分析', '材料为黄铜接线板的断口形貌见图2', '同时断口特征表明该接线板为铸件断口表面部分区域呈深灰色', '发现2号主变220kV侧C相套管接线板从套管导电柱松脱', '220kV侧C相引线及接线板悬在空中']","('需停电处理', 'B类修检', ['从现场检查结果基本可以判断事故原因是', '安装时在螺栓紧固过程中', '因此在后续的各项检测中难以及时发现当台风来临时', 'b、套管制造商对于套管的现场安装没有提供足够的安装指导', '容易引起接线板现场安装因用力过度导致开裂2、套管制造商供货时也能提供接线板的出厂质量证明书及产品有关技术标准', '方便用户加强对产品质量的监督3、套管制造商在套管安装使用说明书上也应注明接线板安装、检修时注意事项', '避免接安装时因用力过度而开裂。变压器安装单位、检修运行单位应重视套管接线板检查工作', '还应按制造商的要求安装和检修'])"
128-福建-福建省RC站1000kV 都榕II路C相电抗器故障报告,变压器,,,,,14-Jun,15-Dec,,,,,,1000kV,,,通过全面检查，确认电抗器含气量增长是由于旁通阀渗漏引起的，旁通阀密封不严，导致空气经呼吸器进入胶囊、经旁通阀进入储油柜直接与绝缘油接触，从而导致油中含气量异常增长，超过注意值,1、加强油中含气量异常增长的分析检查，如含气量异常增大，应进行全面检查；2、加强现场安装过程的质量管控，在变压器、电抗器整体密封试验后，应增加对胶囊及旁通阀密封试验的检查内容,,现场更换了新的旁通阀并对电抗器进行热油循环、脱气处理，试验合格后恢复运行,福建省RC站1000kV都榕II路C相电抗器故障报告2015年12月都榕II路高抗C相例行带电检测发现油中含气量为3.72%，超过运行中变压器油含气量标准，同时与其他相比较，油枕油位异常,衡阳特变电工变压器有限公司产品，型号为BKD-160000/1100，于2014年6月生产，2014年12月投运,,故障,"['衡阳特变电工变压器有限公司产品', '于2014年6月生产', '2014年12月投运']","('需停电处理', 'B类修检', ['通过全面检查', '加强油中含气量异常增长的分析检查', '应进行全面检查；。加强现场安装过程的质量管控', '应增加对胶囊及旁通阀密封试验的检查内容'])"
129-福建-福建省XX站220kV 1号变压器套管故障报告,变压器,"(时间,1-19)、",,,,6-Oct,2014/1/19,主变故障,,,,,220kV,,主变,"此次末屏接地不良系接地帽内弹簧过度受压发生永久性变形，弹簧压紧力下降导致末屏未能有效接地，套管内部和外部悬浮电位放电，引发油色谱异常1.接地帽内弹簧过度受压时容易发生永久性变形，弹簧压紧力下降导致末屏未能有效接地，套管内部和外部悬浮电位放电但是现场修试人员常使用一字螺丝刀从单侧强行挤压推开套管末屏接地铜套，造成末屏弹簧单侧受力，不能正常恢复或卡涩，从而导致末屏开路5.《预防110（66）kV～500kV油浸式变压器（电抗器）事故措施》第十七条试验（三）条款规定""试验结束应及时将末屏恢复接地并检查是否可靠接地，常接地式末屏应用万用表检查，如发现末屏有损坏应及时处理""，因此对于涉及套管末屏的检修与试验完成后，应按照反措的要求检查套管末屏接地状况，即用万用表检查末屏接地情况，末屏接地正常方可投运（图6）",2.当进行套管介损等试验需将套管末屏接地断开时，正确的做法是使用专用工具将接地套顶开，并使用插销插入引线柱销孔，使套管末屏暂时与地断开进行试验2.运行人员在巡视设备时，应关注末屏装置是否有渗漏、油污情况，末屏处有无异常放电情况4.试验人员在进行套管介损等试验时，应注意避免使用一字螺丝刀从单侧强行挤压推开套管末屏接地铜套，造成末屏弹簧单侧受力，不能恢复，从而导致末屏开路应使用专用工具卡住铜帽进行介损等试验，专用工具的使用方法详见图5,老式套管末屏设计结构存在不合理性，主要体现在以下2方面:故障套管整根更换，主变高、中压侧套管末屏接地均更换为新型号，并接入在线监测装置如发现套管末屏发生放电，应联系厂家现场更换套管末屏3.利用红外热成像仪进行测温，重点监测套管本体及末屏根部的温度，对发现三相不平衡或超出环境3℃的套管应作进一步检查分析,针对沈阳传奇套管老式末屏结构的问题，建议各运行单位，采取以下措施，以防止套管因末屏放电损坏,"2014年1月19日,220kVXX变#1主变例检时发现110kVB相套管末屏引出端接地不良，在末屏接地处产生悬浮电位，长期对外壳放电，将末屏引出端烧毁2014年1月19日例行试验时发现#1主变110kV侧套管B相末屏封帽内存在大量的金属氧化产物，电气试验套管主绝缘介损及电容量、末屏绝缘电阻绝缘均合格，油色谱分析发现B相油中氢气和乙炔含量超过运行注意值，三比值法诊断为低能量放电性质故障，进一步检查发现末屏引线柱与接地帽之间存在放电现象",图1擦拭前套管末屏开盖检查图图2擦拭后套管末屏开盖检查图该末屏为沈阳传奇套管老式末屏结构（见图4）沈阳传奇套管老式末屏引出线焊接在引线柱（末屏引出端子）上，引线柱外有一个弹簧压紧的接地铜套，运行时接地套受内部弹簧的压力与末屏座接触，末屏通过此处可靠接地，最外部有金属护套盖保护并密封防潮1.结合停电检查套管末屏的接地情况，重点检查末屏接地盖内是否有悬浮放电痕迹，末屏引出线端子是否有磨损或烧灼图6万用表检查末屏接地情况,套管,主绝缘及末屏对地绝缘,"['老式套管末屏设计结构存在不合理性', '主要体现在以下2方面:', '并接入在线监测装置如发现套管末屏发生放电', '应联系厂家现场更换套管末屏3.利用红外热成像仪进行测温', '重点监测套管本体及末屏根部的温度', '对发现三相不平衡或超出环境3℃的套管应作进一步检查分析', '图1擦拭前套管末屏开盖检查图擦拭后套管末屏开盖检查图该末屏为沈阳传奇套管老式末屏结构沈阳传奇套管老式末屏引出线焊接在引线柱上', '引线柱外有一个弹簧压紧的接地铜套', '最外部有金属护套盖保护并密封防潮1.结合停电检查套管末屏的接地情况']","('需停电处理', 'B类修检', ['套管内部和外部悬浮电位放电但是现场修试人员常使用一字螺丝刀从单侧强行挤压推开套管末屏接地铜套', '从而导致末屏开路。5.《预防110kV～500kV油浸式变压器事故措施》第十七条试验条款规定""试验结束应及时将末屏恢复接地并检查是否可靠接地', '常接地式末屏应用万用表检查', '如发现末屏有损坏应及时处理""', '因此对于涉及套管末屏的检修与试验完成后', '应按照反措的要求检查套管末屏接地状况', '即用万用表检查末屏接地情况'])"
13-吉林-吉林省PD66kV变电站66kV2号变压器故障报告,变压器,"(时间,3月26日)、(时间,5分钟)、",吉林省PD变电站,"(主变,1.7Um)、",,2006,10-Jun,主变故障,,,,,66kV,严重缺陷,主变,"分析表1中色谱数据，认为该设备一直存在火花放电缺陷，其色谱数据特征已经得到电科院模拟长短间隙放电模型的验证，此时油中溶解气体乙炔含量占总烃主要成分，氢气含量较低与乙炔含量处于同一数量级，并且火花放电故障部位未发生在主要的导电回路内同时，根据电科院模拟试验结论，认为2号主变设备内部存在的火花放电缺陷发展经历了两个主要阶段，2012年9月11日以前，为火花放电平稳期，设备内部缺陷持续存在但未突变发展或消除，设备状态可控，采取缩短色谱监测周期即可；9月11日以后某个时间，设备受到外因影响或火花放电完成量变到质变的积累，火花放电缺陷表现为突变发展，进入火花放电恶化期，如不及时发现并采取措施，火花放电将逐渐发展为高能量电弧放电，直接危及设备安全，严重时设备发生烧毁推测缺陷是由于悬浮电位等原因造成的火花放电色谱数据中气体组分的特征及局部放电量数据都证实设备内部存在火花放电缺陷且本设备故障部位未发生在主要导电回路中，推测可能发生在由引线对电位未固定的部件之间连续火花放电，分接抽头引线和油隙闪络，不同电位之间的油中火花放电或悬浮电位之间的火花放电，如对地屏放电时接地螺丝或引线接头松动造成的放电分析认为，上述情况主要是因为设备内部线圈、铁心在电动力的作用下产生的4）所有绕组所使用的内径绝缘筒材质为胶质材料，在过电压冲击下极易发生放电；且高、低压绝缘筒已有不同程度的开裂；9）铁心片尖多处发生弯折，易发生片间短路；综上，虽然没有找到火花放电部位及放电痕迹，但却发现了主变绕组、铁心等主要部件已经存在严重缺陷,尤其B相绕组，这些缺陷已无法恢复，强行恢复后已无法保障主变承受短路的能力和承受过电压的能力，只能对主变进行重新制造变压器局部放电测量作为一种检查变压器内部绝缘由于场强集中或者其它原因造成的电场畸变或局部场强过高而引起油中或绝缘中放电的有效手段解体检查发现的，垫块松动、脱落、线圈变形、铁芯绑扎带开裂、绝缘筒开裂等情况都造成了局部场强集中、畸变导致局放量不合格，其中B相绕组线圈变形最为严重，压钉外移、铁芯绑扎带开裂的情况很好地解释了该相绕组局放量最大的原因1）2号主变经过吊芯检查与器身拆解，均未发现明显的火花放电部位和痕迹，事实上国内外经常出现这种状况，原因在于此类故障多发生在导电回路外，局部电场强度集中的部位，因其作用在绝缘油隙，导致的是绝缘油的分解，所以经常没有放电痕迹可循，除非放电间隙非常短，按照电科院火花放电模型模拟的情况来看，推测油隙在1mm及以下的短间隙时，才有可能在相应部件上遗留放电痕迹上述情况均可能造成放电性故障发生，但放电痕迹非常不容易被找到1）器身拆解发现了诸多严重缺陷，分析认为，该设备多次经受短路冲击和过电压，造成设备内部产生很大电动力，导致绝缘垫块松动脱落，拉带断裂等情况出现另外，铁心柱大面积锈蚀，也说明工艺质量控制不严，导致铁心在制造或运行中锈蚀1）该设备经受多次短路冲击或过电压后，存在绝缘垫块松动，撑条移位，线匝位移、压钉突起等情况，直接导致了局部放电试验不合格，尤其以V相绕组最为严重2)该设备缺陷部位及成因，重点怀疑为绝缘垫块松动部位，松动垫块在强电场作用下，会存在悬浮电位，不同的悬浮电位间会导致火花放电缺陷的发生3.充油设备色谱异常缺陷初期可以通过缩短色谱检测周期和相关试验来判断故障发展变化程度，一旦确认为缺陷处于发展平稳阶段，可以通过缩短色谱检测周期进行有效监控，避免不必要检修，当发生特征气体组分异常突变后，应立即采取措施，进行相关试验或检查否则继续运行易发生烧损",2.对经常发生出口短路的变压器设备进行统计，有条件时进行抗短路能力评估，必要时进行局部放电试验检查，发现问题及时处理4.增强色谱试验装备、人员的投入和做好油色谱异常设备的技术监督工作，通过科学地制定色谱检测周期来保证设备异常状态可控、在控,变压器2006年投运，设备运行工况良好，2010年6月份以来，2号主变油中乙炔组分含量最高达到4.66μL/L(2012年3月16日数据，规程要求不大于5μL/L)，其它组分无异常变化PD66kV变电站在2012年3月至7月之间就受到11次短路冲击，冲击次数统计表可见表3，2012年10月10日，试验人员对2号主变进行油色谱跟踪分析时发现，乙炔组分突增，超过规程注意值达到11.96μL/L，经试验人员诊断为火花放电，进行了停运处理2010年6月份以来，2号主变油中乙炔组分含量最高达到4.66μL/L(2012年3月16日数据，规程要求不大于5μL/L)，其它组分无异常变化，设备内部存在火花放电缺陷，按照1个月检测周期连续监测无明显变化，专业分析认为设备异常状态尚处于可控状态，做好色谱连续监测即可，一旦发现异常数据再次突然变化时应立即采取措施，防止事故发生2012年10月10日，试验人员对2号主变进行油色谱跟踪分析时发现，乙炔组分突增，超过规程注意值达到11.96μL/L，较上次数据有明显增长，相对产气速率达到204%/月（规程要求不大于10%/月），试验人员进行复试发现，乙炔组分含量继续增长，达到12.2μL/L，诊断认为该设备内部存在的火花放电缺陷快速发展，容易发展到大能量的电弧放电，继续运行十分危险，需要果断进行设备停运检查长春供电公司色谱专业人员自2010年6月份开始，一直对2号主变进行色谱异常监测，坚持监测周期不超过1个月，比较科学地保证该设备异常状态可控、在控2012年10月10日，发现乙炔组分突增，相对产气速率达到204%/月，证明设备内部缺陷快速向严重故障发展历次色谱数据见表1(本文中仅选取了有代表性数据，未全部罗列数据)2号主变油色谱数据乙炔含量异常突变发生后，按照省公司生产部建议，对其进行了局部放电试验A相B相C相通过主变局部放电试验、感应耐压，发现虽然最大局放量在5000pC，但是主变尚能承受住1.7Um/√3（被试一次套管单相对地电压71.2kV）的试验电压，说明放电缺陷部位不在导电回路内，设备主绝缘、纵绝缘尚能经受住考核上述推测为设备返厂解体提供一个参考方向检查过程中发现A、B相之间铁心一处拉带断裂，器身每相的上部绝缘端圈的垫块都有部分脱落，尤其B相线圈变形最为严重，压钉外移、铁芯绑扎带开裂（见图1至图3所示），与局放检测B相局放量最大相吻合3月份至7月份PD2号主变受到的11次短路冲击情况见表3高压绕组及其匝绝缘、垫块、端绝缘、出头、内径绝缘筒、撑条；低压绕组及其匝绝缘、垫块、端绝缘、出头、内径绝缘筒、撑条；调压绕组及其匝绝缘、垫块、端绝缘、出头、内径绝缘筒、撑条；高-低压绕组间绝缘围屏、油隙撑条、角环；高-调压绕组间绝缘围屏、油隙撑条、角环；低压-铁心绕组间绝缘围屏、油隙撑条；1）低压绕组a、b相上端2-3匝线已发生向上的轴向位移10-100mm，已无法恢复；个别线段已出现辐向失稳，已无法恢复；5）铁心外径侧围有聚酯薄膜，易产生爬电；6）三相铁心柱外表面已有大面积锈蚀；8）绝缘端圈、角环多处断裂，角环处出现各种异物；12）引线支架为硬杂木材料，强度较低4.3.1局部放电量不合格的原因4.3.2未找到明显放电部位及痕迹的原因2）2006年投运四年后开始设备内部就存在一定量的乙炔组分，证明火花放电的缺陷不断持续，直到量变到质变或受到外界影响承受不住时，缺陷突然恶化，最终将导致设备的严重故障3)虽然明显的火花放电部位和放电痕迹未找到，但发现设备内部存在多处严重缺陷，该设备主要部件应进行更换重新制造1.变压器发生出口短路后，应及时安排色谱测试，一旦发现油色谱出现异常应及时采取措施，尤其出现乙炔组分时，建议尽快安排停电进行有关项目的检查,5:27二道供电汇报煤田壁纸高压用户进线开关崩了，已甩掉2012年11月1日，技术人员对器身进行了彻底拆解，将高、低、调压绕组及其绝缘全部从铁心上拔出，进行了11项重点检查设备返厂处理并经试验合格后投运，投运初期加强油色谱监测,26日3:08经和线速断保护动作跳闸，重合良好10在2号主变局部放电测量时，高压侧三相绕组局放量不合格，尤其B相绕组局部放电量最大，远高于A、C相绕组的局放量,2012年10月24日，对2号主变进行了首次吊芯检查，此次吊芯检查的项目是高、低、调压引线、铁心绝缘及夹紧情况、有载分接开关状态、器身外观状态等资料显示，PD66kV变电站在2012年3月至7月之间就受到11次短路冲击，变压器运行环境较差，容易因出口短路，引发设备故障例如，某1号主变火花放电缺陷最终故障部位确定为绕组屏蔽层接地螺丝连接部位，因为其松动产生短间隙的火花放电，最终发现地屏引线连片烧灼痕迹，例证了短间隙火花放电,套管,故障,[],"('需停电处理', 'B类修检', ['推测可能发生在由引线对电位未固定的部件之间连续火花放电', '只能对主变进行重新制造变压器局部放电测量作为一种检查变压器内部绝缘由于场强集中或者其它原因造成的电场畸变或局部场强过高而引起油中或绝缘中放电的有效手段解体检查发现的', '压钉外移、铁芯绑扎带开裂的情况很好地解释了该相绕组局放量最大的原因2号主变经过吊芯检查与器身拆解', '不同的悬浮电位间会导致火花放电缺陷的发生。3.充油设备色谱异常缺陷初期可以通过缩短色谱检测周期和相关试验来判断故障发展变化程度', '可以通过缩短色谱检测周期进行有效监控', '避免不必要检修', '进行相关试验或检查否则继续运行易发生烧损', '有条件时进行抗短路能力评估', '必要时进行局部放电试验检查', '发现问题及时处理。4.增强色谱试验装备、人员的投入和做好油色谱异常设备的技术监督工作', '通过科学地制定色谱检测周期来保证设备异常状态可控、在控'])"
130-福建-福建省XX站220kV 1号变压器故障报告,变压器,,,"(型号,额定电流(A))、(主变,RCS-978E)、",,,2006/7/8,主变故障,,,,"(主变,沈阳变压器厂)、",220kV,,主变,"综合以上几方面分析结果，可初步得出本次主变内部绝缘事故发展过程从继电保护录波信息分析可知，35kV甘罗I线与甘下线同时遭受雷击而发生短路故障但因雷击时所处的相位和建弧率的关系，甘下线的雷击实际上只引起了单相故障，并与甘罗I线形成异地相间短路，因此短路故障电流不大对于甘罗I线的三相闪络，有可能是感应雷引起，也不排除其它非雷电因素所致但连续几次的侵入波则可能对主变的匝间绝缘造成了致命性破坏，因而在故障期间，主变匝间绝缘放电，并最终导致瓦斯保护动作跳主变三侧开关由于匝间绝缘故障是在外部系统故障期间发生的，系统短路电流加上匝间短路形成的故障电流，可能引起较大的绕组内部环流，并引起变形或进一步的匝间绝缘故障，导致三相绕组发生不同程度的破坏在匝间短路期间，短路电流可能使线圈变形，同时产生很大的高温电弧烧蚀线圈和有机材料，电弧放电使绝缘油裂解产生大量气体，产生的压力向上冲破端部的压板并导致瓦斯保护、压力释放阀动作综上所述，本次＃1主变绝缘事故主要原因是变压器原设计和现场修复工艺存在缺陷，使变压器抗雷电冲击能力不足，其诱发因素为多次雷电波冲击从变压器保护装置RCS-978E中读取的记录来看，故障发生在低压侧区外三相短路故障在区外故障发生176ms后RCS-978E开始感受到主变内部故障，管理板工频变化量差动保护（差动电流大于0.2Ie）起动，低压绕组出现绝缘损坏，但是这种损坏一开始不足以让常规差动保护起动(需大于0.4Ie)；此时工频变化量比率差动也因匝间故障不够严重而不能动作在203ms时管理板差动起动动作，从其滞后管理板工频变化量差动起动27ms来看，说明主变区内匝间故障呈发展严重,使得重瓦斯保护动作",因此，在电磁场分布等电气参数上并没有得到优化和改进，仍然存在绕组首端电位梯度分布不合理的问题2.在修复过程中，由于受到现场条件的限制，其防尘、防潮、干燥、组装等工艺无法达到制造厂规定的水平，使匝间绝缘留有隐患2.与XX变相连的大用户、县（市）供电有限公司应加强线路维护，制定并落实线路防雷措施，尽量降低雷击跳闸等各类事故率,其主要铭牌参数如下表所示综合以上几个数据判断，#1主变低压侧存在严重的故障虽然35kV存在多次雷电波侵入，但受到站内多层次的避雷器保护，其幅值受到很大抑制因此，雷电波到达主变后，其幅值已经被大幅度削弱，一般难以引起避雷器动作1.2004年9月，XX变#1主变的现场修复、更换低压线圈、压板、绝缘件等部件是按原沈阳变压器厂的原有设计图纸进行的，修复后的主变仍然存在绕组端部电位梯度分布不合理问题，抗雷电冲击性能没有得到改善其中不乏陡度较大侵入波冲击，尽管过电压防护比较完善，但频繁的陡波冲击对主变的绝缘带来了累积性的损害4.35kV线路三相短路故障的存在，进一步加重了主变绕组绝缘损坏由于该站属老站改造，目前尚未实现GPS对时，故LFP-974C上所显示的重瓦斯绝对动作时间与RCS-978E的III侧起动绝对时间存在偏差经过比对后，确认动作时间是正常的,事故后经调整系统运行方式，20时32分，恢复对35kV甘赛线、甘沪线、甘罗I线、甘罗Ⅱ线、甘洋线供电21时46分，甘下线恢复运行,"19时42分#1主变非电量重瓦斯保护出口跳主变三侧开关，同时，35kV甘下线线路故障，过流I段动作跳304开关（保护动作情况及波形分析见附件1）由于#1主变110kV侧与#2主变110kV侧均接在110kVⅠ段母线上运行，#1主变跳闸后，110kV所有负荷转移到#2主变中压侧电容器Ⅰ组30C1开关跳闸，电容器Ⅲ组30C3开关跳闸2006年7月8日晚，#1主变故障后检查，在主变本体气体继电器内积聚有约80ml左右的气体，主变靠有载分接开关侧的压力释放阀有动作2006年7月10日，排主变油到上部手孔下部，从手孔内检，发现A、B、C三相低压轴向发生了严重的变形向上目测位移50mm左右，三相60mm厚的纸制密压压板崩裂、拱起，其中vA、B两相伤及到中压的出线、中压出线的绝缘层断裂3.XX变雷电侵入波比较频繁，在#1主变修复投运至故障15个月内，35kV系统避雷器累计动作141相次（其中A相48次，B相46次，C相47次）#1主变""非电量保护动作""，查#1主变非电量保护装置""重瓦斯""""轻瓦斯""指示灯亮，三侧开关跳闸XX变35kV线路遭到雷击，35kV甘下线RCS-9612过流I段动作跳35kV出线、1#主变重瓦斯动作跳开1#主变各侧开关，从1#主变35kV母线的出线事件记录可以看出，当时35kV4条出线（甘赛线、甘罗I、II线、甘下线）均发生故障，其中2条35kV线路故障报告被覆盖，无法打印从RCS-9612的打印波形看，甘罗I线发生三相故障，故障电流约2820A(二次为46A)，持续时间约200ms，因RCS-9612的过流I段定值为5820A（二次为97A），过流II段1500A（二次为25A），需延时500ms，不满足动作条件，故未动作；甘下线也发生C相故障，从RCS-9612的打印报告看，故障持续时间约200ms，保护动作时故障电流847A（二次为14.12A）从波形看，故障初始时故障电流并未达其过流I段定值，随着故障的发展，在107ms时过流I段动作，约200ms时开关跳开重瓦斯动作跳＃1主变三侧开关后，35kV其余线路故障被切除，故障电流消失（见甘罗I线故障波形图）RCS-978E的报文显示，在Ⅲ侧后备起动208ms之后（小于III类变压器的短路试验持续标准时间0.25S），故障电流被重瓦动作切除（从19时42分13秒242毫秒管理板III侧后备起动开始到19时42分13秒950毫秒管理板III侧后备起动返回，总时间为708ms，RCS-978E管理板的起动元件动作时间被展宽500ms，故障持续时间为708-500=208ms）由于在区外三相短路故障的影响下，形成的制动电流远远大于差动电流，常规比率差动保护需要等到区外故障切除或者区内故障发展严重之后才能动作；虽然工频变化量比率差动保护可能已动作，但由于其存在固有20ms时延，在尚未来得及动作前，主变重瓦斯就已先行动作将变压器三侧开关跳开综上分析，#1主变保护装置RCS-978E在35kV侧区外三相短路故障期间又发生主变内部匝间故障，主变差动保护因区外故障的制动作用不能及时动作出口由主变非电量保护重瓦斯动作跳开三侧开关",该主变为沈阳变压器厂80年代中后期的产品，220kV、110kV、35kV三侧均为端线结构2004年8月21日，该主变低压侧C相线圈发生匝间绝缘故障后，在XX变现场进行了维修，更换了低压侧三相地屏、三相低压线圈（铜线采用天津耐克森半硬自粘换位导线，导线匝绝缘厚度为0.75mm），三相低压线圈绕在魏德曼T4绝缘硬纸桶上，低压线圈与内侧绝缘桶间撑条加密，同时更换C相端部压板和部分纸制绝缘件，借此改善和提高抗短路能力和抗过电压冲击能力,非电量保护,故障,[],"('需停电处理', 'B类修检', ['也不排除其它非雷电因素所致但连续几次的侵入波则可能对主变的匝间绝缘造成了致命性破坏', '本次＃1主变绝缘事故主要原因是变压器原设计和现场修复工艺存在缺陷', '仍然存在绕组首端电位梯度分布不合理的问题2.在修复过程中', '使匝间绝缘留有隐患。2.与XX变相连的大用户、县供电有限公司应加强线路维护'])"
131-辽宁-辽宁省AA站220 kV 1号变压器故障报告,变压器,,AA变电站,,,2011/9/5,2012/3/27,母线故障,,,,,220kV,,母线,经对一号变压器检修及故障现象的分析，判断是有载分接开关灭弧室与变压器本体间的密封出现问题，使有载分接开关灭弧室与变压器本体形成贯通的油路，即变压器本体的绝缘油通过密封损坏处大量注入有载分接开关灭弧室内，再通过小油枕与有载分接开关灭弧室的连接管路注入小油枕，再通过小油枕的呼吸器泄漏到油池内,随即对变压器本体进行微量抽真空后进行排油塞更换，更换后发现排油阀O型密封垫圈在变压器组装时未放在规定的限位槽，在变压器运行一段时间后，起不到密封的作用，造成变压器本体-有载分接开关灭弧室-小油枕构成贯通油路，从而造成变压器油泄漏的现象1.设备监造疏于形式，没有起到监造对设备把关的作用2.现场设备安装的管理和技术监督不严格，没有即使发现分接开关密封不良缺陷1.严格执行设备监造的管理制度，尤其加大对大中型设备生产的监造力度，不能流于形式2.加强对现场设备安装的管理和技术监督，严格按设备的安装工艺标准进行安装，严把设备安装的质量关3.做好新设备投运前的验收工作，做到新设备在安装后，零缺陷投运4.做好新设备投运后的技术跟踪工作，发现问题及时向上级部门汇报,,2012年3月27日19时02分运行中的AA变电站一号变压器发出本体轻瓦斯报警的信号，运行人员随即到现场检查发现，一号变压器连接有载分接开关的小油枕呼吸器出现严重的漏油现象，变压器本体油位已至警戒线，我公司立即安排将一号变压器停电，退出运行状态进行临检,AA2台主变分列运行，1号变带66kVI段母线，负荷稳定在5.6MVA左右，各项保护均在投入状态，变压器油样2012年5月之前月检没有异常，运行监控巡视油位、油温、油标均无异常，变压器自投运没有受过冲击,该故障变压器为特变电工沈阳变压器集团有限公司变压器厂产品，设备型号为SFP11-180000/220，2011年9月5日出厂，2011年10月10日投运2012年3月28日，经检修及厂家人员现场对有载分接开关进行解体检查发现，有载分接开关灭弧室下部排油塞密封不良，变压器本体绝缘油沿排油塞密封面快速注入有载分接开关的灭弧室内，形成贯通的油路,分接开关,分接开关故障,"['经检修及厂家人员现场对有载分接开关进行解体检查发现', '有载分接开关灭弧室下部排油塞密封不良', '变压器本体绝缘油沿排油塞密封面快速注入有载分接开关的灭弧室内']","('需停电处理', 'C类修检', ['经对一号变压器检修及故障现象的分析', '随即对变压器本体进行微量抽真空后进行排油塞更换', '更换后发现排油阀O型密封垫圈在变压器组装时未放在规定的限位槽', '没有起到监造对设备把关的作用2.现场设备安装的管理和技术监督不严格', '没有即使发现分接开关密封不良缺陷1.严格执行设备监造的管理制度', '不能流于形式2.加强对现场设备安装的管理和技术监督', '严格按设备的安装工艺标准进行安装', '严把设备安装的质量关3.做好新设备投运前的验收工作', '做到新设备在安装后'])"
132-辽宁-辽宁省CC站220 kV 1号变压器故障报告,变压器,,CC变电站,,,2-Nov,2010/1/20,主变故障,,,,"(分接开关,葫芦岛电力设备厂)、",220kV,,主变,由于频繁跳闸，故障录波器发生故障，未全部记录故障情况，故障相和故障电流由保护报告提供由于频繁跳闸，故障录波器发生故障，未全部记录故障情况，故障相和故障电流由保护报告提供初步怀疑(1)、分接开关接触不良；（2）、引线夹件螺丝松动或接头焊接不良；（3）、涡流引起铜过热；（4）、局部短路变压器等大型设备监造不到位，抗短路冲击能力不足,对500kV变压器和特殊情况的220kV变压器，设备运维管理部门至少参加1～2次中间过程的监造,"结果发现，总烃达172μL/L，超过注意值（150μL/L），是该数值是上次试验值的1.7倍以上缩短试验周期跟踪分析，将每月一次调整为每天一次通过两个多月的跟踪试验发现，总烃一直在增加，特别是最近几次试验，数据增幅特别明显远远超过注意值（绝对产气速率注意值为12ml/d）乙炔最初一直稳定在0.2μL/L左右，5月18日开始变为0，因而可以排除放电可能应用三比值法判断，三比值为（0，2，2），表明故障类型属于高温过热（高于700℃）从以上数据看出，空载试验数据无明显变化但从以往数据显示该变压器夹件对铁芯及地绝缘电阻值相对偏低结合这次停电测试，试验所进行绕组直流电阻、绕组连同套管绝缘电阻、铁芯及夹件绝缘电阻测试，从试验所测试数据看，无异常情况电科院进行局部放电测试，采用倍频，施加125HZ，在1.5倍最高运行电压下,局放量三相基本都是在210~220pC,在1.1倍最高运行电压下,局放量在60~70pC.绕组变形测试高压及低压三相重合性非常好,但与原波形在低频段有较大差异3）通过测量发现低压才c相线圈有三处短路点，一处为c相外侧下部88段到89段之间的外部换位（位于13，14撑条之间）；其二为c相内侧49-50段之间的内部换位（位于14，15撑条之间）；另外还有一隐含短路点，具体位置没能找到6）目测高压A，B相线圈外侧中部轻微变形，C相线圈外侧上部共24段沿圆周方向向内缩进5-6mm轴向中心上下11段发生内外变形，幅向偏差5-8mm以上现象说明A,B,C三相高、低压线圈出现明显变形，C相线圈变形严重，且C相低压线圈有两处短路点在2010年1月20日和2月25日暴风雪灾害中，本台变压器高、低压绕组受多次短路电流冲击，绕组受到很大的短路力的作用，导致绕组变形，低压C相股间短路，使油中总烃升高，并产生乙炔，和运行状况相符",设备外观检查未发现异常情况试验人员在对该主变进行了一个月的色谱跟踪试验后，发现数据基本稳定，于是改为每周两次2010年6月19日，对变压器的分接开关运行位置进行调整，分接由9倒11后回到分接10，最终运行在分接10首先对变压器器身进行脱油处理，详细检查外观情况，重点查找高低压引线、分接开关等位置，没发现异常,2010年1月20日01时35分至16时34分，CC站都青乙线、都分甲线、都分乙线跳闸16次其中，都青乙线、都分甲线、都分乙线各跳闸4、8、4次；都青乙线4次跳闸重合良好，都分甲线2次跳闸重合良好，6次跳闸重合不良；都分乙线4次跳闸重合不良其中，都青甲线、都青乙线、都分乙线、都分甲线各跳闸8、5、10、1、3次；都青甲线5次跳闸重合良好，1次重合不良；都分甲线1次跳闸重合良好；都分乙线6次跳闸重合良好，2次重合不良3）2010年10月19日至11月1日，变压器减负荷运行，减负荷后变压器总烃逐渐下降，说明总烃的变化与负荷有关4）低压线圈外部5）高压相线圈外部,该故障变压器为朝阳电力修造厂产品，设备型号为SFPZ9---180000/220，2002年11月出厂，2003年5月投运2月24日21时35分至2月25日08时45分，CC站侧共有4回66kV线路跳闸24次以5月31日至6月3日为例，总烃绝对产气速率达574ml/d2010年7月8日，根据省公司生产部周工要求，镁一变＃1主变停电进行局放和绕组变形测试,分接开关,故障,[],"('需停电处理', 'B类修检', [])"
133-辽宁-辽宁省DD站220 kV 1号变压器故障报告,变压器,,,,,1999,2015/11/23,主变故障,,,,,220kV,,主变,4#冷却器油泵负压区漏油，使外部空气进入本体，由于本体经瓦斯继电器进入集油盒管路与油枕与下部集油盒间油管下端部存在5mm高度差，造成瓦斯继电器集满气，而本台变压器瓦斯继电器为双浮球型继电器，故造成下浮球重瓦斯动作跳闸由于气温降幅较大，胶垫收缩，造成密封不严、渗漏,冷却器工作时负压区渗漏，不仅不易发现漏油，还能吸入空气1.加强施工工艺方面培训，注重施工细节，举一反三，检修时，零部件匹配是否合适纳入标准化作业检查项目；2.与油枕厂家进一步沟通落实油枕集油盒结构，如确实不满足双浮球瓦斯继电器要求，对公司全部该型号油枕集油盒进行改造,2时53分取气样、11时分别取油样、气样，色谱数据与9月18日色谱数据对比无异常检查呼吸器、油枕油位、各连通管路正常，瓦斯出油管无低头现象由于雨雪天气，套管湿滑，检修人员无法上套管拆卸引线，故其他试验项目未进行,冷却器停运后，检查发现4#冷却器油泵负压区漏油并处理检修试验人员到达现场后，立即取油样、气样进行色谱分析，结果正常,一、二号主变分列运行，一号主变带66kV一母线，二号主变带66kV二母线，66kV母联开位3时51分重瓦斯动作跳闸，主变备自投动作，66kV母联合闸、环并，二号主变带全部负荷,"DD一号主变为葫芦岛变压器厂1999年产品，2000年投运，型号为SFPS9-120000/220,上次检修时间为2014年5月9日，更换鼓型分解开关及双浮球瓦斯继电器检修人员对4#潜油泵与上部板阀连接情况进行拆解检查，发现异形穿杆螺栓凸键多出板阀凹槽1.5mm，致使之间胶垫不能完全压缩密封，在潜油泵与上部板阀间加装了3mm后胶垫后，恢复正常经向厂家咨询，油枕与下部集油盒间油管下端部距集油盒底部约40-50mm，现场测量本体经瓦斯继电器进入集油盒管路下沿距集油盒底部约55mm，之间差5mm潜油泵上部板阀为2014年主变大修时更换河北华丰阀门厂原厂的板阀，检修人员更换后，运行至今未发现漏油拆解检查，发现异形穿杆螺栓凸键多出板阀凹槽1.5mm，致使之间胶垫不能完全压缩密封",,故障,"['2时53分取气样、11时分别取油样、气样', '色谱数据与9月18日色谱数据对比无异常检查呼吸器、油枕油位、各连通管路正常', '瓦斯出油管无低头现象', '，检修人员无法上套管拆卸引线', '检修人员无法上套管拆卸引线', '故其他试验项目未进行', 'DD一号主变为葫芦岛变压器厂1999年产品', '，型号为SFPS9-120000/220,上次检修时间为2014年5月9日', '更换鼓型分解开关及双浮球瓦斯继电器检修人员对4#潜油泵与上部板阀连接情况进行拆解检查', '发现异形穿杆螺栓凸键多出板阀凹槽1.5mm', '致使之间胶垫不能完全压缩密封', '在潜油泵与上部板阀间加装了3mm后胶垫后', '恢复正常经向厂家咨询', '油枕与下部集油盒间油管下端部距集油盒底部约40-50mm', '现场测量本体经瓦斯继电器进入集油盒管路下沿距集油盒底部约55mm', '之间差5mm潜油泵上部板阀为2014年主变大修时更换河北华丰阀门厂原厂的板阀', '，运行至今未发现漏油。拆解检查', '，发现异形穿杆螺栓凸键多出板阀凹槽1.5mm', '发现异形穿杆螺栓凸键多出板阀凹槽1.5mm', '致使之间胶垫不能完全压缩密封']","('需停电处理', 'B类修检', ['还能吸入空气1.加强施工工艺方面培训', '检修时', '零部件匹配是否合适纳入标准化作业检查项目；。2.与油枕厂家进一步沟通落实油枕集油盒结构', '对公司全部该型号油枕集油盒进行改造'])"
134-辽宁-辽宁省DD站220 kV 2号变压器故障报告,变压器,,DD变电站,,,7-Nov,2013/8/16,主变故障,,,,,220kV,,主变,"分析认为油中含有腐蚀性硫（硫化物），与选择器上触子表面银发生化学反映生成AgS,在开关操作震动造成AgS脱落并悬浮在油中缓慢下沉,造成开关选择器C相在2、3位之间、与地电位之间放电，引起调压线圈严重变形","油品化验不够全面，有化验仪器仪表有待更新，交接试验项目需要进一步研究、细化将腐蚀性硫列为油品质量化验项目,积累经验，进一步完善油品交接试验项目",最近检修时间为2014年3月25日，作业内容为更换瓦斯继电器及本体例行试验28日对变压器进行进人检查，发现C相调压绕组变形、有载调压开关7档位处导电环对传动杆有放电痕迹故障后进行了包括色谱成绩、绝缘电阻试验、直流电阻试验、电压比试验、绕组变形、局放试验等检查发现主变调压线圈、中压线圈严重变形，选择器C相在2、3位之间、与地电位之间放电,,2013年8月16日，该主变所带66kV中南一、二线倒塌（60号塔，约12公里，三相故障电流为3.8kA），故障后第2日、第5日，分别进行油色谱试验，未见异常保护检查发现二号主变压器轻、重瓦斯保护动作、差动保护动作，动作电流为470A（折算完的一次值,"该故障变压器为葫芦岛电力变压器厂产品，设备型号为SFPSZ9-120000/220，2007年11月出厂，2010年10月15日投运07时10分当执行到第32项内容为合上二号主一次2202开关，执行完本项操作后约15秒，二号主变一次2202开关跳闸，当即汇报抚调并进行现场检查和保护动作情况检查现场检查发现二号主变压器本体瓦斯继电器内有气体解体后，发现有载开关选择器所有镀银触指表面均呈黑色,经检验黑色物资为AgS（详见附件）",本体,本体故障,"['作业内容为更换瓦斯继电器及本体例行试验28日对变压器进行进人检查', '当即汇报抚调并进行现场检查和保护动作情况检查现场检查发现二号主变压器本体瓦斯继电器内有气体']","('需停电处理', 'B类修检', [])"
135-辽宁-辽宁省QQ站220 kV 2号变压器故障报告,变压器,,,,,2011/8/30,2016/6/27,主变故障,,,,"(主变,葫芦岛电力设备厂)、",220kV,,主变,重瓦斯动作原因:有载开关流速继电器绝缘油中游离碳积聚在干簧管接线柱根部引发了导通，造成了重瓦斯出口开关跳闸,,3）一次检修人员现场变压器本体、分接开关取油样送检试验，油化专业油样分析结论变压器本体油样未见异常，分接开关油样介损、耐压成绩合格拆除继电器二次接线后检测电缆绝缘无问题,2）二次检修人员现场调取相关远动及保护信息1.更换全新同型号瓦斯继电器内部元件，测量干簧管外引接线柱间距为5.5mm，并与辽宁设计院人员沟通，将双接点串联接入原非电量保护回路，带开关传动正确，6月28日晚22时31分，主变恢复备用3.根据调控中心提供的220kV主变分接开关调档记录次数，对超过变压器厂家规定次数的分接开关申请变压器停电，更换分接开关绝缘油，检查瓦斯继电器内部元件，传动试验,66千伏二号主变带全部负荷，一号主变热备用，主变备自投正常投入，66千伏母联开关在合位2016年6月27日12时28分42秒，QQ变二号主变有载分接开关重瓦斯动作，跳一、二次开关，备用电源自动投入装置动作，负荷由一号主变带出，无负荷损失,QQ变二号主变，为葫芦岛电力设备厂2010年1月生产，SSZ11-120000/220型三绕组变压器，自然油循环冷却方式，2011年8月30日投入运行最近一次次停电检修时间2015年3月30日，春检例试无异常，本体双浮球瓦斯继电器更换，保护传动无异常故障前系统无操作，当日变电站内有业台一线、业台二线保护更换工作，系统运行正常1）运行人员现场检查变压器本体、散热器无漏油迹象；主变本体瓦斯继电器、有载分接开关瓦斯继电器内无气体；有载分接开关重瓦斯动作、备自投动作在保护屏重新带电缆测量有载瓦斯继电器接点电阻77千欧，回路异常恢复3）一次检修人员现场分解检查分接开关瓦斯继电器，发现瓦斯继电器内油色发黑继电器底部且碳粒沉积，一侧干簧管玻璃破损，接线断开，一侧干簧管完好但接线处有杂质及积碳2.秋检计划申报QQ变一号主变停电，检查一号主变有载瓦斯继电器，完善双接点串联接入原非电量保护回路，更换分接开关绝缘油,分接开关,分接开关故障,"['一次检修人员现场变压器本体、分接开关取油样送检试验', '分接开关油样介损、耐压成绩合格拆除继电器二次接线后检测电缆绝缘无问题', '系统运行正常1）运行人员现场检查变压器本体、散热器无漏油迹象；主变本体瓦斯继电器、有载分接开关瓦斯继电器内无气体；有载分接开关重瓦斯动作、备自投动作在保护屏重新带电缆测量有载瓦斯继电器接点电阻77千欧', '回路异常恢复3）一次检修人员现场分解检查分接开关瓦斯继电器']","('需停电处理', 'B类修检', [])"
136-辽宁-辽宁省SS站220 kV 1号变压器故障,变压器,,,"(主变,SFPSZ7-120000/220)、",,Sep-93,2005/9/2,主变故障,,,,"(主变,沈阳变压器厂)、",220kV,,主变,造成干簧管根部破碎的原因，经分析认为主要是以下两点原因造成一是瓦斯继电器干簧管接点引线外护套经油浸泡后变硬，导致引线基本没有缓冲对此，我局专门开会进行了研究，会议认为，如果主变有载瓦斯继电器投入信号，在主变有载开关真正故障时，继电器不作用于跳闸，可能会引发变压器损坏的重大事故,3、利用主变大修机会，继续对变压器瓦斯继电器拆下、打开检查，特别是对瓦斯继电器干簧管接点引线的松弛度进行重点检查，对接点引线过紧的进行整改对新安装的变压器瓦斯继电器，安装前也要打开，进行干簧管接点引线的松弛度检查4、请瓦斯继电器生产厂家有关技术人员对检修人员进行培训，使检修工人充分掌握瓦斯继电器的检查维护方法，并同厂家人员一起，研究确定检查的方法和检查的标准,将主变有载调压瓦斯继电器接线端子拆除，进行瓦斯继电器绝缘情况试验两接点对地绝缘均为40MΩ、两接点之间绝缘为0MΩ（1000V摇表），用万用表测量，两接点之间绝缘为78.3kΩ，初步断定是有载调压瓦斯继电器问题导致主变跳闸13时30分，试验所油务班报告主变本体油色谱数据未发现异常、有载开关油耐压试验合格二是检查发现，干簧管与其固定抱箍之间的减震垫变得非常硬，与其初装时硬度有明显差别，起不到缓冲效果1、《辽宁省电力公司关于贯彻防止电力重大事故的二十五项重点要求（变压器互感器部分）的补充规定》规定，主变有载瓦斯继电器原则上投入信号，如需要投入跳闸，应由总工程师批准2、按照辽宁省电力公司《关于变压器有载分接开关气体继电器选型的通知》规定，未采用改进型双接点有载瓦斯继电器的220kV主变有载瓦斯继电器必须全部更换为改进型双接点有载瓦斯继电器，我们自2004年8月以来，此项工作已列入计划，并结合220kV主变停电进行,10时05分，继电保护所现场开始工作10时25分，检修工区现场抢修工作票发出、开始工作11时10分，试验所高压班在主变运行分接位置（7）进行一次线圈直流电阻和变压比测试完毕，未发现异常1、结合停电机会，继续将未更换为改进型双接点有载瓦斯继电器的220kV主变有载瓦斯继电器全部更换为改进型双接点继电器,2005年9月2日7时36分，SS变电所#1主变压器有载调压重瓦斯保护动作，#1主变各侧开关跳闸，66kV母联备自投装置动作，负荷无损失14时13分，#1主变加压良好，送电带负荷，恢复原运行方式,9时35分，所内安全措施布置主变各侧均装设接地线，现场布置安全围栏现场检查发现，#1主变有载瓦斯继电器内上部约二分之一空间为气体，下部油色为黑色，内部有放电痕迹，有载分接开关外部清洁、无油迹，压力释放盖完好，故障当日有载分接开关无操作10时50分，检修工区工作人员将#1主变有载调压瓦斯继电器拆下、打开，发现其干簧管根部破碎11时00分，有载调压瓦斯继电器更换完毕（新换上的继电器是沈阳四兴继电器制造有限公司2005年2月产品，型号为QJ4g-25-TH），并试验合格此继电器为沈阳变压器厂继电器联合分厂2002年9月制造，1对接点，型号为QJ4G-25，2004年1月22日更换到该变压器上因此，经反复研究决定，在大连局范围内220kV主变有载瓦斯继电器仍然投入跳闸运行,分接开关,分接开关故障,"['按照辽宁省电力公司《关于变压器有载分接开关气体继电器选型的通知》规定', '有载分接开关外部清洁、无油迹', '故障当日有载分接开关无操作10时50分']","('需停电处理', 'B类修检', ['利用主变大修机会', '继续对变压器瓦斯继电器拆下、打开检查', '特别是对瓦斯继电器干簧管接点引线的松弛度进行重点检查', '对接点引线过紧的进行整改对新安装的变压器瓦斯继电器', '安装前也要打开', '进行干簧管接点引线的松弛度检查。请瓦斯继电器生产厂家有关技术人员对检修人员进行培训', '使检修工人充分掌握瓦斯继电器的检查维护方法', '研究确定检查的方法和检查的标准'])"
137-辽宁-辽宁省WW站220 kV 2号变压器故障报告,变压器,,滨海变电站,"(主变,WBH-802A)、",,,12-Nov,主变故障,,,,"(主变,沈阳变压器厂)、",220kV,,主变,初步分析故障可能是由于四号冷却器下部潜油泵与本体连接波纹管材质存在潜在性缺陷，运行过程中受应力及震动影响疲劳后突然开裂，在潜油泵及油压作用下大量喷油，油枕油排空后，双浮球气体继电器失油保护动作（重瓦斯）2.布置专项巡检任务，对公司现运行的16台强油循环变压器（见附件1）冷却器进行特巡，重点检测是否存在锈蚀严重、负压区渗油、螺丝松动、波纹管裂纹、渗油，潜油泵、风扇电机振动异常等缺陷,一经发现立即停用缺陷冷却器，制定并上报合理的消缺方案，安排消缺工作3.今后结合变压器大修、搬迁安装等工作，将强油循环冷却器波纹管更换成经过柔性处理的新波纹管，防止冷却器波纹管拆装后，因受力方向改变，引起类似故障发生,打开主变本体压力释放阀升高座排气孔，有油流出，证明变压器绕组及铁芯浸在油中，无受潮可能23时25分油化专业汇报油色谱分析未见异常，乙炔为0ppm，总烃22ppm，且与6月24日油色谱例行分析结果无明显变化,22时10分检修人员关闭4号冷却器板阀，隔离渗油部位22时40分将二号主变现场安全措施布置完毕1.二号主变转检修，组织检修人员与省公司领导、电科院专家一同，对二号主变4号冷却装置进行检查，拆除下部波纹管，拉伸发现约12cm长裂痕立即安排停电计划，尽快完成剩余8台220kV主变双浮球气体继电器的更换工作,220千伏渤环1#线、热环1#线、3#主变一次主在220千伏Ⅰ母线运行，2#主变一次主、220千伏渤环2#线、热环2#线、环滨线在220千伏Ⅱ母线运行，220千伏ⅠⅡ线环并运行，220千伏母联开关在合位，二号主变带66千伏ⅠⅡⅢ母线运行，共20MVA负荷，三号主变热备用;66千伏二母联开关在合位，三号主变备自投启用，66千伏进线备自投退出2014-07-06202014-07-0620主变保护动作正确，备自投保护动作正确，负荷无损失三号主变备自投动作，三号主变一、二次主开关合上，WW变20MVA负荷由三号主变代送,二号主变原1993年安装于滨海220kV变电站一号位运行，型号SFP7-120000/220，沈阳变压器厂1992年3月生产，2011年11月由营口电力设备有限公司进行现场大修，更换潜油泵及波纹管2012年11月安装到WW变二号主变位运行，同时将气体继电器更换为带失油保护的双浮球气体继电器66千伏五滨乙线、五四甲线、一号电容器在Ⅰ母线运行，二号主变二次主变、五教甲线在Ⅱ母线运行，#3主变二次主、五四乙线、五教乙线、五滨乙线、1#所内变、2#电容器在Ⅲ母线运行20时38分变电运维二班值班人员接到集控中心通知，WW变二号主变轻瓦斯保护动作，要求到现场进行设备检查20时57分变电运维二班值班人员接到集控中心通知，WW变二号主变重瓦斯保护动作，一、二次主开关跳闸21时06分变电运维二班值班人员到达WW变现场，现场检查发现二号主变4号冷却器下部可见明显油流，2号、4号冷却器处于停止状态，检查二号主变一、二次开关在开位检查保护为二号主变轻、重瓦斯保护动作22时10分联系营调值班长将二号主变由备用转检修，将二号主变一、二次主刀闸拉开，合上二号主变接地刀闸检查潜油泵与本体连接波纹管发现裂痕，不断有油渗出7月5日运维人员对WW变设备例行巡视未发现四号冷却器存在渗油等缺陷，本故障属突发事件,,故障,"['打开主变本体压力释放阀升高座排气孔', '，证明变压器绕组及铁芯浸在油中', '证明变压器绕组及铁芯浸在油中', '23时25分油化专业汇报油色谱分析未见异常', '，总烃22ppm', '，且与6月24日油色谱例行分析结果无明显变化', '且与6月24日油色谱例行分析结果无明显变化', '二号主变原1993年安装于滨海220kV变电站一号位运行', '沈阳变压器厂1992年3月生产', '2011年11月由营口电力设备有限公司进行现场大修', '更换潜油泵及波纹管2012年11月安装到WW变二号主变位运行', '同时将气体继电器更换为带失油保护的双浮球气体继电器66千伏五滨乙线、五四甲线、一号电容器在Ⅰ母线运行', '二号主变二次主变、五教甲线在Ⅱ母线运行', '#3主变二次主、五四乙线、五教乙线、五滨乙线、1#所内变、2#电容器在Ⅲ母线运行20时38分变电运维二班值班人员接到集控中心通知', 'WW变二号主变轻瓦斯保护动作', '要求到现场进行设备检查20时57分变电运维二班值班人员接到集控中心通知', 'WW变二号主变重瓦斯保护动作', '一、二次主开关跳闸21时06分变电运维二班值班人员到达WW变现场', '现场检查发现二号主变4号冷却器下部可见明显油流', '2号、4号冷却器处于停止状态', '检查二号主变一、二次开关在开位检查保护为二号主变轻、重瓦斯保护动作22时10分联系营调值班长将二号主变由备用转检修', '将二号主变一、二次主刀闸拉开', '合上二号主变接地刀闸检查潜油泵与本体连接波纹管发现裂痕', '7月5日运维人员对WW变设备例行巡视未发现四号冷却器存在渗油等缺陷', '']","('需停电处理', 'B类修检', ['重点检测是否存在锈蚀严重、负压区渗油、螺丝松动、波纹管裂纹、渗油', '安排消缺工作。3.今后结合变压器大修、搬迁安装等工作', '将强油循环冷却器波纹管更换成经过柔性处理的新波纹管'])"
138-辽宁-辽宁省XXX站220 kV 2号变压器故障,变压器,"(试验时间,2013.11.25)、(监测时间,2014-03-15 07:38:32)、",,,,2000/10/24,2000,主变故障,,,,"(主变,葫芦岛电力设备厂)、",220kV,,主变,为进一步判断缺陷原因，检修人员打开全部夹紧拉带的紧固螺栓进行检查，发现上夹件高压侧夹紧拉带绝缘筒，全未伸出夹件，不能起到绝缘效果造成一侧绝缘筒未伸出夹件的原因，分析是因为变压器制造厂在安装上夹件的夹紧拉带过程中，高、低压侧夹紧量不平衡，夹紧拉带中心向低压侧偏移，造成高压侧绝缘筒未伸出夹件，不能在金属卡环与拉带螺栓间起到绝缘作用故障拉带的金属卡环可能在安装时存在较大的向上移位，或者是运行振动引起较大位移，导致金属卡环与拉带螺栓间隙距离过小，变压器运行时发生放电上夹件拉带其它金属卡环位置偏移较小，与拉带螺栓间仍有足够的绝缘存在，所以在运行过程中暂未发生放电，但此种情况属于隐性缺陷，随着变压器的运行，再次发生放电的可能性很大第一种情况，基于安装不良引起的放电，大多发生在安装初期随着时间的推移，当初发生放电性故障所产生的特征气体不断散逸，到了2007年使用新购置的中分2000色谱仪也检测不出来主变停电前未进行油色谱分析，无法确定这段时间是否存在放电，油色谱在线监测装置运行稳定性有待进一步认定，不能作为故障分析的唯一判据2、对此类结构的变压器应结合大修，认真开展拉带与夹件间绝缘测试等试验项目，认真检查拉带与夹件间绝缘筒的安装情况，发现类似缺陷，及时更换较长的绝缘筒，或采取其他妥善措施，使其满足绝缘要求，避免发生放电,在变压器吊芯例行试验中，发现上夹件与夹紧拉带绝缘降低1、本台变压器已经将未伸出夹件的绝缘筒，进行全部更换，满足绝缘要求，消除此类缺陷3、变压器大修前，进行油色谱分析，及时发现可能存在的异常情况，指导开展大修作业油化学专业应进一步加强责任心，每年定期开展试验仪器校验工作，认真开展油色谱分析工作，及时更新试验仪器，确保数据的真实性、及时性,该变压器上次的色谱试验时间是2月24日，数据显示正常，乙炔为0变压器油色谱在线检测装置自2013年7月安装至今，运行正常，无故障和异常数据报警，查看停电前一周在线数据未见明显问题3月22日，按照变压器大修施工方案对二号主变进行吊芯检查、试验，上、下夹件各十条加紧拉带，由北向南1至10进行编号，在进行夹紧拉带对夹件绝缘测试时，发现上夹件与高压侧B相北侧的5号夹紧拉带间绝缘明显偏低，只有10MΩ（其它相同部位的绝缘均能达到2000MΩ）该变压器于2000年10月投入运行，我们推测，在投运初期就出现了该放电性故障，但持续时间极短，能量较低，故障点没有形成金属性连接，即故障没有持续扩大就自行消失，因而也就可以正常运行至今，我们现在看到的放电痕迹正是彼时形成的2000年左右，我们使用的是上分的102GD或山东鲁南的SP9800，这两种仪器不仅稳定性差，灵敏度低，而且使用手工操作（即峰高用直尺测量），误差很大因而在变压器非可持续性故障并且能量不高的情况下，很难捕捉到第二种情况，2月24日油色谱分析数据无异常至3月21日停电期间发生放电虽然在线数据无故障特征气体，仍不能排除存在故障的可能性发现故障点后，立即对排入油罐的变压器油进行取样分析，发现乙炔0.47μl/L，乙炔的来源有可能是受油罐污染，可靠性值得商榷，不能充分证明变压器停电前发生过放电其它位置的拉带绝缘筒位置无问题积极开展油色谱离线数据与在线数据的对比、分析工作，提高油色谱在线监测的可靠性，有利于公司及时发现变压器的内部缺陷,按照公司春检工作计划安排，3月21日开始对XXX220千伏变电站二号主变进行吊芯检查现场立即加工较长尺寸的绝缘筒进行更换,,XXX220kV变电站二号主变型号SFPZ9-180000/220，葫芦岛电力设备厂生产，2000年10月24日投入运行现场检修人员，立即将上夹件5号夹紧拉带高压侧（与夹件无连接线的一端）紧固螺栓打开，发现用于拉带与夹件之间绝缘的绝缘筒未伸出夹件，且内壁有碳化痕迹，拉带内侧金属卡环位置向上偏移，上夹件、该夹紧拉带螺栓与金属卡环下侧有明显的放电痕迹，说明上夹件与夹紧拉带间曾失去绝缘，产生电弧放电现象现场检测发现所有绝缘筒、拉带长度都是同一尺寸，且绝缘筒尾端与拉带间有限位，用白布带进行缠绕固定，不会因为变压器运行振动产生位移,,故障,"['该变压器上次的色谱试验时间是2月24日', '，乙炔为0变压器油色谱在线检测装置自2013年7月安装至今', '乙炔为0变压器油色谱在线检测装置自2013年7月安装至今', '，无故障和异常数据报警', '无故障和异常数据报警', '查看停电前一周在线数据未见明显问题3月22日', '按照变压器大修施工方案对二号主变进行吊芯检查、试验', '上、下夹件各十条加紧拉带', '由北向南1至10进行编号', '在进行夹紧拉带对夹件绝缘测试时', '发现上夹件与高压侧B相北侧的5号夹紧拉带间绝缘明显偏低', '该变压器于2000年10月投入运行', '，在投运初期就出现了该放电性故障', '在投运初期就出现了该放电性故障', '，能量较低', '，故障点没有形成金属性连接', '故障点没有形成金属性连接', '即故障没有持续扩大就自行消失', '因而也就可以正常运行至今', '我们现在看到的放电痕迹正是彼时形成的2000年左右', '我们使用的是上分的102GD或山东鲁南的SP9800', '这两种仪器不仅稳定性差', '，而且使用手工操作（即峰高用直尺测量）', '，误差很大因而在变压器非可持续性故障并且能量不高的情况下', '误差很大因而在变压器非可持续性故障并且能量不高的情况下', '很难捕捉到第二种情况', '2月24日油色谱分析数据无异常至3月21日停电期间发生放电虽然在线数据无故障特征气体', '仍不能排除存在故障的可能性发现故障点后', '立即对排入油罐的变压器油进行取样分析', '发现乙炔0.47μl/L', '乙炔的来源有可能是受油罐污染', '，不能充分证明变压器停电前发生过放电其它位置的拉带绝缘筒位置无问题。积极开展油色谱离线数据与在线数据的对比、分析工作', '不能充分证明变压器停电前发生过放电其它位置的拉带绝缘筒位置无问题积极开展油色谱离线数据与在线数据的对比、分析工作', '提高油色谱在线监测的可靠性', '有利于公司及时发现变压器的内部缺陷', '葫芦岛电力设备厂生产', '2000年10月24日投入运行现场检修人员', '立即将上夹件5号夹紧拉带高压侧紧固螺栓打开', '发现用于拉带与夹件之间绝缘的绝缘筒未伸出夹件', '，拉带内侧金属卡环位置向上偏移', '拉带内侧金属卡环位置向上偏移', '上夹件、该夹紧拉带螺栓与金属卡环下侧有明显的放电痕迹', '说明上夹件与夹紧拉带间曾失去绝缘', '现场检测发现所有绝缘筒、拉带长度都是同一尺寸', '且绝缘筒尾端与拉带间有限位', '用白布带进行缠绕固定', '不会因为变压器运行振动产生位移']","('需停电处理', 'B类修检', ['检修人员打开全部夹紧拉带的紧固螺栓进行检查', '分析是因为变压器制造厂在安装上夹件的夹紧拉带过程中', '不能在金属卡环与拉带螺栓间起到绝缘作用故障拉带的金属卡环可能在安装时存在较大的向上移位', '基于安装不良引起的放电', '大多发生在安装初期随着时间的推移', '到了2007年使用新购置的中分2000色谱仪也检测不出来主变停电前未进行油色谱分析', '不能作为故障分析的唯一判据。对此类结构的变压器应结合大修', '认真检查拉带与夹件间绝缘筒的安装情况', '及时更换较长的绝缘筒', '进行全部更换', '消除此类缺陷3、变压器大修前', '指导开展大修作业。油化学专业应进一步加强责任心'])"
139-辽宁-辽宁省XX站220 kV 1号变压器故障报告,变压器,,,,,May-90,,母线故障,,,,,220kV,,母线,整个低压绕组出现波浪状变形，最大幅度30mm左右，低压线圈严重变形紧紧抱在铁心柱上，地屏受低压线圈挤压严重变形损坏B和A相整个低压绕组可见由于短路力造成的波浪状变形，最大幅度超过40mm，低压线圈抱紧铁心，地屏受低压线圈挤压变形损坏该变压器由于遭受过短路冲击，内部存在低能量放电性故障隐患，由于220kV虎大南线接地故障，变压器一次绕组流过零序电流3130A，相应的二次绕组流过零序电流约为3474A，造成存在隐患的变压器二次绕组或引线断线，冲击造成变压器低压线圈变形，导线的强度变弱，导线的局部绝缘受到损伤，绝缘性能下降，这次冲击造成C相低压线圈股间绝缘破损，在电动力作用下产生导线被扯断和低压线圈股间、层间、饼间导线熔断等现象,1.设备监造疏于形式，没有起到监造对设备把关的作用2.现场设备安装的管理和技术监督不严格，没有即使发现主变线圈潜在变形缺陷1.对全部66kV及以上变压器运行情况进行全面排查，除了异常状态的变压器要重点关注外，对出现异常但经长期监视运行后数据趋于稳定的变压器也要进行重点分析，提出整改方案2.加强变压器色谱在线监测装置的管理，定期分析比对色谱数据，对在线监测数据与试验室数据存在较大偏差的要及时与生产厂家沟通处理,故障零序电流为11880A（一次值）试验数据表明变压器内部存在高能量放电性故障，由于数据中一氧化碳有明显增长，故障可能涉及固体绝缘C相低压线圈下部换位处第136段至140段间短路，造成这5饼间全部严重扭曲变形，绝缘纸涨开，大面积露铜面向低压侧19至22撑条范围铜线熔断，有铜镏和炭黑现象，垫块松散，多处移位绝缘纸涨开，大面积露铜C相低压线圈故障点饼间全部严重扭曲变形铜线熔断，有铜镏和炭黑现象C相低压绕组放电点的膨胀造成C相中压和低压间纸板击穿破损，并出现烧伤性的炭黑，C相中压绕组内纸板筒受损并可见明显炭黑，中压外部线圈有轻微变形低压外围屏已经击穿破损中压内纸板筒受损和炭黑B相低压线圈严重变形A相低压线圈严重变形由于该台变压器为95年产品，低压和中压线圈为普通扁铜线，导线的机械强度较差，低压线圈的单螺旋结构、导线电密大和绕组间撑条间距大等结构因素，致使此变压器抗短路能力非常弱3.对低压侧线路发生过大电流短路故障跳闸的变压器监测不到位，没有对XX1号变受冲击后进行停电诊断性试验，没有即使发现缺陷,3.对低压侧线路发生过短路故障跳闸的变压器，运行单位应将相关情况及时汇报生产部并向检修、试验单位通报，同时安排设备特巡、加强红外测温工作，试验专业立即进行油色谱分析；对承受短路电流较大（近出口短路）的变压器，安排停电进行绕组变形试验等诊断性试验,繁大南线、虎大南线受电入南母线，带一号变压器，转送大劝西线带劝工一号变繁大北线、韩大甲线受电入北母线，带二号变压器，转送大劝东线带劝工二号变代局属66kV启工变、肇工变、历工变、重工变、勾莲变等13座变电站系统事故前，沈阳地区负荷199万千瓦，XX一号主变二次负荷207A（23366千瓦），温度34℃；XX二号主变二次负荷810A（92592千瓦）；温度50℃（1）2011年7月30日22时26分05秒231毫秒虎大南线C相接地故障故障时繁大南线故障零序电流（3）22时26分05秒440毫秒，一号变压器重瓦斯动作，一组一次开关、一组二次开关跳闸（4）22时26分05秒880毫秒，综合备自投动作将二次母联合闸（XX变一号变负荷由二号变代出）（5）22时26分08秒71毫秒虎大南开关重合闸动作，开关重合,该故障变压器为沈阳变压器厂产品，设备型号为SFP7-180000/220，1990年5月出厂，1990年12月投运一组二次带南母线，配出5条66kV线路；二组二次带北母线配出8条66kV线路，两段母线分列运行代用户66kV东钢变（未生产）、东药变、化工变、水泵变、电机变、沈变、重工街地铁变、西站变、高开变沈阳地区30日22时-24时出现大到暴雨，西部地区局部风力偏大，风速达22.3米/秒，气温18℃,母线,母线动稳定电流、热稳定电流、负载电流能力不足,"['故障零序电流为11880A试验数据表明变压器内部存在高能量放电性故障', '1990年12月投运一组二次带南母线', '配出5条66kV线路；二组二次带北母线配出8条66kV线路', '两段母线分列运行代用户66kV东钢变、东药变、化工变、水泵变、电机变、沈变、重工街地铁变、西站变、高开变沈阳地区30日22时-24时出现大到暴雨']","('需停电处理', 'A类修检', ['没有起到监造对设备把关的作用2.现场设备安装的管理和技术监督不严格', '没有即使发现主变线圈潜在变形缺陷1.对全部66kV及以上变压器运行情况进行全面排查', '提出整改方案。2.加强变压器色谱在线监测装置的管理', '对在线监测数据与试验室数据存在较大偏差的要及时与生产厂家沟通处理'])"
14-吉林-吉林省XJ变电站220kV1号变压器故障报告,变压器,,,,,2011/9/26,,主变故障,,,,,220kV,,主变,如果火花放电缺陷为屏蔽层接地部位裸金属放电或其他地屏部位松动引起的裸金属放电，可能通过局部放电检查来查证，但如果火花放电为铁磁回路中铁心片间等悬浮电位产生，那么从局部放电试验手段来看，发现的难度非常大，一般无法查证；磁回路高温过热缺陷如果是铁心多点接地引起的，那么可以通过测量铁心接地电流、空载试验可以诊断，如果磁回路高温过热缺陷是由漏磁通引起的，那么只能返厂进行相应检查、确认；2）设备油箱未安装磁屏蔽，因漏磁通导致在油箱上、下部连接处有较大电流（10A）流过，箱体局部过热或高场强导致击穿放电时可导致绝缘油分解，形成电弧放电兼过热的气体特征,当发现乙炔组分后，在及时上报并送油样到电科院进行复测的同时，对该变压器进行了科学、合理地色谱监测，虽然油中溶解气体异常特征为电弧放电兼过热，但综合分析认为，导电回路不存在放电性缺陷，否则设备早已经烧毁，缺陷性质及部位只能在非导电部位进行查找和分析同时该变压器运行时也是中性点接地，与局部放电试验时接线方式相同，进一步排除了电回路存在放电性缺陷的可能性,"变压器2011年9月26日投运，设备投运1天后进行色谱分析发现乙炔组分达到4.96μL/L,接近规程注意值（不大于5μL/L），气体异常特征为""电弧放电兼过热""，经连续跟踪测试发现，乙炔组分含量未见明显增长，排除导电回路存在缺陷的可能，综合分析认为缺陷存在磁回路可能性较大该设备于2012年9月份进行了滤油处理，重新投运后于2013年4月26日色谱季检再次发现微量乙炔存在（0.18μL/L），定期跟踪监视，在7月25日，乙炔组分含量突增到10.83μL/L，其他烃类气体亦有明显增长，总烃接近注意值，气体异常特征依然为""电弧放电兼过热""，总烃相对产气速率达到2321%/月（规程规定小于10%/月），为了确保电网及设备安全，该设备及时停运与验收数据比较，未发现异常，证实设备铁心接地正常、绕组线圈正常、变压器整体绝缘水平正常电科院评价中心于7月27日对该变压器进行局部放电及感应耐压试验据专业人员反映，在测量油箱上下箱体间连接线电流时发现，最大电流达到10A，怀疑油箱上下部连接不良，存在严重的漏磁通常规绝缘项目试验及变压器局放、感应耐压试验的结果证明该变压器电回路不存在放电性缺陷有载分接开关与变压器本体间的渗漏情况也能导致本体油具有电弧放电兼过热缺陷的特征，但分析附件1内本体及有载分接开关油色谱数据发现，异常气体特征明显不一致，气体组分含量比例不正确，能排除分接开关渗漏的情况解体中发现上铁芯与C柱铁心交接处面向B柱铁心的位置有一片边长15mm的等腰三角形硅钢片边角料，该边角料三个角处均有放电痕迹，C柱铁图2边角料与C柱铁心放电位置对比1）存在火花放电与磁回路高温过热缺陷的混合型缺陷XJ220kV变电站1号变压器色谱数据异常原因为变压器制造过程中边角料掉入C柱铁心与地屏间，造成铁心短路过热及放电，产生乙炔等故障气体，返厂解体发现的情况与色谱试验结论吻合1）由生产厂家给出变压器维修方案，经省公司运维检修、电科院及长春供电公司审核通过后，对变压器故障处铁心及撕裂、变形处铁心进行维修；",返厂处理并经试验合格后投运2）在维修过程中及出厂试验时，派专人进行现场见证,吉林省XJ变电站220kV1号主变故障报告,心相应位置19片硅钢片表面有放电痕迹，后经查找上铁心发现该边角料应为上铁心剪裁过程中未切断或者吸附与上铁心硅钢片上，在安装过程中掉落至C柱铁心与地屏之间另外，在检查上铁心时发现硅钢片在安装过程中存在撕裂和变形的情况，具体情况如图,本体,本体故障,"['存在严重的漏磁通常规绝缘项目试验及变压器局放、感应耐压试验的结果证明该变压器电回路不存在放电性缺陷有载分接开关与变压器本体间的渗漏情况也能导致本体油具有电弧放电兼过热缺陷的特征', '但分析附件1内本体及有载分接开关油色谱数据发现']","('需停电处理', 'B类修检', ['可能通过局部放电检查来查证', '那么只能返厂进行相应检查、确认；。设备油箱未安装磁屏蔽', '缺陷性质及部位只能在非导电部位进行查找和分析。同时该变压器运行时也是中性点接地', '进一步排除了电回路存在放电性缺陷的可能性'])"
140-辽宁-辽宁省ZZ站220 kV 4号变压器故障报告,变压器,,盘锦ZZ变电站,,,15-Mar,2015/12/1,主变故障,,,,,220kV,,主变,分析变压器内部可能存在过热性故障,对各绕组进行仔细检查，未发现放电痕迹,于当日下午18时取油样进行复测，乙炔为3.94μL/L，氢气为23.41μL/L，总烃为106.74μL/L2015年12月12日对变压器进行试验检查，耐压后氢气、乙炔及总烃数值较耐压前均有明显增长（数据详见附表1）局部放电数据66kV侧C相放电量较大，最大值达到450PC,现场放油，打开人孔进入检查，未检查出异常,2015年12月1日ZZ220kV变电站#4主变投运1天（取油时间为当日11时）做油色谱试验，发现乙炔达到7.06μL/L，氢气达到50.81μL/L，总烃达到189.26μL/L,盘锦ZZ220kV变电站#4主变为特变电工沈阳变压器集团有限公司生产，型号为SFZ11-180000/220，出厂日期为2015年03月，投运日期为2015年11月31日由于该变电站66kV侧没有负荷配出，当日15时左右调度将该台主变转为备用2015年12月22日该变压器在场内进行解体检查，发现在铁芯下部靠近C相芯柱附近残留一三角形硅钢片，铁芯及残留硅钢片上有放电痕迹,,故障,"['于当日下午18时取油样进行复测', '乙炔为3.94μL/L', '氢气为23.41μL/L', '总烃为106.74μL/L2015年12月12日对变压器进行试验检查', '耐压后氢气、乙炔及总烃数值较耐压前均有明显增长局部放电数据66kV侧C相放电量较大', '最大值达到450PC', '盘锦ZZ220kV变电站#4主变为特变电工沈阳变压器集团有限公司生产', '出厂日期为2015年03月', '投运日期为2015年11月31日由于该变电站66kV侧没有负荷配出', '当日15时左右调度将该台主变转为备用2015年12月22日该变压器在场内进行解体检查', '发现在铁芯下部靠近C相芯柱附近残留一三角形硅钢片', '铁芯及残留硅钢片上有放电痕迹']","('需停电处理', 'B类修检', ['对各绕组进行仔细检查'])"
141-湖南-国网湖南省电力公司-LJP变#1主变故障,变压器,,湖南省LJP变电站,"(主变,SFS7-31500/110)、(主变,1990-1996)、",,,2011/1/28,主变故障,,,,,110kV,,主变,因当时急于摸清内部线圈的状态，主变未采取真空注油，静置时间也没有达到要求，从而导致局放量较大，但基本上排除了主变内线圈受损的可能，于是继续对主变绝缘油进行了脱气处理，并采取真空注油，按要求时间静置（2）故障短路电流在漏磁作用下产生电动力，引起分接开关动静触头的移位，触头接触情况逐步恶化（3）通过高压B相调压线圈变形的情况分析，该主变在运行中应经受过近区短路故障，本次故障时短路电流仅为约2倍的额定电流，不是变形的原因（4）触头间的接触状况进一步恶化，在动静触头间形成电弧放电，释放的能力造成绝缘油的分解，从而引起主变本体重瓦斯和差动保护动作,对其它各部位检查没有发现异常（4）铁芯绝缘电阻较低，运行中应加强铁芯电流和油色谱的检测工作,至2011年2月17日，对主变先后多次开展了油色谱、绕组直阻、变比、短路阻抗、频响以及绝缘电阻、介损和局放等检测项目，发现如下问题色谱检测发现总烃和乙炔含量均超过标准值，三比值代码102，故障类型为电弧放电高压B相分接开关档位存在错位现象，且数据较为混乱在故障分接上，三相变比误差均接近于2%，已超过规程值；绝缘电阻和介损检测正常短路阻抗和频响检测均发现高压B相绕组存在变形，数据见图1和表3中压侧和低压侧无明显变形现象按照DL/T1093规定，100MVA以下及220kV及以下变压器三个单相的参数最大互差不应超过±2.5%检查发现，高压B相分接开关损坏，第二档位的静触头和动触头表面均烧蚀严重，见图2；高压B相调压线圈存在变形，见图32月28日，第三次对主变开展局放检测，在1.5Um/√3激励电压下，测量1.3Um/√3电压下，局放量见表4,3.3现场吊罩检查情况为作进一步检查，征求调度部门的同意后，将分接开关拆除，将档位固定在1档位运行，处理完成后尽快落罩继续开展检测同时因为楔形分接开关是圆柱形弹簧压紧的，自行定位的功能较差，所以如果操作不当，不能保证触头在准确位置（3）本次拆除了该主变高压侧分接开关，并将其固定在1档运行，从第三次局放检测情况来看，整体绝缘尚可，但B、C相的局放量已超出状态检修试验规程的规定值，如将主变投入运行，运维单位应密切跟踪设备的运行状态综上，该主变不具备长期运行的条件，建议省公司尽快安排将其退运,"2011年1月28日12点20分，110kVLJP变电站#1主变差动保护、重瓦斯保护同时动作，跳开510、410、310断路器#1主变挂110kVI母，410开关合位，带红阳工业区（406）高能耗负荷，约1万负荷；310开关合位，带10kVI母用户，约0.85万负荷2011年2月19日，对主变开展了局放检测,A、C相在1.1Um/√3电压下无明显局放信号，B相在低压侧施加到2kV左右电压跌到零，无法继续升压（2）该主变高压B相分接开关损坏，调压线段存在变形，内线圈应无受损（5）鉴于该主变2010年曾出现过35千伏分接开关烧损，当时遗留大量金属颗粒在器身内部，绝缘可靠性降低，之后多次的局放检测均无法达到标准要求；本次故障又产生了大量金属颗粒并散落在器身上，绝缘可靠性进一步下降；经多次短路冲击后，高压B相调压线圈已发生变形，匝间绝缘强度下降，在短路冲击和电压扰动下存在短路损坏的风险；同时该主变还属于1990-1996年衡变抗短路能力不足的产品",该主变型号为SFS7-31500/110，衡变1995年出厂产品现场检查主变外观无异常（1）该主变高压侧采用的是楔形分接开关，动静触头靠圆柱形弹簧压紧，其接触电阻比较稳定，触头过热的情况比鼓形开关少，当动触头在正确位置时，开关接触良好,分接开关,分接开关故障,"['故障类型为电弧放电高压B相分接开关档位存在错位现象', '高压B相分接开关损坏', '衡变1995年出厂产品现场检查主变外观无异常该主变高压侧采用的是楔形分接开关']","('需停电处理', 'B类修检', ['但基本上排除了主变内线圈受损的可能', '于是继续对主变绝缘油进行了脱气处理', '对其它各部位检查没有发现异常。铁芯绝缘电阻较低', '运行中应加强铁芯电流和油色谱的检测工作'])"
