报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,状态量,状态描述,诊断分析,检修决策
142-湖南-国网湖南省电力公司-LL变#2主变故障,变压器,"(时间,绕组直流电阻(20℃))、",LL变电站,,,,6-Jan,主变故障,,,,,220kV,,主变,根据吊罩检查情况可判断，该主变一根铁心柱绑带绝缘件上发生了沿面放电，放电导致该金属绑带在铁心两侧各有一个接地点，主磁通在该绑带上感应出一个较大的感应电流将绑带接地线烧断，烧断后故障电流消除（1）该主变铁心金属绑带绝缘件存在质量或安装不良缺陷，在运行中，由于主磁在绑带上产生的感应电压将该绝缘件沿面击穿，形成了沿面放电；（3）油色谱数据显示该变压器内部发生了电弧放电故障，应为绝缘件上放电时造成；且油中乙炔出现后增长趋势逐渐放缓，最终趋于稳定，说明故障并未持续，与吊罩检查结果一致（2）该主变轻瓦斯发信，油色谱异常是由于一根铁心柱绑带绝缘件击穿、形成环流导致；随后环流很快将绑带接地线烧断，故障电流消除；,此外，吊罩检查还发现部分其它绑带的绝缘件也有断裂现象，可初步判断该绝缘件质量或安装工艺不良,现场检查发现瓦斯继电器集气盒内有瓦斯气体，色谱分析存在异常，乙炔、氢气与一氧化碳含量超标（数据详见表2），数据显示主变内部发生了电弧性放电根据主变油色谱跟踪情况分析，在故障后主变油中乙炔、总烃含量仍有增长趋势，但速度逐渐放缓，为故障时气体扩散可能性较大2010年2月28日停电后，对主变先后开展了绕组直阻、绕组连同套管绝缘电阻、铁芯、夹件绝缘电阻、绕组连同套管介损及电容量、套管介损及电容量、套管末屏绝缘电阻、低电压（380V）空载、绕组变形、变比测试、直流泄漏、短路阻抗测试、局部放电等试验项目绕组连同套管绝缘电阻、铁芯、夹件绝缘电阻、变比测试、低电压（380V）空载、直流泄漏结果均合格；绕组连同套管介损及电容量、套管介损及电容量测试结果由于现场始终湿度较高，测试误差较大；直阻较前一次试验整体偏大1%-2%（测试结果见表3），应为试验仪器、环境等测量误差造成2）频响法绕组变形试验频响法绕组变形测试结果正常，高压、中压、低压绕组均正常无明显变形现象，试验报告如下测试结果可见，该主变高-中短路阻抗极限分接档位下测试值与铭牌值差别较大对每一档进行阻抗测试发现阻抗值随档位从1-17变化而线性递增，且1、17档测试值与其它高阻抗变压器阻抗值相近综合该主变直阻、变比及频响法绕组变形测试结果分析，该主变绕组应无变形情况，测试数据异常可能由于该主变铭牌值标识错误造成因此，综合试验、跟踪结果分析，该主变可能发生了内部暂时放电缺陷，缺陷发生后快速消失主变主、纵绝缘应无异常，放电可能由磁屏蔽、金属环、铁心柱绑带、均压球等部位造成图4一根铁心柱绑带接地线已经烧断图5该绑带一端绝缘件上有明显沿面放电痕迹图6绝缘件已断裂，应为放电时烧断图7正常绑带除此出外，对其它可见部分进行了仔细检查，未见其它缺陷（2）放电导致该绑带在铁心两侧各有一个接地点，主磁通通过该闭合回路，感应出较大电流，使绑带接地线很快烧断，烧断后故障电流消除；（4）试验状况显示主变绕组无变形，主、纵绝缘无缺陷，吊罩检查未发现其它缺陷部位，综合判断，主变轻瓦斯发信，油色谱异常为该绑带绝缘件击穿造成（3）吊罩检查时发现，除放电烧断的绝缘件外，其它部分绝缘件也有断裂现象，怀疑该类绝缘件存在质量或安装工艺不良缺陷，建议进行全部更换；（4）试验情况可判断，主变主、纵绝缘无缺陷，绕组无变形；（5）该主变短路阻抗值与铭牌值不一致，由于此前该主变未进行过该项试验，出厂试验报告也未找到，为确认该数据异常原因，确保不出现不同阻抗变压器并联运行，建议将同厂家、同型号的LL#1变安排停电试验，检查短路阻抗数据是否一致；（6）在完成缺陷处理后，主变应按标准工艺进行真空注油及热油循环，经足够静置时间后进行试验；试验项目应包括绕组直阻、绕组连同套管绝缘电阻、铁芯、夹件绝缘电阻、绕组连同套管介损及电容量、套管介损及电容量、套管末屏绝缘电阻、绕组变形（频响及阻抗）、变比测试、短路阻抗测试、局部放电、中性点耐压试验、分接开关试验，合格后投运,,轻瓦斯发信前站内无操作、无异常工况，周围无落雷，主变运行负荷约在90000kVA左右局部放电结果显示，该主变高、中压绕组局部放电量正常，变压器主、纵绝缘应无异常,LL变电站共2台主变，#1变挂220kVI母，#2主变挂220kVII母，#1变中性点接地，#2变中性点不接地，母联600合闸运行2010年2月26日主变轻瓦斯发信后，为观察缺陷情况，未第一时间将主变停电,套管,套管故障,"['对主变先后开展了绕组直阻、绕组连同套管绝缘电阻、铁芯、夹件绝缘电阻、绕组连同套管介损及电容量、套管介损及电容量、套管末屏绝缘电阻、低电压空载、绕组变形、变比测试、直流泄漏、短路阻抗测试、局部放电等试验项目绕组连同套管绝缘电阻、铁芯、夹件绝缘电阻、变比测试、低电压空载、直流泄漏结果均合格；绕组连同套管介损及电容量、套管介损及电容量测试结果由于现场始终湿度较高', '经足够静置时间后进行试验；试验项目应包括绕组直阻、绕组连同套管绝缘电阻、铁芯、夹件绝缘电阻、绕组连同套管介损及电容量、套管介损及电容量、套管末屏绝缘电阻、绕组变形、变比测试、短路阻抗测试、局部放电、中性点耐压试验、分接开关试验']","('需停电处理', 'B类修检', ['根据吊罩检查情况可判断', '烧断后故障电流消除该主变铁心金属绑带绝缘件存在质量或安装不良缺陷', '与吊罩检查结果一致。该主变轻瓦斯发信', '吊罩检查还发现部分其它绑带的绝缘件也有断裂现象', '可初步判断该绝缘件质量或安装工艺不良'])"
143-湖南-国网湖南省电力公司-MJT变#2主变故障,变压器,"(报警时间,2007-04-13 14:21:06.091)、(确认时间,2007-04-13 14:31:19)、(系统时间,2007-04-13 14:21:06)、",MJT变电站,,,2005/11/8,2007/4/13,主变故障,,,,,220kV,,主变,事故发生时刻，两套保护的比例差动和差动速断同时动作，跳开主变三侧3、3209刀闸绝缘拉杆存在质量问题，绝缘受损后对地爬电距离不够，是造成3209刀闸A相接地的主要原因4、378线路电缆绝缘不良是造成系统10kV系统b相接地的主要原因，建议对线路绝缘进行检测6、#2主变遭受出口短路冲击后，经检测，确认绕组没有变形，内部没有出现放电等问题，变压器可以投入运行,,14点27分，挂10kVⅢ母的378毛教Ⅱ线线路上发生B相绝缘击穿并对地短路，与之前的A相接地点构成相间接地短路故障，并发展为#2主变低压侧到电抗器室3209刀闸处的AB相间短路转三相短路故障378毛教Ⅱ线线路上的B相对地短路点仍然存在，并于15点15分发生BC相间短路转三相短路故障，378毛教Ⅱ线线路保护过流I段正确动作，跳开线路开关，隔离了线路区内故障点站内录波器正常工作，为中元华电，但10kV电压电流未接入录波系统检查保护波形发现，低压侧A相电压最初很低，而B、C相电压接近线电压，说明此前A相存在接地情况，故障发生时，B相电压在30ms内快速跌落，并伴随B相电流抬升（一次值约1800A），显示了B相接地故障发展为AB相间短路的过程检查监控后台SOE历史记录，保护动作SOE记录与保护屏上动作报文一致表明10kV系统存在B相接地情况低压侧电流发展情况可从中、高侧电流推算得来中压侧电流与低压侧耦合程度较高，电流波形反应较为明显由于短路故障发生在320TA与变压器之间，低压侧保护电流被短接，保护装置不能感受到低压侧电流，无法直接从保护装置获得最大短路电流的大小，只能通过高、中压侧穿越电流换算得知由此推得，故障发生在低压侧，且是由低压侧AB两相短路持续30ms后转为三相短路故障，持续30ms后由断路器跳开切断故障b、c两相电压抬高，a相接地故障持续约5分钟后，378电缆线路出现b相接地故障（见图3）a）3209刀闸a相下部支柱绝缘子和拉杆右侧b）3209刀闸a相下部支柱绝缘子和拉杆左侧）3209刀闸a相下端支柱绝缘子和绝缘拉杆严重烧损，a相下部内侧对b相下部内侧有两个明显的放电点，铜排上有电弧烧伤的痕迹，b相对地无放电痕迹，刀闸c相表面及四周存在被电弧灼伤痕迹油色谱、介损和直流电阻检测合格，变压器内部没有出现贯穿性放电，回路没有损伤绕组电容量、阻抗和频响与短路前相比，没有明显变化，判断绕组无变形高压绕组正常无明显变形现象中压绕组正常无明显变形现象低压绕组可能存在轻度变形现象因单相接地只有相对很少的电容电流流过，10kV小电流接地系统仍可继续运行14点27分左右，在378线路上另一点发生了B相绝缘降低，并迅速发展为B相对地短路故障线路上的B相经过大地与3209刀闸处的A相构成相间接地故障，持续约30ms，随后发展为3209刀闸处的AB相间短路转三相短路故障此时，378线路上的B相故障点仍在，于是又一次触发了监控后台的电压越限信号2分钟后，B、C相线路绝缘击穿，并迅速发展为三相短路由于短路点不在#3主变差动保护范围内而在378线路保护范围内，经150ms延时，由线路保护过流I段动作，隔离了故障点5、核对10kVⅡ和Ⅲ段母线消弧线圈实际运行情况，是否出现过补或欠补状态投入运行后，为避免短路冲击累积效应，建议在以后停电时重点开展绕组变形检测，保存好历次数据，便于开展比对分析7、故障录波未接入10kV电压、电流信号，给故障分析带来不便，建议在今后的改造工作中，加入10kV侧电压和主变低压侧进线TA电流信号,事故发生前，MJT变电站#2主变10kV侧带Ⅱ母、Ⅲ母运行，与三跳事故有关的10kV出线378毛教Ⅱ线在Ⅲ母调查人员现场重点调查了从14点20分到15点20分期间的#2主变保护双套动作报文、后台监控相关时段记录及故障录波报文建议对3209同类型刀闸进行更换，同时对屋顶进行防水处理,#2主变双套保护的比例差动、差动速断保护同时正确动作出口，跳开主变三侧开关，隔离了差动区内故障点，#2主变退出运行#2主变两套电量保护均为南瑞继保RCS987E当故障发展到相间短路时，低压侧三相TA电流波形消失，说明故障点此时发展到低压侧TA内侧，即差动保护保护范围内，此时约20ms，差动保护动作，传动断路器约30ms跳开三侧开关1）14点21分06秒（#2主变动作时间前5分钟），10kVⅢ母A相电压越下限，同时B、C相电压越上限2）14点28分36秒（#2主变动作后短时间内），10kVⅢ母B、C相电压越上限复归3）15点13分54秒（#3主变投运行），10kVⅢ母A、C相电压越上限，同时B相电压越下限4）15点15分13秒（#3主变运行后2分钟），10kV出线378毛教Ⅱ线过流I段保护出口；约同时，10kVⅢ母A、C相电压越上限，同时B相电压越下限复归该录波文件记录了当时#2主变高、中侧电流电压波形和保护动作节点情况，因未接入10kV侧电流电压信号，因此没有相关信息先是中压侧B相电流幅值为A、C相电流之和，相位相反，中性点无零流；然后，持续30ms后转为三相电流幅值相当，相角相差120度（正序），该状态又持续约30ms波形显示高、中侧B相电流最大，高压侧B相电流峰值15.2A，TA变比为600/5，高压侧最大故障穿越电流为15.2/1.414*120=1280A，换算到低压侧电流为1280*220/10.5/1.732=15000A，中压侧B相电流峰值21A，TA变比1200/5，中压侧最大故障穿越电流为21/1.414*240=3500，换算到低压侧电流为3500*110/10.5/1.732=21000A，所以低压侧承受的最大冲击电流36000A，持续时间约两个半周波2007年4月13日，14点21分，3209刀闸a相出现故障接地（见图2），10kVⅢ母a相电压越下限，b、c相电压越上限3209刀闸处短路持续时间约60ms，短路电流约为10倍额定电流，短路点在限抗之前，#2主变受了较大冲击3209刀闸在主变差动保护范围内，且故障电流经分析大于30kA，高于主变保护比率差动和差动速断定值，于是触发了主变差动保护动作，隔离了故障点2、#2主变10kV侧到电抗器室3209刀闸处发生AB相间转三相短路故障，在主变差动保护区内，两套主变差动保护出口跳三侧隔离故障点，保护为正确动作,14点21分，#2主变低压侧到电抗器3209刀闸处发生A相接地，系统仍然运行15点13分，#3主变由热备转运行，接替#2主变带10kVⅡ母、Ⅲ母运行经检查为此次#2主变动作故障录波文件此后，3209刀闸故障范围扩大，由a相接地故障过度到ab两相接地（见图4），约40ms，再发展成三相接地故障，持续约20ms后主变跳闸图3378电缆线路014号杆麻纺厂支线麻纺厂#5至#7变之间电缆中间头爆裂烧坏14点21分左右，#2主变低压侧至电抗器室3209刀闸处开始发生A相对地短路现象，拉低了10kV系统A相电压，抬升了B、C相电压，并触发了电压监测告警15点13分，由调度下令，#3主变代替#2主变，带10kVⅡ母、Ⅲ母运行,支柱绝缘子,支柱绝缘子故障,['378电缆线路出现b相接地故障a）3209刀闸a相下部支柱绝缘子和拉杆右侧b）3209刀闸a相下部支柱绝缘子和拉杆左侧）3209刀闸a相下端支柱绝缘子和绝缘拉杆严重烧损'],"('不需停电处理', 'D类修检', ['建议对线路绝缘进行检测。#2主变遭受出口短路冲击后', '经检测'])"
143-湖南-国网湖南省电力公司-MSQ#2主变故障,变压器,,,"(套管,BRDLW-126/630-4)、",,,1-Sep,主变故障,,,,,110kV,,主变,进一步分析套管检查情况，其电容芯绝缘纸上有明显放电烧蚀痕迹，且痕迹沿电容屏电场方向分布，分析导致套管炸裂的原因应为电容屏间沿绝缘纸表面放电，导致内部压力增大，下瓷套炸裂此外，此次故障低压绕组并无放电痕迹，当日1时的低压绕组冲击无法核实故障电流大小，但如当时已出现破裂，主变瓦斯继电器应会动作，因此分析低压a相套管出现瓷套破损应是由放电时油压冲击造成（2）该套管内部放电的主要原因应为电容芯电容屏间沿绝缘纸爬电最终击穿，放电导致套管内部压力增大，下瓷套粉碎性炸裂炸裂造成套管弹簧压力释放，将军帽与上瓷套脱开，并拉断末屏引线使其搭接在法兰上，导致末屏接地,在对套管进行解体时还发现，该套管上部橡胶垫已断裂，但由于故障时该套管遭受了较大的冲击应力，不排除其故障、运输或解体时断裂的可能性，无法确认绝缘击穿是否由于套管受潮造成，但应在今后对此型号、批次套管进行试验时注意其绝缘性能1）要求变压器厂家加强组部件及原材料的入厂检验工作，确保组部件的性能满足要求2）各运维单位加强对该批次套管的巡视和检查，在例行试验时特别注重其绝缘性能状况,现场检查主变高压侧B相套管将军帽与瓷套连接部位脱开，套管将军帽中已无绝缘油；低压a相套管顶部瓷套破裂，并在破裂处有变压器油喷出故障后对主变进行现场检查，主变顶部存在大片油渍，高压侧B相套管将军帽与瓷套连接部位冲开，套管将军帽中已无绝缘油；低压a相套管顶部瓷套破裂，并在破裂处有变压器油喷出对故障主变进行了各低压试验，包括绕组连同套管绝缘电阻、绕组直流电阻、绕组连同套管介损及电容量、套管介损及绝缘、绕组频响、短路阻抗试验发现高压B相套管末屏对地绝缘电阻为0（末屏接地因此无法测量B相套管电容），但末屏外观无异常，其余试验正常，结果显示主变线圈应未明显受损由于B相套管已严重漏油，且各套管升高座内可能已少油或无油，进行10kV介损试验时高压B相电晕声较大，未进行进一步高压试验诊断将主变进行了返厂检查，发现该主变高压B相套管下瓷套已粉碎性炸裂，内容电容芯极间有烧黑、绝缘纸烧断痕迹，且痕迹贯彻两极之间套管下部均压球、中间法兰及下部支撑金属套（支撑于下瓷套与法兰间）上均有放电痕迹图1高压B相套管法兰、下部电容芯及下部均压环上有明显放电烧蚀痕迹图2、图3下套管支撑金属套两侧均可见放电痕迹图5瓷套表面及裂面可见烧伤痕迹在现场检查发现高压套管下瓷套已粉碎性炸裂，主变绕组及引线处未见明显放电痕迹，分析套管放电应是此次故障的直接原因，且从套管炸裂结果来看，放电应在套管内部瓷套炸裂后下部金属支撑件失去支撑，弹簧释压将其向下弹出，使其与下部均压环处距离靠近形成放电，并使放电迅速扩展至中部法兰，导致出现图1、图2及图3中放电痕迹（1）该主变高压套管内部放电是造成此次故障的直接原因（3）主变低压套管瓷套破裂应是放电时变压器油压冲击造成，目前钱江电气集团公司正对该套管机械强度进行检测（4）变压器引线、线圈处应未发生放电（5）在今后对南京电气（集团）有限公司2001年产BRDLW-126/630-4型套管进行试验时应注意其绝缘电阻、电容量及介损等反映绝缘性能的参数,由于该站故障录波装置未正常启动，对电源侧太子庙504线路录波装置进行了检查，录波装置同样无法导出故障录波电子档案，因此此次未进行附图同时由于弹簧释压，套管压紧的弹力释放，使将军帽与上瓷套脱开，并将末屏引出线拉断搭接至法兰上，导致末屏接地,故障前运行方式为故障前该站由504太马线唯一电源供电，110kV侧仅该条线路合闸，35kV侧空载，主变提供10kV侧负载2002年6月26日1时30分11秒，110kVMSQ#2主变差动、重瓦斯及压力释放阀动作，主变三侧跳开故障前该站由504太马线唯一电源供电，故障前该线路上无落雷，站内无操作，同日1时站内低压348断路器曾重合闸成功，故障时站内故障录波装置未正常工作分析后台记录，当日1时30分11秒，504太马线保护、#2主变纵差工频保护、比率差动保护、重瓦斯保护及压力释放装置相继动作（B相故障差流达到13倍额定电流），跳#1主变三侧510、410、310开关显示故障时间为2002年6月26日1时30分11秒，故障电流持续了约70ms后切除，且故障前B相电压达到负峰值时零序电压出现明显波动,,套管,套管故障,"['现场检查主变高压侧B相套管将军帽与瓷套连接部位脱开', '套管将军帽中已无绝缘油；低压a相套管顶部瓷套破裂', '高压侧B相套管将军帽与瓷套连接部位冲开', '套管将军帽中已无绝缘油；低压a相套管顶部瓷套破裂', '包括绕组连同套管绝缘电阻、绕组直流电阻、绕组连同套管介损及电容量、套管介损及绝缘、绕组频响、短路阻抗试验发现高压B相套管末屏对地绝缘电阻为0', '结果显示主变线圈应未明显受损由于B相套管已严重漏油', '且各套管升高座内可能已少油或无油', '发现该主变高压B相套管下瓷套已粉碎性炸裂', '且痕迹贯彻两极之间套管下部均压球、中间法兰及下部支撑金属套上均有放电痕迹图1高压B相套管法兰、下部电容芯及下部均压环上有明显放电烧蚀痕迹图2、下套管支撑金属套两侧均可见放电痕迹图5瓷套表面及裂面可见烧伤痕迹在现场检查发现高压套管下瓷套已粉碎性炸裂', '分析套管放电应是此次故障的直接原因', '且从套管炸裂结果来看', '放电应在套管内部瓷套炸裂后下部金属支撑件失去支撑', '导致出现图1、及图3中放电痕迹该主变高压套管内部放电是造成此次故障的直接原因主变低压套管瓷套破裂应是放电时变压器油压冲击造成', '目前钱江电气集团公司正对该套管机械强度进行检测变压器引线、线圈处应未发生放电在今后对南京电气有限公司2001年产BRDLW-126/630-4型套管进行试验时应注意其绝缘电阻、电容量及介损等反映绝缘性能的参数']","('不需停电处理', 'D类修检', ['进一步分析套管检查情况', '不排除其故障、运输或解体时断裂的可能性', '但应在今后对此型号、批次套管进行试验时注意其绝缘性能要求变压器厂家加强组部件及原材料的入厂检验工作', '确保组部件的性能满足要求。各运维单位加强对该批次套管的巡视和检查'])"
144-湖南-国网湖南省电力公司-PS变#2主变故障,变压器,,PS变电站,"(型号,出厂编号)、(电抗器,1-1L312)、(型号,额定电流（高压）)、(型号,出厂日期)、(型号,额定电流)、",,,Jul-96,主变故障,,,69%,,220kV,跳闸故障,主变,造成本次故障的原因为投入10kV并联电容器组时产生较高倍数的过电压，造成相间击穿（2）为防止220kV主变低压侧近区短路故障，建议主变低压侧和限流电抗器间的隔离开关采用20kV电压等级的产品，降低因异物和绝缘距离不足而造成主变跳闸的风险,,"现场检查保护动作情况与SOE信号一致，保护正确动作，故障录波如图2所示，SOE记录如图3所示3203隔离开关C相隔离开关合闸不到位，B、C两相下端母排存在烧蚀痕迹，支柱绝缘子表面无明显放电痕迹，如图5所示相间母排搭接部位均存在明显电弧烧蚀痕迹，BC两相母排烧蚀较为严重，母排两侧存在较深烧蚀口（B相靠墙壁侧烧蚀更为严重），A相母排烧蚀程度相对较轻，如图6所示（a）AB搭接部位（b）BC搭接部位（c）B相靠墙壁侧接头盒松脱后，现场测量AB母排相间空气绝缘净距离140mm，BC母排相间空气绝缘净距离130mm，支柱绝缘子对地空气绝缘净距离140mm，满足国网""十八项反措""不小于125mm要求，如图7所示故障后对324断路器进行了机械特性测试、分合闸时间及同期性等试验，对324断路器10kV低压侧母排进行了耐压试验，试验结果均合格；对2号主变进行了直阻、绕组介损、油色谱、短路阻抗和绕组电容量测试，直阻、绕组介损和油色谱数据无异常，短路阻抗、绕组电容量与上次相比存在明显异常，判断2号主变低压侧存在一定的变形，其中C相变形较为严重，如表1和表2所示与大修后试验电容量相差（%）考虑最恶劣情况，设A相电压为90°相角时开关合闸，则UA=-Ul；此时，UB=UC=0.5UlA相可达到的过电压倍数为3Ul，BC两相可达到的过电压倍数为-2.5Ul，则相间电压可达峰值5.5Ul，即57.75kV现场检查母排支柱绝缘子表明无明显脏污，母排对地空气绝缘净距离满足规程要求，且室内湿度仅69%，可排除污秽、湿度和对地绝缘距离不足造成故障的可能故障当时系统AVC正进行投入并联电容器操作，考虑最恶劣情况，系统相间可能产生高达57.75kV的电压，高于10kV的工频耐压值42kV，从而造成相间击穿",220kV出线共6条（皂盘线602、盘芦线Ⅰ线604、江盘线606、盘芦线Ⅱ线608、石盘Ⅱ线614和三盘线616），均在运行状态（1）综合考虑2号主变运行年限、抗短路能力、变形情况及修复改造费用，建议对2号主变进行更换处理（5）建议对主变低压侧限流电抗器室的通风排气方式进行整改，防止短路故障时因无法泄压而造成人身事故,湖南省PS站220kV2号主变跳闸故障1号和2号主变运行，2号主变高、中压侧中性点直接接地运行，1号主变高、中压侧中性点不接地运行2008年4月7日072号主变低压侧限流电抗器室内3203隔离开关与限流电抗之间的母排搭接部位存在明显放电痕迹，搭接部位的接头盒脱落并跌落至地面，如图4所示从故障录波图上可以看出，2号主变低压侧三相同时击穿（6）对两套2号主变保护装置对时异常、后台误报312间隔事故告警和故障录波器部分开关量通道名称定义错误的情况进行整改,110kV出线共9条（盘兰Ⅰ线504、盘合冀线506、盘金线508、盘码线512、盘皂线516、盘楚线522、盘新线518、盘天线524和盘东线526），均在运行状态10kVⅠ母三组电容器、两组电抗器均在分位；10kVⅡ母Ⅱ-1C318电容器组热备用、Ⅱ-2C322运行，融冰326充电运行（a）故障电气接线位置（b）现场故障部位（c）接头盒脱落（4）建议PS变10kVI母和II母分别配置一组电抗率为12%的并联电容器组，且应杜绝6%电抗率的并联电容器组自投、先投,支柱绝缘子,支柱绝缘子故障,"['支柱绝缘子表面无明显放电痕迹', '支柱绝缘子对地空气绝缘净距离140mm', '即57.75kV现场检查母排支柱绝缘子表明无明显脏污']","('需停电处理', 'C类修检', [])"
145-湖南-国网湖南省电力公司-PT变#2主变故障,变压器,"(时间,2008.9.30  12:30)、",PT变电站,"(避雷器,031-3-1)、",,,2010/3/6,主变故障,,,,,110kV,严重缺陷,主变,（1）短路冲击的累积效应，导致缺陷不断扩大是该变压器损坏的主要原因（2）变压器本身抗短路能力差是该变压器损坏的重要原因但由于变压器本身抗短路能力较差和短路冲击的累积效应，变压器遭受多次线路故障引起的冲击电流，即使是较小的电动力，也会进一步加重该变压器已发生轻微变形绕组的变形程度②采取各种措施防止站内其他设备发生短路事故（3）变压器发生近区或出口短路应立即进行绕组变形测试及相关例行检查试验（含油色谱分析及高压例行试验），防止已经发生变形的变压器带病运行；对于发生近区短路等故障的变压器，应在故障后投运时取样进行一次色谱分析,"该变压器符合生[1998]322号文""关于110千伏变压器加固改造的通知""中规定的衡阳变压器厂1990-1996年出厂的110kV变压器进行结构完善化改造的变压器的要求，但该文附件中并无该台变压器的记录，经这次吊罩检查，发现确实没有进行完善化改造，文件指出""由于变压器制造行业在制造低损耗110kV变压器时，在设计结构和选材等方面，对如何保证变压器抗近区冲击短路能力考虑不周，从而造成了在近区瞬间短路故障时频繁损坏变压器的局面（1）在全省公司系统内开展衡变厂1990-1996年出厂的变压器的清理普查工作，建议对没有进行抗短路能力完善化改造的变压器进行改造，严防同类事故的发生（2）加强变压器运行环境治理，防止变压器因外部短路损坏","19:02油色谱试验得出坪#2主变乙炔超标，为对数据进一步确认，高试人员再次赴现场取油样进行检测，一份送达试研院化学所，一份由变电管理所油化班复测，两份检测结果与第一次的检测结果基本吻合，色谱分析结果表明，C2H2达到911.25μL/L，总烃达到1350.95μL/L，三比值为202，判定为低能放电在2005年3月21日色谱检测中，该变压器油中首次出现乙炔（达到5.3μL/L）超过注意值，运维单位进行跟踪分析发现乙炔检测结果有所下降，在注意值以下，将跟踪检测周期延长2006年至2009年期间，每年都进行了一次检测，乙炔检测结果基本稳定，未超过注意值；其他组分含量和总烃含量正常其他试验检测无异常2008年5月发生过一次出口短路，在6月5日进行色谱分析，乙炔含量为1.09μL/L，与07年结果（乙炔含量1.19μL/L）相比，乙炔含量没有明显增长，09年7月检测乙炔为3.52μL/L，有少量增长，但仍未达到注意值08年近区短路后，运维单位进行了例行检查试验，试验结果合格高压3相绕组情况良好，无明显变形现象，表面及内侧清洁低压b相绕组首端引线外层包扎带有黑色斑迹，b相绕组端部层压板已被冲开和崩裂，压钉已完全破损，大部分绝缘件破损，端部3饼线圈出现贯穿性烧断，烧断6股导线，并绕铜线全部散开，线圈上半部分碳渣、铜渣较多，如图4所示低压c相绕组顶部层压板已严重变形和局部破裂，低压c相绕组端部变形明显，无断裂现象，整体有扭曲性变形，如图5所示该变压器分别在2004年、2008年发生近区短路，其中，尽管在2008年发生近区短路后进行绕组变形试验时发现低压绕组LALB仅为轻度变形，但该变压器在2008年近区短路后受多次冲击，如表2所示，由于短路冲击的累积效应，已经发生轻微变形的绕组很容易在相对较弱的冲击，较小的短路电流，较轻的电动力的作用下发生再次变形，从而最终导致线圈的损坏""说明该变压器在结构设计和选材方面本身就存在严重缺陷（3）08年5月近区短路后例行试验和色谱检测未发现该变压器缺陷的原因分析在2008年5月近区短路后进行绕组变形试验时，通过三相绕组频响波形比较，判断低压b相绕组发生轻微变形按照《输变电设备状态检修试验规程实施细则》规定110kV变压器油中溶解气体分析基准周期为1年，2009年7月对该变压器进行油色谱分析，检测乙炔为3.52μL/L，有少量增长，但仍未达到注意值而由于2009年7月至缺陷发现时未满一年，因此在此期间未进行色谱检测2008年5月近区短路后至该缺陷发现期间，线路故障均在变压器出口2km以外，不属于变压器近区短路故障，故未进行停电检查①对低压侧母线桥及开关柜母线实施绝缘护套包封,对跳闸率高的10kV出线2公里内采取导线绝缘化改造，最大限度地防止或减少变压器的出口、近区短路③及时统计主变绕组受短路电流的冲击情况（4）变压器发生本体、调压轻瓦斯（瓦斯继电器内无气体）及压力释放动作信号后，进行油色谱分析，如油色谱分析结果异常应立即按照状态检修规程进行状态评价（5）在主变油色谱分析中突然发现出现乙炔，乙炔含量如果在1μL/L以下的，应在一个月内进行再次取样分析验证，含量如没有增长，则按每三个月一次的分析周期进行一年的跟踪分析；乙炔含量如果在1μL/L以上5μL/L以下的，应在一周内进行再次取样分析并送试研院进行复核，含量如没有增长，则按每二个月一次的分析周期进行一年的跟踪分析；乙炔含量如果在5μL/L以上的，应立即再次取样分析并送试研院进行复核，并每周至少进行一次色谱跟踪分析，含量如没有增长，则按每个月一次的分析周期进行一年的跟踪分析如果在色谱跟踪分析过程中乙炔含量有增长，则应在上述基础上缩短检测周期，并及时查明故障原因进行处理",15:24检修人员到达现场检查处理，调压轻瓦斯动作信号已复归，但本体轻瓦斯不能复归，与103核对，OP3000信号未复归，申请短时退出#2主变非电量保护，拉合保护电源进行检查，高试人员同时取油样进行化验，15:51检查处理工作完毕，保护及电源投入，主变无异常信号，运行正常3.3现场吊罩检查情况,3月7日，将＃2主变转为检修状态，高试人员进行检查性试验，项目包括绕组及铁芯绝缘电阻、绕组直流电阻、绕组直流泄漏、变比试验，试验发现低压侧直流电阻三相不平衡率严重超标，低压侧直流电阻ab、bc、ca分别为13.60mΩ、11.62mΩ、11.67mΩ，折算成低压a、b、c三相直流电阻分别为16.55mΩ、23.14mΩ、16.42mΩ，低压侧直流电阻三相不平衡率达到40.9%，判定低压b相绕组存在烧坏可能，其他项目试验合格2004年和2008年分别发生过一次出口短路，2004年5月10号为320开关柜内避雷器爆炸，短路电流未保留；2008年5月9号为10kVⅡ段母线TV柜及342屏柜烧坏，短路电流为14kA＃2主变低压b相绕组端部已烧坏，b相绕组层压板已损坏，c相绕组层压板已严重变形坪镇线坪342速断动作，重合成功，查为#302-#303杆之间C相有断股现象坪学线坪328过流动作，重合成功，查线为#075杆A、B相横档有异物(大风)丰田线坪336过流跳闸，重合不成功，强送成功，查为#734-7-7~-7-9杆A、C导线烧断坪学线坪328速断动作，重合成功，查为坪学线#053杆负荷保险烧断坪镇线坪342保护动作跳闸，重合成功,2010年3月6日9:50，地调通知坪#2主变保护装置发轻瓦斯、压力释放动作信号，运行人员于11:00到达现场检查，发现有本体轻瓦斯及调压轻瓦斯、压力释放动作信号，本体轻瓦斯不能复归自2008年5月近区短路后，未发现该主变有近区短路故障的运行记录坪镇线坪342有分合闸信号，查为#008-3杆电话线掉在高压线上，,本体,本体故障,"['最大限度地防止或减少变压器的出口、近区短路及时统计主变绕组受短路电流的冲击情况变压器发生本体、调压轻瓦斯及压力释放动作信号后', '发现有本体轻瓦斯及调压轻瓦斯、压力释放动作信号', '本体轻瓦斯不能复归自2008年5月近区短路后']","('需停电处理', 'B类修检', ['也会进一步加重该变压器已发生轻微变形绕组的变形程度采取各种措施防止站内其他设备发生短路事故。变压器发生近区或出口短路应立即进行绕组变形测试及相关例行检查试验', '该变压器符合生[1998]322号文""关于110千伏变压器加固改造的通知""中规定的衡阳变压器厂1990-1996年出厂的110kV变压器进行结构完善化改造的变压器的要求', '经这次吊罩检查', '发现确实没有进行完善化改造', '从而造成了在近区瞬间短路故障时频繁损坏变压器的局面在全省公司系统内开展衡变厂1990-1996年出厂的变压器的清理普查工作', '建议对没有进行抗短路能力完善化改造的变压器进行改造', '严防同类事故的发生。加强变压器运行环境治理'])"
146-湖南-国网湖南省电力公司-SD变#2主变故障,变压器,,PT变电站,,,Sep-93,2010/7/24,主变故障,,,,,110kV,跳闸故障,主变,现场吊罩后，中性引线与本体有长期放电后出现的金属融化现象，在底座散落较多金属融化杂物，由该主变油色谱追踪从2009年8月份开始一直有乙炔存在（4ppm左右），但一直稳定无增长；综合上述情形，分析认为，中压侧中性点处的漏油孔系中压侧引线过长，长期靠在升高座与箱体的焊接处，在变压器运行时的振动及中性点电压位移作用下，引线绝缘劣化，最后导致击穿，使得中性点引线与箱体短路，在长期电压、电流作用、发热过程中最终导致引线部分线股熔断及本体出现漏油孔由于该主变在2009年8月份发现内部乙炔，含量在4ppm左右，且在后续跟踪分析一直稳定没增长，结合这次吊罩发现中压中性点引线的放电痕迹，分析认为，中压侧中性点处的漏油孔系中压侧引线过长，长期靠在升高座与箱体的焊接处，在变压器运行时的振动及中性点电压位移作用下，引线绝缘劣化（伴随小量乙炔产生），最后导致击穿，使得中性点引线与箱体短路，在长期电压、电流作用、发热过程中最终导致引线部分线股熔断及箱体出现漏油孔从上述分析，石变#2主变跳闸故障首先是中压侧中性点引线长期靠在升高座与本体的焊接处，在电动力及电压、电流作用下最终导致烧蚀的漏油孔，造成本体漏油严重，在瓦斯继电器油面完全下降时分别发轻瓦斯、重瓦斯信号；油面继续下降，本体套管升高座油面下降，绝缘强度严重降低，高压A相对外壳放电，导致变压器本体差动动作出口，跳主变事故发生（7）加强主变吊罩大修整个过程的技术监督，按规程要求开展主变油的滤油、脱气处理，主变投运前的常规试验等，如各项常规试验数据合格，建议开展主变局部放电试验，以确定主变本体绝缘无缺陷，在各项试验合格条件下，主变方可投入运行,（5）按状态检修规程要求，在变压器大修时应进行瓦斯继电器及事故放油阀的校验，确保该类设备在以后运行中的正确动作；,"7月5日上午高试班对主变变形进行了测试，从数据分析来看，变压器各绕组无明显变形；下午高压试验人员对主变进行了常规试验检查，试验数据如附件1，常规试验数据表明变压器本体无异常（a）0相连接线靠在升高座与本体的焊接处在高压侧A相套管下端均压环有明显放电痕迹，在升高座内部的CT边缘有明显放电痕迹，说明高压侧A相对升高座的CT处进行了放电，导致变压器差动出口动作（a）高压套管A相下部均压环有明显放电后的烧蚀缺块（b）升高座内部CT处的放电痕迹该主变在2007年进行了C类检修，高压试验数据正常；在2009年由于高压侧C相套管存在缺陷进行了更换处理，并对高压侧中性点套管漏油进行了处理在2009年8月份的油色谱检测发现主变乙炔含量，约在4ppm，后进行了跟踪分析，主变乙炔一直未增长（2）考虑到中压中性点处电流较少，对损伤的引线进行铜焊接，恢复到原来的线径，并重新进行绝缘包扎；（3）高压A相套管均压环已损坏，立即联系厂家购买相同型号规格的套管，对A相套管进行更换处理；（6）从调度事故信息报送来看，当地主变""重瓦斯""发信调度监控无显示，显示""轻瓦斯""动作信号，因此需检查保护控制回路及监控系统，确保该类重要信息如实上传",2006分，通知维操二班将#1主变转运行，恢复全站供电，并随后将#2主变转检修随后采取紧急措施堵住了该孔洞，并做了防雨水措施3.3现场吊罩检查情况7月28日，检修班在各项准备工作就绪后对变压器进行了吊罩检查（1）对漏油孔进行纯钢封堵，在内外进行焊接，经打磨处理后进行探伤检测，确定焊接完好；（4）由于中性点引线处及高压套管A相在放电后遗留部分残渣散落在上端部、绕组间、下端部等部位，需对遗留残渣进行清理（采用面团吸取后进行油冲洗处理等措施）；,"由于出现漏油孔后，主变开始迅速向外漏油，当瓦斯继电器上开口杯油面下降后发""轻瓦斯""信号，油面继续下降；油面继续下降，主变升高座内油面首先下降，导致内部绝缘强度严重降低（油击穿场强是空气击穿场强的10余倍），高压套管末端均压环处电场相对集中，因此当油面下降到均压环以下时A相套管均压环对升高座CT边缘外壳放电，形成弧光接地电流达2000A，时间约2个周波，主变差动动作出口，造成主变跳闸事故",2010年7月24日1814，调度员发现石变#2主变保护装置差动、差速、本体轻瓦斯动作，要求运行人员到现场检查检修人员到达现场对#2主变本体进行检查，发现35kV0相升高座与主变箱体焊接处有一食指大小孔洞，且有放电痕迹，变压器油正从此处外流，其他部位检查无异常7月25日试研院在接到石变#2主变跳闸通知后立即派遣相关技术人员前往现场进行调查分析在现场外观检查，发现主变本体漏油严重，油位指示为0，油枕内基本无油，在主变本体的35kV中性点套管的升高座与本体的焊接处有一食指大小的漏油孔，油枕基本上通过该孔漏油完毕，如下图1（c）在焊接处有一食指大小的孔,套管,套管故障,"['常规试验数据表明变压器本体无异常0相连接线靠在升高座与本体的焊接处在高压侧A相套管下端均压环有明显放电痕迹', '导致变压器差动出口动作高压套管A相下部均压环有明显放电后的烧蚀缺块升高座内部CT处的放电痕迹该主变在2007年进行了C类检修', '高压试验数据正常；在2009年由于高压侧C相套管存在缺陷进行了更换处理', '并对高压侧中性点套管漏油进行了处理在2009年8月份的油色谱检测发现主变乙炔含量', '并重新进行绝缘包扎；高压A相套管均压环已损坏', '对A相套管进行更换处理；从调度事故信息报送来看', '在主变本体的35kV中性点套管的升高座与本体的焊接处有一食指大小的漏油孔']","('需停电处理', 'C类修检', ['跳主变事故发生。加强主变吊罩大修整个过程的技术监督', '按规程要求开展主变油的滤油、脱气处理', '按状态检修规程要求', '在变压器大修时应进行瓦斯继电器及事故放油阀的校验'])"
147-湖南-国网湖南省电力公司-YP变#1主变故障,变压器,,,,,May-97,,主变故障,,,,,110kV,,主变,试验人员初步分析认为，出现该现象的原因是因为末屏接地不良，导致套管运行时末屏产生悬浮放电结合前面末屏接线柱与末屏接地环烧蚀的现象分析，导致出现这种现象的原因很可能是末屏接地不良，导致末屏内部放电该两种接触方式都不是可靠的接触方式，特别是弹簧两端与末屏接线柱和金属套的接触面，在弹簧弹性不足或接触面受潮氧化后接触电阻会明显增大；或者在弹簧压力不足或被卡涩时，金属套与铝制金属接地点之间会接触不良或根本不接触经仔细检查发现，在该末屏接地装置中，与金属接地套相连的弹簧压力已经不足，从而导致末屏接地不良考虑到低压绕组除直流电阻之外的其它试验项目结果都是合格的，试验人员初步判断，低压绕组三相内部应该不存在故障，结合设备结构，问题很有可能是低压侧绕组引出线与低压套管导电杆连接处的螺丝松动造成接触不良，从而导致直流电阻偏大为找到问题原因，检修人员将变压器内部的油放掉了一部分，直至油面降至低压绕组与套管导电杆连接部位以下3、对于测试数据超标或者接近注意值的试验项目，应全面结合其它试验项目的结果进行综合分析诊断，找到导致数据异常的原因，并结合实际情况制定完善的处理方案，确保解决问题，保证变压器安全运行,运行时，金属套受内部弹簧的压力与套管内侧的接地金属法兰相连接，实现末屏接地1、加强套管的运行维护，加强变压器局放带电检测，加强红外精确测温，尽早发现隐患；对套管进行检修试验时，使用专用工具开展工作，检修时应特别注意检查弹簧的状态是否良好等,试验人员在对YP1号主变进行例行试验时发现，低压绕组直流电阻异常，且高压套管A相末屏烧损无法开展试验试验人员在对高压侧套管进行例行试验时，发现B、C、O相套管试验数据合格，无其它异常现象，具体数据如下表1所示但是当解开A相套管末屏护套盖时，发现末屏接线柱与末屏接地环已经烧蚀成一个整体，无法将接地环向内顶进去开展试验，现场图片如下图1所示根据上表中数据分析可知，B相套管油色谱试验结果正常，A相套管油中含有乙炔，甲烷、乙烯及总烃含量很高，疑似存在放电或过热故障表3更换A相套管末屏后试验数据从上表中试验结果可知，更换末屏接地装置后，各项试验数据均已正常在进行直流电阻测试项目之前，低压侧绕组的绝缘电阻、介质损耗因数与电容量、低电压短路阻抗值、频率响应法绕组变形等测试项目都已完成，各项数据均合格在发现直流电阻数据超标后又加做了绕组变比、变压器本体油色谱等测试项目，数据亦合格低压绕组频响法绕组变形（2）第一次测试使用仪器为保定超人三回路直阻测试仪SM333，单相最大测试电流为20A；第二次及后续测试使用仪器均为保定金源变压器直阻仪JYR-40，单相最大测试电流为40A根据表5中测试数据可知，低压侧绕组直流电阻测试数据严重超标从上图中可以看到，低压绕组引出线与套管导电杆的连接处共有四颗紧固螺丝，如果其中任何一颗螺丝发生松动的话，都有可能导致直流电阻数据超标从上表中的测试数据可以看到，经过螺丝紧固处理后，低压绕组引出线与套管导电杆处接触不良的问题得到了解决，直流电阻数据恢复正常处理完上述两项缺陷后，试验人员对该变压器进行了局放试验，同时在局放试验前以及试验24小时后取本体油、A相套管油进行了色谱分析，试验结果如下表7和表8所示从表7和表8的试验数据分析可知，变压器局放试验合格，试验前后本体油色谱数据均正常A相套管油中的乙炔、总烃等气体的含量相较局放试验前未发生明显增大，A相套管末屏接地不良问题已得到妥善解决,检修人员将A相套管末屏接地装置进行了更换，更换下来的末屏装置如下图3所示经更换末屏接地装置后，已经恢复正常随后，通过使用专用的工具，由变压器厂家技术人员协助检修人员对低压绕组与套管导电杆连接处的螺丝进行紧固处理经过螺丝紧固处理后，该问题已解决，试验数据正常2、对套管进行检修试验完毕后，应用万用表检查末屏接地良好,,3.1高压套管末屏检查1-复位弹簧；2-末屏接线柱；3-接地环；4密封件；5-末屏引线4低压绕组与套管导电杆连接处螺丝紧固处理,套管,套管故障,"['且高压套管A相末屏烧损无法开展试验试验人员在对高压侧套管进行例行试验时', '发现B、C、O相套管试验数据合格', '具体数据如下表1所示但是当解开A相套管末屏护套盖时', 'B相套管油色谱试验结果正常', 'A相套管油中含有乙炔', '疑似存在放电或过热故障表3更换A相套管末屏后试验数据从上表中试验结果可知', '低压绕组引出线与套管导电杆的连接处共有四颗紧固螺丝', '低压绕组引出线与套管导电杆处接触不良的问题得到了解决', '同时在局放试验前以及试验24小时后取本体油、A相套管油进行了色谱分析', '试验前后本体油色谱数据均正常A相套管油中的乙炔、总烃等气体的含量相较局放试验前未发生明显增大', 'A相套管末屏接地不良问题已得到妥善解决', '3.1高压套管末屏检查1-复位弹簧；2-末屏接线柱；3-接地环；4密封件；5-末屏引线4低压绕组与套管导电杆连接处螺丝紧固处理']","('需停电处理', 'B类修检', ['金属套与铝制金属接地点之间会接触不良或根本不接触经仔细检查发现', '检修人员将变压器内部的油放掉了一部分', '并结合实际情况制定完善的处理方案', '实现末屏接地。加强套管的运行维护', '加强变压器局放带电检测', '加强红外精确测温', '尽早发现隐患；对套管进行检修试验时', '检修时应特别注意检查弹簧的状态是否良好等'])"
148-湖南-国网湖南省电力公司-ZLP变#1主变故障,变压器,,,,,1992/10/1,10-Sep,主变故障,,,,"(主变,江西变压器厂)、",110kV,,主变,由于L-H、E也可拆分为L-H与L-E，可得出造成L-H、E电容量变化的主要原因应为L-E的变化，即低压绕组对铁心、夹件及外壳的电容量发生了变化因此，综合上述分析判断，局部放电可能由低压b相引线及b相线圈上半部分对地绝缘不良造成根据本次频响测试结果判断，高压绕组低频段相关性差可能为变压器本身工艺造成，但不能排除其变形可能；低压绕组LBLC相与LALB、LCLA相高频及全频段相关性均较差，可能存在变形缺陷1）根据该变压器运行情况及试验结果分析，该变压器曾数次遭受近区短路冲击，变压器低压绕组发生了变形和位移，且此现象还造成低压绕组出现绝缘缺陷虽然现场无法对线圈内部进行检查，但通过吊检已确认了线圈在短路作用下产生的轴向电动力引起了B、C相压板的贯穿性开裂，试验也表明了内部线圈产生了较为严重的变形，因此变压器不宜继续运行，建议拖回检修车间进行解体检查，视检查情况再决定有无修复的必要,同时尝试使用内窥镜对内线圈进行检查，因探头深入内部较为困难，无法作进一步检查2）外观检查发现该变压器采用的层压木板密度不高，上部压钉覆盖的面积较小，线圈内部的状况还需通过解体检查来确认，如存在抗短路能力不足的缺陷，建议对同批次的产品进行排查,怀疑变压器内部存在变形，随后进行诊断性试验并吊罩检查交接试验数据与后续数据不符，可能不准确高压绕组电容量应不准确查询记录，2007年10月及2008年8月分别发生了310、316断路器对地闪络故障，故障后未进行电容量测试电容量测试结果显示，该主变高压绕组电容量始终较稳定但低压绕组在2008年及2010年测试结果均较初值有较大偏差，如比较低压绕组目前电容量与最初电容量（以02-07年数据为初值）的差值，则达到约16%，远超5%的标准要求该变压器最主要的试验异常即是变压器高压对低压绕组及地（以下简称L-H、E）电容量较2009年增加了7.09%，H-L、E与2009年测试结果完全一致且往前追溯，除交接试验外，2002-2007年L-H、E电容量始终较为稳定，以此为初始数据分析，L-H、E电容变化量达到约16%此后对电容量进行分解，采用正接法测量H-L，并将低压绕组屏蔽测量H-E（即高压绕组对铁心、夹件及外壳），测试结果分别为4483、3134pC，相加为7617pC，与H-L、E基本一致由于H-L、E电容量与历史值较为一致，可判断该变压器高压绕组对地（H-E）及高压绕组对低压绕组（H-L，也即L-H）电容量未发生变化为分析局放位置，改变B相加压相别，采用A相加压、B相接地方式后，在1.3Um/√3电压下无局放在通过低压b相加压、a相接地对高压B相进行加压时发现，低压绕组局放超标，将加压相别进行更换，a相加压、b相接地时局放信号消失①更换加压相别不会改变高压绕组电压，高压绕组绝缘应无异常；②更换加压相别不会改变匝间电压分布，低压绕组匝间绝缘应无异常；③更换加压相别前后主要区别是降低了低压b相引线及上半段线圈的对地电压，且在其电压降低后局放消失由于短路阻抗在投运后未进行过现场试验，历史数据仅可参考变压器铭牌值阻抗三相互差及与铭牌值相比的初值差均存在一定程度的超标，但超标并非非常明显，由于早年110kV变压器短路阻抗铭牌参数并非非常准确，且初值并无各相数据，因此无法确认此超标由变形造成频响测试同样无历史数据,,2010年9月，株洲公司在对110kVZLP#1主变（1995年江西变压器厂生产）进行例行试验时发现，该主变低压绕组电容量达13780pF，较2009年测试结果12820pF增大了约7%,2010年12月14日，省对周#1主变进行了吊检，通过外观检查发现B、C两相线圈压板多处存在开裂的现象（见图1、2、3、4），其中B相两处贯穿性开裂，C相一处贯穿性开裂，A相线圈压板一处轻微开裂；油箱底部散落大量绝缘垫块（见图5）；同时还发现低压绕组a端和y端引出线与压板接触部位有碳化物（见图6），皱纹纸存在烧损的痕迹；其它部位检查的情况整体较好,油箱,油箱故障,['A相线圈压板一处轻微开裂；油箱底部散落大量绝缘垫块；同时还发现低压绕组a端和y端引出线与压板接触部位有碳化物'],"('需停电处理', 'B类修检', ['但不能排除其变形可能；低压绕组LBLC相与LALB、LCLA相高频及全频段相关性均较差', '且此现象还造成低压绕组出现绝缘缺陷。虽然现场无法对线圈内部进行检查', '建议拖回检修车间进行解体检查', '视检查情况再决定有无修复的必要', '同时尝试使用内窥镜对内线圈进行检查', '无法作进一步检查。外观检查发现该变压器采用的层压木板密度不高', '线圈内部的状况还需通过解体检查来确认', '建议对同批次的产品进行排查'])"
149-甘肃-国网甘肃省电力公司变压器类典型案例汇编,变压器,"(监测（检测）时间,15年1月31日)、(时间,2013.08.04)、(时间,静置72h)、",河西变电站,"(主变,RCS-978)、(非电量保护,RCS-974)、(本体,WBH-801A)、(油箱,3.2.1)、(套管,1/4)、(高压侧套管型号,制造厂家)、(主变,16.9K)、(主变,PST-BT500)、(主变,OSFPSZ9-240000/330GY)、(设备型号,BKD-100000/750)、(套管,5.750KV)、(电抗器,BKD-100000/750)、(主变,0.8-1)、(型号,出厂日期)、(本体,1/10)、(主变,RCS-978CN)、",,2010/5/1,16-Oct,主变故障,,27℃,65%,"(主变,沈阳变压器厂)、(套管,南京智达电气有限公司)、(主变,南通晓星变压器有限公司)、(套管,南京电瓷厂)、",750kV,严重缺陷,主变,"由于受现场条件所限无法对故障部位作进一步解体检查，因此无法分析故障原因及故障的具体部位受损程度所以建议返厂解体检查确定故障具体部位及损坏程度并安排相关的故障分析及处理修复工作7108泉河I线甲高抗内部放电严重，不具备通过现场修复投入运行的条件高抗处于试运行阶段，未对电网安全稳定造成严重影响根据各方对故障高抗的解体检查情况，放电点位于上部端圈靠近中性点出线位置，放电通道在压圈绝缘纸板第二层，初步判断放电原因为上压圈绝缘材料中存在杂质或气泡等缺陷形成了空腔当高抗在运行过程中，由于受到强电场作用，在空腔部位产生放电，随着运行时间的加长，故障逐步扩大综合检查情况初步可定性为因高抗内部绝缘材料的制造工艺不良造成的本次故障主变处于试运行阶段，未对电网安全稳定造成严重影响从A相变压器解体的情况看，损坏最严重的地方有两处，一处是线圈上半部分外表面，另一处是线圈最外侧的围屏和相间隔板围屏从损坏的程度看，下部比中部和上部要严重，因此判断围屏的下部应该是故障的起始放电点分析故障发展过程，首先在线圈下部垫块和围屏及相间隔板处开始有局部放电，围屏和隔板上形成局部的爬电，随着爬电的逐步向上发展，在纸板上形成大面积的树枝状放电，并产生气体，造成轻瓦斯报警随着进一步的发展，一方面一些烧蚀物通过油循环进入线圈内部，在一些薄弱部位形成放电，产生大量的气体将角环和绝缘筒等绝缘崩开，电弧到铁心、磁屏蔽等地电极形成对地的放电，下端到下铁轭地屏形成放电；另一方面随着爬电在纸板上向上的发展，到上部后将角环局部烧损，改变了端部的电场分布，一些烧蚀物落在线圈上造成放电2）长期充氮存放导致绝缘状态下降1.变压器故障原因涉及到产品绝缘件质量不良，要求制造厂提交变压器绝缘材料控制及产品工艺改进措施，经专家认定后用于损坏变压器的修复以及后续工程的变压器生产中6号高抗由于油色谱测试发现及时，采取了及时停电处理的措施，未对电网安全稳定造成严重影响，未造成经济损失通过对返厂整改的类似结构产品的排查、整改、对比分析以及6#高抗A、B相替换前后产品的色谱数据（附录一WS站替换前色谱数据）比对，排除了产品电场、磁路及接地系统出现问题的可能性，可以初步断定此次6#高抗A、B相色谱问题的原因与前期产品色谱问题的原因相同，尽管大饼绝缘件作了减薄处理，铁芯磁密和电磁力降低，但仍未能完全避免铁心上部大饼绝缘件与上铁轭下端面的因振动摩擦而导致产品油色谱异常，产品的主纵绝缘不存在安全问题（4）A、B相上部大饼上的绝缘垫块减薄1.5mm，C相取消上部大饼上的绝缘垫块，避免绝缘垫块与上铁轭接触面因运行受压振动摩擦导致色谱异常从直流电阻试验数据的历史比较结果看，低压A相直流电阻相比较前期数据增大；单相电压变比试验中A相变比偏差超出标准要求，绕组变形试验低压线圈波形相关系数小，相间波形重合性差；初步分析认为该主变在短路电流冲击下引起低压线圈匝间短路并有位移变形经专业技术人员现场共同检查分析，认为该变压器在短路电流冲击下三相低压线圈完全变形损坏，已无法修复，必须全部更换2．由于手车开关柜的机械闭锁装置弹簧定位销扣入深度不够，在摇入手车开关的过程中因受力导致机械闭锁装置失效，致使在接地刀闸未拉开的情况下，小车开关推入开关柜内，造成带接地刀闸合开关恶性误操作事故发生3．由于1#主变低压侧线圈动稳定不满足实际运行要求，在发生低压侧三相短路时引起内部故障本台变压器就吊罩检查的情况看，撑条数量相对偏少，上下高、中、低压间的撑条轴向放置有相对错位现象，失去对短路辐向力的支撑2)铁芯与线圈、各线圈之间的绝缘间隙大，造成线圈辐向空间尺寸大，线圈辐向失去固定性，线圈处于相对自由状态（4）对已运行的抗短路水平差的变压器，加装限流电抗器，减小短路冲击电流的危害主变处于试运行阶段，未对电网安全稳定造成严重影响套管接线柱存在松动现象，导致接线柱与套管内部导管之间的密封失效，因此，运行中通过套管导管进水，是造成本次主变故障的直接原因1、根据本次分析结果，需对其他两相主变可能存在的类似问题进行检查确认，同时对其他变电站在运的同类型套管进行排查测量的绝缘电阻数据合格（绝缘电阻＞500MΩ为合格）,可初步判定为变压器在正常运行时才存在铁心和夹件短接现象,造成接地电流超标，变压器停电后此现象消失2.根据双浮子瓦斯继电器工作原理，该结构继电器在绝缘油流失情况下，上浮子随着液面的下降而下降，上开关（轻瓦斯）系统动作液面下降造成下浮子位置下降，其上的永久磁铁沿干簧管下滑初步判断本次重瓦斯动作为该继电器重瓦斯内绝缘油流失（油位低）造成浮球下降引起重瓦斯动作3.结合以上分析，初步分析为油枕油位计指示存在误差，且实际油位偏低，在30日凌晨环境温度极低时，绝缘油收缩，导致油位液面下降使瓦斯继电器的接点动作，导致本体轻、重瓦斯接点动作，主变跳闸330kV套管B相末屏接地小套管内导电杆与末屏接触不良，造成低能量放电，经过较长时间向内发展，烧蚀短接了外部几层电容屏，剩余电容屏电场强度改变，不能承受工作电压，在剩余电容屏间先贯通放电，经中间屏传至小套管处对地放电，B相上、下套管爆炸并引起外套管处着火（图七）CT接线盒渗油主要是接线盒内部密封螺栓没有紧固到位主变处于试运行阶段，未对电网安全稳定造成严重影响CT接线盒渗油主要是接线盒内部密封螺栓没有紧固到位，五处沙眼造成的渗油暴露出设备厂家生产工艺质量存在较多问题在旧套管拆除后，对漏油点会同厂家进行了分析判定，确认缺陷产生原因是由于套管制造质量不良，套管瓷套与法兰间填充水泥结合不紧密、不牢固，在运行过程中在变压器油压力作用下发生漏油（见下图）3.要求运行人员对山东电力设备厂制造的此型号变压器低压侧套管下法兰处加强巡视监控，若有发生渗漏油情况立即汇报，公司将及时安排处理经分析判断为安装期间螺帽紧固不到位，长期振动导致螺栓松动，螺帽之间产生悬浮电位，引起放电，造成油色谱乙炔超标初步诊断为电弧放电，可能原因为绕组层间、匝间短路，相间闪络或引线对外壳（地）放电，线圈熔断、分接开关飞弧、环路电流引起电弧、引线对其他接地体放电等原因根据油色谱、电气试验、内检情况综合分析该设备内部电气主回路不存在绝缘异常情况，油中出现乙炔的原因为内部地脚螺栓松动，长期运行振动引起悬浮电位放电造成4.根据油色谱、电气试验、内检情况综合分析该设备内部电气主回路不存在绝缘异常情况，油中氢气、乙炔快速增长系内部地脚螺栓松动引起运行中振动、摩擦放电造成","5、要求加强对在线监测装置的分析，随时发现高抗的任何异常情况；并确保在线监测装置的稳定运行，随时保持在线监测装置能够反映出突发状况的正常工作状态6、要求运行人员加强监屏，加强对该组高抗的特巡，每日进行红外成像测温工作，确保750电网的安全稳定运行1）成型绝缘件及绝缘纸板质量不良3.加强750千伏变压器充氮存放的管理，提交针对750千伏变压器的运输、保存、热油循环及试验的具体要求及质量保障措施，针对低温下试验提出明确指导性意见4.WS变B、C相变压器进行现场干燥处理，但其在设计方面的绝缘裕度余量偏紧及制造过程中成型绝缘件及绝缘纸板质量不良的深层次隐患仍不能排除，对修复后投运的主变继续加强运行监测及评估工作增加了铁轭的导磁面积及铁心饼直径，降低了磁路系统的磁通密度，较原WS站高抗的铁心磁密降低了15%，铁心饼电磁力减小22%，进而有效改善产品的振动及噪声，降低结构件之间的摩擦.1)绕组通过撑条将短路电动力传递到坚固的铁芯柱上，是承受力量的支撑点3)早期产品换位导线在技术上使用不过关，电力系统和变压器制造行业均要求应尽量避免使用换位导线，如果必须采用，应使用半硬自粘性导线，以提高绕组自身强度，这些都是影响绕组轴向能否稳定的重要参数1.严把设备入网和质量验收关，坚决杜绝不合格产品入网对110kV及以上电压等级的变压器，必须选用经过抗短路试验的抗短路能力强的新产品2.在防止变压器出口短路事故方面，进一步采取强有力的措施3．加强对安规的学习、理解、掌握，并在现场工作中认真执行对存在无法验电或对于操作后无法看到实际位置的设备，要明确规定""二无变化""的具体内容，按要求填入操作票利用停电机会对手车开关柜的闭锁装置进行全面仔细的检查验收，对于闭锁失灵或未能可靠闭锁的手车开关严禁投入运行，对于存在的装置性违章隐患的设备采取有效的安全防范措施加以强制性限制，确保人身、设备安全稳定强化对""两票三制""执行过程的考核、监督，强化对操作过程的监护进一步强化变电运行管理工作，切实有效地开展基本功的训练和规范化操作的培训教育，提高运行人员的操作技能再次对铁心、夹件对地的绝缘进行了测量,铁心--地为2000MΩ,夹件--地为1500MΩ,铁心--夹件为2000MΩ,符合要求由于放油时使用的油泵流速较大，螺纹丝再次移位，变压器的绝缘情况恢复到合格范围2）.用钢锯将绝缘子1和绝缘子2之间的铜排锯断，并保证其不能再导通，然后将断路器打开，在夹件接地串入500Ω的电阻2）.加强对主变压器投运验收工作，要求在安装阶段，对变压器内部进行仔细、认真的内检工作，确保变压器内部无杂质、异物等3）.设备运行人员应加大变压器巡视力度，对主变压器的铁芯、夹件接地电流进行定期检测，如发现异常及时汇报相关部门，并及时开展检查分析工作对变压器事故油池进行检查，内部有积水，没有积油2、对主变设备在投运验收阶段，对结合注油核对油位指示和实际油位的关联关系及误差大小的工作应该严格把关，确保交接验收质量3、加强对该类指针式油位计的设备投运验收工作，要求在安装验收阶段，结合安装注油核对油位指示和实际油位的关联关系及误差大小进行对比验收，确保设备没有虚假油位4、加强对在不同季节阶段对主变油位变化的监视和记录，并根据油温变化曲线及时开展对比工作5、设备运行人员应根据变压器油温油位曲线、气温变化以及同变电站其它变压器，加强对充油设备的油位检查巡视，对存在异常的应及时开展检查分析工作6、要求变压器制造厂家提供同型号的油位计一个，待到货后进行更换，消除油位计的指示误差明确技术监督管理规定，对搬迁后的变压器按新投变压器对待，投运一年内必须进行试验检查3．严把设备的交接验收关，在330kV套管检修吊装和搬迁后，要认真进行全面检查和各项试验1.应按质量事件对厂家生产流程管控不严的问题进行追责2.加强施工关键环节的过程验收管理，实行签字负责制，无验收责任问题，设备长周期安全可靠运行则奖励，属漏验或把关不严则处罚3.合理安排验收时间，确保验收质量4.加强设备巡视和红外精确测温工作，确保设备缺陷能及时发现并处理检修公司根据本次设备异常情况，一是安排运行人员加强所辖变压器巡视力度，发现变压器、电抗器等充油、充气设备油位、气压异常变化时及时汇报处理；二是安排检修工作人员利用停电机会对油位、气压异常的设备按照标准化规范要求进行油位、气压调整工作4、油中溶解气体在线监测装置在此次异常发现中起到了非常重要的作用，虽然在线数据准确性较差，但与离线数据相比一致性和重复性较好，起到了提前预警的作用5、通过油中溶解气体在线监测系统及时发现了电抗器内部存在的潜伏性事故隐患，在避免重大事故方面发挥了重大作用6、建议厂家对电抗器内部螺栓连接方式进行变更，采取有效措施，防止由于电抗器长期振动造成螺栓松动，影响设备运行","在做绕组绝缘电阻时发现，采用5000伏绝缘电阻表测量时设备绝缘电阻数据不稳定且有跌零现象发现上压板局部有发黑痕迹，上铁扼夹件撑板表面发现有少量碳化物，在高压侧器身上端零相出头与夹件间的绝缘纸板表面发现一定量的碳化物及放电痕迹拆除零相出头引线与夹件间绝缘纸板后，发现夹件局部有一处电弧放电熏黑痕迹；4、新高抗投运后，要求前半月每日取油样进行油色谱分析跟踪工作，半月后根据《输变电设备状态检修试验规程》开展正常取样工作图3A柱上端部角环破坏图4上夹件磁屏蔽放电部位其正下方两处绕组表面有明显的放电烧灼痕迹图8撑条内部胶合面有局部爬电痕迹故障当天，使用便携式色谱仪对变压器本体油样在现场进行了分析，发现各气体成分均有大幅度增高，其中乙炔278μl/L，总烃1745μl/L；实验室分析2号主变A相绝缘油和瓦斯气体中各成分均有大幅度增高，其中乙炔分别为6578、10830μl/L，总烃含量分别为12569、16274μl/L对变压器进行了绝缘电阻、介损、直流电阻、变压比和绕组变形测试，分析变压器A相高压绕组存在明显变形在围屏和线圈表面之间有四层绝缘筒，除紧靠线圈的第一层纸板有损坏和碳黑外，其它没有任何痕迹2.由制造厂提出具体工作方案，对WS变B、C相变压器进行现场工艺处理，完毕后委托第三方进行现场感应耐压及局部放电测量试验外观检查无异常，停电后立即安排进行了试验验证，具体见试验验证情况上铁轭穿心螺杆及其绝缘检查，螺杆紧固状态良好,符合要求；用500V摇表测量每根穿心螺杆对铁心的绝缘电阻,其绝缘电阻值均大于500MΩ下铁轭穿心螺杆及其绝缘检查，螺杆紧固状态良好,符合要求；用500V摇表测量每根穿心螺杆对铁心的绝缘电阻,均大于500MΩ上述A、B相油色谱三比值编码为102，故障类型为低能放电除乙炔气体增长较快外，其它气体成份基本正常，电抗器产气部位应为低电位及其附近结构件，不涉及产品主、纵绝缘该电抗器现场运行前1个多月的时间内没有产生乙炔，结合前期产品的返厂检查和技术验证，排除产品的主、纵绝缘、磁路系统、接地系统和电场设计产生色谱异常的可能在产品的制作过程中，进行WS站C相制作时，新疆哈-吐二线返厂整改修复的BKD-140000/800产品投运2个月后产生乙炔类气体（（附录二吐-哈线异常产品色谱数据）），考虑到此次WS站的产品铁轭、铁心饼、线圈、器身、绝缘件等均重新进行了设计、制作，铁心的磁通密度低，同时又采用了同结构产品返厂成功的整改措施，结合WS站A、B相产品经过厂内的120小时长时运行试验色谱正常，因而仅在WSC相产品的制作时，在其大饼制作时，去掉了原结构上的纸垫块，且在铁心上轭增加了铁轭散热油道，以彻底杜绝上部大饼绝缘件和上铁轭下端面存在摩擦和过热，目前C相色谱正常返厂改造前可根据750kVWS站6号高抗目前运行状态，此电抗器产气部位未涉及到产品的主、纵绝缘，可以监视运行（3）当CO、CO2的比值超出0.1-1之间时（或接近于1时）,同时连续两次H2、CH4测量值均较前次测量值日增加30%时应立即停运铁心、线圈、器身、绝缘件都进行了全新制作，气隙采用高频陶瓷垫块（6）更换芯柱大饼的气隙材料，返厂产品的气隙垫块材质均为大理石垫块，返厂整改均改为高强瓷垫块；大理石垫块及陶瓷垫块的性能参数如下图二低压A相绕组顶部碳化物图三油箱底部碳化物和金属粉末4月22日，将变压器线圈吊出，发现三相低压线圈均有不同程度变形，其中A相线圈有多匝熔断变形，铜线外露，线圈变形严重；B相线圈中间有数匝扭曲翻转，变形明显;C相线圈变形鼓肚A相低压与调压线圈、低压线圈与铁芯柱间多张绝缘纸板被击穿，有明显熏黑放电痕迹；其余线圈尚未发现异常，见图四图四损坏的低压线圈（从右至左分别是A、B、C相）故障当天对主变进行了主变绝缘电阻、直流电阻、变压比、绕组变形、本体油样简化及色谱、101和151开关耐压和接触电阻试验，主变差动保护检查（该主变在1991年订货时在技术协议中未对低压侧承受动热稳定提出要求，事故当时保护装置测得短路电流值为25.8kA，为主变低压侧额定电流4.7kA的5.5倍（2）积极开展变压器绕组变形测试和判据的研究，坚持主变遭受近区短路冲击后进行绕组变形测试对保护装置、二次接线、定值进行检查，均无异常对瓦斯继电器进行检查，瓦斯继电器挡板翻转，气室存在气体现场油化验人员按规定进行1号主变C相本体上、中、下部位油样采集，分别送往甘肃省电科院及检修公司天水分部进行气相色谱分析试验，测试油中乙炔、氢气、甲烷、乙烯、总烃均严重超标C相油色谱在线监测12点测试数据乙炔为144.8ul/L较之前测试有明显增长，其余氢气、总烃也存在明显增长情况，数据表征内部存在电弧放电故障C相高压绕组直流电阻测试312.62毫欧（油温33°）比较交接试验142.6毫欧（油温17°）有明显增长，数据表征C相绕组存在断股等异常情况高压对中压绕组及中压对低压绕组变比测试未发现明显异常数据8月15日对C相进行了铁芯、夹件绝缘电阻、绕组连同套管绝缘电阻、吸收比、介损及电容量、套管介损及电容量测试，数据未见异常进行C相绕组变形测试，C相高压测试图谱与交接数据对比0-100kHz区间图谱明显异常，表征高压绕组可能存在内部异常短路、变形情况；对C相低压绕组进行直流电阻测试未发现明显异常8月16日对C相进行了放油进罩检查，发现内部有明显放电迹象，750千伏出线套管升高座下部有大量游离碳，及疑似团状水状物，根据目前检查现状分析，现场不具备修复条件，需要尽快返厂检修并做进一步分析2.过渡法兰安装后存在积水现象；4.根据套管安装说明书要求，该套管安装过程中需松开2至3个（共有6个）接线柱紧固螺栓用于安装专用吊具，存在造成密封失效的可能（安装后无法通过检漏试验发现）2、根据对750kVMJS（天水）变电站1号主变A、B相高压套管密封情况的检查结果，进一步分析、制定后续整改措施等有关事项3、对返厂后的主变更换750kV出现装置、A柱高压线圈及所有绝缘件，清理A柱中、低压线圈，解体并清理X柱、Y柱线圈和绝缘件外观检查无异常，测试铁芯夹件接地电流为2450mA，严重超标(2）侧梁、垫脚、夹件与铁心间是否有异物连接与绝缘薄弱点；(7）铁心下定位与下节油箱之间有无短接或异物连接；（8）垫脚与下节油箱之间的绝缘有无损坏或错位经过3天的排查，高压侧A相线圈底部的垫脚绝缘(胶垫、纸槽及环氧玻璃丝板)发生了位移1）.用砂纸打磨绝缘子1、绝缘子2处的铜排，保证其光滑无锈迹，将限流电阻安装盒两侧的导线分别接到绝缘子1和绝缘子2处，限流电阻安装盒中的断路器处于闭合状态3）.测试夹件接地电流40mA，铁芯接地电流60mA1）.主变送电后再对铁心、夹件的接地电流进行跟踪检测，如正常可延长跟踪周期，如继续超标可及时串入接地电阻本体油枕油位指示指针在满刻度的1/10处，检查其他设备均无异常2）对2号主变进行直流电阻、绝缘电组（吸收比）、绕组介损、电容量试验，数据符合规程要求对瓦斯继电器进行检查和探针试验，均正常动作打开主变油枕排气螺丝，有吸气现象，表明油枕密封良好12月30和31日两天检查，在本体各放气点进行放气检查，均有气体排出当浮子位置到达其整定位置时，永久磁铁使干簧管的节点动作（重瓦斯），发出跳闸信号自2012年冬季开始，随着气温逐渐降低，4#主变油位刻度值降低，巡视检查正常（与运行的2号、3号主变进行油位比较），最低时大概油位刻度值在1.2格左右进入2013年3月份气温逐渐回升，发现油位刻度值变化不大，通过与运行人员沟通后继续跟踪观察，对2号、3号、4号主变油枕油位刻度表进行对比监控现场检查4号主变系统油路系统却无渗油漏油现象，5月8日对4#主变本体油枕补油2桶约330kg，油位计未见明显变化，暂时停止进行补油，联系厂家分析、制定措施11月6日，4号主变本体油枕油位计检查中，打开油枕一侧的波纹管法兰盖板，发现油枕波纹管伸缩卡涩、造成波纹管靠动作伸缩一侧的波纹局部变形，不能正确延展和收缩动作（见下图）图3波纹管变形情况图4波纹管未变形的一侧红外测温显示油位正常，油位计二次回路检查均正常4#主变本体油枕油位计检查中，打开油枕一侧的波纹管法兰盖板，发现油枕波纹管伸缩卡涩、造成波纹管靠动作伸缩一侧的波纹变形严重，不能正确延展和收缩动作1、对WLC变电站同一批次、相同型号的2号、3号变压器进行了油枕波纹管检查，发现存在不同程度的波纹管变形、导致油位指示不真实的隐患由后台监控、保护动作情况以及现场巡视情况分析，初步确定为3号主变发生故障（1）高压侧B相线圈顶部和底部有大量破损的瓷套碎片和炭化的电容芯薄膜碎片A相、C相和B相情况相同，仅残骸数量相对较少（2）B相高压套管下套管在油箱内全部炸碎,尾部法兰处有放电烧伤点,向上延伸崩破靠外部的大部分电容屏及绝缘纸（见图二、图三）从整体检查情况看，三相线圈、铁芯及器身整体完好，铁芯及夹件无松动，初步分析故障部位仅在高压B相套管内，为电弧性放电引起套管爆炸事故9月18日，会同国家电网公司专家组对损坏的B相套管进行解体检查，屏蔽层从外向里第10到71层尾端及末屏接地小套管处有不同程度的放电痕迹，第40层和第71层放电严重，铝箔大面积烧损B相套管爆炸起火后，波及A、C相上套管及中性点套管破碎并烧伤，造成对3号主变的进一步损坏充分利用设备停电机会，对此类型的330kV套管进行的检查试验，如进行介损、电容量和色谱分析等检查发现中压侧升高座B相焊缝有3处沙眼渗油，C相焊缝1处沙眼渗油，B相中压升高座下部箱盖与侧壁焊缝1处沙眼渗油对油箱和升高座上的5处沙眼先进行了去漆和脏污处理，将变压器油放至沙眼以下然后进行了补焊，焊后注油进行了观察，无渗油现象图3套管端部红外测温图图4套管端部红外测温图检查发现中压侧升高座B相焊缝有3处沙眼渗油，C相焊缝1处沙眼渗油，B相中压升高座下部箱盖与侧壁焊缝1处沙眼渗油5.联系变压器厂家，按照套管型号，直接送至GC变电站，计算套管到达时间提前申请停电处理2.此型号变压器高压侧套管法兰处设计有放气塞，但内部封堵，无法放气，而是使用导气管连接至主变控流阀处，共用一个放气塞，此设计漏洞是主变高压套管升高座内有积聚的气体的可能，此问题要求厂家做出承诺4.对此类型低压套管进行备品备件储备，本次送至现场两个低压套管，一个已更换，另一个保存良好作为备品使用检修人员现场检查了C相套管渗油现象，检查结果发现C相套管油位处于满刻度油位，其余两相油位正常，但C相套管渗油并不是油标处渗油，而是套管上部防雨帽处渗油3.12月25日，检修人员对2#主变绕组变比、直流电阻、铁芯绝缘电阻、套管绝缘电阻、电容量、介损进行了测试，未见明显异常，数据见附表4.12月26日，检修人员对2#主变C相套管上部进行了解体检查，检查结果分析渗油部位为套管顶部膨胀器压帽处，由于套管自身油位高和气温变化造成压帽下部密封垫收缩变化而发生渗油根据现场检查及该渗油时间判断，该套管自身油位高，当气温降低变化明显时造成金属压帽收缩，压迫密封垫变形，从而造成套管端部部分变压器油渗出本次试验2#主变220KVC相套管测试数据，本体绕组直流电阻、变比相互间比较无异常2015年2月1日，国网甘肃检修公司750kVBY变运行人员发现4号电抗器油在线数据显示乙炔气体为0.88μL/L，公司立即安排油务人员对4号高抗离线取样分析，油样分别送往电科院与变电检修中心，变电检修中心测试结果乙炔为3.2μL/L，电科院测试结果乙炔为2.9μL/L，且乙烯、乙烷、总烃比之前结果均都有增长（数据见下表所示），经比对分析电抗器内部可能存在低能量局部放电现象，立即申请高抗转检修，须对电抗器进行内检，以确定异常部位，避免引起更大的事故外观检查无异常，停电后立即安排进行了试验验证，具体见试验验证情况图3拆卸的地脚螺栓零部件图4大并帽与小并帽之间现场检查电网扰动、设备运行温度、线路负荷等运行记录情况，未见明显异常油中溶解气体在线监测装置监测分析，结合在线监测数据超过报警值的情况，特征气体法判断为乙炔超过注意值，设备内部存在放点故障；进而通过输变电设备状态管理及诊断平台对该电抗器进行故障诊断，利用三比值法进行了计算，诊断情况见表24号高抗A相由于油色谱测试发现及时，采取了及时停电处理的措施，未对电网安全稳定造成严重影响，未造成经济损失投运后安排第1、2、3、4、7、10、30天进行离线色谱跟踪测试，第一天开始出现痕量乙炔，分析主要为绝缘件及器身内部残留油导致出现乙炔，不影响设备运行，且第二天开始数据稳定无增长，可判断4号高抗内部缺陷已消除，设备正常2.设备投运后加强油色谱跟踪测试，第1周每2天1测，第2周每3天1测，如无异常恢复正常测试周期3.安排人员对2台电抗器进行一次油色谱离线、超声波局放、铁芯（夹件）接地电流测试工作2014年4月4日，国网甘肃检修公司对750kV兰州东7087东凉二线A相高抗油色谱离线测试氢气为102.81ul/L、乙炔为28.21ul/L比较3月27日测试数据有较大增长，经连夜复测及电科院比对试验均证实该高抗氢气、乙炔异常（数据详见附件1）外观检查无异常，停电后立即安排进行了试验验证，具体见试验验证情况及附件2014年4月6日国网甘肃公司组织西变公司及检修公司、甘肃省电科院、送变电公司对该高抗进行了放油进罩检查，经西变公司专业技术人员现场进罩检查判定A相高抗面向中性点左侧地脚螺栓松动引起运行中振动、摩擦放电造成油色谱异常，对该设备高压、中性点内部连接回路及其它可见部位检查无异常图三拆掉螺丝及绝缘垫片后的放电痕迹2014年4月5日安排人员对该A相高抗进行了绝缘油色谱、耐压、水分、介损，铁芯、夹件对地绝缘电阻、绕组连同套管对地绝缘电阻（吸收比）、绕组对地、套管介损及电容量、绕组直流电阻、泄漏电流进行了现场测试，除色谱异常外其余测试数据未见异常，B、C相油色谱测试正常（数据详见附件2）现场检查电网扰动、设备运行温度、负荷等运行记录情况，未见明显异常，最近一次油色谱测试时间为2014年3月27日，测试氢气为9ul/L、乙炔为0ul/L，特征气体未见异常（数据详见附件3）3号高抗A相由于油色谱测试发现及时，采取了及时停电处理的措施，未对电网安全稳定造成严重影响，未造成经济损失2.设备投运后加强油色谱跟踪测试，第1周每2天1测，第2周每3天1测，如无异常恢复正常测试周期3.安排人员对所辖同批次同型号的12台电抗器（排查表见附件4）进行一次油色谱离线、超声波局放、铁芯（夹件）接地电流测试工作","750kV750kVⅠ、Ⅱ母合环运行，7510、7512、7520、7521、7540、7542、7550、7551、7552、7560、7561开关运行；7108泉河I线及甲乙高抗、7109泉河II线及甲乙高抗、71012泉敦I线及高抗、71013泉敦Ⅱ线及高抗运行，1号主变运行330kV330kVⅠ、Ⅱ母合环运行，3310、3312、3320、3321、3331、3330、3332、3341、3340、3342、3351、3350、3352、3361、3360、3362、3381、3380、3390、3392、33A0、33A2开关运行，3138泉驼I线、3139泉驼Ⅱ线、31035泉嘉I线、31036泉嘉Ⅱ线、3119泉茅I线、31110泉茅Ⅱ线、31134泉雄I线、31135泉雄Ⅱ线、31456泉航牵I线运行、31457泉航牵Ⅱ线运行公司立即安排现场检修人员对积气盒进行检查，经检查积气盒中无气体，将积气盒残油进行排放后，轻瓦斯保护动作信号消失同时安排试验人员对该高抗中部、下部进行取油样进行油色谱分析工作公司立即安排现场检修人员对积气盒进行检查，经检查积气盒中无气体，将积气盒残油进行排放后，轻瓦斯保护动作信号消失同时安排试验人员对该高抗中部、下部进行取油样进行油色谱分析工作故障确认后，公司立即将情况汇报省公司，并积极联系西北网调并申请停运泉河二线C相甲高抗经过积极联系厂家，10月26日下午厂家技术人员抵达现场会同我公司人员进行现场检查及故障分析同时与厂家在现场共同进行了试验工作故障电抗器返厂后，于12月21日上午，甘肃电科院、厂家技术人员及我公司人员共同对该高抗进行了吊罩解体检查1、为尽快恢复泉河二线的运行，在省公司生技部的领导下，经过与西北网调、西变及保变技术专家共同对故障高抗（西变生产）与河西变备用高抗（保变生产）的技术参数进行了计算分析后，最终确定将故障高抗拆除返厂，将河西750千伏变电站由保变生产的备用高抗替代故障高抗加入运行的处理方案3、西变公司对同类型产品在生产工艺及绝缘材料制造工艺方面进行优化，提高生产工艺及质量，对返厂产品进行处理后视为新产品重新进行出厂试验330kVⅢ、Ⅳ母、第五、六、七、八串设备运行，30918武永Ⅰ线、30920武永Ⅱ线、3034武古Ⅰ线、3904武古Ⅱ线、30919武海Ⅰ线、3921武海Ⅱ线运行进行主变本体巡视检查发现2号主变A相瓦斯继电器内有气体，运行人员对导气盒进行检查排气2号主变A相损毁严重，不具备通过现场修复投入运行的条件750kV750kVⅠ、Ⅱ母，第一、二、三、五、六串设备运行；7093武白Ⅰ线、7094武白Ⅱ线、7095武宁I线、7096武宁Ⅱ线运行；2号主变及3、5、6、7号电抗器运行；330kV330kVⅢ、IV母，第一、二、五、六串设备及3330、3380、3382、3370、3371、3372、3331开关运行，30918武永Ⅰ线、30920武永Ⅱ线、30919武先Ⅰ线、3921武先II线、3132武柏Ⅰ线、3133武柏II线运行；3034武古I线、3904武古Ⅱ线检修2013年8月，衡变公司重新制作铁心饼、线圈及器身绝缘件等结构件，在有效降低铁心磁通密度结合多点压紧系统、加强油箱对器身支撑、调整压紧方式等整改方案的基础上改造制作了4台产品进行了现场更换，2013年8月3日投入运行至目前另采用类似方案整改的十二台新疆乌-吐线BKD-80000/800产品运行正常，其中六台已运行近七个月但操作人员对操作不熟悉，由监护人代替进行了操作，在执行""拉开151丁刀闸""后，运行人员检查""接地刀闸合位""红灯灭，""接地刀闸分位""绿灯亮（操作票第11项）在""检查#1站用变回路无地线""（操作票第12项）后，接着进行""推入151开关手车至工作位置""（操作票第13项操作），在小车开关摇入过程中操作人感觉有点吃力，第二监护人便帮助其操作，将小车开关摇出约5cm后，将151开关小车摇到位（1）继续采取在变电站加装接地变、消弧线圈自动跟踪补偿系统，低压10kV出线前段更换为绝缘导线，主变低压母线、母线桥加装绝缘护套，增加压钉、补强夹件等防止外部短路事故措施4．同类型开关柜防误闭锁立即进行检查，并暂停选用该公司同型产品1号主变C相内部损毁严重，不具备通过现场修复投入运行的条件3.过渡法兰安装后不易观察、确认套管顶部接线柱紧固螺栓的缺失和紧固情况；7月20日1号主变停电，停电后进行钻芯检查，放油处理前,用2500V兆欧表对铁心、夹件对地的绝缘进行了准确测量,作为判断故障点的依据之一在铁心和夹件对地绝缘电阻数据合格的情况下,于7月22日对变压器进行放油,放油过程中充入干燥空气,准备进人全面内检截止26日下午,工作人员利用手电、手摸及拍照的方法对变压器内部进行了全面的排查,每天排查后对变压器充入干燥空气,压力保持为0.025MPa排查完成后,将油箱底部异物清理干净紧接进入变压器恢复流程，并拆除前期在夹件接地铜排上串入电阻8月5日GC变1号主变恢复运行，并对铁芯及夹件接地电流进行检查，数据合格主变停电处理前，可在接地回路串入电阻减小接地电流维持主变运行，主变停电后可钻芯检查，2014年1月3日，我公司组织变压器厂家完成了在夹件接地铜排上串入电阻，将整个环路中的电流限制在100mA以下4）.将限流电阻安装盒安装于合适位置，清理现场，处理结束现场无法修复，必须对主变油枕进行整体更换110kV甲、乙母并列运行，110kV乙母带1103、1128、1114、1116、1118、1122、1124断路器运行；1102断路器处于检修状态；3号主变损毁严重，不具备通过现场修复投入运行的条件采用紫外、红外成像测试等手段及时安排对已运行的330kV套管此类末屏接地小套管进行全面普查然后将变黑铜头进行了擦拭，更换了新的将军帽后将A相中压套管复装，并使用专用工具紧固了将军帽11月26日，我公司售后服务人员清理了CT接线盒内外部油泥和脏污，重新紧固了接线盒内部密封螺栓，接线盒渗油问题消除1号主变A相损毁严重，不具备通过现场修复投入运行的条件1.联系山东电力设备厂厂家，核对套管型号，请厂家速发货至变电站，并派专业技术人员赶赴现场，配合天水分部检修人员对1#主变低压侧C相套管进行整体更换6.利用套管运输途中的时间，对GC变2#主变进行停电，处理2#主变1102丙刀闸A相靠主变侧接线板发热处理，确保1#主变在停电检修时，2#、3#主变能安全稳定的运行7.联系调度进行GC变1#主变停电事宜，先将1#主变转为热备用状态，对2#、3#主变温度、三侧连接点进行红外测温，对负荷进行监控，确保GC变2、3#主变带全部负荷后能安全可靠运行后，再将1#主变转为停电检修状态，安全措施到位8.做好人员组组织及安排，准备#1主变检修用各种车辆、材料、工器具等，编制现场处理""三措一案""、作业指导书、应急预案，现场组织审核，并上报公司审批1.对#1主变其余套管及#2主变套管利用停电机会进行了全面检查，外观检查目前未发现问题2.对套管上部膨胀器压帽进行紧固约1/4圈，紧固后经观察无渗油现象1.经研究确定由西变公司负责对内部缺陷螺栓进行全面禁锢，并于2月15日完成该高抗的滤油恢复运行工作1.经研究确定由西变公司负责对内部缺陷螺栓进行全面禁锢，并于4月13日完成该高抗的滤油恢复运行工作","6、甘肃省电力公司330kVGC变1号主变铁芯夹件接地电流超标故障分析报告\t2711、甘肃省电力公司330kVGC变1号主变低压侧套管升高坐漏油故障分析报告\t4720点53分，轻瓦斯动作信号再次发出，其他保护设备运行正常750kV7093武白Ⅰ线及3号电抗器、7530开关、2号主变试运行；750kVⅠ、Ⅱ母、7520、7521、7531、7532、7550、7552、7560、7562开关检修；1#主变跳闸后，炳主变跳闸后，运行人员检查A相变压器三侧设备无异常，发现变压器3台压力释放器均有动作后喷油痕迹，高压套管支柱槽钢有微小偏移，根部水泥有裂纹，66kV低压侧套管根部有裂纹、渗油痕迹，见图1、2330kVBL变330kVⅠ、Ⅱ母，1、2、3、4、5串运行，3912炳刘线、3871炳海线、3931炳和Ⅰ线、30514炳和Ⅱ线、3721灵临Ⅰ线、3872灵临Ⅱ线运行；1#主变、2#主变运行，220kV甲母带2213、2215、2217、2201开关运行，220kV乙母带2214、2216、2218、2202开关运行，2210开关及旁母冷备用；10kVⅠ段母线及101运行，151开关及#1站用变检修，102开关带#2站用变运行，3514炳古线及3#站用变运行1#主变跳闸后，BL变当值运行人员立即对1#主变三侧设备及主变本体进行巡视检查，发现主变本体瓦斯内有气体，其它设备未见明显异常情况66kV66kVⅠ母A段带1号所用变、2号电抗器运行，1号电容器冷备用，66kVⅠ母B段带3号电抗器、4号电抗器运行，4号电容器冷备用；1号所变带380VⅠ段运行，0号所变带380VⅡ段运行，2号所用变未投运380V备自投动作成功，6651、381开关跳闸，384开关合闸，0号所用变带380VⅠ、Ⅱ段运行检查1号主变故障录波器波形，发现C相存在故障电流475A，持续时间507ms经检查1号主变及三侧开关外观无异常，C相主变本体吸湿器连管下方有漏油痕迹，初步分析为C相瓦斯继电器动作后，油经吸湿器溢出6、甘肃省电力公司330kVGC变1号主变铁芯夹件接地电流超标故障分析报告110kV甲Ⅰ、甲Ⅱ、乙Ⅰ、乙Ⅱ母按双母双分段双母联方式运行，110kV甲Ⅰ带1113开关、1115开关、1101开关运行，110kV甲Ⅱ带1119、1121开关运行，110kV乙Ⅱ带1102、1122开关运行，1111开关在110kV甲Ⅰ母线热备用，110kV乙Ⅰ带1116、1118开关运行，1112开关在110kV乙Ⅰ母线热备用；1117开关冷备用2013年12月4日，在对330kVGC变1号主变进行红外、油色谱和铁心电流测试时，发现GC变1号变压器铁心、夹件接地电流为2450mA，根据《输变电设备状态检修试验规程》相关要求，变压器铁心接地电流不大于100mA，1号主变带35kVI母运行,2号主变带35kVII母运行35kVI母带1号所用变、1号电抗器运行，35kVII母带2号所用变运行，2号电抗器运行2号主变保护屏本体轻瓦斯动作，本体重瓦斯动作，冷却失电灯亮，2号主变故障录波器动作，2号主变C柜本体重瓦斯动作，2号主变C柜本体轻瓦斯动作330kVSJ变2号主变保护本体轻瓦斯动作，本体重瓦斯动作，3320、3322、1102、3502开关跳闸，两套电气量保护均未启动2号主变重瓦斯动作跳闸属于油面下降引起，未造成设备损伤，未对电网安全稳定造成严重影响1.根据2号主变故障录波图分析，2号主变三侧电压、电流无突变现象，对站内各电压等级二次装置进行检查，未发现启动及异常现象，可判断跳闸时系统无故障及扰动330kV330kVⅢ、Ⅳ母并列运行，Ⅲ母带3352、3303、3304开关运行，Ⅳ母带3357、3302开关运行，3334母联开关运行，2、3、4号主变运行110kV110kVⅠ、Ⅱ、Ⅲ、Ⅳ母并列运行，Ⅰ母带1102开关运行，Ⅲ母带1121、1123、1125开关运行，Ⅳ母带1120、1122、1124、1104开关运行，11013、11024分段开关运行，11034母联开关运行，11012母联开关热备用，1103开关热备用故障发生前，330kVⅠ、Ⅱ母并列运行，330kVⅠ母带3号主变、3311、3321、3320、3331、3330断路器运行；2号主变在发生故障时刻处于检修状态2008年9月14日19时56分40秒，330kVJC变电站设备区发出爆炸声响，同时主控后台发出3号主变三侧断路器3331、3330、1103、3503跳闸，本体轻重瓦斯动作、有载开关重瓦斯动作、压力释放器动作信号；经运行人员迅速赶往设备区巡视检查，发现3号主变高压侧B相套管爆炸并起火3号主变I套保护装置（RCS-978CN）差动速断动作、零序比率差动、工频变化量差动动作、比率差动动作；RCS-974非电量保护装置3号主变本体轻重瓦斯动作、有载开关重瓦斯动作、压力释放器动作；充氮灭火装置正常启动故障发生后，3号主变高压侧套管B相碎裂,根部起火后，随后其他两相高压侧套管及中性点套管碎裂（见图一）30311西眉线、3955西固线、31219西乐I线、314105西木I线、3号电抗器运行，330kVⅠ、Ⅱ母线通过一、二、三、四串合环运行；3310、3311、3320、3321、3322、3330、3331、3332、3340、3341、3342共11台开关运行；1号、2号、3号主变在3档并列运行110kV甲、乙母经1100开关并列运行；1101、1102开关投甲母带1111、1116、1124、1126、1128开关运行；1103开关投乙母带1113、1114、1115、1119、1120、1121开关运行；1113、1114投甲母热备用；1112、1123投乙母热备用；1110开关冷备用2015年9月18日，变电检修中心专业人员开展红外精确测温后发现中压侧A相套管上部发热36.5℃，其它两相均为19.6℃，分析判断为严重缺陷，9月19日登记一项严重缺陷11月30日凌晨6时，1号主变恢复供电带负荷后，11时使用红外测温仪测试，中压侧各相套管温度一致，A相中压套管上部过热问题消除1号主变110kVA相中压套管本体上部发热36.5，正常相同部位19.6℃，温差16.9℃（负荷313A）由于高温点在合成套管本体上部，所以可以判断发热源是从合成套管内部传递出来11、甘肃省电力公司330kVGC变1号主变低压侧套管升高坐漏油故障分析报告110kV甲Ⅰ、甲Ⅱ、乙Ⅰ、乙Ⅱ母按双母双分段双母联方式运行，110kV甲Ⅰ带1113开关、1115开关、1101开关运行，110kV甲Ⅱ带1119、1121开关运行，110kV乙Ⅱ带1102、1122开关运行，1111开关在110kV甲Ⅰ母线热备用，110kV乙Ⅰ带1116、1118开关运行，1112开关在110kV乙Ⅰ母线热备用；1117开关冷备用2.在缺陷处理前，每隔两小时对1#、2#、3#主变三侧所有设备进行红外测温，尤其是2#主变1102丙刀闸（靠变压器侧）A相接线板（发热65℃）的测温，同时对3台主变的温度、负荷等进行观测记录220千伏甲、乙母线环网经2200母联并列运行，220千伏甲母带2217、2213、2201运行，220千伏乙母代2214、2216、2202运行，1号、2号、3号主变并列运行，220千伏甲、乙PT运行，220千伏旁母及2210旁路开关冷备用；110千伏甲、乙经1100母联并列运行，1号主变1101、3号主变1103供110千伏甲母带1119、1117、1113、1115、1111运行，2号主变1102供110千伏乙母代1120、1118、1116、1114、1112运行，1110开关及110千伏旁母线冷备用，110千伏甲、乙PT运行2号主变C相套管漏油属于气温变化引起，未造成设备损伤，未对电网安全稳定造成严重影响750kV1号主变运行750kVⅠ、Ⅱ段母线，7098白景Ⅰ线、7082白黄I线7097白黄Ⅱ线、7093白武Ⅰ线、7094白武Ⅱ线、7081白东I线、7520、7521、7530、7532、7531、7540、7541、7542、7551、7550、7552开关环网运行；750kV2、4号电抗器运行330kV330kVⅠ、Ⅱ段母线，3851白安Ⅰ线、3025白安Ⅱ线、30926白靖Ⅰ线、30927白靖II线、30928白靖Ⅲ线、3971白台Ⅰ线、3989白台Ⅱ线、30929白响Ⅰ线、30930白响Ⅱ线、31065白芦Ⅰ线、3967白石Ⅰ线3311、3310、3321、3320、3341、3340、3350、3351、3352、3362、3360、3372、3370、3371、3381、3380、3382、3391、3390、3392开关环网运行.750kV750kVⅠ、Ⅱ母、第1、2、3、4串设备运行，7051东官一线、70916东官二线及1#高抗、7086东凉一线及2#高抗、7087东凉二线及3#高抗、7081东白一线及4#高抗、7145东麦一线、7146东麦二线及高压电抗器运行330kV330kVⅠ、Ⅱ母线、330kV1、2、3、6、7串设备，3041东定一线、3042东定二线、30520东卧一线、30521东和二线、30522东和三线设备运行","2011年10月25日公司750首检工作全部结束后，于15点39分泉河二线加入运行，在20点10分后台发出泉河二线C相甲高抗轻瓦斯动作信号10月29日我公司与厂家共同对故障高抗进行了开箱检查，高压750千伏出线装置情况良好；0相进入套管尾部引线及支架状况良好；铁芯及夹件引线绝缘情况良好；铁扼屏蔽及底脚屏蔽接地引线状况良好；油箱底部清洁度良好经各方认真检查，在将线圈上部压板和压圈拆掉，对压圈上的放电灼烧痕迹作了进一步剖开检查后发现，该灼烧痕迹为一管产的通道，通道长约150mm（见下图）WS变2主变是特变电工沈阳变压器厂生产的产品，2009年3月出厂，8月份开始安装，2010年1月30日开始带负荷试运行A相变压器内检发现高压A柱上半部靠近低压侧，第一饼第一匝对夹件磁屏蔽有尖端放电痕迹，磁屏蔽角部放电部位弧根长度大约10mm；A柱端部角环已破坏，围屏崩坏，线圈未见明显变形；导线多段露铜，导线基本平整WS变电站#6高抗BKD2-120000/800于2010年5月开始进入调试投运阶段，在2010年8月7日21WS变6号高抗是特变电工衡阳变压器有限公司生产的产品，2008年12月出厂，2010年8月7日开始带负荷试运行产品油箱箱沿螺栓紧固状态良好，器身与下节油箱定位检查无异常铁芯压紧检查，上铁轭芯柱加压37MPa、约111吨时，压紧螺母松动；芯柱压紧力仍较大拆片后主绝缘检查情况拆除围屏与线圈，内、外围屏、撑条、线圈、芯柱地屏未发现异常现象，旁轭拉带螺杆检查实际测量每根旁轭拉带螺杆力矩均有85Nm，符合要求；通过上述返厂产品的解体检查，发现与新疆返厂的同结构产品检查后出现的问题现象相同采用高强度紧固件，提高紧固件抗振强度；铁芯压梁、上横梁、侧梁、旁柱最上端拉带、顶部拉杆规格为M20、M16、M12的螺栓及厚薄螺母紧固件，其材料均由45号高强度钢制作；旁拉螺杆的M36紧固螺母，其材料也由45号高强度钢制作；将芯柱地屏接地线由穿过铁心大饼并在大饼与上铁轭间引出，改为不穿铁心大饼直接在铁心大饼和压板之间引出做好相关措施后，检查151J接地刀闸发现静触头有明显烧伤痕迹4月6日，对1#主变放油后,厂家、检修人员进入人孔检查发现A相低压绕组顶部及箱底部有散落的大量绝缘层碳烧物和金属粉末，见图二、三1．运行人员在进行投运151开关操作过程中，在拉开151丁接地刀闸时，由于指示灯显示错误，运行人员误判断认为151丁接地刀闸已拉开，在检查时只核对了指示灯，没有核对其它可以判别接地刀闸实际位置的指示，致使刀闸实际未拉开的情况未被发现（3）新变电站设计时充分考虑系统短路容量，并留有足够的安全余度750kV750kVⅠ、Ⅱ母线及2、3、4、5串合环并列运行，1号主变运行；7145麦东Ⅰ线、7146麦东Ⅱ线运行，7148麦宝Ⅱ线线路及线路高抗运行，7147麦宝Ⅰ线冷备用MJS1号主变是特变电工沈阳变压器厂生产的产品，2013年9月出厂，2014年6月24日开始带负荷试运行检查7521、7520、6601A、6601B、6651、381开关在分位，外观及SF6气体压力检查正常，750kV1号主变C相本体瓦斯继电器内检查有气体，其它一次设备正常拆解过程发现A柱高压线圈第一层出线角环有水渍，与此对应的750kV中部出头下部第5段和第6段导线烧断，高压线圈外表面第一层纸板对应导线放电处烧穿、碳化，且无爬电痕迹，A柱中低压线圈表面无损伤，部分绝缘件污染1.现场安装过渡法兰时，必须先拆除套管顶部原储油柜密封法兰的紧固螺栓，存在破坏原储油柜密封的可能性；330kVⅠ、Ⅱ母连接运行，第1、2、3、4串按3/2接线方式带巩临I线、巩临Ⅱ线、巩陇I线、巩陇Ⅱ线及1号、2号并列运行、3号主变热备用，1号、2号、3号主变抽头在3档位置运行(1）铁心、夹件之间有无短接或异物连接；(3）拉带轴螺栓与铁心之间是否有搭接问题；(4）铁心尖角、油箱之间有无短接或异物连接；(5）开关托板与油箱之间有无短接或异物连接；(6）油箱温度计底座与夹件之间有无短接或异物连接；胶垫位移40mm,纸槽位移80mm,环氧玻璃丝板位移150mm,在C相高压侧上部的上铁轭表面,靠近上夹件腹板的夹件绝缘位置发现铁屑6件,最长约为12mm,最短约为8mm，直径约为1mm,外观像上梁丝孔的螺纹丝，眼观无放电痕迹，如图所示1号主变铁芯及夹件接地电流超标属于变压器内部发生多点接地，发现及时在接地回路串联了接地电阻后有效控制了接地电流，未对电网安全稳定造成严重影响330kVI、II母并列合环运行，带30852晒天线、30853晒都一线、1号、2主变处5档运行1号、2号主变带110kV甲乙母并列运行，110kV甲母线带1111晒长线、1117晒西一线、1124晒黄一线、110kV乙母线带1112晒礼一线、1118晒西二线运行、1123晒黄二线SJ变2主变是南通晓星变压器有限公司生产的产品，2009年1月出厂，6月份开始安装，2009年7月25日开始带负荷试运行3）12月30日对2号主变本体及附件进行检查，未发现明显异常渗漏点对2号主变本体瓦斯继电器检查，防雨罩完好，接线盒内干燥，无凝露集水现象，二次电缆绝缘良好2号主变本体瓦斯继电器进行轻瓦斯、重瓦斯二次回路检查，接线及动作行为正确2号主变本体油位计指示信号检查，二次回路绝缘电阻和通断均正常WLC变电站4号主变于2012年9月29日正式投入运行，同年的7月份全面验收时进行油位调整，按照油位曲线要求，油位刻度值在6格左右（变压器油温50℃），属正常范围WLC4主变是山东泰开电气集团有限公司生产的产品，2012年4月出厂，8月份开始安装，2012年9月29日开始带负荷试运行该主变型号为OSFPSZ9-240000/330GY，沈阳变压器厂1999年7月生产，2001年3月在330kV和平变电站投入运行，2006年11月搬迁至330kVJC变电站投入运行（3）上套管下部靠近末屏接地小套管处外部几层电容屏及绝缘纸有炸裂痕迹打开末屏接地小套管发现末屏接地顶杆端部烧损变细（见图四），沿末屏接地套管处向内有电容屏及绝缘纸严重烧伤，内部已烧空深度约3公分，其他部位有不同程度烧损及套管爆炸时机械损伤（见图五、图六）2015年3月8日，运维人员巡视时发现1号主变中压侧B相套管升高座处渗油，之后又陆续发现C相升高座、中性点套管CT接线盒等两处渗油，观察近一个月后4月14日登记上报两项一般缺陷11月26日，工作人员检查铜头与引线电缆焊接处，检查结果焊接良好330kVⅠ、Ⅱ母连接运行，第1、2、3、4串按3/2接线方式带巩临I线、巩临Ⅱ线、巩陇I线、巩陇Ⅱ线及1号、2号并列运行、3号主变热备用，1号、2号、3号主变抽头在3档位置运行2013年7月4日下午15时20分，330kVGC变电站运行人员在例行巡视中发现，1#主变低压侧套管升高坐漏油，每分钟大约120滴，几乎挂成细线，天水分部在接到变电站汇报后立即赶赴现场进行缺陷检查分析判断，并及时上报公司低压侧套管为南京智达电气有限公司生产，型号为BFW-40.5/3150-4经检修人员现场检查初步分析，确定1号主变低压侧漏油点为低压侧C相套管瓷套与下法兰面间漏油BY变4号高抗是西安西电变压器有限责任公司生产的产品，2007年9月出厂，2010年12月11日开始带负荷试运行2015年2月4日，国网甘肃省电力公司组织西安变压器公司、省检修公司、甘肃省电科院、送变电公司对该高抗进行了放油进罩检查，经西变公司专业技术人员现场进罩检查发现电抗器器身底部四个地脚螺栓松动，大并帽与小并帽之间有轻微放电痕迹（如下图所示），且螺栓上有黑色的油污，产品内部器身表面及油箱磁屏蔽正常，铁心对地、夹件对地及铁心与夹件之间的绝缘良好，中性点和高压引线出头及引线线路的外包绝缘完好，所有铁轭屏蔽和垫脚屏蔽完好，其他部位均未发现异常图1地脚螺栓安装位置图2正常安装的地脚螺栓兰州东3号高抗是西安西电变压器有限责任公司生产的产品，2008年5月出厂，2009年5月25日开始带负荷试运行图一地脚螺栓安装位置图二正常安装的地脚螺栓",套管,绝缘电阻不合格,"['在做绕组绝缘电阻时发现', '采用5000伏绝缘电阻表测量时设备绝缘电阻数据不稳定且有跌零现象发现上压板局部有发黑痕迹', '数据表征C相绕组存在断股等异常情况高压对中压绕组及中压对低压绕组变比测试未发现明显异常数据8月15日对C相进行了铁芯、夹件绝缘电阻、绕组连同套管绝缘电阻、吸收比、介损及电容量、套管介损及电容量测试', '750千伏出线套管升高座下部有大量游离碳', '需要尽快返厂检修并做进一步分析2.过渡法兰安装后存在积水现象；4.根据套管安装说明书要求', '该套管安装过程中需松开2至3个接线柱紧固螺栓用于安装专用吊具', '存在造成密封失效的可能根据对750kVMJS变电站1号主变A、B相高压套管密封情况的检查结果', '仅残骸数量相对较少B相高压套管下套管在油箱内全部炸碎,尾部法兰处有放电烧伤点,向上延伸崩破靠外部的大部分电容屏及绝缘纸', '初步分析故障部位仅在高压B相套管内', '为电弧性放电引起套管爆炸事故9月18日', '会同国家电网公司专家组对损坏的B相套管进行解体检查', '屏蔽层从外向里第10到71层尾端及末屏接地小套管处有不同程度的放电痕迹', '铝箔大面积烧损B相套管爆炸起火后', '波及A、C相上套管及中性点套管破碎并烧伤', '对此类型的330kV套管进行的检查试验', '无渗油现象图3套管端部红外测温图图4套管端部红外测温图检查发现中压侧升高座B相焊缝有3处沙眼渗油', '此设计漏洞是主变高压套管升高座内有积聚的气体的可能', '此问题要求厂家做出承诺4.对此类型低压套管进行备品备件储备', '本次送至现场两个低压套管', '另一个保存良好作为备品使用检修人员现场检查了C相套管渗油现象', '检查结果发现C相套管油位处于满刻度油位', '但C相套管渗油并不是油标处渗油', '而是套管上部防雨帽处渗油3.12月25日', '检修人员对2#主变绕组变比、直流电阻、铁芯绝缘电阻、套管绝缘电阻、电容量、介损进行了测试', '检修人员对2#主变C相套管上部进行了解体检查', '检查结果分析渗油部位为套管顶部膨胀器压帽处', '由于套管自身油位高和气温变化造成压帽下部密封垫收缩变化而发生渗油根据现场检查及该渗油时间判断', '从而造成套管端部部分变压器油渗出本次试验2#主变220KVC相套管测试数据', '铁芯、夹件对地绝缘电阻、绕组连同套管对地绝缘电阻、绕组对地、套管介损及电容量、绕组直流电阻、泄漏电流进行了现场测试', '高压750千伏出线装置情况良好；0相进入套管尾部引线及支架状况良好；铁芯及夹件引线绝缘情况良好；铁扼屏蔽及底脚屏蔽接地引线状况良好；油箱底部清洁度良好经各方认真检查', '必须先拆除套管顶部原储油柜密封法兰的紧固螺栓', '2006年11月搬迁至330kVJC变电站投入运行上套管下部靠近末屏接地小套管处外部几层电容屏及绝缘纸有炸裂痕迹打开末屏接地小套管发现末屏接地顶杆端部烧损变细', '沿末屏接地套管处向内有电容屏及绝缘纸严重烧伤', '其他部位有不同程度烧损及套管爆炸时机械损伤', '运维人员巡视时发现1号主变中压侧B相套管升高座处渗油', '之后又陆续发现C相升高座、中性点套管CT接线盒等两处渗油', '1#主变低压侧套管升高坐漏油', '并及时上报公司低压侧套管为南京智达电气有限公司生产', '确定1号主变低压侧漏油点为低压侧C相套管瓷套与下法兰面间漏油BY变4号高抗是西安西电变压器有限责任公司生产的产品']","('需停电处理', 'B类修检', ['由于受现场条件所限无法对故障部位作进一步解体检查', '因此无法分析故障原因及故障的具体部位受损程度所以建议返厂解体检查确定故障具体部位及损坏程度并安排相关的故障分析及处理修复工作7108泉河I线甲高抗内部放电严重', '不具备通过现场修复投入运行的条件高抗处于试运行阶段', '未对电网安全稳定造成严重影响根据各方对故障高抗的解体检查情况', '故障逐步扩大综合检查情况初步可定性为因高抗内部绝缘材料的制造工艺不良造成的本次故障主变处于试运行阶段', '经专家认定后用于损坏变压器的修复以及后续工程的变压器生产中6号高抗由于油色谱测试发现及时', '采取了及时停电处理的措施', '未造成经济损失通过对返厂整改的类似结构产品的排查、整改、对比分析以及6#高抗A、B相替换前后产品的色谱数据比对', '排除了产品电场、磁路及接地系统出现问题的可能性', '尽管大饼绝缘件作了减薄处理', '相间波形重合性差；初步分析认为该主变在短路电流冲击下引起低压线圈匝间短路并有位移变形经专业技术人员现场共同检查分析', '已无法修复', '必须全部更换2．由于手车开关柜的机械闭锁装置弹簧定位销扣入深度不够', '在发生低压侧三相短路时引起内部故障本台变压器就吊罩检查的情况看', '线圈辐向失去固定性', '加装限流电抗器', '需对其他两相主变可能存在的类似问题进行检查确认', '同时对其他变电站在运的同类型套管进行排查测量的绝缘电阻数据合格,可初步判定为变压器在正常运行时才存在铁心和夹件短接现象,造成接地电流超标', 'B相上、下套管爆炸并引起外套管处着火。CT接线盒渗油主要是接线盒内部密封螺栓没有紧固到位主变处于试运行阶段', '未对电网安全稳定造成严重影响CT接线盒渗油主要是接线盒内部密封螺栓没有紧固到位', '五处沙眼造成的渗油暴露出设备厂家生产工艺质量存在较多问题在旧套管拆除后', '在运行过程中在变压器油压力作用下发生漏油。3.要求运行人员对山东电力设备厂制造的此型号变压器低压侧套管下法兰处加强巡视监控', '公司将及时安排处理经分析判断为安装期间螺帽紧固不到位', '要求加强对在线监测装置的分析', '随时保持在线监测装置能够反映出突发状况的正常工作状态6、要求运行人员加强监屏', '加强对该组高抗的特巡', '确保750电网的安全稳定运行成型绝缘件及绝缘纸板质量不良3.加强750千伏变压器充氮存放的管理', '针对低温下试验提出明确指导性意见4.WS变B、C相变压器进行现场干燥处理', '但其在设计方面的绝缘裕度余量偏紧及制造过程中成型绝缘件及绝缘纸板质量不良的深层次隐患仍不能排除', '对修复后投运的主变继续加强运行监测及评估工作增加了铁轭的导磁面积及铁心饼直径', '这些都是影响绕组轴向能否稳定的重要参数1.严把设备入网和质量验收关', '进一步采取强有力的措施3．加强对安规的学习、理解、掌握', '并在现场工作中认真执行对存在无法验电或对于操作后无法看到实际位置的设备', '按要求填入操作票利用停电机会对手车开关柜的闭锁装置进行全面仔细的检查验收', '确保人身、设备安全稳定强化对""两票三制""执行过程的考核、监督', '在夹件接地串入500Ω的电阻.加强对主变压器投运验收工作', '要求在安装阶段', '对主变压器的铁芯、夹件接地电流进行定期检测', '并及时开展检查分析工作对变压器事故油池进行检查', '没有积油2、对主变设备在投运验收阶段', '确保交接验收质量3、加强对该类指针式油位计的设备投运验收工作', '要求在安装验收阶段', '结合安装注油核对油位指示和实际油位的关联关系及误差大小进行对比验收', '确保设备没有虚假油位4、加强对在不同季节阶段对主变油位变化的监视和记录', '加强对充油设备的油位检查巡视', '对存在异常的应及时开展检查分析工作6、要求变压器制造厂家提供同型号的油位计一个', '待到货后进行更换', '投运一年内必须进行试验检查3．严把设备的交接验收关', '在330kV套管检修吊装和搬迁后', '要认真进行全面检查和各项试验1.应按质量事件对厂家生产流程管控不严的问题进行追责2.加强施工关键环节的过程验收管理', '无验收责任问题', '属漏验或把关不严则处罚3.合理安排验收时间', '确保验收质量4.加强设备巡视和红外精确测温工作', '确保设备缺陷能及时发现并处理检修公司根据本次设备异常情况', '一是安排运行人员加强所辖变压器巡视力度', '发现变压器、电抗器等充油、充气设备油位、气压异常变化时及时汇报处理；二是安排检修工作人员利用停电机会对油位、气压异常的设备按照标准化规范要求进行油位、气压调整工作4、油中溶解气体在线监测装置在此次异常发现中起到了非常重要的作用'])"
15-宁夏-110kVXXX变电站2号主变近区短路故障分析报告,变压器,,永利变电站,"(主变,CSC-326F)、",,2006/4/13,2013/10/16,主变故障,,,,,110kV,,主变,2.加强施工管理，尤其要严格监督施工按照工序进行，同时要进一步强化施工自检关口和到岗到位管理，从而让施工全过程实现可控,1.对今年开展过及正在进行改造、大修的变电站进行排查，重点检查防火墙、电缆沟内电缆孔洞封堵情况，对封堵不严的及时进行封堵（具体做法是停工整顿并抽出专人分组负责对所有变电站的运维封堵今天全部排查结束，对查出的问题本周内全部整改完毕）3.开展对各站防小动物措施的检查工作，重点开展变电站主控室、高压室防鼠挡板、电缆沟盖板、高压室通风门窗检查工作，并在老鼠经常出没的地方检查投放新的鼠药对脱落的堵料进行再次填充5.加强变电专业日常运行维护管理，加强监督性巡视力度，每周对变电站日常运行维护工作开展监督检查工作，加大考核力度梳理验收流程、制度，完善验收作业指导书、明确验收项目、验收记录等并在现场严格执行,由图1可看到故障开始时A相电压减小，B、C相电压升高，三相电流无明显变化，符合A相单相接地故障特征2013年8月起，XXX进行10kVI段扩建工程，由于该工程工作中未将破坏的防火墙及时封堵完善，留有孔洞，10月16日，一只老鼠进入10kV高压室电缆沟内，通过2号主变502开关柜下柜门内二次电缆槽的孔洞进入开关柜内部，造成502开关柜内发生A相接地短路故障，随后由于电弧燃烧，故障转化为三相短路故障，一次故障电流约10400A,根据上述分析及现场检查情况，进行事故原因分析如下4.开展各变电站端子箱、机构箱、保护屏柜的密封进行检查排查各个变电站高压室电缆沟内二次电缆孔洞封堵情况，对封堵不全的及时进行封堵7.更换XXX变2号主变502电流互感器，尽快回复2号主变运行，并对受损设备联系保险公司进行理赔,"故障前，XXX变1号主变热备、2号主变运行，110kV母线分列运行，300、500断路器在合，35kV、10kV各出线均在运行2013年10月16日02时01分03秒，XXX110KV变2号主变主变差动速断保护、低压侧复压过流一段二时限保护动作，500母联开关、2号主变102断路器、302断路器、502断路器跳闸后台报""110kVXXX变2号主变低复压过流一段二时限保护动作""、""110kVXXX变2号主变差动速断保护A相动作""、""110kVXXX变2号主变102断路器分位""、""110kVXXX变2号主变302断路器分位""、""110kVXXX变2号主变502断路器分位""信号2号主变保护CSC-326F主变差动保护装置面板动作指示灯点亮，装置液晶显示2号主变102、302、502断路器均在分位约75毫秒时，三相电压消失，三相电流突然增大，相位相差约120度，说明此时A相单相接地故障转换为三相短路故障，此时后备保护装置低压侧复压元件开放，三相复压过流元件均正确动作，经1.2秒延时后，低复压过流一段2时限动作切除500母联断路器由图2可看出，在约1375毫秒时，三相故障电流消失（主变差动保护动作切除故障），随后低复压元件及三相过流元件复归根据图3可看出，故障发生后，低压侧三相电流波形畸变严重，经软件计算，三相电流含有大量高次谐波，其中二次谐波含量均超过20%，因此三相差流波形闭锁元件、三相涌流闭锁元件均动作（二次谐波闭锁定值为18%），约150毫秒时，三相差动动作区均开放，但由于波形闭锁及涌流闭锁，因此比率差动保护元件未能动作，此时差动电流未能达到差动速断保护定值（整定为33A），因此差动速断保护未能动作根据图4可看出，故障持续至约1352毫秒时，A相故障电流波形峰值增大，致使A相差动电流超过差流速断保护定值，因此，在约1373毫秒，A相差动速断保护出口，切除主变三侧断路器综上，XXX2号主变保护动作属于正确动作由于故障电流过大，故障初期主变低压侧电流互感器铁心趋于饱和，造成电流互感器二次传变的电流波形发生严重畸变，波形中含有大量二次谐波分量，致使主变差动保护装置判断为励磁涌流，从而将比率差动保护闭锁，无法出口故障发生1.2秒后，主变低压侧后备保护动作，跳开500分段开关，故障发生1.3秒后，由于差动电流增大，达到差动速断保护定值，A相差动速断保护动作（差动速断保护不经二次谐波闭锁），跳开主变三侧断路器2013年10月16日02时01分，XXX变2号主变差动速断保护动作，低过流I段2保护动作，母联500、102、302、502断路器分闸，35kV、10kV系统失压",故障时XXX2号主变处运行状态，共带负荷2.4万千瓦，其中中压侧负荷2.2万千瓦，XXX变电站内约18分钟恢复供电，实际在用户侧只用5分钟就通过我公司永利变电站被供电源恢复供电，所以损失负荷约0.2万千万时；低压侧总共负荷0.2万千瓦，跳闸后9分钟立即将重要负荷转至备用电源供电，后陆续对其它10kV负荷恢复供电，损失负荷约0.1万千万时户内10kV高压室2号主变502开关柜后柜门处502电流互感器有灼烧痕迹，A相绝缘护套已经烧毁，在开关柜A相导线排下方发现一具老鼠尸体，老鼠身体左侧有电击灼烧痕迹宁东地调立即将521京盛II线、522梅花井站线等重要10kV负荷倒至备用电源供电，用时约9分钟，遥控将1号主变由热备转运行，恢复35kV侧所带负荷供电，用时约18分钟运维人员至现场检查设备情况，初步判断故障点后，当值调度员于03时54分遥控合上500母联断路器，10kVII母供电恢复，后陆续将其它10kV负荷恢复供电，全部负荷于4时28分恢复供电2013年10月19日，宁夏电力科学院组织对2号主变进行了绕组变形、短路阻抗试验，试验结果表明，国网宁东供电公司XXX110kV变电站#2主变绕组存在轻微变形，但不影响正常运行,断路器,传动皮带故障,"['由图1可看到故障开始时A相电压减小', '当值调度员于03时54分遥控合上500母联断路器']","('需停电处理', 'A类修检', ['2.加强施工管理', '1.对今年开展过及正在进行改造、大修的变电站进行排查', '重点检查防火墙、电缆沟内电缆孔洞封堵情况', '对封堵不严的及时进行封堵3.开展对各站防小动物措施的检查工作', '重点开展变电站主控室、高压室防鼠挡板、电缆沟盖板、高压室通风门窗检查工作', '并在老鼠经常出没的地方检查投放新的鼠药对脱落的堵料进行再次填充5.加强变电专业日常运行维护管理', '加强监督性巡视力度', '每周对变电站日常运行维护工作开展监督检查工作', '加大考核力度。梳理验收流程、制度', '完善验收作业指导书、明确验收项目、验收记录等并在现场严格执行'])"
