报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,状态量,状态描述,诊断分析,检修决策
150-蒙东-XX220kV变电站1号主变压器储油柜异常分析报告,变压器,,,,,,,,,,,,220kV,,,设备厂家售后顾问于当天联系设备生产负责人，在确定储油柜尺寸大小后立即返回厂家，于八天后早晨携带新的储油柜到达作业现场，通过对故障现象的观察，厂家技术人员确认是由于出厂时变压器安装带储油柜抽真空时没有在之前对储油柜单独进行抽真空，导致与变压器一起抽真空时，储油柜机芯变形，从而造成这种情况若变压器压力释放保护动作报警，应立即到就地检查变压器有无喷油，因油加多压力释放保护动作后应能立即复位,在解体过程中发现储油柜内波纹管受拉力导致变形，致使波纹管丧失伸缩量，功能失效中心及厂家人员认为主要是变压器在出厂组装过程中，由于变压器安装带储油柜抽真空时没有在之前对储油柜单独进行抽真空，导致与变压器一起抽真空时，储油柜机芯变形从而造成这种情况设备厂家在生产变压器储油柜抽要分别对储油柜和变压器单独进行抽真空，不同真空度下，易产生变形设备厂家在变压器安装带储油柜抽真空时没有在之前对储油柜单独进行抽真空，导致与变压器一起抽真空时储油柜机芯变形针对变压器储油柜发现的问题，在运行阶段通过落实以下措施，防止类似异常发生2.根据状态检修导则对该型号主变进行解体大修，消除设备隐患注意检查呼吸器底部的油杯内油位应在正常油位，在其杯体标示的上限和下限之间Ъ觳楸溲蛊骱粑正常6.认真组织开展专项技术监督工作，对变压器、电抗器等线圈类设备开展振动、噪音、带电局放测试及比对分析工作,结合设备异常分析及处理情况暴漏出在主变压器储油柜在制造、安装中存在问题分析如下注意油温、高低压侧绕组温度、声音正常，无渗漏油等异常运行情况如发现油温异常、升高вα⒓唇档捅溲蛊鞲汉瑟Р⒔一步检查处理发现指示较大变化时，立即确认其真实油位变压器负荷、环境温变化较大时，应注意监视变压器油温、绕组温度正常，冷却器投停正常发现颜色变化为粉红色时в进行更换,"故障前运行方式为220kV系统采用双母线运行方式；66kV系统采用双母线运行方式2014年03月10日，根据检修工作计划安排，开展XX220kV变电站1号主变更换工作，根据计划要求于2014年03月15日完成1号主变压器储油柜安装工作XX220kV变电站1号主变压器返厂大修安装作业正在施工,未造成停电影响发现缺陷时主变还未投运，所以尚未开展技术监督工作2014年03月16日，在确认储油柜油标指针不随环境温度变化而动作后，现场作业人员发现上述情况后，及时向变电运检中心汇报，中心立即联系设备厂家售后部门，对该厂生产的储油柜进行更换厂家得知情况后，会同中心工作人员将排空的主变储油柜吊至地面进行现场解体分析，讨论故障现象故障原因查明后，厂家技术人员对储油柜内波纹管各部件进行了详细检察，更换后立即向储油柜内注油，经24小时静止观察，发现储油柜内油标可以随温度变化而动作，指示准确，于2014年07月08日投入运行1.加强巡视监护，发现异常及时汇报",蒙东电力220kVXX站1号主变储油柜异常报告,03月16日10时20分向主变储油柜内注油，在进行注油操作完成后，经过静止观察，操作人员发现储油柜油标指针不随环境温度变化而动作，指示不准确,储油柜,油位异常发信,"['结合设备异常分析及处理情况暴漏出在主变压器储油柜在制造、安装中存在问题分析如下注意油温、高低压侧绕组温度、声音正常', '无渗漏油等异常运行情况如发现油温异常、升高вα⒓唇档捅溲蛊鞲汉瑟Р⒔一步检查处理发现指示较大变化时', '03月16日10时20分向主变储油柜内注油', '操作人员发现储油柜油标指针不随环境温度变化而动作']","('需停电处理', 'C类修检', ['厂家技术人员确认是由于出厂时变压器安装带储油柜抽真空时没有在之前对储油柜单独进行抽真空', '应立即到就地检查变压器有无喷油', '由于变压器安装带储油柜抽真空时没有在之前对储油柜单独进行抽真空', '易产生变形设备厂家在变压器安装带储油柜抽真空时没有在之前对储油柜单独进行抽真空', '防止类似异常发生2.根据状态检修导则对该型号主变进行解体大修', '消除设备隐患注意检查呼吸器底部的油杯内油位应在正常油位'])"
151-蒙东-XX500kV变电站高抗异常分析报告,变压器,"(UL/L组份取样时间,2008.3.26)、",,"(电抗器,5.220kV)、",,2007,8-Nov,主变故障,,-12℃,,,500kV,,主变,由于是计划性停电，为造成停电事故影响判断为低能裸金属放电，初步怀疑是内部元件紧固不良，造成悬浮放电1.电抗器由于铁芯柱的分段，各段分别产生磁极，使贴心饼之间存在磁吸引力，因磁吸引力引起额外的振动和噪声由于铁芯饼、垫块和铁轭组织的系统还有可能出现机械共振现象，因此电抗器的振动和噪声都较大2.电抗器在运行中振动较大，引起紧固件松动，噪音也随之加大3.变压器一二次绕组总是相互去磁，而电抗器只有一个绕组，没有与其平衡的二次绕组，再加上其气隙的影响，电抗器漏磁通较大，大量的漏磁通在部件中产生环流了，引起局部过热，加速绝缘油分解劣化经分析为该电抗器过热、振动的主要原因为该型号电抗器在运行过程中产生较大的漏磁，形成涡流经过厂家分析计算，拟采取钟罩内壁加装铜磁屏蔽，减少漏磁的措施经厂家人员研究分析，过热原因为该型号电抗器在运行过程中产生较大的漏磁，形成涡流,铁芯特殊和漏磁的问题四产生电抗器振动较大和局部过热的主要因素2.电抗器制造过程中选用的硅钢片及铜导线材质不良，增加了漏磁，给电抗器带来了更多的振动和漏磁问题3.设备运输安装过程中，未按照安装工艺导则要求进行现场检修、检查，未对紧固件及铁芯进行紧固针对高压并联电抗器发现的问题，在运行阶段通过落实以下措施，防止电抗器故障发生但应查明原因，并注意油中含气量的变化2.铁芯、夹件通过小套管引出接地的变压器，应将接地引线引至适当位置，以便在运行中监测接地线中是否有环流，当运行中环流异常变化，应尽快查明原因，严重时应采取措施及时处理，例如环流超过300mA又无法消除时，可在接地回路中串入限流电阻作为临时性措施3.认真组织开展专项技术监督工作，对变压器、电抗器等线圈类设备开展振动、噪音、带电局放测试及比对分析工作,2008年11月，组织开展500千伏变电站的变电站噪声、振动测试工作，重点对高抗振动及噪声情况进行了测试，测试结果为阿科2号线A相电抗器振动及噪声超标（振动63.0μm，噪声78.5dB；标准值为振动40μm，噪声75dB）1.对电抗器运行情况进行严密监视，开展了本体专项测温检查工作，测试时发现在运的高压并联电抗器均在同一部位存在过热现象，最高温升已到73K，已超过限值（70k）2.对高压并联电抗器油色谱数据进行比对分析，投运前乙炔为0，投运一个月后产生乙炔，含量为0.14（μl/l），且有上升的趋势发现此情况后，将A相电抗器进行吊罩检查投运后，该电抗器震动及噪音有明显减低6月5日，协调特变电工沈阳变压器集团有限公司对发现问题进行分析，研究后续处理工作发现此情况后，将A相电抗器进行吊罩检查经过在本体外壳加装铜磁屏蔽后，过热的现象消失1.电抗器振动是由其本身结构所决定的1.500kV变压器、并联电抗器绝缘油中出现乙炔时，应立即缩短监测周期，跟踪监测变化趋势4.认真组织开展红外检测，新建、改扩建或大修后的变压器（电抗器），应在投运负荷后不超过1个月内进行一次精确测温220kV及以上变压器（电抗器）每年在季节变化前后应至少各进行一次精确测温5.220kV及以上油浸式变压器（电抗器）宜配置多组分油中溶解气体在线监测，且每年在进入夏季和冬季用电高峰前分别进行一次与离线检测数据的比对分析，确保检测准确,当日现场工作噪声、振动测试工作对钟罩内壁及线圈表面的漆膜进行清理，并对铁芯饼进行压紧对钟罩内壁及线圈表面进行清理，并压紧线圈,国网蒙东电力500kVXX500kV阿科2号线A相电抗器故障分析报告,天气简况故障时，该地区天气晴朗，气温10℃在2009年4月12日，对XX变高压并联电抗器进行排油内检工作，内检是发现电抗器绕组及油箱内有漆膜碎片，油箱内壁及磁屏蔽板漆膜大片脱落，且漆膜表面有部分已经受热变黄在2009年4月12日对阿科2号线A相电抗器排油内检时发现，电抗器绕组及油箱内有漆膜碎片，油箱内壁及磁屏蔽板漆膜大片脱落,,故障,"['，组织开展500千伏变电站的变电站噪声、振动测试工作', '组织开展500千伏变电站的变电站噪声、振动测试工作', '重点对高抗振动及噪声情况进行了测试', '测试结果为阿科2号线A相电抗器振动及噪声超标（振动63.0μm', '噪声78.5dB；标准值为振动40μm', '噪声75dB）1.对电抗器运行情况进行严密监视', '开展了本体专项测温检查工作', '测试时发现在运的高压并联电抗器均在同一部位存在过热现象', '，已超过限值（70k）2.对高压并联电抗器油色谱数据进行比对分析', '已超过限值2.对高压并联电抗器油色谱数据进行比对分析', '，投运一个月后产生乙炔', '投运一个月后产生乙炔', '，且有上升的趋势发现此情况后', '且有上升的趋势发现此情况后', '将A相电抗器进行吊罩检查投运后', '该电抗器震动及噪音有明显减低6月5日', '协调特变电工沈阳变压器集团有限公司对发现问题进行分析', '研究后续处理工作发现此情况后', '将A相电抗器进行吊罩检查经过在本体外壳加装铜磁屏蔽后', '过热的现象消失1.电抗器振动是由其本身结构所决定的1.500kV变压器、并联电抗器绝缘油中出现乙炔时', '，跟踪监测变化趋势4.认真组织开展红外检测', '跟踪监测变化趋势4.认真组织开展红外检测', '新建、改扩建或大修后的变压器', '应在投运负荷后不超过1个月内进行一次精确测温220kV及以上变压器每年在季节变化前后应至少各进行一次精确测温5.220kV及以上油浸式变压器宜配置多组分油中溶解气体在线监测', '且每年在进入夏季和冬季用电高峰前分别进行一次与离线检测数据的比对分析', '，天气简况故障时', '，该地区天气晴朗', '，气温10。℃在2009年4月12日', '℃在2009年4月12日', '对XX变高压并联电抗器进行排油内检工作', '内检是发现电抗器绕组及油箱内有漆膜碎片', '油箱内壁及磁屏蔽板漆膜大片脱落', '且漆膜表面有部分已经受热变黄在2009年4月12日对阿科2号线A相电抗器排油内检时发现', '电抗器绕组及油箱内有漆膜碎片', '油箱内壁及磁屏蔽板漆膜大片脱落']","('需停电处理', 'B类修检', ['初步怀疑是内部元件紧固不良', '引起紧固件松动', '拟采取钟罩内壁加装铜磁屏蔽', '给电抗器带来了更多的振动和漏磁问题3.设备运输安装过程中', '未按照安装工艺导则要求进行现场检修、检查', '未对紧固件及铁芯进行紧固针对高压并联电抗器发现的问题', '严重时应采取措施及时处理'])"
152-蒙东-故障案例报告范本-极I YY B相阀侧套管2.1套管放电击穿故障,变压器,,,"(母线,IY/YB)、(套管,1/3)、(套管,IY/YB)、",,10-Sep,,主变故障,,,,,400kV,严重缺陷,主变,（5）经过初步分析故障点有可能在极IY/YB换流阀或者在高压母线IDP靠近阀侧的区域Max(IacY，IacD，IDNE)>I_set1，经过T11时间切换，经过T12时间请求功率回降；Max(IacY，IacD，IDNE)>I_set2，经过T21时间切换，经过T22时间请求功率回降；经过T23时间动作；Max(IacY，IacD，IDNE)>I_set3，经过T31时间动作；Max(IacY，IacD，IDNE)>I_set4，经过T41时间动作从波形图上可以看出，故障发生时刻Y桥2、3阀在导通，故障后B、C相电流一直在增大，初步判断有可能B相或者C相产生接地故障若C相接地，故障回路必须通过逆变站再经过C相的接地流回变压器，IDNC将没有电流或故障电流不会很大，因此判断为是B相接地，由于3阀导通，因此下图中的红色区域范围都有可能接地（1）针对此套管发生的绝缘击穿事件，我单位立即联系换流变厂家进行事故原因分析，并督促厂家安排好相关换流变更换工作，尽快恢复直流系统运行（4）立即对于本次套管内部击穿事件组织召开专家分析会，分析套管击穿的可能原因，杜绝设备隐患,"2）XX站继续加强红外热像检测、紫外电晕成像、无线测温技术在日常运维工作中的应用，密切监视套管SF6压力变化情况，保存好原始记录、资料等，按照""日比对、周分析""机制，及时分析设备运行状态变化趋势，及早发现和处理类似隐患3）加快换流阀、变压器、套管、直流控保等核心设备消缺工作，确保相关备品、备件数量充足、状态良好可用，加强与相关厂家技术人员联系，缩短消缺时间","2012-06-2806:23:11:567P2PCPA轻微功率控制过负荷限制器限制电流指令在3000A2012-06-28062012-06-28062012-06-28062012-06-2806上图中可以看出B系统电流的最大值已达到11007A，超过3.5pu（10500A）并满足动作时间，故B系统过流保护正确动作；A系统电流最大值已超过定值10500A，但未满足动作时间，故A系统过流保护未动作上图的IDIF_VAVLE是换流器差动电流，VDCDP_RES是制动电流，从波形上看，差流已达到8700A左右，远大于制动电流，并满足保护动作时间，换流器差动保护正确动作根据以上分析，故障点在换流变Y/YB相至光CTIDP之间及IDP靠近阀塔的区域试验人员对套管主绝缘进行了测试，测试数值为44.7M?，标准值为10000M?，怀疑套管内已经发生击穿，绝缘完全破坏，已不能正常使用试验人员对电容量进行了测试，测试结果为）此后加压至1500V已无法施加电压，说明套管绝缘能力已经严重破坏试验人员对套管进行SF6分解物测试，测试过程中气体从仪器排气口流出，当场出现浓重的臭鸡蛋气味，为避免试验人员中毒，立即停止了试验，套管内气体已分解，不能继续使用1）外观检查及解体前SF6气体检测，SF6气体湿度为>6033ppm，SO2含量为111.2ppm，H2S含量为100.0ppm，CO含量为613.3ppm，SF6纯度为97.24%2）解体前进行了套管导体的直流电阻测量,直流电阻为837μΩ(出厂值为39μΩ)，测量时的连接方式、测量方法及试验仪器与HSP公司出厂时的直流电阻测量存在差异1）套管复合外套无明显损伤，末屏已被熔断末屏端子与套管末屏的连接线已断裂，末屏端子尾端的橡胶防护套已经有碳化现象，法兰桶内有黑色粉末，法兰内芯子表面有大面积的黑色污染痕迹3）电容芯子外表面有两条明显的放电路径，套管气体侧汇流接地环炸裂并烧熔，末屏引出线熔断，末屏测量端子与法兰间绝缘电阻为零4）套管玻璃钢筒内表面附着有部分黑色固体熔化物，套管气体侧汇流接地环已经严重损坏；套管芯子上端有约1.2米长的大面积黑色物质，芯子表面有两条明显沿面闪络痕迹5）在套管铜铝过渡连接处发现铝导体有烟熏痕迹，且铝导体表面粘有大面积的黑色固体熔化物(为尼龙导向锥熔化后的物质)；铜导体表面有严重过热现象，并有黑色流淌固体熔化物铜铝过渡接头连接部位过热后，热量积累到一定程度，温度达到了尼龙导向锥的熔化温度后，熔化物沿铜铝过渡接头之间的缝隙流出，并沿着套管芯子外表面向变压器方向流动，由上至下流淌至套管电容芯表面1.2米处导致套管SF6侧的绝缘距离缩短，从距套管顶部1/3处的半球形均压球(半球形均压球可见电弧烧蚀痕迹)到套管气腔中汇流接地环方向沿芯子表面闪络，故障电流经套管金属法兰及末屏试验抽头接线柱入地（5）本次OWS事件列表中，故障发生时报IDEL1测量异常及不平衡报警，几十毫秒后复归查看各控制保护主机录波波形IDEL值基本一致，我单位已联系南瑞厂家对此情况进行分析，找出报警原因1）XX换流站近几年换流变和平抗所用的HSP套管故障频发，通过几次解体分析发现该型套管存在严重缺陷，建议尽快对XX换流站所有HSP套管进行换型，防止类似故障再次发生",故障发生后，XX换流站立即启动应急预案，将相关情况立即汇报网调及相关领导，将极II直流系统功率降至1000MW，将极I直流系统转至检修状态，同时到现场检查一、二次设备情况，打印、收集故障录波信息，并将故障材料报国网公司、蒙东公司、东北网调等相关单位（4）呼伦贝尔电业局检修工区对极I直流线路进行巡线检查，检查范围为本站围墙出线侧#1-#7号塔，未见异常情况针对本次事故情况及保护动作范围，我站检修人员立即开展相关一次设备检查、试验工作，主要对阀厅内换流阀、直流分压器、阀避雷器动作情况、换流阀出线光CT、换流变阀侧套管等进行了外观检查，未发现明显异常情况根据此情况我站立即对此套管进行了仔细的检查，并督促送变电尽快赶到现场进行套管绝缘、介损和气体微水等试验（2）联系黑龙江送变电公司于06月29日赶赴现场做好本次换流变更换工作，并要求厂家06月29到现场对本次更换换流变进行技术指导（3）同时我单位已要求南瑞继保、西整公司06月29日到达现场检查直流控制保护系统、换流阀等设备，全面排查事故隐患4）制定整改方案，更换套管触指,（3）500kV交流场Ⅰ、Ⅱ母正常运行，交流场所有交流开关运行正常，伊换#1线、伊换#2线、巴换#1线、巴换#2线运行正常，500kV53B主变运行正常；（4）500kV交流滤波器场，第一大组滤波器5611、5613、5614、运行正常，第二大组滤波器5622、5623运行正常、第三大组滤波器5631、5632运行正常；（5）站用电系统I、III回运行正常，II回备用正常,型号ZZDFPZ-297600/500(Y)单相双绕组有载调压油浸式变压器（6）现场立即通过工业电视系统检查阀厅设备运行情况，发现在极I闭锁的瞬间，极IY/YB相换流变2.1套管距接头1/3处存在放点电，现场检查2.1套管本体及伞群，没有发现套管有明显放电痕迹6时23分极I发生单极闭锁后，运行人员通过查看图像监控录像，在事故跳闸瞬间011B换流变B相2.1阀侧套管有闪络放电现象，仔细查看视频录像可以看出闪络放电火花在距套管顶部1/3处有较大的弧光，据此初步判断应为套管放电接地导致保护动作跳闸3）依次拆除复合外绝缘套、中部安装法兰、对套管上部导电体铜铝导杆连接处进行切割解体2）拆掉末屏端子及分压器然后拆掉法兰6）将铜铝导体结合处切开后发现，铝导体内的镀银弹簧触指（MC触点）与铜铝导体间均有黑色物质，且有部分镀银弹簧触指已经烧坏,套管,套管故障,"['故障点在换流变Y/YB相至光CTIDP之间及IDP靠近阀塔的区域试验人员对套管主绝缘进行了测试', '怀疑套管内已经发生击穿', '说明套管绝缘能力已经严重破坏试验人员对套管进行SF6分解物测试', 'SF6纯度为97.24%2）解体前进行了套管导体的直流电阻测量,直流电阻为837μΩ(出厂值为39μΩ)', '测量时的连接方式、测量方法及试验仪器与HSP公司出厂时的直流电阻测量存在差异1）套管复合外套无明显损伤', '末屏已被熔断末屏端子与套管末屏的连接线已断裂', '套管气体侧汇流接地环炸裂并烧熔', '末屏测量端子与法兰间绝缘电阻为零4）套管玻璃钢筒内表面附着有部分黑色固体熔化物', '套管气体侧汇流接地环已经严重损坏；套管芯子上端有约1.2米长的大面积黑色物质', '芯子表面有两条明显沿面闪络痕迹5）在套管铜铝过渡连接处发现铝导体有烟熏痕迹', '并沿着套管芯子外表面向变压器方向流动', '由上至下流淌至套管电容芯表面1.2米处导致套管SF6侧的绝缘距离缩短', '从距套管顶部1/3处的半球形均压球(半球形均压球可见电弧烧蚀痕迹)到套管气腔中汇流接地环方向沿芯子表面闪络', '故障电流经套管金属法兰及末屏试验抽头接线柱入地本次OWS事件列表中', 'XX换流站近几年换流变和平抗所用的HSP套管故障频发', '通过几次解体分析发现该型套管存在严重缺陷', '建议尽快对XX换流站所有HSP套管进行换型', '极IY/YB相换流变2.1套管距接头1/3处存在放点电', '现场检查2.1套管本体及伞群', '没有发现套管有明显放电痕迹6时23分极I发生单极闭锁后', '在事故跳闸瞬间011B换流变B相2.1阀侧套管有闪络放电现象', '仔细查看视频录像可以看出闪络放电火花在距套管顶部1/3处有较大的弧光', '据此初步判断应为套管放电接地导致保护动作跳闸3）依次拆除复合外绝缘套、中部安装法兰、对套管上部导电体铜铝导杆连接处进行切割解体2）拆掉末屏端子及分压器然后拆掉法兰将铜铝导体结合处切开后发现']","('需停电处理', 'B类修检', ['并督促厂家安排好相关换流变更换工作', 'XX站继续加强红外热像检测、紫外电晕成像、无线测温技术在日常运维工作中的应用', '及早发现和处理类似隐患。加快换流阀、变压器、套管、直流控保等核心设备消缺工作', '加强与相关厂家技术人员联系'])"
153-青海-XXX变330kV #3主变近区短路故障,变压器,,,"(主变,4.8XXX)、(主变压器,5.2XXX)、(主变,2.XXX)、",,1987/9/1,,主变故障,,,,,330kV,,主变,(4)综合以上分析，#3主变遭受短路冲击造成动稳定破坏，导致内部发生放电故障，目前的状态已不能继续运行，需进行返厂修理或更换4.1中国铝业青海分公司客户变电站运行人员在未接到省调调令的情况下，擅自合上黄铝II回线路侧9130接地刀闸，造成三相短路接地，致使XXX变电站#3主变压器遭受短路冲击造成动稳定破坏，导致内部发生放电故障4.4#3主变低压b、c相线圈变形原因是由于中压线圈遭受短路冲击后，巨大电动力将低压线圈径向挤压造成,5.3对大客户涉网送变电设备隐患排查存在漏洞6.3对大客户涉网送变电设备进行专项隐患排查治理,(2)通过故障电流波形分析，故障起始约20ms内为BC相短路接地故障（客户侧线路地刀#9130不同期合闸时间），在此时间段内黄铝Ⅱ回#91开关保护3I0、3U0均有突变零序分量，且为B、C相相量之和(1)#3主变内部存在放电性故障，该故障已对固体绝缘材料造成了损伤(3)#3主变高压A、B、C三相均存在松动、扭曲等明显变形，其中A相变形情况较严重；中压Am、Bm、Cm三相均存在松动、扭曲等明显变形，其中B相、C相变形情况较严重；低压ab、bc、ca三相也均存在变形情况低压线圈b、c相引流排间有放电现象4.6#3主变短路冲击造成中压Bm、Cm相线圈发生匝间短路放电，符合故障后油色谱试验对故障性质的判断4.7XXX变#3主变为西安变压器厂1987年产品，由于当时的变压器的设计水平、制造工艺、原材料的材质等因素限制，变压器抗短路能力相对较差，此次故障短路冲击对变压器的损坏比较严重,9时47分，运行四班班长在未接到省调调令的情况下，擅自下令合上9130接地刀闸值班操作人员进行操作，在合9130接地刀闸前进行了验电，由于验电器未发出有电报警音响（经核实验电器电池电量不足），误认为913刀闸线路侧已停电，9时49分，值班操作人员合上9130接地刀闸，造成带电合线路接地刀闸运行值班人员对＃3主变本体及两侧所有一、二次设备进行了检查，发现主变本体压力释放阀喷油，＃3330、＃3332、＃91开关处于分位，其余设备正常4.8XXX变#3主变返厂修复时内部绝缘结构需重新设计，变压器线圈及所有固体绝缘、铁芯需全部更换，采用半硬铜导线、硬质绝缘筒等新型材料和新型结构，全面提高变压器的抗短路能力、降低变压器损耗6.4对直供大客户，进线间隔加装或完善防误闭锁装置，线路侧接地刀闸必须加装带电显示闭锁,"××年7月13日8时38分，XXX变110kV黄铝Ⅱ回客户侧（中国铝业青海分公司）变电站内部进线913刀闸B相发热（温度70℃），中国铝业青海分公司运行人员向青海电力调度中心当值调度员申请，停电处理913刀闸B相发热缺陷9时49分，XXX变警铃喇叭响，#91开关距离二段保护，#3主变重瓦斯、轻瓦斯、安全信号装置动作，＃3主变＃3330、＃3332、＃91开关跳闸(1)#3主变110kV侧近端金属性短路，对主变冲击较大，发生故障，压力释放、主变本体重瓦斯动作由于BC相短路接地故障只持续约20ms后转为三相故障，零序分量消失，黄铝Ⅱ回#91开关零序I段保护返回，未出口(4)由于是出口近端故障，在起始BC相短路接地产生的3I0、3U0维持约20ms后转换为三相接地短路(黄铝II回＃91线路及＃3主变110kV后备保护交流电压均取自黄铝II回＃91线路PT，且由于出口近端三相对称故障，三相电压均降为0V）,线路电压降为15%Ue以下，保护进入三相低压程序，由正序电压记忆量极化，保持到线路距离二段（整定时间0.5秒）动作出口，685ms开关跳闸(2)#3主变高、低压侧绕组直流电阻测试数据符合本次检测的技术依据，合格中压侧Am相、Bm相绕组直流电阻两相间互差为8.37％，不符合本次检测的技术依据，不合格；中压侧Cm相直流电阻无法测试，存在虚接、断线情况4.2计算XXX#3主变中压绕组允许通过的最大短路电流为6560A，本次故障发生的短路电流为16700A，为中压绕组能够承受短路电流的2.54倍，#3主变遭受短路冲击造成动稳定破坏4.3#3主变中压Bm相线圈整体严重变形；Cm相线圈第37至41匝存在扭曲、鼓包、塌陷现象，且引流线已从线圈根部烧断；Am相线圈无明显变形现象4.5#3主变故障后中压Cm相直流电阻无法测量是由于中压线圈遭受短路冲击后，中压Cm相引流线已烧断","330kVXXX变电站330kVⅠ、Ⅱ母，1、2、3、4、5串、桥黄Ⅲ回、黄安线、黄源线、黄景Ⅰ回、黄景Ⅱ回、黄通线带电运行；＃1、＃2主变运行，带110kVⅠ、Ⅱ、Ⅲ、Ⅳ段母线，负荷230MW；#3主变带黄铝Ⅱ回运行（直供铝厂），负荷已转移，#4主变带黄铝Ⅲ回运行（直供铝厂），负荷200MW经调度员同意，铝厂变电站值班人员将负荷转移至黄铝Ⅰ回＃90后，拉开了黄铝Ⅱ回#91开关、911、913刀闸(3)故障点在黄铝Ⅱ回#91开关距离二段内，黄铝II回＃91线路距离Ⅰ段保护未动作XXX变电站#3主变于1987年3月出厂，1987年9月1日投入运行，型号5.1中国铝业青海分公司客户变电站运行人员未严格执行调度规程，未经调度下令就擅自合上黄铝II回线路侧9130接地刀闸，造成三相短路接地5.2XXX变电站#3主变压器是1987年早期产品，经与西安变压器厂核实，抗近区短路水平低6.2鉴于原黄铝Ⅱ、Ⅲ回短线保护仅配置距离保护，对线路末端故障不能""零""秒切除，对变压器运行不利",地刀,地刀故障,['未经调度下令就擅自合上黄铝II回线路侧9130接地刀闸'],"('需停电处理', 'C类修检', ['需进行返厂修理或更换4.1中国铝业青海分公司客户变电站运行人员在未接到省调调令的情况下', '5.3对大客户涉网送变电设备隐患排查存在漏洞。6.3对大客户涉网送变电设备进行专项隐患排查治理'])"
154-青海-XX变330kV＃1、＃2主变底部加强槽钢焊缝开裂,变压器,"(显像时间,缺陷编号)、(显像时间,外部开裂长度)、",xx变电站,"(渗透剂型号,显像剂型号)、(清洗剂型号,渗透时间)、",,,2013/2/26,主变故障,,,,,330kV,,主变,,加强槽钢与油箱壁连接焊缝漆皮开裂部位检测后续应规范变压器就位顶推工作,未发现可记录缺陷显示痕迹未发现可记录缺陷显示痕迹未发现可记录缺陷显示痕迹通过对330kVxx变新扩建#1、#2主变，底部变形加强槽钢焊缝进行了表面检测，对1#主变底部的36处焊缝进行了表面渗透检测，发现13处存在表面开裂缺陷，开裂部位均未涉及到底部油箱壁；对2#主变底部的26处焊缝进行了表面渗透检测，发现2处存在表面开裂缺陷，开裂部位均未涉及到底部油箱壁.两台主变的多处开裂均为安装过成中变压器位移操作不规范，顶推装置未安装到器身专用顶推位置上，加强筋局部受力集中，底部加强槽钢挤压变形而产生撕裂,,,2013年02月26日受西安西电变压器有限责任公司委托，青海省电科院对330kVxx变电站新扩建＃1、＃2主变底部加强槽钢焊缝进行渗透检测,,故障,"['未发现可记录缺陷显示痕迹未发现可记录缺陷显示痕迹未发现可记录缺陷显示痕迹通过对330kVxx变新扩建#1、#2主变', '底部变形加强槽钢焊缝进行了表面检测', '对1#主变底部的36处焊缝进行了表面渗透检测', '发现13处存在表面开裂缺陷', '开裂部位均未涉及到底部油箱壁；对2#主变底部的26处焊缝进行了表面渗透检测', '发现2处存在表面开裂缺陷', '开裂部位均未涉及到底部油箱壁.两台主变的多处开裂均为安装过成中变压器位移操作不规范', '顶推装置未安装到器身专用顶推位置上', '，底部加强槽钢挤压变形而产生撕裂', '底部加强槽钢挤压变形而产生撕裂', '2013年02月26日受西安西电变压器有限责任公司委托', '青海省电科院对330kVxx变电站新扩建＃＃2主变底部加强槽钢焊缝进行渗透检测']","('需停电处理', 'B类修检', ['加强槽钢与油箱壁连接焊缝漆皮开裂部位检测。后续应规范变压器就位顶推工作'])"
155-青海-XX变电站330kV扩建主变冲击试验异常,变压器,,,"(主变,10.XX)、",,,2013/7/5,主变故障,,,,,330kV,,主变,,,2013年7月5日下午，该产品完成低压雷电全波冲击电压试验后进行中压雷电全波冲击电压试验时，中压C相第3次负极性100%雷电全波冲击试验未通过（前2次均通过，波形匹配，试验标准值为480kV），试验时伴有明显异响，声音较沉闷，试验波形与标准波形不符，半峰值时间T2=14.85μs（标准要求50μs±20%）后试验人员从靠近中压C相连管处抽取油样进行分析，乙炔含量达0.95ppm，对中压C相测取电容量和介质损耗因数，电容量为304.3pF，介质损耗因数为0.25%，与试验前无明显差异，后试验人员继续对中压C相进行雷电全波冲击试验，50%雷电全波冲击电压试验顺利通过，80%雷电全波冲击电压试验未通过，试验时同样有明显异响，声音较沉闷，试验波形与标准波形不符，半峰值时间T2=22.36μs（标准要求50μs±20%），后试验人员继续对中压A、B两项进行雷电全波冲击试验，均通过放电位置为中压引线拐角处放电点周围的绝缘件有爬电痕迹中压C相100%雷电全波冲击电压试验异常波形中压C相80%雷电全波冲击电压试验异常波形,厂家于2013年7月10日上午放电引线进行处理，对周围绝缘件进行更换，并于当日将C相线圈重新回装如下,,由保定天威保变电气股份有限公司承担制造的XX330kV变电站扩建及XX-海石湾π入曹家堡线路工程变压器（工号20134S11；型号OSFPSZ-360000/330）于2013年7月1日开始进行出厂试验,,故障,"['2013年7月5日下午', '该产品完成低压雷电全波冲击电压试验后进行中压雷电全波冲击电压试验时', '中压C相第3次负极性100%雷电全波冲击试验未通过（前2次均通过', '，试验标准值为480kV）', '试验标准值为480kV）', '，声音较沉闷', '，试验波形与标准波形不符', '试验波形与标准波形不符', '半峰值时间T2=14.85μs后试验人员从靠近中压C相连管处抽取油样进行分析', '乙炔含量达0.95ppm', '对中压C相测取电容量和介质损耗因数', '电容量为304.3pF', '介质损耗因数为0.25%', '，后试验人员继续对中压C相进行雷电全波冲击试验', '后试验人员继续对中压C相进行雷电全波冲击试验', '50%雷电全波冲击电压试验顺利通过', '80%雷电全波冲击电压试验未通过', '试验时同样有明显异响', '，试验波形与标准波形不符', '试验波形与标准波形不符', '半峰值时间T2=22.36μs', '后试验人员继续对中压A、B两项进行雷电全波冲击试验', '均通过放电位置为中压引线拐角处放电点周围的绝缘件有爬电痕迹中压C相100%雷电全波冲击电压试验异常波形中压C相80%雷电全波冲击电压试验异常波形', '由保定天威保变电气股份有限公司承担制造的XX330kV变电站扩建及XX-海石湾π入曹家堡线路工程变压器于2013年7月1日开始进行出厂试验']","('需停电处理', 'B类修检', [])"
156-黑龙江-66kVTQ变电站1号主变设备故障分析报告（大兴安岭）,变压器,,TQ变电站,,,Nov-92,,主变故障,,,,,66kV,,主变,二、事件发生的简要经过及保护动作情况,密切关注天气变化，低温时加强对变压器进行特训，同时对变压器加强巡视力度对变压器巡视力度不够，主变负荷情况不掌握,,,"TQ66kV变电站01月29日07时30分1号主变重瓦斯动作，10kV主变进线开关动作跳闸，经检查变压器本体及66kV设备，无异常，瓦斯继电器内无气体，汇报调度后，调度令试送电，07时44分送电成功此次跳闸发生后高压、检修、继电专业到现场申请主变停电，对主变进行试验检查，变电站主变容量为3150KVA,主要为居民用电负荷，复合小，且TQ变地处高寒地区，冬季气温较低，夜间室外温度零下45℃，且夜间负荷约为0.09MW因此造成变压器油冷缩，循环慢，导致油枕油位降低，接近凝固体，流动过缓，早晨7时左右主变负荷增大，线圈产生热度，并形成大量涌流，冲向瓦斯继电器，接近瓦斯继电器重瓦斯保护定值，造成1号主变重瓦斯动作",66kV1号主变经66kVTQ支线T型接入变电站运行，66kV1号主变带10kV市镇线、贮木线、奋斗线、人造板厂线运行,本体,故障,[],"('需停电处理', 'B类修检', ['低温时加强对变压器进行特训', '同时对变压器加强巡视力。度对变压器巡视力度不够'])"
157-黑龙江-110kVTY变电站2号主变异常分析报告（佳木斯）,变压器,,TY变电站,,,2003/5/23,,主变故障,,,,,110kV,,主变,二、事件发生的简要经过及保护动作情况到达事故现场后，运行情况良好，试验数据完整未发现异常，故障电流不大，放电电流不大，问题集中在有载分接开关绝缘筒内，防爆盖做为后续保护动作是正常的,筒底爆裂应是在爆炸过程中漏的，变压器本体受损可能性不大加强对变压器类设备的运维管理，随时监测设备的运行状况，通过技术手段，及时发现设备存在的潜在危险，随时做好冬季事故应急抢修准备，如遇突发紧急情况保证能够及时到场进行协助解决，保证设备稳定运行,有载分接开关在切换一小时后发生重瓦斯、差动保护动作，防爆盖破损，喷油另一方面为触头接触不到位，为简易开关，开关触头设计为200A，此开关在电流大一些时导电、温升不太好，该分接开关在2005年就不生产，现在的为350A有独立触头的开关今年这台有载分接开关第三次调压，这种分接开关本身设计可能存在问题,17时37分调度立即调整永久水电站出力并按事故限电顺位对TY变所代负荷限电6MW，保证#1主变一次电流控制在额定电流之下运行7月26日17时24分故障发生后，我公司在最短的时间内制定了故障变压器的临时更换方案，连夜组织相关人员按照工作方案进行备用变压器的试验工作和开工前的准备工作1、7月26日18时25分，组织试验人员对准备调用的备用变压器进行检查试验，试验数据结果满足规程要求，可以调用；随后组织人员开展整定计算工作；1）同意安排将变压器返厂检查处理；2）因已经超出厂家质保期，由我公司自行承担返厂检查处理的相关费用；,110kV母线代佳汤线（热备用）、汤河线、汤依线、1号主变、2号主变；35kV母线代汤宏线、汤永线（并列）、汤江线；10kVI母线代汤粮线、汤电线、汤旺线、汤石线、汤纸线、汤铁线、1号所用变（热备用）；10kVII母线代汤镇线、汤林线、汤砖线、汤塑线、汤化线、汤居线、2号所用变；#1、#2主变中、低压侧并列运行17点24分，110kVTY变#2主变比率差动、有载调压重瓦斯保护动作，#2主变三侧开关跳闸，检查发现#2主变有载调压开关处喷油7月26日17时24分故障造成#1主变一次电流过负荷达到133A，额定103.7A，一次电流过载28.3%，油温59度18时23分，随着负荷电流的逐渐下降，所有限电全部解除17点24分，110kVTY变#2主变比率差动、有载调压重瓦斯保护动作，#2主变三侧开关跳闸，检查发现#2主变有载调压开关处喷油重瓦、差动保护在分接开关切换后一个小时动作，筒底破损，在主油箱未发现乙炔，故障原因跟有载分接开关有关，与是否受潮无关,7月26日16时24分，TY变10kV母线电压越下限，调度下令#1、#2主变分接头从8调到10位置，保证10kV母线电压在合格范围内7月26日16时24分，TY变10kV母线电压越下限，调度下令#1、#2主变分接头从8调到10位置，保证10kV母线电压在合格范围内2、7月27日16时，完成故障主变下台、等待移出后返厂；现场已经做好调用的变压器进场安装的各项措施；,母线,母线动稳定电流、热稳定电流、负载电流能力不足,"['有载分接开关在切换一小时后发生重瓦斯、差动保护动作', 'TY变10kV母线电压越下限', '保证10kV母线电压在合格范围内7月26日16时24分', 'TY变10kV母线电压越下限', '保证10kV母线电压在合格范围内']","('需停电处理', 'A类修检', ['变压器本体受损可能性不大。加强对变压器类设备的运维管理', '随时做好冬季事故应急抢修准备'])"
158-黑龙江-国网QTH供电公司220kV1号主变压器有载分接开关切换接触不良,变压器,,QTH变电站,,,,2015/5/23,主变故障,,,,,220kV,,主变,进一步对切换开关解体发现分接开关触头尾推弹簧，正常状态下四只弹簧长度不一致，由于弹簧长度不一致，导致弹簧的弹力不一致，分接开关尾推弹簧压力不足，开关切换过程中发生短时间电流跳跃,该设备准确判断50ms～60ms的开关切换过程中开关各触点的工作状态，可以发现开关过渡电阻断线、触头接触不良、过渡电阻桥接时间超规程要求等设备的隐性缺陷，防止大型电力设备烧损事故二、提高设备运行可靠性的措施1、在手摇操作正常的情况下，就地电动和远方各进行一个循环的操作，无异常,有载调压分接开关试验现场检测采用交流测试方法，仪器产品型号为YZAC1-D2013年测试获取的交流测试波形是连续的圆滑的交流正弦曲线电流波形曲线为正常缺陷，2015年获取红油标前方曲线不圆滑十分明显，得出结论应为开关过渡触头、主通断触头接触不良等情况造成波形不光滑此次获取的曲线红油标前方曲线不圆滑更加明显为了进一步确定分接开关接触不良的原因，对其进行了解体如图3、在绕组电阻测试之前检查动作特性，测量切换时间；有条件时测量过渡电阻，电阻值的初值差不超过±10%，,,缺陷名称220kV1号主变压器有载分接开关切换接触不良在做有载分接开关动作特性试验时发现有载分接开关接触不良,在外观检查发现有多处外部接线板螺丝松动如图二,分接开关,动作特性、切换时间测量值不满足要求,"['有载调压分接开关试验现场检测采用交流测试方法', '2015年获取红油标前方曲线不圆滑十分明显', '得出结论应为开关过渡触头、主通断触头接触不良等情况造成波形不光滑此次获取的曲线红油标前方曲线不圆滑更加明显为了进一步确定分接开关接触不良的原因']","('需停电处理', 'B类修检', [])"
159-江苏-220kMC变2号主变绕组变形,变压器,,,,,,6-Apr,主变故障,,,,,220kV,,主变,（1）相间场强分布过于集中，绝缘不良或受潮引起低能量的局部放电，造成高压线圈表面和围屏内侧存在游离碳现象；变压器受潮导致铁心表面锈迹综合分析，色谱总烃异常的主要原因是由于受潮、绝缘不良导致低能量的局部放电而引起的,,2006年4月后，总烃、H2开始明显增长，7月份进行了4次色谱分析，总烃均超过注意值（150），乙炔0.7（1）现场试验发现B、C相绕组中压对低压阻抗变化较大，超过注意值；B相低压频响结果与A、C相有较大不一致图1频响法绕组变形测试结果（红色为A相，绿色为B相，兰色为C相）（2）返厂解体检查发现三相高压相间位置的线圈和垫块表面有黑色游离碳；B相线圈分接位置有局部变形；B相中、低线圈整体有一定程度倾斜（2）色谱成分中甲烷含量高，但乙烯含量不高，表明变压器局部过热并不明显,,,MC变2#主变为沈阳变压器厂95年产品，型号SFPS8-180000/220，电压220±3*1.25/121/38.5/13.8kV，容量180/180/90/60MVA，联结YNyn0yn0d11,,故障,"['，总烃、H2开始明显增长', '总烃、H2开始明显增长', '7月份进行了4次色谱分析', '，乙炔0.7现场试验发现B、C相绕组中压对低压阻抗变化较大', '乙炔0.7现场试验发现B、C相绕组中压对低压阻抗变化较大', '超过注意值；B相低压频响结果与A、C相有较大不一致图1频响法绕组变形测试结果（红色为A相', '，兰色为C相）返厂解体检查发现三相高压相间位置的线圈和垫块表面有黑色游离碳；B相线圈分接位置有局部变形；B相中、低线圈整体有一定程度倾斜。色谱成分中甲烷含量高', '兰色为C相）返厂解体检查发现三相高压相间位置的线圈和垫块表面有黑色游离碳；B相线圈分接位置有局部变形；B相中、低线圈整体有一定程度倾斜色谱成分中甲烷含量高', '，表明变压器局部过热并不明显', '表明变压器局部过热并不明显', 'MC变2#主变为沈阳变压器厂95年产品', '电压220±3*1.25/121/38.5/13.8kV', '容量180/180/90/60MVA', '联结YNyn0yn0d11']","('需停电处理', 'B类修检', [])"
16-宁夏-110kVXX变电站 2号主变中压无载分接开关烧损故障分析报告,变压器,"(时间,20120219)、",,"(试验项目,ul/l)、",,5-Jan,2012/2/19,主变故障,,,,,110kV,,主变,经分析判断此主变内部存在高温过热而导致的放电故障，需立即停电检查,,"色谱分析数据显示气体组分明显增高，数据中乙炔、氢气及总烃含量远超《宁夏电力公司交流高压电气设备试验规程》中规定的例行试验项目乙炔(C2H2)≤5（ul/l），氢气(H2)≤150（ul/l），总烃≤150（ul/l）的注意值，且与以往历史数据相比有明显增长其中以乙烯(C2H4)、甲烷(CH4)、乙炔(C2H2)为主，初步判断设备存在过热兼放电故障通过计算总烃相对产气速率结果为1826.70%/月，远远高于标准规定的注意值10%/月，产气速率较快，故障点温度估算为1236℃，确定故障严重，又组分中CO、CO2变化不明显，表明该故障并不涉及固体绝缘材料，属于裸金属过热对变压器进行铁心对地绝缘电阻测试，其值为25GΩ，铁心绝缘电阻合格，测量各部位绝缘电阻50GΩ,均正常；测量35千伏侧直流电阻时，A、B、C三相分别为综合试验、油样分析数据判断，XX2号主变35千伏中压侧存在局部过热放电故障，可能发生的部位为35千伏引线接头、35千伏调压开关触头1、近期对同类产品进行油样跟踪分析、铁心电流测试等工作",3、有计划的对在运的同类型变压器、调压开关进行预试，重点检查35千伏侧运行档直阻，检查三相不平衡系数有无增大趋势、主变油色谱分析数据有无增长趋势,H宁夏XX变电站110kV2号主变故障报告引起XX2号主变无载分接开关烧损的原因与2007年8月发现的XX1号主变无载分接开关烧损的原因相同，主要为开关动触头与静触头解除压力不够，该台无载分接开关在长期负荷电流作用下，开关接触压力逐步下降，进过长期积累后形成一个质变的过程，属分接开关制造质量不良,"宁夏石嘴山供电局110千伏XX变配有两台浙江三变的110kV变压器，于2005年1月份投运，变压器型号为SSZ10-63000/110，额定电压为（110±8×1.25％）/（38.5±2×2.5％）/11，35kV装有浙江三门腾龙电器公司生产的无载调压开关，实现无载调压，其型号为WSLVII31000/35-6X5Q2012年2月19日5点40分，110kVXX变2#主变轻瓦斯报警，现场检查设备外观无异常，于2月19日上午092月21日，由浙江三变、检修工区技术人员对XX2号主变进行钻心检查，检查发现35千伏调压开关C相主线圈""K""与""+""连接的动静触头烧蚀发黑，""O""与""-""之间静触头触指有放电痕迹，检查其它部位正常2月24日，浙江三变、三门腾龙调压开关厂家、石嘴山局技术人员共同将XX变35千伏调压开关拆除，并将现场装配完成的型号为WSLVII31250/35-6X5Q35千伏调压开关安装到变压器内，并检查调压开关接线正确、紧固，进行变压器35千伏侧直阻、变比测试均合格",触头,触头故障,"['可能发生的部位为35千伏引线接头、35千伏调压开关触头近期对同类产品进行油样跟踪分析、铁心电流测试等工作', '检查发现35千伏调压开关C相主线圈""K""与""+""连接的动静触头烧蚀发黑', '""O""与""-""之间静触头触指有放电痕迹']","('不需停电处理', 'D类修检', ['需立即停电检查'])"
160-江苏-220kVHC变1号主变分接开关故障,变压器,,,,,2013/8/15,2013/8/15,主变故障,,,,,220kV,,主变,分接开关的极性转换开关紧固不良是导致故障的原因,,检查本体瓦斯继电器，发现瓦斯继电器内有气体，其它未见异常，压力释放阀未动作，充氮灭火装置氮气压力正常对主变分别进行了绕组变形试验、绝缘电阻试验、介质损耗试验、低电压空载短路试验，试验结果均合格；直流电阻测试发现高压绕组B相直流电阻在1-9A分接比A相、C相偏高约3%，超出相间直流电阻偏差不应超过2%的标准；高压绕组B相直流电阻在9B-17分接直流电阻与其它两相一致；中压、低压绕组直流电阻未见异常接线端子未紧固螺母有放电烧蚀痕迹,,（十三）220kVHC变1号主变分接开关故障2013年8月15日5时1分，HC变1#主变本体重瓦斯保护动作跳开三侧开关，同时轻瓦斯发信重瓦斯保护动作时，主变三侧的电压、电流均未出现故障特征，其他220kV线路、110kV线路以及10kV线路均未出现保护动作或启动的信号,该主变为常州东芝生产，型号为OSSZ-180000/220，2013年7月5日投运现场钻箱检查发现在A相和B相极性转换开关P1引线连接处存在螺栓紧固松动现象，其中B相连接螺栓存在放电烧蚀痕迹,本体,故障,[],"('需停电处理', 'B类修检', ['分接开关的极性转换开关紧固不良是导致故障的原因'])"
161-江苏-220kVHA变2号主变故障,变压器,,,,,Jan-94,2010/7/29,主变故障,,,,,220kV,,主变,由于该主变存在抗短路能力差，且多次遭受过近区短路故障，线圈局部发生移位变形，最终造成线圈破损,,分别对本体上、中、下部取油样进行色谱分析，色谱分析数据表明乙炔含量已严重超标，乙炔值（下部）最高为278.3uL/L，三比值为102进行了低电压开短路、直流电阻、变比、介损、泄漏、绝缘、绕组变形等试验均未发现异常B相高、中线圈之间围屏下部大面积烧伤，拆开围屏后，发现中压线圈下部烧损，损伤达15匝,,2010年7月29日17时13分，220kVHA变#2主变本体轻瓦斯动作发信，随即重瓦斯动作出口，#2主变三侧开关跳闸,该主变为沈阳变压器厂产品，型号为SFPS7-120000/220，1994年1月出厂，1996年7月投运,本体,变比试验数据超标,"['分别对本体上、中、下部取油样进行色谱分析', '色谱分析数据表明乙炔含量已严重超标']","('需停电处理', 'B类修检', [])"
162-江苏-220kVHS变1号主变故障,变压器,,,,,8-Aug,2013/5/28,主变故障,,,,,220kV,,主变,经分析后认为线夹连接板出现氧化接触不良所致，处理后合格（1）主变压器引线线夹连接处过热，线夹接触面氧化、螺栓紧固不够、弹簧垫使用年限过长导致压力不够，线夹紧固受力不均而引起局部过热（2）刀闸不同期而引起的局部过热'结构不合理而引起的过热，对不合理结构加已改进（3）断路器中间静触头因接触压力不均匀，引起接触电阻过大而发热,红外成像技术是发现电网设备热缺陷的有效手段，利用横向、纵向比较，可以及时发现带电设备内部存在的隐患、绝缘受潮隐患等设备缺陷，在红外测温工作中，只要认真仔细，做到不缺不漏，使用好工具，就可以为电网设备消除隐患，成为状态检修的主要力量通过多年来大量红外热成像检测说明，红外热成像检测技术能够在设备不停电的情况下能够及时有效的发现电力设备电压、电流过热而引起的过热缺陷并且积极有效协调、指导设备检修，提高检修质量确保电网的安全、稳定运行（2）加强对主变压器线夹容易过热的部位加强检测（3）对已发现处理的严重过热刀闸，缩短检测周期（4）对使用年限过长的弹簧垫、螺栓等及时加以更换（5）加强对电压致热型设备的检测，对同站同型号设备进行详细的横向对比分析通过案例可以看出红外检测在针对电压型、电流型过热故障的检测中具有非接触、快速等优势、在故障的分析中具有明确、直观等优势，可以为故障原因判断提供有力依据,经过停电例行试验，主变本体及套管均无异常对该套管进行了精确测温，选择成像的角度、色度，拍下了清晰的红外热成像图谱及可见光图谱如图1-1所示，并将此情况上报运检部对图谱认真分析后发现110kV侧B相套管引线处温度异常，表面最高温度83.7℃，负荷电流167A，正常相36.8℃，负荷电流167A，环境温度24℃，相对湿度50%根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差为δt为120%，温升58K依据电流致热型设备缺陷诊断依据，判断热像特征是以线夹和接头为中心的热像，热点明显；故障特征为接触不良；缺陷性质为严重缺陷综合考虑变压器近期运行工况和变压器油中溶解气体试验数据，均未见异常下一步进行停电例行试验深入诊断分析,停电后，检修人员对与套管连接的线夹检查发现，套管与线夹紧固不够、两个接触面氧化十分严重经过检修人员对两个接触面进行打磨、刨工、防腐处理紧固后，此台主变压器重新投入运行后红外热成像检测中红外图谱温度正常我公司除了在例行周期性红外测温以外，加大了对主要设备、大负荷设备停电前、送电后的红外测温检测工作，以确保在第一时间发现设备缺陷,案例名称红外热像检测发现110kV变压器套管线夹过热2013年7月带电检测过程中发现B相套管引线线夹处温度异常，表面最高温度83.7℃，负荷电流167A1号主变在例行红外热成像检测时，发现110kV侧B相套管顶部温度异常,故障设备概况主变为上海阿海珐产品，型号SFS10-180000kVA，220kV套管为抚顺传奇套管有限公司产品，型号BRDLW2-252/630-3，投运日期2008年8月，上次试验日期2013年4月18日现场检查1号主变220kV侧C相套管中下部瓷套破裂，B相套管根部胶合处开裂漏油，主变本体压力释放阀动作,套管,套管故障,"['主变本体及套管均无异常对该套管进行了精确测温', '并将此情况上报运检部对图谱认真分析后发现110kV侧B相套管引线处温度异常', '220kV套管为抚顺传奇套管有限公司产品', '上次试验日期2013年4月18日现场检查1号主变220kV侧C相套管中下部瓷套破裂', 'B相套管根部胶合处开裂漏油']","('需停电处理', 'B类修检', ['处理后合格主变压器引线线夹连接处过热', '线夹接触面氧化、螺栓紧固不够、弹簧垫使用年限过长导致压力不够', '线夹紧固受力不均而引起局部过热刀闸不同期而引起的局部过热','结构不合理而引起的过热', '成为状态检修的主要力量通过多年来大量红外热成像检测说明', '红外热成像检测技术能够在设备不停电的情况下能够及时有效的发现电力设备电压、电流过热而引起的过热缺陷并且积极有效协调、指导设备检修', '提高检修质量。确保电网的安全、稳定运行加强对主变压器线夹容易过热的部位加强检测对已发现处理的严重过热刀闸', '缩短检测周期对使用年限过长的弹簧垫、螺栓等及时加以更换加强对电压致热型设备的检测', '对同站同型号设备进行详细的横向对比分析通过案例可以看出红外检测在针对电压型、电流型过热故障的检测中具有非接触、快速等优势、在故障的分析中具有明确、直观等优势'])"
163-江苏-220kVLH变1号主变高压套管故障,变压器,,,,,2009/6/5,2009/7/11,主变故障,,,,,220kV,,主变,220kV损坏套管检查情况本次故障造成高压B、C相套管根部瓷件开裂、漏油，水泥胶装松动从现场故障现象看，由于故障后套管的检查除套管炸裂，放电点附近燃弧外，未见其他异常，重点怀疑套管绝缘件缺陷，由于事故已造成该部件严重损坏，无法确认该套管下部绝缘件为环氧浇注，此类绝缘如工艺控制不好，极可能因夹杂杂质或气泡，如检验工艺控制不严，该类缺陷易发展为此类事故，据了解，此前该厂产品曾多次发生类似情况,,该变压器高、中压套管选用上海MWB互感器公司产品，高压套管型号COT1050-800（出厂编号8021060，8021064，8021066）；中压套管型号COT550（8021071，8021072，8012711）变压器除绝缘油色谱反映内部有放电外，其他未见异常从漏油情况看，分析认为瓷套已出现贯穿性损坏拔出B相绕组进一步检查，情况正常，未见绝缘损坏及变形根据故障及解体检查情况，本次变压器故障的起始点为中压B相套管短尾的对地击穿,,2009年7月11日，220kVLH变1号主变差动保护、重瓦斯保护动作，跳主变三侧开关，2个压力释放阀均动作本体油箱中压侧B相下部，散落绝缘纸、层压木螺杆及螺帽（图3），中压A相下部散落中压内套管碎片（图4），其他，未见异常,"LH变1号主变由常州西电变压器有限公司2009年1月生产，型号OSFS10-180000/220；联接组别YN,a0,yn0+d；电压组合220（+1-3）*2.5%/118/38/15kV；2009年6月5日投入运行上瓷套胶装部分解体发现，经本次故障，套管已整体断裂",套管,套管故障,"['该变压器高、中压套管选用上海MWB互感器公司产品', '本次变压器故障的起始点为中压B相套管短尾的对地击穿']","('需停电处理', 'B类修检', ['220kV损坏套管检查情况本次故障造成高压B、C相套管根部瓷件开裂、漏油', '由于故障后套管的检查除套管炸裂'])"
164-江苏-220kVLX变2号主变等电位线过热,变压器,,,,,,2007/6/29,主变故障,,,,,220kV,,主变,造成等电位连线过热的原因是铁芯下夹件拉螺杆未采用绝缘结构，由于漏磁的影响，等电位线和拉螺杆回路有较大环流通过,,发现铁芯下夹件等电位连线冷压接头部位发黑，对外绝缘解剖后，发现整根等电位连线已过热发黑，内层绝缘纸也已完全发黑冷压接头部位发黑等电位连线及内层绝缘纸已过热发黑当等电位线导线的截面偏小，在负荷较高时引起等电位连线过热导致色谱异常同结构且历年迎峰度夏期间运行负荷均较高的变压器，进行等电位连线更换工作,进行了现场内部检查箱体内等电位连线位置拆除后的等电位连线,,,,故障,"['发现铁芯下夹件等电位连线冷压接头部位发黑', '，发现整根等电位连线已过热发黑', '发现整根等电位连线已过热发黑', '内层绝缘纸也已完全发黑冷压接头部位发黑等电位连线及内层绝缘纸已过热发黑当等电位线导线的截面偏小', '在负荷较高时引起等电位连线过热导致色谱异常同结构且历年迎峰度夏期间运行负荷均较高的变压器', '进行等电位连线更换工作']","('需停电处理', 'B类修检', [])"
165-江苏-220kVMX变1号主变绕组变形,变压器,,,,,,2014/8/6,主变故障,,,,,220kV,,主变,在短路电流冲击过程中，变压器绕组受轴向电动力作用而上下窜动，致使导线饼间相互摩擦，换位处导线纸包绕绝缘破损，发生放电，产生熔融铜颗粒；而且，振动作用造成饼间导线、套管穿缆出线处接触不良，发生打火放电，造成乙炔不断增加,开展同期、同型、低阻抗变压器抗短路能力排查及校核，针对经受多次冲击的老旧变压器，建议缩短检修周期,该变压器为西安变压器厂1994年产品，导线普遍采用普通换位导线，线圈的强度与现行使用的半硬自粘性换位导线相比其强度较低，中、低压绕组抗短路能力与现行标准要求差别较大,,2014年8月6日，无锡220kVMX变1号主变遭受近区短路冲击，进行色谱分析时发现油中乙炔含量超标（46.8μL/L）2）C相中压绕组严重变形，以尾端出线处为起点，左侧第2、4档和右侧第7档处内凹，第3档处凸出3）B相中压、低压绕组变形，低压绕组出线左侧第5、6档间发现2处明显局放点和1颗铜粒,,,故障,"['该变压器为西安变压器厂1994年产品', '导线普遍采用普通换位导线', '线圈的强度与现行使用的半硬自粘性换位导线相比其强度较低', '中、低压绕组抗短路能力与现行标准要求差别较大']","('需停电处理', 'B类修检', ['开展同期、同型、低阻抗变压器抗短路能力排查及校核', '建议缩短检修周期'])"
166-江苏-220kVNC变2号主变高压套管故障,变压器,,,,,2011/9/7,2013/5/12,主变故障,,,,"(套管,ABB)、",220kV,,主变,套管头部紧固不良造成套管内端子与外端子未紧密接触，铝管顶部螺纹及固定螺母因载流发热，螺纹强度下降；铝管及固定螺母螺纹损坏，弹簧组压紧力释放顶出固定螺母，导致A相套管桩头脱开、上瓷套法兰处移位（1）由于ABB套管结构原因，套管接触不良将严重影响其安全运行，应加强该型套管运行中的红外测温工作，重点检查其端部连接情况,（2）应注意红外测温时变压器的负荷情况针对本次故障经验，建议红外测温时的变压器负荷应不得低于其日常最高负荷的70%,主变本体瓦斯继电器内有大量气体，其它一次设备检查未见异常，主变本体油色谱试验分析正常,,2013年5月12日02:30:55，NC变2号主变第二套保护高压侧零序I段电流保护启动，4037ms后出口跳开220kV侧2602开关，动作电流3I0为3.13A（保护整定值为0.72A）；02:31:31主变本体重瓦斯保护动作，跳开110kV侧802、35kV侧302开关故障发生时天气情况良好，2号主变高压侧A相高压套管瓷套外瓷套移位，引线线夹与套管接线桩头脱离,检查发现外部端子其中1个M10螺栓垫片有烧灼痕迹，螺栓明显较其他2个M10螺栓突出，3个M10螺栓拆下后发现有所弯曲；外部端子孔内发黑、光滑；内端子（铜电缆头）哈夫环烧结在铝管和内端子之间；铝管上部光面已熔蚀，哈夫环烧结在铝管和内端子之间，螺纹部位基本全部损毁，螺牙磨平，从而铝管固定螺母被强力顶出内端子、哈夫环及铝管损伤情况套管端部各元件,螺栓,螺栓故障,"['检查发现外部端子其中1个M10螺栓垫片有烧灼痕迹', '螺栓明显较其他2个M10螺栓突出', '3个M10螺栓拆下后发现有所弯曲；外部端子孔内发黑、光滑；内端子哈夫环烧结在铝管和内端子之间；铝管上部光面已熔蚀']","('需停电处理', 'B类修检', ['套管头部紧固不良造成套管内端子与外端子未紧密接触', '铝管顶部螺纹及固定螺母因载流发热', '螺纹强度下降；铝管及固定螺母螺纹损坏', '弹簧组压紧力释放顶出固定螺母', '应加强该型套管运行中的红外测温工作', '重点检查其端部连接情况'])"
167-江苏-220kVTD变1号主变分接开关故障,变压器,,,,,2008,2015/6/16,主变故障,,,,,220kV,,主变,因此判断楔形开关可能存在结构不合理，动触头易在短路冲击后偏离中心，存在运行隐患,,1）B、C相动触头明显位置偏离中心，见图12）对B、C相无载开关进一步检查，发现B相开关动触头同静触头间有严重放电发黑痕迹，见图2、图3图2动触头放电发黑痕迹图3静触头放电发黑痕迹4）三相上压板均出现开裂的情况通过解体发现，变压器无载开关B相存在明显放电现象判断该无载开关在中压侧连续短路冲击震动后，B相动触头脱离正常位置，导致B相动静触头间接触不良持续放电，最终引起变压器轻瓦斯告警由于本次解体发现B、C相无载开关动触头均存在偏离中心的现象，且同B、C相短路故障相对应,,（五）220kVTD变1号主变分接开关故障TD变1号主变无载开关为旧型楔形开关，现常规无载开关均采用鼓型开关,2015年6月16日宜兴地区发生雷暴雨天气，1626左右220千伏TD变1号主变轻瓦斯发信（2）吊罩检查，无载开关为旧型楔形开关,触头,触头故障,"['B、C相动触头明显位置偏离中心', '发现B相开关动触头同静触头间有严重放电发黑痕迹', '见图2、图2动触头放电发黑痕迹图3静触头放电发黑痕迹4）三相上压板均出现开裂的情况通过解体发现', 'B相动触头脱离正常位置', '导致B相动静触头间接触不良持续放电', '最终引起变压器轻瓦斯告警由于本次解体发现B、C相无载开关动触头均存在偏离中心的现象']","('不需停电处理', 'D类修检', [])"
168-江苏-220kVTD变1号主变绕组变形,变压器,,,,,,2008/7/23,主变故障,,,,,220kV,,主变,该主变为1998年产品，抗短路能力无法满足现行国家标准，导致因抗短路能力不足而变形,开展90年代变压器抗短路能力校核，并对抗短路能力不足变压器进行返厂检修，按照现行国家标准进行设计和试验,2）Ａ相中压绕组在高压出线侧局部鼓包变形，且遍布炭黑，似电弧灼伤痕迹，匝绝缘松散破损，但仅外侧两点露铜内侧绝缘破损，但未见炭黑痕迹3）C相低压线圈在与中压鼓包相应位置处内凹,,2008年7月23日1614时，宜兴TD变1号主变重瓦斯动作，主变三侧开关跳开，油色谱检测发现乙炔含量达136ppm，随后退出运行（1）低压空载ab相空载损耗比bc相大约1.5倍，ca比bc相损耗大2倍；高压空载试验时监视局放，发现C相局放量较大（4500pC）,该主变为保变产品，型号为OSFPS8-120000，1998年出厂,,故障,"['Ａ相中压绕组在高压出线侧局部鼓包变形', '，似电弧灼伤痕迹', '，匝绝缘松散破损', '，但仅外侧两点露铜内侧绝缘破损', '但仅外侧两点露铜内侧绝缘破损', 'C相低压线圈在与中压鼓包相应位置处内凹', '，型号为OSFPS8-120000', '']","('需停电处理', 'B类修检', ['并对抗短路能力不足变压器进行返厂检修'])"
169-江苏-220kVTL变2号主变绕组变形,变压器,,,"(主变,OSFPS7-180000/220)、",,,2007/5/5,主变故障,,,,"(主变,沈阳变压器厂)、",220kV,,主变,该主变为1996年产品，抗短路能力无法满足现行国家标准，导致因抗短路能力不足而变形,开展90年代变压器抗短路能力校核，并对抗短路能力不足变压器进行返厂检修，按照现行国家标准进行设计和试验,1）绕组电容量测试，高中对低地电容量变化达16%，低对高中电容量变化达13%；2）绕组变形试验，公共绕组及低压绕组频响曲线三相一致性较差,,2007年5月5日22点20分，TL变所处地区突起大风，2号主变连续三次遭受中压线路近区短路电流冲击，油色谱分析发现油中乙炔含量由0增长至25.9ppm,3）9月10日对TL2号变进行返厂解体检查，发现三相公共绕组发生严重的辐向变形,,故障,"['，高中对低地电容量变化达16%', '高中对低地电容量变化达16%', '低对高中电容量变化达13%；', '公共绕组及低压绕组频响曲线三相一致性较差', '9月10日对TL2号变进行返厂解体检查', '发现三相公共绕组发生严重的辐向变形']","('需停电处理', 'B类修检', ['并对抗短路能力不足变压器进行返厂检修'])"
17-宁夏-XX220千伏变电站 4号主变绕组过热故障分析报告,变压器,,,,,2002/4/16,2002/4/16,主变故障,,,,"(主变,广州维奥伊林变压器有限公司)、",220kV,,主变,变压器从投运以来，未发生过近区金属短路故障和过电压冲击一是从色谱组分来看，变压器内部有高温接近700℃的过热点，故障点可能在引线间，或引线与铜排间的焊接处存在虚焊，这类虚焊可以在变压器运行若干年后突然表现出来，往往与变压器的负荷有较直接的关系二是从糠醛含量异常以及色谱中一氧化碳和二氧化碳的组分来看，基本可以确认变压器内部的固体绝缘材料有异常老化的现象，初步估计这是一种发展时间较长，且发生面积较大的低温过热老化通过油色谱分析结果发现，特征气体产气率较快，气体含量变化率最大的是二氧化碳，其绝对产气速率是1251.4ml/h，其次是一氧化碳，其绝对产气速率是101.45ml/h、甲烷CH4的绝对产气速率是2.30ml/h、乙烯C2H4的绝对产气速率是1.21ml/h，规程要求特征气体产气速率不大于0.5ml/hCO、CO2、CH4、C2H4是油+纸绝缘过热而产生的主要气体，所以从油色谱分析数据可以直接得出，设备内部存在过热故障1)拆下三相高压线圈后，破除高压线圈内纸筒，可以看出三相高压线圈的内部、撑条、挡油圈均完好，没有发生变形和错位，说明线圈的设计结构和制作工艺不存在缺陷在高压B相线圈上部，静电屛与高压线圈第一饼之间，因局部过热，绝缘纸老化，尤其是在垫块的地方已经呈发黑现象，而在第一饼与第二屏之间垫块处没有此现象可以看出绝缘老化是因为第一饼线圈与静电屏处过热引起，主要原因是由于高压B相的静电屏绝缘包扎不够紧密，在上部压板压紧线圈的时候，松动的绝缘纸使得一小部分油道变小，堵塞油道正常流油，使得一部分油流没有按照设计要求流动，引起这部分温升慢慢变高，从而影响到下部几饼的过热故障3)高压B相引出线绝缘破损，引起的放电现象，是造成油色谱分析数据异常的原因之一,在生产车间和试验室，可以通过温升试验以及相关的绝缘试验等，能够初步判断过热和老化的绝缘部位，在对器身脱油后进行解体检查，明确找到故障点，修复故障部位所以，在设备没有进行真空干燥处理的情况下，短期内不能凭色谱试验数据做出科学的判断对各相线圈进行吊出检查，重点检查冷却油道的分布与位置是否满足设计要求，找出可能存在的过热区域4、对冷却器的冷却效果进行分析，找出原因后修复或更换；对于运行中的变压器发现有异常时要利用色谱分析及时掌握故障的发展趋势，监督控制设备不发生事故,色谱分析显示在2008年3月至5月间，乙烯含量从19.67ppm升至90.44ppm，二氧化碳含量从1440ppm升至5500ppm，增长速率较快，其后，组分趋于稳定，不再有明显增长趋势在2008年5月开始的糠醛含量监测中，5月份测得糠醛为0.47ppm，在7月至2009年4月的4次取样测试中，含量均在1.75ppm左右，超过运行规程要求通过对变压器油颜色进行观察发现，该变压器油的颜色与刚投运时明显不同，油质明显变色发黄基于变压器的油色谱分析和糠醛含量的数据，综合该变压器的结构特点，分析讨论初步判断，变压器内部可能存在两个故障2008年3月至5月间乙烯的突然增长，很可能与变压器在2007年11月至2008年3月间每月的平均负荷为120MVA有关由于2008年5月后的变压器负荷呈下降趋势，所以糠醛含量也趋于稳定2）首次诊断结果通过第二次温升试验结果表明，在四组冷却器全部启动的情况下，油面温升数据与2001年出厂试验时的数据接近，因此可以判断冷却器的效率已明显降低，为了确保冷却效果，冷却器必须进行修理或更换通过和第一次温升试验数据对比发现，绕组对油的平均温升依然较高，且三相之间有差异，尤其是B相数据最为异常，可以判断肯定存在过热现象（第二次温升试验数据见表3）同时通过第二次油色谱分析发现，特征气体（CO2）的产气率也较快（色谱分析报告略），进一步证明了设备内部存在过热故障的可能性高压B相上部静电屏和第一饼线圈的绝缘纸，在低压侧部分变黄、变黑；高压A相上部静电屏和第一饼线圈的绝缘纸，在低压侧部分变黄，如图2所示拨开高压B相线圈第一饼从内数第5根导线，导线表面和紧靠导线的绝缘纸都可以看到发绿，说明产生过热硫化现象，如图4所示④检查高压A相上部，发现有较轻微的绝缘老化现象，高压C相上部无任何异常，如图5所示⑤检查高压线圈三相内部，均未发现异常，如图6所示2)在高压线圈B相上部，静电屏与高压线圈第一饼之间，因为局部过热，绝缘纸老4)在B相调压、中压及低压部分无任何异常和过热现象，而高压线圈A相静电屏绝缘包扎相对B相要好很多，只有3档有局部过热现象，高压线圈C相整体都完好，没有过热现象1、重新绕制高压线圈B相上部前20饼，重新绕制高压线圈A、C相上部前4饼；3、过热区域的绝缘材料送西安热工所做聚合度试验；对变压器本体进行的一系列试验以及拆卸检查现象证明，利用液相和气相色谱法测量油中糠醛、CO和CO2含量来判断变压器内部存在过热现象的分析结论是完全正确的,该工作将在器身脱油处理后，先拆除铁轭、引线连接后，再依次将B、A、C相线圈拔出检查2、重新制作高压线圈三相静电屏，更换老化绝缘件及在拆卸过程中损坏的绝缘件；,"宁夏XX变电站220kV4号主变故障报告2002年4月16日投运，高压、中压侧并联运行,低压侧分段运行","XX220kV变电站4号主变,型号为SFPSZ-150000/220,制造厂家为广州维奥伊林变压器有限公司生产XX220kV变电站4号主变,型号为SFPSZ-150000/220,制造厂家为广州维奥伊林变压器有限公司生产",冷却器,冷却器故障,"['在四组冷却器全部启动的情况下', '因此可以判断冷却器的效率已明显降低', '冷却器必须进行修理或更换通过和第一次温升试验数据对比发现']","('需停电处理', 'B类修检', ['在对器身脱油后进行解体检查', '修复故障部位所以', '在设备没有进行真空干燥处理的情况下', '短期内不能凭色谱试验数据做出科学的判断对各相线圈进行吊出检查', '重点检查冷却油道的分布与位置是否满足设计要求', '找出原因后修复或更换；。对于运行中的变压器发现有异常时要利用色谱分析及时掌握故障的发展趋势'])"
170-江苏-220kVXC变1号主变故障,变压器,,,,,,6-Aug,主变故障,,,,,220kV,,主变,变压器抗短路不足是故障的主要原因加强90年代变压器安匝、抗短路能力校核，并对抗短路能力不足变压器进行返厂检修,,1）A相高压绕组内侧有轻微变形，有部分线饼和绝缘纸条突出中压绕组对应高压绕组调压抽头段的安匝平衡段绕组变形严重，线饼凹凸最大达30mm该变压器8月29日A相近区短路电流倍数仅0.3倍，中压绕组已不能承受，造成严重损坏据沈变厂设计人员介绍，90年代用手算抗短路能力，误差很大，现在看来，安匝平衡段没有起到安匝平衡的作用，反而成了机械强度的薄弱环节,,2006年8月29，XC＃1主变因110千伏出线1公里处785开关线路4号杆塔A相雷击闪络，主变跳闸2）A相中压绕组整体变形，上部靠近中压出线侧第六饼以下有几饼发黑，第十、十一饼烧断,,杆塔,变形,['A相高压绕组内侧有轻微变形'],"('需停电处理', 'B类修检', ['变压器抗短路不足是故障的主要原因。加强90年代变压器安匝、抗短路能力校核', '并对抗短路能力不足变压器进行返厂检修'])"
171-江苏-220kVXX变1号主变绕组变形,变压器,,,,,9-Jul,2015/5/21,主变故障,,,,,220kV,,主变,另外在前期冰雹天气中，线圈曾遭受连续两次短路电流冲击（线路故障后重合不成），最终导致绕组变形,开展变压器抗短路能力校核工作，对抗短路能力较弱的变压器，进行改造,2015年5月21日，主变油中乙炔含量突增；5月23日，停电进行相关试验，试验发现高中压绕组、低压绕组及平衡绕组电容量变化分别为4.3%、4.0%、2.2%，空载损耗与出厂值相差40%（1）B相中压线圈BC柱间位置，从上到下出现约长1米5的鼓出变形，其内围屏受力鼓起，并发现明显放电污染痕迹B相中压线圈鼓出变形内围屏鼓出（2）B相中压内绕组存在明显绕组变形，多饼导线内凹、绝缘纸破损、多处表面覆盖游离碳由于该变压器为2009年产品，受设计计算方法、制造结构以及导线材料所限，抗短路能力一般,,,,,故障,"['2015年5月21日', '主变油中乙炔含量突增；5月23日', '，试验发现高中压绕组、低压绕组及平衡绕组电容量变化分别为4.3%、4.0%、2.2%', '试验发现高中压绕组、低压绕组及平衡绕组电容量变化分别为4.3%、4.0%、2.2%', '空载损耗与出厂值相差40%B相中压线圈BC柱间位置', '从上到下出现约长1米5的鼓出变形', '，并发现明显放电污染痕迹B相中压线圈鼓出变形内围屏鼓出B相中压内绕组存在明显绕组变形', '并发现明显放电污染痕迹B相中压线圈鼓出变形内围屏鼓出B相中压内绕组存在明显绕组变形', '多饼导线内凹、绝缘纸破损、多处表面覆盖游离碳由于该变压器为2009年产品', '受设计计算方法、制造结构以及导线材料所限', '，']","('需停电处理', 'B类修检', ['进行改造'])"
172-江苏-220kVXX变2号主变故障,变压器,,,,,2007/11/1,2008/6/29,主变故障,,,,,220kV,,主变,"从故障部位看，此次故障原因可能为局部工艺处理缺陷所致现场检查发现低压线圈换位处""S""弯垫块未倒角，且离线饼太近，""S""弯处剪刀口未处理彻底，导线可能存在毛刺等，由于变压器在运行中振动或当外部短路时，受电动力的冲击作用，致使缺陷部位处绝缘破损，形成股间短路，最终演变成相邻匝的匝间短路",,1）故障跳闸发生后2小时取样色谱分析，油中含有43.5ppm的乙炔，表明变压器内部存在放电性故障3）低压线圈直流电阻不平衡，不平衡率为7.1%，高中压线圈直流电阻无异常1）本体油箱底部、上铁轭A相附近有过热烧糊的绝缘纸屑；2）A相低压线圈外的围屏中部有三处破损，并破损处有放电碳化痕迹；中压线圈中部（7匝）变形严重；由于A相低压绕组中部变形（向内溃缩），低压线圈与平衡线圈无法分离，该相平衡线圈情况无法检查解体检查除低压a相绕组局部匝间短路损坏外，故障线圈其余部分无变形、位移现象，线饼无倒伏现象；其它各绕组绝缘完好，且无明显变形,,2008年6月29日20:10分，XX变35kV九华线344开关过流Ⅰ段保护动作，重合成功202）bc相电空载电流及空载损耗最小，凡涉及a相时电流及损耗均较bc相大从故障录波看，本次故障首先为35kV侧b、c相相间短路，后发展为三相短路,南京XX变2#主变由山东鲁能泰山变压器有限公司生产，型号SFS10-180000/220，电压组合220(士3/1)×2.5%/118/37.5/15kV，接线组别YN0yn0yn0+d11；出厂编号070-0059，出厂日期2007-11-01，投运日期2007-11-17,本体,本体故障,['高中压线圈直流电阻无异常1）本体油箱底部、上铁轭A相附近有过热烧糊的绝缘纸屑；A相低压线圈外的围屏中部有三处破损'],"('需停电处理', 'B类修检', ['此次故障原因可能为局部工艺处理缺陷所致。现场检查发现低压线圈换位处""S""弯垫块未倒角', '""S""弯处剪刀口未处理彻底'])"
173-江苏-220kVYM变2号主变故障,变压器,,,,,,2014/5/10,主变故障,,,,,220kV,,主变,（1）由于该变压器为上世纪90年代初产品，受设计计算方法、制造结构以及导线材料所限，抗短路能力较弱（2）故障电流流经线圈时，产生较大的漏磁场，并在铁心中产生较大涡流，涡流流经上铁轭等电位连接片时，将其瞬间烧断，产生可燃性气体导致气体继电器动作轻瓦斯报警,"对采用非自粘性换位导线的大容量变压器进行改造，根据《国家电网公司输变电技术改造指导意见》中""2.3.1.1.1对随着电网系统容量的增长，抗短路能力严重不足的设备，应结合老旧设备改造，对设备进行更换；2.3.1.1.4存在部分设计水平低、技术落后的变压器，如铝线圈、薄绝缘等老旧变压器，不能满足安全运行要求，宜根据情况进行整体更换""相关条款，以及2008年颁布的国标GB1094.5-2008对变压器承受短路能力作了特别要求，对绕组导线材质、绕组类型以及制造工艺、固定和支撑方式作了详细规定，变压器耐受短路能力得到提升",（2）在C相线圈上部的上铁轭处，有一段间等电位连接片烧断，相应的上铁轭表面受电弧灼伤，周围发现较多烧熔后的金属小颗粒散落在硅钢片缝隙处（3）C相中压线圈在对应高压线圈分接引出线位置，从上到下出现宽15cm的鼓出变形，其外部围屏受力撑裂C相中压线圈鼓出变形外部围屏撑裂,,2014年5月10日，无锡220kVYM变2号主变（出厂编号93023，型号OSFPS7-180/220，出厂日期1993-05-31，西安变压器厂制造）运行中轻瓦斯报警，色谱分析显示变压器内部存在放电绝缘缺陷同时，运行20年以来受多次故障电流冲击，绕组机械强度下降，在本次中压侧负荷线路故障时，C相线圈遭受连续两次短路电流冲击（线路故障后重合不成），最终导致绕组变形,上铁轭等电位连接片烧断,,故障,"['在C相线圈上部的上铁轭处', '有一段间等电位连接片烧断', '相应的上铁轭表面受电弧灼伤', '周围发现较多烧熔后的金属小颗粒散落在硅钢片缝隙处C相中压线圈在对应高压线圈分接引出线位置', '从上到下出现宽15cm的鼓出变形', '其外部围屏受力撑裂C相中压线圈鼓出变形外部围屏撑裂', '上铁轭等电位连接片烧断']","('需停电处理', 'B类修检', ['对采用非自粘性换位导线的大容量变压器进行改造', '根据《国家电网公司输变电技术改造指导意见》中""2.3.1.1.1对随着电网系统容量的增长', '应结合老旧设备改造', '对设备进行更换；2.3.1.1.4存在部分设计水平低、技术落后的变压器', '宜根据情况进行整体更换""相关条款', '对绕组导线材质、绕组类型以及制造工艺、固定和支撑方式作了详细规定'])"
174-江苏-220kVYS变2号主变高压套管故障,变压器,,,"(套管,COT1050-800)、",,,2013/7/20,主变故障,,,,"(主变,ABB)、",220kV,,主变,从套管的密封结构分析来看，上海MWBCOT型套管存在压簧片压缩量和压紧力不足、形变调整量不足，工艺性偏差对该类型套管密封性能影响较大，因此不排除因工艺性偏差导致B相高压套管密封失效引发故障的可能性,对COT套管应加强巡视，重点关注渗漏油现象，结合主变停电检修工作开展COT套管专项检查,"故障套管为上海MWB生产的COT1050-800型穿缆式油浸套管，由于压簧片压缩量和压紧力不足、形变调整量不足等问题，密封失效引发故障高压三支套管，B相和C相瓷套碎裂、电容芯子烧毁，A相瓷套部分伞裙受损套管油枕处压紧及密封结构如下图所示\t据沈阳传奇所给资料显示，压簧片的最大压缩储能约为120J，压簧片安装时压力为20700N，安装时压簧片储能约为85.9J，远小于其它厂家同电压等级套管（同电压等级其它厂家套管采用弹簧组储能>1000J）另外，MWB套管压簧片的安装压缩量仅为8.3mm，同样小于其它厂家同电压等级套管（同电压等级其它厂家套管采用弹簧组,安装压缩量>20mm）因压簧片的压缩量调整范围较小，对安装控制要求严苛",,2013年7月20日，220kVYS变#2主变B相高压套管故障，主变差动保护动作，跳开主变三侧开关,龙门架至#2主变高压C相引下线烧蚀断裂，高压B相和C相套管外瓷套碎裂散落，油纸绝缘及电容芯子烧毁，端子箱内大部分二次端子存在烧结现象，有载调压开关瓦斯继电器烧蚀损坏，一只压力释放阀烧损，一侧散热器烧蚀后密封失效渗漏油对C相套管中心铝管和末屏引出线进行检查未发现电弧放电痕迹；对B相套管油枕进行解体，发现头部采用压簧片压紧，中心铝管和管内导线的电弧烧熔处位于铝管顶部向下1267mm处，末屏引出线熔断,套管,电容量及介损不合格,"['故障套管为上海MWB生产的COT1050-800型穿缆式油浸套管', '由于压簧片压缩量和压紧力不足、形变调整量不足等问题', '密封失效引发故障高压三支套管', 'A相瓷套部分伞裙受损套管油枕处压紧及密封结构如下图所示据沈阳传奇所给资料显示', '远小于其它厂家同电压等级套管', 'MWB套管压簧片的安装压缩量仅为8.3mm', '同样小于其它厂家同电压等级套管因压簧片的压缩量调整范围较小', '高压B相和C相套管外瓷套碎裂散落', '一侧散热器烧蚀后密封失效渗漏油对C相套管中心铝管和末屏引出线进行检查未发现电弧放电痕迹；对B相套管油枕进行解体']","('需停电处理', 'B类修检', ['上海MWBCOT型套管存在压簧片压缩量和压紧力不足、形变调整量不足', '因此不排除因工艺性偏差导致B相高压套管密封失效引发故障的可能性', '对COT套管应加强巡视', '结合主变停电检修工作开展COT套管专项检查'])"
175-江苏-220kVYT变3号主变瓦斯继电器误动,变压器,,YT变电站,"(气体继电器,DL/T540-94)、(主变,OSFPSZ9-120000//220)、(型号,üRF25/10)、",,10-Jun,2010/8/15,主变故障,,,,"(本体,沈阳变压器厂)、(主变,ABB)、",220kV,,主变,因变压器差动保护没有动作，证明有载开关内部没有发生故障，C相有载开关切换开关油室内的油色谱分析乙炔含量正常，结合吊芯检查结果可以排除有载开关绝缘击穿放电引起瓦斯动作的可能而在实际的校验中，校验单位未充分参考制造厂的产品说明，对于进口瓦斯继电器的校验依然按照DL/T540-94来进行整定，造成部分进口继电器实际整定值与铭牌流速值存在偏差，给运行带来一定的风险各运行单位对于瓦斯继电器的设备管理未引起足够重视，对于瓦斯继电器的铭牌信息、安装位置情况、校验记录、流转过程情况没有完整的台账记录,"目前，对瓦斯继电器的检验依据是1994年颁发的DL/T540-94<QJ-25/50/80型气体继电器检验规程》，该规程明确规定了其适用范围""本标准适用于QJ-25、50、80型气体继电器(以下简称继电器)，作为现场安装和运行中对继电器进行检验的规则和依据同时，由于该标准发布时间较早，未对变压器的结构和冷却方式进行详细划分，而近年来一些较大容量变压器较多使用风冷方式，造成无相应标准可以参考，目前，在测试过程中只能是参照执行，给运行带来一定隐患2、瓦斯继电器的设备管理不规范在瓦斯继电器的送检中，送检单位也没有提供详细的的安装位置，校验单位对于安装位置、出厂日期等重要信息也没有明确记录，以上情况均不利于瓦斯继电器的管理（2）对瓦斯继电器的送检和台账管理提出明确要求；（3）对变压器瓦斯继电器连接管道的防震固定情况进行普查，对查出隐患进行整改","将该主变的本体及有载瓦斯继电器均送至江苏省电力试验研究院进行校验，校验结果如下""，由此可见规程适用于国产QJ型继电器的整定和校验，但不适用于其他型号的继电器进口瓦斯继电器制造厂曾明确提出该瓦斯继电器只能进行检测，不允许进行调节，如发现流速不对（不符合铭牌值），应通过变压器厂进行更换",,2010年8月15日20:15分，220kVYT变电站110kV泰大2#线7G3开关I01、Z01跳闸，重合不成，3号主变C相有载分接开关重瓦斯保护动作，跳开主变三侧开关,3号主变型号为OSFPSZ9-120000//220，变比220kV/110kV/11kV，合肥ABB变压器公司1998年1月制造；有载分接开关型号UCGRT-650/400/C，为三个单相开关，是ABB瑞典组件公司1997年制造；有载开关瓦斯继电器是德国EMB公司制造，型号üRF25/10，出厂编号C相6066448月17日有载分接开关切换开关吊芯检查，外观完整、无明显放电痕迹，过渡电阻、接触电阻等测试正常，瓦斯继电器二次回路绝缘检查均显示良好,分接开关,分接开关故障,['出厂编号C相6066448月17日有载分接开关切换开关吊芯检查'],"('需停电处理', 'B类修检', ['结合吊芯检查结果可以排除有载开关绝缘击穿放电引起瓦斯动作的可能而在实际的校验中', '对于瓦斯继电器的铭牌信息、安装位置情况、校验记录、流转过程情况没有完整的台账记录', '作为现场安装和运行中对继电器进行检验的规则和依据同时', '在测试过程中只能是参照执行', '送检单位也没有提供详细的的安装位置', '校验单位对于安装位置、出厂日期等重要信息也没有明确记录', '以上情况均不利于瓦斯继电器的管理对瓦斯继电器的送检和台账管理提出明确要求；。对变压器瓦斯继电器连接管道的防震固定情况进行普查', '对查出隐患进行整改'])"
18-宁夏-吴忠供电公司XXX坡220kV变电站2号主变压器中压套管介损超标故障报告,变压器,,,,,1991/10/7,2015/10/9,主变故障,,,30%,,220kV,,主变,套管由于体积小，油量少，结构封闭，电场强度高且集中，在电场、热效应、水分等因素长期作用下，绝缘发生劣化及老化，导致介质损耗增大,,号主变压器中压套管B相主要技术参数如下2015年10月9日，吴忠供电公司根据检修计划安排对XXX220kV变电站2号主变压器本体进行例行试验，发现B相套管介质损耗为0.01097（注意值为0.008）、电容量为306.7pF、绝缘电阻为36000MΩ，与上周期试验数据介质损耗0.00397，电容量为299.0pF相比，增幅变化较大，如表1所示随后对中压B相套管进行排气处理后，又测得B相套管介质损耗为0.00671，电容量为297.7pF，数值虽有所降低，但介损值与上周期相比增量为0.00274，变化率为68.7%，初步判断2号主变压器中压B相套管存在潜在性内部故障为进一步掌握设备故障性质，当日又安排进行了中压B相套管油样化验分析，结果显示氢气含量为12070.8μl/L、甲烷含量233.4μl/L，均超出试验规程注意值，且乙炔含量1.0μl/L，判断B相套管内部存在局部放电缺陷XXX220kV变电站2号主变已运行满14年，本次套管介损超标系设备老化造成的套管绝缘性能劣化针对XXX220kV变电站2号主变压器B相套管试验数据超标问题，吴忠公司当日联系厂家查找货源进行更换，但由于早期生产设备，厂家现无该类型结构套管1、变压器更换套管后，进行现场局部放电试验；,后吴忠公司及时联系省公司运检部寻找备件，经咨询得知宁东公司盐池变有台与XXX变同容量、同型号、同厂家的退运主变压器10月10日上午，吴忠公司协同宁东公司人员到达盐池变现场进行参数核实，经过咨询厂家确定盐池变与XXX变主变压器套管可通用后，现场对调用套管试验检查合格，于2015年10月10日23点20分，将XXX变2号主变压器B相套管更换完毕送电2、加强套管末屏接地检测，拆接末屏后，应检查末屏接地状况，在变压器投运时和运行中开展末屏接地状态带电测量,,吴忠供电公司XXX220kV变电站2号主变压器中压套管,套管,套管故障,"['号主变压器中压套管B相主要技术参数如下2015年10月9日', '发现B相套管介质损耗为0.01097、电容量为306.7pF、绝缘电阻为36000MΩ', '如表1所示随后对中压B相套管进行排气处理后', '又测得B相套管介质损耗为0.00671', '初步判断2号主变压器中压B相套管存在潜在性内部故障为进一步掌握设备故障性质', '当日又安排进行了中压B相套管油样化验分析', '判断B相套管内部存在局部放电缺陷XXX220kV变电站2号主变已运行满14年', '本次套管介损超标系设备老化造成的套管绝缘性能劣化针对XXX220kV变电站2号主变压器B相套管试验数据超标问题', '厂家现无该类型结构套管', '吴忠供电公司XXX220kV变电站2号主变压器中压套管']","('需停电处理', 'B类修检', [])"
19-宁夏-石嘴山供电公司XX220kV变电站4号主变绕组油道堵塞发热的故障报告,变压器,,,,,2001,8-May,主变故障,,,,,220kV,,主变,另外，变压器从投运以来，未发生过近区金属短路故障和过电压冲击①从色谱组分来看，变压器内部有高温接近700℃的过热点，故障点可能在引线间，或引线与铜排间的焊接处的虚焊，这类虚焊可以在变压器运行若干年后突然表现出来，往往与变压器的负荷有较直接的关系我们估计这是一种发展时间较长，且发生面积较大的低温过热老化根据变压器的结构特点，我们分析很可能是由于强迫油循环的油道入口处的垫块发生了位移，导致冷却油未能全部进入绕组内部，使得绕组局部绝缘老化另外，不排除是在某一部位发生了高温过热，而影响到相邻部位的绝缘老化绕组的绝缘不良是指绕组的绝缘性能达不到要求，在正常运行电压、过电流、过电压作用下，可能会演变成绕组的短路故障其原因可能是变压器设计和制造时先天性存在的，如设计时局部位置的绝缘欲度不够，绝缘结构不合理等在制造过程造成绝缘损伤、造成工艺不良等变压器的寿命取决于绕组绝缘的老化程度，而绕组绝缘的老化又取决于运行时的温度，温度越高易老化，使其绝缘性能下降，所以变压器的运行时不能超过规定极限温度要求，电场的作用在一定程度上加速了绝缘的老化只能看见围屏，不能看到绕组的实际结构，所以重点检查了围屏有无变形、发热、树枝放电痕迹，检查安装在绕组底部的强迫油道的垫块是否发生位移2)通过油色谱分析结果发现，特征气体产气率较快，气体含量变化率最大的是二氧化碳，其绝对产气速率是1251.4ml/h，其次是一氧化碳，其绝对产气速率是101.45ml/h、甲烷CH4的绝对产气速率是2.30ml/h、乙烯C2H4的绝对产气速率是1.21ml/h，规程要求特征气体产气速率不大于0.5ml/hCO、CO2、CH4、C2H4是油+纸绝缘过热而产生的主要气体，所以从油色谱分析数据可以直接得出，设备内部存在过热故障1）高压B相引出线与屏蔽铜管一铜等电位线连接不良断裂，造成放电现象；可以证明绝缘老化是因为第一饼与静电屛处过热引起3）高压B相的静电屛绝缘包扎不够紧密，在上部压板压紧线圈的时候，松动的绝缘纸使得一小部分油道变小，堵塞油道正常流油，使得一部分油没有按照设计要求流动，引起这部分温升慢慢变高，从而影响到下部几饼在该设备厂内制造时，操作人员对高压B相的静电屛绝缘包扎不够紧密，在上部压板压紧线圈的时候，松动的绝缘纸使得一小部分油道变小，堵塞油道正常流油，为本次故障造成隐患,基于变压器的色谱组分和糠醛含量的数据，综合该变压器的结构特点，并会同变压器生产厂家技术人员分析讨论初步判断，变压器内部可能存在两个故障根据DL/T596-2006《电气设备预防性试验规程》，可以推算出老化的绝缘部位相当于运行了近30年这些缺陷现场一般都无法进行绝缘恢复同时，重点检查器身外部的各焊接部位，特别是低压绕组导线与引线铜排(铜杆)等部位的焊接，注意检查其外包绝缘纸上是否有碳化或过热痕迹但是，在做主变本体温升试验前，若设备干燥处理不彻底或者没有进行干燥处理，主变内部固体绝缘材料中本身残存着大量的各类气体，那么试验时，随着设备运行和温度的升高，固体绝缘材料中的气体会转移到油中所以，在设备没有干燥真空处理的情况下，短期内没法凭色谱试验数据做出科学的判断,色谱分析显示在2008年3月至5月间，乙烯含量从19.67ppm升至90.44ppm，二氧化碳含量从1440ppm升至5500ppm，增长速率较快，其后，组分趋于稳定，不再有明显增长趋势2008年5月份测得糠醛为0.47ppm，2008年7月至2009年4月4次取样测试中，含量均在1.75ppm左右，超过运行规程要求通过对变压器油颜色进行观察发现，该变压器油的颜色与刚投运时明显不同，油质明显变色发黄与运行10年以上主变糠醛含量数据比较有明显的增大2008年4月、5月油样跟踪显示乙烯（C2H4）数据有增大的趋势，后增大又趋于稳定从色谱数据分析，设备内部存在过热迹象，结合CO、CO2的增长判断过热已涉及绝缘材料2008年3月至5月间乙烯的突然增长，很可能与变压器在2007年11月至2008年3月间每月的平均负荷为120MVA有关②从糠醛含量异常以及色谱中一氧化碳和二氧化碳的组分来看，应该可以确认变压器内部的固体绝缘材料有异常老化的现象由于2008年5月后的变压器负荷呈下降趋势，所以，糠醛含量也趋于稳定4月14日进行了绕组直流电阻、绕组绝缘电阻（含吸收比和极化指数）及分接开关的过渡波形和过渡电阻测量，试验结果正常之后进行长时空载试验，试验数据合格最后对变压器绕组进行温升试验，同时对变压器油进行色谱跟踪，试验数据如表3、表41）通过第二次温升试验结果表明，在四组冷却器全部启动的情况下，油面温升数据与2001年出厂试验时的数据接近，因此可以判断冷却器的效率已明显降低，为了确保冷却效果，冷却器必须进行修理或更换2）通过和第一次温升试验数据对比发现，绕组对油的平均温升依然较高，且三相之间有差异，尤其是B相数据最为异常，可以判断肯定存在过热现象（第二次温升试验数据见表5）同时通过第二次油色谱分析发现，特征气体（CO2）的产气率也较快（色谱分析报告略），更加证明了设备内部存在过热故障的可能性3）鉴于绕组对油的平均温升较高，且三相之间有差异，决定对各相线圈进行吊出检查，重点检查冷却器油道的分布与位置是否满足图纸要求，以及可能存在的过热区域高压A相静电屛和第一饼线圈绝缘，在低压侧基本变黄其中部分导线绝缘纸发绿，发生过硫化现象高压B相线圈第一饼上部有发黑现象，下部基本正常高压线圈内部无任何异常现象高压A相上部有较轻微绝缘老化现象1）拆下三相高压线圈后，破除高压线圈内纸筒，三相高压线圈内部撑条、挡油圈未发生变形、错位，说明线圈设计结构和制作不存在缺陷2）在高压B相线圈上部，静电屛与高压线圈第一饼之间，因局部过热，绝缘纸老化，尤其垫块的地方已经发黑，而在高压线圈第一饼与第二饼之间垫块处没有此现象4）B相调压，中压及低压无任何异常过热现象，而高压线圈A相静电屏绝缘包扎相对B相好很多，只有高压3档有局部过热现象，高压线圈C相整个都完好，没有过热现象4）过热区域绝缘材料送西安热工所做聚合度试验；由广州奥维伊林变压器有限公司对石嘴山供电公司其他4台变压器是否存在类似隐患进行了核实，确认绕组内油道正常，绝缘油流动正常,2009年4月14日-4月24日，组织对变压器进行停电检查，并对主变本身存在的其他缺陷进行处理检修人员从箱璧的人孔和高压升高座处，进入油箱内部进行检查经过细致检查未发现明显故障部位经过现场用试验、检查手段无法查找到故障原因，经我局于公司生技部、电力工程院、广州伊林变压器厂家负责人员商议后决定对主变采取返厂检查处理1）拆下冷却器，检查冷却器上的油流继电器、油泵及冷却器本体内油管是否正常，过滤清洗冷却器整体流路过程；该工作将在器身脱油处理后，先拆除铁轭、引线连接后，再依次将B、A、C相线圈拔出检查3）重新制作高压线圈三相静电屛，更换老化绝缘件及在拆卸过程中损坏的绝缘件；5）拆除冷却器，并将其全部发往商进行冷却效果分析及翻新；6）拆除铁件部分并返油箱厂检修，重新喷砂喷漆；经制造厂按新产品的工艺程序进行了处理，并经出厂各项试验合格本体及附件已于9月底返回现场，经安装后投运运行一直正常,同时变压器油温监测数据显示，该变压器绕组温度和油面温度均高出另外一台主变10℃左右，（注该变压器与另一台主变属同一厂家、同样容量、同时投运、带同样负荷）,"石嘴山供电公司XX220kV变电站4号主变由广州奥维伊林变压器有限公司生产，型号为SFPSZ-150000/220，2001年出厂，2002年4月16日投运，高压、中压侧并联运行,低压侧分段运行4月16日拆除220KVB相高压套管及升高座，拆除110KVA相高压套管及升高座，拆除35KV高压套管5）高压B相上部静电屛和第一饼线圈绝缘纸，在低压侧基本上变黄、变黑6月18日拔出B相线圈后，发现低压侧线圈第一饼发黄、发黑，共有9档，在有垫块的位置发黑",冷却器,冷却器故障,"['在四组冷却器全部启动的情况下', '因此可以判断冷却器的效率已明显降低', '冷却器必须进行修理或更换2）通过和第一次温升试验数据对比发现', '重点检查冷却器油道的分布与位置是否满足图纸要求']","('需停电处理', 'B类修检', ['不排除是在某一部位发生了高温过热', '所以重点检查了围屏有无变形、发热、树枝放电痕迹', '检查安装在绕组底部的强迫油道的垫块是否发生位移2)通过油色谱分析结果发现', '重点检查器身外部的各焊接部位', '注意检查其外包绝缘纸上是否有碳化或过热痕迹但是', '若设备干燥处理不彻底或者没有进行干燥处理', '在设备没有干燥真空处理的情况下'])"
2-冀北-国网冀北电力有限公司HMY站110kV1号主变故障报告,变压器,"(时间,时间)、",HMY变电站,,,1996/12/1,2015/10/12,主变故障,,,,,110kV,,主变,1）由于施工安装单位经验不足、操作不规范等原因造成施工工艺不规范2）变压器运输、转移过程中，有可能造成外力碰撞致使部件松动、错位、部分紧固件松动等现象发生3）变压器调拨安装时，未更换拆装部位密封垫，由于长期运行胶圈老化断裂，由于油箱的呼吸作用导致潮气进入，凝结成水，造成锈蚀产生气体后，内部压强过大，致使套管内油向本体内渗，从而套管内压强得到释放（是第一道放点痕迹产生的原因）最终在长期放电气体压力逐渐增大情况下，造成套管下部绝缘薄弱处破裂2）变压器故障前无电网波动，变压器事故的发生为变压器本身原因造成,1、变压器套管在运输过程中做好相应的运输保护措施；2、老旧变压器安装时，及时更换重要部位紧固件和密封件；3、按照国网公司《输变电设备状态检修试验规程》要求对设备进行维护；4、加强对变压器套管的巡视，并提高红外热成像诊断技术的检测质量,三比值编码为102，故障性质为电弧放电变压器绕组变形试验高、中、低压绕组试验合格变压器绝缘电阻试验值与2013年比较明显偏低解体过程中发现情况一但油面下降后继续进行放电由此造成两圈弧状黑环变压器高压侧C相高压套管尾端瓷套炸裂，对上铁轭夹件螺栓放电，造成变压器重瓦斯、差动保护、压力释放保护动作,1.运行、检修人员到达现场对一、二次设备及保护动作情况进行检查2.试验人员到达现场后，对此台主变进行了油色谱分析、变压器绕组变形、变压器直流电阻、变压器绝缘电阻试验,国网冀北电力有限公司HMY站110kV1号主变故障报告HMY1号主变110kV高压侧C相套管型号1号、2号主变运行；1-7、2-7刀闸均在分位胡石一线313、三赢线314在5号母线上冷备用2015年10月12日13时58分，调控人员发现HMY1号主变本体及有载分接开关重瓦斯保护、差动保护动作、本体压力释放信号动作，主变三侧开关101、301、501断路器动作掉闸从保护动作情况和故障录波情况看，故障波形显示C相二次电流明显增大达到104A，差动电流为57A，电气量保护和非电量保护均动作掉闸，判断变压器内部放生短路故障，故障相在C相由于HMY变电站2台主变并列运行，1号主变故障未造成负荷损失发现本体及有载分接开关重瓦斯保护、差动保护动作、本体压力释放信号动作正确，防爆压力阀动作喷油，35kV侧A、B、C三相套管上、下部胶垫移位或被挤出，从缝隙喷油1）从保护动作情况和故障录波情况看，故障波形显示C相二次电流明显增大达到104A，差动电流为57A，电气量保护和非电量保护均动作掉闸，判断变压器内部放生短路故障，故障相在C相,HMY1号主变，型号为SFSZ9-40000/110，厂家保定变压器厂，出厂日期1999年3月，出厂序号993S01经冀北公司同意，该主变由唐山公司调拨到承德公司HMY变电站，于2009年4月23日验收合格后投入运行胡城联络线311、胡石二线316在4号母线上冷备用2015年10月17日，对此台变压器进行现场吊罩检查，发现变压器C相高压套管尾端瓷套炸裂，对上铁轭夹件螺栓放电痕迹,本体,故障,[],"('需停电处理', 'B类修检', ['由于施工安装单位经验不足、操作不规范等原因造成施工工艺不规范变压器运输、转移过程中', '有可能造成外力碰撞致使部件松动、错位、部分紧固件松动等现象发生变压器调拨安装时', '未更换拆装部位密封垫', '变压器套管在运输过程中做好相应的运输保护措施；。老旧变压器安装时', '及时更换重要部位紧固件和密封件；按照国网公司《输变电设备状态检修试验规程》要求对设备进行维护；。加强对变压器套管的巡视', '并提高红外热成像诊断技术的检测质量'])"
20-宁夏-银川供电公司XX220kV变电站1号主变110千伏侧套管渗油故障报告,变压器,,,"(设备型号,ZFEBRL-126/1600 (A B C相)   ZFEBRL-72.5/1600   (0相))、",,2013/8/27,,主变故障,,,,,220kV,,主变,2、套管制造工艺不达标，硅橡胶没有均匀严密的封住均压盖和玻璃纤维套筒之间的空隙，导致渗油XX变所使用的北京泛美雷特科技有限公司ZFEBRL系列玻璃钢电容式变压器套管，在初次设计生产的套管均压盖存在设计缺陷，均压盖的凹槽太深，均压盖拧在玻璃纤维套筒上之后不能有效挤压密封圈，套管制造工艺不达标，硅橡胶没有均匀严密的封住均压盖和玻璃纤维套筒之间的空隙，导致渗油,1、均压盖的凹槽太深，均压盖拧在玻璃纤维套筒上之后不能有效挤压密封圈，导致渗油；1.新的均压盖将原有的直角槽改为斜型槽，保证密封圈在挤压的情况下不会变形；2.新的均压盖在斜型槽周边设计了一个压环槽，在均压盖和玻璃纤维套筒紧固的时候，能够正确有力地挤压密封圈；同时，在已经发现有设计缺陷导致渗漏油的情况下，不能及时告知用户或采用缺陷设备召回或改造措施有效解决方法，造成现场处置被动对北京泛美雷特科技有限公司生产的玻璃纤维套管进行全面普查，加强对设备顶部渗油情况的巡视联系套管制造厂家对发现的设备缺陷进行通报，同时要求厂家准备配件，做好缺陷处理的准备,通过现场查看套管型号和渗漏油情况，初步断定为均压盖设计存在缺陷，联系制造厂商，分析问题的原因，同时提出改进措施,"厂家技术人员根据现场情况制定了新的均压盖,采取如下改进措施更换XX变1、2号主变110千伏侧套管压盖，运行后巡视未发现漏油迹象结合停电计划对使用相同配件的设备进行更换",银川供电公司XX220kV变电站1号主变110千伏侧套管渗油故障报告,"XX220kV变电站1号主变220、110、35kV套管均采用玻璃钢电容式变压器套管,主要参数如下XX220kV变电站1号主变110kV侧套管存在轻微漏油痕迹，2015年10月17日至19日，按检修计划对其进行停电例行试验检查，及套管缺陷消除",套管,套管故障,"['XX220kV变电站1号主变220、110、35kV套管均采用玻璃钢电容式变压器套管,主要参数如XX220kV变电站1号主变110kV侧套管存在轻微漏油痕迹']","('需停电处理', 'C类修检', ['在均压盖和玻璃纤维套筒紧固的时候', '不能及时告知用户或采用缺陷设备召回或改造措施有效解决方法', '加强对设备顶部渗油情况的巡视。联系套管制造厂家对发现的设备缺陷进行通报', '做好缺陷处理的准备'])"
21-安徽-安徽省A变电站110kV 2号主变故障,变压器,,安徽省A变电站,,,2002/5/18,2002/10/6,主变故障,,,,,110kV,,主变,从以上结果看，该变压器在遭受短路冲击时，因抗短路能力不足，造成线圈变形，主、纵绝缘距离改变，绝缘强度下降，已不能满足投运要求，建议返厂修理(1)该变压器低压线圈导线硬度不够，绕制工艺欠佳，低压线圈内撑条强度不足且分布不均，线圈纵向压紧力不足，造成抗短路能力不强，在遭受出口短路冲击后，低压线圈在短路电流作用下产生了整体扭转，端部波浪形变形，a、b相低压线圈因局部失稳产生长条形隆起鼓包变形同时，在变压器遭受短路冲击瞬间，套管导管尾部与高压引线之间因暂态电位差的存在，引线绝缘击穿，形成环流灼伤导线从本次事件处理情况看，有几点情况需要引起我们的注意该变压器短路后，常规试验和油色谱分析结果均正常，有明显变形的低压b相线圈也通过了感应耐压试验，而从解体结果看，a相低压绕组变形已相当严重，肯定承受不了下一次短路冲击或系统过电压的作用因此，在判断变压器受短路冲击后能否投运问题上，绕组变形测试结果是主要的，常规试验和油色谱分析结果可做为重要的参考依据，对于绕组变形测试结果认为有一定变形，但还可以投运的变压器，可结合感应耐压试验考核本次变压器受短路冲击造成损坏，除去变压器抗短路能力先天不足外，真空开关投切电容器组的性能不可靠也是重要原因,因为根据我们的测试经验，不同制造厂的变压器三相绕组频率响应特性曲线的一致性差异很大，和历史数据相比的结论更为可靠；二是对常规试验和油色谱分析结果的分析(2)敦促变压器制造厂加强变压器抗短路能力；选型时应优先选用做过突发短路能力试验的产品；变压器出厂时应提供短路试验报告或抗短路能力计算报告(3)各单位变压器未进行绕组变形测试的应尽快抓紧时间补测；运行中变压器遭受出口短路冲击的必须进行绕组变形测试后方可判断能否投运,经现场查看，开关三相均烧损，其中B、C相触头烧熔严重调故障录波图分析，短路时间约2秒，折算到低压侧的短路电流有效值最大为14193A，而低压侧额定电流为1732A建议对变压器进行放油内检，并进行现场感应耐压试验，均无异常后变压器方可投运低压侧三相测试数据与基准数据比较的曲线分别如图1、2、3所示10月10日，电研所、制造厂、合肥局人员共同在现场进行该变压器的放油内检，因变压器内部间隙过小，检查范围有限，铁心及高压线圈外部未发现异常现象，低压线圈情况无法检查10月13日，现场进行感应耐压试验(耐压值为出厂值的85%)，结果B、C相通过了耐压试验，而A相在试验过程中击穿，随后取油样色谱分析，乙炔含量已达4.7?L/L；瓦斯继电器内已集聚大量气体，乙炔含量超过2000?L/L图1低压侧a进b出方式下测试数据与基准数据比较，相关系数1.14图2低压侧b进c出方式下测试数据与基准数据比较，相关系数1.00图3低压侧c进a出方式下测试数据与基准数据比较，相关系数0.499(1)三相低压线圈均出现整体扭转(从上往下看顺时针方向)，上端部从上往下数1～5饼均出现波浪状变形，同时线圈垫块松散移位；(2)A相、B相低压线圈表面均出现长条形鼓包变形，方向位于油箱低压侧，其中A相低压线圈变形部位从上往下贯穿全部线饼，下端部10余饼线饼挤靠在一起，并有线饼坍塌现象；B相低压线圈从上往下第32～120饼全部鼓包变形；C相低压线圈除整体扭转和端部几饼波浪变形外无其它明显变形；(3)A相高低压主绝缘击穿，三层围屏全部贯穿，击穿点位于线圈中段，低压线圈从上往下63～64饼、高压线圈从上往下45～46饼处，对应低压线圈鼓包位置；击穿范围较小，高压线圈可以进行局部修复处理；(4)三相高压线圈均未发现明显变形现象；(5)铁心未因线圈变形而受损现场拍摄的部分图片分别如图4～15所示图5移去压板看到低压a相线圈已变形(2)其中a相线圈因鼓包变形严重，高低压主绝缘距离大大减小，导致未能通过感应耐压试验对主绝缘的考核(4)修后按出厂试验项目进行全套试验，耐压试验值按大修后标准(即为原来出厂试验值的85%)执行，补做局部放电测量试验(测量电压为)；对3只110kV套管进行检查和试验一是对绕组变形测试工作的重视问题如果没有历史数据可供比较，根据短路后的测试结果决定变压器投运或解体检查均有一定的风险,因此，现场人员一致坚持变压器要解体检查低压线圈(1)更换全部三只低压线圈，高压A相线圈进行局部修复处理，A相高压引线进行更换处理(2)更换线圈围屏，松动及损坏的绝缘件进行更换处理，更换全套密封件,2002年10月6日0512，合肥供电局A变电所在正常操作10kV24开关(型号ZN28-10/1600，真空断路器)合#2电容器4秒后，24开关发生故障、爆炸，导致110kV#2主变10kV侧遭受出口短路冲击,2002年10月18日，电研所、合肥局领导和专业人员赶到常州变压器厂，参加变压器解体检查和修复方案讨论变压器18日返厂，19日进行了吊罩检查，发现A相高压引线对应套管尾部的地方有一处明显灼伤痕迹，但经现场人员仔细查找，未在变压器油箱和升高座部位找到对应的灼伤位置，初步分析认为，此处并非感应耐压击穿点，可能是变压器遭受短路冲击瞬间，高压引线因电动力作用与套管尾端磨擦而导致引线绝缘磨损，加之短路瞬间套管导管尾部与高压引线之间存在暂态电位差，形成环流灼伤导线,套管,套管故障,"['补做局部放电测量试验(测量电压为)；对3只110kV套管进行检查和试验一是对绕组变形测试工作的重视问题如果没有历史数据可供比较', '发现A相高压引线对应套管尾部的地方有一处明显灼伤痕迹', '高压引线因电动力作用与套管尾端磨擦而导致引线绝缘磨损', '加之短路瞬间套管导管尾部与高压引线之间存在暂态电位差']","('需停电处理', 'B类修检', ['建议返厂修理该变压器低压线圈导线硬度不够', '形成环流灼伤导线从本次事件处理情况看', '和历史数据相比的结论更为可靠；二是对常规试验和油色谱分析结果的分析敦促变压器制造厂加强变压器抗短路能力；选型时应优先选用做过突发短路能力试验的产品；变压器出厂时应提供短路试验报告或抗短路能力计算报告。各单位变压器未进行绕组变形测试的应尽快抓紧时间补测；运行中变压器遭受出口短路冲击的必须进行绕组变形测试后方可判断能否投运'])"
22-安徽-安徽省A变电站220kV 1号主变故障,变压器,,安徽省A变电站,"(主变,1)4)、",,7-Apr,2011/4/15,主变故障,,,,,220kV,,主变,根据A变220kV#1主变跳闸现场检查情况，分析认为#1主变本体故障导致重瓦斯保护动作可能性较小，本次故障跳闸可能因王郢变110kV#2主变故障导致的穿越性故障电流引起（1）主变在穿越性故障电流作用下，油隙间油流速度加快，可能引起油隙内和绕组外侧的压力差变化，导致瓦斯继电器误动作（2）当穿越性故障电流较大时，引起变压器绕组附近油温上升并体积膨胀，可能导致瓦斯继电器误动作（3）瓦斯继电器灵敏度过高或制造工艺不规范，也可能导致瓦斯继电器误动作,,根据试验结果初步判断A变220kV#1主变110kV侧B相电容型套管内部电容击穿，套管内部闪络放电，套管内部变压器油分解产生乙炔等气体,故障前220kV系统运行方式为2801、2785、2827、4849开关运行于Ⅰ母，2802、2786、2828、4850开关在Ⅱ母线运行，2800开关并列双母线运行，旁路2810开关及旁母均在冷备用，220KV#1、#2主变运行(4)立即对公司管辖的所有变电站进行排查，检查主变室顶部是否安装塑料、玻璃钢等轻质材料天花板，现已发现110kV芙蓉变等站存在王郢变类似情况，并已立即拆除,故障前110kV系统运行方式为#1主变经101开关带Ⅰ母线上103、106、107、116、115开关运行，#2主变经102开关带Ⅱ母线104、111、105、109、113开关运行，114开关Ⅰ母线热备用，108开关Ⅱ母线热备用且1083闸刀拉开，100开关热备用，110开关及旁母冷备用2011年4月15日22点47分，220千伏A变220kV#1主变本体重瓦斯保护动作，主变三侧开关跳闸；2011年4月15日22时47分，110kV螺贾线106开关距离保护动作，重合闸动作，重合成功；2011年4月15日22时47分，王郢变#2主变差动保护动作，跳开两侧开关，10kV备自投动作合上分段开关1)2011年04月15日22时47分28秒660毫秒，A变220kV#1主变中压侧后备保护启动，1ms高压侧后备保护启动，3ms差动保护启动，128ms本体重瓦斯继电器动作跳开三侧开关2)2011年04月15日22时47分28秒660毫秒，110kV螺贾线106开关保护启动，28ms距离I段保护动作，2096ms重合闸动作，重合成功3)2011年04月15日22时47分28秒660毫秒，王郢变110kV#2主变差动保护启动，80ms跳开101、01开关，切断故障电流，10kV备自投动作合上分段00开关1）A变220kV#1主变本体瓦斯以及有载瓦斯继电器观测窗充油无气体，瓦斯信号核对正常；主变本体外观检查正常，主变三侧开关、闸刀、电流互感器及引线外观检查无异常；主变本体取油样化验结果正常，无乙炔3）A变220kV#1主变绕组变形试验由电科院在4月16日下午完成，试验结果正常；4月16日还完成主变高、低压绕组直流电阻、主变铁心及夹件的绝缘电阻、主变高、低压绕组泄漏电流、主变有载分接开关试验、主变辅助设备电气试验等常规试验项目，结果全部正常1）王郢变110kV#2主变本体瓦斯以及有载瓦斯继电器观测窗充油无气体，瓦斯信号核对正常；主变本体外观检查正常，GIS和10kV开关柜以及主变引线外观检查无异常推断15日晚大风情况下，主变平台顶部塑料天花板掉落，下降过程中固定用铝条碰触主变引线形成放电通道而导致王郢变#2主变差动保护跳闸，王郢二支线所T接的110kV螺贾106线距离保护动作跳闸；放电结束后，瞬时故障切除，110kV螺贾106线重合闸动作恢复正常运行110kV螺贾106线保护整定范围包括王郢变#2主变差动保护范围，当王郢变#2主变差动保护动作时，王郢二支线所T接的110kV螺贾106线距离保护动作跳闸；放电结束后，瞬时故障切除，110kV螺贾106线重合闸动作恢复正常运行,4）A变220kV#1主变保护装置整组试验及开关传动试验均正确，#1主变非电量保护二次接线及传动试验正确，#1主变非电量保护二次回路绝缘电阻检测正电源+KM对本体重瓦斯、本体轻瓦斯、有载重瓦斯、压力释放、油压速动、油温高接点跳闸出口回路及各电缆芯对地绝缘电阻检测值全部大于1000MΩ（标准R＞10MΩ）2）王郢变110kV#2主变顶部以及周围散落有固定顶部塑料天花板的铝条、角钢，个别铝条上有放电烧融痕迹4）4月16日3时37分，王郢变#2主变恢复运行根据现场检查结果判断，15日晚大风时，王郢变110kV#2主变平台顶部塑料天花板掉落，下降过程中铝条碰触主变引线形成放电通道而导致王郢变#2主变差动保护跳闸(1)4月18日8时前将A变220kV#1主变瓦斯继电器（型号,本体,本体故障,['#1主变非电量保护二次回路绝缘电阻检测正电源+KM对本体重瓦斯、本体轻瓦斯、有载重瓦斯、压力释放、油压速动、油温高接点跳闸出口回路及各电缆芯对地绝缘电阻检测值全部大于1000MΩ王郢变110kV#2主变顶部以及周围散落有固定顶部塑料天花板的铝条、角钢'],"('需停电处理', 'B类修检', ['根据A变220kV#1主变跳闸现场检查情况', '油隙间油流速度加快'])"
