报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,状态量,状态描述,诊断分析,检修决策
23-安徽-安徽省A变电站220kV 1号主变缺陷,变压器,,安徽省A变电站,"(有载开关,QJ-25)、(气体继电器,DL/T540-2013))、",,11-Aug,2012/7/25,主变故障,,,,,220kV,,主变,随着全省国民经济和社会飞速发展，变压器单台容量也呈增长趋势，对于220kV变压器来说，2006年以前新投变压器基本以单台120MVA为主，少量为150MVA；2008年以后，开始大量出现单台180MVA变压器，2011年以后，新投变压器基本以单台180MVA为主，甚至出现单台240MVA变压器，这样，有载开关正常切换时，其引起油流涌动较小容量的变压器要得大，对于这种高电压、大容量变压器上所配的油中熄弧有载开关，即使是正常的切换，其电弧能量产生内部变压器油涌动要比低电压、小容量变压器有载开关切换产生涌动大得多，如果继续沿用1.0m/s重瓦斯动作整定标准，很可能造成有载开关在正常的切换过程中发生重瓦斯误动作,,"220kVGIS、110kVGIS，外观未出现异常，SF6气体压力正常，操作机构正常；10kV开关柜，外观正常有载开关机构档位指示情况有载瓦斯继电器外观通过对220kV#1主变本体及有载瓦斯继电器取油样进行分析，发现有载瓦斯继电器油样中氢气（1198.91μL/L）、乙炔(1141.06μL/L)、总烃(1583.53μL/L)含量严重超标，主变本体油样正常7月25日下午，将A变220kV#1主变有载瓦斯继电器拆下并送电科院进行校验，动作流速实测值为1.019m/s,触点间及触点对地绝缘试验合格A变220kV#1主变有载瓦斯继电器两次校验结果均为合格12时17分，220kV#1主变在有载调压开关6档位置进行绕组绝缘电阻、铁芯（夹件）绝缘电阻、绕组直阻、有载直阻试验，试验均合格17时32分，220kV#1主变进行绕组绝缘电阻、铁芯（夹件）绝缘电阻、绕组直阻、有载直阻、有载开关切换试验，试验均合格在运的有载开关瓦斯继电器分为国产瓦斯继电器和进口瓦斯继电器，对于国产瓦斯继电器，根据《气体继电器校验规程》(DL/T540-2013)，其重瓦斯动作流速由有载开关厂家确定，根据调研，目前，国产有载开关均配备国产QJ-25型瓦斯继电器，而国产QJ-25型瓦斯继电器的流速整定值全部按照原标准规定设计为1.0m/s，并没有对不同容量的变压器和不同型号的有载开关加以区分，而进口或合资厂生产的有载开关一般配备进口(合资)瓦斯继电器，而且在其有载开关选型导则里也明确提出不同型号有载开关配备的瓦斯继电器重瓦斯流速整定值是不同的",7月25日下午，运维单位专业人员、送变电安装人员在上海华明技术人员配合下拆除#1主变有载开关机构连杆，对机构进行调试，未出现异常7月26日，对A变220kV#1主变保护装置及二次回路绝缘、非电量保护装置及二次回路绝缘进行了细致检查，确认#1主变保护装置整组试验及开关传动试验正确、#1主变非电量保护二次接线及传动试验正确、#1主变保护二次回路绝缘符合规程要求15时50分，合肥公司与送变电公司共同对切换开关进行更换,"220kV运行方式:永板2C79运行于Ⅰ母线，永板2C70运行于Ⅱ母线，母联2700开关并列运行，#1主变、#2主变均运行，#1主变27010中性点接地闸刀合上，#2主变27020中性点接地闸刀拉开2012年7月25日8时43分24秒，A变220kV#1主变有载重瓦斯保护保护动作，A变永板2C79开关、母联2700开关、#1主变501开关、#1主变01开关跳闸跳闸前A变#1主变110kV501开关负荷为37.8MW,电流192.27A，跳闸后均为0；10kV01开关负荷为5.5MW,电流330.63A，跳闸后均为010时15分，220kV#1主变高压侧三相套管放油至升高座以下20时24分，220kV#1主变高压侧三相套管注油",10kV运行方式#1主变01开关带10kVⅠ母线上肥滨路线04、绿都所线05、板中联络线18、红星东路线19、#2电容器13、#1接地站用变21开关运行，#2主变02A开关带ⅡA母线上邮政所线27、环城路线28、双岗街线29、#3电容器22、#2接地站用变30开关运行，#2主变02B开关带ⅡB母线阜南路柜线35、濉溪9柜36、阜阳南路线37、蒙城中路线38开关运行，#1电抗器11、#2电抗器12、#3电抗器23、#4电抗器31、#5电抗器32、分段一00开关热备用，其它待用开关均在冷备用，10开关#1电容器检修，#1接地站用变带全站用电负荷，#2接地站用变空载运行7月27日21时19分，A变220kV#1主变恢复带负荷运行根据现场及集控站监控机显示，2012年7月25日8时43分25秒，220kV#1主变AVC调压由8档降至7档过程中，主变发生跳闸事故A变220kV#1主变及有载调压开关、有载瓦斯继电器铭牌参数见附件一2012年3月，电科院对该只继电器校验动作流速实测值为0.984m/s14时15分，220kV#1主变有载芯体放油，有载开关放油过程中油质较为清澈、碳化油质较少14时45分，有载芯体吊出后对芯体和筒壁进行检查经过仔细检查筒底、静触头、绝缘筒壁、切换开关绝缘筒、主触头、弧型板均未发现有放电点；切换开关所有紧固件均未发现有松动，过度触头上烧损麻点较少（有载开关过度触头允许烧损5mm），烧损程度在正常范围内；用万用表测量ABC三相（单、双）过度电阻电阻值基本和铭牌标示阻值相符21时07分，220kV#1主变有载调压档位变送器更换、机构更换23时35分有载瓦斯继电器、220kV侧套管瓦斯继电器排气、有载芯体排气及主变本体、有载及套管油化验,有载开关,有载开关故障,"['外观正常有载开关机构档位指示情况有载瓦斯继电器外观通过对220kV#1主变本体及有载瓦斯继电器取油样进行分析', '220kV#1主变进行绕组绝缘电阻、铁芯绝缘电阻、绕组直阻、有载直阻、有载开关切换试验', '在运的有载开关瓦斯继电器分为国产瓦斯继电器和进口瓦斯继电器', '其重瓦斯动作流速由有载开关厂家确定', '国产有载开关均配备国产QJ-25型瓦斯继电器', '而进口或合资厂生产的有载开关一般配备进口(合资)瓦斯继电器', '有载开关放油过程中油质较为清澈、碳化油质较少14时45分']","('需停电处理', 'B类修检', [])"
24-安徽-安徽省A变电站220kV 2号主变缺陷,变压器,,安徽省A变电站,"(有载开关,QJ-25)、(气体继电器,DL/T540-2013))、",,11-Aug,2012/1/13,主变故障,,,,,220kV,,主变,随着全省国民经济和社会飞速发展，变压器单台容量也呈增长趋势，对于220kV变压器来说，2006年以前新投变压器基本以单台120MVA为主，少量为150MVA；2008年以后，开始大量出现单台180MVA变压器，2011年以后，新投变压器基本以单台180MVA为主，甚至出现单台240MVA变压器，这样，有载开关正常切换时，其引起油流涌动较小容量的变压器要得大，对于这种高电压、大容量变压器上所配的油中熄弧有载开关，即使是正常的切换，其电弧能量产生内部变压器油涌动要比低电压、小容量变压器有载开关切换产生涌动大得多，如果继续沿用1.0m/s重瓦斯动作整定标准，很可能造成有载开关在正常的切换过程中发生重瓦斯误动作,,油样结果显示本体无异常，而有载开关油样测试显示有载开关内含600ppm的乙炔另外，有载重瓦斯整定值为1m/s，交接验收时其校验结果为1.006m/s1月14日，省公司生技部、基建部、省电科院、省送变电公司及运维单位会同相关厂家共同到现场进行了查看，外观无异常，重瓦斯开关防爆盖没有爆开，油枕呼吸器也无绝缘油渗出用万用表测量三相过渡电阻电阻值基本和铭牌标示阻值基本无明显变化过渡触头上烧蚀情况不是很严重（有载开关过度触头允许烧损5mm），从烧损程度上看过渡触头在正常范围内在运的有载开关瓦斯继电器分为国产瓦斯继电器和进口瓦斯继电器，对于国产瓦斯继电器，根据《气体继电器校验规程》(DL/T540-2013)，其重瓦斯动作流速由有载开关厂家确定，根据调研，目前，国产有载开关均配备国产QJ-25型瓦斯继电器，而国产QJ-25型瓦斯继电器的流速整定值全部按照原标准规定设计为1.0m/s，并没有对不同容量的变压器和不同型号的有载开关加以区分，而进口或合资厂生产的有载开关一般配备进口(合资)瓦斯继电器，而且在其有载开关选型导则里也明确提出不同型号有载开关配备的瓦斯继电器重瓦斯流速整定值是不同的,故障发生后，安排专业人员赶赴现场进行查看，油化人员分别取本体和有载油样进行分析，并联系设备厂家协助进行处理因此，各位讨论决定1月15日对有载开关进行吊芯检查,2012年1月13日22时21分38秒450毫秒，220kVA变220kV#2主变保护C柜(非电量保护)有载重瓦斯保护动作，A变220kV永板2C70线路开关、母联2700开关、#2主变502开关、#2主变02B、02A开关跳闸；110kVⅡA、ⅡB母线失电，10kVⅠ、ⅡA、ⅡB母线失电,由于该变电站是楼宇式变电站，而且变压器高压侧采用油气套管，现场一时不具备开始高压试验条件切换开关上的紧固件未发现松动，紧固件都有防松止退措施1月16日，省电科院校验瓦斯继电器流速为0.921m/s，略低于整定值1m/s,有载开关,有载开关故障,"['而有载开关油样测试显示有载开关内含600ppm的乙炔另外', '从烧损程度上看过渡触头在正常范围内在运的有载开关瓦斯继电器分为国产瓦斯继电器和进口瓦斯继电器', '其重瓦斯动作流速由有载开关厂家确定', '国产有载开关均配备国产QJ-25型瓦斯继电器', '而进口或合资厂生产的有载开关一般配备进口(合资)瓦斯继电器']","('需停电处理', 'B类修检', [])"
25-安徽-安徽省B变电站110kV 2号主变故障,变压器,,B变电站,,,12-Mar,2012/3/27,主变故障,,,,,110kV,,主变,差流产生原因为有载开关内部故障导致2号主变110kV侧电流波形发生畸变所致此次事故未造成负荷损失,加大培训力度，对真空开关的运行注意事项和检修维护方式进行学习培训,c、2015-3-2411:52:31:443有载重瓦斯准确反映有载开关内部故障动作出口，跳开156、202甲、202乙开关,变电检修人员组织放油吊检工作，吊检过程中发现开关芯体无法拔出，向厂家进行咨询，厂家认定吊检方法正常事故发生后，检修试验工区对上海华明公司生产的VCMIII型有载调压开关进行了统计，将对该3台开关结合停电工作进行吊检，检查各引线及螺丝紧固情况,111三夏一线带110kV4号母线及1号主变运行，112三夏二线带110kV5号母线、6号母线及2号主变运行，两台主变分列运行，10kV245分段开关热备用状态，145、245开关自投投入2015-3-24112015-3-24112015-3-2411a、从下面RCS-978E电量保护起动录波图中差动电流三相二次谐波百分比C相差流从第4点至30点谐波持续时间为22.5ms，其中二次谐波分量最大b、从下面RCS-978E电量保护起动录波图中三相差动电流DIA、DIB、DIC出现0.3倍Ie额定电流的差流，持续时间10ms，2号主变110kV侧调整后电流IA2'、IB2'、IC2'为2号主变110kV侧分相电流IA7、IB7、IC7减去110kV侧零序电流，因为110kV侧无零序电流，所以调整前后的2号主变110kV侧电流波形一致，三相电流均发生畸变，其中C相畸变程度最大3.南瑞RCS主变系列保护采用工频变化量差流起动元件，采用差流的半周积分值，所以灵敏度很高，对于10ms的差流变化，保护能够起动，使电量保护装置由正常运行程序进入到故障计算程序,2015-3-2411:52:30:142XX站2号主变档位由8档调至7档d、由于XX站采用扩大内桥接线，2号主变有载重瓦斯保护动作闭锁145自投，所以2号主变失电后145自投未动作，245自投在10kV5号甲母线失压后正确动作合245开关带10kV5号甲母线所供负荷，10kV5号乙母线失压未损失负荷最终多人合力吊起开关，经检查发现A相桶壁静触头和A相开关灭弧罩静触头有烧损痕迹，开关芯体A相真空泡主通断连接线断开,母线,母线动稳定电流、热稳定电流、负载电流能力不足,"['c、2015-3-2411:52:31:443有载重瓦斯准确反映有载开关内部故障动作出口', '跳开156、202甲、202乙开关', '2015-3-2411:52:30:142XX站2号主变档位由8档调至7档d、由于XX站采用扩大内桥接线', '245自投在10kV5号甲母线失压后正确动作合245开关带10kV5号甲母线所供负荷', '10kV5号乙母线失压未损失负荷最终多人合力吊起开关']","('需停电处理', 'A类修检', ['对真空开关的运行注意事项和检修维护方式进行学习培训'])"
26-安徽-安徽省C变电站220kV 1号主变故障,变压器,,安徽省C变电站,,,5-Nov,2011/4/15,主变故障,,,,,220kV,,主变,220kV#1主变故障原因分析为#1主变5013闸刀A相引线铜铝过渡线夹断裂后，引线随大风摆动致110kV龙门架水泥杆上，造成单相接地，此现象也与故障录波反应的情况一致,,,故障前35kV系统运行方式为301、341、342、344、345开关在Ⅰ母线运行，346开关在Ⅱ母线运行，#2主变302开关处检修状态，300、340、343、347、348、349开关冷备用，3003闸刀并列双母线运行对主变本体、220kV侧导线及设备、35kV侧导线及设备、110kV侧导线及设备进行了排查，未发现其他问题通知调度安排220kV#1主变尽量轻载运行直至4月21日进行原定计划停电检修试验，在进行常规电气项目的同时增加主变绕组变形试验（3）排查C变同期设备线夹，并将样品送至电科院进行技术金属监督检查，根据检查结果安排后续相关工作,故障前220kV系统运行方式为2801、4843、2C71开关在Ⅰ母线运行，4840、4844、2C72开关在Ⅱ母线运行，母联2800开关并列双母线运行，220kV母差保护投入；#2主变及2802开关均处检修状态2011年4月15日23点30分，220kVC变220kV#1主变110kV侧5013闸刀A相主变侧引线铜铝过渡线夹断裂，造成#1主变保护差动保护动作，主变三侧开关跳闸2011年04月15日23时30分29秒，220kV#1主变A相故障，主变差动保护动作，#1主变三侧开关跳闸1ms高压侧后备保护启动，2ms中压侧后备保护启动，22ms差动保护出口，至64msA相故障切除差动电流为7.013A，CT变比为1200/5，一次故障电流为1683A#1主变5013闸刀A相引线线夹为铜铝过渡线夹，在4月15日夜晚大风作用下导线舞动幅度较大，致使线夹发生断裂,4月15日23点45分，运行人员合上交流屏外接站用变低压空开，恢复站内电源4月16日1点44分，运行人员经调度许可将#1主变及501开关转检修经现场检查#1主变5013闸刀A相主变侧引线悬挂空中摆动，经过确认后认定为5013闸刀A相主变侧引线铜铝过渡线夹断裂当晚C变所在山区有局部大风，现场发现碗口粗细的大树被吹断,,故障,"['4月15日23点45分', '运行人员合上交流屏外接站用变低压空开', '恢复站内电源4月16日1点44分', '运行人员经调度许可将#1主变及501开关转检修经现场检查#1主变5013闸刀A相主变侧引线悬挂空中摆动', '经过确认后认定为5013闸刀A相主变侧引线铜铝过渡线夹断裂当晚C变所在山区有局部大风', '现场发现碗口粗细的大树被吹断']","('需停电处理', 'B类修检', [])"
27-山东-山东省35kVXX站35kV2号A、B相变压器故障报告,变压器,,,"(开关柜,GG-1A)、(电流互感器,LAJ-10)、(主变,IPACS-5749)、(开关柜,GG-1Ar-08)、(主变,15.12Ie)、",,Oct-98,2013/7/26,电流互感器故障,,,78%,"(主变,聊城变压器厂)、(电流互感器,张店电力器材厂)、",35kV,,电流互感器,,开关柜厂家已经不生产该产品的备品备件，班组也缺少相关配件并且该开关柜不满足十八项反措要求，属于待改造设备厂家也已经不生产此类开关柜的相关备件1、针对运行时间长的站内设备加强巡视，同时建立设备档案，及时对设备情况进行更新维护2、将达到运行年限的设备，列入当年的大修技改项目，及时对设备进行维修，针对无法保证安全运行的设备进行更换,属于老式穿柜式CT，已淘汰，厂家也没有此类备件，需现生产经过仔细检查，发现三相CT均有不同程度的烧损，其中B相CT烧损较为严重，已经开裂，二次接线处也已经烧糊，其次是A相CT，C相CT烧损较小XX#2主变低压侧避雷器（TBP过电压保护器）内部串联间隙，不进行直流1mA参考电压试验项目，工频放电电压项目班组试验条件不具备#2主变高压侧相间不平衡率2.3%超过标准规定，其他试验项目数据合格高压侧（相间不平衡率不大于2%）1、闫寺、XX后台机均存在死机现象，已联系二次设备厂家（南京金智），厂家将派研发人员进行检查,建议下一步对XX站10kV开关柜进行改造,2013年7月26日6点59分，XX站10kV于西线444过流I段动作，重合成功，同时#2主变差动速断保护动作跳开#2主变两侧开关2013年07月26日6时59分20秒891毫秒差动速断动作15.22Ie以上两个波形文件中电压为同一电压波形，因此动作时间对比可以以电压波形为参照点，由两波形可以看出于西线444线路保护先动作（波形图2中深蓝线只有Ic3增大明显），随后主变低压侧A、B两相短路，扩大为A、B、C三相短路，#2主变差动速断保护动作跳开两侧开关，但观察波形高低压侧电流A、C相反向，此为穿越电流013年07月26日6时49分00秒246毫秒过流I段动作30.26A013年07月26日6时49分01秒295毫秒重合闸动作#2主变低压侧4422开关柜内，开关与CT之间有放电烧毁现象，虽然故障点在CT外侧，不在差动范围内，但是由于短路故障点在CT边缘造成B相CT损坏，导致B相电流波形出现畸变，使#2主变差动保护产生差流15.12Ie，达到差动速断保护定值，动作跳开主变两侧，保护为正确动作,35kVXX变电站35kV为单母线，10kV采取单母分段接线方式，故障时10kV分段刀闸合位，10kVI、II母并列运行10kV于南线441、乡直线442、于北线443、I组电容器44C1运行于I母线，于西线444运行于II母线开关柜为老式开关柜，产品老化严重，有部分柜体仍为分体式开关、电磁式机构，不满足反措要求，属于待改造产品现场检查发现，#2主变、35kV侧开关4421、10kV侧开关4422、主变引线、穿墙套管处均无异常2、XX站10kV开关柜GG-1A为老式开关柜，2003年鲁能开关厂生产，已经属于淘汰产品，产品老化严重，在运行时极易出现问题,母线,母线故障,"['35kVXX变电站35kV为单母线', '10kVI、II母并列运行10kV于南线441、乡直线442、于北线443、I组电容器44C1运行于I母线', '于西线444运行于II母线开关柜为老式开关柜']","('需停电处理', 'A类修检', ['属于待改造设备。厂家也已经不生产此类开关柜的相关备件1、针对运行时间长的站内设备加强巡视', '及时对设备情况进行更新维护2、将达到运行年限的设备', '列入当年的大修技改项目', '及时对设备进行维修', '针对无法保证安全运行的设备进行更换'])"
28-山东-山东省110kVCC站#1变压器故障报告,变压器,,CC变电站,"(主变压器,110kV/35kV/10kV))、(主变,2/5)、",,1988/3/31,14-Dec,主变故障,,,,"(主变,济南变压器集团股份有限公司)、",110kV,,主变,二是变压器内部故障产生的气体，需要做进一步的检查试验原因是110kV侧开关是老式SW2-110开关，操作机构是电磁式，开关固有跳闸速度慢；而35kV、10kV侧开关分别是SF6和真空开关，开关固有跳闸速度快在短路电流或变压器冲击试验时，引导线会受到电磁力的作用，发生轻微振动，久而久之造成引导线与绕组接点处的绝缘降低②由于变压器套管顶部连接帽密封不良，水份沿引线渗入绕组绝缘内，引起匝间短路故障套管端部密封不良的主要原因是结构不合理和胶垫安装不正确首先是细螺纹丝扣制造公差太大，接触不良，引起过热其次是固定引线的铜销钉过长，用于帽上连接板还必须与外部母线连接相吻合，致使密封垫无法压紧，稍有松动就会向内渗水，造成故障另外螺旋绕组在绕制过程中，有剩余应力的存在，会使绕组力求恢复原状现象，故螺旋结构绕组，受短路电流冲击下更容易扭曲变形,产品在处理过程中，检修人员对变压器本体及附件未做任何拆装，内部变压器油也未做任何处理，结合停电处理，对该变压器保护装置进行了全部定检1、变压器投入运行前要特别注意排除内部空气，如套管升高座、油管道中的死区、冷却器顶部等处都应多次排除残存气体强油循环变压器在安装(或检修)完毕投运前，应启动全部冷却设备将油循环，使残留气体逸出2、进行变压器内部检查时，应拧紧夹件的螺栓、压钉以及各绝缘支架的螺栓，防止在运行中受到电流冲击时发生变形及损坏,经检查发现变压器本体及范围内设备外观正常，无断线、放电现象，但发现主变本体瓦斯继电器内存在2/5气体对瓦斯继电器里气体取两个试验样品，一个做燃烧试验，另一个做气相色谱分析燃烧试验发现气体可燃，并燃出淡蓝色火焰这种现象说明气体中含有氢气、乙炔、乙烯等成分，初步判定变压器内部有放电故障气相色谱分析结果如表1所示从表1中可以看出，氢气和总烃都严重超标，初步判断变压器内部有放电性故障发生进行瓦斯继电器轻瓦斯试验，动作正确，节点良好，不存在误动作的可能进行差动保护模拟故障量试验，动作正常检查电流、电压回路无异常故障电流为1.2A，满足定值要求对变压器高压绕组进行直流电阻试验，试验结果如表2所示对色谱分析结果、保护动作情况和直流电阻测试数据综合分析，认为变压器高压侧C相发生了匝间短路故障9月23日对变压器进行吊芯检查如图1所示，发现高压绕组C相高压引线与绕组的连接处绑扎带有明显烧蚀痕迹，连接处上、下共4匝线圈有明显变形，打开绑扎带，发现有2匝线圈分别烧熔2/3、3/4面积变压器箱体底部对应引线和绕组连接处，发现有明显进水痕迹，大约有400cm2左右其它两相外观检查无异常现场拆除上轭铁及C相端部硅钢片，吊出C相高压绕组，对C相中、低压绕组及绝缘纸板进行检查C相高压与低压间绝缘纸板有一处40×5cm2左右的碳黑；中、低压绕组无变形及烧损现象更换绝缘纸板和高压C相4匝变形线圈，对变压器进行全面修复试验各项数据合格，感应耐压、工频耐压试验通过后，一次送电成功,检修、试验人员立即对变压器进行检查试验通常检修后，送电前，都要检查并放掉瓦斯继电器内气体经落实，检修人员确认该主变检修后已经将瓦斯继电器气体放掉套管顶部连接帽接线板与带螺丝的引线鼻子相连接，该连接帽兼有密封和导电双重作用，从而带来很多弊病,检修完毕，1923分主变送电，当合上主变开关不到2分钟差动保护动作，轻瓦斯动作，变压器跳闸1)故障类型为变流差动动作跳闸2.2)110kV侧电流A相(IAH)不变，B、C相(IBH、ICH)经过3个周波后突然变大4)B、C相故障电流经过四个周波后，110kV侧A相及35kV、10kV侧电流消失，而110kV侧B、C相仍然有故障电流，再经过三个周波后故障电流消失从保护动作情况分析，主变35kV、10kV侧跳闸以后，故障电流仍然存在，所以判定故障发生在110kV侧，故障相为B、C相,,本体,本体故障,"['经检查发现变压器本体及范围内设备外观正常', '但发现主变本体瓦斯继电器内存在2/5气体对瓦斯继电器里气体取两个试验样品']","('需停电处理', 'B类修检', ['需要做进一步的检查试验原因是110kV侧开关是老式SW2-110开关', '引起匝间短路故障套管端部密封不良的主要原因是结构不合理和胶垫安装不正确首先是细螺纹丝扣制造公差太大', '引起过热其次是固定引线的铜销钉过长', '产品在处理过程中', '检修人员对变压器本体及附件未做任何拆装', '内部变压器油也未做任何处理', '结合停电处理', '对该变压器保护装置进行了全部定检1、变压器投入运行前要特别注意排除内部空气', '如套管升高座、油管道中的死区、冷却器顶部等处都应多次排除残存气体。强油循环变压器在安装(或检修)完毕投运前', '使残留气体逸出2、进行变压器内部检查时'])"
29-山东-山东省110kVEE变电站#2主变故障故障报告,变压器,,EE变电站,,,Jan-94,2015/8/12,主变故障,,,,"(主变,山东电力设备厂)、",110kV,严重缺陷,主变,随即组织班组人员召开了现场分析会，根据DLT664-2008《带电设备红外诊断应用规范》中的要求金属导线δ≥80％或热点温度＞80℃，接头和线夹δ≥80％或热点温度＞90℃，确认其为严重缺陷，将其列入紧急停电计划上报运检部，进行停电处理,下一步措施（1）对重载变电站，特别是对室外敞开设备的裸露连接部位，要缩短带电测试周期，进行重点巡视对发现的危急、严重缺陷，必须在规定周期内处理（2）加强对施工工艺的管控，严格执行工艺流程标准制度，防止类似情况发生，确保设备零缺陷投运,"根据DLT664-2008《带电设备红外诊断应用规范》中的要求""金属导线δ≥80％或热点温度＞80℃；接头和线夹δ≥80％或热点温度＞90℃""的规定，该变压器需停电处理此情况测试人员迅速汇报变电检修室专工、运维检修部、调度部门及变电运维值班人员，经多部门商议，发现该变压器所带负荷较重，白天不易转出，改为夜间负荷相对较小的情况下再进行停电检修红外图谱见图1、测试结果详见表1套管设备表面无明显损伤裂缝套管设备表面无明显损伤裂缝",对佛手及线夹进行重新打磨平滑，清除表面毛刺及不平整凸起，涂刷电力复合脂，更换新的螺丝四项措施并重新连接紧固到位送电后，变电检修人员对发热点进行了监测，温度正常,山东省110kVEE变电站#2主变10kV侧A相套管发热故障报告,110kVEE站#2主变型号SFZ7-31500/110;山东电力设备厂1994年1月产品，于2004年10月17日由东郊站异地运行到EE站投运，#2主变10kVA相套管型号BD-20/3150;1993年10月出厂；厂家不详对#2主变10kV侧A相套管佛手及线夹出线铝棑拆除进行了仔细检查处理，发现线夹和佛手接合处螺丝生锈严重，拆解线夹与佛手后发现佛手及线夹有变色氧化发白痕迹、毛刺及不平整凸起8月14日凌晨2时，变电检修二班对#2主变10kV侧A相套管佛手及线夹出线铝棑拆除进行了仔细检查处理，发现线夹和佛手接合处螺丝生锈严重，拆解线夹与佛手后发现佛手及线夹有变色氧化发白痕迹、毛刺及不平整凸起,,故障,"['根据DLT664-2008《带电设备红外诊断应用规范》中的要求""金属导线δ≥80％或热点温度＞80℃；接头和线夹δ≥80％或热点温度＞90℃""的规定', '该变压器需停电处理此情况测试人员迅速汇报变电检修室专工、运维检修部、调度部门及变电运维值班人员', '，发现该变压器所带负荷较重', '发现该变压器所带负荷较重', '，改为夜间负荷相对较小的情况下再进行停电检修红外图谱见图1、测试结果详见表1套管设备表面无明显损伤裂缝。套管设备表面无明显损伤裂缝', '改为夜间负荷相对较小的情况下再进行停电检修红外图谱见图1、测试结果详见表1套管设备表面无明显损伤裂缝套管设备表面无明显损伤裂缝', '于2004年10月17日由东郊站异地运行到EE站投运', '发现线夹和佛手接合处螺丝生锈严重', '拆解线夹与佛手后发现佛手及线夹有变色氧化发白痕迹、毛刺及不平整凸起', '变电检修二班对#2主变10kV侧A相套管佛手及线夹出线铝棑拆除进行了仔细检查处理', '发现线夹和佛手接合处螺丝生锈严重', '拆解线夹与佛手后发现佛手及线夹有变色氧化发白痕迹、毛刺及不平整凸起']","('需停电处理', 'B类修检', ['进行停电处理', '必须在规定周期内处理。加强对施工工艺的管控', '严格执行工艺流程标准制度'])"
3-冀北-国网冀北电力有限公司SF站110kV1号变压器故障分析报告,变压器,"(调档时间,05:01:59)、",和变电站,"(触头,1.5Ie))、(呼吸器,1.5kg)、(主变,SFSZ8-63000/110)、(型号,CMII500-123C)、",,Mar-97,1987,主变故障,,,,"(风冷,沈阳变压器厂)、",110kV,,主变,切换开关的主触头是主要载流元件，承载负荷电流，切换过程中没有拉弧放电过程那么主触头的烧毁应在切换过程中主触头间承载了较大的循环电流相互拉弧放电引起的因此排除了由于机械传动部件疲劳或是主触头接触不实导致的触头间相互拉弧放电烧蚀由于线夹制作工艺不良或是组装施工不当出现棱角，在切换过程中引线会上下摆动，由于线夹棱角使得引线长期摩擦受力断裂，同时引线设计较短，弧度不够，受力较大也是原因之一，从而导致主通断触头失去限流灭弧功能，将过渡触头到主通断触头间的循环电流(In=1.5Ie)和正常负荷电流直接作用于主触头间，使得主触头出现拉弧放电烧蚀，产生较多气体组份，增大切换开关桶内压力，压力突变引起绝缘油涌动，导致有载调压重瓦斯保护动作由于引线制作加工工艺不良，调压过程中无法完成各触头间电流的正常传导，大电流直接作用于主触头导致烧毁是其该事故的主要缺陷,由于该类缺陷属于隐蔽性缺陷在正常例行试验中无法看见并无有效的试验检测手段，即使引线有部分断裂，但在检修时处于分闸状态，不带电流，在测量触头通断和波形时也无法显现，只能通过解体大修方式来检查，每次解体大修试验约10个小时，但由于开关厂家、停电时间和现场环境不容许，给该类缺陷处理增加难度同时对每年调压次数超过5000次的调压开关，应缩短检修周期，对其进行相关油耐压试验，不合格的进行更换3、联系基建、物资部门加强入厂和变电站设备组装前期关键工艺施工监造，抽检,在第六次调档到位后（14档→13档）有载调压重瓦斯动作，并且当天发生8次过负荷闭锁调压，保护装置定值整定为2.7A即一次电流324A时，过负荷闭锁有载调压非电量保护装置至变压器端子箱二次回路及各直流二次线进行绝缘测试，最低为41.3MΩ，最高为43.2MΩ，满足绝缘要求初步判断为内部切换芯子瞬时短路放电故障停电许可开工后，对1号调压开关进行放油吊芯检查，在放油前进行排气处理，发现油室内含有一定量的气体，由于无气体继电器无法通过气体量程判断其气体体积，排气时间持续约4-5s绝缘油耐压试验5次平均值约32kV，满足厂家油耐压要求（不小于30KV）随后进行高压直流电阻和波形试验，发现调压开关在11和13分接位置时C相高压直流电阻值均为0值，波形C相无显示，A相出现过断点，接触不实现象通过上述综合试验数据判断切换开关芯子C相有断点或接触不实情况放完油后，将切换开关芯子吊出，发现绝缘桶内游离碳较多，切换开关表面完好，过渡电阻无烧蚀、断裂现象，过渡电阻值3.4欧符合厂方要求（出厂值±10%）中性点放电间隙无明显放电迹象进一步对其解体打开C相（L3）弧形板，发现单数位置主触头的动、静触头均有严重放电，烧毁面积较大同时该开关过渡电阻良好，并且重瓦斯动作是在调压完成后发生的，主触头已经完成了单、双分接间负荷电流的正常转换因此在11月7日与MR技术人员在检修大厅内对切换开关进行解体检查，首先对切换开关储能机构的弹簧和主触头接触情况进行全面测试检查，结果各项数据指标均符合厂方要求全部引弧触头（麻将块）烧蚀磨损不明显图9A相主通断触头引线出现部分断裂现象2、目前冀北公司变压器专业在例行试验中对切换开关开展的检修项目主要有测量过渡电阻，检查各触头、紧固和绝缘件的外观情况以及高压直流电阻和波形试验等常规项目针对该问题工区梳理2012-2013年检修记录对有载调压次数和运行年限认真统计分析,4解体检查处理情况由于切换开关在切换过程中采用携带过渡电阻的过渡触头提前将其短接，避免主触头的拉弧放电迹象，限制了循环电流在对全部引线进行检查发现A相主通断触头引线出现部分断裂现象厂家无条件对SF1号主变有载调压开关开关进行修复，并对SF2号主变进行停电检修，更换不合格部件利用停电机会对廊坊站2套有载调压开关进行维护，更换所有不合格引线及绝缘件建立每台有载调压切换开关检修周期，在检修周期里联系相关厂家技术支持，对切换开关进行全面解体检修，更换老旧，变质，氧化等现象严重的部件,跳闸前最后一次闭锁调压解除时间为11时27分05秒，11时45分有载重瓦动作时，未发生过负荷闭锁AVC无功调节与1号主变高后备保护均正确动作由图2可知，1号主变有载重瓦斯非电量保护装置动作时间为16时15分12秒，经时间换算，动作时间为11时45分25秒，此时为1号主变有载调压由14档变为13档后同一秒调压开关机构和切换开关档位显示一致（13档，调压次数113215），顶部各部位法兰完好，无渗喷油其次对切换芯子内部解体时发现A相弧形板主触头有烧蚀现象，C相主触头烧蚀严重，C相单数主通断触头下引线断裂，上部引线断裂，但外绝缘表皮完好,111新胜一线、113策胜一线带110kV4号母线及1号主变运行，112新胜二线、114策胜二线带5号母线及2号主变运行11月2日阴转多云，雾霾天气，11时45分25秒，SF站1号主变有载重瓦斯动作，跳开101、301、201开关，变压器停运，当时负荷电流293ASF1号主变型号为SFSZ8-63000/110油浸风冷变压器，沈阳变压器厂1998年3月生产，额定电流330.7A,触头,触头故障,"['发现单数位置主触头的动、静触头均有严重放电', '主触头已经完成了单、双分接间负荷电流的正常转换因此在11月7日与MR技术人员在检修大厅内对切换开关进行解体检查', '首先对切换开关储能机构的弹簧和主触头接触情况进行全面测试检查', '结果各项数据指标均符合厂方要求全部引弧触头烧蚀磨损不明显图9A相主通断触头引线出现部分断裂现象2、目前冀北公司变压器专业在例行试验中对切换开关开展的检修项目主要有测量过渡电阻', '检查各触头、紧固和绝缘件的外观情况以及高压直流电阻和波形试验等常规项目针对该问题工区梳理2012-2013年检修记录对有载调压次数和运行年限认真统计分析']","('不需停电处理', 'D类修检', ['切换过程中没有拉弧放电过程那么主触头的烧毁应在切换过程中主触头间承载了较大的循环电流相互拉弧放电引起的因此排除了由于机械传动部件疲劳或是主触头接触不实导致的触头间相互拉弧放电烧蚀由于线夹制作工艺不良或是组装施工不当出现棱角', '由于该类缺陷属于隐蔽性缺陷在正常例行试验中无法看见并无有效的试验检测手段', '但在检修时处于分闸状态', '只能通过解体大修方式来检查', '每次解体大修试验约10个小时', '给该类缺陷处理增加难度同时对每年调压次数超过5000次的调压开关', '应缩短检修周期', '不合格的进行更换。联系基建、物资部门加强入厂和变电站设备组装前期关键工艺施工监造', '抽检'])"
30-山东-山东省110kVQQ变电站#2主变10kV侧穿墙套管故障报告,变压器,,QQ变电站,,,,16-Jan,主变故障,,25℃,,,110kV,,主变,在其展开翅膀起飞时，两翅造成穿墙套管相间短路，电弧将铜排烧损，主变两侧开关故障跳闸信鸽是造成故障的主要原因,2、加强对鸟害的防治，对鸟类可能停留的设备顶端和周围设施进行改造，或加装防鸟装置,穿墙套管下部平台上有鸟类粪便图五穿墙套管下部平台上有鸟类粪便穿墙套管端部没有完全进行绝缘密封，带电部位裸露，是造成故障的又一原因,经过现场查看并结合监控记录等资料情况，认定如下信鸽在飞行途中，落在#2主变低压侧穿墙套管下平台处休息1、对穿墙套管、主变套管、母线铜排等室外设备的带电裸露部分进行绝缘密封，使用热缩绝缘护套、绝缘护盒、高压绝缘带等材料对裸露部分进行缠绕、隔离,2009年5月9日14时30分，晴朗天气，110kVQQ变电站#2主变10kV侧相间故障，主变差动保护动作，#2主变三侧开关故障跳闸,故障巡视发现，110kVQQ变电站＃2主变10kV侧穿墙套管处发生故障，三相短路经现场检查发现，110kVQQ变电站＃2主变10kV侧穿墙套管处发生相间短路故障，母线铜排及穿墙套管外部严重灼伤进一步检查发现，在穿墙套管下方有一信鸽尸体，双翅羽毛已全部烧焦，腿部绑有铁丝,套管,套管故障,"['穿墙套管下部平台上有鸟类粪便图五穿墙套管下部平台上有鸟类粪便穿墙套管端部没有完全进行绝缘密封', '110kVQQ变电站＃2主变10kV侧穿墙套管处发生故障', '110kVQQ变电站＃2主变10kV侧穿墙套管处发生相间短路故障', '母线铜排及穿墙套管外部严重灼伤', '在穿墙套管下方有一信鸽尸体']","('需停电处理', 'B类修检', ['加强对鸟害的防治', '对鸟类可能停留的设备顶端和周围设施进行改造', '或加装防鸟装置'])"
31-山东-山东省110kVWW站#1主变电缆发热故障报告,变压器,,WW变电站,,,,16-Jan,电缆故障,,,,"(主变,山东达驰电气股份有限公司)、",110kV,,电缆,由此得出原因该故障电缆铠甲层具有一定的导磁性，没有使用非磁性的不锈钢丝或铝丝当带电运行时，会形成封闭磁环，从而产生涡流，导致电缆发热经过长时间运行会造成电缆烧毁,1、加强电缆红外测温工作红外测温能够及时发现电缆质量引起的发热现象，为设备正常运行提供保障2、利用带电测试组织排查同一厂家、同一型号、同一批次的其他在运电缆，及时防止该现象发生建议在今后电缆验收时，增加对钢铠导磁性检测，避免出现此类现象对电缆进行导磁性材料测试，最简单的方式是无需拨开电缆绝缘皮，只需用强力磁铁在电缆皮外侧尝试吸附，若有吸附则表明该电缆钢铠未采用非导磁材料,"根据《输变电设备状态检修试验规程》""终端本体相间超过2K应加强监测，超过4K应停电检查""的规定，该电缆需停电处理因此，试验会同检修人员对前期更换的#1主变35kV侧A相故障电缆进行了解剖（如图5所示）查找故障原因剖出了电缆铠甲层后，用强力磁铁对其进行了磁性试验（如图6所示），发现铠甲层对磁铁有很强的吸附感原因故障分析时，可以借鉴同类别同批次的产品进行分析本次电缆发热原因为钢铠材料问题，该问题极易被忽视，且无规定的试验项目",变电检修室立即联系调度部门调整运行方式，现调整为#2主变带35kV负荷，#1主变带10kV负荷，以防止事故扩大发现故障后变电检修室立即向调度部门提出停电申请，但是由于目前110kVWW站#1主变负荷较大不能立即进行停电处理，现在调整运行方式为#2主变带35kV负荷，#1主变带10kV负荷，以防止事故进一步扩大,山东省110kVWW站#1主变35kV侧A相电缆发热处理故障报告在红外测温的过程中发现#1主变35kV侧B相电缆温度异常，B相电缆抱箍处温度44.2度，A相34.5度，C相32.5度，相间温差较大2015年11月5日，执行工作票WS2015110501，电气试验班人员杨锟对110kVWW站一次设备进行红外精确测温工作，发现#1主变35kV侧B相电缆温度异常，B相电缆抱箍处温度44.2度，A相34.5度，C相32.5度2015年7月31日，在带电检测红外测温时曾发现#1主变35kV侧A相电缆终端伞裙局部区域过热的情况，当时进行停电处理更换了电缆终端头本次发现#1主变35kV侧B相电缆故障后，由于负荷的原因，#1主变不能立即停电进行处理由于110kV#1主变35kV侧B相电缆型号为YJV32，与110kV#1主变35kV侧A相电缆为同一厂家、同一型号、同一批次的产品2015年7月31日，在带电检测红外测温时曾发现#1主变35kV侧A相电缆终端伞裙局部区域过热的情况，当时进行停电处理更换了电缆终端头,WW变电站#1主变型号SSZ10-50000/110；生产厂家山东达驰电气股份有限公司；出厂日期2008年9月1日，35kV侧电缆型号为YJV32后检查发现电缆支架固定处有烧伤痕迹，已经露出钢铠，且有放电痕迹，电缆终端铜屏蔽已经烧断经现场检查发现#1主变35kV侧电缆B相于电缆支架固定处的抱箍位置出现了烧伤、放电痕迹，已经露出钢铠部分（见图4和图5）,电缆终端,电缆套管本体红外测温,"['根据《输变电设备状态检修试验规程》""终端本体相间超过2K应加强监测', '电缆终端铜屏蔽已经烧断经现场检查发现#1主变35kV侧电缆B相于电缆支架固定处的抱箍位置出现了烧伤、放电痕迹']","('需停电处理', 'B类修检', ['加强电缆红外测温工作红外测温能够及时发现电缆质量引起的发热现象', '为设备正常运行提供保障2、利用带电测试组织排查同一厂家、同一型号、同一批次的其他在运电缆', '及时防止该现象发生建议在今后电缆验收时', '增加对钢铠导磁性检测'])"
32-山东-山东省110kVXC变#1变压器本体油样氢超标分析报告,变压器,,,,,2008/10/1,,主变故障,,,68%,,110kV,,主变,根据色谱分析报告分析，#1主变只有氢气超标，其他组分稳定，不具备放电和过热条件，设备内部进水受潮或者固体绝缘中含有的水分在电场力的作用下可产生大量的氢气，根据三次报告分析氢气增量不大,,在2014年春检例行油样色谱分析中发现本体油样氢超标，油样色谱分析报告见下表查阅14年2月之前的色谱分析报告，显示氢含量正常，查阅检修试验记录，发现#1变在2013年11月5日对本体进行过一次补充油，补油150kG，当天湿度较大68%，初步怀疑补充油时，操作不当将空气中水分带进本体内部于2015年4月5日利用春检对#1变本体进行真空滤油，滤油30个小时后取油样测试氢含量正常，报告如下；并在2015年9月、2016年3月对#1变进行本体油样色谱分析，数据正常，说明#1变本体氢超标的障碍彻底地根治,,,,本体,绝缘油油色谱分析不合格,"['在2014年春检例行油样色谱分析中发现本体油样氢超标', '油样色谱分析报告见下表查阅14年2月之前的色谱分析报告', '发现#1变在2013年11月5日对本体进行过一次补充油', '操作不当将空气中水分带进本体内部于2015年4月5日利用春检对#1变本体进行真空滤油', '并在2015年9月、2016年3月对#1变进行本体油样色谱分析', '说明#1变本体氢超标的障碍彻底地根治']","('需停电处理', 'B类修检', [])"
33-山东-山东省110kVXXX站2号变压器故障报告,变压器,,,"(非电量保护,5X2-13)、",,,2015/4/1,断路器故障,,,,,110kV,,断路器,随受潮的加重，瓦斯继电器硬接点间电阻缓慢降低，该正电不断升高，造成2号变压器各侧断路器异常动作事件,2．新泰供电公司二次检修专业不能独立应对管辖电网的突发状况，加强继电保护知识及突发状况应对方案等方面的专业培训，全面提升二次专业人员对故障判断分析处置能力4.深刻吸取事件教训，举一反三，扎实开展隐患排查和治理工作，对检修、运行人员开展技能、业务和反措培训工作，群防群治，确保不再发生类似事件,工作人员查阅2号变压器的瓦斯继电器历年校验记录，其硬接点绝缘最低值为5.3MΩ，平均值为7.7MΩ，均符合绝缘要求；故障排除后，工作人员对该瓦斯继电器硬接点绝缘进行复测，数据为6.0MΩ，经过检修瓦斯继电器绝缘已恢复正常，符合运行要求110kVXXX2号变压器有载瓦斯继电器受潮，造成硬接点高阻短路，非电量保护5X2-13端子有正电输入保护人员现场校验2号变压器后备、非电量保护，保护信息记录、上传正常，排除保护装置正常动作的可能,"变电运维人员将现场保护及设备动作情况向运维检修部汇报，运维检修部获知情况后通知营销部及相关供电所XXX站单变压器运行，做好用户风险预警通知一次检修人员现场检查变电设备，排除断路器偷跳可能""吸取此次事件教训，全面梳理所辖变电站变压器瓦斯继电器防雨罩加装情况，制定防雨罩加装计划并付诸实施3.按照《关于开展变电站站二次回路防雨、防潮专项排查的通知》要求，立即对公司范围内其他非电量组件防雨措施、变压器端子箱进行检查，5月底前完成全部排查问题的整改落实",2015年4月1日新泰地区大雨，110kVXXX站2号变压器有载瓦斯继电器无防雨罩2015年4月1日，110kVXXX站2号变压器有载瓦斯继电器无防雨措施导致进水受潮，造成继电器硬接点高阻短路110kVXXX站2号有载瓦斯继电器无防雨罩，内部部件极易受潮，容易诱发该继电器误动作，变压器各侧断路器跳闸，迫使2号变压器退出运行，1号变压器带全站负荷，引起电网运行方式改变，威胁电网供电可靠性,经现场检查发现，2号变压器瓦斯继电器无防雨罩、接线盒内少量积水，跳闸接点有铜锈，瓦斯继电器未启动，具体见图1、图2,,故障,"['工作人员查阅2号变压器的瓦斯继电器历年校验记录', '其硬接点绝缘最低值为5.3MΩ', '，均符合绝缘要求；故障排除后', '均符合绝缘要求；故障排除后', '工作人员对该瓦斯继电器硬接点绝缘进行复测', '，经过检修瓦斯继电器绝缘已恢复正常', '经过检修瓦斯继电器绝缘已恢复正常', '符合运行要求110kVXXX2号变压器有载瓦斯继电器受潮', '，非电量保护5X2-13端子有正电输入。保护人员现场校验2号变压器后备、非电量保护', '非电量保护5X2-13端子有正电输入保护人员现场校验2号变压器后备、非电量保护', '保护信息记录、上传正常', '排除保护装置正常动作的可能', '，2号变压器瓦斯继电器无防雨罩、接线盒内少量积水', '2号变压器瓦斯继电器无防雨罩、接线盒内少量积水', '，瓦斯继电器未启动', '，具体见图1、', '']","('需停电处理', 'B类修检', ['2．新泰供电公司二次检修专业不能独立应对管辖电网的突发状况', '加强继电保护知识及突发状况应对方案等方面的专业培训', '扎实开展隐患排查和治理工作', '对检修、运行人员开展技能、业务和反措培训工作'])"
34-山东-山东省110kVXX变电站#2主变三相变压器故障报告,变压器,,,,,,2014/1/24,主变故障,,,,,110kV,,主变,1、电缆终端安装施工过程中关键工艺不精良，造成内部存在微小绝缘缺陷，致使运行中产生局部放电，最终导致绝缘击穿,3、设备运行初期的巡视及带电检测工作开展不彻底，未能及时发现电缆终端由于内部局部放电造成的过热缺陷4、缺乏有效的电缆终端绝缘微小缺陷检测手段现有的交接试验对于制造或安装过程中产生的微小绝缘缺陷检出率较低此类缺陷会在运行中逐步发展，只有在缺陷发展后期，才能通过红外检测发现电缆终端内部严重局部放电1、加强设备安装施工管理，提高关键环节施工质量，避免设备由于施工质量原因出现问题2、加强县域设备交接验收工作严格按照验收工序卡开展验收3、加强新设备运行初期的红外测温工作，尤其对于电缆终端等易发生局部放电的部位要重点进行检测4、加强县域试验仪器管理，定期进行送检，避免由于仪器老化造成试验数据不准确，影响设备状态评价交接验收期间做好设备投运前信息如设备技术资料、出厂试验报告、交接试验报告等的收集工作,2014年1月25日14时30分试验人员完成#2主变出口短路后诊断性试验，油中溶解气体分析、绕组直流电阻、绕组介损及电容量、短路阻抗、变比等各项试验数据均在正常范围内，设备恢复送电（试验报告详见附件）2、交接验收过程中个别设备技术资料未及时移交，设备交接试验未严格按照规程要求执行，部分交接试验数据与出厂试验值存在明显差异5、在本次应急抢修中，体现出县公司试验仪器老化严重，精度降低，检测数据不准确，影响了事故抢修效率和设备状态评价准确性设备交接试验严格按照规程要求执行，并比对出厂试验值是否存在明显差异,故障发生后，黄岛区供电公司运行人员立即进行故障巡视，发现#2主变35kV侧B相电缆终端绝缘损坏，并波及到A、C两相电缆头抢修人员准备相同型号电缆终端头，及时到达现场对三相进行更换运行期间按周期要求开展例行试验、带电检测，相关试验报告、检测记录及时录入PMS系统,2014年1月24日3时35分，110kVXX变电站#2主变差动保护动作（保护型号为南瑞PRS-778S），110kV甲桥19403开关、#2主变10kV19462开关跳闸，10kV甲、乙母线及四回出线失压4时07分，黄岛区供电公司县调远方合#1主变10kV侧19444开关，恢复全站10kV负荷110kVXX变电站单电源进线，110kV庄城线19401开关带#1、2主变，#1主变带35kV甲、乙母线负荷，#2主变带10kV甲、乙I、乙II母线负荷#2主变带10kV甲、乙I、乙II母线负荷后，运行检查变压器各采样值正常，保护装置无差流#2主变35kV侧B相电缆终端内部存在绝缘缺陷，局部电场不均匀，运行中产生局部放电，最终导致绝缘击穿击穿后AB相、BC相相间弧光短路，差动保护三相均动作，使110kV甲桥19403开关、#2变10kV19462开关跳闸，#2主变停运，10kV母线失压,5、为防止110kVXX站#1主变发生类似故障，由青岛汇能电力工程有限公司2014年3月完成同批次#1主变35kV侧电缆终端的更换,母线,故障,[],"('需停电处理', 'A类修检', ['电缆终端安装施工过程中关键工艺不精良', '设备运行初期的巡视及带电检测工作开展不彻底', '未能及时发现电缆终端由于内部局部放电造成的过热缺陷4、缺乏有效的电缆终端绝缘微小缺陷检测手段现有的交接试验对于制造或安装过程中产生的微小绝缘缺陷检出率较低此类缺陷会在运行中逐步发展', '才能通过红外检测发现电缆终端内部严重局部放电1、加强设备安装施工管理', '避免设备由于施工质量原因出现问题2、加强县域设备交接验收工作严格按照验收工序卡开展验收3、加强新设备运行初期的红外测温工作', '尤其对于电缆终端等易发生局部放电的部位要重点进行检测4、加强县域试验仪器管理', '影响设备状态评价。交接验收期间做好设备投运前信息如设备技术资料、出厂试验报告、交接试验报告等的收集工作'])"
35-山东-山东省110kVXX变电站#2主变进线套管发热故障报告,变压器,,,,,10-Oct,2015/5/25,主变故障,,,,"(主变,山东鲁能泰山电力设备有限公司)、",110kV,,主变,1.按照运行经验，进线套管线夹由于环境、老化等原因，容易出现接触面氧化等情况，是红外测温的重点对象,2.加强带电测试工作，缩短带电测试周期，及时处理带电测试过程中发现问题制定有效的带电测试方案，结合设备结构，有针对性的进行故障排查，才能提高故障判断率3.红外成像对设备有效的检测设备连接点松动、接触面氧化等接触不良缺陷，需按周期进行设备的红外成像测温,根据DL/T664-2008《带电设备红外诊断应用导则》DL/T664-2008附录A表A.1发热诊断依据热图像的热点温度≥80℃或δ≥80%，此缺陷属于电流致热型缺陷根据DL/T664-2008《带电设备红外诊断应用导则》DL/T664-2008附录A表A.1发热诊断依据热图像的热点温度≥80℃或δ≥80%，此缺陷属于电流致热型缺陷为避免另外两相套管出现发热情况，对另外两相套管线夹做了同样的处理，处理过程如图3-图6所示处理完成后，对主变套管进行红外精确测温复测，复测结果正常，图谱如图7所示发现数据异常后，应结合停电进行进一步检查、试验,考虑到长时间发热可能会造套管烧毁，影响安全运行，运维检测人员立即通知队长并向当值调度员、变电运维室进行汇报2015年5月28日9时，XX站办理变电检修室第一种工作票（票号321505029）对110kVXX站#2主变进线套管进行检修、消缺检修人员到达现场后打开发热故障的套管线夹进行检查，检查发现线夹接触面所涂复合脂已经干涩并产生了一层厚厚的氧化层，氧化层几乎占据整个接触面，导致接触电阻过大分析原因后，检修人员对线夹接触面进行打磨将氧化层去除，将接触面打磨平整以保证接触良好然后将接触面涂上新的复合脂并将线夹重新压接紧密,山东省110kVXX站#2主变进线套管发热故障报告2015年05月25日16时30分，运维人员耿晓刚对110kVXX变电站进行红外测温过程中，运用红外测温设备发现110kV#2主变进线套管A相发热温度最高达到97℃现场运用红外测温设备发现110kV#2主变#2主变进线套管A相发热温度最高达到97℃,110kVXX站#2主变型号SSZ11-50000/110;山东鲁能泰山电力设备有限公司2010年10月产品，于2011年3月5日投运，#2主变110kVA相套管型号BRDLW1-126/630-4;序号1011789；传奇电气（沈阳）有限公司，2010年9月产品,套管,红外测温异常,"['根据DL/T664-2008《带电设备红外诊断应用导则》DL/T664-2008附录A表A.1发热诊断依据热图像的热点温度≥80℃或δ≥80%', '此缺陷属于电流致热型缺陷为避免另外两相套管出现发热情况', '对另外两相套管线夹做了同样的处理', '对主变套管进行红外精确测温复测']","('需停电处理', 'B类修检', ['2.加强带电测试工作', '及时处理带电测试过程中发现问题制定有效的带电测试方案', '有针对性的进行故障排查', '才能提高故障判断率。3.红外成像对设备有效的检测设备连接点松动、接触面氧化等接触不良缺陷'])"
36-山东-山东省110kVXX站#1主变跳闸全站停电故障分析,变压器,,,,,2008/5/16,16-Oct,主变故障,,,,"(主变,山东鲁能泰山电力设备有限公司)、",110kV,,主变,本次事故的主要原因为室外刀闸接头受潮，金属件受腐蚀接触电阻变大，造成设备发热根据现场故障初步分析为35kV线路C相单相接地，导致另外两相电压升高，反应到#1主变301开关柜内进线电缆头B相，暴露出该相绝缘降低开始对地或其它两相放电，从而导致主变35kV侧出口短路和相间接地短路使线路和主变跳闸；而在第二次故障时，主变故障点在主变35kV进线上，主变中后备保护之外，同时不满足差动动作条件，只在15设备在室外露天运行，雨水和潮气沿着缝隙侵蚀金属连接件，造成金属件受腐蚀，久而久之接触电阻过大，造成设备发热的情况1、室外刀闸接头因受潮，金属件受腐蚀接触电阻变大是引起事故的主要原因之一，是以后带电检测的重点,现场对异常的接头进行了外观检查，复合绝缘外套未发现损伤现象；对接线端进行拆卸，发现螺栓与接线端帽有锈蚀2、做好室外设备定期带电监测工作，发现隐患及时上报处理,因启动值装置不反应，无法分析当时动作情况鉴于此，现场对异常的接头进行了接线端除锈处理，并涂刷电力复合脂，重新接线后观测无发热情况，该隐患得以消除当数据异常时要综合分析，逐项排除，并结合试验项目进行判断,,山东省110kVXX站#1主变跳闸全站停电2014年04月15日13时53分51秒，#1主变故障跳闸110kVXX站一台50MVA主变运行，#1主变跳闸后导致全站失电故障过程为35kV港口线与#1主变同时动作，主变跳闸，线路重合成功；线路遥控分闸后，检查无异常送#1主变，此时#1主变301开关未合闸，发现#1主变301开关柜内有火光伴有浓烟，发现B相电缆头燃烧，立即停用#1主变并灭火，此时主变未动现场检查，35kV港口线13,110kVXX站#1主变，型号SSZ10-50000/110，厂家山东鲁能泰山电力设备有限公司，出厂日期2008-05-16，投运日期2011-12-05#1变保护装置为深瑞厂家，型号为ISA-361G、ISA-388G、ISA-387G、ISA-341G，对应版本号为V3.10，保护装置2008年投运,复合,故障,[],"('需停电处理', 'B类修检', ['是以后带电检测的重点', '现场对异常的接头进行了外观检查', '发现隐患及时上报处理'])"
37-山东-山东省110kVXX站#1变非电量保护动作故障分析,变压器,,,"(变压器型号：SSZ11-50000/110,出厂序号：07030119)、",,7-May,16-Oct,主变故障,,0℃,,,110kV,,主变,本次故障保护装置动作正确，主要原因为变压器内部绝缘材料老化、绝缘支撑松动，引发绝缘损坏，造成匝间短路，引起变压器故障通过对#1主变一、二次设备的检查，基本可以判定是由于变压器内部有故障引起的本体重瓦斯动作，主变三侧掉闸、#1主变二次回路经检查无异常，此次保护动作正确内部绝缘材料老化、绝缘支撑松动，引发绝缘损坏，造成匝间短路，引起变压器故障,,电气试验人员到达现场进行以下测试1）本体瓦斯继电器内气体取样色谱分析；2）本体油箱绝缘油取样分析；3）绕组变形测试（频响法）；4）绕组直流电阻测试从电气试验结果看，故障后气体烃含量严重超标，故障后油样也已被故障气体污染，烃含量超标；3月10日对主变油样进行再次取样，总烃含量略有减小，乙炔降至160uL/L中压B相绕组有变形大致是因为故障冲击所致，10日油色谱复测数据降低，极有可能取样点离故障点较进，故障发生后总烃聚集造成第一次取样数据高，产生气体经过一天油溶解、扩散后，故障点总烃含量降低中压绕组首端第五、六、七段导线倾斜变形，绕组末端线段内垫条挤出绕组；低压绕组上部线段轻微变形根据上述情况，运检部已与变压器厂制定维修方案，主要更换该变压器高压侧A相绕组、三相中低压绕组以及变压器油等，该变压器于2008年9月30日运回原站就位，全部试验合格后投运,2015年3月9日，110kVXX#1变压器跳闸，保护人员到达现场对设备进行了检查,山东省110kVXX站#1变非电量保护动作,#1变保护装置为深瑞厂家，型号为ISA-361G、ISA-388G、ISA-387G、ISA-341G，对应版本号为V3.10，保护装置2008年投运内桥100开关保护测控装置有变位信息，2015年03月09日15时44分51秒650毫秒，开关由合位变为分位,本体,本体故障,['电气试验人员到达现场进行以下测试1）本体瓦斯继电器内气体取样色谱分析；本体油箱绝缘油取样分析；绕组变形测试；绕组直流电阻测试从电气试验结果看'],"('需停电处理', 'B类修检', ['引起变压器故障通过对#1主变一、二次设备的检查', '主变三侧掉闸、#1主变二次回路经检查无异常'])"
38-山东-山东省110kVXX站1号变压器故障报告,变压器,,农药厂变电站,"(本体,1/27)、",,,2006/3/31,母线故障,,,,,110kV,,母线,在大电流冲击下，绕组发生变形的程度，其线圈压力和线圈尺寸及压接情况改变的程度，用肉眼都是不能测定的当绕组受到短路电流的冲击后，绕组的机械强度薄弱点会产生一定程度的位移，造成绝缘的损伤测试结果高压绕组绝缘电阻及吸收比与前一次测试结果基本相符，中压绕组在测试绝缘电阻时，指针不稳定，说明中压绕组在测试过程中出现对其它绕组及地放电现象，中压绕组存在绝缘故障，低压绕组对地绝缘电阻为0，低压绕组可能存在绝缘故障，铁心对地绝缘电阻为3MΩ，铁芯可能存在绝缘故障通过对变压器进行吊罩解体检查，发现高压绕组A相下部引线处附着有烧溶的小金属粒，变压器铁芯绝缘垫片出现外露，油箱底部有一掉落的绝缘片，中压A相绕组中性点引线处严重烧损，存在短路与断线现象，中、低压线圈间有铜瘤、炭黑，中压A相下端出线与下端第2饼间绝缘破损，饼间短路，说明测试方法正确有效，测试数据准确可信，分析判断符合实际，该变压器即为内部绕组短路、断线、主绝缘损坏的突发性故障，变压器线圈整体、引线、横向及轴向等尚未发生变形，由于变压器受外部故障冲击，中压A相下端出线与下端第2饼间绝缘溥弱，导致饼间短路，短路电流将线圈烧断，使1号变压器本体重瓦斯保护动作，跳三侧开关1.加强运维人员对变压器的巡视，任何不正常现象（如渗漏油、油位过高或过低、温度异常、声音不正常）要即报告调度及有关部门2.合理调整电网运行方式，避免变压器超载运行，一旦负荷超过允许的正常值时，值班人员应及时将过负荷的大小和持续时间汇报给调度员3.变压器瓦斯保护和差动保护动作跳闸，在未查明原因和消除故障之前，不得送电,通过以上试验数据的判定以及经油气色谱分析结果，最终确定变压器内部存在绕组短路、断线、主绝缘损坏等故障与此同时，根据先进行定性判断，再进行定位判断的原则，又对变压器进行绕组变形测试，其次通过变比（匝数比误差）及直流电阻测试对绕组的纵绝缘进行了检查，最后在确定绕组存在匝间故障后，又通过绝缘电阻、泄漏电流、介质损耗对绕组的主绝缘进行了检查测试修复后的变压器确保技术指标不低于原设计水平，大修工期确保十五天内完成，变电队派专人进行全过程监造，出厂时共同进行各项试验，确保变压器出厂合格4.当变压器因负荷高致使油温升高时，应及时开启冷却风扇的运行，同时加强对变压器的巡视，及时监视变压器的温度，当油温超过允许温度（85℃）时，应及时汇报调度员，降低变压器的负荷7.对今后订购的变压器，要加强技术监督和全过程监造，认真落实变压器反措要求，特别是对变压器抗短路能力的要求不能忽视,753，停用110kV、35kV备投装置压板，检查1号变压器本体外表无明显异常，变压器油温50℃，1号变压器本体瓦斯继电器内部有气体（接近观察窗的1/27）参照变压器出口短路故障判断的一般规律，确定首先进行油气色谱分析、其次进行绝缘检查，并对绕组变形状况、变压器纵绝缘、主绝缘等几个方面进行测试分析，确定故障大体位置和性质色谱分析的数据乙炔及烃总和的含量均已超过规程规定，根据变压器故障产生气体组分的特征，判断为突发性高能量电弧放电在做绕组变形试验时，35kv侧A相绕组近似搭接，阻值变大，电感和电容都有改变，阻抗发生了变化，对频响曲线也有改变，怀疑变压器中、低压绕组（受中压绕组的波及影响）可能存在变形故障测试结果高压绕组对低压绕组变比符合规程规定，中压绕组对低压绕组变比远远超出规程标准，且与交接试验数据不相符，认定中压绕组存在短路故障如电阻相间差在出厂时超过规定，制造厂已说明了这种偏差的原因，则与以前相同部位测得值比较，其变化不应大于2%测试结果高压绕组直流电阻及不平衡系数基本正常，中压绕组不平衡系数远远超出规程标准，且A相绕组直流电阻超出B、C相1262倍，说明中压绕组A相存在短路或断线故障，低压绕组直流电阻不平衡系数虽然超出规程标准，但是与交接试验及历次预防性试验数据相比，变化规律及不平衡系数相符，属正常测试结果高压绕组泄漏电流与前一次测试结果基本相符，中压绕组在测试泄漏电流时，升到直流电压7kV时，发生击穿故障，中压绕组存在绝缘故障，低压绕组加不上试验电压，低压绕组也可能存在绝缘故障根据规程规定测试结果高压绕组tgδ%基本符合规程规定，因中压绕组存在绝缘故障，故只能加3kv试验电压（规程规定试验电压为交流10kv），中压绕组在3kV试验电压下，tgδ%即超出规程规定，中压绕组存在绝缘故障，低压绕组加不上试验电压，低压绕组也存在绝缘故障6.接受教训，举一反三，对XX站1号变压器同类型变压器进行模底分析、技术跟踪，在一个检修周期内，结合停电，进行全面的试验分析如有必要，制定技改或大修方案并加以实施,调控人员命令检查6kVI段母线无异常后，拉开6kVI段所有线路开关，合上6kV分段50开关，恢复6kVI母线所带线路供电110kVXX站1号变压器退出运行，2号变压器带全站负荷，电网运行方式改变，电网安全与供电可靠性受到威胁经与变压器厂有关技术人员共同商讨，现场无法进行故障修复，必须将变压器返厂大修2.更换全部蝶阀，确保运行后无渗漏油；5.更换本体全部二次电缆，增加护线槽架，更换通风,2006年3月31日729，110kVXX站35kV汶南矿线速断保护动作掉闸重合不成，1号变压器本体重瓦斯发信号，110kV电压回路断线，低频低压装置异常，110kV母线交流电压消失，110kV备投动作，35kV分段备投动作光子牌亮由于35KV1号汶南矿线线路故障跳闸，引发1号变压器重瓦斯保护动作，三侧开关跳闸，根据1号变压器本体瓦斯继电器内部有气体的情况，初步判定1号变压器本体内部故障,工作人员现场检查发现，110kV南东支线11开关、桥10开关、1号变压器35kV31开关及6kV51开关掉闸，110kV南蒙支线12开关备投动作合闸带110kVII母线及2号变压器，35kV分段备投动作合闸带35kVI段母线，6kVI母线失电（6kV分段因无备投装置）5.变压器因故障掉闸造成全站停电不能恢复送电时，可根据调度指令，通过东都变电站35kV药厂线→东都农药厂35kV变电站→XX站35kV南药线送电带35kVⅠ、Ⅱ母线，恢复35kV系统的供电（所带负荷应控制在35kV南药线和35kV药厂线线路的允许电流范围之内）,母线,母线故障,"['110kV南蒙支线12开关备投动作合闸带110kVII母线及2号变压器', '35kV分段备投动作合闸带35kVI段母线', '通过东都变电站35kV药厂线→东都农药厂35kV变电站→XX站35kV南药线送电带35kVⅠ、Ⅱ母线']","('需停电处理', 'A类修检', ['铁芯可能存在绝缘故障通过对变压器进行吊罩解体检查', '跳三侧开关1.加强运维人员对变压器的巡视', '任何不正常现象要即报告调度及有关部门2.合理调整电网运行方式', '其次通过变比及直流电阻测试对绕组的纵绝缘进行了检查', '又通过绝缘电阻、泄漏电流、介质损耗对绕组的主绝缘进行了检查测试修复后的变压器确保技术指标不低于原设计水平', '大修工期确保十五天内完成', '同时加强对变压器的巡视', '要加强技术监督和全过程监造'])"
39-山东-山东省110kVXZ站#1变压器误跳闸报告,变压器,,石村变电站,,,9-Jul,2013/2/25,主变故障,,,,"(主变,保定天威变压器有限公司)、",110kV,,主变,,,由以上报告可看出，卫育II线保护装置存在问题（1）XZ站10kV保护装置频繁发生异常情况题较多，后期结合停电对保护装置进行了一次全面升级,调度人员开始对10kV线路拉路（以下时间为主站提供时间），合上1111后，母线接地报警信号，判断1111线路接地，后确认10kV卫育II线111102分线箱电缆着火所致（1）对10kV卫育II线1111间隔保护装置进行停电检查，得出CPU板硬件出现异常,,2013年2月25日19时54分，XZ站报A、B相电压升高，判为C相接地由现场检查情况分析，19:54卫育II线1111C相存在接地情况，调度试拉各10kV线路，但1111开关未拉开，20（2）由于XZ站为2009年投运过渡智能化站，产品技术不够成熟，自从投运以来共发生异常达12次,,故障,"['，卫育II线保护装置存在问题。XZ站10kV保护装置频繁发生异常情况题较多', '卫育II线保护装置存在问题XZ站10kV保护装置频繁发生异常情况题较多', '后期结合停电对保护装置进行了一次全面升级', '2013年2月25日19时54分', 'XZ站报A、B相电压升高', '判为C相接地由现场检查情况分析', '19:54卫育II线1111C相存在接地情况', '调度试拉各10kV线路', '但1111开关未拉开', '由于XZ站为2009年投运过渡智能化站', '，自从投运以来共发生异常达12次', '自从投运以来共发生异常达12次']","('需停电处理', 'B类修检', [])"
4-冀北-国网冀北电力有限公司SM站110kV1号主变故障跳闸分析报告,变压器,,,"(避雷器,YH5WR-17/46(Y)、(电流互感器,LZZBJ71-12)、",,2003/1/1,,主变故障,,,,"(避雷器,广东中山市泰峰电器有限公司)、(避雷器,西安西电高压电器厂)、",110kV,,主变,由于低压侧属于不接地系统，所以发生单相对地放电时，故障相电压降低，另外两相电压升高，如果不接触地和阻尼电阻等影响，故障相应降低为零，另外两相升高为线电压所以并联在CT和母线间的避雷器承受很高的过电压，设备运行年限较长内部绝缘老化，发生击穿,1、为了防止该类缺陷的再次发生应加强检修、试验力度对运行五年及以上的避雷器应加强红外等带电检测项目，加强巡视；对运行10年及以上的避雷器结合外观、试验数据等对单项数据接近标准值或不满足运行需求的进行更换2、建议将硬铜/铝排连接的避雷器进行软连接改造，避免由于安装挂地线、连接排自身等受力情况,定值单差动门槛值为0.7A，保护出口正确从上述录波图中看出，高压侧A相电流是另外两相的两倍左右，并且方向相反，在结合现场查找到的故障点，可以判断低压侧发生A、C两相短路故障，由于A、C两相中间相隔B相，所以可以分析出A、C两相应该是均对地放电，即发生故障应为两相接地故障由于故障发生在低压侧，低压侧属于不接地系统（电网运行图如下所示），所以录波图中看不出零序电压及零序电流按照理论分析，在电源侧应有电压变化现象，即A相电压最低，另外两相电压较高，但由于电源侧，离故障点距离较远，所以无法看到电压的明显变化图4B、C相CT表面有放电爬弧现象，C相（右图为主要故障点）图7CT设计、安装不合理导致C相严重变形，根部断裂图8A相CT表面有严重爬弧放电痕迹，是此次事故的故障点,5解体检查处理情况对损坏设备进行了更换3、建议对母线桥原CT（结构形式为一次引线为固体浇注板式）进行更换成户外型，爬电比距大的穿心CT，避免一次引线对设备本体造成的拉力损伤，减少检修预试时的拆接工作量，提高设备运行的可靠性,国网冀北电力有限公司SM站110kV1号主变故障跳闸分析报告事故前，翟煤线111开关带SM站1号主变、4号主变（转6kV）运行，高煤线112开关带2号主变、3号主变（转6kV）运行，主变分列运行，145开关、345开关、646开关均在分位，145、345、646自投投入SM站1号主变保护装置，型号四方公司CST-141B，在2013年3月12日05时33分58秒(此时间不准确)出口，保护动作行为为差动保护A相出口，差流4.84A，高压侧瞬时最大电流8.3A，考虑CT变比800/5，一次瞬时最大电流1328A左右差动保护动作后，由于SM站110kV侧采用内桥接线方式，主变差动保护动作闭锁145自投，所以145自投未动作，属于正确，345开关检测35kV4号母线失压，无闭锁开入，无闭锁电流，自投动作，再次跳开301开关，合上345开关，保护动作行为正确346开关检测6kV4号母线失压，无闭锁开入，无闭锁电流，自投动作，再次跳开601开关，合上646开关，保护动作行为正确此时主变保护判断为低压侧发生两相短路故障，差动保护动作跳闸,1号变型号为SFSZ9-40000/110，厂家为济南志友集团股份有限公司，出厂日期为2003-01-01，投运日期为2003-12-10；10kV避雷器型号为YH5WR-17/46(Y-金属氧化物，厂家为西安西电高压电器厂，出厂日期为2003年6月,母线,母线动稳定电流、热稳定电流、负载电流能力不足,['定值单差动门槛值为0.7A'],"('需停电处理', 'A类修检', ['为了防止该类缺陷的再次发生应加强检修、试验力度对运行五年及以上的避雷器应加强红外等带电检测项目', '加强巡视；对运行10年及以上的避雷器结合外观、试验数据等对单项数据接近标准值或不满足运行需求的进行更换。建议将硬铜/铝排连接的避雷器进行软连接改造', '避免由于安装挂地线、连接排自身等受力情况'])"
40-山东-山东省110kVZN站1号主变110kV侧9711 C 相电流互感器故障报告,变压器,,ZN变电站,"(主变,9711-3)、(主变,9701-1)、(主变,LB7-100)、(主变,9701-3)、(主变,9711-1)、(主变,9751-3)、",,,2015/4/13,电流互感器故障,,,,"(电流互感器,江苏精科互感器有限公司)、",110kV,危急缺陷,电流互感器,,7、拆除安全措施，对设备恢复送电，送电成功，设备运行正常（1）加强带电检测技术的应用，精心巡视能起到及早发现隐患、消除隐患、防止事故发生和扩大的重要作用；（2）对设备进行红外测温时，要普测与精准测温相结合，要观察细致，不能一扫而过，对任何可疑的发热点均不能放过，发现异常及时反馈报告，让有经验的同志进行再次核对性检测，并于检测后认真整理分析试验报告，有助于隐患的发现和消除,发现该问题后，变电运维一班迅速将该问题告知运维检修部，运维检修部立即组织人员配合变电检修班至现场勘察，发现该相电流互感器确实存在放电现象（如下图，红圈内为放电点），但后台各保护装置指示正常变电检修班使用红外热成像仪对该相电流互感器进行红外热成像检测，通过精准红外测温，发现#1主变110kV侧9711C相电流互感器一次接线柱处存在明显温升，怀疑其内部接线柱螺栓松动，长期运行发热导致绝缘降低引起放电现象，该隐患可能导致该相电流互感器绝缘击穿、烧毁为防止事态扩大，变电运维班及时在PMS系统中及时提报了变电危急缺陷（见附件1）6、恢复一、二次连接，并进行交接试验和保护调试；,,山东省110kVZN站1号主变110kV侧9711C相电流互感器故障报告110kVZN变电站#1主变110kV侧9711电流互感器运行正常由于此设备位于#1主变110kV侧开关外侧，不在主变保护的保护范围内，该相电流互感器故障会越级引起110kV进线保护动作，造成110kVZN变全站失压，接带的35kV北沙变、工业园变全站失电，造成六级电网事件3、设备停电后，对#1主变110kV侧9711电流互感器进行直流电阻测试，发现C相电流互感器直阻明显增大，测试值78.5mΩ，其他两相直阻约在12至15mΩ之间，因此确定该电流互感器一次接线柱内部螺栓松动；,"110kVZN变电站#1主变110kV侧9711电流互感器为江苏精科互感器有限公司生产的LB7-100（GYW2）型户外敝开式电流互感器，出厂日期为1997年4月，电流比2*300/5A，额定绝缘水平126/185/450kV，额定热电流31.5kA,动稳定电流80kA2015年4月13日，变电检修班在PMS系统中关联该危急缺陷办理变电第一种工作票，工作票号为5231504003（见附件2），工作任务为110kVZN变电站#1主变110kV侧9711电流互感器更换",电流互感器,电流互感器故障,"['发现该相电流互感器确实存在放电现象（如下图', '但后台各保护装置指示正常变电检修班使用红外热成像仪对该相电流互感器进行红外热成像检测', '发现#1主变110kV侧9711C相电流互感器一次接线柱处存在明显温升', '该隐患可能导致该相电流互感器绝缘击穿、烧毁为防止事态扩大', '110kVZN变电站#1主变110kV侧9711电流互感器为江苏精科互感器有限公司生产的LB7-100型户外敝开式电流互感器', '工作任务为110kVZN变电站#1主变110kV侧9711电流互感器更换']","('需停电处理', 'A类修检', ['拆除安全措施', '设备运行正常加强带电检测技术的应用', '让有经验的同志进行再次核对性检测', '并于检测后认真整理分析试验报告'])"
41-山东-山东省110kVZY站1号变压器故障报告,变压器,,ZY变电站,,,,2015/4/22,主变故障,,,,,110kV,,主变,综上，认为造成有载分接开关油室渗漏的原因为,1．提高设备安装标准在有载分解开关检查和检修维护中，检查和重新紧固所有零件，防止零件在频繁的调换操作中出现松动和脱落,试验人员根据现场情况，对该变压器本体进行了油样的采取，随后进行了油色谱分析和油简化试验，并与2014年结果进行了对比，结果如下表2、3所示由表2中可以看出1号变压器本体油中出现了乙炔气体，其他成分均有一定的增长，但增长幅度不大《输变电设备状态检修试验规程》规定，油中乙炔成分含量应不超过5μL/L，而该油样中乙炔含量达到5.1μL/L，我们初步怀疑是有载分接开关渗漏表3中，简化试验中闪点值明显降低10℃，油耐压值有一定的降低，酸值和介损值有一定的增长，但幅度均不大《电力设备交接和预防性试验规程》中规定，油闪点值不应低于原始数值10℃2.向变压器本体充氮至0.02MPa，保持压力半小时，发现C相定触头9处渗油、B相定触头6处渗油图2左图3.变压器本体放油，拆除有载分接开关定触头引线，更换存在渗油现象的15个定触头4.向有载分接开关油室注油，充氮至0.02MPa，保持压力半小时，发现A相定触头1处渗油，有载开关油室底盘处渗油5.有载分接开关油室放油，更换存在渗油现象A相定触头1处，更换10个铆钉及配套的1个O形密封圈由表4和表5可以看出，滤油后的油样色谱分析中乙炔消除，其他成分含量和简化试验结果均合格随后，试验人员对变压器有载分接开关档位进行了直流电阻测试，结果如表6所示，数据均合格通过取变压器本体油样进行色谱分析、油质组成分析，可以确定有载分接开关是否存在渗漏缺陷,ZY站全部负荷由山口站通过10kV山祝线接带，适逢农业灌溉阶段，极大地增加了山口站运行压力，严重威胁电力供应可靠性,停电期间，ZY站所带五个棉纺厂大负荷被迫限电，损失负荷较大,2015年4月22日10时，天气晴朗，工作人员在巡视中发现，1号变压器有载分接开关油枕油位过高、呼吸器硅胶浸油，如图1所示6.再次向有载分接开关油室注油，充氮至0.02MPa，保持压力半小时，检查发现无渗油处,分接开关,油耐压试验不合格,"['试验人员根据现场情况', '我们初步怀疑是有载分接开关渗漏表3中', '拆除有载分接开关定触头引线', '更换存在渗油现象的15个定触头4.向有载分接开关油室注油', '有载开关油室底盘处渗油5.有载分接开关油室放油', '试验人员对变压器有载分接开关档位进行了直流电阻测试', '可以确定有载分接开关是否存在渗漏缺陷', '1号变压器有载分接开关油枕油位过高、呼吸器硅胶浸油', '6.再次向有载分接开关油室注油']","('需停电处理', 'B类修检', ['1．提高设备安装标准在有载分解开关检查和检修维护中', '检查和重新紧固所有零件'])"
42-山东-山东省110kVZZ#2主变有载开关故障报告,变压器,,,"(分接开关,DL/T574-2010)、(有载开关,50.6kV)、(母线,1-2)、(分接开关,Q/GDW1168-2013)、(有载开关,500-72.5/B-10193W)、",,12-Aug,2014/5/30,主变故障,,,,"(有载开关,贵州长征电力设备有限公司)、",110kV,,主变,主变压器本体油样出现乙炔，有两种可能，一是有载分接开关故障后油泄漏进入变压器，造成变压器油样被污染；二是有载分接开关故障时放电，导致分接选择器上引线或接头发热、拉弧，产生乙炔结合主变压器负荷变化频繁、故障前有载开关分接头短时内连续切换的情况，因绝缘板与连接引线接头之间绝缘较弱，频繁切换产生冲击过电压，过电压作用于两点间发生电弧击穿，电弧电流经开关支路从切换芯子接触板与油室上的纽扣触头流过，致使内部连接线从薄弱处熔断，在该电弧作用下，变压器油急剧分解，产生大量气体加剧故障，所产生的气体一部分会溶于油中，使变压器油劣化，另一部分游离于油中，使开关气室内压增加，最终导致气体继电器动作根据吊芯检查情况推断，有载分接开关的分接选择器中心绝缘柱绝缘材料工艺欠佳，B相导电接触环在多次动作后，中心绝缘柱变形，造成放电并损伤局部绝缘由于该对应点发生电弧击穿，在该电弧的作用下，一方面变压器油会因电弧作用而急剧分解，产生大量气泡加剧故障，而产生的气体会溶解于变压器油中，另一部分会游离在油中，使分接开关油室内压剧增，最终使分接开关保护动作另一方面，由于电弧电流的作用，电弧电流经开关支路从切换芯子接触板与油室上的纽扣触头流过，致使内部连接线从薄弱处熔断这两种现象同时发生并导致主变保护动作，系统保护动作并切断电源,1、对安装现场发现振动超标的产品，必须进行相关检查，有必要时应返厂处理4、结合设备年度检修，对1-2处类似结构母线的有载开关进行吊检试验，杜绝有类似情况发生,"本次故障有载开关及变压器均为运行不久的新设备，运行期间按Q/GDW1168-2013《输变电设备状态检修试验规程》规定的周期进行油色谱分析，结果一直正常主变压器所带负荷较小但变化频繁，导致AVC控制的有载分接开关自动调压频繁3.1根据现场检查情况，有载分接开关内部油所剩不多、开关本体损坏严重现场对主变压器本体油样进行色谱及简化分析，对主变压器本体进行绕组变形、绕组连同套管的直流电阻测试、绕组各分接位置电压比测试及变压器本体绝缘电阻测试、电容量及介质损耗试验变压器本体绕组变形测试显示，高压绕组（额定分接）对中压绕组（额定分接）短路阻抗所做变压器其他项目均符合规程要求根据试验结果初步分析，变压器故障后中压侧绕组可能存在轻微变形有载分接开关进行多次循环切换，以消除触头表面油膜和杂质对更换下来的切换开关进行解体后，发现快速机构连接板与连接线接头之间存在烧灼痕迹，如图1所示图1切换开关的快速机构连接板与连接线接头之间有烧灼痕迹更换后对有载分接开关油样及过渡电阻、时间、同期性测试，试验结果如表2所示所有分接在切换过程中，测量波形均有""过零点""现象按照DL/T574-2010《变压器分接开关运行维修导则》判定有载分接开关油样不合格，按Q/GDW1168-2013《输变电设备状态检修试验规程》判定分接开关本体试验数据不合格待变压器油过滤、重新注入、静置后，再次取油样进行色谱、简化分析，油样合格，乙炔含量为0μL/L，有载开关油样耐压值为50.6kV对有载开关进行过渡电阻测试，试验结果如图2~3所示由图2可以看出，波形在切换过程完成后出现不规则抖动，但切换时间满足要求，波形基本无异常，现场采用3A电流测试高压B相，其过渡电阻8.6Ω，与铭牌值2.9Ω相比初值差达到+196.55%图3中，波形出现过零点现象，未体现切换过程，该图代表试验中各分接均出现的情况切换开关在切换过程中有异常，多次切换测试波形存在""未切换""现象，并且过渡电阻阻值与铭牌值相差较大，故障点应该在有载分接开关未更换的分接选择器上，很可能是分接选择器动触头与中心绝缘筒间接触不良导致的绝缘损坏，建议对变压器进行返厂吊芯检查分接选择器的B相导电接触环与中心绝缘柱联接处有被烧黑现象如图5所示从该故障现象看，本次故障为分接开关绝缘故障，故障主要涉及分接开关快速机构安装板对转换开关左连接线接线头间的变压器油间隙击穿将原有发生烧伤的分接选择器的B相导电接触环与中心绝缘柱进行了更换，并将有载开关进行调整试验",检修人员决定更换有载分接开关，并注入新油，对本体油样进行加热、过滤，重新注入变压器后采样分析3.2现场更换有载开关主体后分析及处理对检查的过程和结果应进行详细记录，并归档备查2、加强现场安装工艺控制，严格按照相关产品安装工艺流程进行现场安装3、加强现场带电检测工作,2014年5月30日6时58分，XX#2主变110kV侧由3调至4分头，有载开关重瓦斯动作、主变跳闸110kVXX变电站2号主变压器在有载分接开关切换过程中，有载开关重瓦斯保护继电器动作，主变压器三侧开关跳闸，主变压器退出运行,110kVXX站#2主变型号SSZ11-50000/110；山东泰开电力变压器有限公司2012年8月产品，主变编号12399；#2主变有载开关型号VMIII500-72.5/B-10193W；序号911207004；贵州长征电力设备有限公司于2012年7月产品；于2013年12月24日投运2号主变压器为2013年4月出厂，于2013年11月投运，有载开关为VMⅢ500-72.5/B-10193W型，于2013年2月出厂现场检查，发现主变压器有载分接开关已损坏、漏油严重，初步判断为有载开关故障引起主变压器跳闸，决定对有载分接开关及主变压器本体进行诊断性试验检修人员进入箱体检查，未发现有明显烧灼痕迹及其他异常现象经吊芯检查发现，位于变压器内部的有载分接开关分接选择器B相的K1转换开关左连接线熔断，B相导电接触环与中心绝缘柱连接处有烧灼痕迹现场检查发现分接开关B相的K1转换开关连接线与快速机构安装板间经油间隙击穿，该连接线熔断,分接开关,动作特性、切换时间测量值不满足要求,"['本次故障有载开关及变压器均为运行不久的新设备', '导致AVC控制的有载分接开关自动调压频繁3.1根据现场检查情况', '有载分接开关内部油所剩不多、开关本体损坏严重现场对主变压器本体油样进行色谱及简化分析', '变压器故障后中压侧绕组可能存在轻微变形有载分接开关进行多次循环切换', '所示图1切换开关的快速机构连接板与连接线接头之间有烧灼痕迹更换后对有载分接开关油样及过渡电阻、时间、同期性测试', '测量波形均有""过零点""现象按照DL/T574-2010《变压器分接开关运行维修导则》判定有载分接开关油样不合格', '按Q/GDW1168-2013《输变电设备状态检修试验规程》判定分接开关本体试验数据不合格待变压器油过滤、重新注入、静置后', '故障点应该在有载分接开关未更换的分接选择器上', '本次故障为分接开关绝缘故障', '故障主要涉及分接开关快速机构安装板对转换开关左连接线接线头间的变压器油间隙击穿将原有发生烧伤的分接选择器的B相导电接触环与中心绝缘柱进行了更换', '发现主变压器有载分接开关已损坏、漏油严重', '决定对有载分接开关及主变压器本体进行诊断性试验检修人员进入箱体检查', '位于变压器内部的有载分接开关分接选择器B相的K1转换开关左连接线熔断', 'B相导电接触环与中心绝缘柱连接处有烧灼痕迹现场检查发现分接开关B相的K1转换开关连接线与快速机构安装板间经油间隙击穿']","('需停电处理', 'B类修检', ['最终导致气体继电器动作根据吊芯检查情况推断', '对安装现场发现振动超标的产品', '必须进行相关检查', '有必要时应返厂处理。结合设备年度检修'])"
43-山东-山东省110kVZZ变电站1号变压器三侧断路器跳闸故障报告,变压器,,ZZ变电站,,,,2015/9/1,断路器故障,,,90%,,110kV,跳闸故障,断路器,2．开关柜设计不合理，开关柜顶端未设置足够的排气通道，仅在四周留有排气孔，导致中层铁板出现凝露,3．运行人员巡视中对高温高湿环境不利于高压设备运行的重视程度不够，未采取有效的通风除湿措施4．按照公司下发的《关于开展变电站运行环境安全大检查活动的通知》要求，立即对公司范围内变电站设备运行环境进行检查并治理，发现问题，立即整改，9月20日前完成全部排查问题的整改落实针对室内环境潮湿问题，巡视中做好室内温湿度记录，重点排查高压设备受潮放电情况和微机保护装置运行环境温度过高问题开关柜内有加热装置的全面开启并做好记录、加放吸湿剂、同时增加部分变电站的除湿机、空调安装7．深刻吸取事件教训，举一反三，深入开展事故预想和专项隐患治理工作，加强恶劣天气的防范措施，提高变电运维和变电检修人员的应急处理水平,经过检查初步怀疑1号主变35kV进线C相套管有明显放电痕迹，故造成为1号主变跳闸试验后发现B相套管试验合格，C相套管绝缘检测试验值仅为20MΩ，耐压试验电压升至24kV时出现闪络由于该设备为老旧产品，厂家已停产，未找到备品备件，故决定对旧绝缘套管进行清理，再进行试验在拆下绝缘套管后，观察绝缘套管外表，可明显看到套管表面有大量的水渍，故判断绝缘套管长时间处在潮湿、干燥、潮湿，周而复始的环境中，形成大量水渍，见图4图4拆下的C相套管，可明显观察到水渍,9月1日04:11检修、运行人员到达现场，现场查看1号主变差动保护装置定置及报文5．重点检查变电站室内温湿度控制系统，尤其针对断路器室内湿度高的变电站，如青云站、成家楼站，检查除湿机的除湿效果，确保室内设备运行环境温湿度适宜,山东省110kVZZ变电站1号变压器三侧断路器跳闸故障报告110kVZZ站1号变压器35kV进线31断路器设备台帐信息，具体如表1所示110kVZZ变电站1号主变35kV进线套管B、C相闪络放电，导致主变比率差动动作，跳开11、10、31、51断路器110kVZZ变电站1号主变35kV进线套管B、C相闪络放电，导致主变比率差动保护动作，跳开1号主变各侧断路器，迫使1号变压器退出运行，电网运行方式改变，威胁电网安全运行,同时，开关柜顶端铁板上有水滴，用手触摸套管底端明显感到潮湿1．变电站断路器室内部环境恶劣，潮气太大，故障后巡视时湿度达到90%以上6．针对ZZ站35kV开关柜为运行15年以上的XGN型开关柜，提报项目储备进行更换,套管,套管故障,"['经过检查初步怀疑1号主变35kV进线C相套管有明显放电痕迹', '故造成为1号主变跳闸试验后发现B相套管试验合格', 'C相套管绝缘检测试验值仅为20MΩ', '故决定对旧绝缘套管进行清理', '再进行试验在拆下绝缘套管后', '可明显看到套管表面有大量的水渍', '故判断绝缘套管长时间处在潮湿、干燥、潮湿', '用手触摸套管底端明显感到潮湿1．变电站断路器室内部环境恶劣']","('需停电处理', 'B类修检', ['未采取有效的通风除湿措施4．按照公司下发的《关于开展变电站运行环境安全大检查活动的通知》要求', '立即对公司范围内变电站设备运行环境进行检查并治理', '立即整改', '9月20日前完成全部排查问题的整改落实针对室内环境潮湿问题', '重点排查高压设备受潮放电情况和微机保护装置运行环境温度过高问题开关柜内有加热装置的全面开启并做好记录、加放吸湿剂、同时增加部分变电站的除湿机、空调安装。7．深刻吸取事件教训', '加强恶劣天气的防范措施', '提高变电运维和变电检修人员的应急处理水平'])"
44-山东-山东省220kVBD#1主变充氮灭火装置误动作故障分析报告,变压器,,BD变电站,"(均压环,25*20mm)、",,,16-Jan,主变故障,,,,"(灭火装置,莱芜科泰电力科技有限公司)、(主变压器,山东电力设备厂)、",220kV,,主变,变压器厂家技术人员到现场后结合变压器内部结构设计图纸对故障情况进行了分析判断，放电部位很有可能位于110kVA相套管导电杆末端的均压环处经过分析研究后，发现该装置中未装设隔离挡板，造成运行中蜂鸣器对PLC模块电磁干扰，造成轻瓦斯误动作，如图所示2.2检查处理PLC模块的接地线，PLC地线独立接入总地，不与外部强电共地后再接入总地,测量与铁芯绝缘的各坚固件绝缘及铁芯绝缘电阻(MΩ)测量与铁芯绝缘的各坚固件绝缘及铁芯绝缘电阻(MΩ)加强充氮灭火装置的反措要求2.1目前的控制系统是半封闭的状态，为增加抗电磁干扰的能力，控制系统增加金属屏蔽外壳；,#1主变压器型号SFPSZ9-150000/220，额定容量150000/150000/75000kVA，额定电压（220±8*1.25%）/121/38.5kV，额定电流393.6/715.7/1124.7A，冷却方式ODAF，连接组别YNyn0d11，频率50HZ，出厂序号200311076，出厂日期2003.11，阻抗电压高对中13.56%478.85kW高对低23.07%150.51kW中对低7.81%122.95kW，生产厂家山东电力设备厂随后按照变压器出口短路故障进行了变形、直阻、变比及各种绝缘等电气试验，试验结果正常通过三比值法分析判定变压器内部有放电故障套管的介质损耗因数tgδ和电容量及末屏绝缘电阻套管的介质损耗因数tgδ和电容量及末屏绝缘电阻通过对比，电气试验数据合格现场放油打开110kVA相套管升高座下部的手孔，导电杆末端的均压环对升高座壳体有明显放电痕迹（见下图）1、吊起Am相中压套管发现底部均压环有大小共六处放点电，均压环上最大的一处放点电（25*20mm）与套管瓷绝缘连接处有明显放电痕迹（见照片）2、拆除、吊起110kVAm相中压升高座检查，内部电流互感器表面绝缘轻微发黑，升高座下部内壁明显放电，有两处明显放点电，升高座需返厂处理4、110kVAm相中压套管下部绝缘已损伤，厂家进行更换，升高座及电流互感器返厂处理5、变压器各部位密封后抽真空，变压器油放至60T油罐热油循环滤油，处理合格后注入变压器内部继续热油循环处理至合格,3、安排人员拆开110kV、35kV侧各相手孔检查内部引线及绝缘情况未发现异常，两人进入变压器内部检查，220kV侧中性点、110kV侧中性点引线及绝缘情况未发现异常，变压器内底部无异物安排人员将110kVAm相升高座下部与本体连接内壁及周围绝缘件检查、情况,"山东省220kVBD站#1主变充氮灭火装置误动作故障分析报告故障前，220kVBD站220kV#1、#2母线经母联200开关并列运行，#1母线带#1主变、宝王线运行；110kV#1、#2母线分列运行，#1母线带#1主变、#1主变、宝杨线、宝任尖线、宝乔I线运行现场查看充氮灭火控制装置，排油阀、充氮阀、消防指示灯已亮，重瓦斯及温度探测指示灯未亮，后台机信息显示""29日2点51分，充氮灭火装置排油阀动作""，无充氮灭火装置重瓦斯动作及温度异常等信息",高压套管型号BRLW-252/630-3，制造厂抚顺传奇套管有限公司出厂日期2003年，额定电流630A中压套管#1主变充氮灭火装置，生产日期为2010年，厂家为莱芜科泰电力科技有限公司，于2011年1月份安装完成并投入运行,套管,套管故障,"['试验结果正常通过三比值法分析判定变压器内部有放电故障套管的介质损耗因数tgδ和电容量及末屏绝缘电阻套管的介质损耗因数tgδ和电容量及末屏绝缘电阻通过对比', '电气试验数据合格现场放油打开110kVA相套管升高座下部的手孔', '导电杆末端的均压环对升高座壳体有明显放电痕迹吊起Am相中压套管发现底部均压环有大小共六处放点电', '均压环上最大的一处放点电与套管瓷绝缘连接处有明显放电痕迹拆除、吊起110kVAm相中压升高座检查', '升高座需返厂处理4、110kVAm相中压套管下部绝缘已损伤', '制造厂抚顺传奇套管有限公司出厂日期2003年']","('需停电处理', 'B类修检', ['如图所示。2.2检查处理PLC模块的接地线', '测量与铁芯绝缘的各坚固件绝缘及铁芯绝缘电阻(MΩ)。测量与铁芯绝缘的各坚固件绝缘及铁芯绝缘电阻(MΩ)加强充氮灭火装置的反措要求。2.1目前的控制系统是半封闭的状态'])"
45-山东-山东省220kVDY站35kV#2站用变A相线圈发热故障报告,变压器,,DY变电站,,,Jul-00,2015/7/15,,,,,,220kV,,,根据DL/T664-2008《带电设备红外诊断应用导则》DL/T664-2008附录A表A.1发热诊断依据热图像的热点温度≥80℃或δ≥80%，变电检修二班高度重视此问题，进一步观察发现设备A相外壳有放电闪络痕迹，考虑到长时间运行会造成设备过热损坏，闪络放电造成设备绝缘等级降低绝缘击穿，影响设备安全运行,3、绝缘电阻试验由于受温、湿度等因素影响较大，数据仅供参考；（1）加强对我市空气湿度大、盐度大地区，室内严重不通风，室内空气湿度大设备的，红外测温工作，及时发现此类室内设备隐患，是带电监测及红外测温的重点对象（2）加强带电测试工作，缩短带电测试周期，及时处理带电测试过程中发现问题制定有效的带电测试方案，结合设备结构，有针对性的进行故障排查，才能提高故障判断率,使用长焦相机对过温部位进行拍照，发现该位置有发白变色痕迹，疑似为放电闪络造成（见图4），该点上部和下部各一处也出现了变色现象（见图5），对比其他部位无此现象（见图6）7月15日，变电检修室办理变电站第一种工作票，对#2站用变进行试验，测得原始数据（见表2），分析数据发现设备本体并无问题及异常1、三次试验高压侧均在III分接位置，直阻数据会因温度的不同而发生变化；2、前两次试验为例行试验，后一次试验为检查性试验；4、三次试验例行试验项目（直流电阻、绝缘电阻）试验数据合格进一步对问题A相进行绝缘和耐压试验，耐压升值升高时发生沿面放电分析为表面绝缘图层老化所致发现数据异常后，应结合停电进行进一步检查、试验,检修人员进行现场勘察并制定检修计划检修人员到达现场后，闪络放电痕迹部位进行表面处理将原先外部绝缘漆剥离（见图6）并进行重新涂刷（高性能防污闪材料、见图7）和清扫，处理完毕后，重新试验，试验结果显示各项全部合格,"山东省220kVDY站35kV#2站用变A相线圈发热故障报告2015年7月15日，检修人员在对220kVDY变电站35kV#2站用变进行设备例行巡视过程中,运用红外热成像设备发现站用变A相异常发热，外壳中部划痕处发热为58.4℃，外壳其他部位温度30.3℃2015年7月15日，检修人员使用红外热像仪对220kVDY变电站进行迎峰度夏前红外测温工作，发现35kV#2站用变A相异常发热，最热点标记点达71.3℃，温升约20.6℃，红外图谱见图1～图3，测试结果详见表1",220kVDY变电站35kV#2站用变为2000年7月投运，型号SC-315/35；山东鲁能泰山电力设备有限公司2000年11月产品DY站地处滨州市北海新区，靠近海边，环境湿度大、盐度大，其35kV#2站用变室未安装室内通风装置，设备室内密闭，通风状况较差,本体,本体故障,['分析数据发现设备本体并无问题及异常1、三次试验高压侧均在III分接位置'],"('需停电处理', 'B类修检', ['变电检修二班高度重视此问题', '数据仅供参考；。加强对我市空气湿度大、盐度大地区', '是带电监测及红外测温的重点对象加强带电测试工作', '及时处理带电测试过程中发现问题。制定有效的带电测试方案', '有针对性的进行故障排查'])"
46-山东-山东省220kVGJ站#1主变钟罩故障报告,变压器,,GJ变电站,,,8-Sep,2015/5/15,主变故障,,,,"(主变,泰安泰山电气有限公司)、",220kV,,主变,检修二班人员到达现场后进一步观察发现设备发热现象严重，考虑到长时间运行会造成设备过热损坏，造成油绝缘老化，影响设备安全运行本次检修处理为以后发现处理类似情况提供了借鉴，下一步对变压器产生漏磁通过大的原因进行查找，从变压器制造的角度进行分析，改进生产工艺及流程，根本上解决此类问题,此类漏磁通过大引起的涡流发热，通过红外测温及时发现隐患，是带电监测及红外测温的重点对象（2）加强带电测试工作，缩短带电测试周期，及时处理带电测试过程中发现问题制定有效的带电测试方案，结合设备结构，有针对性的进行故障排查，才能提高故障判断率,（根据DL/T664-2008《带电设备红外诊断应用导则》DL/T664-2008附录A表A.1发热诊断依据热图像的热点温度≥80℃或δ≥80%）检修人员现场对温升部位进行测温，发现该位置确实有温度升高，对比其他部位并无此问题发现5月15日，变电检修室办理变电站第二种工作票，对#1主变进行检查性试验，测量变压器铁芯接地电流，取变压器本体油样进行油色谱分析正常（见表1），根据数据发现设备本体并无问题及异常发现数据异常后，应结合停电进行进一步检查、试验,变电检修室高度重视此问题，立即申请停电处理经检查、处理、试验后，设备恢复正常检修人员到达现场后立即进行现场勘察并制定检修计划检修人员到达现场后，首先对设备情况进行分析，发现该螺栓过热是由于低压线圈引线交叉处漏磁通大，该漏磁通穿过箱沿时集中于螺栓通过，引起涡流发热我们将发热螺栓更换为不锈钢螺栓，箱沿处防锈漆进行磨光处理，箱沿两端用厚5mm宽50mm宽铝排进行上下掐接（见图2），处理完毕后，螺栓发热故障消除,"山东省220kVGJ站#1主变钟罩螺栓发热故障报告2015年5月15日，电气试验班在对220kVGJ变电站#1主变进行全站设备红外精确测温的过程中,运用红外热成像设备发现变压器钟罩螺栓异常发热，发热为59.8℃，外壳其他部位温度24.3℃",220kVGJ站#1主变型号SFSZ10-180000/110;泰安泰山电气有限公司2008年9月产品，于2008年12月20日投运2015年5月15日，检修人员使用红外热像仪对220kVGJ变电站进行春季设备检查过程中红外精确测温工作，发现#1主变底部钟罩螺栓异常发热，最热点标记点达59.8℃，温升约44.3℃（见图1）（1）220kVGJ变电站#1变压器为2008年12月投运，位于我市城区中心，担负着我市主城区及周边工厂供电任务，负荷较大且长时间满负荷运转,,故障,"['检修人员现场对温升部位进行测温', '发现该位置确实有温度升高', '对比其他部位并无此问题发现5月15日', '变电检修室办理变电站第二种工作票', '对#1主变进行检查性试验', '测量变压器铁芯接地电流', '取变压器本体油样进行油色谱分析正常', '根据数据发现设备本体并无问题及异常', '应结合停电进行进一步检查、试验', '于2008年12月20日投运2015年5月15日', '检修人员使用红外热像仪对220kVGJ变电站进行春季设备检查过程中红外精确测温工作', '发现#1主变底部钟罩螺栓异常发热', '最热点标记点达59.8℃', '220kVGJ变电站#1变压器为2008年12月投运', '，担负着我市主城区及周边工厂供电任务', '担负着我市主城区及周边工厂供电任务', '负荷较大且长时间满负荷运转']","('需停电处理', 'B类修检', ['检修二班人员到达现场后进一步观察发现设备发热现象严重', '影响设备安全运。行本次检修处理为以后发现处理类似情况提供了借鉴', '下一步对变压器产生漏磁通过大的原因进行查找', '是带电监测及红外测温的重点对象加强带电测试工作', '及时处理带电测试过程中发现问题。制定有效的带电测试方案', '有针对性的进行故障排查'])"
47-山东-山东省220kVHM站1号变压器三侧断路器跳闸故障报告,变压器,"(额定短时耐受时间(s)*,接地开关机构型式)、(动作时间,2015年7月20日16时26分43秒289毫秒)、",防止变电站,"(瓷瓶,301-3)、(主变,301-3)、(隔离开关,301-3)、(瓷瓶,301-3C)、(主变,35kV301-3)、(主变压器,301-3)、",,2014/11/17,2015/7/20,断路器故障,,,,,220kV,跳闸故障,断路器,工区领导牵头，各专业人员一起讨论故障原因及应急抢修方案，故障原因锁定在1号主变35kV301-3隔离开关C相支持瓷瓶发生闪络，导致单相短路引起主变差动保护动作，见图2、图3抢修方案确定为更换发生闪络的支持瓷瓶、拆除鸟巢并进行封堵此时泰安地区出现强降雨，线路绝缘降低，导致35kV线路出现非金属性接地状况，A、B相出现故障电流，C相由于支持瓷瓶烧坏，主变保护产生差流，主变保护动作,1．高度重视鸟巢类缺陷，积极开展雨季特巡，抽调经验丰富的各专业骨干人员对重点设备的隐蔽缺陷进行全方位、无死角检查，严格执行防止变电站全停的各项工作措施3．提高精益化变电站治理工作细度，落实人员责任，确保通过精益化治理工作全面提高设备运行质量,3．301-3隔离开关支持瓷瓶上部设计存在隐患、封堵不严、鸟巢位置隐蔽不易发现，是此次故障的主要原因同时对2号主变三侧引线进行拆头、试验，试验项目为绕组变形试验、直流电阻试验、绝缘油色谱分析和故障相刀闸回路电阻试验,变电检修室接到通知后迅速组织各班组赶赴现场同时组织第二梯队根据第一梯队指示，做好工器具、备品备件、试验仪器的准备工作，联合高压试验车、特种斗臂车1小时内赶赴现场稍后，变检班成员及抢修物资，试验班配合人员及试验车、保护人员陆续到达现场同时，工区积极联系瓷瓶厂家准备备品备件2．1号主变301-3隔离开关安装得当、运行良好，支持瓷瓶喷涂良好，满足防污闪要求一次检修人员立即更换了301-3隔离开关C相支持瓷瓶，重新喷涂防污闪涂料，清理鸟巢，对鸟类出入口进行了包封保护人员负责检查保护信号,山东省220kVHM站1号变压器三侧断路器跳闸故障报告2015年7月20日，220kVHM站1号主变于16点26分43秒差动保护动作，跳开三侧开关现场检查保护装置动作情况，发现1号主变差动动作，C相出现9.819A差流，一次35kV侧C相故障电流1320A1号主变35kV301-3隔离开关C相支持瓷瓶发生闪络，引起1号主变差动保护动作和三侧断路器跳开，迫使变压器退出运行，2号主变带全站负荷，电网运行方式改变，威胁电网安全运行根据1号主变保护装置录波情况，1号主变保护装置动作过程如表2所示根据录波可以看出，在保护启动前约20ms，1号主变低压侧C相电压忽然降为0V，20ms后主变保护低压侧A、B相分别出现接地电流，差动保护启动，进入故障判断，27ms后差动保护动作，跳开主变三侧开关根据录波图可以看出主变差动保护在出现故障电流60ms-70ms时保护动作，35kV线路保护I段过流定值动作时间整定为80ms，保护未到动作时间，未能切除线路接地故障时35kVI母线失电2号主变退出后，通过母联300对35kVI母线送电，红水线未出现接地情况，怀疑红水线存在绝缘薄弱环节，AB相恢复到相电压后接地点消失1.1号主变于2014年11月17日投运，故障前一直运行良好，主变设备原因排除；1号主变35kV301-3隔离开关C相支持瓷瓶发生闪络的主要原因是导电杆触头内有鸟巢，下雨时通过杂草形成连续性水流导致瓷瓶接地，同时35kV系统中红水线AB相接地，导致三相接地，301-3C相瓷瓶闪络,现场检查发现301-3刀闸C相支持瓷瓶烧坏，在301-3刀闸处出现直接接地状况，此时35kV母线A、B相电压由相电压升为线电压，35kV线路母线电压升高对35kV运行各出线保护进行检查，发现35kV红水线在16时26分43秒保护装置启动，由于保护装置为南瑞继保9612，2005年生产无法打印录波情况，只能初步判断故障时此线路出现接地状况,瓷瓶,瓷瓶故障,"['3．301-3隔离开关支持瓷瓶上部设计存在隐患、封堵不严、鸟巢位置隐蔽不易发现', '现场检查发现301-3刀闸C相支持瓷瓶烧坏']","('需停电处理', 'C类修检', ['各专业人员一起讨论故障原因及应急抢修方案', '见图2、抢修方案确定为更换发生闪络的支持瓷瓶、拆除鸟巢并进行封堵。此时泰安地区出现强降雨', '抽调经验丰富的各专业骨干人员对重点设备的隐蔽缺陷进行全方位、无死角检查', '严格执行防止变电站全停的各项工作措施。3．提高精益化变电站治理工作细度'])"
48-山东-山东省220kVJR站#1主变35kV侧穿墙套管过热故障报告,变压器,,,"(法兰,4.2K)、",,5-Oct,2015/5/12,穿墙套管故障,,,,,220kV,危急缺陷,穿墙套管,通过检查发热部位，确定本次发热为连接螺栓松动造成的电流致热型缺陷，并通过热传导效应将热量传递到套管的室外部分,内连接部分进行红外观测，以确定过热缺陷严重程度并采取相应的处理措施通过分析，要确定发热缺陷类型及严重程度，需要掌握套管室内部分的温度分布情况，而套管室内部分连同连接导线采用金属箱体包围，无法进行红外测温考虑到套管存在电压致热型缺陷的可能，对变压器的安全运行威胁较大，决定停电后对套管包围部分进行检查由于无法带电对该部位进行红外测温，无法判断缺陷严重程度，但如果任其发展，有可能在较高温度下造成套管佛手变形、螺栓脱落，甚至使外护套高温起火1.加强对开关柜内部管母线的过热检查，尤其是全封闭母线内部过热情况的监管；4.结合设备年度检修，对类似结构母线进行打开检查和全回路电阻测试，确定是否有类似情况发生,穿墙套管采用复合绝缘材料，套管室内部分至开关柜连接处使用金属箱体包围，如图2、3所示1.套管绝缘老化造成的电压致热型缺陷，发热点在套管室外部分的根部或室内部分，根据《带电设备红外诊断应用规范》，套管温差已超过最大允许值，属于危急缺陷，如果任其发展，套管随时都有爆裂的可能2.开关室内金属连接处产生的电流致热型缺陷，通过热传导造成套管的室外部分发热，发热点位置及温度需要对套管室,2.加强现场安装工艺控制，严格按照相关产品安装工艺流程进行现场安装；3.加强现场带电检测工作；,山东省220kVJR站1号变压器低压侧穿墙套管过热故障报告JR站#1主变35kV侧母线穿墙套管为复合绝缘材料，2005年10月投入运行2015年5月12日，试验人员在红外测温过程中发现JR站#1主变35kV侧B相穿墙套管室外部分温度异常，套管室外部分最热点位于根部法兰处，达到30.9℃，正常相相同位置温度27.5℃，B相套管过热自法兰处伞裙向外延传播，法兰根部与端部温差4.2K，见图1,三相套管通过钢板固定在开关室墙面上，穿墙套管开关室内部分至开关柜之间采用金属箱体封闭包围5月13日，将主变停电，安全措施布置妥当后，打开母线铝制箱体检查，发现穿墙套管室内部分的连接佛手处绝缘护套已严重烧毁，部分护套已烧融，穿墙套管端部护套发白并明显变形，见图4检查连接螺丝，发现连接螺栓松动，并有烧蚀现象,套管,红外测温异常,"['穿墙套管采用复合绝缘材料', '套管室内部分至开关柜连接处使用金属箱体包围', '3所示1.套管绝缘老化造成的电压致热型缺陷', '发热点在套管室外部分的根部或室内部分', '根据《带电设备红外诊断应用规范》', '套管温差已超过最大允许值', '套管随时都有爆裂的可能2.开关室内金属连接处产生的电流致热型缺陷', '通过热传导造成套管的室外部分发热', '发热点位置及温度需要对套管室', '三相套管通过钢板固定在开关室墙面上', '穿墙套管开关室内部分至开关柜之间采用金属箱体封闭包围5月13日', '发现穿墙套管室内部分的连接佛手处绝缘护套已严重烧毁', '穿墙套管端部护套发白并明显变形']","('需停电处理', 'B类修检', ['通过检查发热部位', '以确定过热缺陷严重程度并采取相应的处理措施通过分析', '决定停电后对套管包围部分进行检查由于无法带电对该部位进行红外测温', '甚至使外护套高温起火1.加强对开关柜内部管母线的过热检查', '尤其是全封闭母线内部过热情况的监管；。4.结合设备年度检修', '对类似结构母线进行打开检查和全回路电阻测试'])"
49-山东-山东省220kVJY站2号变压器故障报告,变压器,,化变电站,,,13-Apr,13-Apr,,,,,,220kV,,,该线夹为铸铜件，从裂纹断口判断，铸造强度和精度不足，铸造质量问题是造成线夹断裂的主要原因在对佛手线夹紧固的过程中，需要按照设备的紧固力矩要求进行，但是难免出现用力过大或者两个螺丝用力不等的问题，这亦是造成线夹断裂的原因之一变压器套管佛手线夹断裂是变压器隐患的典型案例，倘若不予以及时消除，则会产生严重后果,通过对此次隐患进行原因可能性分析，检修人员随即制定相应措施消除此次隐患充分利用现有仪器设备，对潜在的安全隐患早发现、早排查、早治理，避免各类隐患发生2.定期对设备例行检查、试验加强设备的带电检测和状态检修，及时发现设备运行异常状况按照设备的检修周期制定停电计划，充分利用每年的春季检修和秋季检修，对电网设备进行隐患排查工作4.加强工作前的设备检查工作在对变电设备进行返厂维修或者大修技改工作前，需要对零部件进行质量检查，检查其完好性，避免因为元件质量问题造成的安全事故,结合国网泰安供电公司百日隐患排查计划安排，2015年1月8日，变电检修室电气试验班人员对220kVJY站设备进行红外测温例行检查工作，对比室外温度和湿度，未发现温度异常，试验数据如下图2所示从图2线夹断裂情况判断，裂缝宽度约为2mm红外测温图像及数据如图4，5所示,2015年4月22日至23日，按照调度停电计划，需要对220kVJY站2号变压器进行设备检查、试验和精益化变电站达标治理工作，在对220kV侧C相套管拆除引线时，检修人员发现佛手线夹处断裂，如图1所示为了不影响变压器的正常送电，检修人员随即联系厂家，更换了同型号的佛手线夹，恢复送电后试验人员进行红外测温，对高压侧三相温度进行对比，未发现异常，温度正常，隐患消除3.制定详细的停电计划,220kV佛山站2号变压器220kV侧C相套管佛手线夹断裂故障若处理不及时，易引起缺陷扩大，造成变压器高压侧出口断路，迫使变压器缺相运行，严重威胁电网安全运行2013年8月份，JY站2号变压器返厂维修，当时正值炎夏，温度高，但是冬季温度骤降，根据热胀冷缩原理，佛手线夹与套管连接处的受力变大，也是造成此次隐患的原因之一,,,故障,"['结合国网泰安供电公司百日隐患排查计划安排', '，变电检修室电气试验班人员对220kVJY站设备进行红外测温例行检查工作', '变电检修室电气试验班人员对220kVJY站设备进行红外测温例行检查工作', '，未发现温度异常', '，试验数据如下图2所示从图2线夹断裂情况判断', '试验数据如下图2所示从图2线夹断裂情况判断', '红外测温图像及数据如图4', '，']","('需停电处理', 'B类修检', ['铸造质量问题是造成线夹断裂的主要原因。在对佛手线夹紧固的过程中', '需要按照设备的紧固力矩要求进行', '检修人员随即制定相应措施消除此次隐患充分利用现有仪器设备', '对潜在的安全隐患早发现、早排查、早治理', '避免各类隐患发生2.定期对设备例行检查、试验加强设备的带电检测和状态检修', '及时发现设备运行异常状况按照设备的检修周期制定停电计划', '充分利用每年的春季检修和秋季检修', '对电网设备进行隐患排查工作4.加强工作前的设备检查工作。在对变电设备进行返厂维修或者大修技改工作前', '需要对零部件进行质量检查', '检查其完好性'])"
