报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,状态量,状态描述,诊断分析,检修决策
99-河北-河北省NDG站220kV1号变压器故障报告,变压器,,NDG变电站,,,9-Nov,9-Jun,主变故障,,,,"(主变,山东电力设备厂)、(套管,山东电力设备厂)、",220kV,,主变,"为排除套管密封不良，内部进水或受潮导致故障的可能，根据现场解体情况，对套管密封性能进行了详细分析，结果表明，套管密封完好，无渗漏现象，此故障不是由于进水造成的如果油枕盖板发生渗漏会有水渍或锈痕现象但从故障套管解体情况看，油枕盖板表面没有发现锈痕，套管主绝缘纸没有水渍现象，说明顶套与油枕盖板间及油枕盖板轴向密封圈密封没有失效，密封完好雨水通过顶套盖板轴向密封圈进入顶套内部时，雨水会造成导电杆外壁及油枕盖板表面有水渍或锈痕另一方面，取油塞假如有渗漏现象，雨水会从取油塞进入套管内部，雨水会滴入到油枕弹簧压板表面，压板表面会有水渍如上述四种渗漏现象存在，雨水进入套管油枕内部，沿上瓷套内壁向下流入到法兰内，法兰内部有一个固定绝缘电容芯子的3600档板，其档板与套管主绝缘外壁之间只有1mm左右的距离，必将导致主绝缘吸湿受潮而如果雨水进入套管内部会沉积在套管底部，套管芯子表面会受潮，故障现象为主绝缘芯子损坏严重综合各方面情况分析，故障原因为1号主变中压侧A相套管下瓷套内表面存在质量缺陷，下瓷套内壁釉表面附着铁质点，在变压器长期运行过程中，铁质点在电场作用下产生局部放电,随运行时间延长,爬电通道逐渐延伸，最终导致均压球和CT筒之间沿下瓷套内壁的贯穿性放电故障，套管内部压力骤增导致下瓷套炸裂，电容芯子及上部储油柜在压紧弹簧压力（8吨）释放作用下向上蹿出约15cm均压球与套管升高座内壁间放电产生的大能量电弧导致主变本体油箱压力骤增，油箱向外弹性变形，压力释放阀动作造成油箱内部压力瞬间释放，油箱变形回缩，此过程致使高压三相套管承受了相同的巨大扭矩，导致套管根部产生裂纹经过对现场情况的综合分析认为，NDG1号变内部故障后，绝缘油、线圈及相关管路均已被污染，现场不具备修复条件，必须返厂彻底检修，并更换全部套管",另外，加强NDG站及110kV韩南线设备特巡，避免发生运行设备故障,110kV侧A相套管导电杆及电容芯子向上蹿出15cm左右，套管上瓷套根部断裂漏油，220kV侧三相套管上瓷套根部局部裂纹并渗油图4中压A相套管芯子上蹿15cm图5中压A相套管顶部定位销弯曲图6中压A相套管根部瓷套断裂图7高压A相套管根部瓷套裂纹图8高压B相套管根部瓷套裂纹图9高压C相套管根部瓷套裂纹7月11日，进一步卸下中压A相套管发现，套管下部均压球存在严重放电痕迹，CT筒内沿存在放电痕迹，套管升高座内壁存在一个放电点，下瓷套碎块内壁存在电弧灼痕，电容芯子划屏检查未见异常图10套管底部均压球放电痕迹图11套管CT筒底部内沿放电痕迹图12A相套管升高座内壁放电点图13A相套管电容芯子划屏检查变压器吊检和拔包表明，变压器三相高中低压线圈均完好，外绝缘未损坏，没有明显变形，与试验诊断结果相符，如图15至18所示套管下瓷套碎块拼接表明，套管下瓷套均压球和套管CT筒之间沿下瓷套内壁有一贯穿性放电通道图19套管下瓷套碎块拼接图20碎块拼接后尺寸与原瓷套一致图21套管下瓷套碎块拼接图22碎块拼接后尺寸与原瓷套一致未损坏的中压侧B、C相套管及高中压中性点套管按照出厂试验标准进行了全项目试验，包括绝缘电阻、介损、高压介损、雷电冲击、交流耐压、局部放电、末屏绝缘电阻及电容量、油介损、高压耐受电压前后的油色谱分析，未见异常对中压套管（编号0850216）进行解体分析，套管电容芯子及上下瓷套表面无异常对高压套管（编号为0850192）进行解体分析，上瓷套根部裂纹处瓷断面瓷质均匀未发现缺陷点，其余法兰、油枕及电容芯子表面均未发现异常，如图24所示进行套管（编号为0850729）抗弯试验，悬臂耐受负荷值为3150N，垂直于套管轴线施加到端子的中点并持续60s，无任何异常，如图25所示图24高压套管裂纹处瓷断面图25中压套管抗弯试验随即抽检两支瓷套，逐支进行外观质量、尺寸和形位公差、瓷壁耐压、内水压、壁厚工频击穿电压等试验，均未发现异常但从故障套管解体情况看，油枕内壁没有发现锈痕，说明油枕盖板密封没有失效，密封完好另外，套管导电杆外壁渗水此时主绝缘纸会吸收水分另一方面，雨水沿导电杆外壁流入到套管内部，主绝缘会吸收水分从故障套管解体情况看，油枕盖板表面及导电杆外壁没有发现水渍或锈痕，套管主绝缘没有水渍现象，说明套管轴向三道密封圈密封没有失效，密封完好故障套管解体没有发现弹簧压板表面有水渍现象，说明取油塞没有渗漏现象，密封完好下部均压球随电容芯子上移15cm后与套管升高座内壁绝缘距离减小，对升高座内壁放电套管返厂试验、下瓷套瓷质检验及对瓷套供货商的突击检查均未发现类似质量缺陷，因此，判断本次套管下瓷套内壁贯穿性故障属个性问题沧州供电公司已对NDG2号变3支中压套管进行过油色谱分析，未发现异常,当日现场工作无7月12-13日，NDG1号主变返厂至山东电力设备厂，省公司组织电研院、沧州公司专业人员于同日到达，与山东电力设备厂和传奇套管公司专业人员共同进行了变压器吊检和线圈拔包检查，并将套管下瓷套碎块进行了拼接分析7月16日，生技部组织物资部、基建部及电研院有关专业人员赴传奇公司共同对套管进行了试验和解体分析7月9日晚故障发生后，沧州公司立即启动重要设备损坏应急预案，并及时向省公司有关部门进行汇报当晚，省公司生技部立即组织电研院专业人员赶赴现场进行故障抢修和分析工作7月10日上午，生技部在NDG站组织召开现场会议，安监部、基建部、调度中心、沧州公司、电研院、山东电力设备厂、传奇公司有关领导和专业人员参加会议，对抢修工作进行了重点布置,故障前，1号、2号主变高中压侧并列运行，低压侧分裂运行骅南线261、徐南线263开关分别上Ⅰ、Ⅱ母线，母联201开关运行2010年7月9日22时56分45秒，沧州220kVNDG变电站1号主变双套差动保护、本体重瓦斯保护动作，主变三侧开关211、111、511跳闸继电保护专业人员分析认为，22时56分45秒，主变中压侧A相发生接地故障，故障电流为11.6kA，持续时间70ms1号主变差动保护最快13ms动作，60ms跳开211开关，70ms切除故障沧州220kVNDG变电站1号主变双套差动保护、本体重瓦斯保护动作，主变三侧开关211、111、511跳闸2010年7月22日，传奇公司将110kV侧A相套管下瓷套碎片2块，其中1块（3号）为内表面灼烧，另一块（1号）未灼烧和1块（2号）110kV侧B相下瓷套瓷片送往湖南大学材料科学与工程学院实验中心和国家轻工业陶瓷质量监督检测醴陵站做瓷件瓷质化学成分、密度及孔隙性检查，检验结果未发现异常,天气简况故障时，沧州地区小到中雨，气温27℃左右7月10日，现场检查发现，NDG1号主变中压侧A相套管上部储油柜和电容芯子整体上蹿约15cm，顶部定位销弯曲，套管上瓷套根部断裂漏油，三相高压套管上瓷套根部不同程度裂纹并渗油，两个压力释放阀动作故障套管顶部密封结构为轴向三道密封圈密封、横向两道平面密封、取油塞密封图28盖板密封圈及顶套斜稍密封圈图29顶套与油枕盖板间密封面故障后，为确保2号主变单变运行期间的设备安全和可靠供电，220kV韩村站经110kV韩南联络线带NDG110kVI母线，供1路110kV出线；2号主变带110kVⅡ母线供其他4路出线，2号变故障时Ⅱ母线负荷均可自投至其他站供电7月10日，生技部与物资部、基建部协调，考虑了保定林家屯、阜城和邯郸中华站三台基建工程变压器作为备选方案,套管,表面放电,"['110kV侧A相套管导电杆及电容芯子向上蹿出15cm左右', '套管上瓷套根部断裂漏油', '220kV侧三相套管上瓷套根部局部裂纹并渗油图4中压A相套管芯子上蹿15cm图5中压A相套管顶部定位销弯曲图6中压A相套管根部瓷套断裂图7高压A相套管根部瓷套裂纹图8高压B相套管根部瓷套裂纹图9高压C相套管根部瓷套裂纹7月11日', '进一步卸下中压A相套管发现', '套管下部均压球存在严重放电痕迹', 'CT筒内沿存在放电痕迹', '套管升高座内壁存在一个放电点', '电容芯子划屏检查未见异常图10套管底部均压球放电痕迹图11套管CT筒底部内沿放电痕迹图12A相套管升高座内壁放电点图13A相套管电容芯子划屏检查变压器吊检和拔包表明', '至18所示套管下瓷套碎块拼接表明', '套管下瓷套均压球和套管CT筒之间沿下瓷套内壁有一贯穿性放电通道图19套管下瓷套碎块拼接图20碎块拼接后尺寸与原瓷套一致图21套管下瓷套碎块拼接图22碎块拼接后尺寸与原瓷套一致未损坏的中压侧B、C相套管及高中压中性点套管按照出厂试验标准进行了全项目试验', '未见异常对中压套管进行解体分析', '套管电容芯子及上下瓷套表面无异常对高压套管进行解体分析', '所示进行套管抗弯试验', '垂直于套管轴线施加到端子的中点并持续60s', '所示图24高压套管裂纹处瓷断面图25中压套管抗弯试验随即抽检两支瓷套', '均未发现异常但从故障套管解体情况看', '套管导电杆外壁渗水此时主绝缘纸会吸收水分另一方面', '雨水沿导电杆外壁流入到套管内部', '主绝缘会吸收水分从故障套管解体情况看', '套管主绝缘没有水渍现象', '说明套管轴向三道密封圈密封没有失效', '密封完好故障套管解体没有发现弹簧压板表面有水渍现象', '密封完好下部均压球随电容芯子上移15cm后与套管升高座内壁绝缘距离减小', '对升高座内壁放电套管返厂试验、下瓷套瓷质检验及对瓷套供货商的突击检查均未发现类似质量缺陷', '判断本次套管下瓷套内壁贯穿性故障属个性问题沧州供电公司已对NDG2号变3支中压套管进行过油色谱分析', 'NDG1号主变中压侧A相套管上部储油柜和电容芯子整体上蹿约15cm', '套管上瓷套根部断裂漏油', '三相高压套管上瓷套根部不同程度裂纹并渗油', '两个压力释放阀动作故障套管顶部密封结构为轴向三道密封圈密封、横向两道平面密封、取油塞密封图28盖板密封圈及顶套斜稍密封圈图29顶套与油枕盖板间密封面故障后']","('不需停电处理', 'D类修检', ['为排除套管密封不良', '法兰内部有一个固定绝缘电容芯子的3600档板', '现场不具备修复条件', '必须返厂彻底检修', '并更换全部套管', '加强NDG站及110kV韩南线设备特巡'])"
01-江西-红外成像法定位110kV SF6断路器漏气缺陷,开关设备,,丹江变电站,"(断路器,S1-145F1)、",,1-Jan,,断路器故障,,29℃,55%,"(断路器,苏州阿尔斯通开关有限公司)、",110kV,,断路器,导致漏气原因为接头质量不佳导致漏气原因为瓷套与底座法兰处存在沙眼,,两起漏气缺陷处理后复测均正常，缺陷成功消缺现场检测的萍乡姚家洲110kV变电站110kV母联131断路器C相SF6气体泄漏图像和视频，见图1，从录像中可以清晰的看出SF6气体泄漏成像情况从检漏仪器所拍摄的视频及图片可明显看见断路器C相充气阀门接头存在沙眼，气体从该沙眼处漏出现场检测的丹江110kV变电站110kV五丹线121断路器SF6气体泄漏图像和视频，见图3，从录像中可以清晰的看出SF6气体泄漏成像情况从检漏仪器所拍摄的视频及图片可明显看见断路器B相瓷套与底座法兰连接处有气体漏出1）SF6气体泄漏红外成像检漏具有较高的实用性和可操作性，可在SF6设备上逐步推广应用现场检测经验表明，SF6气体补气间隔小于一年的泄漏设备，SF6气体泄漏成像法可检出,检测找到漏点后及时联系了断路器设备厂家，更换了阀门接头，缺陷得以消除；阀门接头更换前加强了SF6气体压力表计监视查找到漏点后及时联系了断路器厂家，制定了现场检修方案，现场进行了补漏，缺陷得以消除2）SF6断路器充气阀门、外瓷套法兰连接处、密度继电器等为漏气多发部位，检漏工作应重点关注这些部位，以提高检漏工作效率,国网萍乡供电公司姚家洲110kV变电站110kV母联131断路器自2011年8月10日起共计漏气3次，丹江110kV变电站110kV五丹线121断路器自2011年10月26日起共计漏气3次，由于检测手段有限一直未能找到漏点针对这两起典型漏气缺陷，2013年5月20日，利用SF6气体泄漏红外成像仪查找漏气点，发现姚家洲110kV变电站110kV母联131断路器漏气点位于C相补气阀门接头处，结合停电更换了阀门接头；丹江110kV变电站110kV五丹线121断路器漏气点位于B相瓷套与底座法兰连接处，现场进行了补漏,该断路器型号为S1-145F1，苏州阿尔斯通开关有限公司2001年1月生产，2001年11月投运，SF6气体额定压力为0.68MPa、报警压力为0.58MPa、闭锁压力为0.48MPa该断路器型号为3AP1FG，杭州西门子开关厂2000年11月生产，2011年6月投运，SF6气体额定压力0.5MPa、报警压力0.45MPa、闭锁压力0.43MPa,断路器,断路器故障,"['缺陷成功消缺现场检测的萍乡姚家洲110kV变电站110kV母联131断路器C相SF6气体泄漏图像和视频', '从录像中可以清晰的看出SF6气体泄漏成像情况从检漏仪器所拍摄的视频及图片可明显看见断路器C相充气阀门接头存在沙眼', '气体从该沙眼处漏出现场检测的丹江110kV变电站110kV五丹线121断路器SF6气体泄漏图像和视频', '从录像中可以清晰的看出SF6气体泄漏成像情况从检漏仪器所拍摄的视频及图片可明显看见断路器B相瓷套与底座法兰连接处有气体漏出1）SF6气体泄漏红外成像检漏具有较高的实用性和可操作性']","('需停电处理', 'A类修检', [])"
02-河北-SF6气体分解物检测110kVGIS接触不良缺陷,开关设备,,,"(避雷器,112-4)、(避雷器,2-4)、(气室,112-4)、(避雷器,2-3)、(避雷器,111-4)、(触头,2-1)、",,2013,,02河北SF6气体分解物检测110kVGIS接触不良缺陷,,35℃,45%,,110kV,,GIS,初步认为以上两气室可能存在内部放电缺陷，随即制定缺陷处理方案以上原因导致过度块漏装，避雷器至主回路的导体与主回路接触不实，A、C相导体连接处有间隙，在带电时产生持续的间隙放电，最终烧损触头1.六氟化硫气体化学性质极为稳定，纯六氟化硫气体是绝对无毒的，但其分解产物全是有毒的这些分解产物又会与电极材料、水分等进一步反应生成组分十分复杂的多种化合物这不仅会造成设备内部有机绝缘材料的性能劣化以及金属的腐蚀，致使设备绝缘性能下降，而且会对电气设备和人身带来严重不良后果不开断电弧的充气设备内部六氟化硫气体成分一般不会有明显变化，因此，当检测到气体分解物含有H2S、SO2、HF、CO等特征气体时，表明设备内部已经存在受潮、放电等绝缘缺陷，应特别予以重视防止漏装零部件等人为因素导致设备带缺陷运行，给电网正常运行留下安全隐患,1.此GIS设备厂家以前出厂的产品将避雷器带导体（避雷器至主回路的导体）一同运输，曾出现在现场做耐压试验时击穿避雷器的情况3.厂家在出厂发运或安装过程中漏掉了111、112主进间隔的避雷器导体安装过度块在组合电器安装图纸、装箱清单中未标出过度块，安装说明书中也没有111、112间隔避雷器对接法兰改变结构后需要加装对过度块的说明,SF6气体分解物检测发现GIS内部接触不良放电缺陷经解体检查发现内部避雷器与主回路接触不良且存在放电现象，随即进行处理对111-4、112-4气室气体进行了SF6气体成分分析，发现气体成分与投运前相比已发生变化均超出《带电检测及在线监测相关技术标准》规定值避雷器上方的过度块未装，避雷器至主回路的导体均未插入足够深度，导体触头总长60mm，插入屏蔽罩内15mm（要求插入50mm）见图2-2随后拆分111间隔避雷器后发现避雷器至主回路的A、C相导体面均有沿导体表面且垂直导体轴心的长约30mm、宽约2mm、深度0～1.5mm的放电痕迹经过清理、检查，避雷器至主回路的A、C相导体对接处屏蔽罩和梅花触指未见烧损随后，把112间隔避雷器上方四通罐体（112-4刀闸气室）的盖板及避雷器拆分开，做了同111间隔同样的检查发现112间隔与111间隔是相同现象（112间隔避雷器至主回路的A、C相导体放电烧损没有111间隔严重）所以在本工程出厂时把避雷器至主回路的导体与避雷器拆分运输，以避免现场做耐压时未拆出避雷器至主回路的导体而导致避雷器击穿2.111、112主进间隔避雷器连接处为特殊结构，与出线间隔有差异，见图2-3,随后，运行人员申请将111、112间隔组合电器退出运行并进行SF6气体分解物分析，发现SO2含量超标检修人员首先打开111间隔避雷器上方四通罐体（111-4刀闸气室）的盖板，进行内部检查4.厂家现场服务人员对安装过度块的要求不清楚2.对于出厂把避雷器至主回路的导体拆分运输，以避免现场做耐压时未拆出避雷器至主回路的导体而导致避雷器击穿的厂家，应加强安装服务人员业务素质培训；指定专人负责、一管到底，保证现场服务的连贯性,"在试运行三个半小时后，发现1号主进111、2号主进112间隔组合电器避雷器上方四通气室（-4刀闸气室）出现持续""嗡嗡""异响并伴有轻微""呲呲""放电声，同时A、C相避雷器在线监测仪指针在起始黄区0～2毫安之间持续摆动，汇控柜内带电显示器指示灯闪烁",在检查过程中发现避雷器至主回路的A、C相导体上有灰白色粉末（四氟化碳）见图2-1图2-1触头处烧损痕迹及灰白色粉末图2-2导体插入深度不够，接触不可靠避雷器法兰与上方四通罐体（-4刀闸气室）法兰对接口连接螺丝排布不一致，出厂时加装了一个宽30mm的过度法兰调整对接口螺孔位置，避雷器连接导体为标准件安装时必须加装高度为30mm的过度块,避雷器,外观破损、连接线断股、引线被盗或断线,"['SF6气体分解物检测发现GIS内部接触不良放电缺陷经解体检查发现内部避雷器与主回路接触不良且存在放电现象', '随即进行处理对111-4、112-4气室气体进行了SF6气体成分分析', '发现气体成分与投运前相比已发生变化均超出《带电检测及在线监测相关技术标准》规定值避雷器上方的过度块未装', '避雷器至主回路的导体均未插入足够深度', '插入屏蔽罩内15mm见图2-2随后拆分111间隔避雷器后发现避雷器至主回路的A、C相导体面均有沿导体表面且垂直导体轴心的长约30mm、宽约2mm、深度0～1.5mm的放电痕迹经过清理、检查', '避雷器至主回路的A、C相导体对接处屏蔽罩和梅花触指未见烧损随后', '把112间隔避雷器上方四通罐体的盖板及避雷器拆分开', '做了同111间隔同样的检查发现112间隔与111间隔是相同现象所以在本工程出厂时把避雷器至主回路的导体与避雷器拆分运输', '以避免现场做耐压时未拆出避雷器至主回路的导体而导致避雷器击穿2.111、112主进间隔避雷器连接处为特殊结构', '在检查过程中发现避雷器至主回路的A、C相导体上有灰白色粉末见图2-1图2-1触头处烧损痕迹及灰白色粉末图2-2导体插入深度不够', '避雷器法兰与上方四通罐体法兰对接口连接螺丝排布不一致', '避雷器连接导体为标准件安装时必须加装高度为30mm的过度块']","('需停电处理', 'A类修检', ['随即制定缺陷处理方案以上原因导致过度块漏装', '当检测到气体分解物含有H2S、SO2、HF、CO等特征气体时', '曾出现在现场做耐压试验时击穿避雷器的情况3.厂家在出厂发运或安装过程中漏掉了111、112主进间隔的避雷器导体安装过度块。在组合电器安装图纸、装箱清单中未标出过度块', '安装说明书中也没有111、112间隔避雷器对接法兰改变结构后需要加装对过度块的说明'])"
03-河北-超声局部放电检测220kVGIS异常声响缺陷,开关设备,,,"(连接排,3-4)、(螺栓,3-2)、(母线,111-2)、(气室,111-2)、(绝缘拉杆,3-6)、(绝缘拉杆,3-6111-1)、(绝缘拉杆,3-5)、(母线,111-1)、(绝缘拉杆,3-5111-1)、",,2013/3/13,2013/3/13,03河北超声局部放电检测220kVGIS异常声响缺陷,,,45%,,220kV,,GIS,"基本可以排除由于异物或尖端放电引起异响虽然弹簧垫没有压平，但已经压上，不存在晃动和松动现象，故可排除此处螺丝松动造成出现异响的可能动静触头的连接是靠周围一圈弹簧触指压紧的，出线晃动很正常，很多这样的触头都会出现晃动的情况在分闸后，厂家可能没有将其摇到底，而恰巧在这个位置上，出现最下方传动拉杆插接位置绝缘拉杆正好在不受力状态，从而出现晃动现象结合局放试验""111-1刀闸处局部放电检测数据异常，内部元件安装时未紧固好，在电动力作用下造成振动""由此判断，在母线送电的情况下，传动绝缘拉杆与母线达到了相同的共振频率，而发生振动，引起异响的可能性较大（1）绝缘拉杆结构不够可靠，拉杆与刀闸齿轮插接位置容易出现配合不严密的情况（1）本次缺陷原因为制造厂家现场安装工艺把关不严，安装时未详细检查内部固定螺栓紧固情况及相关运动部位的配合情况",应吸取该次教训，在现场安装中防止由于松动造成的异常状况的出现（2）新设备投运，要严肃交接试验流程，仔细检查设备投运后运行状态，出现异常情况及时与制造厂家、安装部门沟通，并将异常情况及时汇报，提高入网设备质量水平,"超声局部放电检测220kVGIS异常声响缺陷母线导体完好，无碰伤、毛刺等，也无放电痕迹在111-2刀闸气室解体时，发现A相母线与绝缘盆子连接的动触头连接引线有晃动现象，用手晃动会出现磕碰的声音（见图3-3）并且结合局放检测报告，111-2刀闸气室未发现异常，故判断由于触头晃动而引起异响的可能性不大在绝缘拉杆3（见图3-6）处，用手抓住连杆3顺着插入槽方向来回晃动可以听到""磕、碰""的声音",2013年3月23日至26日对111-1刀闸及母线气室、111-2刀闸及母线气室、及其相邻的母线波纹管备用气室进行解体检查，发现刀闸传动机构绝缘连杆和母线动静触头之间存在晃动缺陷，3月26日下午处理后送电，异响消除在对异常GIS气室解体检修工作中，对解体气室内部进行了详细的检查（1）对GIS内壁及连接导线检查由于该螺丝处于导线凹槽处，内六角扳手无法使用，故安装时更换为普通螺丝，但更换后的螺丝比原螺丝长度稍长（见图3-2），出现上面螺丝虽已上紧，但不能将弹簧垫压平的情况（3）对动静触头连接处进行了检查厂家运输和安装时，111-1刀闸均是在合闸位置，验收送电前，厂家将其手动摇至分闸位经过以上检查处理，2月26日下午送电后异响消除，超声检测未发现异常（2）现场安装不精细，安装完成后未详细检查内部固定螺栓紧固情况及相关运动部位的配合情况,"案例名称超声局部放电检测220kVGIS异常声响缺陷国网河北省电力公司石家庄分公司某220kV变电站110kVGIS备用111间隔投运后发现有异常声响2013年3月13日对该设备进行超声局放带电检测，发现110kVGIS备用111间隔内1#母线、2#母线气室有局部放电信号并伴有""嗡嗡""异响",超声局放检测峰值为5mV，有效值为1mV，100Hz相关性为0.15mV，50Hz相关性为0mV，初步分析认为内部元件安装时未紧固好，在电动力作用下造成振动解体检查内壁表面清洁、光滑，未发现异物、凸起或毛刺等对绝缘盆子静触头屏蔽罩、静触头固定螺丝、母线连接排螺丝等气室内的所有螺丝进行了检查，未发现松动现象，但在静触头的固定螺丝中由于安装原因，螺丝长度选择不当，存在弹簧垫未压紧现象（见图3-1）图3-1静触头固定螺丝弹簧垫未压紧在检查111-1刀闸时，发现111-1刀闸B、C相之间的传动绝缘拉杆（绝缘拉杆3）底部有晃动现象刀闸操作机构在气室上方，绝缘拉杆为三串组成（见图）3-5，即绝缘拉杆1、2、3分别为机构和刀闸相间的传动杆,气室,声响异常,"['超声局部放电检测220kVGIS异常声响缺陷', '也无放电痕迹在111-2刀闸气室解体时', '111-2刀闸气室未发现异常', '未发现异物、凸起或毛刺等对绝缘盆子静触头屏蔽罩、静触头固定螺丝、母线连接排螺丝等气室内的所有螺丝进行了检查', '发现111-1刀闸B、C相之间的传动绝缘拉杆底部有晃动现象刀闸操作机构在气室上方']","('需停电处理', 'B类修检', ['基本可以排除由于异物或尖端放电引起异响虽然弹簧垫没有压平', '故可排除此处螺丝松动造成出现异响的可能动静触头的连接是靠周围一圈弹簧触指压紧的', '从而出现晃动现象结合局放试验""111-1刀闸处局部放电检测数据异常', '内部元件安装时未紧固好', '拉杆与刀闸齿轮插接位置容易出现配合不严密的情况。本次缺陷原因为制造厂家现场安装工艺把关不严', '安装时未详细检查内部固定螺栓紧固情况及相关运动部位的配合情况', '在现场安装中防止由于松动造成的异常状况的出现。新设备投运', '仔细检查设备投运后运行状态', '出现异常情况及时与制造厂家、安装部门沟通'])"
04-河北-超声、特高频局放检测220kVGIS电缆终端缺陷,开关设备,,,"(套管,4-7)、(绝缘油,4-2)、(法兰,4-9)、(套管,4-12)、",,7-Apr,12-May,04河北超声、特高频局放检测220kVGIS电缆终端缺陷,,,45%,,220kV,,GIS,分析认为注油工艺不符合规范，注油少未达到规定高度，在油管附近的电场发生了变化，使油分解，因分解产生的聚合物聚集，进一步造成电场不均匀，使局部放电量进一步增大放出的电缆油，油质已经发生了变化，原本纯净透明的油已经变得乌黑且有大量的杂质（1）本次缺陷原因为制造厂家现场注油工艺把关不严，注油少未达到规定高度，在油管附近的电场发生了变化，使油分解，因分解产生的聚合物聚集，进一步造成电场不均匀，使局部放电量进一步增大,应吸取该次教训，加强充油设备现场注油环节的监督（2）加强电缆设备带电检测工作，坚持采用多种方法联合检测充分利用超声波、特高频等局放检测方法在局部放电检测中的应用，加强油色谱检测方法的使用,超声、特高频局部放电检测220kVGIS电缆终端缺陷经解体发现该终端内部存在严重放电烧伤痕迹，绝缘已严重劣化根据《状态检修试验规程》5.15.2.3条以上各相除CO2有4相异常外，其余均正常比较两表可以看出，发生局部放电的263-1A、263-1B、263-2C相油色谱有一共同特点即，H2和C2H6严重超标，而且263-1B产生了C2H2，与局放检测结果比较发现这3相正是检测到局部放电的3相当放油位管内的油时，电缆仓内有大量的气体且压强很大，油喷射而出密封法兰与环氧套管之间的O型圈已因压力过大被挤出错位，且已断裂图4-5应力锥及电缆上的放电点绕包的绝缘自粘带及PVC带上及与绝缘带连接的应力锥底部发现放电点且出现较深裂痕图4-6应力锥下绕包的胶带出现了较深裂痕电缆环氧套管内壁有2处放电痕迹密封法兰上沉淀有大量的黄色杂质应力锥上有杂质呈发散状排列，怀疑为电场作用,对所有缺陷电缆头进行更换处理后缺陷消除出现异常情况及时与制造厂家、安装部门沟通，并将异常情况及时汇报，提高电网设备运行水平,2012年5月，国网河北省电力公司220千伏兆通站发现兆常Ⅱ线1A电缆GIS终端有渗油现象，5月16日国网河北电科院对兆通站运行中的30个充油式GIS电缆终端头进行了局部放电带电检测，发现有8支存在异常，且局放信号数值较大,兆通站220kV电缆为双并电缆（每路6根），共6路36条，都是特变电工山东鲁能泰山电缆有限公司中标电缆设备（含此公司自己联系采购的Nexans公司电缆附件及安装），电缆型号为YJLW02-1×1000，一端为GIS注油终端，保护接地；另一端为户外瓷套终端接架空线，直接接地；无中间接头5月16-17日对兆通站220kV电缆GIS终端进行了局放检测，220kV电缆GIS终端中有3路检测到局放信号，分别为262、263、2655月17日晚对220kV电缆户外瓷套终端进行红外测温，未发现异常电缆开仓检查后，发现应力锥及电缆上均有放电痕迹且应力锥上已出现裂痕当放油时，发现仓内为负压力，放出的电缆油颜色发黄电缆上及套管内壁无大量聚合物，但是电缆主绝缘及套管内壁上有杂质干结粘连物,套管,有放电声,"['超声、特高频局部放电检测220kVGIS电缆终端缺陷经解体发现该终端内部存在严重放电烧伤痕迹', '油喷射而出密封法兰与环氧套管之间的O型圈已因压力过大被挤出错位', '且已断裂图4-5应力锥及电缆上的放电点绕包的绝缘自粘带及PVC带上及与绝缘带连接的应力锥底部发现放电点且出现较深裂痕图4-6应力锥下绕包的胶带出现了较深裂痕电缆环氧套管内壁有2处放电痕迹密封法兰上沉淀有大量的黄色杂质应力锥上有杂质呈发散状排列', '放出的电缆油颜色发黄电缆上及套管内壁无大量聚合物', '但是电缆主绝缘及套管内壁上有杂质干结粘连物']","('需停电处理', 'C类修检', ['加强充油设备现场注油环节的监督加强电缆设备带电检测工作', '坚持采用多种方法联合检测。充分利用超声波、特高频等局放检测方法在局部放电检测中的应用', '加强油色谱检测方法的使用'])"
05-河北-红外热像技术发现110kV断路器漏气缺陷,开关设备,"(分闸时间（ms）（标准19-25）,22.8)、(合闸时间（ms）（标准≤40）,34.2)、(试验时间,（例行试验）)、",,"(断路器,1-1)、(SF6气体,uL/L)、(断路器,1-1112)、",,1999/11/18,13-Jun,110kV断路器漏气缺陷,,,45%,,110kV,,断路器,,（1）红外检漏对于发现GIS、SF6断路器等设备的漏气故障，有着明显区别于停电检测的优势，同时对比于激光检测也能更快速的发现漏点（2）针对GIS设备及SF6断路器等设备的增多，部分设备老化或者安装过程中因为安装水平的原因造成密封性能下降，设备漏气这类缺陷事故不仅需要在检修过程中进行重点排查，采用合适的检测方法，结合不同手段进行处理避免因检测手段单一造成对故障的误判,随即7月4日对该设备进行红外检漏，发现上法兰部位存在疑似漏点，之后对112断路器进行3次不停电补气，压力升至额定之后一段时间再次降低至报警值，经10月11日停电检修处理，发现上法兰密封胶圈老化、断裂，密封不严，存在漏气，随即进行更换处理8月22日、9月29日分别对该设备进行不停电补气，15天左右时间压力再次降低至报警值，根据测试结果综合分析判断，初步认为压力表正常，112断路器上部法兰存在漏气，10月11日-13日对112断路器进行停电检修、试验打开法兰，发现该设备法兰密封胶垫老化，已经断裂，密封不严，所以形成漏点，造成断路器SF6压力不断降低处理后试验数据与例行试验没有明显变化，以上处理过程及试验数据对红外检漏果进行了很好的印证在更换上部法兰胶垫，SF6压力表充至额定压力后无异常变化再次对设备进行红外检漏，设备显示正常，没有明显漏点,,国网沧州供电公司110kV港城站2号主变112断路器1999年11月18日投入运行2013年6月综合巡检过程中，发现112断路器SF6压力指示表已经降至0.45Mpa（额定压力0.5Mpa，报警压力0.45Mpa，闭锁压力0.43Mpa），低于同一变电站内同一型号设备（1号主变111断路器压力0.53Mpa），初步判断压力表损坏或断路器存在某一位置密封不严造成漏气情况2013年7月4日当天上午对110kV港城站112断路器进行了红外检漏检测，通过检测，发现断路器上部法兰处存在气体泄漏，气体泄漏并不持续，伴随着风力断断续续的飘出,7月17日，再次对该断路器进行红外检漏，与7月4日发现疑似漏点位置一致，均为上部法兰处测试环境,断路器,断路器故障,"['之后对112断路器进行3次不停电补气', '112断路器上部法兰存在漏气', '10月11日-13日对112断路器进行停电检修、试验打开法兰', '造成断路器SF6压力不断降低处理后试验数据与例行试验没有明显变化', '再次对该断路器进行红外检漏']","('需停电处理', 'A类修检', ['有着明显区别于停电检测的优势', '同时对比于激光检测也能更快速的发现漏点针对GIS设备及SF6断路器等设备的增多', '部分设备老化或者安装过程中因为安装水平的原因造成密封性能下降', '设备漏气这类缺陷事故不仅需要在检修过程中进行重点排查', '采用合适的检测方法', '结合不同手段进行处理。避免因检测手段单一造成对故障的误判'])"
06-河北-激光成像技术发现220kVGIS漏气缺陷,开关设备,,,"(螺栓,1-8)、(螺栓,83.5NM)、(盆式绝缘子,1-7)、",,,2014/2/8,220kVGIS漏气缺陷,,,45%,,220kV,,GIS,,同时制定反事故措施，今后对于户外安装GIS，若盆式绝缘子采用防雨帽结构，必须对机构连板、接地跨接线等部位采取厂内打胶等防水措施（1）设备SF6气体泄漏往往存在突发性和间歇性，设备缺陷检测过程中，宜多角度仔细观测，重点观测法兰、管道接口等密封处如排除相关位置，重点做好GIS表面的测试，有效发现因砂眼造成的设备漏气,试验人员选择合适的位置、成像角度和背景进行了拍摄，如图1-1所示红色圈所示有烟状物，视频中为动态显示，更为明显为准确判断盆式绝缘子开裂的原因，将该缺陷盆式绝缘子返厂进行X光照射、冰冻等试验由于厂家设计原因，该位置加装有刀闸操作机构安装板，机构安装板与壳体法兰配合不紧（安装板与壳体法兰表面粗糙度要求较低），法兰及盆式绝缘子安装孔内易渗水，如图1-7所示2月23日完成微水测试、包扎检漏以及耐压试验，并恢复送电消缺后国网河北省电力公司认真总结缺陷发生原因，对河北南网在运西开公司252kV户外GIS进行排查，去除盆式绝缘子光孔下部防雨帽，并对该螺栓按工艺83.5NM力矩进行紧固对盆式绝缘子螺纹孔进行抽查，每站不少于5条，若发现有进水现象或痕迹，对所有螺栓进行检查处理，目前已经完成整改（2）进行SF6气体激光成像法检测应在天气晴好、无风或微风的情况下进行，阴天、强风情况下，气体扩散迅速，气体温度容易变成背景温度，观测结果会受到较大影响，不利于发现设备缺陷部位,2月20日，对220kV备用间隔II母线刀闸C相气室进行解体，发现该部位密封式盆式绝缘子存在长120mm的贯穿性裂纹，现场进行了更换，缺陷消除现场对该密封式盆式绝缘子进行了更换法兰下部螺栓同步配有防雨帽，安装孔内进水后无法排出，冬季孔内积水结冰膨胀，造成绝缘子运行过程中裂纹漏气现场对相同结构的其他间隔进行了检查，发现有两个螺栓处进水（见图1-8），随即对该站GIS所有底部光孔螺栓防雨帽内防水垫进行去除,2014年2月20日，对220kV备用间隔II母线刀闸C相气室进行解体，发现该部位密封式盆式绝缘子存在长120mm的贯穿性裂纹，图5所示，裂纹已穿越密封垫,2014年2月8日，巡视中发现沧州供电分公司某220kV变电站备用220kV间隔II母线刀闸及220kVII母线气室压力偏低，当日采用手持式SF6检漏仪几次检测，始终未找到准确的漏气点，2月11日采用激光检漏仪进行检漏，准确发现备用220kV间隔II母线刀闸C相气室与II母线气室连接的盆式绝缘子螺栓部位漏气2014年2月11日上午，技术人员在220kV徐庄站使用HX-1型SF6泄漏激光成像仪进行检测，发现220kV间隔II母线刀闸C相气室与II母线气室连接的盆式绝缘子螺栓部位漏气，气体泄露伴随着风力断断续续的飘出，呈现烟状飘散影像检验发现，本次漏气位置盆式绝缘子安装孔为光孔（非螺纹孔），防雨帽拆解图见图1-6沿机构安装板或壳体跨接连片与壳体结合面涂覆防水胶测试环境,绝缘子,绝缘子故障,"['更为明显为准确判断盆式绝缘子开裂的原因', '将该缺陷盆式绝缘子返厂进行X光照射、冰冻等试验由于厂家设计原因', '法兰及盆式绝缘子安装孔内易渗水', '去除盆式绝缘子光孔下部防雨帽', '并对该螺栓按工艺83.5NM力矩进行紧固对盆式绝缘子螺纹孔进行抽查', '准确发现备用220kV间隔II母线刀闸C相气室与II母线气室连接的盆式绝缘子螺栓部位漏气2014年2月11日上午', '发现220kV间隔II母线刀闸C相气室与II母线气室连接的盆式绝缘子螺栓部位漏气', '本次漏气位置盆式绝缘子安装孔为光孔']","('需停电处理', 'B类修检', ['今后对于户外安装GIS', '设备缺陷检测过程中', '重点观测法兰、管道接口等密封处。如排除相关位置'])"
07-河北-红外热像技术发现220kVGIS漏气缺陷,开关设备,,,"(组合电器,252-5)、(壳体,252-5KD)、(气室,252-5)、",,7-Nov,2014/2/25,220kVGIS漏气缺陷,,,45%,"(组合电器,泰开集团山东泰开高压开关有限公司)、",220kV,,GIS,,（1）SF6红外成像检漏技术是一种较为成熟的技术，以可视化的方式展示泄漏位置，比传统方式灵敏度高，观察距离远，受环境影响小.（3）设备SF6气体泄漏监测应以压力表监视为主，使用红外技术进行检漏是，宜多角度仔细观测，重点观测法兰、盆式绝缘子、螺栓、管道接口等密封处,2月26日现场检查压力约降低了0.01MPa，因此预计漏气速率在0.01-0.015MPa/日之间，至3月3日，压力值降低至报警值0.35MPa，进行充气至额定压力处理技术人员在220kV柏林站使用HX-1型SF6泄漏激光成像仪进行检测，发现220kV崇柏线252-5KD接地刀闸机构拐臂盒与壳体间的绝缘法兰与地刀机构的螺丝处，遂进行更换处理2014年3月4日，技术人员在220kV柏林站使用HX-1型SF6泄漏激光成像仪进行检测（如图1所示），发现220kV崇柏线252-5KD接地刀闸机构拐臂盒与壳体间的绝缘法兰与地刀机构的螺丝处，刀闸C相气室与II母线气室连接的盆式绝缘子螺栓部位漏气，气体泄漏伴随着风力断断续续的飘出，呈现烟状飘散影像，如图2所示试验人员选择合适的位置、成像角度和背景进行了拍摄，红色圈所示有烟状物，视频中为动态显示，更为明显泄漏位置的可见光照片如图3所示（2）SF6红外成像检漏尽量选择天气晴好、无风或微风的情况下进行，阴天、强风情况下，气体扩散迅速，气体温度容易变成背景温度，观测结果会受到较大影响，不利于发现设备缺陷部位,,2014年2月25日运行人员发现柏林站崇柏线252-5刀闸气室压力低报警，此前该设备运行5年时间内未发生过压力降低情况，当日充气至0.41MPa，运维人员加强巡视，缩短巡视周期，每天巡视一次,国网河北省电力公司柏林站220kV崇柏线252-5刀闸组合电器为泰开集团山东泰开高压开关有限公司2007年11月生产的GIS成套设备，2008年6月投运检测环境,,故障,"['2月26日现场检查压力约降低了0.01MPa', '因此预计漏气速率在0.01-0.015MPa/日之间', '，压力值降低至报警值0.35MPa', '压力值降低至报警值0.35MPa', '进行充气至额定压力处理技术人员在220kV柏林站使用HX-1型SF6泄漏激光成像仪进行检测', '发现220kV崇柏线252-5KD接地刀闸机构拐臂盒与壳体间的绝缘法兰与地刀机构的螺丝处', '遂进行更换处理2014年3月4日', '技术人员在220kV柏林站使用HX-1型SF6泄漏激光成像仪进行检测', '发现220kV崇柏线252-5KD接地刀闸机构拐臂盒与壳体间的绝缘法兰与地刀机构的螺丝处', '刀闸C相气室与II母线气室连接的盆式绝缘子螺栓部位漏气', '气体泄漏伴随着风力断断续续的飘出', '，所示试验人员选择合适的位置、成像角度和背景进行了拍摄', '所示试验人员选择合适的位置、成像角度和背景进行了拍摄', '，视频中为动态显示', '，更为明显泄漏位置的可见光照片如图3所示。SF6红外成像检漏尽量选择天气晴好、无风或微风的情况下进行', '更为明显泄漏位置的可见光照片如图3所示SF6红外成像检漏尽量选择天气晴好、无风或微风的情况下进行', '，气体扩散迅速', '，气体温度容易变成背景温度', '气体温度容易变成背景温度', '观测结果会受到较大影响', '不利于发现设备缺陷部位', '国网河北省电力公司柏林站220kV崇柏线252-5刀闸组合电器为泰开集团山东泰开高压开关有限公司2007年11月生产的GIS成套设备', '2008年6月投运检测环境']","('需停电处理', 'B类修检', [])"
08-河北-超声局部放电检测发现220kVGIS母线支撑绝缘子缺陷,开关设备,,,"(绝缘子,1-1220kV1)、",,2013/4/12,,220kVGIS母线支撑绝缘子缺陷,,,45%,,220kV,,GIS,（1）本次缺陷原因为制造厂家对生产工艺把关不严，将不符合要求的绝缘件装配到设备中，今后工作要加强新设备驻厂监造环节监管，并把好出厂试验关，从源头上消除设备安全隐患,"针对缺陷情况，对母线支柱绝缘子进行了更换，设备投运后，异常声响消失，局部放电检测无异常,缺陷消除,设备恢复正常运行（2）新设备投运，要严肃交接试验流程，仔细检查设备投运后运行状态，出现异常情况及时与制造厂家、安装部门沟通，并将异常情况及时汇报，提高入网设备质量水平（3）超声波检测法在操作和故障判断上容易实现，对GIS类设备局放缺陷、自由颗粒、电晕放电都有较强的灵敏度，并可以实现故障定位，且检测时间短，适合巡检使用",超声局部放电检测发现220kVGIS母线支撑绝缘子缺陷鉴于以上情况，对212间隔下侧1号母线进行了解体检修，检查发现220kV1号母线B相支撑绝缘子存在黑色痕迹，疑似放电灼伤，判断为母线绝缘子制造工艺不良，导致在运行电压下绝缘表面电场分布不均，产生沿面放电，具体缺陷部位如图1-1所示,"后对GIS进行解体发现220kV1母线支撑绝缘子存在不明黑色痕迹，现场进行了更换,恢复送电后经检测缺陷消除",案例名称超声局部放电检测220kVGIS母线支撑绝缘子缺陷国网沧州供电公司某220kV变电站220kV2号主变投运后发现212GIS间隔母线有异常声音，超声局部放电检测发现220kVGIS212间隔下侧1母线检测结果偏大，数据最大值出现在212间隔B相下侧1母线罐体底部，212间隔下侧2母线及212间隔无异常，分析认为可能存在支撑绝缘子放电缺陷，重点怀疑部位为212间隔B相下侧1母线罐体底部支柱绝缘子,220kVGIS为山东泰开高压开关有限公司生产，2013年4月12日投入运行，投运现场发现212间隔母线处有异常声响,母线,母线故障,"['超声局部放电检测发现220kVGIS母线支撑绝缘子缺陷', '对212间隔下侧1号母线进行了解体检修', '检查发现220kV1号母线B相支撑绝缘子存在黑色痕迹', '判断为母线绝缘子制造工艺不良', '投运现场发现212间隔母线处有异常声响']","('需停电处理', 'A类修检', ['今后工作要加强新设备驻厂监造环节监管', '对母线支柱绝缘子进行了更换', '局部放电检测无异常,缺陷消除,设备恢复正常运行新设备投运', '仔细检查设备投运后运行状态', '出现异常情况及时与制造厂家、安装部门沟通', '提高入网设备质量水平。超声波检测法在操作和故障判断上容易实现', '且检测时间短'])"
09-河北-红外热像检测发现35kV断路器中间触头温度异常,开关设备,,,"(法兰,86.8.2)、(断路器,1-2364)、(断路器,1-1364)、",,2009,2013,35kV断路器中间触头温度异常,,4℃,80%,,35kV,危急缺陷,断路器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
10-新疆-无线遥控影像技术检测发现110kV设备线夹开裂缺陷,开关设备,,,,,Feb-96,2013/4/1,110kV设备线夹开裂缺陷,,,,,110kV,,隔离开关,检查发现设备线夹质量不过关，导致设备线夹开裂的最主要原因是铜铝过渡位置焊接工艺不满足要求,无线遥控影像技术是通过一台能够远方控制的相机以及一个远程控制终端实现相机安装在试验合格绝缘杆上，伸到带电设备线夹附近，利用远程控制终端调整相机的拍摄位置，然后通过终端控制相机进行拍摄，并将相机采集到的图像实时传输到远程控制终端上（1）无线遥控影像技术可以在设备带电运行情况下，及时发现设备线夹存在裂缝的隐患，避免线夹断裂事故发生（2）在用于110kV及以下设备拍摄时，应注意安全距离，防止相机固定杆造成相间短路,经检查，发现该批次设备线夹存在质量缺陷，铜铝过渡位置焊接工艺不满足要求，因此对同批次同类型设备线夹进行集中更换检测发现110kV岗五线线路侧隔离开关A相设备线夹上有一条明显的缝隙，对拍摄的照片进行分析，该缝隙确为裂缝，更换缺陷设备线夹图3发现设备线夹上有裂缝图4正常的设备线夹,,案例名称【无线遥控影像技术检测发现110kV设备线夹开裂缺陷】2013年4月1日，利用无线遥控影像技术检测发现110kV岗五线线路侧隔离开关设备线夹有裂缝,国网乌鲁木齐供电公司110kV某变电站设备线夹，型号为SLG-240，1996年2月投运,,故障,"['，发现该批次设备线夹存在质量缺陷', '发现该批次设备线夹存在质量缺陷', '铜铝过渡位置焊接工艺不满足要求', '因此对同批次同类型设备线夹进行集中更换检测发现110kV岗五线线路侧隔离开关A相设备线夹上有一条明显的缝隙', '对拍摄的照片进行分析', '，更换缺陷设备线夹图3发现设备线夹上有裂缝图4正常的设备线夹', '更换缺陷设备线夹图3发现设备线夹上有裂缝图4正常的设备线夹', '国网乌鲁木齐供电公司110kV某变电站设备线夹', '']","('需停电处理', 'B类修检', ['检查发现设备线夹质量不过关', '无线遥控影像技术是通过一台能够远方控制的相机以及一个远程控制终端实现相机安装在试验合格绝缘杆上', '利用远程控制终端调整相机的拍摄位置', '防止相机固定杆造成相间短路'])"
100-山西-红外热像检测发现220kV隔离开关闸口过热,开关设备,,*变电站,"(隔离开关,DL/T664-2008)、",,6-Oct,,220kV隔离开关闸口过热,,7℃,60%,,220kV,危急缺陷,隔离开关,缺陷部位-隔离开关闸口，在导电回路上，属于电流致热型设备缺陷导流部件在运行时空气粉尘吸附于接触面，使导流面脏污，接触电阻增大可见接触电阻越小的支路，其相对的发热损耗越大，温升越高不发热点的接触情况比发热点的情况更严重（1）接头螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，压力逐渐减少，导致过热（2）导电接触面存在导电膏，随着运行年限增加，导电膏导电能力逐渐下降，导致过热（3）刀闸合闸位置偏差是导致刀闸刀口产生过热的原因之一（4）各类刀闸在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤过程，损伤长期积累直接导致刀闸刀口严重烧伤，致使产生过热（5）部分设备设计不完善，外加运行工况较差、运行环境恶劣，经过一段时间运行后机械性能大幅下降，导致产生过热,因此，我们在带电处理时，需要对所有部件进行清洁，不能只清洁发热部件大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外检测以外，在大负荷期间、重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量（1）使用高强度的螺栓，避免强度不足造成接触面松动，导线与金具的连接采用压接形式，避免接触面与空气接触导致锈蚀、氧化（2）电气设备导电接触面涂薄层凡士林，禁止使用导电膏，避免接触面接触不良导致过热（3）在刀闸选型时优先选择具有引弧装置并切实能够起到转移电流作用的设备避免设备多次操作以后出现触头烧损严重的情况对已发现处理的严重过热刀闸，举一反三，结合停电及时检查同期同类设备（4）在刀闸检修工作过程中，针对平时运行负荷较大或者当地污染严重的刀闸，重点关注动、静触头的烧伤情况,通过同类比较判断法，从三相整体红外热像图上，可以看出A、B、C相隔离开关断路器侧刀口发热，图像色彩差别明显设备发热部件的材质为铜，辐射率0.6，设备正常相温度25℃，环境温度参照体温度7℃A相发热部位为左侧中片触指与触头间，最高温度为220.6℃，相对温差91.6%B相发热部位为左侧下片触指与触指座间，最高温度114.4℃，相对温差83.2%C相发热部位为左侧下片触指与触指座间，最高温度68.9℃，相对温差70.9%处理后温度较正常部位仍较高，判断为一般缺陷，加强日常巡视检查，下图为处理后的温度监视曲线，温度趋势稳定该型隔离开关为完善化改造中的过渡型产品，且运行环境恶劣、年限较长，运行中发生多起同类缺陷,立即安排处理改变运行方式，由西母隔离开关运行转为东母隔离开关运行，进行接触面带电清污，如图8所示已购置备件，并列入停电计划，对该型隔离开关导电回路进行更换,案例名称【红外热像检测发现220kV隔离开关闸口过热】每年按检测周期进行红外热像检测，在2013年11月例行检测过程中发现该隔离开关A、B、C三相断路器侧闸口温度异常，三相温度分别为220.6℃、114.4℃、68.9℃，负荷电流240A，正常相温度25℃，环境温度参照体温度7℃220kV**线284隔离开关进行红外热成像检测时，发现该隔离开关A、B、C三相断路器侧闸口温度异常，并对该隔离开关进行了诊断分析，拍摄清晰的红外热像图谱及可见光照片,**变电站220kV**线284西隔离开关2006年10月投入运行，最近投运日期为2012年12月,,故障,"['，从三相整体红外热像图上', '从三相整体红外热像图上', '可以看出A、B、C相隔离开关断路器侧刀口发热', '设备发热部件的材质为铜', '，设备正常相温度25℃', '设备正常相温度25℃', '环境温度参照体温度7℃A相发热部位为左侧中片触指与触头间', '最高温度为220.6℃', '相对温差91.6%B相发热部位为左侧下片触指与触指座间', '最高温度114.4℃', 'C相发热部位为左侧下片触指与触指座间', '，相对温差70.9%处理后温度较正常部位仍较高', '相对温差70.9%处理后温度较正常部位仍较高', '，加强日常巡视检查', '，下图为处理后的温度监视曲线', '下图为处理后的温度监视曲线', '温度趋势稳定该型隔离开关为完善化改造中的过渡型产品', '且运行环境恶劣、年限较长', '运行中发生多起同类缺陷', '**变电站220kV**线284西隔离开关2006年10月投入运行', '最近投运日期为2012年12月']","('需停电处理', 'B类修检', ['我们在带电处理时', '不能只清洁发热部件大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '除了例行周期性红外检测以外', '能够有效指导设备检修', '提高检修工作效率和质量使用高强度的螺栓', '避免接触面接触不良导致过热在刀闸选型时优先选择具有引弧装置并切实能够起到转移电流作用的设备避免设备多次操作以后出现触头烧损严重的情况对已发现处理的严重过热刀闸', '结合停电及时检查同期同类设备。在刀闸检修工作过程中'])"
101-山西-红外成像检 漏发现220kVGIS气室漏气故障,开关设备,,福瑞变电站,,,,2013/8/29,220kVGIS气室漏气故障,,24℃,,,220kV,,GIS,初步分析漏气原因为底盖密封圈损坏,经与设备厂家沟通，确定该气室漏气是由于罐体在螺孔加工时，开孔过深造成，需要对该段罐体进行整体更换,由于该气室漏气现象较为严重，为保证该设备安全稳定运行，遂紧急申请调度，将该条线路由之前的热备状态转为冷备状态，并将漏气C相气室与其他两相气室隔离，避免A、B两相气室气压进一步下降，同时将与QS4气室相邻的2708断路器C相气室SF6压力由0.6MPa降低至0.4MPa,"检修人员到达现场后随即对该气室进行检漏，发现该气室2708-线0快速接地刀闸C相GIS单元位置下部底盖固定螺栓处漏气，且漏气明显9月3日进行现场解体处理，对该位置密封盖进行拆除，经检查发现该漏气处固定螺栓螺眼与上部气室已经连通，导致漏气（1）加强对福瑞站全部GIS设备的运行监测，并进行红外检漏（2）在现场安装作业中,加强安装过程监督，确保严格按安装作业指导书和工艺流程进行操作",案例名称【红外成像检漏发现220kVGIS气室密度继电器相间连接管路底盖固定螺栓处漏气】,2013年8月29日19时，500kV福瑞变电站运行值班人员在进行日常巡视过程中，发现220kV瑞北Ⅱ线2708GIS间隔QS4气室压力已由8月28日的0.44MPa降低至0.40MPa，并能听到明显的漏气声下图亮点透光处即为连通漏气点图3拆盖检查发现的漏气点,气室,气室故障,"['由于该气室漏气现象较为严重', '并将漏气C相气室与其他两相气室隔离', '避免A、B两相气室气压进一步下降', '同时将与QS4气室相邻的2708断路器C相气室SF6压力由0.6MPa降低至0.4MPa', '发现220kV瑞北Ⅱ线2708GIS间隔QS4气室压力已由8月28日的0.44MPa降低至0.40MPa']","('需停电处理', 'B类修检', ['需要对该段罐体进行整体更换'])"
102-山西-红外成像检漏发现22 0kV_GIS设备母线分段间隔SF6气体泄露,开关设备,,海会变电站,"(隔离开关,22030-C)、(隔离开关,2030-C)、(隔离开关,12030-C)、",,,,22 0kV_GIS设备母线分段间隔SF6气体泄露,,,,,220kV,,GIS,"在运行过程中，特别是在春秋季节温差变化较大的情况下，无法承受相关罐体及法兰带来的热胀冷缩应力，导致突发性开裂渗漏装配人员在进行产品注胶过程中为防止防水胶溢出没有按工艺要求进行力矩紧固,使盆式绝缘子受力不均,盆式绝缘子受到应力导致出现裂纹,在长时间运行中裂纹不断延伸超过密封槽时,出现漏气现象（1）安装过程中，个别工作人员责任心不强,未严格按标准、按工艺、按图纸进行装配、安装",通过对拆下的开裂盆式绝缘子进行研究分析，发现两处裂缝全部通过螺孔侧面，且存在受力面不均匀的情况（2）对新建变电站设备安装过程的监督存在漏洞，现场把关不严，导致未按照工艺标准进行安装,红外成像检漏发现220kVGIS设备母线分段间隔SF6气体泄露由于电科院相关技术人员8月30日对海会站全部GIS设备进行过带电检测，并未发现漏气，判断为该盆式绝缘子漏气为近期产生的设备故障由于气体泄漏量较小、气室较大，且气室压力受环境温度、光照等因素影响，所以从9月16日至23日气室压力值变化不明显（1）设备温度变化较大时，加强GIS设备的运行监测，并进行红外检漏,"省检修公司于2012年9月16日-9月17日对500kV海会变电站临会Ⅱ线进行停电检修在现场检修工作开展的同时，检修人员用SF6红外检漏仪对该站全部GIS设备进行带电红外检漏工作将故障情况上报省公司运检部，同时通知设备制造厂家（新东北电气股份有限公司）（2）在现场安装作业中,加强安装过程监督，确保严格按安装作业指导书和工艺流程进行操作",案例名称【红外成像检漏发现220kVGIS设备AC母线分段间隔2030-C隔离开关盆式绝缘子漏气】,经过现场进行肥皂水检漏和除尘观察发现在该死盆上可见两条明显轴向裂纹，其中裂纹一几乎贯通上下法兰面（明显渗漏），裂纹二由下法兰向上发展约10mm（轻微渗漏）9月24日至9月27日，共4天时间对故障盆式绝缘子进过更换处理,绝缘子,绝缘子故障,"['判断为该盆式绝缘子漏气为近期产生的设备故障由于气体泄漏量较小、气室较大', '共4天时间对故障盆式绝缘子进过更换处理']","('需停电处理', 'B类修检', ['导致突发性开裂渗漏装配人员在进行产品注胶过程中为防止防水胶溢出没有按工艺要求进行力矩紧固,使盆式绝缘子受力不均,盆式绝缘子受到应力导致出现裂纹,在长时间运行中裂纹不断延伸超过密封槽时,出现漏气现象。安装过程中', '个别工作人员责任心不强,未严格按标准、按工艺、按图纸进行装配、安装', '且存在受力面不均匀的情况。对新建变电站设备安装过程的监督存在漏洞', '导致未按照工艺标准进行安装'])"
103-山西-红外检漏发现220kVGIS组合电器气室密度继电器相间连接管路气体渗漏,开关设备,,福瑞变电站,,,2013,2013/12/13,220kVGIS组合电器气室密度继电器相间连接管路气体渗漏,,,25%,,220kV,,GIS,将发现气体渗漏处拆解进行处理，拆解后发现渗漏原因造成是由于管路连接部位密封不严造成，连接面对接部位密封垫质量不符合要求未能与对接面完全贴合，如下图,应用红外成像检漏技术对SF6充气设备进行监测，不仅快捷、方便，具有成本低，定性准确等特点，更能为及时处理发现的设备缺陷提供有力的技术支撑为充分利用该技术确保设备正常稳定运行在除例行检修工作外进行，还结合在专业化巡视，检修设备停电前等工作当中加入红外检漏工作，提前做好相应准备，防患于未然在工作中积极开展类似先进技术的学习与研究，充分利用当前的科学技术在减少人力、物力的情况下有效提高工作质量和工作效率,SF6红外成像检漏发现220kVGIS组合电器气室密度继电器相间连接管路气体渗漏,最后将存在问题密封圈、垫进行更换后该问题解决，对渗漏复检后未发现渗漏，随后通过近一个月的巡查、跟踪未发现异常，该缺陷处理，设备正常运行,,"山西省电力公司500kV福瑞变电站2013年投入运行，2013年12月11日，上午08时发现220kV2603（备用）间隔压力报警，气室压力为0.34Mpa；2013年12月13日，上午12时发现220kV2002间隔的QS6气室压力为0.34Mpa,该气室低气压报警",气室,气室故障,"['SF6红外成像检漏发现220kVGIS组合电器气室密度继电器相间连接管路气体渗漏', '气室压力为0.34Mpa；2013年12月13日', '上午12时发现220kV2002间隔的QS6气室压力为0.34Mpa,该气室低气压报警']","('需停电处理', 'B类修检', ['将发现气体渗漏处拆解进行处理', '更能为及时处理发现的设备缺陷提供有力的技术支撑为充分利用该技术确保设备正常稳定运行在除例行检修工作外进行', '检修设备停电前等工作当中加入红外检漏工作'])"
104-山西-六氟化硫气体组分检测发现220千伏GIS气室放电故障,开关设备,,稷山变电站,"(隔离开关,2002-1)、",,,2012/7/17,220千伏GIS气室放电故障,,,,,220kV,,GIS,经测试人员初步分析，CO含量偏高说明GIS组合电器气室内部局部放电导致触头烧灼，触头及连杆使用的合金中的碳原子经电弧作用下有可能与气体中的水分或者空气产生CO气体由于放电部位是在生产厂家组装以后运至现场安装，排除现场安装进入异物导致放电当传动部位打开后，在缸体内部下方发现有铁锈红的粉末，分析是由于连板与导电杆销子未卡死，连接处有松动，在隔离开关操作过程中，连板与导电杆销子之间摩擦产生铁屑（连板材质为铁），铁屑掉落在连板与导电杆销子之间的空隙中以及导电杆卡槽中，当铁屑累积到一定程度，同时负荷电流增大时，金属接触间隙内发生放电（1）不同的放电类型或过热故障会导致SF6气体以不同的反应机理进行分解，产生分解产物在种类和量上都有明显差别（2）为防止其他同类设备存在类似情况，并造成设备事故，应加强同批次、同型号设备运行监护，对怀疑内部故障的设备开展专项组分检测工作，确保提前发现、提前处理,经过与厂家技术人员的沟通，判断隔离开关传动连杆部位有放电现象通过组分分析可以准确判断SF6充气设备内部故障类型所以要使测试数据相对更准确，必须针对性选择仪器，而且必须对测试仪器进行定期校验，确保仪器的测量精度,检修人员于18日下午到达该站对2002-1隔离开关A相气室进行气体组份检测，并对2002断路器气室、出线套管及一瓶未开封的SF6气瓶进行检测比对发现异响气室CO含量偏高，怀疑2002-1隔离开关A相气室内部有局部放电，随后进行检修处理图1红圈位置为怀疑放电气室,检修人员于7月18日带领厂家技术人员，携带SF6气体回收装置及串谐试验装置到达稷山变电站,案例名称【六氟化硫气体组分检测发现220kVGIS隔离开关气室放电故障】2012年7月17日夜间，运行人员巡视发现，220kV稷山变电站2002-1隔离开关A相气室内部有异响，声音类似电热棒加热声音，通过测温未发现缸体外表有温度升高的现象，气室压力在0.52MPa,7月18日，运行人员再次巡视时在距离设备异响处约5m左右的位置明显听到有放电声音，运行人员上报调度将2号主变由运行状态转为冷备状态,气室,气室故障,"['检修人员于18日下午到达该站对2002-1隔离开关A相气室进行气体组份检测', '并对2002断路器气室、出线套管及一瓶未开封的SF6气瓶进行检测比对发现异响气室CO含量偏高', '怀疑2002-1隔离开关A相气室内部有局部放电', '红圈位置为怀疑放电气室']","('需停电处理', 'B类修检', ['触头及连杆使用的合金中的碳原子经电弧作用下有可能与气体中的水分或者空气产生CO气体由于放电部位是在生产厂家组装以后运至现场安装', '排除现场安装进入异物导致放电当传动部位打开后', '应加强同批次、同型号设备运行监护', '对怀疑内部故障的设备开展专项组分检测工作', '确保提前发现、提前处理'])"
105-山西-特高频局部检测发现110kV GIS断路器内部局部放电信号,开关设备,,平顺变电站,,,2010/1/25,2012/2/21,110kV GIS断路器内部局部放电信号,,-3℃,40%,,110kV,,GIS,,（1）特高频局放检测技术是目前发现组合电器内部因接触不良、脏污、悬浮电位、自由金属颗粒等引起的局部放电最有效的手段如果需要精确定位，则需要利用高速示波器进行定位测试（3）对发现的疑似放电信号，建议制定跟踪检测计划，对其放电信号进行持续关注（4）局放检测过程中，要尽量排除外部环境中其它放电点的干扰，再做出判断,"特高频局部检测发现110kVGIS断路器内部局部放电信号局放检测过程中，在110kV102间隔及其附近的绝缘盆子检测到一个比较稳定的超高频局放信号，通过放电强度对比，发现在102断路器上绝缘盆处测得的放电强度最大，初步认为放电位置在该绝缘盆附近，2月22日和2月23日，又对其进行了复测，测量结果没有变化其它各检测点数据均处于同一水平且在正常范围之内放电幅值只作为放电量趋势的参考，没有实际意义从实时界面可以看到，盆子①、②、③、④的放电量分别为0.7V、1.7V、1.4V和1.25V，可以看出绝缘盆子②测得的局放信号强度最大图3、图5、图7、图9分别对应这三个盆子的相位-相对幅值图谱，放电相位比较稳定，主要集中在240°附近，软件通过与特征放电图谱对比，判断内部放电故障为""GIS内部存在浮动电极或接触不良型的放电故障""图21021隔离断路器附近绝缘盆子局放实时检测界面图31021隔离断路器附近绝缘盆子局放""相位-相对幅值""图图5102断路器上绝缘盆子局放""相位-相对幅值""图图7102断路器下侧绝缘盆子局放""相位-相对幅值""图在检测到局放信号后，用SF6气体成分测试仪对102间隔的气室进行了微水和成分测量，测量结果如表1所示微水和成分测试结果都正常，SF6气体中没有放电引起的大量分解物图11时间定位法进行放电位置的确定（位置3、4之间）图12时间定位法进行放电位置的确定（位置2、4之间）图13时间定位法进行放电位置的确定（位置2、3之间）在102间隔发现疑似局部放电信号并精确定位后，制定了跟踪检测计划，每隔1到2个月去复查一次，目前共进行了20次特高频局部放电检测工作图15102断路器上绝缘盆子局放相位-幅值图图17102断路器下绝缘盆子局放相位-幅值图图19102断路器上绝缘盆子局放相位-幅值图图21102断路器下绝缘盆子局放相位-幅值图（2）发现放电信号后，应对其进行初步定位，通过检测相邻盆式绝缘子寻找最大放电信号部位",,"案例名称【特高频局部检测发现110kVGIS断路器内部局部放电信号】图11显示局部放电定位图谱，其中蓝色显示2号主变102间隔测量位置3接收到的信号，黄色显示2号主变102间隔测量位置4接收到的信号，通过该图可以看出测量位置3先接收到信号，判断信号源应该位于测量位置3左侧图12显示局部放电定位图谱，其中蓝色显示2号主变102间隔测量位置2接收到的信号，黄色显示2号主变102间隔测量位置4接收到的信号，通过该图可以判断测量位置2先接收到信号，通过时间差计算可以判断信号位于测量位置2、3之间图13显示局部放电定位图谱，其中蓝色显示2号主变102间隔测量位置2接收到的信号，黄色显示2号主变102间隔测量位置3接收到的信号，通过该图可以看出测量位置2、3几乎同时接收到信号，所以可以判断信号位于测量位置2、3之间，即102断路器气室存在局部放电信号（1）2012年8月8日，检测到的102断路器上、下绝缘盆的实时检测图和相位-相对幅值图谱如图14-图17所示，放电相位在第三象限，约220度左右，实时参考放电幅值由1.4V左右，放电类型诊断为""GIS内部存在浮动电极或接触不良型的放电故障""（2）2013年10月19日检测到的102断路器上、下绝缘盆的实时检测图和相位-相对幅值图谱如图18-图21所示，放电相位在第三象限，约240度左右，实时参考放电幅值分别为0.5V、0.7V左右，放电强度与上次相比无明显变化，放电类型诊断仍为""GIS内部存在浮动电极或接触不良型的放电故障""",110kV102断路器型号ZF6-126CB，生产厂家新东北电气（沈阳）高压断路器有限公司，额定电压126kV，额定电流2000A，出厂日期2009年05月1日，2010年1月25日投入运行，一直处于运行状态，2011年03月07月开展例行试验过程中未发现异常,断路器,绝缘电阻不合格,"['特高频局部检测发现110kVGIS断路器内部局部放电信号', '在110kV102间隔及其附近的绝缘盆子检测到一个比较稳定的超高频局放信号', '发现在102断路器上绝缘盆处测得的放电强度最大', '判断内部放电故障为""GIS内部存在浮动电极或接触不良型的放电故障""图21021隔离断路器附近绝缘盆子局放实时检测界面图31021隔离断路器附近绝缘盆子局放""相位-相对幅值""图图5102断路器上绝缘盆子局放""相位-相对幅值""图图7102断路器下侧绝缘盆子局放""相位-相对幅值""图在检测到局放信号后', '目前共进行了20次特高频局部放电检测工作图15102断路器上绝缘盆子局放相位-幅值图图17102断路器下绝缘盆子局放相位-幅值图图19102断路器上绝缘盆子局放相位-幅值图图21102断路器下绝缘盆子局放相位-幅值图', '生产厂家新东北电气高压断路器有限公司']","('需停电处理', 'A类修检', ['特高频局放检测技术是目前发现组合电器内部因接触不良、脏污、悬浮电位、自由金属颗粒等引起的局部放电最有效的手段如果需要精确定位', '建议制定跟踪检测计划', '对其放电信号进行持续关注。局放检测过程中', '要尽量排除外部环境中其它放电点的干扰'])"
106-山西-红外热像检测发现110kV七山Ⅱ回线132-1隔离开关触头过热故障,开关设备,,山阴变电站,"(隔离开关,3132-1)、(隔离开关,7132-1)、(隔离开关,2132-1)、(隔离开关,132-1)、(隔离开关,1132-1)、",,,2013/12/7,110kV七山Ⅱ回线1321隔离开关触头过热故障,,,,,110kV,严重缺陷,隔离开关,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
107-山西-红外热成像诊断发现10kV市委II回线55号杆断路器引线接头发热,开关设备,,,,,,2012/10/29,10kV市委II回线55号杆断路器引线接头发热,,,,,10kV,严重缺陷,断路器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
108-山西-SF6红外成像检漏220kV翠微站110kV翠永线168-1 GIS 隔离开关气室漏气,开关设备,,220k变电站,"(气室,168-10)、(气室,11168-10)、(气室,168-1-0)、(隔离开关,168-10)、(隔离开关,168-1)、(隔离开关,168-1GIS)、",,,2014/1/25,GIS故障,,-40℃,35%,,220kV,严重缺陷,GIS,经过综合分析判断，初步认为可能是盆式绝缘子漏气(3)盆式绝缘子由于制造工艺、材质、巡视质量较差且在室外长期运行，出现微小裂纹在厂家改进盆式绝缘子设计后希望今后不会发生同类故障，同时把好检测关，确保设备零部件安全可靠运行,完毕后，检修、厂家人员共同对168-10气室拆解，在折解的过程发现盆式绝缘子边沿处有轻微的裂痕，进一步证明漏气部位在盆式绝缘子上的可能性增加，随后取出168-10隔离开关后，清析看到盆式绝缘子边沿处的裂痕，确定膨胀绝缘子破裂导致接地刀闸气室漏气以上缺陷数据证实GIS带电检测即红外成像检漏工作对设备缺陷能及时发现并能定位，提升了带电检测的效率(1)加强GIS带电检测的力度，做到早发现早处理把缺陷消除在萌芽状态(2)对2008投用的平高GIS设备要求运行人员履行工作职责对压力装置等保存历史巡视数据以便对比,"停电后，试验、检修、厂家共同查看168-10气室压力为0.04Mpa,对漏气部位从新检测无漏气，现场负责专工决定从新充气排查，在充气后红外成像检漏发现该部位漏量明显扩大，定性为内部原因所致该漏气部位为严重缺陷，需拆开168-10隔离开关进一步深入诊断确定漏气原因，并对该气室拍下了图片，并将此情况上报运检部同时查阅历年试验数据台账进行了分析，数据如表1、表2参数",2014年1月25日，电气试验一班工作人员在对翠微220k变电站进行带电测试检测过中，运行人员告知110kV翠永线168-1隔离开关气室气压降低，要求对该气认真检测随即电气试验人员对110kV翠永线168-1隔离开关气室进行了红外成像检漏，发现168-10接地开关即高位CT侧漏气当时厂家人员正在现场对110kV马牵Ⅱ回线167-西0接地刀闸电机进行安装指导，一同对漏气点进行了确认，随后，将漏气情况向运检部负责人进行了电话汇报经厂家专业人员分析后认为是内部原因所致，需立即停电对该漏气部位检查，经调度许可停电后，检修人员配合厂家专业技术人员打开了168-1-0接地开关气室，发现膨胀绝缘子破裂导致接地刀闸气室漏气，随即进行处理并遵照GIS设备检修和验收相关规范要求及厂家规定拿出详细的现场处理方案后展开，检修单位工作前制定详细的三措一案，以及吊车、检修工作所需要的SF6气体回收装置首先检修人员便对该气室FS6气体进行回收厂家与检修人员对破损的盆式168-1隔离开关进行更换(4)对GIS故障气室消缺时可能还会涉及到非故障气室，因此，在处理过程中对工艺要求高，检修前要制定详细的工作方案，并严格执行GIS设备相关规范及工艺要求,案例名称【SF6红外成像检漏220kV翠微站110kV翠永线168-1GIS隔离开关气室漏气】,,气室,气室故障,"['试验、检修、厂家共同查看168-10气室压力为0.04Mpa,对漏气部位从新检测无漏气', '并对该气室拍下了图片']","('需停电处理', 'B类修检', ['同时把好检测关', '检修、厂家人员共同对168-10气室拆解', '确定膨胀绝缘子破裂导致接地刀闸气室漏气以上缺陷数据证实GIS带电检测即红外成像检漏工作对设备缺陷能及时发现并能定位', '提升了带电检测的效率加强GIS带电检测的力度', '做到早发现早处理把缺陷消除在萌芽状态。对2008投用的平高GIS设备要求运行人员履行工作职责对压力装置等保存历史巡视数据以便对比'])"
109-山西-红外热像检测发现35kV 2号电容器317-4隔离开关发热,开关设备,,小店变电站,"(隔离开关,317-4)、(隔离开关,6317-4)、(隔离开关,5317-4)、(隔离开关,3317-4)、(隔离开关,4317-4)、",,2013/10/17,2013/10/17,35kV 2号电容器3174隔离开关发热,,15℃,30%,"(触指,西安高源高压电器制造有限公司)、",35kV,危急缺陷,隔离开关,结合局部特写可见光及红外图谱，初步判定为触指弹簧锈蚀从而引起触指压力不够导致发热初步分析原因为刀口接触不良，导致回路电阻增大，从而引起发热从图4和图6中A、B相刀口可见光的特写中可以看出，刀口锈蚀严重，而触指弹簧与触指压接处也已显现锈蚀，结合触指发热现象，所以很可能为触指弹簧锈蚀老化，导致触指压力不够，使得触指与刀头接触不良所致（2）对于运行时间较长刀闸，列入重点诊断项目，尤其是弹簧类触指刀闸，当多次经历电弧损伤后，其触指属于发热薄弱环节，容易产生发热，红外诊断时应重点关注,（1）大量事实说明红外诊断能够行之有效的发现设备过热缺陷，除了进行例行周期性红外诊断外，适当增加重要设备间隔的红外诊断工作，检修前的红外诊断，能够给予检修有效指导，提高检修质量和效率,对辐射率及电平等参数调整后进行精确检测，确认刀闸A相热点处集中在从下往上第一根触指处，红外及可见光图谱如图3、图4刀闸B相热点集中在从下往上第二根触指处，如图5所示正常相温度20度，环境温度为15度，A、B相对温差分别为95.2%，93%根据DL/T664-2008电流致热型判据，隔离开关相对温差大于95%，为危急缺陷停电后，对该隔离开关进行回路电阻测试，测试结果如表1所示，A相不合格（<100μΩ），B相、C相合格（<100μΩ），但B相值较高，为注意状态对317-4隔离开关触指进行检查，发现A、B相刀闸触指均有烧痕，且触指有明显的松动对刀闸触指进行解体后，发现触指弹簧已经锈蚀，导致弹簧弹性损坏，弹力明显下降对317-4隔离开关的触指弹簧整体进行更换，同时对触指进行清洗打磨，如图9所示安装后进行隔离开关回路电阻试验测试合格，测试合格，数据见表2恢复运行后，对三相刀闸进行红外诊断复测，三相温度正常，无明显温差，如图10所示,根据发热部位，结合停电对触指弹簧进行检查，发现该弹簧已锈蚀损坏，于是进行更换，并对触指进行打磨清洗，恢复后，经过红外诊断，缺陷消除,案例名称【红外热像检测发现35kV2号电容器317-4隔离开关发热】2013年10月17日，国网太原供电公司检修人员在对小店变电站进行专业测温时，发现35kV2号电容器317-4隔离开关A、B相刀闸发热，经过精确诊断，确定发热部位集中在触指部位，为触指与刀口接触不良所致，为电流致热型缺陷现场测温发现35kV2号电容器317-4隔离开关A、B相刀闸温度异常，有明显的温升，热点明显，见图1和图2，初步怀疑是因为刀闸刀口接触不良而引起的发热,该设备生产日期为2007年10月，投运日期为2008年11月，负荷电流为102A，厂家为西安高源高压电器制造有限公司,触指,触指故障,"['确认刀闸A相热点处集中在从下往上第一根触指处', '红外及可见光图谱如图3、刀闸B相热点集中在从下往上第二根触指处', '为注意状态对317-4隔离开关触指进行检查', '发现A、B相刀闸触指均有烧痕', '且触指有明显的松动对刀闸触指进行解体后', '发现触指弹簧已经锈蚀', '弹力明显下降对317-4隔离开关的触指弹簧整体进行更换', '同时对触指进行清洗打磨']","('需停电处理', 'B类修检', ['检修前的红外诊断', '能够给予检修有效指导', '提高检修质量和效率'])"
11-新疆-超声波和超高频联合检测发现750kV罐式断路器局部放电缺陷,开关设备,,,,,2012/12/1,2013/9/24,750kV罐式断路器局部放电缺陷,,25℃,28%,,750kV,,断路器,根据以上信息综合诊断，由机械缺陷引起局部放电的可能性较大,反复定位检测，确认缺陷位置在机构侧附近，与超声波检测结论一致（1）对新投设备应严格按照要求开展带电检测，尤其对750kV高电压等级有缺陷的设备应采用超声波、超高频局放等多种方法相互验证，准确判断缺陷类型和放电位置（2）在设备隐患未消除前，持续跟踪监测，根据检测结果判断故障发展趋势并制定相应检修策略,多次跟踪复测结果一致，初步诊断为断路器内部存在机械振动缺陷跟踪测试过程中经分合闸操作后异常信号消失(a)A相连续图谱(b)\tB相连续图谱(c)C相连续图谱由图1连续图谱可知，B、C相连续模式峰值与背景值差值接近0.81mV，A相局部放电信号峰值较大，其放电峰值达到5mV，100Hz相关性0.3mV7540断路器A相测试图谱，如图2所示放电信号幅值有较为明显的分布序列，但幅值较小，最大仅为7mV，危险性评估较低；相位分布图谱正负半周均有突起信号，上升沿及下降沿均出现放电信号，正负半周具有一定的对称性，100Hz相关性大于50Hz相关性对该断路器两端分别进行测试，其图谱如图3所示可以看出，断路器灭弧气室机构侧测试信号幅值及相关性均比较大，其异常信号源应距机构侧测试点较近经多次测试对比分析，机构侧测试点数据最大，初步判断故障源在该检测点附近采用超声波-超高频联合局部放电测试仪，再次对该断路器进行检测和诊断，因为罐式断路器全封闭金属结构，并且没有盆式绝缘子，信号无法传播到罐体外，超高频传感器无信号超声波传感器检测到异常信号，其双传感器检测波形如图4所示从图4可以看出，在相同时间轴上，红色波形中异常信号幅值较大，可推知故障源距离红色波形传感器较近该断路器内部可能的放电形式如表1所示将检测图谱与典型图谱进行比较，可以排除飞行颗粒放电，与悬浮屏蔽和电晕放电较为接近超声相位图与机械振动相位图谱相似，100Hz相关性较高，放电图谱具有明显的对称性初步判断，该断路器为机械振动引起局部放电根据现场测试及分析判断，对其进行跟踪监测，经停电分合操作后100Hz相关性基本消失，放电幅值图谱与背景图谱接近，无明显放电信号持续跟踪监测，未发现数据波形异常情况,,案例名称【超声波和超高频联合检测发现750kV罐式断路器局部放电缺陷】2013年09月24日，使用超声波局部放电检测方法例行检测发现7540断路器A相机构侧存在异常信号2013年09月24日，对750kV某变电站使用超声波局部放电检测方法例行检测发现7540断路器A相机构侧存在异常信号,国网新疆电力公司检修公司750kV某变电站750kV罐式断路器，生产日期为2012-12-01日，投运日期为2013-06-25日，型号为LW13-800,断路器,断路器故障,"['初步诊断为断路器内部存在机械振动缺陷跟踪测试过程中经分合闸操作后异常信号消失A相连续图谱B相连续图谱C相连续图谱由图1连续图谱可知', '100Hz相关性0.3mV7540断路器A相测试图谱', '100Hz相关性大于50Hz相关性对该断路器两端分别进行测试', '断路器灭弧气室机构侧测试信号幅值及相关性均比较大', '再次对该断路器进行检测和诊断', '因为罐式断路器全封闭金属结构', '可推知故障源距离红色波形传感器较近该断路器内部可能的放电形式如表1所示将检测图谱与典型图谱进行比较', '该断路器为机械振动引起局部放电根据现场测试及分析判断', '国网新疆电力公司检修公司750kV某变电站750kV罐式断路器']","('需停电处理', 'A类修检', ['反复定位检测', '与超声波检测结论一致对新投设备应严格按照要求开展带电检测', '根据检测结果判断故障发展趋势并制定相应检修策略'])"
110-山西-特高频局部放电在线监测发现GIS放电信号,开关设备,,大堡头变电站,,,,2012/11/24,GIS放电信号,,8℃,45%,,220kV,,GIS,这是因为盆式绝缘子上固定耦合传感器所用的屏蔽带由于常年的风吹日晒，橡胶逐渐老化，出现了固定松弛的现象，使得耦合传感器不能与盆式绝缘子良好接触，屏蔽带丧失了器屏蔽作用，当外界存在较严重的噪声、电磁干扰信号时，耦合传感器可以很容易的检测到并误报出局部放电信号（2）从本次局部放电案例可以看出，当在线监测装置后台报出局部放电信号后，不应立即判断GIS设备内部一定存在局部放电现象，可能由于监测装置本身出线了导致误报信号的故障，应到现场进行全面的检查后方可下结论,试验人员携带便携式GIS局部放电测试仪到大堡头站开展了针对性的局放测试，未发现GIS设备存在典型的GIS局部放电图谱，监测装置的检测系统和通讯系统也未发现异常，在回装传感器时发现盆式绝缘子上固定传感器所用的屏蔽带由于常年的风吹日晒，存在老化现象，使得耦合传感器不能与盆式绝缘子良好接触，当外界存在较严重的噪声、电磁干扰信号时，耦合传感器可以很容易的检测到并误报出局部放电信号，对存在松弛现象的屏蔽带进行更换后，缺陷得到消除仅能检测到一些由于外界噪声、电磁等引起的干扰信号，由此排除了由于GIS内部放电引起的局部放电现象试验人员协同厂家工程师对在线监测装置的检测系统和通讯系统进行了细致的检查（图8），未发现任何异常，最后将拆下的耦合传感器重新进行安装过程中，发现固定传感器所用的屏蔽带已经丧失弹性，传感器无法紧贴在盆式绝缘子上，加大紧固力度后，该屏蔽带发生了断裂现象GIS设备局部放电在线监测系统从根本上改善了GIS设备局放测试方法，降低了劳动强度，缩短了现场设备的测试时间、测试周期，提高了GIS设备局放量监测的精度，减少了数据统计分析等工作(3）该局部放电在线监测装置后台软件只提供了监测位置在一段时间内的放电数量，放电幅值和放电特征图谱不能体现，导致试验人员不能根据后台数据立即判断局放信号的类型，建议生产厂家能进一步进行后台软件的升级，以便现场的监测数据能更有价值,特高频局部放电在线监测发现GIS放电信号图1为33号耦合传感器监测到的特高频局放信号，经数据分析，发现该耦合传感器已经连续多天报出数量比较密集的局放信号，并且系统提示应立即采取消缺措施，GIS局部放电在线监测装置系统如图2查阅该盆式绝缘子2012年2月23日的带电测试数据，发现其试验数据并无异常，试验图谱未发现明显的局部放电现象，没有典型的放电特征（图5）其附近的盆式绝缘子也没有发现典型的局部放电特征2012年11月24日，试验人员携带便携式GIS局部放电测试仪，迅速赶到大堡头变电站开展了全面且有针对性的局部放电测试（图6），经仔细检测，未发现GIS设备存在典型的GIS局部放电图谱，检测到的局部放电信号如图7，与2012年2月23日检测到的图谱类似（1）大堡头站220kVGIS设备区局部放电在线监测装置的应用，取得了良好的效果,而后对全部的耦合传感器屏蔽带进行了全面检查，并更换了存在松弛现象的耦合电容器屏蔽带(图9)，缺陷得到消除,案例名称【特高频局部放电在线监测发现GIS放电信号】2012年11月24日，试验人员在查看220kV大堡头变电站GIS特高频局部放电在线监测装置后台数据时发现，33号耦合传感器连续报出GIS盆式绝缘子存在较严重的局部放电信号,33号传感器安装位置位于220kV城堡线286A相出线管母竖向盆式绝缘子处图3为220kV大堡头站220kVGIS设备区局部放电在线监测装置安装位置图，图4为耦合传感器实际安装位置33号传感器安装在220kV城堡线286A相出线管母竖向盆式绝缘子处,绝缘子,放电均压环螺栓松,"['特高频局部放电在线监测发现GIS放电信号为33号耦合传感器监测到的特高频局放信号', 'GIS局部放电在线监测装置系统如图2查阅该盆式绝缘子2012年2月23日的带电测试数据', '其附近的盆式绝缘子也没有发现典型的局部放电特征2012年11月24日', '33号传感器安装位置位于220kV城堡线286A相出线管母竖向盆式绝缘子处图3为220kV大堡头站220kVGIS设备区局部放电在线监测装置安装位置图', '为耦合传感器实际安装位置33号传感器安装在220kV城堡线286A相出线管母竖向盆式绝缘子处']","('需停电处理', 'C类修检', ['这是因为盆式绝缘子上固定耦合传感器所用的屏蔽带由于常年的风吹日晒', '出现了固定松弛的现象', '耦合传感器可以很容易的检测到并误报出局部放电信号。从本次局部放电案例可以看出', '应到现场进行全面的检查后方可下结论', '监测装置的检测系统和通讯系统也未发现异常', '在回装传感器时发现盆式绝缘子上固定传感器所用的屏蔽带由于常年的风吹日晒', '耦合传感器可以很容易的检测到并误报出局部放电信号', '对存在松弛现象的屏蔽带进行更换后', '缺陷得到消除仅能检测到一些由于外界噪声、电磁等引起的干扰信号', '由此排除了由于GIS内部放电引起的局部放电现象试验人员协同厂家工程师对在线监测装置的检测系统和通讯系统进行了细致的检查', '最后将拆下的耦合传感器重新进行安装过程中', '发现固定传感器所用的屏蔽带已经丧失弹性', '加大紧固力度后'])"
111-山西-红外检漏发现220kV平顺站平西线161断路器与母线侧电流互感器气室之间A相竖向盆式绝缘子漏气,开关设备,,,,,,2013/12/28,220kV平顺站平西线161断路器与母线侧电流互感器气室之间A相竖向盆式绝缘子漏气,,-10℃,50%,,220kV,,断路器,据上述处理分析，盆式绝缘子漏气均是由于产生了穿越密封槽的裂纹导致密封圈失效所致，所有的裂纹均发生在最下侧螺孔处从螺栓孔的锈蚀程度也可看出，下方的螺栓孔锈蚀程度明显大于上方的螺栓孔，这是由于水分进入盆式绝缘子后长期聚集在下方所致进入冬季后，由于长治地区昼夜温差大，夜间最低气温能达到-10℃以下，而白天最高气温却在0℃以上，盆内的积水在气温的骤变下，反复结冰、融化，使得盆式绝缘子反复承受应力，以至螺孔处产生裂纹，当裂纹穿越密封槽时，与内部气室联通，密封圈作用丧失，从而引起盆式绝缘子漏气进入冬季后，盆内的积水在气温的变化下，反复结冰、融化，使得盆式绝缘子反复承受应力产生裂纹，当裂纹穿越密封槽时引起盆式绝缘子漏气,（1）通过对典型的GIS漏气案例进行解体分析，表明由于GIS设备在安装时注胶不到位，导致雨水沿螺栓浸入盆式绝缘子形成积水（2）对全部GIS盆式绝缘子进行注胶检查处理，对所有的法兰密封面和盆式绝缘子对接面涂抹防水胶，该方法可以从根本上解决了由于注胶不到位引起的漏气缺陷，对于解决GIS设备SF6气体泄露问题有重要的意义（3）加大带电测试工作力度，应用新型的带电检测仪器对发生气压降低的气室进行仔细检测，发现漏气现象后立即处理，防止小缺陷演变成恶性事故,红外检漏发现110kV断路器盆式绝缘子气体泄漏,试验人员到现场后，采用红外检漏技术仔细检查所有可能存在的漏气部位，最后发现A相断路器与母线侧电流互感器之间盆式绝缘子存在较严重的漏气现象，机构已经闭锁，断路器无法进行分闸操作，经过讨论研究，决定先补充SF6气体至额定气压，然后分闸停电处理，经更换盆式绝缘子后，缺陷得到消除经讨论决定，先对断路器气室补充SF6气体至额定气压，然后对其进行分闸停电，进行盆式绝缘子更换处理现场更换了盆式绝缘子，并对盆式绝缘子进行了注胶处理,案例名称【红外检漏发现220kV平顺站平西线161断路器与母线侧电流互感器气室之间A相竖向盆式绝缘子漏气】2013年12月28日，平顺站110kV平西I线161断路器气室压力降低并报警，试验人员到现场后，采用红外检漏技术仔细检查所有可能存在的漏气部位，最后发现A相断路器与母线侧电流互感器之间的盆式绝缘子存在较严重的漏气现象（如图1），初步判断盆式绝缘子裂纹引起的漏气，并且断路器机构已经闭锁，断路器无法进行分闸操作2013年12月30日，对平顺站161间隔A相断路器与母线侧电流互感器之间竖向盆式绝缘子漏气缺陷进行了更换处理，盆式绝缘子拆下后，发现其6点钟方向螺孔内侧有长约5cm的裂纹（图2），裂纹已穿越密封槽,竖盆下方螺栓孔均以严重锈蚀，上方螺栓孔轻度锈蚀（图3）,绝缘子,绝缘子故障,['红外检漏发现110kV断路器盆式绝缘子气体泄漏'],"('需停电处理', 'B类修检', ['据上述处理分析', '表明由于GIS设备在安装时注胶不到位', '导致雨水沿螺栓浸入盆式绝缘子形成积水对全部GIS盆式绝缘子进行注胶检查处理', '应用新型的带电检测仪器对发生气压降低的气室进行仔细检测', '发现漏气现象后立即处理'])"
112-山西-红外成像检漏110kV沁郭线193断路器连接处漏气,开关设备,,郭道变电站,,,,2013/3/25,断路器故障,,6℃,40%,,110kV,,断路器,根据上述处理过程分析，断路器漏气是由于进气管道的橡胶密封圈老化变形和裂纹所导致的（1）为防止断路器设备在运行中发生类似故障，对断路器应实行全过程管理，设计制造阶段，应优先选择具有成熟制造经验、并在电网内有多年成功运行经验的断路器厂家,通过对典型的断路器漏气案例进行分析，表明1、断路器的密封元器件的质量及安装工艺是影响其性能的一项重要指标；2、采用先进的带电检测手段可以直观的发现许多潜在的隐患交接时对重要的技术指标应进行复查，不合格者不准投运，保证设备零隐患投运（2）应建立和健全专业管理体系，加强对断路器设备的技术管理工作，加强对运行和检修人员的技术培训工作，使之熟悉掌握所管辖范围内高压开关设备的性能和检修的技术要求加强新型试验手段的应用，对出现气压降低的设备采用红外检漏技术仔细排查所有可能漏气的部位，一旦发现漏气缺陷，尽快进行消缺处理,判断为断路器B相气管与极柱连接处密封不严造成的漏气检修人员对该断路器B相气管与极柱连接处进行了解体检查（图2），发现逆止阀与对接头连接处的密封胶圈有压挤现象，取下密封圈发现其存在严重的老化变形现象，并且胶圈本身由于压挤产生了多处裂痕（图3所示）图3老化变形且有多处裂痕的密封圈,检修人员临时对其进行了补气处理，并及时申请了4月份停电计划2013年4月15日，110kV郭道变电站110kV沁郭线193断路器转为检修状态，检修人员对193断路器B相气管与极柱连接处进行了解体检查，取下进气管后发现其密封胶圈存在变形和老化现象，随后对该密封橡胶圈进行了更换处理，处理完成后，对断路器重新进行了全面的红外检漏检查，未发现其存在其他漏气部位，缺陷消除送电后，对其进行了两次跟踪复测，至今该断路器未再发生类似缺陷2011～2013年，该断路器共发生5次压力异常报警，检修人员均到变电站进行断路器漏气检查，由于当时没有配备红外检漏仪，所以，检修人员只能采用手持式检漏仪对断路器本体以下管路、阀门、连接接头等部分进行漏气检查，均未检测出明显的漏气点，不能对漏气部位进行精确定位2013年3月25日，郭道站110kV沁郭线193断路器SF6气体压力降低并报警，试验人员采用新配置的FLIR红外检漏仪到现场进行精确检测，发现该断路器B相气管与极柱连接处存在较严重的漏气现象，并对其漏气部位进行了精确定位，见图1（漏气过程见红外视频）漏气正是由于密封胶圈存在变形及多处裂痕导致的密封不严所致，检修人员对密封胶圈进行了更换，处理完成后，对断路器重新进行了全面的红外检漏检查，未发现其存在其他漏气部位，缺陷消除送电后，对其进行了两次跟踪复测，至今该断路器未再发生类似缺陷在安装调试阶段，选取资质齐全的安装单位，安装时避免恶劣天气环境，并做好安装记录备查,2013年3月25日，郭道站110kV沁郭线193断路器SF6气体压力降低并报警，经试验人员红外检漏检测，发现该断路器B相气管与极柱连接处存在较严重的漏气现象,"该设备为江苏如高高压开关有限公司2006年06月生产的断路器，于2006年12月投产，其型号为LW36-126（W）/T3150-40；额定电压126kV；额定电流3150A；额定开断电流40kA；额定气压:0.6Mpa110kV郭道站110kV沁郭线193断路器漏气现象始发与2011年2月，运行人员在巡检时发现193断路器气压明显低于额定气压，为0.57MPa,检修人员到现场后采用传统的手持式SF6检漏仪对断路器进行了全面检查，未发现明显的漏气部位2013年4月15日，110kV郭道站变电站110kV沁郭线193间隔停电转检修状态",断路器,断路器故障,"['判断为断路器B相气管与极柱连接处密封不严造成的漏气检修人员对该断路器B相气管与极柱连接处进行了解体检查', '该设备为江苏如高高压开关有限公司2006年06月生产的断路器', '运行人员在巡检时发现193断路器气压明显低于额定气压', '为0.57MPa,检修人员到现场后采用传统的手持式SF6检漏仪对断路器进行了全面检查']","('需停电处理', 'A类修检', ['根据上述处理过程分析', '表明1、断路器的密封元器件的质量及安装工艺是影响其性能的一项重要指标；采用先进的带电检测手段可以直观的发现许多潜在的隐患交接时对重要的技术指标应进行复查', '加强对断路器设备的技术管理工作', '加强对运行和检修人员的技术培训工作', '使之熟悉掌握所管辖范围内高压开关设备的性能和检修的技术要求。加强新型试验手段的应用', '对出现气压降低的设备采用红外检漏技术仔细排查所有可能漏气的部位', '尽快进行消缺处理'])"
113-山西-SF6气体成分检测发现断路器内部局部放电,开关设备,,长治西变电站,"(断路器,QGDW168-2008)、(断路器,L/L)、",,Jan-00,2012/3/29,断路器内部局部放电,,5℃,40%,"(断路器,西安高压开关厂)、",110kV,,断路器,后经停电返厂检修发现有害气体超标是由于断路器绝缘杆和动触头拉杆连接轴销与轴孔存有间隙，间歇性局部放电造成杂质气体的产生通过断路器的解体，可以判定断路器微水含量、SO2和H2S成分超标的原因是该型断路器绝缘杆和动触头拉杆连接轴销与轴孔存有间隙，断路器多次动作，导致轴销与轴孔间隙增大，产生悬浮电位，造成放电，进而使间隙继续增大，形成恶性循环于此同时，悬浮放电和电弧燃烧将使A相灭弧室内的固体绝缘材料及SF6气体产生分解，与H2O等经过一系列复杂的化学反应造成SF6气体微水含量超标、SO2和H2S成分超标的现象,2、继续开展SF6电气设备的气体成分带电检测工作，特别加强该型号，同批次SF6断路器的SF6气体成分带电检测工作，检测到异常情况，缩短检测周期，有必要时进行停电大修或返厂检修供电基层检修试验单位使用的SF6气体成分综合分析测试仪，只能检测SO2和H2S两种气体成分，而且最高量程很低，影响了对运行中的SF6电气设备运行状态的准确评估所以，现实应用中就需要配置性能优异，检测成分多样，量程精准的测试仪器，不断提高带电检测方法技能，有助于及时、准确发现SF6气体电力设备的异常，超前防控事故的发生，提高设备的可靠性，保证电网的安全与稳定,2012年3月29日，利用SF6气体综合分析仪对220kV长治西变电站带电检测过程中，检测人员发现110kV长中Ⅰ线131断路器微水含量为482μL/L，并且伴有有H2S和SO2有害气体的存在，含量分别为70.5μL/L和100μL/L，均已超出标准要求2012年3月29日，又对其进行气体成分综合测试时，发现其微水含量为482μL/L，H2S和SO2有害气体含量分别为70.5μL/L和100μL/L随后的两个月又对其进行了两次SF6气体成分带电测试该断路器历次微水和成份试验数据见表1表1该断路器历次微水和成分试验数据根据《输变电设备状态检修试验规程》（QGDW168-2008）和《电力设备带电检测技术规范（试行）》（生变电2010（11）号）对断路器内SF6气体水分和成分的要求，该断路器微水含量已超过标准值300μL/L，气体成分中的SO2和H2S成分，也已大大超过警戒值5μL/L（1）图1、图2所示，B、C相未见缺陷情况，A相打开后发现绝缘拉杆与灭弧室动端拉杆连接销处有黑色粉尘附着，拆下轴销发现有明显放电灼烧痕迹（2）经测量对比发现，A相轴销轴孔发生明显变化，见图3、图4、图51）正常轴销直径为12.45mm，A相轴销最小直径为11.20mmA相（左数第3个）有烧蚀轴销对比2）B、C相灭弧室动端拉杆轴孔直径为12.50mm，A相轴孔扩大为14.20mm图4A相动端拉杆轴孔与轴销配合明显存在间隙3）B、C相绝缘拉杆轴孔直径为12.50mm，A相轴孔为14.50mm图5A相绝缘拉杆轴孔与轴销配合明显存在间隙（3）B、C相动静触头表面较为洁净，而A相动静触头表面大量黑色粉尘，但主触头导电部分完好无损，没有电腐蚀痕迹，动、静弧触头有轻微灼烧痕迹，见图6、图7、图8图6B、A相动触头对比（有粉尘者为A相）（4）A相动静触头底座与瓷套连接部位的密封胶有灼烧痕迹，见图9.1、在该型号断路器绝缘拉杆上端金属杆与动触头装配连杆的连接轴销两侧加装等电位连接片，避免悬浮电位的产生,经联系西开厂家，对断路器极柱进行了更换，并现场调试、投运,案例名称【SF6气体成分检测发现110kVSF6断路器内部局部放电】,110kV131断路器型号LW25-126，生产厂家西安高压开关厂，额定电压126kV，额定电流1600A，额定气压0.5MPa，出厂日期1999年04月，2000年1月投入运行，一直处于运行状态7月30日故障断路器在西安高压开关厂成品三车间对三相逐一解体,断路器,断路器故障,"['检测人员发现110kV长中Ⅰ线131断路器微水含量为482μL/L', 'H2S和SO2有害气体含量分别为70.5μL/L和100μL/L随后的两个月又对其进行了两次SF6气体成分带电测试该断路器历次微水和成份试验数据见表1表1该断路器历次微水和成分试验数据根据《输变电设备状态检修试验规程》和《电力设备带电检测技术规范》号）对断路器内SF6气体水分和成分的要求', '该断路器微水含量已超过标准值300μL/L', '态7月30日故障断路器在西安高压开关厂成品三车间对三相逐一解体']","('需停电处理', 'A类修检', ['后经停电返厂检修发现有害气体超标是由于断路器绝缘杆和动触头拉杆连接轴销与轴孔存有间隙', '继续开展SF6电气设备的气体成分带电检测工作', '特别加强该型号', '同批次SF6断路器的SF6气体成分带电检测工作', '检测到异常情况', '缩短检测周期', '有必要时进行停电大修或返厂检修供电基层检修试验单位使用的SF6气体成分综合分析测试仪', '只能检测SO2和H2S两种气体成分', '影响了对运行中的SF6电气设备运行状态的准确评估。所以', '检测成分多样', '不断提高带电检测方法技能'])"
114-山西-SF6红外检漏发现220kV东鸣站东长II线隔离开关与母线气室之间B相、C相竖向盆式绝缘子漏气,开关设备,,,"(断路器,252/Y)、",,,11-Nov,220kV东鸣站东长II线隔离开关与母线气室之间B相、C相竖向盆式绝缘子漏气,,-5℃,50%,,220kV,,GIS,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
115-北京-特高频与超声波法发现220kVGIS母线仓内部放电缺陷,开关设备,,,"(断路器,2-9134)、(母线,1-6)、(母线,2215-5B)、(母线,3-6145-5)、(母线,145-5)、(触头,a)(b)2215-5)、(触头,2215-5)、",,,2011/11/22,220kVGIS母线仓内部放电缺陷,,8℃,43%,,220kV,,GIS,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
116-浙江-数字X射线成像技术发现GIS焊缝未熔合缺陷,开关设备,,,"(电流互感器,ZFW21-126)、",,,2013/10/18,GIS焊缝未熔合缺陷,,,,,110kV,,GIS,3.5GIS焊缝缺陷与厂家对焊接质量的控制工艺有直接关系，如不进行监督和有效的质量控制，容易出现未融合等危险性缺陷,数字X射线成像技术发现GIS焊缝未熔合缺陷将拍摄得到的照片在系统提供的软件中对缺陷长度和插入深度等进行测量GIS焊缝缺陷按JB4730-2005《承压设备无损检测》进行判定3.1．由于DR技术检测焊缝效率低，GIS焊缝应先以超声波检测，当发现缺陷信号不能确定时再用DR技术进行验证；3.2．GIS焊缝拍摄容易被内部金属部件遮挡，选择好拍摄角度尤其重要或在筒体内部未安装金属部件时拍摄为宜3.3GIS焊缝缺陷的评定对检验人员要求较高，应安排具有无损检测资格的检验人员进行评定,在对由北京北开电气股份有限公司生产的ZFW21-126型GIS设备电流互感器外壳焊缝进行超声波抽查检测时，发现3个间隔互感器壳体焊缝存在超标缺陷，后对其余4个间隔进行扩大检查，发现其余基建工程8个间隔互感器GIS壳体焊缝亦不合格后对这些缺陷进行DR验证，发现缺陷均为危险性的未融合缺陷3.4因成像板、被拍摄物体、射线源之间存在一定的距离，导致成像与物体的实际大小有所不同，如要得到精确的数据，需建立数学模型，进行修正计算,,案例名称【数字X射线成像技术（DR技术）发现GIS焊缝未熔合缺陷】,,,故障,"['在对由北京北开电气股份有限公司生产的ZFW21-126型GIS设备电流互感器外壳焊缝进行超声波抽查检测时', '发现3个间隔互感器壳体焊缝存在超标缺陷', '后对其余4个间隔进行扩大检查', '发现其余基建工程8个间隔互感器GIS壳体焊缝亦不合格后对这些缺陷进行DR验证', '发现缺陷均为危险性的未融合缺陷3.4因成像板、被拍摄物体、射线源之间存在一定的距离', '导致成像与物体的实际大小有所不同', '，需建立数学模型', '，进行修正计算', '，']","('需停电处理', 'B类修检', ['数字X射线成像技术发现GIS焊缝未熔合缺陷。将拍摄得到的照片在系统提供的软件中对缺陷长度和插入深度等进行测量GIS焊缝缺陷按JB4730-2005《承压设备无损检测》进行判定3.1．由于DR技术检测焊缝效率低', 'GIS焊缝应先以超声波检测', '选择好拍摄角度尤其重要或在筒体内部未安装金属部件时拍摄为宜。3.3GIS焊缝缺陷的评定对检验人员要求较高', '应安排具有无损检测资格的检验人员进行评定'])"
117-浙江-红外热像发现云和变闸刀红外测温发热案例,开关设备,,,,,,2013/7/5,云和变闸刀红外测温发热案例,,5℃,60%,,110kV,危急缺陷,隔离闸刀,1）、闸刀刀口、导线与金具螺丝连接处是设备的主要发热点，因为随着运行年限增加，接触面慢慢老化，容易导致发热，红外测温时要重点关注2）闸刀刀口接触面和金具接头接触面应涂凡士林，禁止涂导电膏，避免接触面接触不良导致过热,变电检修人员根据红外判断的缺陷情况，对发热闸刀刀口及开关接头解体检查，发现闸刀刀口弹簧压接不良，接触面氧化，开关接头接触不良造成发热，与红外测温判断的缺陷情况基本一致事实证明红外测温检查技术能够简单、快捷、有效的发现设备过热隐患，除周期性之外，特殊时期开展红外测温工作，能够及时快速的发现设备发热缺陷，尤其是迎峰度夏和迎峰度冬期间，加强红外测温检测，保证电网的安全运行3）导线与金具的连接采用压接形式，避免接触面与空气接触导致锈蚀、氧化并尝试使用防止设备连接端子过热型紧固螺栓4）在刀闸检修工作过程中，针对平时运行负荷较大或者当地污染严重的对以上设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对接头的处理将更具针对性，避免日后出现过热现象,并对其进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图一、图二、图三、图四所示此设备发热属于一般缺陷,经过停电检查发现闸刀刀口弹簧压接不良、刀口接触面氧化，开关接头接触不良检修人员对闸刀刀口弹簧进行紧固，对刀口接触面打磨并涂凡士林，对开关接头进行了紧固,技术类别【带电检测技术类别】2013年7月5日，检修公司（修试）对丽水地区的高负荷变电所云和变进行红外测温发现1#主变35kV主变闸刀A相和C相刀口、1#主变35kV母线闸刀A相刀口及1#主变35kV开关C相接头存在严重发现现象在检测过程中发现1#主变35kV侧闸刀及开关设备存在温度异常，环境温度34.5℃，负荷电流550.34A，正常相温度52℃云和变在进行红外热成像检测时，发现1#主变35kV主变闸刀A相和C相刀口、1#主变35kV母线闸刀A相刀口及1#主变35kV开关C相接头温度存在异常1）、1#主变35kV主变闸刀A相和C相刀口（图一、图二）温度异常分析2）、1#主变35kV母线闸刀A相刀口（图三）分析3）、1#主变35kV开关C相接头（图四）温度异常分析,,接头,故障,[],"('需停电处理', 'C类修检', ['变电检修人员根据红外判断的缺陷情况', '对发热闸刀刀口及开关接头解体检查', '与红外测温判断的缺陷情况基本一致事实证明红外测温检查技术能够简单、快捷、有效的发现设备过热隐患', '加强红外测温检测', '避免接触面与空气接触导致锈蚀、氧化并尝试使用防止设备连接端子过热型紧固螺栓。在刀闸检修工作过程中', '针对平时运行负荷较大或者当地污染严重的对以上设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对接头的处理将更具针对性'])"
118-浙江-紫外成像检测发现220kV古荡变#1主变110kV开关异常,开关设备,,,,,,2012/2/13,220kV古荡变#1主变110kV开关异常,,,65%,,220kV,,主变,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
119-浙江-紫外成像检测发现220kV永强变强璜3888线35kV开关绝缘缺陷,开关设备,,,,,,2012/3/12,220kV永强变强璜3888线35kV开关绝缘缺陷,,18℃,50%,,220kV,,断路器,怀疑该台35kV绝缘连杆存在绝缘缺陷，有可能危急相间绝缘，造成相间短路,更换后再次进行紫外成像测试，发现正常，有效避免了连杆绝缘缺陷可能引起相间短路故障的发生（1）紫外缺陷能有效发现尖端电晕和绝缘缺陷引起的放电，在测试时，应根据电子数目以及放电位置，对放电危害性进行甄别,怀疑该台35kV断路器绝缘连杆存在绝缘缺陷，有可能危急相间绝缘，造成相间短路,随后对开关进行了停电检查，发现绝缘连杆存在明显的裂纹，最后予以更换随后对开关进行了停电检查，发现绝缘连杆存在明显的裂纹，最后予以更换（2）停电检修前可先对需停电设备进行紫外成像检测，发现潜在的缺陷，增强停电检修的针对性，从而减少停电时间,案例名称【紫外测试发现220kV永强变强璜3888线35kV开关绝缘缺陷】2012年3月12日，温州供电公司变电检修室在220kV永强变进行联合巡检中，发现强璜3888开关绝缘连杆在B相连接处局放量偏大，紫外设备显示为9999个光子数（及其显示的最大数值），超出设备量程2012年3月12日，温州供电公司变电检修室在220kV永强变进行联合巡检中，发现35kV强璜3888开关绝缘连杆在B相连接处局放量偏大，紫外设备显示为9999个光子数（及其显示的最大数值），超出设备量程,,连杆,连杆故障,['怀疑该台35kV断路器绝缘连杆存在绝缘缺陷'],"('需停电处理', 'B类修检', ['更换后再次进行紫外成像测试'])"
12-新疆-超声波和超高频联合检测发现750kV罐式断路器局部放电缺陷,开关设备,,,"(套管,20-30cm)、",,2012/12/1,2013/6/25,750kV罐式断路器局部放电缺陷,,25℃,31%,,750kV,严重缺陷,断路器,从解体情况分析，第一个信号源对应绝缘支撑件的位置，局部放电信号是从法兰盘结合的密封圈逸出的从信号强度来看，这是放电最为集中的部位，第二个较弱的信号来自于屏蔽筒底部，因信号被壳体屏蔽，此放电信号是从法兰筒顶部与套管结合部位逸出螺杆在加装不锈钢垫片后，前后接触不良，或者因位置偏移，接触面不够紧密，即与铝合金材质的均压环不能紧密接触导通，这样非同一电位的螺杆就成为了电场环境中的悬浮电位点，在较强的电场环境下产生悬浮电位，造成多点放电在与螺杆接触的均压环、绝缘支撑件等部位也会产生放电现象，并且逐步积累金属粉末，造成解体时观察到的放电迹象,现场发现有问题的螺栓表面呈深黑色，该螺杆表面采用了磷化处理（防止SF6气体对其表面腐蚀），放电部位的黑色粉末为沉头螺杆表面经过磷化处理的物质，根据磷化温度的不同，其可能形成二价铁或者三价铁（1）对新投设备应严格按照要求开展带电检测，尤其对750kV高电压等级有缺陷的设备应采用超声波、超高频局放等多种方法相互验证，准确判断缺陷类型和放电位置（2）在设备隐患未消除前，持续跟踪监测，根据检测结果判断故障发展趋势并制定相应检修策略,使用超高频局放定位仪对放电位置进行定位，判断该断路器套管底部区域存在局部放电缺陷使用超声波局部放电测试仪进行测试图谱如图1所示a、c、e为正常断路器超声波局部放电图谱，连续模式峰值2mV，无相关性b、d、f为该断路器异常图谱，连续模式峰值25mV，100Hz相关性0.5mV，相位模式总体呈现一、三象限相关性图1看出设备内部有明显的放电信号，100Hz相关性及相位分布均符合悬浮放电特征，判断该断路器内部存在悬浮放电缺陷为进一步确定放电部位，对不同位置的测试图谱进行分析比对，发现断路器线路侧套管下部区域信号幅值最大，相关性最明显初步判断异常信号位于线路侧套管下部区域，根据断路器内部结构推断该缺陷疑为屏蔽部件连接处或均压环悬浮放电断路器气体分解物检测结果为零，SF6气体分解产物成分正常采用断路器内置超高频传感器进行局部放电测试，检测图谱如图2所示（a）C相异常图谱（b）B相正常图谱图2通过断路器内置超高频传感器检测到的超高频局放三维图谱由图2中a、b可以看出，C相断路器内部有明显的放电信号图谱显示第一象限与第三象限放电信号明显，与悬浮电位典型放电特征相似放电信号颜色呈现黄色，表示危险等级较高用射频局部放电测试仪扫描断路器周围放电信号，与背景值比较差值最大为30dB，初步判断该断路器内部存在局部放电采用声电联合局部放电定位测试方法进行测试，使用高速示波器捕捉不同位置的超高频信号，发现局部放电信号在CT上沿偏下30cm的位置达到了第一次同步且信号较强，如图3、4、5所示图3高频探头在法兰盘下方位置信号波形图图4波形图对应的探头位置图同时还有一个较弱的局部放电信号在离套管法兰盘之上1.2米的位置达到了第二次同步至此在之前分析基础上进一步确定疑似信号位置从断路器结构图分析可知，局放信号值较大的区域装配有合闸电阻和并联电容器，鉴于该750kV断路器在西北联网二通道中的重要性，防止隐患进一步扩大，决定对该断路器线路侧套管进行更换图6套管内屏蔽筒绝缘支撑件图7支撑件屏蔽环放电绝缘支撑件与内屏蔽筒下沿接触部位，螺孔两端及内部均有明显痕迹，且外屏蔽筒底部与绝缘支撑杆之间、底部屏蔽筒螺孔内有发黑痕迹如图8、9所示；CT上沿部位固定外屏蔽筒的螺孔也有轻微放电痕迹如图10所示图8树脂绝缘支撑件螺孔放电痕迹图9与树脂绝缘支撑件接触部位放电痕迹该套管内部局部放电的性质为典型的多点悬浮电位放电，因发现及时，持续时间较短，未形成烧蚀成洞的严重缺陷二价铁和三价铁化合物相比铝合金材质，均为非良导体，其中氧化亚铁为绝缘体,,案例名称【超声波和超高频联合检测发现750kV罐式断路器局部放电缺陷】2013年6月25日，检测人员使用超声波局部放电测试仪发现750kV烟天二线7512C相断路器超声波局部放电信号异常，随即利用超高频和射频局部放电对该断路器进行了多次测试，检测结果均显示有异常局部放电信号,"国网新疆电力公司检修公司750kV某变电站750kV罐式断路器，生产为2012年12月1日，投运日期为2013年6月25日，型号为LW13-800停电开罐检查，发现悬浮放电点主要集中在套管内屏蔽支撑件螺栓、均压环缝隙处2013年9月15日，在对线路侧套管更换过程中，发现拆除的旧套管内屏蔽底部均压环有明显放电痕迹（6个支撑件中5个发黑），放电位置对应于设备套管CT上沿向下20-30cm,与之前测试推断基本一致解体检查发现绝缘支撑件底部、接触面和螺孔内均有黑色电蚀痕图10内屏蔽筒底部均压环固定外屏蔽筒螺孔处放电痕迹",断路器,断路器故障,"['判断该断路器套管底部区域存在局部放电缺陷使用超声波局部放电测试仪进行测试图谱如图1所示a、c、e为正常断路器超声波局部放电图谱', '无相关性b、d、f为该断路器异常图谱', '判断该断路器内部存在悬浮放电缺陷为进一步确定放电部位', '发现断路器线路侧套管下部区域信号幅值最大', '根据断路器内部结构推断该缺陷疑为屏蔽部件连接处或均压环悬浮放电断路器气体分解物检测结果为零', 'SF6气体分解产物成分正常采用断路器内置超高频传感器进行局部放电测试', '检测图谱如图2所示C相异常图谱B相正常图谱图2通过断路器内置超高频传感器检测到的超高频局放三维图谱由图2中a、b可以看出', 'C相断路器内部有明显的放电信号图谱显示第一象限与第三象限放电信号明显', '表示危险等级较高用射频局部放电测试仪扫描断路器周围放电信号', '初步判断该断路器内部存在局部放电采用声电联合局部放电定位测试方法进行测试', '5所示图3高频探头在法兰盘下方位置信号波形图图4波形图对应的探头位置图同时还有一个较弱的局部放电信号在离套管法兰盘之上1.2米的位置达到了第二次同步至此在之前分析基础上进一步确定疑似信号位置从断路器结构图分析可知', '鉴于该750kV断路器在西北联网二通道中的重要性', '决定对该断路器线路侧套管进行更换图6套管内屏蔽筒绝缘支撑件图7支撑件屏蔽环放电绝缘支撑件与内屏蔽筒下沿接触部位', '国网新疆电力公司检修公司750kV某变电站750kV罐式断路器']","('需停电处理', 'A类修检', ['此放电信号是从法兰筒顶部与套管结合部位逸出螺杆在加装不锈钢垫片后', '该螺杆表面采用了磷化处理', '放电部位的黑色粉末为沉头螺杆表面经过磷化处理的物质', '其可能形成二价铁或者三价铁对新投设备应严格按照要求开展带电检测', '根据检测结果判断故障发展趋势并制定相应检修策略'])"
