报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,状态量,状态描述,诊断分析,检修决策
120-湖北-红外检漏技术在35kV HGIS中的应用研究,开关设备,,,,,,13-Jul,断路器故障,,24℃,62%,,35kV,,断路器,,基于红外光谱技术的检漏法在国内并未全面引用准确判断SF6气体泄漏点，并制定详细处理方案，提高了类似缺陷处理效率；1、SF6气体常规检漏检测方法只能发现SF6气体绝缘设备漏气，气体压力下降，无法准确定位漏气点，仅采取对设备补气的补救方法红外检漏能准确检测出漏气点，从根本上解决设备漏气故障；2、加强对SF6气体绝缘设备新投验收工作，确保新设备不存在漏气故障；加强日常维护和巡视，对密度继电器气压下降明显的加强巡视；3、加强断路器密度继电器定期校验工作，将密度继电器校验工作作为状态检修例行项目；每年迎峰渡夏前，对SF6气体绝缘设备开展一次红外检漏测试；4、通过对现场漏气设备的检测运用发现，红外检漏仪能够便捷测试，准确定位SF6气体泄漏点，且可在设备不停电的情况下进行测试，携带方便无需辅助设施提高工作效率，增加设备检测周期从而，很好的验证了红外检漏在现场运用的可行性和准确性，红外检测技术的引进对SF6气体绝缘设备的安全运行有着重大的意义，在电力系统有着宽广的应用前景,湖北电力公司引进了数台红外检漏仪进行试点推广，孝感供电公司已经率先采用红外检漏仪在公司所辖变电站内全面开展了SF6气体绝缘设备红外检漏工作，并且在多个变电站内对有漏气现象的SF6气体绝缘设备进行了漏气点的准确定位，检测结果精确、效果明显由于开关本体较大且有风，无法确定漏气点的具体位置图1中显示的部位为气体的漏气点（圈出的位置为漏气点），图2圈出的部分烟雾缭绕即为外泄的SF6气体根据检测的漏点位置及大概漏气量，工作人员展开故障排除工作经过对该开关本体仔细检查发现，漏气点与红外检漏仪检测的部位完全一致在瓷瓶上法兰与磁柱的浇筑部位有砂眼，验证了红外检漏仪的精确定位检测结果显示江01开关C相本体顶部有明显的漏气现象，初步判断漏气点位于上法兰与盖板之间有漏气点，图3所示漏气点位置，图4可见设备漏气时的状况,检修人员采用红外检漏测试仪对该开关进行了全面扫描检测，通过扫描整在镜头内清晰看到有烟云状气团从瓷瓶的上法兰附近不断释出；判断为套管存在工艺问题，随后联系厂家对同一批次套管进行更换处理；2013年10月25日，变电站运行值班人员例行巡视时，发现#1主变110kV侧江01开关SF6气体压力表指示下降，值班人员初步判断该开关有SF6气体泄漏情况同样，检修人员采用了红外检漏测试仪对江01开关机构箱、气体管道及三相本体进行仔细扫描随后，检修人员到现场用便携式检漏仪对其进行了检测，检漏仪在检测过程中发出报警，确定该开关确实有漏气现象随后，检修人员采用了红外检漏测试仪对该开关进行了全面扫描检测，通过扫描整在镜头内清晰看到有烟云状气团从瓷瓶的上法兰附近不断释出同时，联系厂家人员联合制定对该设备漏气故障制定相应维修方案同样，检修人员采用了红外检漏测试仪对江01开关机构箱、气体管道及三相本体进行仔细扫描,2013年7月24，汈东变电站运行值班人员例行巡视时，发现35kVHGIS汈31开关气体压力表指示下降，值班人员初步判断该气室有SF6气体泄漏导致压力下降2013年7月24，汈东变电站运行值班人员例行巡视时，发现35kVHGIS汈31开关气体压力表指示下降，值班人员初步判断该气室有SF6气体泄漏导致压力下降2013年10月25日，变电站运行值班人员例行巡视时，发现#1主变110kV侧江01开关SF6气体压力表指示下降，值班人员初步判断该开关有SF6气体泄漏情况,联系厂家人员，经检查发现漏气点确在瓷瓶上法兰与盖板之间，漏气原因法兰与盖板间的密封垫破损所致，解决方案是卸下顶部盖板起吊开关静触头更换密封垫,SF6气体,SF6气体故障,"['孝感供电公司已经率先采用红外检漏仪在公司所辖变电站内全面开展了SF6气体绝缘设备红外检漏工作', '并且在多个变电站内对有漏气现象的SF6气体绝缘设备进行了漏气点的准确定位', '圈出的部分烟雾缭绕即为外泄的SF6气体根据检测的漏点位置及大概漏气量']","('需停电处理', 'B类修检', ['并制定详细处理方案', '提高了类似缺陷处理效率；SF6气体常规检漏检测方法只能发现SF6气体绝缘设备漏气', '仅采取对设备补气的补救方法红外检漏能准确检测出漏气点', '从根本上解决设备漏气故障；加强对SF6气体绝缘设备新投验收工作', '确保新设备不存在漏气故障；加强日常维护和巡视', '对密度继电器气压下降明显的加强巡视；加强断路器密度继电器定期校验工作', '将密度继电器校验工作作为状态检修例行项目；每年迎峰渡夏前', '对SF6气体绝缘设备开展一次红外检漏测试；通过对现场漏气设备的检测运用发现', '增加设备检测周期。从而', '红外检测技术的引进对SF6气体绝缘设备的安全运行有着重大的意义'])"
121-江苏-特高频、超声波检测发现镇江500kVHGIS微粒缺陷,开关设备,,,"(设备型号,额定电流)、",,,13-Apr,镇江500kVHGIS微粒缺陷,,26℃,76%,,500kV,,GIS,初步判定上述杂质主要来源于产品部件原材料或原材料之间的化学产物（如触头镀银层、金属外壳、SF6与金属材料之间的化学产物等）初步判定上述杂质主要来源于产品部件原材料或SF6气体分解物与杂质间的化合物若出厂前清洁不彻底，可能仍有部分碎屑留存在灭弧室绝缘筒或屏蔽罩内，在断路器现场调试操作过程中被气流吹出，积聚在筒体底部；若断路器主触头制造、装配出现问题，现场调试操作也会产生较多的碎屑1）异常杂质中的自由金属颗粒在电场的作用下，会发生移动甚至跳跃，在强电场下会发生异常放电现象，严重时将导致绝缘击穿2）出现片状镀银层杂质，表明主触头镀银层破损较严重，严重影响主触头的导电性能，存在过热引发故障的隐患3）异常杂质的来源较复杂，既有内部元件清理不到位遗留的碎屑，也有断路器机械操作产生的碎屑（此类碎屑随着操作次数的增加还可能增多），还有现场安装时混入的防水胶和尘土，碎屑的性质和数量不确定，对可能引起的设备安全风险无法准确估计,"2）导体尖刺缺陷如金属表面光洁度不够、GIS筒体内壁金属沉积（非跳动性）等1）含银成分碎屑应来自设备主触头的镀银层厂家表示其产品出厂前均按十八项反措要求进行了200次机械磨合试验，试验产生的碎屑应在出厂前清理完毕断路器在工厂安装过程中，应对元件和筒体内部进行严格的清洁十八项反措中要求200次机械磨合试验的目的，就是消除开关设备在初始磨合状态产生金属碎屑对设备绝缘性能的影响建议加强设备出厂的质量管理，提高设备投运前的工作质量，要求厂家严格执行十八项反措中""断路器、隔离开关和接地开关出厂试验时应进行不少于200次的机械操作试验，以保证触头充分磨合","（1）5011断路器A、C相，5012断路器A、B、C相，5013断路器A、B、C相均可见明显特高频、超声波局放信号5011断路器A相、C相气室中，靠近吸附剂附近筒体内壁均可见明显外来杂质，杂质成分包括铝、银、铜、铬等金属材料以及氟化物、纤维、环氧等化合物以特高频检测信号为例，具体检测数值如表2所示2）含铝成分碎屑应来自铝质筒体、屏蔽罩或导体但现场发现的异常杂质中有部分疑似为铝质元件打磨时产生的丝状物，说明厂家设备出厂前的清洁不彻底加上现场安装条件较差，因此在A相筒壁上存在疑似灰尘状物质省内大量GIS和断路器解体时尚未发现存在如此大量的异常杂质，即使2011年茅山变原采用的西开断路器返厂检查时也只发现了零星的金属细微颗粒200次操作完成后应彻底清洁壳体内部，再进行其它出厂试验""；",3）该产品现场安装结合面较多（详见附件3），结构不合理，其他厂家现场安装一般只涉及到套管插拔,2006年省内500kV晋陵变（三菱公司HGIS）启动时曾发生线路刀闸气室绝缘击穿故障，经分析故障由内部异物引起,7月11日，江苏省电力公司电力科学研究院应用局部放电声电联合检测系统对500kV西津渡变第一串HGIS开展带电检测，经局部放电特高频检测、超声波检测，确定存在多处疑似局部放电异常信号，具体如下500kV西津渡变第一串HGIS为新东北电气集团超高压有限公司产品，该设备于2013年4月生产，原计划2013年7月17日启动，设备具体参数及铭牌如表1所示7月13日，现场对5011断路器A相、C相进行开盖检查，在打开断路器端盖板时，发现靠近端盖板处气室底部均有明显杂质聚集，杂质成分以金属材料为主，如图2、图3所示,断路器,断路器故障,"['5011断路器A、C相', '5012断路器A、B、C相', '5013断路器A、B、C相均可见明显特高频、超声波局放信号5011断路器A相、C相气室中', '因此在A相筒壁上存在疑似灰尘状物质省内大量GIS和断路器解体时尚未发现存在如此大量的异常杂质', '即使2011年茅山变原采用的西开断路器返厂检查时也只发现了零星的金属细微颗粒200次操作完成后应彻底清洁壳体内部', '现场对5011断路器A相、C相进行开盖检查', '在打开断路器端盖板时']","('需停电处理', 'A类修检', ['既有内部元件清理不到位遗留的碎屑', '还有现场安装时混入的防水胶和尘土', '试验产生的碎屑应在出厂前清理完毕断路器在工厂安装过程中', '就是消除开关设备在初始磨合状态产生金属碎屑对设备绝缘性能的影响建议加强设备出厂的质量管理', '要求厂家严格执行十八项反措中""断路器、隔离开关和接地开关出厂试验时应进行不少于200次的机械操作试验'])"
122-河南-SF6气体泄漏成像检测发现220kV断路器漏气,开关设备,,,"(底座,1-3)、(底座,1-1)、(底座,1-2)、",,12-Dec,2013/3/22,220kV断路器漏气,,18℃,38%,,220kV,,断路器,,说明在设备在经过冬季后，密封垫等元件经过剧烈温差变化后发生了劣化，导致缺陷发生建议在物资抽检时除了传统检测项目外，加大对密封元件的抽检力度（2）常用的包扎法进行SF6断路器的检漏工作，对容易包扎的部位非常有效，而对形状不规则的部位检测效果往往不理想，而SF6气体泄漏成像检测可以很好得弥补包扎法的不足,采用SF6气体泄漏成像法检测到断路器底座上发现一处漏点，随即进行处理使用SF6气体泄漏成像检测仪，首先对周水2A相开关断路器上下法兰、支柱处气室进行检测，未发现异常,发现气压降低后，用高灵敏度SF6定量检漏装置对设备进行全方位检查，由于现场环境风力较大，未检测到漏点同时对周水2其他两相开关进行泄漏检测，未发现漏点,2013年3月22日，A相发出SF6气压报警信号，23号开关气压继续下降至闭锁值以下周水2开关断路器气室最高压力0.80MPa，额定压力0.70MPa，报警压力和闭锁压力分别为0.62MPa和0.60Mpa，投运时设备充气压力为0.72MPa,国网河南周口供电公司某变电站周水2开关为北京ABB高压开关设备有限公司生产的LTB245E1型断路器，于2012年12月投运最终在断路器底座上发现一处漏点，漏点为断路器轴封盖，将封盖处的密封垫更换后，缺陷得到处理,断路器,断路器故障,"['采用SF6气体泄漏成像法检测到断路器底座上发现一处漏点', '首先对周水2A相开关断路器上下法兰、支柱处气室进行检测', '国网河南周口供电公司某变电站周水2开关为北京ABB高压开关设备有限公司生产的LTB245E1型断路器', '于2012年12月投运最终在断路器底座上发现一处漏点']","('需停电处理', 'A类修检', ['导致缺陷发生。建议在物资抽检时除了传统检测项目外', '加大对密封元件的抽检力度常用的包扎法进行SF6断路器的检漏工作', '而对形状不规则的部位检测效果往往不理想', '而SF6气体泄漏成像检测可以很好得弥补包扎法的不足'])"
123-河南-特高频局部放电检测法发现1000kV HGIS缺陷,开关设备,,特高压变电站,"(盆式绝缘子,1-326)、(盆式绝缘子,1-526)、(盆式绝缘子,1-427)、",,11-Dec,2012/4/3,1000kV HGIS缺陷,,23℃,40%,,1000kV,,断路器,（2）本案例中26#盆式绝缘子在返厂试验中未检测中异常局放，但T023在经过检修后，复测局放现象消失，说明局放缺陷存在于HGIS各元件之间的装配点处，特别是绝缘件之间的装配点处，经过检修消除了缺陷隐患,（1）特高频局部放电检测技术灵敏高、抗干扰能力强，可以有效发现GIS类设备运行中的缺陷（3）特高频局部放电检测与其他检测技术，如超声波、SF6分解产物配合使用时可以提高检测效率，同时降低误判概率，避免不必要的停电成本,T023B相26#、27#盆式绝缘子发现疑似局放信号后连续监测将特高频局放检测探头接入示波器中，信号显示其中26#盆式绝缘子信号幅值为20mV-35mV，27#盆式绝缘子为10mV-20mV经测量，26#、27#盆式绝缘子未再检测到疑似局放信号由此排除27#盆式绝缘子及套管气室存在局部放电的可能性综合分析认为，26#盆式绝缘子及CT6B相和T0232B相气室存在疑似局放的可能性较大对T023B相26#、27#盆式绝缘子进行解体检查，肉眼观察下，未发现明显缺陷，如图1-5后返厂进行脉冲电流法局放检测，为发现异常将26#盆式绝缘子更换为全新绝缘子后，T023间隔恢复运行，进行特高频局部放电检测，未发现异常，检测结果如1-6所示,,案例名称【特高频局部放电检测法发现1000kVHGIS缺陷】,某1000kV特高压变电站1000kVHGIS为新东北电气生产，2011年12月份投运2012年4月3日用特高频局放检测方法在T023B相26#、27#盆式绝缘子发现异常局放信号，汇报国网总部后停电处理4月18日T023间隔停电，除27#盆式绝缘子及套管气室外，T023间隔所有气室均不带电,绝缘子,绝缘子故障,"['T023B相26#、27#盆式绝缘子发现疑似局放信号后连续监测将特高频局放检测探头接入示波器中', '信号显示其中26#盆式绝缘子信号幅值为20mV-35mV', '27#盆式绝缘子为10mV-20mV经测量', '26#、27#盆式绝缘子未再检测到疑似局放信号由此排除27#盆式绝缘子及套管气室存在局部放电的可能性综合分析认为', '26#盆式绝缘子及CT6B相和T0232B相气室存在疑似局放的可能性较大对T023B相26#、27#盆式绝缘子进行解体检查', '为发现异常将26#盆式绝缘子更换为全新绝缘子后', '2011年12月份投运2012年4月3日用特高频局放检测方法在T023B相26#、27#盆式绝缘子发现异常局放信号', '除27#盆式绝缘子及套管气室外']","('需停电处理', 'C类修检', ['本案例中26#盆式绝缘子在返厂试验中未检测中异常局放', '但T023在经过检修后', '经过检修消除了缺陷隐患', '特高频局部放电检测技术灵敏高、抗干扰能力强', '可以有效发现GIS类设备运行中的缺陷。特高频局部放电检测与其他检测技术', '如超声波、SF6分解产物配合使用时可以提高检测效率'])"
124-河南-特高频、SF6气体分解物检测220kVGIS避雷器局部放电,开关设备,"(测试时间,2013-07-04)、",林州变电站,"(SF6气体,2)JH4000-4)、",,10-Feb,2013/7/4,124河南特高频、SF6气体分解物检测220kVGIS避雷器局部放电,,34℃,65%,,220kV,,GIS,分析认为可能是林222避雷器内部放电电压感应至PT二次产生的瞬时高压脉冲所致分解产物主要是SO2+SOF2+HF说明此避雷器内部存在高能放电（二）对于GIS设备出现的异常声响，仪表的指示异常等不正常的情况，决不能忽视,SO2+SOF2含量远超IEC60480-2004《六氟化硫电气设备中气体的检测和处理导则和再利用的规范》规定的最大可接受杂质的质量等级分解产物总量≤50μL/L或（SO2+SOF2）≤12μL/L或HF≤25μL/L（一）特高频局放及SF6气体分解物测试能有效发现GIS设备内部的放电缺陷，现场要严格执行国网公司《电力设备带电检测技术规范（试行）》的规定对GIS设备进行特高频局放及SF6气体分解物测试，及其它带电检测项目，以及时发现、处理缺陷，保证GIS设备的安全运行要及时运用各种带电检测技术进行带电检测，综合监测数据及异常情况进行综合分析，判断有无缺陷、缺陷性质、缺陷部位,立即安排试验人员对林222避雷器进行了带电检测SF6气体微水及分解物测试，测试结果正常；阻性电流带电检测，由于从PT二次取电压瞬间带电测试仪电压回路保险管熔丝熔断，未得到测试数据；特高频局放测量，测得的局放信号幅值很大，判定为局放信号，避雷器内部存在放电7月12日的SF6气体微水测试正常；分解物测试SO2+SOF2含量为93.3μL/L，HF含量4.47μL/L，CO含量23.4μL/L停电进行试验，进行直流1mA电压及75%1mA直流电压下电流的试验，当电压升值130kV时，避雷器内部出现放电声运行人员发现林222避雷器A相异常后，试验人员对其进行了特高频局放检测、SF6微水及分解物测试、阻性电流带电检测通过局放信号传播衰减比较法可以看出林222避雷器A相处幅值最大，排除其它干扰信号，可以判定其内部存在局部放电放电图谱显示放电信号出现在工频相位的正负半周，对称性强，放电信号强且相邻放电放电时间间隔基本一致，放电次数少，放电脉冲幅值基本稳定，具有明显的悬浮电位放电图谱特征，可以认为放电形式为悬浮电位放电由于从PT二次取电压瞬间带电测试仪电压回路保险管熔丝熔断（两次），未得到测试数据根据以上带电检测结果，判定林222避雷器内部存在悬浮电位放电，在加强巡检巡视带电监测的同时与该避雷器制造厂家联系，尽快准备同型号避雷器，以备更换随后的跟踪检测中同一部位的特高频局放图谱无明显变化7月12日的SF6气体分解物测试数据异常，分解物中SO2+SOF2含量为93.3μL/L，HF含量4.47μL/L，CO含量23.4μL/L（数据见表一）结合特高频局放及SF6气体分解物测试结果可以判定林222避雷器A相内部存在高能的悬浮电位放电停电后对林222避雷器进行了停电试验，B、C相试验合格；在对A相进行直流1mA电压及75%1mA直流电压下电流的试验时，当电压升值130kV时，避雷器内部出现放电声用行吊吊开GIS避雷器的罐体，露出避雷器，发现GIS内部的部件表面，有很多放电形成的粉尘物质（解体情况见下图）,并提前制定检修方案，尽量缩短停电检修时间,国网河南省电力公司安阳供电公司林州220kV变电站2#主变220kV侧出口避雷器为GIS型避雷器，型号Y10WF5-204/532，2010年2月投运2013年7月4日，巡视人员发现林222避雷器A相有持续异常声响，并且A相在线监测泄露电流表指针有摆动，三相数据显示分别为当传感器置于林222避雷器A相上端盆式绝缘子上时测得的放电信号幅值最大，图谱显示达千伏级（图谱见图一）；与A相避雷器气室相连的C相避雷器（林222避雷器A、B、C相气室经连接SF6密度继电器的管路相连，公用一个密度继电器）上部盆式绝缘子上安装传感器测得的放电信号虽也达千伏级，但明显小于A相（图谱见图二）；当传感器置于与林222避雷器较近的林220kV北母的盆式绝缘子上测得的放电信号明显减小，幅值为百伏级（图谱见图三）,现场打开GIS避雷器侧面固定吸附剂分子筛的法兰盖，发现GIS内部有放电形成的粉尘物质用行吊吊开GIS避雷器上面法兰盖（盘式绝缘子），发现GIS避雷器上面法兰盖（盘式绝缘子）固定导电杆的小法兰盖和导电杆断裂开小固定法兰盖和导电杆出厂是一体，现已断裂开成为两部分，运行时存在间隙放电（1）19XC-2X5C型福禄克高速示波器；LB--4AS型外置式超高频（UHF）传感器(2)JH4000-4型SF6气体分解物测试仪,避雷器,避雷器故障,"['立即安排试验人员对林222避雷器进行了带电检测SF6气体微水及分解物测试', '避雷器内部存在放电7月12日的SF6气体微水测试正常；分解物测试SO2+SOF2含量为93.3μL/L', '避雷器内部出现放电声运行人员发现林222避雷器A相异常后', '试验人员对其进行了特高频局放检测、SF6微水及分解物测试、阻性电流带电检测通过局放信号传播衰减比较法可以看出林222避雷器A相处幅值最大', '判定林222避雷器内部存在悬浮电位放电', '在加强巡检巡视带电监测的同时与该避雷器制造厂家联系', 'CO含量23.4μL/L结合特高频局放及SF6气体分解物测试结果可以判定林222避雷器A相内部存在高能的悬浮电位放电停电后对林222避雷器进行了停电试验', '避雷器内部出现放电声用行吊吊开GIS避雷器的罐体', '现场打开GIS避雷器侧面固定吸附剂分子筛的法兰盖', '发现GIS内部有放电形成的粉尘物质用行吊吊开GIS避雷器上面法兰盖', '发现GIS避雷器上面法兰盖固定导电杆的小法兰盖和导电杆断裂开小固定法兰盖和导电杆出厂是一体']","('需停电处理', 'A类修检', ['SO2+SOF2含量远超IEC60480-2004《六氟化硫电气设备中气体的检测和处理导则和再利用的规范》规定的最大可接受杂质的质量等级分解产物总量≤50μL/L或》的规定对GIS设备进行特高频局放及SF6气体分解物测试', '及其它带电检测项目', '以及时发现、处理缺陷', '保证GIS设备的安全运行。要及时运用各种带电检测技术进行带电检测'])"
125-河南-红外诊断110kV隔离开关导电回路发热,开关设备,,,"(隔离开关,1-5)、(隔离开关,1-1)、(隔离开关,1-2)、",,2013/2/27,2013/2/27,125河南红外诊断110kV隔离开关导电回路发热,,,,,110kV,危急缺陷,隔离开关,缺陷原因因为，封闭位置安装时受结构限制紧固螺丝不方便，未能全力矩紧固到位，新运行前几年由于负载小，接触部位温升低，发热点又处于封闭空间内部，散发到外部的热量消散，红外测温未能发现异常,因为内部发热，看不清内部金属性质，所以，按照全面红外检测的辐射率0.91，未做调整但此类隔离开关因为封闭设计，限制了早期发现问题的几率，红外检测中，应特别关注持续监督，即使低于缺陷标准也要做好记录，便于紧密红外监督变化，可控状态,"采用""表面温度判断法""，从远处水平拍摄，发现温度是从螺栓孔内看到的，初步判断是内部接头发热，见图1-3、图1-4执行DL/T664-2008电流致热型设备发热标准，电器设备与金属部件的连接部位表面温度≥130℃，或相对温差≥95%，判定为危急缺陷随着系统负载不断增加，接触部位电阻增大、氧化严重使温度不断增加，高温点使空间温度无法正常散发，聚集形成高温区，红外热像热区明显，温差较高因发热点处于底座包装的隐蔽处，多次在下部进行红外测温，造成温度不高的假象，只有在远处水平方向才能间接发现局部发热的高温点所以，发现发热点后要从多角度检测，而内部实际温度要高于检测温度，高温点隐藏在内部的封闭状态，可能造成误判断，留下事故隐患随着时间、负载的变化，发热点温度在一年时间内，由不到缺陷统计值的异常状态转变为危急缺陷图1-7局部重点测温部位可见光照片图1-8早期监督发热部位红外热像",及时检修更换配件，运行后红外复测正常检修人员检查中发现拐臂内部软连接螺丝松动，局部已有烧伤斑点,"案例名称【红外诊断110kV隔离开关导电回路发热】2013年02月27日，国网河南省电力公司濮阳供电公司红外检测发现1号主变110kV主进线111甲隔离开关C相出线底座拐臂上部126℃，判定为危急缺陷现场检测红外检测发现1号主变110kV主进线111甲隔离开关C相出线底座拐臂上部126℃，见图1-1、图1-2.从不同角度发现是隔离开关拐臂的内部发热，最高温度达到161℃（1）隔离开关导电回路发热的红外诊断属于""电流致热型""，隔离开关的触头为典型的""可分合电接触""形式，而线夹、导杆等部位属于""固定电接触""，这些部位因暴露在外部，较容易发现发热问题",检查中发现拐臂内部软连接螺丝松动，局部烧熔（2）2012年4月发热点温度为35.4℃（见图1-8）到2013年3月发热点温度216.8℃,底座,底座故障,['温差较高因发热点处于底座包装的隐蔽处'],"('需停电处理', 'B类修检', ['封闭位置安装时受结构限制紧固螺丝不方便', '未能全力矩紧固到位', '按照全面红外检测的辐射率0.91', '未做调整但此类隔离开关因为封闭设计', '红外检测中'])"
126-河南-红外诊断110kV断路器内部动静触头发热,开关设备,,,"(断路器,1-1)、(断路器,1-3)、(断路器,LW29-126)、(断路器,1-2)、",,,2007/10/10,126河南红外诊断110kV断路器内部动静触头发热,,11℃,,,110kV,严重缺陷,断路器,同时电力系统突然发生断路器爆炸的事故较频繁，找不到具体原因，此案例是重要线索之一(1)近年来，电力系统曾发生动、静触头接触不良断路器爆炸事故（LW29-126型）如果在晴天或未运行状态，机会可能消失,,"天气小雨，风力1级，环境温度11℃，经高压试验班""直阻""测试不合格，解体发现内部触头接触不良引起发热，及时联系厂家进行更换处理通过图像特征判断法，判断断路器内部触头接触不良，判定为严重缺陷断路器A、C相温度异常红外热像，见图4-38，六氟化硫断路器运行可见光照片，见图4-39红外诊断报告的异常温度数据与""高压试验报告""数据显示的电阻缺陷内容吻合（3）断路器进行状态检修后，做导电回路直流电阻测试正常，恢复断路器运行，红外热像复测设备运行正常，见图1-3(2)选择有利时机，此案例在小雨中检测，图像清晰，周围温度干扰小，运行电流较大，所以能快速、准确捕捉热像",反事故措施要求重点进行回路电阻、行程（超行程）等试验，要求对运行断路器瓷套的灭弧室部位进行红外诊断，一旦发现问题，立即进行处理,案例名称【红外诊断110kV断路器内部动静触头发热】2007年10月10日，国网河南省电力公司濮阳供电公司某变电站红外诊断发现110kv六氟化硫断路器内部发热，断路器型号,,断路器,断路器故障,"['判断断路器内部触头接触不良', '判定为严重缺陷断路器A、C相温度异常红外热像', '六氟化硫断路器运行可见光照片', '见图4-39红外诊断报告的异常温度数据与""高压试验报告""数据显示的电阻缺陷内容吻合断路器进行状态检修后']","('需停电处理', 'A类修检', [])"
127-湖北-超高频、超声波局部检测110kVGIS放电异常,开关设备,,,"(电流互感器,AIA-1)、",,2002/12/1,2010/12/27,127湖北超高频、超声波局部检测110kVGIS放电异常,,,,,110kV,,GIS,在运行过程中，电流互感器存在电磁振动，导致屏蔽筒与筒壁之间的紧固螺栓松动，屏蔽筒电位无法固定，形成悬浮电位放电，造成SF6气体分解,（1）局部放电能够检测到GIS设备内部的绝缘缺陷（2）加强GIS设备状态局放检测对发现内部潜伏性缺陷具有十分重要的意义，要求平高对故障单元进行更全面的理化分析，并形成分析报告，在全省范围内对平高同型号相同设计的GIS进行排查工作,设备类别【（GIS）+（GIS02电流互感器C相超高频、超声波局部放电检测异常）+09】湖北省电力试验研究院高压所于2010年12月30日对荆门东宝变110kVGIS02电流互感器C相进行了超高频、超声波局部放电检测本次综合采用超高频法与超声波法，通过对接收信号的数据及特征量进行分析，并与典型图谱进行比对，以检测GIS是否存在各种类型缺陷检测时分别采用了DMS超高频局放检测仪与AIA-1超声波局放检测仪对02电流互感器C相进行了检测（1）检测时，在02电流互感器C相周围人耳听到持续异常声响采用DMS超高频局放测试仪检测时，在02电流互感器C相右侧的盆式绝缘子处测得超高频异常信号（由于信号较强，同时在空气中与此间隔的其它盆式绝缘子上均测得此类信号）以上有效值、峰值、与50HZ的相关性、与100HZ的相关性均为测量点测得的超声波信号转化为的电信号的参数图5幅值与时间的关系图6幅值与相位的关系其它测试点1、2、3、4、5、6、8的相应图谱均与图5、图6相似由两次测量结果均可看到，02电流互感器C相上的测量点2、3、4、7、8对应电信号的有效值、峰值、与100HZ的相关性以及峰值系数（与100HZ的相关性除以与50HZ的相关性）均很大，且测量时峰值较稳定，呈现悬浮电位放电的典型特征而02电流互感器C相附近区域的测量点1、5、6的信号，明显弱于02电流互感器C相上测量点的信号，据此分析，超声波的信号源在02电流互感器C相通过采用超高频、超声波两种方法，均检测到02电流互感器C相处有明显异常信号，且识别的放电模式相吻合，由此综合判断，02电流互感器C相内部可能存在部件松动，并附带机械振动，且同时存在悬浮电位放电图13屏蔽筒（靠断路器侧）有块区域内凹，且内凹区域呈现黑色,结合图7、8、9可看到，屏蔽筒的固定方式为靠隔离开关侧单端固定通过六个带绝缘垫的螺栓（不能固定电位）纵向固定与4个金属紧固螺栓（同时起固定电位的作用）横向固定通过解体检查发现，4个金属紧固螺栓均有松动，而对侧无螺栓或其它方式对屏蔽筒（靠断路器侧）进行机械固定和电位固定,案例名称【（超高频、超声波局部检测）GIS放电异常】2010年12月27日，荆门供电公司对东宝变110kVGIS进行操作时，发现02电流互感器C相周围人耳可听到异常声响,解体检查发现，02电流互感器C相的屏蔽筒和筒壁紧固螺栓松动，02电流互感器C相内有大量SF6分解粉末（靠断路器侧较多），屏蔽筒（靠断路器侧）有块区域内凹，且内凹区域呈现黑色，屏蔽筒（靠断路器侧）有放电痕迹屏蔽筒固定方式示意图见图8图10屏蔽筒和筒壁紧固螺栓松动东宝变110kVGIS的型号为ZF5-126，制造厂家为河南平顶山高压开关厂，投运日期为2002年12月1日,电流互感器,电流互感器故障,"['湖北省电力试验研究院高压所于2010年12月30日对荆门东宝变110kVGIS02电流互感器C相进行了超高频、超声波局部放电检测本次综合采用超高频法与超声波法', '以检测GIS是否存在各种类型缺陷检测时分别采用了DMS超高频局放检测仪与AIA-1超声波局放检测仪对02电流互感器C相进行了检测检测时', '在02电流互感器C相周围人耳听到持续异常声响采用DMS超高频局放测试仪检测时', '在02电流互感器C相右侧的盆式绝缘子处测得超高频异常信号（由于信号较强', '02电流互感器C相上的测量点2、8对应电信号的有效值、峰值、与100HZ的相关性以及峰值系数均很大', '呈现悬浮电位放电的典型特征而02电流互感器C相附近区域的测量点1、6的信号', '明显弱于02电流互感器C相上测量点的信号', '超声波的信号源在02电流互感器C相通过采用超高频、超声波两种方法', '均检测到02电流互感器C相处有明显异常信号', '02电流互感器C相内部可能存在部件松动', '02电流互感器C相的屏蔽筒和筒壁紧固螺栓松动', '02电流互感器C相内有大量SF6分解粉末']","('需停电处理', 'A类修检', ['导致屏蔽筒与筒壁之间的紧固螺栓松动', '屏蔽筒电位无法固定', '局部放电能够检测到GIS设备内部的绝缘缺陷。加强GIS设备状态局放检测对发现内部潜伏性缺陷具有十分重要的意义', '在全省范围内对平高同型号相同设计的GIS进行排查工作'])"
128-湖北-SF6气体压力在线监测发现1000kV HGIS设备气室泄露,开关设备,"(时间,1月20日)、",,"(气室,3-4)、",,11-Dec,13-Nov,1000kV HGIS设备气室泄露,,,,,1000kV,,GIS,,设备类型【（HGIS）+（红外热像检测发现35kV低压电容器引线过热）+10】1、对于气室压力的监测，要结合一段时间的变化情况，不能仅仅只根据是否接近报警值来判断2、要善于利用压力在线监测装置的数据分析能力，通过对年度泄露率的计算，可以提前发现轻微泄露故障,下表2为气室压力变化曲线，通过曲线可以看出，气室压力下降从2013年6月开始，并呈现逐渐下降的趋势图1现场包扎检漏图2电缆槽盒中存在SF6气体经过进一步检查，发现泄漏点为B7气室密度继电器传感器内漏，见下图3，SF6沿着传感器信号线护套进入电缆槽盒荆门特高压站HGIS气室安装有SF6气体压力在线监测装置，该装置不仅可以实时监测气室压力，还能根据压力自动生成压力日变化曲线及月变化曲线此次气室泄露主要通过观察3-4个月压力的变化趋势发现的，发现时气室压力还未达到报警,现场对密度继电器传感器进行了更换更换后重新检漏，未发现漏点,2013年11月，运行人员在对1000kVHGIS设备气室压力进行抄录时，发现T0212隔离开关气室（B7）压力偏低，存在下降趋势，由于压力表在一天中由于温度原因存在波动，下表中分别列举了最高值及最低值，见下表1，通过计算发现，气室泄露率约为6%，超过0.5%的规定值，同样与其他气室相比，泄漏率也较高,湖北省电力公司检修公司荆门特高压站HGIS设备为西安西开开关电气有限公司制造，2011年5月出厂，2011年12月投入运行，HGIS设备安装有压力在线监测装置2013年12月1日，现场对T0212隔离开关气室（B7）进行包扎检漏，见下图1，发现SF6气体主要集中在下部电缆槽盒中，见下图2,气室,气室故障,"['下表2为气室压力变化曲线', '气室压力下降从2013年6月开始', '发现泄漏点为B7气室密度继电器传感器内漏', 'SF6沿着传感器信号线护套进入电缆槽盒荆门特高压站HGIS气室安装有SF6气体压力在线监测装置', '该装置不仅可以实时监测气室压力', '还能根据压力自动生成压力日变化曲线及月变化曲线此次气室泄露主要通过观察3-4个月压力的变化趋势发现的', '发现时气室压力还未达到报警', '现场对T0212隔离开关气室进行包扎检漏']","('需停电处理', 'B类修检', ['设备类型。对于气室压力的监测'])"
129-湖北-SF6微水带电检测发现35kV断路器微水超标,开关设备,,双溪变电站,"(SF6气体,30×10)、(断路器,642uL/L)、",,,,35kV断路器微水超标,,8℃,70%,,35kV,,断路器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
13-新疆-断路器分合闸线圈电流波形检测发现断路器机构缺陷,开关设备,,,,,9-Jul,2011/12/9,断路器机构缺陷,,,,,10kV,,断路器,,且测试时间较短，可有效地解决定期停电对断路器进行维护的时间及成本，值得推广应用（2）通过监测控制回路中的直流电流波形并建立标准参照数据库可直观及时地判断断路器操作机构及主机构是否存在缺陷；解决设备长时期运行后存在的分合闸线圈老化、弹簧疲劳、传动部件润滑不够、分合闸顶杆易卡涩等内部机械故障,第一峰值电流大小0.73A第二峰值电流大小0.83A第一峰值电流大小与其他间隔分闸测试对比如图3通过对该波形进行分段分析，可判断该断路器操作机构分合闸线圈铁芯动作时间过长，造成主触头合闸动作时间过长由于该开关在温度较低时经常出现分闸时间过长，初步判定隐患的原因是热风幕损坏使储能变速箱内部润滑脂凝固（1）通过断路器分合闸线圈电流波形参数与断路器出厂参数对比以及同类型断路器波形对比，可以判断断路器机构潜在的缺陷，避免事故发生,随后检修人员对热风幕进行了更换，经复测分合闸线圈特性试验数据合格，断路器机构性能恢复正常,案例名称【断路器分合闸线圈电流波形检测发现断路器机构缺陷】2011年12月09日，对该变电站进行断路器分合闸线圈电流波形检测时发现1024断路器主触头动作时间明显过长，判断异常由机构箱热风幕损坏使气温骤降，导致断路器操作机构内润滑脂凝固所引起注,国网昌吉供电公司某变电站10kV4号电容器1024断路器，型号ZN68-12/1250-31.5，2009年02月出厂，2009年07月投入运行,断路器,分合闸时间不合格,"['第一峰值电流大小0.73A第二峰值电流大小0.83A第一峰值电流大小与其他间隔分闸测试对比如图3通过对该波形进行分段分析', '可判断该断路器操作机构分合闸线圈铁芯动作时间过长', '造成主触头合闸动作时间过长由于该开关在温度较低时经常出现分闸时间过长', '初步判定隐患的原因是热风幕损坏使储能变速箱内部润滑脂凝固通过断路器分合闸线圈电流波形参数与断路器出厂参数对比以及同类型断路器波形对比', '可以判断断路器机构潜在的缺陷', '国网昌吉供电公司某变电站10kV4号电容器1024断路器']","('需停电处理', 'A类修检', ['可有效地解决定期停电对断路器进行维护的时间及成本'])"
130-湖北-带电泄漏检测发现220kV断路器SF6气体泄漏,开关设备,,,"(SF6气体,L/L)、",,6-Sep,13-Jan,220kV断路器SF6气体泄漏,,,,,220kV,,断路器,,但因为该SF6气体截止阀可能存在的气体泄漏点比较多，检修单位没有红外成像泄漏检测装置，无法准确判断泄漏位置此类密封容易破坏，加上断路器分合的振动，造成泄漏这也是检修人员未想到的在此例中，由于检修部门没有SF6红外成像泄漏检测设备，被迫采用泡沫法寻找漏点，此方法无法应用于带电部位，应用受到了限制对于断路器完全可以使用小型的SF6气体回收装置（2）对于此类SF6气体截止阀，要在检修过程中避免用扳手旋转（3）厂家应该对此类外购件抽样进行分解检测，避免出现此类设计或生产问题导致的家族性缺陷,检修人员于2013年1月进行了SF6气体泄漏检测，确定泄漏位置在B相机构箱内SF6气体截止阀与本体气室连接处，必须停电处理检查发现SF6气体截止阀存在明显的泄漏点检修人员将调好的沐浴液泡沫涂在SF6气体截止阀上，发现SF6气体截止阀的确有明显的泄漏点24小时后SF6气体微水检测为77μL/L，小于大修规定的150μL/L运维人员经几个月的密切观察，证明该开关压力值变化正常图3-D中两个元件接触面正是此次泄漏的具体位置图4-A所示三通密封槽内无密封圈！图4-B的盖子内也无密封圈，与图4-A所示三通用一层胶连接厂家人员介绍该SF6气体截止阀为外购件，没想到出厂即缺少密封圈，到底是设计问题还是生产问题也无法得知,2013月3月，联系厂家人员更换了SF6气体截止阀，并对开关本体进行回收SF6气体、抽真空、重新注入SF6气体，缺陷消除检修人员先对机构箱内气体管路进行检测检修人员经研究，采用泡沫法寻找泄漏点由于该SF6气体截止阀与开关本体灭弧室相连，不能在停电的情况下处理，而且必须进行回收气体、抽真空、注入气体处理，气候条件也必须符合要求检修人员先补充气体到0.54MPa，运维班组对其加强了日常巡视，关注其压力变化为查明原因，检修人员会同厂家技术人员现场分解了SF6气体截止阀检修部门应配齐工具、设备因为该类型的SF6气体截止阀不少，其三通与盖子的密封方式并不可靠,案例名称【带电泄漏检测发现220kV断路器SF6气体泄漏】国网湖北省电力公司恩施供电公司某220kV变电站#1主变220kV侧断路器，型号LW53-252/Y3150-50，灭弧介质SF6气体，液压操动机构，新东北电气(沈阳)高压开关有限公司生产2013年1月，运行人员发现该开关B相机构箱内SF6气体密度继电器压力指示下降比较快，日均压力下降0.0015MPa,,SF6气体,SF6气体故障,"['检修人员于2013年1月进行了SF6气体泄漏检测', '确定泄漏位置在B相机构箱内SF6气体截止阀与本体气室连接处', '必须停电处理检查发现SF6气体截止阀存在明显的泄漏点检修人员将调好的沐浴液泡沫涂在SF6气体截止阀上', '发现SF6气体截止阀的确有明显的泄漏点24小时后SF6气体微水检测为77μL/L', '与图4-A所示三通用一层胶连接厂家人员介绍该SF6气体截止阀为外购件']","('需停电处理', 'B类修检', ['检修单位没有红外成像泄漏检测装置', '造成泄漏这也是检修人员未想到的在此例中', '由于检修部门没有SF6红外成像泄漏检测设备', '要在检修过程中避免用扳手旋转。厂家应该对此类外购件抽样进行分解检测'])"
131-湖北-红外热像检测发现220kV开关接线板发热,开关设备,,,,,2006/11/1,2014/1/9,220kV开关接线板发热,,0℃,75%,,220kV,严重缺陷,断路器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
132-湖北-SF6气体湿度监测110千伏GIS SF6含水量超标,开关设备,"(测试时间：2007/10/17,实验仪器：DP-19)、",游家变电站,"(组合电器,2006.12.15)、",,,,GIS故障,,,,,110kV,,GIS,,通过SF6气体微水含量监测，初步判断是设备在制造时工艺质量不过关，材料吸附了过多的水分，而在安装充气后由于时间过短，吸附的水份未来得及充分释放出来，SF6气体测试的水分合格，在运行近一年后，内部材料吸附的水分向SF6气体进行了释放，吸附达到动态平衡后测试的水分才是真实反映了GIS组合电器SF6气体的含水量2、针对新建变电站的交接试验，要认真全面，一年后的首检也是非常必要的，设备制造质量的缺陷可能在一年时间内展现出来，对试验数据存在问题的设备，要进行跟踪分析检查，开展相应的诊断性试验，提高设备故障诊断能力,游家变电站GIS组合电器安装充气完毕后于2006.12.15进行了SF6气体测湿度的工作（充气前SF6钢瓶气测试合格），所用测试仪器为DP-19（瑞士进口），经过测量SF6气体微水合格，检漏后无漏点，符合送电要求设备运行一年后于2007.10.17进行复测，所用测试仪器为DP-19，发现除了断路器SF6气体微水在合格范围内，其它无灭弧室的共10个气室微水超标，经过一个月后再进行复测对比，排除了人为，仪器及环境因素的影响，发现微水超标的数据基本变化不大迅速与厂家联系派人再次测量SF6水分，与厂家人员共同分析测试数据，确认是出厂时，存在有质量问题经申请停电处理，打开有微水超标气室，发现装吸附剂的法兰处都未装吸附剂，是厂家出厂前检验存在质量问题再经过一年后测试，微水值在合格范围内变化不大，转入正常预试周期1、在进行GIS、SF6断路器气体湿度监测试验时，若发现微水含量超标的情况，要进行跟踪分析，排除人为因素、天气因素和设备仪器因素的干扰,安装完吸附剂，氮气清洗，抽真空，充SF6气及24小时后再进行测试，微水合格,1#主变（GIS）5个间隔，2#主变（GIS）5个间隔（红色标识间隔）微水超标，需停电处理,,SF6气体,SF6气体故障,"['游家变电站GIS组合电器安装充气完毕后于2006.12.15进行了SF6气体测湿度的工作', '经过测量SF6气体微水合格', '发现除了断路器SF6气体微水在合格范围内']","('需停电处理', 'B类修检', ['而在安装充气后由于时间过短', '要进行跟踪分析检查'])"
133-湖北-红外热像检测发现10kV跌落式熔断器接触不良,开关设备,,,,"(杆塔号,设备类型)、",2011,2013,10kV跌落式熔断器接触不良,,6℃,55%,,10kV,一般缺陷,断路器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
134-湖北-红外成像检漏仪发现220kV随01开关漏气,开关设备,,随州变电站,"(法兰,1-2)、(法兰,1-1)、",,,2013/8/15,220kV随01开关漏气,,,,,220kV,,断路器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
135-湖北-红外热像检测发现220KV隔离开关发热,开关设备,,东津变电站,,,1998,13-Jun,220KV隔离开关发热,,26℃,,,220kV,危急缺陷,隔离开关,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
136-山东-红外成像检测发现220kVGIS设备SF6气体泄漏,开关设备,,,"(气室,1-3G42)、(气室,1-2G42)、(气室,1-1G42)、",,2009/12/10,11-Sep,220kVGIS设备SF6气体泄漏,,,,,220kV,,GIS,由于裂纹的存在，导致气室气密性被破坏，SF6气体不断泄漏（3）设备长时间运行、环境污染导致设备劣化，出现漏气缺陷,泄漏出的SF6气体，吸收10.3-10.7um波段的红外线，造成与附近空气有一定的温差大量事实说明红外成像检漏技术能够行之有效的发现设备漏气缺陷，对消缺设备SF6气体漏气缺陷，起到科学的指导作用，提高检修效率（1）设备制造质量存在问题，如罐体、焊缝处存在沙眼；（2）设备安装流程不规范安装过程中，未按照安装流程进行安装，如紧固螺栓应对角同时紧固，防止设备局部受力过大受损害；,该GIS设备2008年7月生产，检修人员判断该GIS罐体上有严重漏气缺陷,检修人员更换盆式绝缘子后，消除了该漏气缺陷,2011年9月开始，某间隔G42气室不断发出低气压报警，起初时间间隔为6个月，随后时间间隔变为2个月，到2013年3月，时间间隔降低至15天，已严重影响设备正常运行,济南供电公司某220kV变电站2009年12月10日投运，GIS型号为ZF16-252,,故障,"['该GIS设备2008年7月生产', '检修人员判断该GIS罐体上有严重漏气缺陷', '济南供电公司某220kV变电站2009年12月10日投运']","('需停电处理', 'B类修检', ['提高检修效率设备制造质量存在问题', '如罐体、焊缝处存在沙眼；设备安装流程不规范。安装过程中', '未按照安装流程进行安装', '如紧固螺栓应对角同时紧固'])"
137-山东-红外热像检测发现110kV隔离开关接头过热,开关设备,,,"(隔离开关,3-1)、(抱箍,3-6)、(触指,3-3)、(接线板,3-5)、(导线,3-7)、(触指,3-2)、",,1992,2011/8/10,110kV隔离开关接头过热,,32℃,50%,,110kV,严重缺陷,隔离开关,现场检修刀闸接口发现12乙刀闸C相内部压紧弹簧锈蚀严重，存在断裂情况，造成接触压力不足，主导电管触头松动，接触电阻增大，导致隔离开关触头发热镀银层较薄，质量不过关，导致接触电阻增大，触头发热三块弧形压板只有3mm厚，一旦压板上的螺丝用力过度，弧形压板中间即会发生拱起变形，导致接触面的减少，增大接触电阻值因断裂面整齐，应是抱箍板质量问题隔离开关接线座上的铜柱头穿入铜线夹连接位置不当，是造成上述情况发生的关键原因在导线接头的联接上存有误区，认为联接螺栓拧的越紧越好，用力过大造成被压导线变形散股这是不正确的当螺母的压力达到某个临界压力值时，再继续增加不当的压力，将会造成接触面部分变形隆起，反而使接触面积减少，接触电阻增大（2）涂抹电力复合脂不当造成隔离开关接触电阻增大发热目前使用的电力复合脂，当涂抹过厚时，经过运行操作，将在触指表面产生堆积，不仅引起对触头放电，导致触头烧损露铜发热；还存在杂质过多，引起接触面减小，接触电阻增大，引起过热现象发生,经过认真检查发现缺陷原因为以下5点所以必须改进隔离开关铜线夹接头的连接工艺大量事实说明红外热成像检测技术能够有效的发现设备过热缺陷，对运行中的设备定期开展红外测温，对重负荷设备开展专项测温，是十分有必要的，能够及时发现各种设备电流型致热、电压型致热及电磁性致热等众多安全隐患，提高了设备运行的可靠性,测试人员在进行全站红外测温时，发现涯米线12乙隔离开关C相闸口发热，如图1-1所示，并将此情况上报车间根据《DL/T644-2008带电设备红外诊断技术应用导则》的公式计算，相闸口相对温差达到了84.4%，温升为38K，线夹相对温差达到了167%，温升为72K依据电流值热性设备缺陷诊断判据，判断热像特征是刀闸闸口和接头线夹为中心的热像，热点明显；故障特征为接触不良；缺陷性质为严重缺陷（1）涯米线12乙刀闸C相动、静触头处发热80℃，更换为新动、静触头图3-43块弧形压板存在变形痕迹（4）设备线夹存在质量问题图3-6抱箍接头由原来的面接触成为点接触我们在开夹检查过程中发现，多数钢芯铝绞线在从线夹取出后，都有不同的散股现象的存在图3-7现场导线存在散股及导线的压接,检修班结合米山站停电消缺进行了处理经过综合考虑后，决定停电进行处理对引线紧固螺帽与佛手法兰压重新校紧，恢复运行,案例名称红外热像检测发现110kV隔离开关接头过热2011年8月10日，测温小组发涯米线12乙隔离开关C相闸口发热表面最高温度达到83℃，正常相为44℃；B相线夹发热，表面最高温度为115℃，负荷电流为30A，正常相为43℃,图3-2现场刀闸触指内弹簧锈蚀情况在处理隔离开关铜线夹接头时发现，刀闸接线座铜线夹存在两点接触，实际有效接触面积只有整个搭接面积的10%左右，其余部分均被硬化变黑的导电膏覆盖或腐蚀,,故障,"['测试人员在进行全站红外测温时', '发现涯米线12乙隔离开关C相闸口发热', '，并将此情况上报车间根据《DL/T644-2008带电设备红外诊断技术应用导则》的公式计算', '并将此情况上报车间根据《DL/T644-2008带电设备红外诊断技术应用导则》的公式计算', '相闸口相对温差达到了84.4%', '，线夹相对温差达到了167%', '线夹相对温差达到了167%', '温升为72K依据电流值热性设备缺陷诊断判据', '判断热像特征是刀闸闸口和接头线夹为中心的热像', '热点明显；故障特征为接触不良；缺陷性质为严重缺陷涯米线12乙刀闸C相动、静触头处发热80℃', '更换为新动、静触头图3-43块弧形压板存在变形痕迹设备线夹存在质量问题图3-6抱箍接头由原来的面接触成为点接触我们在开夹检查过程中发现', '多数钢芯铝绞线在从线夹取出后', '都有不同的散股现象的存在现场导线存在散股及导线的压接', '图3-2现场刀闸触指内弹簧锈蚀情况在处理隔离开关铜线夹接头时发现', '刀闸接线座铜线夹存在两点接触', '实际有效接触面积只有整个搭接面积的10%左右', '其余部分均被硬化变黑的导电膏覆盖或腐蚀']","('需停电处理', 'B类修检', ['现场检修刀闸接口发现12乙刀闸C相内部压紧弹簧锈蚀严重', '经过认真检查发现缺陷原因为以下5点。所以必须改进隔离开关铜线夹接头的连接工艺。大量事实说明红外热成像检测技术能够有效的发现设备过热缺陷'])"
138-山东-红外热像检测发现220kV隔离开关刀口过热缺陷,开关设备,,,"(回路电阻,1-3)、",,4-Jan,2012/7/6,220kV隔离开关刀口过热缺陷,,2℃,42%,,220kV,危急缺陷,隔离开关,通过现场发现的以上问题及回路电阻的测量数据分析，结合红外热像图谱中发热故障特征，可以基本确认发热为动触头连板、静触头触指表面存在烧痕斑点，造成接触面接触不良所致动触头是由一块特殊外形的铜板制成，动臂是高强度并具有高电导率的铝管经过综合分析判断，隔离开关导流部件在运行时，空气粉尘等杂质会吸附于动、静触头接触表面，运行方式原因使隔离开关本身分合闸操作次数少，无法有效清除表面脏污，使导流面脏污，接触电阻增大引起过热通过图1-5所示等效电路图分析得出，发热损耗分别为P1=U2/R1，P2=U2/R2，接触电阻越小的支路，其相对的发热损耗越大，通过电流过大导致发热，也就是说不及时处理接触面产生的烧痕会越来越多（1）刀闸合闸位置偏差是导致刀闸刀口产生过热的原因之一（2）各类刀闸在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤过程，损伤长期积累直接导致刀闸刀口严重烧伤，致使产生过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量（1）电气设备导电接触面应规范涂抹薄层导电膏，避免接触面接触不良导致过热（2）对已发现处理的严重过热刀闸，举一反三，结合停电及时检查同期同类设备（3）在刀闸检修工作过程中，针对平时运行负荷较大或者当地污染严重的刀闸，重点关注动、静触头的烧伤情况（4）今后在刀闸选型时优先选择具有引弧装置并切实能够起到转移电流作用的设备避免设备多次操作以后出现触头烧损严重的情况以上对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对接头其的处理将更具针对性，避免日后出现过热现象,正常相40.6℃，负荷电流186.42A，环境温度36.2℃经过停电诊断试验后发现该隔离开关B相回路电阻值偏大，经分析后认为是导流回路接触不良原因所致随即对该隔离开关进行了精确测温，选择成像的角度、色度，并采集下热像图谱，如图1-1所示，同时将此情况上报运维检修部对图谱的认真分析后发现其热像特征为以隔离刀闸B相进线侧刀口中心的热像，刀口处存在严重过热缺陷，表面最高温度169℃，负荷电流186.42A正常相40.6℃，负荷电流186.42A，环境温度36.2℃根据DL/T664-2008《带电设备红外诊断应用规范》的附表A.1，热点温度大于130℃，属于危急缺陷，原因需要结合停电深入诊断分析通过数据发现，过热位置所在的B相回路电阻值较其他两相偏大该隔离开关是双侧开断型，如图1-4所示，静触头由六对铜触刀组成，每一对都由不锈钢弹簧施压以保证接触点上足够并稳定的压力送电后，进行了红外测温复测工作，刀闸三相动、静触头处温度均在23℃，各点温度恢复正常检测用仪器,"检测人员在对××变电站进行红外热成像检测时，发现-3隔离开关B相进线侧刀口处温度分布异常停电后，检修人员首先对-3隔离刀闸进行了回路电阻测量（200A测试电流），测量数据见表1因此，我们在处理时，需要对整个接触表面进行处理，检修人员随即对其进行了清理、打磨、填平等工序的处理在对刀闸其它动、静触头类似检查处理完毕后，重新进行了回路电阻的复测,测量数据合格",案例名称红外热像检测220kV隔离开关刀口过热缺陷2012年7月6日，检测人员在专业巡检工作中，对该隔离开关触头、动臂、高压引线、支持绝缘子等部位进行了红外热成像检测，发现隔离开关B相进线侧刀口处存在过热缺陷，表面最高温度169℃，负荷电流186.42A,山东省电力公司聊城供电公司××变电站220kV××间隔-3隔离开关出厂日期2002年6月，于2004年1月投入运行，产品型号S3C2T-252/2000-40检修人员登高B相进线端动静触头进行检查过程中，发现B相动、静触头契合紧密，结构完好，但动触头连板、静触头触指有多处烧痕斑点，且氧化严重，见图1-2、1-3当中央瓷柱带着动臂旋转85?时，触头通过滑动运动合闸,触头,触头故障,"['静触头由六对铜触刀组成', '刀闸三相动、静触头处温度均在23℃', '发现B相动、静触头契合紧密', '但动触头连板、静触头触指有多处烧痕斑点', '触头通过滑动运动合闸']","('不需停电处理', 'D类修检', ['无法有效清除表面脏污', '也就是说不及时处理接触面产生的烧痕会越来越多刀闸合闸位置偏差是导致刀闸刀口产生过热的原因之一各类刀闸在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤过程', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量电气设备导电接触面应规范涂抹薄层导电膏', '避免接触面接触不良导致过热对已发现处理的严重过热刀闸', '结合停电及时检查同期同类设备在刀闸检修工作过程中', '重点关注动、静触头的烧伤情况今后在刀闸选型时优先选择具有引弧装置并切实能够起到转移电流作用的设备避免设备多次操作以后出现触头烧损严重的情况。以上对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对接头其的处理将更具针对性'])"
139-山东-红外检测发现35kV某线路2034-3刀闸B相刀闸口发热,开关设备,,,,,1996,,35kV某线路20343刀闸B相刀闸口发热,,-2℃,50%,,35kV,危急缺陷,隔离开关,经一次班组查看后确认为因触头氧化导致其接触不良而发热，随即进行了处理经过综合分析判断，初步认为是由于刀闸触头接触不良引起过热部分老式刀闸，在检修确无问题的情况下，正常运行不超过额定值的60%，但仍会发热，刀闸的转动支点因制造工艺不良引起发热2）环境污染造成弹簧部件锈蚀部分刀闸因长时间未操作，在刀闸口接触部位形成锈蚀和氧化层，再次操作后刀闸口接触部分接触不良，形成过热导电膏可以防止母排接触面受大气及腐蚀剂的侵蚀而产生的氧化和电化腐蚀现象，从而稳定接点的接触电阻但是如果使用质量较差的导电膏，或者导电膏涂抹不规范，反而会使氧化和锈蚀情况加剧，起到相反的作用4)刀闸操作不到位在实际操作中，大多为社会用工操作，其水平参差不齐，且部分刀闸频繁操作，往往出现刀闸分合不到位的现象，导致刀闸口过热,"大量事实说明红外热成像检测技术对设备过热缺陷发现的迅速性和灵敏性，除了例行周期性红外测温以外，适当增加对重要部位红外测温工作，如易被氧化的、线夹处等，能够及时有效的掌握设备运行状态，对其老化、松动等不易发现的问题能够及时发现，避免了停电事故的发生3）刀闸口接触部分使用导电膏质量差1）对运行时间较长，运行环境恶劣，运行状况较差的设备提报改造计划,尽快完成改造2）建议配备质量较好的纳米导电精它具有高电导率、不易氧化等优点，可以起到良好的油封、去膜、隧道效应导电等作用",根据带电检测周期对此变电站各类设备进行了红外热成像检测在进行红外热成像检测时，发现35kV某线路2034-3刀闸B相刀闸口温度为132℃，与A、C相相比温度异常，随即对其进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1-1所示，并将此情况上报工区专工测试人员对图谱进行认真分析后发现35kV某线路2034-3刀闸B相刀闸口温度异常，表面最高温度为132℃正常A、C相相应部位温度为9.0℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算和电流致热型设备缺陷诊断判据，判断热像特征是以刀闸口为中心的热像，热点明显；故障特征为接触不良；缺陷性质为危急缺陷，立即上报工区专责安排一次班组进行消除在对其进行停电检查试验时，发现此刀闸回路电阻不合格，数据如表1-1该刀闸B相回路电阻值同A、C相比较偏大，且超出规程规定预试不大于制造厂规定值的120%又将历年来的试验数据进行分析比对，数据如表1-2经停电设备管辖班组对氧化层进行打磨后，进行回路电路电阻复测，数值恢复规程合格范围内，数据如表1-3送电后，红外测温复测后，B相刀闸口温度为12℃，A、C相相应部位10℃，也已恢复正常,随即制定处缺检查方案,案例名称红外检测35kV某线路2034-3刀闸B相刀闸口发热在2014年冬季特巡检测过程中发现发现35kV某线路2034-3刀闸B相刀闸口132℃，而A、C相相应部位温度为9.0℃；热点温度大于130℃,临沂供电公司某变电站35kV某线路隔离开关1996年投入运行,,故障,"['根据带电检测周期对此变电站各类设备进行了红外热成像检测在进行红外热成像检测时', '发现35kV某线路2034-3刀闸B相刀闸口温度为132℃', '与A、C相相比温度异常', '随即对其进行了精确测温', '选择成像的角度、色度', '，所示', '，并将此情况上报工区专工测试人员对图谱进行认真分析后发现35kV某线路2034-3刀闸B相刀闸口温度异常', '并将此情况上报工区专工测试人员对图谱进行认真分析后发现35kV某线路2034-3刀闸B相刀闸口温度异常', '表面最高温度为132℃正常A、C相相应部位温度为9.0℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算和电流致热型设备缺陷诊断判据', '判断热像特征是以刀闸口为中心的热像', '热点明显；故障特征为接触不良；缺陷性质为危急缺陷', '立即上报工区专责安排一次班组进行消除在对其进行停电检查试验时', '发现此刀闸回路电阻不合格', '数据如表1-1该刀闸B相回路电阻值同A、C相比较偏大', '且超出规程规定预试不大于制造厂规定值的120%又将历年来的试验数据进行分析比对', '数据如表1-2经停电设备管辖班组对氧化层进行打磨后', '进行回路电路电阻复测', '数值恢复规程合格范围内', '，红外测温复测后', '，B相刀闸口温度为12℃', 'B相刀闸口温度为12℃', 'A、C相相应部位10℃', '，临沂供电公司某变电站35kV某线路隔离开关1996年投入运行', '临沂供电公司某变电站35kV某线路隔离开关1996年投入运行']","('需停电处理', 'B类修检', ['随即进行了处理经过综合分析判断', '在检修确无问题的情况下', '大量事实说明红外热成像检测技术对设备过热缺陷发现的迅速性和灵敏性', '运行状况较差的设备提报改造计划,尽快完成改造建议配备质量较好的纳米导电精。它具有高电导率、不易氧化等优点'])"
14-新疆-断路器分合闸特性曲线测试发现35kV断路器机构辅助开关缺陷,开关设备,,,,,1997/5/20,2013/1/4,35kV断路器机构辅助开关缺陷,,-5℃,35%,,35kV,,断路器,分析由于该断路器投退比较频繁出现机械性能下降，进而引起动静触头接触不良，影响开关整体性能，造成断路器合闸失败,断路器分合闸特性曲线测试仪作为断路器内部机构工作状况检测判断的依据，主要是通过采集断路器现在的分合闸波形与前期断路器工作正常时的波形进行比对，以此来判断断路器各机构是否存在隐患，建议在新断路器投入运行前，要加大断路器特性曲线图谱的收据工作，并建立相应的图谱库，为今后的工作提供基础数据,虽然该断路器以前没有做过同类型的试验，无法比较正常时该开关特性曲线差别，但是根据同一类型断路器特性曲线来判断，在电流波形截止前出现高达6.8A峰值，初步判断由于辅助开关在动作后出现弹跳现象对该断路器的机构辅助开关进行更换，并进行测试，测试结果见图2从图中可以看出，合闸缓冲截止时间为31.57ms；辅助开关动作时间为36.17ms；第一峰值电流为2.42A，第二峰值电流为2.30A电流截止时间51.07ms；峰值电流也相对减小，最重要的是电流截止前的高峰值电流消失合闸电流波形平滑，电流截止时间也在规定范围内，合闸电流波形合格，缺陷消除,随后对该辅助开关进行了解体检查，发现静触有电蚀痕迹,案例名称【断路器分合闸特性曲线测试发现35kV断路器机构辅助开关缺陷】2013年01月04日检测人员利用断路器分合闸曲线特性测试仪在对35kV1号电抗器断路器进行例行试验时发现断路器合闸特性曲线异常，进一步检查发现断路器机构辅助开关存在缺陷，更换辅助开关后缺陷消除由图可知，合闸缓冲截止时间为37.31ms，辅助开关动作时间为52.78ms，第一峰值电流为2.65A，第二峰值电流为2.52A，电流截止时间为62.15ms，但是在电流截止前出现高脉冲电流峰值达6.8A,,断路器,接触器、继电器、辅助开关、限位开关、空气开关、切换开关等二次元件接触不良或切换不到位，控制回路的电阻、电容等零件损坏,"['虽然该断路器以前没有做过同类型的试验', '无法比较正常时该开关特性曲线差别', '但是根据同一类型断路器特性曲线来判断', '初步判断由于辅助开关在动作后出现弹跳现象对该断路器的机构辅助开关进行更换']","('需停电处理', 'A类修检', ['断路器分合闸特性曲线测试仪作为断路器内部机构工作状况检测判断的依据'])"
140-山东-红外检测发现35kV龙泽变电站10kV泽工线023-2刀闸动静触头过热,开关设备,,龙泽变电站,"(触头,023-2)、(母线,023-2)、(母线,6-110kV)、",,,2013/8/8,35kV龙泽变电站10kV泽工线0232刀闸动静触头过热,,2℃,,,35kV,严重缺陷,隔离开关,经分析后认为，主要是刀闸动静触头接触面积过小导致刀闸动静触头温度过高通过停电检修，确定为刀闸静触头两侧弹簧压力不足，致使动静触头接触不紧密，接触电阻过大，从而导致刀闸动静触头温度异常（1）导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热（2）导电接触面存在导电膏，随着运行年限增加，导电膏导电能力逐渐下降，导致过热（3）接头螺栓强度不够（4.8级），随着运行年限增加，接触面间的压力逐渐减小，致使过热（4）刀闸合闸位置偏差是导致刀闸刀口产生过热的原因之一（5）各类刀闸在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤过程，损伤长期积累直接导致刀闸刀口严重烧伤，致使产生过热（6）部分设备连接金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,我公司从多年来处理过的各类过热缺陷中发现导致接头过热的主要原因有以下几点（1）导线与金具的连接采用压接形式，避免接触面与空气接触导致锈蚀、氧化（2）电气设备导电接触面涂薄层凡士林，禁止使用导电膏，避免接触面接触不良导致过热（3）接头的连接应使用强度8.8级的螺栓，避免由于螺栓强度不足造成接触面松动、压力下降（4）尝试使用防止设备连接端子过热型紧固螺栓（5）对已发现处理的严重过热刀闸，举一反三，结合停电及时检查同期同类设备（6）在刀闸检修工作过程中，针对平时运行负荷较大或者当地污染严重的刀闸，重点关注动、静触头的烧伤情况（7）今后在刀闸选型时优先选择具有引弧装置并切实能够起到转移电流作用的设备避免设备多次操作以后出现触头烧损严重的情况以上对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对接头的处理将更具针对性，避免日后出现过热现象,",对10kV线路母线侧、线路侧等重要部位进行了红外热成像检测正常相35℃，负荷电流60A，环境温度33.2℃并对该处进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱和可见光图谱，如表6-1所示，并将此情况上报运维部对图谱认真分析后发现10kV泽工线023-2刀闸母线侧B相、C相动静触头部温度异常，表面最高温度80℃，负荷电流60A依据电流致热型设备缺陷诊断判据，判断热像特征是以刀闸动静触头为中心的热像，热点明显；故障特征为接触不良；缺陷性质为严重缺陷",2013年8月8日，文登供电公司变电运维班对35kV龙泽变电站进行例行巡视检查、测温检测人员在对10kV泽工线023-2刀闸进行红外热成像检测时，发现B、C相动静触头温度分布异常例行周期性红外测温以外，适当增加单机单线、重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,案例名称红外检测发现35kV龙泽变电站10kV泽工线023-2刀闸动静触头过热在检测过程中发现10kV泽工线023-2刀闸母线侧B相、C相动静触头部温度异常，表面最高温度80℃，负荷电流60A在对10kVⅡ段母线停电，10kV泽工线023-2刀闸母线侧B相、C相动静触头检修试验时，发现10kV泽工线023-2刀闸母线侧B相、C相动静触头直流电阻不合格，刀闸口有氧化膜,,触头,触头故障,"['并将此情况上报运维部对图谱认真分析后发现10kV泽工线023-2刀闸母线侧B相、C相动静触头部温度异常', '判断热像特征是以刀闸动静触头为中心的热像']","('不需停电处理', 'D类修检', ['主要是刀闸动静触头接触面积过小导致刀闸动静触头温度过高通过停电检修', '我公司从多年来处理过的各类过热缺陷中发现导致接头过热的主要原因有以下几点。导线与金具的连接采用压接形式', '避免由于螺栓强度不足造成接触面松动、压力下降尝试使用防止设备连接端子过热型紧固螺栓对已发现处理的严重过热刀闸', '结合停电及时检查同期同类设备在刀闸检修工作过程中', '重点关注动、静触头的烧伤情况今后在刀闸选型时优先选择具有引弧装置并切实能够起到转移电流作用的设备避免设备多次操作以后出现触头烧损严重的情况。以上对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对接头的处理将更具针对性'])"
141-山东-红外检测发现35kV六村屯线312-1刀闸B相闸口过热,开关设备,,六村屯变电站,,,,2012/8/16,35kV六村屯线3121刀闸B相闸口过热,,25℃,,,35kV,,隔离开关,导电管触头松动，造成接触压力不足，使接触电阻增大触头触指镀银层磨损，导致接触电阻增大未涂抹电力脂或电力脂涂抹不合格导致接触电阻增大且闸口灰尘较多，多方面原因造成闸口发热（2）针对此类由负荷增大造成的设备发热情况，在以后的红外测温工作和分析时，应重点考虑到负荷大小的变化对设备温度的影响,通过红外测温不但可以及早发现过热点以便及早处理，在停电检修时应测量检修前后的导电回路电阻，以积累运行经验，同时也为该变电站的状态检修提供评估依据对于难以肉眼判断各种设备是否发热情况，可以通过红外热成像检测技术辅助判断,对照GB763-90《交流高压电器在长期工作时的发热》的有关规定，其热像特征为以闸口为中心的热像，故障特征为闸口接触不良，热点温度105.3℃，环境温度25℃，温升为80.3℃，大于规程规定的75℃，属于危急发热缺陷镀银层磨损较为严重，已露出内部铜导体因此，乳山供电公司决定更换该相刀闸闸口，如图1-3所示（1）建立长期有效的测温管理机制，对于每一次的测温应填写详细的测温报告，内容包括负荷电流、天气温度等采用相对温差判断法，在设备负荷电流较小时及时发现设备隐患，尽量降低小负荷缺陷的漏判率,（3）在运用红外热成像检测技术对变电站设备进行测温时，应尽可能的将全部设备进行测试，不留死角，发现异常及时分析（4）除了例行周期性红外测温以外，适当增加设备停电前的红外测温工作，和设备送电后红外测温工作，并加以对照比较，使之能够有效指导设备检修，提高检修工作效率和质量,案例名称红外检测发现35kV六村屯线312-1刀闸B相闸口过热2012年8月16日，乳山供电公司在变电站设备巡检工作中，利用红外成像测温，发现35kV六村屯变电站35kV六村屯线312-1刀闸B相闸口过热，最高温度点为105.3℃，如图7-1所示,2012年8月16日发现该缺陷后，乳山供电公司组织检修人员及时进行检修，拆开六村屯线312-1刀闸B相刀闸接口发现，接口内部压紧弹簧锈蚀严重，存在断裂情况，致使触头接触压力不足，如图1-2所示,触头,表面有发热痕迹,"['对照GB763-90《交流高压电器在长期工作时的发热》的有关规定', '致使触头接触压力不足']","('不需停电处理', 'D类修检', ['通过红外测温不但可以及早发现过热点以便及早处理', '在停电检修时应测量检修前后的导电回路电阻', '同时也为该变电站的状态检修提供评估依据。对于难以肉眼判断各种设备是否发热情况', '可以通过红外热成像检测技术辅助判断'])"
142-山东-超声波局部放电检测发现110kVGIS内部异常,开关设备,,,,,,2014/2/24,110kVGIS内部异常,,12℃,50%,,110kV,,GIS,从相位与幅值关系上看，放电一般发生在电压上升沿，并且产生较为连续的包络线，一个周期内有两簇信号集中度不太明显的聚集点，说明可能存在因接触松动而造成的电位悬浮放电SF6气体分解物SO2+SOF2含量偏高，因内部电位悬浮导致低能量放电造成的可能性很大，110kVXX线C相开关存在明显异常,,"根据2012年集团公司颁发的《山东电力集团公司十八项电网重大反事故措施》和2010年集团公司《山东电力集团公司输变电设备状态检修试验规程实施细则》的相关要求，工区于2014年2月25日上午对该COMPASS设备开展诊断性带电检测工作，先后开展了红外热像检测、超声波局部放电检测、COMPASS设备SF6气体湿度检测以及分解物检测项目对设备进行红外热像检测时，线路负荷电流为48.6A，环境温度为12℃经检测，110kVXX线（104）开关A、B、C三相热点最高温度均为23度左右，没有明显热点依照电力行业《带电设备红外诊断应用规范》DL/T664-2008有关规定，未达到缺陷性质的要求红外热像检测诊断结果为正常信号幅值有效值约为195mV、峰值约为1040mV,且局放信号稳定，测试数值与背景测试结果相比出现明显增长，增幅较高，说明内部存在较大的放电从50Hz和100Hz的相关性看，50Hz相关性约为11mV,100Hz相关性约为16mV,可看出50Hz相关性和100Hz相关性较明显，且100Hz相关性比50Hz相关性大，说明存在由于设备内部部件松动引起放电同时从相位模式也可以看出呈现多条竖线痕迹，并在180度左右两侧分布，对称均匀度不明显，说明可能内部存在机械振动综上所述，110kVXX线C相开关内部存在因部件松动造成的悬浮放电和机械振动现象测试结果相位模式下（如图6所示）未出现明显局放信号聚集点，幅值随相位变化很小说明B相开关超声波局部放电测试正常测试结果相位模式下（如图8所示）未出现明显局放信号聚集点，幅值随相位变化很小，为典型噪声图谱测试结果对比通过三相数值对比，110kVXX线（104）COMPASS设备三相同类设备在同等条件下检测的数据有明显区别，C相开关信号幅值的有效值、峰值以及50Hz/100Hz相关性都明显高于A、B两相开关同时根据以上对C相开关在连续模式和相位模式下的图谱分析，存在明显的异常信号，具备较明显的典型局部放电特征同时结合《山东电力集团公司输变电设备状态检修试验规程实施细则》中诊断性试验项目要求进行SF6气体成分分析因此对110kVXX线（104）COMPASS设备进行SF6气体湿度检测和分解物检测SF6气体湿度测试结果为80PPM,小于状态检修试验规程中要求的运行中注意值300uL/L可见该开关分解物SO2组份为3.6uL/L超出正常值，但未达到缺陷值通过104开关与103开关分解物含量对比，可见SO2+SOF2含量偏高",,案例名称超声波局部放电检测发现110kVGIS内部异常,2014年2月24日，济南供电公司某110kV变电站110kVXX线（104）COMPASS设备C相开关在运行中声音略有增大，出现异常,SF6气体,SF6气体故障,"['先后开展了红外热像检测、超声波局部放电检测、COMPASS设备SF6气体湿度检测以及分解物检测项目对设备进行红外热像检测时', '具备较明显的典型局部放电特征同时结合《山东电力集团公司输变电设备状态检修试验规程实施细则》中诊断性试验项目要求进行SF6气体成分分析因此对110kVXX线COMPASS设备进行SF6气体湿度检测和分解物检测SF6气体湿度测试结果为80PPM,小于状态检修试验规程中要求的运行中注意值300uL/L可见该开关分解物SO2组份为3.6uL/L超出正常值']","('需停电处理', 'B类修检', [])"
143-山东-超声波局部放电检测发现110kVGIS设备发现导向杆松动,开关设备,,,"(母线,1-1)、(母线,1-5)、",,2005,2012,导向杆松动,,19℃,55%,,110kV,,GIS,本次缺陷是由于导向杆和螺钉未紧固到底，在运行过程中电磁场力的作用下会产生机械振动，所以通过超声波测量时，造成信号过大（2）加大基建施工现场安装监督力度，特别是关键点的现场监督，杜绝因现场安装人员责任心不强为设备运行留下隐患；,（1）严格带电检测项目的执行，及时发现设备安全运行隐患，确保设备健康运行；,2012年的3-4月期间，东营供电公司电气试验班利用超声波局部放电检测仪对公司所属26个110kV及以上GIS设备进行逐一测试，初步发现了9处疑似放电位置，跟踪进行详细复测分析，公司确定220kV乐安站110kVGIS设备和110kV河口站GIS设备的个别位置有疑似放电现象随后上报电科院，电科院于两后两次进行复测，测试结果和分析结论基本与公司一致一般背景噪声信号值Ⅱ母线备用116间隔某处信号值5月4日和5月14日电科院对乐安站110kVGIS#2母线进行了超声波多点反复测试（超声波测试背景信号为均值0.2mV、周期峰值0.9mV），发现备用116间隔处存在最强信号点（测试位置见图1-3、测试结果见图1-4）图4所示的超声波测试结果为均值9mV、周期峰值31mV、1倍频信号0.2mV、2倍频信号0.6mV，远大于所测的背景信号而对#2母线其他部位及其他设备气室的超声波信号测试结果与背景信号相差不大这说明图3所示部位存在内部缺陷由图4，该处放电具有1倍频和2倍频相关性，初步诊断为绝缘支撑件、紧固螺栓松动或存在电位悬浮、颗粒杂质6月15-20号，山东泰开高压开关有限公司派技术人员对110kVⅡ母线筒备用116间隔及其相邻的备用115间隔（备用3）进行整体更换，之后对其解体检修，在拆除备用116间隔（备用4）的A相导体时，发现靠近117间隔的导向杆也存在松动的情况（见图1-5--母线内异常部位图示）7月13号对已运行半个月的Ⅱ母线备用115、116间隔部分进行超声波复测，结果噪声均接近背景值，证明处理结果良好，缺陷消除,联系厂家技术人员，共同讨论解决方案，安排停电计划进行处理导向杆和螺钉未紧固到底的原因，应该在现场安装时，安装人员没有严格执行装配工艺，因为根据厂家的装配工艺，在安装屏蔽罩和导向杆时，螺钉的螺纹处都应涂覆适量的螺纹紧固胶，然后再用扳手将螺钉紧固到底，当紧固胶凝固后，螺钉的拆卸是异常困难的，即使经过长时间运行，也不会引起零件松动,案例名称超声波局部放电检测110kVGIS设备发现导向杆松动,220kV乐安站110kVGIS设备为山东泰开高压开关有限公司2005年生产产品2006年投运，发现异常的备用116间隔因无出线一直处于冷备用状态4月26日在对220kV乐安站110kVGIS设备进行超声波局放检测时发现110kVⅡ母线筒备用4间隔部分（图1-1）及其附近有疑似放电信号，且备用4部分噪声信号较强（均指信号峰值），达到25mV（图1-2，可与左边环境背景信号对比），附近部分约15mV在拆除备用115间隔时，发现A相梅花触头--靠近2#主变间隔侧的导向杆也存在松动的情况,母线,母线故障,"['测试结果和分析结论基本与公司一致一般背景噪声信号值Ⅱ母线备用116间隔某处信号值5月4日和5月14日电科院对乐安站110kVGIS#2母线进行了超声波多点反复测试', '远大于所测的背景信号而对#2母线其他部位及其他设备气室的超声波信号测试结果与背景信号相差不大这说明图3所示部位存在内部缺陷由图4', '山东泰开高压开关有限公司派技术人员对110kVⅡ母线筒备用116间隔及其相邻的备用115间隔进行整体更换', '发现靠近117间隔的导向杆也存在松动的情况7月13号对已运行半个月的Ⅱ母线备用115、116间隔部分进行超声波复测', '发现异常的备用116间隔因无出线一直处于冷备用状态4月26日在对220kV乐安站110kVGIS设备进行超声波局放检测时发现110kVⅡ母线筒备用4间隔部分及其附近有疑似放电信号']","('需停电处理', 'A类修检', ['本次缺陷是由于导向杆和螺钉未紧固到底', '造成信号过大。加大基建施工现场安装监督力度', '杜绝因现场安装人员责任心不强为设备运行留下隐患；', '严格带电检测项目的执行'])"
144-山东-超声波局部放电检测发现110kVGIS设备发现PT铁芯夹件螺栓松动,开关设备,,,,,4-Jul,2012,PT铁芯夹件螺栓松动,,16℃,55%,,110kV,,GIS,"根据吊芯检查情况，结合运行检测中测得的超声波信号的分析，确定PT运行中噪声偏大的原因主要是铁芯夹件上四个紧固螺栓没有完全达到装配工艺要求（20N·m），铁芯未充分夹紧，从而造成运行中PT的铁芯在电磁场的作用下振动而发出""嗡嗡""的噪声",（1）超声波局放放电检测不但能检测到GIS设备制造、安装和维护过程中，由于内部绝缘表面脏污、毛刺、自由粒子、固体绝缘内部缺陷等引起的GIS局部放电现象的存在，还能检测到紧固螺栓或零部件松动的情况，对发现设备运行隐患提供有力保障（2）严格带电检测项目的执行，及时发现设备安全运行隐患，确保设备健康运行,"2012年的3-4月期间，东营供电公司电气试验班利用超声波局部放电检测仪对公司所属26个110kV及以上GIS设备进行逐一测试，初步发现了9处疑似放电位置，跟踪进行详细复测分析，公司确定220kV乐安站110kVGIS设备和110kV河口站GIS设备的个别位置有疑似放电现象随后上报电科院，电科院于两后两次进行复测，测试结果和分析结论基本与公司一致5月3日和5月14日电科院对河口站110kVGIS学河Ⅰ线C相PT进行超声波测试前，测量的背景信号为均值0.2mV、周期峰值0.85mV（见图2-3）继而对学河Ⅰ线C相PT上部、中部及下部的同一水平位置进行多点反复测试后，发现在C相PT上部、中部处测得的信号较强，测试位置及结果如图2-4～图2-5所示由图2-5可见，连续模式下所测信号的均值为20mV、周期峰值为80mV、1倍频信号较弱、2倍频信号幅值为8mV除学河I线C相PT外，对同类型设备学河I线A相、B相PT、学河II线PT及断路器、隔离开关、母线也进行了超声波局放测试，结果表明这些设备的超声波信号强度与背景信号相差不大在学河I线C相PT盆式绝缘子浇筑口处，进行了超高频局放测试，未发现异常信号经与厂家讨论分析，由对学河I线C相PT、其他同类PT及断路器、隔离开关、母线等设备进行超声波局放测试的结果表明，学河I线C相PT的测试结果不仅远高于背景信号测量值，也远高于同类型其他线路PT；同时现场用人耳还能听到该PT内有""嗡嗡""声这说明学河I线C相PT存在内部缺陷由图2-5，1倍频信号很小，而2倍频信号较强，初步判断为PT内绝缘支撑松动、偏离等引起的电位悬浮放电或机械振动7月18号对河口更换后并投入运行的PT进行超声波检测，超声波噪声值与背景值基本相同，表明缺陷已消除，设备运行良好",联系厂家技术人员，共同讨论解决方案，安排停电计划进行处理7月10日，在厂家车间内对更换下来的PT进行了吊芯检查打开PT后发现铁芯夹件上的四个M8紧固螺栓紧固程度不一样，随即用扭力扳手测试时发现靠近底板侧的两个紧固螺栓紧固力矩达到了标准的20N·m，而靠近绕组侧的两个紧固螺栓在相同的扭力作用下顺时针旋转了360度后才达到20N·m（如图2-6所示）,"案例名称超声波局部放电检测110kVGIS设备发现PT铁芯夹件螺栓松动4月16日在GIS设备超声波局部放电普测时，110kV河口站学河Ⅰ线C相PT（见图2-1）疑似放电信号很强，测得信号为40mV，4月25日进行复测测得则为60mV（见图2-2），有明显的增长趋势，且伴有""嗡嗡""声",110kV河口站GIS设备于2004年7月生产，2005年9月投运，生产厂家为上海西安高压电器研究所有限责任公司；学河I线PT由上海MWB互感器有限公司生产,螺栓,故障,[],"('不需停电处理', 'D类修检', ['根据吊芯检查情况', '结合运行检测中测得的超声波信号的分析', '确定PT运行中噪声偏大的原因主要是铁芯夹件上四个紧固螺栓没有完全达到装配工艺要求', '超声波局放放电检测不但能检测到GIS设备制造、安装和维护过程中', '还能检测到紧固螺栓或零部件松动的情况', '对发现设备运行隐患提供有力保障。严格带电检测项目的执行'])"
145-山东-超声波和特高频局部放电检测发现220kVGIS内部避雷器处屏蔽松动,开关设备,,,"(避雷器,1-2)、",,,2012/3/10,220kVGIS内部避雷器处屏蔽松动,,15℃,90%,,220kV,,GIS,综合分析超声波和特高频检测局放信号的情况，初步确认为避雷器上端导体连接处接触不良或者部件松动导致放电现象的产生故而初步确认为此类缺陷是由于避雷器中某部分接触不良或者松动导致的此类现象的出现经过综合分析判断，初步认为避雷器上端存在明显的悬浮放电因此可推断，屏蔽罩松动是造成悬浮放电的直接原因4、悬浮放电是GIS运行中较易产生的缺陷,由于不能直接判断缺陷类型，故请北京某仪器厂家使用GIS特高频局放检测仪对该位置进行了复测，同样得出了明显的局部放电信号1、超声波局放检测法具有抗电气干扰能力强、定位准确度高的优点，但由于超声传感器监测有效范围较小，在局部放电定位时，需对GIS进行逐点检测，工作量非常大2、特高频局放检测法具有很高的检测灵敏度，而且能够准确识别放电缺陷类型，但故障定位的范围较大，适宜于对GIS局放进行普测的带电检测工作3、基于超声波和特高频联合检测的局部放电检测方法是进行GIS带电测试的重要手段，能够有效发现GIS内部存在的缺陷类型并进行局部放电定位，可广泛应用于现场GIS状态诊断工作中带电测试工作中，应将几种比较常见且典型的缺陷类型放电特征进行总结，对以后的局放检测工作有重要的指导作用,经过多点重复测试对比发现，信号最大处位于避雷器上端与出线气室连接的位置通过认真分析后，确定该GIS拐角附近存在局部放电源经GIS停电解体后发现，避雷器上端导体处由于屏蔽松动而形成悬浮电位，导致了局部放电110KVGIS马铁I线在进行超声波局放检测过程中，发现避雷器处超声信号偏大，异常情况比较明显在确定马铁I线避雷器处存在局放信号后，为便于对比分析，试验人员将多个测试位置进行了标号，如下图所示根据测试信号情况分析其变化趋势，进而更精确定位局放源所在特高频测试仪自动判断局部放电为悬浮放电信号随后又对相邻间隔进行测试进行对比，未检测到明显的特高频PRPS和PRPD谱图信号将屏蔽罩打开取下后，可看到内部导体上有明显的放电灼蚀痕迹运行一周后进行了超声波和特高频联合的局放检测，均未发现明显的异常信号,公司随即组织技术、检修人员进行充分讨论，制定了详细的停电试验检查方案根据公司安排的检查方案和检修策略，马铁I线停电后，检修人员将避雷器进行拆开解体，发现其上端导体连接处屏蔽罩松动工作人员对避雷器上端导体进行了处理，并将新换屏蔽罩紧固，然后对GIS内部进行了清理，重新充气至额定压力,案例名称超声波和特高频局部放电检测发现GIS内部避雷器处屏蔽松动2012年3月10日，山东菏泽供电公司试验人员使用超声局放测试仪进行某220kV变电站GIS测试时，发现110kV马铁I线避雷器处存在异常信号,,避雷器,避雷器故障,"['信号最大处位于避雷器上端与出线气室连接的位置通过认真分析后', '避雷器上端导体处由于屏蔽松动而形成悬浮电位', '发现避雷器处超声信号偏大', '异常情况比较明显在确定马铁I线避雷器处存在局放信号后']","('需停电处理', 'A类修检', ['综合分析超声波和特高频检测局放信号的情况', '故请北京某仪器厂家使用GIS特高频局放检测仪对该位置进行了复测', '同样得出了明显的局部放电信号1、超声波局放检测法具有抗电气干扰能力强、定位准确度高的优点', '需对GIS进行逐点检测', '工作量非常大2、特高频局放检测法具有很高的检测灵敏度', '适宜于对GIS局放进行普测的带电检测工作3、基于超声波和特高频联合检测的局部放电检测方法是进行GIS带电测试的重要手段', '对以后的局放检测工作有重要的指导作用'])"
146-山东-超声波局部放电检测发现110kV GIS设备内部构件移位松动,开关设备,,,"(气室,1-4120)、(气室,1-2)、",,2010,2014/1/8,110kV GIS设备内部构件移位松动,,-3℃,15%,,110kV,,GIS,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
147-山东-SF6成像检漏仪发现220kV双龙站GIS设备漏气,开关设备,,双龙变电站,,,8-Jan,12-Aug,220kV双龙站GIS设备漏气,,12℃,40%,,220kV,,GIS,220kV双龙变电站的220kVGIS外壳采用的是铁质材料，设备经过长期运行后，法兰面及螺栓压接处密封胶老化，灰尘雨水进入到设备压接密封处，造成锈蚀，锈蚀点处氧化铁的膨胀，造成设备密封胶圈压缩量不足，无法起到应有的密封作用，严重时将导致设备气室内部气体外泄，进而造成设备漏气的后果（4）GIS设备在经过长期运行后，由于外界环境、制造工艺、安装质量等因素的影响，设备锈蚀、老化严重，极易发生漏气缺陷,经过对录制的设备漏气视频进行分析，确定了双龙站220kV鲁双Ⅱ线-2刀闸A相漏气，且漏气较为严重，需要及时制定缺陷消除方案，并进行处理（1）SF6红外成像检漏仪对室内、室外的GIS设备发生的SF6漏气检测具有较强的敏感度，能够有效的发现、识别GIS设备的漏气情况，并能准确的判断漏气的位置，对于GIS设备漏气的缺陷具有很好的现场检测效果（2）SF6红外成像检漏仪的使用对检测人员的专业水平要求较高，检测人员必须熟悉所需检测的GIS设备，熟悉GIS设备常见的漏气点位置，能够对漏气情况有一定的预判，并能结合现场阳光、风速、设备安装位置等实际情况快速找到合适的观察点，以保证检测数据的准确，防止出现长时间检测效果不明显或发现不了漏气点的情况出现（3）带电进行SF6漏气的红外成像检测，必须提前制定行之有效的检测方案，结合现场充分考虑检测过程中所有的危险因素，检测过程中必须针对每一个可能发生漏气的位置进行细致的检测，充分利用SF6红外成像检漏仪可录像、可拍照、可测温等多种功能进行多角度、全方位的排查，提高漏气点查找的效率和准确性,现场使用SF6红外成像检漏仪进行了SF6漏气检测，并录制下了现场漏气的视频，漏气点视频截图如图1-1所示（截图不清晰，请看所附的漏气点视频《附件1普通模式漏气视频》）（截图不清晰，请看所附的漏气点视频《附件2高灵敏度漏气视频》）,通过使用定量检漏仪，现场进行漏气检查，发现双龙站鲁双Ⅱ线-2刀闸漏气量大于2000ppv，进而采用SF6成像检漏仪检测漏气点，在高灵敏度模式下发现漏气点，并对漏气位置的漏气视频进行了录制，确定了220kV双龙站鲁双Ⅱ线-2刀闸A相漏气根据现场设备情况，莱芜供电公司组织技术人员制定了详细的施工方案，安排检修人员对鲁双Ⅱ线-2刀闸GIS设备进行解体大修，对漏气点进行处理由于采用普通模式观察SF6漏气情况并不理想，无法直观和清晰的观察设备的漏气情况，因此，现场使用SF6红外成像检漏仪的高灵敏度模式进行SF6漏气检测观察，并录制下了现场漏气的视频，漏气点视频截图如图1-2所示检修人员对双龙站220kV鲁双Ⅱ线-2刀闸A相漏气缺陷进行分析，并结合录制的漏气视频和现场实际制定了合理的漏气缺陷处理方案，方案主要包括确定检修设备、工器具及消耗性材料，并对现场的具体检修流程进行了确定施工过程中，检修人员对220kV鲁双Ⅱ线-2刀闸A相进行了解体，解体后，发现GIS设备的铁件、外壳发锈蚀严重、胶垫压缩量不足随后，检修人员对锈蚀面进行了处理，检查清洗，更换密封圈及绝缘盆，重新组装完成后，做回路电阻试验合格由于设备绝缘盆之间的接地螺栓开孔较大，同时没有采取防水措施，只是用玻璃胶对外部进行了封堵，时间久了玻璃胶一旦失效，外部水分便会进入到接地螺丝孔，由于设备为铁质产品，同时酸处理不好，造成设备的接地螺栓孔开始锈蚀，并进一步向气室方向锈蚀，锈蚀后铁锈膨胀鼓包进而形成漏气点在故障处理时，影响停电范围大、施工难度高，建议在条件允许的情况下将GIS设备安装在室内，必要时对室外GIS设备采取防护措施，减少外界环境的影响,案例名称SF6成像检漏仪发现220kV双龙站GIS设备漏气2012年8月，220kV双龙变电站鲁双Ⅱ线，气室内SF6气体压力值过低报警，出现漏气缺陷双龙站220kV鲁双Ⅱ线在进行SF6漏气检测时，发现鲁双Ⅱ线-2刀闸A相漏气,国网山东省电力公司莱芜供电公司220kV双龙变电站220kV鲁双Ⅱ线GIS设备2008年1月投入运行,,故障,"['现场使用SF6红外成像检漏仪进行了SF6漏气检测', '并录制下了现场漏气的视频', '漏气点视频截图如图1-1所示（截图不清晰', '请看所附的漏气点视频《附件1普通模式漏气视频》）', '请看所附的漏气点视频《附件2高灵敏度漏气视频》）', '国网山东省电力公司莱芜供电公司220kV双龙变电站220kV鲁双Ⅱ线GIS设备2008年1月投入运行']","('需停电处理', 'B类修检', ['由于外界环境、制造工艺、安装质量等因素的影响', '并进行处理SF6红外成像检漏仪对室内、室外的GIS设备发生的SF6漏气检测具有较强的敏感度', '对于GIS设备漏气的缺陷具有很好的现场检测效果SF6红外成像检漏仪的使用对检测人员的专业水平要求较高', '检测人员必须熟悉所需检测的GIS设备', '并能结合现场阳光、风速、设备安装位置等实际情况快速找到合适的观察点', '以保证检测数据的准确', '防止出现长时间检测效果不明显或发现不了漏气点的情况出现。带电进行SF6漏气的红外成像检测', '必须提前制定行之有效的检测方案', '结合现场充分考虑检测过程中所有的危险因素', '检测过程中必须针对每一个可能发生漏气的位置进行细致的检测', '充分利用SF6红外成像检漏仪可录像、可拍照、可测温等多种功能进行多角度、全方位的排查', '提高漏气点查找的效率和准确性'])"
148-山东-红外热像检测发现220kV刀闸导线过热,开关设备,,,"(导线,LGJ-400)、",,May-00,2013/8/23,220kV刀闸导线过热,,34℃,,,220kV,严重缺陷,刀闸,这些隐患可能造成的潜在影响是产生电弧、短路、烧毁、起火其影响为产生电弧、短路、烧毁、起火,红外热像仪可以有效防止电流致热、电压致热而造成的设备故障；同时还可通过热图像检测注油设备的油位,导线局部温度过高，最高温为78.8℃，正常温度为43℃导线局部发热，最高温处温度为78.8℃，正常点的温度为43℃，根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δT为83.2%，属于严重缺陷，初步判断为导线断股或锈蚀空冷器件的绕组可直接用红外热像仪测量以查验过高的温度，任何热点都表明变压器绕组的损坏一个温度低的点表明可能直流滤波线路是开路,经更换导线后缺陷排除,案例名称红外热像检测发现220kV刀闸导线过热检测人员在使用红外热像仪检测过程中发现1主变220kV侧刀闸上引线导线温度异常（负荷电流222A，环境温度34℃）,220kVXX变电站1号主变220kV间隔2000年5月投运，导线型号为LGJ-400，运行状况良好,导线,导线故障,"['正常温度为43℃导线局部发热', '初步判断为导线断股或锈蚀空冷器件的绕组可直接用红外热像仪测量以查验过高的温度']","('需停电处理', 'A类修检', ['红外热像仪可以有效防止电流致热、电压致热而造成的设备故障；同时还可通过热图像检测注油设备的油位'])"
149-湖南-超声波检测发现220kVGIS设备隔离开关气室内存在颗粒放电,开关设备,,,"(隔离开关,7-16022)、(隔离开关,7-66022)、(隔离开关,6-76022)、(隔离开关,7-56022)、(隔离开关,7-26022)、(隔离开关,7-3)、(隔离开关,7-36022)、(隔离开关,7-46022)、",,,12-Jul,220kVGIS设备隔离开关气室内存在颗粒放电,,21℃,70%,,220kV,,GIS,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
15-新疆-超声波局部放电和SF6气体分解物检测发现220kVGIS避雷器导电杆断裂缺陷,开关设备,"(产物\时间,SO2（uL/L）)、",,"(SF6气体,106uL/L)、(SF6气体,1.41uL/L)、",,2010/4/1,2012/8/29,220kVGIS避雷器导电杆断裂缺陷,,15℃,27%,,220kV,严重缺陷,GIS,经分析诊断该GIS避雷器内部有严重缺陷，停电开仓检查，发现避雷器导电杆断裂综合分析认为该气室内存在颗粒和悬浮电位放电，并且有明显加剧的趋势，已严重影响设备的安全稳定运行，立即安排停电检修分析认为由于焊接工艺不良，导致避雷器内部主导电杆与本体脱焊，从而产生悬浮电位放电，进而引起SF6气体分解产生SO2、H2S，气室内部混合气体与金属发生化学反应而生成白色金属氟化物,缺陷名称【超声波局部放电和SF6气体分解物检测发现220kVGIS避雷器导电杆断裂缺陷】（1）超声波局部放电和SF6气体分解物检测方法，能有效地检出GIS设备内的隐患，避免事故的发生（2）SF6气体分解物检测时，应尽可能的将管路中的气体排出，检测到的气体应为气室中流出的气体，这样能提高检测数据的真实性，从而避免对气室的误判断（3）在生产工艺、运输安装等环节中会造成GIS避雷器质量缺陷，应加强驻厂监造和现场验收，保证设备零缺陷投运（4）建议对新投运的设备严格按检测周期开展带电检测，提前发现设备的隐患，防止缺陷扩大为事故，提高设备和电网的运行可靠性和H2S有效量程是0-100uL/L,从图上可以看出C相峰值信号幅值远大于A、B相峰值信号幅值，初步判断该缺陷来自C相对C相超声信号进行飞行模式及相位模式分析（见图4、5），判断内部缺陷可能为颗粒和悬浮电位放电用SF6气体分解物检测发现SO2含量为1.41uL/L，H2S含量为0.5uL/L根据国网公司状态检修试验导则的规定，应监督SO2和H2S增长情况8月30日对GIS避雷器C相复测，超声信号依然存在，检测结果见图6、7、8连续图谱表明依然存在颗粒和悬浮电位放电，根据《DL/T1250-2013气体绝缘金属封闭开关设备超声法局部放电检测导则》中的标准，判断局部放电异常严重而SF6气体分解物检测SO2含量为106uL/L、H2S含量为101uL/L，有明显的增长情况避雷器内部主导电杆与本体连接处断裂，气室内部表面附着白色金属氟化物粉末随后对220kVII母母线GIS避雷器进行整体更换处理，更换后进行超声波局部放电和SF6气体分解物检测，结果无异常,对220kVII母母线GIS避雷器停电开仓检查，见图9、10,"2012年8月29日，检测人员用超声波局部放电检测方法发现220kVII母222YGIS避雷器内部有较大的局部放电,立即开展SF6气体分解物检测，发现该气室SO2、H2S气体含量异常8月29日，用超声波局部放电检测220kV某变电站220kVII母GIS避雷器，检测环境干扰信号幅值小于10mV,A、B相峰值信号幅值小于450mV，C相峰值信号幅值达4500mV，检测结果见图1、2、3",国网新疆电力公司乌鲁木齐供电公司220kV某变电站220kVGIS避雷器，型号为Y10WF-204/532，2010年4月1日生产，2012年8月25日投运,避雷器,避雷器故障,"['应监督SO2和H2S增长情况8月30日对GIS避雷器C相复测', '有明显的增长情况避雷器内部主导电杆与本体连接处断裂', '气室内部表面附着白色金属氟化物粉末随后对220kVII母母线GIS避雷器进行整体更换处理', '国网新疆电力公司乌鲁木齐供电公司220kV某变电站220kVGIS避雷器']","('需停电处理', 'A类修检', ['停电开仓检查', '立即安排停电检修。分析认为由于焊接工艺不良', '缺陷名称。超声波局部放电和SF6气体分解物检测方法', '避免事故的发生SF6气体分解物检测时', '检测到的气体应为气室中流出的气体', '这样能提高检测数据的真实性', '从而避免对气室的误判断在生产工艺、运输安装等环节中会造成GIS避雷器质量缺陷', '应加强驻厂监造和现场验收', '保证设备零缺陷投运。建议对新投运的设备严格按检测周期开展带电检测'])"
150-湖南-超声波检测发现110kVGIS设备存在盆式绝缘子闪络,开关设备,,,"(绝缘子,8-4)、",,,11-May,110kVGIS设备存在盆式绝缘子闪络,,23℃,53%,,110kV,,GIS,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
151-湖南-红外成像检测发现110kV GIS SF6气体泄漏,开关设备,,,"(电压互感器,9-35X24)、(电压互感器,9-15X24)、(电压互感器,9-25X24)、",,2001,2010,110kV GIS SF6气体泄漏,,,,,110kV,,GIS,（1）断路器法兰盘，随着运行年限的增加，法兰盘密封圈容易老化破损或是热胀冷缩产生的应力破损（2）气体管路连接螺帽，随着运行年限的增加，螺帽密封圈容易老化破损，部分设备检修之后也容易导致密封圈破损或恢复不到位导致漏气（3）阀门漏气，部分阀门在多次开合后容易导致密封破坏（4）管路焊接处，设备制造时管路焊接工艺不严，在长期的压力作用下发生应力破损导致漏气(5)不管是由于哪种原因引发的气体泄漏事件，缺陷处理都要认真及时，对泄漏现象仔细分析、对泄漏原因仔细甄别，采取有效、合理的措施解决泄漏问题,因该设备是室内GIS，且运行多年，彻底处理泄漏部位需要将该间隔完全解体，工作量较大，检修工期长，容易导致设备其它部位发生泄漏3.1大量事实表明，红外成像检漏技术是检测SF6电气设备气体泄漏部位的有效手段，特别是对设备带电部位的泄漏可在远处观测，能够有效指导设备检修，提高检修工作效率和质量(1)设备生产厂家要在设备的设计、选材、加工、装配等各环节严把质检关，杜绝不合格的产品进入下一个生产环节和出厂根据客户的设备使用环境，有针对性地提供产品，确保设备的使用性能，如提供低温耐受性较好的密封材料、垫圈，以避免因环境温度较低的情况下造成的泄漏(2)设备的使用单位要把好订货和设备交接验收关订货要根据设备安装、使用条件选择合适的设备配置和提出必要的使用条件要求设备在安装验收阶段发生泄漏的情况较多，泄漏主要发生在设备本体到各个气体管路、SF6密度继电器、阀门等连接处，多属于装配或安装的工艺问题个别属于配件的质量问题，此阶段进行泄漏检查、消缺或更换比较容易，是预防SF6气体泄漏的重要环节(3)在设备投入运行后的第一个寒暑期内也是SF6气体泄漏的高发阶段，在此阶段要密切监视SF6设备的运行情况，发现问题及时解决并分析其发生的原因，如属于家族缺陷要及早采取措施处理，以避免同类泄漏事件不断发生(4)做好设备的检修维护工作，及时更换使用寿命到期或易老化、破损可能导致气体泄漏的零部件，如密封垫等，消除泄漏隐患(6)可以对不带电的泄漏部位进行带压堵漏处理，该技术具有操作简单、检修工期短、工作量小等优点,国网湖南电科院于2011年7月对该气室进行了红外成像检漏试验，检漏发现5X24电压互感器A相与相邻相连接的管路螺丝处存在泄漏对GIS进行红外成像检漏时发现5X24电压互感器A相与相邻两相连接的管路附近有SF6气体流动随即对该部位进行了精确测量，选择成像的角度、对比度，拍下了清晰的泄漏图片，如图9-1及9-2所示通过多方位的成像检测，结合定量检漏仪，定位泄漏点位于A相与相邻相连接的管路螺丝处，定量检漏仪显示泄漏量为230μg/L查看了该设备的补气记录见表1-1，根据标准GB11023-1989《高压开关设备六氟化硫气体密封试验方法》，采用压差法计算，该气室额定压力0.25MPa，报警压力0.2MPa，通过表1-1可以发现最短补气周期为1个月，计算年漏气率，远高于标准GB/T8905-1996《六氟化硫电气设备中气体管理和检测导则》规定的1%，通过补气周期变化可以判断设备泄漏日益增加，且设备额定压力较低，随时有因设备泄漏导致绝缘强度不够发生事故的可能，建议及时进行处理,电科院随即对该泄漏部位进行了带压堵漏处理，处理后设备表压维持稳定，至今未再补气综合考虑后，决定对设备进行带压堵漏，处理后设备见图9-3，处理后设备泄漏缺陷消除，表压维持稳定，,,,,故障,"['国网湖南电科院于2011年7月对该气室进行了红外成像检漏试验', '检漏发现5X24电压互感器A相与相邻相连接的管路螺丝处存在泄漏对GIS进行红外成像检漏时发现5X24电压互感器A相与相邻两相连接的管路附近有SF6气体流动随即对该部位进行了精确测量', '选择成像的角度、对比度', '拍下了清晰的泄漏图片', '及9-2所示通过多方位的成像检测', '，定位泄漏点位于A相与相邻相连接的管路螺丝处', '定位泄漏点位于A相与相邻相连接的管路螺丝处', '定量检漏仪显示泄漏量为230μg/L查看了该设备的补气记录见表1-1', '根据标准GB11023-1989《高压开关设备六氟化硫气体密封试验方法》', '，该气室额定压力0.25MPa', '该气室额定压力0.25MPa', '报警压力0.2MPa', '通过表1-1可以发现最短补气周期为1个月', '，远高于标准GB/T8905-1996《六氟化硫电气设备中气体管理和检测导则》规定的1%', '远高于标准GB/T8905-1996《六氟化硫电气设备中气体管理和检测导则》规定的1%', '通过补气周期变化可以判断设备泄漏日益增加', '，随时有因设备泄漏导致绝缘强度不够发生事故的可能', '随时有因设备泄漏导致绝缘强度不够发生事故的可能', '，']","('需停电处理', 'B类修检', ['部分设备检修之后也容易导致密封圈破损或恢复不到位导致漏气阀门漏气', '缺陷处理都要认真及时', '彻底处理泄漏部位需要将该间隔完全解体', '检修工期长', '红外成像检漏技术是检测SF6电气设备气体泄漏部位的有效手段', '能够有效指导设备检修', '提高检修工作效率和质量设备生产厂家要在设备的设计、选材、加工、装配等各环节严把质检关', '以避免因环境温度较低的情况下造成的泄漏设备的使用单位要把好订货和设备交接验收关订货要根据设备安装、使用条件选择合适的设备配置和提出必要的使用条件要求设备在安装验收阶段发生泄漏的情况较多', '多属于装配或安装的工艺问题个别属于配件的质量问题', '此阶段进行泄漏检查、消缺或更换比较容易', '如属于家族缺陷要及早采取措施处理', '以避免同类泄漏事件不断发生做好设备的检修维护工作', '及时更换使用寿命到期或易老化、破损可能导致气体泄漏的零部件', '消除泄漏隐患。可以对不带电的泄漏部位进行带压堵漏处理', '该技术具有操作简单、检修工期短、工作量小等优点'])"
152-湖南-红外热像检测发现110kV断路器内部局部放电缺陷,开关设备,,,"(断路器,10-1520)、(法兰,10-1)、(法兰,10-2)、(法兰,10-3)、",,2011/9/30,2011/9/30,110kV断路器内部局部放电缺陷,,29℃,57%,,110kV,,断路器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
153-湖南-SF6气体分解产物带电检测发现110kV断路器内部放电缺陷,开关设备,,,"(断路器,L/L)、(SF6气体,11-1)、(灭弧室,L/L)、(SF6气体,11-1SF6)、(断路器,11-1)、(瓷柱,LW15-252)、",,,2011/11/29,110kV断路器内部放电缺陷,,15℃,64%,"(断路器,西安西电高压开关有限责任公司)、",110kV,,断路器,因此判断设备内部存在放电性缺陷，SO2由放电产生，要求尽快停运检修或更换因此判断设备内部存在放电性缺陷，SO2由放电产生，要求尽快停运检修或更换隙偏大，使轴销与孔之间产生悬浮电位烧蚀零部件，产生灰黑色粉末，随断路器分、合闸操作扩散至灭弧室,断路器在操作冲击过程中，不断地使配合间隙增大，轴销变细、孔变大3.1根据我单位多年工作经验，SF6气体分解产物检测作为一种SF6气体绝缘设备带电检测方法，是发现设备潜伏性运行隐患的有效手段，是电力设备安全、稳定运行的重要保障,"2011年11月29日电科院在带电检测过程中发现该断路器SF6气体分解产物测试结果异常，SO2为30.4?L/L、H2S未检出、CO为103.1?L/L，湿度、纯度测试结果正常解体后证实灭弧室活塞杆与绝缘拉杆接头连接处存在放电现场SF6气体带电检测结果如表11-1所示根据带电检测结果判断，SO2含量超过我院2009年《SF6电气设备气体分析方法的故障诊断研究》科研项目规定的""有灭弧室设备（SO2+SOF2）≤2μL/L""注意值要求同时，国家电网公司《电力设备带电检测技术规范》中规定断路器中SF6气体分解产物SO2或H2S含量≥5μL/L即认定为缺陷状态对该断路器三相进行解体检查，其中两相内部完好，一相在灭弧室活塞杆与绝缘拉杆接头连接处存在烧损现象，如图11-1所示，提升杆销孔外表有破损，孔径增大，圆柱销中部已明显变细，活塞杆端部表面明显烧损，动、静触头表面发黑，灭弧室内有大量残余灰黑色粉末3.2针对存在家族性缺陷的西安西电高压开关有限责任公司2002年10月以前出厂的LW25-126、LW15-252型瓷柱式断路器，应严格按照检测周期进行SF6分解产物带电检测，必要时缩短检测周期若出现SF6分解产物检测结果超标，在复测确认后应尽快退出运行并进行本体解体检修",,案例名称【SF6气体分解产物带电检测发现断路器内部放电缺陷】,国网湖南省电力公司长沙供电分公司某110kV变电站500断路器为西安西电高压开关有限责任公司1999年11月产品，型号LW25-126，额定电流2000A，额定开断电流31.5kA，编号311灭弧室活塞杆与绝缘拉杆接头连接处为轴销配合连接结构，误差积累配合间,断路器,断路器故障,"['2011年11月29日电科院在带电检测过程中发现该断路器SF6气体分解产物测试结果异常', '国家电网公司《电力设备带电检测技术规范》中规定断路器中SF6气体分解产物SO2或H2S含量≥5μL/L即认定为缺陷状态对该断路器三相进行解体检查', '灭弧室内有大量残余灰黑色粉末3.2针对存在家族性缺陷的西安西电高压开关有限责任公司2002年10月以前出厂的LW25-126、LW15-252型瓷柱式断路器', '国网湖南省电力公司长沙供电分公司某110kV变电站500断路器为西安西电高压开关有限责任公司1999年11月产品']","('需停电处理', 'A类修检', ['要求尽快停运检修或更换因此判断设备内部存在放电性缺陷', '要求尽快停运检修或更换。隙偏大', 'SF6气体分解产物检测作为一种SF6气体绝缘设备带电检测方法'])"
154-湖南-磁性试验 材质分析试验发现110kV断路器垂直连杆断裂,开关设备,,,"(断路器,12-1)、(连杆,12-1)、",,2012/7/8,2012/7/8,110kV断路器垂直连杆断裂,,,64%,,110kV,,断路器,综上，奥氏体不锈钢具有较大的铁磁性，说明其奥氏体化不充分，固溶热处理未到位，致使其存在较多具有铁磁性的铁素体组织固溶处理的不充分，进一步影响Cr、Ni等合金元素的均匀分布，破坏连杆组织的均匀性，恶化其力学性能,由于在合闸的过程中垂直连杆需要反复承受冲击力，螺纹连接处容易产生应力集中，在循环应力作用下垂直连杆萌生疲劳裂纹，最后导致断裂不锈钢材料一般用于电网设备的承力和防腐部件，其材质本身质量的优劣和老化直接关系到设备的受力可靠性和防腐的长期效果在设备的巡查和检修例试中要加强对该类部件的外观检查和金属检测，及时发现运行设备上存在的问题同时对检修用的备品备件进行入网把关，保障检修的不锈钢材质质量,国网湖南电科院技术人员判断该断路器的不锈钢传动垂直连杆断裂，存在材质质量问题，随即开展现场金属检测检测结果表明，不锈钢连杆在螺纹处断裂，材质不良，Si元素含量高于GB/T1220-2007《不锈钢棒》标准要求，且存在较大铁磁性，而按照常识，奥氏体不锈钢不具有磁性国网湖南电科院技术监督办公室随即发文（湘电技监[2013]4号)排查，要求各供电公司对该型号断路器不锈钢连杆进行铁磁性检测，全省共发现有51台该型号断路器垂直连杆存在铁磁性断路器垂直连杆设计材质为1Cr18Ni9，属于典型的奥氏体不锈钢，按照常识，奥氏体不锈钢不具有磁性利用手持合金分析仪对断路器垂直连杆的材质成分进行分析，具体数据见下表12-1Si元素含量高于GB/T1220-2007《不锈钢棒》标准要求，其余检测元素含量符合GB/T1220-2007《不锈钢棒》标准要求,现场用永磁铁对垂直连杆进行试验，发现其具有较大的铁磁性，不合格,,2012年7月8日，某110kV变电站510断路器在例行试验分、合闸动作测试中出现多次分闸后自动合闸的异常现象（该断路器于2001年1月生产，2002年7月投运，型号为LW36-126，投运后一直运行良好）,连杆,连杆故障,"['国网湖南电科院技术人员判断该断路器的不锈钢传动垂直连杆断裂', '不锈钢连杆在螺纹处断裂', '奥氏体不锈钢不具有磁性利用手持合金分析仪对断路器垂直连杆的材质成分进行分析']","('需停电处理', 'C类修检', ['固溶热处理未到位', '致使其存在较多具有铁磁性的铁素体组织。固溶处理的不充分', '其材质本身质量的优劣和老化直接关系到设备的受力可靠性和防腐的长期效果在设备的巡查和检修例试中要加强对该类部件的外观检查和金属检测', '及时发现运行设备上存在的问题。同时对检修用的备品备件进行入网把关', '保障检修的不锈钢材质质量'])"
