报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,状态量,状态描述,诊断分析,检修决策
54-吉林-红外成像检漏发现500kV罐式断路器气体泄漏03,开关设备,,,"(断路器,LW56-550)、",,2007/1/1,2013/4/22,500kV罐式断路器气体泄漏03,,15℃,10%,,500kV,,断路器,从LW56-550型断路器法兰密封面SF6气体渗漏情况分析，是由于产品装配时操作者未严格按照工艺要求进行注防腐胶作业，上下法兰采用通孔螺栓紧固方式，容易导致两个法兰对接面积水，积水无法自动排除，长期浸润造成密封圈和法兰密封面腐蚀，最终导致了SF6气体的泄漏解体后改进注胶工艺，保证铝合金法兰对接面注胶效果，采用分油率较低的硅脂防腐胶，有效阻止了水分侵入法兰对接面，杜绝泄漏情况的再次发生,开关本体的气体密封采用三元乙丙橡胶材料的密封圈，对铝合金铸件的防腐措施采用罐体外表面喷漆、法兰连接面及密封面处注防腐硅脂的防腐措施上述缺陷情况并非个别现象，因此在低温季节应加强对该类型断路器的红外成像检测并严格按照工艺要求进行注防腐胶作业，采用分油率较低的硅脂防腐胶，有效阻止了水分侵入法兰对接面,其中，A相非机构侧端盖的右侧和上部有两处漏点；B相机构侧在线监测传感器安装位置有漏点、非机构侧端盖上部、下部和右侧有三处漏点，在线监测传感器安装位置有漏点；C相非机构侧在线监测传感器安装位置有漏点，端盖下部有漏点2013年4月22日，对气体压力降低地5055开关进行现场红外检漏，发现多处泄漏点，气体红外成像检测如图1至图6所示图3B相机构侧在线监测传感器安装处图4B相非机构侧在线监测传感器安装处端盖密封也存在上述问题，如图9所示发现存在气体泄漏情况时，应在环境温度允许的情况下对断路器进行解体检修,5月15日对5055开关进行了现场解体检修，更换密封圈，并重新做注胶处理，经红外检漏无异常后投运,,吉林省电力有限公司检修公司某500kV变电站500kV通丰2号线5055断路器2007年1月1日出厂，2007年10月11日投运2013年4月22日，经SF6气体红外成像检漏仪检测，发现多处泄漏点，气体泄漏严重图7盆式绝缘子两侧密封结构及渗水位置图8盆式绝缘子密封圈被严重腐蚀,绝缘子,绝缘子故障,['盆式绝缘子两侧密封结构及渗水位置图8盆式绝缘子密封圈被严重腐蚀'],"('需停电处理', 'B类修检', ['上下法兰采用通孔螺栓紧固方式', '积水无法自动排除', '因此在低温季节应加强对该类型断路器的红外成像检测。并严格按照工艺要求进行注防腐胶作业'])"
55-吉林-红外检测10kV柱上断路器引线线夹接触不良发热3,开关设备,,,"(套管,1.1K)、",,,2012/8/24,55吉林红外检测10kV柱上断路器引线线夹接触不良发热3,,16℃,95%,,10kV,一般缺陷,柱上开关,,,a.断路器一侧各相套管的温度由外及箱壁渐次下降，由38℃左右降到34℃左右（见套管温度变化曲线），说明热源在套管外侧的绝缘护套内；b.设备线夹与导线线夹联接后护套引出的温度在32.2℃～34.6℃，高于套管根部温度；c.断路器本体温度基本平衡，无明显过热区域，左侧套管高温侧下箱壁比另一侧1.1K，应为受左侧套管温度较高影响；d.断路器左侧设备线夹联接处的绝缘护套温度（AR06）比套管温度低7K，应为绝缘护套散热面积较大影响a.断路器一侧三相线夹内部均接触不良发热，认定为一般缺陷b.三相线夹均接触不良发热，怀疑线夹为铜铝过渡处理存在问题a.对本断路器进行红外跟踪，跟踪周期为30天；绝缘化10kV线路在红外检测分析时，应注意硅胶护套对散热的影响和辐射率变化，Q/GDW/Z-23-001-2010《带电电力设备红外检测诊断规程》规定温差达到20K为严重缺陷,b.在大负荷状态下进行红外特殊检测，观测其发热与负荷变化规律，必要时应安排停电处理，停电前做好铜铝过渡线夹更换准备；,案例名称红外成像检测10kV柱上开关线夹发热2012年8月24日，梅河供电公司公司例行红外检测初步判定柱上开关内部发热,,,故障,"['a.断路器一侧各相套管的温度由外及箱壁渐次下降', '由38℃左右降到34℃左右', '说明热源在套管外侧的绝缘护套内；b.设备线夹与导线线夹联接后护套引出的温度在32.2℃～34.6℃', '高于套管根部温度；c.断路器本体温度基本平衡', '，左侧套管高温侧下箱壁比另一侧1.1K', '左侧套管高温侧下箱壁比另一侧1.1K', '应为受左侧套管温度较高影响；d.断路器左侧设备线夹联接处的绝缘护套温度比套管温度低7K', '应为绝缘护套散热面积较大影响a.断路器一侧三相线夹内部均接触不良发热', '认定为一般缺陷b.三相线夹均接触不良发热', '怀疑线夹为铜铝过渡处理存在问题a.对本断路器进行红外跟踪', '跟踪周期为30天；绝缘化10kV线路在红外检测分析时', '应注意硅胶护套对散热的影响和辐射率变化', 'Q/GDW/Z-23-001-2010《带电电力设备红外检测诊断规程》规定温差达到20K为严重缺陷']","('需停电处理', 'B类修检', [])"
56-吉林-红外检测10kV柱上开关内部发热1,开关设备,,,"(套管,3.4K)、",,,2012/8/23,56吉林红外检测10kV柱上开关内部发热1,,19℃,90%,,10kV,一般缺陷,柱上开关,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
57-吉林-红外检测66kV断路器线夹发热1,开关设备,,,,,,2012/5/19,57吉林红外检测66kV断路器线夹发热1,,13℃,53%,,66kV,危急缺陷,断路器,,,b.根据吉林电力有限公司《带电电力设备红外检测诊断规程》，判定为危急缺陷本案例为设备线夹与导线接触不良发热，导线呈螺旋状发热，其缺陷判定标准规定不同,c.建议立即安排停电处理,案例名称红外成像检测66kV隔离开关瓷柱柱体发热2012年5月19日，变电站例行红外检测发现66kV出线间隔A相上端与母线引流连接处过热a.开关C相上端与母线引流连接处过热，过热点最高温度达196度，相间最大温差182.5K,技术参数FOV视场(宽X高)/最小焦距，24°X18°/0.3m（35mm镜头）；热灵敏度(NETD)，<0.08℃(30℃时)；波长范围7.5-13μm；测温范围-40℃--+1000℃；精度±2%(读数范围)或±2℃,母线,故障,[],"('需停电处理', 'A类修检', [])"
58-吉林-红外检测66kV隔离开关瓷柱柱体发热2,开关设备,,,"(隔离开关,8.7K)、(隔离开关,GW5-60IID)、",,,12-May,58吉林红外检测66kV隔离开关瓷柱柱体发热2,,13℃,47%,"(隔离开关,沈阳高压开关厂)、",66kV,,隔离开关,,2）隔离开关的绝缘性能仍能满足运行要求3）66kV隔离开关的瓷柱比较短，操作的扭距相对较小，操作过程中断裂的概率比220kV隔离开关要小，但应制定相应的防止操作过程中瓷柱断裂伤及人员的措施，同时制定有针对性的事故预案,1）建议全省供电企业对沈阳高压开关厂1999年产GW5-60IID型隔离开关及使用瓷柱相同的各型号66kV隔离开关进行红外电压致热普测，发现有瓷柱有异常发热的采取相应措施，防止人身和设备事故刀隔离开关支持绝缘子局部发热原因是瓷柱内出现裂纹，66kV隔离开关操作扭距小，危险不大，但对220kV及以上支持绝缘子瓷柱裂纹检测提供的借鉴,3）更换瓷绝缘子后，对支持绝缘子进行外观和本体检查,案例名称红外成像检测66kV隔离开关瓷柱柱体发热2012年05月，变电站红外例行检测发现3组GW5-60IID型隔离开关4支瓷柱中部异常发热,1）隔离开关瓷柱热点与其他位置温差8.7K，结论为隔离开关瓷柱内部出现裂纹,,故障,"['发现有瓷柱有异常发热的采取相应措施', '故刀隔离开关支持绝缘子局部发热原因是瓷柱内出现裂纹', '66kV隔离开关操作扭距小', '，但对220kV及以上支持绝缘子瓷柱裂纹检测提供的借鉴', '但对220kV及以上支持绝缘子瓷柱裂纹检测提供的借鉴', '隔离开关瓷柱热点与其他位置温差8.7K', '结论为隔离开关瓷柱内部出现裂纹']","('需停电处理', 'B类修检', [])"
59-吉林-红外检测66kV开关引线线夹与导线接触不良发热,开关设备,,公主岭变电站,"(引流线,LGJ-240)、",,1999/11/1,2013/5/24,59吉林红外检测66kV开关引线线夹与导线接触不良发热,,0℃,10%,,66kV,危急缺陷,断路器,2）此类缺陷表现为距线夹10cm左右处引流线烧断股，线夹内引流线烧伤等特征；严重情况会出现引流多股烧断或引流从线夹中抽出，很容易造成大面积停电事故3）缺陷的原因是线夹压豆连接螺丝松动或线夹内引流线线径与线夹不匹配（引流线外应缠绕铝带未缠绕）造成压豆螺丝紧固后仍不能使引流线紧固等,此缺陷定为危急缺陷，缺陷发现后当即向上级部门汇报，并立即停电进行了处理需要在设计施工中进行校验,从红外图谱可见，B相发热是以距线夹10cm处引流为中心热点逐步向两侧温度降低的发热特征；最热点温度达到132.2℃，与其他两相温差为100.1K和108.2K；此发热特征属于线夹接触不良1）线夹过热的特征是以线夹至引流10cm为发热中心点，发热点两侧温度逐渐降低，线夹本体不是最热点线夹接触不良（特别是与母线有连接的）的电流过热型缺陷必须认真对待并加以重视,检测人员检修公司电气试验一班、检测人员岳玉明马尧,2013年5月24日，例行红外检测中发现公主岭220kV变电站66kV公联乙线开关B相开关上部与母线连接引流线夹异常过热,开关厂家西安高压开关厂、型号LW9-63、额定电流2500A、出厂日期1999-11-1、投运日期1999-11-23，引流线夹纯铝结构，引流与线夹采用压豆式连接，引流线LGJ-240，当时负荷电流200A，该线路最大负荷电流350A技术参数,,故障,"['，B相发热是以距线夹10cm处引流为中心热点逐步向两侧温度降低的发热特征；最热点温度达到132.2℃', 'B相发热是以距线夹10cm处引流为中心热点逐步向两侧温度降低的发热特征；最热点温度达到132.2℃', '与其他两相温差为100.1K和108.2K；此发热特征属于线夹接触不良1）线夹过热的特征是以线夹至引流10cm为发热中心点', '发热点两侧温度逐渐降低', '线夹接触不良的电流过热型缺陷必须认真对待并加以重视', '，引流与线夹采用压豆式连接', '引流与线夹采用压豆式连接', '引流线LGJ-240', '当时负荷电流200A', '该线路最大负荷电流350A技术参数']","('需停电处理', 'B类修检', ['很容易造成大面积停电事故。缺陷的原因是线夹压豆连接螺丝松动或线夹内引流线线径与线夹不匹配造成压豆螺丝紧固后仍不能使引流线紧固等', '并立即停电进行了处理。需要在设计施工中进行校验'])"
60-吉林-红外检测220kVHGIS罐体异常发热1,开关设备,,新建JY变电站,"(回路电阻,4)HGIS)、(主变,2)1)、",,,2011/8/21,60吉林红外检测220kVHGIS罐体异常发热1,,19℃,10%,,220kV,,GIS,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
61-吉林-六氟化硫组分检测发现220kV断路器缺陷,开关设备,,,,,2010,2012/6/8,220kV断路器缺陷,,,,,220kV,,断路器,,2）SF6电力设备的内部故障是一个复杂的物理化学过程，在判断内部故障时必须结合设备运行、结构、检修、电气试验、继电保护动作和故障录波情况等作综合分析，不断提高对故障的分析判断水平,"对220kV金东甲线开关进行六氟化硫组分及湿度试验，测试结果发现A相开关气室内气体中S02浓度为163μl/L,H2S为107μl/L,湿度为246μl/L，纯度为97%，并散发出S02刺激性气味而B、C相六氟化硫组分及湿度无明显增长，纯度为99.9%综合分析诊断为""该气室内部存在高能放电故障,并涉及固体绝缘材料的分解""1）通过SF6气体中SO2、H2S含量的检测能检出内部早期故障，放电时产生的SO2、H2S浓度将不同，需要我们区别不同情况分析和判断",,"案例名称六氟化硫组分检测发现220kV金东甲线A相开关放电缺陷2012年6月8日，夜间220kV金东甲线路A相遭受雷电后开关跳闸，重合没启动，6月9日，试验所油务人员对220kV金东甲线开关进行六氟化硫组分及湿度试验，测试结果发现A相开关气室内气体中S02浓度为163μl/L,H2S为107μl/L,湿度为246μl/L，并散发出S02刺激性气味，诊断为""该气室内部存在高能放电故障,并涉及固体绝缘材料的分解""是由于开关跳闸，重合没启动，距第一个雷电波约过113毫秒（从零序电流录波器观察到）又遭受第二波雷电（从金东甲线路雷电记录仪观察到两次雷击与一次雷反射），但此时开关已在断开状态，行进波在开关断口处被反射，2U的雷电波击穿开关断口，断口被复燃，复燃时间约3-4秒，从而导致A相开关分解物剧增，气体纯度下降，并有消弧室固体材料被分解现象",吉林供电公司某220kV变电站的220kV金东甲线于2010年（由省送变进行的六氟化硫试验）投运，按周期进行定期检测湿度合格,气室,灭弧室气室湿度超标,"['对220kV金东甲线开关进行六氟化硫组分及湿度试验', '测试结果发现A相开关气室内气体中S02浓度为163μl/L,H2S为107μl/L,湿度为246μl/L', '纯度为99.9%综合分析诊断为""该气室内部存在高能放电故障,并涉及固体绝缘材料的分解""通过SF6气体中SO2、H2S含量的检测能检出内部早期故障']","('需停电处理', 'B类修检', ['在判断内部故障时必须结合设备运行、结构、检修、电气试验、继电保护动作和故障录波情况等作综合分析'])"
62-浙江-超声波局部放电检测发现110kVGIS触头屏蔽罩松动案例,开关设备,,,,,,2012/10/16,110kVGIS触头屏蔽罩松动案例,,25℃,50%,,110kV,,GIS,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
63-福建-红外热像测温发现500kV隔离刀闸松动,开关设备,,莆田变电站,"(导电回路,1-6)、(软连接,3-4)、",,,2011/10/6,500kV隔离刀闸松动,,,,,500kV,,刀闸,初步判断是导流软铜带（图1中2.11部件）与后臂（图1中2.1部件）及导流底座（图1中2.4部件）的接触面氧化，或固定螺杆松动，造成负荷电流经导电臂的推动和调节连杆分流使其发热导电臂的推动和调节连杆为钢构件，长期通流过热时将使其强度发生改变，在刀闸分、合受力的过程中可能发生断裂且导电带下部连接处有被电弧烧伤痕迹，如上图6所示，为该2762刀闸C相动触头软连接导电带下部连接螺栓松动，造成导电带接触不良，产生电弧烧伤另外，导电带的接触不良，也致使工作电流从刀闸本体和双四连杆分流，从而引发该刀闸发热由该刀闸的发热原因分析可见，主要是由于安装时对导电回路螺栓的紧固程度不够，刀闸经过长时间的运行，该处螺栓逐渐松动，导致接触不良，造成电弧放电烧伤，最终导致了工作电流的分流，从而产生刀闸动触头发热的缺陷,因此，在处理导流软铜带的接触面时，应同时更换导电臂的推动和调节连杆在今后的新设备投产交接验收中，应对螺栓的紧固力矩进行校验，而不能仅仅以导电回路电阻值作为唯一的参考值，经验发现，有的刀闸在导电回路电阻值合格的情况下（不排除安装方为了通过验收，而涂抹导电膏或是缩小测量回路范围的办法），经过一段时间的运行，也会产生发热的现象，因此，对交接设备进行螺栓的再次紧固也显得必要，另外，加强运行设备的红外测温工作，也能尽早的发现发热类缺陷,根据变电设备缺陷分类规定的附录A第5.1.46条（刀口、转头的温度130OC>t>100OC），缺陷分类定为Ⅱ类根据SPOT-252的结构图（图1），对该刀闸进行红外检测（图2），测量修后电带上、下部连接面直阻分别为6.4μΩ及7.4μΩ，刀闸导电部分直阻为82.9μΩ，满足刀闸的主回路电阻要求，且与该刀闸的交接试验值相当,该消缺工作列入12月份停电计划随后莆进Ⅱ路276由2762接220kVⅡ段母线运行倒至2761接220kVⅠ段母线运行2011-12-12，莆田变完成220kVⅡ段母线及276开关转检修操作，消缺人员利用快装脚手架搭建检修平台，进行该2762刀闸的发热处理将导电带的上、下部连接面分别打开，对连接表面进行处理，随后重新安装，并用力矩扳手均匀紧固（90N.m）,2011年10月06日，在专业巡检工作中，利用红外成像测温，发现500kV莆田变电站220kV莆进Ⅱ2762刀闸C相导电臂的推动和调节连杆（图1中的2.10部件）发热，最高温度点107.8℃，如图1所示,该刀闸为苏州AREVA高压电气开关有限公司生产的SPOT-252，水平半弓架式隔离刀闸,母线,故障,[],"('需停电处理', 'A类修检', ['或固定螺杆松动', '主要是由于安装时对导电回路螺栓的紧固程度不够', '在处理导流软铜带的接触面时', '应同时更换导电臂的推动和调节连杆。在今后的新设备投产交接验收中', '应对螺栓的紧固力矩进行校验', '有的刀闸在导电回路电阻值合格的情况下（不排除安装方为了通过验收', '对交接设备进行螺栓的再次紧固也显得必要', '加强运行设备的红外测温工作'])"
64-福建-红外热像法发现刀500kV刀闸静触头,开关设备,,,"(导电部分,50222/50231)、",,1999/4/1,,刀500kV刀闸静触头,,,,,500kV,,刀闸,从50222刀闸发热缺陷的处理情况来看，造成50222刀闸发热的根源是静触头各接触面接触不严密，导致在长期运行电压下表面氧化严重、刀闸静触头接触面接触不良而发热，造成刀闸上述问题的的原因主要有3、刀闸安装时螺栓紧固不够，导致刀闸静触头底座与导流板间接触不严密；,1、对于老设备，建议在设备首检、年检过程中加强对接触面的检查，线夹、刀闸静触头导流板与静触头间回路接触电阻的测量2、对以后新建的设备，建议在验收时增加对接触面的检查、并对刀闸所有螺帽打力矩紧固检查,下面图1为50222刀闸A相的红外测温情况及发热相可见光图像图250222/50231刀闸静触头结构（左为结构图，右为实物图）图4刀闸静触头底座及导流板解体后照片图5为A相刀闸静触头底座解体前后照片，从照片上也可看到刀闸静触头底座与静触头间接触部分也有一层明显的白色氧化层,9月18日，一次班对大莆Ⅰ路50222刀闸发热异常情况进行了停电检查和处理，对红外测温过程中虽未发现异常的B、C两相也进行了检查和处理由于50222刀闸A相的发热部位氧化严重，随后现场将50222/50231刀闸A相静接触头整体拆下并进行了更换，更换后经对新换静触头各点间的回路电阻测量，确认刀闸静触头状况良好、缺陷消除，50222/50231刀处理完50222/50231刀闸A相静接触头，现场人员又对50222/50231刀闸B、C相静触头各点间的回路电阻进行了测试，测试发现B、C两相静触头也存在回路接触电阻偏大的问题，随后对接触电阻偏大的刀闸静触头部分进行了解体打磨处理，处理后的回路接触电阻合格，表2为50222/50231刀闸B相静接触头更换前后接触电阻对比情况，表3为50222/50231刀闸C相静接触头更换前后接触电阻对比情况2、安装前未对静触头装配进行全面检查；4、抱箍紧固受力不均，接触面不严密；,红外测温发现，50222刀闸A相静触头红外测温温度达117℃，50222刀闸B、C相的红外测温温度为43.8℃、37.1℃,莆田变大莆Ⅰ路50222刀闸，其型号为GW17-500DW，出厂日期1999年04月01日，投运日期2000年03月20日，由平顶山高压开关厂生产50222刀闸静触头与50231刀闸静触头为共杆结构，50222/50231刀闸静触头其结构如下图3所示，左为结构原理图，右为实物图，右图中红圈位置为测温发现异常的部位在对50222/50231刀闸A相静接触头进行解体检查前作业人员先对50222/50231刀闸A相静接触头各导电部分进行了回路电阻测试，测试的各夹线点，回路接触电阻测试发现AO间回路电阻最大为3800μΩ，AB间为618μΩ，EK间为152μΩ回路电阻测试后，现场对50222/50231刀闸A相静接触头进行了解体检查，图4为刀闸A相静触头底座及导流板解体后的照片，从照片上看，刀闸静触头底座与导流板间接触面已严重氧化，刀闸静触头底座与导流板间的接触面、导流板与刀闸静触头底座的接触面上均有厚厚的白色氧化层1、静触头装配出厂时各接触面位置接触不严密；、,触头,触头故障,"['下面图1为50222刀闸A相的红外测温情况及发热相可见光图像图250222/50231刀闸静触头结构（左为结构图', '右为实物图）刀闸静触头底座及导流板解体后照片为A相刀闸静触头底座解体前后照片', '从照片上也可看到刀闸静触头底座与静触头间接触部分也有一层明显的白色氧化层', '由平顶山高压开关厂生产50222刀闸静触头与50231刀闸静触头为共杆结构', '50222/50231刀闸静触头其结构如下图3所示', '右图中红圈位置为测温发现异常的部位在对50222/50231刀闸A相静接触头进行解体检查前作业人员先对50222/50231刀闸A相静接触头各导电部分进行了回路电阻测试', '现场对50222/50231刀闸A相静接触头进行了解体检查', '为刀闸A相静触头底座及导流板解体后的照片', '刀闸静触头底座与导流板间接触面已严重氧化', '刀闸静触头底座与导流板间的接触面、导流板与刀闸静触头底座的接触面上均有厚厚的白色氧化层静触头装配出厂时各接触面位置接触不严密；、']","('不需停电处理', 'D类修检', ['从50222刀闸发热缺陷的处理情况来看', '造成刀闸上述问题的的原因主要。有。刀闸安装时螺栓紧固不够', '建议在设备首检、年检过程中加强对接触面的检查', '建议在验收时增加对接触面的检查、并对刀闸所有螺帽打力矩紧固检查'])"
65-福建-在线监测系统检测SF6气体泄漏,开关设备,,,,,,2013/11/5,65福建在线监测系统检测SF6气体泄漏,,,,,220kV,,断路器,,1）GF306对六氟化硫的泄露测量是比较有效的一种方法；,,,图1220kV水闽Ⅱ路/2号、3号主变242开关Ｂ相处六氟化硫管道接口图２220kV水闽Ⅱ路/2号、3号主变242开关Ｂ相处六氟化硫管道接口图３220kV水闽Ⅱ路/2号、3号主变242开关Ｂ相处六氟化硫管道接口220kV水闽Ⅱ路/2号、3号主变242开关B相处六氟化硫管道接口发现六氟化硫泄露,,,故障,[],"('需停电处理', 'B类修检', [])"
66-福建-红外检测和超声局放检测发现110kVGIS进线套管根部电压致热,开关设备,,,"(母线,ZF7A-126)、",,2011/9/26,2011/9/26,110kVGIS进线套管根部电压致热,,,,"(母线,西安西电开关电气有限公司)、",110kV,,GIS,,为了对放电严重程度有定量的了解，试验人员又采用EA公司UltraTEVPlus+型局放检测仪（带抛物面声波聚集器）对放电部位进行超声波局放检测,182单元进线套管A、C相也存在发热和放电声，B相套管无异常从上表数据可以看出，存在放电情况的套管根部局放量明显大于其它没有放电情况套管的局放量综上分析，18A单元A相套管及182单元A、C相套管存在明显的放电现象本项目为电压致热性故障，开展了红外检测和超声局放检测，为进线套管发现故障提供了有力的手段,根据国网公司《电力设备带电检测技术规范》要求，试验人员对已运行的18A、182及18M、110kVⅠ段母线PT单元、110kVⅡ段母线PT单元设备进行带电检测（110kVGIS为西安西电开关电气有限公司ZF7A-126型设备）,10月8日，变电试验一班试验人员在对昆石变一次设备进行投运后带电检测时发现，#1主变110kV侧18A单元A相进线套管与法兰交界处发热（与正常相相比差8度左右）且有轻微放电声，而B、C两相无异常情况,,套管,有放电声,"['182单元进线套管A、C相也存在发热和放电声', 'B相套管无异常从上表数据可以看出', '存在放电情况的套管根部局放量明显大于其它没有放电情况套管的局放量综上分析', '18A单元A相套管及182单元A、C相套管存在明显的放电现象本项目为电压致热性故障', '开展了红外检测和超声局放检测', '为进线套管发现故障提供了有力的手段']","('需停电处理', 'C类修检', ['试验人员又采用EA公司UltraTEVPlus+型局放检测仪对放电部位进行超声波局放检测'])"
67-甘肃-带电检测发现330kV断路器SF6分解物异常,开关设备,"(测试时间及状态,7月16日16：30分 就地分合操作3次后测试)、",,"(断路器,LW10E-363W)、",,2-Sep,2011/10/28,330kV断路器SF6分解物异常,,,,"(断路器,河南平高电气股份有限公司)、",330kV,严重缺陷,断路器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
68-北京-断路器操作机构特性检测发现断路器机构卡涩缺陷,开关设备,,,"(断路器,1-1)、",,,2013/2/16,断路器机构卡涩缺陷,,25℃,57%,,110kV,,断路器,铁芯克服复位弹簧弹力和铁芯自身重力开始运动，速度逐渐增加，电磁铁气隙逐渐减小，电流出现局部降低，直到铁心顶杆碰触到弯板铁芯推动脱扣半轴转动后，继续向上运动，由于脱扣半轴的阻力减小，铁芯运动速度的增加，电流出现局部的减小,"T4的准确值需通过连接仪器所带的3相交流CT进行测试获得261断路器第一次测试的波形与其余波形在线圈电磁铁铁芯运动过程用时一致，但在主执行机构运动过程中的时间较长，261断路器第一次测量的电流波形图中读出的合闸时间约50ms,比其他次合闸多用时2ms，虽然满足厂家规定的合闸时间40-70ms的要求,但是考虑到第一次测试前有近10次分合操作，合闸电流波形有逐步稳定的变化过程，说明主执行机构存在卡涩、传动部件润滑不够等问题",典型的分/合闸线圈的电流波形如下图示分/合闸回路导通，分/合闸线圈中的电流从零开始以指数形式增加，增加到一定值时，电磁吸力大到足以克服复位弹簧弹力和铁芯自身重力之和，铁芯开始运动铁芯顶杆碰触到弯板，受到弹簧弹力及脱扣半轴的反作用力，铁芯的运动速度降低，电流出现局部的增加铁芯运动到T3时刻，铁芯达到了最大行程并保持在此位置此时的电感为另一常数，电流按指数规律上升到稳态值，稳态值由电源电压和线圈内阻决定，稳态值的大小可以反映断路器二次回路电源状态所以通过分/合闸电流波形可以大致判断断路器分/合闸时间的范围，在一些场合下可免去分/合闸时间测试；考虑到测试前有近10次分合操作，不排除故障发生时刻，261断路器存在分闸机构卡涩问题对261断路器和263断路器机构进行了多次测试，发现断路器分合闸操作过程中，分合闸线圈是相互独立的部件，但主执行机构部件（主轴、连杆、拐臂、滚轮等）要参与分合闸运动测试结果反映合闸过程主执行机构部件存在卡涩现象，虽经多次操作后电流波形稳定，机械特性测试正常，但261路在故障发生时刻，继电保护装置动作，断路器拒分，仍可验证断路器机构的主执行机构部件存在卡涩现象，且卡涩的程度要较第一次测试时更严重,结合倒闸操作可对长时间不操作的断路器安排首次或者头几次分、合闸时的线圈电流波形，并与投运前波形作对比，以在运行中及时掌握断路器机构状态，防止拒动再次发生,案例名称【断路器操作机构特性检测发现断路器机构卡涩缺陷】2013年2月16日，110kV某变电站261开关过流Ⅰ段动作出口，开关未掉闸，越级造成203B开关于33秒掉闸，10kV5B#母线失电，将故障北261开关隔离后，6时29分43秒，10kV5B#母线恢复正常110kV某变电站261断路器开展操作机构线圈电流波形测试，采集261断路器4组分-合操作的机构电流波形，采集了263断路器（备用）2组分-合操作的机构电流波形图2-33为合闸电流波形，图中选取前两次采集的261断路器合闸电流波形（蓝线和红线）和2个263断路器（绿线和桔黄），除261断路器第一次采集合闸电流波形外，其余三条曲线一致性较好图2-34为分闸电流波形，图中选取前两次采集的261断路器分闸电流波形（红线和蓝线）和2次263断路器分闸电流波形（绿线和桔黄线），四条测试曲线一致性较好，分闸时间约等于38ms，满足厂家规定35-60ms,T3铁芯顶杆推动脱扣半轴，断路器脱扣，铁心顶杆运动到最大行程2、0～T3代表断路器机构启动部件分合闸线圈铁芯运动过程3、T3～T5代表断路器主执行部件（分闸弹簧、主轴、连杆、分合闸掣子、滚轮等）运动过程,断路器,分合闸时间不合格,"['典型的分/合闸线圈的电流波形如下图示', '分/合闸线圈中的电流从零开始以指数形式增加', '稳态值的大小可以反映断路器二次回路电源状态所以通过分/合闸电流波形可以大致判断断路器分/合闸时间的范围', '261断路器存在分闸机构卡涩问题对261断路器和263断路器机构进行了多次测试', '发现断路器分合闸操作过程中', '仍可验证断路器机构的主执行机构部件存在卡涩现象', '铁心顶杆运动到最大行程2、0～T3代表断路器机构启动部件分合闸线圈铁芯运动过程T3～T5代表断路器主执行部件运动过程']","('需停电处理', 'A类修检', ['但在主执行机构运动过程中的时间较长', '说明主执行机构存在卡涩、传动部件润滑不够等问题'])"
69-四川-SF6红外泄漏成像发现500kV 断路器灭弧室SF6气体泄漏,开关设备,,*变电站,"(断路器,3.SF6)、(主变,7.SF6)、(触头,ZF16-252GCB)、",,,2012/9/25,500kV 断路器灭弧室SF6气体泄漏,,25℃,60%,,500kV,,断路器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
70-青海-气体红外成像检漏技术发现110kVSF6 断路器漏气,开关设备,,,"(SF6气体,10-11)、",,,,110kVSF6 断路器漏气,,,,,110kV,,断路器,,"专业人员利用红外成像检漏仪可清晰地看见泄漏出的SF6气体在空气中飘动，由于SF6气体在10-11μm波段比空气的辐射强，从红外图像上可看出泄漏点附近SF6气体浓度较大的地方较其他部分亮度高（红外图像上""O""形圈内），而且存在SF6气体飘动的影像，即图像上颜色较重的部分红外成像检测SF6气体泄漏技术能迅速、准确对SF6电气设备的密封能力和状况进行定量检漏检测，确定泄漏源头，及时发现充气设备缺陷在状态检修工作中，检修人员可利用该项技术手段及时发现SF6气体绝缘设备漏气部位，从而极大的缩短检修中用于查找设备漏气部位的时间，提高设备缺陷处理的及时率和准确率，从而提高电网运行可靠性",,西宁供电公司变电运行人员在变电站巡视时，发现3台110千伏断路器气体压力指示偏低，断路器有漏气现象，专业技术人员利用红外检漏成像仪对有气体泄漏缺陷的断路器进行检测，发现3台110千伏SF6断路器漏点，即使停电处理后，断路器气体压力指示恢复正常,,图1某变电站110千伏断路器表头处漏点红外检测图像与可见光照片对比图图2某变电站110千伏断路器上法兰漏点红外检测图像与可见光照片对比图图3某变电站110千伏断路器上法兰漏点红外检测图像与可见光照片对比图,断路器,断路器故障,['图1某变电站110千伏断路器表头处漏点红外检测图像与可见光照片对比图某变电站110千伏断路器上法兰漏点红外检测图像与可见光照片对比图某变电站110千伏断路器上法兰漏点红外检测图像与可见光照片对比图'],"('需停电处理', 'A类修检', ['即图像上颜色较重的部。分红外成像检测SF6气体泄漏技术能迅速、准确对SF6电气设备的密封能力和状况进行定量检漏检测', '及时发现充气设备缺陷在状态检修工作中', '检修人员可利用该项技术手段及时发现SF6气体绝缘设备漏气部位', '从而极大的缩短检修中用于查找设备漏气部位的时间', '提高设备缺陷处理的及时率和准确率'])"
71-青海-红外热像检测发现真空断路器内部过热分析,开关设备,,,"(断路器,1-1)、(断路器,27.9u)、(断路器,814.6u)、(回路电阻,26.7u)、",,2011/6/12,2012/6/12,真空断路器内部过热分析,,,,,110kV,严重缺陷,断路器,经分析，35kV贵新线#57断路器A相发热故障的主要原因为该断路器在运行中A相静触头引出端接触面与导电杆接触面之间的接触出现松动，接触面间隙变大，导致A相主回路电阻值超标，运行时产生不被允许的发热，长时间发热致使接触面金属烧黑，又进一步扩大了A相主回路电阻超标的缺陷，导致发热情况越来越严重，形成恶性循环（1）定期完成真空断路器回路电阻测量，回路电阻主要是检查断路器本体一次主导电回路的装配工艺或运行中是否发生变化，如固定接触部位螺丝是否压紧，动接触部位弹簧紧力、触头居中部位等遇到设备负荷有显著增加、设备缺陷近期有发展、恶劣气候、事故跳闸、设备运行中发生可疑现象、法定节假日和有重要供电任务等情况时，应对设备进行特殊巡视,大量事实说明红外热成像检测技术能够有效的发现设备过热缺陷，断路器回路电阻值超标是造成断路器过热故障的主要原因，若回路电阻过大，将会导致断路器产生不被允许的发热，直接影响断路器的导电性能和运行寿命（2）运行中定期完成真空断路器的巡视检查，特别通过红外热成像检测，确认引线连接部位接触良好、无发热变色现象，发现异常时应立即处理，必要时申请停电开展专项检查,对35kV贵新线#57断路器进行红外测温时，发现断路器A相严重发热，并对该断路器进行了精确红外测温，选择成像的角度、色度，拍下清晰的红外图像，如图1-1所示该断路器属严重缺陷，应立即停电进行例行试验，深入诊断分析过热原因断路器转检修后，试验班对该断路器进行了例行试验，发现#57断路器A相主回路电阻为814.6uΩ，严重超出试验规程规定（该#57断路器在2011年交接试验时测试A相主回路电阻值为27.9uΩ，按照《输变电设备状态检修试验规程》规定，35kV真空断路器主回路电阻初值差不应超过30%，经计算此故障断路器初值差为2820%，严重超出规定值），B、C两相主回路电阻值分别为26.7uΩ、26.6uΩ（属正常范围内），此时可以断定#57断路器A相桩头发热原因为该断路器A相回路电阻超标所致测试结果应符合产品技术条件的规定测试结果应符合产品技术条件的规定为进一步判断A相回路电阻超标主要原因，对#57断路器进行现场解体检修，解体后发现，该断路器A相静触头引出端接触面与导电杆接触面的金属面全部变黑（其接触面烧损情况见下图所示）,（3）断路器安装期间要求各安全螺栓、并帽按规定力矩进行紧固，螺栓要有放松胶，紧固后应做好标记（4）设备新投运及大修后，其巡视周期相应缩短，72小时后转入正常巡视,案例名称红外热像检测发现真空断路器内部过热2012年06月12日，海南供电公司试验班在对某110kV变电站进行红外热像检测时，发现35kV贵新线#57断路器A相发热，温度142.3OC，负荷电流16.23A，三相温差达121OC，超出35kV断路器设备正常运行温度范围，立即向调度中心申请将#57断路器断开关由运行转检修状态，经检修人员检查断路器与母线接线桩头压接紧固，无氧化锈蚀情况，初步分析后认定为断路器内部故障，该断路器为交流35kV户外瓷柱式真空断路器，于2011年6月12日投入运行,,断路器,接触器、继电器、辅助开关、限位开关、空气开关、切换开关等二次元件接触不良或切换不到位，控制回路的电阻、电容等零件损坏,"['对35kV贵新线#57断路器进行红外测温时', '发现断路器A相严重发热', '并对该断路器进行了精确红外测温', '选择成像的角度、色度', '所示该断路器属严重缺陷', '深入诊断分析过热原因断路器转检修后', '试验班对该断路器进行了例行试验', '发现#57断路器A相主回路电阻为814.6uΩ', '严重超出试验规程规定（该#57断路器在2011年交接试验时测试A相主回路电阻值为27.9uΩ', '35kV真空断路器主回路电阻初值差不应超过30%', '经计算此故障断路器初值差为2820%', '此时可以断定#57断路器A相桩头发热原因为该断路器A相回路电阻超标所致测试结果应符合产品技术条件的规定测试结果应符合产品技术条件的规定为进一步判断A相回路电阻超标主要原因', '对#57断路器进行现场解体检修', '该断路器A相静触头引出端接触面与导电杆接触面的金属面全部变黑']","('需停电处理', 'A类修检', ['回路电阻主要是检查断路器本体一次主导电回路的装配工艺或运行中是否发生变化', '如固定接触部位螺丝是否压紧', '大量事实说明红外热成像检测技术能够有效的发现设备过热缺陷', '直接影响断路器的导电性能和运行寿。命运行中定期完成真空断路器的巡视检查', '特别通过红外热成像检测', '发现异常时应立即处理', '必要时申请停电开展专项检查'])"
72-重庆-SF6检漏技术检测110kV断路器气体泄露缺陷,开关设备,,汇龙变电站,,,,,72重庆SF6检漏技术检测110kV断路器气体泄露缺陷,,25℃,70%,,110kV,,断路器,,红外成像检漏是最新的SF6检漏技术，采用被动式红外检测技术，结合先进成熟的热成像理念及相关处理技术，利用空气和六氟化硫气体不同的红外特性，直接生成清晰的红外影像，可在远距离、不停电的情况下，快速、生成清晰的红外图像，直观的呈现泄漏点，可进行带电检测红外泄漏成像仪录制的是动态视频，对于漏气量很微小，且间断性的泄露，通过动态很容易发现具体漏气点的位置,"（1）SF6气体红外成像检漏仪不须停顿所检测的供电设备，实时的捕捉气体泄漏视频图像,可大大减少因停电维修而带来的损失（2）SF6气体红外成像检漏仪成像清晰，灵敏度高，天气影响小，可以有效发现设备漏气缺陷，迅速定位故障点",所以之前班组通过各种办法（如用灵敏的狗鼻子、刷专用泄漏剂，肥皂泡等）没有找到漏点，2012年5月10日通过红外泄漏成像仪准确找到漏点，并进行处理,,,SF6气体,SF6气体故障,"['SF6气体红外成像检漏仪不须停顿所检测的供电设备', '实时的捕捉气体泄漏视频图像,可大大减少因停电维修而带来的损失SF6气体红外成像检漏仪成像清晰']","('需停电处理', 'B类修检', ['采用被动式红外检测技术', '结合先进成熟的热成像理念及相关处理技术', '可进行带电检测。红外泄漏成像仪录制的是动态视频'])"
73-重庆-回路电阻测试技术用于诊断110kV柏林变电站SF6断路器内部缺陷,开关设备,,,"(断路器,LW36-126)、",,2005,2011/8/1,73重庆回路电阻测试技术用于诊断110kV柏林变电站SF6断路器内部缺陷,,,76%,,110kV,,断路器,由于开关触头之间存在氧化膜，如果用较小的电流检测，由于氧化膜的影响测试结果一般偏大很多，但氧化膜在大电流下是能被击穿的，理论上，测试电流只要不超过额定电流，应该是越大越好，但规程在制定的时候考虑到当时国内相关仪器的生产水平，作出了不得小于100A电流的规定由于运动行程不变，造成合闸时开关动静触头接触行程尺寸过小，B相仅弧触头接触，长期运行导致B相动、静弧触头烧损，继而发生断线缺陷发生后，为防止该类型缺陷的再次发生，对柏林、万紫山变电站10台北开LW36-126型开关进行检查，避免此类事故再次发生,此次利用回路电阻测试仪，双臂电桥等仪器，又发现机构输出轴曲齿变形,目前测量高压开关回路电阻主要有回路电阻测试仪回路电阻测试仪一般采用直流压降法测量，电流不小于100A利用回路电阻测试仪对开关合闸状态下回路电阻测试结果A相35μΩ、C相34μΩ、B相超量程；QJ44直流双臂电桥测试B相超量程；万用表测量B相趋于∞；兆欧表测试B相绝缘电阻20MΩ利用回路电阻测试仪，QJ-44直流双臂电桥，万用表，兆欧表等电阻测试工具，量程由低到高，测量高压断路器接触电阻将该开关三相本体解体后发现，B相动静弧触头严重烧损（见图4），C相动静弧触头有过热痕迹（见图5）暴露出该型断路器机构零件选材上存在问题,现场检修人员利用回路电阻测试仪，QJ44直流双臂电桥，万用表，兆欧表等测试设备对该开关回路电阻进行测试，判断为B相断线结合该开关机构动作原理分析，机构输出轴曲齿变形造成输出拐臂角度发生变化，开关分闸时开关外拐臂向分闸方向偏离定位孔14mm（即分闸过头）前期我局对该型断路器进行了家族性缺陷检查整治,"2011年8月1日16时58分，江北局110千伏柏林变电站竹柏南122、竹柏北123同时发装置异常信号，16:58:08时，调控中心监控后台机发柏林站""110千伏竹柏北线123装置异常""光字，16:58:10时，发柏林站""110千伏竹柏南线122装置异常""光字信号16在柏林变电站就地检查竹柏南122、竹柏北123保护装置异常，均显示零序电流为0.68A,竹柏南122B相二次电流值为0，竹柏北123B相二次电流比A、C相高1倍，一次设备外观检查无异常进而发现高压断路器开关内部缺陷，判断为竹柏南122开关B相断线",拆开开关本体后发现，机构输出轴曲齿已扭曲变形打开开关本体发现，机构输出轴曲齿已扭曲变形（见图2、图3）经现场测量，开关外拐臂向分闸方向偏离定位孔14mm（见图6）,,故障,"['目前测量高压开关回路电阻主要有回路电阻测试仪回路电阻测试仪一般采用直流压降法测量', '电流不小于100A利用回路电阻测试仪对开关合闸状态下回路电阻测试结果A相35μΩ、C相34μΩ、B相超量程；QJ44直流双臂电桥测试B相超量程；万用表测量B相趋于∞；兆欧表测试B相绝缘电阻20MΩ利用回路电阻测试仪', 'QJ-44直流双臂电桥', '，兆欧表等电阻测试工具', '兆欧表等电阻测试工具', '，测量高压断路器接触电阻将该开关三相本体解体后发现', '测量高压断路器接触电阻将该开关三相本体解体后发现', 'B相动静弧触头严重烧损', 'C相动静弧触头有过热痕迹暴露出该型断路器机构零件选材上存在问题', '，机构输出轴曲齿已扭曲变形打开开关本体发现', '机构输出轴曲齿已扭曲变形打开开关本体发现', '机构输出轴曲齿已扭曲变形', '开关外拐臂向分闸方向偏离定位孔14mm']","('需停电处理', 'B类修检', ['如果用较小的电流检测', '对柏林、万紫山变电站10台北开LW36-126型开关进行检查'])"
74-重庆-六氟化硫气体红外成像检漏技术检测110kV#103C相六氟化硫开关泄漏,开关设备,,丹桂变电站,,,,2012/11/9,74重庆六氟化硫气体红外成像检漏技术检测110kV#103C相六氟化硫开关泄漏,,,73%,,110kV,,断路器,由于该SF6气体开关处于室外，泄漏的SF6气体受空气流动等天气因素影响较大，一旦泄露即被空气稀释并吹散，给检测工作造成较大困难,之后使用SF6气体检漏红外成像仪对泄漏设备的各阀门、管路及其连接处进行带电检测经过全方位的细致扫描，最终发现该开关的基座与瓷套连接处有气体泄漏发生检测人员在工作中需要先后使用两种检漏仪，先使用XP-1A型检漏仪，由于其灵敏度较红外成像检漏仪高，可以更加灵敏快速的判断设备泄露大致位置，但是受到设备空间限制，尤其是带电设备，无法以更接近距离进行检漏，故无法准确的判断具体泄漏点；之后使用红外成像检漏仪就是在之前缩小了检测范围之后有针对性的在一定的检测范围内进行检漏在使用红外成像检漏仪时，首先应对待检设备构造进行充分了解，掌握易泄漏点，然后再使用红外成像检漏仪对检测区域进行缓慢、仔细、反复的扫描，期间需克服阳光直射等光线影响检漏仪成像效果不佳或肉眼观测结果偏移等影响，同时也需对待检设备进行反复观测，以避免在设备泄漏量较小而空气中风力较大导致将其吹散稀释而来不及观测的问题出现,利用六氟化硫气体的红外吸收特性较空气极强，根据兰伯比尔定律，致使两者反应的红外影像不同，将通常可见光下看不到的气体泄漏，以红外视频图像的形式直观地反映出来我院技术人员先使用XP-1A型六氟化硫检漏仪对泄漏设备的泄漏情况进行确认，仪器显示证明该设备底座周边有较为明显泄漏情况发生,在该局检修人员停电检漏未果后，向电科院提出协助查找设备漏点工作请求,2012年11月9日，南岸供电局110kV丹桂变电站3号主变110kV侧#103六氟化硫开关C相近段时间先后发出两次六氟化硫气体泄漏告警信号，六氟化硫气体压力接近闭锁值，威胁电网设备安全稳定运行,,,故障,"['利用六氟化硫气体的红外吸收特性较空气极强', '，致使两者反应的红外影像不同', '致使两者反应的红外影像不同', '将通常可见光下看不到的气体泄漏', '以红外视频图像的形式直观地反映出来我院技术人员先使用XP-1A型六氟化硫检漏仪对泄漏设备的泄漏情况进行确认', '仪器显示证明该设备底座周边有较为明显泄漏情况发生']","('需停电处理', 'B类修检', ['给检测工作造成较大困难', '之后使用SF6气体检漏红外成像仪对泄漏设备的各阀门、管路及其连接处进行带电检测经过全方位的细致扫描', '最终发现该开关的基座与瓷套连接处有气体泄漏发生检测人员在工作中需要先后使用两种检漏仪', '故无法准确的判断具体泄漏点；之后使用红外成像检漏仪就是在之前缩小了检测范围之后有针对性的在一定的检测范围内进行检漏。在使用红外成像检漏仪时', '然后再使用红外成像检漏仪对检测区域进行缓慢、仔细、反复的扫描'])"
75-西藏-SF6带电检测发现110kVGIS开关室微水超标,开关设备,,夺底变电站,"(气室,DL/T596)、(气室,l/L)、",,,,110kVGIS开关室微水超标,,,,,110kV,,GIS,经分析后认为室内部原因所导致真空抽至133帕以下保持半小时，真空度无变化，继续抽真空半小时后充入SF6气体，此过程要紧密关注相邻两气室的气密表压力（防止压差对连接处盆式绝缘子造成损伤造成相邻气室失压）,(1)加强新设备交接验收把关工作，做好相关技术监督工作，防止问题设备混入系统运行而造成设备安全隐患，导致系统事故(2)现场见证设备安装过程，防止类似漏装设备内部配件的事情发生，以及对于内部配件质量严格把关(3)加强设备带电检测工作力度，根据检测结果对检测过程中发现的问题气室，加强数据复测及原因分析工作，并及时提出处理意见，尽早消除设备隐患，避免带病设备的继续投运造成系统事故,根据国家电网公司《关于开展变电设备带电检测及状态评价分析工作的通知》（生变电[2012]37号）和西藏电力有限公司2012年安全生产工作会议精神，切实加强设备状态管理，做好超前防范设备风险，2012年3月16日我院热环所开展了对220kV夺底变电站110kVGIS开关室进行六氟化硫带电检测时，检测出Ⅰ母PT与0125隔刀联接气室（计量气室）微水含量710.2μl/L，该气室微水含量超出标准要求（电力行业标准DL/T596要求运行中湿度不大于500μl/L）范围3月16日对220kV夺底变电站110kVGIS开关室进行六氟化硫带电检测时，检测出Ⅰ母PT与0125隔刀联接气室（计量气室）微水含量710.2μl/L，该气室微水含量超出标准要求（电力行业标准DL/T596要求运行中湿度不大于500μl/L）范围在此基础上5月15日我所对微水超标气室进行数据复测工作（微水含量实测值受温度、压力等客观因素影响，大数值微水值在一定范围波动属正常）；检查设备外观无损伤，气密表显示压力在额定以上，六氟化硫分解产物检测、纯度检测、红外成像检漏结果均正常该气室本身体积很小，随环境影响SF6气体压力有微小变化属于正常，并非漏气所致除了微水检测值超标外其它各项检测指标均正常这两部分微量水分无干燥剂吸附，造成微水含量持续增长,"经过设备厂家对该气室解体检查后，发现该气室盖板处的吸附剂罩内未装吸附剂，随即进行处理为了彻底解决微水超标问题，输变电公司联系设备厂家人员准备吸附剂、密封垫等材料，并对问题气室进行了检查，打开端盖后对内部导电杆、防爆膜、内壁、盖板、密封垫进行检查，发现以上气室盖板处的吸附剂罩内未装吸附剂，及时对以上气室装上吸附剂在完成抽真空更换新气并静止24小时后，我中心对上述两个气室的SF6气体进行了综合检测,检测结果正常，设备恢复投运处理完成静止24小时后检测数据表",,220kV夺底变电站Ⅰ母PT与0125隔刀联接气室微水超标,气室,气室故障,"['检测出Ⅰ母PT与0125隔刀联接气室微水含量710.2μl/L', '该气室微水含量超出标准要求范围3月16日对220kV夺底变电站110kVGIS开关室进行六氟化硫带电检测时', '检测出Ⅰ母PT与0125隔刀联接气室微水含量710.2μl/L', '该气室微水含量超出标准要求范围在此基础上5月15日我所对微水超标气室进行数据复测工作（微水含量实测值受温度、压力等客观因素影响', '六氟化硫分解产物检测、纯度检测、红外成像检漏结果均正常该气室本身体积很小', '220kV夺底变电站Ⅰ母PT与0125隔刀联接气室微水超标']","('需停电处理', 'B类修检', ['加强新设备交接验收把关工作', '导致系统事故现场见证设备安装过程', '以及对于内部配件质量严格把关。加强设备带电检测工作力度', '根据检测结果对检测过程中发现的问题气室', '加强数据复测及原因分析工作', '并及时提出处理意见'])"
76-青海-红外热像检测发现 110kV察凯线11246隔离开关过热（海西）,开关设备,,年变电站,"(隔离开关,1-1)、",,2010,2013,110kV察凯线11246隔离开关过热（海西）,,,,,110kV,严重缺陷,隔离开关,（1）随着运行年限增加，隔离开关触头接触面严重锈蚀、氧化，导致过热（2）导电接触面存在导电膏，随着运行年限增加，导电膏导电能力逐渐下降，导致过热（3）各类隔离开关在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤过程，损伤长期积累直接导致隔离开关刀口严重烧伤，致使产生过热（4）110kV察凯线负荷重，也是导致隔离开关触头发热，过快氧化的又一原因（5）隔离开关触头弹片弹性降低，导致触头接触不良，从而引起发热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加重要设备间隔的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量（1）电气设备导电接触面涂薄层凡士林，禁止使用导电膏，避免接触面接触不良导致过热（2）尝试使用防止设备连接端子过热型紧固螺栓（3）对已发现处理的严重过热隔离开关，举一反三，结合停电及时检查同期同类设备（4）在隔离开关检修工作过程中，针对平时运行负荷较大或者当地污染严重的隔离开关，重点关注动、静触头的烧伤情况以上对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对触头的处理将更具针对性，避免日后出现过热现象,经过停电检查后发现该隔离开关A相导电臂及触头有明显发热现象，随即进行处理110kV察凯线间隔设备在进行红外热成像检测时，发现11246隔离开关A相整体温度分布异常并对该隔离开关进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1-1所示，并将此情况上报运检部对图谱的认真分析后发现11246隔离开关A相触头温度异常，表面最高温度92.5℃，负荷电流125.32A依据电流致热型设备缺陷诊断判据，判断热像特征是以触头为中心的热像，热点明显；故障特征为接触不良；缺陷性质为严重缺陷，随即进行消缺,2013年变电站定期巡检时，对110kV察凯线间隔设备重要部位进行了红外热成像检测班组人员根据测温试验结果，制定方案，拆除原有触头及导电臂，更换后，设备检测正常,案例名称红外热像检测发现110kV察凯线11246隔离开关过热在检测过程中发现11246隔离开关A相触头温度异常，表面最高温度92.5℃，负荷电流125.32A,青海海西供电公司某110kV变电站110kV察凯线间隔设备2010年投入运行,触头,触头故障,"['经过停电检查后发现该隔离开关A相导电臂及触头有明显发热现象', '并将此情况上报运检部对图谱的认真分析后发现11246隔离开关A相触头温度异常', '判断热像特征是以触头为中心的热像']","('不需停电处理', 'D类修检', ['大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量电气设备导电接触面涂薄层凡士林', '避免接触面接触不良导致过热尝试使用防止设备连接端子过热型紧固螺栓对已发现处理的严重过热隔离开关', '结合停电及时检查同期同类设备在隔离开关检修工作过程中', '重点关注动、静触头的烧伤情况。以上对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对触头的处理将更具针对性'])"
77-重庆-红外成像技术检测110kV隔离开关触头锈蚀缺陷,开关设备,,,,,,11-May,77重庆红外成像技术检测110kV隔离开关触头锈蚀缺陷,,24℃,70%,,110kV,危急缺陷,隔离开关,"我公司迅速组织检修人员对该组隔离开关进行了检查，检查后发现主要原因有一是隔离开关触指弹簧压力变小；二是触头及触指长期在恶劣条件下运行，受外界环境及污染等影响，触头、触指出现不同程度的氧化，表面形成氧化膜，使导电体表面电阻增加，造成触头发热，温度升高（1）固定触指并保证触头和触指之间有足够的压力指弹簧性能下降(见图4),触指尾部、窜位，定位端子不易进槽，导致带负载运行时，触指与触指座将因接触不良而过热，最终可能导致触指烧损（2）长期运行的隔离开关，由于其触指弹簧始终处于拉伸状态，弹簧质量较差，性能指标不符合安全运行要求，则极易产生疲劳，使触头和触指间动力稳定性能下降，接触电阻增大，接触处发热，温度升高，又使弹簧受热，弹簧性能继续降低，如此恶性循环，致使弹簧失效，接触电阻更大，温度急剧升高（3）由于隔离开关操作比较频繁，触头间将发生电弧烧损接触面的现象，使触头受损严重，出现锈蚀、裂纹、镀层脱落等情况，造成触头的接触电阻不断增大，温升过高，直接影响隔离开关触头性能，见图5电力设备在运行中经受电、热、机械作用，以及自然环境（气温、气压、湿度以及污秽等）的影响，长期工作会引起老化、疲劳、磨损，以致性能逐渐下降，可靠性逐渐降低设备的导电材料在长期热负荷作用下，会被氧化、腐蚀，使电阻、接触电阻增大，或机械强度下降，逐渐丧失原有工作性能设备的机械结构部件受长期负荷作用或操作，引起锈蚀、磨损而造成动作失灵，或其他结构性破坏随着设备运行时间增长，性能逐渐下降，可靠性逐渐下降，设备故障率逐渐增大，可能危及系统的安全运行，必须对这些设备的运行状态进行监测在设备出现故障或性能下降到影响正常工作之前，及时维修、更换，避免发生危及安全的事故,保证设备的安全、可靠和经济运行","同时，在线实时图片和参数也为运行巡视人员提供参考，为维护检修策略的制定提供重要参考依据加强在线热像图和参数监测等具体措施,以减轻和削弱发热缺陷,这些措施既可保证隔离开关运行状态良好,降低因停电检修造成的大量人力、物力消耗这些变化的过程一般是缓慢的渐变的过程",在对1022刀闸进行红外热成像检测时发现110kV侧C相刀闸温度异常，并将刀闸ABC三相的的红外成像图谱拍下如图所示DLT_664-2008带电设备红外诊断应用规范，结合当天气温、负荷电流、运行电压等因素判断，C相监测温度高于130℃，属危急缺陷,立即组织检修人员进行检查，检查发现,2011年5月，我公司220千伏邮亭站值班人员在开展红外测温时，发现#1主变1011隔离开关C相触头处温度高达181度，而其他部位温度均在40度左右，同时结合当天气温、负荷电流、运行电压等因素判断，监测温度高出环境温度太多，属危急缺陷,,触头,表面磨损异常,['在对1022刀闸进行红外热成像检测时发现110kV侧C相刀闸温度异常'],"('不需停电处理', 'D类修检', ['我公司迅速组织检修人员对该组隔离开关进行了检查', '检查后发现主要原因有一是隔离开关触指弹簧压力变小；二是触头及触指长期在恶劣条件下运行', '温度升高固定触指并保证触头和触指之间有足够的压力指弹簧性能下降(见图4),触指尾部、窜位', '及时维修、更换', '为维护检修策略的制定提供重要参考依据加强在线热像图和参数监测等具体措施,以减轻和削弱发热缺陷,这些措施既可保证隔离开关运行状态良好,降低因停电检修造成的大量人力、物力消耗。这些变化的过程一般是缓慢的渐变的过程'])"
78-重庆-红外热成像技术检测35kV隔离开关绝缘瓷套脏污发热,开关设备,,,,,2013/11/12,2013/11/12,78重庆红外热成像技术检测35kV隔离开关绝缘瓷套脏污发热,,16℃,85%,,35kV,危急缺陷,刀闸,,对恢复运行的设备由红外热成像测温，未发现异常,"经红外热成像仪（型号Ti32）测试，最高温度为31.3℃，相邻相瓷瓶的对比温度约为16℃（环境温度为16℃，天气小雨），相对温差Δδ>95%，根据DL/T664-2008《带电设备红外诊断应用规范》判断为危急缺陷用红外热像仪进行拍摄，发现C相瓷瓶底部最后一个伞裙处有一定的发热，最高温度达到32℃左右，与之相对应的B相瓷瓶处最高温度仅为16℃左右，测试结果如图1所示为进一步查明原因、消除隐患，运检人员申请14日凌晨停电清洁、全面检查该设备停运检查发现，PT支柱瓷瓶表面有明显可见污秽，其中C相母线侧瓷瓶底部有污秽程度较为严重经对发热设备清洁、对停用回路内设备小修、试验及超声波探伤后，排除了设备绝缘缺陷并验收合格后恢复投运（三）由于表面污秽引起绝缘子泄漏电流增大等根据其热像特征，其中因表面污秽引起的瓷瓶发热为""以瓷盘（或玻璃盘）为发热区的热像""，与低（零）值绝缘子发热""正常绝缘子串的温度分布同电压分布规律，即呈现不对称的马鞍型，相邻绝缘子温差很小，以铁帽为发热中心的热像图，其比正常绝缘子温度高""或者""发热温度比正常绝缘子要低，热像特征与绝缘子相比，呈暗色调""不同",,案例名称【红外热成像技术检测35kV隔离开关绝缘瓷套脏污发热】2013年11月12日，国网重庆南岸供电公司在某站进行全站带电测试时发现，该站35kV1段母线PT3917刀闸（2000年投运）C相母线侧瓷瓶底部有发热现象，且伴随有放电异响,11月13日，运检人员对发热部位复测未发现明显发热点，且未听到有放电声音（环境温度为17℃左右，天气阴）,瓷瓶,瓷瓶故障,"['相邻相瓷瓶的对比温度约为16℃（环境温度为16℃', '发现C相瓷瓶底部最后一个伞裙处有一定的发热', '与之相对应的B相瓷瓶处最高温度仅为16℃左右', 'PT支柱瓷瓶表面有明显可见污秽', '其中C相母线侧瓷瓶底部有污秽程度较为严重经对发热设备清洁、对停用回路内设备小修、试验及超声波探伤后', '其中因表面污秽引起的瓷瓶发热为""以瓷盘为发热区的热像""']","('不需停电处理', 'D类修检', [])"
79-河南-局部放电检测定位110kVGIS内部异常放电,开关设备,,柳林变电站,,,11-Nov,2011/12/13,79河南局部放电检测定位110kVGIS内部异常放电,,2℃,55%,,110kV,,GIS,从解体图片可见，现场安装不规范、随意使用不合适零部件、清洁不彻底是造成本次局部放电的主要原因,,图谱分析信号峰值为6MV左右，但呈现典型的100HZ相关性判断为该气室中心导体可能有屏蔽松动现象2012年1月6日，在对处理后的柳上110开关进行局部放电复测时，发现局放图谱中有类似毛刺放电的波形，如图四所示图谱中信号大小约为2MV左右，出现了50HZ相关信号，从相位图上可明显的看出在负半周放电的特性，判断气室内存在毛刺放电,"进行停电处理,发现开关与流变处屏蔽罩松动,紧固后送电北京北开电气股份有限公司又一次进行现场开盖检查SF6组合电器现场安装条件较差，因此，要在现场安装时，加强对尘埃、杂质、漏气、气体水分和充气等方面的质量控制，并预先制定保证安装质量的相应措施等",案例名称【局部放电检测定位GIS内部异常放电】,国网河南省电力公司郑州供电公司220kV柳林变电站110kVGIS2011年11月投入运行，为北京北开电气股份有限公司生产的全封闭式组合电器2011年12月13日，柳林变110kVGIS设备在运行过程中，运行人员巡视过程中柳上110间隔有异响，12月14日公司带电检测人员在现场利用超声波局部放电检测仪器对柳上110间隔进行测试，发现柳上110断路器气室有轻微放电现象并伴随振动，需停电进行处理柳上110开关现场解体后发现有纤维状物质、铜屑、生锈垫片及不规范使用的螺丝以及异常电场分布状态，图5为现场图片,气室,气室故障,"['但呈现典型的100HZ相关性判断为该气室中心导体可能有屏蔽松动现象2012年1月6日', '判断气室内存在毛刺放电', '发现柳上110断路器气室有轻微放电现象并伴随振动']","('需停电处理', 'B类修检', ['现场安装不规范、随意使用不合适零部件、清洁不彻底是造成本次局部放电的主要原因'])"
80-黑龙江-红外热像检测发现500kV罐式断路器套管接头过热,开关设备,,,,,6-Nov,2011/4/15,500kV罐式断路器套管接头过热,,5℃,40%,,500kV,一般缺陷,断路器,该断路器接线板与导电杆间采用压接盘连接，在安装时导电脂涂抹过多，随着设备长期运行，接线板底座与导电杆间出现缝隙，形成放电导致过热现象3.1在电力系统的各种电气设备中，导流回路部分存在大量接头、触头或连接件，如果由于某种原因引起导流回路连接故障，就会引起接触电阻增大，当负荷电流通过时，必然导致局部过热3.2虽然本次缺陷热点温度不高，缺陷性质为一般缺陷，但解体检查发现部分原件烧损严重，如继续运行将产生较大的事故对于一般缺陷应分析其产生原因及其继续发展所能产生的后果，并根据不同设备采取相对应的处理方案，防止缺陷扩大影响安全运行,通过红外热热成像检测能够有效地发现电流致热型设备缺陷这对我们今后缺陷的处理方案制定有一定的指导意义红外普测能够及时准确发现设备严重过热的危急、严重缺陷，对检测人员的技术水平要求较低；红外精确检测每年只进行一到二次，但检测人员一般技术水平较高，能够发现设备轻微过热的隐藏缺陷应根据运行管理方式对检测人员采取针对性培训,2、最热部位位于B:2将军帽处，高于环境温度17℃，与相邻A、C相比较也明显偏高3、根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δt为59%，温升为17K判断为电流致热型设备缺陷，热像特征是以套管顶部柱头为最热的热像，热点明显；故障特征为柱头内部并线压接不良；缺陷性质为一般缺陷试验人员进行回路电阻测试时发现回路电阻值为2.41mΩ，其他两相回路电阻值均小于0.2mΩ；外观检查时发现导线与接线板连接处及压接盘螺丝均有过热现象、压接盘处有放电痕迹,在停电检修中，通过测试回路电阻进一步确认初步判断，现场对该罐式断路器套管进行解体，更换接线板及导电杆后，重新投入运行，红外热像图谱测试正常计划结合秋检进行解体检修为彻底消除隐患，现场对该罐式断路器套管进行了解体，更换了接线板及导电杆（图片13、14、15、16）上述处理结束后，重新进行了回路电阻测试，测试数据合格,"案例名称红外热像检测发现500kV罐式断路器套管接头过热2011年4月15日，检测人员在红外精确检测中发现500kV5021罐式断路器B相B2柱套管接头温度异常，表面最高温度22℃，明显高于其他两相相同位置（其他两相相同位置分别为10℃、9℃），负荷电流为300A，环境温度为5℃,判断该套管接头有松动现象，因接触不良导致电流型过热，为一般缺陷",现场对套管接线板进行拆除，发现压接板紧固螺栓及垫片均有不同程度烧损（图片5、6）、接线板压接盘紧固螺栓烧损（图片7、8）、接线板底座与导电杆上接触面有较厚导电脂和油污痕迹（图片9、10）、接线板底座处有放电痕迹（图片11、12）,套管,套管故障,"['热像特征是以套管顶部柱头为最热的热像', '现场对套管接线板进行拆除']","('需停电处理', 'B类修检', ['在安装时导电脂涂抹过多', '但解体检查发现部分原件烧损严重', '并根据不同设备采取相对应的处理方案', '通过红外热热成像检测能够有效地发现电流致热型设备缺陷这对我们今后缺陷的处理方案制定有一定的指导意义红外普测能够及时准确发现设备严重过热的危急、严重缺陷', '对检测人员的技术水平要求较低；红外精确检测每年只进行一到二次', '但检测人员一般技术水平较高', '能够发现设备轻微过热的隐藏缺陷。应根据运行管理方式对检测人员采取针对性培训'])"
81-黑龙江-红外热像检测发现35kV隔离开关闸嘴过热,开关设备,,多宝山变电站,"(隔离开关,1-135kVTCR)、(隔离开关,1-335kVTCR)、",,11-Nov,2013/12/10,35kV隔离开关闸嘴过热,,0℃,40%,,35kV,严重缺陷,隔离开关,经分析后认为触头接触不良所致，处理后合格（1）主变压器引线线夹连接处过热，线夹接触面氧化、螺栓紧固不够、弹簧垫使用年限过长导致压力不够，线夹紧固受力不均而引起局部过热（2）刀闸不同期，触指压力不足，加之负荷电流大而引起的局部过热，结构不合理而引起的过热（3）断路器中间静触头因接触压力不均匀，引起接触电阻过大而发热,红外成像技术是发现电网设备热缺陷的有效手段，利用横向、纵向比较，可以及时发现带电设备内部存在的隐患、绝缘受潮隐患等设备缺陷，在红外测温工作中，只要认真仔细，做到不缺不漏，使用好工具，就可以为电网设备消除隐患，成为状态检修的主要力量通过多年来大量红外热成像检测说明，红外热成像检测技术能够在设备不停电的情况下能够及时有效的发现电力设备电压、电流过热而引起的过热缺陷并且积极有效协调、指导设备检修，提高检修质量确保电网的安全、稳定运行（2）加强对主变压器线夹容易过热的部位加强检测（3）对已发现处理的严重过热刀闸，缩短检测周期（4）对使用年限过长的弹簧垫、螺栓等及时加以更换（5）加强对电压致热型设备的检测，对同站同型号设备进行详细的横向对比分析通过案例可以看出红外检测在针对电压型、电流型过热故障的检测中具有非接触、快速等优势、在故障的分析中具有明确、直观等优势，可以为故障原因判断提供有力依据,对该隔离开关进行了精确测温，选择成像的角度、色度，拍下了清晰的红外热成像图谱及可见光图谱如图1-1所示，并将此情况上报运维检修部对图谱认真分析后发现该隔离开关B相闸嘴温度异常，表面最高温度57.1℃，负荷电流810A，正常相12℃，负荷电流810A，环境温度-25℃，相对湿度40%根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差为δt为104%，温升45.1K依据电流致热型设备缺陷诊断依据，判断热像特征是以闸嘴触头为中心的热像，热点明显；故障特征为接触不良；缺陷性质为严重缺陷综合考虑隔离开关近期运行工况和停电例行试验数据，均未见异常下一步进行停电例行试验深入诊断分析,停电后，检修人员对该隔离开关检查发现，B相触指弹簧压力不足，触指表面接触面严重老化、变色，压紧螺丝松动、变色，已不能继续使用经过检修人员检修更换后，此台隔离开关重新投入运行后红外热像检测红外图谱温度正常我公司除了在例行周期性红外测温以外，加大了对主要设备、大负荷设备停电前、送电后的红外测温检测工作，以确保在第一时间发现设备缺陷,案例名称红外热像检测发现35kV隔离开关过热2013年12月10日带电检测过程中发现35kVTCR支路3462I隔离开关B相闸嘴处温度异常，表面最高温度57.1℃，负荷电流810A隔离开关在例行红外热成像检测时，发现35kVTCR支路3462I隔离开关B相闸嘴温度异常,,触指,故障,[],"('需停电处理', 'B类修检', ['处理后合格主变压器引线线夹连接处过热', '线夹接触面氧化、螺栓紧固不够、弹簧垫使用年限过长导致压力不够', '线夹紧固受力不均而引起局部过热刀闸不同期', '成为状态检修的主要力量通过多年来大量红外热成像检测说明', '红外热成像检测技术能够在设备不停电的情况下能够及时有效的发现电力设备电压、电流过热而引起的过热缺陷并且积极有效协调、指导设备检修', '提高检修质量。确保电网的安全、稳定运行加强对主变压器线夹容易过热的部位加强检测对已发现处理的严重过热刀闸', '缩短检测周期对使用年限过长的弹簧垫、螺栓等及时加以更换加强对电压致热型设备的检测', '对同站同型号设备进行详细的横向对比分析通过案例可以看出红外检测在针对电压型、电流型过热故障的检测中具有非接触、快速等优势、在故障的分析中具有明确、直观等优势'])"
82-黑龙江-红外热像检测发现66kV隔离开关线夹、触头过热,开关设备,,,,,Dec-96,2013,66kV隔离开关线夹、触头过热,,3℃,55%,,66kV,一般缺陷,隔离开关,检修人员检查该线夹后发现该隔离开关的A相线夹和导线连接的螺栓有松动现象，认为是线夹与导线接触不良造成的局部过热，随即进行处理(1)线夹与导线连接处为螺栓连接，接触处随着运行时间的累积不断锈蚀、氧化导致过热(2)线夹与导线连接处的接触面涂抹的导电膏，导电膏的导电能力随着运行时间的累积不断下降，导致过热(3)线夹与导线连接处的螺栓强度不够，线夹与导线接触面间的压力随着运行时间的累积逐渐减小，导致连接处松动产生过热(4)线夹、导线、螺栓等金属部件制造材料不合格（强度低、质量不良），装配工艺差，经历了不良工况或者恶劣的天气环境后，机械性能大幅下降，导致产生过热安装、调整、检修不当和自身材料的缺陷是导致隔离开关线夹过热的原因检查固定螺母是否松动，弹簧垫是否退火老化，是否有放电痕迹、氧化物后，如确有上述现象，则用0号砂纸磨平烧痕，然后用钢丝刷彻底清除导线缝隙间和线夹表面的氧化物、硫化物、污垢，再用金属清洁剂或汽油冲洗擦净导线缝隙和线夹上的金属碎屑，最后要按照螺丝紧固工艺，对角均匀拧紧，复装锁紧螺母,随着状态检修工作的深入开展，电气设备运行状态的红外带电检测对设备的可靠、经济运行有极其重要的意义通过对不同的图片进行对比分析、同一设备不同角度的图片对比，准确定位发热点及可能产生发热效应的原因这类检测手段对保障电气设备安全运行和推进检修制度改革具有重要的作用，是例行停电试验监督工作的重要补充，能够有效指导设备检修，提高检修工作的效率和质量总之，对变电站高压设备的过热处理，决不能掉以轻心，麻痹大意，要以严肃负责的态度，科学合理的方法，标准规范的工序，严谨细致的工艺，在设备检修过程中对接头的处理还要更具针对性，认真彻底地进行检修处理，保证检修质量、全面考虑、不留死角，避免以后运行过程中再次出现过热现象只有这样，才能使带电检测工作更具实际意义，才能确保整个电网安全、平稳、健康运行,2013年的综合停电检修前，对该隔离开关外部各线夹及触头等重要部位进行了红外热成像检测正常相28℃，负荷电流630A，环境温度-5.3℃该变电所在进行红外热成像检测时，发现9538隔离开关的66kV侧A相线夹整体温度分布异常并对该隔离开关进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1-1所示，并将此情况上报运检部运检部组织专业技术人员对图谱认真分析后，发现改隔离开关66kV侧A线夹温度异常，表面最高温度63.2℃，负荷电流630A正常相28℃，负荷电流630A，环境温度-5.3℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δT为51.4%，温升57.9℃依据电流致热型设备缺陷诊断判据，判断热像特征是以A相线夹为中心的热像，热点比较明显；故障特征可能为接触不良；缺陷性质为一般缺陷综上所述，发现隔离开关接点过热时，首先判断故障的严重程度，并向上级汇报，如有必要，则应由检修人员停电处理,综合考虑该隔离开关近期运行工况和日常例行巡视中均未见异常下一步由检修人员对线夹进行检查检修人员在检查该隔离开关时发现导线与线夹接线鼻子连接的螺栓（2条螺栓）较松，从而接触不良导致的过热重新紧固后，在该隔离开关送电后的红外热像复测中红外图谱正常,案例名称红外热像检测发现66kV隔离开关线夹、触头过热国网伊春供电公司铁力一次变66kV侧铁农线9538甲刀闸1996年12月投入运行在检测过程中发现66kV侧铁农线9538甲刀闸A相线夹温度异常，表面最高温度63.2℃，负荷电流630A,,,故障,"['2013年的综合停电检修前', '对该隔离开关外部各线夹及触头等重要部位进行了红外热成像检测正常相28℃', '，环境温度-5.3℃该变电所在进行红外热成像检测时', '环境温度-5.3℃该变电所在进行红外热成像检测时', '发现9538隔离开关的66kV侧A相线夹整体温度分布异常并对该隔离开关进行了精确测温', '选择成像的角度、色度', '，所示', '，并将此情况上报运检部运检部组织专业技术人员对图谱认真分析后', '并将此情况上报运检部运检部组织专业技术人员对图谱认真分析后', '发现改隔离开关66kV侧A线夹温度异常', '表面最高温度63.2℃', '负荷电流630A正常相28℃', '，环境温度-5.3℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算', '环境温度-5.3℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算', '相对温差δT为51.4%', '依据电流致热型设备缺陷诊断判据', '判断热像特征是以A相线夹为中心的热像', '热点比较明显；故障特征可能为接触不良；缺陷性质为一般缺陷综上所述', '发现隔离开关接点过热时', '首先判断故障的严重程度', '，如有必要', '，则应由检修人员停电处理', '则应由检修人员停电处理']","('需停电处理', 'B类修检', ['检修人员检查该线夹后发现该隔离开关的A相线夹和导线连接的螺栓有松动现象', '导致产生过热安装、调整、检修不当和自身材料的缺陷是导致隔离开关线夹过热的原因检查固定螺母是否松动', '然后用钢丝刷彻底清除导线缝隙间和线夹表面的氧化物、硫化物、污垢', '最后要按照螺丝紧固工艺', '随着状态检修工作的深入开展', '电气设备运行状态的红外带电检测对设备的可靠、经济运行有极其重要的意义通过对不同的图片进行对比分析、同一设备不同角度的图片对比', '准确定位发热点及可能产生发热效应的原因这类检测手段对保障电气设备安全运行和推进检修制度改革具有重要的作用', '能够有效指导设备检修', '提高检修工作的效率和质量总之', '对变电站高压设备的过热处理', '在设备检修过程中对接头的处理还要更具针对性', '认真彻底地进行检修处理', '保证检修质量、全面考虑、不留死角', '才能使带电检测工作更具实际意义'])"
83-黑龙江-红外热像检测发现35kV隔离开关过热,开关设备,,虎林变电站,,,2011/11/13,2013/12/12,35kV隔离开关过热,,-1℃,40%,,35kV,严重缺陷,隔离开关,经过综合分析判断，初步认为是由于刀闸触脂的弹簧压紧度引起过热（1）由于运行年限较长，刀闸刀口的接触面锈蚀、氧化严重，导致设备过热（2）刀闸触脂的弹簧疲乏，压力减小，导至过热（3）刀闸合闸不到位，也能导致刀闸断口产生过热（4）刀闸在正常分合闸操作过程中，触指经历多次引弧、燃弧、熄弧的损伤过程，损伤长期积累直接导致刀闸刀口烧伤，致使产生过热,大量事实说明红外热成像检测技术，能够有效的发现设备过热缺陷，增加大负荷设备、重要设备的红外成像检测工作，能够及时发现设备缺陷，提高设备的健康水平，保证安全可靠供电（1）排查同类设备，及时发现设备缺陷,当时负荷15kW、电流135A，环境温度-1℃，经分析认为是刀闸触脂的弹簧压紧度不够所致对图谱的认真分析后发现，66kV虎泉线05623丁刀闸A相刀闸刀口温度异常，表面最高温度105℃，负荷电流135A热点明显；故障特征为接触不良缺陷性质为严重缺陷,随即制定检修方案检修后进行直流电阻的测试，合格后再投入运行（2）利用停电检修机会，对刀闸的接触电阻进行测试，检查刀口有无损伤,案例名称红外热像检测发现35kV隔离开关过热2013年12月12日对站内设备进行红外热成像检测时发现该刀闸温度异常，刀口局部最高温度105℃66kV虎泉线05623丁刀闸A相刀闸进行红外热成像检测时，发现刀闸刀口过热,国网鸡西供电公司运检部变电运维室虎林220kV变电站66kV虎泉线05623丁刀闸A相刀闸断口过热，该间隔设备2011年11月13日投运,,故障,"['当时负荷15kW、电流135A', '，经分析认为是刀闸触脂的弹簧压紧度不够所致对图谱的认真分析后发现', '经分析认为是刀闸触脂的弹簧压紧度不够所致对图谱的认真分析后发现', '66kV虎泉线05623丁刀闸A相刀闸刀口温度异常', '表面最高温度105℃', '负荷电流135A热点明显；故障特征为接触不良', '国网鸡西供电公司运检部变电运维室虎林220kV变电站66kV虎泉线05623丁刀闸A相刀闸断口过热', '该间隔设备2011年11月13日投运']","('需停电处理', 'B类修检', ['大量事实说明红外热成像检测技术', '增加大负荷设备、重要设备的红外成像检测工作', '保证安全可靠供电。排查同类设备'])"
84-黑龙江-超声波局部放电检测发现220kVGIS放电缺陷,开关设备,,,,,,12-Sep,220kVGIS放电缺陷,,22℃,40%,,220kV,,GIS,经初步分析判断，局放故障点在GIS壳体上或与壳体接触的内部件上（局放故障可能由内部的绝缘支撑缺陷引起），绝缘不存在随时击穿的隐患，断路器不必马上退出运行，建议采取相关措施进行处理经初步分析判断，局放故障点在GIS壳体上或与壳体接触的内部件上（局放故障可能由内部的绝缘支撑缺陷引起），绝缘不存在随时击穿的隐患，开关不必马上退出运行，建议采取相关措施进行处理断路器套管内部导向套与导向橛装配安装不到位，在断路器运行时产生轻微震动，形成了因震动引起的局放信号,"3.1由于SF6绝缘电气设备（如GIS，SF6断路器等）具有故障率低，免维护等特点，在电力系统被广泛使用但是SF6绝缘电气设备内一旦出现缺陷，则不易查找采用带电检测技术可以有效地对SF6绝缘电气设备进行绝缘诊断和局放故障定位，及时发现绝缘电气设备内绝缘等缺陷，防止缺陷扩大影响安全运行3.2超声波局放检测是带电检测的一项重要手段超声波检测的定向性使其能快速定位局放源3.3加强现场带电局放定位检测与诊断工作，逐步积累带电检测工作经验，丰富""故障专家诊断系统数据库""，为我省状态检修工作迈上新的台阶保驾护航",检测过程中发现某台GISC相某些部位检测局放信号异常，且幅值较大将AE900的声发射传感器贴在断路器的外壳，通过十米同轴电缆与AE900主机相连，根据接收到的信号进行故障类型的识别，故障定位及故障分析开机后先测量环境的背景信号，进行背景信号测量如背景信号与仪器本身的电气背景基本相符，说明环境中不存在大的干扰源，断路器上的局放故障是由设备自身的缺陷引起的局放超声测试准备好后，查看AE900的局放测试数据，进行局放的相位方式测量，保存测试的局放故障数据现场对AE900的局放测试数据进行分析后，在GIS上选择下一个局放测试点，并记录试验数据如发现有异常的局放信号，选择多个测试点，进行详细测量*测试点1的超声信号局放特征明显，通过改变测试频率带宽（下限频率从10kHz改到50kHz），超声信号幅值明显变小，可初步判断故障源与断路器壳体接触，排除了中心导体（高电位）上存在局放故障的可能性*测试点2的测试数据与测试点1相仿，超声信号局放特征明显，初步判断故障源与断路器壳体接触*测试点5的超声信号局放特征非常明显，信号水平教高，信号沿断路器壳体传导，故障源不在中心导体上*测试点7的超声信号与背景信号区别不大，局放特征不明显*测试点9为测试点6的对面，超声信号比测试点6的水平偏低，局放特征明显*测试点10超声信号与背景信号无明显差别，不存在局放特征*测试点1、2、5、6、8、9，这六个测试点的超声信号的幅值水平较高，表现出明显的100Hz相关性，局放特征明显*在测量上述六个测试点的过程中，通过改变AE900的超声信号采集频率带宽（下限频率从10kHz改到50kHz），超声信号幅值明显变小，可初步判断故障源与断路器壳体接触，排除了中心导体（高电位）上存在局放故障的可能性*测试点3、4、7、10，这四个测试点的超声信号的幅值明显偏低，100Hz相关性也不明显，说明这四个测试点远离局放故障点*越接近套管下法兰局放信号越明显，越往测试点6方向局放信号越明显，当测试点转到测试点6背面时，局放信号有减小趋势说明局放故障点集中在测试点6向上的区域的可能性极大图十四局放故障区域判断图测试点6处存在明显的局放信号，且幅值较大持续局放信号通常表示电晕，这种局放潜在有很大的隐患，通常会造成绝缘子或线套的早期功能衰竭不规则的局放信号表示存在电弧和电痕现象，通常出现于开关内部和变压器，这些现象预示着潜在火灾和爆炸危险,经现场技术人员处理，套管安装复位，进行工频耐压试验合格，并同时测量局放信号，小于2毫伏，检测试验结果合格，该GIS按计划投入运行2.4解体检查及处理情况经现场技术人员处理，套管安装复位后，进行工频耐压试验合格，并同时测量局放信号，小于2毫伏，检测试验结果合格，该GIS按计划投入运行,案例名称超声波局部放电检测发现GIS放电缺陷2012年9月6-10日，国网黑龙江省电力科学研究院对某变电站220kV电压等级的GIS断路器进行现场带电局放检测,检测用仪器北京兴迪公司AE900型局放故障检测仪；灵敏度，1pC（或1mV）；10Hz～400Hz，步进0.1Hz；故障专家诊断系统,断路器,断路器故障,"['且幅值较大将AE900的声发射传感器贴在断路器的外壳', '断路器上的局放故障是由设备自身的缺陷引起的局放超声测试准备好后', '可初步判断故障源与断路器壳体接触', '初步判断故障源与断路器壳体接触*测试点5的超声信号局放特征非常明显', '信号沿断路器壳体传导', '可初步判断故障源与断路器壳体接触']","('需停电处理', 'A类修检', ['建议采取相关措施进行处理经初步分析判断', '建议采取相关措施进行处理。断路器套管内部导向套与导向橛装配安装不到位', '免维护等特点', '则不易查找采用带电检测技术可以有效地对SF6绝缘电气设备进行绝缘诊断和局放故障定位', '防止缺陷扩大影响安全运行3.2超声波局放检测是带电检测的一项重要手段。超声波检测的定向性使其能快速定位局放源3.3加强现场带电局放定位检测与诊断工作', '逐步积累带电检测工作经验', '为我省状态检修工作迈上新的台阶保驾护航'])"
85-新源-红外热像检测手段发现220kV母联正母闸刀过热缺陷,开关设备,,,,,2011/7/25,2011/7/25,220kV母联正母闸刀过热缺陷,,32℃,46%,,220kV,严重缺陷,隔离开关,（1）该组闸刀属220KV正母闸刀，由于接线方式的原因设备停电检修的机会较少，闸刀在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤过程，损伤长期积累直接导致刀闸刀口严重烧伤，致使主回路接触电阻变大，并在运行过程中产生过热现象（2）富春江220KV开关站地处山边，受环境污染（粉尘）较大，导电接触面导电膏易沾染粉尘颗粒，且随着运行年限增加，导电膏导电能力逐渐下降（3）闸刀合闸位置偏差是导致刀闸刀口产生过热,（1）严把设备的检修质量关，在刀闸检修工作过程中，针对平时运行负荷较大或者当地污染严重的刀闸，重点关注动、静触头的烧伤情况并将设备回路电阻测试项目结合到设备的检修中去，以确保将设备的缺陷消除在萌芽状态（2）加强对运行年限较长的闸刀设备以每年两个区段（8组闸刀）的进度，逐年安排设备大修（3）对已发现处理的严重过热闸刀，举一反三，结合停电及时检查同期同类设备红外热像仪是通过直接接受被测目标发射的能量来实现的，属于一种非接触式的测量手段一方面它在设备运行下进行，减少了设备不必要的停电时间；另一方面它对设备不会产生任何损害，而且可以掌握设备实际状况的变化能及时发现、处理、预防重大事故的发生具有非接触、实时快速、形象直观、准确度高、适用面广等一系列优点，给发供电设备运行状态监测提供了一种先进手段（2）我们将及时总结在红外测温中的经验、体会，并将其逐步推广到电厂其他电气设备的检测中去,富春江电厂红外测温工作始于2000年，依据《带电设备红外诊断技术应用导则》DL/T664-1999的要求，制定《富春江带电设备红外检测诊断制度》(简称制度）并于2008年根据《DL/T644-2008带电设备红外诊断技术应用导则》进行了及时修订按《制度》要求开展全厂一次设备红外检测工作，正常诊断周期为3个月，迎峰度夏期间的7、8、9三个月，检测诊断周期调整为每月2次根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，定性为严重缺陷针对设备出现的问题，一次班选择成像的角度、色度，拍下了清晰的图谱，如图所示从上表可以看出，B相导电回路接触电阻值明显较A、C相偏大，将历年来的试验数据进行分析比对，数据如下表,后经调度许可，于7月26日设备停役，检查为电烧蚀所致，随即更换该相闸刀的阴阳极触头后，试验正常，设备投运后温度正常,案例名称【红外热像检测手段发现220kV母联正母闸刀过热缺陷】2011年7月25日，富春江电厂在对220KV开关站一次设备进行例行的设备运行状态下的红外检测时，发现220KV正母闸刀B相阴阳极触头接触面温度较其他相异常，表面最高温度达116℃（A、C相温度48.7℃），当时负荷电流270A,220KV正母闸刀为法国ALSTOM公司2004年生产，2005年5月投入运行，设备参数见下表,触头,故障,[],"('不需停电处理', 'D类修检', ['由于接线方式的原因设备停电检修的机会较少', '严把设备的检修质量关', '在刀闸检修工作过程中', '重点关注动、静触头的烧伤情况并将设备回路电阻测试项目结合到设备的检修中去', '以确保将设备的缺陷消除在萌芽状态加强对运行年限较长的闸刀设备以每年两个区段的进度', '逐年安排设备大修对已发现处理的严重过热闸刀', '结合停电及时检查同期同类设备红外热像仪是通过直接接受被测目标发射的能量来实现的', '而且可以掌握设备实际状况的变化能及时发现、处理、预防重大事故的发生具有非接触、实时快速、形象直观、准确度高、适用面广等一系列优点', '并将其逐步推广到电厂其他电气设备的检测中去'])"
86-新源-红外热像检测发现66kV母联II母隔离开关接线座线夹过热,开关设备,,,"(隔离开关,GW5A-66)、(隔离开关,1-166kV-II)、(隔离开关,66kV-II)、",,Jan-86,2012/7/26,66kV母联II母隔离开关接线座线夹过热,,6℃,42%,,66kV,危急缺陷,隔离开关,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
87-浙江-红外测温发现110kV上戍变电站马文上1187线开关BC相法兰破损、腐蚀,开关设备,,上戍变电站,,,,2011/7/12,110kV上戍变电站马文上1187线开关BC相法兰破损、腐蚀,,,,,110kV,,断路器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
88-江苏-红外精确测温发现110kV主变隔离开关过热缺陷,开关设备,,,,,,2012/12/25,110kV主变隔离开关过热缺陷,,12℃,55%,,110kV,危急缺陷,隔离开关,（1）导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热（2）导电接触面存在导电膏，随着运行年限增加，导电膏导电能力逐渐下降，导致过热（3）接头螺栓强度不够（4.8级），随着运行年限增加，接触面间的压力逐渐减小，致使过热（4）刀闸合闸位置偏差是导致刀闸刀口产生过热的原因之一（5）各类刀闸在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤过程，损伤长期积累直接导致刀闸刀口严重烧伤，致使产生过热（6）部分设备连接金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加单机单线、重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量（1）导线与金具的连接采用压接形式，避免接触面与空气接触导致锈蚀、氧化（2）电气设备导电接触面涂薄层凡士林，禁止使用导电膏，避免接触面接触不良导致过热（3）、接头的连接应使用强度8.8级的螺栓，避免由于螺栓强度不足造成接触面松动、压力下降（4）尝试使用防止设备连接端子过热型紧固螺栓（5）对已发现处理的严重过热刀闸，举一反三，结合停电及时检查同期同类设备（6）在刀闸检修工作过程中，针对平时运行负荷较大或者当地污染严重的刀闸，重点关注动、静触头的烧伤情况（7）今后在刀闸选型时优先选择具有引弧装置并切实能够起到转移电流作用的设备避免设备多次操作以后出现触头烧损严重的情况以上对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对接头的处理将更具针对性，避免日后出现过热现象,对图谱认真分析后发现2号主变7021闸刀三相温差较大，B相闸刀触头发热，50℃，C相闸刀触头严重过热，最高温度110℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δT已经大于100%，故障特征为接触不良，缺陷性质为危急缺陷，确定立即进行停电检修,经检修人员停电检查发现7021闸刀触头螺丝老化松动，更换后恢复正常,案例1红外精确测温发现110kV主变隔离开关过热缺陷2号主变压器7021闸刀在进行红外热成像检测时，发现2号主变7021闸刀三相温差较大，B相闸刀触头发热，50℃，C相闸刀触头严重过热，最高温度110℃，选择成像的角度、色度，拍下了清晰的图谱，如下图所示,,触头,触头故障,['C相闸刀触头严重过热'],"('不需停电处理', 'D类修检', ['大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量导线与金具的连接采用压接形式', '避免由于螺栓强度不足造成接触面松动、压力下降尝试使用防止设备连接端子过热型紧固螺栓对已发现处理的严重过热刀闸', '结合停电及时检查同期同类设备在刀闸检修工作过程中', '重点关注动、静触头的烧伤情况今后在刀闸选型时优先选择具有引弧装置并切实能够起到转移电流作用的设备。避免设备多次操作以后出现触头烧损严重的情况以上对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对接头的处理将更具针对性'])"
89-江苏-红外成像检测发现35kV断路器接线桩头过热,开关设备,,朴席变等变电站,,,,2013/7/17,35kV断路器接线桩头过热,,2℃,60%,,35kV,严重缺陷,断路器,严重缺陷指设备存在过热，程度较重，温度场分布梯度较大，温度较大的缺陷（1）由于金属连接部位是电力设备的薄弱环节，搭接界面或者压紧程度不够，在高温负荷情况下，发热比较明显，容易造成连接部位融化，造成事故,这类缺陷一般需要记录在案此类缺陷必须尽快处理（2）红外检测技术为非接触式遥感技术，能够保护使用者的安全，不影响被测目标物体，又能有效地发现缺陷，应该被大力推广,"特别是35kV朴席变双桥线252开关C相接线桩头部位，测量温度高达110℃，当时环境温度为38.2℃危急缺陷指设备最高温度超过GB/T11022《高压开关设备和控制设备标准的共用技术要求》规定的最高允许温度的缺陷根据上述依据判断，对双桥线252开关开展了红外热像检测，并对检测数据进行了分析根据测得数据分析，双桥线252开关C相接线桩头存在过热缺陷热像特征表现为C相桩头最热T1=110.22,C相桩头温度；T2=45.98,为A相B相最高温度；T0=38.2，为当时环境温度相对温差δ=T1-T2/T1-T0=82%相对温升超过80%属于严重缺陷",在运行测试发现上述异常现象后，扬州供电公司立即组织检修人员进行了复测，测试结果与先前一致，在测试复核完毕后，立即组织检修人员对接头进行了处理，处理结束后，进行红外测温显示正常故在每次搭接电气连接头时，搭接面应足够，螺栓应压紧，搭接部位应涂抹导电膏,案例名称【红外成像检测发现断路器接线桩头过热】,2013年7月17日，在高峰负荷期间，扬州供电公司对35kV朴席变等变电站进行红外测温时，发现多起连接部位的发热情况,接线桩头,接线桩头故障,"['特别是35kV朴席变双桥线252开关C相接线桩头部位', '双桥线252开关C相接线桩头存在过热缺陷热像特征表现为C相桩头最热T1=110.22,C相桩头温度；T2=45.98,为A相B相最高温度；T0=38.2']","('需停电处理', 'B类修检', ['这类缺陷一般需要记录在案。此类缺陷必须尽快处理红外检测技术为非接触式遥感技术'])"
90-江苏-红外热像检测110kV35kV隔离开关发热缺陷,开关设备,,,"(隔离开关,110kV/35kV)、",,2012,2012,90江苏红外热像检测110kV35kV隔离开关发热缺陷,,8℃,60%,"(绝缘子,南京电瓷厂)、",110kV,严重缺陷,隔离开关,情况上报后立即开展了停电检查试验，110kV闸刀试验结果表明发热相闸刀接触电阻增大，检查后发现触头接触面氧化脏污、接线座罩壳内部件锈蚀，触指弹簧压力不够等现象；而35kV母线侧C相支持瓷瓶发热则由于瓷瓶与连接排长期压紧导致出现细微裂纹综上所述，初步判断以上缺陷是因设备长期运行引起弹簧老化、接头及连接处表面氧化导致电阻增大，从而引起发热，在负荷电流为89A的情况下虽然未达到严重缺陷程度，但考虑到即将高温高负荷运行形势，故决定尽快进行停电处理检查发现，缺陷相闸刀弹簧压力不足、生锈，接触表面氧化、污秽积灰，7111闸刀B相导电杆锈蚀，接线座的转动轴芯和滚轮间的接触面已氧化、罩壳内滚轮压簧等部件已锈蚀经过对压力不足、锈蚀严重的触头弹簧进行更换，对中间触头、导电杆、接线座及连接部位、接触面等导电回路的清扫、砂纸修平，试验数据正常（1）对于安装施工不合格，不符合工艺要求的产品，如紧固螺母不到位、未拧紧、未加弹簧垫、连接件焊接工艺差等缺陷属于电气设备的外部故障，通过红外精确测温，一目了然,根据近年来红外热成像检测技术的应用，深刻体会到该技术及时发现消除缺陷的高效性，能为检修策略的制定给予正确导向，并对到期设备修试的关键点提供指向，对如何更充分有效的发挥红外检测技术对设备检修的指导作用简要谈以下几点因此在设备投运初期要充分利用红外检测技术将其发现，并尽快处理（3）通过对红外检测技术案例的研究探讨交流，多接触、多思考、多总结来提高对设备缺陷的敏感性，并加强检测技术的培训学习，全面提高检修人员准确缺陷定性及正确缺陷消除策略制定的能力,2012年江苏省电力公司常州供电公司在迎峰度夏前，安排对110kV奔南变变压器、110k设备、支持瓷绝缘子等重要设备进行红外热成像检测判断上述设备有劣化为严重缺陷的趋势热像图基本与7113闸刀有类似特征，同上计算分析可以得出C相温差为16.1K，相对温差为79.3%，接近严重缺陷程度；B相温差为6.7K，相对温差为61.4%，为一般缺陷；另外，热像图上可以看出B相动触头导电杆及导电杆与接线座滚动接触处有发热现象停电后，对7113、7111闸刀进行了接触电阻测试，发现缺陷相数据均有增大现象，数据如下表1发热相接触电阻数据均超过了制造厂规定值200μ?，正常相的数据也偏大根据热像图及数据可知，温度升高并不大，发热图中，与高压母排连接处温度最高，从上至接地点温度逐渐降低，显示支持绝缘子在靠近母排处绝缘性能降低由此可判断此例为典型的电压致热型支持绝缘子类型缺陷，停电检测发现，该支持绝缘子与高压母排连接处因长期压紧，出现了内部瓷质材料老化疏松，并有细微裂痕,公司随即更换了缺陷老旧瓷瓶，并对所有110kVI段设备进行了全面的检查清扫小修，确保了设备健康（2）除了迎峰度夏度冬前、周期性红外精确测温外，可以在到期设备修试前、重要设备间隔停电前进行红外测温工作，以有效指导设备检修，提高检修工作效率和质量,案例名称【红外热像检测110kV/35kV隔离开关发热缺陷】1）闸刀刀口发热（电流致热型）分析2）支持瓷瓶发热（电压致热型）,,绝缘子,绝缘子故障,"['安排对110kV奔南变变压器、110k设备、支持瓷绝缘子等重要设备进行红外热成像检测判断上述设备有劣化为严重缺陷的趋势热像图基本与7113闸刀有类似特征', '显示支持绝缘子在靠近母排处绝缘性能降低由此可判断此例为典型的电压致热型支持绝缘子类型缺陷', '该支持绝缘子与高压母排连接处因长期压紧']","('需停电处理', 'B类修检', ['情况上报后立即开展了停电检查试验', '检查后发现触头接触面氧化脏污、接线座罩壳内部件锈蚀', '故决定尽快进行停电处理检查发现', '接线座的转动轴芯和滚轮间的接触面已氧化、罩壳内滚轮压簧等部件已锈蚀经过对压力不足、锈蚀严重的触头弹簧进行更换', '对中间触头、导电杆、接线座及连接部位、接触面等导电回路的清扫、砂纸修平', '试验数据正常对于安装施工不合格', '如紧固螺母不到位、未拧紧、未加弹簧垫、连接件焊接工艺差等缺陷属于电气设备的外部故障', '根据近年来红外热成像检测技术的应用', '能为检修策略的制定给予正确导向', '并对到期设备修试的关键点提供指向', '对如何更充分有效的发挥红外检测技术对设备检修的指导作用简要谈以下几点。因此在设备投运初期要充分利用红外检测技术将其发现', '并尽快处理通过对红外检测技术案例的研究探讨交流', '并加强检测技术的培训学习', '全面提高检修人员准确缺陷定性及正确缺陷消除策略制定的能力'])"
91-江苏-红外成像检测发现电容器隔离开关过热,开关设备,,,,,,2013/6/6,电容器隔离开关过热,,2℃,,,10kV,严重缺陷,电容器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
92-江苏-红外热像检测发现110kV隔离开关过热,开关设备,,龙山变电站,,,2004,2012,110kV隔离开关过热,,30℃,,,110kV,重要缺陷,隔离开关,分析后判断属于内部问题，经过检修人员检修后发现，导电杆触指压紧弹簧锈蚀老化，压力逐渐减少，导致接触不良，长期慢慢发热，1号主变7011闸刀部分弹簧锈蚀开裂，迅速发热，温度超标，属于严重缺陷，运维检修部批准停电更换，停电更换后红外热成像检测中红外图谱正常（1）导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热；（2）导电接触面存在导电膏，随着运行年限增加，导电膏导电能力逐渐下降，导致过热；（3）接头螺栓强度不够（4.8级），随着运行年限增加，接触面间的压力逐渐减小，致使过热；（4）刀闸合闸位置偏差是导致刀闸刀口产生过热的原因之一；（5）各类刀闸在正常运行操作过程中触指多次经历引弧、燃弧、熄弧的损伤过程，损伤长期积累直接导致刀闸刀口严重烧伤，致使产生过热；（6）部分设备连接金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，导致产生过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加单机单线、重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量（1）导线与金具的连接采用压接形式，避免接触面与空气接触导致锈蚀、氧化；（2）电气设备导电接触面涂薄层凡士林，禁止使用导电膏，避免接触面接触不良导致过热；（3）、接头的连接应使用强度8.8级的螺栓，避免由于螺栓强度不足造成接触面松动、压力下降；（4）尝试使用防止设备连接端子过热型紧固螺栓；（5）对已发现处理的严重过热刀闸，举一反三，结合停电及时检查同期同类设备；（6）在刀闸检修工作过程中，针对平时运行负荷较大或者当地污染严重的刀闸，重点关注动、静触头的烧伤情况；（7）今后在刀闸选型时优先选择具有引弧装置并切实能够起到转移电流作用的设备避免设备多次操作以后出现触头烧损严重的情况以上对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对接头的处理将更具针对性，避免日后出现过热现象,对所有110kV闸刀进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1所示，并将此情况上报运维检修部根据《DL/T644-2008带电设备红外诊断技术应用导则》中的规定，刀闸缺陷性质依据电流致热型设备缺陷诊断判据，判断闸刀内部出线问题，温度超标，综合考虑闸刀近期运行工况下一步进行停电例行试验深入诊断分析,随即安排停电更换，停电更换后红外热成像检测中红外图谱正常,案例1红外热像检测发现110kV隔离开关过热,常州市供电公司金坛运维站龙山变电站所有110kV闸刀，长沙高压开关有限公司，2004年投入运行闸刀停电后经检修人员检修后发现，导电杆触指压紧弹簧锈蚀老化，压力逐渐减少，导致接触不良，长期慢慢发热，1号主变7011闸刀部分弹簧锈蚀开裂，迅速发热，温度超标，属于严重缺陷,触指,触指故障,['导电杆触指压紧弹簧锈蚀老化'],"('需停电处理', 'B类修检', ['经过检修人员检修后发现', '运维检修部批准停电更换', '停电更换后红外热成像检测中红外图谱正。常导线与金具为螺栓连接', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量导线与金具的连接采用压接形式', '避免由于螺栓强度不足造成接触面松动、压力下降；尝试使用防止设备连接端子过热型紧固螺栓；对已发现处理的严重过热刀闸', '结合停电及时检查同期同类设备；在刀闸检修工作过程中', '重点关注动、静触头的烧伤情况；今后在刀闸选型时优先选择具有引弧装置并切实能够起到转移电流作用的设备。避免设备多次操作以后出现触头烧损严重的情况以上对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对接头的处理将更具针对性'])"
93-浙江-红外测温发现主变110kV母线闸刀发热,开关设备,,新乐变电站,,,2005,13-Dec,主变110kV母线闸刀发热,,8℃,58%,,110kV,严重缺陷,母线,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
94-浙江-红外热像检测发现110千伏大衢变蓬大1948线母线闸刀气室漏气案例,开关设备,,,,,10-Dec,13-Oct,110千伏大衢变蓬大1948线母线闸刀气室漏气案例,,25℃,60%,"(母线,河南平高电气股份有限公司)、",110kV,,母线,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
95-山西-红外热像带电检测110kV鸣谦变电站35kV 402断路器C相内部发热,开关设备,,鸣谦变电站,"(断路器,LW8-35AG(CT))、(型号,额定电流(A))、",,2008/7/26,2011/6/13,95山西红外热像带电检测110kV鸣谦变电站35kV 402断路器C相内部发热,,20℃,40%,,110kV,危急缺陷,断路器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
96-山西-红外热像检测发现110kV城南变电站300-I隔离开关母线侧接线夹发热,开关设备,,城南变电站,"(导线,LGJ-400/35)、(隔离开关,300-I)、(隔离开关,35kV300-I)、",,2006/6/27,2013/11/9,110kV城南变电站300I隔离开关母线侧接线夹发热,,5℃,40%,,110kV,危急缺陷,隔离开关,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
97-山西-SF6在线监测、红外检漏220kV发现北田变电站101北隔离开关气室沙眼漏气,开关设备,,北田变电站,,,6-Jun,2013,北田变电站101北隔离开关气室沙眼漏气,,10℃,60%,,220kV,,隔离开关,,（1）电气设备的在线监测能及时早期发现故障的征兆，可减少运维人员少，巡视周期长的实际困难；（2）通过检测手段及早消灭隐患从而避免恶性事故的发生，为状态检修提供了检修依据电气设备的在线监测可及时、准确地掌握设备的真实状态，但是实现电力设备的状态检修，不能完全依靠在线监测，必须充分地利用一切可以掌握设备状况的检测手段，如设备巡视和定期试验项目，诊断性试验项目等；（3）红外SF6检漏仪可清晰直观定位缺陷部位，尤其是对GIS外壳上存在的微小漏点非常方便,2013年，在该变电站大检修前夕，提前利用输变电设备状态监测系统对GIS气室进行了定期跟踪工作人员利用输变电在线监测系统发现101北隔离开关压力偏低，（额定气压0.4Mpa、现实际气压0.39Mpa，原实际气压0.42Mpa如图一），并且压力数据曲线呈下降趋势由于报警限值为0.35Mpa，所以未发生报警信号10月8日，现场对101北隔离开关气室进行SF6气体泄漏检测时，确认101北隔离开关气室有沙眼存在（如图二），SF6气体发生微弱泄漏图1输变电设备状态监测系统GIS气室气体压力值其中气体压力横轴表示时间段，纵轴表示压力段、黄线表示相应时间段的压力值利用南京顺泰SF6气体压力在线监测装置结合FLIR公司生产的GF306型SF6气体检漏仪对GIS气体泄漏气室进行定点检漏在对GIS气室进行SF6气体压力在线监测时，发现101北隔离开关气室气体压力值偏低，为0.39Mpa，且压力值变化曲线呈下降趋势于是缩短该气室SF6压力监测周期进行重点跟踪监测结合对该气室SF6气体压力值监测数据综合分析，初步认为101北隔离开关气室存在SF6气体泄露在10月大检修设备停电期间，该设备厂家人员对缺陷点进行了铆焊处理如图四，防止了缺陷的进一步扩大10月24日，在消缺后进行红外检漏复测时，没有发现101北隔离开关气室存在SF6气体泄露点，在线监测数据也恢复正常值图5输变电设备状态监测系统GIS气室气体压力值(处理后),检修人员随即进行停电大检修对其处理10月8日，在对该变电站进行了带电检测，检测人员利用红外检漏对101北隔离开关气室进行了重点检查，先对GIS外壳远距离整体检漏，未发现漏气点，然后有针对性的对GIS气室外壳可能有疑似的漏气点逐一排查，在气压表后侧检测到微弱的SF6气体泄漏呈黑烟状飘散的影像，对沙眼部位进行了可见光照片拍摄，并进行了具体标注，如图三图4厂家人员铆焊GIS沙眼后的可见光图,案例名称【SF6在线监测和红外检漏220kV北田变电站101北隔离开关气室沙眼漏气】,国网山西省电力公司晋中供电公司220kV北田变电站110kV101北隔离开关GIS气室在2006年6月投入运行,气室,气室故障,"['提前利用输变电设备状态监测系统对GIS气室进行了定期跟踪工作人员利用输变电在线监测系统发现101北隔离开关压力偏低', '现场对101北隔离开关气室进行SF6气体泄漏检测时', '确认101北隔离开关气室有沙眼存在', 'SF6气体发生微弱泄漏图1输变电设备状态监测系统GIS气室气体压力值其中气体压力横轴表示时间段', '纵轴表示压力段、黄线表示相应时间段的压力值利用南京顺泰SF6气体压力在线监测装置结合FLIR公司生产的GF306型SF6气体检漏仪对GIS气体泄漏气室进行定点检漏在对GIS气室进行SF6气体压力在线监测时', '发现101北隔离开关气室气体压力值偏低', '且压力值变化曲线呈下降趋势于是缩短该气室SF6压力监测周期进行重点跟踪监测结合对该气室SF6气体压力值监测数据综合分析', '初步认为101北隔离开关气室存在SF6气体泄露在10月大检修设备停电期间', '没有发现101北隔离开关气室存在SF6气体泄露点', '在线监测数据也恢复正常值输变电设备状态监测系统GIS气室气体压力值(处理后)', '国网山西省电力公司晋中供电公司220kV北田变电站110kV101北隔离开关GIS气室在2006年6月投入运行']","('需停电处理', 'B类修检', ['巡视周期长的实际困难；。通过检测手段及早消灭隐患从而避免恶性事故的发生', '为状态检修提供了检修依据电气设备的在线监测可及时、准确地掌握设备的真实状态', '但是实现电力设备的状态检修', '必须充分地利用一切可以掌握设备状况的检测手段'])"
98-山西-SF6气体泄漏带电检测发现220kV河峪站2号主变102断路器阀门漏气,开关设备,"(时间,2月21日7点30分)、",,"(SF6气体,LLD-100)、",,7-Jan,2013/1/13,220kV河峪站2号主变102断路器阀门漏气,,5℃,70%,,220kV,,断路器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
99-山西-红外热像检测发现10千伏屯峪Ⅱ线15#杆柱上断路器设备线卡发热,开关设备,,,"(导线,1-4)、(螺栓,1-2)、",,2009,2014/1/2,10千伏屯峪Ⅱ线15#杆柱上断路器设备线卡发热,,-12℃,26%,,10kV,危急缺陷,断路器,经分析后认为是断路器引线连接并钩线卡运行年限长、锈蚀、氧化等原因导致发热通过望远镜观察因发热引线绝缘皮有老化脱落现象，随即上报管理部门安排处理图1-2螺栓发热锈蚀弹簧垫片失效图1-3引线绝缘皮过热引起融化脱落（1）并钩线卡内导线散股造成压接面积不足，接触电阻增大，这种发热缺陷不可自愈，而且会随着发热时间延长由量变到质变，劣化趋势逐步加快该案中导线接触不良的缺陷导致了弹簧垫片失效、引线绝缘皮融化和脱落（2）接头螺栓强度不够，随着运行年限增加，接触面间的压力逐渐减小，致使过热经验发现发热连接金具，通过带电紧固处理后暂时能解决设备发热问题，经过一段时间运行还可能出现发热现象，主要原因为设备发热后机械性能（韧性）大幅下降且永久性不能回复，导致二次过热,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加重载线路、重要设备停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量（3）导线与金具的连接采用压接形式并加装绝缘护罩，增大了金属的接触面积，具有接触电阻小、温升小、可靠性高的特点建议在今后的工程中逐步推广（4）设备检修工艺和质量对设备的运行影响大，导线散股最大可能是在施工过程中造成的，因此要在设备检修过程中对接头的处理必须加以重视，保证检修质量，并重点进行质量验收，避免接触不良引起过热,正常相4.1℃，负荷电流253A，环境温度-12℃并对该引线并钩线卡进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱如图1-1所示，并将此情况上报检修公司运检部对图谱的认真分析后发现10千伏南边相西侧（受电侧）引线并负荷电流253A，环境温度-12℃根据《DL/T644-2008带电设备红外诊断技术应用导则》电流致热型设备缺陷诊断判据，判断热像特征是以线夹和接头为中心的热像，热点明显，热点故障特征为接触不良，热点温度226℃，大于110℃，缺陷定性为危急缺陷综合考虑10千伏屯峪2#线近期运行工况和负荷数据，均未见异常引线及并钩线卡整体更换后红外热像和可见光照片如图1-5、1-6所示在线路中试用效果较好,,案例名称【红外热像检测发现10千伏屯峪Ⅱ线15#杆柱上断路器设备线卡发热】在检测过程中发现10千伏南边相西侧（受电侧）引线并钩线卡温度异常，表面最高温度226℃，负荷电流253A10千伏屯峪2#线干15#杆柱上断路器在进行红外热成像检测时，10千伏南边相西侧（受电侧）引线并钩线卡温度异常10千伏屯峪2#线干15#杆柱上断路器10千伏南边相西侧（受电侧）引线及并钩线卡进行整体更换，送电后的红外热成像检测中红外图谱正常,太原供电公司10千伏屯峪2#线干15#杆柱上断路器2009年投入运行检修人员将10千伏屯峪2#线干15#杆柱上断路器10千伏南边相西侧（受电侧）引线及并钩线卡进行整体更换，更换过程中发现引线并钩线卡内导线接头散股压接不牢靠发热，引起螺栓锈蚀、弹簧垫片失效、引线绝缘皮融化和脱落现象图1-4导线接头散股压接不牢靠,断路器,断路器故障,['太原供电公司10千伏屯峪2#线干15#杆柱上断路器2009年投入运行检修人员将10千伏屯峪2#线干15#杆柱上断路器10千伏南边相西侧引线及并钩线卡进行整体更换'],"('需停电处理', 'A类修检', ['随即上报管理部门安排处理图1-2螺栓发热锈蚀弹簧垫片失效图1-3引线绝缘皮过热引起融化脱落并钩线卡内导线散股造成压接面积不足', '劣化趋势逐步加快该案中导线接触不良的缺陷导致了弹簧垫片失效、引线绝缘皮融化和脱落接头螺栓强度不够', '通过带电紧固处理后暂时能解决设备发热问题', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量导线与金具的连接采用压接形式并加装绝缘护罩', '具有接触电阻小、温升小、可靠性高的特点建议在今后的工程中逐步推广。设备检修工艺和质量对设备的运行影响大', '因此要在设备检修过程中对接头的处理必须加以重视', '保证检修质量', '并重点进行质量验收'])"
