报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,状态量,状态描述,诊断分析,检修决策
01-河北-相对介损及电容量带电测试发现110kV电流互感器绝缘缺陷,互感器,,鹿泉变电站,"(电流互感器,LB7-110W)、",,7-Nov,2013/3/19,110kV电流互感器绝缘缺陷,,32℃,55%,,110kV,,电流互感器,,（1）电容型设备介质损耗因数和电容量带电测试技术可及时发现运行设备中的绝缘缺陷，可有效判断设备的绝缘状况，为设备的健康、安全运行提供保证，为状态检修工作提供技术支持,"介损及电容量带电测试发现110kV电流互感器绝缘缺陷该电流互感器自投运以来一直按正常例行试验周期进行，例行试验数据正常2013年3月19日,220kV鹿泉变电站CT进行介损及电容量带电测试中，发现193C相CT相对介质损耗因数较历次测试数据增大明显，电容量基本无变化，引起注意随即进行油色谱带电取样分析，油色谱分析结果显示193C相CT氢气、总烃超注意值，根据三比值判断为低能量密度局部放电3月20日鹿铝线193回路停电进行高压诊断试验，数据未见明显异常停电更换后在国网河北省电力科学研究院高压试验大厅进行了额定电压下介损及电容量测试、局部放电测试，发现该CT10kV下介损与额定电压下介损相比超过0.3%，局部放电量为234pC（标准值为20pC），均超过标准值要求从2007年至2013年，193CT每年至少进行一次带电相对介损及电容量测试，从2007年7月至2012年3月，193C相CT相对介损及电容量，均未明显变化，但2013年3月19日带电试验数据与历次比较，相对介损由2012年的0.27%增加为现在的0.66%，介损增加显著，电容量无明显变化2008年3月19日，带电取油样油色谱分析时发现C相CT氢气含量167μL/L，超过注意值，其他组分未见异常2013年3月19日，色谱分析氢气含量13011.9μL/L、总烃640.0μL/L均超过注意值，经计算三比值为编码为010，判断故障类型为低能量密度的局部放电为确认绝缘状况，停电后对该互感器进行了高压介损试验，主绝缘介损由0.319%变化为0.403%，增大0.084%，电容量无明显变化末屏介损及电容量均无明显变化表3电流互感器主绝缘介损及电容量试验数据表4电流互感器末屏介损及电容量试验数据（4）为进一步诊断该CT绝缘缺陷情况，国网河北电科院对该CT进行了额定电压下介损试验表5电流互感器额定电压下介损及电容量试验数据依据《河北省电力公司输变电设备状态检修试验规程》，测量介质损耗因数与测量电压之间的关系曲线，测量电压从10kV到，介质损耗因数的增量大于±0.003，判断设备存在内部绝缘缺陷（2）运用介损电容量带电检测手段发现油浸式电容型电流互感器存在疑似缺陷后，辅以带电取油油色谱分析、红外测温等手段可以对设备状况进行综合分析判断",,案例名称容性设备介损及电容量带电测试发现110kV电流互感器绝缘缺陷,220kV鹿泉变电站鹿铝线193C相LB7-110W型电流互感器（以下简称CT）2007年11月16投入运行解体发现该CTL2端腰部内侧第4屏、第5屏、第6屏铝箔纸均出现不同程度的纵向开裂，其中尤以第6屏最为严重图3电容屏铝箔上裂纹图4电容第6屏铝箔上裂纹,电流互感器,绕组绝缘介损不合格,"['介损及电容量带电测试发现110kV电流互感器绝缘缺陷该电流互感器自投运以来一直按正常例行试验周期进行', '例行试验数据正常2013年3月19日,220kV鹿泉变电站CT进行介损及电容量带电测试中', '电容量无明显变化末屏介损及电容量均无明显变化表3电流互感器主绝缘介损及电容量试验数据表4电流互感器末屏介损及电容量试验数据为进一步诊断该CT绝缘缺陷情况', '国网河北电科院对该CT进行了额定电压下介损试验表5电流互感器额定电压下介损及电容量试验数据依据《河北省电力公司输变电设备状态检修试验规程》', '判断设备存在内部绝缘缺陷运用介损电容量带电检测手段发现油浸式电容型电流互感器存在疑似缺陷后', '220kV鹿泉变电站鹿铝线193C相LB7-110W型电流互感器2007年11月16投入运行解体发现该CTL2端腰部内侧第4屏、第5屏、第6屏铝箔纸均出现不同程度的纵向开裂']","('需停电处理', 'A类修检', ['为状态检修工作提供技术支持'])"
02-宁夏-相对介质损耗因数及电容量比值带电测试发现330kV电压互感器在线监测装置安装错误,互感器,,,,,4-Dec,13-Aug,330kV电压互感器在线监测装置安装错误,,,,"(电压互感器,无锡日新电机有限公司)、",330kV,,电压互感器,初步判定该间隔电压互感器接地引下线因两点接地导致两个接地点分别流入部分电流，未将全部接地电流引入在线监测装置，造成测量结果异常,即通过安装在设备末屏接地线上的在线监测装置接线和电压互感器二次端子分别获取被试设备的末屏接地电流信号和二次电压信号，从而获得被试设备介损损耗因数和电容量有效验证了之前对测试结果异常原因的判断容性设备在线监测装置的安装及带电检测位置的选取应考虑设备的结构、接线方式等造成的影响，否则测量数据不具备有效性,2013年8月，进行330kV容性设备进行相对介质损耗因数及电容量比值带电测试时，发现该电压互感器介质损耗及电容量测试结果异常经过与其余间隔电压互感器数据及接线形式对比发现该间隔电压互感器在线监测装置安装错误2013年8月，进行330kV容性设备进行相对介质损耗因数及电容量比值带电测试时，发现该电压互感器介质损耗及电容量测试结果异常经过与其余间隔电压互感器数据及接线形式对比发现该间隔电压互感器在线监测装置安装错误该电压互感器未安装相对介质损耗因数及电容量比值带电测试信号取样单元本次测试，利用在线监测装置接线，采用高精度钳形电流传感器检测电流进行图1为电压互感器介质损耗因数及电容量在线监测装置由于该变电站330kV容性设备之间距离较远，受测试环境限制，采用绝对测量法进行测试根据试验结果，2号主变330kV侧B、C相电压互感器介质损耗值严重超标，A、B、C三相电压互感器测得电容量值与铭牌值（5000pF）差异极大，且其接地电流与铭牌计算值同样差异极大（根据其铭牌参数，利用公式I=U2πfC，其接地电流应为290mA左右）其余间隔电压互感器测试结果正常考虑到仅该间隔三相设备同时出现同样问题的可能行较小，且该间隔电压互感器运行及历次检修过程中未见异常对比其他间隔同型号设备，进行结构分析对比检查确认2号主变间隔电压互感器引入在线监测装置引下线接线方式与其余设备不同，该设备接线为两点接地方式，其余设备均为单点接地方式A相测试结果分别为14mA、280mA，B相测试结果分别为14mA、279mA，C相测试结果分别为16mA、278mA其相加结果均为290mA左右，符合计算结果，且与该站同型号设备测试结果基本相同电容式电压互感器接地电流引下线具有单点接地、两点接地两种不同的接线方式当采取两点接地的接线方式时，两个接地点分别流过部分接地电流，进行相关测试时，通常无法捕获全部信号,,案例名称相对介质损耗因数及电容量比值带电测试发现330kV电压互感器在线监测装置安装错误宁夏电力公司某变电站2号主变330kV侧电压互感器在线监测装置2013年投入运行将2号主变间隔电压互感器在线监测装置接线方式更改正常后，分别测量两根接地电流引下线接地电流,国网宁夏电力公司某330kV变电站2号主变330kV侧电压互感器，由无锡日新电机有限公司生产，型号为WVL2-330-5H，额定电压330/kV，总额定容量5000pF，出厂日期2004年8月，2004年12月投入运行,电压互感器,电压互感器故障,"['发现该电压互感器介质损耗及电容量测试结果异常经过与其余间隔电压互感器数据及接线形式对比发现该间隔电压互感器在线监测装置安装错误2013年8月', '发现该电压互感器介质损耗及电容量测试结果异常经过与其余间隔电压互感器数据及接线形式对比发现该间隔电压互感器在线监测装置安装错误该电压互感器未安装相对介质损耗因数及电容量比值带电测试信号取样单元本次测试', '采用高精度钳形电流传感器检测电流进行图1为电压互感器介质损耗因数及电容量在线监测装置由于该变电站330kV容性设备之间距离较远', '2号主变330kV侧B、C相电压互感器介质损耗值严重超标', 'A、B、C三相电压互感器测得电容量值与铭牌值差异极大', '其接地电流应为290mA左右）其余间隔电压互感器测试结果正常考虑到仅该间隔三相设备同时出现同样问题的可能行较小', '进行结构分析对比检查确认2号主变间隔电压互感器引入在线监测装置引下线接线方式与其余设备不同', '国网宁夏电力公司某330kV变电站2号主变330kV侧电压互感器']","('需停电处理', 'A类修检', ['即通过安装在设备末屏接地线上的在线监测装置接线和电压互感器二次端子分别获取被试设备的末屏接地电流信号和二次电压信号', '从而获得被试设备介损损耗因数和电容量有效验证了之前对测试结果异常原因的判断。容性设备在线监测装置的安装及带电检测位置的选取应考虑设备的结构、接线方式等造成的影响'])"
03-辽宁-红外热像检测发现220kV电压互感器套管过热,互感器,,,"(电压互感器,1-111)、(电压互感器,1-1)、(电压互感器,1-211)、(电压互感器,1-3)、",,2012/8/30,2013/11/1,220kV电压互感器套管过热,,10℃,40%,,220kV,危急缺陷,电压互感器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
04-安徽-红外热像检测发现220kV电容式电压互感器二次电抗器烧损,互感器,,天柱变电站,,,,2011/10/30,220kV电容式电压互感器二次电抗器烧损,,19℃,60%,,220kV,,电压互感器,根据现场解体检查结果，分析故障的原因为由于漆包线质量问题或者安装工艺原因，导致互感器的二次辅助绕组中的速饱和电抗器存在绝缘缺陷运行中，绝缘薄弱点被击穿，导致匝间短路，从而流过速饱和电抗器和阻尼电阻上的电流增加、温度升高，导致速饱和电抗器和阻尼电阻烧损，红外测温及色谱出现异常,（1）红外成像是发现电力设备缺陷的有效手段，具有不停电、准确、快速的优点，应用红外成像测温技术对带电设备表面温度场进行检测和诊断，可及时发现设备的异常和缺陷情况，为设备状态检修提供依据，提高了设备运行的可靠率（2）必须加强对电容式电压互感器、避雷器、电容式套管等电压致热型设备的精确测温工作，及时准确地发现设备异常发热部位，及早排除事故隐患（4）开展同厂家、同类型、同批次的设备排查，判断是否属于家族缺陷，从而针对性开展大修、技改工作,微水分析结果得到微水含量为56.8mg/L1）红外图像可以看出，最热处为二次接线盒与箱体结合处，整个箱体发热温度很高，表明导致发热的故障能量较大2）二次绕组直阻变化不大，中间变压器二次绕组故障可能性较小3）油中溶解气体各组分含量严重超出注意值，应用三比值法判断为内部存在300~700℃严重高温故障由此初步推断故障点为铁心、补偿电抗器、速饱和电抗器或阻尼电阻可能性较大11月6日，现场将电压互感器解体，将下节电容器用吊车吊起，用电容表测量电容量，测量结果与出厂值无明显差异，如下表示抽干绝缘油后，发现并联在辅助绕组上的速饱和电抗器有明显的烧损痕迹，与速饱和电抗器串联的阻尼电阻也严重烧损，如图二、图三所示电抗器漆包线碳化严重，漆包线电阻仅为1.5Ω（正常情况下为几千欧姆）（3）CVT缺陷需结合红外检测和其它试验、化验数据综合分析确定，避免盲目定论,紧急汇报情况后，将该压变停运进行检查，并与设备生产厂家联系备品工作人员立即汇报上级部门，将该组压变停运,案例11红外热像检测发现220kV电容式电压互感器二次电抗器烧损案例名称【红外热像检测发现220kV母线CVT二次电抗器烧损】2011年10月30日，安徽省电力公司安庆供电公司在对220kV天柱变电站进行红外热像检测时，发现220kVⅡ母C相电容式电压互感器中间变压器油箱温度异常，到达79℃，A、B两相油箱温度在26℃10月30日晚19时42分，环境温度19℃，环境湿度60%，工作人员在对220kVⅡ母压变进行红外测温，发现C相压变中间变油箱温度异常，温度达79℃，而其它两相温度在26℃，环境参照体温度为19℃，根据《DL/T644-2008带电设备红外诊断技术应用导则》中的计算公式，相对温差△T为88.3%天柱变220kVⅡ母C相电容式电压互感器系新东北电气(锦州电容器厂)2009年1月份产品，型号为TYD220/√3-0.01H,,电压互感器,电压互感器故障,['现场将电压互感器解体'],"('需停电处理', 'A类修检', ['根据现场解体检查结果', '分析故障的原因为由于漆包线质量问题或者安装工艺原因', '应用红外成像测温技术对带电设备表面温度场进行检测和诊断', '为设备状态检修提供依据', '提高了设备运行的可靠率必须加强对电容式电压互感器、避雷器、电容式套管等电压致热型设备的精确测温工作', '及早排除事故隐患。开展同厂家、同类型、同批次的设备排查', '从而针对性开展大修、技改工作'])"
05-吉林-电容型设备在线监测系统检测220kV电流互感器介质损耗因数过大,互感器,,西郊变电站,"(电流互感器,TTC-2)、(在线监测装置,TTC-2)、",,,10-Jul,05吉林电容型设备在线监测系统检测220kV电流互感器介质损耗因数过大,,,95%,,220kV,,电流互感器,,1）在线监测对运行设备采用的是一种实时、不间断的测控手段，能更好的分析和判断设备一段时期内的运行态势，传统的停电定检方式只能从一个时间点上来判断设备状况，这种老的判断方式本身就带有极大地偶然性和不确定性，所以就设备的运行状态好坏而言，在线监测有着传统定检方式不可比拟的优势2）长春供电公司的TTC-2型绝缘在线监测装置已运行十几年，积累了大量的现场监测数据，迄今为止已经发现了多起严重的设备缺陷，经吉林省电科院现场试验发现介损增大的电流互感器局放量也明显增加，解体发现电流互感器内部存在X蜡在线监测系统能及时有效的发现220kV电流互感器介损增加现象对220kV电容型设备的绝缘监督工作有着重要的意义同时也为状态检修的设备评价提供了良好的平台,相电流互感器介质损耗因数超过注意值缺陷相电流互感器介质损耗因数超过注意值缺陷在线监测测得的tgδ的数值已经超出规程规定对于历年试验数据，从06年到09年试验数据均在正常范围内，合格，2011年通过在线监测发现数据异常后，7月13日进行停电复试，发现数据偏差非常大，介损则从上次试验的0.00464增大到0.0136，严重超出规程规定,电后到现场进行检测，确定在线监测数据准确无误后为保证电网安全,中监测装置发现西郊变电站220kV西三甲线C相电流互感器（型号,,电流互感器,局放试验不合格,"['相电流互感器介质损耗因数超过注意值缺陷相电流互感器介质损耗因数超过注意值缺陷在线监测测得的tgδ的数值已经超出规程规定', '从06年到09年试验数据均在正常范围内']","('需停电处理', 'A类修检', ['解体发现电流互感器内部存在X蜡在线监测系统能及时有效的发现220kV电流互感器介损增加现象对220kV电容型设备的绝缘监督工作有着重要的意义。同时也为状态检修的设备评价提供了良好的平台'])"
06-吉林-电容型设备在线监测系统检测220kV电流互感器介质损耗因数超过注意值缺陷02,互感器,,220双阳变电站,"(电流互感器,TTC-2)、(在线监测装置,TTC-2)、",,,,06吉林电容型设备在线监测系统检测220kV电流互感器介质损耗因数超过注意值缺陷02,,,95%,"(电流互感器,牡丹江互感器厂)、",220kV,严重缺陷,电流互感器,若该电流互感器继续运行可能引起绝缘事故,1）在线监测对运行设备采用的是一种实时、不间断的测控手段，能更好的分析和判断设备一段时期内的运行态势，传统的停电定检方式只能从一个时间点上来判断设备状况，这种老的判断方式本身就带有极大地偶然性和不确定性，所以就设备的运行状态好坏而言，在线监测有着传统定检方式不可比拟的优势3）长春供电公司的TTC-2型绝缘在线监测装置已运行十几年，积累了大量的现场监测数据，迄今为止已经发现了多起严重的设备缺陷，经吉林省电科院现场试验发现介损增大的电流互感器局放量也明显增加，解体发现电流互感器内部存在X蜡在线监测系统能及时有效的发现220kV电流互感器介损增加现象对220kV电容型设备的绝缘监督工作有着重要的意义同时也为状态检修的设备评价提供了良好的平台,220kV电容型设备在线监测装置检测220kV东双线C相电流互感器介质损耗因数超过注意值缺陷高压专业通过绝缘在线集中监测装置发现220双阳变电站220kV东双线电流互感器C相介质损失角有明显上升趋势，电容量及介质损失角正切值有明显上升趋势（2011年5月19日-7月25日，电容量介质损失角数值变化非常明显，已经超出规程规定（发现数据异常后复试）对于历年试验数据，从01年到08年试验数据均在正常范围内，合格，2011年通过在线监测发现数据异常后，7月25日进行停电复试，发现数据偏差非常大，介损则从上次试验的0.00250增大到0.02368，严重超出规程规定牡丹江互感器厂该型号同类产品在省内已出现多起严重缺陷，被省公司视为家族性缺陷,为保证电网安全稳定运行，经上级主管单位决定于2011年7月27日进行更换,案例名称220kV电容型设备在线监测装置检测220kV东双线C相电流互感器介质损耗因数超过注意值缺陷,"2）该电流互感器是牡丹江互感器厂2000年10月产品，型式为LCWB-220W,2001年05月安装在220双阳变电站220kV东双线电流互感器C相",电流互感器,电流互感器故障,"['220kV电容型设备在线监测装置检测220kV东双线C相电流互感器介质损耗因数超过注意值缺陷高压专业通过绝缘在线集中监测装置发现220双阳变电站220kV东双线电流互感器C相介质损失角有明显上升趋势', '该电流互感器是牡丹江互感器厂2000年10月产品', '型式为LCWB-220W,2001年05月安装在220双阳变电站220kV东双线电流互感器C相']","('需停电处理', 'A类修检', ['解体发现电流互感器内部存在X蜡在线监测系统能及时有效的发现220kV电流互感器介损增加现象对220kV电容型设备的绝缘监督工作有着重要的意义。同时也为状态检修的设备评价提供了良好的平台'])"
07-吉林-红外成像及试验室色谱联合检测220kV电流互感器色谱异常缺陷04,互感器,,,"(主变,LB7-220W1)、",,,2011/5/23,07吉林红外成像及试验室色谱联合检测220kV电流互感器色谱异常缺陷04,,,10%,,220kV,,电流互感器,"a.金属膨胀器为盒式膨胀器，已经发生刚性形变（图2），判断为气体压力过大使膨胀器严重变形，导致指示油位达到最大且无法回复，造成假油位（图3）,所以直接解释了在巡视中检查油位变化始终不明显的原因初步认为产品在真空注油脱气时进行的不彻底，导致第2号主电容屏至第8号主电容屏之间的绝缘纸内残存气泡2）鉴于解体中出现明显假油位指示情况，在现场这种盒式金属膨胀器发生刚性形变后容易存在油位指示不变甚至变低的情况，因此不利于现场对油位的准确巡视和监督，正立式电流互感器很多年以前就不建议安装盒式膨胀器而采用波纹式金属膨胀器",1）此设备异常缺陷首先由色谱分析发现的，经过色谱分析认为设备内部存在典型的局部放电缺陷a.已经确定设备内部缺陷部位为U型一次绕组一个臂的收腰部位约1米长的区域，此区域发生大面积局部放电缺陷c.现场运行人员加强对充油电流互感器油位的巡视，一旦发现油位异常变化（尤其异常增高）立即上报，相关部门应立即查找原因d.电流互感器采用的金属膨胀器建议采用波纹式膨胀器，能有效避免盒式膨胀器导致假油位的情况发生1）生产中做好油色谱分析和诊断工作尤为重要，统计表明，油色谱检测手段发现的充油设备缺陷占总缺陷数量的绝大部分3）对于无法立即停运的色谱异常设备，可以采用多种监测手段辅助，如红外成像分析，可以作为有力的补充,限于无备品备件，设备暂带病运行，色谱监测周期不超过3个月并且红外成像检测不超过1个月/次国网吉林电科院对该设备进行了色谱复试，确认此电流互感器的缺陷已经快速发展，继续运行存在严重安全隐患，7月23日该设备被迫退出运行2）发现设备色谱异常后，专业人员加强了对设备的红外成像检测工作并于7月份发现B相电流互感器同另外两相比较存在较大温差，说明设备缺陷发展很快，继续运行十分危险，红外成像图片见图13）设备返厂后及时进行了相应的试验检查，发现介质损耗因数不合格，局部放电量不合格返厂后相应高压试验数据见表2-2,,红外成像及试验室气相色谱仪联合检测某220kV变电站1号主变220kV侧电流互感器B相油色谱异常缺陷某220kV变电站1号主变220kV侧电流互感器B相型号为LB7-220W1，2003年9月出厂2011年5月23日，色谱试验人员对某220kV变电站1号主变220kV侧电流互感器B相进行色谱分析发现，氢气、总烃超过规程注意值且甲烷占总烃主要成分，设备内部存在局部放电缺陷,"7月21日，红外测温过程中发现，B相电流互感器瓷外套最高温度为30.3℃，高出其它两相3.1℃b.U型一次绕组一个臂的收腰部位约1米长的区域为重点检查部位（图4），发现第2号主电容屏与第3号主电容屏之间的绝缘纸上存在X蜡晶体（此设备共有10个主电容屏，一次绕组作为零屏向外逐层命名第1号主电容屏至第10号主电容屏，两个主屏之间放4个端屏），见图5所示b.第2号主电容屏与第3号主电容屏之间的绝缘纸上存在X蜡晶体,证明此部位缺陷最为严重技术参数",电流互感器,电流互感器故障,"['确认此电流互感器的缺陷已经快速发展', '专业人员加强了对设备的红外成像检测工作并于7月份发现B相电流互感器同另外两相比较存在较大温差', 'B相电流互感器瓷外套最高温度为30.3℃']","('需停电处理', 'A类修检', ['造成假油位,所以直接解释了在巡视中检查油位变化始终不明显的原因初步认为产品在真空注油脱气时进行的不彻底', '正立式电流互感器很多年以前就不建议安装盒式膨胀器而采用波纹式金属膨胀器', '此区域发生大面积局部放电缺陷c.现场运行人员加强对充油电流互感器油位的巡视', '相关部门应立即查找原因d.电流互感器采用的金属膨胀器建议采用波纹式膨胀器', '油色谱检测手段发现的充油设备缺陷占总缺陷数量的绝大部分。对于无法立即停运的色谱异常设备'])"
08-吉林-红外检测10kV跌落式熔断器瓷柱发热,互感器,,,,,,2013/7/13,08吉林红外检测10kV跌落式熔断器瓷柱发热,,11℃,90%,,10kV,重要缺陷,断路器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
09-吉林-红外检测10kV跌落式熔断器瓷柱发热02,互感器,,,,,,2013/7/13,09吉林红外检测10kV跌落式熔断器瓷柱发热02,,9℃,90%,,10kV,危急缺陷,电缆,配网跌落式熔断器瓷柱绝缘劣化曾次造成系统单相接地故障，查找故障点极为困难,配网红外精确检测可及时准确发现和判定此类缺陷，防止配网故障,热像图分析以支持绝缘子中部安装固定处为热点中心的热像图C相跌落式熔断器绝缘子中部温度74.3℃，相间同位置最大温差65.1K，判定为危急缺陷A相跌落式熔断器瓷柱劣化绝缘强度下降，认定为危急缺陷,2.做好更换准备，安排停电进行更换；,案例名称红外成像检测红外检测10kV跌落式熔断器瓷柱发热2013年7月13日，通化江东供电公司分公司例行红外检测发现10kV北京33#电缆杆跌落式熔断器A相瓷柱发热,"技术参数视场角/最小焦距16o×12o/0.5m；空间分辨率0.88mrad；热灵敏度0.06℃,在30℃时；自动/手动电调焦；1～8倍连续电子倍焦；波长范围8～14微米；测温范围-20℃～+500℃，可扩展到+1200℃；精度±2℃或±2%（读数范围），取大值",,故障,"['热像图分析以支持绝缘子中部安装固定处为热点中心的热像图C相跌落式熔断器绝缘子中部温度74.3℃', '相间同位置最大温差65.1K', 'A相跌落式熔断器瓷柱劣化绝缘强度下降', '，技术参数视场角/最小焦距16o×12o/0.5m；空间分辨率0.88mrad；热灵敏度0.06℃,在30℃时；自动/手动电调焦；1～8倍连续电子倍焦；波长范围8～14微米；测温范围-20℃～+500℃', '技术参数视场角/最小焦距16o×12o/0.5m；空间分辨率0.88mrad；热灵敏度0.06℃,在30℃时；自动/手动电调焦；1～8倍连续电子倍焦；波长范围8～14微米；测温范围-20℃～+500℃', '可扩展到+1200℃；精度±2℃或±2%', '']","('需停电处理', 'B类修检', ['查找故障点极为困难', '配网红外精确检测可及时准确发现和判定此类缺陷'])"
10-吉林-红外检测10kV跌落式熔断器引线接触不良发热,互感器,,,,,,2013/8/21,10吉林红外检测10kV跌落式熔断器引线接触不良发热,,23℃,90%,,10kV,危急缺陷,电缆,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
11-吉林-红外检测10kV跌落式熔断器闸口及熔丝管发热,互感器,,,"(熔丝,4.9K)、",,,2013/11/17,11吉林红外检测10kV跌落式熔断器闸口及熔丝管发热,,5℃,40%,,10kV,严重缺陷,,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
12-吉林-红外检测66kV电流互感器本体发热1,互感器,,哈变变电站,,,,12-Apr,12吉林红外检测66kV电流互感器本体发热1,,10℃,46%,,66kV,重要缺陷,电流互感器,,,A相互感器上部与B、C相同位置最大温差3.5K分析其热点为套管均压罩内部，外部线夹发热为内部热量外传依据Q/GDW/Z-23-001-2010《带电电力设备红外检测诊断规程》，判定为重要缺陷,现场建议纳入缺陷管理，结合检修策略制定，安排消除,案例名称红外成像检测66kV电流互感器本体发热2012年4月13哈变220kV变电站例行红外检测发现西段电容器间隔电流互感器A相发热,技术参数FOV视场(宽X高)/最小焦距，24°X18°/0.3m（35mm镜头）；热灵敏度(NETD)，<0.08℃(30℃时)；波长范围7.5-13μm；测温范围-40℃--+1000℃；精度±2%(读数范围)或±2℃,电流互感器,故障,[],"('需停电处理', 'A类修检', [])"
13-吉林-红外检测66kV电容器本体发热,互感器,,,"(箱体,9.7K)、",,,12-Oct,13吉林红外检测66kV电容器本体发热,,,10%,,66kV,危急缺陷,电容器,,,热像图分析电容器箱体侧面中上部局部发热本案并联电容器箱体热点与其他电容器同位置温差9.7K，电容器已向外凸起，电容器内部电容极板击穿，定为危急缺陷66kV并联电容是多发事故设备，电容器运行故障前必然会出现温场分布异常，而且温差比较大，红外检测极易发现,,2012年10月至2013年6月，国网吉林公司例行红外检测发现多只66kV并联电容器本体异常发热本案电容器组50号电容器熔丝上部接触不良过热，53号电容器上部温度比其他电容器同位置电容高2.9K，54号电容其他电容器同位置高3.3K,"技术参数红外图像320x240像素；波长范围7.5~13μm；数码变焦1倍，2倍，4；视场角/最小焦距23ox17o/0.3m；热灵敏度0.10℃在30℃时；测温范围-20°C至+500°C(2种量程);可选:+250°C至+1,200°C精度±2°C，2%，重复性±1°C，1%",箱体,箱体故障,['热像图分析电容器箱体侧面中上部局部发热本案并联电容器箱体热点与其他电容器同位置温差9.7K'],"('需停电处理', 'B类修检', [])"
14-吉林-红外检测220kV电流互感器设备线夹接触不良发热,互感器,,长春变电站,,,,2012/10/6,14吉林红外检测220kV电流互感器设备线夹接触不良发热,,11℃,10%,,220kV,危急缺陷,电流互感器,导线与线夹接触不良，其发热温度的最高点不是设备线夹与导线的连接处，而是导线距线夹150mm~180mm的导线上，历史曾发生过类似事故,,对拍摄的热像图（图1、图2）进行分析线夹温度低于导线温度，最高热点位于线夹口外150mm～180mm处导线与线夹接触不良，根据其发热特点的危害程度，缺陷判定标准不同于其他连接方式,,案例名称红外成像检测长春220kV变电站1号主变一次电流互感器2012年10月6日，国网长春供电公司长春220kV变电站例行红外检测发现220kV1号主变一次电流互感器设备线夹连线发热,线夹口处多股导线熔断，夹口外150mm～180mm处多股导线熔断并有金属熔化痕迹（见图3），为线夹体与导线接触不良，应判定为危急缺陷，缺陷确认后第4天停电处理停电检查，42股导线烧断12股，距离线夹50mm～250mm范围内的导线氢化发黄变脆技术参数,,故障,"['对拍摄的热像图进行分析线夹温度低于导线温度', '最高热点位于线夹口外150mm～180mm处', '根据其发热特点的危害程度', '缺陷判定标准不同于其他连接方式', '线夹口处多股导线熔断', '夹口外150mm～180mm处多股导线熔断并有金属熔化痕迹', '为线夹体与导线接触不良', '，缺陷确认后第4天停电处理。停电检查', '缺陷确认后第4天停电处理', '42股导线烧断12股', '距离线夹50mm～250mm范围内的导线氢化发黄变脆技术参数']","('需停电处理', 'B类修检', [])"
15-吉林-试验室气相色谱仪检测220kV电流互感器色谱异常缺陷01,互感器,,前郭变电站,,,2000,12-Mar,15吉林试验室气相色谱仪检测220kV电流互感器色谱异常缺陷01,,,,"(电流互感器,沈阳变压器厂)、",220kV,,电流互感器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
16-吉林-试验室气相色谱仪检测220kV电流互感器色谱异常缺陷02,互感器,,图们变电站,"(绝缘层,4-2)、(主变,LVB-220W3)、(绝缘层,4-3)、",,,2011/4/21,16吉林试验室气相色谱仪检测220kV电流互感器色谱异常缺陷02,,,,,220kV,,电流互感器,a.拆解下已经变形的金属膨胀器，检查发现金属膨胀器因设备故障产气受到油气压力发生刚性形变，在薄弱的变形部位出现明显的开裂口，故障发生时绝缘油就是从这个开裂口喷出，见照片4-1解剖到第20层绝缘时发现，二次绕组屏蔽罩外面绝缘层的内环出现相对的两片区域存在较多的鱼鳞状褶皱（照片4-3、照片4-4），用手触摸没有明显粘稠感，鱼鳞褶皱层在随后的解剖中不时出现，分析认为因人工缠绕导致各层绝缘纸松紧存在不可避免的差异，在干燥时就可能因绝缘纸收缩出现鱼鳞状褶皱a.本次解体前通过油色谱分析、局部放电、高压介损试验确认设备内部存在放电性故障，通过改良三比值判断设备内部存在高能局部放电，但根据设备结构特点和尚能经受运行额定电压的事实，初步判断设备内部可能存在大面积局部放电并逐渐发展到局部放电和低能量放电并存的放电性故障而不能定义为高能量放电X蜡是绝缘油在放电情况下的产物，因此可证实各绝缘层间存在局部放电和低能量的放电d.解体中发现出现X蜡产物部位不是集中部位而是主要分散于整个绝缘的第4层至第28层间，由此可判断故障存在大面积的特性，设备出厂存在真空干燥不彻底残留气泡或水分时就可能造成这种典型的大面积夹层局部放电进一步发展为局放和低能量放电并存的故障类型a.故障设备内部二次绕组屏蔽罩外面的绝缘层存在大面积局部放电和低能量放电故障，认为该设备真空干燥处理不彻底，残存气泡或水分造成故障的可能性非常高b.鉴于该厂工艺质量控制比较严格，应用技术相对先进，选用材料满足技术要求，不能定性家族类缺陷，暂将此故障归属为个案，但应尽快对该厂生产的同类型产品进行色谱普查或抽检一般情况下故障都是要经过发生、发展、高潮的过程，因此针对此类设备应开展必要的监督工作，目前相对灵敏和准确的手段就是油色谱分析，虽然倒置式电流互感器属于密封少油型设备，但是在必要情况下也是允许取样分析的，按照厂家设计的盒式膨胀器类互感器结构，取样500毫升不会影响互感器密封和油量需要，因此必要情况下进行4～5次色谱分析（验收1次，投运后3个月1次，投运后5～6年1次，可根据需要抽检1～2次，大体4～5次色谱试验就能有效监督倒置式电流互感器运行状况；特别注意每次50毫升油样便足够）不会对设备造成不良影响2）鉴于解体中出现明显假油位指示情况，在现场这种盒式金属膨胀器发生刚性形变后容易存在油位指示不变甚至变低的情况，因此不利于现场对油位的准确巡视和监督，正立式电流互感器很多年以前就不建议安装盒式膨胀器而采用波纹式金属膨胀器,c.由于发现的X蜡产物仅能靠手触摸的粘稠感觉和出现刺激性气味来判断，说明设备故障发现的非常及时，一旦故障度过发展阶段设备将出现爆炸起火3）加强对倒置式电流互感器的油位巡视，定期开展红外测试工作，发现异常及时处理,试验室气相色谱仪检测图们220kV变电站220kV图延甲线电流互感器油色谱异常缺陷为了查找设备故障根本原因，该相互感器于4月28日返厂进行解体检查，电科院、延边供电公司生产部、长春供电公司试验所参加了此次设备解体1）设备出现异常后国网延边供电公司及时进行了色谱分析确认了缺陷，设备厂家也于设备解体前对设备内部绝缘油进行了一次色谱检测2）返厂后对B相设备进行耐压及局部放电试验，数据见表2-23）返厂后对B相设备进行高压介质损耗因数及电容量测试试验，数据见表2-3产品局部放电量大，电压升到126kV时，整体介质损耗在126kV时无法达到平衡！0.3%，不合格5）根据色谱数据及返厂解体情况，进行如下分析b.设备解体过程中未发现明显的放电痕迹，仅发现二次绕组屏蔽罩外面的绝缘层中间各层存在手感粘稠物质和刺激性气味，判断出各绝缘层间存在X蜡，且存在面积较大1）该设备投运至发现缺陷历时6个月零22天，在此期间仅能通过巡视油位和红外测温来对设备进行监督，最终是巡视中发现喷油后才确定设备存在故障,4）28日下午，对B相电流互感器进行解体检查，检查发现存在如下问题,案例名称试验室气相色谱仪检测图们220kV变电站220kV图延甲2011年4月21日，巡检时发现220kV图延甲线电流互感器B相油位异常，以取油样进行色谱分析确认了设备内部存在放电故障，油中氢气含量达到31047.65μL/L，继续运行有爆炸危险,图们220kV变电站2号主变220kV侧B相电流互感器型号为LVB-220W3，2010年2月出厂b.二次绕组外面绝缘层由36层绝缘构成，每层绝缘由对二次绕组屏蔽罩圆环进行辐向缠绕的电缆纸和皱纹纸分别叠成（屏蔽罩外环还缠绕一层沿着圆环圆周方向的皱纹纸），经过逐层解剖发现，由内向外数第28层绝缘开始，整个圆环上的绝缘层用手触摸能感觉明显粘稠（照片4-2），解剖至第17层时有明显刺激性气味，最终解剖至第4层开始用手触摸绝缘纸无明显粘稠且刺激气味逐渐减弱,电流互感器,电流互感器故障,['试验室气相色谱仪检测图们220kV变电站220kV图延甲线电流互感器油色谱异常缺陷为了查找设备故障根本原因'],"('需停电处理', 'A类修检', ['检查发现金属膨胀器因设备故障产气受到油气压力发生刚性形变', '认为该设备真空干燥处理不彻底', '但应尽快对该厂生产的同类型产品进行色谱普查或抽检一般情况下故障都是要经过发生、发展、高潮的过程', '因此必要情况下进行4～5次色谱分析（验收1次', '可根据需要抽检1～2次', '正立式电流互感器很多年以前就不建议安装盒式膨胀器而采用波纹式金属膨胀器', '一旦故障度过发展阶段设备将出现爆炸起火。加强对倒置式电流互感器的油位巡视', '发现异常及时处理'])"
17-吉林--试验室气相色谱仪检测220kV电流互感器色谱异常缺陷03,互感器,,白城变电站,"(主变,LVB-220W3)、",,,2013/9/2,17吉林试验室气相色谱仪检测220kV电流互感器色谱异常缺陷03,,,,,220kV,,电流互感器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
18-福建-热外热像检测110kV九铝线122单元CT 的C相接头发热,互感器,,,,,,2011/3/4,18福建热外热像检测110kV九铝线122单元CT 的C相接头发热,,15℃,,,110kV,,电流互感器,,通过对多次跟踪数据的比对，准确判断设备具体发热部位根据测试情况对B相头进行处理，用油砂纸对接口接触面进行打磨，调整压接弹簧的压接力度，使其接触良好1、利用红外成像技术能有效、灵敏地发现运行设备存在的发热缺陷，通过相间横向比较能够准确地定位缺陷位置；2、通过对缺陷设备的红外成像跟踪，能够准确掌握缺陷的发展情况，确定检修策略；3、九铝线122单元CT接头试验工作中拆解等因素，很可能会引起螺帽的松动，从而引起发热缺陷，因此在检修过程中要注意接头的调整并且可靠固定，避免松动,随后，发现经过一段较长时间的平稳期后又出现温度升高趋势，最高温度达59.3℃根据DL/T664-2008《带电设备红外诊断应用规范》的附表A.1，其热像特征为以接头为中心的热像，故障特征为螺栓连接不良，A相温度11.5℃、B相温度19.8℃、故障相C相最高温度27.6℃，相对温差δ=（T1-T2）/（T1-T0）×100%=（27.6-11.5）/（27.6-11）=95.6%，(环境温度为15度)温度和温升未超标但相对温差值大于35%为Ⅳ类缺陷利用红外热成像技术，对变电站主设备进行温升情况监测，尤其对电流互感器的接头进行红外成像测试发现电流互感器的接头温度异常情况后，立即进行跟踪监测，并根据缺陷发展情况采取相应的应对策略发现C相接头温度有增长趋势，最高温度已达59.3℃，如图1-2所示，红外图谱显示明显，接头螺栓部位存在典型的过热性缺陷发现C相接头温度已经趋于正常，但是B相温度最高温度已达51.0℃，如图1-3所示B相温度51℃，A相温度32℃、C相温度27.5℃，相对温差δ=（T1-T2）/（T1-T0）×100%=（51-27.5）/（51-15）=65%，温度和温升未超标但相对温差值大于35%为Ⅳ类缺陷2011年3月，南平电业局检修部结合停电机会对电流互感器进行直流电阻的测量，A相绕组的直流电阻为37微欧，B相回路电阻140微欧，C相刀口接触部位电阻为36微欧，结合红外图谱初步判断，B相接头接触不良，接触电阻增大，产生发热缺陷,,2011年3月4日，福建省电力有限公司南平电业局在专业巡检工作中，利用红外成像测温，发现九越变110kV九铝线122单元CT的C相接头发热，最高温度点27.6℃，如图1-1所示,,接头,接头故障,"['其热像特征为以接头为中心的热像', '尤其对电流互感器的接头进行红外成像测试发现电流互感器的接头温度异常情况后', '并根据缺陷发展情况采取相应的应对策略发现C相接头温度有增长趋势', '接头螺栓部位存在典型的过热性缺陷发现C相接头温度已经趋于正常']","('需停电处理', 'C类修检', ['准确判断设备具体发热部位根据测试情况对B相头进行处理', '调整压接弹簧的压接力度', '确定检修策略；。九铝线122单元CT接头试验工作中拆解等因素', '因此在检修过程中要注意接头的调整并且可靠固定'])"
19-四川-红外测温成像发现35kV电流互感器接线板发热,互感器,,,,,2012/8/9,2012/8/9,35kV电流互感器接线板发热,,,,,35kV,,电流互感器,"2012年8月9日发现XX变电站1号主变35kV侧301开关B相CT变比接头过热，温度达93.3度,同时间A相温度为57.1度，C相温度为47度,根据红外成像检测判断方法判断出该设备处于异常状态，需立即进行处理，检修人员到达现场进行处理，由于301开关CT是全密封倒立式，发热点在并联接线板右下角螺栓处，由于是全密封结构，串并联连接板无法取下,检修人员采取先取下并联四颗螺栓，然后把下图最左、右边的空眼处戴上螺栓，暂时改成串联方式,方法为在最左与最右边分别戴上两颗螺丝拧紧后使发热点与变比连接板张开约2公分间隙，从间隙处发现发热点及四个螺眼处都有黑色硬质的异状物，这是发热的最大原因，取下的螺栓无发热痕迹,随后用小挫刀和细纱布打磨掉黑色硬质的异状物，更换变比连接点四颗螺栓为无磁螺栓",利于红外热成像技术可以很直观、很清晰的发现电流致热型设备的缺陷，它具有以下优点作为一种相对先进的红外线检测技术，它能够在不妨碍设备正常运行的前提下检测设备的运行情况，从而使对事故的预防性检测变为对事故的预知性检测,"恢复为正常运行状态下的接线方式,恢复投运后测温,温度正常,该发热缺陷消除.3）在最左与最右边分别戴上两颗螺丝拧紧后使发热点与变比连接板张开约2公分间隙，从间隙处发现发热点及四个螺眼处都有黑色硬质的异状物，这是发热的最大原因，取下的螺栓无发热痕迹4）、随后用小挫刀和细纱布打磨掉黑色硬质的异状物，更换变比连接点四颗螺栓为无磁螺栓恢复为正常运行状态下的接线方式",检测人员**变电站运行人员，四川省电力公司检修公司南充分部,案例名称【红外测温成像发现35kV电流互感器接线板发热】案例4.红外测温成像发现35kV电流互感器接线板发热,1）301开关CT是全密封倒立式，发热点在并联接线板右下角螺栓处，由于是全密封结构，串并联连接板无法取下,,故障,"['恢复为正常运行状态下的接线方式,恢复投运后测温,温度正常,该发热缺陷消除.在最左与最右边分别戴上两颗螺丝拧紧后使发热点与变比连接板张开约2公分间隙', '从间隙处发现发热点及四个螺眼处都有黑色硬质的异状物', '，取下的螺栓无发热痕迹4）、随后用小挫刀和细纱布打磨掉黑色硬质的异状物', '取下的螺栓无发热痕迹4）、随后用小挫刀和细纱布打磨掉黑色硬质的异状物', '更换变比连接点四颗螺栓为无磁螺栓恢复为正常运行状态下的接线方式', '301开关CT是全密封倒立式', '发热点在并联接线板右下角螺栓处', '，串并联连接板无法取下', '串并联连接板无法取下']","('需停电处理', 'B类修检', ['C相温度为47度,根据红外成像检测判断方法判断出该设备处于异常状态', '需立即进行处理', '检修人员到达现场进行处理', '串并联连接板无法取下,检修人员采取先取下并联四颗螺栓', '更换变比连接点四颗螺栓为无磁螺栓', '它具有以下优。点。作为一种相对先进的红外线检测技术', '它能够在不妨碍设备正常运行的前提下检测设备的运行情况', '从而使对事故的预防性检测变为对事故的预知性检测'])"
20-重庆-线路带电检测发现变电站10kV开关回路电流互感器匝间短路,互感器,,和变电站,"(电流互感器,LFS-10)、(电流互感器,GB1208-2006)、",,3-Jul,,变电站10kV开关回路电流互感器匝间短路,,6℃,64%,,10kV,,电流互感器,"从上述测试结果分析C相计量CT比差、角差误差超出标准要求范围，实测变比600:4.4与额定600:5变化较大，进一步找到影响变比的关键数据匝比，实测匝比131,而额定为120，匝比变大，直接导致变比和比差误差增大，引起匝比变大的原因经分析为电流互感器一次侧老化形成匝间短路，最终导致线路电流A、C相出现差流情况3）CT内部线圈故障，导致其匝比、变比错误",大量事实说明带电检测技术能够行之有效的发现设备缺陷，并有效指导设备检修，提高检修工作效率和质量1）在运行维护及二次回路例行检查时，必须要对是电流、电压、控制等二次回路进行绝缘清扫及螺栓紧固,国网重庆武隆县供电有限公司城区配网运检班利用测流仪在对10kV线路进行例行电流测试时，发现其一次电流异常，A相电流162A，C相电流131A，一次电流差值为31A，随即汇报调度，在县调控中心值班人员的通知下，城区配网班和变电运维站值班人员分别对线路和变电站相关设备进行了检查，经确认线路和站内设备均无异常后，经专业组分析可能是电流互感器出线异常，随后对互感器进行了检测试验，该电流互感器型号为LFS-10，额定电流比600/5，测量用绕组1S0.2S级10VA；保护用绕组2S10P级15VA，于2003年7月投运对该回路开关柜进行了红外测温，设备运行正常，无发热现象随即电气二次班对CT本体二次接线柱头进行接线核实与紧固，二次接线无误，二次线连接牢固有效，对开关柜二次端子排电流回路进行接线检查，接线无误，且将原运行时间较长，有老化现象的电流端子全部进行更换，使其连接更加牢固可靠，但差流现象依旧存在专业组分析电流互感器出现故障，于是申请停电对该开关回路电流互感器进行伏安特性试验在对电流互感器进行伏安特性试验中发现（具体试验数据见附件根据《中华人民共和国国家标准》GB1208-2006电流互感器的要求（见表15），互感器保护电流绕组变比、比差、角差、匝比均不满足要求根据《中华人民共和国国家标准》GB1208-2006电流互感器的要求（见表13），互感器测量电流绕组变比、比差、角差、匝比均不满足要求A相电流互感器保护电流绕组10P级（2S1、2S2）、测量电流绕组0.2S级（1S1、1S2）测试数据满足要求对该开关回路A、C相电流互感器本体进行同型号、同技术规格更换后，保护装置上该回路两相电流已平衡，城区配网运检班对线路全线进行特巡，线路设备未发现异常，同时对再次使用GVA-3型测流仪对该10kV线路出口电流进行测试，测试结果为A相1）电流回路接线松动，但又未开路，导致后台监控到的电流有偏差2）电流回路相序接错，导致保护设备方向元件判断有误2）电流回路有拆接线工作，必须严格执行二次安全措施票，并在一次设备投运后进行电流极性测试，以杜绝拆接线过程中接错电流相序的情况发生3）电流互感器在交接试验及大修时，必须测试其伏安特性、变比、精确级等，确保不带病运行通过分析测试结果，证明电流互感器存在内部故障，应及时更换,,案例名称【线路带电检测发现10kV开关回路电流互感器匝间短路】经检测发现C相电流互感器因一次侧老化形成匝间短路使匝比变大最终导致两相电流偏差，将电流互感器本体更换后线路电流恢复正常C相电流互感器保护电流绕组10P级（2S1、2S2）变比测量电流绕组0.2S级（1S1、1S2）变比由于其C相保护绕组实测变比为600,城区配网运检班利用GVA-3型测流仪开展例行带电检测工作时发现的某线路一次电流A、C相偏差31A，通过分析，怀疑存在线路刀闸等设备接触不良和变电站相应间隔二次接线松动等因素，经检查线路设备未发现异常情况，城关变电运维站值班人员对变电站内开关回路保护装置进行了检查，发现A相电流1.39A，C相电流1.10A，折算为一次电流差值为33A，于是对回路进行了检查，经检查电流互感器声音正常，开关柜，保护屏内二次回路无松动现象,电流互感器,电流比不合格,"['国网重庆武隆县供电有限公司城区配网运检班利用测流仪在对10kV线路进行例行电流测试时', '经专业组分析可能是电流互感器出线异常', '但差流现象依旧存在专业组分析电流互感器出现故障', '于是申请停电对该开关回路电流互感器进行伏安特性试验在对电流互感器进行伏安特性试验中发现', '互感器保护电流绕组变比、比差、角差、匝比均不满足要求根据《中华人民共和国国家标准》GB1208-2006电流互感器的要求', '以杜绝拆接线过程中接错电流相序的情况发生3）电流互感器在交接试验及大修时', '证明电流互感器存在内部故障', '经检查电流互感器声音正常']","('需停电处理', 'A类修检', ['大量事实说明带电检测技术能够行之有效的发现设备缺陷', '并有效指导设备检修', '提高检修工作效率和质量。在运行维护及二次回路例行检查时', '必须要对是电流、电压、控制等二次回路进行绝缘清扫及螺栓紧固'])"
21-重庆-红外成像检测500kV#5013CT  SF6气体泄漏缺陷,互感器,,巴南变电站,,,,2011/4/23,21重庆红外成像检测500kV#5013CT  SF6气体泄漏缺陷,,,69%,,500kV,,电流互感器,,原理由于SF6气体在电气设备上的大量的使应用，SF6气体的泄漏问题显得比较突出传统的检测方法因为不能带电检测、不能快速查找泄漏源等缺点，已不满足应用要求目前采用的带电检测方法主要有红外成像技术和激光成像技术，但激光成像技术由于需要背景反射，而且设备笨重，现场应用存在困难，已被市场淘汰SF6泄漏红外检测方法在查找气体的SF6泄漏方面实现了一项重大突破，它可在设备无需断电的情况下进行检测，并快速准确地确定泄漏SF6气体的部位这种显像系统采用了一种主动式远红外激光成像原理，其工作原理是用红外线能量照射气体泄漏的现场，这种红外线的波长可被SF6气体强烈吸收，通常看不见的SF6泄漏气体在光亮的背景下就如黑烟一样显现出来，红外线探测器随之在屏幕上形成一个映像，这个映像可由显示器显示及存储介质存储这样，即使是非常微小的泄漏也能很容易地检测到该方法可使SF6检漏过程大大简化，能完成SF6设备的不同角度、不同部位的检测及泄漏成像上表中关于颜色的说明针对的是该型检漏仪正色（BL）和反色（WH）的选择（在不同工作状态下气体颜色可呈现黑色或白色）普通模式未发现应在高清模式（HIOFF）下进行全方位观测e、观测时尽量不使用数字调焦，若应观测距离较远可适当使用2倍数字调焦h、使用时应避免强风天气a、进行检漏时应根据准确的密度继电器示值巡视记录和近期充补气记录先行判断漏气量大小b、对于微量泄漏，若在高精模式（HION）模式下未检出，在条件允许情况下可配合手持式检漏仪进行使用，手持式检漏仪应调整灵敏度至较高，对于手持式检测到可能存在泄漏的位置，使用红外检漏进行较长时间的观测（3min以上）从我公司使用情况看，效果较好，能准确检测出气体泄漏点，有利于泄漏隐患的及时发现和消除，该仪器操作简单，适合在现场带电检测充气设备，但还应该不断摸索，积累经验，让该设备发挥更大的作用,经查询近1年内巡检记录发现，A相气体密度继电器示值呈下降趋势，下降速度为0.0033MPa/月，经分析该CT可能存在气体泄漏由于当时天气有微风3级，较难观测，需要工作人员对该处进行长时间观察根据各种SF6设备的《状态评价导则》，状态量的劣化程度从轻到重分为四级，分别为Ⅰ、Ⅱ、Ⅲ和Ⅳ级其对应的基本扣分值为2、4、8、10分从状态量评价标准中关于SF6气体密度的说明其扣分值和任一状态量单项扣分所对应的状态如表2根据我公司现场应用经验结合状态量评价标准，制定SF6气体红外检漏仪检测所呈现现象强度对应劣化程度表，具体内容如表3注意状态如图5、异常状态如图6a、观测中可在普通模式（HION）下先行粗略观测，对于较大的泄漏可直接观测到b、在观测中应对常出现泄漏的点进行停留观测，例如密封件、法兰面等部位d、使用仪器时应保持观测视角为45°左右，最低不宜低于30°f、观测时应不断调整光学调焦，保持被观测点为最清晰位置数字调焦（4乘和8乘）可在已观测到泄漏位置进行录制图像资料时使用背景较亮时，使用BL模式，背景较暗时，使用WH模式，彩色模式在观测中不易使用，录制时可适当使用c、由于人眼灵敏度限制且长期观测易疲劳，对于微量泄漏，应对图像资料进行录制，在计算机上进行观测（录制图像在计算机上显示更加清晰）,电气试验班专业人员采用GASFIND红外检漏仪对其进行检测，在普通工作模式（HIOFF）下检测未发现气体泄漏，遂将SF6气体红外检漏仪调整到高精工作模式（HION），在对密度继电器附近进行观察时发现有疑似泄漏，见图1在5月对其进行停电小修，更换逆止阀后，泄漏缺陷消除,2011年4月23日，检修分公司电气试验班对500kV巴南变电站进行全站设备进行巡检，在对#5013CT进行检查时发现A相CT密度继电器显示压力值较B、C相偏低，具体显示值如表1,在SF6充气逆止阀处发现连续气体泄漏，具体情况见图2、图3、图4c、该仪器最佳测距为2-8米，过近或过远常因为人眼视觉敏感度而无法观测到,SF6气体,SF6气体故障,"['分别为Ⅰ、Ⅱ、Ⅲ和Ⅳ级其对应的基本扣分值为2、10分从状态量评价标准中关于SF6气体密度的说明其扣分值和任一状态量单项扣分所对应的状态如表2根据我公司现场应用经验结合状态量评价标准', '制定SF6气体红外检漏仪检测所呈现现象强度对应劣化程度表']","('需停电处理', 'B类修检', ['SF6气体的泄漏问题显得比较突出传统的检测方法因为不能带电检测、不能快速查找泄漏源等缺点', '已不满足应用要求目前采用的带电检测方法主要有红外成像技术和激光成像技术', '已被市场淘汰SF6泄漏红外检测方法在查找气体的SF6泄漏方面实现了一项重大突破', '它可在设备无需断电的情况下进行检测', '即使是非常微小的泄漏也能很容易地检测到该方法可使SF6检漏过程大大简化', '能完成SF6设备的不同角度、不同部位的检测及泄漏成像上表中关于颜色的说明针对的是该型检漏仪正色和反色的选择。普通模式未发现应在高清模式下进行全方位观测e、观测时尽量不使用数字调焦', '手持式检漏仪应调整灵敏度至较高', '对于手持式检测到可能存在泄漏的位置', '能准确检测出气体泄漏点', '适合在现场带电检测充气设备'])"
22-黑龙江-油中溶解气体检测发现110kV电流互感器氢气超标,互感器,,,"(电流互感器,150uL/L)、",,2010,,110kV电流互感器氢气超标,,20℃,35%,,110kV,,电流互感器,从设备的设计、制造方面分析产生故障的原因3）绝缘材料或绕组干燥不彻底运行中产生氢,3.1从管理上强化技术监督手段对35kV及以上充油设备坚持带电检测3.2在技术上加强对充油设备尤其是全密封倒置式电流互感器的交接验收工作，加强异常设备的带电检测跟踪工作，并按周期进行检测,化学专业于2011年4月11日至4月14日，按照要求对35kV及以上主变；110kV及以上电流互感器、电压互感器进行了带电检测（绝缘油油中溶解气体分析）工作后经省公司电科院高压及化学专业的专家进行现场诊断、取油样检验，试验结果表明两个试验室的仪器检测误差符合要求，认定为设备自身缺陷.并于当年6月陆续返厂大修后投入运行，运行后经数次跟踪后发现氢含量不断增加1、15台倒置式电流互感器氢气含量均大于150uL/L其余12台经返厂检修后测试氢气含量均小于150uL/L，并无乙炔2、根据《输变电状态检修试验规程》相关规定进行跟踪返厂检修后，化学专业根据根据《输变电状态检修试验规程》相关规定进行跟踪试验，2011年12月10日，对其进行检测发现氢气含量超标，并发现膨胀器游标有上升趋势，在停电操作过程中，发现一组电流互感器其中B、C两相膨胀器冒顶1、12台倒置式电流互感器跟踪发现氢气产期速率明显呈上升趋势2、初步判定为电流互感器内部原因,经讨论决定将同一批次倒置式电流互感器于2012年1月相继退出运行,,该变电站该组电流互感器B、C两相在运行中膨胀器冒顶,电流互感器,电流互感器故障,"['按照要求对35kV及以上主变；110kV及以上电流互感器、电压互感器进行了带电检测工作后经省公司电科院高压及化学专业的专家进行现场诊断、取油样检验', '运行后经数次跟踪后发现氢含量不断增加1、15台倒置式电流互感器氢气含量均大于150uL/L其余12台经返厂检修后测试氢气含量均小于150uL/L', '发现一组电流互感器其中B、C两相膨胀器冒顶1、12台倒置式电流互感器跟踪发现氢气产期速率明显呈上升趋势初步判定为电流互感器内部原因', '该变电站该组电流互感器B、C两相在运行中膨胀器冒顶']","('需停电处理', 'A类修检', ['3.1从管理上强化技术监督手段对35kV及以上充油设备坚持带电检测。3.2在技术上加强对充油设备尤其是全密封倒置式电流互感器的交接验收工作', '加强异常设备的带电检测跟踪工作', '并按周期进行检测'])"
23-黑龙江-红外热像检测发现10kV电流互感器过热,互感器,,,"(电流互感器,LAS-10)、",,Nov-97,,10kV电流互感器过热,,8℃,30%,"(电流互感器,大连北方互感器厂)、",10kV,,电流互感器,,通过此次检测，证明了不但要对设备进行周期性红外线成像检测，还应不定期对设备进行红外线成像检测，能够及时发现运行设备存在的安全隐患，为设备的安全运行打下良好基础,对该线路进行红外线测温时，发现A相电流互感器上部接点温度异常，对其进行精确测温，拍下清晰图谱，如图1所示，将上述情况汇报工区及运维检修部对图谱进行分析发现电流互感器上部接点严重过热，表面最高温度达到401.2℃，负荷电流210.63A，正常相8.7℃，负荷电流210.63A，环境温度-10.8℃，为进一步检查过热原因，将该线路负荷用旁路开关代出后停电进行诊断分析,在该线路停电后将A相电流互感器拆下进行诊断分析，发现接触面严重氧化，引起接点过热,案例名称红外热像检测发现10kV电流互感器过热,国网鸡西供电公司某变电站10kV某线路1997年11月投入运行，在进行设备巡视时，用红外线成像仪进行红外线检测，发现该间隔A相电流互感器上接线板接点处严重过热，接点温度达到377℃，该电流互感器为2006年更换的大连北方互感器厂LAS-10型电流互感器，运行变比为400/5，额定电流400A，当时线路负荷电流210.63A，并未过负荷运行,电流互感器,电流互感器故障,"['发现A相电流互感器上部接点温度异常', '将上述情况汇报工区及运维检修部对图谱进行分析发现电流互感器上部接点严重过热', '发现该间隔A相电流互感器上接线板接点处严重过热', '该电流互感器为2006年更换的大连北方互感器厂LAS-10型电流互感器']","('需停电处理', 'A类修检', ['通过此次检测', '证明了不但要对设备进行周期性红外线成像检测', '还应不定期对设备进行红外线成像检测'])"
24-江苏-红外热像检测发现110kV电容型电压互感器内部局部发热,互感器,,,"(阻尼电阻,1a-1n)、(电压互感器,WVB110-20H)、",,2005/3/15,13-May,110kV电容型电压互感器内部局部发热,,15℃,50%,"(电压互感器,无锡日新电机有限公司)、",110kV,,电压互感器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
25-浙江-红外测温、油色谱分析检测发现110kV电流互感器内部故障,互感器,,,,,7-Sep,2013/4/24,110kV电流互感器内部故障,,3℃,37%,,110kV,,电流互感器,综合分析判断，该流变因制造工艺不良，投入运行后，内部长期存在低能量放电现象，需立即进行更换处理,1）红外热成像检测技术能行之有效的发现设备过热缺陷，除了正常的缺陷标准定性外，运行人员红外测温时能通过设备三相间的对比发现温度差异，再利用其他检测手段综合检测分析判断，能有效发现设备缺陷，避免缺陷发展为故障3）油色谱分析对充油设备内部的过热性故障、放电性故障反应灵敏，能准确、可靠地发现充油电气设备内部的各类潜伏性缺陷，是一种成熟、有效的技术监督手段4）油色谱分析的准确性影响因素较多，对试验人员的综合素质要求较高,"红外测温、油色谱分析检测发现110kV电流互感器内部故障正常相19.6℃，负荷电流62.8A，环境温度17.3℃发现异常情况后，立即安排对该组流变进行了取样试验，2013年4月26日，对乔水1051线流变A相进行油色谱分析，检测出油中含氢气13519.43μL/L，甲烷1451.04μL/L，乙烷2787.94μL/L，乙烯30.92μL/L，乙炔30.03μL/L，烃总4300.03μL/L，油色谱试验数据严重超标，经分析后认为是内部故障原因所致，立即安排对该组流变进行了整组更换乔水1051线流变在进行红外热成像检测时，发现A相流变顶部有轻微发热现象，相同部位A相与B、C相存在6度左右温差，对该部位进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1-1所示对图谱的认真分析后发现A相流变顶部温度异常，表面最高温度25.4℃，负荷电流62.8A正常相19.6℃，负荷电流62.8A，环境温度17.3℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δT为71.6%，温升6K通过比对分析发现乔水1051线A相流变顶部有轻微发热现象，相同部位A相与B、C相存在6度左右温差，同时从外观上看该发热部位有少量积污情况初步判断该流变可能存在内部缺陷，导致绝缘油外溢，引起外表面积污和发热，具体情况需进一步的检测分析依据Q/GDW168-2008《国家电网公司输变电设备状态检修试验规程》和GB/T7252-2001《变压器油中溶解气体色谱分析和判断导则》，A相流变氢气、乙炔及总烃含量均严重超注意值三比值编码1,1,0，故障类型为低能量放电，立即向上级主管部门汇报依据Q/GDW168-2008《国家电网公司输变电设备状态检修试验规程》，A相流变介损因数虽未超出注意值，但与历史试验报告比较，增长明显，B、C相正常经纵横比分析，A相偏差正接法达+249.03%，反接法达+99.23%，均存在显著差异2）本案例是典型的电压致热性缺陷，对于电压致热性缺陷，由于温度变化不是很明显，不易被发觉，故对检测人员的检测技能和责任心要求较高，需注重对相间温度的比对无论从取样、储存、分析哪个环节中的哪个细节出了差错都会直接影响分析结果的准确性5）油色谱分析结果结合其它带电检测手段和停电电气试验方法进行综合分析，对于准确判断故障类型和故障部位，确定处理方案都有十分重要的意义",2013年4月24日，桐庐供电公司运行人员日常巡视对110kV方埠变乔水1051线电流互感器进行了红外热成像检测,案例名称【红外测温、油色谱分析检测发现110kV电流互感器内部故障】在检测过程中发现A相流变顶部温度异常，表面最高温度25.4℃，负荷电流62.8A,杭州供电公司110kV方埠变乔水1051线流变为上海MWB公司IOSK型倒置式电流互感器，2007年9月投入运行,电流互感器,电流互感器故障,"['红外测温、油色谱分析检测发现110kV电流互感器内部故障', '杭州供电公司110kV方埠变乔水1051线流变为上海MWB公司IOSK型倒置式电流互感器']","('需停电处理', 'A类修检', ['需立即进行更换处理', '红外热成像检测技术能行之有效的发现设备过热缺陷', '再利用其他检测手段综合检测分析判断'])"
26-浙江-红外测温发现220kV永强变220kV母联流变末屏接触不良,互感器,,,,,,2011,220kV永强变220kV母联流变末屏接触不良,,20℃,60%,,220kV,,电流互感器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
27-浙江-红外检测发现110kV曹桥变前曹1521线流变发热缺陷,互感器,,,,,,2011/8/1,110kV曹桥变前曹1521线流变发热缺陷,,34℃,,,110kV,,电流互感器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
28-浙江-红外热像检测发现110kV CVT 内部短路放电,互感器,,,,,2-Mar,2011/12/20,110kV CVT 内部短路放电,,,68%,,110kV,,CVT,"从此次停电试验情况来看，B相CVT绝缘电阻、电容量未有变化，可以排除CVT渗漏油故障，从B相介损偏高分析，B相介损相对偏高达0.16%，其他两相为0.12%左右，虽未超过标准0.25%，综合红外检测结果，诊断内部存在潜伏性故障，可能有①电容元件损伤；②内部其他绝缘件品质差异，如绝缘油，固定件等；③中间压变匝间短路等1、电容式电压互感器内部有多层电容元件单元组成，故障发生初期电容量较难反映出来，特别是介损及电容量，从上述停电试验情况来看，单凭停电试验电压下无法判断设备好坏，各项试验数据的合格甚至会导致误判设备状况，初期一两个元件的短路会造成局部电压的增高，产生放电现象，随着击穿短路的元件的增多，放电趋势更加迅速，逐渐变为CVT炸毁事故,所以必须加强带电检测工作，深挖成效，有效补偿停电检测的缺漏",2、加强CVT、避雷器等电压致热性设备，白天外界环境的影响极易造成检测人员的漏判，对此类设备宜在清晨、傍晚时刻进行精确测温，每年至少一次全面排查巡视，有效排查隐患,热像特征以整体温升偏高，且中上部温度大，故障特征介质损耗偏大、匝间短路或铁芯损耗增大；停电试验结果显示B相介损相对偏高达0.16%，其他两相为0.12%左右，虽未超过标准0.25%，综合红外检测结果，诊断内部存在潜伏性故障，解体后发现内部已存在烧伤发黑现象，后更换了该只CVT从上图上看出B相温度最大值17.68°C，A相、C相温度分别为15.45°C、15.89°C，最大相间温差达2.23°C热像特征1）介损及电容量虽试验正常，B相介损明显高于其他两相，温线偏高但未见明显峰值，需解体查找2）电容量较小，即使介损较大，发热量也不会高，可以排除3）电压指示正常，可排除从计算结果来看，B相功率P（W）最高达65.9W，发热量大于其他两相，符合温度偏差特征从解体照片上看，B相内部电容元件存在短路放电现象，并且内部已经烧伤发黑，对该CVT更换后，航梅1732间隔复测后正常3、红外检测必须综合考核环境温度、负荷电流大小，结合红外检测诊断分析导则，综合判断故障性质，检测人员需不断自身经验水平，给检修明确重点和方向,随即安排停电处理检查,案例名称【红外热像检测发现110kVCVT内部短路放电】国网衢州供电公司检修公司某110kV变电站航梅1753CVTB相2002年3月投运，在2011年12月20日红外测温时发现温度偏高，B相温度最大值17.68°C，A相、C相温度分别为15.45°C、15.89°C，最大相间温差达2.23°C，而正常的电压致热性温差一般不超过1°C,,,故障,"['热像特征以整体温升偏高', '，故障特征介质损耗偏大、匝间短路或铁芯损耗增大；停电试验结果显示B相介损相对偏高达0.16%', '故障特征介质损耗偏大、匝间短路或铁芯损耗增大；停电试验结果显示B相介损相对偏高达0.16%', '其他两相为0.12%左右', '虽未超过标准0.25%', '，诊断内部存在潜伏性故障', '诊断内部存在潜伏性故障', '解体后发现内部已存在烧伤发黑现象', '后更换了该只CVT从上图上看出B相温度最大值17.68°C', 'A相、C相温度分别为15.45°C、15.89°C', '最大相间温差达2.23°C热像特征1）介损及电容量虽试验正常', 'B相介损明显高于其他两相', '温线偏高但未见明显峰值', '需解体查找2）电容量较小', '，发热量也不会高', '，可以排除3）电压指示正常', '可以排除3）电压指示正常', '可排除从计算结果来看', 'B相功率P最高达65.9W', '，符合温度偏差特征从解体照片上看', '符合温度偏差特征从解体照片上看', 'B相内部电容元件存在短路放电现象', '并且内部已经烧伤发黑', '，航梅1732间隔复测后正常。红外检测必须综合考核环境温度、负荷电流大小', '航梅1732间隔复测后正常红外检测必须综合考核环境温度、负荷电流大小', '结合红外检测诊断分析导则', '，检测人员需不断自身经验水平', '检测人员需不断自身经验水平', '给检修明确重点和方向']","('需停电处理', 'B类修检', ['可以排除CVT渗漏油故障', '综合红外检测结果', '固定件等；中间压变匝间短路等。电容式电压互感器内部有多层电容元件单元组成', '逐渐变为CVT炸毁事故,所以必须加强带电检测工作', '有效补偿停电检测的缺漏', '加强CVT、避雷器等电压致热性设备', '白天外界环境的影响极易造成检测人员的漏判', '每年至少一次全面排查巡视', '有效排查隐患'])"
29-浙江-开口三角电压监测发现电容式电压互感器电磁单元异常,互感器,,,,,2009/6/1,2013/3/6,电容式电压互感器电磁单元异常,,12℃,65%,,220kV,,电压互感器,a.测量电磁单元一次绕组绝缘电阻几乎为零，对油箱内的绝缘油进行油耐压和微水试验，结果油耐压为1.3kV，微水为135ｕL/L，试验结果不理想，也是导致中间压变一次绕组绝缘不良的原因,电容式电压互感器二次电压采用调度监控和运行人员日常就地测量相结合的检测方法，确保二次电压正常，也能正确反映压变电容器和中间压变的状况a.电容式电压互感器二次电压的检测对反映压变电容器单元电容量变化和中间压变状况比较有效，今后将需加强对二次电压的检测，有条件的将接入在线监测统一平台，实现预警、告警等管理，实时掌握二次电压数据b.要加强异常设备的事后原因分析，找到问题根据，尽可能的举一反三，运用到生产实际，指导开展有针对性的预防工作,开口三角电压监测发现电容式电压互感器电磁单元异常首先对A相压变中间变压器进行绝缘电阻测量，结果发现一次对二次及地的绝缘电阻＜1MΩ，而同样条件下正常相B相中间变压器的一次对二次及地的绝缘电阻＞500MΩ从表1中可以看出试验数据虽然合格，但在介损试验用自激法测量下节电容器介损及电容量的过程中发现，在升压时仪器的二次输出电流很快到达保护整定值10A，而此时显示电压仅为200V，电压升不上去（试验设置电压500V），这与平时试验电压升至500V时，电流为4A左右情况不符为证实这一不正常情况，立即对B相压变下节电容在相同条件下进行同样试验，结果发现，电压可以升至试验电压500V，此时电流仅为4A，初步怀疑A相中间变压器存在问题综合以上分析和判断，A相上节和下节电容器完好，中间变压器存在缺陷解开后电容单元无异常，但电磁单元油箱内螺丝锈蚀严重，底部有明显的积水沉淀，说明油箱内含有较多的水分，解体情况详见图1、2、3、4b、从压变外表查看结果表明，油箱法兰、油位观察窗密封良好，积水进入油箱的可能性似乎很小，在制造阶段带入水分的可能性较大,运维检修部立即组织运行、检修人员赶赴现场进行查看，经测量就地二次电压，确认二次保护、计量绕组电压均为0，3U0电压为100伏，紧急停运该组母线压变，进行停电检修试验，确认A相压变中间电磁单元存在绝缘问题，随即组织备品进行更换，成功避免了一起运行事故为了进一步了解压变中间压变异常的原因，公司组织专业人员对该相压变进行了解体检查，外观检查无异常，油箱油位正常，无渗漏油缺陷，法兰密封良好c．该220kV副母压变A相生产厂家,案例名称[3U0监测发现电容式电压互感器电磁单元异常]2013年3月6日16时10分，绍兴供电公司二次电压实时监控发现220kV沥汇变220kV副母压变A相二次保护、计量绕组电压均为0，3U0电压为100伏最后分别对A、B相中间变压器进行变比试验，通过试验变压器升压，在相同的一次电压下，A相二次保护和计量绕组侧得电压均为1.5V，而B相二次保护和计量绕组侧得电压均为5.5V，说明A相中间变压器的变比已出现严重偏差,,油箱,声响异常,"['开口三角电压监测发现电容式电压互感器电磁单元异常首先对A相压变中间变压器进行绝缘电阻测量', '但电磁单元油箱内螺丝锈蚀严重', '说明油箱内含有较多的水分', '油箱法兰、油位观察窗密封良好', '积水进入油箱的可能性似乎很小']","('需停电处理', 'B类修检', ['电容式电压互感器二次电压采用调度监控和运行人员日常就地测量相结合的检测方法', '也能正确反映压变电容器和中间压变的状况a.电容式电压互感器二次电压的检测对反映压变电容器单元电容量变化和中间压变状况比较有效', '今后将需加强对二次电压的检测', '实时掌握二次电压数据。b.要加强异常设备的事后原因分析'])"
30-浙江-开口三角电压监测发现东梅变220kV正母压变B相故障,互感器,,,"(避雷器,5.6kV)、",,,,东梅变220kV正母压变B相故障,,,65%,,220kV,,CVT,分析由于中间压变一次绕组漆包线质量问题，导致匝间绝缘损坏，进而引起层间绝缘损坏，最终导致高压绕组首尾贯穿性短路由于避雷器的耐受电压仅为5.6kV，高压绕组短路后20kV的电压全部加在了避雷器两端，导致避雷器炸开跌落最后由于高温导致绕组层间绝缘层溶解碳化后与外壳接触，并使得一次绕组断线接地从此次解体情况来看，此台CVT故障系中间压变一次绕组漆包线质量问题导致，在系统中曾多次出现该问题,解体过程中发现的其它质量问题1、元器件的连接导线和避雷器外壳均不是耐油材料，使用一段时间后会引起开裂要求运行部门重视运行中CVT二次电压的监视,从外观上看，除局部锈蚀外互感器并无其它异常各部件间连接导线情况良好，其他主要部件外观良好将铁芯吊出后发现有绝缘层经放电碳化后的黑色胶状物附着在中间压变一次绕组表面继续对中间压变进行解体后发现一次绕组层间已经严重烧穿，绕组底部凝结大量绝缘层经放电后的碳化物这与解体前的判断基本一致经厂家确认，运行中压变均为未采用相同漆包线材料，无类似问题,2010/11/18检修人员将220kV正母压变进行更换,案例名称【东梅变220kV正母压变B相故障解体报告】2010/11/15172010/11/1517我局目前运行中仍有荷花变220kV母线和线路压变、横岭变220kV线路压变、义蓬变220kV线路压变、东梅变220kV线路压变为湖南湘能电容器有限公司产品,打开密封盖后发现避雷器外壳跌落、避雷器内部阀片破裂并散落在铁芯上部碳化黑色胶状物附着在线圈表面在这个过程中，压变二次输出电压不断降低，直到最终为零,避雷器,避雷器故障,['打开密封盖后发现避雷器外壳跌落、避雷器内部阀片破裂并散落在铁芯上部碳化黑色胶状物附着在线圈表面'],"('需停电处理', 'A类修检', [])"
31-湖北-红外测温发现220kV电压互感器上下节温差过高缺陷+33,互感器,,宝塔变电站,,,9-Jul,2011/7/28,220kV电压互感器上下节温差过高缺陷+33,,30℃,58%,"(电压互感器,大连互感器厂)、",220kV,,电压互感器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
32-青海-红外成像测温发现35kV电容式电压互感器电磁单元过热（海东）,互感器,,,"(电压互感器,1-1C)、",,2009/3/25,2012/12/27,35kV电容式电压互感器电磁单元过热（海东）,,-15℃,,,35kV,严重缺陷,电压互感器,,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加夜间测温、重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量（1）在非直接接地系统采用电容式电压互感器时常发生消谐电容烧损问题，在选用电容式电压互感器时选用成熟工艺、知名度较高厂家的产品（2）测温工作中加强精确测温的频度，特别是对电压致热型的设备尤为重要（3）注意测温大气环境的影响，重点注重太阳光、风速等对测温的影响,超出电压致热性设备相间差1.2K的规定，用手触摸明显感到温度的差异110kV乐都变35kV乐银线电压互感器在进行红外热成像检测时，发现C相电压互感器底座温度异常对该电压互感器进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1-1所示对图谱的认真分析后发现C相电压互感器底座处温度异常，表面最高温度7.9℃，运行电压22.20kV正常相电压互感器底座温度为3℃，运行电压A相22.22kV、B相22.27kV，环境温度-15℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δ为27.22%，最高温升22.9K依据电压致热型设备缺陷诊断判据，判断热像特征是电容式电压互感器电磁单元表面最大温升不应超过5K，相间温差不应超过1.5K缺陷性质为严重缺陷综合考虑电压互感器电气试验数据，均未见异常，下一步进行电磁单元的吊芯检查（1）电压致热型设备的缺陷宜用允许温升或同类允许温差的判断依据确定当三相电压不对称时应考虑工作电压的影响（2）电压致热型设备发热分析中应加强相间的比对分析（3）当电容式电压互感器电磁单元与其它相比，发热异常时可采用用手触摸，可感知温度的差异,鉴于对相关问题的检查，检修人员对110kV乐都变35kV乐银线C相电压互感器进行了吊芯检查，检查发现电容式电压互感器内部消谐电容已烧损，随即联系厂家进行了更换处理,案例名称红外成像测温发现35kV电容式电压互感器电磁单元过热2012年12月27日在红外测温中发现试验数据异常，测温时环境温度-15℃，母线电压A相22.22kV、B相22.27kV、C相22.20kV，A相温度为3℃，B相温度为3℃，C相温度为7.9℃A、B相最高温升为18℃，C相最高温升为22.9℃，相对温差δ为27.22%,青海省电力公司海东供电公司110kV乐都变35kV乐银线C相电压互感器型号TYD35/-0.002FGH、编号0805206，2008年5月1日出厂，2009年3月25日投入运行,电压互感器,电压比不合格,"['超出电压致热性设备相间差1.2K的规定', '用手触摸明显感到温度的差异110kV乐都变35kV乐银线电压互感器在进行红外热成像检测时', '发现C相电压互感器底座温度异常对该电压互感器进行了精确测温', '所示对图谱的认真分析后发现C相电压互感器底座处温度异常', '运行电压22.20kV正常相电压互感器底座温度为3℃', '判断热像特征是电容式电压互感器电磁单元表面最大温升不应超过5K', '相间温差不应超过1.5K缺陷性质为严重缺陷综合考虑电压互感器电气试验数据', '下一步进行电磁单元的吊芯检查电压致热型设备的缺陷宜用允许温升或同类允许温差的判断依据确定当三相电压不对称时应考虑工作电压的影响电压致热型设备发热分析中应加强相间的比对分析当电容式电压互感器电磁单元与其它相比']","('需停电处理', 'A类修检', ['大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量在非直接接地系统采用电容式电压互感器时常发生消谐电容烧损问题', '在选用电容式电压互感器时选用成熟工艺、知名度较高厂家的产品测温工作中加强精确测温的频度'])"
33-山西-红外热像带电检测110kV鸣谦变电站2号主变102电流互感器B相内部发热,互感器,,鸣谦变电站,"(型号,额定电流（A）)、(电流互感器,LB6-110)、",,2008/7/26,2013/11/1,33山西红外热像带电检测110kV鸣谦变电站2号主变102电流互感器B相内部发热,,5℃,70%,,110kV,严重缺陷,电流互感器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
34-山西-红外热像检测发现500kV朔州变电站35kV电压互感器油箱内部发热,互感器,,朔州变电站,"(电压互感器,4.09uL/L)、",,2009/6/25,2013/11/14,500kV朔州变电站35kV电压互感器油箱内部发热,,-13℃,36%,,500kV,危急缺陷,电压互感器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
35-山西-红外热像检测发现110kV电流互感器串并联板发热,互感器,,,,,Oct-00,2013/10/12,110kV电流互感器串并联板发热,,8℃,30%,,110kV,严重缺陷,电流互感器,初步判断为螺丝压接不紧引起串并联板接触不良，从而引起回路电阻增大，造成发热氧化，不断恶性循环,大量事实说明红外诊断能够行之有效的发现设备过热缺陷，除了进行例行周期性红外诊断外，适当增加重要设备间隔的红外诊断工作，检修前的红外诊断，能够给予检修有效指导，提高检修质量和效率,经过停电试验诊断发现该C相串并联板接触电阻较大，经过分析为螺丝连接不紧所致，检修人员随即进行打磨处理对红外图谱进行认真分析发现图中热像以螺丝为发热中心，主要集中在四颗螺丝处，热点温度为99.6度依据DL/T664-2008标准表A.1电流致热型设备缺陷诊断判据，电流互感器串并联外连接板处热点温度大于90℃或相对温差大于80%，为严重缺陷在拆线中发现四颗螺丝均有不紧现象，从而验证分析结果,建议尽快停电处理，检查接触电阻及发热螺丝处对导电板进行清洗处理，涂抹导电膏，并对螺丝进行更换并紧固,案例名称【红外热像检测发现110kV阳柴线121CTC相串并联板发热】国网太原供电公司检修人员对某变电站进行日常巡视时，发现110kV阳柴线121电流互感器C相串并联板发热，该设备生产日期为2000年10月，投运日期为2001年9月，生产厂家为江苏精科有限公司，C相串并联板负荷电流为157A，热点温度为90.7℃，正常相温度为12.2度，正常相温度12.2度，环境参照体温度为7度，相对温差计算为93%2013年10月12日，检修人员进行日常巡视时，发现110kV阳柴线121电流互感器C相存在异常，热点温度为90.7℃，正常相温度12.2度，环境参照体温度为7度，相对温差计算为93%,,,故障,"['经过停电试验诊断发现该C相串并联板接触电阻较大', '经过分析为螺丝连接不紧所致', '检修人员随即进行打磨处理对红外图谱进行认真分析发现图中热像以螺丝为发热中心', '主要集中在四颗螺丝处', '热点温度为99.6度依据DL/T664-2008标准表A.1电流致热型设备缺陷诊断判据', '电流互感器串并联外连接板处热点温度大于90℃或相对温差大于80%', '在拆线中发现四颗螺丝均有不紧现象', '，']","('需停电处理', 'B类修检', ['检修前的红外诊断', '能够给予检修有效指导', '提高检修质量和效率'])"
36-山西-红外热像检测发现220kV电流互感器发热,互感器,,供电公司红卫变电站,"(电流互感器,1-5231A)、(电流互感器,1-3)、(电流互感器,1-1231A)、(电流互感器,1-2231A)、(螺栓,1-4)、",,2008,2011/1/14,220kV电流互感器发热,,3℃,56%,,220kV,严重缺陷,电流互感器,经过综合分析判断，因电流互感器瓷套温度无明显异常，可排除一次绕组存在缺陷，故初步认为是由于电流互感器接线座与一次绕组连接部位接触不良，接触电阻增大引起发热，致使CT外壳温度异常（1）设备线夹与引线接头接触不良，连接电阻增大，导致连接部位发热（2）隔离开关转头接触不良或断股，刀口弹簧压接不良造成隔离开关发热,利用红外热成像检测技术能够行之有效的发现电流致热型和电压致热型设备缺陷，除了日常红外诊断以外，适当增加重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高设备检修质量和针对性（1）加大设备的巡视力度，严格按计划性红外诊断、日常红外检测、重点红外诊断周期和具体要求开展红外诊断工作,随后对发热设备进行跟踪红外检测，1月15日异常部位温度上升至72℃，负荷为725A初步分析为电流互感器内部发热故障，造成接线板部位外壳温度分布异常运行人员对红卫站231电流互感器进行红外热成像检测时，发现A相电流互感器接线座部位外壳温度分布异常，并对该电流互感器进行了红外诊断，选择成像的角度、色度，拍下了清晰的图谱及可见光照片，如图1-1、1-2所示对图谱认真分析发现，电流互感器最高点温度在一次进线与其内部绕组连接处，温度达到65.93℃，正常相18.8℃，负荷电流705A，环境温度3℃根据《DL/T664-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δT为74.9%，温升47K依据电流致热型设备缺陷诊断判据，判断热像特征是以互感器内部靠近接线板为中心的热像，热点明显；缺陷性质为严重缺陷且同2008年的试验数据比较，有明显增长，故判断该设备为典型的设备过热故障，建议立即停运检查（3）断路器动静触头压指压接不良形成以顶帽和下法兰为中心的热像（4）电流互感器因螺杆接触不良，造成以串并联出线头或大螺杆出线夹为最高温度的热像或以顶部防雨帽发热的热像（3）熟悉设备运行状况，恶劣气候和特殊运行方式下有针对性开展红外诊断,经停电解体检查，发现接线板内部螺栓松动、接触电阻增大导致发热，处理后缺陷消除随即制定消缺检查方案随后对接线螺栓进行打磨、清洗、紧固，重新更换合格的绝缘油，缺陷处理后恢复送电,案例名称【红外热像检测发现220kV阳红Ⅰ回231电流互感器接线板内部螺栓松动】2011年1月14日运行人员在红外检测过程中发现231A相电流互感器接线座内部温度异常，表面最高温度65.93℃，负荷电流705A，正常B、C相温度18.8℃，环境温度3℃,国网阳泉供电公司红卫变电站220kV阳红Ⅰ回231电流互感器于2008年投入运行检修人员将互感器上部油箱解体检查，发现一次绕组与接线板连接处螺栓松动，螺杆表面有过热碳化痕迹，如图1-3、1-4所示,电流互感器,电流互感器故障,"['负荷为725A初步分析为电流互感器内部发热故障', '造成接线板部位外壳温度分布异常运行人员对红卫站231电流互感器进行红外热成像检测时', '发现A相电流互感器接线座部位外壳温度分布异常', '并对该电流互感器进行了红外诊断', '电流互感器最高点温度在一次进线与其内部绕组连接处', '建议立即停运检查断路器动静触头压指压接不良形成以顶帽和下法兰为中心的热像电流互感器因螺杆接触不良', '国网阳泉供电公司红卫变电站220kV阳红Ⅰ回231电流互感器于2008年投入运行检修人员将互感器上部油箱解体检查']","('需停电处理', 'A类修检', ['可排除一次绕组存在缺陷', '利用红外热成像检测技术能够行之有效的发现电流致热型和电压致热型设备缺陷', '能够有效指导设备检修', '提高设备检修质量和针对性。加大设备的巡视力度', '严格按计划性红外诊断、日常红外检测、重点红外诊断周期和具体要求开展红外诊断工作'])"
37-山西-红外热像检测发现35kV电压互感器内部发热,互感器,,泊里变电站,,,2003/6/26,2011/6/16,35kV电压互感器内部发热,,30℃,,,35kV,,电压互感器,"初步分析为电磁线圈过热故障，为查找故障原因，及时将其退出运行确认其内部存在严重过热故障，为进一步查明高温原因对问题CVT进行了解体检查，解体后可看到CVT内部辅助二次侧阻尼器中阻尼电阻烧损、阻尼电阻外漆包线已严重烧坏、铜线已暴露，缠绕电阻的绝缘板已发生过热.另外能闻到明显的油烧糊味道流经电阻的电流为几毫安，发热功率很低，当阻尼器中的谐振电容C0击穿短路时，辅助绕组上的33V电压全部加其电阻元件上（其电阻为9?），流经该电阻的电流为3.666A，发热功率为120.8W（长期工作相当于一只电炉丝），从而使底部油箱中的油温上升，绝缘油在高温下裂解，产生的大量气体、造成过热过热产生的大量气体有可能引起油箱爆炸，另外，高温可引起主绝缘破坏，造成内部高压击穿放电，引起保护失压发生误判断造成系统解列故障CVT中间电压电磁单元辅助二次侧阻尼器中的谐振电容C0击穿短路、压敏电阻（保护阀片）烧损等内部故障,致使油裂化产生高温是造成此类型故障的原因",常规的高压试验，难以有效发现此类故障,红外热像检测发现35kV电容式电压互感器电磁单元故障从表1中数据可知，该CVT在历次试验中介质损耗因数tgδ和电容量C的测试结果均正常，符合《输变电设备状态检修试验规程》，不存在异常压敏电阻交流耐压和绝缘电阻试验合格在辅助二次侧dadn的线圈上加交流电压对LCR谐振回路进行伏安特性试验发现其内部有短路故障，拆除部分引线后测试，谐振电容C0内部发生短路，此谐振电容C0应该为150цf（厂家提供数据，耐压值未提供）,"次日对35kVI段CVTC相进行更换，运行正常谐振电容C0与电抗线圈L0并联然后和阻尼电阻进行串联的.在现场运行中辅助二次的电压回路要接成开口三角形,电压是不好测量的","案例名称【红外热像检测发现35kVI段电压互感器电磁单元故障】2011年6月16日运行人员在对泊里站35kVI段母线电容式电压互感器进行红外检测时，发现C相CVT电磁单元严重过热已达90℃，正常A、B相为32℃,当时环境温度为30℃",国网阳泉供电公司泊里变电站35kVI段母线电容式电压互感器（简称CVT），2003年6月26日投入运行桂林电力电容器总厂制造、型号TYD110/√3-0.02H、额定电压,电压互感器,电压互感器故障,"['红外热像检测发现35kV电容式电压互感器电磁单元故障', '国网阳泉供电公司泊里变电站35kVI段母线电容式电压互感器']","('需停电处理', 'A类修检', ['为查找故障原因', '为进一步查明高温原因对问题CVT进行了解体检查'])"
38-山西-红外热像检测发现PT内阻尼器故障,互感器,,,,,2011/10/23,2011/10/23,PT内阻尼器故障,,,42%,,220kV,,,在正常运行情况下由于，电容C和电感L在工频下并联谐振，回路阻抗很高，只有很小的电流（毫安级）流过阻尼电阻R，对正常运行的影响可以忽略同时由于二次负载加重、阻抗降低，中间电压端子A\'处分压降低，导致其他两个绕组二次电压降低（实测53V）本案例主要是由于低压电容被击穿、造成短路而引起的事实上任何绝缘击穿性事故的前期都伴随着热的产生和发展过程，因此采用红外成像仪能及时有效地发现这一类潜伏性故障，有助于早期发现异常、避免事故的发生,当出现分频谐振时，C和L并联谐振的条件被破坏，阻抗下降、电流剧增，瞬时在阻尼电阻R上消耗很大功率，从而有效地阻尼分频谐振但是依靠常规试验和传统巡视都难以有效地发现此类故障，必须依靠缩短红外测温周期、加强状态检测,随后，运行人员查看后台，显示电压偏低，为118千伏（正常应为131千伏左右）现场测量271线路PT二次剩余电压绕组为90V，较正常时的100V低大约10%，这同后台显示情况吻合，其他两个绕组（100/√3）电压为53V停电后试验人员采用自激法测试电容量已无法升压，色谱分析乙炔及总烃严重超标，最后对该设备进行了更换图1271线路PT红外检测图像图2271线路PT可见光图像由于该设备无法加压，试验人员测试了其中间变压器绕组绝缘电阻没有发现短路接地现象，10月29日对更换下PT进行了解体，解体后发现其阻尼电阻发热，电胶木已经烤黄、炭化，此外阻尼器并联电容击穿短路，如图3同时对其油进行了色谱分析，发现其乙炔及总烃超标，如表1该PT阻尼装置D采用谐振型阻尼器（如图4），由电容C和电感L并联后加阻尼电阻R组成，整个阻尼装置并接在剩余电压绕组电压直接加在阻尼电阻（9.0Ω）上，按照现场测量90V计算则电流剧增到10A、发热功率达到900瓦！相当于一个小电炉持续运行！图片可见阻尼电阻R安装在油箱上部，这与红外图谱指示的热源位置是相符的,,案例名称【红外热像检测发现某220kV变电站互感器阻尼器故障发热】本案例中，因电容C击穿短路，阻尼电阻R直接并接在剩余电压绕组两端,"2011年10月23日，试验人员在进行红外热像检测时，发现某220kV变电站271线路PT（型号为TYD220/√3-0075H，2001年12月投运）邮箱上盖部位发热，温度达109度，热像图和设备如图1、图2所示，为危及缺陷三比值对应编码为""002""对应故障类型为""高温过热（高于700℃）""其电容C为150uF，电感为67.5mL，阻尼电阻R为9.0Ω",,故障,"['，运行人员查看后台', '，显示电压偏低', '，为118千伏（正常应为131千伏左右）。现场测量271线路PT二次剩余电压绕组为90V', '现场测量271线路PT二次剩余电压绕组为90V', '较正常时的100V低大约10%', '这同后台显示情况吻合', '其他两个绕组电压为53V停电后试验人员采用自激法测试电容量已无法升压', '色谱分析乙炔及总烃严重超标', '最后对该设备进行了更换图1271线路PT红外检测图像图2271线路PT可见光图像由于该设备无法加压', '试验人员测试了其中间变压器绕组绝缘电阻没有发现短路接地现象', '10月29日对更换下PT进行了解体', '解体后发现其阻尼电阻发热', '电胶木已经烤黄、炭化', '此外阻尼器并联电容击穿短路', '同时对其油进行了色谱分析', '发现其乙炔及总烃超标', '如表1该PT阻尼装置D采用谐振型阻尼器', '由电容C和电感L并联后加阻尼电阻R组成', '整个阻尼装置并接在剩余电压绕组电压直接加在阻尼电阻上', '按照现场测量90V计算则电流剧增到10A、发热功率达到900瓦！相当于一个小电炉持续运行！图片可见阻尼电阻R安装在油箱上部', '这与红外图谱指示的热源位置是相符的', '2011年10月23日', '试验人员在进行红外热像检测时', '2001年12月投运）邮箱上盖部位发热', '，热像图和设备如图1、所示', '热像图和设备如图1、所示', '为危及缺陷三比值对应编码为""002""对应故障类型为""高温过热""其电容C为150uF', '，阻尼电阻R为9.0Ω', '阻尼电阻R为9.0Ω']","('需停电处理', 'B类修检', ['必须依靠缩短红外测温周期、加强状态检测'])"
39-江苏-油中溶解气体分析发现110kV电流互感器局部放电缺陷,互感器,"(分析时间,分析时间)、",,"(型号,标准)、",,,13-Jun,110kV电流互感器局部放电缺陷,,28℃,60%,,110kV,,电流互感器,根据色谱分析，主要特征气体为H2、CH4，次要成分为C2H2、CO2、C2H6，C2H2数据为0，再查看前几年的数据并没有什么异常，此次色谱分析数据超标属于骤然上升，之前并没有上升的趋势，对此次色谱数据运用三比值法结论为低能放电，初步分析故障原因有两种可能，第一种是油、纸绝缘中存在局部放电，第二种是电流互感器一次对末屏主绝缘电容芯子由于真空干燥不彻底含有水分形成热老化此次故障虽没有引起重大的后果，但若不及时发现并采取措施任由其发展后果不堪设想很多互感器故障都是由于局部放电引发，究其原因主要是因设备内部缺陷或故障引起的局部放电，绝缘材料选择、绝缘处理工艺(包括绝缘干燥、真空注油等)不到位而导致的局部放电，还有因生产以及装配质量控制差异而造成的互感器内部先天缺陷而引发的局部电场分布不均,由此对设备制造工艺和出厂检测提出以下建议，以提高设备质量，避免设备安全隐患a．建议生产厂家优化设计方案，严格制造工艺的控制和中间环节的检查，规范装配工艺，加强设备制造的全过程质量管控，以确保工艺缺陷在出厂前能及时发现并控制，以降低设备故障率b．设备运行和维护单位应加强对新投运设备的运行巡检和例行试验，建议新投运设备在投运半年或一年内进行一次绝缘油气相色谱分析，以了解掌握设备运行状况，防止事故发生,停电以后该组CT又进行了10kV介损试验，C相主屏介损为0.26，已严重超标（《规程》规定应≤0.008），而末屏介损为0.48，也超过注意值（《规程》规定应≤0.02），经分析后认为，是内部局部放电所致对此电流互感器吊罩处理后，发现了黑色的放电痕迹，验证了试验的推断总烃严重超标，712开关电流互感器C相铭牌数据如表1，色谱数据如表2综合以上数据基本上确定故障类型为局部放电，决定做高电压介损试验做进一步分析与验证根据高电压介损数据图表3分析，此电流互感器电容屏内存在局部放电，为了确定故障的具体位置以及验证试验结果，接下来就对此电流互感器吊罩处理瓷瓶吊出后，底座腔内散发出浓烈的酸臭味最终在靠近一次绕组的最后几屏中发现油纸绝缘处有很厚的粘状物，并且气味刺鼻，在部分绝缘纸上有黑色的放电痕迹，验证了以上试验的推断,随即对712开关CT停电，做进一步分析,2013年6月，常州供电公司某变电站110kV电流互感器C相在进行年度的绝缘油色谱分析时发现总烃为1699.77μL/L，严重超标（注意值为100μL/L）,,电流互感器,绕组绝缘介损不合格,"['停电以后该组CT又进行了10kV介损试验', '是内部局部放电所致对此电流互感器吊罩处理后', '712开关电流互感器C相铭牌数据如表1', '此电流互感器电容屏内存在局部放电', '接下来就对此电流互感器吊罩处理瓷瓶吊出后']","('需停电处理', 'A类修检', ['绝缘材料选择、绝缘处理工艺(包括绝缘干燥、真空注油等)不到位而导致的局部放电', '由此对设备制造工艺和出厂检测提出以下建议', '严格制造工艺的控制和中间环节的检查', '加强设备制造的全过程质量管控', '以降低设备故障率b．设备运行和维护单位应加强对新投运设备的运行巡检和例行试验'])"
40-福建-CVT 检测电容量异常,互感器,,,"(母线,132.98kV)、(母线,2(b)220kV)、",,,2011/1/23,40福建CVT 检测电容量异常,,,,,220kV,,CVT,由于CVT中电容分压器的介质材料采用聚丙稀膜和电容器纸的复合介质[6]，复合介质可能存在个别薄弱点，经过出厂耐压和多年运行中操作过电压、雷电过电压、工频电压的影响，以及长期运行使电容器发热，加速介质的薄弱点老化，最终造成击穿根据事件过程，分析有可能为母线由检修转运行时，过电压对CVT的绝缘水平造成了影响,而在线监测的数据不仅可从电容量的变化，也能通过介损的变化趋势判断设备的绝缘状况，且在线监测数据分析的结果与设备解体检查的情况相一致，验证了在线监测结果的可靠性，结合电压情况，还可以初步断定故障原因，实现了在线监测数据的对设备的故障诊断案例分析的结果验证了在线监测数据的可行性，以及离线测量和带电测量存在的问题，并提出了测量较灵敏地判定绝缘缺陷的新方法,"此时，在线监测系统监测220kVⅠ母线三相电压分别为132.98kV、132.91kV、129.54kV，C相电容量显著增大，C相介损略微增大，而在停电检修之前220kVⅠ母线电压与220kVⅠ母线CVT的电容量均正常，三相电压分别为135.22kV、134.27kV、134.98kV，在线监测系统显示C相CVT二次电压下降了约3.1％，整台CVT的电容量增加约3.5％,C相介质损耗因素增大了约1.93%图2为10月1日至1月30日母线电压和CVT电容量的趋势图（中间较长一段时间无数据为停电检修时间）从图2（b）母线CVT电容量的趋势图可以看出，C相电容量在转为运行后突然增大，图2(a)中的二次电压突然下降，说明C相CVT的绝缘出现了问题而且该段母线的母综自后台电压显示初步检查220kVⅠ母线CVT外观正常，进行试验、解体，通过电容量及介损试验试验，发现电容量变大4.77%，介质损耗因素数据正常，变化率小于0.2%，如表2所示，分析可能存在部份电容元件击穿的故障,导致电容量增大，但介质损耗因素变化不大的现象发生解体检查电磁单元正常，电容元件外观正常，但对单元的23个元件逐个进行电容量测量，发现第11个元件电容量无法测出，其他元件电容量正常由于在母线检修时，该设备已于两年前进行了预试（预试的周期为4-5年），且该设备在线监测显示各项数据正常，因此在检修该段母线期间，未对该设备做预试通过在线监测数据发现问题后，对CVT进行了预试，该预试数据反映了电容量的变化，但却不能觉察出介损的变化当CVT的电容分压器存在短路故障，在线监测电容量与介质损耗因数明显变化的时，可利用电容量的变化率结合CVT的二次电压曲线，结合三相变化综合判断，可分析出CVT的绝缘缺陷","经现场检测后发现、、三个绕组的现象相同，因此，根据在线监测的数据分析认为是一次分压单元故障，需更换整台CVT,申请将该台CVT紧急退出运行",,该台CVT型号为TYD220/√3-0.01H，1997年5月某互感器厂家生产，1998年3月份投入运行取出该元件，发现该元件已经部份击穿，见下图3,,故障,"['，在线监测系统监测220kVⅠ母线三相电压分别为132.98kV、132.91kV、129.54kV', '在线监测系统监测220kVⅠ母线三相电压分别为132.98kV、132.91kV、129.54kV', '，C相介损略微增大', '，而在停电检修之前220kVⅠ母线电压与220kVⅠ母线CVT的电容量均正常', '而在停电检修之前220kVⅠ母线电压与220kVⅠ母线CVT的电容量均正常', '三相电压分别为135.22kV、134.27kV、134.98kV', '在线监测系统显示C相CVT二次电压下降了约3.1％', '整台CVT的电容量增加约3.5％,C相介质损耗因素增大了约1.93%图2为10月1日至1月30日母线电压和CVT电容量的趋势图从图2母线CVT电容量的趋势图可以看出', 'C相电容量在转为运行后突然增大', '中的二次电压突然下降', '说明C相CVT的绝缘出现了问题而且该段母线的母综自后台电压显示初步检查220kVⅠ母线CVT外观正常', '，通过电容量及介损试验试验', '通过电容量及介损试验试验', '发现电容量变大4.77%', '介质损耗因素数据正常', '，如表2所示', '，分析可能存在部份电容元件击穿的故障,导致电容量增大', '分析可能存在部份电容元件击穿的故障,导致电容量增大', '但介质损耗因素变化不大的现象发生解体检查电磁单元正常', '，但对单元的23个元件逐个进行电容量测量', '但对单元的23个元件逐个进行电容量测量', '发现第11个元件电容量无法测出', '其他元件电容量正常由于在母线检修时', '该设备已于两年前进行了预试', '且该设备在线监测显示各项数据正常', '因此在检修该段母线期间', '未对该设备做预试通过在线监测数据发现问题后', '，该预试数据反映了电容量的变化', '该预试数据反映了电容量的变化', '但却不能觉察出介损的变化当CVT的电容分压器存在短路故障', '在线监测电容量与介质损耗因数明显变化的时', '可利用电容量的变化率结合CVT的二次电压曲线', '结合三相变化综合判断', '可分析出CVT的绝缘缺陷', '1997年5月某互感器厂家生产', '1998年3月份投入运行', '发现该元件已经部份击穿', '']","('需停电处理', 'B类修检', ['分析有可能为母线由检修转运行时', '且在线监测数据分析的结果与设备解体检查的情况相一致'])"
41-上海-红外热像检测发现110kV干校站35kV流变发热,互感器,,,"(电流互感器,LZZBJ9-36/250W2G1)、(电流互感器,LCZ-35)、(仪器型号,仪器编号)、",,,2013/10/28,110kV干校站35kV流变发热,,16℃,70%,"(隔离开关,大连第一互感器有限责任公司)、",110kV,严重缺陷,电流互感器,因此判断流变绝缘材料绝缘强度降低导致流变本体放电、发热该流变运行年数长，为避免绝缘材料的绝缘强度破坏而影响电网运行，公司决定将三相流变全部进行更换发生缺陷的流变运行年数长，绝缘材料存在老化现象,在消缺工作结束的后续红外跟踪测温过程中，三相流变温度基本相同，发热缺陷得到解决（1）该起缺陷是由于设备绝缘材料的绝缘强度降低而引起的在今后工作中，应该加强对投运年数长的设备进行红外测温等状态检测工作通过增加巡检频率，加大检测力度，建立科学的跟踪检测机制，确保每个设备能安全可靠运行（2）各类带电检测作业应结合先进、可靠的测试仪器与《带电设备红外诊断应用规范》等科学的技术规范，才能准确地评价设备运行状态以及缺陷性质红外成像技术是发现电网设备发热缺陷的有效手段，通过设备的纵向比较以及设备之间的横向比较，能准确发现设备早期缺陷、定位缺陷位置以及反映缺陷程度等随着状态检测工作的深入开展，红外测温在公司日常巡视、专业巡检工作中得到了很大推广及应用，成功发现了数起典型设备缺陷，提高了检修工作的效率和针对性，有效避免缺陷向中后期发展而导致设备的损坏今后状态检修工作将以红外测温、地点波局放等为主，争取引入更加先进、丰富、高效的带电检测手段，将公司输变电状态检修工作逐步完善,由于设备A相红外图像中温差较大，且存在明显放电声及肉眼可见的表面绝缘老化现象，参照《带电设备红外诊断应用规范》DL/T664-2008的相关内容，状态检测小组评价该缺陷为严重缺陷，将其记录在案状态检测人员对干城693流变进行红外热像检测时，发现该设备红外图像温度场分布梯度较大，A相流变本体为37.9℃，且有明显放电声音，B、C两相都在23℃左右，三相发热有明显差异红外热图和可见光图分别如图1和图2所示红外热像检测的相关参数、分析结果如表1、表2所示利用红外成像技术，可以清楚看到A相流变本体发热与其他两相有明显差异发生缺陷的流变表面情况如图3所示该流变在2010年的电气试验报告相关内容如表3所示外观检查发现，该流变表面有不同程度的褪色、绝缘老化痕迹这种便携式的红外热像仪器性能指标较高，操作简便，图像稳定，具有较高的温度分辨率及空间分辨率，分析软件丰富，适合对设备的准确检测,检测人员加强对该隔离开关进行红外测温，跟踪其缺陷发展情况变电检修人员于11月1日将三相流变全部进行了更换，更换为大连第一互感器有限责任公司生产的LZZBJ9-36/250W2G1型电流互感器进行绝缘电阻测试时，其绝缘电阻在300MΩ左右，且耐压试验不合格，其绝缘性能无法满足运行要求,2013年10月28日，奉贤供电公司状态检测人员在对110kV干校站进行专业巡检工作中，利用红外成像测温，发现干城693流变A相本体存在发热现象，且有明显放电声音从红外图像中发现A相流变本体为37.9℃，B、C两相流变的温度都在23℃左右，三相发热有明显的差异,测温时，环境温度为16℃，相对湿度70%该流变为福州天宇电气有限公司于1988年6月1日生产的LCZ-35型电流互感器,本体,本体故障,"['A相流变本体为37.9℃', '可以清楚看到A相流变本体发热与其他两相有明显差异发生缺陷的流变表面情况如图3所示该流变在2010年的电气试验报告相关内容如表3所示外观检查发现']","('需停电处理', 'B类修检', ['公司决定将三相流变全部进行更换。发生缺陷的流变运行年数长', '应该加强对投运年数长的设备进行红外测温等状态检测工作通过增加巡检频率', '加大检测力度', '建立科学的跟踪检测机制', '确保每个设备能安全可靠运行各类带电检测作业应结合先进、可靠的测试仪器与《带电设备红外诊断应用规范》等科学的技术规范', '能准确发现设备早期缺陷、定位缺陷位置以及反映缺陷程度等随着状态检测工作的深入开展', '提高了检修工作的效率和针对性', '有效避免缺陷向中后期发展而导致设备的损坏。今后状态检修工作将以红外测温、地点波局放等为主', '争取引入更加先进、丰富、高效的带电检测手段', '将公司输变电状态检修工作逐步完善'])"
42-上海-地电波局放检测发现35kV先进站35kV压变外绝缘放电,互感器,,,,,2013/7/1,2013/7/1,35kV先进站35kV压变外绝缘放电,,,82%,,35kV,,电缆,停电后，按试验方案对长先331开关柜进行全面排查，最终在压变外绝缘表面发现放电痕迹，初步分析原因是现场空气湿度大，导致空气的击穿场强变低，压变外绝缘薄弱点与电缆小线网状护套距离过近产生放电,暂态地电压检测可发现开关柜内的局部放电现象，结合超声波探测，具有一定的定位能力，是一种较好的带电巡检手段，可发现设备的早期缺陷，及时安排处理，可避免缺陷扩大在夏季闷热潮湿的气候时，应加强对站内设备的巡视，并若开关柜内的电缆孔封堵有破损应及时修复，避免地下电缆层的潮气渗入开关柜内，同时建议在开关室内安装大型除湿机，改善设备运行环境,后用暂态地电压检测仪测得长先331开关柜各检测点的数据在9～23dB之间，而先进站的背景值为2dB，其相对值已超过了20dB，达到了异常情况的判定标准，初步判断该开关柜内可能存在放电现象，立即申请安排停电处理为进一步确认压变的情况，检修人员使用日本共立3125型2500V兆欧表和湖州兴迪XD-GTB试验变压器组，对压变进行了绝缘电阻和交流耐压试验，试验数据均在正常范围内，结合试验数据和外观观测，认为压变外绝缘为局部放电，绝缘并未完全击穿当时现场测得的空气相对湿度为82%，导致空气的击穿场强变低，压变外绝缘薄弱点与电缆小线网状护套距离过近产生放电送电后，对长先331后仓进行复测，暂态地电压测量数据稳定在14dB左右（见表3），在正常数值范围内，且放电声也消失,2013年7月1日，在对35千伏先进站进行巡检时，用UTP1手持式暂态地电压检测仪测得长先331的暂态地电压检测数据异常，人耳贴近开关柜可听到轻微的疑似放电声，开关柜各检测点的数据在9～23dB之间变化（见表1），其中后柜下仓数值在23dB左右浮动，而先进站的背景值为2dB，其相对值已超过了20dB，达到了异常情况的判定标准，用超声波对长先331和其邻柜探测后，最大数值同样也出现在后柜下仓（见表2），初步判断该开关柜内可能存在放电现象，且故障点在后柜下仓，立即申请安排停电处理随后检修人员对压变外绝缘放电处进行了清揩处理，将网状护套拆除，并将电缆小线固定绑扎在仓壁上，扩大其与压变之间的间距，暂不对压变进行调换，加强之后的运行监测，若绝缘进一步恶化再行安排调换,案例19【地电波局放检测35kV先进站35kV压变外绝缘放电】,2013年7月1日，长兴供电公司运维检修部长兴中心站在对35千伏先进站进行巡检时，发现35千伏开关室长先331的暂态地电压检测数据异常，并伴有轻微的疑似放电声，长先331开关柜型号为DNF7，出厂日期为2001年7月，投运日期为2004年10月，长先331当时作为联络线在运行中7月4日，在将长先331停役并做好妥善的安全措施后，检修人员打开长先331后仓，发现在长先331线路压变C相外绝缘表层靠近仓壁一侧存在放电痕迹（见图1），沿着仓壁的电缆小线网状护套有一处断裂，且断口处线头呈圆头状（见图2），可判断是放电后高温熔化所致先进站内部分35千伏出线柜装有线路压变，并带有消谐器，后仓还有二次电缆小线，当站内空气湿度较高时，电缆小线外的护套与线路压变的间距小，容易产生放电,外绝缘,外绝缘故障,"['认为压变外绝缘为局部放电', '压变外绝缘薄弱点与电缆小线网状护套距离过近产生放电', '发现在长先331线路压变C相外绝缘表层靠近仓壁一侧存在放电痕迹']","('需停电处理', 'C类修检', ['按试验方案对长先331开关柜进行全面排查', '暂态地电压检测可发现开关柜内的局部放电现象', '及时安排处理', '应加强对站内设备的巡视', '并若开关柜内的电缆孔封堵有破损应及时修复', '同时建议在开关室内安装大型除湿机'])"
43-湖南-油中溶解气体检测发现220kV电流互感器内部故障,互感器,,,"(抱箍,5-3)、(电流互感器,13.3uL/L)、(抱箍,5-1)、(电流互感器,1uL/L)、",,,2013/2/28,220kV电流互感器内部故障,,13℃,64%,,220kV,,电流互感器,对更换下的互感器进行解体发现，一次绕组向内侧变形弯曲，抱箍下滑造成接地不良，悬浮放电导致油色谱乙炔含量超标；此外器身密封圈存在密封不良，局部进水受潮，器身内部锈蚀，导致油色谱检测氢气含量超过注意值（2）对于出现乙炔含量超标或增长较快的互感器，应及时停电进行相应的检查处理，及早消除设备隐患，保障电网的安全稳定运行,（1）油浸正立式电流互感器应按照状态检修试验规程周期要求开展油中溶解气体分析检测工作，对检测结果出现异常的设备，要及时进行跟踪与分析，紧密关注特征气体含量发展趋势,2013年2月28日，湘西供电公司市检修公司高压试验班按照春检工作要求对220kV某变电站油浸式电流互感器进行油色谱取样分析，发现604某线路C相电流互感器乙炔含量达到13.3uL/L，严重超过注意值1uL/L；而在2010年11月、2006年3月的油样色谱试验均未发现乙炔，油样乙炔含量有明显的增长3月2日上午将该油样送至省电科院进行确诊，试验数据与湘西供电公司分析的结果一致3月2日下午再次取样跟踪分析，乙炔含量已增加至15.07uL/L通过对表中历年数据的三比值分析，220kV某变电站604C相电流互感器油中溶解气体的乙炔含量已严重超过注意值（1uL/L），其异常原因可能是内部存在不同电位之间的油中火花放电或悬浮电位之间的火花放电故障同时，氢气含量超过注意值（150uL/L），该电流互感器可能存在进水受潮该互感器内部除一次绕组铁质紧固抱箍松动外，其他均未发现异常此外，该互感器由于底座器身密封圈存在密封不良，出现局部进水受潮，造成器身内部锈蚀，油色谱检测氢气含量超过注意值,3月4日，湘西供电公司采取应急措施，将该互感器进行了停电更换为进一步查找原因，湘西电业局高试人员分别于3月1日、2日对该电流互感器进行了外观检查、红外测温和末屏接地检查，均未发现异常（2）现场解体检查,,3月6日下午，对该互感器进行了解体吊罩检查，发现一次绕组发生向内侧弯曲变形，其紧固抱箍（铁质）松动下滑，造成与底座支架接地连接螺栓松动，抱箍接地不良互感器底座器身内发现有进水受潮生锈现象图5-1一次绕组弯曲变形图5-2铁质抱箍与底座接地螺栓松动图5-3一次绕组抱箍紧固螺栓松动图5-4底座器身进水受潮生锈,底座,底座故障,"['该互感器由于底座器身密封圈存在密封不良', '造成与底座支架接地连接螺栓松动', '互感器底座器身内发现有进水受潮生锈现象图5-1一次绕组弯曲变形图5-2铁质抱箍与底座接地螺栓松动图5-3一次绕组抱箍紧固螺栓松动图5-4底座器身进水受潮生锈']","('需停电处理', 'C类修检', ['对更换下的互感器进行解体发现', '导致油色谱检测氢气含量超过注意值。对于出现乙炔含量超标或增长较快的互感器', '应及时停电进行相应的检查处理', '油浸正立式电流互感器应按照状态检修试验规程周期要求开展油中溶解气体分析检测工作', '对检测结果出现异常的设备'])"
