报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,状态量,状态描述,诊断分析,检修决策
35-浙江-红外测温-110kV-避雷器-绝缘缺陷,避雷器,,,,,,11-Sep,110kV避雷器绝缘缺陷,,26℃,65%,"(避雷器,北京电力设备总厂)、",110kV,,避雷器,1）复合套氧化锌避雷器的环氧筒吸潮能力极强，若与硅橡胶合成套粘合不良，极有可能使潮气从硅橡胶和环氧筒边缘处渗透，引起环氧筒受潮通过上述解体试验和分析认为，本案例避雷器绝缘性能下降的主要原因为环氧树脂绝缘筒受潮，而环氧筒受潮的原因主要是生产工艺不良引起,红外测温发现避雷器绝缘缺陷技术人员对该变电站全站110kV避雷器进行交接更换后，将换下异常的避雷器进行解体检查分析，发现其绝缘性能的大幅度下降与其内部构件受潮有关，属于疑似家族性缺陷，对使用该厂家当年批次产品的各变电站避雷器设备加强了跟踪监测2）对同一厂家的此类产品，应采取红外测温和带电测试手段安排特巡，发现异常及时安排停电试验，避免因避雷器绝缘筒受潮而引发重大设备事故1）由于此变电站自投产以来一直承担着金华城区重要的生产生活用电，定期运用成熟的远红外测温技术手段对变电站一次设备进行红外测温能够及时有效发现缺陷隐患，有效避免了因缺陷扩大造成停电事故；,图1为鹿罗1317线路避雷器红外图谱及线温分析图正常运行中的氧化锌避雷器为整体轻微发热，相间温差不大于0.5K从表1数据和图1可以看出，鹿罗1317线路避雷器A、C两相避雷器整体温度明显高于B相（A相与B相相差2.66℃、C相与B相相差2.16℃）通过试验发现部分避雷器绝缘电阻异常偏低，其中仙北A、C相、鹿罗A、C相、1#主变中性点避雷器的75%直流1mA参考电压下的泄漏电流值有大幅增长，且超出了50uA的规程定值结合红外图谱和试验数据，初步分析其绝缘性能的大幅度下降与其内部构件受潮有关1）避雷器上电极边缘的浇铸工艺不到位，存在部分段的间隙（图2）2）外层硅橡胶可整体剥离，与内部环氧筒未可靠粘合（图2）之后技术人员用工具将避雷器的ZnO阀片与环氧树脂筒分离，对部分阀片依次进行参数测试，试验数据合格，试验数据如表3所示将仙北1544避雷器环氧筒分离后检查发现仙北1544C相环氧套筒的内表面与试验数据正常的仙北1544B相避雷器的环氧套筒有轻度的色差（图3），表面存在少许潮气技术人员将仙北1544B、C相环氧套筒（切割尺寸相同，长230mm）同时送至试验室，进行直流泄漏试验，试验数据如表4所示，电压未升到3kV，C相套筒的电流已经满偏（电流表量程50uA），说明C相套筒已经受潮经解体其它绝缘性能下降的避雷器，发现均存在相同问题2）从表3和表4的试验数据来看，避雷器本体阀片没有出现明显的绝缘受潮或者劣化现象，说明避雷器绝缘下降与阀片没有直接的关系，而环氧筒受潮使得泄漏电流明显增高由于避雷器阀片与环氧筒之间有填充胶密封，环氧筒受潮不一定影响阀片绝缘1）由于复合套氧化锌避雷器环氧树脂绝缘筒受潮，绝缘电阻大幅下降，泄漏电流明显增大，造成避雷器表面温升异常增高，可以通过红外测温有效检出此类绝缘故障2）鉴于2000年至2002年北京电力设备总厂生产的硅橡胶合成套无间隙避雷器产品存在设计结构性缺陷的问题，容易导致内部绝缘件受潮，存在严重安全隐患，对电网内使用同一厂家的此类产品，应采取红外测温和带电测试手段安排特巡，发现异常及时安排停电试验，避免因避雷器绝缘筒受潮而引发重大设备事故，必要时进行更换,经上报主管部门将该两条线路分别停电后技术人员对线路避雷器及主变的110kV中性点避雷器进行诊断性检查试验，试验结果见表2技术人员对避雷器进行了解体检查,案例名称【红外测温发现110kV罗店变避雷器绝缘缺陷】2011年9月在对110kV罗店变电站远红外测温过程中，发现仙北1544罗店支线避雷器、鹿罗1317线路避雷器存在明显过热现象，经上报主管部门后将该两条线路分别停电对线路避雷器及主变的110kV中性点避雷器进行诊断检查，发现部分避雷器绝缘电阻异常偏低，其中仙北A、C相、鹿罗A、C相、1#主变中性点避雷器的75%直流1mA参考电压下的泄漏电流值有大幅增长，且超出了50uA的规程定值仙北1544罗店支线避雷器（A相与B相相差0.78℃、C相与B相相差0.98℃）与鹿罗1317线路避雷器存在相似情况说明仙北1544罗店支线A、C两相避雷器、鹿罗1317线路A、C两相避雷器及1#主变中性点避雷器存在严重绝缘缺陷,110kV罗店变仙北1544罗店支线避雷器、鹿罗1317线路避雷器、1#、2#主变中性点避雷器均由北京电力设备总厂生产，型号是HY10W-100/260W及HY1.5W-72/186，出厂日期是2000年12月，已运行10年，上次检修时间为2006年2月27日此变电站自投产以来一直承担着金华城区重要的生产生活用电2011年9月在对110kV罗店变电站远红外测温过程中，发现仙北1544罗店支线避雷器、鹿罗1317线路避雷器存在明显过热现象，测试数据见表1该变电站所有110kV避雷器均为北京电力设备总厂生产，出厂年月是2000年12月（已运行10年）,避雷器,绝缘电阻不合格,"['图1为鹿罗1317线路避雷器红外图谱及线温分析图正常运行中的氧化锌避雷器为整体轻微发热', '相间温差不大于0.5K从表1数据和图1可以看出', '鹿罗1317线路避雷器A、C两相避雷器整体温度明显高于B相通过试验发现部分避雷器绝缘电阻异常偏低', '其中仙北A、C相、鹿罗A、C相、1#主变中性点避雷器的75%直流1mA参考电压下的泄漏电流值有大幅增长', '初步分析其绝缘性能的大幅度下降与其内部构件受潮有关1）避雷器上电极边缘的浇铸工艺不到位', '与内部环氧筒未可靠粘合之后技术人员用工具将避雷器的ZnO阀片与环氧树脂筒分离', '试验数据如表3所示将仙北1544避雷器环氧筒分离后检查发现仙北1544C相环氧套筒的内表面与试验数据正常的仙北1544B相避雷器的环氧套筒有轻度的色差', '说明C相套筒已经受潮经解体其它绝缘性能下降的避雷器', '避雷器本体阀片没有出现明显的绝缘受潮或者劣化现象', '说明避雷器绝缘下降与阀片没有直接的关系', '而环氧筒受潮使得泄漏电流明显增高由于避雷器阀片与环氧筒之间有填充胶密封', '环氧筒受潮不一定影响阀片绝缘1）由于复合套氧化锌避雷器环氧树脂绝缘筒受潮', '造成避雷器表面温升异常增高', '可以通过红外测温有效检出此类绝缘故障鉴于2000年至2002年北京电力设备总厂生产的硅橡胶合成套无间隙避雷器产品存在设计结构性缺陷的问题', '避免因避雷器绝缘筒受潮而引发重大设备事故', '110kV罗店变仙北1544罗店支线避雷器、鹿罗1317线路避雷器、1#、2#主变中性点避雷器均由北京电力设备总厂生产', '发现仙北1544罗店支线避雷器、鹿罗1317线路避雷器存在明显过热现象', '该变电站所有110kV避雷器均为北京电力设备总厂生产']","('需停电处理', 'A类修检', ['红外测温发现避雷器绝缘缺陷。技术人员对该变电站全站110kV避雷器进行交接更换后', '将换下异常的避雷器进行解体检查分析', '对使用该厂家当年批次产品的各变电站避雷器设备加强了跟踪监测对同一厂家的此类产品'])"
36-甘肃-红外测温-330kV-避雷器-阀片老化缺陷,避雷器,,,,,,,330kV避雷器阀片老化缺陷,,0℃,,,330kV,严重缺陷,避雷器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
37-河南-红外热像-110kV-避雷器绝缘子-表面污秽故障,避雷器,,,"(避雷器,1-1)、(避雷器,1-4)、(避雷器,1-2)、(避雷器,Y10W1-100/260W)、(避雷器,1-8)、(避雷器,1-6)、",,1996,2012/5/9,110kV避雷器绝缘子表面污秽故障,,30℃,,"(避雷器,抚顺电瓷厂)、",110kV,严重缺陷,避雷器,经过七次红外监督，认真分析各类原因，最后认定是外部污秽受潮后放电温度存在避雷器内部所致运维检修部召开专题分析会，对避雷器局部发热建进行运行巡视与红外诊断精确监督雨后的阴天阳光干扰小，气温较低，红外热像清晰，能自然反映避雷器在不良环境下的运行状态发热原因会随着各次、各方面的信息汇总，而面目逐渐清晰,当时红外诊断人员提出的建议及措施为避雷器内部或外部受潮引起泄漏电流增大，加强实时监督，尽快进行高压试验，采取检修措施由于，避雷器内外部缺陷各种技术监督手段，较难判断性质，红外诊断发现问题后，通过晴天、阴天、雨中三种天气状态的红外数据采集，最终找到了发热原因做技术诊断工作要全面掌握数据，用事实说话；技术人员要坚持原则，追根刨底，找到问题根源大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，能够有效指导设备状态检修，提高检修工作质量和安全效率,"相邻避雷器设备温度30.5℃，（运行电压113kV）温差2K（见图1-1）判定为严重缺陷三相避雷器之间的红外热像有明显差异，110kV西母避雷器C、B相温度30.1℃，A相温度24.8℃根据《带电设备红外诊断应用规范》DL／T664-2008，表B．1(续)，避雷器温差超过0.5～1K，为严重缺陷但俢试工区给出的结论还是无异常，咨询省公司电力试验研究院，建议按照受潮设备加强红外监督分析，确保设备安全运行执行DL/T664-2008标准，电压致热型设备发热缺陷诊断判据,""温差""在0.5-1K,判定为严重缺陷第七次涂RTV涂料后红外复测，见图1-8，图1-9经外表喷涂PRTV防污闪涂料后，运行正常，经过几个月雨、雾天气的七次红外诊断，最终发现绝缘子表面污秽造成局部发热，解决了多年找不到症结的技术难题，防止避雷器污秽闪络事故图1-2阴天避雷器两相异常红外热像图1-3避雷器C相运行异常红外热像图1-6雨中运行的避雷器可见光照片图1-7雨中进行红外诊断可见光照片选取各站天气类型进行测温比对由于电压致热型设备是以泄漏电流与内部介质损耗增大的形式产生热量，发热能量小，红外热像较难发现设备内、外部缺陷电压致热型设备的红外诊断中，使用点、线、区域测温方法，从不同角度判断问题调整红外热像仪的""色温范围""，改变红外图像的明亮度与对比度，进行精确测温发现异常后，应进行区域温度跟踪，用横向与纵向比较相结合的手段对缺陷设备进行定位；然后，根据红外热像显示发热部位的""温差""数据，结合""同类比较判断法""对设备缺陷定性（3）针对避雷器异常，进行了七次紧密型精确红外测温，局部发热点，始终确定在相同部位，说明反映异常的真实存在虽说现场避雷器异常状态无声无息，但红外热像真实是表述了问题的存在",从2012年5月9日红外诊断发现异常，经过检修人员进行带电测试，到2012年7月25日，喷涂RTV涂料后运行正常随即采取喷涂RTV涂料的检修措施，消除缺陷后红外复测正常第二天，高压试验班对避雷器带电测试，未发现异常继续运行,"案例名称【红外热像检测110kV避雷器绝缘子表面污秽故障】2012年5月9日，多云，环境温度30℃，濮阳供电公司胡红光、赵阳对某变电站110kV西母避雷器在进行红外热成像检测，采取""图像特征判断法""发现发现三相相套管端部温度异常温度分布异常尧110KV东母避雷器设备温度29.2℃，（电压114kv）温差9.4K2012年7月25日，雨后，环境温度33℃，110kV西母避雷器涂RTV涂料后运行正常，红外复测无异常",胡红光濮阳供电公司变电运维专责电话13707676539中国电力红外诊断作家、专家；赵阳濮阳供电公司振兴站值班员；使用美国FLIR-E60、杭州大力DL-70C红外热像仪,避雷器,避雷器故障,"['相邻避雷器设备温度30.5℃', '温差2K判定为严重缺陷三相避雷器之间的红外热像有明显差异', '110kV西母避雷器C、B相温度30.1℃', '避雷器温差超过0.5～1K', '防止避雷器污秽闪络事故图1-2阴天避雷器两相异常红外热像图1-3避雷器C相运行异常红外热像图1-6雨中运行的避雷器可见光照片图1-7雨中进行红外诊断可见光照片选取各站天气类型进行测温比对由于电压致热型设备是以泄漏电流与内部介质损耗增大的形式产生热量', '结合""同类比较判断法""对设备缺陷定性针对避雷器异常', '说明反映异常的真实存在虽说现场避雷器异常状态无声无息']","('需停电处理', 'A类修检', ['最后认定是外部污秽受潮后放电温度存在避雷器内部所致运维检修部召开专题分析会', '加强实时监督', '采取检修措施由于', '找到问题根源。大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备状态检修', '提高检修工作质量和安全效率'])"
38-重庆-避雷器带电检测-500kV-避雷器-绝缘性能下降,避雷器,,板桥变电站,,,7-Jan,11-Apr,500kV避雷器绝缘性能下降,,,67%,"(避雷器,廊坊电科院东芝避雷器有限公司)、",500kV,,避雷器,原理金属氧化锌避雷器在运行状态下会产生泄漏电流，电流包括容性电流分量和阻性电流分量但是，当避雷器在长时间运行状态下导致的绝缘性能劣化，或者由于绝缘密封性能不良导致的内部受潮，进水等特殊情况时，虽然氧化锌避雷器泄漏电流总量变化不大，但是阻性泄漏电流分量却产生明显变化根据数据分析，可以判定如果A相氧化锌避雷器不及时更换检修，长时间的发展后，A相避雷器将逐步劣化，阻性泄漏电流继续增大，继续发展甚至将引起避雷器爆炸事故，严重危及电网安全随后组织对该避雷器进行检查，对本次故障的避雷器解剖分析，发现内部有放电痕迹，对其进行故障分析，由于其中某一节内部元件受潮，引起局部放电，使性能下降，阻抗变化，进而引起电压分布不均，另两节避雷器上电压分布较高，长期作用引起性能下降，导致整组避雷器非线性曲线偏移，阻性电流分量过大,经过近一周的跟踪检测，确认A相氧化锌避雷器可能存在内部缺陷检测分析后对该避雷器进行了内部检查，发现该氧化锌避雷器密封性能不良，内部存在因密封性能不良造成的受潮、进水，绝缘性能下降缺陷利用运行状态下金属氧化锌避雷器阻性泄漏电流分量测试技术，通过收集这些阻性泄漏电流多次检测数值，进行分析统计，可以判断金属氧化避雷器内部是否存在缺陷综合检测方法的检测结果进行判断，可以得出该氧化锌避雷器阻性泄漏电流A相已经产生严重偏移，并且数值正在逐步增长，因此建议立即停电检查、处理，避免发生事故的发生对于金属氧化锌避雷器内部缺陷，可以采用运行状况下阻性泄漏电流测试分析技术进行较为有效的检测综合运用此种方法就能对内部放电缺陷的性质、严重程度和部位进行初步的判断，为准确的设备状态评价提供了重要支持,2011年5月对500kV板桥站洪板一线A相氧化锌避雷器进行检查试验，发现A相上中下三节均存在1mA直流参考电压降低较多，分别比历史试验数值下降了24.4%、9.6%、23.4%上中下三节总的试验值为495.8kV，比历史试验值（612.8kV）下降了19％，比制造厂家要求（597kV）下降了17％经拆除引线后试验，试验结果相同，证实该相氧化锌避雷器性能严重下降，严重危及电网安全稳定运行，必须立即退出运行（1）氧化锌避雷器阻性泄漏电流带电检测技术和分析评价在设备状态良好状态下，阻性电流分量很小，通常可以忽略不计从多次跟踪监测的情况分析，A相测量结果在2010年与其它两相对比，虽然略微偏大，但是尚无明显差别在2011年A相阻性泄漏电流值出现明显变化，且有逐步增大趋势从测试数据分析，在检测时间内，A相阻性泄漏电流高于B、C两相，且逐步增大的不稳定倾向，经过长时间的受潮、劣化扩展，变大到B、C相的数倍，阻性泄漏电流值最大达接近1mA,,案例名称【阻性电流带电检测发现500kV线路氧化锌避雷器缺陷】检测中发现500kV板桥站洪板一线A相氧化锌避雷器运行状况下阻性泄漏电流偏大（超过B、C相检测值5倍）,该避雷器为廊坊电科院东芝避雷器有限公司生产，型号为Y20WI-444/1063AI，出厂日期为2007年1月，投运日期为2007年6月,避雷器,避雷器故障,"['2011年5月对500kV板桥站洪板一线A相氧化锌避雷器进行检查试验', '证实该相氧化锌避雷器性能严重下降', '必须立即退出运行氧化锌避雷器阻性泄漏电流带电检测技术和分析评价在设备状态良好状态下', '该避雷器为廊坊电科院东芝避雷器有限公司生产']","('需停电处理', 'A类修检', ['可以判定如果A相氧化锌避雷器不及时更换检修', '严重危及电网安全。随后组织对该避雷器进行检查', '经过近一周的跟踪检测', '确认A相氧化锌避雷器可能存在内部缺陷检测分析后对该避雷器进行了内部检查', '通过收集这些阻性泄漏电流多次检测数值', '可以判断金属氧化避雷器内部是否存在缺陷综合检测方法的检测结果进行判断', '因此建议立即停电检查、处理', '可以采用运行状况下阻性泄漏电流测试分析技术进行较为有效的检测。综合运用此种方法就能对内部放电缺陷的性质、严重程度和部位进行初步的判断'])"
39-山西-红外热像-35kV-避雷器-过热,避雷器,,丹河变电站,,,2012/9/24,2013/12/24,35kV避雷器过热,,8℃,35%,"(避雷器,西安安特高压电器有限公司)、",35kV,危急缺陷,避雷器,标准绝缘电阻不低于1000MΩ；75％U1mA下的泄漏电流不大于50μA受潮原因是顶部螺栓没有拧紧，潮气沿螺栓缝隙大量进入避雷器本体，造成内部阀片严重受潮，见图5,（2）对于温差较小的避雷器、互感器等电压致热型设备缺陷，在精确测温时，应对红外热像仪色标量程手动调节，使其具有清晰的温度层次（3）红外检测能够远距离、非接触、直观、实时、快速的获取设备的运行状态信息红外检测与其他试验手段相结合，可以发挥各自的优点，互相映证，为设备缺陷诊断分析提供大量参考信息，使检修策略更有针对性和计划性,现场观测避雷器在线监测装置，发现A相全电流严重偏大，约为正常值10倍运用避雷器带电测试仪对其进行带电测试，A相避雷器全电流、阻性电流与2013年4月27日数据相比明显增大，阻性电流几乎增加9倍经分析认为A相避雷器内部阀片受潮引起发热异常，判定为危急缺陷，申请立即停电，进行了三相整体更换处理，重新投运后红外热像测温、避雷器在线监测和带电测试数据正常经过对红外图谱认真分析后，发现A相避雷器整体过热，热点温度为40.1℃，B、C相温度正常，分别为3.1℃、3.0℃根据《DL/T664-2008带电设备红外诊断应用规范》，正常避雷器整体为轻微发热，三相温差在0.5～1k之间，整体或局部过热为异常A相红外图谱与避雷器内部阀片受潮特征相同，A、B相温差为37k，初步认定为A相避雷器内部进水受潮引起本体发热异常，属于电压致热型缺陷现场观测避雷器在线监测装置，发现A相全电流严重偏大，已达到1550μA，B、C相全电流为150μA、145μA运用避雷器带电测试仪对其进行带电测试，数据见表1，从中可以看出，A相避雷器全电流、阻性电流与2013年4月27日数据相比明显增大，阻性电流几乎增加9倍通过以上分析，确认A相避雷器内部阀片受潮引起发热异常，判定为危急缺陷从中可以明显看出，A相避雷器绝缘电阻和直流1mA时的电压U1mA严重降低，75％U1mA下的泄漏电流远远大于50μA在线监测、停电试验和其它带电测试手段运用较为成熟，历史数据详实,红外检测人员立刻编写红外诊断分析报告，向变电检修专业领导详细汇报设备运行状况，申请立即停电处理2013年12月24日21时15分，1号主变停电完毕，检修人员用试验合格的新避雷器将旧避雷器整体更换并带回，检修过程见图3（1）红外检测技术的应用，极大丰富了电力设备状态信息，对发热隐患及时采取重点监控、降低负荷、停电处理等措施，有效地减少了设备故障的发生，降低了检修强度和成本，提高了检修效率，使检修工作更加科学化,"案例名称【红外热像检测发现35kV避雷器本体过热】2013年12月24日10时45分，晋城供电公司变电检修专业在对220kV丹河变电站进行红外热像测温过程中，发现1号主变35kV侧A相避雷器有明显发热现象，热点温度为40.1℃，B、C相分别为3.1℃、3.0℃，A、B相温差为37K1号主变35kV侧避雷器在进行红外检测时，发现A相避雷器本体温度异常，立即对其进行了诊断性复测，拍摄了清晰的红外图像和可见光张片，如图1、图2所示2013年12月25日3时20分,1号主变恢复送电2013年12月25日9时30分，对A相避雷器进行了解体检查，发现内部受潮严重，有清晰的水痕，见图4",220kV丹河变电站1号主变35kV侧避雷器于2012年9月24日投入运行，为西安安特高压电器有限公司2012年9月1日生产的YH5WZ-51/34型产品，例行停电及带电测试数据全部合格,避雷器,避雷器故障,"['现场观测避雷器在线监测装置', '约为正常值10倍运用避雷器带电测试仪对其进行带电测试', 'A相避雷器全电流、阻性电流与2013年4月27日数据相比明显增大', '阻性电流几乎增加9倍经分析认为A相避雷器内部阀片受潮引起发热异常', '重新投运后红外热像测温、避雷器在线监测和带电测试数据正常经过对红外图谱认真分析后', '发现A相避雷器整体过热', '正常避雷器整体为轻微发热', '整体或局部过热为异常A相红外图谱与避雷器内部阀片受潮特征相同', '初步认定为A相避雷器内部进水受潮引起本体发热异常', '属于电压致热型缺陷现场观测避雷器在线监测装置', 'B、C相全电流为150μA、145μA运用避雷器带电测试仪对其进行带电测试', 'A相避雷器全电流、阻性电流与2013年4月27日数据相比明显增大', '确认A相避雷器内部阀片受潮引起发热异常', 'A相避雷器绝缘电阻和直流1mA时的电压U1mA严重降低', '220kV丹河变电站1号主变35kV侧避雷器于2012年9月24日投入运行']","('需停电处理', 'A类修检', ['使其具有清晰的温度层次红外检测能够远距离、非接触、直观、实时、快速的获取设备的运行状态信息。红外检测与其他试验手段相结合', '使检修策略更有针对性和计划性'])"
4-河北-综合带电检测-220kV-GIS避雷器仓-局部放电,避雷器,"(测试时间,1.25)、",井矿变电站,"(避雷器,Y10WF-204/532)、(触头,44-45mm)、(触头,1.5-2mm)、",,12-Mar,2013/11/22,220kVGIS避雷器仓局部放电,,35℃,50%,,220kV,严重缺陷,GIS,根据避雷器的实际运行工况，在系统正常运行条件下，由于通过避雷器电流很小，考虑只要避雷器导电棒与梅花触头保证可靠接触即可，因此在设计生产时导电棒与梅花触头配合的过盈量选择为1.5-2mm（平高电气为6mm左右），生产车间在避雷器装配时，要求装配人员应先对导电棒与梅花触头进行试配和验证2）导电棒与梅花触头接触不良后，引起局部发热，梅花触头的铝屏蔽罩表面发生粉化，产生铝粉，散落仓体各部位，引起局放数值增大,为了进一步检测避雷器内部缺陷情况，对避雷器仓进行了GIS超声波局放和特高频局放检测（2）多种带电测试技术相结合能有效检测GIS罐式金属氧化物避雷器故障因此针对GIS罐式避雷器要采用综合带电检测技术及时发现MOA缺陷，保障GIS设备的安全稳定运行,"避雷器综合带电检测发现220kVGIS避雷器仓内局部放电缺陷变电检修室组织对该相避雷器进行带电检测，避雷器运行中阻性电流较上次试验超1倍；GIS超声波局放检测超量程，显示B相避雷器仓内部存在异常；红外热像检测和高频局放检测，各项检测结果均显示B相避雷器仓内部存在严重的局部放电，且局放发展较快，有进一步增大趋势，严重时会造成事故停电2013年11月22日，B相的阻性电流与A、C对应数据比较，相差很大，而A、C相的数据较为接近从特高频局放测试结果可以看出，该仓检测到峰值为1200mv的间歇性、异常脉冲信号，该信号出现在电压的峰值，初步分析认为B相避雷器仓内部存在严重的尖端或悬浮放电检测到的信号幅值超过了仪器的最大量程（5V），依据《电力设备带电检测技术规范》的要求""放电幅值大于500mV为严重缺陷""，判断B相避雷器舱内部存在非常严重的放电正面图（右面为A相）背面图（左面为A相）红外成像测试、高频局放测试、避雷器持续电流测试、GIS超声波局放测试、特高频测各项试数据均表明，B相避雷器仓内部存在严重的缺陷检查发现盆式绝缘子内表面、避雷器均压屏蔽罩表面附满粉尘（图6），避雷器导电棒和梅花触头接触表面存在明显烧蚀痕迹（图7）；避雷器芯体及底板等零部件表面附有粉尘（图8）图6盆式绝缘子、均压屏蔽罩表面粉尘图7导电棒和梅花触头表面烧蚀情况个别粉末附着在避雷器阀片外表面，引起运行检测电流增大（1）本案例运行局部放电测试、带电测量无间隙金属氧化物避雷器（MOA）泄漏电流等多种带电测试技术相结合，发现全封闭组合电器（GIS）MOA内部存在严重缺陷，并对缺陷的类型及位置做出详细分析和判断，通过停电解体检查证实了分析的准确性",经省公司协调，现场紧急联系停电进行更换，11月27日更换后送电正常,案例名称GIS超声局放带电检测、GIS特高频带电检测、高频局放带电检测、红外测温发现220kVGIS避雷器仓内局部放电缺陷从超声波局放测试结果可以看出，3号主变220kV侧B相LA仓检测到峰值为1500mv（超量程）的异常脉冲信号，有效值为498mV，100Hz相关性为14.25mV，50Hz相关性为68.62mV，50Hz相关性明显大于100Hz相关性1）井矿变220kV主变侧213B相GIS避雷器运行异常的直接原因为避雷器导电棒和梅花触头配合尺寸不符合要求，导电棒和梅花触头抱紧力不够，造成接触虚接引起放电,"2013年11月22日1040，石供罗井运维班人员在220kV井矿变电站巡视时听到213B相主进避雷器仓有""嗒、嗒""间隔较长的异常声响，按缺陷上报运检部和设备维护单位c黑簇相位谱图d黑簇波形图e黑簇频谱图F红簇相位谱图g红簇波形图h红簇频谱图2013年12月7日，国网石家庄供电公司、国网河北省电科院、平高电气三方技术人员在该避雷器生产厂家大厅对退网的213B相GIS避雷器进行了解体检查现场检查发现避雷器芯体、均压屏蔽罩、密封圈、罐体等零配件均无异常状况、装配完整可靠经现场测量，导电棒和梅花触头接触部分直径为45.5mm（技术要求φ47），梅花触头内径为45.6mm左右（梅花触头为河南平高电气有限公司配套件，经测量，厂家现库存平高电气梅花触头内径为44-45mm，导电棒为该公司外购），导电棒和梅花触头配合过盈量为-0.1mm，不符合技术要求检测人员检测仪器",避雷器,避雷器故障,"['避雷器综合带电检测发现220kVGIS避雷器仓内局部放电缺陷变电检修室组织对该相避雷器进行带电检测', '避雷器运行中阻性电流较上次试验超1倍；GIS超声波局放检测超量程', '显示B相避雷器仓内部存在异常；红外热像检测和高频局放检测', '各项检测结果均显示B相避雷器仓内部存在严重的局部放电', '初步分析认为B相避雷器仓内部存在严重的尖端或悬浮放电检测到的信号幅值超过了仪器的最大量程', '判断B相避雷器舱内部存在非常严重的放电正面图背面图红外成像测试、高频局放测试、避雷器持续电流测试、GIS超声波局放测试、特高频测各项试数据均表明', 'B相避雷器仓内部存在严重的缺陷检查发现盆式绝缘子内表面、避雷器均压屏蔽罩表面附满粉尘', '避雷器导电棒和梅花触头接触表面存在明显烧蚀痕迹；避雷器芯体及底板等零部件表面附有粉尘盆式绝缘子、均压屏蔽罩表面粉尘图7导电棒和梅花触头表面烧蚀情况个别粉末附着在避雷器阀片外表面', '引起运行检测电流增大本案例运行局部放电测试、带电测量无间隙金属氧化物避雷器泄漏电流等多种带电测试技术相结合', '石供罗井运维班人员在220kV井矿变电站巡视时听到213B相主进避雷器仓有""嗒、嗒""间隔较长的异常声响', '国网石家庄供电公司、国网河北省电科院、平高电气三方技术人员在该避雷器生产厂家大厅对退网的213B相GIS避雷器进行了解体检查现场检查发现避雷器芯体、均压屏蔽罩、密封圈、罐体等零配件均无异常状况、装配完整可靠']","('需停电处理', 'A类修检', ['为了进一步检测避雷器内部缺陷情况', '对避雷器仓进行了GIS超声波局放和特高频局放检测多种带电测试技术相结合能有效检测GIS罐式金属氧化物避雷器故障。因此针对GIS罐式避雷器要采用综合带电检测技术及时发现MOA缺陷'])"
40-重庆-避雷器带电检测-35kV-避雷器-泄漏电流偏大,避雷器,,,"(泄漏电流,87.2uA)、",,2013/10/21,2013/10/21,35kV避雷器泄漏电流偏大,,9℃,61%,,35kV,,避雷器,,1.为了防范类似故障的发生，应加强对避雷器的监测和试验对避雷器设备进行红外成像、超高频局放检测，可有效发现金属氧化物避雷器内部或外部有无异常情况3.红外测温、超高频局放等带电检测手段于设备带电情况下进行，减少停电的损失，并且测量条件为设备的运行条件，结果相对准确，可实现对设备缺陷诊断，有效预防故障发生,"避雷器B相温度明显高于A、C相同时，试验人员在该组35kV避雷器周围进行超高频局部放电检测，检测结果表明存在明显局部放电现象B相的与A、C相间温差达4.1℃，而A、C相温差只有0.4℃避雷器B相温度明显高于A、C相，相间温差达4.1℃，而A、C相温差只有0.4℃试验人员在用超高频局部放电检测仪对该组35kV避雷器周围进行超高频局部放电检测，检测结果时域波形(一个工频周期)如图1所示局部放电信号由一串重复的典型放电脉冲组成，通常具有工频关联性该次超高频局部放电检测结果显示每10ms（工频半波）重复出现若干放电脉冲，表明存在明显局部放电现象综上所述，B相存在异常，建议采用其他方法进一步确认试验人员接下来对发现存在异常的避雷器进行了持续电流测试，测试结果数据见表2，A、C相Φ值相近，B相Φ值为75.240，较交接试验数据82.460明显下降，判定B相存在缺陷，建议尽快安排停电检测停电试验数据显示,B相避雷器绝缘电阻较A、C相明显较低，直流U1mA试验电压由交接试验的76.2kV下降至74.6kV，75%U1mA的泄漏电流87.2uA，超出规程要求50uA，结论为不合格2.在日常红外测温检测时，注意避雷器的异常温升情况，结合超高频局放检测技术，及时监测电力设备运行状况超高频局放放电检测方便、快捷，一旦发现有可疑信号，通过来回走动，直观、精细的比较信号大小，辨别信号来源，缩小故障设备所在区域",2013年11月7日，试验人员对该组线路避雷器进行停电检测，发现B相数据为不合格，随即对B相避雷器进行了更换，避免了事故发生随即对B相避雷器进行了更换，避免了事故发生,"案例名称【多种带电检测方法发现35kV氧化锌避雷泄漏电流偏大】2013年10月21日,试验人员例行红外热像、超频局放检测时发现路五南线35kV避雷器B相温度偏高，且区域内超高频检测结果异常2013年10月22日,试验人员对该组避雷器进行了持续电流测试，试验设备检测B相为差，其他两相为良，初步判定B相存在缺陷B相基波功耗超A相49%，超C相36%；其阻性电流比A相大41%，比C相大52%",,避雷器,避雷器故障,"['避雷器B相温度明显高于A、C相同时', '试验人员在该组35kV避雷器周围进行超高频局部放电检测', '而A、C相温差只有0.4℃避雷器B相温度明显高于A、C相', '而A、C相温差只有0.4℃试验人员在用超高频局部放电检测仪对该组35kV避雷器周围进行超高频局部放电检测', '建议采用其他方法进一步确认试验人员接下来对发现存在异常的避雷器进行了持续电流测试', '建议尽快安排停电检测停电试验数据显示,B相避雷器绝缘电阻较A、C相明显较低', '注意避雷器的异常温升情况']","('需停电处理', 'A类修检', ['应加强对避雷器的监测和试验对避雷器设备进行红外成像、超高频局放检测', '可有效发现金属氧化物避雷器内部或外部有无异常情况。3.红外测温、超高频局放等带电检测手段于设备带电情况下进行'])"
41-浙江-避雷器带电检测-35kV-避雷器-阻性电流严重超标,避雷器,,,"(避雷器,2013-4-16)、(避雷器,YH10WR-51/120)、",,11-Apr,,35kV避雷器阻性电流严重超标,,20℃,65%,"(避雷器,西安电瓷厂)、",35kV,,避雷器,从以上测试数据和解体结果得出以下初步结论该避雷器法兰与玻璃钢筒体结合处存在密封不良，导致在运行过程中缓慢吸入潮气致使避雷器内部受潮，经过一段时间运行即出现了带电检测不合格现象若不及时发现设备隐患，有可能会出现避雷器运行中爆炸的电网事故，对人身、设备造成不可设想的后果,为了进一步确认避雷器内部是否存在缺陷，对存在问题的避雷器进行了停电实验2、由于带电检测可以不影响设备运行，相比于停电试验，更接近设备真实状态，且不受停电时间制约因此带电检测具有比传统的预防性试验更能有效的检测设备缺陷的能力4、在实际应用中，应选用有多年稳定运行的高抗老化、耐冲击性能的氧化锌避雷器产品，并应增设氧化锌避雷器在线监测仪，定期对氧化锌避雷器进行各项电气性能测试及在线监测仪的校验,氧化锌避雷器阻性电流带电检测35kV避雷器阻性电流严重超标依照国网公司、省公司带电检测规程要求，绍兴供电公司按照既定的带电检测计划，组织相关技术人员于4月16-17日对220kV道墟变实施全所设备的带电检测工作发现35kV并容间隔共计4相避雷器存在全电流、阻性电流严重超标的缺陷，带电检测数据详见表1以并容3E24间隔为例，当检测至该间隔时，检测人员发现C相检测结果与A、B相比较严重偏大，其全电流有效值为1.574mA，阻性电流峰值为1.558mA，分别为正常相的3.63倍和55.6倍发现异常后，检测人员首先怀疑检测仪器是否存在故障，采用重新确认测试方法并返回到正常相检测的方法，发现检测数据不变，可以判断检测仪器和试验方法不存在问题结合检测结果，可以确定是C相避雷器存在缺陷根据带电检测数据，全电流为正常值的3.63倍，而阻性电流为正常值的55.6倍，阻性分量增加非常明显可以初步判断为避雷器内部阀片受潮根据《基于不停电检测的氧化锌避雷器状态评价导则（试行）》进行判断，该避雷器本体部分扣分为40分，避雷器为不良状态同时对其他3个间隔的避雷器进行带电检测，发现另外间隔的避雷器也存在同样缺陷以并容3E24间隔避雷器为例，试验结果见表2表2并容3E24间隔避雷器进行停电试验从表2的试验数据可以看出，C相避雷器内部已存在严重的绝缘不良状况，加上带电检测时避雷器全电流、阻性电流数值，可以确定内部存在严重进水受潮的缺陷，决定对C相进行解剖检查首先对C相避雷器外观进行检查，外绝缘良好，顶盖与外绝缘密封处存在间隙，且顶盖存在锈蚀痕迹将硅橡胶外绝缘剥离后，检查硅橡胶套内部和玻璃钢筒体外部无受潮痕迹，见图2、图3将阀片逐片从筒体内取出，发现越接近下部法兰阀片上的水迹越明显，且内部两个铁件表面已全部锈蚀且有明显的水迹，见图5、图6、图7目前上述三个间隔的避雷器均退出了运行，由于存在问题的避雷器均为西安电瓷厂YH10WR-51/120产品，且投运时间不长，因此怀疑该型号避雷器存在家族性缺陷1、氧化锌避雷器由于具有优良的非线性、无间隙和无续流等优点，已逐步取代其它类型的避雷器，成为电力系统中预防过电压的主要设备3、对氧化锌避雷器带电检测不必追求数据的绝对准确，实际上也不可能做到，只要稳定可靠，掌握测量方法产生误差的原因，对试验数据进行纵横比较即可较好的分析氧化锌避雷器的运行状况,立即将该情况汇报相关部门，决定将存在问题的间隔退出运行,案例名称【氧化锌避雷器阻性电流带电检测35kV避雷器阻性电流严重超标】2013-4-16日对全所氧化锌避雷器进行带电检测时发现并容3个间隔共计4相避雷器存在全电流、阻性电流严重超标的情况，根据省公司带电检测试验规程和《基于不停电检测的氧化锌避雷器状态评价导则（试行）》，上述避雷器均评价为不良状态，需立即退出运行,绍兴供电公司220kV道墟变35kV并容间隔户外金属氧化锌避雷器为西安电瓷厂YH10WR-51/120产品，出厂日期为2011年4月，投运日期为2011年9月将玻璃钢筒体上部锯断后，发现上部压紧弹簧以及与该弹簧接触的上法兰内表面有部分锈蚀，见图4同时对C相泄漏仪电流指示值进行校验，发现泄漏仪读数为0.4mA时，带电测试仪器读数为0.48mA；泄漏仪读数为0.5mA时，带电测试仪器读数达3.5mA（读数均为有效值），该泄漏仪与避雷器为同一生产厂家，存在此缺陷导致运行巡视人员也不能尽早发现该缺陷（因为从内部解体情况分析受潮时间已经较长）,避雷器,避雷器故障,"['氧化锌避雷器阻性电流带电检测35kV避雷器阻性电流严重超标依照国网公司、省公司带电检测规程要求', '组织相关技术人员于4月16-17日对220kV道墟变实施全所设备的带电检测工作发现35kV并容间隔共计4相避雷器存在全电流、阻性电流严重超标的缺陷', '可以确定是C相避雷器存在缺陷根据带电检测数据', '阻性分量增加非常明显可以初步判断为避雷器内部阀片受潮根据《基于不停电检测的氧化锌避雷器状态评价导则》进行判断', '该避雷器本体部分扣分为40分', '避雷器为不良状态同时对其他3个间隔的避雷器进行带电检测', '发现另外间隔的避雷器也存在同样缺陷以并容3E24间隔避雷器为例', '试验结果见表2表2并容3E24间隔避雷器进行停电试验从表2的试验数据可以看出', 'C相避雷器内部已存在严重的绝缘不良状况', '加上带电检测时避雷器全电流、阻性电流数值', '决定对C相进行解剖检查首先对C相避雷器外观进行检查', '见图5、、目前上述三个间隔的避雷器均退出了运行', '由于存在问题的避雷器均为西安电瓷厂YH10WR-51/120产品', '已逐步取代其它类型的避雷器', '成为电力系统中预防过电压的主要设备对氧化锌避雷器带电检测不必追求数据的绝对准确', '对试验数据进行纵横比较即可较好的分析氧化锌避雷器的运行状况', '绍兴供电公司220kV道墟变35kV并容间隔户外金属氧化锌避雷器为西安电瓷厂YH10WR-51/120产品', '该泄漏仪与避雷器为同一生产厂家']","('需停电处理', 'A类修检', ['经过一段时间运行即出现了带电检测不合格现象。若不及时发现设备隐患', '对存在问题的避雷器进行了停电实验2、由于带电检测可以不影响设备运行', '且不受停电时间制约因此带电检测具有比传统的预防性试验更能有效的检测设备缺陷的能力。在实际应用中'])"
42-山西-避雷器带电检测-110kV-避雷器-阻性电流过大,避雷器,,,"(避雷器,0.75U1mA)、(避雷器,MB-1)、(泄漏电流,0.75U1mA)、",,2013/8/30,2013/8/30,110kV避雷器阻性电流过大,,,42%,,110kV,,避雷器,根据相关规程要求进行了停电试验，其1mA电流下的电压为157.8kV（出厂值153kV），0.75U1mA下的泄漏电流为120μA（标准不超过50μA），不符合相关规程要求，判断为其密封不好，夏季温度较高，导致其阀片受潮绝缘劣化，对其进行了更换，解体检查确系阀片受潮劣化,氧化物避雷器具有良好的非线性电阻特征，因此其内部是没有间隙的，正因为如此，所以正常运行的氧化物避雷器阀片长期受电力系统运行电压的作用，当内部受潮或过热等因素均会造成阀片非线性电阻特性的劣化，这种劣化主要表现为在正常电压下的阻性电流的增加，阻性电流的增大导致发热量的增大，从而又加速了阀片的劣化，形成恶性循环，导致氧化物避雷器过热损坏，严重时可能引起避雷器爆炸，引起大的停电事故，因此带电测量氧化物阻性电流十分必要和有效从公开资料及运城历年来带电测试氧化物阻性电流发现的避雷器缺陷经验来看，带电测试氧化物避雷器阻性电流是有效发现该类设备缺陷手段之一能够有效发现避雷器底座和底座瓷套绝缘不良导致的接地或避雷器内部阀片老化，这是因为一是避雷器结构简单，再就是该方法的测试手段及仪器比较成熟，试验数据比较直观，干扰因素少容易判断同时其能够代替停电例行试验，减少停电次数，提高工作效率,避雷器阻性电流测试发现氧化锌避雷器阻性电流过大从表中可以看出164A相避雷器0.75U1mA下的泄漏电流严重超标，继续运行会带来极大的安全隐患，予以更换1）测量参数及范围2）测量误差,,案例名称【避雷器阻性电流测试发现110kV氧化锌避雷器阀片受潮】2013年8月30日，避雷器带电测试中发现，某220kV变电站164A相避雷器（型号,,避雷器,避雷器故障,['避雷器阻性电流测试发现氧化锌避雷器阻性电流过大从表中可以看出164A相避雷器0.75U1mA下的泄漏电流严重超标'],"('需停电处理', 'A类修检', ['对其进行了更换', '解体检查确系阀片受潮劣化'])"
43-江苏-避雷器带电检测-35kV-避雷器-内部放电,避雷器,,,,,,2012/2/9,35kV避雷器内部放电,,,,,35kV,,避雷器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
44-福建-避雷器在线监测-110kV-避雷器-泄露电流增大,避雷器,"(测试时间,09年2月测试数据（uA）)、",,"(避雷器,2003-09-23)、",,,9-Feb,110kV避雷器泄露电流增大,,,,,110kV,,避雷器,,1.要及时分析在线监测数据，实时掌握避雷器的运行状态2.此次在线监测系统成功发现了2只避雷器潜伏性缺陷，避免了电网故障的发生也证明了在线监测的数据是可靠与可信的,2009年3月在南平电业局的主导下，对避雷器进行带电测试，发现全电流和阻性电流局不同程度增大经过连续3个月的跟踪监视后，和盛科技工作人员和南平电业局于09年6月30日进行带电测试，并且与2月份的带电测试进行比较，发现110KVI段母线A相避雷器全电流已由2月份的578uA增长至670uA，阻性电流由66uA增长至295uA，110KVII段母线A相避雷器全电流已由2月份的526uA增长至582uA，阻性电流由50uA增长至193uA故障相避雷器在进入夏季高温以后，阻性电流和全电流随着天气温度上升的增长的趋势与站内其它间隔的避雷器相比变化量大，且带电测试结果反映其阻性电流增长速度从2月的50-70uA一下增到200~300uA，变化量较大初步判断为过热引发阻性电流增大，故障相避雷器内部阀片存在缺陷的可能性较大对故障避雷器进行高压试验，发现110KVI段母线A相避雷器直流电压试验75%U1mA下由2003-09-23交接试验的7uA增长至38uA；110KVII段母线A相避雷器直流电压试验75%U1mA下由2003-09-23交接试验的7uA增长至25uA,随即更换两只避雷器，避免了缺陷进一步扩大,2009年2月份，在线监测的监视中心工作人员发现南平电业局220kV华阳变110kVI段、110kVII段母线避雷器A相全电流和阻性电流从2月底开始持续增大，110kVI段母线避雷器A相的阻性电流从150uA增长至250uA,,避雷器,避雷器故障,"['对避雷器进行带电测试', '发现110KVI段母线A相避雷器全电流已由2月份的578uA增长至670uA', '110KVII段母线A相避雷器全电流已由2月份的526uA增长至582uA', '阻性电流由50uA增长至193uA故障相避雷器在进入夏季高温以后', '阻性电流和全电流随着天气温度上升的增长的趋势与站内其它间隔的避雷器相比变化量大', '故障相避雷器内部阀片存在缺陷的可能性较大对故障避雷器进行高压试验', '发现110KVI段母线A相避雷器直流电压试验75%U1mA下由2003-09-23交接试验的7uA增长至38uA；110KVII段母线A相避雷器直流电压试验75%U1mA下由2003-09-23交接试验的7uA增长至25uA']","('需停电处理', 'A类修检', [])"
45-福建-避雷器在线监测-110kV-避雷器-泄露电流增大,避雷器,,,,,,2012/7/2,110kV避雷器泄露电流增大,,,,,110kV,,避雷器,B相变化异于其余两相，说明B相数据不正常，但避雷器的泄漏电流受外界温湿度、外绝缘污秽水平等影响较大，电磁干扰、系统电压等因素也会影响避雷器在线监测的数据，不能排除外部因素的影响，因此将赤水变110kV赤曹Ⅰ路133间隔避雷器列入跟踪的设备可能是避雷器内部阀片性能下降所致这表明该支避雷器已经劣化，不能满足安全运行条件,避雷器在线监测装置的可靠性相对较高，在发现避雷器的在线监测数据异常时，应及时与供电公司沟通反应，结合带电检测数据综合判断避雷器的运行状态，杜绝避雷器带病运行，确保电网安全与稳定,到7月份，上述数据急剧增大，阻性电流已经超过250μAB相避雷器泄漏电流、阻性电流、容性电流数据波动较大，A、C相避雷器数据没有明显变化7月12日，发现该避雷器泄漏电流、阻性电流、容性电流数据呈急剧增长的趋势，阻性电流已经超过了250μA，随即决定对该避雷器进行带电测试2012年7月13日，龙岩电业局变电试验一班对220kV赤水变110kV赤曹Ⅰ路133线路避雷器进行红外测温和避雷器带电测试试验通过对避雷器带电测试发现，B相避雷器全电流、阻性电流均明显增大，阻性电流已达287μA，已超过《变电站金属氧化物避雷器就地在线监测和带电测试技术规定》的要求（超过250μA时，应停电做直流试验）避雷器带电测试的数据和红外测温热像图如表1、图2所示从上表可以看出，AC两相数据与历史数据相比，均无明显偏差，但是B相的全电流和阻性电流均急剧增大红外热像图也显示出B相的最大温度也大于其余两相，这是由于阻性电流超标，导致阀片发热量增大所致，与上述试验结果相吻合在基本确定B相避雷器存在缺陷时，龙岩电业局立即对该避雷器进行停电试验，实验结果表明该支避雷器的直流参考电压和75%直流参考电压下的直流电流均大幅超过标准规范要求,,2012年7月2日，在线监测系统发现220kV赤水变110kV赤曹Ⅰ路133间隔B相避雷器泄漏电流、阻性电流、容性电流数据波动较大，A、C相避雷器数据没有明显变化,,避雷器,避雷器故障,"['阻性电流已经超过250μAB相避雷器泄漏电流、阻性电流、容性电流数据波动较大', 'A、C相避雷器数据没有明显变化7月12日', '发现该避雷器泄漏电流、阻性电流、容性电流数据呈急剧增长的趋势', '随即决定对该避雷器进行带电测试2012年7月13日', '龙岩电业局变电试验一班对220kV赤水变110kV赤曹Ⅰ路133线路避雷器进行红外测温和避雷器带电测试试验通过对避雷器带电测试发现', 'B相避雷器全电流、阻性电流均明显增大', '已超过《变电站金属氧化物避雷器就地在线监测和带电测试技术规定》的要求（超过250μA时', '避雷器带电测试的数据和红外测温热像图如表1、所示从上表可以看出', '与上述试验结果相吻合在基本确定B相避雷器存在缺陷时', '龙岩电业局立即对该避雷器进行停电试验', '实验结果表明该支避雷器的直流参考电压和75%直流参考电压下的直流电流均大幅超过标准规范要求']","('需停电处理', 'A类修检', ['不能排除外部因素的影响', '结合带电检测数据综合判断避雷器的运行状态'])"
46-福建-避雷器在线监测-110kV-避雷器-泄露电流增大,避雷器,,闽清变电站,,,,10-May,110kV避雷器泄露电流增大,,,,,110kV,,避雷器,,2）.在线监测数据结合带电检测，停电测试，更能够准确分析出避雷器的缺陷情况,从上述曲线图中可以看出，闽清变电站110kVⅠ段母线避雷器C相的泄漏电流与阻性电流从4月中旬后比AB相有明显增大的趋势与2009-12-18日带电测试数据比，C相的总电流和阻性电流明显增大(见表1)2010-8-11高压试验班进行跟踪试验所测数据与2010-8-10相比基本相同，趋势一致这表明C相温度偏高，整体发热较大，这与试验数据是相吻合的综上所述，C相避雷器存在缺陷，是的阻性电流及全电流偏大，致使避雷器整体发热偏高，初步判断为避雷器内部受潮或者阀片老化1）.当发现避雷器在线监测数据异常时，应及时跟踪，密切注意数据变化趋势,,2010年5月份，福州局在线监测系统显示闽清变110kVI段母线避雷器C相总电流和阻性电流从4月中旬开始持续增大，带电测试数据也明显大于历史数据，红外测温也发现C相与AB两相不同，随即更换避雷器，避免缺陷进一步扩大2010年5月份，在线监测系统显示闽清变110kVI段母线避雷器C相总电流和阻性电流从4月中旬开始持续增大，总电流从450uA增长至520uA，阻性电流从71uA增长至160uA对该避雷器进行带电测试及红外热成像检测，发现闽清变110kVI段母线避雷器C相总电流和其他两相相比偏大，并且阻性电流大于200μA，有功功率增加明显，电压与电流夹角值变小红外检测发现C相（左侧）温度偏高，比B相温度高1.7度，比A相温度高1.5度,,避雷器,避雷器故障,"['闽清变电站110kVⅠ段母线避雷器C相的泄漏电流与阻性电流从4月中旬后比AB相有明显增大的趋势与2009-12-18日带电测试数据比', '致使避雷器整体发热偏高', '初步判断为避雷器内部受潮或者阀片老化.当发现避雷器在线监测数据异常时']","('需停电处理', 'A类修检', ['.在线监测数据结合带电检测'])"
47-浙江-避雷器在线监测-xxxkV-氧化锌避雷器-内部故障,避雷器,"(测试时间,测试地点)、",,"(避雷器,5.3K)、(避雷器,AI-6106)、(避雷器,Y10W-100/260W)、",,,2011/3/12,xxxkV氧化锌避雷器内部故障,,,,,79kV,严重缺陷,避雷器,根据解体检查情况，结合红外热像图和电气试验结果，认为缺陷主要原因是由于避雷器在组装时因工艺及组装环境湿度太大使得潮气随电阻片带入MOA内腔，或由于密封不严引起内部受潮（2）电阻片受潮，则在通过阻性电流时会发热，使电阻片温度升高，将潮气赶出，形成微量水分，从而加大了MOA内腔的相对湿度，当周围环境温度降低时，密封在MOA内的水分会遇冷凝聚吸附在电阻片和瓷套内壁表面，造成电阻片泄漏电流增大或瓷套闪络电压降低当系统出现过电压时，会使通过MOA内的阀片电流迅速增大，从而导致避雷器爆炸事故的发生（3）解体发现避雷器的密封胶圈存在老化现象，若密封胶圈永久性压缩变形的指标达不到设计要求，也会导致避雷器装入后，使得密封失效，从而使潮气或水分侵入通过前面的原因分析，为防止类似情况的出现，除了要求MOA制造厂家要提高产品质量，高度重视MOA的结构设计密封、总装环境等决定质量因素；电力部门在购买产品时要提高技术监督力度，严把质量关如，瓷外套的热传导系数比复合外套的热传导系数要小，绝缘材料与阀片间的介质如空气间隙等会阻碍热量传导,同时建议运行人员要加强巡视，对运行中同厂同批次避雷器要定期检查泄露电流监测仪，判断避雷器运行状况，防止电网事故发生阻性电流测试和红外测温工作已在普遍开展，但仍需不断提高测试技能，注重试验数据的积累，加强对设备故障定性和定位的分析能力，在试验过程中注意对各种干扰因素的排除（2）阻性电流测量的准确性受多种因素影响，测量方法、测量条件、测量设备的不同均会产生较大的影响（3）对于电压致热性缺陷，红外测温时应考虑到设备绝缘材料对测试结果的影响因电压致热性缺陷通常在设备外部反映出来的温度变化较小，会受绝缘层的热传导系数的影响,在线监测发现氧化锌避雷器内部故障为确定设备具体情况，修试人员赶赴现场进行了红外热像检测和带电阻性电流测试试验人员在对该避雷器进行红外热像检测时，发现A相有明显发热现象，如图1所示随后，试验人员对避雷器进行阻性电流带电测试，测试结果见表1，测试仪器为AI-6106No.A90303从表1中可以看出，与B、C两相比较，避雷器A相的交流泄露全电流Ix增大约123%和113%；阻性电流Irp增加约11和10倍阻性电流Irp在交流泄露全电流Ix中占的比例Irp/Ix达到88.6%，（一般正常为小于20%），功率损耗明显增大，电流电压相角Φ下降为57.78°，正常为77°-87°，可见带电测试结果不合格红外成像测试和阻性电流测试结果表明，该组避雷器A相内部出现了故障，需立即停电检修，否则随时可能会发生爆炸事故为证实现场带电测试分析判断的正确性，2011年3月14日，试验人员在工区工厂间对该线路避雷器进行了直流1mA参考电压、75%直流1mA参考电压下泄漏电流值、工频1mA参考电压等试验项目，试验数据见表2此外，还进行了外施电压下阻性电流测试，试验数据见表1由表2中数据可知，A相直流1mA参考电压初值差达-11.26%，75%直流1mA参考电压下泄漏电流值达442μΑ，工频1mA参考电压与其余两相比下降约31%，根据Q/GDW-11-120-2007《输变电设备状态检修试验规程》[8]可知，直流1mA参考电压初值差不仅远大于规程要求的5%，而且远小于要求的145kV，75%直流1mA参考电压下泄漏电流值为442μΑ，也远远超过了规程要求的50μΑ根据规程，可知三项停电试验数据均不合格从表1中所列的外施电压下阻性电流测试数据可以看出，其三相变化情况也基本与现场带电阻性电流测试结果相吻合，从而进一步确定了A相避雷器存在严重缺陷，也证实了现场带电测试结果的有效性为进一步查明避雷器故障原因，2011年3月15日，检修人员对该线路避雷器A、B两相进行了解体（1）避雷器A相的氧化锌电阻阀片表面釉层有明显的闪络痕迹，而正常相B相电阻片表面釉层光洁发亮，如图3中所示图3电阻片釉面异常相（A相，左图）和正常相（B相，右图）对比（2）A相避雷器两端盖板锈蚀严重，防爆板表面已全部呈现绿色铜锈，金属附件上也呈现锈蚀和锌白，某些部分有红褐色锈斑和黑色粉末，如图4、5中所示（3）避雷器密封胶圈弹性明显变差，存在一定程度的老化现象，分析认为采用的密封圈可能材质较差从表中可以看出，A相电阻片各段绝缘电阻值明显变小，尤其是靠近底座部分，从而使得绝缘性能大大降低，而B相电阻片绝缘电阻值合格（1）避雷器腔体内水汽及电阻片的受潮导致局部放电，使电阻片釉面高温碳化留下电弧痕迹，电弧放电在腔内产生高温，使瓷套表面温度升高，因而通过红外成像技术可以发现设备热像图异常现象此外，建议定期开展避雷器阻性电流测试和红外热成像测试等带电测试在现场测试分析时，要注意参考电压相位角的选取、现场测试设备的布置和接线、电网接线方式、电网谐波及电磁干扰，还有环境相对湿度、温度等对试验结果的影响,检测人员杭州供电公司变电检修室电气试验一班,案例名称【在线监测发现氧化锌避雷器内部故障】2011年3月12日，运行人员在对变电所内运行设备进行巡视时，发现某线路避雷器A相在线监测全电流读数严重超标从图中可以看出，A相最高温度为20.7℃，而其余B、C两相最高温度分别为15.4℃和16.1℃，分析发现A相避雷器与其他两相的最高温差为5.3K，根据DL/T664-2008《带电设备红外诊断技术应用导则》[7]，怀疑避雷器内部存在电压致热性缺陷,该避雷器型号为Y10W-100/260W，A、B、C三相出厂编号分别为82215、82216和82218，由某氧化锌避雷器厂于2000年3月生产,避雷器,避雷器故障,"['在线监测发现氧化锌避雷器内部故障', '修试人员赶赴现场进行了红外热像检测和带电阻性电流测试试验人员在对该避雷器进行红外热像检测时', '试验人员对避雷器进行阻性电流带电测试', '避雷器A相的交流泄露全电流Ix增大约123%和113%；阻性电流Irp增加约11和10倍阻性电流Irp在交流泄露全电流Ix中占的比例Irp/Ix达到88.6%', '该组避雷器A相内部出现了故障', '试验人员在工区工厂间对该线路避雷器进行了直流1mA参考电压、75%直流1mA参考电压下泄漏电流值、工频1mA参考电压等试验项目', '从而进一步确定了A相避雷器存在严重缺陷', '也证实了现场带电测试结果的有效性为进一步查明避雷器故障原因', '检修人员对该线路避雷器A、B两相进行了解体避雷器A相的氧化锌电阻阀片表面釉层有明显的闪络痕迹', '右图）对比A相避雷器两端盖板锈蚀严重', '5中所示避雷器密封胶圈弹性明显变差', '而B相电阻片绝缘电阻值合格避雷器腔体内水汽及电阻片的受潮导致局部放电', '建议定期开展避雷器阻性电流测试和红外热成像测试等带电测试', '由某氧化锌避雷器厂于2000年3月生产']","('需停电处理', 'A类修检', ['根据解体检查情况', '同时建议运行人员要加强巡视', '对运行中同厂同批次避雷器要定期检查泄露电流监测仪', '加强对设备故障定性和定位的分析能力', '在试验过程中注意对各种干扰因素的排除阻性电流测量的准确性受多种因素影响'])"
48-河南-避雷器带电检测、红外热像-110kV-避雷器-内部受潮,避雷器,,,,,12-Jun,13-Mar,110kV避雷器内部受潮,,,30%,"(避雷器,保定华创电气有限公司)、",110kV,,避雷器,为避免避雷器发生爆炸事故的发生，迅速停电处理，晚上9点11分，避雷器更换完毕，线路恢复送电根据现场解体情况认定，阀片侧面有明显闪络痕迹，在金属附件上有锈斑和锌白，这些都是金属氧化物避雷器受潮的证明在打开避雷器底部时，盖板用手可以打开，而避雷器上部需用喷灯、管钳等工具很费力才能打开，说明避雷器下部盖板密封不严，同时在故障避雷器底部盖板密封处发现有一个气孔，判断是由于底端的盖板加工粗糙所致，在设备运行中由于呼吸作用，潮气通过底部密封不严的位置侵入，所以判断潮气是从避雷器底部进入避雷器内部，从而造成内部绝缘下降，导致避雷器泄漏电流增大,2、避雷器阻性电流测试、红外线热成像技术是常用的带电检测手段，同时要想准确的进行诊断分析，发现内部缺陷，对人员的专业水平要求较高，检测人员的综合素质必须高，操作流程要符合规范，监测数据结合现场经验准确判断3、避雷器制造工艺对其是否能够安全稳定运行具有重要意义2、结合春检例行试验，在雷雨季节前进行避雷器例行试验工作，发现不合格设备及时处理更换，同时加强检修维护，对避雷器进行清扫，减小避雷器表面泄漏电流对泄漏电流表指示值的影响，便于判定设备状态3、在设备采购阶段，尽量采购质量过硬、口碑良好的厂家的产品，在源头上避免不良设备进入电网,"经过停电例行试验诊断后发现该避雷器A相1mA下的直流电压明显下降，经分析后认为是内部受潮原因所致1、A相避雷器泄漏电流指示与B、C两相相比，三相不平衡严重，纵横比增大100%按照""国家电网公司金属避雷器状态评价导则""A相线路侧避雷器评为严重状态2、进行避雷器带电测试，运行电压下A相交流泄漏电流阻性分量与初始值对比增加超过50%按照""国家电网公司金属避雷器状态评价导则""A相线路侧避雷器评为异常状态3、进行避雷器精确测温（测温报告见附件1），本体温升系数>2，相间温差系数>2按照""河南省电力公司金属氧化物避雷器状态评价导则""，A相线路侧避雷器评为严重状态发现避雷器导电片上明显出现绿色锈斑氧化锌阀片上明显有大量水珠阀片有明显受潮痕迹阀片有明显闪络放电痕迹打开避雷器底部时，盖板用手就可以打开1、避雷器阻性电流测试、红外线热成像技术可以有效发现氧化锌避雷器运行中内部受潮缺陷",经过检修人员解体检查后，发现底部盖板密封不严，阀片有明显受潮现象随后，将避雷器进行解体检查，打开避雷器上部时，需要用喷灯、管钳等工具很费力才能打开,案例名称【阻性电流测试、红外线热成像发现110千伏线路避雷器内部受潮】2013年3月在进行避雷器带电检测工作中，发现运行电压下A相交流泄漏电流阻性分量与初始值对比增加超过50%，进行避雷器精确测温（测温报告见附件1），A相最高温度23.69℃，负荷电流362A，正常相温度为16.50℃，负荷电流362A，本体温升系数>2，相间温差系数>2，随即进行停电更换,国网河南省电力公司开封供电公司某变电站110kV线路避雷器于2012年6月份投运避雷器底部盖板密封处发现气孔避雷器底部密封处有大量锌白同时发现底部橡胶皮上有疑似放电点该避雷器系浙江瑞丽避雷器有限责任公司生产，2012年2月出厂，型号为YH10W-108/281,避雷器,避雷器故障,"['经过停电例行试验诊断后发现该避雷器A相1mA下的直流电压明显下降', '经分析后认为是内部受潮原因所致1、A相避雷器泄漏电流指示与B、C两相相比', '纵横比增大100%按照""国家电网公司金属避雷器状态评价导则""A相线路侧避雷器评为严重状态2、进行避雷器带电测试', '运行电压下A相交流泄漏电流阻性分量与初始值对比增加超过50%按照""国家电网公司金属避雷器状态评价导则""A相线路侧避雷器评为异常状态3、进行避雷器精确测温', '相间温差系数>2按照""河南省电力公司金属氧化物避雷器状态评价导则""', 'A相线路侧避雷器评为严重状态发现避雷器导电片上明显出现绿色锈斑氧化锌阀片上明显有大量水珠阀片有明显受潮痕迹阀片有明显闪络放电痕迹打开避雷器底部时', '避雷器阻性电流测试、红外线热成像技术可以有效发现氧化锌避雷器运行中内部受潮缺陷', '国网河南省电力公司开封供电公司某变电站110kV线路避雷器于2012年6月份投运避雷器底部盖板密封处发现气孔避雷器底部密封处有大量锌白同时发现底部橡胶皮上有疑似放电点该避雷器系浙江瑞丽避雷器有限责任公司生产']","('需停电处理', 'A类修检', ['迅速停电处理', '避雷器更换完毕', '避雷器阻性电流测试、红外线热成像技术是常用的带电检测手段', '检测人员的综合素质必须高', '发现不合格设备及时处理更换', '同时加强检修维护', '对避雷器进行清扫'])"
49-浙江-避雷器带电检测-110kV-避雷器-绝缘缺陷,避雷器,,,,,,2013/5/15,110kV避雷器绝缘缺陷,,8℃,56%,,110kV,,避雷器,避雷器带电测试中的全电流是流过金属氧化锌阀片的电流矢量和，其由阻性电流和容性电流构成，容性电流只决定金属氧化锌阀片上的电压分布，而绝对值较小的阻性电流决定了运行电压下阻金属氧化锌阀片的发热情况；全电流数值的显著升高通常是由于金属氧化锌阀片的整体老化造成的以上数据说明避雷器中上部氧化锌阀片已经由于受潮、氧化而严重劣化，，使氧化锌阀片绝缘电阻值显著下降，其中很多阀片绝缘已跌零如未及时发现可能导致避雷器热稳定破坏而造成严重事故,通过对带电测试数据的分析判断该避雷器金属氧化锌阀片可能发生了严重的老化和劣化，应立即将该避雷器停运并做进一步的检查，否则有发生爆炸的危险从例行性试验中的D级检修发现缺陷，到诊断性试验确认故障进行更换，最后对故障避雷器解体研究分析原因，整个过程比较完整，各种状态检修的手段在各个阶段起到了应有的作用特别是最后的解体研究过程，不仅分析了缺陷的成因、对预防类似缺陷的形成有着重要意义，而且完全验证了金属氧化锌避雷器带电测试数据所反映的设备故障，是对带电测试这种新兴状态检测手段的有力支持，为今后金属氧化锌避雷器带电测试数据的分析提供了可靠依据，有效提升了带电测试水平，对完善整个状态检修体系有着重大意义（1）加强对运行中金属氧化锌避雷器的外观巡查、在线监测数值记录和红外线测温，发现问题时必须高度重视，立即处理,2013年5月15日110kV钟管变电所进行每年的金属氧化锌避雷器带电测试普测工作，测试进行前试验人员发现林钟1572线线路避雷器C相在线监测仪所显示的运行中全电流有效值明显偏大，随后进行的带电测试数据如表1所示（1）本次带电测试中C相全电流值较其他相和去年数据均明显偏高，由此可判断C相避雷器金属氧化锌阀片可能发生老化（2）C相阻性电流峰值较其他相和去年数据均明显偏高，已超过全电流峰值的1/2；电压电流角较其他相和去年数据均明显偏低；由此可判断为金属氧化锌阀片发生了严重劣化由此可确认该避雷器已严重劣化，不可继续运行，必须进行更换图1底板已严重锈蚀脱落图2内部金属件已严重锈蚀图3避雷器底部金属密封部件锈蚀严重由上表，1-4段氧化锌阀片的绝缘电阻值明显偏低，对这4段进一步进行拆解检查本案例为一例当前状态检修环境下较典型的发现缺陷、排除故障案例（2）对运行中避雷器进行带电测试时必须认真分析测试数据、对比历年记录，当数据有突变时应结合其他带电测试和停电检查的手段查明原因，不可麻痹大意,,案例名称110kV钟管变林钟1572线避雷器劣化解体分析避雷器带电测试时用电压电流角从全电流中分解出阻性电流，当金属氧化锌阀片发生劣化时电压电流角下降、阻性电流上升，此时金属氧化锌阀片在运行电压下的发热量明显增大，当发热量积聚破坏避雷器的热稳定时最终造成避雷器爆炸,,避雷器,避雷器故障,"['2013年5月15日110kV钟管变电所进行每年的金属氧化锌避雷器带电测试普测工作', '测试进行前试验人员发现林钟1572线线路避雷器C相在线监测仪所显示的运行中全电流有效值明显偏大', '由此可判断C相避雷器金属氧化锌阀片可能发生老化C相阻性电流峰值较其他相和去年数据均明显偏高', '已超过全电流峰值的1/2；电压电流角较其他相和去年数据均明显偏低；由此可判断为金属氧化锌阀片发生了严重劣化由此可确认该避雷器已严重劣化', '必须进行更换图1底板已严重锈蚀脱落图2内部金属件已严重锈蚀避雷器底部金属密封部件锈蚀严重由上表', '对这4段进一步进行拆解检查本案例为一例当前状态检修环境下较典型的发现缺陷、排除故障案例对运行中避雷器进行带电测试时必须认真分析测试数据、对比历年记录']","('需停电处理', 'A类修检', ['应立即将该避雷器停运并做进一步的检查', '否则有发生爆炸的危险从例行性试验中的D级检修发现缺陷', '到诊断性试验确认故障进行更换', '各种状态检修的手段在各个阶段起到了应有的作用。特别是最后的解体研究过程', '是对带电测试这种新兴状态检测手段的有力支持', '对完善整个状态检修体系有着重大意义加强对运行中金属氧化锌避雷器的外观巡查、在线监测数值记录和红外线测温', '立即处理'])"
5-浙江-避雷器全电流阻性电流在线监测-220KV-正母、付母、1#主变及2#主变避雷器-表面污秽,避雷器,"(实际监测时间,2013-08-07 12:24:06)、(监测时间,2013-08-07 12:00:00)、",,,,,,220KV正母、付母、1#主变及2#主变避雷器表面污秽,,22℃,50%,,220kV,,避雷器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
50-浙江-避雷器带电检测、红外热像110kV-避雷器-绝缘缺陷,避雷器,,,"(避雷器,YH10WZ-100/260W)、(泄漏电流,0.75U1mA)、",,,2013/8/7,避雷器带电检测、红外热像110kV避雷器绝缘缺陷,,8℃,60%,"(避雷器,湖州泰仑电力电器有限公司)、",110kV,,避雷器,结合以上数据分析，造成上节氧化锌阀片绝缘电阻值偏低的原因在于其阀片外绝缘层受潮以及内部各阀片受潮,该离线诊断性试验印证了红外检测诊断试验的正确性，确认该避雷器存在故障，若不及时停运，则有发生爆炸的危险，危及周围变电设备的安全运行（1）加强对运行中金属氧化锌避雷器的外观巡查、在线监测数值记录、带电检测数据和红外成像检测，发现问题时必须高度重视，立即处理（3）需严格控制避雷器制造、组装工艺，避免出现设备漏装附件、密封不良等质量问题（4）运行的避雷器大部分均安装了全电流在线监测仪，运行人员可根据全电流在线监测仪监测到的全电流数据初步判断避雷器是否存在故障，因此应加强对避雷器特别是全电流在线监测仪的巡视工作（5）故障诊断应充分结合在线检测、带电检测、停电试验等多种方式，必要时通过解体查找故障，避免遗漏设备可能存在的家族性缺陷,图1莫贝1527线线路避雷器C相图2莫贝1527线线路避雷器B相(正常）对比表1和表2数据发现，C相阻性电流明显增大，ΦU-I角度变化较大，判断避雷器存在缺陷，应立即进行更换对以上数据分析可以发现，110kV莫贝1527线C相避雷器虽然绝缘电阻和直流1mA电压U1mA（要求≥145kV）都达到标准，但是其0.75U1mA下的泄漏电流远远大于标准电流（要求≤50μA）初步判断该避雷器金属氧化锌阀片可能发生了严重的老化和劣化，需对其做解体试验做进一步的检查和确认带电测试无对比数据，但通过红外测温试验，C相避雷器中上部最高温度为35.6℃，下部温度33.5℃A、B相避雷器红外热像温度也均正常可以判断C相避雷器内部阀片存在异常发热情况，避雷器存在缺陷，应立即进行更换对以上数据分析可以发现，110kV白华1583线C相避雷器虽然绝缘电阻达到标准，但是其直流1mA电压U1mA（要求≥145kV）异常，而0.75U1mA下的泄漏电流则远远大于标准电流（要求≤50μA）同样，该离线诊断性试验也印证了红外检测诊断试验的正确性，确认该避雷器存在故障，若不及时停运，则有发生爆炸的危险初步判断该避雷器金属氧化锌阀片可能发生了严重的老化和劣化，需对其做解体试验做进一步的检查和确认图8上节氧化锌阀片图9下节氧化锌阀片由数据可知，上节阀片受潮已劣化，而下节阀片则正常图13上节氧化锌阀片\t图14\t下节氧化锌阀片由数据可知，上节阀片受潮已劣化，而下节阀片则正常由上表数据可知，第7、8、11节阀片电阻值偏低，原因在于其外面绝缘层受潮，使内部阀片受潮阻值降低,,案例名称莫梁变110kV莫贝1527线及白雀变110kV白华1583线避雷器劣化解体分析2013年8月7日，对莫梁变110kV莫贝1527线避雷器进行红外检测诊断试验时，发现C相避雷器本体上部有过热点，与正常部位（39.7℃）温差4.3℃，与相邻设备比较温度存在差异，超过《红外导则》标准，判断C相避雷器内部阀片存在异常发热情况2013年8月20日，对白雀变110kV白华1583线避雷器进行红外检测诊断试验时，发现C相避雷器本体上部（35.6℃）与下部（正常温度33.5℃）比较有2.1℃的温升，超过《红外导则》标准，判断C相避雷器内部阀片存在异常发热情况,发现该型号避雷器内部由上下两节金属氧化锌阀片组成，观察上下两节阀片，发现莫贝1527线C相避雷器和白华1583线C相避雷器上节金属阀片表面均有明显凝露现象（2）本案例中两组故障避雷器属同型号YH10WZ-100/260W，由湖州泰仑电力电器有限公司于2009年3月生产，其故障成因、现象大致相同，疑似氧化避雷器内部设计存在不合理，属家族性缺陷，因此，需要对运行中的该批次避雷器加强监测,避雷器,避雷器故障,"['图1莫贝1527线线路避雷器C相图2莫贝1527线线路避雷器B相(正常）对比表1和表2数据发现', '110kV莫贝1527线C相避雷器虽然绝缘电阻和直流1mA电压U1mA都达到标准', '但是其0.75U1mA下的泄漏电流远远大于标准电流初步判断该避雷器金属氧化锌阀片可能发生了严重的老化和劣化', 'C相避雷器中上部最高温度为35.6℃', '下部温度33.5℃A、B相避雷器红外热像温度也均正常可以判断C相避雷器内部阀片存在异常发热情况', '110kV白华1583线C相避雷器虽然绝缘电阻达到标准', '确认该避雷器存在故障', '则有发生爆炸的危险初步判断该避雷器金属氧化锌阀片可能发生了严重的老化和劣化', '疑似氧化避雷器内部设计存在不合理', '需要对运行中的该批次避雷器加强监测']","('需停电处理', 'A类修检', ['该离线诊断性试验印证了红外检测诊断试验的正确性', '危及周围变电设备的安全运行加强对运行中金属氧化锌避雷器的外观巡查、在线监测数值记录、带电检测数据和红外成像检测', '立即处理需严格控制避雷器制造、组装工艺', '避免出现设备漏装附件、密封不良等质量问题运行的避雷器大部分均安装了全电流在线监测仪', '因此应加强对避雷器特别是全电流在线监测仪的巡视工作。故障诊断应充分结合在线检测、带电检测、停电试验等多种方式', '必要时通过解体查找故障'])"
51-浙江-避雷器带电检测-110kV-避雷器-受潮,避雷器,,,,,13-Mar,13-Mar,110kV避雷器受潮,,,75%,,110kV,,避雷器,经解体发现避雷器内部阀片严重受潮，受潮原因为避雷器顶部密封不良，长时间雨水进入造成受潮原因分析为避雷器装配过程中，在内部封装抽真空后，在避雷器腔体与密封盖之间用一鸡蛋型橡皮球压紧抽真空的孔洞，防止进水受潮但橡皮珠的压力控制不当，顶紧螺丝没有压紧橡皮珠，造成橡皮珠与抽真空小孔之间密封不良，加上前短时间连续的大雨积水在顶盖上，潮气由抽真空的小孔进入避雷器的腔体内，使避雷器阀片受潮1、良好的金属氧化物避雷器虽然在运行中长期承受工频运行电压，但因流过的持续电流通常远小于工频参考电流，引起的热效应极微小，不致引起避雷器性能的改变而在避雷器内部出现异常时，主要是阀片严重劣化和内壁受潮等阻性分量将明显增大，并可能导致热稳定破坏，造成避雷器损坏但这个持续电流阻性分量的增大一般是经过一个过程的，因此运行中定期监测金属氧化物避雷器的持续电流的阻性分量，是保证安全运行的有效措施,2、避雷器交接试验时仔细核对出场试验报告，避雷器安装及验收过程中应检查同类工艺产品封盖上的的压紧螺丝装配情况3、在无间隙金属氧化物避雷器在正常情况下能够起到限制操作过电压，但存在或发现隐患的前提下，为防止避雷器爆炸突然伤及现场测试人员，应第一时间通知调度和相应的操作站，应暂停对该线路的停复役操作,阻性电流检测发现110kV避雷器缺陷后停电检查处理，试验数据发现A相75%U1mA电流为209μA，超出规程要求值50μA下图中的小孔为避雷器抽真空用，抽真空后用一橡皮鸡蛋型逆止阀封堵，,,案例名称【阻性电流检测发现110kV避雷器缺陷】2013年3月国网衢州供电公司检修公司状态检测人员在常规避雷器带电检测发现某110kV变电站内田辉1700线避雷器阻性电流偏大，110kV田辉1700避雷器投运于2007年12月，经查上次带电检测及停电试验各项试验合格现场带电检测结果显示A相全电流为792μA，BC相为550μA左右，阻性电流A相为324μA，BC相为55μA左右，达6倍之多,在厂房内解体，发现避雷器内部阀片及环氧固定杆，紧固件均有受潮痕迹,避雷器,避雷器故障,"['阻性电流检测发现110kV避雷器缺陷', '超出规程要求值50μA下图中的小孔为避雷器抽真空用', '发现避雷器内部阀片及环氧固定杆']","('需停电处理', 'A类修检', ['避雷器安装及验收过程中应检查同类工艺产品封盖上的的压紧螺丝装配情况。在无间隙金属氧化物避雷器在正常情况下能够起到限制操作过电压'])"
52-浙江-避雷器带电检测-500kV-避雷器-受潮,避雷器,,,"(避雷器,AI-6106)、",,1995,2012/6/13,500kV避雷器受潮,,,65%,,500kV,,避雷器,而避雷器下端有能量释放孔，加装的铁板与避雷器下端防暴板之间有3~5cm的空隙，小鸟在里面筑巢，杂物会堵塞底座与铁板之间的缝隙，使承积的雨水不宜漏掉雨季时积水多，会导致避雷器底座长时间浸泡在雨水中，必然导致潮气入侵本体在运行电压下，三节避雷器阻抗不同会引起电压分布不均匀实际上A相几乎由上面两节避雷器承受运行电压，上面两节避雷器承受的电压已经大于其额定电压，导致避雷器的劣化速度非线性增长，当避雷器发热功率大于散热功率会导致恶性事故的发生从前面的分析可以看出，此避雷器随时都有爆炸损毁的危险，由于该避雷器处在重要的省网联络线位置，一旦发生爆炸，事故后果不堪设想,,阻性电流检测发现500kV瓶窑变工区立即安排人员进行了红外测温和阻性电流测试，发现A相第三节底部温度比正常相高3度多，其阻性电流也呈现突变（接近正常相4倍）通过历年比较，发现避雷器A相阻性电流发生突变性增长（2）而后对该避雷器A相进行红外测温，发现A相第三节底部温度较其他部位高出3℃左右（3）由此判断避雷器A相第三节内部有受潮缺陷（4）该避雷器停电拆除后，进行试验，发现第三节极间绝缘电阻几乎为零；试验装置升压到7kV即过流保护动作跳闸（5）第三节解体后，发现避雷器上端压板处有明显的水珠，弹簧锈蚀，阀体侧面颜色发灰，阀片上有明显水珠，底板刚一松动，就有水漏出A相避雷器下节进水受潮，几乎导致绝缘丧失所以，当发现避雷器在线监测器的全电流明显增长时，必须密切关注，可利用阻性电流及红外测温进行故障性质确定根据故障性质及变化趋势，及时确定应急方案,当晚瓶妙5823线被紧急拉停，6月15日避雷器更换工作结束，目前运行情况良好,案例名称【阻性电流检测发现500kV瓶窑变瓶妙5823线线路避雷器受潮故障】2012年6月13日专业化巡视时发现该线路避雷器A相泄漏电流监测仪的数值增长至2.5mA（正常1.9mA），6月14日泄漏电流监测仪的数值增长至3mA,500kV瓶窑变瓶妙5823线线路避雷器由西门子公司1995年生产，1996年投运，型号为3EP3-444-5PZ（6）在解体过程中发现避雷器底座于08年进行过改造，下面加装了底座瓷瓶，瓷瓶上端覆盖焊接了一整块铁板，铁板上有四个螺丝孔用于固定避雷器,避雷器,避雷器故障,"['发现避雷器A相阻性电流发生突变性增长而后对该避雷器A相进行红外测温', '发现A相第三节底部温度较其他部位高出3℃左右由此判断避雷器A相第三节内部有受潮缺陷该避雷器停电拆除后', '发现避雷器上端压板处有明显的水珠', '就有水漏出A相避雷器下节进水受潮', '当发现避雷器在线监测器的全电流明显增长时', '500kV瓶窑变瓶妙5823线线路避雷器由西门子公司1995年生产', '铁板上有四个螺丝孔用于固定避雷器']","('需停电处理', 'A类修检', ['加装的铁板与避雷器下端防暴板之间有3~5cm的空隙'])"
53-河南-红外热像检测发现500kV母线避雷器内部受潮过热,避雷器,,,"(避雷器,19-1500kV)、(避雷器,19-1)、(避雷器,19-6)、(避雷器,19-2)、",,7-Dec,2013/3/21,53河南红外热像检测发现500kV母线避雷器内部受潮过热,,21℃,70%,,500kV,危急缺陷,避雷器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
54-冀北-红外热像检测发现110kV氧化锌避雷器内部受潮,避雷器,,柏树庄变电站,"(避雷器,1110KV117-B)、(泄漏电流,0.75U1mA)、",,,2013/4/2,54冀北红外热像检测发现110kV氧化锌避雷器内部受潮,,7℃,95%,,110kV,,避雷器,,通过最后解体所发现的避雷器内部受潮，证实了在此之前的判断，说明了带电检测手段在状态检修过程中所处的重要性，在这个过程中，有以下几点体会1）红外测温检测方法已经广泛应用于日常的设备巡视，并且对输变电设备的发热性故障具备很好的监测功能；2）采用带电检测方法对避雷器设备的全电流和阻性电流可以进行较为精准的检测，由于现场带电作业，并且各个厂家型号不一，检测人员需要更专业的技能和更负责的态度；3）由于带电检测技术日新月异，需要不断的开阔视野和更新知识和技能，更多的进行技能培训和经验交流,通过比较分析图片温差为3K，根据《DL/T644-2008带电设备红外诊断技术应用导则》，判断热像特征为多节局部发热，（如图1所示）结合带电测试和停电试验项目，初步分析故障为内部受潮或老化阻性电流增量为75%，全电流增量55.7%，根据《DL/T644-2008输变电设备状态检修试验规程》，阻性电流增量已经超过50%，建议实时停电进行诊断性试验由此判断该避雷器内部受潮，随即进行了更换，并对该避雷器进行解体，发现内部受潮严重（如图2）,运行维护人员在例行带电红外检测时，发现该110kV变电站的117避雷器B相设备温度异常，如图1所示,案例名称【红外热像检测发现110kV氧化锌避雷器内部受潮】2013年4月2日，唐山供电公司运行人员在进行例行红外测温时，发现柏树庄110kV变电站的117避雷器B相设备温度异常，之后分析发现B相避雷器与同线路A相和C相相差较大，检测人员上报运维检修部，建议进行带电阻性电流和全电流测试，发现全电流和阻性电流都存在较大变化，怀疑存在设备绝缘劣化，马上停电进行诊断性试验，试验结果不合格，随即进行更换并对该避雷器进行解体，证实的确存在内部受潮，由此避免了事故的发生,,避雷器,避雷器故障,"['建议实时停电进行诊断性试验由此判断该避雷器内部受潮', '并对该避雷器进行解体']","('需停电处理', 'A类修检', ['说明了带电检测手段在状态检修过程中所处的重要性', '有以下几点体会。红外测温检测方法已经广泛应用于日常的设备巡视', '并且对输变电设备的发热性故障具备很好的监测功能；。采用带电检测方法对避雷器设备的全电流和阻性电流可以进行较为精准的检测', '检测人员需要更专业的技能和更负责的态度；由于带电检测技术日新月异'])"
55-冀北-避雷器阻性电流检测发现110kV避雷器内部放电,避雷器,,各庄变电站,"(伞裙,110kV4-9A)、(避雷器,110kV4-9)、",,,2012/11/28,55冀北避雷器阻性电流检测发现110kV避雷器内部放电,,15℃,30%,,110kV,,避雷器,检查结论接地端用铁管刚性引下，没有弹簧，未留出阀片收缩的弹性余地，在热胀冷缩作用下，外护套产生缝隙，有潮气进入存留，造成氧化锌阀片生锈，同时有水份存留在设备层间，造成大电流通过时内部放电击穿,1.避雷器运行中持续电流检测能有效发现其内部故障，数据分析应结合现场实际做出综合判断，必要时申请停电作电气试验2.加强设备选型与检测，防止该类型设备进入电网,数据分析显示A相全电流较另外两项偏小，随后对设备外观检查中发现110kV4-9A相中下部（由下往上数第8个伞裙处）有放电烧伤痕迹（见图1）环氧树脂管下部（360mm以下）是内径42mm的镀锌铁管，铁管上部放置一块与铁管外径等径的1mm厚不锈钢板，用以托住氧化锌阀片，在铁管下部钻孔拧入接地螺栓硅橡胶外护套与其他厂家整体浇装不同，采用分段粘接套装，每一组大小伞为一个粘接段放电点在接地部位，全电流偏小应是此处有分流,对该设备进行了更换，同时解体该避雷器查找故障原因,案例名称【避雷器阻性电流检测发现110kV避雷器内部放电】,该组避雷器由大连中雷科技有限公司生产的，型式为HY10WZ1-102/266，4-9A相2009年11月生产，№0910003.LA结构分为三层，外层硅橡胶护套，中层环氧树脂管，内层氧化锌阀片剥开硅橡胶外护套，硅橡胶内壁和环氧树脂管外壁有放电击穿孔（见图2），击穿孔位置在由下往上数第8个伞裙处，在铁管高度330mm处有一个放电点（见图3），三处放电击穿点在同一高度,避雷器,避雷器故障,['该组避雷器由大连中雷科技有限公司生产的'],"('需停电处理', 'A类修检', ['检查结论接地端用铁管刚性引下', '1.避雷器运行中持续电流检测能有效发现其内部故障', '必要时申请停电作电气试验。2.加强设备选型与检测'])"
56-冀北-避雷器阻性电流测试发现110kV避雷器内部受潮,避雷器,,,"(避雷器,0.75U1mA)、(复合,5-9C)、",,8-Mar,,56冀北避雷器阻性电流测试发现110kV避雷器内部受潮,,-2℃,40%,"(避雷器,北京电力设备总厂)、",110kV,,避雷器,"避雷器结构如图3所示，阀片置于环氧玻璃套筒内，为保证阀片元件密封，制造时应自下而上在环氧玻璃套筒与阀片柱间填充高分子密封胶，如果填胶不足，就会导致上顶板注胶排气孔未被填实，潮汽从该孔进入避雷器内部，造成避雷器劣化，阻性电流超标（4）MOA在运行中一旦出现受潮渗水问题,则发展很快,如不及时处理,很容易造成MOA爆炸的事故原因均为避雷器制造时环氧玻璃套筒与阀片柱间填充高分子密封胶填胶不足，导致上顶板注胶排气孔未被填实，潮汽从该孔进入避雷器内部，造成避雷器劣化，进水受潮","（1）加强运行巡视管理，运行人员按时巡视避雷器在线监测仪并记录，当泄漏电流指示超出20％或三相互差超出20%时，应立即上报（2）加强避雷器带电测试管理，雨季前后必须对避雷器进行带电检测，不得超周期及漏测各种试验、在线监测、带电测试固然是重要的检测手段,但非根本解决办法,必须从设计选型、材料使用、工艺封装等源头上杜绝由于密封不良而受潮带来的事故隐患","停电试验发现泄漏电流超标,进行解体检查,发现避雷器内部进水受潮（1）根据《规程》规定运行电压下的全电流、阻性电流或功率损耗测量值与初始值比较，不应有明显变化，当阻性电流增加50％（与初始值比较）时，应适当缩短监测周期，当阻性电流增加100％时，必须停电检查，进行直流试验5－9避雷器A相0.75U1mA下的泄漏电流为610μA，严重超标（规程规定不超过50μA）该设备异常的主要责任为厂家密封工艺较差，质检不严（3）当避雷器带电测试阻性电流增加50％时，必须缩短监测周期，当阻性电流增加100％时，必须停电检查，进行直流试验",公司于3月9日对东沽港4－9及5－9避雷器进行了停电检查，发现该批避雷器均存在受潮隐患将隐患设备进行了全部更换,案例名称【避雷器阻性电流测试发现110kV避雷器内部受潮】东沽港5-9C相110kV复合外套避雷器型号HY10W-102/266，北京电力设备总厂2008年3月出厂，2008年11月1日投运，11月13日，进行带电测试时发现该站5－9避雷器A相测试显示全电流增加50％,"由于避雷器为整体封装，所以采用车床结合切割对避雷器进行解体，打开上部接线端子及上部防雨盖后，发现有明显的锈蚀痕迹（图1所示）,其隔弧筒未见明显裂纹、缝隙，解体至上部接线端时发现，其上部存在空腔，注胶排气孔与外部没有密封，同时发现在其中有明显水滴（图2所示），下部端子及弹簧未见锈蚀",避雷器,避雷器故障,"['停电试验发现泄漏电流超标,进行解体检查,发现避雷器内部进水受潮根据《规程》规定运行电压下的全电流、阻性电流或功率损耗测量值与初始值比较', '进行直流试验5－9避雷器A相0.75U1mA下的泄漏电流为610μA', '当避雷器带电测试阻性电流增加50％时', '由于避雷器为整体封装', '所以采用车床结合切割对避雷器进行解体']","('需停电处理', 'A类修检', ['阻性电流超标MOA在运行中一旦出现受潮渗水问题,则发展很快,如不及时处理,很容易造成MOA爆炸的事故。原因均为避雷器制造时环氧玻璃套筒与阀片柱间填充高分子密封胶填胶不足', '加强运行巡视管理', '应立即上报加强避雷器带电测试管理', '雨季前后必须对避雷器进行带电检测', '不得超周期及漏测。各种试验、在线监测、带电测试固然是重要的检测手段,但非根本解决办法,必须从设计选型、材料使用、工艺封装等源头上杜绝由于密封不良而受潮带来的事故隐患'])"
57-冀北-避雷器阻性电流测试发现110kV避雷器内部受潮缺陷,避雷器,"(测试时间,2010/3/29)、",,"(型号：HY10W7-102/266,A)、(泄漏电流,0.75U1mA)、",,,11-Jan,57冀北避雷器阻性电流测试发现110kV避雷器内部受潮缺陷,,0℃,40%,,110kV,严重缺陷,避雷器,,,2011年1月对化营避雷带电测试过程中发现114避雷器带电测试数据异常，对历年数据进行横向和纵向比较，发现114C相避雷器数据异常，进行远红外测温测试，设备异常对历年数据进行横向和纵向比较，发现114C相避雷器数据异常根据《规程》规定运行电压下的全电流、阻性电流或功率损耗测量值与初始值比较，不应有明显变化，当阻性电流增加50％（与初始值比较）时，应适当缩短监测周期，当阻性电流增加100％时，必须停电检查，进行直流试验数据显示化营114C相避雷器全电流阻性电流与初始值比较已明显变化，全电流Ix相比初始值增加74%，超出其他相约80%，阻性电流Ir相比初始值增加83%，超出其他相约90%，此避雷器可能存在阀片老化或者受潮，为此应引起注意，缩短监测周期避雷器计数器底数全部为3，在排除避雷器计数器故障后，判定避雷器并未经受过电压损伤随即对该三组避雷器进行精密测温测试，并应用红外测温软件对整组避雷器进行分析，设置等温线排除太阳光在避雷器表面产生的反射光的影响，可以明显看出C相等温线Li3在A、B相等温线之上，表明在相同部位C相避雷器表面温度高于A、B相而且C相温度梯度较大，由红外图片及等温线均可看出C相MOA上半部发热严重通过试验数据可见，C相避雷器的U1mA（KV）、0.75U1mA下泄漏电流（uA）、绝缘电阻均与其他相有较大差异，均不符合规程规定数据表明此只避雷器存在严重缺陷，对该只避雷器进行解体，发现该避雷器密封不严，进水受潮全电流Ix、阻性电流Ir检测可以判断MOA的运行状态，可以发现受潮缺陷以及分析电阻片的老化情况（2）避雷器内部故障可以通过红外测温及避雷器带电测试进行综合判断，进行有效发现（3）红外测温等温线的应用对于设备精密测温，故障分析有较大的作用,,案例名称【避雷器阻性电流测试发现110kV避雷器内部受潮缺陷】,,避雷器,避雷器故障,"['2011年1月对化营避雷带电测试过程中发现114避雷器带电测试数据异常', '发现114C相避雷器数据异常', '发现114C相避雷器数据异常根据《规程》规定运行电压下的全电流、阻性电流或功率损耗测量值与初始值比较', '进行直流试验数据显示化营114C相避雷器全电流阻性电流与初始值比较已明显变化', '此避雷器可能存在阀片老化或者受潮', '缩短监测周期避雷器计数器底数全部为3', '在排除避雷器计数器故障后', '判定避雷器并未经受过电压损伤随即对该三组避雷器进行精密测温测试', '并应用红外测温软件对整组避雷器进行分析', '设置等温线排除太阳光在避雷器表面产生的反射光的影响', '表明在相同部位C相避雷器表面温度高于A、B相而且C相温度梯度较大', 'C相避雷器的U1mA、0.75U1mA下泄漏电流、绝缘电阻均与其他相有较大差异', '均不符合规程规定数据表明此只避雷器存在严重缺陷', '对该只避雷器进行解体', '发现该避雷器密封不严', '可以发现受潮缺陷以及分析电阻片的老化情况避雷器内部故障可以通过红外测温及避雷器带电测试进行综合判断']","('需停电处理', 'A类修检', [])"
58-冀北-阻性电流测量发现500kV避雷器受潮缺陷,避雷器,,,"(避雷器,0.75U1mA)、(避雷器,DL/T664-2008)、",,2002,,58冀北阻性电流测量发现500kV避雷器受潮缺陷,,2℃,26%,"(避雷器,抚顺电瓷厂)、",500kV,严重缺陷,避雷器,分析为设备密封不良，使水分进入设备内部，长期运行下导致设备受潮、老化，造成绝缘降低,（1）此次缺陷发现、跟踪试验到确定缺陷性质，是通过阻性电流测量、红外测温及例行试验相结合的结果，对今后设备状态评价及状态检修计划的制定，起到了积极作用（2）红外测温对避雷器电压致热型缺陷的判断较为困难，故障温差较小，特点不明显，且DL/T664-2008《带电设备红外诊断应用规范》对60kV以上避雷器未明确规定其故障温差，建议明确设备判断标准，以提高设备隐患的发现率,"在例行带电测试时发现该站1台500kV避雷器C相阻性电流偏大，通过红外测温及相关试验比对后，确定缺陷原因为避雷器内部阀片受潮或老化，为严重缺陷，结合停电对其进行更换后恢复正常根据带电测试结果对比投运后首次测试及历年试验结果，如下表分析全电流基本未发生变化，阻性电流从投运后首次至2010年雷雨季节后都呈现缓慢增长的态势，但在2011年3月雷雨季节前的测试及随后的跟踪测试中，结果虽未达到规程要求的变化率50%的注意值，但增长趋势明显，故怀疑其存在阀片受潮及老化现象在4月26日对其进行精确红外测温，发现第二节及第三节存在局部温度异常，最高点温度达到6.6℃，最低点温度为4.9℃，温差达到1.7K，避雷器由上至下温度并未逐级递减，且在第二节上部有明显局部过热现象，超过DL/T664-2008《带电设备红外诊断应用规范》中附录B.1（续）中关于氧化锌避雷器的相关描述检修人员结合停电对该台避雷器进行直流1mA及0.75U1mA下的泄漏电流测试，上、中、下三节测试结果分别为42微安、42微安、49微安，均已接近注意值(50微安）,泄漏电流交接值分别为23.1微安、18.8微安、15.2微安，全部超过初值的30%，按照《输变电状态检修试验规程》5.12.2中规定，均已超过注意值避雷器停电试验分析结合DL/T664-2008带点设备红外诊断应用规范第8.2、8.3条及电压致热型设备缺陷诊断依据，以及《输变电状态检修试验规程》5.12.2的规定，确定其为严重缺陷，决定结合停电对其进行更换检修人员结合停电对拆除的避雷器送至厂家对其进行解体检查，发现避雷器中、下节避雷器氧化锌阀片存在明显进水受潮现象",,案例名称【阻性电流测量发现500kV避雷器受潮缺陷】,冀北电力有限公司检修分公司大同分部负责运维的浑源500kV开闭站500kV避雷器，为抚顺电瓷厂2002年产品，2003年投运,避雷器,避雷器故障,"['在例行带电测试时发现该站1台500kV避雷器C相阻性电流偏大', '确定缺陷原因为避雷器内部阀片受潮或老化', '避雷器由上至下温度并未逐级递减', '超过DL/T664-2008《带电设备红外诊断应用规范》中附录B.1中关于氧化锌避雷器的相关描述检修人员结合停电对该台避雷器进行直流1mA及0.75U1mA下的泄漏电流测试', '均已超过注意值避雷器停电试验分析结合DL/T664-2008带点设备红外诊断应用规范第8.2、8.3条及电压致热型设备缺陷诊断依据', '决定结合停电对其进行更换检修人员结合停电对拆除的避雷器送至厂家对其进行解体检查', '发现避雷器中、下节避雷器氧化锌阀片存在明显进水受潮现象', '冀北电力有限公司检修分公司大同分部负责运维的浑源500kV开闭站500kV避雷器']","('需停电处理', 'A类修检', ['对今后设备状态评价及状态检修计划的制定'])"
59-山东-运行中持续电流检测110kV避雷器内部引出线缺陷,避雷器,,,"(泄漏电流表,1-1)、(避雷器,110kV××GIS)、(避雷器,1-2)、",,10-Aug,2013/5/31,59山东运行中持续电流检测110kV避雷器内部引出线缺陷,,2℃,53%,,110kV,,避雷器,通过上述检测我们分析认为是避雷器低压端引出回路连接不良所致，同时将此情况上报运维检修部,发现该缺陷后，厂家检修人员承认厂家安装工艺问题是造成缺陷产生的根本原因，随即对A相线夹进行了压接处理，并对B、C相该位置重新进行了紧固处理（2）MOA外表面的污秽，除了对电阻片柱的电压分布的影响而使其内部泄漏电压增加外，其外表面泄漏电流对测试精度的影响也不能忽视污秽程度不同，环境温度不同，其外表面的泄漏电流对MOA的阻性电流的测量影响也不一样，由于MOA的阻性电流很小，因此即使很小的外表面泄漏电流也会给测试结果带来误差,101间隔避雷器三相共体封闭与组合电器室中，GIS气室内的避雷器低压端经引出线连接至泄漏电流表后接地，避雷器引出连接线如图1-2为排除由于检测仪器或泄漏电流表本身原因造成的读数为零，检测人员分别采用与B、C相交换测试钳和使用万用表测量回路的方式进行了排除,"停电后,检修人员在对101间隔A相避雷器气室打开处理时发现，A相避雷器引出线位置（绝缘子内侧）导线从压接线夹脱出，见1-3、1-4图所示，造成101间隔A相避雷器失地运行",案例名称运行中持续电流检测110kV避雷器内部引出线缺陷2013年5月31日，检测人员在进行该变电站的避雷器运行中持续电流例行检测时，发现#1主变110kV侧101间隔A相避雷器泄漏电流表指针为零，经检查分析后认为是避雷器低压端引出回路连接不良所致检测人员使用AI6106氧化锌避雷器带电测试仪在对××变电站110kV××GIS间隔避雷器进行运行中持续电流检测时，发现#1主变110kV侧101间隔A相避雷器泄漏电流表指针为零，其他两相为0.45mA，A相泄漏电流表如图1-1所示，其中泄漏电流表动作次数显示为15,,避雷器,外观破损、连接线断股、引线被盗或断线,"['101间隔避雷器三相共体封闭与组合电器室中', 'GIS气室内的避雷器低压端经引出线连接至泄漏电流表后接地', '避雷器引出连接线如图1-2为排除由于检测仪器或泄漏电流表本身原因造成的读数为零', '检测人员分别采用与B、C相交换测试钳和使用万用表测量回路的方式进行了排除']","('需停电处理', 'A类修检', ['通过上述检测我们分析认为是避雷器低压端引出回路连接不良所致', '同时将此情况上报运维检修部', '厂家检修人员承认厂家安装工艺问题是造成缺陷产生的根本原因', '随即对A相线夹进行了压接处理', '并对B、C相该位置重新进行了紧固处理MOA外表面的污秽'])"
6-新疆-紫外成像和超声波局放检测-35kV-避雷器线夹-接触不良缺陷,避雷器,,,,,2004/7/1,2013/6/13,35kV避雷器线夹接触不良缺陷,,3℃,24%,,35kV,,避雷器,,紫外成像检测、超声波局放检测技术的应用对由于悬浮电位引起的局部放电检测效果良好,用超声波局放检测时，发现B相线夹处放电信号最强，并与1号主变35kV侧避雷器三相线夹进行了比对，检测数据如表1所示,停电处理后，恢复正常停电后，将避雷器线夹处母线绝缘层割开接口并重新连接紧固线夹，恢复正常，局放信号消失，见图2和表2,案例名称【紫外成像和超声波局放检测发现35kV避雷器线夹接触不良缺陷】国网乌鲁木齐供电公司220kV某变电站2号主变35kV侧避雷器，型号为YH5WZ-51/134，2004年07月01日生产，2010年09月03日投运2013年6月13日，检测人员用紫外成像和超声波局放检测发现B相避雷器与35kV侧母线连接线夹处有明显放电信号,检查发现35kV母线桥在绝缘热缩处理时未留有避雷器线夹接口，线夹直接夹至绝缘层外，导致接触不良现场用望远镜观察发现，2号主变35kV侧避雷器A、B、C三相线夹固定至母线绝缘层外，接触不可靠，因此在线夹上产生悬浮电位放电,,故障,"['，发现B相线夹处放电信号最强', '发现B相线夹处放电信号最强', '并与1号主变35kV侧避雷器三相线夹进行了比对', '，检查发现35kV母线桥在绝缘热缩处理时未留有避雷器线夹接口', '检查发现35kV母线桥在绝缘热缩处理时未留有避雷器线夹接口', '线夹直接夹至绝缘层外', '现场用望远镜观察发现', '2号主变35kV侧避雷器A、B、C三相线夹固定至母线绝缘层外', '，因此在线夹上产生悬浮电位放电', '因此在线夹上产生悬浮电位放电']","('需停电处理', 'B类修检', ['紫外成像检测、超声波局放检测技术的应用对由于悬浮电位引起的局部放电检测效果良好'])"
60-山东-多种带电检测方法发现避雷器受潮发热,避雷器,,,"(避雷器,2-1.110kVII)、(避雷器,2-3)、(避雷器,2-4)、(避雷器,2-3.B)、(金属氧化物避雷器,2-1)、(避雷器,2-2.110kVII)、",,,,60山东多种带电检测方法发现避雷器受潮发热,,2℃,40%,"(避雷器,山东齐林电力设备有限公司)、",220kV,,避雷器,根据经验判断，避雷器运行全电流、阻性电流峰值、功率损耗是判断避雷器运行状况的重要指标，所以提取三个状态量进行分析说明复合外套伞裙由于脏污问题会增加避雷器50uA左右的泄漏电流此物应是避雷器阀片进水受潮后发热产生的遗留物,"变电检修室高度重视，制定了详尽的跟踪测试计划，持续开展了红外精准测温和避雷器运行电流测试等项目，历时40多天避雷器的外套是采用硅橡胶和高强度的环氧玻璃纤维套管制成，检修人员使用刀片工具将避雷器外套仔细剥除，过程中注意了内部结构的保护事实说明说明红外热成像检测技术能够有效的发现设备电压制热缺陷，并可以通过避雷器运行电流带电测试等加以论证对存在发热缺陷的设备，建议采用""四位一体""法，通过拍摄的四个角度红外图谱综合判断热点位置，为分析缺陷原因提供有力依据",从四周四个方位分别拍摄整组避雷器红外图谱如下如图2-2所示，B相避雷器自高压端至底部存在连续发热问题，并且最高温度位于避雷器中上部位置经过变换角度拍摄，虽然最高温度值有略微变化，但是避雷器温场分布保持一致表2-1.《金属氧化物避雷器状态检修及评价导则》相关标准A为（测量值/要求值）按照评价导则，B相避雷器的温升和相间温差都超过了要求值，经A值计算后劣化等级为最高级IV，达到了异常状态从表中可以看出，B相的运行全电流、阻性电流峰值、功率损耗均大于其余两相，三相互差值分别为22.3%、19.4%、22.3%，超过了注意值，此结果与红外线测温结论相符合班组查询该组避雷器带电测试记录，共有四次测试记录图2-3.B相避雷器全电流和阻性电流增长趋势图从图表可以看出，B相避雷器全电流有明显的增长趋势，阻性电流峰值增长较慢，三相避雷器的互差值有明显的增长趋势，由此可见B相避雷器运行状况逐渐劣化剥除复合外套后试验观察避雷器氧化锌阀片的外绝缘层，发现绝缘皮存在大范围的鼓胀现象，可见抽真空时密封不严剥开外绝缘皮，发现氧化锌阀片从上至下的四分之三区域存在白色粉末物体，并且只是分布在一侧，并没有散布在整体外表面存在白色粉状物的侧面无白色粉状物的侧面由红外图谱与氧化锌阀片可见光照片对比可以看出，发热阀片范围和白色粉状物分布范围存在一致的对应关系，均是自高压端至下的三分之二，并且红外图谱显示避雷器在某一侧温度是最高的36.4℃，其他侧面温度相对较低2～3℃，这与白色粉状物只存在于氧化锌阀片一侧是对应的存在白色粉状物的阀片底部无白色粉状物的阀片受潮阀片节间存在锈迹底部阀片节间无锈迹在中上部受潮的每节阀片的压接处，有明显的金属锈蚀痕迹，而底部阀片节间却仍保持光亮，更进一步说明避雷器中上部阀片已受潮氧化我们在发现110kV，II母线B相避雷器存在局部发热现象后，持续开展了红外测温和避雷器运行电流带电测试等跟踪测试工作电压型过热的设备如避雷器等，往往热点温升小，白天难以发现，建议日出前或者日落1小时后再进行红外精准测温,经公司综合考虑分析，最终决定停电更换检修人员在试验大厅将拆除的110kVII母线B相避雷器进行解剖工作检修人员使用无齿锯和磨光机将氧化锌阀片外的环氧树脂外包壳分节切割和拆除环氧树脂外包壳拆除后发现，此避雷器是采用真空灌胶的旧工艺，并且内部灌胶极不均匀,案例名称多种带电检测方法发现避雷器受潮发热变电检修室在2013年8月20日开展的全站红外测温中发现，B相避雷器中上部位存在局部发热现象，最高温度为36.4℃，而A、C相避雷器整体温度一致，为29℃，并且仅比环境温度略高1～2℃（当时环境温度为27.7℃，风速为0.4m/s）,淄博供电公司某220kV站110kVII母线B相避雷器，型号为HY10WZ-200/520，设备厂家是山东齐林电力设备有限公司,避雷器,避雷器故障,"['从四周四个方位分别拍摄整组避雷器红外图谱如下', 'B相避雷器自高压端至底部存在连续发热问题', '并且最高温度位于避雷器中上部位置经过变换角度拍摄', '但是避雷器温场分布保持一致表2-1.《金属氧化物避雷器状态检修及评价导则》相关标准A为按照评价导则', 'B相避雷器的温升和相间温差都超过了要求值', '此结果与红外线测温结论相符合班组查询该组避雷器带电测试记录', '共有四次测试记录图2-3.B相避雷器全电流和阻性电流增长趋势图从图表可以看出', 'B相避雷器全电流有明显的增长趋势', '三相避雷器的互差值有明显的增长趋势', '由此可见B相避雷器运行状况逐渐劣化剥除复合外套后试验观察避雷器氧化锌阀片的外绝缘层', '并且红外图谱显示避雷器在某一侧温度是最高的36.4℃', '更进一步说明避雷器中上部阀片已受潮氧化我们在发现110kV', 'II母线B相避雷器存在局部发热现象后', '持续开展了红外测温和避雷器运行电流带电测试等跟踪测试工作电压型过热的设备如避雷器等', '淄博供电公司某220kV站110kVII母线B相避雷器']","('需停电处理', 'A类修检', ['变电检修室高度重视', '检修人员使用刀片工具将避雷器外套仔细剥除', '过程中注意了内部结构的保护事实说明说明红外热成像检测技术能够有效的发现设备电压制热缺陷'])"
7-新疆-红外热像-35kV-避雷器-受潮,避雷器,,清苑变电站,"(避雷器,HV-MOVII)、(避雷器,1-1)、",,11-Dec,2012/9/13,35kV避雷器受潮,,,,,35kV,,避雷器,在浇筑硅橡胶工艺时，由于操作人员没有将避雷器位置放在中间位置，造成避雷器顶部、底部硅橡胶厚度偏差较大，是造成本次避雷器受潮的直接原因（1）经过本次事故处理结果与避雷器解体，认为造成本次避雷器受潮缺陷是由于个别工人对工艺把关不严，且厂家没有检测方法及控制措施此次缺陷，综合带电测试、离线试验结果与避雷器解体，造成本次避雷器受潮缺陷是由于厂家制造时个别工人对工艺把关不严造成的,厂家技术人员介绍，避雷器的高度、与外部硅橡胶的厚度是一定的，外部硅橡胶的厚度约为11mm（2）氧化锌避雷器阻性电流带电测试对于氧化锌避雷器内部阀片受潮缺陷的检测较为灵敏，红外测温也能够发现内部阀片受潮的缺陷对同批次、相同制造工艺的避雷器应重点进行排查，运行人员加强红外线检测、阻性电流测试,红外测温和避雷器阻性电流测试发现避雷器阀片受潮缺陷利用HV-MOVII测试仪对该避雷器泄漏电流和阻性电流进行了带电测试，结果发现B相阻性电流初值差为583%，依据《电力设备带电检测技术规范》初步诊断为避雷器受潮或阀片老化35kV#4母线避雷器带电测试数据如表1-1所示根据上述测试结果分析，认为该避雷器内部阀片存在受潮或老化，公司立即申请了更换更换后对该避雷器进行高压试验，外观检查无异常，极间绝缘电阻仅205MΩ，远低于规程要求值≥1000MΩ解体检查，发现避雷器顶部的一段金属管内有大量水珠，如图2所示将氧化锌阀片取出后，发现部分氧化锌阀片已经受潮，如图3所示图2避雷器内部的金属管内有大量水珠图3受潮的氧化锌阀片将氧化锌避雷器顶部、底部的固定螺栓取下后，没有发现有受潮痕迹，且避雷器顶部、底部的固定装置采用非通孔结构，确保密封良好但是，当将避雷器顶部的硅橡胶曾割开后发现，避雷器顶部的硅橡胶厚度只有2mm左右，底部的硅橡胶厚度有9mm左右（3）对于避雷器等电压致热型设备，红外检测发现过热，相当一部分原因是阀片受潮或老化所致，再配合阻性电流测试，一般判断比较准确,电气试验一班立即安排骨干人员前往清苑500kV变电站进行诊断性试验专业人员到达现场先后采用红外测温和阻性电流带电测试两种方式进行了检测同时结合停电机会，将顶部引线拆除，检测避雷器外部硅橡胶厚度是否均匀、是否满足工艺要求,案例名称红外测温和避雷器阻性电流联合测试发现500kV清苑变电站35kV#42012年9月13日，该组避雷器B相发生泄漏电流迅速增大故障，经过红外测温及阻性电流带电测试，发现B相氧化锌避雷器阻性电流增大，且伴有避雷器发热本体发热情况发生，该避雷器编号为22，更换后解体发现内部进水阀片受潮的缺陷2012年9月13日，清苑500kV变电站运行值班人员在例行巡视时，发现35kV#4母线避雷器B相泄漏电流为0.4mA，A相泄漏电流为0.21mA，C相泄漏电流为0.22mA，B相泄漏电流增长一倍,清苑500kV变电站35kV#4母线PT间隔安装避雷器一组，为河北乾盛电力电器设备有限公司产品，型号为YH5WZ-51/134，额定电压为51kV，2011年12月生产，2012年6月30日投运，投运后运行正常，投运后一周内及2013年4月进行过两次氧化锌避雷器阻性电流带电测试，试验合格,避雷器,避雷器故障,"['红外测温和避雷器阻性电流测试发现避雷器阀片受潮缺陷利用HV-MOVII测试仪对该避雷器泄漏电流和阻性电流进行了带电测试', '依据《电力设备带电检测技术规范》初步诊断为避雷器受潮或阀片老化35kV#4母线避雷器带电测试数据如表1-1所示根据上述测试结果分析', '认为该避雷器内部阀片存在受潮或老化', '公司立即申请了更换更换后对该避雷器进行高压试验', '发现避雷器顶部的一段金属管内有大量水珠', '所示图2避雷器内部的金属管内有大量水珠图3受潮的氧化锌阀片将氧化锌避雷器顶部、底部的固定螺栓取下后', '且避雷器顶部、底部的固定装置采用非通孔结构', '当将避雷器顶部的硅橡胶曾割开后发现', '避雷器顶部的硅橡胶厚度只有2mm左右', '底部的硅橡胶厚度有9mm左右对于避雷器等电压致热型设备', '清苑500kV变电站35kV#4母线PT间隔安装避雷器一组', '投运后一周内及2013年4月进行过两次氧化锌避雷器阻性电流带电测试']","('需停电处理', 'A类修检', ['是造成本次避雷器受潮的直接原因经过本次事故处理结果与避雷器解体', '且厂家没有检测方法及控制措施。此次缺陷', '外部硅橡胶的厚度约为11mm氧化锌避雷器阻性电流带电测试对于氧化锌避雷器内部阀片受潮缺陷的检测较为灵敏', '红外测温也能够发现内部阀片受潮的缺陷。对同批次、相同制造工艺的避雷器应重点进行排查', '运行人员加强红外线检测、阻性电流测试'])"
8-安徽-红外热像-220kV-避雷器-老化缺陷,避雷器,,,"(避雷器,Y10W4-200/500)、(避雷器,Y10W-200/520)、",,2012/7/12,2012/7/12,220kV避雷器老化缺陷,,38℃,60%,"(避雷器,南阳避雷器厂)、",220kV,严重缺陷,避雷器,,（1）电力设备红外检测诊断技术是一项简便、快捷的设备状态在线检测技术，具有不停电、不取样、非接触，安全、应用范围广等特点，是保证电力设备安全、经济运行的重要手段但是电压致热的设备缺陷一般比较严重，通常对此类设备缺陷定为严重或危急缺陷（3）对电压致热效应引起的设备故障，红外图象诊断一般采用同类比较法，对同一回路中三相设备作比较，或对相邻回路中同类型设备比较来判断缺陷（4）对电压致热效应引起的设备故障的判断，对检测人员的水平要求较高，检测时要求细心,"根据规程判断C相处于异常状态，随后开展的带电测试数据显示A、C相避雷器全电流和阻性电流值均高于正常相该组避雷器1998年初投运至今已运行近15年，初步分析认为该组避雷器A、C相存在较为严重的劣化现象，决定对该组避雷器整体更换，在等待备品到达期间加强监测7月20日完成宁国变#1主变220k侧避雷器三相更换，通过对更换下来的避雷器绝缘和直流试验数据分析，A、C相下节避雷器均不合格，且C相下节已无法施加直流参考电压，验证了此前红外测温和带电测试结果A相下节温度略高，B相无明显异常根据《DL/T664-2008带电设备红外诊断应用规范》对于电压致热型设备的诊断依据，判断为严重缺陷，随即加强了监测，并开展避雷器带电测试避雷器带电测试，重点检测电流电压相角、总泄漏电流有效值和阻性电流波峰值通过试验数据对比分析，B相避雷器全电流、阻性电流和相角均在合格范围内且无明显变化，A、C相全电流和阻性电流均有不同程度增长且相角φ数值减小，阻性电流分量占的比例上升，超出《电力设备带电检测技术规范（试行）》对于避雷器运行电压下全电流、阻性电流不应有明显变化的规定初步判断A、C相避雷器可能存在劣化现象，C相较为严重2、设备更换前，加强对该避雷器红外检测，缩短避雷器带电测试周期，密切跟踪设备状况在等待备品到达期间，7月16日安排对该组避雷器进行了跟踪监测，数据基本与12日保持一致，缺陷没有急剧的发展避雷器带电测试电流电压相角、总泄漏电流有效值和阻性电流波峰值与12日数据相比均无显著变化7月24日，安排对更换下来的避雷器进行绝缘和直流诊断性试验，通过对试验数据的分析，A、C相下节避雷器均不合格，且C相下节已无法施加直流参考电压，严重劣化，证实了此前红外测温和带电测试结果一般情况下，当同类设备温差超过允许温升值的30％时，应定为""重要及以上""缺陷",征得上级部门同意，制定处理措施如下,案例名称【红外热像检测发现220kV氧化锌避雷器老化缺陷】2012年7月12日，宣城供电公司技术监督办公室组织开展红外专业巡视，在对220kV宁国变1号主变220kV侧避雷器进行红外测温时，发现C相避雷器下节第5、6片瓷瓶伞群温度与其它瓷瓶伞群温度存在较大温差，较C相整体温度高出约3度，A相下节温度略高，B相无明显异常2012年7月12日，在对220kV宁国变1号主变220kV避雷器进行红外测温时，通过红外图谱对比分析（见图一、图二）发现C相避雷器下节第5、6片瓷瓶伞群温度与其它瓷瓶伞群温度存在较大温差，达到3度,新避雷器型号为Y10W4-200/500，于7月18日晚到达我公司，与原避雷器参数相一致，7月20日现场完成该组避雷器的整体更换，彻底消除了该设备隐患,避雷器,避雷器故障,"['随后开展的带电测试数据显示A、C相避雷器全电流和阻性电流值均高于正常相该组避雷器1998年初投运至今已运行近15年', '初步分析认为该组避雷器A、C相存在较为严重的劣化现象', '决定对该组避雷器整体更换', '在等待备品到达期间加强监测7月20日完成宁国变#1主变220k侧避雷器三相更换', '通过对更换下来的避雷器绝缘和直流试验数据分析', 'A、C相下节避雷器均不合格', '并开展避雷器带电测试避雷器带电测试', 'B相避雷器全电流、阻性电流和相角均在合格范围内且无明显变化', '超出《电力设备带电检测技术规范》对于避雷器运行电压下全电流、阻性电流不应有明显变化的规定初步判断A、C相避雷器可能存在劣化现象', '加强对该避雷器红外检测', '缩短避雷器带电测试周期', '7月16日安排对该组避雷器进行了跟踪监测', '缺陷没有急剧的发展避雷器带电测试电流电压相角、总泄漏电流有效值和阻性电流波峰值与12日数据相比均无显著变化7月24日', '安排对更换下来的避雷器进行绝缘和直流诊断性试验', 'A、C相下节避雷器均不合格', '与原避雷器参数相一致', '7月20日现场完成该组避雷器的整体更换']","('需停电处理', 'A类修检', ['电力设备红外检测诊断技术是一项简便、快捷的设备状态在线检测技术', '对检测人员的水平要求较高', '检测时要求细心'])"
9-辽宁-红外热像-66kV-避雷器-受潮,避雷器,,,"(避雷器,1-5)、(避雷器,1-166kV)、(避雷器,1-4)、(避雷器,7.3K)、",,9-Feb,2012/3/22,66kV避雷器受潮,,10℃,40%,"(避雷器,大连避雷器有限公司)、",66kV,危急缺陷,避雷器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
