报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,状态量,状态描述,诊断分析,检修决策
1-新疆-暂态地电压局部放电带电检测-10kV-电力电缆-电缆头压接不良缺陷,电缆,,,,,2003/4/1,2013/4/24,10kV电力电缆电缆头压接不良缺陷,,24℃,30%,,10kV,,电缆,解体检查发现此电缆终端制作工艺粗糙，电缆头线鼻子与电缆导线压接不规范，导致电缆严重发热，外护套破损并引起局部放电,1）电缆的局部放电测试可以有效地检测出电缆正在发生的绝缘性能下降和局部放电缺陷,"进而跟踪复测定位，判断局部放电发生在1014开关柜后柜下方重新制作电缆头，试验合格后送电，局部放电检测无异常对1014开关柜使用超声波局部放电、暂态地电压跟踪检测，数据见表2通过对表2中数据进行比较，1014开关柜后柜下部测试值最高达到31dB,超过规程规定的20dB,超声波局部放电测试未见异常，由此分析1014开关柜下部可能存在内部绝缘损坏引起的局部放电缺陷对1014开关柜进行停电检查，发现开关柜内出线电缆头B、C相绝缘外护套烧损严重，并有发黑痕迹恢复送电后，局放放电检测试验数据合格,检测结果如表3所示",停电检查发现电缆头B、C相外护套烧损严重，电缆头线鼻子与电缆导线压接不规范重新制作电缆头后，对电缆进行交接试验，电气试验全部合格2）电缆发生局部放电的位置多见于电缆终端，在电缆终端制作及安装过程中，应严格执行电力电缆施工安装规范，建议安排人员对电缆终端制作过程进行旁站,案例名称【暂态地电压局部放电测试发现10kV电缆头压接不良缺陷】2013年4月24日检测人员使用暂态地电压检测发现10kV1014开关柜柜内存在放电信号2013年4月24日检测人员使用暂态地电压检测发现10kV1014开关柜后柜下部异常且幅值较大，数据见表1,,电缆终端,故障,[],"('需停电处理', 'C类修检', ['解体检查发现此电缆终端制作工艺粗糙', '电缆的局部放电测试可以有效地检测出电缆正在发生的绝缘性能下降和局部放电缺陷'])"
10-新疆-电缆护层接地电流检测-110kV-电缆-电缆护层保护器击穿缺陷,电缆,,,,,13-Oct,2013/12/30,110kV电缆电缆护层保护器击穿缺陷,,-15℃,40%,,110kV,,电缆,按照《Q/GDW456-2010电缆线路状态评价导则》要求护层接地电流/负荷比值>50%，其状态评价为异常状态初步判断电缆接地系统遭到破坏使电缆外护层与大地之间形成环流,（1）测量电缆设备的护层接地电流，结合负荷电流综合分析，能有效检测出电缆线路接地系统的不良运行工况,护层接地电流检测其负荷电流为172－175A，如图1所示；对1号中间头交叉互联箱处接地电流测试，如图2所示；测得三相接地电流数据值见表1数据显示，其护层接地电流值明显偏大，最大值99.6A已超出负荷电流175A的50%，且互联箱的接地电流值为8.24mA，数值明显偏小再对该电缆全线进行外护套巡视检查和红外测温，发现1号中间接头处交叉互联箱内A相护层保护器温度达126℃，图谱如图3所示；更换保护器后测量护层接地电流，未见异常，缺陷已消除，测试数值见表2（2）钳形电流表检出异常数值后，建议用红外热像仪、兆欧表再次检测，进行综合分析诊断，制定合理的检修策略,2013年12月30日，检测人员对新投运的110kV梁苇线18-19号塔电缆交叉互联箱保护器进行护层接地电流和红外成像测温，发现该保护器已击穿，更换保护器并恢复至原状态后再次对护层接地电流进行测量，检测未见异常2013年12月30日，检测人员对新投运的110kV梁苇线18-19号塔电缆交叉互联箱保护器进行护层接地电流和红外成像测温对拆下的保护器进行试验检查，绝缘电阻为零，保护器已击穿,案例名称【电缆护层接地电流检测发现110kV电缆护层保护器击穿缺陷】,"国网乌鲁木齐供电公司110kV梁苇线18-19号塔电缆,型号为YJLW013-64/110kV-1*400，2013年10月生产，2013年12月29日投运",中间接头,中间接头故障,['发现1号中间接头处交叉互联箱内A相护层保护器温度达126℃'],"('需停电处理', 'B类修检', ['能有效检测出电缆线路接地系统的不良运行工况'])"
11-新疆-紫外成像-35kV-电缆-电缆终端头放电缺陷,电缆,,,,,8-Dec,2011/7/29,35kV电缆电缆终端头放电缺陷,,,,,35kV,,电缆,,紫外电晕测试技术可以有效填补红外测温的测试盲区，给于检修人员更多的技术保障,由于放电现象明显，检测到放电量达到255pC，且该变电站同一批次、同一类型的电缆头曾经发生过绝缘缺陷引起的事故，故对该电缆头进行解体，如图2在本案例中，电缆头处于低负荷、小电流状态，导致其温升并不明显，红外检测设备较难发现而紫外电晕测试对发现电缆终端头内部绝缘问题有很高的灵敏性,随后检修人员对该电缆头进行了重新制作处理，更换为冷缩电缆头,"案例名称【紫外成像检测发现35kV电力电缆终端头放电缺陷】2011年7月29日检测人员进行紫外电晕测试时发现该变电站35kV1号电抗器组室外电缆终端头放电量255pC，初步判断电缆终端头内部存在缺陷2011年7月29日对220kV某变电站进行紫外电晕测试时，发现35kV1号电抗器组室外电缆终端头放电量255pC,见图1，初步判断电缆终端头内部存在缺陷",国网昌吉供电公司220kV某变电站35kV1号电抗器组室外电缆头，2008年11月出厂，2008年12月投入运行停电解体，发现该电缆头热缩接地软铜线未焊接，电缆头铜屏蔽未紧密缠绕解体后发现，该电缆头热缩接地软铜线未与金属屏蔽层焊接，铜屏蔽未紧密缠绕,电缆终端,电缆终端故障,['红外检测设备较难发现而紫外电晕测试对发现电缆终端头内部绝缘问题有很高的灵敏性'],"('不需停电处理', 'D类修检', ['给于检修人员更多的技术保障'])"
12-新疆-超声波局部放电和暂态地电压检测-10kV-电缆-电缆外绝缘缺陷,电缆,,,,,2012/8/12,2013/3/21,10kV电缆电缆外绝缘缺陷,,20℃,40%,,10kV,,开关柜,停电检查，发现10kV二金线1019电缆出线的电缆头制作安装工艺不规范，导致外绝缘损坏引起局部放电根据柜内结构判断开关柜后下部为电缆出线，有可能是电缆出线与铝排连接处螺栓松动引起局部放电进一步对电缆头进行解体后发现电缆半导电层施工工艺不符合要求，未按要求将接地线焊接在铜屏蔽层上，如图2（1）从本案例可以看出电缆头制作安装工艺不规范，电缆在安装过程中受到机械损伤致使电缆外护套破损引起局部放电,应加强对施工单位现场管控，严格执行各项验收制度，确保设备零缺陷运行（2）超声波检测方法可以有效检测出在运电缆头局部放电缺陷，对电缆设备应严格按周期开展带电检测,暂态地电压测试数据(相对金属值)(dB)依据《新疆电力公司输变电设备带电检测试验规程》对比以上测试数据可以看出，1019开关柜后下柜存在较大幅值的局部放电信号，1019开关柜后下柜与金属的的相对差值为6dB，在合格范围内暂态地电压测试数据(相对金属值)(dB)从表中可以看出，超声波异常信号仍然存在停电检查，发现B相出线电缆绝缘表层出现裂口，如图1，B相电缆在安装过程中受到机械损伤致使电缆外护套破损，对电缆进行绝缘电阻测试，三相绝缘电阻均合格，B相电缆交流耐压试验不合格送电后对开关柜进行了局部放电检测，检测数据合格，如表3暂态地电压测试数据(相对金属值)(dB),,案例名称【超声波局部放电和暂态地电压检测发现10kV电缆外绝缘缺陷】2013年03月21日检测人员用暂态地电压和超声波局部放电检测仪在对110kV某变电站10kV开关柜例行带电检测时发现10kV二金线1019开关柜后下柜存在局部放电信号，复测结果显示该局部放电信号依然存在2013年03月21日，检测人员在对110kV某变电站10kV开关柜进行例行带电检测时，发现10kV二金线1019开关柜后下柜存在局部放电信号，测试结果如表1所示,国网新疆阿勒泰供电公司110kV某变电站10kV开关柜，型号XGN2-12，生产日期为2012年08月12日，投运日期为2012年12月25日,外绝缘,故障,[],"('需停电处理', 'C类修检', ['停电检查', '发现10kV二金线1019电缆出线的电缆头制作安装工艺不规范', '。从本案例可以看出电缆头制作安装工艺不规范', '电缆在安装过程中受到机械损伤致使电缆外护套破损引起局部放电', '应加强对施工单位现场管控', '严格执行各项验收制度', '确保设备零缺陷运行。超声波检测方法可以有效检测出在运电缆头局部放电缺陷', '对电缆设备应严格按周期开展带电检测'])"
13-新疆-振荡波法和故障测寻检测-10kV-电缆-电缆中间接头重大缺陷,电缆,,,,,11-Mar,2012/8/24,10kV电缆电缆中间接头重大缺陷,,31℃,30%,,10kV,重大缺陷,电缆,分析诊断为电缆中间接头部位进水受潮，水分侵入到交联聚乙烯主绝缘表面，导致该处爬电距离不足，引发树枝状局部放电，加速主绝缘横向、纵向老化并最终击穿,建议在实际测试过程中补充开展故障测寻工作，形成技术互补，提高缺陷的检出率,"随后采用故障测寻的方式对击穿处进行精确定位约350米处的一个中间接头有放电现象，将该接头重新制作，交接试验合格，再次检测无异常，恢复送电0kV下背景噪声为900~1000pC，干扰较大，背景噪声检测情况如图1所示校准波形1000pC，与背景噪声相吻合，即1000pC以下局放探测受干扰影响大，如图2测试电压加至17kV击穿后再次加压时系统出现的错误提示如图3所示在电缆被击穿前的任一振荡波电压下，该套仪器均未检测出击穿处的集中局部放电但在加压至一定值时，发生了击穿性的放电，并且该电压值小于规程要求的加压值采用故障测寻的方式对击穿处进行精确定位约350米处的一个中间接头有放电，见图4随后对该电缆中间接头进行解体,发现A相电缆中间接头主绝缘沿面有不同程度的爬电痕沟，爬电痕沟中存在大量水汽，且呈树枝状，如图5将该接头重新制作，交接试验合格，再次检测无异常，恢复送电",,案例名称【振荡波法和故障测寻检测发现10kV电力电缆中间接头重大缺陷】2012年8月24日，检测人员对10kV河展一线电缆进行振荡波检测，试验前电缆A、B、C三相主绝缘电阻值均大于2000兆欧类似本案例中电缆受潮缺陷，电缆振荡波测试无法检测到集中局部放电,"国网乌鲁木齐供电公司110kV某变电站10kV河展一线出线电缆，型号ZR-YJV22-8.7/15-3*400，长度750米，2011年3月生产，2011年8月1日投运2012年8月24日保电，检测人员对此电缆线路用振荡波检测法发现加压至17kV时击穿，计算机屏显""接线错误""",,故障,"['随后采用故障测寻的方式对击穿处进行精确定位约350米处的一个中间接头有放电现象', '，交接试验合格', '，再次检测无异常', '，恢复送电0kV下背景噪声为900~1000pC', '恢复送电0kV下背景噪声为900~1000pC', '，背景噪声检测情况如图1所示校准波形1000pC', '背景噪声检测情况如图1所示校准波形1000pC', '，即1000pC以下局放探测受干扰影响大', '即1000pC以下局放探测受干扰影响大', '测试电压加至17kV击穿后再次加压时系统出现的错误提示如图3所示在电缆被击穿前的任一振荡波电压下', '该套仪器均未检测出击穿处的集中局部放电但在加压至一定值时', '，并且该电压值小于规程要求的加压值采用故障测寻的方式对击穿处进行精确定位约350米处的一个中间接头有放电', '并且该电压值小于规程要求的加压值采用故障测寻的方式对击穿处进行精确定位约350米处的一个中间接头有放电', '见图4随后对该电缆中间接头进行解体,发现A相电缆中间接头主绝缘沿面有不同程度的爬电痕沟', '爬电痕沟中存在大量水汽', '，。将该接头重新制作', '，交接试验合格', '，再次检测无异常', '，恢复送电', '，国网乌鲁木齐供电公司110kV某变电站10kV河展一线出线电缆', '国网乌鲁木齐供电公司110kV某变电站10kV河展一线出线电缆', '，2011年3月生产', '，2011年8月1日投运。2012年8月24日保电', '2011年8月1日投运2012年8月24日保电', '检测人员对此电缆线路用振荡波检测法发现加压至17kV时击穿', '计算机屏显""接线错误""']","('需停电处理', 'B类修检', [])"
14-吉林-红外热像-10kV-电缆-出线电缆终端根部发热,电缆,,供电公司变电站,,,,2011/5/6,10kV电缆出线电缆终端根部发热,,21℃,20%,,10kV,严重缺陷,电缆,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
15-吉林-红外热像-10kV-电缆-出线电缆终端连接处发热,电缆,,江南变电站,,,,2012/6/9,10kV电缆出线电缆终端连接处发热,,17℃,20%,,10kV,,电缆,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
16-吉林-红外热像-10kV-电缆-电缆引线连接处发热,电缆,,,,,,2013/10/6,10kV电缆电缆引线连接处发热,,14℃,90%,,10kV,危急缺陷,电缆,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
17-吉林-红外热像-66kV-电缆-电缆铜屏蔽、金属扩套引出线接头处发热,电缆,,,,,,2011/4/26,66kV电缆电缆铜屏蔽、金属扩套引出线接头处发热,,12℃,10%,,66kV,,电缆,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
18-福建-红外热像-10kV-电缆-电缆屏蔽、铠装层发热,电缆,,,,,,2011/4/26,10kV电缆电缆屏蔽、铠装层发热,,,,,10kV,,电缆,,,对电缆金属屏蔽进行精确测量，详细见图1-图6，单芯电缆金属屏蔽、铠装层引出接地处会有这么高的温度，显然是其两端接地，在金属护套上产生感应电压和感应环流所致，为此从接地引下线处用钳形电流表测其环流，电缆金属屏蔽、铠装层是分别引出接地，每侧每相可测6个环流、三相可测18个环流，电缆两侧可测36个环流，个别点环流达到了138.9A表1金属屏蔽、铠装层引出接地环流测试数值鉴于上述情况，当天晚上测试完毕后把SVC转热备用状态，此时电缆无负荷电流，但仍承受运行电压因SVC已转热备用，电缆无负荷电流，金属护层无感应电压，金属护层两端接地也不会有环流，金属护层两端接地，护层和外护套均处于地电位，因此采用带电处理单芯电缆金属护层多点接地，有负荷时会感应电压，致使金属护侧和塑料外护套过热，而金属护层的接地点有接触电阻，温度最高，通过红外检测能有效地检测出该类缺陷,处理时带绝缘手套穿绝缘鞋，人站在有绝缘垫支撑的绝缘梯上，脸带防护面具带电剪掉一端的金属屏蔽、铠装层接地引出线，保留另一端接地，并对损伤的外护套临时包扎处理，带主变有停电机会，适时全面处理,,2011年4月26日，红外检测发现220kV贵峰变SVC10kV电缆金属屏蔽、铠装层引出接地处发热达130℃，4月27日晚上安排检修部对温度精确测量，SVC负荷电流1300多安时最高发热点达到了279.9℃4月27日，检查电缆头外观，发现个别相金属护套接地线的引出处已严重损伤，电缆外护套也有损伤电缆的故障几率还是比较大的，这次电缆缺陷的处理困难，再次证明把SVC电缆直接接于主变10kV出口母线上是极不合理的设计，建议在主变出口母排与SVC电缆间增设一组隔离开关，以防电缆有缺陷时能隔离处理，不影响主变的正常供电,接地引下线,接地引下线故障,['为此从接地引下线处用钳形电流表测其环流'],"('需停电处理', 'C类修检', [])"
19-北京-高频、超声波法-110kV-电缆-电缆终端应力锥放电缺陷,电缆,,,"(主变压器,1-21)、(主变压器,1-11)、",,,2013/1/29,110kV电缆电缆终端应力锥放电缺陷,,26℃,61%,,110kV,,电缆,该处是电缆外屏蔽接地的位置，电场强度较低，可能由地电位放电引起正常情况下，应力锥与电缆紧密配合和两者间的界面压力能够承受电缆套管内的油压，保证套管内的油不进入电缆本体通过测量应力锥接触的电缆外半导层电阻为绝缘，可以推断由于渗漏油原因在电缆外半导电层与应力锥内半导电层间形成油膜，破坏了应力锥内半导电喇叭口均压结构，应力锥半导体结构在较强电场作用下形成悬浮电位，分别造成应力锥外表面与接地小辫之间放电，应力锥内侧半导电与电缆外半导电层之间爬电因厂家不能提供套管出厂形式试验数据且无法获得施工图纸与记录，有可能是套管安装过程中产生的应力释放或瓷质套管原来存在裂纹等原因所致,但当电缆终端瓷套管有裂缝，电缆桶内的变压器油进入瓷套管内，在变压器油压的作用下，应力锥与电缆配合的界面压力减少甚至没有了，变压器油由应力锥与电缆界面进入，最终有大量变压器油进入到电缆外护套一般的电缆设计此处的场强很低，电位基本是地电位另外，需要说明的是在解体应力锥测量电缆尺寸时发现，电缆外半导电层安装位置超过应力锥口6mm，与应力锥设计图位置不符，属于安装工艺问题，但由于电缆外半导电曾外覆盖油膜，未造成外半导电与高压导体之间的爬电闪络1、对于变压器电缆终端尾部放电缺陷，超高频、高频局放检测手段均能有效发现，同时应用超声波定位手段可以有效定位电缆仓附近局放信号来源，有利于指导设备检修,使用特高频在1#主变110kV电缆B相上同样可以测得异常信号，在110kVB相电缆处信号最大，且特高频信号的形态也与高频信号的形态类似从放电位置分析，可确定放电源位于电缆终端，排除了与变压器连接线的放电，进一步定位放电点位于电缆终端尾管处图1-7电缆外半导电层直流电阻测试情况利用2500V绝缘电阻表测试结果为48000MΩ，外半导电层外表面呈现绝缘特征电缆终端瓷套管内壁和电缆外护套残留油样成分和变压器油相近，说明变压器油在运行中通过电缆终端进入到了电缆本体，间接证明了运行中电缆终端套管存在裂纹，变压器油通过套管裂纹进入从雪力克电缆结构看以及现场检查看，电缆终端瓷套管上部、均压罩和导体之间有双层密封结构，油不会从套管顶部导体渗入；瓷套管下部应力锥与尾管之间良好密封，未见油渍，油也不会从应力锥外部进入护套所以正常时，钳制悬浮电位用较细的地线即可现在从解剖的照片可见，两根细地线与应力锥外表面接触部位发生放电，同时应力锥内表面沿着半导电断口向应力锥下端口有爬电痕迹，说明应力锥内外表面放电位置均存在电位差部分套管瓷块瓷质孔隙性试验（吸红试验）合格，说明瓷质烧结程度无问题2、对于接地线附近局放现象使用暂态地电压仪器检测数据与高频、超高频检测数据在形态上基本一致，使用PDT-110的定位功能对该信号源进行查找，水平位置可以确定在1#变110kVB相附近，垂直位置由于高度限制只能确定来自1#主变上部，并不能确定信号源是否位于变压器内部或电缆内部,,案例名称【高频、超声波法共同定位主变压器电缆终端应力锥放电缺陷】对1#主变110kV侧B相电缆仓进行超声异常定位，发现超声幅值较小且定位点集中在底部中央位置，初步判断放电点位于电缆终端内部,2013年1月29日，检测人员发现220kV某变电站1#主变110kVB相变压器侧电缆终端存在高频局放信号，随后组织相关人员对B相电缆终端进行了超声波局部放电定位，依据带电检测情况与分析结果，确定定位放电点集中在尾管中部外侧位置，考虑到局部放电信号的串扰影响，对1#主变压器侧和GIS侧电缆终端进行了更换，并对更换下来的设备开展解体分析工作随后，对1#主变110kV侧B相电缆尾管进行超声异常定位，发现超声幅值有明显增加，最后定位放电点集中在尾管中部外侧位置将应力锥拆下后，检查发现主绝缘管内口部留有三处放电痕迹，爬电方向为从应力锥口向应力锥内方向，放电痕迹如图1-5所示经解体测量发现电缆剥削外半导电位置距应力锥口83mm，应力锥内喇叭口位置距应力锥口76mm，电缆外半导电位置超过应力锥喇叭口位置，红色线位置为正确电缆外半导电剥削位置，如图1-6所示，实际情况不符合安装工艺要求经检查发现，应力锥内电缆外半导电层表面附着一层粘稠物质，利用万用表测量电缆外半导电层外侧直流电阻为无穷大，测量情况如图1-7所示,电缆终端,电缆套管本体红外测温,"['使用特高频在1#主变110kV电缆B相上同样可以测得异常信号', '可确定放电源位于电缆终端', '进一步定位放电点位于电缆终端尾管处图1-7电缆外半导电层直流电阻测试情况利用2500V绝缘电阻表测试结果为48000MΩ', '外半导电层外表面呈现绝缘特征电缆终端瓷套管内壁和电缆外护套残留油样成分和变压器油相近', '说明变压器油在运行中通过电缆终端进入到了电缆本体', '间接证明了运行中电缆终端套管存在裂纹', '电缆终端瓷套管上部、均压罩和导体之间有双层密封结构', '检测人员发现220kV某变电站1#主变110kVB相变压器侧电缆终端存在高频局放信号', '随后组织相关人员对B相电缆终端进行了超声波局部放电定位', '对1#主变压器侧和GIS侧电缆终端进行了更换']","('需停电处理', 'B类修检', ['有可能是套管安装过程中产生的应力释放或瓷质套管原来存在裂纹等原因所致', '电缆外半导电层安装位置超过应力锥口6mm', '属于安装工艺问题', '超高频、高频局放检测手段均能有效发现', '有利于指导设备检修'])"
2-湖北-高频、振荡波局部放电检测技术-10kV-电缆-电缆线路中间接头绝缘缺陷,电缆,,,,,2003,,10kV电缆电缆线路中间接头绝缘缺陷,,34℃,92%,,10kV,严重缺陷,电缆,初步分析原因为长时间运行以及内部浸水导致预制件材料劣化，自身弹性握紧力松弛，导致复合界面压力下降，绝缘强度降低，复合界面缺陷部位电场畸变产生放电，并逐步造成附近区域绝缘材料的降解与炭化同时，预制件内外电极附近均发现明显放电痕迹(见图10)，这可能是长时间运行以及内部浸水导致预制件材料劣化，自身弹性握紧力松弛，导致复合界面压力下降，绝缘强度降低，复合界面缺陷部位电场畸变产生放电，并逐步造成附近区域绝缘材料的降解与炭化1）中间接头应具备密封防潮、绝缘、均匀电场三大作用，由于其结构复杂，且存在绝缘界面，受施工工艺水平的影响，易产生不同类型的绝缘缺陷，导致局部电场畸变，进而引发绝缘的快速击穿，是电缆线路的绝缘薄弱点，也是故障高发部位中间接头密封不良，投入运行后使绝缘内部收到潮气、水分的侵蚀，引起绝缘材料劣化,结合高频局放检测数据分析可以发现，采用OWTS进行离线局放诊断通过提升试验电压能够较好检出因绝缘内部缺陷过于微小难以暴露在正常运行电压下的隐患应高度重视电缆通道的防水工作，避免中间接头浸泡于积水内2）高频局放带电检测不影响供电可靠性，是日常运维检缺的有效手段，但也存在难以定位局放源，难以按照IEC标准精确量化局放水平的问题此外，运行电压下微小的潜在性缺陷难以通过局放形式表征，因此采用高频局放可对电缆线路普测，在发现疑似局放信号时，应结合阻尼振荡波在离线阶段实现局放量的检测及定位，并及时消除隐患,在2013年迎峰度夏期间，国网湖北省电力公司电力科学研究院于5月20-21日，对该条线路开展联合测试，在夜间采用高频局放带电检测时发现该线路C相存在疑似局放信号，为进一步查明原因，检测组于次日对该条线路进行离线诊断，采用阻尼振荡波局放检测及定位疑似局放源，最终确认局放源为距测试首端212米处中间接头将该接头现场截取后送至试验室进行二次局放测试，证实该接头存在明显局放信号解剖后发现该接头预制件端部与电缆本体的界面潮湿，铜屏蔽层发生严重锈蚀，同时，预制件内外电极附近均发现明显放电痕迹由于末端三相电缆距离过近，高频CT难以卡在A相本体上进行测量，因此在这一侧只能采集A相信息从图1、2中可以看出，该条电缆C相存在一定程度的内部放电，但放电幅值不大可能为疑似局放信号随距离衰减所致由于局放信号较弱，对其进行提纯后进行模式识别，见图3由图3(a)可见，按时频将局放脉冲信号分成两类，其中白色部分对应的放电谱图如图3(b)所示，其放电主频为2MHz左右，由放电谱图以及放电波形图3(c)可见该局部放电集中在负半轴上为了检测及定位局放源，检测组采用OWTS进行离线诊断(见图4)从图5中可以看出，该条电缆的局放点非常集中，均为距离首端212m处的接头当电压等级升至U0<U<1.7U0范围内，A、C相放电幅值、次数均急剧上升，A相最大值达到2379pC，C相最大放电幅值达到2000pC为验证在现场检测准确度和有效性，将截取的电缆线路带回试验室进行二次测量将截取的线路部分进行局放检测（见图8），检测结果如表2所示图8现场截取样品实验室内局放测量现场9kV工频电压下的局放15kV工频电压下的局放12kV工频电压下的局放15kV工频电压下的局放12kV工频电压下的局放15kV工频电压下的局放从测试结果可以看到，三相均产生局部放电现象，其中B相的放电现象轻微，且B相的局放起始电压为12kV高于Uo表中可见，A、C相的局放起始电压均低于B相，同时，A、C相的最大放电量均高于B相，与现场结果基本一致预制件端部与电缆本体的界面潮湿，铜屏蔽层发生严重的锈蚀图10A、C相接头预制硅橡胶绝缘内表面放电痕迹,,案例名称【高频、振荡波局部放电检测及时发现10kV电缆线路中间接头绝缘缺陷】在U0电压下，A相在首端与212m处均有局放，最大放电量约为130pC；B相仅在首端处有局部放电，最大局放量约为240pC采用振荡波加压法测试局放时，需要指出的是，对于定位在测试端终端头的局放信号可能因为高压线夹处在一定电压下激发表面放电，从而引入到测试过程中影响了对真实局部放电位置的判断，结合高频局放得检测结果，故排除终端头产生局放的可能；C相在212m处有局部放电，与前述判断一致，最大放电量约为180pC,武汉市供电公司某10kV路灯供电电缆线路2003年投入运行，该条线路属路灯供电专线电缆，运行方式为A、C相供电，B相作为冷备用状态，供电方式为昼停夜开5月22日，赴疑似缺陷现场进行消缺处理，打开电缆沟盖板后，发现此段电缆为排管、电缆沟混合敷设方式，在采用电缆识别仪对缺陷电缆识别后，为确保安全，在距离疑似缺陷接头1m处从外护套沿径向打入一接地钢钉，发现有水渗出，在该处切割后发现线芯严重受潮(见图6)由于该段电缆两侧均为管群，考虑到后期试验室二次电气测试及解剖的要求，为防止在管群内拖拽损伤电缆接头，在距离中间接头一侧1m处开断后将另侧电缆从管群内抽出10m并进行开断(见图7)，发现该处电缆线芯依然严重含水，且铜屏蔽、铠装层严重锈蚀解剖过程发现三相接头侵水严重，接头内个各层绕包带材均潮湿含水，剖开绕包带，预制件外表面有明显水渍,,故障,"['在2013年迎峰度夏期间', '国网湖北省电力公司电力科学研究院于5月20-21日', '对该条线路开展联合测试', '在夜间采用高频局放带电检测时发现该线路C相存在疑似局放信号', '，检测组于次日对该条线路进行离线诊断', '检测组于次日对该条线路进行离线诊断', '采用阻尼振荡波局放检测及定位疑似局放源', '最终确认局放源为距测试首端212米处中间接头将该接头现场截取后送至试验室进行二次局放测试', '证实该接头存在明显局放信号解剖后发现该接头预制件端部与电缆本体的界面潮湿', '铜屏蔽层发生严重锈蚀', '，预制件内外电极附近均发现明显放电痕迹由于末端三相电缆距离过近', '预制件内外电极附近均发现明显放电痕迹由于末端三相电缆距离过近', '高频CT难以卡在A相本体上进行测量', '因此在这一侧只能采集A相信息从图1、2中可以看出', '该条电缆C相存在一定程度的内部放电', '但放电幅值不大可能为疑似局放信号随距离衰减所致由于局放信号较弱', '对其进行提纯后进行模式识别', '，按时频将局放脉冲信号分成两类', '按时频将局放脉冲信号分成两类', '其中白色部分对应的放电谱图如图3所示', '其放电主频为2MHz左右', '由放电谱图以及放电波形图3可见该局部放电集中在负半轴上为了检测及定位局放源', '检测组采用OWTS进行离线诊断(见图4)从图5中可以看出', '该条电缆的局放点非常集中', '均为距离首端212m处的接头当电压等级升至U0<U<1.7U0范围内', 'A、C相放电幅值、次数均急剧上升', 'A相最大值达到2379pC', 'C相最大放电幅值达到2000pC为验证在现场检测准确度和有效性', '将截取的电缆线路带回试验室进行二次测量将截取的线路部分进行局放检测', '检测结果如表2所示图8现场截取样品实验室内局放测量现场9kV工频电压下的局放15kV工频电压下的局放12kV工频电压下的局放15kV工频电压下的局放12kV工频电压下的局放15kV工频电压下的局放从测试结果可以看到', '三相均产生局部放电现象', '其中B相的放电现象轻微', '且B相的局放起始电压为12kV高于Uo表中可见', 'A、C相的局放起始电压均低于B相', '，A、C相的最大放电量均高于B相', 'A、C相的最大放电量均高于B相', '与现场结果基本一致预制件端部与电缆本体的界面潮湿', '铜屏蔽层发生严重的锈蚀A、C相接头预制硅橡胶绝缘内表面放电痕迹', '武汉市供电公司某10kV路灯供电电缆线路2003年投入运行', '该条线路属路灯供电专线电缆', '运行方式为A、C相供电', '，供电方式为昼停夜开5月22日', '供电方式为昼停夜开5月22日', '赴疑似缺陷现场进行消缺处理', '，发现此段电缆为排管、电缆沟混合敷设方式', '发现此段电缆为排管、电缆沟混合敷设方式', '在采用电缆识别仪对缺陷电缆识别后', '，在距离疑似缺陷接头1m处从外护套沿径向打入一接地钢钉', '在距离疑似缺陷接头1m处从外护套沿径向打入一接地钢钉', '，在该处切割后发现线芯严重受潮(见图6)由于该段电缆两侧均为管群', '在该处切割后发现线芯严重受潮(见图6)由于该段电缆两侧均为管群', '考虑到后期试验室二次电气测试及解剖的要求', '为防止在管群内拖拽损伤电缆接头', '在距离中间接头一侧1m处开断后将另侧电缆从管群内抽出10m并进行开断(见图7)', '发现该处电缆线芯依然严重含水', '且铜屏蔽、铠装层严重锈蚀解剖过程发现三相接头侵水严重', '接头内个各层绕包带材均潮湿含水', '，预制件外表面有明显水渍', '预制件外表面有明显水渍']","('需停电处理', 'B类修检', ['结合高频局放检测数据分析可以发现', '避免中间接头浸泡于积水内高频局放带电检测不影响供电可靠性', '应结合阻尼振荡波在离线阶段实现局放量的检测及定位'])"
20-北京-特高频法-110kV-电缆-GIS电缆终端内部空穴放电,电缆,,,"(电缆终端,112-17)、(电缆终端,112-27)、",,,2013/9/12,110kV电缆GIS电缆终端内部空穴放电,,,,,110kV,,电缆,,3.通过使用示波器进行定位，可以确定该缺陷位于112电缆仓下部，即实际设备图红圈处；6.将上述检测结果结合设备的实际内部结构，最终确定112电缆终端绝缘部分存在空穴放电对存在缺陷的设备进行更换后，再次检测未见异常信号1.通过本案例，证明特高频局部放电检测能够有效检测出GIS绝缘内部放电（即空穴放电）；2.对于采取金属全封闭结构绝缘盆子的GIS，使用特高频局部放电检测法在电缆终端及接地刀闸的绝缘位置能够发现GIS内部缺陷；3.使用示波器能够比较准确的对缺陷进行定位；5.多种手段联合检测能够取得很好的检测效果,复测后确定112间隔GIS电缆仓内B相电缆终端存在空穴放电，经过检查发现其环氧套管内部存在空穴112间隔实际设备图（该GIS绝缘盆子采取了金属全封闭结构）1.通过对比各间隔检测图谱，可以确定缺陷位于112间隔；2.通过观察检测图谱可以确定该缺陷为绝缘内部缺陷，即空穴类缺陷；4.对三相高频检测图谱进行对比，可以发现B相检测信号与A、C两相反相，因此缺陷位于B相；5.将特高频与高频信号进行对比，可以确定检测到的为同一信号；（箭头所指位置存在空穴）（虚线所指位置存在空穴）通过X射线扫描，发现该套管底部内衬件端部存在3.9mm不规则空腔4.三相共体式结构的GIS，如能够检测到高频信号，可以确定缺陷所在的相；,,案例名称【特高频法发现110kVGIS电缆终端内部空穴放电】2013年9月12日，在220kV某变电站进行状态监测工作时，检测人员发现110kVGIS112间隔存在特高频异常信号,各通道信号源位置见右图，112-27与电缆终端信号时延为6ns各通道信号源位置见右图，112-17与电缆终端信号时延为5ns,电缆终端,电缆终端故障,"['复测后确定112间隔GIS电缆仓内B相电缆终端存在空穴放电', '112-27与电缆终端信号时延为6ns各通道信号源位置见右图', '112-17与电缆终端信号时延为5ns']","('不需停电处理', 'D类修检', ['即实际设备图红圈处；。6.将上述检测结果结合设备的实际内部结构', '最终确定112电缆终端绝缘部分存在空穴放电对存在缺陷的设备进行更换后', '再次检测未见异常信号1.通过本案例', '证明特高频局部放电检测能够有效检测出GIS绝缘内部放电；2.对于采取金属全封闭结构绝缘盆子的GIS', '使用特高频局部放电检测法在电缆终端及接地刀闸的绝缘位置能够发现GIS内部缺陷；3.使用示波器能够比较准确的对缺陷进行定位；。5.多种手段联合检测能够取得很好的检测效果'])"
21-北京-振荡波法-110kV-电缆-电缆中间接头安装工艺粗糙缺陷,电缆,,,"(接头,1-2)、(中间接头,1-1)、",,2013/6/27,2013/6/27,110kV电缆电缆中间接头安装工艺粗糙缺陷,,21℃,49%,,110kV,,电缆,根据对非故障相的解体，电缆接头半导电端口处理较为平齐，主绝缘剥切部位表面打磨较为光洁，施工工艺不存在问题故障相的故障位置在主绝缘表面，可以断定为接头进水，导致绝缘强度降低，水迹的存在导致电缆接头在运行过程中沿主绝缘表面爬闪，最终形成轴向的贯穿性放电通道,"OWTS电缆震荡波试验检测技术是以电缆本体或附件绝缘中存在一点或多点缺陷,使该点局部场强增加,当其超过所处绝缘介质的耐电强度时会发生局部放电,所产生的放电脉冲电流会在电缆线路回路中传播，通过在加压端采用高频检测技术，采集传播到加压端的脉冲信号，利用时延鉴别的方法对脉冲信号进行抗干扰和局放定位,电科院对故障电缆进行了解体，发现故障点位于中间接头内部，对接头半导电材料进行了导电率的测试，证明其确为半导电材料1、加强电缆线路的OWTS试验，对于试验结果不合格的电缆路段及时制定整改措施；",由图1-1可见电缆中间接头端部烧蚀严重，击穿点位于中间接头内半导电层断面处，电缆绝缘烧蚀严重，已发生碳化由于运维单位未提供相关附件的安装工艺图纸，电科院对中间接头部位安装尺寸进行了测量，见图1-2所示由图1-3可见，故障电缆接头严重受潮，铜屏蔽多处发生锈蚀，且有明显浸水痕迹,2、加强电力电缆巡视工作、发现缺陷及时组织处理,案例名称【振荡波法发现电缆中间接头安装工艺粗糙缺陷】,2013年6月27日10时00分，110kV某变电站243开关带电缆线路根据电网设备状态监测技术应用要求、对电缆进行状态监测工作，在经过OWTS电缆震荡波试验时，发现7＃电缆中间接头存在问题，由于243开关带电缆线路中间接头投运时间较长绝缘老化，并受雨季湿度大的影响，造成电缆接头绝缘阻值降低，严重受潮所致不符合运行标准无法正常运行，安排当日对存在缺陷的7#电缆中间接头进行更换工作，经过电缆震荡波试验合格后恢复正常供电,,故障,"['由图1-1可见电缆中间接头端部烧蚀严重', '击穿点位于中间接头内半导电层断面处', '，已发生碳化由于运维单位未提供相关附件的安装工艺图纸', '已发生碳化由于运维单位未提供相关附件的安装工艺图纸', '电科院对中间接头部位安装尺寸进行了测量', '，故障电缆接头严重受潮', '故障电缆接头严重受潮', '，且有明显浸水痕迹', '，2013年6月27日10时00分', '2013年6月27日10时00分', '110kV某变电站243开关带电缆线路根据电网设备状态监测技术应用要求、对电缆进行状态监测工作', '在经过OWTS电缆震荡波试验时', '发现7＃电缆中间接头存在问题', '由于243开关带电缆线路中间接头投运时间较长绝缘老化', '并受雨季湿度大的影响', '造成电缆接头绝缘阻值降低', '严重受潮所致不符合运行标准无法正常运行', '安排当日对存在缺陷的7#电缆中间接头进行更换工作', '经过电缆震荡波试验合格后恢复正常供电']","('需停电处理', 'B类修检', ['电缆接头半导电端口处理较为平齐', 'OWTS电缆震荡波试验检测技术是以电缆本体或附件绝缘中存在一点或多点缺陷,使该点局部场强增加,当其超过所处绝缘介质的耐电强度时会发生局部放电,所产生的放电脉冲电流会在电缆线路回路中传播', '通过在加压端采用高频检测技术', '证明其确为半导电材料。加强电缆线路的OWTS试验', '对于试验结果不合格的电缆路段及时制定整改措施；'])"
22-北京-振荡波法-10kV-电缆-电缆应力锥安装失效缺陷,电缆,,,"(中间接头,3*240mm2)、(压接管,2-6)、(中间接头,2-5)、(接头,2-33M)、(接头,1.5cm)、",,,2012/8/1,10kV电缆电缆应力锥安装失效缺陷,,23℃,53%,,10kV,,电缆,由于外半导电层剥离过长，导致应力锥不能覆盖剥开的外半导电层断口，使得应力锥均匀电场的功能失效为了弥补安装过程中的失误，施工单位在导体连接管两侧的外半导电层断口至应力锥位置缠绕半导电胶带来均匀电场，但由于三相缠绕的半导电胶带未能将外半导电断口与应力锥进行有效连接，其中2#电缆接头漏出XLPE绝缘1.5cm，这样在运行电压下，三相电缆中间接头均会产生局部放电（1）应力锥安装失效是造成此次中间接头局部超标的主要原因之一，其中2#相接头失效情形较1#相和3#相接头严重，局放检测结果也表明A相接头放电量是其余两相的2倍（2）压接管外缠绕的半导电带是造成此次中间接头局放超标的主要原因之二3M工艺要求压接管外不应缠绕半导电带，但该送检接头三相压接管外均缠绕了半导电带，半导电带外涂有的P55绝缘混合剂使得半导电带的电阻检测显示为绝缘材料，在试验中会产生悬浮放电（3）电缆接头制作工艺粗糙是造成此次中间接头局放超标的次要原因（4）电缆接头制作过程中未做外护套防水，虽然不会导致电缆接头局部放电超标，但可能会使电缆在长期运行中会导致接头受潮，存在的潜在的问题不容忽视,经对电缆接头进行解体发现应力锥安装失效、压接管外缠绕的半导电带、电缆接头制作工艺粗糙等造成局放异常根据3M的中间接头施工工艺，应该在电缆中间接头内、外护套均应做防水处理，该条电缆外护套没有做防水，在长期运行中可能导致电缆中间接头受潮1、开展振荡波法状态检测工作能够及时发现电缆中间接头加工质量缺陷，有利于保障电缆安全运行2、对安装过程中的接头现场加强施工监理，对现场安装完成后的接头类设备加强竣工试验及施工验收工作3、严格按照安装工艺进行接头操作，控制施工质量，加强技能培训，提高技术水平，保障工程安全投运并稳定运行,经振荡波检测距离站端540米处中间接头三相存在局部放电，A相最大放电量为2000pc，B相和C相最大放电量均为1000pcA相最大放电量为2000pc，B相和C相最大放电量均为1000pc，对试验数据进行了分析后，确认需要更换该接头3M公司提供的截面为3*240mm2电缆中间接头安装工艺见图2-3所示工艺要求两端半导电断口间距应为250mm，实际测量约为350mm；铜屏蔽断口间距离应为350mm，实际测量为450mm(a)主绝缘划痕(b)半导电断口有尖角(c)绝缘环切有毛刺根据3M中间接头施工工艺要求，电缆接头压接管外涂有P55绝缘混合剂后，直接与应力锥接触13号半导电带在涂有P55绝缘混合剂后，测量电阻显示为绝缘材料，这样半导电带就会在中间接头中产生局部放电该中间接头主要存在主绝缘划痕、半导电断口有尖角、绝缘环切有毛刺，均有诱发中间接头产生局放的可能,,案例名称【振荡波法发现电缆应力锥安装失效缺陷】,某10kV电缆线路全长963米，中间接头位置为382米、540米三相中间接头的主绝缘上均发现有划痕，并未根据施工工艺要求使用砂纸打磨，在电缆外半导电层剥切过程中，外半导电断口有尖角，绝缘环切中，主绝缘留有毛刺该接头在压接管上缠绕了多层13号半导电带，在半导电带上涂有P55绝缘混合剂后与应力锥接触,,故障,"['经振荡波检测距离站端540米处中间接头三相存在局部放电', 'A相最大放电量为2000pc', 'B相和C相最大放电量均为1000pcA相最大放电量为2000pc', 'B相和C相最大放电量均为1000pc', '对试验数据进行了分析后', '确认需要更换该接头3M公司提供的截面为3*240mm2电缆中间接头安装工艺见图2-3所示工艺要求两端半导电断口间距应为250mm', '实际测量约为350mm；铜屏蔽断口间距离应为350mm', '实际测量为450mm主绝缘划痕半导电断口有尖角绝缘环切有毛刺根据3M中间接头施工工艺要求', '电缆接头压接管外涂有P55绝缘混合剂后', '直接与应力锥接触13号半导电带在涂有P55绝缘混合剂后', '测量电阻显示为绝缘材料', '这样半导电带就会在中间接头中产生局部放电该中间接头主要存在主绝缘划痕、半导电断口有尖角、绝缘环切有毛刺', '均有诱发中间接头产生局放的可能', '某10kV电缆线路全长963米', '中间接头位置为382米、540米三相中间接头的主绝缘上均发现有划痕', '并未根据施工工艺要求使用砂纸打磨', '在电缆外半导电层剥切过程中', '，绝缘环切中', '，主绝缘留有毛刺。该接头在压接管上缠绕了多层13号半导电带', '该接头在压接管上缠绕了多层13号半导电带', '在半导电带上涂有P55绝缘混合剂后与应力锥接触']","('需停电处理', 'B类修检', ['使得应力锥均匀电场的功能失效为了弥补安装过程中的失误', '三相电缆中间接头均会产生局部放电应力锥安装失效是造成此次中间接头局部超标的主要原因之一', '局放检测结果也表明A相接头放电量是其余两相的2倍压接管外缠绕的半导电带是造成此次中间接头局放超标的主要原因之二3M工艺要求压接管外不应缠绕半导电带', '半导电带外涂有的P55绝缘混合剂使得半导电带的电阻检测显示为绝缘材料', '经对电缆接头进行解体发现应力锥安装失效、压接管外缠绕的半导电带、电缆接头制作工艺粗糙等造成局放异常根据3M的中间接头施工工艺', '应该在电缆中间接头内、外护套均应做防水处理', '在长期运行中可能导致电缆中间接头受潮1、开展振荡波法状态检测工作能够及时发现电缆中间接头加工质量缺陷', '有利于保障电缆安全运行2、对安装过程中的接头现场加强施工监理', '对现场安装完成后的接头类设备加强竣工试验及施工验收工作。严格按照安装工艺进行接头操作', '加强技能培训'])"
23-北京-OWTS测试-10kV-电缆-电缆线路局放超标,电缆,,,,,,2012/6/15,10kV电缆电缆线路局放超标,"(非有效接地系统）单相接地故障时的电压,对新投运电缆所加最高电压)、",22℃,30%,,10kV,,电缆,公司将问题接头解体分析发现接头施工工艺存在较严重的问题，如外半导电层剥离过长导致应力锥安装失效，压接管误缠半导电带导致产生局放等,非有效接地系统）单相接地故障时的电压观察试验对电缆是否产生不良影响（1）OWTS局放检测能够有效的查出电缆中间接头施工工艺严重问题，是检测中间接头质量的重要手段之一（2）OWTS局放检测工作较为复杂，尤其是后期数据分析工作，需要有经验的人员认真分析，否则会得出错误的结论,（2）利用2500V兆欧表分别测量电缆三相绝缘电阻并记录；（4）设备接线并启动，输入电缆起止点、长度、接头位置等基本信息；（6）分别对三相，在各电压等级下，依次进行测量；（7）利用2500V兆欧表分别测量电缆三相绝缘电阻并记录；（9）对试验结果进行分析，发现在530米处有局放集中和超标情况（3）现场应有较为稳定的电源，否则会影响到试验结果,（10）将接头更换后进行复测，未发现局放超标情况,案例名称【OWTS测试发现某10kV电缆线路局放超标】,2012年6月15日，对某10kV电缆线路进行OWTS局放检测试验发现距电源站约530米处的电缆中间接头存在局放集中情况，局放量达2000pC（1）断开被试电缆两端开关，拉开接地刀闸，将电缆接地放电；,,故障,"['利用2500V兆欧表分别测量电缆三相绝缘电阻并记录；', '输入电缆起止点、长度、接头位置等基本信息；分别对三相', '，依次进行测量；利用2500V兆欧表分别测量电缆三相绝缘电阻并记录；对试验结果进行分析', '依次进行测量；利用2500V兆欧表分别测量电缆三相绝缘电阻并记录；对试验结果进行分析', '发现在530米处有局放集中和超标情况现场应有较为稳定的电源', '否则会影响到试验结果', '2012年6月15日', '对某10kV电缆线路进行OWTS局放检测试验发现距电源站约530米处的电缆中间接头存在局放集中情况', '局放量达2000pC断开被试电缆两端开关', '，将电缆接地放电；', '']","('需停电处理', 'B类修检', ['如外半导电层剥离过长导致应力锥安装失效', '非有效接地系统）单相接地故障时的电压。观察试验对电缆是否产生不良影响OWTS局放检测能够有效的查出电缆中间接头施工工艺严重问题', '是检测中间接头质量的重要手段之一。OWTS局放检测工作较为复杂'])"
24-江苏-电缆外护层电流检测-110kV-电缆-电缆接地箱缺陷,电缆,"(时间,2014.01.24（13：20）)、(时间,2014.01.02（13：11）)、",,,,2010/10/10,,110kV电缆电缆接地箱缺陷,,5℃,60%,,110kV,严重缺陷,电缆,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
25-浙江-电缆终端塔防盗在线监测-110kV-电缆-接地电缆被盗,电缆,,,,,,12-Oct,110kV电缆接地电缆被盗,,,,,110kV,,电缆,（1）由于接地电缆感应电压较低，且铜质材料价格较高，电缆终端塔处接地电缆被盗事件多有发生，一旦破坏对电力系统可靠运行影响很大,"此次抓捕行动有效的打击了犯罪分子的嚣张气焰，制止了此类偷盗行为的再次发生操作人员可以通过监测主机对输电线路设备或现场进行监测，对终端设备进行多项设定、查询等操作能对任一设备进行控制，实现对设备的实时监测、环境情况、线缆状态的管理为有效解决接地电缆被盗问题，应采用""技防""和""人防""的有效结合，积极探索引入先进技术手段（3）加强电力设施保护宣传，开展群众护线活动，与电力设施盗窃行为做斗争",电缆终端塔防盗在线监测系统抓盗贼为避免类似偷盗行为再次发生，国网杭州市供电公司经过多方调研，最终选定电缆终端塔防盗在线监测报警系统电缆终端塔防盗在线监测报警系统采用GPRS、GSM、CDMA、3G、TCP/IP等传输方式实时传输数据到监控中心，监控中心电子地图上显示具体位置能有效收集高压铁塔的预置监测数据如发生报警时，可发送2个报警短信息及3组语音电话，并可通过手机、电话等通讯设备实现远程监听和对讲功能同时红外探测报警将安装于终端塔塔身下段，针对杆塔登杆部位及接地箱部分进行360度弧形区域内检测，经导线与终端箱连接，实现区域入侵报警功能（2）从设计角度入手，在线路投运时，尽早考虑电缆防盗问题，一方面尽可能减短外露接地电缆长度，另一方面要采用相应防盗在线监测设备，从多个角度考虑防盗问题发生报警时，可发送2个报警短信息及3组语音电话，并可通过手机、电话等通讯设备实现远程监听和对讲功能,在安装该在线监测报警装置后不久，2013年1月18日晚19点53分，国网杭州市供电公司收到装置报警短信，随即赶赴现场，发现有不法分子正在盗窃电缆接地电缆，随即拨打110报警，在民警的协助下，现场将窃贼抓获，并当场搜出绝缘手套、卡钳、刀等作案工具,案例名称【电缆终端塔防盗在线监测发现110kV宁通1030线、荣通1607线接地电缆被盗】,2012年10月至2013年1月，国网杭州市供电公司所辖的电缆线路中电缆终端塔接地引缆被盗已高达7次，其中有两次偷盗直接导致电缆接地箱冒火，线路被迫停运，严重影响线路的安全可靠运行2013年1月18日晚19点53分，国网杭州市供电公司收到装置报警短信，随即赶赴现场，发现有不法分子正在盗窃电缆接地电缆，随即拨打110报警，在民警的协助下，现场将窃贼抓获，并当场搜出绝缘手套、卡钳、刀等作案工具,电缆终端,电缆终端故障,"['电缆终端塔防盗在线监测系统抓盗贼为避免类似偷盗行为再次发生', '最终选定电缆终端塔防盗在线监测报警系统电缆终端塔防盗在线监测报警系统采用GPRS、GSM、CDMA、3G、TCP/IP等传输方式实时传输数据到监控中心', '国网杭州市供电公司所辖的电缆线路中电缆终端塔接地引缆被盗已高达7次']","('需停电处理', 'B类修检', ['积极探索引入先进技术手段。加强电力设施保护宣传'])"
26-四川-红外热像-35kV-电缆-电缆过热,电缆,,,,,Jan-98,2013,35kV电缆电缆过热,,21℃,63%,,35kV,严重缺陷,电缆,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
27-青海-红外热像-35kV-电缆-电缆桩头过热缺陷,电缆,,,,,,2013/3/1,35kV电缆电缆桩头过热缺陷,,5℃,35%,,35kV,危急缺陷,电缆,解体发现B相电缆头存在严重的烧焦痕迹，判断此故障由电压致热型故障导致电缆存在局部泄露电流，局部泄露电流的长期作用导致电流致热型故障，从而形成综合致热型故障（2）电缆终端的局部热故障一般存在电压致热型故障，一般是由于绝缘介质受潮、劣化造成介质损耗增大，严重时存在局部放电电流如果处理不及时，运行中可能会导致电缆绝缘击穿甚至爆炸事故，电压致热型故障时电缆安全运行中较大的故障隐患，这类绝缘故障一般都表现出电缆终端的内部发热现象,（1）使用红外热成像装置可以非常有效地发现电缆终端的绝缘热故障隐患，变电站应加强设备的红外热成像巡检工作,35kV#1电抗器电缆B相及C相红外测温图谱如图1所示B相电缆桩头解体后的图片如图2所示,,案例名称红外热像检测发现35kV电缆头桩头过热缺陷2013年3月1日，国网青海省电力公司检修公司在对某330kV变电站全站进行红外测温工作中，发现35kV#1电抗器电缆B相温度过热，B相最高温度48.8℃，C相最高温度14.4℃，经过初步分析认为B相电缆桩头存在存在危急缺陷,,,故障,['35kV#1电抗器电缆B相及C相红外测温图谱如图1所示B相电缆桩头解体后的图片如图2所示'],"('需停电处理', 'B类修检', ['严重时存在局部放电电流。如果处理不及时', '变电站应加强设备的红外热成像巡检工作'])"
28-重庆-OWTS电缆局放检测-10kV-电缆-开关柜电缆终端接头制作工艺不规范,电缆,,,,,,2013/12/26,10kV电缆开关柜电缆终端接头制作工艺不规范,,6℃,70%,,10kV,,电缆,初步分析原因是10kV洞宇#1（星宇花园A）环网柜宇新#15间隔电缆终端接头存在明显放电量，经电缆接头解体剖析发现制作工艺不规范，半导体胶带和绝缘胶带绕包错误所致,10kV电力电缆OWTS局放检测能有效检测电缆主绝缘、中间接头和终端接头的绝缘状况，定位缺陷位置，以便提前采取维护措施，避免橡塑电缆绝缘材料在局部放电长期作用下导致耐放电性恶化，最终导致主绝缘击穿，造成停电事故（4）对于老旧电缆或长时间运行电缆的局放测试需要采取电缆两端试验、带电超声波局放分析等其他方法综合评价电缆状态,由于地理环境复杂，制作完毕两个终端接头和两个中间接头，进行串联谐振交流耐压试验和耐压前后电缆主绝缘电阻测试，发现10kV电力电缆B相绝缘电阻低于合格绝缘电阻值，A、C两相也在合格绝缘电阻值附近，交流耐压试验在2U0试验电压值下无法承受5分钟的加压时间后经电缆走向环境巡视和环网柜内清洁干燥，再次进行电缆例行试验，仍然发现三相绝缘电阻值在合格值附近，随即确定进行OWTS电缆局放诊断性试验，检测终端接头或中间接头制作工艺水平由于该段电缆全长较短，其电容值过小，阻尼振荡波的振荡频率过高会导致测试系统无法工作，因此连接辅助降频装置电缆局部放电量校准范围为500pC-100nC，如图1电缆独立分相加压测试，试验电压顺序及次数为0、0.5U0、0.7U0、0.9U0各一次，1.0U0三次，1.2U0、1.3U0各一次，1.5U0三次，1.7U0五次，1.0U0、0一次局放测试中选择合适的量程，如果出现局放量溢出，则选择更高的量程再次试验从上述表格和分布图中可以看出，10kV洞宇#1（星宇花园A）环网柜宇新#15间隔电缆终端接头存在明显放电量，最大放电量达4634pC，放电次数合计60次，且集中体现在U0＜U＜2U0局放水平，远超出新制作电缆局放量低于100pC的标准（参考国网北京市电力公司），其中以B相最为明显，局部放电达30次重新制作终端接头后，经例行试验发现三相绝缘电阻良好，交流耐压试验合格，且耐压过程中泄漏电流明显小于缺陷处理前的试验数据，充分印证了电缆振荡波试验数据分析结果（2）OWTS电缆局放检测建议用于新施放电缆，避免老旧电缆或长时间运行电缆由于近端局放因为局放波形在电缆里来回传播过久而衰减湮没，不能准确反映整段电缆局放缺陷；（3）OWTS电缆局放检测建议用于3km及以下长度的电缆，超短电缆需要连接辅助降频装置；,电缆终端接头制作工艺不规范后经电缆接头解体剖析发现制作工艺不规范，半导体胶带和绝缘胶带绕包错误，预制应力锥位置不当,案例名称【OWTS电缆局放检测发现10kV开关柜电缆终端接头制作工艺不规范】,2013年12月26日，国网重庆南岸供电公司10kV洞宇#1（星宇花园A）环网柜宇新#15间隔至10kV洞新#1（南坪车站）环网柜新宇#15间隔新施放10kV电力电缆检测人员使用电缆故障定位仪测出该段电缆在交联聚乙烯绝缘电力电缆经典波速度170m/μs下全长为241m，分析测试波形判别中间接头有两处，分别位于120m和190m处（起始端为10kV洞宇#1（星宇花园A）环网柜宇新#15间隔终端接头），符合施工方提供的信息,,故障,"['，制作完毕两个终端接头和两个中间接头', '制作完毕两个终端接头和两个中间接头', '进行串联谐振交流耐压试验和耐压前后电缆主绝缘电阻测试', '发现10kV电力电缆B相绝缘电阻低于合格绝缘电阻值', 'A、C两相也在合格绝缘电阻值附近', '交流耐压试验在2U0试验电压值下无法承受5分钟的加压时间后经电缆走向环境巡视和环网柜内清洁干燥', '再次进行电缆例行试验', '仍然发现三相绝缘电阻值在合格值附近', '随即确定进行OWTS电缆局放诊断性试验', '检测终端接头或中间接头制作工艺水平由于该段电缆全长较短', '，阻尼振荡波的振荡频率过高会导致测试系统无法工作', '阻尼振荡波的振荡频率过高会导致测试系统无法工作', '因此连接辅助降频装置电缆局部放电量校准范围为500pC-100nC', '电缆独立分相加压测试', '试验电压顺序及次数为0、0.5U0、0.7U0、0.9U0各一次', '，1.2U0、1.3U0各一次', '1.2U0、1.3U0各一次', '，1.7U0五次', '，1.0U0、0一次局放测试中选择合适的量程', '1.0U0、0一次局放测试中选择合适的量程', '，则选择更高的量程再次试验从上述表格和分布图中可以看出', '则选择更高的量程再次试验从上述表格和分布图中可以看出', '10kV洞宇#1环网柜宇新#15间隔电缆终端接头存在明显放电量', '最大放电量达4634pC', '，且集中体现在U0＜U＜2U0局放水平', '且集中体现在U0＜U＜2U0局放水平', '远超出新制作电缆局放量低于100pC的标准', '，局部放电达30次重新制作终端接头后', '局部放电达30次重新制作终端接头后', '经例行试验发现三相绝缘电阻良好', '，且耐压过程中泄漏电流明显小于缺陷处理前的试验数据', '且耐压过程中泄漏电流明显小于缺陷处理前的试验数据', '充分印证了电缆振荡波试验数据分析结果OWTS电缆局放检测建议用于新施放电缆', '避免老旧电缆或长时间运行电缆由于近端局放因为局放波形在电缆里来回传播过久而衰减湮没', '不能准确反映整段电缆局放缺陷；OWTS电缆局放检测建议用于3km及以下长度的电缆', '超短电缆需要连接辅助降频装置；', '2013年12月26日', '国网重庆南岸供电公司10kV洞宇#1环网柜宇新#15间隔至10kV洞新#1环网柜新宇#15间隔新施放10kV电力电缆检测人员使用电缆故障定位仪测出该段电缆在交联聚乙烯绝缘电力电缆经典波速度170m/μs下全长为241m', '分析测试波形判别中间接头有两处', '分别位于120m和190m处环网柜宇新#15间隔终端接头）', '符合施工方提供的信息']","('需停电处理', 'B类修检', ['10kV电力电缆OWTS局放检测能有效检测电缆主绝缘、中间接头和终端接头的绝缘状况', '以便提前采取维护措施'])"
29-江苏-高频电流局部放电检测-10kV电缆电缆-接头处破损,电缆,,,"(主变,YJV22-12/400mm)、(开关柜,YJV22-12/400mm)、",,,,高频电流局部放电检测10kV电缆电缆接头处破损,,24℃,72%,,10kV,,电缆,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
3-新疆-红外和紫外成像-35kV-电缆-绝缘劣化缺陷,电缆,,,,,1999/3/8,2012/2/6,35kV电缆绝缘劣化缺陷,,3℃,27%,,35kV,严重缺陷,电缆,,紫外和红外成像检测技术对电缆三叉口上部的应力管的绝缘劣化检测效果较好,停电检查发现该处绝缘劣化严重，交流耐压击穿重新制作电缆终端头，试验合格后送电无异常同时使用红外成像测温仪测试，发现该电缆三叉口处过热，最高温度点22.1℃，温差4.7℃，如图2所示热像特征为根部有整体性过热，温差为4.7℃，大于1℃，根据《DL/T664-2008带电设备红外诊断应用规范》要求，判断该缺陷属于严重缺陷停电检查发现位于该电缆的三叉口上部的应力管处A、B、C相电缆粘在一起，B、C相电缆的热缩套外表面存在有一定的电灼痕迹，见图3、4中红圈所示C相电缆交流耐压击穿，见图4中绿圈所示送电后紫外和红外成像测试正常图3三相电缆粘在一起图4C相击穿点,,2012年2月6日检测人员使用红外和紫外成像检测方法发现220kV某变电站3号电容器35kV电缆三叉口处过热和局部放电缺陷2012年2月6日检测人员使用紫外成像检测方法发现220kV某变电站3号电容器35kV电缆三叉口处存在明显局部放电图像，如图1,,电缆终端,电缆终端故障,['交流耐压击穿重新制作电缆终端头'],"('需停电处理', 'B类修检', ['紫外和红外成像检测技术对电缆三叉口上部的应力管的绝缘劣化检测效果较好'])"
30-浙江-高频局放带电检测-220kV-电缆-电缆终端故障隐患,电缆,,,"(电缆终端,2.3.3)、(接地箱,9-2)、(接地箱,2.3.5)、(接地箱,9-1)、",,2011/6/27,2012/6/28,220kV电缆电缆终端故障隐患,,,,,220kV,,电缆,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
31-黑龙江-震荡波局放带电检测-35kV-电缆-电缆局部放电隐患,电缆,,,,,2005,2012/8/21,35kV电缆电缆局部放电隐患,,31℃,72%,,35kV,,电缆,将1300米处产生局放的接头取下并进行解剖，发现由于其热缩接头制作工艺问题，应力锥受力不均导致电场分布不均匀，接头制作不严密，已经有水珠渗入,问题接头经解剖发现其绝缘内部受局放影响，已经产生很严重的变化将问题接头更换后继续对东升乙线做振荡波局放试验，检验新做接头的工艺，在电缆内部未发现局放集中情况，隐患消除将500米处产生局放的接头取下并进行解剖，发现其绝缘内部受局放影响，已经产生很严重的变化大量事实说明振荡波电缆局放测试技术能够行之有效的发现电缆本体及附件中存在的局部放电隐患，保电部门及时做出整改，有效提高了供电局的管理水平这是以往的测试经验和设备所不具备的优势，非常值得在配电管理部门作进一步推广这对于新电缆的交接测试比较合适，但对于运行电缆则不太方便3.3电缆终端缺陷的检测可能会由于高压线夹表面放电引入干扰受到影响，建议采取其他辅助检测手段如开关柜局部放电检测技术或对高压线夹进行防电晕处理以提高全范围检测效果；,"2012年8月21日，国网牡丹江供电公司对电力电缆进行状态量收集过程中，对东升乙线电力电缆进行振荡波局放试验时候，通过试验发现电缆在500米和1300米左右接头处均存在明显的局部放电集中现象，三相最大局放量均超出规定中的标准（100pc）局放校准过程是整个局放试验最关键的部分，如有错误，会直接影响到背景干扰水平大小，局放测量值大小以及局部放电源的定位准确度要求始端脉冲应停在80%位置附近，校准波速在170m/us左右，前者影响局放值，后者影响局放定位，如下图2000pc的局放校准波形，始端在80%附近，波速为168m/us加压至0.5Uo/18kV峰值,未发现明显的局放信号加压至0.7Uo/25.7kV峰值,未发现明显的局放信号加压至0.9Uo/33kV峰值,振荡波交流电压第一个周期的第一象限（即电压由零点升至正向峰值过程）内，触发了多根簇状局部放电信号（红圈区域），局放量最大值为1096pc，根据局放相位图谱及测试经验，可以判断为电缆内部的局部放电信号，具体分析见后面脉冲反射分析三相波形数据分析完毕后生成局放分布图（如下所示），图中表明电缆三相500米和1300米左右接头处均存在明显的局部放电集中现象3.2测试时的背景干扰源需汇总，并采取妥善策略使实验结果更准确；",2.5将问题接头更换后继续测试，隐患排除,案例名称震荡波局放带电检测发现35kV电力电缆局部放电隐患,"东升乙线电力电缆为2004年出厂，于2005年投入运行，电压等级为35kV，全长为4274米首先使用便携式脉冲反射仪测量东升乙线的全长及中间接头位置，测得全长为4274米，中间接头数量为11个，分别为500米、703米、976米、1326米、1690米、2030米、2294米、2866米、3314米、3618米、4009米和4274米加压至1.0Uo/36.8kV峰值,簇状的局部放电信号变多（红圈区域），局放量最大值为979pc加压至1.5Uo/55kV峰值,簇状的局部放电信号变多（红圈区域），且局放量增大，最大值为1266pc",,故障,"['2012年8月21日', '国网牡丹江供电公司对电力电缆进行状态量收集过程中', '对东升乙线电力电缆进行振荡波局放试验时候', '通过试验发现电缆在500米和1300米左右接头处均存在明显的局部放电集中现象', '三相最大局放量均超出规定中的标准局放校准过程是整个局放试验最关键的部分', '，会直接影响到背景干扰水平大小', '会直接影响到背景干扰水平大小', '局放测量值大小以及局部放电源的定位准确度要求始端脉冲应停在80%位置附近', '校准波速在170m/us左右', '，后者影响局放定位', '，如下图2000pc的局放校准波形', '如下图2000pc的局放校准波形', '，波速为168m/us加压至0.5Uo/18kV峰值,未发现明显的局放信号加压至0.7Uo/25.7kV峰值,未发现明显的局放信号加压至0.9Uo/33kV峰值,振荡波交流电压第一个周期的第一象限（即电压由零点升至正向峰值过程）内', '波速为168m/us加压至0.5Uo/18kV峰值,未发现明显的局放信号加压至0.7Uo/25.7kV峰值,未发现明显的局放信号加压至0.9Uo/33kV峰值,振荡波交流电压第一个周期的第一象限内', '触发了多根簇状局部放电信号', '局放量最大值为1096pc', '根据局放相位图谱及测试经验', '可以判断为电缆内部的局部放电信号', '具体分析见后面脉冲反射分析三相波形数据分析完毕后生成局放分布图', '图中表明电缆三相500米和1300米左右接头处均存在明显的局部放电集中现象3.2测试时的背景干扰源需汇总', '并采取妥善策略使实验结果更准确；', '东升乙线电力电缆为2004年出厂', '于2005年投入运行', '，全长为4274米首先使用便携式脉冲反射仪测量东升乙线的全长及中间接头位置', '全长为4274米首先使用便携式脉冲反射仪测量东升乙线的全长及中间接头位置', '测得全长为4274米', '中间接头数量为11个', '分别为500米、703米、976米、1326米、1690米、2030米、2294米、2866米、3314米、3618米、4009米和4274米加压至1.0Uo/36.8kV峰值,簇状的局部放电信号变多', '局放量最大值为979pc加压至1.5Uo/55kV峰值,簇状的局部放电信号变多', '，最大值为1266pc', '最大值为1266pc']","('需停电处理', 'B类修检', ['已经产生很严重的变化将问题接头更换后继续对东升乙线做振荡波局放试验', '保电部门及时做出整改', '但对于运行电缆则不太方便。3.3电缆终端缺陷的检测可能会由于高压线夹表面放电引入干扰受到影响', '建议采取其他辅助检测手段如开关柜局部放电检测技术或对高压线夹进行防电晕处理以提高全范围检测效果；'])"
32-浙江-红外、紫外检测-110kV-电缆-电缆终端绝缘裙外绝缘破裂,电缆,,,,,2008/4/27,2013,110kV电缆电缆终端绝缘裙外绝缘破裂,,3℃,71%,,110kV,危急缺陷,电缆,初步分析原因通过异常电缆终端的现场查看及检测情况比对分析，认为该电缆终端异常的主要原因为电缆终端头质量原因和长期运行引起应力锥位置处径向场强不均匀，导致终端头伞裙开裂根据《电气设备电晕放电紫外成像检测引用导侧》该设备存在的电晕放电严重，可能导致设备迅速老化或影响设备正常运行，在短期内可能造成设备事故，应尽快安排停电处理110kV虞细1061线作为上虞化工园区重要供电线路一旦出现故障停电必定会对园区内企业造成不可估量的经济损失和严重后果紫外成像检测高压电气设备外部电晕放电对因设计、制造、安装或检修等原因，形成的锐角或尖端；制造、安装或检修等原因，造成表面粗糙；运行中导线断股（或散股）；均压、屏蔽措施不当；在高电压下，导电体截面偏小；悬浮金属物体产生的放电；导电体对地或导电体间间隙偏小；设备接地不良；在潮湿情况下，绝缘子表面破损或裂纹；在潮湿情况下，绝缘子表面污秽；绝缘子表面不均匀覆冰；绝缘子表面金属异物短接；发电机线棒表面防晕措施不良、绝缘老化、绝缘机械损伤等原因引起放电现象较敏感，作为目前设备状态检修和带电检测的主要手段对随时掌握高压设备的运行状态、故障早期判断、发展趋势有着重要的意义,对设备进行红外、紫外带电检测，是目前比较行之有效的方法，是发现设备潜伏性运行隐患的有效手段，是电力设备安全、稳定运行的重要保障事实说明红外热成像检测技术能够发现设备由于各类原因引起的过热缺陷，除了例行周期性红外测温以外，开展设备停电检修前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量，保证设备检修后安全运行，避免重复停电（1）加强设备巡视质量和带电检测工作；定期召开设备运行分析会；加强人员培训包括对测试仪器、被测设备的专项培训，提高人员技能水平和分析判断能力准确性（2）对存在疑似问题的设备开展综合分析判断在同样运行条件、同型号的电力设备之间进行横向比较，同一设备历次检测进行纵向比较；各类测试数据综合分析比对，各测试手段相互支撑kV及以下电压等级重要线路的电缆附件，应进行监造和工厂验收（5）加强电缆设备终端安装质量的监督（6）合理安排运维环节对电缆终端头的红外和紫外等先进仪器检测工作,"2013年国网浙江省电力公司绍兴供电公司对运行中的110kV虞细1061线电缆终端头存在异常放电声的情况，采用红外热成像检测、紫外成像检测等手段对该电缆终端进行带电检测发现虞细1061线电缆A相终端由下而上第三处绝缘裙处红外测试温度异常与正常温差14.3度，紫外测试放电现象严重，光子数为14390联系调度许可停电登杆检查发现虞细1061线电缆A相由下而上第三处绝缘裙处破裂，异常点确认后安排重新制作电缆终端，进行绝缘电阻及工频耐压试验检测人员对虞细1061线电缆A相终端头进行红外热成像检测，检测数据如图1所示分析数据表明表面最高温度36.9℃，负荷电流154A正常相22.6℃，负荷电流154A，环境温度21.4℃根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δT为96%，温升15K依据电流致热型设备缺陷诊断判据，判断热像特征是该处为中心的热像，热点明显；结合现场实际情况分析故障特征为局部放电，缺陷性质为危急缺陷综合分析后应立即退出运行进行停电检查和试验消缺对红外成像检测数图谱的认真分析后，发现A相由下而上第三处绝缘裙处红外测试温度异常检测人员对虞细1061线电缆A相终端头进行紫外成像检测，检测数据如图2所示通过对该终端电晕放电紫外成像检测,发现电晕放电现象（3）根据不同区域的不同污秽等级合理选择设备及附件",线路停役后组织作业人员登塔，对虞细1061线2#杆A相户外电缆终端进行仔细检查，发现虞细1061线2#杆A相户外电缆终端由下而上第三处绝缘裙处破（4）电力电缆附件应严格进行到货验收，并开展到货检测,案例名称【红外热成像、紫外成像检测发现110kV虞细1061线电缆终端绝缘裙外绝缘破裂】,"虞细1061线电缆型号为YJLW03-64/110kV-1*500mm2,长度685米，2008年4月27日投入运行，浙江华新电力线缆有限公司制造厂生产该电缆终端型号为GDZ－110干式，生产日期2008年3月9日，2008年4月27日投入运行，北京天威瑞恒电缆附件有限公司制造厂生产光子数为14390.诊断结果为虞细1061线电缆A相户外终端紫外光子数异常",电缆终端,电缆终端故障,"['2013年国网浙江省电力公司绍兴供电公司对运行中的110kV虞细1061线电缆终端头存在异常放电声的情况', '采用红外热成像检测、紫外成像检测等手段对该电缆终端进行带电检测发现虞细1061线电缆A相终端由下而上第三处绝缘裙处红外测试温度异常与正常温差14.3度', '异常点确认后安排重新制作电缆终端']","('不需停电处理', 'D类修检', ['初步分析原因通过异常电缆终端的现场查看及检测情况比对分析', '导致终端头伞裙开裂。根据《电气设备电晕放电紫外成像检测引用导侧》该设备存在的电晕放电严重', '应尽快安排停电处理110kV虞细1061线作为上虞化工园区重要供电线路一旦出现故障停电必定会对园区内企业造成不可估量的经济损失和严重后果紫外成像检测高压电气设备外部电晕放电对因设计、制造、安装或检修等原因', '形成的锐角或尖端；制造、安装或检修等原因', '作为目前设备状态检修和带电检测的主要手段对随时掌握高压设备的运行状态、故障早期判断、发展趋势有着重要的意义', '对设备进行红外、紫外带电检测', '是电力设备安全、稳定运行的重要保障。事实说明红外热成像检测技术能够发现设备由于各类原因引起的过热缺陷', '开展设备停电检修前的红外测温工作', '能够有效指导设备检修', '提高检修工作效率和质量', '保证设备检修后安全运行', '避免重复停电加强设备巡视质量和带电检测工作；定期召开设备运行分析会；加强人员培训包括对测试仪器、被测设备的专项培训', '同一设备历次检测进行纵向比较；各类测试数据综合分析比对', '应进行监造和工厂验收加强电缆设备终端安装质量的监督合理安排运维环节对电缆终端头的红外和紫外等先进仪器检测工作'])"
33-浙江-红外测温-110kV-电缆-电缆过热缺陷,电缆,,,,,7-Apr,2010/5/11,110kV电缆电缆过热缺陷,,17℃,60%,,110kV,,电缆,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
34-浙江-红外测温-10kV-电缆-电缆屏蔽层异常发热,电缆,,,,,,2011/7/26,10kV电缆电缆屏蔽层异常发热,,,,,10kV,跳闸故障,电缆,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
35-江苏-红外热像-35kV-电缆-电缆接头局部发热,电缆,,唐闸变电站,,,,,35kV电缆电缆接头局部发热,,14℃,52%,,35kV,严重缺陷,电缆,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
36-江苏-红外热像-220kV-电缆-电缆终端尾管处过热,电缆,,,,,2006,2011,220kV电缆电缆终端尾管处过热,,9℃,63%,,220kV,,电缆,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
37-浙江-接地电流检测-110kV-电缆-接地箱环流异常,电缆,,,,,2013/6/18,,110kV电缆接地箱环流异常,,,,,110kV,,电缆,通过分析最终决定将原来的直接接地箱更换为保护接地箱电缆金属护套采用交叉互联方式接地，是为了使等长的三相电缆外护套中感应的电压能够相互抵消，而本次设计中1段电缆长度仅约为其它两段电缆长度的1/3，由于山阳1383线三段电缆间不等长，致使1#接地箱内环流值异常,,"接地电流检测发现110kV山阳1383线接地箱环流异常通过对检测数据和设计图纸的分析,山阳1383线环流值较高的这段交叉互联组分段长度差异较大由分段长度表格可以看出，1段电缆的三相长度140米，而2、3段电缆长度均在500米左右为消除电缆环流值过大的隐患，决定对山阳1383线31#塔接地箱进行更换，将原来的直接接地箱换为保护接地箱（1）电缆设计时如果有出现交叉互联段，需谨慎控制三段长度，不能有较大差异",（2）电缆外护套接地方式最好利用分段单独接地形式，减少交叉互联段,案例名称【接地电流检测发现110kV山阳1383线接地箱环流异常】2.2013年7月8日，检测人员对山阳1383线进行环流测量时，发现山阳1383线电缆1#接地箱内A、B相间环流值达到174.9A，且全线电缆环流均处于较高状态,山阳1383线为混合线路，电缆于2013年6月18日投运，电缆部分长度1.055km，型号为YJLW03-64/110-1*630,接地箱,接地箱故障,"['接地电流检测发现110kV山阳1383线接地箱环流异常通过对检测数据和设计图纸的分析,山阳1383线环流值较高的这段交叉互联组分段长度差异较大由分段长度表格可以看出', '决定对山阳1383线31#塔接地箱进行更换', '将原来的直接接地箱换为保护接地箱电缆设计时如果有出现交叉互联段']","('需停电处理', 'C类修检', ['通过分析最终决定将原来的直接接地箱更换为保护接地箱。电缆金属护套采用交叉互联方式接地'])"
38-山西-晋中-红外热像-35kV-电缆-电缆接地发热,电缆,,坪上变电站,,,2010/2/3,2013/11/1,35kV电缆电缆接地发热,,5℃,40%,,35kV,严重缺陷,电缆,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
39-江苏-局放带电检测-110kV-电缆-电缆局放超标,电缆,"(测试时间,29/4/2011)、",,,,,2011,110kV电缆电缆局放超标,,,,,110kV,,电缆,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
4-湖北-接地极在线监测-500kV-接地极-水位降低,电缆,"(数据采集时间段,24：00)、(数据采集时间段,20：00)、(数据采集时间段,8：00)、(数据采集时间段,4：00)、(数据采集时间段,12：00)、(数据采集时间段,16：00)、",,,,,2005,500kV接地极水位降低,,,,,500kV,,,上述监测的数据显示，在系统双极运行情况下，在线监测装置所检测到的电流数据为0.1～0.2A，可以大致计算为总的入地不平衡电流为（0.1～0.2）×16=1.6～3.2A，远远小于不平衡入地电流不大于30A的设计要求；焦碳碳床正上方的水位在枯水的冬季也常年维持在0.1～0.2米的水位；地下水温维持在14.7℃～15.8℃之间,2011年以来，分部结合±500kV龙泉-政平直流输电线路双极运行、单极金属回路运行、单极大地回路运行等多种不同运行方式，通过对龙青接地极极址电流、水位、水温在线监测系统的深入应用，坚持对各项参数进行数据分析，确保及时发现缺陷隐患，实现准确的故障定位和报警，提升接地极极址运维水平（1）受经济费用的限制，不可能在每个需要测量的位置安装检测装置，只能选择性的在其中的部分点上安装检测装置，所以，检测的结果需要通过计算及评估才能得知接地极极址的总入地电流；水位及水温结果只能作为运行状况的一个参考，不能代表所有检测井的真实参数（3）为了进一步检验直流接地极在线监测系统的灵敏度与准确性，在今后的工作中需要继续采用双重的手段进行对比测量,2005年底，湖北省电力公司检修公司荆门运维分部在±500kV输电系统配套龙青接地极极址4个接地井安装了在线监测终端，该设备由北京国网联合电力科技有限公司与西安理工大学共同研发，每个接地井设一个数据采集终端，和每个终端配套设有一个直流电流传感器，一个水温传感器，一个水位传感器及一套太阳能电池系统，实现了极址电流、水位、水温数据的准确测量和同步传输其中，分析系统主要由各个采集单元实时采集所监测接地井的数据信息，实时地发回到在线监测中心，中心对数据进行接收，同时返回相关的应答；数据再经分析、处理，存储于数据库服务器上；所有客户端可以随时对数据进行各种查询、浏览、打印、存档，还可直观地通过数据曲线对某个具体接地井进行监控；并且能实时地进行报警信息显示与提示和省公司相关调度部门联系，所采集到的数据通过计算的输送功率与系统对应时段实际输送的负荷基本吻合，相差0.2-0.5%这说明监测系统灵敏度与准确性较高，数据可靠有效直流输电线路双极故障闭锁时，监测系统所检测到的电流数据为0-0.1，分析认为为感应电压产生的电流，水位及水温与正常双极运行状态没有明显变化尤其是在金属大地回路运行状态下，需要持续的进行人工定点检测，两种数据对比分析后，为在线系统的升级和改进提供理论数据,当现场数据超过设定值时，室内机会发出信号给维护人员手机，接到手机报警信号后，维护人员及时察看主机电脑，确认报警信号属实后，安排线路作业人员前往现场察看处理故障发生时，系统实现了报警功能，发送了三次报警信息，并反馈至相关人员手机，报警信息及时有效,案例名称【（接地极极址在线监测系统）发现（±500kV接地极极址）（水位降低）】,,,故障,"['，湖北省电力公司检修公司荆门运维分部在±500kV输电系统配套龙青接地极极址4个接地井安装了在线监测终端', '湖北省电力公司检修公司荆门运维分部在±500kV输电系统配套龙青接地极极址4个接地井安装了在线监测终端', '该设备由北京国网联合电力科技有限公司与西安理工大学共同研发', '每个接地井设一个数据采集终端', '和每个终端配套设有一个直流电流传感器', '，一个水位传感器及一套太阳能电池系统', '一个水位传感器及一套太阳能电池系统', '实现了极址电流、水位、水温数据的准确测量和同步传输其中', '分析系统主要由各个采集单元实时采集所监测接地井的数据信息', '实时地发回到在线监测中心', '，同时返回相关的应答；数据再经分析、处理', '同时返回相关的应答；数据再经分析、处理', '存储于数据库服务器上；所有客户端可以随时对数据进行各种查询、浏览、打印、存档', '还可直观地通过数据曲线对某个具体接地井进行监控；并且能实时地进行报警信息显示与提示和省公司相关调度部门联系', '所采集到的数据通过计算的输送功率与系统对应时段实际输送的负荷基本吻合', '相差0.2-0.5%这说明监测系统灵敏度与准确性较高', '数据可靠有效直流输电线路双极故障闭锁时', '监测系统所检测到的电流数据为0-0.1', '分析认为为感应电压产生的电流', '水位及水温与正常双极运行状态没有明显变化尤其是在金属大地回路运行状态下', '需要持续的进行人工定点检测', '，为在线系统的升级和改进提供理论数据', '为在线系统的升级和改进提供理论数据']","('需停电处理', 'B类修检', ['在线监测装置所检测到的电流数据为0.1～0.2A', '不可能在每个需要测量的位置安装检测装置', '只能选择性的在其中的部分点上安装检测装置', '检测的结果需要通过计算及评估才能得知接地极极址的总入地电流；水位及水温结果只能作为运行状况的一个参考', '不能代表所有检测井的真实参数。为了进一步检验直流接地极在线监测系统的灵敏度与准确性'])"
40-江苏-局放检测-10kV-电缆-电缆放电缺陷,电缆,,,,,,,10kV电缆电缆放电缺陷,,4℃,55%,,10kV,,电缆,初步分析原因为电缆头与母排搭接时，A、B相电缆根部间距不足，触碰在一起，绝缘距离不足，导致放电造成此电缆缺陷的根本原因是，施工人员在进行电缆搭接时，没有调整好电缆头三相的距离，电缆头根部A、B相间触碰，引起局部放电,（1）地电波（TEV）检测技术对室内开关柜类设备的局放检测较灵敏，同时要求检测人员的具备较高的专业水平和分析能力，操作时符合规范对开关柜内设备的绝缘内部局部放电缺陷反映灵敏（2）超声波检测技术对开关柜内设备外表面绝缘放电较为灵敏，尤其是能够有效测出绝缘体表面爬电、设备紧固螺栓松动等放电现象（3）超声波检测是，耳机放电倍率应尽可能大，确保细小的局放也能够检测到；,"使用UltraTEVLocator多功能局部放电检测仪对该变电站开关柜进行低电波检测，对该开关室低电波（TEV）检测时，背景TEV幅值较大（最大为13dB），说明现场存在一定的干扰，所检测开关柜上TEV值最大为15dB,与背景比较，无明显异常，低电波检测幅值均在正常范围内技术人员随后使用同一台检测仪器，检测模式改为超声波检测方式，检测发现繁荣II线195后柜门中下部超声放电达到24dB，而其他开关柜超声波放电至为-3dB左右，明显存在异常，检测人员高度重视，对该柜子进行了复测，复测结果还是没有变化，且通过超声转换耳机，能够听到""咝咝""明显的放电声根据测试结果，可以初步判断局放异常部位为繁荣II线开关柜后柜中下部工区随即上报缺陷，并停电对开关柜进行检查，检修人员打开开关柜柜门后检查发现，繁荣II线出线电缆A、B相触碰在一起，在触碰处周围5个平方厘米范围内存在明显的放电痕迹，如图所示",为了彻底解决问题，工区安排检修人员对电缆进行拆除，旋转一定角度后，控制好A、B相足够间距后，重新搭接电缆头，并对电缆进行了绝缘诊断试验，试验合格恢复送电后，工区安排厂家技术人员对该开关柜进行超声波局放复测，复测结果正常检查处理完成后应该对设备进行复测，以确保处理的效果,"国网淮安供电公司变电检修室2013年6月19日对本公司10kV开关柜进行低电波（TEV）和超声波局放检测，检测人员在使用超声波检测模式过程中，发现110kV城中变繁荣II线195开关柜后下部超声值为24dB,与其它间隔比较明显异常，存在明显超声放电声，经过重复检测定位，申请停电后，检查发现繁荣II线195开关柜出线电缆存在明显的放电痕迹",,,故障,"['使用UltraTEVLocator多功能局部放电检测仪对该变电站开关柜进行低电波检测', '对该开关室低电波检测时', '，说明现场存在一定的干扰', '说明现场存在一定的干扰', '所检测开关柜上TEV值最大为15dB,与背景比较', '，低电波检测幅值均在正常范围内技术人员随后使用同一台检测仪器', '低电波检测幅值均在正常范围内技术人员随后使用同一台检测仪器', '检测模式改为超声波检测方式', '检测发现繁荣II线195后柜门中下部超声放电达到24dB', '而其他开关柜超声波放电至为-3dB左右', '，检测人员高度重视', '，对该柜子进行了复测', '，复测结果还是没有变化', '复测结果还是没有变化', '，能够听到""咝咝""明显的放电声根据测试结果', '能够听到""咝咝""明显的放电声根据测试结果', '可以初步判断局放异常部位为繁荣II线开关柜后柜中下部', '并停电对开关柜进行检查', '检修人员打开开关柜柜门后检查发现', '繁荣II线出线电缆A、B相触碰在一起', '在触碰处周围5个平方厘米范围内存在明显的放电痕迹', '，']","('需停电处理', 'B类修检', ['没有调整好电缆头三相的距离', '地电波检测技术对室内开关柜类设备的局放检测较灵敏', '同时要求检测人员的具备较高的专业水平和分析能力', '操作时符合规范。对开关柜内设备的绝缘内部局部放电缺陷反映灵敏超声波检测技术对开关柜内设备外表面绝缘放电较为灵敏', '尤其是能够有效测出绝缘体表面爬电、设备紧固螺栓松动等放电现象超声波检测是', '确保细小的局放也能够检测到；'])"
41-山西-电缆通道视频监控-10kV-电缆-电缆通道进水,电缆,"(自检时间,红外报警输出)、",,,,,2013/7/21,10kV电缆电缆通道进水,,,,,10kV,,电缆,随着城市规划、道路规划建设造成电缆井井口降低，电缆沟内也无自动排水设施，由于短时间降雨量较大且排水不畅造成积水；配电运检室利用电缆沟视频监控系统对电缆沟运行情况有效的进行了监控，及时发现积水隐患并进行了处理，避免了因积水造成设备运行异常,在线监测发现10kV电缆通道进水视频监控有直观、准确、及时的优点，只需要一名工作人员的操作就能完成观察多个被控区域且可以同步记录在电缆沟内发生影响电缆运行的情况通过视频监控系统第一时间就可以发现视频监控系统提高了工作的时效性，,向阳西路电缆沟为90年代临汾市政部门投资建设，设计标准低利用电缆沟综合监控系统，将视频有线传输信号接入内部系统网络，监控电缆沟有害气体、可燃气体、烟雾、氧气含量、空气温湿度等综合状态，异常时可同时通过GPRS网络传输自视频监控系统投运以来，共发现电缆沟内积水等异常共计5次，均及时进行了处理电缆沟智能电缆综合监测系统，厂家为上海博英信息科技有限公司该产品是一款智能多功能采集监测设备，采用了多种抗干扰措施，静电放电抗扰符合4级；电快速瞬变脉冲群抗扰性符合4级，高压冲击抗扰符合4级；浪涌抗扰符合3级；面板防护等级符合IP54；壳体防护等级符合IP20,期间，临汾供电公司检修公司配电运检室运维人员通过电缆通道视频监控系统对电缆沟进行监控，发现向阳西路电缆沟内进入积水，7月22日配电运检室对向阳西路电缆沟内积水进行了排除大大减少了人员的劳动强度，也确保了作业人员的安全,案例名称【在线监测发现10kV电缆通道进水】,目前，已有3座变电站10kV出线电缆沟内装视频监测仪22套、气体监测仪5套、温湿度监测仪3套,电缆沟,电缆沟接地网接地电阻异常,"['向阳西路电缆沟为90年代临汾市政部门投资建设', '设计标准低利用电缆沟综合监控系统', '将视频有线传输信号接入内部系统网络', '监控电缆沟有害气体、可燃气体、烟雾、氧气含量、空气温湿度等综合状态', '异常时可同时通过GPRS网络传输自视频监控系统投运以来', '共发现电缆沟内积水等异常共计5次', '均及时进行了处理电缆沟智能电缆综合监测系统', '已有3座变电站10kV出线电缆沟内装视频监测仪22套、气体监测仪5套、温湿度监测仪3套']","('需停电处理', 'B类修检', ['及时发现积水隐患并进行了处理'])"
42-山西-红外热像-10kV-电缆-电缆过热缺陷,电缆,,,,,2008,2013/11/14,10kV电缆电缆过热缺陷,,,,,10kV,,电缆,2、电缆内部由于绝缘损伤引起局部放电；3、电缆内部受潮及铜屏蔽层与接地线接触不良引起发热；1、电缆冷缩套与电缆密封不良，导致电缆头三岔口受潮，引起铠装锈蚀及铜屏蔽层氧化；上述原因导致了电容电流引起的电流致热型缺陷电缆的制作未能严格按照标准执行，电缆内没有填充胶，电缆冷缩套与外护套之间没有密封胶，电缆铜屏蔽层与接地线连接后未进行有效的焊接电缆内部受潮后，导致了铜屏蔽层接地不良，引起发热,对电缆头解体检查时，发现电缆三岔口内部严重锈蚀，铜屏蔽层与接地线的连接仅采用铜丝缠绕方式2、发现类似缺陷时，不能简单的定性为内部放电缺陷，应根据电缆表面污秽、制作工艺等多方面材料进行综合分析判断；3、发现缺陷后，不能仅仅停留在缺陷分析的阶段，应跟踪缺陷的发展及处理过程，完成缺陷处理的闭环管理；,"选取了两个温度参考点温度分别为17.1℃和16.5摄氏度，温差达到10K根据《DL/T664-2008带电设备红外诊断应用规范》判定该电缆存在内部过热缺陷II#电容器电缆在进行红外成像检测时，发现该电缆温度分布异常对该电缆进行了精确测温，选择成像的角度、色度拍下了清晰的图谱，如下图所示，并上报公司运维检修部上图采用""灰红""调色板，从图中我们可以看到，红色代表的高温区域集中于电缆三岔口处，最高温度为26.5℃，负荷电流263.96A选取了两个温度参考点温度分别为17.1℃和16.5摄氏度，温差达到10K根据《DL/T664-2008带电设备红外诊断应用规范》判定该电缆存在内部过热缺陷1、电缆三岔口表面污秽引起的发热；1、电缆表面未见明显污秽，对该电缆进行绝缘电阻及工频耐压试验均未见异常；4、铜屏蔽层有明显氧化痕迹对电缆外护套、内衬层绝缘电阻及铜屏蔽层和导体电阻比进行测试，试验合格以往发现电缆过热缺陷，通常直接定性为电压致热型缺陷，即怀疑电缆内部存在放电",随即进行处理，重新制作电缆头后恢复运行，测温正常随即对该电缆进行停电处理2、铜屏蔽层与接地线的连接是铜丝缠绕方式，未按GB50168-2006《电缆线路施工及验收规范》进行焊接，铜屏蔽层氧化后与接地线接触不良,案例名称【红外热像检测发现10kV2号电容器电力电缆过热】2013年11月14日的例行红外检测中发现，该电缆三岔口处的表面温度为26.5℃，负荷电流263.96A,2、剥离电缆套后未发现制作损伤及放电痕迹；3、检查发现电缆铜屏蔽层与接地线的连接仅采用铜丝缠绕方式；去除恒力弹簧卡子后，发现电缆铠装严重锈蚀；,,故障,"['选取了两个温度参考点温度分别为17.1℃和16.5摄氏度', '温差达到10K根据《DL/T664-2008带电设备红外诊断应用规范》判定该电缆存在内部过热缺陷II#电容器电缆在进行红外成像检测时', '发现该电缆温度分布异常对该电缆进行了精确测温', '选择成像的角度、色度拍下了清晰的图谱', '，并上报公司运维检修部上图采用""灰红""调色板', '并上报公司运维检修部上图采用""灰红""调色板', '，红色代表的高温区域集中于电缆三岔口处', '红色代表的高温区域集中于电缆三岔口处', '最高温度为26.5℃', '负荷电流263.96A选取了两个温度参考点温度分别为17.1℃和16.5摄氏度', '温差达到10K根据《DL/T664-2008带电设备红外诊断应用规范》判定该电缆存在内部过热缺陷1、电缆三岔口表面污秽引起的发热；电缆表面未见明显污秽', '对该电缆进行绝缘电阻及工频耐压试验均未见异常；铜屏蔽层有明显氧化痕迹对电缆外护套、内衬层绝缘电阻及铜屏蔽层和导体电阻比进行测试', '以往发现电缆过热缺陷', '通常直接定性为电压致热型缺陷', '即怀疑电缆内部存在放电', '剥离电缆套后未发现制作损伤及放电痕迹；检查发现电缆铜屏蔽层与接地线的连接仅采用铜丝缠绕方式；', '发现电缆铠装严重锈蚀；']","('需停电处理', 'B类修检', ['引起铠装锈蚀及铜屏蔽层氧化；上述原因导致了电容电流引起的电流致热型缺陷电缆的制作未能严格按照标准执行', '对电缆头解体检查时', '应跟踪缺陷的发展及处理过程', '完成缺陷处理的闭环管理；'])"
43-山西-红外热像-35kV-电缆-电缆发热案例,电缆,,,,,2013/10/22,2013/10/22,35kV电缆电缆发热案例,,15℃,30%,"(接头,西安电缆厂)、",35kV,一般缺陷,电缆,,（1）大量事实说明红外诊断能够行之有效的发现设备过热缺陷，除了进行例行周期性红外诊断外，适当增加重要设备间隔的红外诊断工作，检修前的红外诊断，能够给予检修有效指导，提高检修质量和效率（2）对于红外图谱要认真分析可能产生发热的原因，并依据原因进行针对性的检修（3）通过典型图谱库和红外诊断经验的积累，能够有效指导红外分析人员对于缺陷进行分析及定性,10月30日，结合停电对电缆接头进行打磨清洗，恢复运行后进行红外诊断复测时，三相温度一致，无明显温差，从而推断处该缺陷为电流致热型对A相进行红外精确诊断，如图3所示，从图中可以看出，热像是以接头为发热中心，向外逐渐递减，所以首先怀疑为电缆接头与母排连接处不良导致发热，通过热传导引起电缆整体发热，为电流致热型，可见光外观无异常，如图4所示依据DL/T664-2008《带电设备红外诊断应用规范》电流致热型判据，电器设备与金属部件的连接，热点温度不超过80度，该处缺陷为一般缺陷恢复后，三相温度一致，无明显温差,结合停电作业，对A相电缆接头进行解体清洗打磨，现场检查外观无异常，如图5所示,案例名称【红外热像检测发现35kV进线电缆发热】2013年10月22日，国网太原供电公司检修人员在对某变电站进行专业红外诊断时，发现35kV1号电容器进线电缆三相存在温差，其中A相电缆整体温度较高，初步怀疑致热原因一是电流致热型，即A相电缆接头接触不良导致发热，通过热传导使得A相电缆整体发热；二是电压致热型，即电缆本体故障；三是综合致热型，即前二者综合作用产生A相电缆整体温度偏高，最高温度为29.3度，正常相温度为22.6度，温差为6.7K，相对温差43%,该设备生产日期为2009年11月，投运日期为2008年11月，负荷电流为102A，厂家为西安电缆厂现场测温发现35kV1号电容器进线电缆温差明显，如图1所示,接头,接头故障,"['结合停电对电缆接头进行打磨清洗', '热像是以接头为发热中心', '所以首先怀疑为电缆接头与母排连接处不良导致发热']","('需停电处理', 'C类修检', ['检修前的红外诊断', '能够给予检修有效指导', '提高检修质量和效率对于红外图谱要认真分析可能产生发热的原因', '并依据原因进行针对性的检修。通过典型图谱库和红外诊断经验的积累'])"
44-山西-电缆接地电流在线监测-110kV-电缆-电缆外护层破损缺陷,电缆,,,,,,2012/6/18,110kV电缆电缆外护层破损缺陷,,,,,110kV,,电缆,,针对缺陷部位，决定采用绝缘防水带进行缠绕消缺处理电缆在线外护层环流监测，能实时监测电缆接地电流变化，故障电缆能得到第一时间维修，可以节省一线技术人员查找故障的时间，提高故障查找效率，有较强的实用性,电力电缆接地电流在线监测发现110kV电缆外护层破损缺陷电缆在线外护层环流监测，通过接地电流采集器终端，对运行中的电缆进行定时不间断监测，通过采集器将采集到的接地电流值转换成信息，由光纤上传至数据服务器，经过数据分析，将不正常数据发出数据异常报警,随即安排运检人员到现场进行故障排查因井内水汽重、湿度大，必须进行了充分地干燥，对缺陷表面进行了干燥处理，待表面干燥后，遂将绝缘防水带对电缆缺陷表面进行了施压缠绕包封通过绝缘防水包封处理后，110kV一电2号B相接地电流恢复正常，处理后B相电流值为0.2A,案例名称【电力电缆接地电流在线监测发现110kV一电厂2号线B相电缆外护层破损缺陷】,2012年6月18日，电缆在线监控中心接到异常报警信号位置位于一电厂110kV一电2号线8#井内，接地电流在线监测装置监测到110kV一电2号电缆金属外护套电流异常报警，接地电流值显示为23.6A，属于严重报警图4110kV一电2号（8#井）故障点绝缘包封后,在线监测装置,在线监测装置故障,['接地电流在线监测装置监测到110kV一电2号电缆金属外护套电流异常报警'],"('不需停电处理', 'D类修检', ['决定采用绝缘防水带进行缠绕消缺处理。电缆在线外护层环流监测', '故障电缆能得到第一时间维修', '可以节省一线技术人员查找故障的时间', '提高故障查找效率'])"
45-浙江-外护套接地电流-110kV-电缆-电缆外护层接地电流异常,电缆,,,,,2007/4/26,13-Oct,110kV电缆电缆外护层接地电流异常,,12℃,63%,,110kV,,电缆,初步分析原因接地电缆固定方式不合理、绝缘薄弱并由于过电压、老化等原因导致接地电缆绝缘损坏直接与金属构架导通形成回路而造成高压电缆金属外护层多点接地引起接地电流变化的因素很多，最常见的为电缆金属护层出现多点接地由缺陷引起的电缆故障故障点寻找和处理难度大且复杂，故障停电时间长而且牵涉到较多的人力物力，故障电缆修复工作工艺要求高且材料费用大上述两回电缆接地电流出现异常，由于接地点离电缆终端带电部位较近，平时运行时不能近距离观察，使缺陷不易被发现本次案例就是由于接地电缆引出端采用绝缘胶带对露出部分进行缠绕绝缘，绝缘强度薄弱，再加上固定方式不合理，使接地电缆自重下坠等因素而与构架直接短路引起的,"且该缺陷反映的检测数据比较典型，也比较特殊，对今后高压电缆外护层缺陷分析判断、新电缆投产验收、运行维护可以提供一定的参考经验（1）加强完善设备带电检测工作；定期召开设备运行分析会；加强人员培训，提高人员技能水平和分析判断能力（2）重视对高压电缆接地系统等附件的施工安装质量、试验质量的监督，加强高压电缆的绝缘监督（3）加强对重要线路的运行巡视，提升日常设备运行质量，电缆线路运行巡视不但要关注通道安全，还要重点关注杆塔上电缆终端和附件等设施情况（4）加强新设备验收关，重视新电缆投运后首次带电检测数据，作为日后运行分析的重要依据，避免新设备投运后""带病""工作",2013年10月份带电检测人员对110kV东云1421线、东云1421迪荡支线电力电缆进行了带电检测，数据如下表所示根据《电力设备带电检测技术规范》（试行）(生变电〔2010〕11号)规定当接地电流与负荷比值＞50%时判断该电缆设备存在缺陷从测试数据分析该电缆金属护层发生多点接地应该为金属性全接地，而且接地点应该位于变电站靠近保护接地处，且具有一定的共性试验时将护层过电压保护器和对侧接地箱接地断开，然后在变电站电缆保护接地端引出线进行绝缘电阻摇测，测量结果显示数据均为0兆欧说明该电缆金属外护层存在多点接地现象，且接地类型为金属性全接地登构架对电缆接地端引出线进行打开检查，发现该处绝缘由于老化、接地电缆自重下坠等原因破损而与金属构架直接短路接地110kV五云变和110kV迪荡变作为绍兴城区中心区域重要变电站一旦发生电缆线路故障停电引起的社会影响面较广，会对企业造成重大的经济损失、对百姓生活带来诸多不便，对维护国网的优良品牌造成负面影响而且两回六相同时出现相同情况，具有共性,经过认真复测数据分析确定该电缆存在接地系统缺陷，随即组织专业技术人员进行现场实地勘察并制定详细周密的停电试验检查处理方案制定技术方案对110kV东云1421线4#-五云变、迪荡支线五云变-迪荡变电缆进行停电试验检查确认引起接地电流异常原因及对策对该处重新进行绝缘恢复加强，改变接地电缆固定方式，对电缆外护层绝缘进行重新摇测，绝缘电阻恢复正常（5）采用专用抱箍对接地电缆进行固定；在过电压保护器接地端装设动作记录仪,案例名称【外护套接地电流检测发现110kV东云1421线、东云1421迪荡支线电力电缆金属护层缺陷】国网浙江省电力公司绍兴供电公司2013年对110kV东云1421线、东云1421迪荡支线电力电缆进行带电检测，数据显示该高压电缆接地电流数值严重异常，已经接近线路负荷电流单芯高压电缆带电检测中发现接地电流数据异常，而高压电缆接地电流过大首先会降低电缆线路的传输能力，增加线路的传输损耗，此外还会引起高压电缆本体温度升高，缩短电缆设备的使用寿命，最致命的是接地电流过大引起电缆主绝缘故障从而使整条电缆设备报废,"外护套接地电流检测发现110kV东云1421线、东云1421迪荡支线电力电缆金属护层缺陷东云1421线、东云1421迪荡支线电缆停电后，按照试验方案对电缆接地系统和所有连接元件进行逐相分段试验检查，最终在该两回电缆保护接地处接地电缆引出端发现绝缘损坏以及有大电流流过的烧灼痕迹敷设形式为排管+非开挖顶管，其中4#-电13#电缆与东五线同埋,电13-电15#电缆与东五迪荡T线、东五线东云迪荡支线同埋,电15-五云电缆与东云迪荡支线同埋；4#-五云电缆实际长度855米东云1421线4#-五云变电缆采用的接地方式4#塔与五云变内终端为经保护器接地，离4#塔350米处使用一个中间绝缘接头，与两侧对应分别采用直接接地方式连接敷设形式为排管+非开挖顶管，线路从五云变东云终端支接,五云-电4#电缆与东云线同埋，电4-电6#电缆与东五线东云线东五迪荡T线同埋,电6-迪荡电缆与东五迪荡T线同埋迪荡支线五云变-迪荡变电缆采用的接地方式五云变和迪荡变内终端为经保护器接地，中间使用三个绝缘接头，接地方式分别为直接接地--经保护器接地-直接接地（五云变-迪荡变方向）最终检查发现东云1421线4#-五云变、迪荡支线五云变-迪荡变电缆（两回路共计六相）都存在相同情况",,故障,"['2013年10月份带电检测人员对110kV东云1421线、东云1421迪荡支线电力电缆进行了带电检测', '根据《电力设备带电检测技术规范》(生变电〔2010〕11号)规定当接地电流与负荷比值＞50%时判断该电缆设备存在缺陷从测试数据分析该电缆金属护层发生多点接地应该为金属性全接地', '而且接地点应该位于变电站靠近保护接地处', '且具有一定的共性试验时将护层过电压保护器和对侧接地箱接地断开', '然后在变电站电缆保护接地端引出线进行绝缘电阻摇测', '测量结果显示数据均为0兆欧说明该电缆金属外护层存在多点接地现象', '且接地类型为金属性全接地登构架对电缆接地端引出线进行打开检查', '发现该处绝缘由于老化、接地电缆自重下坠等原因破损而与金属构架直接短路接地110kV五云变和110kV迪荡变作为绍兴城区中心区域重要变电站一旦发生电缆线路故障停电引起的社会影响面较广', '会对企业造成重大的经济损失、对百姓生活带来诸多不便', '对维护国网的优良品牌造成负面影响而且两回六相同时出现相同情况', '，外护套接地电流检测发现110kV东云1421线、东云1421迪荡支线电力电缆金属护层缺陷。东云1421线、东云1421迪荡支线电缆停电后', '外护套接地电流检测发现110kV东云1421线、东云1421迪荡支线电力电缆金属护层缺陷东云1421线、东云1421迪荡支线电缆停电后', '按照试验方案对电缆接地系统和所有连接元件进行逐相分段试验检查', '最终在该两回电缆保护接地处接地电缆引出端发现绝缘损坏以及有大电流流过的烧灼痕迹敷设形式为排管+非开挖顶管', '其中4#-电13#电缆与东五线同埋,电13-电15#电缆与东五迪荡T线、东五线东云迪荡支线同埋,电15-五云电缆与东云迪荡支线同埋；4#-五云电缆实际长度855米东云1421线4#-五云变电缆采用的接地方式4#塔与五云变内终端为经保护器接地', '离4#塔350米处使用一个中间绝缘接头', '与两侧对应分别采用直接接地方式连接敷设形式为排管+非开挖顶管', '线路从五云变东云终端支接,五云-电4#电缆与东云线同埋', '电4-电6#电缆与东五线东云线东五迪荡T线同埋,电6-迪荡电缆与东五迪荡T线同埋迪荡支线五云变-迪荡变电缆采用的接地方式五云变和迪荡变内终端为经保护器接地', '中间使用三个绝缘接头', '接地方式分别为直接接地--经保护器接地-直接接地最终检查发现东云1421线4#-五云变、迪荡支线五云变-迪荡变电缆都存在相同情况']","('需停电处理', 'B类修检', ['初步分析原因接地电缆固定方式不合理、绝缘薄弱并由于过电压、老化等原因导致接地电缆绝缘损坏直接与金属构架导通形成回路而造成高压电缆金属外护层多点接地引起接地电流变化的因素很多', '最常见的为电缆金属护层出现多点接地由缺陷引起的电缆故障故障点寻找和处理难度大且复杂', '故障电缆修复工作工艺要求高且材料费用大上述两回电缆接地电流出现异常', '再加上固定方式不合理', '且该缺陷反映的检测数据比较典型', '对今后高压电缆外护层缺陷分析判断、新电缆投产验收、运行维护可以提供一定的参考经。验加强完善设备带电检测工作；定期召开设备运行分析会；加强人员培训', '提高人员技能水平和分析判断能力重视对高压电缆接地系统等附件的施工安装质量、试验质量的监督', '加强高压电缆的绝缘监督加强对重要线路的运行巡视', '还要重点关注杆塔上电缆终端和附件等设施情况加强新设备验收关', '重视新电缆投运后首次带电检测数据'])"
46-山西-红外热像-35kV-电缆-电缆终端发热,电缆,,苇泊变电站,"(电缆终端,0.5-1K)、",,2001,2013/8/30,35kV电缆电缆终端发热,,2℃,60%,,35kV,严重缺陷,电缆,停电后检修人员对C相电缆头进行解体检查（图4），发现电缆终端根部防水胶带密封不严，湿气进入电缆后造成铜屏蔽受潮变色，主绝缘表面存在污渍痕迹，上述现象表明原电缆终端制作工艺存在缺陷，在电场作用下，热缩管内界面绝缘强度降低，形成局部放电,（2）在今后的工作中，应加强对电缆设备制作工艺的过程验收，作为红外诊断人员应熟悉设备结构和红外缺陷典型特征，直接根据红外热像特征和温度场分布来比对分析缺陷具体部位和原因，做到掌握重点，把握细节，不断提高红外诊断工作质量,"分析依据DL/T664-2008《带电设备红外诊断应用规范》试验人员通过红外热像仪专用分析软件，对红外图像进行了分析，判定电缆头发热现象属于电压致热型设备缺陷，判断方法采用的是图像特征法，图1为整体红外图像及可见光照片根据图2分析，B相电缆第四片伞裙与第五片伞裙之间有明显亮点最高温度为28.0℃，正常处温度24.0℃，温差为4K,超过《带电设备红外诊断应用规范》电缆终端0.5-1K的严重缺陷界定值,判定为危急缺陷重新制作电缆头后，对该设备进行绝缘电阻和交流耐压试验，试验合格设备运行24h后，红外图像显示发热点消失，缺陷消除（1）原苇西I回441出线电缆采用热缩电缆终端，该方法对施工人员制作工艺要求较高，稍有不慎就会造成热缩管表面灼伤、电缆密封不良等问题，降低热缩终端的绝缘强度和使用年限，建议采用冷缩工艺",检修人员重新制作苇西I回441电缆终端，设备送电后红外图像显示发热点消失，缺陷消除,案例名称【红外热像检测发现35kV苇西I回441出线电缆电缆头异常发热】,,电缆终端,电缆套管本体红外测温,"['分析依据DL/T664-2008《带电设备红外诊断应用规范》试验人员通过红外热像仪专用分析软件', '温差为4K,超过《带电设备红外诊断应用规范》电缆终端0.5-1K的严重缺陷界定值,判定为危急缺陷重新制作电缆头后', '缺陷消除原苇西I回441出线电缆采用热缩电缆终端']","('需停电处理', 'B类修检', ['停电后检修人员对C相电缆头进行解体检查', '应加强对电缆设备制作工艺的过程验收'])"
47-山西-红外热像-10kV-电缆-电缆中间头发热分析,电缆,,,,,2013/8/17,2013/8/17,10kV电缆电缆中间头发热分析,,,,,10kV,危急缺陷,电缆,"从红外图谱看到,发热中心部位在电缆中间头连接处,而且发热现象明显，可能是中间连接管压接不良引起的电流致热型缺陷",（1）加强带电设备的红外成像诊断工作，对发热原理进行深入的分析、研究（2）对电缆中间头制作人员加强理论学习和技能培训，预防类似事故发生,图1、图2是拍摄的可见光照片和红外图谱\t经软件分析，城西路33号电缆井中10kV516西大街线中间头温度采集点2最高温度为36.9℃，应用同类比较判断法和表面温度判断法，对同一条电缆的温度采集点1（28.1℃）和温度采集点3（28.6℃）对比，根据DL/T664-2008《带电设备红外诊断应用规范》表A.1电流致热型设备缺陷诊断判据，确定该缺陷为危急缺陷,处理意见立即向领导汇报，申请处理，领导同意立即处理，向调度申请事故抢修，做好安全措施开始抢修，于14时抢修结束，恢复线路正常供电，8月18日、19日对城西路33号电缆井中516线中间头温度红外测试，一切正常,案例名称【红外热成像诊断发现10kV516西大街线电缆中间头发热】,2013年8月17日10时43分，配电运检室二次检修班对电缆线路及设备进行红外成像诊断，在城西路33号电缆井中发现10kV516西大街线中间头红外图谱异常，发热中心部位在中间头位置电缆设备型号为YJLV－8.7/10-3×300，于2000年12月份投运，因城西路七一桥改造致使该段电缆敷设在临时隧道内，产权是长治供电公司，制造厂家为榆次长城电缆厂，在以往的红外成像诊断过程中未发现异常,,故障,"['图1、是拍摄的可见光照片和红外图', '城西路33号电缆井中10kV516西大街线中间头温度采集点2最高温度为36.9℃', '应用同类比较判断法和表面温度判断法', '对同一条电缆的温度采集点1和温度采集点3对比', '根据DL/T664-2008《带电设备红外诊断应用规范》表A.1电流致热型设备缺陷诊断判据', '确定该缺陷为危急缺陷', '2013年8月17日10时43分', '配电运检室二次检修班对电缆线路及设备进行红外成像诊断', '在城西路33号电缆井中发现10kV516西大街线中间头红外图谱异常', '于2000年12月份投运', '因城西路七一桥改造致使该段电缆敷设在临时隧道内', '，制造厂家为榆次长城电缆厂', '制造厂家为榆次长城电缆厂', '在以往的红外成像诊断过程中未发现异常']","('需停电处理', 'B类修检', ['加强带电设备的红外成像诊断工作', '对发热原理进行深入的分析、研。究对电缆中间头制作人员加强理论学习和技能培训'])"
48-上海-超高频 超声法联合检测220kV静宜站开关柜局部放电,电缆,,,"(开关柜,1-2)、(开关柜,1-4)、(开关柜,1-1)、",,2006,2013/3/22,48上海超高频 超声法联合检测220kV静宜站开关柜局部放电,,10℃,63%,"(开关柜,ABB)、",220kV,,开关柜,,（1）超高频、超声波局部放电检测法是检测、诊断开关柜内部放电缺陷比较有效的方法；（2）超声波、超高频与HFCT多种手段联合检测分析能有效确定开关柜局部放电放电的位置，有利于提高检测的准确性，提高检修处理效率,通过超声、超高频法、高频法联合测量和定位分析，确定放电点在宜连7144、宜美7145间隔中间的母线侧C相检测人员首先用超高频传感器在开关柜的玻璃观察窗口进行测量，当检测到35kV开关室内宜美7145开关柜是检测到明显超高频放电信号，如图1-1，图1-2所示以上放电图显示放电位于宜连7144、宜美7145开关柜之间采用超声波传感器沿着开关柜的各处缝隙处检测，发现在宜连7144、宜美7145间隔中间的母线侧的信号最大，因此可初步判断信号来自宜连7144、宜美7145间隔中间的母线区域附近为缩小缺陷范围，方便检修处理，检测人员采取高频电流传感器对开关柜出线电缆进行局放检测，以确定信号来自哪相设备通过以上分析，可以确定放电点位于C相技术参数,随后，立即申请停电处理该缺陷,案例3【超高频/超声法联合检测220kV静宜站开关柜局部放电】2013年3月22日，状态巡检人员在静宜站带电检测巡检中发现宜连7144、宜美7145开关柜局放异常,随后，将三个超高频传感器分别布置在35kV1号主变一段、宜美7145母线、宜连7144母线三个开关柜的顶部缝隙处，见图1-3图1-4宜连7144与宜美7145开关柜顶部两传感器超高频局放信号在检测三相电缆上高频局放信号时布置一个超高频传感器，作为参考放电信号，以确定检测的是同一个放电信号,母线,母线故障,"['确定放电点在宜连7144、宜美7145间隔中间的母线侧C相检测人员首先用超高频传感器在开关柜的玻璃观察窗口进行测量', '发现在宜连7144、宜美7145间隔中间的母线侧的信号最大', '因此可初步判断信号来自宜连7144、宜美7145间隔中间的母线区域附近为缩小缺陷范围', '将三个超高频传感器分别布置在35kV1号主变一段、宜美7145母线、宜连7144母线三个开关柜的顶部缝隙处']","('需停电处理', 'A类修检', ['超高频、超声波局部放电检测法是检测、诊断开关柜内部放电缺陷比较有效的方法；。超声波、超高频与HFCT多种手段联合检测分析能有效确定开关柜局部放电放电的位置', '有利于提高检测的准确性', '提高检修处理效率'])"
