报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,状态量,状态描述,诊断分析,检修决策
37-青海-超声波法检测-10kV-开关柜-避雷器引线与柜体接触放电缺陷,开关柜,,,"(主变,PDS-100)、",,,2013/6/20,10kV开关柜避雷器引线与柜体接触放电缺陷,,,48%,,10kV,,开关柜,,1）超声波局部放电检测仪器的使用，能够有效的检测及定位变电站内局部放电缺陷；2）超声波局部放电检测技术，是局放测试的优选测试技术，对开关柜柜内的初期局部放电信号的发现要早于暂态地电压检测技术；3）变电站局放测试过程中，要考虑整站的检测，往往变电站其它设备的局放，会给被测设备的造成检测的干扰信号，但通过对特征频率段放电信号的分析，再通过时域方法来定位，就能够有效的找出变电站中设备的故障和进行精确定位,用PDS-100超声波局放测试仪站内110kV设备进行巡测，测试中发现明显的超声波局部放电信号，测试数据见下图1从上图可看出，在10KV穿墙套管处在250MHZ-500MHZ区间信号较强，但在变压器低压和中压套管处信号基本消失判断为墙内10kV高压室开关柜存在放电首先用超声波局放检测方法对110kV主变区域内的电气设备进行测试，根据测试结果和数据进行分析确定信号源来自于10kV高压室内部方向从测试数据中可以看到主变处信号量较10kV穿墙套管处小，说明缺陷信号是由10kV高压室内设备发出后，沿10kV母线桥传导到室外后，由超声波局放检测设备检测到的根据进入10kV高压室内检测到的超声波局放检测数据强度大小分析，靠近10kVⅠ母PT0317隔离开关柜处信号较其它设备强，其测试数据见下图2，从图2、3判断可知，10kVⅠ母PT0317隔离开关柜为局部放电缺陷信号源根据以上的测试数据分析确定此信号为最终的信号源点根据超声波局部放电信号的强弱大小及信号源的确定，确定该设备存在局部放电现象,,案例名称超声波法检测发现10kV开关柜避雷器引线与柜体接触放电缺陷,"2013年6月20日，国网青海西宁供电公司在对某110kV变电站变电设备超声波局部放电巡检过程时，使用PDS-100超声波局放测试仪（巡检设备）在110kV主变区域内10kV母线桥处检测到明显的局部放电信号，结合进一步测试并进行定位后确认该信号来源于10kV高压室内""10kVⅠ母PT0317隔离开关柜""柜内，于6月24日停电开柜检查发现避雷器引线（绝缘导线）与柜体接触放电，停电处理后该信号消失，缺陷消除（红色-基线，绛色-10KV穿墙套管处，灰色-10KV低压套管10KV处，蓝色-35KV中压套管处）于6月24日停电检查发现，位于""10kVⅠ母PT0317隔离开关柜""柜内的A、B、C三相避雷器高压绝缘导线与柜体接触，导致产生放电现象发生照片见图4；，后经处理供电后，放电现象消失",套管,交流耐压和局放测试不合格,"['用PDS-100超声波局放测试仪站内110kV设备进行巡测', '测试中发现明显的超声波局部放电信号', '在10KV穿墙套管处在250MHZ-500MHZ区间信号较强', '但在变压器低压和中压套管处信号基本消失判断为墙内10kV高压室开关柜存在放电首先用超声波局放检测方法对110kV主变区域内的电气设备进行测试', '根据测试结果和数据进行分析确定信号源来自于10kV高压室内部方向从测试数据中可以看到主变处信号量较10kV穿墙套管处小', '绛色-10KV穿墙套管处', '灰色-10KV低压套管10KV处', '蓝色-35KV中压套管处）于6月24日停电检查发现']","('需停电处理', 'B类修检', ['超声波局部放电检测仪器的使用', '能够有效的检测及定位变电站内局部放电缺陷；。超声波局部放电检测技术', '对开关柜柜内的初期局部放电信号的发现要早于暂态地电压检测技术；。变电站局放测试过程中', '要考虑整站的检测', '会给被测设备的造成检测的干扰信号'])"
38-浙江-局部放电检测-35kV-开关柜-局放异常,开关柜,,,,,,2011/1/27,35kV开关柜局放异常,,,60%,,35kV,,开关柜,因此，试验人员认为，35kVI段母线避雷器开关柜放电测量值略大可能是由于母线端部电场分布均匀性较中部差而造成的局部放电略大的现象，故排除了35kVI段母线避雷器开关柜母线端部放电的可能经分析，认为在安装母线导电杆时，造成了绝缘垫圈变形，变形的垫圈将压簧一端顶起，使压簧与铝质屏蔽层间接触不良，造成悬浮电位放电,之后，用开关柜局部放电定位仪对放电部位进行预定位,测试时，先对1号主变35kV开关柜进行局放测试，测得数据如下表1所示发现在该开关柜后柜位置①处，电测法（TEV）值最高，为46dBmV，超声值也最高，为54dB再对35kVI段母线避雷器开关柜进行局放测试，测得数据如下表2所示发现在该开关柜后柜位置①处，电测法（TEV）值最高，为47dBmV，超声值也最高，为48dB试验人员认为可能是1号主变35kV开关柜的位置①即母线穿柜处，或者35kVI段母线避雷器开关柜的位置①即母线端部有悬浮电位放电的情况而后对35kV开关室其他开关柜（包括未投运的开关柜）进行了测试，发现均受到了上两个开关柜的影响，电测法值在22dBmV，超声值在25dB左右但是I段母线端部的35kV母分开关柜以及II段母线两端的两只开关柜电测法值、超声值均略高于其余正常开关柜最后结合以上情况判断为1号主变35kV开关柜母线穿柜套管处可能存在因接触不良导致的悬浮电位放电对于35kVI段母线避雷器开关柜的位置⑤电测法与超声值均较高的情况，经观察分析，发现是因为柜下部没有隔离挡板，造成放电量显示较明显验证了试验人员的判断经处理后，第二天即1月27日，再次对220kV育苗变35kV开关柜进行了局放测量，数据如表1、表2所示，已经听不到异常放电声，开关室内各开关柜局放测量值均在正常范围内，设备运行正常开关柜局放检测对检测开关柜内各设备悬浮电位放电有较强的灵敏度测试时，要对开关柜各个面、柜与柜的交接面进行检测，来判断放电的位置,经停电处理后，异响消失,案例名称【开关柜局部放电检测发现220kV育苗变1号主变35kV开关柜局放异常】2011年1月27日浙江省杭州市电力局220kV育苗变35kV开关室内1号主变35kV开关柜与35kVI段母线避雷器开关柜有异响，经开关柜局放检测后认为1号主变35kV开关柜母线穿柜套管处可能存在因接触不良导致的悬浮电位放电而位置③处，电测法值为44dBmV，超声值为46dB，也偏高，且均高于1号主变35kV开关柜后柜的位置②、③、④,首先对1号主变35kV开关柜后柜的位置①和③进行检测，发现放电更靠近位置①处；然后对35kVI段母线避雷器开关柜后柜的位置①和③进行检测，发现放电更靠近位置③处相关开关柜停电后，检修人员拆开1号主变35kV开关柜母线穿柜套管时发现，压簧没有很好的与穿柜套管内壁的铝质屏蔽层连接（图2），A相套管中的绝缘垫圈有一定变形（图3）,母线,母线故障,"['为54dB再对35kVI段母线避雷器开关柜进行局放测试', '为48dB试验人员认为可能是1号主变35kV开关柜的位置即母线穿柜处', '或者35kVI段母线避雷器开关柜的位置即母线端部有悬浮电位放电的情况而后对35kV开关室其他开关柜进行了测试', '超声值在25dB左右但是I段母线端部的35kV母分开关柜以及II段母线两端的两只开关柜电测法值、超声值均略高于其余正常开关柜最后结合以上情况判断为1号主变35kV开关柜母线穿柜套管处可能存在因接触不良导致的悬浮电位放电对于35kVI段母线避雷器开关柜的位置电测法与超声值均较高的情况', '发现放电更靠近位置处；然后对35kVI段母线避雷器开关柜后柜的位置和进行检测', '检修人员拆开1号主变35kV开关柜母线穿柜套管时发现']","('需停电处理', 'A类修检', ['故排除了35kVI段母线避雷器开关柜母线端部放电的可能。经分析', '认为在安装母线导电杆时'])"
39-浙江-局放检测-35kV-开关柜-绝缘件缺陷,开关柜,,,"(开关柜,UniGer-ZS3.2-01)、(开关柜,4.3.14)、(开关柜,PDS-G1500)、",,9-Oct,,35kV开关柜绝缘件缺陷,,,75%,"(开关柜,ABB)、",35kV,,开关柜,放电缺陷消除后投入运行，安全运行至今2、经过近几年开关柜局放检测的经验积累发现，在天气潮湿或者下雨时候开关柜局放发现的绝缘件放电现象更多一点，天晴时放电现象减弱或消失，但为考验在恶劣天气下开关柜运行工况的耐受能力，一般不建议在天晴时复测,开关柜局放检测发现35kV开关柜绝缘件缺陷1、目前较多的开关柜局放缺陷均通过超声波局放检测发现，TEV（暂态地电压尚未发现过案例，说明一定程度上超声波对目前普通缺陷检出率要高于TEV测试方法3、开关柜现场测试时应注意干扰的排除，如一些室内的排风扇、日光灯等，避开无线电及其它电子装置的干扰信号,"从上述检测结果来看，35kV开关柜存在明显放电现象，为进一步找出故障放电点位置，使用PDS-G1500变电站局部放电检测与定位系统对35kV高压室内所有开关柜进行局部放电定位，定为到#2主变35kV开关柜，以下是定位分析过程:横向定位的最终位置如图4.3.18所示，示波器定位波形如图4.3.19所示，黄色通道波形与绿色通道波形的起始沿基本一致，可知信号到达两传感器的时间基本一致，说明信号源位于如图4.2.18所示红线所在的平面上该柜周围的缝隙均能够检测到超强的特高频信号，信号最大值达到36dB，周期图谱如图2所示，特高频PRPD/PRPS如图3所示，从两种图谱可以初步判断该局部放电，疑似为浮电位产生的放电将黄色传感器放在靠近门的位置，绿色传感器放在靠近开关柜的位置，如图4.3.6所示，如图4.3.7所示波形图，绿色传感器先检测到信号，说明信号来自绿色传感器方向或者说离绿色传感器更近绿色传感器不动，继续移动黄色传感器到南溪3165开关柜下方缝隙处如图4.3.14所示，定位波形图如图4.3.15所示，可知绿色传感器信号较黄色传感器信号超前7ns，说明信号来自绿色传感器方向或者说离绿色传感器更近.经过定位，2#主变35kV开关柜上部的封闭小母线中部超声信号最强烈，最高值达到36dB,大大超过6dB的注意值，显示内部存在较严重的局部放电，需要停电处理",停电后，对2#主变与35kVII段母线之间的进线母桥（带2#主变35kVCT）进行绝缘电阻测量:,"案例名称【开关柜局放检测发现35kV开关柜绝缘件缺陷】在2014年1月6日开关柜局放普测工作中，发现#2主变35kV开关柜顶部超声波局放信号超标，经过局放定位，#2主变35kV开关柜上部的封闭小母线中部超声信号最强烈，最高值达到36dB,大大超过6dB的注意值，按照浙江省带电检测试验规程判断，显示内部存在较严重的局部放电，停电拆开#2主变35kV进线母桥柜板，发现B相与C相母桥进线之间的隔离挡板倾倒，斜靠在B相母桥进线的热缩套上，热缩套已经烧焦发现2#主变35进线小母线B相绝缘只有320MΩ,拆开2#主变35kV进线母桥柜板，发现B相与C相母桥进线之间的隔离挡板倾倒，斜靠在B相母桥进线的热缩套上，热缩套已经烧焦，部分金属外露",国网衢州供电公司某220kV变电站内35kV开关柜投运于2009年10月，开关柜型号为UniGer-ZS3.2-01，生产厂家为厦门ABB国网衢州供电公司检测人员在2014年1月6日开关柜局放普测中，发现某220kV变电站内35kV开关柜存在局放现象,母线,母线故障,['2#主变35kV开关柜上部的封闭小母线中部超声信号最强烈'],"('需停电处理', 'A类修检', ['安全运行至今。经过近几年开关柜局放检测的经验积累发现', '开关柜局放检测发现35kV开关柜绝缘件缺陷。目前较多的开关柜局放缺陷均通过超声波局放检测发现', '说明一定程度上超声波对目前普通缺陷检出率要高于TEV测试方法。开关柜现场测试时应注意干扰的排除'])"
4-山西-红外热像-10kV-开关柜-隔离开关触头过热,开关柜,,迎宾路变电站,"(隔离开关,1501-0)、(隔离开关,2501-0)、(隔离开关,501-0)、(隔离开关,GN30-10/3150)、(主变,501-0)、(开关柜,501-0)、",,1-Aug,2013/12/3,10kV开关柜隔离开关触头过热,,2℃,40%,"(开关柜,山东淄博开关厂)、",10kV,严重缺陷,隔离开关,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
40-江苏-局放检测-20kV-开关柜-柜内放电,开关柜,,,,,,2013/6/10,20kV开关柜柜内放电,,,,,20kV,,开关柜,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
41-浙江-输电在线视频监测-110kV-输电线路-外力破坏,开关柜,,,,,,2013/8/12,110kV输电线路外力破坏,,,,,110kV,跳闸故障,,为抢工期，存在冒险施工、强行施工、野蛮施工等现象通过危险点加装视频在线监测装置，可以实现全程监控危险点范围内施工情况，及时发现并阻止危及线路安全运行的各类安全隐患，通过人工分析，确定各类施工机械与输电线路保持的距离，确定隐患等级，对不满足安全距离要求的情况，采取电话通知，现场确认等方式通知施工单位立即停止施工，采取相应安全措施后，方可继续施工通过此种方式，成功阻止多起可能引发输电线路故障事故2）实时掌握线路所处的施工环境，及时了解现场的作业情况，必要时安装在线监测装置，全程监控，保障线路的安全运行,输电在线视频监测设备及时阻止110KV线路外力破坏经过监控中心与运维班组的共同努力，及时制止了一次危险施工，避免了线路跳闸故障的发生1）图像监测对于辅助输电线路日常运行起到重要作用，及时发现外力隐患，确保线路的安全运行；3）对于发现可能造成危急线路安全运行的隐患要及时处理；,通过运行人员现场测量，洪山1155线48#-49#导线对地高度21米，吊机高度21.5米，吊机距离导线最近约3米，不满足运行安全距离要求，如不及时采取措施，该线路随时都有故障跳闸的危险，见图1地铁1号线、南北外环高架、穿好高速、镇海新城等大型项目的陆续开工截止目前，宁波公司所有加装视频监控系统的危险点未发生一起外力破坏事故，效果十分明显,值班人员立即通知线路管辖班组，班组组织运维人员火速赶赴现场，立即制止吊车施工作业，并要求塔吊吊臂与线路保持8米以上的安全距离，台风天气不得施工为确保输电线路保护器范围内施工安全，宁波供电公司采取防外力针对性预防措施，在大型施工场地范围内输电线路加装在线检测装置，加强输电监控中心值班，充分利用输电线路在线监控装置全程监控，及时发现并处理输电线路安全隐患，确保宁波公司输电线路安全稳定运行,,2013年8月12日上午0830，国网宁波供电公司输电线路状态监控中心值班人员例行检查图像监测装置传回现场图片时，查看到110千伏洪彭1154、洪山1155线48塔图像视频监测装置0800发回的图像，发现线路通道内塔吊吊臂距边导线距离很近，随时威胁线路安全运行,,故障,"['通过运行人员现场测量', '洪山1155线48#-49#导线对地高度21米', '，吊机距离导线最近约3米', '吊机距离导线最近约3米', '不满足运行安全距离要求', '，该线路随时都有故障跳闸的危险', '该线路随时都有故障跳闸的危险', '见图1地铁1号线、南北外环高架、穿好高速、镇海新城等大型项目的陆续开工', '宁波公司所有加装视频监控系统的危险点未发生一起外力破坏事故', '，2013年8月12日上午0830', '2013年8月12日上午0830', '国网宁波供电公司输电线路状态监控中心值班人员例行检查图像监测装置传回现场图片时', '查看到110千伏洪彭1154、洪山1155线48塔图像视频监测装置0800发回的图像', '发现线路通道内塔吊吊臂距边导线距离很近', '随时威胁线路安全运行']","('需停电处理', 'B类修检', ['存在冒险施工、强行施工、野蛮施工等现象通过危险点加装视频在线监测装置', '必要时安装在线监测装置', '确保线路的安全运行；。对于发现可能造成危急线路安全运行的隐患要及时处理；'])"
42-江苏-红外热像-500kV-高压套管-定位销悬浮发热缺陷,开关柜,,,"(套管,OTA-550/1600)、",,7-Apr,2011/3/17,500kV高压套管定位销悬浮发热缺陷,,,,,500kV,,主变,为避免因发热时间过长造成套管密封件老化引发的变压器套管事故，苏州供电公司决定对吴江变#3主变进行停电处理定位销的主要作用是固定绕组引线，由于主变在安装、检修拆头及运行中不可避免的受到不同程度的震动，在重力作用下导致定位销慢慢向下移动逐步脱位，造成引线与连接端盖松动，这是引起发热的直接原因此次缺陷主要还是由于套管制造厂与变压器制造厂在设计制造中考虑不周造成，通过红外精确测温，比较三相设备之间的差异，可以及时发现部分设备结构原因引起的缺陷,,发现缺陷后，苏州供电公司加强了对该主变套管的测温工作（一天两次），红外跟踪期间，#3主变高压套管相对温差未有明显变化3月17日，在负荷电流未有增长情况下套管温度突增至117.1℃，相对温差达到92.6K，说明缺陷程度已加重,,当时500kV吴江变运行方式为3台主变220kV侧并联运行，全站负荷约为1800MW由于吴江变#3主变500kVB相高压套管定位销已错位10mm左右，造成定位销一端与连接端盖间隙过小，此间隙又为空气绝缘间隙，当定位销与连接端盖间存在电位差时即可能造成低能量间隙悬浮放电，放电产生的热能迅速增加了套管将军帽的温度，这也是套管温度突增的原因,2011年3月17日上午10点，苏州供电公司变电运行中心汇报500kV吴江变#3主变高压套管B相严重发热（117.1℃，温差为92.6K），当时#3主变有功功率573MW该变压器为常州东芝2007年4月生产的OSFPS-750000/500型变压器，2007年6月15日投运；高压套管使用英国传奇公司生产的OTA-550/1600型套管主变停役后检修人员首先对#3主变B相高压套管接线端子及引流板进行检查，未发现有明显过热痕迹随后检查绕组引线与套管连接部分（即将军帽）当打开套管引线连接端盖时，发现内部有很多已烧焦的绝缘纸屑及一根长约30cm的绝缘纸带,套管,套管故障,"['苏州供电公司加强了对该主变套管的测温工作', '#3主变高压套管相对温差未有明显变化', '在负荷电流未有增长情况下套管温度突增至117.1℃', '苏州供电公司变电运行中心汇报500kV吴江变#3主变高压套管B相严重发热（117.1℃', '2007年6月15日投运；高压套管使用英国传奇公司生产的OTA-550/1600型套管主变停役后检修人员首先对#3主变B相高压套管接线端子及引流板进行检查', '未发现有明显过热痕迹随后检查绕组引线与套管连接部分当打开套管引线连接端盖时']","('需停电处理', 'B类修检', ['苏州供电公司决定对吴江变#3主变进行停电处。理定位销的主要作用是固定绕组引线', '由于主变在安装、检修拆头及运行中不可避免的受到不同程度的震动'])"
43-山西-暂态地电压检测-10kV-开关柜-柜内电流互感器等电位连接线松动,开关柜,,秀水变电站,"(隔离开关,752-3)、(开关柜,GG-1A(F))、(隔离开关,752-1)、",,Dec-00,2011/5/13,10kV开关柜柜内电流互感器等电位连接线松动,,16℃,47%,,10kV,,电流互感器,初步分析原因是B相电流互感器与其穿心母排连接的等电位连接线压接螺栓松动，导致母排与电流互感器连接不良，造成悬浮放电所致（如图1）,暂态地电压检测发现10kV开关柜内电流互感器等电位连接线松动（1）地电波（TEV）检测技术对开关柜类设备的局放检测具有较强的敏感度，能够及时有效的发现开关柜在运行过程中隐藏的缺陷，但该技术对检测人员要求较高，因此检测人员要具有高度的责任心、求真的态度、标准化的操作、严谨的诊断分析才能完成检测工作（3）用地电波（TEV）检测技术的同时要充分利用其他局放检测技术，多种手段并用多角度、全方位进行排查，降低误判断概率（4）如果有停电检修的机会需要重点观察设备内部的绝缘器件，加强开关柜设备的专业化巡检，发现异常情况缩短检测周期，确定发展趋势,经过认真复测确定存在局放源，随即组织专业技术人员制定停电试验检查方案检测人员在使用地电波（TEV）方法检测过程中发现2号主变低压侧752断路器柜内空气中背景噪声较大达到57dB（正常值不超过20dB），经过认真复测确定存在局放源，随即组织专业技术人员制定详细周密的停电试验检查方案图2为暂态地电压检测752开关柜处理前后对比图图3为暂态地电压检测（TEV法）开关柜原理图,检测人员在使用地电波（TEV）方法检测过程中，发现2号主变低压侧752断路器柜检测数据异常停电后按照试验方案对相关元件逐项排查，最终发现2号主变低压侧差动保护用B相电流互感器与其穿心母排连接的等电位连接线压接螺栓松动，造成悬浮电位放电随后检修人员对等电位连接线作紧固处理随后检修人员重新压接电流互感器等电位连接线，送电后检查设备无明显异常，检测人员再次使用地电波（TEV）方法检测752开关柜空气中背景噪声为15dB，确认设备运行正常,案例名称【暂态地电压检测发现10kV752开关柜内电流互感器等电位连接线松动】,国网阳泉供电公司110kV秀水变电站10kV低压断路器柜，2000年12月投运，设备型号GG-1A(F)型开关柜当日申请调度对2号主变低压侧752断路器进行停电检查，运维人员依次拉开752断路器时背景噪声依旧，拉开752-1隔离开关时也未消除、此证明断路器与1刀闸之间设备无异常，当拉开752-3隔离开关时噪声消失，以此证明异常发生在断路器与刀闸之间设备，随即运行人员将752断路器转检修，当检修人员对752断路器进行详细检查时发现2号主变低压侧差动保护用B相电流互感器与其穿心母排连接的等电位连接线松动，接线处有明显放电痕迹,断路器,断路器故障,"['随即组织专业技术人员制定停电试验检查方案检测人员在使用地电波方法检测过程中发现2号主变低压侧752断路器柜内空气中背景噪声较大达到57dB', '国网阳泉供电公司110kV秀水变电站10kV低压断路器柜', '运维人员依次拉开752断路器时背景噪声依旧', '拉开752-1隔离开关时也未消除、此证明断路器与1刀闸之间设备无异常', '以此证明异常发生在断路器与刀闸之间设备', '随即运行人员将752断路器转检修', '当检修人员对752断路器进行详细检查时发现2号主变低压侧差动保护用B相电流互感器与其穿心母排连接的等电位连接线松动']","('需停电处理', 'A类修检', ['暂态地电压检测发现10kV开关柜内电流互感器等电位连接线松动。地电波检测技术对开关柜类设备的局放检测具有较强的敏感度', '但该技术对检测人员要求较高', '因此检测人员要具有高度的责任心、求真的态度、标准化的操作、严谨的诊断分析才能完成检测工作用地电波检测技术的同时要充分利用其他局放检测技术', '多种手段并用多角度、全方位进行排查', '降低误判断概率。如果有停电检修的机会需要重点观察设备内部的绝缘器件', '加强开关柜设备的专业化巡检', '发现异常情况缩短检测周期'])"
44-山西-红外热像-10kV-开关柜-开关柜发热,开关柜,,,"(主变,1-12)、(回路电阻,1-1)、(主变,1-22)、",,,2013/11/28,10kV开关柜开关柜发热,,9℃,80%,,10kV,危急缺陷,主变,通过滑块运动，从而使两侧顶杆推出，将顶杆的推力放大约5.5倍后压紧在触刀上，形成接触压力,"（1）必须坚持""宁可怀疑，不可漏网""的原则开展包括设备红外诊断在内的特巡工作，才能发现更多的设备隐患，提高状态检修工作质量，确保电网安全运行（2）必须重视高压柜的红外诊断工作实际工作中往往忽略高压柜的红外诊断，尤其是封闭式柜，导致其内部设备失去监督，一旦故障，往往造成主变压器近区短路、掉闸，甚至损坏主变所有生产人员必须要掌握其两步合闸的特点，加强检修、验收，杜绝类似情况",尽管该柜负荷电流高达1560A，仍令人质疑相对温差64%，虽然不高，但刀口温度超过130度，依据DL/T664-2008附录A，判为危急缺陷停电及交接回路电阻测试值如表1-1检测仪器,因为柜体小，出于安全考虑，不能改造加装测温孔在专人监护下，用工具打开柜前门、板,案例名称【红外热像检测发现10kV主变高压柜发热】图1-12号主变开关柜较相邻柜温度高15度红外图像与可见光图像从2号变低压母线侧5323刀闸绝缘拉杆小孔处进行检测，刀闸绝缘拉杆处发热B相101度，B相141度，C相69度，刀口部位实际温度更高,2013年11月28日在专业化巡检中，发现运城供电公司某110kV站2号主变高压开关柜中部较邻柜高15度厂家后经从绝缘拉杆小孔处测温，发现B相发热141度，停电测试回路电阻B相位74微欧，A、C相分别为29、25微欧，后经检查发现合闸后B相刀闸合闸后滑块不能到位，刀闸只有接触，没有锁紧动作，导致接触不良发热该柜为XGN2型封闭柜，结构太紧凑，按照五防设计，不停电无法开柜门,,故障,"['尽管该柜负荷电流高达1560A', '仍令人质疑相对温差64%', '，但刀口温度超过130度', '但刀口温度超过130度', '依据DL/T664-2008附录A', '停电及交接回路电阻测试值如表1-1检测仪器', '2013年11月28日在专业化巡检中', '发现运城供电公司某110kV站2号主变高压开关柜中部较邻柜高15度厂家后经从绝缘拉杆小孔处测温', '发现B相发热141度', '停电测试回路电阻B相位74微欧', 'A、C相分别为29、25微欧', '后经检查发现合闸后B相刀闸合闸后滑块不能到位', '，没有锁紧动作', '，导致接触不良发热。该柜为XGN2型封闭柜', '该柜为XGN2型封闭柜', '，按照五防设计', '，不停电无法开柜门', '']","('需停电处理', 'B类修检', ['提高状态检修工作质量', '加强检修、验收'])"
45-浙江-暂态地电波-10kV-开关柜-异常放电,开关柜,,,"(主变,KYN44-12/T1250)、",,5-Dec,2011/9/11,10kV开关柜异常放电,,26℃,40%,"(开关柜,ABB)、",10kV,,开关柜,观察发现，固定静触头的M10内六角螺栓螺纹根部有损伤的情况，通过尺寸测量，螺栓长度为75mm，其中螺栓螺纹只有30mm，无螺纹部分的螺杆长达45mm，而触头盒内螺纹35mm，静触头厚度20mm，双铜排厚度20mm，所以螺杆偏长，螺栓无法起到紧固静触头的作用，导致接触压力不足，通过大电流情况下发热严重危及设备健康运行检查发现主要原因为静触头安装不合理，固定螺栓选型不当，静触头未有效紧固,轻微放电，加强关注，缩短带电检测周期如不能尽早安排检修，则在巡检过程中加强对其重点监测，查看数据是否有变大变强的趋势，如果有的话，则需要采取相应的措施处理1）、制定计划对所辖变电所进行每年一次的轮测；加强对疑似放电缺陷的信息收集汇总；2）、对已发现有疑似放电的开关柜加强跟踪检测，查看数据是否有变大变强的趋势，如果有的话，需要采取相应的措施处理；同时结合有停电机会安排检查处理；,先使用多功能局部放电检测仪(UltraTEVPlus+)的TEV模式对高压室内所有高压开关柜进行TEV信号普测，记录局部放电幅值（dB）和2S内的脉冲数下表为超声波的声压强度与设备可能运行状态对照表无放电现象，按日常周期进行巡检放电明显，例行检修时注意清扫或进行相关电气试验根据超声波的声压强度与设备可能运行状态的关系，该变电站#1主变10kV开关柜、#1电容器开关柜存在表面放电的可能，已接近明显放电级别,分析及建议在安排检修计划时尽量提前，检修时注意对其内部绝缘进行检查和清扫及时更换该批次静触头紧固螺栓，具体尺寸见附件3）、对已处理的开关柜进行跟踪检测，检查处理情况是否良好,"案例名称【暂态地电波发现110kV永昌变1#主变10kV开关柜异常放电】1#主变开关柜TEV最高为16dB,而其他柜子为8-10dB左右，对主变柜子及相邻1#电容器开关柜进行超声波局部放电检测，发现柜体后右中部25dB左右的超声信号，根据超声波的声压强度与设备可能运行状态对照表，判断#1主变10kV开关柜、#1电容器开关柜存在表面放电的可能，已接近明显放电级别1#主变开关柜TEV最高为16dB,而其他柜子为8-10dB左右，对主变柜子及相邻1#电容器开关柜进行超声检测发现25dB左右的超声信号2012年5月29日，利用停电检修机会检查发现1#主变10kV主变开关母线侧B相触头有过热痕迹1#主变开关柜值为4dB，1#电容器值为4dB，已无超声放电现象","110kV永昌变1#主变10kV开关柜为KYN44-12/T1250铠装移开式户内交流金属封闭开关设备，配置厦门ABB公司2005年10月生产的VD4M1240-40型开关、额定电流4000A，于2005年12月投入运行，2006年11月停电进行预防性试验2012年5月29日，利用停电检修机会检查发现1#主变10kV主变开关母线侧B相触头有过热痕迹,主要原因为静触头安装不合理，固定螺栓选型不当，静触头未有效紧固",触头,表面有发热痕迹,"['先使用多功能局部放电检测仪(UltraTEVPlus+)的TEV模式对高压室内所有高压开关柜进行TEV信号普测', '利用停电检修机会检查发现1#主变10kV主变开关母线侧B相触头有过热痕迹,主要原因为静触头安装不合理']","('不需停电处理', 'D类修检', ['固定静触头的M10内六角螺栓螺纹根部有损伤的情况', '螺栓无法起到紧固静触头的作用', '通过大电流情况下发热严重危及设备健康运行。检查发现主要原因为静触头安装不合理', '固定螺栓选型不当', '静触头未有效紧固', '加强关注', '缩短带电检测周期。如不能尽早安排检修', '则在巡检过程中加强对其重点监测', '则需要采取相应的措施处理、制定计划对所辖变电所进行每年一次的轮测；加强对疑似放电缺陷的信息收集汇总；。、对已发现有疑似放电的开关柜加强跟踪检测', '需要采取相应的措施处理；同时结合有停电机会安排检查处理；'])"
46-浙江-暂态地电波检测-35kV-开关柜-穿墙套管屏蔽环局部放电缺陷,开关柜,,,"(开关柜,ABBUniGeartypeZS3.2)、",,7-Jun,2011/10/22,35kV开关柜穿墙套管屏蔽环局部放电缺陷,,20℃,70%,"(均压环,ABB)、(开关柜,ABB)、",35kV,,开关柜,"确定是由于设计结构及安装工艺问题，穿墙套管内部连接均压环与套管屏蔽环接触不良，开关柜内一出现潮湿现象，就容易导致套管内部与连接均压环放电由于设计结构及安装工艺问题，穿墙套管内部连接均压环与套管屏蔽环接触不良,又由于开关室的除湿器并未经常使用，开关柜内一旦出现潮湿现象，就容易导致套管内部放电",据了解此类型的ABBUniGeartypeZS3.2开关柜穿墙套管内部放电缺陷在全国普遍存在，此后技术人员对金华电网目前应用该型号开关柜的变电站的开关柜加强了检测此类型的ABBUniGeartypeZS3.2开关柜的放电缺陷在全国其他地方普遍存在，对此后技术人员对金华电网目前仍应用该型号开关柜的变电站的开关柜加强了检测a、对变电站新安装的开关柜加强验收工序，对安装工艺做好质量把关；b、对目前仍应用该型号开关柜的变电站的开关柜加强检测，查看是否存在疑似放电，数据是否有变大变强的趋势，若需要采取相应的措施处理；同时结合有停电机会安排检查处理；,整个开关室内的TEV背景值非常高，达到40dB以上，某些开关柜上的测试值已经达到仪器的60dB以上，通过使用PDL1的定位功能最后把放电位置定位到35kV母分开关和泉坦3614开关柜联接处，以及1#接地变开关柜与泉马3589开关柜连接处,通过使用PDL1的定位功能最后把放电位置定位到35kV母分开关和泉坦3614开关柜联接处，以及1#接地变开关柜与泉马3589开关柜连接处经重新对母线穿墙套管及连接均压环处理后，放电现象消失经重新对母线穿墙套管及连接均压环处理后，放电现象消失c、对已处理的开关柜进行跟踪检测，检查处理情况是否良好,案例名称【暂态地电波检测发现220kV温泉变35kV开关柜穿墙套管屏蔽环局部放电缺陷】2011年10月22日，在220kV温泉变对开关室内35kV高压开关柜进行局部放电检测时发现整个开关室内的TEV暂态地电位背景值非常高，达到49dB以上,220kV温泉变35kV开关柜为ABBUniGeartypeZS3.2铠装封闭式户内交流金属封闭开关设备，配置厦门ABB公司2006年07月生产的ZS3.2型开关、额定电流1250A，于2007年06月投入运行，2008年09月停电进行例行试验技术人员将35kVI段母线停运排查后发现，35kV母分开关和泉坦3614开关柜联接处的母线穿墙套管、以及1#接地变开关柜与泉马3589开关柜连接处的母线穿墙套管，其套管内部与母排已有明显的放电痕迹将开关室内的35kVI段母线停运排查后发现，35kV母分开关和泉坦3614开关柜联接处的穿墙套管、以及1#接地变开关柜与泉马3589开关柜连接处的穿墙套管，其套管内部与母排已有明显的放电痕迹,套管,套管故障,"['35kV母分开关和泉坦3614开关柜联接处的母线穿墙套管、以及1#接地变开关柜与泉马3589开关柜连接处的母线穿墙套管', '其套管内部与母排已有明显的放电痕迹将开关室内的35kVI段母线停运排查后发现', '35kV母分开关和泉坦3614开关柜联接处的穿墙套管、以及1#接地变开关柜与泉马3589开关柜连接处的穿墙套管', '其套管内部与母排已有明显的放电痕迹']","('需停电处理', 'C类修检', ['确定是由于设计结构及安装工艺问题', '就容易导致套管内部与连接均压环放电。由于设计结构及安装工艺问题', '此后技术人员对金华电网目前应用该型号开关柜的变电站的开关柜加强了检测此类型的ABBUniGeartypeZS3.2开关柜的放电缺陷在全国其他地方普遍存在', '对此后技术人员对金华电网目前仍应用该型号开关柜的变电站的开关柜加强了检测a、对变电站新安装的开关柜加强验收工序', '对安装工艺做好质量把关；。b、对目前仍应用该型号开关柜的变电站的开关柜加强检测', '若需要采取相应的措施处理；同时结合有停电机会安排检查处理；'])"
47-山西-红外热像-10kV-开关柜-环网柜发热,开关柜,,,,,2014/1/16,2014/1/16,10kV开关柜环网柜发热,,,,,10kV,危急缺陷,电缆,"从红外图谱看到,发热中心部位在C相肘型电缆头与设备连接处位置,而且发热现象明显，可能是该设备处在公路旁边，载重卡车路过时造成震动，致使双头螺栓松动，造成连接不良引起的电流致热型缺陷",（1）加强带电设备的红外成像诊断工作，对发热原理进行深入的分析、研究（2）对设备运行人员加强理论学习和技能培训，预防类似事故发生,图1、图2是拍摄的可见光照片和红外图谱经软件分析，10kV514长兴北路线2号环网柜51425间隔C相肘型电缆头与设备连接处位置18.5℃，应用同类比较判断法和表面温度判断法，对同台设备的温度采集点1（6.8℃）和温度采集点2（10.0℃）对比，根据DL/T664-2008《带电设备红外诊断应用规范》表A.1电流致热型设备缺陷诊断判据，确定该缺陷为危急缺陷,处理意见立即向领导汇报，申请处理，领导同意立即处理，向调度申请事故抢修，做好安全措施开始抢修，于18时抢修结束，恢复线路正常供电，1月18日、19日对10kV514长兴北路线2号环网柜51425间隔C相肘型电缆头与设备连接处进行红外测试，一切正常,案例名称【红外热成像诊断发现10kV514长兴北路线2号环网柜51425间隔肘型电缆头发热】,2014年1月16日15时21分，配电运检室二次检修班对电缆线路及设备进行红外成像诊断，在对10kV514长兴北路线2号环网柜51425间隔肘型电缆头诊断过程中发现红外图谱异常，发热部位在C相肘型电缆头与设备连接处位置设备出厂日期为2006年5月，于2006年10月份投运，产权是长治供电公司，在以往的红外成像诊断过程中未发现异常,,故障,"['图1、是拍摄的可见光照片和红外图谱', '10kV514长兴北路线2号环网柜51425间隔C相肘型电缆头与设备连接处位置18.5℃', '应用同类比较判断法和表面温度判断法', '对同台设备的温度采集点1和温度采集点2对比', '根据DL/T664-2008《带电设备红外诊断应用规范》表A.1电流致热型设备缺陷诊断判据', '确定该缺陷为危急缺陷', '2014年1月16日15时21分', '配电运检室二次检修班对电缆线路及设备进行红外成像诊断', '在对10kV514长兴北路线2号环网柜51425间隔肘型电缆头诊断过程中发现红外图谱异常', '发热部位在C相肘型电缆头与设备连接处位置设备出厂日期为2006年5月', '于2006年10月份投运', '，在以往的红外成像诊断过程中未发现异常', '在以往的红外成像诊断过程中未发现异常']","('需停电处理', 'B类修检', ['加强带电设备的红外成像诊断工作', '对发热原理进行深入的分析、研究。对设备运行人员加强理论学习和技能培训'])"
48-天津-声电联合及在线监测发现35kV开关柜内部放电,开关柜,,万新村变电站,"(开关柜,7)Ch7)、(开关柜,5)Ch3)、(开关柜,8)Ch9)、(开关柜,20-30)、(开关柜,6)Ch4)、",,7-Nov,,48天津声电联合及在线监测发现35kV开关柜内部放电,,,45%,,35kV,,开关柜,3）开关柜内一次连接引线附加热缩绝缘材料施工工艺不良，经过长时间运行和热胀冷缩等变化后，导致热缩材料与一次引线间存在缝隙，潮湿空气进入缝隙，并形成相对密闭的空间，进一步加速了一次连接引线的腐蚀，引起放电,"经过对开关柜进行检修，更换非屏蔽套管和触头盒，并对存在腐蚀与老化的一次连接引线与绝缘热缩材料进行了处理，最终消除了开关柜的放电问题（1）《电力设备带电检测技术规范（试行）》中对""暂态地电压检测有异常情况时可开展长时间在线监测，采集监测数据进行综合判断""的规定，在实际工作中有着很好的指导意义，可以通过开展长时间在线监测对带电检测数据进行更好的验证并提供强有力的数据支撑，使得电网设备的状态检测技术得到了更高层次的提升，使得电网设备的状态检修工作能够有的放矢（2）开关柜超声波局部放电检测及暂态地电压检测需要检测人员具备良好的专业素质和一定的工作经验，并且在检测过程中要严格执行操作流程及相关仪器的使用规定，在发现问题后更要反复进行测试与分析，尽可能准确的反映出设备的不正常状态，为下一步的分析与处理提供准确的依据（3）电网设备状态检测技术在现如今的电网设备检修中已成为最重要的环节之一，各级技术人员应利用更加先进的状态检测技术手段对电网设备的非正常状态进行确诊，并及时制定针对性的检修策略，先期发现、及早解决，利用先进的状态检测技术手段更好地保障电网设备的安全稳定运行","声电联合及在线监测发现35kV开关柜内部放电国网天津城东供电公司对35kV万新村变电站进行35kV开关柜超声波局部放电检测及暂态地电压检测过程中，发现道制312开关柜和受总301开关柜已达到《电力设备带电检测技术规范（试行）》中超声波局部放电检测数据缺陷的标准和暂态地电压检测数据异常的标准，35kV开关柜为2007年11月生产，2008年1月投运的KYN61-40.5型产品国网天津城东供电公司立即组织复测，发现异常数据真实、结果基本正确，根据《电力设备带电检测技术规范（试行）》中对""暂态地电压检测有异常情况时可开展长时间在线监测，采集监测数据进行综合判断""的规定，使用专业在线监测仪器对35kV开关柜开展了长时间在线监测，通过对采集的监测数据进行综合判断得出道制312开关柜和受总301开关柜存在较明显的放电现象空气背景暂态地电压检测（TEV）可判断出312、301两开关柜内部可能存在较严重的局部放电，同时超声波读数均超过20dB，且有明显的放电特征声音但因为背景干扰较大，无法简单通过幅值判定，故使用专业在线监测仪器开展长时间在线监测Ch1、2、为背景传感器，Ch3~10通道为设备测试传感器，Ch11,12外部天线受现场条件限制未安装（测试结果可能会受到一定的外部干扰）其中较为明显的通道为Ch3（道万313开关柜）、Ch4（道制312开关柜）、Ch7（受总302开关柜）、Ch9（受总301开关柜）通道4每周期脉冲数远大于0.05，短期严重度为400远远超过其余通道其余通道3（道万313开关柜）、通道7（受总302开关柜）每周脉冲数也大于0.05，并且短期严重度大于0根据带电检测并结合在线监测数据，可以判定道制312开关柜和受总301开关柜存在着非常明显的放电现象1）35kV万新村变电站35kV开关柜为全封闭式金属开关柜，密闭性较好，每个开关柜内部形成了相对独立的环境，当环境湿度较大时，312、301开关柜为距离35kV开关室内仅有的两台空调出风口最近的设备，在空调为降低35kV开关室整体温度时，出风口有大量低于室温的冷风吹出，严重加剧了紧邻的312、301和次邻的313、302开关柜内温度的急剧变化，导致凝露的形成，客观上为放电现象提供了环境条件",在检修时重点对道制312开关柜和受总301开关柜进行检查检查时，应对设备外观做详细检查，并进一步对内部绝缘部件和母线隔室进行检查,,2）35kV万新村变电站35kV开关柜所使用的穿柜套管和触头盒为老期的非屏蔽型产品，穿柜套管和触头盒内部与一次连接引线间存在电位差，加之312、301开关柜内环境最为恶劣，一次连接引线与开关触头对穿柜套管和触头盒发生强烈放电，已导致部分穿柜套管和触头盒出现裂纹,触头,触头故障,"['35kV万新村变电站35kV开关柜所使用的穿柜套管和触头盒为老期的非屏蔽型产品', '穿柜套管和触头盒内部与一次连接引线间存在电位差', '一次连接引线与开关触头对穿柜套管和触头盒发生强烈放电', '已导致部分穿柜套管和触头盒出现裂纹']","('不需停电处理', 'D类修检', ['经过对开关柜进行检修', '更换非屏蔽套管和触头盒', '并对存在腐蚀与老化的一次连接引线与绝缘热缩材料进行了处理', '最终消除了开关柜的放电问题《电力设备带电检测技术规范》中对""暂态地电压检测有异常情况时可开展长时间在线监测', '可以通过开展长时间在线监测对带电检测数据进行更好的验证并提供强有力的数据支撑', '使得电网设备的状态检测技术得到了更高层次的提升', '使得电网设备的状态检修工作能够有的放矢开关柜超声波局部放电检测及暂态地电压检测需要检测人员具备良好的专业素质和一定的工作经验', '并且在检测过程中要严格执行操作流程及相关仪器的使用规定', '为下一步的分析与处理提供准确的依据。电网设备状态检测技术在现如今的电网设备检修中已成为最重要的环节之一', '各级技术人员应利用更加先进的状态检测技术手段对电网设备的非正常状态进行确诊', '并及时制定针对性的检修策略', '利用先进的状态检测技术手段更好地保障电网设备的安全稳定运行'])"
49-天津-暂态地电压、超声波检测发现35kV开关柜B相母线均压环放电,开关柜,,琼州道变电站,"(开关柜,ZS3.2)、(套管,1-5)、(均压环,1-7)、(母线,35kV-4)、(母线,1-3B)、(开关柜,1-2)、(套管,1-4)、",,2008/5/23,2012/3/28,49天津暂态地电压、超声波检测发现35kV开关柜B相母线均压环放电,,15℃,45%,"(开关柜,ABB)、",35kV,,开关柜,分析原因为母排在安装过程中，均压环受挤压变形，导致均压环与套管金属屏蔽层之间存在间隙，产生电位差，造成悬浮放电经过与生产厂家共同分析研究将原有均压环更换为改进型均压环，使之紧密接触母线并不易变形，顺利处理了开关柜存在的隐患，保证变电设备健康运行初步分析原因是母排在安装过程中，均压环受挤压变形，导致均压环与套管金属屏蔽层之间存在间隙，产生电位差，造成悬浮放电经过研究，对均压环进行改造，使其不易变形，且能够更紧密接触，如图1-7，,检测人员在使用地电波（TEV）方法检测过程中发现35kV开关室内金属背景噪声为28dB通过地电波初步检测，发现301开关柜可能存在隐患后，我们决定采用超声波局放仪进行复测及定位，超声频率设定为40kHz（1）地电波（TEV）检测技术对室内开关柜类设备的局放检测有较好的效果，能够有效的发现在开关柜带电运行过程中隐藏的缺陷但是地电波检测容易受到周边环境噪声影响，存在不能精确定位的缺点，所以在定性定位方面还需要超声检测等多种手段的综合判断（2）地电波（TEV）检测技术对人员的专业水平要求较高，应加强检测技术培训，规范操作流程，提高判断能力和分析水平同时检测时对环境提出较高要求，如需要关闭日光灯、碘钨灯、手机等干扰源,检测人员在使用地电波（TEV）方法检测过程中发现35kV-4母线开关柜地电波数值整体偏高，且301开关柜附近检测数据异常，经过认真复测后确定存在局放源为确定局放源具体位置，采用超声波局放仪进行复测和定位，经测试发现放电点存在于311开关柜与301开关柜处随即组织专业技术人员利用琼州道变电站半面停电检修，制定试验方案对设备进行排查，最终在311开关柜B相母线均压环与穿墙套管屏蔽层之间发现明显放电其中301开关柜数据达到50dB，高出金属背景噪声22dB，且与同室内另一条母线开关柜测试数据相比较，高出60%根据图1-1分析，初步判定，35kV-4母线开关柜内部存在局部放电进行检测人员对301和311开关柜不同位置的检查，判断311开关柜与301开关柜的后上部为柜间穿墙套管部位，可能存在明显放电，测量值到达31dB，且伴有明显的嘶嘶放电声响对该两个开关柜连接处进行仔细检查后，在B相母线穿墙套管均压环上发现放电痕迹图1-5套管金属屏蔽层放电点特写图1-6母线均压环放电痕迹,经处理后，对B相母线进行恢复（3）停电检查前需要加强对开关柜结构的了解，保存多次测量数据进行比较，寻找规律，进行综合判断，停电后要进行精心检查，制定周密的检修方案，修必修好检修后要进行复测，保证设备健康运行,案例名称【（暂态地电压、超声波检测）（35kV开关柜B相母线均压环）（放电）】,2012年3月28日国网天津城南供电分公司对琼州道35kV变电站进行35kV开关柜局部放电带电检测，开关柜型号为厦门ABB生产的ZS3.2型，于2008年5月23日投入运行,母线,母线故障,"['检测人员在使用地电波方法检测过程中发现35kV-4母线开关柜地电波数值整体偏高', '最终在311开关柜B相母线均压环与穿墙套管屏蔽层之间发现明显放电其中301开关柜数据达到50dB', '且与同室内另一条母线开关柜测试数据相比较', '35kV-4母线开关柜内部存在局部放电进行检测人员对301和311开关柜不同位置的检查', '在B相母线穿墙套管均压环上发现放电痕迹套管金属屏蔽层放电点特写图1-6母线均压环放电痕迹']","('需停电处理', 'A类修检', ['分析原因为母排在安装过程中', '造成悬浮放电经过与生产厂家共同分析研究将原有均压环更换为改进型均压环', '顺利处理了开关柜存在的隐患', '保证变电设备健康运行初步分析原因是母排在安装过程中', '对均压环进行改造', '检测人员在使用地电波方法检测过程中发现35kV开关室内金属背景噪声为28dB通过地电波初步检测', '超声频率设定为40kHz地电波检测技术对室内开关柜类设备的局放检测有较好的效果', '能够有效的发现在开关柜带电运行过程中隐藏的缺陷但是地电波检测容易受到周边环境噪声影响', '所以在定性定位方面还需要超声检测等多种手段的综合判断地电波检测技术对人员的专业水平要求较高', '应加强检测技术培训', '提高判断能力和分析水平。同时检测时对环境提出较高要求'])"
5-福建-局部放电声电波检测和局部放电定位-10kV-开关柜-局部放电缺陷,开关柜,,惠安变电站,"(母线,30-40dB)、(母线,20-30dB)、",,,2011/3/26,10kV开关柜局部放电缺陷,,,,,10kV,,支柱绝缘子,,本次测试成功检测出隐患的所在，不但为惠安变10kV开关柜的安全运行提供了强有力的技术支持，保证了当地供电的可靠性，减少了巨大的经济损失，同时也验证了声、电联合检测技术的可靠性、灵敏性、真实性而二者结合可起到互补不足的效果，可以提高检测效率；（3）现场检测中，超声波检测法所受的干扰较小；TEV检测法所受干扰较大，特别是变电站中干扰尤为明显，应注意做好排除干扰的影响（4）运用PDL1可以准确的对局放源进行定位，提高了检修的效率,开关柜瓷支柱绝缘子裂纹地电波分析2011年3月26日，福建电力试验研究院、泉州电业局组织专业人员使用便携式局部放电声电波检测仪（UltraTEVplus+）和局部放电定位仪（PDL1）对220kV惠安变电站10kV开关柜进行了检测，发现母排的瓷支柱绝缘子有明显的裂纹使用局部放电定位仪（PDL1）进行定位，定位放电位置位于10kV湄丰线626断路器开关柜后面板中部2011年5月6日，220kV惠安变电站10kV开关柜停电改造，专业人员对检测定位有局部放电的开关柜进行了检查，检查发现此次对泉州电业局220kV惠安变10kV开关柜进行带电局部放电测试后，经过检修更换新的绝缘子后局部放电现象消失,,,,绝缘子,放电均压环螺栓松,"['开关柜瓷支柱绝缘子裂纹地电波分析2011年3月26日', '福建电力试验研究院、泉州电业局组织专业人员使用便携式局部放电声电波检测仪和局部放电定位仪对220kV惠安变电站10kV开关柜进行了检测', '发现母排的瓷支柱绝缘子有明显的裂纹使用局部放电定位仪进行定位', '经过检修更换新的绝缘子后局部放电现象消失']","('需停电处理', 'C类修检', ['本次测试成功检测出隐患的所在', '同时也验证了声、电联合检测技术的可靠性、灵敏性、真实性而二者结合可起到互补不足的效果', '可以提高检测效率；现场检测中', '超声波检测法所受的干扰较小；TEV检测法所受干扰较大', '应注意做好排除干扰的影响。运用PDL1可以准确的对局放源进行定位', '提高了检修的效率'])"
50-天津-暂态地电压、超声波检测发现35kV开关柜套管放电,开关柜,,青坨变电站,"(母线,DL/T1059-2007)、(套管,TGZ10A-40.5)、(母线,35kV-44)、(母线,GBJ149-90)、",,2011/6/6,2011/6/6,50天津暂态地电压、超声波检测发现35kV开关柜套管放电,,26℃,72%,,35kV,,开关柜,2011年7月10日，35kV-44母线停电后，按照试验方案对所有连接元件的逐相分段排查，最终发现本站35kV303开关柜内绝缘件有明显放电现象，以前绝缘件产品没有屏蔽设计，而且原材料抗老化、防污秽能力低，局部放电量偏大，易引起相间或对地放电，长时间的放电极易导致绝缘材料电老化，而绝缘性能的下降是一个不可逆的过程，所以最终可能引发绝缘故障甚至事故⑴柜内元器件布置间距不足，导致各元器件之间气隙的电晕放电⑵母排倒角不合理，母排连接螺栓太长，母排安装不规范等，都易形成极不均匀电场，从而引起尖端或气隙的电晕放电,该屏蔽触头盒还能消除电场集中问题，使电场分布均匀，延长触头盒使用寿命套管采用双层屏蔽设计、具有改善电场分布，提高爬电距离、增强防污秽能力等特点⑶绝缘热缩套、热缩护罩的包封及安装不合理也易引起气隙的电晕放电热缩套管加工和安装按《电力设备母线用热缩套管》DL/T1059-2007执行（2）适宜的温湿度环境也是确保开关柜安全运行的不可忽略的一个因素，本次改造将一并检查加热除湿回路（3）地电波检测前应尽可能排除周边环境噪声的影响，关闭照明设备，选取开关室内至少三个不同位置测量环境噪声取平均值作为背景噪声值，确保暂态地电压检测局放检测有较好的效果,经过认真复测确定存在局放源，随即组织专业技术人员制定详细周密的停电试验检查方案为排查空气背景噪声来源，检测人员分别对室外环境与室内空气背景噪声进行检测对比结果初步排除35kV开关室内空气背景噪声来自室外的可能对35kV开关室内各间隔进行地电波（TEV）检测发现303开关柜地电波结果达到44dB，高出背景噪声26dB根据地电波测试结果，判定303开关柜内部存在局部放电本站开关柜内绝缘件有明显放电现象，如图1-图4所示，存在极大的安全隐患下图为因安装缺陷存在的安全隐患并提出的改进措施,经过35kV-44母线停电，将303开关柜内热塑套管和触头盒进行更换，加强安装过程中的工艺控制，最终安全投运，至今运行良好触头盒采用进口树脂、阻燃材料并带改进型屏蔽设计，其分支母排出线口采用改进型，左右两侧增加挡板，加大出线口的爬电距离⑵母排拆卸和加工安装执行《电气装置安装工程母线装置施工及验收规范》GBJ149-90⑴对一楼至二楼和二楼母线桥架开设通风孔（位置现场定），确保柜内通风通畅，散热效果好，开孔处用不锈钢丝网封罩，以确保防护等级符合要求,2011年6月6日，国网武清供电有限公司变电运维人员在日常巡视中利用地电波巡检仪对青坨变电站35kV开关柜进行局部放电带电检测，检测人员在使用地电波（TEV）方法检测过程中发现35kV开关室内空气中背景噪声较大，且35kV303受总开关柜检测数据异常2012年6月6日，检测人员在使用地电波（TEV）方法检测过程中发现35kV开关室内空气中背景噪声达到18dB，对比以往测试经验，空气中的背景噪声过大,"桥架内母线安装方式由""一字形""改为""品字形""，以加大相间距",母线,母线故障,"['桥架内母线安装方式由""一字形""改为""品字形""']","('需停电处理', 'A类修检', ['按照试验方案对所有连接元件的逐相分段排查', '母排安装不规范等', '提高爬电距离、增强防污秽能力等特点⑶绝缘热缩套、热缩护罩的包封及安装不合理也易引起气隙的电晕放电热缩套管加工和安装按《电力设备母线用热缩套管》DL/T1059-2007执行适宜的温湿度环境也是确保开关柜安全运行的不可忽略的一个因素', '本次改造将一并检查加热除湿回路。地电波检测前应尽可能排除周边环境噪声的影响', '确保暂态地电压检测局放检测有较好的效果'])"
51-天津-开关柜地电波和超声检测发现高压开关柜放电,开关柜,,石各庄变电站,"(母线,35kV-4)、",,,2011/6/28,51天津开关柜地电波和超声检测发现高压开关柜放电,,20℃,40%,,35kV,,开关柜,,（1）地电波（TEV）检测技术对室内开关柜类设备的局方检测有较强的敏感度，能够有效的发现在开关柜安装、运行、检修过程中隐藏的缺陷（2）地电波（TEV）检测技术对人员的专业水平要求较高，检测人员的综合素质必须高，操作流程要符合规范，监测数据结合现场经验准确判断,声电联合检测发现35kV开关柜存在局部放电缺陷变电运行工区专工派人到站确认后，上报生技科；随即试验管理所工作人员对该变电站1#主变35kV母线桥及相关联的开关柜进行了地电波检测，发现1#主变35kV母线桥部位地电波和超声信号比较强烈,高压试验室工作人员将上述情况上报运维检修部，最终决定检修人员采用带电作业打开母线桥的后面板，高压试验室工作人员进行了紫外成像作业，发现母线桥与绝缘挡板之间发生了放电随后的红外热像检测也发现，母线上存在温度异常热区，运维检修部当日晚间安排停电处理，并将相同类型的开关柜列入隐患排查范围，302开关母线桥以及35kV-4、35kV-5母线间的均为此类结构，经停电检修，该站开关柜此类缺陷已全部消除,设备类别【220kV石各庄变电站1#主变35kV母线桥进线C相存在放电烧伤】（1）TEV信号由主变穿墙套管向母线桥直角拐弯处递增，由母线桥直角拐弯处向301受总开关柜略微递减，超声信号也如此分布；,2011年6月28日，变电运行人员在无人值守的220kV石各庄变电站开关室内巡检时，听到微弱放电声音,母线,瓷柱放电爬距不满足要求,"['声电联合检测发现35kV开关柜存在局部放电缺陷变电运行工区专工派人到站确认后', '上报生技科；随即试验管理所工作人员对该变电站1#主变35kV母线桥及相关联的开关柜进行了地电波检测', '发现1#主变35kV母线桥部位地电波和超声信号比较强烈']","('需停电处理', 'A类修检', ['地电波检测技术对室内开关柜类设备的局方检测有较强的敏感度', '能够有效的发现在开关柜安装、运行、检修过程中隐藏的缺陷。地电波检测技术对人员的专业水平要求较高', '检测人员的综合素质必须高'])"
52-天津-开关柜地电波和超声检测发现高压开关柜放电,开关柜,,芥园道变电站,"(母线,35kV-44)、",,,,52天津开关柜地电波和超声检测发现高压开关柜放电,,15℃,30%,,35kV,,母线,,（1）地电波（TEV）检测技术对室内开关柜类设备的局方检测有较强的敏感度，能够有效的发现在开关柜安装、运行、检修过程中隐藏的缺陷（2）地电波（TEV）检测技术对人员的专业水平要求较高，检测人员的综合素质必须高，操作流程要符合规范，监测数据结合现场经验准确判断在使用地电波（TEV）检测技术的同时要充分利用其他局放检测技术，多种手段并用多角度、全方位进行排查，降低误判断概率,高压试验室工作人员在对芥园道220kV变电站开关柜进行地电波例行巡检过程中，发现35kV-45、35kV-44通母线所在开柜的暂态地电压数据整体偏高，均大于30dB，且呈现由3031受总间隔向337、335、333、331、3442、328、326、324、3022间隔逐渐衰减，如下图所示最后使用超声、超高频成功定位放电位置--位于C相刀闸气室绝缘盆,在工区检修人员配合下，打开3031后背板，使用红外、紫外成像仪检测均未发现异常,设备类别【芥园道变电站35kV母线存在放电烧伤痕迹】在例行的巡检中，高压试验室工作人员发现芥园道220kV变电站35kV充气柜绝缘母线封堵罩放电超声、超高频检测显示，异常放电信号来自靠墙侧的刀闸气室绝缘盆附近，尤其C相信号强烈，明显大于A、B相,,母线,母线故障,['发现35kV-45、35kV-44通母线所在开柜的暂态地电压数据整体偏高'],"('需停电处理', 'A类修检', ['地电波检测技术对室内开关柜类设备的局方检测有较强的敏。感度', '能够有效的发现在开关柜安装、运行、检修过程中隐藏的缺陷地电波检测技术对人员的专业水平要求较高', '检测人员的综合素质必须高', '监测数据结合现场经验准确判断。在使用地电波检测技术的同时要充分利用其他局放检测技术', '多种手段并用多角度、全方位进行排查'])"
53-天津-开关柜地电波和超声检测发现GIS放电,开关柜,,昆纬路变电站,"(母线,35kV-44)、",,4-Oct,2012/8/18,53天津开关柜地电波和超声检测发现GIS放电,,25℃,40%,,220kV,,母线,从设备结构及放电部位判断，造成放电的原因为绝缘罩未能紧密固定在封堵头内，安装封堵头过程中，绝缘罩在封堵头内发生移位，导致绝缘罩与母线棒间存在间隙，电场分布不均随着运行年限增加，绝缘逐渐劣化，最终导致放电,（1）TEV、超声波法与超高频法可有效检测运行充气柜的局放，弥补了C-GIS设备交接和例行试验的不足先进行TEV绝缘缺陷有无判断，再用多路超高频初步定位，最后用多路声电联合定位，能进一步提高局部放电定位的精度，减少缺陷处理时间（3）通过声电联合技术同时检测局部放电信号的UHF信号和超声信号，对两种信号进行对比分析，能更加有效地排除现场干扰，提高局部放电和缺陷类型识别的准确性（4）现场应用情况表明，检测的C-GIS局部放电在线检测技术能有效地发现运行中C-GIS的绝缘缺陷，为实现C-GIS设备的状态检修提供有力的检测手段,暂态地电压与超声波检测发现充气柜母线气室放电经过FDC-II超高频局放仪确认，UHF信号幅值由3031向3022侧逐渐衰减，表明3031间隔存在明显放电，且UHF图谱显示出典型的放电特征使用UT9000超声检测，显示放电信号来自靠墙侧的刀闸气室绝缘盆附近，尤其C相信号强烈，明显大于A、B相,8月19日，变电检修中心检修、试验人员到站，通过超声、地电波、超高频等检测方法对放电点进行定位,2012年8月18日，高压试验室工作人员在对220kV昆纬路变电站35kVC-GIS充气柜进行地电波（TEV）检测过程中，发现35kV-45、35kV-44母线各间隔开关柜地电波水平超标，均大于30dB，且呈现由3031受总向旁边间隔逐渐衰减趋势,检修人员打开3031间C相隔母线气室封堵头，发现母线存在明显的放电烧伤痕迹，封堵头内的绝缘罩已击穿，如图所示,母线,母线故障,"['暂态地电压与超声波检测发现充气柜母线气室放电经过FDC-II超高频局放仪确认', '检修人员打开3031间C相隔母线气室封堵头', '发现母线存在明显的放电烧伤痕迹']","('需停电处理', 'A类修检', ['造成放电的原因为绝缘罩未能紧密固定在封堵头内', '安装封堵头过程中', 'TEV、超声波法与超高频法可有效检测运行充气柜的局放', '减少缺陷处理时间通过声电联合技术同时检测局部放电信号的UHF信号和超声信号', '能更加有效地排除现场干扰', '检测的C-GIS局部放电在线检测技术能有效地发现运行中C-GIS的绝缘缺陷', '为实现C-GIS设备的状态检修提供有力的检测手段'])"
54-天津-超声波局部放电检测发现35kV航园站316开关柜放电缺陷,开关柜,,航园变电站,"(开关柜,1-3316)、(开关柜,1-1316)、(开关柜,1-4316)、",,,2013/8/19,54天津超声波局部放电检测发现35kV航园站316开关柜放电缺陷,,25℃,60%,,35kV,,开关柜,经现场检查和以上数据分析，确定放电缺陷存在后柜门底部，是由于电缆终端制作工艺不良造成的对地防电工作人员对316和312开关单元停电后进行了缺陷处理，316至312电缆头接头处原电缆制作工艺为热塑，由于在运行中因与封闭铁板及柜中外护套和内衬层接地极距离不够造成放电，使电缆绝缘性能降低，造成电缆发热、变软，并伴有明显的放电痕迹此次缺陷的及时发现和处理，避免了事故的一步发展扩大趋势，保证了迎峰度夏期间设备的安全运行,超声波和暂态地电压测试发现开关柜局部放电缺陷按照《输变电设备状态检修试验规程》的要求，按照设备试验周期定期开展变电站全站设备的带电检测工作，在设备运行状态下通过超声波、地电波局放测试、红外热像检测等方法，及时发现设备的放电、接头发热等缺陷，通过数据分析确定设备缺陷的具体位置，申请停电检查及设备检修，及时处理缺陷，避免设备长时间异常运行造成事故范围扩大，影响电网正常运行通过对测试数据的比对和分析，可以较为准确的判断设备缺陷的具体位置将局部放电测试和红外热像检测两种方法相结合，经超声波检测判断出存在缺陷的间隔后，通过红外热像仪可以准确的找到具体发热位置，及精确测量设备元器件的温度对于设备缺陷的确定提供有力的数据支持,经数据分析判放电缺陷存在后柜门底部电缆仓内，通过对35kV电缆室316电缆检查，发现C相电缆与楼板处的金属挡板附近有明显放电痕迹，A、B相未发现放电痕迹316开关柜柜体底部有放电声音，对前、后柜取上、中、下三点测试，发现柜底测试数据明显较大，达到32dB，并伴有放电声，判断为存在放电缺陷根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δT为68.7%经过仔细查看后发现316后柜门内三相电缆头均有绿色不明附着物，C相电缆头接头与其它两项比较相对严重，有发热迹象（见图1-6所示）设备初步状态评价为异常状态工作人员对电缆头进行了重新制作，把原热塑电缆终端改为冷塑终端，把原柜底封闭铁板拆除，重新在电缆头至电缆室焊装成漏斗式，使电缆与柜体接触部位由电缆终端改为电缆本体，这样增加了设备对地距离设备送电后进行了带电测试，测试数据正常,由于该电缆头为热缩工艺，与柜内铁板及接地距离不够造成放电，检修人员将电缆头重新处理改为冷缩工艺，并将开关柜柜底改装为上漏斗式布置，避免柜底的铁板与电缆终端直接接触，改为漏斗状安装后，接触部位移至电缆本体处，增大了设备对地距离检修后恢复送电，经超声波局放测试及检查均正常，后期利用巡视及复测进行跟踪，测试结果在正常范围内,案例名称【（超声波局部放电检测）（35kV航园站316开关柜）（放电缺陷）】2013年8月19日下午15时，天津市电力公司滨海供电公司检修试验专业按照带电检测年度计划要求对航园35kV变电站开关柜带电测试，发现316开关柜测试数据异常，后柜门底部有明显放电声，测试数据32dB,,电缆终端,电缆套管本体红外测温,"['经数据分析判放电缺陷存在后柜门底部电缆仓内', '把原热塑电缆终端改为冷塑终端', '使电缆与柜体接触部位由电缆终端改为电缆本体']","('需停电处理', 'B类修检', ['经现场检查和以上数据分析', '是由于电缆终端制作工艺不良造成的对地防电工作人员对316和312开关单元停电后进行了缺陷处理', '并伴有明显的放电痕迹。此次缺陷的及时发现和处理', '超声波和暂态地电压测试发现开关柜局部放电缺陷。按照《输变电设备状态检修试验规程》的要求', '按照设备试验周期定期开展变电站全站设备的带电检测工作', '在设备运行状态下通过超声波、地电波局放测试、红外热像检测等方法', '申请停电检查及设备检修', '及时处理缺陷', '可以较为准确的判断设备缺陷的具体位置将局部放电测试和红外热像检测两种方法相结合', '经超声波检测判断出存在缺陷的间隔后'])"
55-天津-超声波局部放电检测发现35kV福州道站303开关柜放电缺陷,开关柜,,福州道变电站,,,2005,2013/1/21,55天津超声波局部放电检测发现35kV福州道站303开关柜放电缺陷,,10℃,30%,"(开关柜,苏州阿尔斯通开关有限公司)、",35kV,,开关柜,同时将柜顶结构改为铝板安装，防止出现闭磁回路产生涡流导致局部发热异常现象由于电波传播路径的不同，会出现实际放电但不一定能检测到数据的情况,"利用""开关柜局部放电综合管理系统软件""，包括开关柜局部放电巡检终端和后台应用管理软件两大部分组成，其中开关柜局部放电巡检终端和后台应用管理软件两大部分组成，其中开关柜局部放电巡检终端采用地电波和超声波联合检测技术实现开关柜设备局部放电的现场检测，终端检测获得的数据由后台应用管理软件进行集中管理、分析和应用对设备在现场记录的数据，通过图形分析，得出具体放电设备为303开关柜3月27日申请设备停电对303套管的缺陷进行更换处理，该设备为早期的常规瓷质穿墙套管设备，本次停电将其更换为屏蔽式绝缘套管，设备本身具有的屏蔽功能可将场强最大化平均，避免出现场强不均造成的局部放电（2）工作时不能完全依赖设备，要根据现场情况，通过声音、气味等综合判断",超声局部放电检测发现开关柜套管放电缺陷在35kV开关室内，利用开关柜局放测试仪，对所有柜体的前面、后面及侧面的上、中、下部位分别进行测量，在303开关柜的上部测得局放数据大于15db，并伴有明显放电声最终确定放电源位于303开关柜顶部的穿柜套管，可见明显放电火花图1为实际放电套管，套管底部末裙表面釉质已被剥离，套管底部可明显见到放电火花，并伴有异味经过现场勘查，借助3月27日停电机会更换套管，将该设备穿墙套管改为屏蔽式绝缘套管，并对柜顶结构进行改造，采用铝板固定安装，防止出现闭磁回路，产生局部涡流发热异常设备送电后运行正常，一周后的带电检测中303开关柜套管的测试数据均在正常范围利用软件分析，由图1-1地电波强度放电幅度图可见，由开关柜的前面及后面测得数据，303开关柜数据明显超过预警值通过对地电波数据的分析得出地电波烈度图图1-2，通过图表可以看出303开关柜测得数据明显高于其他柜体对超声波强度分析得出超声波强度图图1-3，同样由图可见303开关柜的超声波数据超过预警值，需要停电检修设备送电后未出现异常声响和放电弧光，局放测试数据均在正常范围，运行一周后对303套管进行全面的带电检测，超声波、地电波局放测试结果及红外图谱分析结果均在正常范围（1）开关柜局放测试通过地电波和超声波数据综合评定，对柜体的前面、后面、侧面三个柜面的上、中、下三个位置，共9个测试点进行检测，探头贴合柜体，数据直接记录在设备中，为局放测试工作提供极大的便利,,案例名称【（超声波局部放电检测）（35kV福州道站303开关柜）（放电缺陷）】,35kV福州道变电站303开关柜2005年投运，由苏州阿尔斯通开关有限公司生产，型号FP4025D,套管,套管故障,"['超声局部放电检测发现开关柜套管放电缺陷', '并伴有明显放电声最终确定放电源位于303开关柜顶部的穿柜套管', '可见明显放电火花图1为实际放电套管', '套管底部末裙表面釉质已被剥离', '套管底部可明显见到放电火花', '借助3月27日停电机会更换套管', '将该设备穿墙套管改为屏蔽式绝缘套管', '一周后的带电检测中303开关柜套管的测试数据均在正常范围利用软件分析', '运行一周后对303套管进行全面的带电检测']","('不需停电处理', 'D类修检', ['同时将柜顶结构改为铝板安装', '会出现实际放电但不一定能检测到数据的情况', '其中开关柜局部放电巡检终端采用地电波和超声波联合检测技术实现开关柜设备局部放电的现场检测', '终端检测获得的数据由后台应用管理软件进行集中管理、分析和应用对设备在现场记录的数据', '得出具体放电设备为303开关柜3月27日申请设备停电对303套管的缺陷进行更换处理', '本次停电将其更换为屏蔽式绝缘套管'])"
56-河南-超声波检测发现开关柜局部放电故障,开关柜,,,"(外绝缘,15-1)、(开关柜,XGN2-12(Z))、",,,13-Jan,56河南超声波检测发现开关柜局部放电故障,,11℃,60%,,220kV,,开关柜,该水汽凝结的原因主要由于柜内驱潮装置的温湿度控制器自动方式失效，不能正常启动，只能人工手动启动绝缘下降主要是外表面绝缘水珠凝结并且脏污引起综合试验以及检查情况，试验人员分析该断路器由于受潮，设备外绝缘发生沿面放电，长期的局部放电使得设备绝缘加速劣化，最终对设备绝缘造成不可逆转的损伤，如继续运行，将可能发生运行中绝缘击穿甚至爆炸的事故，立即安排对300开关柜进行了更换,对其进行停电检查发现，开关柜内断路器、电缆、避雷器、带电显示装置等设备受潮严重，设备外绝缘表面有明显的水珠凝结，B相电缆头与铜排连接处存在过热现象，螺栓表面存在很厚的氧化膜，诊断性试验不合格，将设备进行了更换即使开关柜内本身有一定的局放量，也被外界的干扰所覆盖无法准确辨别出建议及时对其进行停电检查，处理受潮缺陷，查找局部放电部位，进行消缺处理因此潮气无法排除，在柜内设备外绝缘上凝结为了排除该放电部位是脏污和尖端引起，检修人员对该部位进行了擦拭和酒精清洗，绝缘电阻测试，A、B、C三相绝缘电阻上升至15MΩ（1）被试设备必须要有可以进行局放检测的开孔和缝隙，如果声波信号没有传播的渠道，超声波检测无法应用（3）部分开关柜所处的环境中除局部放电外也可能存在超声波的发声源，如高压室内运转的空调，开关柜柜门的电磁振动等，也有可能发出含有超声波频段的声音，要注意加以区分排除（4）由于绝缘体内部局部放电时超声信号难以传出，所以超声波局放检测在检测出内部放电方面能力较差，对该类缺陷有可能造成漏检，要通过其它技术加以配合（8）加强空调及除湿设备的配置和使用，将空调开启情况纳入变电站设备正常巡视检查，相对湿度应控制在60%以下，对不满足要求的安装工业级除湿机,由于300B位于高压室内最里侧，整个检测数据显示从里向外逐步增大的趋势，且最外侧的348开关柜的检测数据低于在窗户框架、大门上所测出的背景值，证明暂态地电压所测出的数据主要来自高压室外的电磁干扰当打开观察窗，在观察窗开出的窗口处检测，300B的超声波检测数据明显上升，数据在27至35dB之间波动而其它开关柜在打开观察窗后，检测数据仍然维持在6至7dB综合以上检测情况，可判断在300B开关柜内有局部放电，根据《电力设备带电检测技术规范》，当超声波局部放电检测数值大于15dB时属于缺陷同时根据相关规程，暂态地电压检测数据不明显，而超声波局部放电检测数据较大时，此类缺陷极有可能为设备表面放电且B相电缆头与铜排连接处存在过热现象，螺栓表面存在很厚的氧化膜，如图15-1随后试验人员对开关柜内各设备进行了诊断性试验，对300B断路器下端头至300B1隔离开关电缆头一段进行了绝缘试验，试验结果为A相10MΩ，B相为5MΩ，C相为5MΩ；对300B断路器上端头连同10kVⅢ段母线进行绝缘试验，结果为ABC三相均为5MΩ左右对300B1隔离开关下端头以下部分进行耐压试验，施加电压时发现C相有明显的放电声，A、B两相正常当加到20kV左右电压时，肉眼发现300B断路器C相下出线部位明显的放电现象，如下图15-3重新进行了耐压试验发现该部位还是存在放电现象合上300B断路器后，对TA、300B1隔离开关、300B断路器、300B2隔离开关及III段母线一起进行了交流耐压试验，升压至26kV时，发现断路器外绝缘筒与机构连接处存在明显放电现象，放电部位见图15-4图15-1电缆头外绝缘表面凝结水珠图15-2电缆穿墙处的堵泥开裂图15-3耐压试验放电电弧图15-4外绝缘筒与机构连接处放电部位（2）超声波检测具有很强的方向性，传感器要尽量指向局放源，背对或偏离局放源都将导致检测数据明显下降，对判断缺陷的严重程度造成相当大的影响,接着，试验人员对柜内设备进行耐压试验（6）检查高压室屋顶墙壁有无渗漏水，检查房屋通风口密封情况，对于进风开口较大，必须加装防潮防尘密封措施，安装推拉小窗户及防尘纱窗网，防室外湿润空气进入（7）加强运行环境监测，温湿度计必须配置到位，并将室内温度、湿度纳入巡视记录,案例名称【220kV某变电站10kV300B开关柜局部放电故障】2013年1月，湖南衡阳供电公司在变电站专业巡视中，发现某220kV变电站10kV300B开关柜（型号XGN2-12(Z)，2007年4月出厂）超声波及暂态地电压带电检测数据异常，根据检测情况判断在300B开关柜内有局部放电2013年1月25日，对300B间隔进行了停电检查试验，外观检查发现，开关柜内断路器、电缆、避雷器、带电显示装置等设备受潮严重，设备外绝缘表面有明显的水珠凝结,经检查发现，电缆穿墙处的堵泥开裂，电缆沟的水汽可直接进入断路器室，如图15-2,断路器,断路器故障,"['对300B断路器下端头至300B1隔离开关电缆头一段进行了绝缘试验', 'C相为5MΩ；对300B断路器上端头连同10kVⅢ段母线进行绝缘试验', '肉眼发现300B断路器C相下出线部位明显的放电现象', '如下图15-3重新进行了耐压试验发现该部位还是存在放电现象合上300B断路器后', '对TA、300B1隔离开关、300B断路器、300B2隔离开关及III段母线一起进行了交流耐压试验', '发现断路器外绝缘筒与机构连接处存在明显放电现象', '电缆沟的水汽可直接进入断路器室']","('需停电处理', 'A类修检', ['只能人工手动启动绝缘下降主要是外表面绝缘水珠凝结并且脏污引起。综合试验以及检查情况', '立即安排对300开关柜进行了更换', '对其进行停电检查发现', '将设备进行了更换即使开关柜内本身有一定的局放量', '也被外界的干扰所覆盖无法准确辨别出建议及时对其进行停电检查', '处理受潮缺陷', '查找局部放电部位', '进行消缺处理因此潮气无法排除', '在柜内设备外绝缘上凝结为了排除该放电部位是脏污和尖端引起', '检修人员对该部位进行了擦拭和酒精清洗', 'A、B、C三相绝缘电阻上升至15MΩ被试设备必须要有可以进行局放检测的开孔和缝隙', '超声波检测无法应用部分开关柜所处的环境中除局部放电外也可能存在超声波的发声源', '要注意加以区分排除由于绝缘体内部局部放电时超声信号难以传出', '所以超声波局放检测在检测出内部放电方面能力较差', '要通过其它技术加以配合。加强空调及除湿设备的配置和使用', '将空调开启情况纳入变电站设备正常巡视检查', '对不满足要求的安装工业级除湿机'])"
57-河南-超声波及暂态地电位检测发现10kV高压开关柜母线对地绝缘不良,开关柜,,,"(开关柜,16-2)、(母线,3×14)、(触头,16-1TV)、",,,13-Feb,57河南超声波及暂态地电位检测发现10kV高压开关柜母线对地绝缘不良,,15℃,72%,,10kV,,母线,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
58-山东-暂态地电压和超声波局部放电检测10kV开关柜母线套管沿面放电,开关柜,,凤台变电站,"(手车,1-195)、(开关柜,KYN28-2)、(断路器,50-2)、(手车,1-395)、(手车,1-295)、(开关柜,8-15dB)、",,,2013,58山东暂态地电压和超声波局部放电检测10kV开关柜母线套管沿面放电,,9℃,54%,,10kV,,开关柜,初步分析原因是母线套管受潮，绝缘间隙不够，穿柜套管表面存在沿面放电,检测人员首先使用暂态地电压（TEV）方法检测巡检过程中，在95隔离手车部位监听到放电声，开关柜的检测值在15dB以上，横向分析其临近的开关柜的检测值也在8-15dB以内，怀疑95隔离手车开关柜存在较为严重的局部放电现象（1）暂态地电压（TEV）检测技术与超声波检测技术联合使用，对室内开关柜类设备的局方检测有较强的敏感度，能够有效的发现在开关柜安装、运行、检修过程中隐藏的缺陷（2）暂态地电压（TEV）检测技术对人员的专业水平要求较高，检测人员的综合素质必须高，操作流程要符合规范，监测数据结合现场经验准确判断（3）本案例中放电类型为沿面放电，暂态地电压检测没有有效发现，而采用超声波检测技术更加敏感的发现了缺陷，说明两种检测技术能够有效发现缺陷类型不同，现场局部放电现象的电磁特性和产生机理复杂多变，局放检测技术的应用要结合实际进行总结，多种技术联合使用效果更好,2013年泰安供电公司电气试验班对110kV凤台变电站10kV开关柜局部放电带电测试检测人员使用暂态地电压（TEV）与超声波检测方法开展测试，开关柜型号为KYN28-2，出厂日期2004年2月，电压等级10kV开关柜共32台所检测开关柜上TEV值均在正常范围内95隔离手车通过观察窗可以看到柜体下部湿气较大，母线套管有凝露，A相压线处有明显的氧化铜绿，后下部母线穿柜套管与母排处有明显的黑色放电痕迹首先检测现场的背景噪声，背景TEV幅值最大为11dB，说明现场存在一定的干扰综合现场背景噪声分析，开关柜上检测到的TEV幅值均在正常范围以内95隔离手车通过观察窗可以看到柜体下部湿气较大，母线套管有凝露，A相压线处有明显的氧化铜绿，后下部穿柜套管与母排处有明显的黑色放电痕迹凤台110kV变电站10kV开关室内的95隔离手车处于危险状态，建议尽快处理，局放源位于柜体下部；601断路器处于可靠性下降状态，建议加强关注，适时处理；其余所测开关柜均处于正常状态，建议按照正常检测周期进行检测,95隔离手车处于危险状态，建议尽快处理；局部放电源位于柜体下部601断路器处于可靠性下降状态，建议加强关注,案例名称暂态地电压和超声波局部放电检测10kV开关柜母线套管沿面放电,95隔离手车前面下部超声波检测值为15dB，后面下部为20dB，601断路器柜前面和后面下部超声波检测值均为9dB，均能听到明显的放电声，其余所测开关柜超声值均在正常范围内,套管,有放电声,"['2013年泰安供电公司电气试验班对110kV凤台变电站10kV开关柜局部放电带电测试检测人员使用暂态地电压与超声波检测方法开展测试', '后下部母线穿柜套管与母排处有明显的黑色放电痕迹首先检测现场的背景噪声', '后下部穿柜套管与母排处有明显的黑色放电痕迹凤台110kV变电站10kV开关室内的95隔离手车处于危险状态']","('需停电处理', 'C类修检', ['检测人员首先使用暂态地电压方法检测巡检过程中', '开关柜的检测值在15dB以上', '横向分析其临近的开关柜的检测值也在8-15dB以内', '怀疑95隔离手车开关柜存在较为严重的局部放电现象暂态地电压检测技术与超声波检测技术联合使用', '对室内开关柜类设备的局方检测有较强的敏感度', '能够有效的发现在开关柜安装、运行、检修过程中隐藏的缺陷暂态地电压检测技术对人员的专业水平要求较高', '检测人员的综合素质必须高', '暂态地电压检测没有有效发现', '而采用超声波检测技术更加敏感的发现了缺陷', '说明两种检测技术能够有效发现缺陷类型不同', '局放检测技术的应用要结合实际进行总结'])"
59-冀北-开关柜局部放电检测发现10kV开关柜内部放电缺陷,开关柜,,梨园变电站,"(开关柜,TPD-1)、",,,2012/4/16,59冀北开关柜局部放电检测发现10kV开关柜内部放电缺陷,,16℃,50%,,10kV,,开关柜,,2）对CT表面的绝缘外壳进行检查，未发现爬电或烧焦痕迹；（2）开关柜内部问题查找，需要应用多种测试综合判断，用以查找故障点,在对梨园变电站进行10kV开关柜局部放电检测工作时，发现223开关柜后下方电缆室部分超声波信号异常最大达到28dB，地电波信号正常（基本等于背景噪音）223开关柜后中部、上部及相邻柜体均为环境背景噪声（-20dB），接上耳机，可以听到连续的放电声音图1正常柜体二维波形图图2223柜后下部测试二维波形图通过图1和图2的对比，可以看出开关柜有典型的放电特征，由图3的三维波形图可以看出其放电是连续的，认为223开关柜内存在放电缺陷1）检查电缆护套和电缆三岔口表面的绝缘护套，未发现放电或烧焦痕迹；3）将出线电缆拆除，对开关柜进行耐压试验，当电压加到20kV时，无放电声音4）最后对开关柜下部电缆室进行全面检查，发现C相CT的3S1端子松动，如图4所示(1)开关柜局放检测因各种干扰等因素造成内部故障判断困难，但是需进行对比分析，排除干扰,对3S1端子进行紧固后送电，进行复测放电信号消失,案例名称【开关柜局部放电检测发现10kV开关柜内部放电缺陷】2012年4月16日，在对梨园变电站进行10kV开关柜局部放电检测工作时，发现223开关柜后下方电缆室部分超声波信号异常，经多次测试发现开关柜内电流互感器二次端子松动隐患,2012年4月20日，使用北京特斯德公司生产的末屏放电检测仪（TPD-1型）对此开关柜进行复测,柜体,放电严重,"['在对梨园变电站进行10kV开关柜局部放电检测工作时', '223开关柜后中部、上部及相邻柜体均为环境背景噪声', '可以听到连续的放电声音图1正常柜体二维波形图图2223柜后下部测试二维波形图通过图1和图2的对比']","('需停电处理', 'C类修检', ['对CT表面的绝缘外壳进行检查', '未发现爬电或烧焦痕迹；。开关柜内部问题查找', '用以查找故障点'])"
6-四川-红外热像-10kV-开关柜-分合闸保护器故障,开关柜,,,,,2013,2013,10kV开关柜分合闸保护器故障,,13℃,60%,,10kV,,开关柜,放电信号的产生是由其他原因导致,本次隐患排查的目的在于掌握辖区开关柜内部的缺陷及运行状态排查的方法为红外测温、暂态地电压以及超声波测试，可发现开关柜内的发热和放电故障为了进一步确定该设备的异常情况，停电后开柜，安排对919开关柜进行红外精确测温根据经验，开关柜内各连接部分螺栓是否紧固会导致暂态地电压和超声波局部放电测试异常，为此，怀疑919开关柜内有螺栓松动对比紧固前后的回路电阻，表明该开关柜没有接触不好的现象（1）暂态地电压测试技术能有效检测出开关柜运行、安装、调试中出现的缺陷，对故障缺陷有较高的灵敏度（2）通过暂态地电压测试技术判断故障对工作人员综合素质要求较高，需要有较强的分析判断能力和经验（3）实践证明，现场实际工作时，应充分利用多种手段联合检测，能更有效更全面的检测设备故障，准确掌握设备状态,2013年，国网成都供电公司变电检修工区在对辖区内10kV开关柜进行带电局放隐患排查时发现110kV某变电站10kV某开关柜暂态地电压及超声波信号异常在排查中发现该站某开关柜暂态地电压值高达23db，同时超声波幅值高达23db，初步判断为内部放电故障，且放电信号集中在开关柜前柜门上部对开关柜前面板进行仔细检查后发现分合闸线圈保护器存在放电现象，更换该保护器后复测暂态地电压及超声波均正常在对该站开关柜进行暂态地电压及超声波测试时发现10kV919开关测试结果超出标准值，且明显高于其它开关柜对表1数据进行分析，结果表明919开关柜暂态地电压及超声波均出现异常，且越靠近前柜门上部信号越强暂态电压的实际值应为测试值减去背景值，因此该开关柜暂态地电压最大值为18，根据《电力设备带电检测技术规范》及《输变电设备状态检修试验规程》可判断设备内部存在放电故障同时，暂态地电压幅值最大点的超声波幅值也最大，因此初步判断该开关柜存在放电故障将该开关柜测试结果与其它开关进行对比分析，表明该柜暂态地电压及超声波幅值明显高于其他开关柜，进一步确定了该开关柜内存在放电故障为了保证测试结果准确性，在一周后，对该站进行了复测，测试结果变化不大，依然异常开关柜开柜后，红外测温的结果相对比较准确，试验结果如图1所示红外精确测温表明，开关三相触头温度约13.5℃、11.7℃、12.5℃三相温度正常，表明触头处无异常温升对开关内各连接部分进行紧固后，再次测试开关柜回路电阻，测试结果如表3所示测试结果显示正常，表明故障源是开关分合闸线圈保护器，已成功处理该故,随后，安排了停电检修，在停电后立即对该开关柜柜内设备进行了红外测温，未发现有异常发热点因此，公司立即组织对该开关柜进行停电检查为了准确排查故障点，检修人员对919开关柜再次进行超声波测试，结果在停电后，超声波信号仍为未消失由检修人员拆除开关分合闸线圈保护器后，再次超声波测试，超声波信号消失更换分合闸线圈保护器，再次投运后对该开关柜进行跟踪监督表明测试结果正常,案例名称【红外热像检测、暂态地电压及超声波局放测试发现开关柜分合闸保护器故障】案例6.红外热像检测、暂态地电压及超声波局放测试发现开关柜分合闸保护器故障,经仔细检查发现在上柜门超声波信号最强，当靠近开关柜分合闸线圈保护器时，发现超声波局放信号高达45dB，因此确定故障源在分合闸线圈保护器处，该信号是由分合闸线圈保护器内部放电所产生,分合闸线圈,分合闸线圈故障,"['且放电信号集中在开关柜前柜门上部对开关柜前面板进行仔细检查后发现分合闸线圈保护器存在放电现象', '表明故障源是开关分合闸线圈保护器', '当靠近开关柜分合闸线圈保护器时', '因此确定故障源在分合闸线圈保护器处', '该信号是由分合闸线圈保护器内部放电所产生']","('需停电处理', 'B类修检', ['本次隐患排查的目的在于掌握辖区开关柜内部的缺陷及运行状态排查的方法为红外测温、暂态地电压以及超声波测试', '开关柜内各连接部分螺栓是否紧固会导致暂态地电压和超声波局部放电测试异常', '怀疑919开关柜内有螺栓松动对比紧固前后的回路电阻', '表明该开关柜没有接触不好的现象暂态地电压测试技术能有效检测出开关柜运行、安装、调试中出现的缺陷', '应充分利用多种手段联合检测', '能更有效更全面的检测设备故障'])"
60-冀北-开关柜局部放电检测发现10kV开关柜内部放电缺陷,开关柜,,薛营变电站,,,,2012/4/16,60冀北开关柜局部放电检测发现10kV开关柜内部放电缺陷,,16℃,50%,,10kV,,开关柜,造成电缆受损的主要原因为电缆在安装过程中随意拉拽磕碰，造成电缆头的护套多处破损，甚至已经造成主绝缘的损伤,（2）开关柜内部问题查找，需要应用多种测试综合判断，用以查找故障点,超声数据≤8dB为正常，地电波数据相对值≤20dB为正常工作人员下到开关柜室下面的电缆夹层后，发现该出线电缆有人耳可听到的放电声音，用开关柜局放仪测量，超声信号为26dB（电缆夹层超声背景-5dB）由图1和图2对比可以明显看出，该处存在放电的典型图谱，在一个周期（20ms）内有两次放电脉冲，且脉冲幅值一个较大为1mV，一个稍小为0.5mV，这是由于正负极性的电晕起晕电压和电晕能量不同造成由图3可以看出其放电是连续性的，即每个周期都有(1)开关柜局放检测因各种干扰等因素造成内部故障判断困难，但是需进行对比分析，排除干扰（3）超声局放典型图谱的对比应用，能够为现场测试人员提供技术支持,确认该处存有放电后，运检部立即联系对该线路停电，检查发现电缆护套受损、主绝缘受损,案例名称【开关柜局部放电检测发现10kV开关柜内部放电缺陷】2012年4月16日，在对薛营变电站进行10kV开关柜局部放电检测工作时，发现216董村路开关柜超声数据和地电压数据均有一定异常，经反复测试，最终发现电缆受损故障，将受损电缆进行了处理,,,故障,"['超声数据≤8dB为正常', '地电波数据相对值≤20dB为正常工作人员下到开关柜室下面的电缆夹层后', '发现该出线电缆有人耳可听到的放电声音', '，超声信号为26dB（电缆夹层超声背景-5dB）。由图1和图2对比可以明显看出', '由图1和图2对比可以明显看出', '该处存在放电的典型图谱', '在一个周期内有两次放电脉冲', '且脉冲幅值一个较大为1mV', '一个稍小为0.5mV', '这是由于正负极性的电晕起晕电压和电晕能量不同造成由图3可以看出其放电是连续性的', '即每个周期都有开关柜局放检测因各种干扰等因素造成内部故障判断困难', '，排除干扰。超声局放典型图谱的对比应用', '超声局放典型图谱的对比应用', '能够为现场测试人员提供技术支持']","('需停电处理', 'B类修检', ['造成电缆受损的主要原因为电缆在安装过程中随意拉拽磕碰', '开关柜内部问题查找', '用以查找故障点'])"
7-河南-红外热像-10kV-开关柜-柜内刀闸过热,开关柜,,潘庄变电站,"(回路电阻,1-1)、",,Nov-95,2013,10kV开关柜柜内刀闸过热,,2℃,65%,,10kV,危急缺陷,开关柜,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
8-江苏-暂态地电波局部放电检测-10kV-开关柜-电缆终端头腐蚀严重,开关柜,,,"(开关柜,28-32dB)、",,,,10kV开关柜电缆终端头腐蚀严重,,24℃,72%,,10kV,,电缆,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
9-山西-暂态对地电压检测-35kV-开关柜-电缆头缺陷,开关柜,,川底变电站,,,,2013/3/9,35kV开关柜电缆头缺陷,,,,,35kV,,电缆,1、负荷的变化在不同的时间段用电负荷不同，负荷增加时设备产生热效应，对设备绝缘造成伤害，长时间的累积效应就可能造成设备绝缘产生裂化从而产生局部放电,暂态地电压检测发现35kV开关柜内电缆头缺陷事实说明暂态对地电压测试法是高压开关柜局部放电检测与定位的重要技术手段，它可以在不停电的情况下随时检测柜内设备的运行情况，大大提高了局放故障检测的实时性和准确度，保证了电网的供电可靠性,当时虽然测试的数据的绝对值不是特别大，但是根据横向比较法可以明显看出，440间隔存在局放现象而且周围间隔所得数据是递减的，证明相邻间隔是受其影响数值偏大计算本次所有开关柜不同测试部位的暂态对地电压测试值的平均值（为所有开关柜不同测试部位的测试值减去背景干扰值所得数值，为总的测试部位数量）、测试值偏移量当平均值A<20dB时，可以参考表1的内容进行分析按照正常检测周期进行下一次检测将异常（关注）开关柜的检测周期缩短为1个月定位局部放电源所在开关柜，将异常（预警）开关柜的检测周期缩短为1周定位局部放电源所在开关柜，进行检修带入可以算出平均值A前=11.423dB，A后=13dB依据判断方法可以判断为异常虽然测试的数据的绝对值不是特别大，但是根据横向比较法可以明显看出，440间隔存在局放现象而且周围间隔所得数据是递减的，证明相邻间隔是受其影响数值偏大随后利用停电检修机会对440开关柜进行仔细检查，发现三相电缆头制作安装过程中电缆三岔口位置受损，且电缆沟没有用电缆泥封堵，使其在运行过程中出现电晕局放现象,晋城公司配置了英国EA公司局放定位仪PDLocator，对运行开关柜进行暂态对地电压检测随后经检修人员消缺处理，更换制作新的电缆头，并在电缆从电缆沟进入开关柜的入口处用防火泥封堵通电运行后我们再次在现场进行了一次测量,案例名称【暂态地电压检测发现35kV440开关柜内电缆头缺陷】2013年03月09日晚上，晋城供电公司在对110kV川底变电站进行带电检测时，发现其35kV配电室440间隔的开关柜测试数值较大,,电缆沟,电缆沟故障,['且电缆沟没有用电缆泥封堵'],"('需停电处理', 'B类修检', ['暂态地电压检测发现35kV开关柜内电缆头缺陷。事实说明暂态对地电压测试法是高压开关柜局部放电检测与定位的重要技术手段', '它可以在不停电的情况下随时检测柜内设备的运行情况', '大大提高了局放故障检测的实时性和准确度'])"
1-新疆-超声波局部放电检测-35kV-穿墙套管-内部悬浮电位放电缺陷,其它设备,,,,,2011/5/1,2012/3/2,35kV穿墙套管内部悬浮电位放电缺陷,,-5℃,33%,,35kV,,穿墙套管,原因是下导电铜排上的等电位弹簧与穿墙套管内壁的半导电层未接触，在距离半导电层最近处发生悬浮电位放电,（1）超声波局放检测具有很高的灵敏度，能够有效发现穿墙套管内局部放电缺陷,2012年6、9月及2013年4月对该穿墙套管进行跟踪检测，局部放电信号依然存在用超声波局部放电检测仪对1号主变压器35kV侧35kV穿墙套管C相进行测试，测试数据见表1通过表1测试结果可以看出，该穿墙套管有局部放电，其数据大于标准缺陷注意值15dB，局部放电的测试数据受湿度的影响较大，初步判断穿墙套管内部局部放电为悬浮电位放电停电检查发现C相穿墙套管内部下导电铜排上的弹簧和穿墙套管内壁上有明显的放电烧蚀痕迹如图1、图2图1穿墙套管内导电铜排放电烧蚀痕迹图2穿墙套管内壁烧蚀处处理之后对该穿墙套管C相进行复测，复测数据见表2（2）超声波局部放电法进行检测时，其方向性较强，可以通过改变传感器的方向定位信号源对于测试区域有多的超声信号，降低灵敏度确定最大声音的方向来排除干扰,停电处理，缺陷消除随后对放电烧蚀处进行处理，并更换弹簧，对穿墙套管内壁进行清扫处理,案例名称【超声波局部放电检测发现35kV穿墙套管内部悬浮电位放电缺陷】2012年3月2日，检测人员用超声波局部放电检测方法发现1号主变压器35kV侧35kV穿墙套管C相有局部放电信号,,套管,套管故障,"['2012年6、9月及2013年4月对该穿墙套管进行跟踪检测', '局部放电信号依然存在用超声波局部放电检测仪对1号主变压器35kV侧35kV穿墙套管C相进行测试', '该穿墙套管有局部放电', '初步判断穿墙套管内部局部放电为悬浮电位放电停电检查发现C相穿墙套管内部下导电铜排上的弹簧和穿墙套管内壁上有明显的放电烧蚀痕迹如图1、图1穿墙套管内导电铜排放电烧蚀痕迹图2穿墙套管内壁烧蚀处处理之后对该穿墙套管C相进行复测']","('需停电处理', 'C类修检', ['超声波局放检测具有很高的灵敏度'])"
10-湖北-红外检测-35kV-电容器-首端套管温升过高,其它设备,,鄢河变电站,,,1998,12-May,35kV电容器首端套管温升过高,,36℃,65%,,35kV,一般缺陷,电容器,经过综合分析，从经过分析处理的红外图片中，我们看到大量的信息，给我们检修处理提供依据、提供详细的第一手资料经停电检修后处理发现，此故障是电容器套管桩头铜杆与引线连接处的螺栓松动导致的接触不良而引起的过热故障，经检修处理后，恢复正常运行，同时对电容器进行了油位重新调整补充,为了准确分析判断其电容器套管发热的具体部位和故障性质，给检修处理提供一手资料（主要是准备好备品备件）在电脑将其它因素进行屏蔽，如周边环境温度或其它设备等，以显示整个套管的发热部位；同时我们也看到了电容器套管内油位偏低的情况同时在日常使用过程中，应注意使用方法，防止因人为因素而降低其测量精度；⑵在拍摄红外图片时，应尽量在夜间进行，避免因光线因素而影响拍摄效果，同时为了确保拍摄效果，对于光线较强时，应尽量选择调节红外测温成像仪的温度调节梯度，减少周边影响因素，确保拍摄效果；⑶对于设备外形尺寸、几何尺寸及设备部位复杂或较多时，或周围影响因素较多，应在电脑中使用图片分析处理软件，对已拍摄的红外图片进行技术处理，从而得到较完整、较清晰的红外图片，或标注设备的发热的部位、温度分布情况，尽量使红外图片信息量更充分、更详实，给检修处理人员提供更多的依据、更多的信息量，使检修处理人员从容准备设备备品备件，对偏远站所或应急抢修带来快捷与方便；⑷应建立红外图片信息库存，将历年来的设备红外图片进行分类，特别是重要用户、重点设备的一般缺陷的跟踪关注时，尤显其重要，对同一设备、同一部位、同一角度进行跟踪拍摄，看其隐患发展趋势，是否危设备安全稳定、可靠运行，从而为设备状态检修打下坚实的基础；⑸拍摄红外图片是一项重点工作，要使人人都熟练掌握如何正确拍摄红外图片，确保图片质量，平时要加强培训工作，使其人人都熟练掌握现场拍摄红外图片，同时还要掌握其图片软件分析方法，从而为设备隐患的准确性、类型、性质，使检修处理人员从红外图片中，读到更准确的信息，给检修处理带来很大的方便；⑹对同一设备跟踪拍摄红外图片时，可在同一角度、同一地点、同一方向，定期进行红外拍摄，并依据温度的数值的变化，绘制曲线图表，并结合设备负荷情况、温度数值的变化、环境温度的变化等，综合分析判断此设备的实际运行工况，从而确定此设备需要停电检修处理,设备类别【电容器+红外图片软件分析与故障判断+36】2012年5月份对该电容器组进行红外热像检测试验，发现A相电容器首端套管因温升过高，进行了一次停电处理后经停电检修处理，发现电容器套管的桩头铜杆与电容器引线之间的连接螺栓松动而造成接触不良而引起的过热，同时发现套管内油位偏低，后进行了检修处理，恢复拍摄后，依据红外图片显示，在套管上部有一发热点，但不清楚故障类型、具体部位，给故障分析与判断带来一定的难度用红外软件进行分析处理后，其分析如下此设备最高温度达到114℃，红色三角表示处我们得出电容器套管故障的清晰脉络，从处理后的红外图片中我们清晰地看到电容器套管的温度分布情况，同时也看到了最高温度是在套管的上部，也就是说，在套管桩头与引线的连接处,因当时进行红外图片拍摄时，正值中午1259分，室外光线强烈，在拍摄时虽采取一定了的技术手段，在现场进行温度调节屏蔽，突出电容器故障点的红外图片拍摄⑴红外测温成像仪属精密仪器，平时应妥善保管，并每年定期进行校验，确保其测量精确度,重新投运后，于2012年9月12日进行高温、高负荷定期红外测温，发现A相电容器首端套管桩头温度达到114℃，正常相温度39.8℃，当时电容器工作电流265A，环境温度36℃，相对湿度65%,黄冈供电公司鄢河220KV变电站35KV电容器39电容器，型号为BFMH238.5/√3-3334-1W，西安电容器厂1998年生产，1999年投运绿色部分为等温线，此图等温线范围为81.1℃-92.2℃，被绿色包围部分温度都大于90℃,套管,红外测温异常,"['2012年5月份对该电容器组进行红外热像检测试验', '发现A相电容器首端套管因温升过高', '发现电容器套管的桩头铜杆与电容器引线之间的连接螺栓松动而造成接触不良而引起的过热', '同时发现套管内油位偏低', '在套管上部有一发热点', '我们得出电容器套管故障的清晰脉络', '从处理后的红外图片中我们清晰地看到电容器套管的温度分布情况', '同时也看到了最高温度是在套管的上部', '在套管桩头与引线的连接处']","('需停电处理', 'B类修检', ['从经过分析处理的红外图片中', '给我们检修处理提供依据、提供详细的第一手资。料经停电检修后处理发现', '经检修处理后', '同时对电容器进行了油位重新调整补充', '给检修处理提供一手资料在电脑。将其它因素进行屏蔽', '应在电脑中使用图片分析处理软件', '对已拍摄的红外图片进行技术处理', '给检修处理人员提供更多的依据、更多的信息量', '使检修处理人员从容准备设备备品备件', '对偏远站所或应急抢修带来快捷与方便；⑷应建立红外图片信息库存', '从而为设备状态检修打下坚实的基础；⑸拍摄红外图片是一项重点工作', '平时要加强培训工作', '使检修处理人员从红外图片中', '给检修处理带来很大的方便；⑹对同一设备跟踪拍摄红外图片时', '从而确定此设备需要停电检修处理'])"
11-湖北-红外热像-35kV-电容器-引线过热,其它设备,,朝阳变电站,"(电抗器,1-2L)、",,2008/12/5,2013/10/17,35kV电容器引线过热,,20℃,,,35kV,严重缺陷,电容器,经分析认为是电容器引出线过细、线夹结构不合理造成受力不均匀所致经过认真分析认为是引线线径过细及线夹因设计不合理导致接触不良所致（2）35kV电容器组引出线及线夹采用铜质材料，随着运行年限的增加，接触面产生氧化，导致过热（4）建议采用线鼻子形式的引出线，取消W型线夹，直接用螺栓固定导线，确保不会出现因受力不均出现的发热现象,事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加单机单线、重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量（3）发现异常发热点，应跟踪监测，防止发热缺陷继续恶化,设备类型【（电容器组）+（红外热像检测发现35kV低压电容器引线过热）+32】1-2L低压电容器组在进行红外热成像检测时，发现单体电容器引出线温度异常，选择精度与色度，拍下了清晰的红外图谱，如图1-1所示，并将此情况上报宜昌运维分部对红外图谱进行认真分析后发现35kV低压电抗器引线温度异常，表面最高温度达到110度，根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δT为81.5%，温升90K依据电流致热型设备缺陷诊断判据，判断热像特征是以线夹和接头为中心的热像，热点明显；故障特征为接触不良；缺陷性质为严重缺陷,电容器运行两小时后，运维人员对低压电容器本体及引出线进行了红外热成像检测设备停运后，现场检查发现电容器引线塑料套管龟裂、变色检修人员更换电容器引线及线夹后，将电容器投入运行，进行红外成像检测，未发现异常（1）电容器组投入运行前，应进行全面的检查，确保电容器组的运行环境（2）电容器组投入运行2小时后应对电容器组进行红外成像检测，及时发现异常现象,案例名称【（红外热像检测）发现（35kV低压电容器）（引线过热）】在检测过程中发现电容器组单台电容器引出线过热，表面最高温度达到110度，正常电容器引线温度26度，环境温度20度,（1）500kV变电站中35kV电容器投运率较低，投入电容器组时经常出现异常情况（3）部分电容器线夹采用W型，当线夹中导线大于两根时，导线受力不均，导致过热,,故障,"['1-2L低压电容器组在进行红外热成像检测时', '发现单体电容器引出线温度异常', '，拍下了清晰的红外图谱', '拍下了清晰的红外图谱', '，并将此情况上报宜昌运维分部。对红外图谱进行认真分析后发现35kV低压电抗器引线温度异常', '并将此情况上报宜昌运维分部对红外图谱进行认真分析后发现35kV低压电抗器引线温度异常', '表面最高温度达到110度', '根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算', '相对温差δT为81.5%', '温升90K依据电流致热型设备缺陷诊断判据', '判断热像特征是以线夹和接头为中心的热像', '热点明显；故障特征为接触不良；缺陷性质为严重缺陷', '500kV变电站中35kV电容器投运率较低', '投入电容器组时经常出现异常情况部分电容器线夹采用W型', '当线夹中导线大于两根时', '，导致过热', '']","('需停电处理', 'B类修检', ['直接用螺栓固定导线', '事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量。发现异常发热点'])"
12-重庆-红外测温-xxxkV-电容器-套管顶部柱头并线压接不良,其它设备,,黑石子变电站,,,,2013/7/25,xxxkV电容器套管顶部柱头并线压接不良,,28℃,71%,,110kV,严重缺陷,电容器,为设备状态评价提供有力的数据支撑，大大弥补了因地面巡视及白天巡视的局限，解决了隐性缺陷和安全隐患不能及时发现处理的弊端,对设备健康状态、运行工况有了更为准确的掌握，确保设备的各类缺陷及时发现、缺陷程度的准确评估、检修策略的准确性和可行性红外热成像检测技术能及时发现设备过热缺陷，在进行例行周期性红外测温的同时，适时增加特巡保电、重载负荷断面及重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量运维人员需要熟练掌握测温工具的使用，运维站要做好相关人员的培训工作，在发现问题是要及时报告并做好相关资料的记录加强巡视工作，以及时发现由于部分设备连接金属部件强度低、质量差，外加运行工况较差，经过一段时间运行后机械性能大幅下降，而导致产生过热情况的出现,试验人员通过红外测试仪发现110KV黑石子#1电容器本体B相套管顶部柱头并线压接不良的热像，温度达到83.6度，属于严重缺陷，系电容器本体B相套管与铝排接触不良所致通过夜间红外测温，我司及时发现#1电容器存在的安全隐患,2013年7月25日，为确保电网能顺利度过迎峰度夏考验，变电运检室安排了试验班人员对110千伏黑石子变电站开展夜间红外测温该缺陷属电流致热型缺陷，我司应尽快进行停电处理，安排B类检修，对B相套管与铝排接触检查、打磨紧固等处理,案例名称【红外测温技术用于诊断110kV黑石子变电站#1电容器本体B相缺陷】\t,,本体,本体故障,"['试验人员通过红外测试仪发现110KV黑石子#1电容器本体B相套管顶部柱头并线压接不良的热像', '系电容器本体B相套管与铝排接触不良所致']","('需停电处理', 'B类修检', ['解决了隐性缺陷和安全隐患不能及时发现处理的弊端', '确保设备的各类缺陷及时发现、缺陷程度的准确评估、检修策略的准确性和可行性红外热成像检测技术能及时发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量运维人员需要熟练掌握测温工具的使用', '在发现问题是要及时报告并做好相关资料的记录。加强巡视工作'])"
13-四川-红外热像-35kV-刀闸-支柱瓷瓶异常,其它设备,,,"(瓷瓶,6-1)、(瓷瓶,6-2)、",,,,35kV刀闸支柱瓷瓶异常,,,,,35kV,,刀闸,从试验数据可以看出表面绝缘电阻高达103GΩ，说明了表面绝缘正常，因此，通过排除法，确定缺陷应该在瓷瓶内部，并且是贯穿性的低阻通道（2）瓷瓶起裂缝容易导致其绝缘降低，引起瓷瓶异常发热,为了找到缺陷原因，首先对瓷瓶进行了绝缘电阻测试通过对瓷瓶表面进行清洁、处理，绝缘电阻仍然很低，但也不能就此排除表面的原因（1）红外检测具有精度高，容易对比发现异常现象的特点，在变电设备巡视中应该引起运行人员的高度重视，对对异常设备进行精确测量，同时对发现异常的设备及时处理分析，找出引起问题异常的原因，以利于变电设备的安全稳定运行,红外检测时发现5198#刀闸C相支柱瓷瓶温度异常，通过多方位多次测量，测量红外图谱如图1所示从红外热像图谱中可以看出，刀闸瓷瓶最上面的两片瓷裙存在温度异常的情况，可能是由于表面脏污引起，也有可能是内部缺陷所致在试验前先对瓷瓶进行常规检查，发现瓷瓶表面脏污，但未见裂纹或其他异常情况对清洁后的瓷瓶进行耐压试验，同时用红外热像仪观察温度变化情况，耐压时红外热像图见图3电流几乎为零，电压稳定电流在0~12A剧烈波动，电压不稳定，放电声音较大从耐压试验时的红外热像图可以看出，瓷裙温度较低，越靠近瓷瓶内部，温度越高，说明缺陷很有可能在瓷瓶内部因此有必要对瓷瓶绝缘进行分解测试，根据实际情况，设计了图4所示的测试方法，以确定缺陷的具体部位通过图4所示的方式测得的绝缘电阻高达103GΩ从常规绝缘电阻测试发现绝缘很低，可能存在贯穿性的低阻通道耐压试验时，二次电流、电压波动很大，说明了瓷瓶存在间歇性放电现象瓷瓶绝缘电阻分解测试时可以认为内部电阻和外部电阻并联的模型，如图5R1为内部电阻，R2、R3为表面电阻，从图5可以看出，R1被短接旁路，测试结果仅为R2、R3的并联电阻从耐压时的红外热像图也间接证实了缺陷来自瓷瓶内部为了验证试验分析，采用切割机对瓷瓶进行纵向剖切，其剖切断面如图6从剖切图可以看到在瓷瓶中心确实存在多条裂纹，越靠近瓷瓶温度异常区域，裂纹越多,停运后将刀闸拆除，并对引起发热的原因进行试验分析,案例名称【红外热像检测发现35kV刀闸支柱瓷瓶异常】案例8.红外热像检测发现35kV刀闸支柱瓷瓶异常国网德阳供电公司在2011年2月的红外巡检过程中，巡视人员发现某站35kV进线避雷器刀闸5198#C相瓷瓶存在局部异常发热情况，发热部位的温度已达31.6℃，而正常相刀闸瓷瓶部位的温度为26.1℃，温差达5.5℃，经上报后决定立即停电处理,,瓷瓶,瓷瓶故障,"['红外检测时发现5198#刀闸C相支柱瓷瓶温度异常', '刀闸瓷瓶最上面的两片瓷裙存在温度异常的情况', '也有可能是内部缺陷所致在试验前先对瓷瓶进行常规检查', '但未见裂纹或其他异常情况对清洁后的瓷瓶进行耐压试验', '说明缺陷很有可能在瓷瓶内部因此有必要对瓷瓶绝缘进行分解测试', '说明了瓷瓶存在间歇性放电现象瓷瓶绝缘电阻分解测试时可以认为内部电阻和外部电阻并联的模型', '测试结果仅为R2、R3的并联电阻从耐压时的红外热像图也间接证实了缺陷来自瓷瓶内部', '采用切割机对瓷瓶进行纵向剖切', '其剖切断面如图6从剖切图可以看到在瓷瓶中心确实存在多条裂纹', '越靠近瓷瓶温度异常区域']","('不需停电处理', 'D类修检', ['通过排除法', '首先对瓷瓶进行了绝缘电阻测试通过对瓷瓶表面进行清洁、处理', '但也不能就此排除表面的原因。红外检测具有精度高', '同时对发现异常的设备及时处理分析'])"
14-浙江-红外测温-0.4kV-汇控柜-二次端子发热,其它设备,,惠明变电站,"(汇控柜,X7-QE1)、",,9-Dec,13-Dec,0.4kV汇控柜二次端子发热,,8℃,69%,,4kV,危急缺陷,汇控柜,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
15-浙江-红外测温-xxxkV-耦容-发热故障,其它设备,,,,,2011/7/8,2011/7/8,xxxkV耦容发热故障,,-10℃,90%,"(耦合电容器,西安电力电容器厂)、",220kV,严重缺陷,耦容,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
