报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,状态量,状态描述,诊断分析,检修决策
16-浙江-红外测温-xxxkV-开关端子箱-母差电流回路发热,其它设备,,,,,,2014/2/13,xxxkV开关端子箱母差电流回路发热,,10℃,60%,,220kV,严重缺陷,开关端子箱,"检修人员经过仔细观察发热部位外观和发热特点，初步判断此连片已经有断裂迹象，若有异常震动或温度剧烈变化可能导致CT回路开路，并引起220kV母差保护误动，造成严重后果检查换下的发热端子，证实此连片已完全断裂，依靠螺丝压力维持连接状态同时检修人员经过仔细观察发热部位外观及发热特点，初步判断此连片已经有断裂迹象，若有异常震动或温度剧烈变化可能导致CT回路开路，并引起220kV母差保护误动，切除母线各元件,造成重大设备事故；如果端子箱附近有人员巡视，CT回路开路产生的极高电压，也有可能造成重大人员伤亡事故",大量事实说明二次回路红外热成像检测技术能够行之有效的发现设备过热缺陷，处运行日常巡视外，检修人员也应该定期对于二次设备进行专业红外测温，尤其对于电流回路的二次回路，能够有效指导开展针对性设备检修，提高检修工作效率和质量（1）红外热成像检测技术对室外开关端子箱电流回路设备的检测有较强的敏感度，能够有效的发现在开关端子箱电流回路的安装、运行、检修过程中隐藏的缺陷（2）红外热成像检测技术对人员的专业水平要求较高，检测人员的综合素质必须高，操作流程要符合规范，仪器设备功能性能熟悉，操作方法熟练掌握，并能够对检测数据结合现场经验准确判断在使用红外热成像检测技术的同时要充分利用其他设备的技术数据，多种手段并用多角度、全方位进行排查，降低误判断概率,天乐4482线是引自500kV天一变的主要电源线路，测温结果显示，发热点温度约12.6℃，周围端子温度6℃220kV天乐4482线开关端子箱端子排在进行红外热成像检测时，发现端子箱1D16母差电流回路B320温度分布异常随即对该端子进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1所示由于环境温度较低，发热的绝对温度并不高，但根据《DL/T644-2008带电设备红外诊断技术应用导则》中的公式计算，相对温差δT为52.5%，属于严重缺陷检查更换下来的发热端子，证实此连片已完全断裂，依靠螺丝压力维持连接状态，如图2所示30分钟后复测温度正常，红外成像图如图3所示,停用天乐4482线开关后更换了电流端子，经带负荷试验后恢复正常运行方式检修人员更换完该端子后，经带负荷试验后运行人员恢复正常状态,案例名称【红外热像检测发现220kV新乐变天乐4482线开关端子箱母差电流回路发热】,巡视至天乐4482线开关端子箱时，通过红外测温仪发现一处明显的发热点，该发热点位于B320电流端子中间连片处，此电流回路涉及220kV母差保护,端子箱,端子箱故障,"['周围端子温度6℃220kV天乐4482线开关端子箱端子排在进行红外热成像检测时', '发现端子箱1D16母差电流回路B320温度分布异常随即对该端子进行了精确测温', '巡视至天乐4482线开关端子箱时']","('需停电处理', 'C类修检', ['检修人员经过仔细观察发热部位外观和发热特点', '造成严重后果检查换下的发热端子', '依靠螺丝压力维持连接状态。同时检修人员经过仔细观察发热部位外观及发热特点', '大量事实说明二次回路红外热成像检测技术能够行之有效的发现设备过热缺陷', '检修人员也应该定期对于二次设备进行专业红外测温', '能够有效指导开展针对性设备检修', '提高检修工作效率和质量红外热成像检测技术对室外开关端子箱电流回路设备的检测有较强的敏感度', '能够有效的发现在开关端子箱电流回路的安装、运行、检修过程中隐藏的缺陷红外热成像检测技术对人员的专业水平要求较高', '检测人员的综合素质必须高', '并能够对检测数据结合现场经验准确判断。在使用红外热成像检测技术的同时要充分利用其他设备的技术数据', '多种手段并用多角度、全方位进行排查'])"
17-浙江-红外测温-10kV-支柱绝缘子-裂痕,其它设备,"(拍摄时间,环境温度)、",,"(主变,ZS-20/1600)、",,May-95,2013/6/20,10kV支柱绝缘子裂痕,,00℃,62%,"(瓷瓶,抚顺电瓷厂)、",10kV,危急缺陷,支柱绝缘子,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
18-浙江-红外热像-10kV-单刀-过热危急缺陷,其它设备,,,,,,2013/9/4,10kV单刀过热危急缺陷,,27℃,58%,,10kV,危急缺陷,单刀,,1、红外检测可以对发热类缺做到陷早发现早预防利用热成像手段对10KV设备连接部位进行带电检测，可以根据现场获取的图谱进行分析，可以提早发现连接部位过热的异常现象，将连接部分发热缺陷消除在初期，避免缺陷升级为故障，影响供电可靠性该方法对于因连接部位松动、锈蚀等问题引起的温度异常，可以起到很好的早发现早预防的效果,红外热成像发现藕池A472线4#杆单刀过热危急缺陷对图谱进行认真分析，发现A相单刀53.3度，B相68.64度，C相29.83度，A，B相的相对温差值达到44%和57%，并且发热点集中单刀刀闸关合部位根据检测结果，对比单刀结构，初步判定该单刀A、B或因相接触不良，致使接触电阻过大，导致单刀关合点过热引起红外测试温度异常，根据《国家电网公司缺陷分类标准》，该缺陷定级为危急缺陷调换下缺陷单刀如下图所示该单刀为GW6-12/630型单刀，观察发现，该单刀刀闸关合部位放电灼烧现象明显，通过手动机械测试，发现刀闸关合部位存在关合不严、松动明显的问题该停电检查分析结果表明，单刀质量不过关、运行周期偏长导致关合部位松动，引起接触点接触电阻过大，通过电流较大时发热现象明显，从而使得接合点温度异常，该分析结果与带电检测分析结果一致检测用仪器,根据公司危急缺陷管理流程，集士港供电所于9月5日730分安排了临时停电检修计划，对缺陷单刀进行了调换处理,案例名称【红外热成像发现藕池A472线4#杆单刀过热危急缺陷】检测发现，A相单刀53.3度，B相68.64度，C相29.83度，A、B相的相对温差值达到44%和57%，初步判定为单刀刀闸关合处接触不良，9月5上午安排临时检修进行了更换工作,2013年9月4日傍晚1830，藕池A472线最大电流约190A左右，运行人员对单刀进行红外热成像检测,,故障,"['红外热成像发现藕池A472线4#杆单刀过热危急缺陷', '发现A相单刀53.3度', '，C相29.83度', '，A', '，B相的相对温差值达到44%和57%', 'B相的相对温差值达到44%和57%', '并且发热点集中单刀刀闸关合部位根据检测结果', '，初步判定该单刀A、B或因相接触不良', '初步判定该单刀A、B或因相接触不良', '，导致单刀关合点过热引起红外测试温度异常', '导致单刀关合点过热引起红外测试温度异常', '根据《国家电网公司缺陷分类标准》', '该缺陷定级为危急缺陷调换下缺陷单刀如下图所示该单刀为GW6-12/630型单刀', '，该单刀刀闸关合部位放电灼烧现象明显', '该单刀刀闸关合部位放电灼烧现象明显', '，发现刀闸关合部位存在关合不严、松动明显的问题。该停电检查分析结果表明', '发现刀闸关合部位存在关合不严、松动明显的问题该停电检查分析结果表明', '单刀质量不过关、运行周期偏长导致关合部位松动', '引起接触点接触电阻过大', '通过电流较大时发热现象明显', '从而使得接合点温度异常', '该分析结果与带电检测分析结果一致检测用仪器', '2013年9月4日傍晚1830', '藕池A472线最大电流约190A左右', '运行人员对单刀进行红外热成像检测']","('需停电处理', 'B类修检', ['红外检测可以对发热类缺做到陷早发现早预防利用热成像手段对10KV设备连接部位进行带电检测'])"
19-浙江-红外热像-10kV-真空开关-搭头发热,其它设备,"(拍摄时间,风速)、",,"(导线,JKLYJ-185)、",,13-Mar,13-Mar,10kV真空开关搭头发热,,5℃,52%,,10kV,紧急缺陷,真空开关,缺陷性质一般缺陷（温差不超过15K，未达到严重缺陷的要求），严重缺陷（热点温度＞90℃或δ≥80％），危急缺陷（热点温度＞130℃或δ≥95％）,（1）设备类别和部位金属部件与金属部件的连接，接头和线夹；1、实时检测重载线路以及有重要用户的线路，采取各种带电监测手段及时发现缺陷，避免故障发生2、做好线路日常巡视缺陷记录工作，对有发生过搭头发热此类缺陷的线路要加强巡视力度，特别是迎峰度夏期间和台风期间的线路特巡工作,2013年3月配电运检五班组组织对瓯海辖区内重压用户及重载线路进行红外精确检测热像特征,发现紧急缺陷后，班组立即汇报指挥中心，请求立即处理此缺陷经过指挥中心以及技术组分析讨论后，决定将此开关拆除，及时消除了安全隐患,案例名称【红外热成像检测发现10kV求安8310线6#杆真空开关搭头发热】,3月28日，班组对为温州电视发射台和电力微波站供电的求安8310线进行全线红外测温求安8310线全线169基电杆，其中主线80基，主线导线类型为JKLYJ-185，于2009年8月20日投运，全线负荷8170KVA11点10分，在对求安8310线6#杆真空开关测温时，仪器显示开关C相搭头发热246.46℃，线路电流值为209A，属紧急缺陷此开关厂家为浙江宏伟电气有限公司，开关型号为ZW8-12/630，生产日期为2009年9月11日,,故障,"['2013年3月配电运检五班组组织对瓯海辖区内重压用户及重载线路进行红外精确检测热像特征', '，班组对为温州电视发射台和电力微波站供电的求安8310线进行全线红外测温求安8310线全线169基电杆', '班组对为温州电视发射台和电力微波站供电的求安8310线进行全线红外测温求安8310线全线169基电杆', '，主线导线类型为JKLYJ-185', '主线导线类型为JKLYJ-185', '于2009年8月20日投运', '全线负荷8170KVA11点10分', '在对求安8310线6#杆真空开关测温时', '仪器显示开关C相搭头发热246.46℃', '线路电流值为209A', '此开关厂家为浙江宏伟电气有限公司', '生产日期为2009年9月11日']","('需停电处理', 'B类修检', ['接头和线夹；。实时检测重载线路以及有重要用户的线路', '对有发生过搭头发热此类缺陷的线路要加强巡视力度'])"
2-新疆-紫外、红外成像和超声波局放检测-35kV-全绝缘管型母线-外绝缘局部击穿缺陷,其它设备,,,"(主变压器,148.5A)、",,2011/1/3,2014/1/17,35kV全绝缘管型母线外绝缘局部击穿缺陷,,3℃,24%,,35kV,严重缺陷,母线,分析诊断为全绝缘管母外乎套覆雪导致爬电距离不足，管母端部受潮处电场强度大，在此处发生局部放电，是绝缘管母局部存在发热、放电缺陷的主要原因,（1）红外成像、紫外成像和超声波局部放电检测方法能有效地发现全绝缘管母局部存在发热、放电缺陷（2）红外成像测温仪器能够精确检测出设备表面的温度，能够有效发现电压至热性缺陷；紫外成像仪器能将局部放电造成的紫外光转化为人眼可见的光，非常直观；超声波局部放电仪将超声转化为人耳可听声音，有助于辨别局部放电类型将这三种技术结合应用能更有效的进行隐患诊断（3）雨雪后全绝缘管母爱护套的绝缘能力降低，建议此时加强此类设备的带电检测，避免事故的发生,"（""A相1""、""A相2""、""A相3""、""B相""、""C相""为发热、放电点）用紫外成像检测管母，发现发热部位都存在放电现象，紫外放电如图2用超声波局部放电仪对绝缘管母检测，放电信号明显，检测数据如表2所示b）发热接口位置c）B相外护套烧毁后情形其中隔离开关高压室侧C相接头处烧损最为严重，长度达20cm左右，如图4所示",停电检查发现2号主变35kV侧A、B、C相接头绝缘护套层有电蚀灼伤，随后进行处理，送电检测正常现场对九个接头进行了全面处理，如图5、6所示c）检查烧毁情况d)剥开后示意图,案例名称【紫外、红外成像和超声波局放检测发现35kV全绝缘管型母线外绝缘局部击穿缺陷】2014年1月17日，检测人员用红外、紫外成像和超声波局部放电检测方法发现三相绝缘管母本体局部存在发热、放电缺陷29日检测时发现2号主变35kV侧A相绝缘管母与避雷器接头处产生气体通过红外检测，发现A相绝缘管母发热最为严重2号主变压器35kV侧A相3点2号主变压器35kV侧B相1位紫外图（主变与避雷器之间）点位紫外图（主变与避雷器之间）1月29日设备巡检时发现，2号主变35kV侧隔离开关两侧绝缘管母端部发热严重，其中一处温度已达到45℃，相对温差超过50℃，且有气体产生，如图3所示；,国网新疆电力公司乌鲁木齐供电公司220kV某变电站2号主变35kV侧全绝缘管母，型号为FPTM-35/2500，2011年1月03日生产，2012年8月06日投运停电检查，打开2号主变35kV侧三相绝缘管母端部、隔离开关两侧绝缘管母端部共9个部位绝缘护套，发现9个部位均有不同程度的电蚀痕迹a)管母表面清理b)管母灼伤点检查,接头,接头故障,['检测数据如表2所示b）发热接口位置c）B相外护套烧毁后情形其中隔离开关高压室侧C相接头处烧损最为严重'],"('需停电处理', 'C类修检', ['红外成像、紫外成像和超声波局部放电检测方法能有效地发现全绝缘管母局部存在发热、放电缺陷红外成像测温仪器能够精确检测出设备表面的温度', '建议此时加强此类设备的带电检测'])"
20-浙江-红外热像-10kV-配变跌落式熔断器-触头发热,其它设备,,,"(触头,HRW3-10kV)、",,7-Mar,,10kV配变跌落式熔断器触头发热,,28℃,67%,,10kV,紧急缺陷,配变跌落式熔断器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
21-江苏-红外热像-500kV-合成绝缘子-端部发热,其它设备,,,,,1-Mar,2013,500kV合成绝缘子端部发热,,,,,500kV,严重缺陷,合成绝缘子,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
22-河南-红外诊断-110kV-穿墙套管瓷绝缘子-污秽,其它设备,,,"(绝缘子,1-11)、(绝缘子,1.5K)、(绝缘子,1-5)、(绝缘子,1-9)、(绝缘子,1-2)、(绝缘子,T664-2008)、(瓷质,T664-2008)、(套管,1-4)、(绝缘子,1-7)、(绝缘子,1-3)、",,Sep-99,2012/6/29,110kV穿墙套管瓷绝缘子污秽,,24℃,,"(绝缘子,平高集团有限公司)、",110kV,严重缺陷,组合电器,"判断为严重缺陷，由于本变电站线路连接多个重要用户，暂时不能停电检修，于是凡遇雨雾天气，多次采取红外监督（1）国家电网公司""十八项电网重大反事故措施""规定，（防止大型变压器、互感器损坏事故），在严重污秽地区运行的变压器等设备，可考虑在瓷套涂防污闪涂料等措施在大雾等恶劣天气下，由于绝缘子受潮，造成爬距相对减少，各级值班调度员应使绝缘子在低值电压下运行；并应防止各类过电压（大气、操作、谐振）对绝缘子的不利影响（1）红外热像反映的绝缘子表面温度值达到1.5K（严重缺陷-采取措施）；5K（紧急缺陷-计划检修清扫），无放电声音；10K并有放电声音（故障预警状态-预备停电）；15K并有放电声音，局部可见放电火花(事故临界状态-停电备用)","因为DL／T664-2008电压致热型设备缺陷诊断判据，没有雨雾中污秽瓷绝缘子""温差""缺陷标准，雨雾中瓷质绝缘子实际运行""温差""数据大大超过DL／T664-2008规定的""0.5-1K""的缺陷标准，红外诊断人员在实际工作中无法执行绝缘子的缺陷界定（3）采用光学设备增加雨雾天气室外穿墙套管的特殊巡视（红外热像、望远镜、数码相机、数码摄影机）红外热像快捷、准确、可视的方式，可完成绝缘子污秽状态及发展变化的有效监督根据红外热像积累的资料，采用""档案分析法""，对历史上周围变电站曾经发生过污闪事故的变电站进行对比分析由于条件限制，不能近距离进行红外测温，远近距离温差损失的计算以此类推","2012年6月29日，红外诊断发现套管绝缘子热区明亮，""温差""超标，声音异常，并有间断放电火花，运行绝缘子危急缺陷，进行红外诊断预警几个月雨雾中绝缘子放电发热数据详细，求证了污秽绝缘子闪络的极限温度，单元绝缘子污秽闪络周期填补了《带电设备红外诊断应用规范》DL／T664-2008电压致热型设备缺陷诊断判据有关瓷绝缘子""温差""缺陷标准的空白污秽绝缘子表面温度12.4℃，环境参照体温度0.8℃，温差11.6K参照《带电设备红外诊断应用规范》DL／T664-2008电压致热型设备缺陷诊断判据，温度数据已经严重超标红外热像显示天晴后，污秽绝缘子表面""温差""、热区即行消失，运行恢复正常又因为穿墙套管处于三楼高空无法进行带电清扫见图1-2大雾瓷绝缘子污秽红外热像图1-1瓷绝缘子运行可见光照片套管绝缘子沿面放电发展情况如图1-4.见图1-3小雨瓷绝缘子污秽红外热像图1-4套管绝缘子放电示意图因为这次是通过楼体窗户近距离拍摄红外热像，在高空临近俯拍的绝缘子红外热像更接近实际发热温度，图谱细节更清晰因为距离因素相对于在地面远距离仰拍的红外热像38.6℃远距离仰拍污秽绝缘子红外热像温度显示相差7.7℃，视角大，图像小，清晰度及放大率差图1-5近距离俯拍污秽绝缘子红外热像图1-6近距离俯拍正常绝缘子红外热像图1-7污秽绝缘子可见光照片图1-8喷涂正常绝缘子可见光照片图1-9远距离仰拍污秽绝缘子红外热像图1-10周围环境污染严重可见光照片据此向值班调度员和运维检修部领导发出绝缘子严重状态的预警出现雨雾天气异常运行状态，环境污染状态见图1-10（4）管理措施可采用""档案分析法""，建立""温差""数据库，并参考污区图，进行绝缘子污秽状态红外检测预警见图1-11绝缘子表面污秽状态监测预警功能模块简图状态量数据状态评价结果检测预警（嵌套）见图1-11绝缘子表面污秽状态监测预警功能模块简图（5）建立变电站绝缘子污闪周期与绝缘子污秽状态判别标准（6）依据污区图与红外热像数据进行污闪事故周期界定根据现有红外热像检测污秽绝缘子的效率，污秽绝缘子事故周期安照""状态评估""数据，输变电设备瓷质绝缘子防污闪事故的有效预防期为5年如果忽略拍摄高空绝缘子与近距离拍摄绝缘子的""温差""数据差别的存在，将直接给高空污秽绝缘子表面温度的监督的真实性带来不良影响",喷涂防污闪涂料后运行正常因该线路是T接线，带有电厂、大化等多个重要用户，暂时不能安排停电采取后续紧密红外监督的方法，维持运行,案例名称【红外诊断组合电器外部110kV穿墙套管瓷绝缘子污秽】,某110kV变电站，1999年9月投运，2012年3月22日，雨雾中红外诊断发现110kV组合电器SF6充气穿墙套管绝缘子污秽运行异常，平高集团有限公司制造第一次红外诊断第二次红外诊断第三次红外诊断,绝缘子,绝缘子故障,"['红外诊断发现套管绝缘子热区明亮', '进行红外诊断预警几个月雨雾中绝缘子放电发热数据详细', '求证了污秽绝缘子闪络的极限温度', '单元绝缘子污秽闪络周期填补了《带电设备红外诊断应用规范》DL／T664-2008电压致热型设备缺陷诊断判据有关瓷绝缘子""温差""缺陷标准的空白污秽绝缘子表面温度12.4℃', '污秽绝缘子表面""温差""、热区即行消失', '运行恢复正常又因为穿墙套管处于三楼高空无法进行带电清扫见图1-2大雾瓷绝缘子污秽红外热像图1-1瓷绝缘子运行可见光照片套管绝缘子沿面放电发展情况如图1-4.见图1-3小雨瓷绝缘子污秽红外热像图1-4套管绝缘子放电示意图因为这次是通过楼体窗户近距离拍摄红外热像', '在高空临近俯拍的绝缘子红外热像更接近实际发热温度', '图谱细节更清晰因为距离因素相对于在地面远距离仰拍的红外热像38.6℃远距离仰拍污秽绝缘子红外热像温度显示相差7.7℃', '清晰度及放大率差图1-5近距离俯拍污秽绝缘子红外热像图1-6近距离俯拍正常绝缘子红外热像图1-7污秽绝缘子可见光照片图1-8喷涂正常绝缘子可见光照片图1-9远距离仰拍污秽绝缘子红外热像图1-10周围环境污染严重可见光照片据此向值班调度员和运维检修部领导发出绝缘子严重状态的预警出现雨雾天气异常运行状态', '进行绝缘子污秽状态红外检测预警见图1-11绝缘子表面污秽状态监测预警功能模块简图状态量数据状态评价结果检测预警见图1-11绝缘子表面污秽状态监测预警功能模块简图建立变电站绝缘子污闪周期与绝缘子污秽状态判别标准依据污区图与红外热像数据进行污闪事故周期界定根据现有红外热像检测污秽绝缘子的效率', '污秽绝缘子事故周期安照""状态评估""数据', '输变电设备瓷质绝缘子防污闪事故的有效预防期为5年如果忽略拍摄高空绝缘子与近距离拍摄绝缘子的""温差""数据差别的存在', '将直接给高空污秽绝缘子表面温度的监督的真实性带来不良影响', '雨雾中红外诊断发现110kV组合电器SF6充气穿墙套管绝缘子污秽运行异常']","('不需停电处理', 'D类修检', ['暂时不能停电检修', '各级值班调度员应使绝缘子在低值电压下运行；并应防止各类过电压对绝缘子的不利影响。红外热像反映的绝缘子表面温度值达到1.5K；5K', '红外诊断人员在实际工作中无法执行绝缘子的缺陷界定采用光学设备增加雨雾天气室外穿墙套管的特殊巡视。红外热像快捷、准确、可视的方式'])"
23-浙江-接地导通测试-35kV-主变-中性点接地扁铁腐蚀,其它设备,,,,,,2011/3/9,35kV主变中性点接地扁铁腐蚀,,,55%,,35kV,,主变,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
24-山西-红外热像-220kV-悬式绝缘子-过热,其它设备,,珏山变电站,"(绝缘子,1-1)、",,,2013/12/5,220kV悬式绝缘子过热,,2℃,,,220kV,严重缺陷,悬式绝缘子,分析此次事故的原因，无论是瓷绝缘子还是合成绝缘子在带电运行过程中，因长期受机电负荷、雷击、风吹雨打、温度变化等因素，容易发生绝缘子电气性能降低现象结合最近的几次绝缘子试验报告和投运以来的运行工况，我们基本排除了厂家制造质量不良，运输与安装过程造成的损伤；以及主网内发生短路故障，过电压事故等对绝缘子造成的损伤最终认定为由于运行中导线重力、风力、震动、负重等机械力影响损伤，造成的绝缘子低值缺陷,大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加重要设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,"图3单相局部可见光照片图4单相局部放大红外图谱当时运行电压为228.9kV，环境温度为2℃，经查阅绝缘子的型号图6是220kV绝缘子串片数为15串时，悬式绝缘子带电测零检测标准电压分布图，图中我们可以清楚的了解到，正常的瓷绝缘子串电压分布是不对称的马鞍形，即在绝缘子串的两端部温度偏高，串的中间逐渐减低，温度是连续分布相邻绝缘子间温差极小，一般不超过1K图6悬式绝缘子带电测零检测标准电压分布图当绝缘子的绝缘性能劣化后，它的绝缘电阻减小，当绝缘电阻降为l0～300MΩ时，称为""低值绝缘子""，当绝缘电阻降为5MΩ以下时，称为""零值绝缘子""对于低值和零值绝缘子，由于它们的绝缘电阻值不同，绝缘子串的电压分布将发生变化，其发热规律也有相应改变从图7中我们可以看到这一串绝缘子的温度场未连续分布，而且明显看到是以第15片绝缘子钢帽为发热中心的热像图，比其他正常绝缘子温度高这是因为低值绝缘子内部钢帽及钢脚之间穿透性泄漏电流增大或介损增大所致，绝缘子呈现以钢帽为中心温升偏高，且相邻片间温差要超过1K综合图像特征判断法和同类设备比较判断法，判定该绝缘子为低值绝缘子执行DL/T664--2008标准，附录B电压制热型设备缺陷诊断判据中低值绝缘子判据，判定该绝缘子为严重缺陷从表1中可以看出，220kV绝缘子串片数为13时，最大允许5片零值绝缘子",,案例名称【红外热像检测发现220kV珏山变电站悬式293间隔绝缘子过热】2013年12月5日晚上，晋城供电公司在对2200kV珏山变电站进行巡视时，发现293间隔悬式绝缘子发热，可见光及红外图谱如图1-4，从图中我们可以看到悬式绝缘子B相热点温度为5.8℃，相同位置其它两相的温度为2.5℃与2.3而本案例绝缘子串片数为15，此次检测的红外发现的低值绝缘子个数相对整串绝缘子，可以判定绝缘子串整体为一般缺陷,,绝缘子,绝缘子故障,"['悬式绝缘子带电测零检测标准电压分布图', '正常的瓷绝缘子串电压分布是不对称的马鞍形', '即在绝缘子串的两端部温度偏高', '温度是连续分布相邻绝缘子间温差极小', '一般不超过1K图6悬式绝缘子带电测零检测标准电压分布图当绝缘子的绝缘性能劣化后', '称为""零值绝缘子""对于低值和零值绝缘子', '绝缘子串的电压分布将发生变化', '其发热规律也有相应改变从图7中我们可以看到这一串绝缘子的温度场未连续分布', '而且明显看到是以第15片绝缘子钢帽为发热中心的热像图', '比其他正常绝缘子温度高这是因为低值绝缘子内部钢帽及钢脚之间穿透性泄漏电流增大或介损增大所致', '绝缘子呈现以钢帽为中心温升偏高', '判定该绝缘子为低值绝缘子执行DL/T664--2008标准', '附录B电压制热型设备缺陷诊断判据中低值绝缘子判据', '判定该绝缘子为严重缺陷', '220kV绝缘子串片数为13时', '最大允许5片零值绝缘子']","('需停电处理', 'B类修检', ['我们基本排除了厂家制造质量不良', '运输与安装过程造成的损伤；以及主网内发生短路故障', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])"
25-山西-红外热像-10kV-公变高压跌落保险-发热,其它设备,,城南变电站,,,2013/11/21,2013/11/21,10kV公变高压跌落保险发热,,11℃,73%,,10kV,严重缺陷,公变高压跌落保险,就单论此类故障而言，动、静触头与导线连接处长时间经受凤吹日晒、热胀冷缩等气候变化，再加上设备本身负荷变化很容易造成接触不良、螺栓松动等，导致设备发热现象，红外诊断技术的推广运用，能够及时、准确的帮助我们发现设备过热并消除缺陷，让事故消灭在萌芽状态（1）跌落保险长期暴露在外，造受风雨日晒，跌落保险铁质部件生锈，机械性能降低，压力降低，导致发热（2）拉、合跌落保险熔管时要用力适度，防止跌落保险上下触头压力降低，导致发热,本专业对于跌落保险发热缺陷进行梳理后发现主要原因有以下几个方面（1）对跌落保险铁质部件要经常涂抹凡士林以防生锈导致发热,对图谱认真分析，结合公变负荷情况A相221A、B相235A、C相124A，环境温度11℃，负荷较均衡根据《DL/T644-2008带电设备红外诊断技术应用导则》的规定，依据电流致热型设备缺陷诊断判据，判断热像特征是以跌落保险上下触头为中心的热像，热点明显，故障特征为跌落保险上下触头接触不良，缺陷性质为严重缺陷，综合考虑跌落保险近期运行工况和负荷情况后，下一步进行停电对跌落保险进行例行试验分析以上数据对红外测试结果进行了鲜明的对比，测量数据合格，在跌落保险恢复送电后进行红外热成像检测跟踪，红外图谱正常（如图5）,检修人员将跌落保险取下后发现跌落保险上下触头发热变黑，螺栓生锈（如图3、图4）；对该变压器高压跌落保险进行停电打磨、涂抹导电膏、调整触头紧固安装后，红外诊断查看一切正常，再次进行检测后，试验数据合格（如表2）,案例名称【红外热像检测发现10kV586晋韩东路万苑1号公变高压跌落保险A相发热】2013年11月21日，国网晋城供电公司检修公司配电运检专业在对所管辖的城南110kV变电站出线10kV586晋韩东路巡视检查，红外诊断过程中发现万苑1号公变高压A相跌落保险上下触头发热至118度；对该设备进行卡流发现该变压器三相负荷电流为万苑1号公变在进行红外热成像检测时，发现高压A相跌落保险上下触头发热温度异常，并对该高压跌落保险进行了精确测温，拍下了清晰的图谱，如图1和图谱2检测仪器,（2）操作人员拉、合跌落保险用力不均，跌落保险上下触头压力降低，导致跌落保险上下触头发热,触头,触头故障,"['判断热像特征是以跌落保险上下触头为中心的热像', '故障特征为跌落保险上下触头接触不良', '跌落保险上下触头压力降低', '导致跌落保险上下触头发热']","('不需停电处理', 'D类修检', [])"
26-山西-红外热像-220kV-悬式绝缘子-发热,其它设备,,榆次变电站,,,2000/5/10,2013/11/4,220kV悬式绝缘子发热,,5℃,80%,,220kV,一般缺陷,悬式绝缘子,,"红外诊断技术是一种诊断电气设备缺陷的先进测试技术，对及时发现、处理、预防重大事故的发生可以起到重大作用，具有远距离、不停电、不接触、不解体等特点,是电力系统主要的高压带电设备故障检测手段在电力系统得到了广泛应用，具有良好的检测诊断效果在国家电网公司发布的""输变电设备状态检修试验规程""中,列为电网设备的例行试验主要项目内容，在电力设备安全运行中起着至关重要的作用所以电气设备的红外热成像检查，在很多方面可以代替传统的预防性维修工作及时发现设备的缺陷和异常情况，为设备检修提供依据，为开展状态检修创造条件，提高设备运行的可靠率1、在日常巡视中，不仅要针对设备接头、接点进行测温更要对电流、电压互感器、避雷器、变压器油枕、瓷瓶等设备进行仔细诊断，能够准确发现和处理一些容易忽略的设备缺陷2、运用红外成像技术可以直观、高效地检查出设备内部发热，这是传统的检测单点温度的测温仪做不到的3、应用多种检测手段综合判断设备性能，及时准确地诊断设备内部缺陷","在红外诊断过程中发现220kV225断路器上方悬式绝缘子B相下数第一片铁帽温度异常，选择成像的角度，拍下表面最高温度12.7℃，正常温度10.6℃,环境参照体9℃，温差2.1K（图1-图4）致热原因为致热原因为绝缘子劣化、受潮，绝缘电阻降低（10MΩ-300MΩ）,执行DL/T664-2008标准,表B.1电压致热型设备缺陷诊断判据,低值绝缘子故障温差为1K，根据同类比较判断表和图像特征判断法,并结合电力安全工作规程，定性为电压致热型的一般缺陷零值绝缘子，热象特征比正常绝缘子成暗色调，温度略低低值绝缘子，就是相邻的绝缘子温差很小，以钢帽为发热中心的热像，比正常绝缘子的温度略高通过白天现场观察，用可变焦相机多角度对其局部进行拍摄，发现该绝缘子有明显的劣化（图5）安排检修人员对45片绝缘子进行带电测零，其中检测发现一片低值绝缘子，以下附有各串绝缘子电压分布曲线的实测值与国标对比表送电后24小时对瓷瓶进行了红外复测，温度正常，无明显的温差（图6-图7）",从接地侧计数，证明悬式B相第15片绝缘降低，由于绝缘子运行年代长，加强红外监测，观察绝缘子状态，随后进行检修处理，对绝缘子进行了更换由于绝缘子运行年代长，加强红外监测，观察绝缘子状态，随后进行检修处理，对整串绝缘子进行了更换,案例名称【红外热成像发现220kV榆次变电站220kV悬式绝缘子发热】2013年11月4日，国网山西省电力公司晋中供电公司检修试验专业在例行红外诊断中发现220kV225断路器上方悬式绝缘子B相下数第一片铁帽发热，以铁帽为发热中心，热点明显在本次案例中发现了一片低值缺陷，相对整串绝缘子，应属于一般缺陷,220kV悬式绝缘子为大连电瓷集团股分有限公司XWP-10型产品，2000年5月10日投运发现220kV225断路器上方悬式绝缘子B相第15片低值（接地侧计数）,绝缘子,绝缘子故障,"['在红外诊断过程中发现220kV225断路器上方悬式绝缘子B相下数第一片铁帽温度异常', '致热原因为致热原因为绝缘子劣化、受潮', '绝缘电阻降低,执行DL/T664-2008标准,表B.1电压致热型设备缺陷诊断判据,低值绝缘子故障温差为1K', '定性为电压致热型的一般缺陷零值绝缘子', '热象特征比正常绝缘子成暗色调', '就是相邻的绝缘子温差很小', '比正常绝缘子的温度略高通过白天现场观察', '发现该绝缘子有明显的劣化安排检修人员对45片绝缘子进行带电测零', '其中检测发现一片低值绝缘子', '以下附有各串绝缘子电压分布曲线的实测值与国标对比表送电后24小时对瓷瓶进行了红外复测', '220kV悬式绝缘子为大连电瓷集团股分有限公司XWP-10型产品', '2000年5月10日投运发现220kV225断路器上方悬式绝缘子B相第15片低值']","('不需停电处理', 'D类修检', ['对及时发现、处理、预防重大事故的发生可以起到重大作用', '具有远距离、不停电、不接触、不解体等特点,是电力系统主要的高压带电设备故障检测手段在电力系统得到了广泛应用', '具有良好的检测诊断效果在国家电网公司发布的""输变电设备状态检修试验规程""中,列为电网设备的例行试验主要项目内容', '在电力设备安全运行中起着至关重要的作用所以电气设备的红外热成像检查', '在很多方面可以代替传统的预防性维修工作及时发现设备的缺陷和异常情况', '为设备检修提供依据', '为开展状态检修创造条件', '能够准确发现和处理一些容易忽略的设备缺陷2、运用红外成像技术可以直观、高效地检查出设备内部发热', '这是传统的检测单点温度的测温仪做不到的。应用多种检测手段综合判断设备性能'])"
27-北京-特高频法-10kV-开关柜-合成支瓶对母排悬浮放电,其它设备,,,"(母线,2-1PT)、(避雷器,a)5A8)、(避雷器,b)5A8)、",,,2012/7/4,10kV开关柜合成支瓶对母排悬浮放电,,18℃,42%,,10kV,,母线,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
28-山西-红外热像-110kV-低值绝缘子-温度异常,其它设备,,清徐变电站,,,2002/5/1,2012,110kV低值绝缘子温度异常,,-4℃,70%,,110kV,严重缺陷,低值绝缘子,,（1）使用红外诊断技术可以有效的发现瓷绝缘子的低值、零值和污秽甚至裂纹缺陷，具有远离被检测设备，安全可靠的特点，是输电线路绝缘子状态检测的重要手段,第二天上午申请停电后对该串逐个绝缘子进行了耐压试验和绝缘试验，发现有5片绝缘子低值，经分析后认为是由于绝缘子运行时间长，泄露电流大，随即对该串绝缘子进行了更换对110千伏晋清线进行红外热成像检测时，发现2号塔绝缘子温度异常，并拍下了清晰了红外图谱，如图1所示对图谱认真分析发现发热绝缘子的温度分别为1.3℃、1.3℃、1.1℃、0.9℃、0.4℃，正常绝缘子的温度为-1.9℃左右，热点明显依据《DLT664-2008带电设备红外诊断应用规范》中的电压致热型设备缺陷诊断的规定，发热绝缘子与正常绝缘子的温度相差1K时，可以判断为严重缺陷通过对换回的五只绝缘子进行绝缘电阻测试得知，这5片故障绝缘子的阻值分别为，78兆欧、172兆欧、142兆欧、89兆欧、220兆欧，绝缘电阻值小于300兆欧，证实为低值绝缘子（2）绝缘子缺陷属于电压致热性缺陷，温差小，正确判断绝缘子的状态需要正确使用红外成像仪，并选择适合的运行条件和时机进行红外诊断（3）输电线路绝缘子执行每年两次的红外诊断周期，并在大负荷前后、新设备投运、设备检修前后、恶劣天气等情况下开展特殊红外诊断,2012年雪后特巡，对全线绝缘子、接续管、引流线夹等处进行红外成像检测,案例名称【红外热像检测发现110千伏晋清线低值绝缘子】在检测过程中发现2号铁塔小号侧下线绝缘子温度异常,国网山西省电力公司太原供电公司110千伏晋清线（晋阳变电站至清徐变电站）2002年5月1日投运，全长23公里，60基铁塔，绝缘子为9片瓷质防污绝缘子，型号为XWP-7T，生产厂家为大连电磁厂，出厂日期为2001年9月17日,绝缘子,绝缘子故障,"['第二天上午申请停电后对该串逐个绝缘子进行了耐压试验和绝缘试验', '发现有5片绝缘子低值', '经分析后认为是由于绝缘子运行时间长', '随即对该串绝缘子进行了更换对110千伏晋清线进行红外热成像检测时', '发现2号塔绝缘子温度异常', '所示对图谱认真分析发现发热绝缘子的温度分别为1.3℃、1.3℃、1.1℃、0.9℃、0.4℃', '正常绝缘子的温度为-1.9℃左右', '发热绝缘子与正常绝缘子的温度相差1K时', '可以判断为严重缺陷通过对换回的五只绝缘子进行绝缘电阻测试得知', '这5片故障绝缘子的阻值分别为', '证实为低值绝缘子绝缘子缺陷属于电压致热性缺陷', '正确判断绝缘子的状态需要正确使用红外成像仪', '并选择适合的运行条件和时机进行红外诊断输电线路绝缘子执行每年两次的红外诊断周期', '绝缘子为9片瓷质防污绝缘子']","('需停电处理', 'B类修检', ['具有远离被检测设备', '是输电线路绝缘子状态检测的重要手段'])"
29-山西-红外热像-10kV-线杆电缆刀闸瓷瓶-裂纹缺陷,其它设备,,河西变电站,"(隔离开关,GW9-15/630A)、",,Dec-98,2012/9/25,10kV线杆电缆刀闸瓷瓶裂纹缺陷,,18℃,26%,,10kV,危急缺陷,电缆,经过反复测试和分析确定隔离开关存在潜在危急缺陷，立即申请线路临时停电，将B相隔离开关退出运行，并更换了新隔离开关,从试验结果可以看出，发热的瓷瓶表面绝缘电阻合格，说明表面绝缘正常；通过绝缘耐压试验过程中的红外热像检测以及最后的瓷瓶断裂，证实缺陷应在瓷瓶内部，并且是贯穿性的低阻通道（1）热像异常的瓷瓶可以短时间运行，但严禁操作（特别是带电操作），同时必须持续关注；（2）利用红外热成像检测技术来检测设备电压致热型缺陷，对技术人员的专业水平要求较高，操作流程符合规范，且监测数据结合现场经验准确判断；,从红外热像图谱中可以看出，隔离开关瓷瓶中间两片瓷裙存在温度异常的情况，可能是由于表面脏污引起，也有可能是内部缺陷所致在对瓷瓶进行测试前，先进行常规检查，发现瓷瓶表面稍有脏污但未见裂纹或其他异常情况采用数字兆欧表对其进行绝缘电阻测试，结果瓷瓶绝缘电阻无穷大，测试结果合格电流几乎为零，电压稳定升至42kV时，发热温度升高，瓷瓶中间瓷裙处横向断裂耐压时瓷瓶裂缝内部气隙在高压下击穿放电，导致瓷瓶内部温度升高，尤其是瓷瓶中部气隙越多的地方放电越强烈升温越高，且随着电压升高发热区域逐渐扩散更换柱上隔离开关后，对开关本体及瓷瓶多次进行红外检测，测量红外图谱正常，均未发现发热等异常,（3）在日常巡视及设备检修过程中应全面检查、不留死角，保证巡视及检修质量,案例名称【红外热像检测发现10kV漪苑线29号杆电缆刀闸瓷瓶裂纹缺陷】2012年9月25日，电缆运行单位班组人员在巡视过程中通过红外测温发现10kV漪苑线29号杆东侧电缆隔离开关C相瓷瓶存在温度异常的情况，温度较高的部位已达23.4℃（见图1），隔离开关瓷瓶正常部位的温度为17.9℃，温差达5.5℃，环境温度为18℃,国网太原供电公司市检修公司110kV河西变电站10kV漪苑线投运于1998年12月，29号杆为电缆刀闸终端杆，柱上隔离开关型号为GW9-15/630A，生产厂家为吉林省金冠电气股份有限公司升至24kV时，红外测温发现明显发热点,瓷瓶,瓷瓶故障,"['隔离开关瓷瓶中间两片瓷裙存在温度异常的情况', '也有可能是内部缺陷所致在对瓷瓶进行测试前', '发现瓷瓶表面稍有脏污但未见裂纹或其他异常情况采用数字兆欧表对其进行绝缘电阻测试', '结果瓷瓶绝缘电阻无穷大', '瓷瓶中间瓷裙处横向断裂耐压时瓷瓶裂缝内部气隙在高压下击穿放电', '导致瓷瓶内部温度升高', '尤其是瓷瓶中部气隙越多的地方放电越强烈升温越高', '对开关本体及瓷瓶多次进行红外检测']","('不需停电处理', 'D类修检', ['并更换了新隔离开关', '说明表面绝缘正常；通过绝缘耐压试验过程中的红外热像检测以及最后的瓷瓶断裂', '同时必须持续关注；利用红外热成像检测技术来检测设备电压致热型缺陷'])"
3-蒙东-接地电阻测试-66kV-水泥杆-接地装置出现锈蚀,其它设备,,,"(接地电阻,2009-2011)、","(杆塔号,9)、",,12-Jun,66kV水泥杆接地装置出现锈蚀,,,25%,,66kV,,水泥杆,经检测人员分析，初步断定为接地装置埋深不足或接地装置锈蚀因而，研究杆塔接地电阻偏高的原因并采取有效的降阻措施是摆在我们面前亟待解决又非常艰难的任务特别是山区，由于土壤电阻率偏高，对杆塔的接地电阻影响较大在北方干旱地区、沙漠、戈壁滩，土层相当干燥，而大地导电基本上是靠离子导电，而可以离解的各类无机盐类只有在有水的情况下才能离解为导电的离子，干燥的土壤导电能力是非常差的，这是北方干旱地区、沙漠、戈壁滩杆塔接地电阻偏高的原因有些杆塔的接地装置在建成初期是合格的，但经一定的运行周期后，杆塔接地电阻会变大，这除了前面介绍的由于施工时留下的隐患外，以下一些问题值得我们注意a．由于接地体的腐蚀，使接地体与周围土壤的接触电阻变大，特别是在山区酸性土壤中，接地体的腐蚀速度是相当快的，如焊接头处因腐蚀断裂会造成一部分接地体脱离接地装置b．在山坡地带，因水土流失而使一些接地体离开土壤外露c．杆塔接地引下线与接地装置的连接螺丝因锈蚀而使回路电阻变大或形成电气上的开路,检测人员通过排查，发现杆塔周围土壤中盐碱度过高，是导致接地装置在土壤中被腐蚀的重要原因对不合格的接地体、土壤进行更换，最后使用CA6411型接地电阻测试仪以及ZC-8型接地电阻表两种仪表进行测试，确定接地电阻值为正常这些地方往往也是雷电活动强烈的地区接地电阻的测量是输电专业的日常工作之一，由于地貌、地质等原因，接地电阻值可能会随着时间的增加，变得越来越大，给我们的线路安全带来隐患，只有全面的掌握线路及其环境的信息，并根据这些信息采取相应的措施，才能从根本消除隐患例如本次案例，对于工作人员的要求，不仅要按照规定定期对接地电阻进行测量，更要全方位的了解所测线路杆塔所在地质环境，如果了解其盐碱率过高，那么工作人员会更加准确的掌握接地电阻值的变化趋势,检测人员通过挖土，发现接地装置埋深正常，但接地装置出现锈蚀通过比较2009-2011年接地电阻数据，故最终确定接地电阻值出现异常的原因为接地装置出现锈蚀输电线路的雷击跳闸率与输电线路杆塔接地电阻密切相关输电线路杆塔接地电阻偏高的地段，往往是地形复杂、交通不便，土壤电阻率较高的地段输电线路和杆塔接地电阻偏高的原因是多方面的，仔细归纳起来有以下几个方面的原因据调查，接地电阻超标的杆塔所处地段的土壤电阻率大都在2500Ω.m以上，有的地段甚至高达8000Ω.m～10000Ω.m,,案例名称【66千伏输电接地电阻阻值升高原因分析】,"2012年6月，兴安供电公司运维检修部输电运检室对66千伏北南联络线路5号-20号水泥杆进行接地电阻测试抽测时发现其接地电阻阻值过高,见下表d．杆塔接地引下线接地极被盗或受外力破坏",,故障,"['，发现接地装置埋深正常', '发现接地装置埋深正常', '但接地装置出现锈蚀通过比较2009-2011年接地电阻数据', '故最终确定接地电阻值出现异常的原因为接地装置出现锈蚀输电线路的雷击跳闸率与输电线路杆塔接地电阻密切相关输电线路杆塔接地电阻偏高的地段', '往往是地形复杂、交通不便', '土壤电阻率较高的地段输电线路和杆塔接地电阻偏高的原因是多方面的', '仔细归纳起来有以下几个方面的原因', '接地电阻超标的杆塔所处地段的土壤电阻率大都在2500Ω.m以上', '有的地段甚至高达8000Ω.m～10000Ω.m', '，兴安供电公司运维检修部输电运检室对66千伏北南联络线路5号-20号水泥杆进行接地电阻测试抽测时发现其接地电阻阻值过高,见下。表d．杆塔接地引下线接地极被盗或受外力破坏', '兴安供电公司运维检修部输电运检室对66千伏北南联络线路5号-20号水泥杆进行接地电阻测试抽测时发现其接地电阻阻值过高,见下表d．杆塔接地引下线接地极被盗或受外力破坏']","('需停电处理', 'B类修检', ['经检测人员分析', '检测人员通过排查', '是导致接地装置在土壤中被腐蚀的重要原因对不合格的接地体、土壤进行更换'])"
30-江西-红外热像-220kV-110kV-悬式绝缘子劣化缺陷,其它设备,,,"(绝缘子串,D/LT664)、",,,13-Nov,220kV110kV悬式绝缘子劣化缺陷,,4℃,70%,,220kV,,悬式绝缘子,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
31-山西-红外热像-xxkV-分线箱-二次端子发热,其它设备,,城西变电站,,,,2011/4/25,xxkV分线箱二次端子发热,,6℃,28%,,,一般缺陷,分线箱,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
32-浙江-红外测温-220kV-耦容-末屏螺栓断裂,其它设备,,,,,2007/10/16,2011/12/15,220kV耦容末屏螺栓断裂,,4℃,65%,,220kV,危急缺陷,电容器,从外观看，末屏小套管外层有放电污浊痕迹，且根据我们红外测试结果，末屏温度过高，继续运行，将导致耦容绝缘损坏，严重时将引起设备爆炸，同时，由于金仙2Q19线耦合电容器具有线路高频保护作用，耦合电容器末屏螺栓断裂会造成高频信号中断，使设备失去线路保护；存在重大安全隐患,1）加强基建、检修过程中对设备的外观检查；2）定期运用远红外测温技术手段对变电站一次设备进行红外测温，及时有效发现缺陷隐患，避免了因缺陷扩大造成停电事故,根据《带电设备红外诊断应用规范》规定，该设备已达到危急缺陷，应立即消缺或退出运行,2011年12月15日晚，试验人员在对220kV仙桥变进行全所一次设备红外测温过程中发现金仙2Q19线耦合电容器末屏温度异常，中心点温度高达129℃，根据《带电设备红外诊断应用规范》规定，该设备已达到危急缺陷，于是试验人员立即上报上级部门申请对该设备进行停电处理紧急停电后，现场发现末屏螺栓断裂，且铜螺丝（及断口）有生锈腐蚀现象，对该耦合电容器进行检查性试验，试验合格，对该耦合电容器进行更换投运后，设备运行正常紧急停电仔细检查，发现金仙2Q19线耦容末屏螺栓断裂，形成开路试验人员对该线路耦合电容器进行了检查性试验，试验合格由于螺栓断裂，无法将末屏线接入，故对该耦合电容器进行更换,案例名称【220kV仙桥变金仙2Q19线耦容末屏螺栓断裂】2011年12月15日晚8点，试验人员在对220kV仙桥变进行全所一次设备红外测温过程中发现金仙2Q19线耦合电容器末屏温度异常，中心点温度高达129℃,220kV仙桥变金仙2Q19线耦合电容器是由无锡华能电力电容器公司生产，于2007年10月16日投运，铭牌型号为OAF220/√3-0.005H,,故障,"['根据《带电设备红外诊断应用规范》规定', '该设备已达到危急缺陷', '应立即消缺或退出运行', '220kV仙桥变金仙2Q19线耦合电容器是由无锡华能电力电容器公司生产', '于2007年10月16日投运']","('需停电处理', 'B类修检', ['加强基建、检修过程中对设备的外观检查；。定期运用远红外测温技术手段对变电站一次设备进行红外测温'])"
33-福建-CVT在线监测-220kV-CVT-泄漏电流及电容量报警,其它设备,"(时间,12.27)、",,,,,2013/12/24,220kVCVT泄漏电流及电容量报警,,,,,220kV,,CVT,初步分析表明，C2电容内部存在局部击穿现象，从而导致电容增大CVT内部油质劣化严重，变压器油呈黑褐色，有强烈的刺激性异味，密封圈内侧已被油溶解，部分区域已溶解至紧固螺栓处，封盖上积存大量的油泥以及橡胶老化产物1、在线监测数据可以准确反映出设备的运行工况，实时关注数据的变化趋势，及时分析数据变化原因，并结合现场情况综合分析，才能准确判断设备的运行状态,2、在今后的订货中不采用二次端子暴露在空气中或无取油阀的PT对已存在以上结构的PT应加强日常检修过程中的二次绝缘测试工作及进行防腐防渗水处理,图一CVT泄漏电流，介损，电容量变化曲线图在线监测数据显示，在2013-12-2320现场检查该线路CVT外观无异常，也未听见异常声响，红外热成像检测分压电容单元无异常，但电磁单元相对同类型、同厂家设备温度偏低表1同类型、同厂家、同容量设备泄漏电流对比表随即对其进行停电试验，发现下节电容C2电容量为784500pF，较正常电容量增大7.466%，超出标准要求（规程要求电容变化值不超过±5%）油酸值为8.95mgKOH/g（运行标准对该CVT进行解剖分析，发现中间变上部封盖存在明显的积水和锈蚀现象，且接线柱积污较严重二次端子内侧螺母存在严重的锈蚀,,2013年12月24日，福州局在线监测地区系统中发现建新变220kV建高Ⅰ路线路PT存在泄漏电流及电容量越报警值上限告警信号，同时线路PT二次也出现间歇性的断线告警信号,现场检查发现建高I路282线路CVT电压显示异常，电压值在80V至180V之间波动使用钳形电流表检测分压电容单元末屏泄漏电流相对同类型、同容量设备偏大24%~33%检查内部接线，发现af、xf绕组（辅助绕组）与阻尼电阻连接线断开，断点在阻尼绕组的抽出点位置,泄漏电流,泄漏电流故障,"['但电磁单元相对同类型、同厂家设备温度偏低表1同类型、同厂家、同容量设备泄漏电流对比表随即对其进行停电试验', '电压值在80V至180V之间波动使用钳形电流表检测分压电容单元末屏泄漏电流相对同类型、同容量设备偏大24%~33%']","('需停电处理', 'B类修检', ['部分区域已溶解至紧固螺栓处', '在今后的订货中不采用二次端子暴露在空气中或无取油阀的PT。对已存在以上结构的PT应加强日常检修过程中的二次绝缘测试工作及进行防腐防渗水处理'])"
34-新源控股-局放在线监测-13.8kV-发电机-定子绕组线棒松动,其它设备,,,,,,2012/7/10,13.8kV发电机定子绕组线棒松动,,,,,8kV,,发电机,放电二维图的纵坐标是每秒放电次数，横坐标是放电幅值（单位是mV），三维图再增加一个相位(0～360°)显示和常规水轮发电机相比，抽水蓄能发电电动机具有转速高、启动频繁、工况变化快等特点，定子绝缘更容易出现问题,定子绝缘的多种故障可通过局部放电表现出来，同时还伴有声、光、热等物理现象，但是利用局部放电在线监测技术是目前最有效的手段目前通过在线监测技术是提前获知发电电动机定子绝缘故障早期征兆的有效手段，而局部放电在线监测技术又是其中最成熟、可靠的技术利用在线监测一些优点，其测量结果反映电机运行时的真实状况，而这些状况在离线测试下无法侦测到，例如槽内线棒的放电、相间放电、温度因素、负荷因素(通常由电磁力引起的振动)等问题在离线测试下都无法重现,局部放电在线监测发现定子绕组线棒松动2012年7月10日，北京十三陵蓄能电厂在利用便携式局放测试仪对运行的3号发电机进行测试，发现该发电机定子绕组正放电随负荷增长变化明显，由100MW负荷时234mV增长到满负荷时的814mV，由此推断3号发电机定子绕组线棒存在松动迹象经检修处理后在线测局放试结果稳定，满负荷时正放电低于100mV，已经解决线棒松动问题3号机2012年7月10使用便携式PDA-IV进行了在线测试，数据整理后发现A相U2分支正放电随负荷增长而增长，数据结果如表一所示局放仪PDA-IV是一款三维便携设备，可测量定子绕组局部放电脉冲信号的幅值、次数、相位通常为了便于查看相位，放电次数用颜色表示，这样可以用相位图(纵坐标是幅值，横坐标是相位)来反映三维数据从放电二维图(图1～3)可以看出，随着负荷增加，正放电(红色曲线)不断向右上角方向偏移，表示正放电逐渐增加从相位图上可以看出，U2分支放电特征没有变化，但正放电幅值不断增加发电机工作时，同一槽内的两根线棒有电流通过，且处在磁场当中，这样会会产生径向作用力根据文献计算该作用力方向不变，大小呈周期性振荡，其振荡频率是工频的2倍；该作用力是切向力的10倍左右，且根电流的平方成正比3号机经处理后再次在线测试后U2分支正放电在满负荷下放电明显降低，且正放电无随负荷增长趋势根据统计定子绝缘故障占发电电动机故障率一半以上,,案例名称【局部放电在线监测发现13.8KV发电机定子绕组线棒松动】,局部放电在线监测可发现定子绝缘的制造和运行方面的问题，包括槽内线棒松动(槽内放电)、绝缘老化(长期过热或者频繁变负荷)、定子污染(潮气、油污、灰尘等)、线棒端部高阻防晕层受损、制造问题(浸渍不良)、相间距离过小(有异物或设计缺陷)等问题,电机,电机故障,"['北京十三陵蓄能电厂在利用便携式局放测试仪对运行的3号发电机进行测试', '发现该发电机定子绕组正放电随负荷增长变化明显', '由此推断3号发电机定子绕组线棒存在松动迹象经检修处理后在线测局放试结果稳定', '但正放电幅值不断增加发电机工作时']","('需停电处理', 'B类修检', [])"
35-山西-红外热像-10kV-电容器-套管柱头内部接触不良,其它设备,,城南变电站,"(套管,DL/T664-2008)、",,Nov-98,2013/11/27,10kV电容器套管柱头内部接触不良,,-5℃,30%,,10kV,危急缺陷,电容器,"经分析，发热原因是由于套管内部连接不良引起的电流致热型缺陷，确定该缺陷为危急缺陷电容器内部软导线与导电杆焊接在一起，导电杆通过螺纹与接线座相连，由锁紧螺母紧固，保证导电杆与接线座的接触压力结合同类设备检修经验，推断可能性最大的原因是电容器运行过程中，由于震动，锁紧螺母松动,引起导电杆与接线座接触压力不足，导致发热",（1）红外诊断作为一种成熟的状态检测技术，可以直观的发现变电设备发热的缺陷，带电检测人员应进一步加强理论学习和技能培训，强化对发热缺陷的分析能力，加强带电设备的红外成像诊断工作，提前发现电气设备的发热缺陷并及时处理，保证设备的可靠运行（2）技术人员进一步熟悉变电设备的结构，强化对发热缺陷的分析能力，才能对设备的故障提出更加准确的判断，提出更具针对性的处理意见（3）针对同类设备所具有的共同缺陷，在条件允许的条件下，可提前进行检查处理，提前发现电气设备的发热缺陷并及时处理，保证设备的可靠运行,"红外热像诊断发现电容器套管柱头内部接触不良A相套管接线座区域最高温度96.9℃，B相套管接线座区域最高温度14.1℃，C相套管接线座区域最高温度96.6℃图12号电容器套管三相红外图谱图22号电容器套管可见光照片从红外图谱看到,发热中心部位在A相、C相套管接线座下部,排除了接线座端部与母排连接处发热的可能性，初步判断该缺陷是套管内部连接不良引起的电流致热型缺陷从图3可以看到，A相套管接线座区域最高温度96.9℃，B相套管接线座区域最高温度14.1℃，C相套管接线座区域最高温度96.6℃，应用同类比较判断法，A相和C相套管接线座区域最高温度远高于B相同等部位的最高温度，应用表面温度判断法，A相和C相套管接线座区域最高温度均超过80℃，根据DL/T664-2008《带电设备红外诊断应用规范》表A.1电流致热型设备缺陷诊断判据中套管设备电流致热型缺陷诊断依据，确定该缺陷为危急缺陷同时对其余套管进行了解体检查，发现导电杆和接线座螺纹完好、接触面积充足、软导线与导电杆焊接良好，无异常，见图8最后，更换了电容器连接铝排，见图9，排除了套管柱头与铝排连接处发热的安全隐患投运6小时之后，重新对2号电容器进行了红外诊断，见图10、图11，A、B、C三相套管接线座区域最高温度分别为6.7℃、5.0℃、4.5℃，由此可见缺陷得到消除",立即对该电容器申请了停电处理，套管解体后，对锁紧螺母做了紧固等处理，恢复送电6小时后进行红外诊断复测，发热缺陷得到消除分析之后的处理意见是电容器立即停运，2号电容器A相、C相套管端部解体检查，并对锁紧螺母做紧固等处理11月28日，2号电容器停电检修，检修人员首先将A相、C相套管端部进行了解体，见图5,案例名称【红外热像诊断发现10kV2号电容器A、C相套管柱头内部接触不良】2013年11月27日，对110kV城南变电站全站一次设备红外成像诊断过程中，发现10kVC8192号电容器套管红外图谱异常，发热中心部位在A相、C相套管接线座下部,10kV2号电容器是西安电力电容器厂1998年07月生产的集合式并联电容器，1998年11月投入运行，型号BFMH211/√3-3600-1×3W，容量3600kvar，一直处于运行状态，近两年没有进行过停电检修，在2012年11月的红外成像诊断过程中，未发现该电容器套管的红外图谱存在异常该集合式电容器套管端部电气连接由接线座、导电杆、锁紧螺母等部件组成发现A相、C相导电杆锁紧螺母松动，见图6，红色圆圈处为导电杆锁紧螺母，对A相、C相导电杆锁紧螺母进行了紧固处理，见图7，A相锁紧螺母紧固了大约3/4螺扣、C相锁紧螺母紧固了大约1/4螺扣,套管,套管故障,"['红外热像诊断发现电容器套管柱头内部接触不良A相套管接线座区域最高温度96.9℃', 'B相套管接线座区域最高温度14.1℃', 'C相套管接线座区域最高温度96.6℃图12号电容器套管三相红外图谱图22号电容器套管可见光照片从红外图谱看到,发热中心部位在A相、C相套管接线座下部,排除了接线座端部与母排连接处发热的可能性', '初步判断该缺陷是套管内部连接不良引起的电流致热型缺陷从图3可以看到', 'A相套管接线座区域最高温度96.9℃', 'B相套管接线座区域最高温度14.1℃', 'C相套管接线座区域最高温度96.6℃', 'A相和C相套管接线座区域最高温度远高于B相同等部位的最高温度', 'A相和C相套管接线座区域最高温度均超过80℃', '根据DL/T664-2008《带电设备红外诊断应用规范》表A.1电流致热型设备缺陷诊断判据中套管设备电流致热型缺陷诊断依据', '确定该缺陷为危急缺陷同时对其余套管进行了解体检查', '排除了套管柱头与铝排连接处发热的安全隐患', 'A、B、C三相套管接线座区域最高温度分别为6.7℃、5.0℃、4.5℃', '未发现该电容器套管的红外图谱存在异常该集合式电容器套管端部电气连接由接线座、导电杆、锁紧螺母等部件组成发现A相、C相导电杆锁紧螺母松动']","('需停电处理', 'B类修检', ['由锁紧螺母紧固', '保证导电杆与接线座的接触压力。结合同类设备检修经验', '红外诊断作为一种成熟的状态检测技术', '带电检测人员应进一步加强理论学习和技能培训', '加强带电设备的红外成像诊断工作', '提前发现电气设备的发热缺陷并及时处理', '提出更具针对性的处理意见针对同类设备所具有的共同缺陷', '可提前进行检查处理', '提前发现电气设备的发热缺陷并及时处理'])"
36-浙江-紫外光电及超声波检测-220kV-支柱瓷绝缘子-断裂,其它设备,,,,,,2007/5/25,220kV支柱瓷绝缘子断裂,,,,,220kV,严重缺陷,支柱瓷绝缘子,3.3紫外光电检测由于是对表面局部放电发出的紫外线进行检测，引起表面局部放电的原因很多，并非一定是由瓷件缺陷引起；超声波检测是对瓷件内部及表面缺陷的直接检测,对6只带有较严重缺陷的绝缘子，电厂进行更换处理，及时消除了绝缘子的故障隐患3.2紫外光电检测工艺简便，成像显示直观，检测人员无需进行特殊的培训，便可掌握；超声波检测工艺相对复杂，为波形显示，非缺陷的直观显示，缺陷的判别有赖于检测人员的技术和经验，检测人员需经专门的培训考核合格后方可进行检测因此，紫外光电检测发现的缺陷一般需经超声波复核3.4紫外光电检测一般只能对靠近母线的部位进行检测，而对离母线较远部位的，即使存在较大的缺陷也不太可能产生放电现象，因而难以检出；超声波检测不存在此问题，对所有检测点具有相同的检出灵敏度,紫外光电检测图谱可以明显发现放电部位；超声波检测检测法兰口部位，采用爬波和小角度纵波相结合的方式进行检测按Q/GDW407-2010《高压支柱瓷绝缘现场检测导则》进行图1220kV旁路母线支柱瓷绝缘子图2瓷绝缘子超声波检测中图3紫外光电检测发现局部放电图4超声波检测发现缺陷信号图5拆卸后断裂的支柱绝缘子a图6拆卸后断裂的支柱瓷绝缘子b3.1紫外光电检测为非接触远距离在线检测，在设备运行状态下进行；超声波检测探头必须与设备经耦合剂耦合接触后才能检测，须在设备停运时进行,在该旁路母线停运检修时，对所有A、B、C相各12组支柱瓷绝缘子共计72只，进行紫外光电检测和超声波检测,案例名称【紫外光电及超声波检测发现支柱瓷绝缘子断裂发现华能长兴电厂220kV升压站支柱瓷绝缘子断裂】2007年5月25日，华能长兴电厂220kV升压站旁路母线A相第1组上节支柱瓷绝缘子上端与铸铁法兰结合部曾发生断裂事故,经检测，共发现带缺陷绝缘子12只，其中3处为绝缘子上端与铸铁法兰结合部位的贯穿性裂纹，拆卸后此3只绝缘子已断裂,绝缘子,绝缘子故障,"['采用爬波和小角度纵波相结合的方式进行检测按Q/GDW407-2010《高压支柱瓷绝缘现场检测导则》进行图1220kV旁路母线支柱瓷绝缘子图2瓷绝缘子超声波检测中图3紫外光电检测发现局部放电图4超声波检测发现缺陷信号图5拆卸后断裂的支柱绝缘子a图6拆卸后断裂的支柱瓷绝缘子b3.1紫外光电检测为非接触远距离在线检测', '共发现带缺陷绝缘子12只', '其中3处为绝缘子上端与铸铁法兰结合部位的贯穿性裂纹', '拆卸后此3只绝缘子已断裂']","('需停电处理', 'B类修检', ['3.3紫外光电检测由于是对表面局部放电发出的紫外线进行检测', '并非一定是由瓷件缺陷引起；超声波检测是对瓷件内部及表面缺陷的直接检测', '电厂进行更换处理', '及时消除了绝缘子的故障隐患3.2紫外光电检测工艺简便', '检测人员无需进行特殊的培训', '便可掌握；超声波检测工艺相对复杂', '缺陷的判别有赖于检测人员的技术和经验', '检测人员需经专门的培训考核合格后方可进行检测因此', '紫外光电检测发现的缺陷一般需经超声波复核。3.4紫外光电检测一般只能对靠近母线的部位进行检测', '因而难以检出；超声波检测不存在此问题', '对所有检测点具有相同的检出灵敏度'])"
37-新源控股-紫外检测-500kV-阻波器支柱绝缘子-上端电晕放,其它设备,,,"(避雷器,5405/5406)、(阻波器,1-2)、(阻波器,5405/5406)、(阻波器,6184/min)、(阻波器,5626/min)、",,,12-Apr,500kV阻波器支柱绝缘子上端电晕放,,17℃,80%,,500kV,,阻波器,经分析后认为是阻波器支柱绝缘子上端的四个固定螺栓没有任何防晕措施，螺杆的螺牙等尖端部位在高电场下电晕放电对图谱的认真分析后发现阻波器、支柱绝缘子上端有放电的位置有四颗固定螺杆，该螺杆为普通镀锌螺杆，虽然旁边有均压罩，但螺杆底部在均压罩的保护范围之外，容易发生端部放电的情况，从而产生电晕,大量事实说明紫外带电检测能够有效地发现电气设备表面的电晕放电缺陷，除了例行周期性紫外带电检测以外，适当增加单机单线、重要出线场设备停电前的紫外带电检测工作，能够有效指导设备检修，提高检修工作效率和质量（2）电气设备导电接触面涂薄层凡士林，禁止使用导电膏，避免接触面接触不良导致电晕放电（6）对已发现处理的电晕放电缺陷，举一反三，结合停电及时检查同期同类设备以上对设备检修工艺和质量提出了更高的要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对设备的处理将更具针对性，避免日后出现严重的电晕放电现象,阻波器支柱绝缘子上端有电晕放电2012年4月对5405/5406线出线场避雷器、CVT、出线套管、阻波器和支柱绝缘子进行了紫外电晕放电检测后结合设备停电检修，在该类型双头螺杆上下部加装半球形无磁不锈钢屏蔽螺母后正常放电的图谱如图1-1、1-2所示图1-1在设备停电后，对该类型的螺杆加装了屏蔽螺母后正常，如图1-3、1-4所示（1）导体表面有锐角或尖端以及表面粗糙（4）发电机定子线棒端部及出槽口出现电腐蚀（3）设备均压、屏蔽措施不当的，重新设计新的屏蔽、均压措施（4）定期检查设备接地导通性，发现异常及时处理,（1）每次结合设备检修检查导体表面情况，不好的进行处理或更换（5）对发电机定子线棒的电腐蚀结合机组定检进行跟踪分析，并结合设备检修进行处理,案例名称【紫外检测发现500kV出线场阻波器支柱绝缘子上端有电晕放电】,在检测过程中发现5405/5406出线场阻波器、支柱绝缘子上端有电晕放电，其中5405线路阻波器A相光子数6184/min，5406线路阻波器B相光子数5626/min5405/5406线出线场避雷器、CVT、出线套管、阻波器和支柱绝缘子在进行紫外电晕放电检测时，发现5405/5406出线场阻波器、支柱绝缘子上端有电晕放电图1-3螺杆上端的屏蔽螺母图1-4螺杆下端的屏蔽螺母,支柱绝缘子,支柱绝缘子故障,"['阻波器支柱绝缘子上端有电晕放电2012年4月对5405/5406线出线场避雷器、CVT、出线套管、阻波器和支柱绝缘子进行了紫外电晕放电检测后结合设备停电检修', '在检测过程中发现5405/5406出线场阻波器、支柱绝缘子上端有电晕放电', '5406线路阻波器B相光子数5626/min5405/5406线出线场避雷器、CVT、出线套管、阻波器和支柱绝缘子在进行紫外电晕放电检测时', '发现5405/5406出线场阻波器、支柱绝缘子上端有电晕放电图1-3螺杆上端的屏蔽螺母图1-4螺杆下端的屏蔽螺母']","('不需停电处理', 'D类修检', ['经分析后认为是阻波器支柱绝缘子上端的四个固定螺栓没有任何防晕措施', '螺杆的螺牙等尖端部位在高电场下电晕放电。对图谱的认真分析后发现阻波器、支柱绝缘子上端有放电的位置有四颗固定螺杆', '大量事实说明紫外带电检测能够有效地发现电气设备表面的电晕放电缺陷', '除了例行周期性紫外带电检测以外', '适当增加单机单线、重要出线场设备停电前的紫外带电检测工作', '能够有效指导设备检修', '提高检修工作效率和质量电气设备导电接触面涂薄层凡士林', '避免接触面接触不良导致电晕放电对已发现处理的电晕放电缺陷', '结合停电及时检查同期同类设备。以上对设备检修工艺和质量提出了更高的要求', '保证检修质量', '而且在设备检修过程中对设备的处理将更具针对性'])"
38-山东-红外热像检测发现500kV复合绝缘子过热,其它设备,,,,,2012/8/20,2012/8/20,38山东红外热像检测发现500kV复合绝缘子过热,,6℃,70%,,500kV,跳闸故障,复合绝缘子,通过对500kV绝缘子的试验，经过分析可以得出，近几年绝缘子断裂原因与以往因工艺、材质造成的脆断、内绝缘击穿等不同，由于断裂绝缘子全部采用挤包穿伞工艺，其断裂原因是护套破损后不能有效保护芯棒，致使芯棒受潮，造成环氧树脂水解，玻璃纤维外露失去保护，从而导致芯棒机械性能下降所引起的，而不是由电气性能下降引起复合绝缘子运行的可靠性对电力系统的安全生产具有重要的意义，随着绝缘子数目的增多及运行年限的增长，在运行中还是暴露了一些问题，特别是因断裂造成导线落地事故，已成为输电线路运行的重大隐患,通过红外测温可以有效的检测出缺陷复合绝缘子，判断出绝缘子是否发生故障，从而避免断串跳闸故障，保证电网的安全运行,为达到精确测量，考虑到阳光对红外热像仪干扰大，采取晴天日落后1小时、清晨日照前及阴天和雨天雨后0.5小时无日照时进行测温工作该绝缘子损坏严重，从导线侧一直到十四个伞之间，护套均已变硬变脆，十三与十四伞之间护套穿孔，十四伞以上无破损对该支绝缘子纵向解剖，了解护套芯棒破坏情况，从导线侧第一个伞到第九个伞之间护套和芯棒损坏严重，伞群内的护套部分出现粉化现象，芯棒粉化起毛，第十伞以上无粉化现象十三与十四伞之间的穿孔已贯穿护套此次红外测温测出的缺陷绝缘子与以前直升机红外测温测得的缺陷绝缘子为同一厂家产品，且型号规格相同，护套损坏情况相同，初步判定与复合绝缘子均压环设计、护套材料等关系较大，该批绝缘子存在家族性缺陷,电科院编写了《500kV复合绝缘子红外测温技术要求》，对检修公司人员进行理论和实际操作培训,案例名称红外热像检测发现500kV复合绝缘子过热温度图3#7右相大号侧登塔复测图4#7右相大号侧登塔复测,2012年8月20日，500千伏陵滨线发生复合绝缘子断串事故，为全面分析断串原因，山东省公司决定对与其同时投运的500kV华陵线进行全线红外测温500千伏陵滨线和华陵线为原华滨线开断形成，2002年投运，断裂复合绝缘子为保定厂产品9月6日开始分两组对该线路进行红外测温，每组一台P630红外热像仪，一组配7度镜头，一组配24度镜头9月8日，对500kV华陵线#7塔复合绝缘子进行红外测温时，发现C相绝缘子温升异常，属严重过热,绝缘子,绝缘子故障,"['采取晴天日落后1小时、清晨日照前及阴天和雨天雨后0.5小时无日照时进行测温工作该绝缘子损坏严重', '十四伞以上无破损对该支绝缘子纵向解剖', '第十伞以上无粉化现象十三与十四伞之间的穿孔已贯穿护套此次红外测温测出的缺陷绝缘子与以前直升机红外测温测得的缺陷绝缘子为同一厂家产品', '初步判定与复合绝缘子均压环设计、护套材料等关系较大', '该批绝缘子存在家族性缺陷', '500千伏陵滨线发生复合绝缘子断串事故', '断裂复合绝缘子为保定厂产品9月6日开始分两组对该线路进行红外测温', '对500kV华陵线#7塔复合绝缘子进行红外测温时', '发现C相绝缘子温升异常']","('需停电处理', 'B类修检', ['通过红外测温可以有效的检测出缺陷复合绝缘子'])"
39-山东-红外热像检测发现220kV阻波器接头过热,其它设备,,,"(线夹,4-6)、(阻波器,4-2)、(阻波器,214-3)、(阻波器,4-7.C)、(阻波器,4-1)、(阻波器,4-4)、",,,2013/10/30,39山东红外热像检测发现220kV阻波器接头过热,,32℃,50%,,220kV,,阻波器,通过放大发热线夹的红外图谱（如图4-6所示），可以看出主要发热部分在导线的线夹部分，而阻波器连接端仅在与线夹压接的接触部位发热，因此发热原因可能为压接面由于锈蚀脏污，造成接触不良此次发热是由于设备安装时，施工工艺不良，造成阻波器接线板与设备线夹压接时，接触面留有间隙高温季节和负荷大时，由于接触面接触不良，使接触电阻增大，造成发热在其长期运行中由于表面脏污、氧化严重，容易造成局部发热,大量事实说明红外热成像检测技术能够有效的发现设备过热缺陷，对运行中的设备定期开展红外测温，对重负荷设备开展专项测温，是十分有必要的，能够及时发现各种设备电流型致热、电压型致热及电磁性致热等众多安全隐患，提高了设备运行的可靠性像阻波器等设备由于在高空中，检修时一般很难进行检查、维护,按照10月31日测温结果，阻波器A、B、C三相两端的导线线夹红外图谱记录如下为了进一步提高测温准确性，试验人员通过斗臂车升至高空，对发热线夹进行了平行位测温，发现线夹发热温度仍然为90℃左右，同时检修人员通过望远镜和照相机观察发现，阻波器与导线线夹的压接螺栓并未出现松动，并且紧固良好，因此排除了螺栓压接不良的因素,2014年1月5日检修班组对其进行了停电消缺处理拆除线夹，清除线夹与接线板接触面的氧化层，用砂纸打磨后涂抹电力复合脂，重新压接由于阻波器处于半空，运行与检修时无法观察到因此建议在今后停电检修时加强对此类设备表面清扫，检查线夹螺栓，高温季节和负荷大时，定期进行红外测温,案例名称红外热像检测发现220kV阻波器接头过热2013年10月30日试验人员在对淄博供电公司某站进行红外测温是发现某220kV线路阻波器下部接头发热，测温发现C相阻波器与214-3刀闸侧引线连接端发热，温度为82℃，31日进行了复测，温度增长到92℃，而A、B相同部位温度为35至40℃由此可见，只有C相阻波器与214-3刀闸侧连接线夹发热，其余线夹温度均在30～40℃的正常范围内,4-4.阻波器压接螺栓近景图4-5.阻波器压接螺栓平行位近景,线夹,线夹故障,"['阻波器A、B、C三相两端的导线线夹红外图谱记录如为了进一步提高测温准确性', '对发热线夹进行了平行位测温', '发现线夹发热温度仍然为90℃左右', '阻波器与导线线夹的压接螺栓并未出现松动']","('不需停电处理', 'D类修检', ['造成接触不良此次发热是由于设备安装时', '大量事实说明红外热成像检测技术能够有效的发现设备过热缺陷', '检修时一般很难进行检查、维护'])"
4-吉林-红外检测-0.4kV-多功能箱-引线连接处发热,其它设备,,,,,,13-Oct,0.4kV多功能箱引线连接处发热,,11℃,90%,,4kV,危急缺陷,多功能箱,0.4kV配网线路及设备不在配网状态检修的评价范围内，但在例行红外检测时，多照顾一下，就能发现其存在的接触不良等缺陷，及时安排处理防止突然停电事故,应将0.4kV配网设备纳入例行红外检测范围,热像图分析配电变压器台低压多功能计量箱空开引出母线与穿箱套管连接处发热，热像图分析温度>180.0℃，可见光照片可见母线与套管连接处有发热亮点，实际温度高于450℃，判定为危急缺陷,,案例名称红外成像检测110.4kV多功能箱引线连接处发热2013年10月，国网通化供电公司梅河配电站例行红外检测发现多台配电变压器多功能箱引线连接处发热,"技术参数视场角/最小焦距16o×12o/0.5m；空间分辨率0.88mrad；热灵敏度0.06℃,在30℃时；自动/手动电调焦；1～8倍连续电子倍焦；波长范围8～14微米；测温范围-20℃～+500℃，可扩展到+1200℃；精度±2℃或±2%（读数范围），取大值",套管,套管故障,"['热像图分析配电变压器台低压多功能计量箱空开引出母线与穿箱套管连接处发热', '可见光照片可见母线与套管连接处有发热亮点']","('需停电处理', 'C类修检', ['0.4kV配网线路及设备不在配网状态检修的评价范围内', '但在例行红外检测时', '及时安排处理防止突然停电事故', '应将0.4kV配网设备纳入例行红外检测范围'])"
40-山东-红外热像检测发现220kV岳圣线73#、74+1#耐张线夹压接管发热,其它设备,,,"(金具,GB/T2314-2008)、(导线,279.51A)、(导线,314.21A)、(杆塔,220-DJ21-21)、",,2011,2014/1/15,40山东红外热像检测发现220kV岳圣线73#、74+1#耐张线夹压接管发热,,,,,220kV,严重缺陷,耐张线夹压接管,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
41-冀北-红外热像检测发现66kV电容器连接排过热缺陷,其它设备,,山东变电站,,,2012,2013-11-31,41冀北红外热像检测发现66kV电容器连接排过热缺陷,,-2℃,55%,,66kV,,电容器,（1）导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触（2）导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热（3）电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,在检测过程中发现大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1所示，并将此情况上报运检部,,案例名称【红外热像检测发现66kV电容器连接排过热缺陷】3号主变压器系统在进行红外热成像检测时，发现66kVkV系统一次设备有多处发热现象,"冀北电力检修分公司唐山东变电站3号500kV主变压器及以下66kV系统于2012年投入运行631电容器组B相26号电容器北侧水平连接排与垂直连接排连接处发热74.2度，A、C相分别为35度（图1）3号主变停电,对631电容器组检查，检修人员检查发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角",连接排,连接排故障,['冀北电力检修分公司唐山东变电站3号500kV主变压器及以下66kV系统于2012年投入运行631电容器组B相26号电容器北侧水平连接排与垂直连接排连接处发热74.2度'],"('不需停电处理', 'D类修检', ['分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])"
42-冀北-红外热像测温发现500kV串补电容器过热缺陷,其它设备,,万全变电站,,,10-Jun,,42冀北红外热像测温发现500kV串补电容器过热缺陷,,19℃,50%,,500kV,严重缺陷,电容器,经分析认为，发热原因为引线接头螺栓紧固不够，造成接头接触不良,,"在对丰万二线进行红外检测时，发现丰万二线串补电容器组B相温度异常，于是对该串补进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图上图所示，并将此情况上报生产办公室对图谱的认真分析后发现丰万二线串补电容器组B相一只电容器接头温度异常，最高点温度为92.6度℃，负荷电流1167A，正常相25.6℃,环境温度14.6依据电流致热型设备缺陷诊断判据，判断热像特征是以线夹和接头为中心的热像，从红外检测图像可以看到明显的发热点；故障特征为接触不良；缺陷性质为严重缺陷",大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加单机单线、重要设备间隔停电前的红外测温工作，同时对设备检修工艺和质量提出更高要求，保证检修质量，全面考虑不留死角，而且在设备检修过程中对接头的处理将更具针对性，避免日后出现过热现象，以便有效指导设备检修，提高检修工作效率和质量,"案例名称【红外热像测温发现500kV串补电容器过热缺陷】冀北电力有限公司检修分公司万全变电站丰万二线串补2010年6月投运，ABB产品，设备型号ABB-CHDB202，在2013年6月6日对电容器进行例行红外测温，检测中发现丰万二线串补电容器组B相一只电容器接头温度异常，最高点温度为92.6度℃，负荷电流1167A，正常相25.6℃,环境温度14.6",,,故障,"['在对丰万二线进行红外检测时', '发现丰万二线串补电容器组B相温度异常', '于是对该串补进行了精确测温', '选择成像的角度、色度', '，如图上图所示', '，并将此情况上报生产办公室对图谱的认真分析后发现丰万二线串补电容器组B相一只电容器接头温度异常', '并将此情况上报生产办公室对图谱的认真分析后发现丰万二线串补电容器组B相一只电容器接头温度异常', '最高点温度为92.6度℃', '，正常相25.6℃,环境温度14.6。依据电流致热型设备缺陷诊断判据', '正常相25.6℃,环境温度14.6依据电流致热型设备缺陷诊断判据', '判断热像特征是以线夹和接头为中心的热像', '从红外检测图像可以看到明显的发热点；故障特征为接触不良；缺陷性质为严重缺陷']","('需停电处理', 'B类修检', ['发热原因为引线接头螺栓紧固不够'])"
43-冀北-红外热像测温发现10kV电容器接头过热缺陷1,其它设备,,,,,8-Mar,2013/3/28,43冀北红外热像测温发现10kV电容器接头过热缺陷1,,-4℃,26%,,10kV,,电容器,,（1）应在迎峰度冬，迎峰度夏、保电等特殊期间对加强红外热像测温工作（2）检修时，应加强检修质量，防止由于螺栓松动等原因引起的设备故障,随后的监测发现温度正常，缺陷消除,申请停电后，检修人员对其进行处理，发现051电容器C相接头处压接面缝隙较大、压接不紧密情况，且其导电接触面，氧化、腐蚀随后对其导电接触面进行打磨，并紧固螺栓后使设备恢复正常,案例名称【红外热像测温发现10kV电容器接头过热缺陷1】2013年3月28日，变电运维检测班在对杨庄窠站进行带电检测中发现杨庄窠站051-C相接头过热128.9℃，正常相2.7℃,,,故障,"['随后的监测发现温度正常', '，']","('需停电处理', 'B类修检', ['迎峰度夏、保电等特殊期间对加强红外热像测温工作。检修时', '应加强检修质量'])"
44-冀北-红外热像测温发现10kV电容器接头过热缺陷2,其它设备,,,,,1-Dec,2013/3/15,44冀北红外热像测温发现10kV电容器接头过热缺陷2,,-2℃,25%,,10kV,,电容器,,（1）应在迎峰度冬，迎峰度夏、保电等特殊期间对加强红外热像测温工作（2）检修时，应加强检修质量，防止由于螺栓松动等原因引起的设备故障,随后的监测发现温度正常，缺陷消除,申请停电后，检修人员对其进行处理，发现053电容器B相接头处紧固螺栓有两颗松动，且其导电接触面，氧化、腐蚀随后对其导电接触面进行打磨，并紧固螺栓后使设备恢复正常,案例名称【红外热像测温发现10kV电容器接头过热缺陷2】2013年3月15日，变电运维检测班在对榆林站进行带电检测中发现榆林站053电容器B相接头过热109.5℃，正常相19.6℃,,,故障,"['随后的监测发现温度正常', '，']","('需停电处理', 'B类修检', ['迎峰度夏、保电等特殊期间对加强红外热像测温工作。检修时', '应加强检修质量'])"
45-冀北-红外热像测温发现500kV串补电容器套管发热缺陷,其它设备,,,,,2010,,45冀北红外热像测温发现500kV串补电容器套管发热缺陷,,6℃,40%,,500kV,危急缺陷,电容器,,（1）严格按照《状态检修试验规程》要求，开展周期性红外精密测温，同时在夏季大负荷期间增加检测频率，及时发现设备隐患，确保设备安全稳定运行（2）在进行红外测温过程中，大同分部发现了多次发热缺陷，但部分设备存在测试时距离较远，无法细致测试较小设备的发热点，不利于缺陷的判断，建议对红外测温设备进行更新，并适当的加装变焦镜头,检修人员在对该站串补电容器开展红外测温过程中，发现A相其中一支电容器存在过热现象，故障点最高温度87℃，正常相温度22℃，环境温度6℃，环境湿度40％，通过分析、比对，确认发热原因为电容器套管接头过热根据发热设备及状态，判断为电流致热性缺陷，依据《状态检修试验规程》及《DL/T664-2008带电设备红外诊断应用规范》附录A.1，符合套管柱头的相关判断标准，热点温度为87℃，超过80℃，判定为危急缺陷（绝对温度超过80℃即为危急缺陷）故障相红外测温照片正常相红外测温照片,结合串补装置停电，检修人员对过热电容器进行检查，发现发热电容器套管柱头熔焊并脱落，外表有明显油渍，紧固螺栓有松动现象对该只电容器进行更换处理后恢复正常目前检修人员已对站内所有5760支串补电容器加装防松垫，效果良好,案例名称【红外热像测温500kV串补电容器套管发热缺陷】,冀北电力有限公司检修分公司大同分部负责运维的浑源500kV开闭站串补装置于2010年投运，电容器为上海库柏产品（3）测温过程中，电容器发现大量发热缺陷，均为电容器接头螺栓松动致接触不良，致使发热，发热后导致部分电容器熔焊,套管,红外测温异常,"['检修人员在对该站串补电容器开展红外测温过程中', '确认发热原因为电容器套管接头过热根据发热设备及状态', '符合套管柱头的相关判断标准']","('需停电处理', 'B类修检', ['严格按照《状态检修试验规程》要求', '同时在夏季大负荷期间增加检测频率', '并适当的加装变焦镜头'])"
46-冀北-红外热像检测发现35kV电容器连接排过热缺陷,其它设备,,,,,2013/7/22,2013/7/22,46冀北红外热像检测发现35kV电容器连接排过热缺陷,,34℃,50%,"(连接螺栓,无锡电力电容器有限公司)、",35kV,,电容器,（1）导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触（2）导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热（3）电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,本缺陷是通过红外热像检测的方法发现的，现场检查设备外观正常，无鼓肚、渗漏油现象，从红外检测图像可以看到明显的发热点大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,,"跳闸后，经停电试验发现，B相29号、32号、38号,C相7号、9号电容器电容量超标，对其进行了更换",案例名称【红外热像检测发现35kV电容器连接排过热缺陷】,"该电容器组为无锡电力电容器有限公司产品，型号BAM6r12/2-334-1W,投运日期2003年4月C30号电容器电容器引线与引流铝排下部连接螺栓处由于接触不良导致发热软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角",,故障,"['该电容器组为无锡电力电容器有限公司产品', '放电点多出现在连接头的四个角']","('需停电处理', 'B类修检', ['分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '本缺陷是通过红外热像检测的方法发现的', '现场检查设备外观正常', '从红外检测图像可以看到明显的发热点。大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])"
47-冀北-红外热像检测发现35kV电容器连接排过热缺陷,其它设备,,安各庄变电站,,,2008,2013/6/1,47冀北红外热像检测发现35kV电容器连接排过热缺陷,,28℃,40%,,35kV,,电容器,停电检修，发现导电接触面存在导电膏，有的涂抹不均匀，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热（1）导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触（2）导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热（3）电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,在检测过程中发现大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1所示，并将此情况上报运检部,对导电接触面重新进行处理,案例名称【红外热像检测发现35kV电容器连接排过热缺陷】1）4号主变1号电容器组343A相30号电容器引线与铝排连接处发热150℃，B相4号主变压器系统在进行红外热成像检测时，发现35kV系统一次设备有多处发热现象,"冀北电力检修分公司安各庄变电站4号500kV主变压器及以下35kV系统于2008年投入运行4号主变停电,对343电容器组检查，检修人员检查发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角",螺栓,螺栓故障,['软连接与母排接触面采用螺栓连接'],"('不需停电处理', 'D类修检', ['停电检修', '分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])"
48-冀北-红外热像检测发现35kV电容器连接排过热缺陷,其它设备,,山西变电站,,,2008,2013/3/21,48冀北红外热像检测发现35kV电容器连接排过热缺陷,,15℃,40%,,35kV,,电容器,停电检修，发现导电接触面存在导电膏，有的涂抹不均匀，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热（1）导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触（2）导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热（3）电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,在检测过程中发现大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1所示，并将此情况上报运检部,对导电接触面重新进行处理,案例名称【红外热像检测发现35kV电容器连接排过热缺陷】1）2号主变1号电容器组321B相1号电容器引线与母线连接处发热143度，A、B相分别为46度（图1）2号主变压器系统在进行红外热成像检测时，发现35kV系统一次设备有多处发热现象,"冀北电力检修分公司唐山西变电站2号500kV主变压器及以下35kV系统于2008年投入运行2号主变停电,对321电容器组检查，检修人员检查发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角",螺栓,螺栓故障,['软连接与母排接触面采用螺栓连接'],"('不需停电处理', 'D类修检', ['停电检修', '分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])"
49-冀北-红外热像检测发现35kV电容器连接排过热缺陷,其它设备,,山西变电站,,,2008,2013/4/1,49冀北红外热像检测发现35kV电容器连接排过热缺陷,,16℃,40%,,35kV,,电容器,停电检修，发现导电接触面存在导电膏，有的涂抹不均匀，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热（1）导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触（2）导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热（3）电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,在检测过程中发现大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1所示，并将此情况上报运检部,对导电接触面重新进行处理,案例名称【红外热像检测发现35kV电容器连接排过热缺陷】1）唐山西变电站321电容器组第16号电容器与A相中性点连接处发热102度2号主变压器系统在进行红外热成像检测时，发现35kV系统一次设备有多处发热现象,"冀北电力检修分公司唐山西变电站2号500kV主变压器及以下35kV系统于2008年投入运行2号主变停电,对321电容器组检查，检修人员检查发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角",螺栓,螺栓故障,['软连接与母排接触面采用螺栓连接'],"('不需停电处理', 'D类修检', ['停电检修', '分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])"
5-吉林-红外检测-66kV-管母线-O型线夹接触不良发热,其它设备,,,"(线夹,37.5K)、(导线,4.7K)、",,,2012/8/28,66kV管母线O型线夹接触不良发热,,20℃,90%,,66kV,一般缺陷,母线,2)不排除引线压接管与引线接触存在缺陷的可能性；,,分析区域AR01为C相母线线夹1）远距离热像图分析，66kV联络母线C相线夹温度72.4℃，与同类线夹最大温差37.5K2）近距离拍摄的热像图分析，66kV联络母线C相线夹发热点为管母线线夹的两支固定螺丝，温度分别为118.6℃、102.9℃3)母线线夹与引线线夹联接处的4支螺丝的温度为57.6℃4)管母线从线夹处向外温度逐渐降低⑵管母线与母线线夹接触电阻增大，其接触部位线夹外表面温度57℃左右，距离线夹越远管母线的温度越低；⑶母线线夹抱箍螺栓及设备线夹联板螺栓发热为热传导导致的物体尖棱状部位热量集中；⑷引线压接管异常发热为物体尖棱状部位热量集中，引线发热量不平衡为压接部分金属体积较大散热影响⑵母线线夹抱箍螺栓整体温度较高，高出管母线线夹本体约62K，一般情况下物体的尖棱状部位热量集中不会存在过大温差，据此怀疑存在第二热源，产生的原因为螺栓与线夹抱箍接触电阻增大⑴由于引线距离压接管口约180mm处的温度高于压接管本体和近距离导线的温度，除上述2个热源体处，可能存在第3热源体，即引线压接管与导线接触不良；⑵热像图压接管各棱面温度不一致，可能是压接棱面与热像仪镜头角度不一致折射的结果，引线管口近处导线与距管口180mm处导线温度不一致，可能为压接管体积较大散热较好影响；3)建议红外检测将些缺陷部位例行红外检测时拍摄红外热像图并及时分析，监控其温度变化；4)建议配合停电对66kV联络母线C相及温度较高的线夹接触状态进行检查和处理；2）排除引线压接管与引线接触存在缺陷的可能性；建议红外检测将些缺陷部位例行红外检测时拍摄红外热像图并及时分析，监控其温度变化；a.建议配合停电对66kV联络母线C相及温度较高的线夹接触状态进行检查和处理；,5)建议配合停电对66kV联络母线C相线夹压接管接触电阻进行测量,案例名称红外成像检测66kV管母线O型线夹接触不良发热2012年8月28日，500kV变电站例行红外检测发现66kV管母线O型线夹严重过热，变电站单电抗器运行，负荷电流370A,5)引线压接管口温度分别为43.5℃、44.0℃，分别高于引线线夹中部温度(41.4℃)2.1K、2.6K6)引线距离引线压接管口约180mm处的温度为28.6℃、28.4℃，高于距离管口约100mm处的导线温度4.7K、4.1K⑴热源为管母线与线夹接触处；⑴热源为管母线与线夹接触处、母线线夹抱箍螺栓与线夹接触处2处热源；1)管母线与母线线夹接触不良，同位置最大温差为20K~30K，母线线夹螺栓与线夹抱箍接触不良，同位置最大温差60K~83K，考虑物体尖棱状部位热量集中影响，根据Q/GDW23.1.001-2010判定为一般缺陷；1）管母线与母线线夹接触不良，同位置最大温差为20K~30K，母线线夹螺栓与线夹抱箍接触不良，同位置最大温差60K~83K，考虑物体尖棱状部位热量集中影响，根据Q/GDW23.1.001-2010判定为一般缺陷；,,故障,"['分析区域AR01为C相母线线夹', '66kV联络母线C相线夹温度72.4℃', '与同类线夹最大温差37.5K2）近距离拍摄的热像图分析', '66kV联络母线C相线夹发热点为管母线线夹的两支固定螺丝', '温度分别为118.6℃、102.9℃3)母线线夹与引线线夹联接处的4支螺丝的温度为57.6℃4)管母线从线夹处向外温度逐渐降低⑵管母线与母线线夹接触电阻增大', '其接触部位线夹外表面温度57℃左右', '距离线夹越远管母线的温度越低；⑶母线线夹抱箍螺栓及设备线夹联板螺栓发热为热传导导致的物体尖棱状部位热量集中；⑷引线压接管异常发热为物体尖棱状部位热量集中', '引线发热量不平衡为压接部分金属体积较大散热影响⑵母线线夹抱箍螺栓整体温度较高', '高出管母线线夹本体约62K', '一般情况下物体的尖棱状部位热量集中不会存在过大温差', '据此怀疑存在第二热源', '产生的原因为螺栓与线夹抱箍接触电阻增大⑴由于引线距离压接管口约180mm处的温度高于压接管本体和近距离导线的温度', '，可能存在第3热源体', '，即引线压接管与导线接触不良；⑵热像图压接管各棱面温度不一致', '即引线压接管与导线接触不良；⑵热像图压接管各棱面温度不一致', '可能是压接棱面与热像仪镜头角度不一致折射的结果', '引线管口近处导线与距管口180mm处导线温度不一致', '可能为压接管体积较大散热较好影响；建议红外检测将些缺陷部位例行红外检测时拍摄红外热像图并及时分析', '监控其温度变化；建议配合停电对66kV联络母线C相及温度较高的线夹接触状态进行检查和处理；排除引线压接管与引线接触存在缺陷的可能性；建议红外检测将些缺陷部位例行红外检测时拍摄红外热像图并及时分析', 'a.建议配合停电对66kV联络母线C相及温度较高的线夹接触状态进行检查和处理；', '引线压接管口温度分别为43.5℃、44.0℃', '分别高于引线线夹中部温度(41.4℃)2.1K、2.6K6)引线距离引线压接管口约180mm处的温度为28.6℃、28.4℃', '高于距离管口约100mm处的导线温度4.7K、4.1K⑴热源为管母线与线夹接触处；⑴热源为管母线与线夹接触处、母线线夹抱箍螺栓与线夹接触处2处热源；管母线与母线线夹接触不良', '同位置最大温差为20K~30K', '母线线夹螺栓与线夹抱箍接触不良', '同位置最大温差60K~83K', '考虑物体尖棱状部位热量集中影响', '根据Q/GDW23.1.001-2010判定为一般缺陷；管母线与母线线夹接触不良', '同位置最大温差为20K~30K', '母线线夹螺栓与线夹抱箍接触不良', '同位置最大温差60K~83K', '考虑物体尖棱状部位热量集中影响', '根据Q/GDW23.1.001-2010判定为一般缺陷；']","('需停电处理', 'B类修检', ['不排除引线压接管与引线接触存在缺陷的可能性；'])"
50-冀北-红外热像检测发现35kV电容器连接排过热缺陷,其它设备,,山西变电站,,,2008,2013/9/3,50冀北红外热像检测发现35kV电容器连接排过热缺陷,,28℃,40%,,35kV,,电容器,停电检修，发现导电接触面存在导电膏，有的涂抹不均匀，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热（1）导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触（2）导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热（3）电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,在检测过程中发现大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1所示，并将此情况上报运检部,对导电接触面重新进行处理,案例名称【红外热像检测发现35kV电容器连接排过热缺陷】1）321电容器组第40号电容器与A相中性点连接处发热100度2号主变压器系统在进行红外热成像检测时，发现35kV系统一次设备有多处发热现象,"冀北电力检修分公司唐山西变电站2号500kV主变压器及以下35kV系统于2008年投入运行2号主变停电,对321电容器组检查，检修人员检查发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角",螺栓,螺栓故障,['软连接与母排接触面采用螺栓连接'],"('不需停电处理', 'D类修检', ['停电检修', '分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])"
51-冀北-红外热像检测发现35kV电容器连接排过热缺陷,其它设备,,山西变电站,,,2007,2013/6/25,51冀北红外热像检测发现35kV电容器连接排过热缺陷,,26℃,50%,,35kV,,电容器,停电检修，发现导电接触面存在导电膏，有的涂抹不均匀，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热（1）导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触（2）导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热（3）电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,在检测过程中发现大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1所示，并将此情况上报运检部,对导电接触面重新进行处理,案例名称【红外热像检测发现35kV电容器连接排过热缺陷】1）321电容器组第40号电容器与A相中性点连接处发热100度2号主变压器系统在进行红外热成像检测时，发现35kV系统一次设备有多处发热现象,"冀北电力检修分公司唐山西变电站2号500kV主变压器及以下35kV系统于2007年投入运行2号主变停电,对321电容器组检查，检修人员检查发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角",螺栓,螺栓故障,['软连接与母排接触面采用螺栓连接'],"('不需停电处理', 'D类修检', ['停电检修', '分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])"
52-冀北-红外热像检测发现35kV电容器连接排过热缺陷,其它设备,,营变电站,,,2007,2013/2/3,52冀北红外热像检测发现35kV电容器连接排过热缺陷,,1℃,60%,,35kV,,电容器,停电检修，发现导电接触面存在导电膏，有的涂抹不均匀，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热（1）导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触（2）导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热（3）电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,在检测过程中发现大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1所示，并将此情况上报运检部,对导电接触面重新进行处理,案例名称【红外热像检测发现35kV电容器连接排过热缺陷】1）3号主变1号电容器组331B56号电容器熔丝与母线连接处发热61.4度（A相23度、C相20度）3号主变压器系统在进行红外热成像检测时，发现35kV系统一次设备有多处发热现象,"冀北电力检修分公司姜家营变电站2号500kV主变压器及以下35kV系统于2007年投入运行3号主变停电,对331电容器组检查，检修人员检查发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角",螺栓,螺栓故障,['软连接与母排接触面采用螺栓连接'],"('不需停电处理', 'D类修检', ['停电检修', '分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])"
53-冀北-红外热像检测发现66kV电容器连接排过热缺陷,其它设备,,山东变电站,,,2012,2013/11/20,53冀北红外热像检测发现66kV电容器连接排过热缺陷,,2℃,50%,,66kV,,电容器,3号主变停电后，经过检修人员检查发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理（1）导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触（2）导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热（3）电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,在检测过程中发现大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,1）66kV633避雷器B相顶部接线板连接处发热65度，A相25度，C相24度对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图所示，并将此情况上报运检部,,案例名称【红外热像检测发现66kV电容器连接排过热缺陷】3号主变压器系统在进行红外热成像检测时，发现66kVkV系统一次设备有多处发热现象,冀北电力检修分公司唐山东变电站3号500kV主变压器及以下66kV系统于2012年投入运行软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角,避雷器,避雷器故障,['66kV633避雷器B相顶部接线板连接处发热65度'],"('需停电处理', 'A类修检', ['经过检修人员检查发现', '随即进行处理导线与金具为螺栓连接', '分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])"
54-冀北-红外热像检测发现66kV电容器连接排过热缺陷,其它设备,,山东变电站,,,2012,2013/11/20,54冀北红外热像检测发现66kV电容器连接排过热缺陷,,2℃,50%,,66kV,,电容器,3号主变停电后，经过检修人员检查发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理（1）导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触（2）导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热（3）电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,在检测过程中发现大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,633避雷器引出线与电容器组汇流母排连接处发热A相79度，B69度，C相25度（图1）对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1-1~1-6所示，并将此情况上报运检部,,案例名称【红外热像检测发现66kV电容器连接排过热缺陷】3号主变压器系统在进行红外热成像检测时，发现66kVkV系统一次设备有多处发热现象,冀北电力检修分公司唐山东变电站3号500kV主变压器及以下66kV系统于2012年投入运行软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角,避雷器,避雷器故障,['633避雷器引出线与电容器组汇流母排连接处发热A相79度'],"('需停电处理', 'A类修检', ['经过检修人员检查发现', '随即进行处理导线与金具为螺栓连接', '分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])"
55-冀北-红外热像检测发现66kV电容器连接排过热缺陷,其它设备,,山东变电站,,,2012,2013/11/20,55冀北红外热像检测发现66kV电容器连接排过热缺陷,,2℃,50%,,66kV,,电容器,3号主变停电后，经过检修人员检查发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理（1）导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触（2）导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热（3）电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,在检测过程中发现大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1所示，并将此情况上报运检部,,案例名称【红外热像检测发现66kV电容器连接排过热缺陷】3号主变压器系统在进行红外热成像检测时，发现66kVkV系统一次设备有多处发热现象,冀北电力检修分公司唐山东变电站3号500kV主变压器及以下66kV系统于2012年投入运行1）633电容器组B相15号电容器南侧水平连接排与垂直连接排连接处发热67度，A相25度，C相25度（图1-5）软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角,连接排,连接排故障,['冀北电力检修分公司唐山东变电站3号500kV主变压器及以下66kV系统于2012年投入运行1）633电容器组B相15号电容器南侧水平连接排与垂直连接排连接处发热67度'],"('不需停电处理', 'D类修检', ['经过检修人员检查发现', '随即进行处理导线与金具为螺栓连接', '分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])"
