报告名称,故障设备类型,其他时间,变电站名称,型号,塔号,投运时间,故障发现时间,故障名称,故障时情况,测试环境温度,测试环境湿度,生产厂家,电压等级,缺陷等级,设备类型,分析结论,建议及对策,故障分析过程,故障处理方法,故障描述,现场情况,状态量,状态描述,诊断分析,检修决策
56-冀北-红外热像检测发现66kV电容器连接排过热缺陷,其它设备,,山东变电站,,,2012,2013/11/20,56冀北红外热像检测发现66kV电容器连接排过热缺陷,,2℃,50%,,66kV,,电容器,3号主变停电后，经过检修人员检查发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理（1）导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触（2）导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热（3）电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,在检测过程中发现大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1-1~1-6所示，并将此情况上报运检部,,案例名称【红外热像检测发现66kV电容器连接排过热缺陷】3号主变压器系统在进行红外热成像检测时，发现66kVkV系统一次设备有多处发热现象,冀北电力检修分公司唐山东变电站3号500kV主变压器及以下66kV系统于2012年投入运行1）633电容器组A相26号电容器北侧水平连接排与垂直连接排连接处发热52度，B相26度，C相38度（图1）软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角,连接排,连接排故障,['冀北电力检修分公司唐山东变电站3号500kV主变压器及以下66kV系统于2012年投入运行1）633电容器组A相26号电容器北侧水平连接排与垂直连接排连接处发热52度'],"('不需停电处理', 'D类修检', ['经过检修人员检查发现', '随即进行处理导线与金具为螺栓连接', '分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])"
57-冀北-红外热像检测发现66kV电容器连接排过热缺陷,其它设备,,山东变电站,,,2012,2013/11/20,57冀北红外热像检测发现66kV电容器连接排过热缺陷,,2℃,50%,,66kV,,电容器,3号主变停电后，经过检修人员检查发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理（1）导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触（2）导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热（3）电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,在检测过程中发现大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1所示，并将此情况上报运检部,,案例名称【红外热像检测发现66kV电容器连接排过热缺陷】1）633电容器组B相5号电容器与21号电容器之间母排连接处发热49度，A相23度、C相28度(图1）3号主变压器系统在进行红外热成像检测时，发现66kVkV系统一次设备有多处发热现象,冀北电力检修分公司唐山东变电站3号500kV主变压器及以下66kV系统于2012年投入运行软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角,,故障,"['对该发热点进行了精确测温', '选择成像的角度、色度', '，所示', '，并将此情况上报运检部', '并将此情况上报运检部', '冀北电力检修分公司唐山东变电站3号500kV主变压器及以下66kV系统于2012年投入运行软连接与母排接触面采用螺栓连接', '放电点多出现在连接头的四个角']","('需停电处理', 'B类修检', ['经过检修人员检查发现', '随即进行处理导线与金具为螺栓连接', '分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])"
58-冀北-红外热像检测发现66kV电容器连接排过热缺陷,其它设备,,山东变电站,,,2012,2013/11/20,58冀北红外热像检测发现66kV电容器连接排过热缺陷,,2℃,50%,,66kV,,电容器,（1）导线与金具为螺栓连接，随着运行年限增加，接触面严重锈蚀、氧化，导致过热经过分析认为整个接触面接触不好，只有四个角接触（2）导电接触面存在导电膏，有的涂抹不均匀，或者量过大，随着运行年限增加，导电膏导干枯，电能力逐渐下降，导致过热（3）电容器哈佛线夹夹紧力不足，分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度，力度过大，哈佛线夹内部容易出现裂纹，甚至断裂；力度过小，线夹夹紧力达不到要求，容易造成发热,在检测过程中发现大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷，除了例行周期性红外测温以外，适当增加设备间隔停电前的红外测温工作，能够有效指导设备检修，提高检修工作效率和质量,对该发热点进行了精确测温，选择成像的角度、色度，拍下了清晰的图谱，如图1所示，并将此情况上报运检部,,案例名称【红外热像检测发现66kV电容器连接排过热缺陷】3号主变压器系统在进行红外热成像检测时，发现66kVkV系统一次设备有多处发热现象,冀北电力检修分公司唐山东变电站3号500kV主变压器及以下66kV系统于2012年投入运行1）631电容器组B相31号电容器北侧水平连接排与垂直连接排连接处发热78.7度，A、C相分别为35度（图1）3号主变停电对电容器组检查后，检修人员发现，造成发热的原因主要有两个方面，一是连接螺栓松动，二是导电接触面基建施工时涂抹导电膏多且不均匀，随即进行处理软连接与母排接触面采用螺栓连接，放电点多出现在连接头的四个角,连接排,连接排故障,['冀北电力检修分公司唐山东变电站3号500kV主变压器及以下66kV系统于2012年投入运行1）631电容器组B相31号电容器北侧水平连接排与垂直连接排连接处发热78.7度'],"('不需停电处理', 'D类修检', ['分析认为深层次原因是施工人员很难掌控哈佛线夹的紧固力度', '大量事实说明红外热成像检测技术能够行之有效的发现设备过热缺陷', '能够有效指导设备检修', '提高检修工作效率和质量'])"
59-天津-超声波局放检测发现110kV组合电器局放超标,其它设备,,万码变电站,,,,2012/12/19,59天津超声波局放检测发现110kV组合电器局放超标,,0℃,35%,,110kV,,组合电器,,1)超声波局部放电检测能够有效地检测出GIS内部绝大部分缺陷，在GIS交接耐压试验顺利通过的情况下也依然有可能存在绝缘缺陷，发生局部放电2)在GIS交接试验过程中，局部放电标准要相应提高，只要是发现有局部放电异常信号，即使低于运行设备检修的经验值，也应该进行处理，把缺陷消除在初始状态，做到零缺陷移交，防止送电后缺陷发展成为事故,与相邻气室以及同气室A、C两相的测量结果对比，初步判定#11间隔B相母线导体存在放电缺陷对万码变电站110kVGIS设备进行交流耐压和超声波局部放电联合检测，在交流耐压顺利通过之后，进行超声波局放检测，发现Ⅰ段#11间隔母线B相超声检测异常，具体位置如图1所示峰值大于背景值10倍以上，且50Hz和100Hz相关性明显，如图2所示考虑到Ⅰ段#11间隔A、C两项超声局放检测顺利通过，初步判定造成B相Ⅰ段#11间隔母线粘有异物清除异物后，重新对该组合电器进行耐压局放试验，数据合格，试验顺利通过因此为保证GIS设备正常送电投运，应在GIS现场交流耐压试验通过之后，进行GIS局部放电检测项目，作为对现有交接试验项目的补充,随后对该气室进行解体检修后，重新进行试验，试验顺利通过,"案例名称【（超声波局放检测）（110kV组合电器）（局放超标）】2012年12月19日，国网天津市电力公司电力科学研究院设备状态评价中心对万码变电站110kVGIS设备进行超声波局放检测，发现Ⅰ段#11间隔母线超声与背景及其他间隔相比异常，连续测量方式下，B相母线气室有效值和周期峰值比背景值大，且稳定，分别为0.2mV,4.2mV，50Hz和100Hz信号明显",12月22日中午，厂家对异常气室进行排气、开仓检查，发现Ⅰ段#11间隔B相母线处存在胶体残留物，如图3所示,母线,母线故障,"['初步判定#11间隔B相母线导体存在放电缺陷对万码变电站110kVGIS设备进行交流耐压和超声波局部放电联合检测', '发现Ⅰ段#11间隔母线B相超声检测异常', '初步判定造成B相Ⅰ段#11间隔母线粘有异物清除异物后', '发现Ⅰ段#11间隔B相母线处存在胶体残留物']","('需停电处理', 'A类修检', ['超声波局部放电检测能够有效地检测出GIS内部绝大部分缺陷', '即使低于运行设备检修的经验值', '也应该进行处理'])"
6-吉林-红外检测-220kV-管母线-管母线与隔离开关静触头连接处发热,其它设备,,三家子变电站,"(导线,LG-300)、",,,2013/6/5,220kV管母线管母线与隔离开关静触头连接处发热,,19℃,10%,,220kV,严重缺陷,隔离开关,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
60-天津-超声波局放检测发现110kV组合电器金属自由颗粒,其它设备,,万码变电站,,,,2012/12/18,60天津超声波局放检测发现110kV组合电器金属自由颗粒,,4℃,30%,,110kV,,组合电器,,（2）超声波局放检测可以有效检测金属自由颗粒缺陷，检测效果明显优于超高频等其他检测手段,2012年12月18日，国网天津市电力公司电力科学研究院设备状态评价中心对万码变电站110kVGIS设备进行耐压之后超声波局放检测，发现#8间隔断路器室与CT室之间绝缘盆处，在AIA-1连续测量模式下峰值有效值数值明显偏大，并连续剧烈跳动，初步判定该处存在颗粒放电现象，且颗粒多分布在断路器室侧对万码变电站110kVGIS设备进行交流耐压和超声波局部放电联合检测，在交流耐压通过之后，进行超声波局放检测，发现Ⅱ段#8间隔断路器室与CT室之间绝缘盆处超声检测异常，位置如图1所示，连续图谱具体如图2所示（1）GIS断路器等间隔为厂内安装，绝缘盆上脏污为设备出厂前存在，反映GIS生产制造厂对设备表面清洁处理工艺控制不严格，绝缘盆清洁不到位,随后对该气室进行解体检修后，重新进行试验，试验顺利通过,,12月22日厂家对异常气室进行排气、开仓检查，#8间隔断路器室的两处绝缘盆上发现多个细小颗粒,断路器,断路器故障,"['发现#8间隔断路器室与CT室之间绝缘盆处', '且颗粒多分布在断路器室侧对万码变电站110kVGIS设备进行交流耐压和超声波局部放电联合检测', '发现Ⅱ段#8间隔断路器室与CT室之间绝缘盆处超声检测异常', '连续图谱具体如图2所示GIS断路器等间隔为厂内安装', '#8间隔断路器室的两处绝缘盆上发现多个细小颗粒']","('需停电处理', 'A类修检', ['超声波局放检测可以有效检测金属自由颗粒缺陷', '检测效果明显优于超高频等其他检测手段'])"
61-天津-超声波局放检测发现110kV组合电器振动,其它设备,,,"(组合电器,2)X)、",,,2013/10/10,61天津超声波局放检测发现110kV组合电器振动,,14℃,60%,,110kV,,组合电器,随后对112间隔进行停电检修，解体发现，112间隔电缆进线气室的电缆头处电联节屏蔽罩采用旋压方式将外屏蔽与基座内部V型槽配合定位，由于生产把控不严格，造成二者之间存在间隙，在电动力的作用下，造成震动现象,"1)对超声波局部放电检测有异常情况的设备要特别重视，需要对数据、图谱进行横向和纵向的分析比较，并要注意其状态的变化情况，并且超声波局部放电检测能够敏锐发现设备震动缺陷2)X光透视对发现组合电器及其他设备内部位移极为有效，改技术必将为设备的状态检修提供准确而有效的技术支持，实现组合电器的""可视化""检测",对新中村110kV组合电器进行超声局放检测，发现112间隔电缆进线气室存在较大震动，在连续测量模式下，100Hz相关性明显，相位模式测量下呈典型震动图谱，见图1随即有对其进行了X射线成像，见图2，照片显示，A相与C相电缆头连接的电联节屏蔽罩存在明显偏移，由此判定，震动是由于电缆头连接的电联节屏蔽罩松动而引起的,,2013年10月10日，国网天津市电力公司电力科学研究院设备状态评价中心利用超声技术手段，对新中村110kV组合电器进行局部放电检测，发现112间隔电缆进线气室存在较大震动情况，10月15日，评价中心利用X射线、超声联合进行诊断，确定电缆头连接的电联节屏蔽罩存在松动，从而引起震动,,,故障,"['对新中村110kV组合电器进行超声局放检测', '发现112间隔电缆进线气室存在较大震动', '，100Hz相关性明显', '100Hz相关性明显', '相位模式测量下呈典型震动图谱', '随即有对其进行了X射线成像', '，照片显示', '，A相与C相电缆头连接的电联节屏蔽罩存在明显偏移', 'A相与C相电缆头连接的电联节屏蔽罩存在明显偏移', '，震动是由于电缆头连接的电联节屏蔽罩松动而引起的', '震动是由于电缆头连接的电联节屏蔽罩松动而引起的']","('需停电处理', 'B类修检', ['随后对112间隔进行停电检修', '对超声波局部放电检测有异常情况的设备要特别重视', '并且超声波局部放电检测能够敏锐发现设备震动缺陷。X光透视对发现组合电器及其他设备内部位移极为有效', '改技术必将为设备的状态检修提供准确而有效的技术支持', '实现组合电器的""可视化""检测'])"
62-天津-超声波局放检测发现220kV组合电器局放超标,其它设备,,,,,,2013/11/13,62天津超声波局放检测发现220kV组合电器局放超标,,3℃,41%,,220kV,,组合电器,怀疑组装人员在拆除导体保护套时，胶带粘在了导体上，撕去胶带不彻底，部分残胶遗留在导体表面，导致了局部放电的发生,超声波局部放电检测具有较强的抗电磁干扰能力，在电磁环境复杂环境中具有较高的检测灵敏度，能够有效地排查GIS设备内部的局部放电缺陷由于超声波信号的特点，通过合理布置探头，进行多点地检测分析，可以较准确地对局部放电点进行定位,试验结果显示A、B相局放合格，C相靠近刀闸位置局放值严重超标，设备存在安全隐患对杨北路220kV组合电器进行超声波局部放电检测，检测位置如图1所示在连续测量模式下，C相问题部位局放有效值约为5mV，峰值约为105mV，有效值超过正常值50倍，峰值超出正常部位两百余倍（正常部位局放有效值约为0.1mV，峰值约为0.4mV），测试结果如图2所示试验人员当即指出组合电器局放试验不合格，C相导体上可能存在胶状异物，建议解体检查经厂家对问题部位解体后发现，C相导体表面粘有胶状异物，已变为黑色，现场照片如图3所示,停电解体、清除异物后，重新进行试验，试验顺利通过在厂家将导体表面的胶状物擦除干净，对该气室抽真空、回气并静置后，于11月14日再次进行局放试验，试验结果合格,案例名称【（超声波局放检测）（220kV组合电器）（局放超标）】2013年11月13日，国网天津市电力公司电力科学研究院设备状态评价中心利用超声技术手段，对新投某站220kV组合电器进行带电检测，母线气室进行局部放电检测试验,,气室,故障,[],"('需停电处理', 'B类修检', ['怀疑组装人员在拆除导体保护套时', '超声波局部放电检测具有较强的抗电磁干扰能力', '在电磁环境复杂环境中具有较高的检测灵敏度', '能够有效地排查GIS设备内部的局部放电缺陷。由于超声波信号的特点', '进行多点地检测分析'])"
63-天津-超声波局放检测发现110kV组合电器振动,其它设备,,,,,,2013/11/15,63天津超声波局放检测发现110kV组合电器振动,,8℃,40%,,110kV,,组合电器,,随后试验人员对4母线PT进行外观和安装检查，发现支撑该PT的支撑钢架并未接触到设备本体，没有起到支撑的作用超声波局放检测可以有效发现设备震动缺陷，效果明显优于特高频等电磁信号检测手段，对于电压互感器振动现象应引起重视，需要横向、纵向比较分析同时也应该根据现场安装的实际情况以及结合其他带电检测手段进行综合判断和全面考虑，最后给出准确的判断和处理方案,2013年11月15日，国网天津市电力公司电力科学研究院设备状态评价中心对海河下游110kVGIS进行超声波局部放电检测采用AIA-1进行超声波局部放电检测时，发现4母线PT存在明显机械振动情况，且A、B、C三相PT振动情况极为相似图2为相位测量模式下振动图谱随后工作人员对支撑钢架进行重新安装和紧固，如图3所示,经现场检查发现，4母线PT并未支撑牢固，从而产生机械振动，经现场紧固支撑钢架后，振动现象得以排除安装紧固完成之后，重新进行超声波局放检测，4母线PT振动现象完全消失，故障排除,在检测过程中发现4母线PT存在较大振动，且5母线PT并未发现振动现象,,母线,母线故障,['发现4母线PT存在明显机械振动情况'],"('需停电处理', 'A类修检', ['随后试验人员对4母线PT进行外观和安装检查', '没有起到支撑的作用超声波局放检测可以有效发现设备震动缺陷', '效果明显优于特高频等电磁信号检测手段', '需要横向、纵向比较分析。同时也应该根据现场安装的实际情况以及结合其他带电检测手段进行综合判断和全面考虑', '最后给出准确的判断和处理方案'])"
64-湖南-免棱镜光电全站仪带电检测发现500kV换流站直流滤波器悬吊钢构架下挠变形带电检测与分析,其它设备,,,"(构架,21-2)、(构架,21-1)、",,4-Feb,2013,64湖南免棱镜光电全站仪带电检测发现500kV换流站直流滤波器悬吊钢构架下挠变形带电检测与分析,,,,,500kV,,,同时钢结构横梁侧面斜材布置不合理、立柱荷载分配不均、螺栓孔隙过大是其次要原因,,换流站直流滤波器悬吊钢构架整体概貌如图21-1所示在2012年3月的检查过程中发现悬吊钢构架横梁角钢连接处存在微小转动；横梁挠度超标问题在同类型设计的换流站均存在直流滤波器悬吊钢构架横梁下挠变形如图21-2所示2013年，国网湖南省电力公司电力科学研究院针对直流滤波器悬吊钢构架横梁下挠变形开展了带电检测与分析图21-1换流站直流滤波器悬吊钢构架整体概貌图21-2直流滤波器悬吊钢构架横梁下挠变形钢结构横梁编号及测点布置如图21-3所示极Ⅰ钢结构横梁最大挠度分别为145mm和148mm，两梁端部位移几乎平齐极Ⅱ钢结构横梁最大挠度分别为143mm和154mm，两梁端部位移相差约20mm如果仅考虑绝对挠度值，极Ⅰ钢结构横梁挠度较极Ⅱ大变形测量发现各横梁的挠度在133～148mm之间，超过了规程规范允许值42mm的要求应用大型通用有限元软件ANSYS对钢结构整体建模计算，对比分析了全梁连接模型与考虑螺栓滑移模型的位移、轴力数据从钢结构变形允许值、螺栓孔隙、立柱变形、横梁结构形式、螺栓滑移计算等五个方面进行系统分析，得出各横梁的挠度超过了允许值换流站直流滤波器悬吊钢构架下挠变形的主要原因为连接部位螺栓滑移所致3.1通过使用免棱镜光电全站仪对换流站直流滤波器钢构架下挠变形进行带电检测为变电站和换流站结构设备安装、验收、运检提供了新的技术支持3.2带电检测测量方法可进一步拓展到输电线路基建、运检过程中，可为导地线弧垂测量、悬垂绝缘子和铁塔倾斜度测量提供技术支持,,案例名称【带电检测发现500kV换流站直流滤波器悬吊钢构架下挠变形】所以横梁挠度最大是极ⅠB梁，为148mm，其次为极ⅠA梁，为145mm，再次为极ⅡB梁，约144mm，最小的是极ⅡA梁，约133mm,A、B梁下挠曲线中心向+X方向偏移，在6、7号测量之间，A梁测量最大挠度为143mm，B梁测量最大挠度为154mm，两梁端部测量位移差分别为18mm和22mmA、B梁下挠曲线中心向+X方向偏移，在6、7号测量之间，A梁测量最大挠度为145mm，B梁测量最大挠度为148mm，两梁端部测量位移差值较小，最大值为3mm,,故障,"['换流站直流滤波器悬吊钢构架整体概貌如图21-1所示在2012年3月的检查过程中发现悬吊钢构架横梁角钢连接处存在微小转动；横梁挠度超标问题在同类型设计的换流站均存在直流滤波器悬吊钢构架横梁下挠变形如图21-2所示2013年', '国网湖南省电力公司电力科学研究院针对直流滤波器悬吊钢构架横梁下挠变形开展了带电检测与分析图21-1换流站直流滤波器悬吊钢构架整体概貌图21-2直流滤波器悬吊钢构架横梁下挠变形钢结构横梁编号及测点布置如图21-3所示极Ⅰ钢结构横梁最大挠度分别为145mm和148mm', '两梁端部位移几乎平齐极Ⅱ钢结构横梁最大挠度分别为143mm和154mm', '两梁端部位移相差约20mm如果仅考虑绝对挠度值', '极Ⅰ钢结构横梁挠度较极Ⅱ大变形测量发现各横梁的挠度在133～148mm之间', '超过了规程规范允许值42mm的要求应用大型通用有限元软件ANSYS对钢结构整体建模计算', '对比分析了全梁连接模型与考虑螺栓滑移模型的位移、轴力数据从钢结构变形允许值、螺栓孔隙、立柱变形、横梁结构形式、螺栓滑移计算等五个方面进行系统分析', '得出各横梁的挠度超过了允许值换流站直流滤波器悬吊钢构架下挠变形的主要原因为连接部位螺栓滑移所致3.1通过使用免棱镜光电全站仪对换流站直流滤波器钢构架下挠变形进行带电检测为变电站和换流站结构设备安装、验收、运检提供了新的技术支持3.2带电检测测量方法可进一步拓展到输电线路基建、运检过程中', '可为导地线弧垂测量、悬垂绝缘子和铁塔倾斜度测量提供技术支持', 'A、B梁下挠曲线中心向+X方向偏移', '，A梁测量最大挠度为143mm', 'A梁测量最大挠度为143mm', 'B梁测量最大挠度为154mm', '两梁端部测量位移差分别为18mm和22mmA、B梁下挠曲线中心向+X方向偏移', '，A梁测量最大挠度为145mm', 'A梁测量最大挠度为145mm', 'B梁测量最大挠度为148mm', '两梁端部测量位移差值较小', '']","('需停电处理', 'B类修检', [])"
65-湖南-红外热像检测发现500kV换流站母线线夹接触不良,其它设备,,,"(母线,22-4)、(螺栓,22-6)、(母线,22-5I)、(母线,22-3)、",,,2013/7/8,65湖南红外热像检测发现500kV换流站母线线夹接触不良,,26℃,70%,,500kV,严重缺陷,母线,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
66-湖南-振动声波检测发现220kV瓷支柱绝缘子裂纹缺陷,其它设备,,,"(支柱绝缘子,14-2)、(支柱绝缘子,14-1)、(支柱绝缘子,14-3)、",,2013/10/16,2013/10/16,66湖南振动声波检测发现220kV瓷支柱绝缘子裂纹缺陷,,21℃,45%,,220kV,,支柱绝缘子,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
67-山西-垢样、水样分析发现宝鸡换流站换流阀均压电极结垢,其它设备,,,,,,,67山西垢样、水样分析发现宝鸡换流站换流阀均压电极结垢,,,,,,,换流阀,,材料、器具准备检修作业过程中材料、工器具及作业车辆准备齐全④清理下来的电极垢样和旧的O型密封圈放置在同一个小塑料袋内并进行标记换流阀水样中、树脂样中含有钙、镁离子，说明需及时更换离子交换树脂；换流阀水样中溶解氧比较高，在微碱性时，可能会发生吸氧腐蚀，促进晶闸管散热片的腐蚀；桶装饮用纯净水的盐分和硬度均比较高，作为换流阀补给水降低了树脂的有效交换容量在清洁检修过程中，严格控制电极清洁、水冷系统排气以及处理后水系统防渗漏各个环节的工作工艺，做好安全防护工作，把好质量验收关，高质量地完成双极864支电极除垢、36吨内冷水更换、结垢最严重两个散热器和一只水冷电阻的更换等工作，不但有效避免随时可能引发的设备损坏和极强迫停运事件，还为同类换流站和特高压换流站电极结垢问题的处理及抑制积累了经验，为换流站冷却系统的改进和优化提供了第一手资料,宝鸡换流站2012年度检修期间对内冷水系统进行检查，发现换流阀均压电极存在结垢现象针对2012年检期间水质、树脂分析结果及均匀电极结垢情况，国网陕西电力组织查阅相关文献，发现南方电网广州、肇庆、天生桥换流站均存在均压电极结垢情况，遂于2013年4月组织省检修公司、陕西电力科学研究院赴广州、肇庆换流站调研均压电极结垢情况及处理方法等调研情况表明，南方电网换流站均压电极结垢问题比较普遍，目前每年组织1-2次人工除垢工作；广州、肇庆换流站的晶闸管阳极侧均压电极结垢严重，每年结垢厚度达到0.3毫米以上，而阴极侧均压电极基本没有结垢；对此，曾经采取增加旁路过滤器、将自来水改为桶装纯净水等技术措施，发现对抑制均压电极的结垢速率，有一定效果根据南方电网调研情况，国网陕西省电力公司检修公司决定在宝鸡换流站2013年度检修期间，计划双极抽取30支电极，国网陕西电力科学研究院分析垢样、水样等，会同供货商评估分析均压电极结垢情况，制定除垢方案和抑制结垢速率的技术措施阴极侧抽取4支均压电极，分别为E3、E4、E9、E10，结垢比较严重，表面呈现黑红色，内部灰黄色，端部呈灰白色毛刺状凸起，结垢最严重的电极其最厚处已经达到0.63毫米，且其铂金部分基本全部被结垢覆盖，结垢用手容易捻动脱落组件汇流管进水、回水主管法兰间2支，结垢厚度及长度均介于阴极及阳极之间，表面略显黑红色，内部均呈现灰黄色，端部未见毛刺状凸起，结垢比较密实，用手不容易捻动、搓落，需要借助钳子敲碎或压碎脱落阳极侧抽取4支均压电极，分别为E5、E6、E7、E8，结垢情况与第1层阳极侧基本相同阴极侧抽取4支均压电极，分别为E3、E4、E9、E10，结垢情况与第1层阴极侧基本相同，但最厚电极结垢已经达到0.71毫米垢样常温下均难溶于酸碱，在加热条件下可以缓慢溶解极Ⅰ脱气罐水样检测分析，pH值为8.38，溶解氧5.60mg/L，铝离子浓度为1.3μg/L，钙离子浓度为5.9μg/L，钠离子浓度为2.6μg/L；极Ⅱ脱气罐水样检测分析，pH值为8.36，溶解氧4.30mg/L，铝离子浓度1.1μg/L，钙离子浓度为3.6μg/L，钠离子浓度为1.1μg/L；补给水水样检测分析，铝离子含量非常低1.5μg/L，但是钾离子、钠离子含量非常高，分别达到389.5μg/L和1105.8μg/L，氯离子和硝酸根离子分别达到466.8μg/L和367.9μg/L极II相对极I树脂中金属离子含量均比较高，其铝含量最高已经达到373.46mg/L，而极I相对低，其铝最高含量为30.58mg/L关闭A、B、C相阀塔进出水阀门，将阀塔冷却水回路与主水回路隔离确认A相阀塔水已排尽，可立即对B相按照上述方法进行排水对于个别电极结垢比较严重的情况，拧开电极对应位置下部的晶闸管级水路对应用水管，采用一根20cm左右长度的同管径软管导入电极对应位置并顶紧，后将电极拔出，待该电极顺利拔出后，缓慢拔出导入软管若电极垢质在拔出过程中不慎脱落至水管内，则可在电极所在的位置下端打开水管连接法兰取出垢质，再将水管重新安装好重新给A相阀塔组件铺好塑料布，开启Ａ相阀塔进出水阀门，开始为Ａ相注水，同时可进行B相阀塔电极清洁工作在水冷系统排气的过程中可进行换流阀的相关试验，试验项目包括硅堆检查试验、晶闸管触发试验、阻抗试验以及均压试验宝鸡换流站不同位置抽样均压电极结垢情况表明，水流速度直接影响结垢的密实度，而结垢的厚度与电极极性相关另外，树脂中含有铝，说明树脂对散热片腐蚀产物有一定的去除能力,方案准备准备好施工所用图纸、方案、标准化检修作业指导书，提前一天上交工作票；③用专用擦布擦掉电极表面结垢，若无法擦掉用紫铜皮做防护用尖嘴钳轻轻夹掉，再用专业擦布擦掉电极表面垢质，防止清洁环节电极受损Ａ相阀塔清洁工作完成后，Ｂ相阀塔排水工作已结束整个阀塔注水完成后，对整个阀塔进行渗漏检查若无渗漏情况，开启水冷系统补水泵，将系统压力提高至0.8Mpa运行1小时再次检查渗漏情况,案例名称【宝鸡换流站换流阀均压电极结垢】宝鸡换流站2013年检期间，国网陕西电力组织省检修公司、陕西电力科学研究院，会同西安西电电力系统公司抽取了双极换流阀30支均压电极，其中极ⅠC相L侧（中性线侧）第1层（由上至下）10支、第2层12支，极ⅡC相L侧第1层8支阳极侧抽取4支均压电极，分别为E5、E6、E7、E8，阳极侧结垢比较轻微，表面呈现黑红色，内部灰黄色，端部毛刺状凸起不明显，一般结垢厚度为0.1毫米，铂金部分还有约15%部分未被结垢覆盖，结垢容易磕碰掉极ⅠC相L侧第1层与第2层之间电极进水侧及回水侧2支，结垢情况与第1层、第2层阳极侧电极结垢情况基本相同，结垢轻微，厚度约为0.1毫米，容易磕碰掉极ⅡC相L侧第1层抽取电极8支，结垢位置及结垢厚度与长度与极ⅠC相相同，同样是晶闸管阴极侧结垢严重，阳极侧结垢轻微，组件汇流管进水、回水主管法兰间电极结垢居中，但是阴极侧结垢最厚的电极已经达到0.885毫米抽检情况表明，极Ⅰ运行3年半，抽样均压电极最大结垢厚度为0.71毫米，年均结垢厚度约0.20毫米，电极结垢后直径3.40毫米（电极原直径1.98毫米、长度23.80毫米），如果再运行一年，预计电极结垢后直径将达3.80毫米，而电极座孔径为4.00毫米，电极与电极座之间间隙富裕度非常有限，将影响电极除垢；极Ⅱ运行3年，抽样均压电极最大结垢厚度已经达到0.885毫米，年均结垢厚度约0.295毫米，电极结垢后直径3.75毫米，如果再运行一年，预计电极结垢后直径将达4.34毫米，电极将无法抽取垢样检测表明，其主要金属元素为铝（83.20%~97.72%）、次要金属元素为铁（0.92%~10.76%）、同时发现存在铜（0.22%~1.54%），其晶型主要为β三羟基铝石（96%~98%），次要为α三水铝石（2%~3%）；阴极侧垢样最重（95.8~154.3mg）；阳极侧垢样一般为比较轻（3.0~4.3mg）；汇流管处垢样重量居中（16.9~48.0mg）,阀组件进水、回水法兰连接处2支，结垢厚度及长度与第1层情况基本相同用两根规格为10mm（盲管外径为8mm）的排水管与A相阀塔底部进、出水盲管对接（见图6），排水管出水口直接接至阀厅外雨水井开启阀塔底部进出水盲管阀门，阀塔内冷却水缓慢流出，待阀塔主水管冷却水液位降至第二层时，松动最顶层阀组件内一个电极，加速阀塔排水左侧阀塔排水完毕后，进行右侧阀塔排水①拆掉电极连接线（见图7），采用专用扳手松开电极螺纹，轻轻用手拔出电极（见图8），防止垢质脱落在管道内,,故障,"['宝鸡换流站2012年度检修期间对内冷水系统进行检查', '发现换流阀均压电极存在结垢现象针对2012年检期间水质、树脂分析结果及均匀电极结垢情况', '国网陕西电力组织查阅相关文献', '发现南方电网广州、肇庆、天生桥换流站均存在均压电极结垢情况', '遂于2013年4月组织省检修公司、陕西电力科学研究院赴广州、肇庆换流站调研均压电极结垢情况及处理方法等调研情况表明', '南方电网换流站均压电极结垢问题比较普遍', '目前每年组织1-2次人工除垢工作；广州、肇庆换流站的晶闸管阳极侧均压电极结垢严重', '每年结垢厚度达到0.3毫米以上', '而阴极侧均压电极基本没有结垢；对此', '曾经采取增加旁路过滤器、将自来水改为桶装纯净水等技术措施', '发现对抑制均压电极的结垢速率', '有一定效果根据南方电网调研情况', '国网陕西省电力公司检修公司决定在宝鸡换流站2013年度检修期间', '计划双极抽取30支电极', '国网陕西电力科学研究院分析垢样、水样等', '会同供货商评估分析均压电极结垢情况', '制定除垢方案和抑制结垢速率的技术措施阴极侧抽取4支均压电极', '分别为E3、E4、E9、E10', '，表面呈现黑红色', '，内部灰黄色', '，端部呈灰白色毛刺状凸起', '端部呈灰白色毛刺状凸起', '结垢最严重的电极其最厚处已经达到0.63毫米', '且其铂金部分基本全部被结垢覆盖', '结垢用手容易捻动脱落组件汇流管进水、回水主管法兰间2支', '结垢厚度及长度均介于阴极及阳极之间', '，内部均呈现灰黄色', '，端部未见毛刺状凸起', '，结垢比较密实', '，用手不容易捻动、搓落', '用手不容易捻动、搓落', '需要借助钳子敲碎或压碎脱落阳极侧抽取4支均压电极', '分别为E5、E6、E7、E8', '结垢情况与第1层阳极侧基本相同阴极侧抽取4支均压电极', '分别为E3、E4、E9、E10', '结垢情况与第1层阴极侧基本相同', '但最厚电极结垢已经达到0.71毫米垢样常温下均难溶于酸碱', '在加热条件下可以缓慢溶解极Ⅰ脱气罐水样检测分析', '，溶解氧5.60mg/L', '溶解氧5.60mg/L', '铝离子浓度为1.3μg/L', '钙离子浓度为5.9μg/L', '钠离子浓度为2.6μg/L；极Ⅱ脱气罐水样检测分析', '，溶解氧4.30mg/L', '溶解氧4.30mg/L', '铝离子浓度1.1μg/L', '钙离子浓度为3.6μg/L', '钠离子浓度为1.1μg/L；补给水水样检测分析', '铝离子含量非常低1.5μg/L', '但是钾离子、钠离子含量非常高', '分别达到389.5μg/L和1105.8μg/L', '氯离子和硝酸根离子分别达到466.8μg/L和367.9μg/L极II相对极I树脂中金属离子含量均比较高', '其铝含量最高已经达到373.46mg/L', '，其铝最高含量为30.58mg/L关闭A、B、C相阀塔进出水阀门', '其铝最高含量为30.58mg/L关闭A、B、C相阀塔进出水阀门', '将阀塔冷却水回路与主水回路隔离确认A相阀塔水已排尽', '可立即对B相按照上述方法进行排水对于个别电极结垢比较严重的情况', '拧开电极对应位置下部的晶闸管级水路对应用水管', '采用一根20cm左右长度的同管径软管导入电极对应位置并顶紧', '，待该电极顺利拔出后', '，缓慢拔出导入软管若电极垢质在拔出过程中不慎脱落至水管内', '缓慢拔出导入软管若电极垢质在拔出过程中不慎脱落至水管内', '则可在电极所在的位置下端打开水管连接法兰取出垢质', '再将水管重新安装好重新给A相阀塔组件铺好塑料布', '开启Ａ相阀塔进出水阀门', '，同时可进行B相阀塔电极清洁工作在水冷系统排气的过程中可进行换流阀的相关试验', '同时可进行B相阀塔电极清洁工作在水冷系统排气的过程中可进行换流阀的相关试验', '试验项目包括硅堆检查试验、晶闸管触发试验、阻抗试验以及均压试验宝鸡换流站不同位置抽样均压电极结垢情况表明', '水流速度直接影响结垢的密实度', '而结垢的厚度与电极极性相关', '，说明树脂对散热片腐蚀产物有一定的去除能力', '说明树脂对散热片腐蚀产物有一定的去除能力', '阀组件进水、回水法兰连接处2支', '结垢厚度及长度与第1层情况基本相同用两根规格为10mm的排水管与A相阀塔底部进、出水盲管对接', '排水管出水口直接接至阀厅外雨水井开启阀塔底部进出水盲管阀门', '阀塔内冷却水缓慢流出', '待阀塔主水管冷却水液位降至第二层时', '松动最顶层阀组件内一个电极', '加速阀塔排水左侧阀塔排水完毕后', '，采用专用扳手松开电极螺纹', '采用专用扳手松开电极螺纹', '，防止垢质脱落在管道内', '防止垢质脱落在管道内']","('需停电处理', 'B类修检', ['材料、器具准备检修作业过程中材料、工器具及作业车辆准备齐全清理下来的电极垢样和旧的O型密封圈放置在同一个小塑料袋内并进行标记换流阀水样中、树脂样中含有钙、镁离子', '说明需及时更换离子交换树脂；换流阀水样中溶解氧比较高', '作为换流阀补给水降低了树脂的有效交换容量。在清洁检修过程中', '严格控制电极清洁、水冷系统排气以及处理后水系统防渗漏各个环节的工作工艺', '把好质量验收关', '高质量地完成双极864支电极除垢、36吨内冷水更换、结垢最严重两个散热器和一只水冷电阻的更换等工作', '还为同类换流站和特高压换流站电极结垢问题的处理及抑制积累了经验'])"
68-山西-红外成像仪检测发现110kV锦开变瓷质绝缘子串局部发热,其它设备,,,,,,,68山西红外成像仪检测发现110kV锦开变瓷质绝缘子串局部发热,,9℃,80%,"(绝缘子,西安友谊电瓷厂)、",110kV,,锦开变瓷质绝缘子串,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
69-上海-红外热像检测发现35kV新河站35kV穿墙套管桩头发热,其它设备,,,,,,,69上海红外热像检测发现35kV新河站35kV穿墙套管桩头发热,,32℃,70%,,35kV,危急缺陷,穿墙套管,,在迎峰度夏期间重点对其进行监控，未再发生桩头发生过热现象2）红外测温仪器能在不接触设备的情况下，安全测量得到现场设备的温度情况，对于在巡视和日常设备监测发现问题设备有极大的帮助,1）在仪器显示屏上显示红黄色渐变的图案，颜色越亮黄温度越高，通过对颜色的比对很容易发现发热点检测仪器,当日修试二组人员现场对套管进行检查发现瓷瓶伞裙破损，进行更换定性为危急缺陷，当日上午十点半左右，修试二组人员现场对套管进行检查发现瓷瓶伞裙破损，进行更换,案例18【红外热像检测35kV新河站35kV穿墙套管桩头发热】,今年7月5日，运检部堡镇中心站在状态检测特巡过程中，看到35kV新河站新1新镇穿墙套管桩头发热，测量发热中心温度约为69摄氏度，相对温差达大于95%在状态检测特巡过程中，采用红外热像检测，发现35kV新河站新1新镇穿墙套管桩头发热，发热中心温度约为69摄氏度，相对温差达大于95%，见下图,套管,套管故障,"['看到35kV新河站新1新镇穿墙套管桩头发热', '发现35kV新河站新1新镇穿墙套管桩头发热']","('需停电处理', 'C类修检', [])"
7-吉林-红外检测-220kV-母线-T型线夹及母线发热,其它设备,,,"(母线,81.2K)、",,,2012/9/2,220kV母线T型线夹及母线发热,,17℃,48%,,220kV,危急缺陷,母线,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
70-上海-红外热像检测发现35kV北蔡站10kV穿墙套管发热1,其它设备,,北蔡变电站,,,,2013/7/9,70上海红外热像检测发现35kV北蔡站10kV穿墙套管发热1,,,20%,,35kV,严重缺陷,穿墙套管,但是这种巡视模式不仅费时，也容易产生误看漏看的情况，同时也无法确定具体的发热位置，而通过红外检测技术，不但能直观的判断出设备发热情况，而且也能迅速作出深入检测并进行有针对性地检修,2）判断设备类别和部位金属部件与金属部件的连接，接头和线夹；传统的巡视方式是根据示温蜡片的熔化程度以及负荷电流的大小来综合判断设备的发热情况红外检测技术为运行人员的隐患排查工作提供了一条便捷高效的方法,随后经进行深度专业检测，确认了2号主变10千伏侧B相穿墙套管存在局部发热现象，并对发热点定位解体后发现B相穿墙套管内部存在凝露，其金属隔板与紧固螺丝锈蚀严重而B相穿墙套管所处位置与之前通过状态检测所判断的发热位置非常吻合1）判断B相热点温度接近于严重缺陷（热点温度＞80℃或δ≥80％），需要立即处理消缺,当天下午，变电修试二组对2号主变10千伏侧穿墙套管进行了消缺处理经过检修人员对螺丝的重新打磨，垫圈更换，重新安装完成并进行交流耐压试验后投入运行，经检测结果正常，发热现象消失最后由变电修试二组进行套管的拆解，发现金属隔板与紧固螺丝锈蚀严重，经停运检修处理之后，重新投入运行由浦东供电公司东昌中心站作业人员施云使用FLIR公司的P630进行检测,案例6【红外热像检测35kV北蔡站10kV穿墙套管发热】2013年7月9日上午，东昌中心站运行人员在35kV北蔡变电站的迎峰度夏特巡工作中，在主变进行红外热像检测时，发现2号主变10千伏侧穿墙套管有发热现象，温度达到了79.8℃2号主变10千伏侧穿墙套管的红外热像图如下，其中B相套管有发热现象，温度达到了79.8℃，另两相温度正常,,套管,套管故障,"['确认了2号主变10千伏侧B相穿墙套管存在局部发热现象', '并对发热点定位解体后发现B相穿墙套管内部存在凝露', '其金属隔板与紧固螺丝锈蚀严重而B相穿墙套管所处位置与之前通过状态检测所判断的发热位置非常吻合判断B相热点温度接近于严重缺陷']","('需停电处理', 'C类修检', ['而通过红外检测技术', '而且也能迅速作出深入检测并进行有针对性地检修', '接头和线夹；。传统的巡视方式是根据示温蜡片的熔化程度以及负荷电流的大小来综合判断设备的发热情况。红外检测技术为运行人员的隐患排查工作提供了一条便捷高效的方法'])"
71-上海-红外热像检测发现35kV金泽站35kV穿楼套管根部发热,其它设备,"(拍摄时间,环境温度)、",,,,1993/12/25,,71上海红外热像检测发现35kV金泽站35kV穿楼套管根部发热,,15℃,45%,,35kV,严重缺陷,穿墙套管,2）套管长期运行中，容易发生弹簧夹件老化放电，运行中应加强温度监视，必要时可以采用紫外光电检测，及时发现并处理缺陷；,红外热成像检测技术因其科学性和准确性能够行之有效的发现设备过热缺陷，通过红外测温对电网设备进行定期检测，对检测结果进行全面的解析，分析故障的原因，有的放矢的进行故障处理，得出重要的经验,为了做好2013年电网设备迎峰度冬前的准备工作，运维检修部变电运维班于2013年11月15日对该变电站的进线接头、穿墙套管、主变本体、油枕、各侧套管、出线主要接头及套管等重要部位进行了红外热成像检测经过停电诊断试验后发现，35kV淀商554穿楼套管A相导电杆上弹簧夹件与瓷套内壁接触不良，引起放电发热，绝缘老化运行人员采用红外热成像仪对35kV金泽站全站设备进行了检测，并根据背景环境、成像角度、成像色度拍下了清晰的图谱，如图1所示通过对图谱的分析，发现35kV淀商554进线仓穿楼套管A相温度异常，表面最高温度高达20.9℃，负荷电流49A，其它两相温度分别为18.6℃和17.6℃，环境温度为15℃根据《带电设备红外诊断应用规范》DL/T664-2008附录B(规范性附录)电压致热型设备缺陷诊断判据，判断热像特征是高压套管为中心的局部发热现象，热点明显；故障特征为局部放电故障；温差范围2～3K；缺陷性质为严重缺陷高压套管运行中易发生接触不良放电，造成温度升高，通过红外测温有效清楚的发现并处理该类问题3）通过扫描测温方式，全面掌握变电站设备的温度数据及图谱，直观反映设备运行状况；4）红外测温具有明确、直观等优势，为故障原因判断提供有力的依据；,检修人员随即对该套管进行调换，消除故障,案例13【红外热像检测35kV金泽站35kV穿楼套管根部发热】在检测过程中发现，35kV淀商554进线仓穿楼套管A相温度异常，表面最高温度达到20.9℃，B、C相温度分别为18.6℃和17.6℃，负荷电流49A,,套管,套管故障,"['运维检修部变电运维班于2013年11月15日对该变电站的进线接头、穿墙套管、主变本体、油枕、各侧套管、出线主要接头及套管等重要部位进行了红外热成像检测经过停电诊断试验后发现', '35kV淀商554穿楼套管A相导电杆上弹簧夹件与瓷套内壁接触不良', '发现35kV淀商554进线仓穿楼套管A相温度异常', '判断热像特征是高压套管为中心的局部发热现象', '热点明显；故障特征为局部放电故障；温差范围2～3K；缺陷性质为严重缺陷高压套管运行中易发生接触不良放电']","('需停电处理', 'B类修检', ['运行中应加强温度监视', '必要时可以采用紫外光电检测', '及时发现并处理缺陷；', '红外热成像检测技术因其科学性和准确性能够行之有效的发现设备过热缺陷', '通过红外测温对电网设备进行定期检测', '对检测结果进行全面的解析', '有的放矢的进行故障处理'])"
8-浙江-红外测温-10kV-穿墙套管-铁板过热,其它设备,,,,,,2011/7/12,10kV穿墙套管铁板过热,,7℃,,,10kV,,主变,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
9-湖北-红外检测-10kV-电容器-套管柱头发热,其它设备,"(拍摄时间,环境温度)、",,"(套管,1-42)、(套管,1-1110kV)、(套管,1-22)、(套管,1-32)、",,,2012/8/25,10kV电容器套管柱头发热,,21℃,60%,,10kV,严重缺陷,电容器,,,,,,,,故障,[],"('需停电处理', 'B类修检', [])"
